      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52105,
      "class": "Bus",
      "name": "TRIMONT 4 4",
      "init": {
        "Vr": 0.6478275392428815,
        "Vi": -0.8253390802816288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52106,
      "class": "Bus",
      "name": "TRIMONT 4 5",
      "init": {
        "Vr": 0.6573348102795362,
        "Vi": -0.8200682564214656
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52107,
      "class": "Bus",
      "name": "TRIMONT 4 6",
      "init": {
        "Vr": 0.6561335425323697,
        "Vi": -0.8210297024829855
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52108,
      "class": "Bus",
      "name": "TRIMONT 4 7",
      "init": {
        "Vr": 0.6589106884426449,
        "Vi": -0.8188026029828047
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52109,
      "class": "Bus",
      "name": "TRIMONT 4 8",
      "init": {
        "Vr": 0.6556943096997276,
        "Vi": -0.8213805270535539
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52110,
      "class": "Bus",
      "name": "TRIMONT 4 9",
      "init": {
        "Vr": 0.6559491819026144,
        "Vi": -0.8211770020870454
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52111,
      "class": "Bus",
      "name": "TRIMONT 4 10",
      "init": {
        "Vr": 0.6541459848722132,
        "Vi": -0.8199108935444701
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52112,
      "class": "Bus",
      "name": "TRIMONT 4 12",
      "init": {
        "Vr": 0.6531264132104747,
        "Vi": -0.8207283942986711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52113,
      "class": "Bus",
      "name": "MARSHALL 26 1",
      "init": {
        "Vr": 0.6441444254048306,
        "Vi": -0.8217293305774567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3328937090861,
        "longitude": -95.8254073149067
      }
    },
    {
      "number": 52114,
      "class": "Bus",
      "name": "MARSHALL 26 2",
      "init": {
        "Vr": 0.6440837615365197,
        "Vi": -0.8217721384015473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3328937090861,
        "longitude": -95.8254073149067
      }
    },
    {
      "number": 52115,
      "class": "Bus",
      "name": "LAKE CRYSTAL 3 1",
      "init": {
        "Vr": 0.5393879451699229,
        "Vi": -0.8833377471339403
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1075474886487,
        "longitude": -94.2883022145585
      }
    },
    {
      "number": 52116,
      "class": "Bus",
      "name": "LAKE CRYSTAL 3 2",
      "init": {
        "Vr": 0.5393238052294441,
        "Vi": -0.8833442739290782
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1075474886487,
        "longitude": -94.2883022145585
      }
    },
    {
      "number": 52117,
      "class": "Bus",
      "name": "WORTHINGTON 14 1",
      "init": {
        "Vr": 0.6817336357402876,
        "Vi": -0.795936460977557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6450177917377,
        "longitude": -95.437803182913
      }
    },
    {
      "number": 52118,
      "class": "Bus",
      "name": "WORTHINGTON 14 2",
      "init": {
        "Vr": 0.6817336357402878,
        "Vi": -0.7959364609775572
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6450177917377,
        "longitude": -95.437803182913
      }
    },
    {
      "number": 52119,
      "class": "Bus",
      "name": "WORTHINGTON 14 3",
      "init": {
        "Vr": 0.6922746531092426,
        "Vi": -0.7847927022071646
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6450177917377,
        "longitude": -95.437803182913
      }
    },
    {
      "number": 52120,
      "class": "Bus",
      "name": "WORTHINGTON 14 4",
      "init": {
        "Vr": 0.6816985489641708,
        "Vi": -0.7959621920400992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6450177917377,
        "longitude": -95.437803182913
      }
    },
    {
      "number": 52121,
      "class": "Bus",
      "name": "WORTHINGTON 14 6",
      "init": {
        "Vr": 0.6817336357402876,
        "Vi": -0.795936460977557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6450177917377,
        "longitude": -95.437803182913
      }
    },
    {
      "number": 52122,
      "class": "Bus",
      "name": "HUTCHINSON 7 1",
      "init": {
        "Vr": 0.47048978281662585,
        "Vi": -0.9234224521520084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8608147901553,
        "longitude": -94.3575468646833
      }
    },
    {
      "number": 52123,
      "class": "Bus",
      "name": "HUTCHINSON 7 2",
      "init": {
        "Vr": 0.4945454362559052,
        "Vi": -0.9154589858396075
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8608147901553,
        "longitude": -94.3575468646833
      }
    },
    {
      "number": 52124,
      "class": "Bus",
      "name": "HUTCHINSON 7 3",
      "init": {
        "Vr": 0.48491744284447924,
        "Vi": -0.920595142775149
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8608147901553,
        "longitude": -94.3575468646833
      }
    },
    {
      "number": 52125,
      "class": "Bus",
      "name": "HUTCHINSON 7 4",
      "init": {
        "Vr": 0.4702963111191512,
        "Vi": -0.9234397691422226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8608147901553,
        "longitude": -94.3575468646833
      }
    },
    {
      "number": 52126,
      "class": "Bus",
      "name": "HUTCHINSON 7 6",
      "init": {
        "Vr": 0.47048978281662585,
        "Vi": -0.9234224521520084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8608147901553,
        "longitude": -94.3575468646833
      }
    },
    {
      "number": 52127,
      "class": "Bus",
      "name": "HUTCHINSON 8 1",
      "init": {
        "Vr": 0.5247900314937233,
        "Vi": -0.9027362225239091
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52128,
      "class": "Bus",
      "name": "HUTCHINSON 8 2",
      "init": {
        "Vr": 0.5133466366715751,
        "Vi": -0.9137439230968672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52129,
      "class": "Bus",
      "name": "HUTCHINSON 8 3",
      "init": {
        "Vr": 0.4725314796218867,
        "Vi": -0.9457735115420786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52130,
      "class": "Bus",
      "name": "HUTCHINSON 8 4",
      "init": {
        "Vr": 0.5307151798679498,
        "Vi": -0.8984966669305035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52131,
      "class": "Bus",
      "name": "HUTCHINSON 8 5",
      "init": {
        "Vr": 0.5307151798679498,
        "Vi": -0.8984966669305035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52132,
      "class": "Bus",
      "name": "HUTCHINSON 8 6",
      "init": {
        "Vr": 0.5241750907817654,
        "Vi": -0.9032769588749944
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52133,
      "class": "Bus",
      "name": "HUTCHINSON 8 7",
      "init": {
        "Vr": 0.5114818995135499,
        "Vi": -0.9139396945535309
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52134,
      "class": "Bus",
      "name": "HUTCHINSON 8 9",
      "init": {
        "Vr": 0.5133466366715751,
        "Vi": -0.9137439230968672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8932544295992,
        "longitude": -94.3411175895797
      }
    },
    {
      "number": 52135,
      "class": "Bus",
      "name": "STORDEN 1",
      "init": {
        "Vr": 0.6911506531217766,
        "Vi": -0.7866005387998269
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0395228430087,
        "longitude": -95.2748080945173
      }
    },
    {
      "number": 52136,
      "class": "Bus",
      "name": "STORDEN 2",
      "init": {
        "Vr": 0.682030059517399,
        "Vi": -0.7961420087800122
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0395228430087,
        "longitude": -95.2748080945173
      }
    },
    {
      "number": 52137,
      "class": "Bus",
      "name": "STORDEN 3",
      "init": {
        "Vr": 0.6916116485075225,
        "Vi": -0.7860408534021583
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0395228430087,
        "longitude": -95.2748080945173
      }
    },
    {
      "number": 52138,
      "class": "Bus",
      "name": "STORDEN 5",
      "init": {
        "Vr": 0.6911506531217768,
        "Vi": -0.7866005387998267
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0395228430087,
        "longitude": -95.2748080945173
      }
    },
    {
      "number": 52139,
      "class": "Bus",
      "name": "NEW PRAGUE 4 1",
      "init": {
        "Vr": 0.3804407525244846,
        "Vi": -0.9657685064656237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5478251490142,
        "longitude": -93.582400517538
      }
    },
    {
      "number": 52140,
      "class": "Bus",
      "name": "NEW PRAGUE 4 2",
      "init": {
        "Vr": 0.38025964519656413,
        "Vi": -0.9657939581764496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5478251490142,
        "longitude": -93.582400517538
      }
    },
    {
      "number": 52141,
      "class": "Bus",
      "name": "SAINT CHARLES 11 1",
      "init": {
        "Vr": 0.4480243485823812,
        "Vi": -0.939602583489967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0077227130199,
        "longitude": -92.0387908799558
      }
    },
    {
      "number": 52142,
      "class": "Bus",
      "name": "SAINT CHARLES 11 2",
      "init": {
        "Vr": 0.4568587708549929,
        "Vi": -0.9344409121983522
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0077227130199,
        "longitude": -92.0387908799558
      }
    },
    {
      "number": 52143,
      "class": "Bus",
      "name": "SAINT CHARLES 11 3",
      "init": {
        "Vr": 0.46144801727351875,
        "Vi": -0.9318228813560185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0077227130199,
        "longitude": -92.0387908799558
      }
    },
    {
      "number": 52144,
      "class": "Bus",
      "name": "SAINT CHARLES 11 4",
      "init": {
        "Vr": 0.4479411066515596,
        "Vi": -0.9396322810408311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0077227130199,
        "longitude": -92.0387908799558
      }
    },
    {
      "number": 52145,
      "class": "Bus",
      "name": "SAINT CHARLES 11 6",
      "init": {
        "Vr": 0.4480243485823812,
        "Vi": -0.939602583489967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0077227130199,
        "longitude": -92.0387908799558
      }
    },
    {
      "number": 52146,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 1",
      "init": {
        "Vr": 0.5251016745848835,
        "Vi": -0.8905213316178051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52147,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 2",
      "init": {
        "Vr": 0.5251016745848834,
        "Vi": -0.8905213316178052
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52148,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 3",
      "init": {
        "Vr": 0.5251016745848834,
        "Vi": -0.8905213316178052
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52149,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 4",
      "init": {
        "Vr": 0.5251016745848834,
        "Vi": -0.8905213316178052
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52150,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 5",
      "init": {
        "Vr": 0.5251016745848835,
        "Vi": -0.8905213316178052
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52151,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 6",
      "init": {
        "Vr": 0.5251016745848835,
        "Vi": -0.8905213316178052
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52152,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 7",
      "init": {
        "Vr": 0.5251016745848838,
        "Vi": -0.8905213316178051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52153,
      "class": "Bus",
      "name": "LAKE CRYSTAL 4 9",
      "init": {
        "Vr": 0.5251016745848835,
        "Vi": -0.8905213316178051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.100153906695,
        "longitude": -94.2046407585536
      }
    },
    {
      "number": 52154,
      "class": "Bus",
      "name": "MANKATO 11 1",
      "init": {
        "Vr": 0.5399879994082194,
        "Vi": -0.8860166858283212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0838632889738,
        "longitude": -94.1079213444338
      }
    },
    {
      "number": 52155,
      "class": "Bus",
      "name": "MANKATO 11 2",
      "init": {
        "Vr": 0.5237087927958614,
        "Vi": -0.9028198679691677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0838632889738,
        "longitude": -94.1079213444338
      }
    },
    {
      "number": 52156,
      "class": "Bus",
      "name": "MANKATO 11 3",
      "init": {
        "Vr": 0.5402061274198073,
        "Vi": -0.8860008121103149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0838632889738,
        "longitude": -94.1079213444338
      }
    },
    {
      "number": 52157,
      "class": "Bus",
      "name": "MANKATO 11 5",
      "init": {
        "Vr": 0.5399879994082194,
        "Vi": -0.8860166858283212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0838632889738,
        "longitude": -94.1079213444338
      }
    },
    {
      "number": 52158,
      "class": "Bus",
      "name": "ELKTON 19 1",
      "init": {
        "Vr": 0.6911926195349472,
        "Vi": -0.7784174847537589
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5046476313842,
        "longitude": -96.6374721225561
      }
    },
    {
      "number": 52159,
      "class": "Bus",
      "name": "ELKTON 19 2",
      "init": {
        "Vr": 0.6915646424420103,
        "Vi": -0.7795856945665905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5046476313842,
        "longitude": -96.6374721225561
      }
    },
    {
      "number": 52160,
      "class": "Bus",
      "name": "ELKTON 19 3",
      "init": {
        "Vr": 0.6888432530047708,
        "Vi": -0.781980127067602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5046476313842,
        "longitude": -96.6374721225561
      }
    },
    {
      "number": 52161,
      "class": "Bus",
      "name": "ELKTON 19 4",
      "init": {
        "Vr": 0.6939153270537995,
        "Vi": -0.7402813822905999
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5046476313842,
        "longitude": -96.6374721225561
      }
    },
    {
      "number": 52162,
      "class": "Bus",
      "name": "ELKTON 19 5",
      "init": {
        "Vr": 0.6915995506516117,
        "Vi": -0.7796799609171393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5046476313842,
        "longitude": -96.6374721225561
      }
    },
    {
      "number": 52163,
      "class": "Bus",
      "name": "ELKTON 19 7",
      "init": {
        "Vr": 0.6915646424420103,
        "Vi": -0.7795856945665905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5046476313842,
        "longitude": -96.6374721225561
      }
    },
    {
      "number": 52164,
      "class": "Bus",
      "name": "ADAIR 1 1",
      "init": {
        "Vr": 0.6099385180170201,
        "Vi": -0.840494197388962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5374879540533,
        "longitude": -94.6267846860288
      }
    },
    {
      "number": 52165,
      "class": "Bus",
      "name": "ADAIR 2 1",
      "init": {
        "Vr": 0.607853161471378,
        "Vi": -0.841053702844512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.47053444739,
        "longitude": -94.658539646886
      }
    },
    {
      "number": 52166,
      "class": "Bus",
      "name": "ANITA 1",
      "init": {
        "Vr": 0.6074866749330705,
        "Vi": -0.8419781338396757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4165447834361,
        "longitude": -94.778312132603
      }
    },
    {
      "number": 52167,
      "class": "Bus",
      "name": "ANITA 2",
      "init": {
        "Vr": 0.6074252394360272,
        "Vi": -0.8419894684597811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4165447834361,
        "longitude": -94.778312132603
      }
    },
    {
      "number": 52168,
      "class": "Bus",
      "name": "CASEY 5 1",
      "init": {
        "Vr": 0.5858538029880966,
        "Vi": -0.8556459654332865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5460215603038,
        "longitude": -94.4621018392568
      }
    },
    {
      "number": 52169,
      "class": "Bus",
      "name": "CRESTON 3 1",
      "init": {
        "Vr": 0.5930102395327168,
        "Vi": -0.8605103897575682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1574045503184,
        "longitude": -94.470844285133
      }
    },
    {
      "number": 52170,
      "class": "Bus",
      "name": "CRESTON 3 2",
      "init": {
        "Vr": 0.5757082529903446,
        "Vi": -0.8659325169576533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1574045503184,
        "longitude": -94.470844285133
      }
    },
    {
      "number": 52171,
      "class": "Bus",
      "name": "CRESTON 3 3",
      "init": {
        "Vr": 0.5932081579827492,
        "Vi": -0.8604852995920063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1574045503184,
        "longitude": -94.470844285133
      }
    },
    {
      "number": 52172,
      "class": "Bus",
      "name": "CRESTON 4 1",
      "init": {
        "Vr": 0.5991227041814506,
        "Vi": -0.8581218661294744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0153209402128,
        "longitude": -94.379631489327
      }
    },
    {
      "number": 52173,
      "class": "Bus",
      "name": "CRESTON 5 1",
      "init": {
        "Vr": 0.570600889535352,
        "Vi": -0.866183429462327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1287381240985,
        "longitude": -94.4288975938345
      }
    },
    {
      "number": 52174,
      "class": "Bus",
      "name": "DEXTER 12 1",
      "init": {
        "Vr": 0.5546448454225531,
        "Vi": -0.8774100611086006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3617028219403,
        "longitude": -94.2747299286861
      }
    },
    {
      "number": 52175,
      "class": "Bus",
      "name": "DEXTER 12 2",
      "init": {
        "Vr": 0.5546292937068374,
        "Vi": -0.8774132039934356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3617028219403,
        "longitude": -94.2747299286861
      }
    },
    {
      "number": 52176,
      "class": "Bus",
      "name": "DEXTER 13 1",
      "init": {
        "Vr": 0.5743360438406606,
        "Vi": -0.8580488467589698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4902475694618,
        "longitude": -94.3114180112391
      }
    },
    {
      "number": 52177,
      "class": "Bus",
      "name": "FONTANELLE 1",
      "init": {
        "Vr": 0.5917523601523109,
        "Vi": -0.8520879436530674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3046072239458,
        "longitude": -94.6440037293951
      }
    },
    {
      "number": 52178,
      "class": "Bus",
      "name": "FONTANELLE 2",
      "init": {
        "Vr": 0.5917139617077927,
        "Vi": -0.8520900066852263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3046072239458,
        "longitude": -94.6440037293951
      }
    },
    {
      "number": 52179,
      "class": "Bus",
      "name": "GREENFIELD 17 1",
      "init": {
        "Vr": 0.5716522473376691,
        "Vi": -0.8679017863595645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2909244376211,
        "longitude": -94.3553970664424
      }
    },
    {
      "number": 52180,
      "class": "Bus",
      "name": "GREENFIELD 17 2",
      "init": {
        "Vr": 0.571596529851128,
        "Vi": -0.8679004088937643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2909244376211,
        "longitude": -94.3553970664424
      }
    },
    {
      "number": 52181,
      "class": "Bus",
      "name": "STUART 9 1",
      "init": {
        "Vr": 0.5751462053463535,
        "Vi": -0.8591738274714859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4873823957114,
        "longitude": -94.3817839704226
      }
    },
    {
      "number": 52182,
      "class": "Bus",
      "name": "STUART 10 1",
      "init": {
        "Vr": 0.5741329779084742,
        "Vi": -0.8588128713050321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4415582956465,
        "longitude": -94.3764522662573
      }
    },
    {
      "number": 52183,
      "class": "Bus",
      "name": "STUART 11 1",
      "init": {
        "Vr": 0.5773476761633882,
        "Vi": -0.8576064121924794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5399075574864,
        "longitude": -94.3635845142785
      }
    },
    {
      "number": 52184,
      "class": "Bus",
      "name": "STUART 11 2",
      "init": {
        "Vr": 0.5773202644993664,
        "Vi": -0.8576075657853651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5399075574864,
        "longitude": -94.3635845142785
      }
    },
    {
      "number": 52185,
      "class": "Bus",
      "name": "CORNING 6 1",
      "init": {
        "Vr": 0.6216508156671456,
        "Vi": -0.8412090484633211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9984001970711,
        "longitude": -94.8071718157678
      }
    },
    {
      "number": 52186,
      "class": "Bus",
      "name": "CORNING 6 2",
      "init": {
        "Vr": 0.6215873271232294,
        "Vi": -0.8412299421176535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9984001970711,
        "longitude": -94.8071718157678
      }
    },
    {
      "number": 52187,
      "class": "Bus",
      "name": "CORNING 7 1",
      "init": {
        "Vr": 0.6130890796429019,
        "Vi": -0.844442269145157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0344651530172,
        "longitude": -94.707784555762
      }
    },
    {
      "number": 52188,
      "class": "Bus",
      "name": "CUMBERLAND 18 1",
      "init": {
        "Vr": 0.6089002052521544,
        "Vi": -0.8416137337927223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2450153595671,
        "longitude": -94.8728834197128
      }
    },
    {
      "number": 52189,
      "class": "Bus",
      "name": "CUMBERLAND 18 2",
      "init": {
        "Vr": 0.6088787149360149,
        "Vi": -0.8416207833230603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2450153595671,
        "longitude": -94.8728834197128
      }
    },
    {
      "number": 52190,
      "class": "Bus",
      "name": "LENOX 3 1",
      "init": {
        "Vr": 0.5961480080566945,
        "Vi": -0.8506930270679869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9739489969648,
        "longitude": -94.5149529424725
      }
    },
    {
      "number": 52191,
      "class": "Bus",
      "name": "LENOX 3 2",
      "init": {
        "Vr": 0.5961767148323582,
        "Vi": -0.8506862347948102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9739489969648,
        "longitude": -94.5149529424725
      }
    },
    {
      "number": 52192,
      "class": "Bus",
      "name": "LENOX 4 1",
      "init": {
        "Vr": 0.6006134785467352,
        "Vi": -0.8494195848551268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9451488027347,
        "longitude": -94.4133707036793
      }
    },
    {
      "number": 52193,
      "class": "Bus",
      "name": "LENOX 5 1",
      "init": {
        "Vr": 0.5951943162401852,
        "Vi": -0.8512691270003694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8966847096898,
        "longitude": -94.5379865505996
      }
    },
    {
      "number": 52194,
      "class": "Bus",
      "name": "MASSENA 7 1",
      "init": {
        "Vr": 0.5966272214164449,
        "Vi": -0.8479964835124384
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2305683274737,
        "longitude": -94.7198060797902
      }
    },
    {
      "number": 52195,
      "class": "Bus",
      "name": "MASSENA 7 2",
      "init": {
        "Vr": 0.5966590410826512,
        "Vi": -0.8479973038751007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2305683274737,
        "longitude": -94.7198060797902
      }
    },
    {
      "number": 52196,
      "class": "Bus",
      "name": "VILLISCA 1 1",
      "init": {
        "Vr": 0.6739308131316715,
        "Vi": -0.80077058118946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9403336366603,
        "longitude": -94.9325521693482
      }
    },
    {
      "number": 52197,
      "class": "Bus",
      "name": "VILLISCA 1 2",
      "init": {
        "Vr": 0.6738688598232533,
        "Vi": -0.8007988996732756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9403336366603,
        "longitude": -94.9325521693482
      }
    },
    {
      "number": 52198,
      "class": "Bus",
      "name": "DECORAH 1 1",
      "init": {
        "Vr": 0.42114347094153415,
        "Vi": -0.9562271295628759
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3526496199259,
        "longitude": -91.7939119969663
      }
    },
    {
      "number": 52199,
      "class": "Bus",
      "name": "DECORAH 1 2",
      "init": {
        "Vr": 0.4116381964825654,
        "Vi": -0.96139336906584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3526496199259,
        "longitude": -91.7939119969663
      }
    },
    {
      "number": 52200,
      "class": "Bus",
      "name": "DECORAH 1 3",
      "init": {
        "Vr": 0.4212862535570656,
        "Vi": -0.956265407632003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3526496199259,
        "longitude": -91.7939119969663
      }
    },
    {
      "number": 52201,
      "class": "Bus",
      "name": "DECORAH 2 1",
      "init": {
        "Vr": 0.45469801296695045,
        "Vi": -0.9375336396709539
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3728214227416,
        "longitude": -91.6574499648269
      }
    },
    {
      "number": 52202,
      "class": "Bus",
      "name": "DECORAH 2 2",
      "init": {
        "Vr": 0.4437919188935734,
        "Vi": -0.9448743201243481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3728214227416,
        "longitude": -91.6574499648269
      }
    },
    {
      "number": 52203,
      "class": "Bus",
      "name": "DECORAH 2 3",
      "init": {
        "Vr": 0.4100684528398927,
        "Vi": -0.9596794895387207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3728214227416,
        "longitude": -91.6574499648269
      }
    },
    {
      "number": 52204,
      "class": "Bus",
      "name": "DECORAH 2 4",
      "init": {
        "Vr": 0.3902724929179665,
        "Vi": -0.9683702489853572
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3728214227416,
        "longitude": -91.6574499648269
      }
    },
    {
      "number": 52205,
      "class": "Bus",
      "name": "DECORAH 2 5",
      "init": {
        "Vr": 0.39027249291796634,
        "Vi": -0.968370248985357
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3728214227416,
        "longitude": -91.6574499648269
      }
    },
    {
      "number": 52206,
      "class": "Bus",
      "name": "DECORAH 2 6",
      "init": {
        "Vr": 0.44171452745762424,
        "Vi": -0.9457527369847865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3728214227416,
        "longitude": -91.6574499648269
      }
    },
    {
      "number": 52207,
      "class": "Bus",
      "name": "DECORAH 2 8",
      "init": {
        "Vr": 0.45712398191503295,
        "Vi": -0.9380477015026467
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3728214227416,
        "longitude": -91.6574499648269
      }
    },
    {
      "number": 52208,
      "class": "Bus",
      "name": "DECORAH 3 1",
      "init": {
        "Vr": 0.42015202329202306,
        "Vi": -0.9564276580672296
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2998582528259,
        "longitude": -91.7845527735176
      }
    },
    {
      "number": 52209,
      "class": "Bus",
      "name": "DECORAH 3 2",
      "init": {
        "Vr": 0.413379140809859,
        "Vi": -0.9589573935393454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2998582528259,
        "longitude": -91.7845527735176
      }
    },
    {
      "number": 52210,
      "class": "Bus",
      "name": "DECORAH 3 3",
      "init": {
        "Vr": 0.41997813410155993,
        "Vi": -0.9563789941016778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2998582528259,
        "longitude": -91.7845527735176
      }
    },
    {
      "number": 52211,
      "class": "Bus",
      "name": "DORCHESTER 5 1",
      "init": {
        "Vr": 0.396231191688556,
        "Vi": -0.9631299982635653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4797288305314,
        "longitude": -91.600254295286
      }
    },
    {
      "number": 52212,
      "class": "Bus",
      "name": "LANSING 27 1",
      "init": {
        "Vr": 0.41177245909851945,
        "Vi": -0.9612389681638234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3993858352787,
        "longitude": -91.2949008146718
      }
    },
    {
      "number": 52213,
      "class": "Bus",
      "name": "LANSING 27 2",
      "init": {
        "Vr": 0.3764811776271926,
        "Vi": -0.9776956199872928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3993858352787,
        "longitude": -91.2949008146718
      }
    },
    {
      "number": 52214,
      "class": "Bus",
      "name": "LANSING 27 3",
      "init": {
        "Vr": 0.319188233191261,
        "Vi": -0.9960706561135397
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.3993858352787,
        "longitude": -91.2949008146718
      }
    },
    {
      "number": 52215,
      "class": "Bus",
      "name": "LANSING 27 4",
      "init": {
        "Vr": 0.35641024235055757,
        "Vi": -0.9905930652477158
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3993858352787,
        "longitude": -91.2949008146718
      }
    },
    {
      "number": 52216,
      "class": "Bus",
      "name": "LANSING 27 5",
      "init": {
        "Vr": 0.41204244523197,
        "Vi": -0.9611632640543202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3993858352787,
        "longitude": -91.2949008146718
      }
    },
    {
      "number": 52217,
      "class": "Bus",
      "name": "MONONA 1 1",
      "init": {
        "Vr": 0.408793937710644,
        "Vi": -0.963460845117667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1568633013254,
        "longitude": -91.3279445389873
      }
    },
    {
      "number": 52218,
      "class": "Bus",
      "name": "MONONA 1 2",
      "init": {
        "Vr": 0.35976417321550164,
        "Vi": -0.9869800250487766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1568633013254,
        "longitude": -91.3279445389873
      }
    },
    {
      "number": 52219,
      "class": "Bus",
      "name": "MONONA 1 3",
      "init": {
        "Vr": 0.4087012337943735,
        "Vi": -0.9634522908343336
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1568633013254,
        "longitude": -91.3279445389873
      }
    },
    {
      "number": 52220,
      "class": "Bus",
      "name": "MONONA 2 1",
      "init": {
        "Vr": 0.3632735510512245,
        "Vi": -0.982839995275697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0600538039074,
        "longitude": -91.4135958288669
      }
    },
    {
      "number": 52221,
      "class": "Bus",
      "name": "NEW ALBIN 1",
      "init": {
        "Vr": 0.36969121861096127,
        "Vi": -0.9817422141914283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4897921564914,
        "longitude": -91.2926805895679
      }
    },
    {
      "number": 52222,
      "class": "Bus",
      "name": "POSTVILLE 1 1",
      "init": {
        "Vr": 0.3878276866325767,
        "Vi": -0.9718388445517353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0816585497312,
        "longitude": -91.5913484138568
      }
    },
    {
      "number": 52223,
      "class": "Bus",
      "name": "POSTVILLE 1 2",
      "init": {
        "Vr": 0.3877748838717834,
        "Vi": -0.9718311453060913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0816585497312,
        "longitude": -91.5913484138568
      }
    },
    {
      "number": 52224,
      "class": "Bus",
      "name": "POSTVILLE 2 1",
      "init": {
        "Vr": 0.40194483674418446,
        "Vi": -0.9644218808704368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1258755563373,
        "longitude": -91.5060258564234
      }
    },
    {
      "number": 52225,
      "class": "Bus",
      "name": "POSTVILLE 2 2",
      "init": {
        "Vr": 0.38332508483654865,
        "Vi": -0.9757902107286874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1258755563373,
        "longitude": -91.5060258564234
      }
    },
    {
      "number": 52226,
      "class": "Bus",
      "name": "POSTVILLE 2 3",
      "init": {
        "Vr": 0.4018617921893713,
        "Vi": -0.9644169217034265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1258755563373,
        "longitude": -91.5060258564234
      }
    },
    {
      "number": 52227,
      "class": "Bus",
      "name": "WAUKON 1 1",
      "init": {
        "Vr": 0.3586792978153406,
        "Vi": -0.9848205681001915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2387870079693,
        "longitude": -91.4367526514174
      }
    },
    {
      "number": 52228,
      "class": "Bus",
      "name": "WAUKON 2 1",
      "init": {
        "Vr": 0.4331558115189794,
        "Vi": -0.9492298157421175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3733646018683,
        "longitude": -91.4779959383565
      }
    },
    {
      "number": 52229,
      "class": "Bus",
      "name": "WAUKON 2 2",
      "init": {
        "Vr": 0.40770716940502516,
        "Vi": -0.9648779158021653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3733646018683,
        "longitude": -91.4779959383565
      }
    },
    {
      "number": 52230,
      "class": "Bus",
      "name": "WAUKON 2 3",
      "init": {
        "Vr": 0.43308065842459137,
        "Vi": -0.9492238098109212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3733646018683,
        "longitude": -91.4779959383565
      }
    },
    {
      "number": 52231,
      "class": "Bus",
      "name": "WAUKON 3 1",
      "init": {
        "Vr": 0.4037915486856939,
        "Vi": -0.9636881525409834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2074315501654,
        "longitude": -91.4822702787947
      }
    },
    {
      "number": 52232,
      "class": "Bus",
      "name": "WAUKON 3 2",
      "init": {
        "Vr": 0.36733737844381076,
        "Vi": -0.9828788596228244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2074315501654,
        "longitude": -91.4822702787947
      }
    },
    {
      "number": 52233,
      "class": "Bus",
      "name": "WAUKON 3 3",
      "init": {
        "Vr": 0.32535109802788387,
        "Vi": -0.9827237636493437
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2074315501654,
        "longitude": -91.4822702787947
      }
    },
    {
      "number": 52234,
      "class": "Bus",
      "name": "WAUKON 3 4",
      "init": {
        "Vr": 0.3817571429974782,
        "Vi": -0.9743555317951375
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2074315501654,
        "longitude": -91.4822702787947
      }
    },
    {
      "number": 52235,
      "class": "Bus",
      "name": "WAUKON 3 5",
      "init": {
        "Vr": 0.4041176451554535,
        "Vi": -0.9636156972553329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2074315501654,
        "longitude": -91.4822702787947
      }
    },
    {
      "number": 52236,
      "class": "Bus",
      "name": "CENTERVILLE 11 1",
      "init": {
        "Vr": 0.5628803799435553,
        "Vi": -0.8819638076796065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5712323856382,
        "longitude": -92.9904094461454
      }
    },
    {
      "number": 52237,
      "class": "Bus",
      "name": "CENTERVILLE 11 2",
      "init": {
        "Vr": 0.544324387899903,
        "Vi": -0.8968286282178268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5712323856382,
        "longitude": -92.9904094461454
      }
    },
    {
      "number": 52238,
      "class": "Bus",
      "name": "CENTERVILLE 11 3",
      "init": {
        "Vr": 0.530974694285688,
        "Vi": -0.9075227909703382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5712323856382,
        "longitude": -92.9904094461454
      }
    },
    {
      "number": 52239,
      "class": "Bus",
      "name": "CENTERVILLE 11 4",
      "init": {
        "Vr": 0.5309746942856879,
        "Vi": -0.9075227909703381
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5712323856382,
        "longitude": -92.9904094461454
      }
    },
    {
      "number": 52240,
      "class": "Bus",
      "name": "CENTERVILLE 11 5",
      "init": {
        "Vr": 0.5631961690782946,
        "Vi": -0.8818341541095632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5712323856382,
        "longitude": -92.9904094461454
      }
    },
    {
      "number": 52241,
      "class": "Bus",
      "name": "CENTERVILLE 11 7",
      "init": {
        "Vr": 0.5627619118551475,
        "Vi": -0.8819897087626872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5712323856382,
        "longitude": -92.9904094461454
      }
    },
    {
      "number": 52242,
      "class": "Bus",
      "name": "CENTERVILLE 12 1",
      "init": {
        "Vr": 0.528683524929682,
        "Vi": -0.9008595842123152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6951715183127,
        "longitude": -92.8990074311595
      }
    },
    {
      "number": 52243,
      "class": "Bus",
      "name": "CENTERVILLE 13 1",
      "init": {
        "Vr": 0.544700595051113,
        "Vi": -0.8855381216319191
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7179412456417,
        "longitude": -93.007142612984
      }
    },
    {
      "number": 52244,
      "class": "Bus",
      "name": "CENTERVILLE 13 2",
      "init": {
        "Vr": 0.5314031883904781,
        "Vi": -0.9002172343807026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7179412456417,
        "longitude": -93.007142612984
      }
    },
    {
      "number": 52245,
      "class": "Bus",
      "name": "CENTERVILLE 13 3",
      "init": {
        "Vr": 0.5448858323183701,
        "Vi": -0.885479661833451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7179412456417,
        "longitude": -93.007142612984
      }
    },
    {
      "number": 52246,
      "class": "Bus",
      "name": "MORAVIA 4 1",
      "init": {
        "Vr": 0.5285535862739608,
        "Vi": -0.9010413810415269
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8561920828057,
        "longitude": -92.9033840125906
      }
    },
    {
      "number": 52247,
      "class": "Bus",
      "name": "MORAVIA 4 2",
      "init": {
        "Vr": 0.528583599415229,
        "Vi": -0.9010373347940321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8561920828057,
        "longitude": -92.9033840125906
      }
    },
    {
      "number": 52248,
      "class": "Bus",
      "name": "MORAVIA 5 1",
      "init": {
        "Vr": 0.5282809044209726,
        "Vi": -0.9010583719016909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8267676963392,
        "longitude": -92.8654811977999
      }
    },
    {
      "number": 52249,
      "class": "Bus",
      "name": "MOULTON 4 1",
      "init": {
        "Vr": 0.5004542001916997,
        "Vi": -0.9157477782581208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6356698947193,
        "longitude": -92.7289467612166
      }
    },
    {
      "number": 52250,
      "class": "Bus",
      "name": "MOULTON 5 1",
      "init": {
        "Vr": 0.4893971345983927,
        "Vi": -0.920728848073526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.700600024192,
        "longitude": -92.6595772631167
      }
    },
    {
      "number": 52251,
      "class": "Bus",
      "name": "MOULTON 6 1",
      "init": {
        "Vr": 0.5194638657186731,
        "Vi": -0.906639421931182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5766948500812,
        "longitude": -92.7948672766673
      }
    },
    {
      "number": 52252,
      "class": "Bus",
      "name": "MYSTIC 3 1",
      "init": {
        "Vr": 0.5281072507129921,
        "Vi": -0.9011433163610425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8645857557699,
        "longitude": -93.0495541890334
      }
    },
    {
      "number": 52253,
      "class": "Bus",
      "name": "SEYMOUR 9 1",
      "init": {
        "Vr": 0.5359585138907934,
        "Vi": -0.9000338284892693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6045510665453,
        "longitude": -93.1490198460014
      }
    },
    {
      "number": 52254,
      "class": "Bus",
      "name": "ATLANTIC 1 1",
      "init": {
        "Vr": 0.6221042070047502,
        "Vi": -0.835138889768042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4502013633218,
        "longitude": -95.0226155764165
      }
    },
    {
      "number": 52255,
      "class": "Bus",
      "name": "ATLANTIC 1 2",
      "init": {
        "Vr": 0.6219989884064782,
        "Vi": -0.8351667729222076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4502013633218,
        "longitude": -95.0226155764165
      }
    },
    {
      "number": 52256,
      "class": "Bus",
      "name": "ATLANTIC 2 1",
      "init": {
        "Vr": 0.622459516671706,
        "Vi": -0.8350526410875574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4184588827675,
        "longitude": -95.0133875404083
      }
    },
    {
      "number": 52257,
      "class": "Bus",
      "name": "ATLANTIC 3 1",
      "init": {
        "Vr": 0.6324716506986622,
        "Vi": -0.832171215893288
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3450763944929,
        "longitude": -95.0183745032111
      }
    },
    {
      "number": 52258,
      "class": "Bus",
      "name": "AUDUBON 1 1",
      "init": {
        "Vr": 0.616815417258088,
        "Vi": -0.8389444626954516
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.695167962688,
        "longitude": -95.0403551819813
      }
    },
    {
      "number": 52259,
      "class": "Bus",
      "name": "AUDUBON 1 2",
      "init": {
        "Vr": 0.612603888343921,
        "Vi": -0.8441733772412264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.695167962688,
        "longitude": -95.0403551819813
      }
    },
    {
      "number": 52260,
      "class": "Bus",
      "name": "AUDUBON 1 3",
      "init": {
        "Vr": 0.616745331076474,
        "Vi": -0.8389519380879249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.695167962688,
        "longitude": -95.0403551819813
      }
    },
    {
      "number": 52261,
      "class": "Bus",
      "name": "AUDUBON 2 1",
      "init": {
        "Vr": 0.6037309405292203,
        "Vi": -0.847185931218588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7506374406844,
        "longitude": -94.9939296695674
      }
    },
    {
      "number": 52262,
      "class": "Bus",
      "name": "AUDUBON 3 1",
      "init": {
        "Vr": 0.5912933495826928,
        "Vi": -0.8510795622348931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7832755800295,
        "longitude": -94.8677278710652
      }
    },
    {
      "number": 52263,
      "class": "Bus",
      "name": "COON RAPIDS 1 1",
      "init": {
        "Vr": 0.5806622366187938,
        "Vi": -0.8627128773558443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9691418347062,
        "longitude": -94.7351259609079
      }
    },
    {
      "number": 52264,
      "class": "Bus",
      "name": "EXIRA 1",
      "init": {
        "Vr": 0.6135645092909874,
        "Vi": -0.8380682036757047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5569084133071,
        "longitude": -94.8658064327547
      }
    },
    {
      "number": 52265,
      "class": "Bus",
      "name": "EXIRA 2",
      "init": {
        "Vr": 0.613497041250948,
        "Vi": -0.8380784860826405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5569084133071,
        "longitude": -94.8658064327547
      }
    },
    {
      "number": 52266,
      "class": "Bus",
      "name": "MANNING 4 1",
      "init": {
        "Vr": 0.5924273047804998,
        "Vi": -0.8599434818064644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8767550353754,
        "longitude": -95.0453120517621
      }
    },
    {
      "number": 52267,
      "class": "Bus",
      "name": "MANNING 5 1",
      "init": {
        "Vr": 0.5890110199894656,
        "Vi": -0.8583292201270766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9089758795744,
        "longitude": -94.9769521185233
      }
    },
    {
      "number": 52268,
      "class": "Bus",
      "name": "MANNING 5 2",
      "init": {
        "Vr": 0.5889597268917892,
        "Vi": -0.8583212891259874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9089758795744,
        "longitude": -94.9769521185233
      }
    },
    {
      "number": 52269,
      "class": "Bus",
      "name": "ATKINS 2 1",
      "init": {
        "Vr": 0.4123139778719062,
        "Vi": -0.9548209145930175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0081387086157,
        "longitude": -91.8640222522969
      }
    },
    {
      "number": 52270,
      "class": "Bus",
      "name": "ATKINS 2 2",
      "init": {
        "Vr": 0.41236939952497376,
        "Vi": -0.9548281358750068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0081387086157,
        "longitude": -91.8640222522969
      }
    },
    {
      "number": 52271,
      "class": "Bus",
      "name": "ATKINS 3 1",
      "init": {
        "Vr": 0.40888269692412527,
        "Vi": -0.9578807461885013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.948205152676,
        "longitude": -91.8664102894755
      }
    },
    {
      "number": 52272,
      "class": "Bus",
      "name": "ATKINS 3 2",
      "init": {
        "Vr": 0.4088567466331099,
        "Vi": -0.9578783576334784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.948205152676,
        "longitude": -91.8664102894755
      }
    },
    {
      "number": 52273,
      "class": "Bus",
      "name": "BELLE PLAINE 4 1",
      "init": {
        "Vr": 0.4376220367218424,
        "Vi": -0.9437850976202385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9378738335733,
        "longitude": -92.2596369026775
      }
    },
    {
      "number": 52274,
      "class": "Bus",
      "name": "BELLE PLAINE 4 2",
      "init": {
        "Vr": 0.4375866548972264,
        "Vi": -0.9437823148660133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9378738335733,
        "longitude": -92.2596369026775
      }
    },
    {
      "number": 52275,
      "class": "Bus",
      "name": "BELLE PLAINE 5 1",
      "init": {
        "Vr": 0.47203179539855367,
        "Vi": -0.9360926236436365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9284253979277,
        "longitude": -92.1783675612006
      }
    },
    {
      "number": 52276,
      "class": "Bus",
      "name": "CENTER POINT 1 1",
      "init": {
        "Vr": 0.4189948469503434,
        "Vi": -0.946418917440293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1338630388097,
        "longitude": -91.7822442473532
      }
    },
    {
      "number": 52277,
      "class": "Bus",
      "name": "CENTER POINT 1 2",
      "init": {
        "Vr": 0.418942579464384,
        "Vi": -0.9464052784436309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1338630388097,
        "longitude": -91.7822442473532
      }
    },
    {
      "number": 52278,
      "class": "Bus",
      "name": "CENTER POINT 2 1",
      "init": {
        "Vr": 0.4231229668661813,
        "Vi": -0.9467239146166198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1874655470244,
        "longitude": -91.7402271133172
      }
    },
    {
      "number": 52279,
      "class": "Bus",
      "name": "CENTER POINT 2 2",
      "init": {
        "Vr": 0.4230759553030387,
        "Vi": -0.9467207469246322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1874655470244,
        "longitude": -91.7402271133172
      }
    },
    {
      "number": 52280,
      "class": "Bus",
      "name": "CENTER POINT 3 1",
      "init": {
        "Vr": 0.4314242854982128,
        "Vi": -0.947000413209802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2129255812414,
        "longitude": -91.8204139423791
      }
    },
    {
      "number": 52281,
      "class": "Bus",
      "name": "CENTER POINT 3 2",
      "init": {
        "Vr": 0.42303093170660144,
        "Vi": -0.9457994106823442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2129255812414,
        "longitude": -91.8204139423791
      }
    },
    {
      "number": 52282,
      "class": "Bus",
      "name": "CENTER POINT 3 3",
      "init": {
        "Vr": 0.4314959716301149,
        "Vi": -0.9470254793824211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2129255812414,
        "longitude": -91.8204139423791
      }
    },
    {
      "number": 52283,
      "class": "Bus",
      "name": "DYSART 1 1",
      "init": {
        "Vr": 0.46241494578276204,
        "Vi": -0.9337592537049079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1020064417616,
        "longitude": -92.3347133142139
      }
    },
    {
      "number": 52284,
      "class": "Bus",
      "name": "DYSART 2 1",
      "init": {
        "Vr": 0.48290588188612504,
        "Vi": -0.9318644660753536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1417247911171,
        "longitude": -92.3129002949262
      }
    },
    {
      "number": 52285,
      "class": "Bus",
      "name": "DYSART 2 2",
      "init": {
        "Vr": 0.4648550293561155,
        "Vi": -0.9352035219796629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1417247911171,
        "longitude": -92.3129002949262
      }
    },
    {
      "number": 52286,
      "class": "Bus",
      "name": "DYSART 2 3",
      "init": {
        "Vr": 0.48306716528407234,
        "Vi": -0.9318609782556692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1417247911171,
        "longitude": -92.3129002949262
      }
    },
    {
      "number": 52287,
      "class": "Bus",
      "name": "FAIRFAX 19 1",
      "init": {
        "Vr": 0.4028195330406456,
        "Vi": -0.9546755999229868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8876195262925,
        "longitude": -91.7590527895718
      }
    },
    {
      "number": 52288,
      "class": "Bus",
      "name": "FAIRFAX 19 2",
      "init": {
        "Vr": 0.38462975097872787,
        "Vi": -0.9723429965187108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8876195262925,
        "longitude": -91.7590527895718
      }
    },
    {
      "number": 52289,
      "class": "Bus",
      "name": "FAIRFAX 19 3",
      "init": {
        "Vr": 0.40271672646184825,
        "Vi": -0.954637634118883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8876195262925,
        "longitude": -91.7590527895718
      }
    },
    {
      "number": 52290,
      "class": "Bus",
      "name": "FAIRFAX 20 1",
      "init": {
        "Vr": 0.374701313862714,
        "Vi": -0.9721139648022896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8815944091085,
        "longitude": -91.8246550642014
      }
    },
    {
      "number": 52291,
      "class": "Bus",
      "name": "KEYSTONE 1",
      "init": {
        "Vr": 0.4520942384510391,
        "Vi": -0.9316616635052027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0208531711096,
        "longitude": -92.3038666891899
      }
    },
    {
      "number": 52292,
      "class": "Bus",
      "name": "LA PORTE CITY 1 1",
      "init": {
        "Vr": 0.4517603360187039,
        "Vi": -0.9394510457365908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.30326109873,
        "longitude": -92.2743561056328
      }
    },
    {
      "number": 52293,
      "class": "Bus",
      "name": "LA PORTE CITY 2 1",
      "init": {
        "Vr": 0.42858674220221055,
        "Vi": -0.947235258224084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.324191482474,
        "longitude": -92.1609796513901
      }
    },
    {
      "number": 52294,
      "class": "Bus",
      "name": "LA PORTE CITY 3 1",
      "init": {
        "Vr": 0.4250042790395627,
        "Vi": -0.9481512392857673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.357110587548,
        "longitude": -92.1447480228995
      }
    },
    {
      "number": 52295,
      "class": "Bus",
      "name": "LA PORTE CITY 3 2",
      "init": {
        "Vr": 0.4250562625434023,
        "Vi": -0.9481441203833477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.357110587548,
        "longitude": -92.1447480228995
      }
    },
    {
      "number": 52296,
      "class": "Bus",
      "name": "MARENGO 8 1",
      "init": {
        "Vr": 0.40946677461363334,
        "Vi": -0.9558344814636094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8200326541345,
        "longitude": -92.1107786543021
      }
    },
    {
      "number": 52297,
      "class": "Bus",
      "name": "MARENGO 9 1",
      "init": {
        "Vr": 0.4021081481669627,
        "Vi": -0.9589345211197924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8323151398205,
        "longitude": -92.028512026366
      }
    },
    {
      "number": 52298,
      "class": "Bus",
      "name": "NEWHALL 1",
      "init": {
        "Vr": 0.4457036370435522,
        "Vi": -0.9439649543387794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9990695014307,
        "longitude": -91.9903151403587
      }
    },
    {
      "number": 52299,
      "class": "Bus",
      "name": "NEWHALL 2",
      "init": {
        "Vr": 0.43029516662692363,
        "Vi": -0.9506956379149871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9990695014307,
        "longitude": -91.9903151403587
      }
    },
    {
      "number": 52300,
      "class": "Bus",
      "name": "NEWHALL 3",
      "init": {
        "Vr": 0.44564964909450494,
        "Vi": -0.9439504012789806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9990695014307,
        "longitude": -91.9903151403587
      }
    },
    {
      "number": 52301,
      "class": "Bus",
      "name": "SHELLSBURG 1",
      "init": {
        "Vr": 0.4217523607305481,
        "Vi": -0.951884787721361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0932380782319,
        "longitude": -91.9533225291261
      }
    },
    {
      "number": 52302,
      "class": "Bus",
      "name": "URBANA 11 1",
      "init": {
        "Vr": 0.42779850544441556,
        "Vi": -0.9476947787743368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2955110349294,
        "longitude": -91.8548854991615
      }
    },
    {
      "number": 52303,
      "class": "Bus",
      "name": "URBANA 12 1",
      "init": {
        "Vr": 0.4247367241478676,
        "Vi": -0.9483044923299994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2795795340721,
        "longitude": -91.9416431349036
      }
    },
    {
      "number": 52304,
      "class": "Bus",
      "name": "VAN HORNE 1 1",
      "init": {
        "Vr": 0.40623051596815124,
        "Vi": -0.956006222579885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9583291316822,
        "longitude": -92.0350802252391
      }
    },
    {
      "number": 52305,
      "class": "Bus",
      "name": "VAN HORNE 2 1",
      "init": {
        "Vr": 0.441521103622052,
        "Vi": -0.9447988403902103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0892983383015,
        "longitude": -92.0997767435791
      }
    },
    {
      "number": 52306,
      "class": "Bus",
      "name": "VAN HORNE 2 2",
      "init": {
        "Vr": 0.4415013352608928,
        "Vi": -0.9448029759514417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0892983383015,
        "longitude": -92.0997767435791
      }
    },
    {
      "number": 52307,
      "class": "Bus",
      "name": "VINTON 6 1",
      "init": {
        "Vr": 0.4795818018300133,
        "Vi": -0.9296337007463324
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1948152164842,
        "longitude": -92.0134635989954
      }
    },
    {
      "number": 52308,
      "class": "Bus",
      "name": "VINTON 6 2",
      "init": {
        "Vr": 0.46027801085408676,
        "Vi": -0.9382851122900426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1948152164842,
        "longitude": -92.0134635989954
      }
    },
    {
      "number": 52309,
      "class": "Bus",
      "name": "VINTON 6 3",
      "init": {
        "Vr": 0.4441658028287754,
        "Vi": -0.9465395611478244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1948152164842,
        "longitude": -92.0134635989954
      }
    },
    {
      "number": 52310,
      "class": "Bus",
      "name": "VINTON 6 4",
      "init": {
        "Vr": 0.4599893994807095,
        "Vi": -0.9382602481939364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1948152164842,
        "longitude": -92.0134635989954
      }
    },
    {
      "number": 52311,
      "class": "Bus",
      "name": "VINTON 6 6",
      "init": {
        "Vr": 0.45911905603184383,
        "Vi": -0.9386018933876928
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1948152164842,
        "longitude": -92.0134635989954
      }
    },
    {
      "number": 52312,
      "class": "Bus",
      "name": "WALKER 5 1",
      "init": {
        "Vr": 0.44272126990158295,
        "Vi": -0.9409954049300497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3670690232998,
        "longitude": -91.8030226717158
      }
    },
    {
      "number": 52313,
      "class": "Bus",
      "name": "WALKER 5 2",
      "init": {
        "Vr": 0.4214556315988346,
        "Vi": -0.9592091702252902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3670690232998,
        "longitude": -91.8030226717158
      }
    },
    {
      "number": 52314,
      "class": "Bus",
      "name": "WALKER 5 3",
      "init": {
        "Vr": 0.4426540829784052,
        "Vi": -0.9409995483109694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3670690232998,
        "longitude": -91.8030226717158
      }
    },
    {
      "number": 52315,
      "class": "Bus",
      "name": "CEDAR FALLS 1 1",
      "init": {
        "Vr": 0.4813502675315601,
        "Vi": -0.9234051575748721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5121523907784,
        "longitude": -92.4487602613994
      }
    },
    {
      "number": 52316,
      "class": "Bus",
      "name": "CEDAR FALLS 2 1",
      "init": {
        "Vr": 0.48290294959009405,
        "Vi": -0.922245547343014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5268234354098,
        "longitude": -92.5909519710717
      }
    },
    {
      "number": 52317,
      "class": "Bus",
      "name": "CEDAR FALLS 2 2",
      "init": {
        "Vr": 0.4821290823403544,
        "Vi": -0.9295918175712161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5268234354098,
        "longitude": -92.5909519710717
      }
    },
    {
      "number": 52318,
      "class": "Bus",
      "name": "CEDAR FALLS 2 3",
      "init": {
        "Vr": 0.48253412329028356,
        "Vi": -0.9222088939463753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5268234354098,
        "longitude": -92.5909519710717
      }
    },
    {
      "number": 52319,
      "class": "Bus",
      "name": "CEDAR FALLS 3 1",
      "init": {
        "Vr": 0.5113234432988127,
        "Vi": -0.9125662456105526
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5022830954402,
        "longitude": -92.5065936676234
      }
    },
    {
      "number": 52320,
      "class": "Bus",
      "name": "CEDAR FALLS 3 2",
      "init": {
        "Vr": 0.4865913913931306,
        "Vi": -0.9223186066990791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5022830954402,
        "longitude": -92.5065936676234
      }
    },
    {
      "number": 52321,
      "class": "Bus",
      "name": "CEDAR FALLS 3 3",
      "init": {
        "Vr": 0.47675582468693484,
        "Vi": -0.9287754650779934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5022830954402,
        "longitude": -92.5065936676234
      }
    },
    {
      "number": 52322,
      "class": "Bus",
      "name": "CEDAR FALLS 3 4",
      "init": {
        "Vr": 0.5109517241335823,
        "Vi": -0.9126249820659725
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5022830954402,
        "longitude": -92.5065936676234
      }
    },
    {
      "number": 52323,
      "class": "Bus",
      "name": "CEDAR FALLS 3 6",
      "init": {
        "Vr": 0.48502564201534054,
        "Vi": -0.9225758240807266
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5022830954402,
        "longitude": -92.5065936676234
      }
    },
    {
      "number": 52324,
      "class": "Bus",
      "name": "CEDAR FALLS 4 1",
      "init": {
        "Vr": 0.4690541484005096,
        "Vi": -0.928208884243382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5912245896119,
        "longitude": -92.4558547841489
      }
    },
    {
      "number": 52325,
      "class": "Bus",
      "name": "CEDAR FALLS 4 2",
      "init": {
        "Vr": 0.46941581383001,
        "Vi": -0.9281857239228128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5912245896119,
        "longitude": -92.4558547841489
      }
    },
    {
      "number": 52326,
      "class": "Bus",
      "name": "DUNKERTON 1",
      "init": {
        "Vr": 0.4562297444031361,
        "Vi": -0.9373820990291946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6304861987574,
        "longitude": -92.2717256077544
      }
    },
    {
      "number": 52327,
      "class": "Bus",
      "name": "EVANSDALE 1 1",
      "init": {
        "Vr": 0.4543813251235411,
        "Vi": -0.9267132692860864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4220760079718,
        "longitude": -92.2473738791027
      }
    },
    {
      "number": 52328,
      "class": "Bus",
      "name": "EVANSDALE 2 1",
      "init": {
        "Vr": 0.4555410979411959,
        "Vi": -0.9338280874440658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5382192440968,
        "longitude": -92.2173270543909
      }
    },
    {
      "number": 52329,
      "class": "Bus",
      "name": "EVANSDALE 2 2",
      "init": {
        "Vr": 0.4554272200619048,
        "Vi": -0.9338119223293425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5382192440968,
        "longitude": -92.2173270543909
      }
    },
    {
      "number": 52330,
      "class": "Bus",
      "name": "EVANSDALE 3 1",
      "init": {
        "Vr": 0.46272937029008804,
        "Vi": -0.9308517614639462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4547044357696,
        "longitude": -92.2040990706334
      }
    },
    {
      "number": 52331,
      "class": "Bus",
      "name": "FAIRBANK 1 1",
      "init": {
        "Vr": 0.4239587012179807,
        "Vi": -0.9501306777860533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5843831892819,
        "longitude": -92.0947974187829
      }
    },
    {
      "number": 52332,
      "class": "Bus",
      "name": "FAIRBANK 2 1",
      "init": {
        "Vr": 0.42210531074588303,
        "Vi": -0.9509404732635752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6809782248496,
        "longitude": -92.1257946242582
      }
    },
    {
      "number": 52333,
      "class": "Bus",
      "name": "FAIRBANK 3 1",
      "init": {
        "Vr": 0.42017609935571365,
        "Vi": -0.9507492204953509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6341177680091,
        "longitude": -91.9603556363495
      }
    },
    {
      "number": 52334,
      "class": "Bus",
      "name": "FAIRBANK 3 2",
      "init": {
        "Vr": 0.4201033153319544,
        "Vi": -0.9507512959183989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6341177680091,
        "longitude": -91.9603556363495
      }
    },
    {
      "number": 52335,
      "class": "Bus",
      "name": "HUDSON 27 1",
      "init": {
        "Vr": 0.4894480165419311,
        "Vi": -0.9229170993970521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.324840972124,
        "longitude": -92.55998841537
      }
    },
    {
      "number": 52336,
      "class": "Bus",
      "name": "HUDSON 27 2",
      "init": {
        "Vr": 0.4895149303959465,
        "Vi": -0.9229219813228857
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.324840972124,
        "longitude": -92.55998841537
      }
    },
    {
      "number": 52337,
      "class": "Bus",
      "name": "JANESVILLE 15 1",
      "init": {
        "Vr": 0.47449647003930984,
        "Vi": -0.9275748423845848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6011952492248,
        "longitude": -92.5643345301625
      }
    },
    {
      "number": 52338,
      "class": "Bus",
      "name": "JANESVILLE 15 2",
      "init": {
        "Vr": 0.474473487162909,
        "Vi": -0.9275755588852346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6011952492248,
        "longitude": -92.5643345301625
      }
    },
    {
      "number": 52339,
      "class": "Bus",
      "name": "JESUP 5 1",
      "init": {
        "Vr": 0.41804441687600036,
        "Vi": -0.9509624283366906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4283384257584,
        "longitude": -92.0487565024097
      }
    },
    {
      "number": 52340,
      "class": "Bus",
      "name": "JESUP 5 2",
      "init": {
        "Vr": 0.4179915761102504,
        "Vi": -0.9509450714034439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4283384257584,
        "longitude": -92.0487565024097
      }
    },
    {
      "number": 52341,
      "class": "Bus",
      "name": "JESUP 6 1",
      "init": {
        "Vr": 0.41799280787198917,
        "Vi": -0.951637432285366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4582742451164,
        "longitude": -92.0459446807714
      }
    },
    {
      "number": 52342,
      "class": "Bus",
      "name": "JESUP 7 1",
      "init": {
        "Vr": 0.4182419335265649,
        "Vi": -0.9499996477316666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4407012296702,
        "longitude": -92.1021714143745
      }
    },
    {
      "number": 52343,
      "class": "Bus",
      "name": "JESUP 7 2",
      "init": {
        "Vr": 0.4181960811017705,
        "Vi": -0.9500030222641073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4407012296702,
        "longitude": -92.1021714143745
      }
    },
    {
      "number": 52344,
      "class": "Bus",
      "name": "REINBECK 1 1",
      "init": {
        "Vr": 0.4850743742042326,
        "Vi": -0.9204116415902506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3827771157327,
        "longitude": -92.5655362932983
      }
    },
    {
      "number": 52345,
      "class": "Bus",
      "name": "REINBECK 1 2",
      "init": {
        "Vr": 0.4850455995668237,
        "Vi": -0.9204051817917305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3827771157327,
        "longitude": -92.5655362932983
      }
    },
    {
      "number": 52346,
      "class": "Bus",
      "name": "REINBECK 2 1",
      "init": {
        "Vr": 0.49150829946748104,
        "Vi": -0.9186641584205952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3693195700421,
        "longitude": -92.6527182291162
      }
    },
    {
      "number": 52347,
      "class": "Bus",
      "name": "REINBECK 2 2",
      "init": {
        "Vr": 0.4914747500530404,
        "Vi": -0.9186595318636639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3693195700421,
        "longitude": -92.6527182291162
      }
    },
    {
      "number": 52348,
      "class": "Bus",
      "name": "TRAER 1 1",
      "init": {
        "Vr": 0.46879018972001263,
        "Vi": -0.9310359911180716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.144820094707,
        "longitude": -92.4490459571394
      }
    },
    {
      "number": 52349,
      "class": "Bus",
      "name": "TRAER 2 1",
      "init": {
        "Vr": 0.47925243107286347,
        "Vi": -0.9269184282217754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1795851057122,
        "longitude": -92.554127113687
      }
    },
    {
      "number": 52350,
      "class": "Bus",
      "name": "WATERLOO 13 1",
      "init": {
        "Vr": 0.48051235549230903,
        "Vi": -0.9250987065772646
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3634639914608,
        "longitude": -92.4343010033542
      }
    },
    {
      "number": 52351,
      "class": "Bus",
      "name": "WATERLOO 13 2",
      "init": {
        "Vr": 0.4674173461615301,
        "Vi": -0.9282831489435354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3634639914608,
        "longitude": -92.4343010033542
      }
    },
    {
      "number": 52352,
      "class": "Bus",
      "name": "WATERLOO 13 3",
      "init": {
        "Vr": 0.48017369800593984,
        "Vi": -0.9251604701719788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3634639914608,
        "longitude": -92.4343010033542
      }
    },
    {
      "number": 52353,
      "class": "Bus",
      "name": "WATERLOO 14 1",
      "init": {
        "Vr": 0.4592674862723277,
        "Vi": -0.9273625100102988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4238759119684,
        "longitude": -92.3702049466845
      }
    },
    {
      "number": 52354,
      "class": "Bus",
      "name": "WATERLOO 15 1",
      "init": {
        "Vr": 0.4586434601837076,
        "Vi": -0.9271376499609174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4393382204845,
        "longitude": -92.3885693252553
      }
    },
    {
      "number": 52355,
      "class": "Bus",
      "name": "WATERLOO 15 2",
      "init": {
        "Vr": 0.45890748502787165,
        "Vi": -0.9271299974297045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4393382204845,
        "longitude": -92.3885693252553
      }
    },
    {
      "number": 52356,
      "class": "Bus",
      "name": "WATERLOO 16 1",
      "init": {
        "Vr": 0.4742085735292229,
        "Vi": -0.9254374882992544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4257392362288,
        "longitude": -92.3826228476576
      }
    },
    {
      "number": 52357,
      "class": "Bus",
      "name": "WATERLOO 17 1",
      "init": {
        "Vr": 0.4556728927264266,
        "Vi": -0.9264400872229699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4787080697959,
        "longitude": -92.2893201447126
      }
    },
    {
      "number": 52358,
      "class": "Bus",
      "name": "WATERLOO 18 1",
      "init": {
        "Vr": 0.46992177679422964,
        "Vi": -0.9299240260108532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3574833841344,
        "longitude": -92.3338765650807
      }
    },
    {
      "number": 52359,
      "class": "Bus",
      "name": "WATERLOO 18 2",
      "init": {
        "Vr": 0.4461401015425744,
        "Vi": -0.9420088160750145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3574833841344,
        "longitude": -92.3338765650807
      }
    },
    {
      "number": 52360,
      "class": "Bus",
      "name": "WATERLOO 18 3",
      "init": {
        "Vr": 0.4358247458131143,
        "Vi": -0.9472506211264768
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.3574833841344,
        "longitude": -92.3338765650807
      }
    },
    {
      "number": 52361,
      "class": "Bus",
      "name": "WATERLOO 18 4",
      "init": {
        "Vr": 0.4358247458131143,
        "Vi": -0.9472506211264767
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3574833841344,
        "longitude": -92.3338765650807
      }
    },
    {
      "number": 52362,
      "class": "Bus",
      "name": "WATERLOO 18 5",
      "init": {
        "Vr": 0.4702686986274108,
        "Vi": -0.9298245736659801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3574833841344,
        "longitude": -92.3338765650807
      }
    },
    {
      "number": 52363,
      "class": "Bus",
      "name": "WATERLOO 19 1",
      "init": {
        "Vr": 0.4666382117432665,
        "Vi": -0.9280248323975656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4730803812487,
        "longitude": -92.3132712443518
      }
    },
    {
      "number": 52364,
      "class": "Bus",
      "name": "WATERLOO 19 2",
      "init": {
        "Vr": 0.45779337118595104,
        "Vi": -0.9273608028360935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4730803812487,
        "longitude": -92.3132712443518
      }
    },
    {
      "number": 52365,
      "class": "Bus",
      "name": "WATERLOO 19 3",
      "init": {
        "Vr": 0.44539048062567443,
        "Vi": -0.9264296514631024
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4730803812487,
        "longitude": -92.3132712443518
      }
    },
    {
      "number": 52366,
      "class": "Bus",
      "name": "WATERLOO 19 4",
      "init": {
        "Vr": 0.4453904806256745,
        "Vi": -0.9264296514631025
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4730803812487,
        "longitude": -92.3132712443518
      }
    },
    {
      "number": 52367,
      "class": "Bus",
      "name": "WATERLOO 19 5",
      "init": {
        "Vr": 0.46647899450577013,
        "Vi": -0.9280434301035659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4730803812487,
        "longitude": -92.3132712443518
      }
    },
    {
      "number": 52368,
      "class": "Bus",
      "name": "WATERLOO 20 1",
      "init": {
        "Vr": 0.46107527379320123,
        "Vi": -0.92770183155022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4850074496553,
        "longitude": -92.3490131972829
      }
    },
    {
      "number": 52369,
      "class": "Bus",
      "name": "WATERLOO 20 2",
      "init": {
        "Vr": 0.4608967549195488,
        "Vi": -0.9276923083436752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4850074496553,
        "longitude": -92.3490131972829
      }
    },
    {
      "number": 52370,
      "class": "Bus",
      "name": "WATERLOO 21 1",
      "init": {
        "Vr": 0.46222201903669374,
        "Vi": -0.9318231738574796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5336109561316,
        "longitude": -92.3138974016122
      }
    },
    {
      "number": 52371,
      "class": "Bus",
      "name": "WATERLOO 22 1",
      "init": {
        "Vr": 0.45740470111112624,
        "Vi": -0.9318742948557515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5579366989405,
        "longitude": -92.2390203044235
      }
    },
    {
      "number": 52372,
      "class": "Bus",
      "name": "WATERLOO 22 2",
      "init": {
        "Vr": 0.45686964543696273,
        "Vi": -0.9370792140248052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5579366989405,
        "longitude": -92.2390203044235
      }
    },
    {
      "number": 52373,
      "class": "Bus",
      "name": "WATERLOO 22 3",
      "init": {
        "Vr": 0.45724033182290214,
        "Vi": -0.9318528333285578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5579366989405,
        "longitude": -92.2390203044235
      }
    },
    {
      "number": 52374,
      "class": "Bus",
      "name": "WATERLOO 23 1",
      "init": {
        "Vr": 0.4601781750965227,
        "Vi": -0.9325443467519791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5865855942716,
        "longitude": -92.3225422587391
      }
    },
    {
      "number": 52375,
      "class": "Bus",
      "name": "WATERLOO 23 2",
      "init": {
        "Vr": 0.4652907036824674,
        "Vi": -0.9350076989336294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5865855942716,
        "longitude": -92.3225422587391
      }
    },
    {
      "number": 52376,
      "class": "Bus",
      "name": "WATERLOO 23 3",
      "init": {
        "Vr": 0.46020182503267315,
        "Vi": -0.932762650563008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5865855942716,
        "longitude": -92.3225422587391
      }
    },
    {
      "number": 52377,
      "class": "Bus",
      "name": "WATERLOO 24 1",
      "init": {
        "Vr": 0.4577389488707809,
        "Vi": -0.9325936350995004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5522337595958,
        "longitude": -92.2977069024381
      }
    },
    {
      "number": 52378,
      "class": "Bus",
      "name": "AMES 1 1",
      "init": {
        "Vr": 0.5341544551910056,
        "Vi": -0.88671123807421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592064667434,
        "longitude": -93.7191137907023
      }
    },
    {
      "number": 52379,
      "class": "Bus",
      "name": "AMES 1 2",
      "init": {
        "Vr": 0.5338364962057878,
        "Vi": -0.887347631779387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592064667434,
        "longitude": -93.7191137907023
      }
    },
    {
      "number": 52380,
      "class": "Bus",
      "name": "AMES 1 3",
      "init": {
        "Vr": 0.533882264984749,
        "Vi": -0.8867413356749252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592064667434,
        "longitude": -93.7191137907023
      }
    },
    {
      "number": 52381,
      "class": "Bus",
      "name": "AMES 2 1",
      "init": {
        "Vr": 0.5339254443704657,
        "Vi": -0.8861626425122356
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0234161489666,
        "longitude": -93.6942406754092
      }
    },
    {
      "number": 52382,
      "class": "Bus",
      "name": "AMES 2 2",
      "init": {
        "Vr": 0.5336795863064985,
        "Vi": -0.8862326646312799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0234161489666,
        "longitude": -93.6942406754092
      }
    },
    {
      "number": 52383,
      "class": "Bus",
      "name": "AMES 3 1",
      "init": {
        "Vr": 0.5325644552512948,
        "Vi": -0.8876422416365617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0104298358802,
        "longitude": -93.746418623466
      }
    },
    {
      "number": 52384,
      "class": "Bus",
      "name": "AMES 3 2",
      "init": {
        "Vr": 0.5336486637764254,
        "Vi": -0.8874462917622364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0104298358802,
        "longitude": -93.746418623466
      }
    },
    {
      "number": 52385,
      "class": "Bus",
      "name": "AMES 3 3",
      "init": {
        "Vr": 0.5344660001598623,
        "Vi": -0.8872985738964888
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0104298358802,
        "longitude": -93.746418623466
      }
    },
    {
      "number": 52386,
      "class": "Bus",
      "name": "AMES 3 4",
      "init": {
        "Vr": 0.5344660001598618,
        "Vi": -0.887298573896489
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0104298358802,
        "longitude": -93.746418623466
      }
    },
    {
      "number": 52387,
      "class": "Bus",
      "name": "AMES 3 5",
      "init": {
        "Vr": 0.532325391424862,
        "Vi": -0.8876755782059543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0104298358802,
        "longitude": -93.746418623466
      }
    },
    {
      "number": 52388,
      "class": "Bus",
      "name": "AMES 4 1",
      "init": {
        "Vr": 0.5319771393419735,
        "Vi": -0.8892642697494411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532076295846,
        "longitude": -93.6981880157298
      }
    },
    {
      "number": 52389,
      "class": "Bus",
      "name": "AMES 4 2",
      "init": {
        "Vr": 0.5337847653974097,
        "Vi": -0.8890308488510776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532076295846,
        "longitude": -93.6981880157298
      }
    },
    {
      "number": 52390,
      "class": "Bus",
      "name": "AMES 4 3",
      "init": {
        "Vr": 0.5317390609736015,
        "Vi": -0.8892792262156473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532076295846,
        "longitude": -93.6981880157298
      }
    },
    {
      "number": 52391,
      "class": "Bus",
      "name": "BOONE 4 1",
      "init": {
        "Vr": 0.5395392875582916,
        "Vi": -0.8922713684310938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0538759224733,
        "longitude": -93.9158298558528
      }
    },
    {
      "number": 52392,
      "class": "Bus",
      "name": "BOONE 5 1",
      "init": {
        "Vr": 0.5356295444875266,
        "Vi": -0.8929127156223761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0152859113844,
        "longitude": -93.8622099297757
      }
    },
    {
      "number": 52393,
      "class": "Bus",
      "name": "BOONE 6 1",
      "init": {
        "Vr": 0.5399470442815565,
        "Vi": -0.8910022406812614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0421264319932,
        "longitude": -93.9347251275756
      }
    },
    {
      "number": 52394,
      "class": "Bus",
      "name": "BOONE 6 2",
      "init": {
        "Vr": 0.5398016082698177,
        "Vi": -0.8910089628063104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0421264319932,
        "longitude": -93.9347251275756
      }
    },
    {
      "number": 52395,
      "class": "Bus",
      "name": "BOONE 7 1",
      "init": {
        "Vr": 0.5425030104727633,
        "Vi": -0.8781062800130565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0506326383074,
        "longitude": -93.8926292737127
      }
    },
    {
      "number": 52396,
      "class": "Bus",
      "name": "BOONE 7 2",
      "init": {
        "Vr": 0.538384917581971,
        "Vi": -0.8949282515898982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0506326383074,
        "longitude": -93.8926292737127
      }
    },
    {
      "number": 52397,
      "class": "Bus",
      "name": "BOONE 7 3",
      "init": {
        "Vr": 0.5426859050423904,
        "Vi": -0.8783294096564906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0506326383074,
        "longitude": -93.8926292737127
      }
    },
    {
      "number": 52398,
      "class": "Bus",
      "name": "GRAND JUNCTION 4 1",
      "init": {
        "Vr": 0.5591790529859761,
        "Vi": -0.8830616479018485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.126040800286,
        "longitude": -94.1162657461629
      }
    },
    {
      "number": 52399,
      "class": "Bus",
      "name": "MADRID 2 1",
      "init": {
        "Vr": 0.5265525791831693,
        "Vi": -0.8946274609069148
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8788547013904,
        "longitude": -93.8426295344549
      }
    },
    {
      "number": 52400,
      "class": "Bus",
      "name": "MADRID 2 2",
      "init": {
        "Vr": 0.5231547590268605,
        "Vi": -0.8931887706253223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8788547013904,
        "longitude": -93.8426295344549
      }
    },
    {
      "number": 52401,
      "class": "Bus",
      "name": "MADRID 2 3",
      "init": {
        "Vr": 0.5235027070585603,
        "Vi": -0.8933360972601233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8788547013904,
        "longitude": -93.8426295344549
      }
    },
    {
      "number": 52402,
      "class": "Bus",
      "name": "MADRID 2 4",
      "init": {
        "Vr": 0.5235027070585603,
        "Vi": -0.8933360972601233
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8788547013904,
        "longitude": -93.8426295344549
      }
    },
    {
      "number": 52403,
      "class": "Bus",
      "name": "MADRID 2 5",
      "init": {
        "Vr": 0.5265707317313607,
        "Vi": -0.8946402894270765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8788547013904,
        "longitude": -93.8426295344549
      }
    },
    {
      "number": 52404,
      "class": "Bus",
      "name": "MADRID 3 1",
      "init": {
        "Vr": 0.5366717239951944,
        "Vi": -0.8925974275464019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9115659942623,
        "longitude": -93.8700563986287
      }
    },
    {
      "number": 52405,
      "class": "Bus",
      "name": "MADRID 4 1",
      "init": {
        "Vr": 0.5430441485409083,
        "Vi": -0.8913684841024537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291394328717,
        "longitude": -93.828927135955
      }
    },
    {
      "number": 52406,
      "class": "Bus",
      "name": "MADRID 4 2",
      "init": {
        "Vr": 0.5431009045195039,
        "Vi": -0.8913699009793944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291394328717,
        "longitude": -93.828927135955
      }
    },
    {
      "number": 52407,
      "class": "Bus",
      "name": "OGDEN 1 1",
      "init": {
        "Vr": 0.5511439853627507,
        "Vi": -0.8884722664873894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0055482243757,
        "longitude": -94.1062126172521
      }
    },
    {
      "number": 52408,
      "class": "Bus",
      "name": "OGDEN 1 2",
      "init": {
        "Vr": 0.5511832868048021,
        "Vi": -0.8884761474501569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0055482243757,
        "longitude": -94.1062126172521
      }
    },
    {
      "number": 52409,
      "class": "Bus",
      "name": "OGDEN 2 1",
      "init": {
        "Vr": 0.5541297947912384,
        "Vi": -0.8871788705447434
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0433945810713,
        "longitude": -94.0984528374337
      }
    },
    {
      "number": 52410,
      "class": "Bus",
      "name": "OGDEN 3 1",
      "init": {
        "Vr": 0.5536417261665795,
        "Vi": -0.8877287113600001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0406382159813,
        "longitude": -94.046591014923
      }
    },
    {
      "number": 52411,
      "class": "Bus",
      "name": "PERRY 18 1",
      "init": {
        "Vr": 0.5371435600965999,
        "Vi": -0.8847070934597181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8209668927541,
        "longitude": -94.0299264804611
      }
    },
    {
      "number": 52412,
      "class": "Bus",
      "name": "PERRY 19 1",
      "init": {
        "Vr": 0.5697857553912392,
        "Vi": -0.8719983989945793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8566180913829,
        "longitude": -94.1992111363867
      }
    },
    {
      "number": 52413,
      "class": "Bus",
      "name": "PERRY 19 2",
      "init": {
        "Vr": 0.5552304350587732,
        "Vi": -0.8777946173383664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8566180913829,
        "longitude": -94.1992111363867
      }
    },
    {
      "number": 52414,
      "class": "Bus",
      "name": "PERRY 19 3",
      "init": {
        "Vr": 0.570005744953435,
        "Vi": -0.8719682475315229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8566180913829,
        "longitude": -94.1992111363867
      }
    },
    {
      "number": 52415,
      "class": "Bus",
      "name": "PERRY 20 1",
      "init": {
        "Vr": 0.5567312195609911,
        "Vi": -0.8743128143728083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468727498111,
        "longitude": -94.0600183740516
      }
    },
    {
      "number": 52416,
      "class": "Bus",
      "name": "PERRY 20 2",
      "init": {
        "Vr": 0.5410476896446018,
        "Vi": -0.8838077744733386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468727498111,
        "longitude": -94.0600183740516
      }
    },
    {
      "number": 52417,
      "class": "Bus",
      "name": "PERRY 20 3",
      "init": {
        "Vr": 0.5257813463204454,
        "Vi": -0.8930501657339756
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468727498111,
        "longitude": -94.0600183740516
      }
    },
    {
      "number": 52418,
      "class": "Bus",
      "name": "PERRY 20 4",
      "init": {
        "Vr": 0.5257813463204454,
        "Vi": -0.8930501657339756
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468727498111,
        "longitude": -94.0600183740516
      }
    },
    {
      "number": 52419,
      "class": "Bus",
      "name": "PERRY 20 5",
      "init": {
        "Vr": 0.5566353723715279,
        "Vi": -0.8743235295239653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468727498111,
        "longitude": -94.0600183740516
      }
    },
    {
      "number": 52420,
      "class": "Bus",
      "name": "PERRY 20 7",
      "init": {
        "Vr": 0.5569688383710772,
        "Vi": -0.8742451977846322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468727498111,
        "longitude": -94.0600183740516
      }
    },
    {
      "number": 52421,
      "class": "Bus",
      "name": "STORY CITY 1 1",
      "init": {
        "Vr": 0.532580519032853,
        "Vi": -0.8891083696096027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1818217911361,
        "longitude": -93.7115606763808
      }
    },
    {
      "number": 52422,
      "class": "Bus",
      "name": "STORY CITY 1 2",
      "init": {
        "Vr": 0.5326484524363252,
        "Vi": -0.889097383253974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1818217911361,
        "longitude": -93.7115606763808
      }
    },
    {
      "number": 52423,
      "class": "Bus",
      "name": "STORY CITY 2 1",
      "init": {
        "Vr": 0.5274297839934661,
        "Vi": -0.892797910387007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2208503130306,
        "longitude": -93.6287708345438
      }
    },
    {
      "number": 52424,
      "class": "Bus",
      "name": "STORY CITY 2 2",
      "init": {
        "Vr": 0.5273810434480419,
        "Vi": -0.8927996348409047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2208503130306,
        "longitude": -93.6287708345438
      }
    },
    {
      "number": 52425,
      "class": "Bus",
      "name": "STORY CITY 3 1",
      "init": {
        "Vr": 0.5482855056350611,
        "Vi": -0.8850198677952346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2617822065424,
        "longitude": -93.645023681573
      }
    },
    {
      "number": 52426,
      "class": "Bus",
      "name": "STRATFORD 9 1",
      "init": {
        "Vr": 0.5781770608508795,
        "Vi": -0.867163896167396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.339517585714,
        "longitude": -93.9748482195137
      }
    },
    {
      "number": 52427,
      "class": "Bus",
      "name": "STRATFORD 10 1",
      "init": {
        "Vr": 0.5230014099086001,
        "Vi": -0.8947856992007768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635259609807,
        "longitude": -93.8577872977942
      }
    },
    {
      "number": 52428,
      "class": "Bus",
      "name": "WOODWARD 1 1",
      "init": {
        "Vr": 0.5438519250617841,
        "Vi": -0.8814280370822923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8915108476079,
        "longitude": -94.0266696586737
      }
    },
    {
      "number": 52429,
      "class": "Bus",
      "name": "WOODWARD 2 1",
      "init": {
        "Vr": 0.5251560863570346,
        "Vi": -0.8906997151917323
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8597973936442,
        "longitude": -93.8989261611394
      }
    },
    {
      "number": 52430,
      "class": "Bus",
      "name": "DENVER 7 1",
      "init": {
        "Vr": 0.444126815533619,
        "Vi": -0.9397180234944443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6940435948093,
        "longitude": -92.3057636096539
      }
    },
    {
      "number": 52431,
      "class": "Bus",
      "name": "DENVER 7 2",
      "init": {
        "Vr": 0.4441952731383983,
        "Vi": -0.9397062207150265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6940435948093,
        "longitude": -92.3057636096539
      }
    },
    {
      "number": 52432,
      "class": "Bus",
      "name": "DENVER 8 1",
      "init": {
        "Vr": 0.4629141449532069,
        "Vi": -0.9355663352130359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6138707247721,
        "longitude": -92.3462911584275
      }
    },
    {
      "number": 52433,
      "class": "Bus",
      "name": "FREDERICKSBURG 17 1",
      "init": {
        "Vr": 0.42419128055058053,
        "Vi": -0.9482895272005035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9808014191447,
        "longitude": -92.2093862498725
      }
    },
    {
      "number": 52434,
      "class": "Bus",
      "name": "FREDERICKSBURG 18 1",
      "init": {
        "Vr": 0.42122101755557045,
        "Vi": -0.9478837424249098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0511249441181,
        "longitude": -92.1771393329481
      }
    },
    {
      "number": 52435,
      "class": "Bus",
      "name": "SHELL ROCK 1",
      "init": {
        "Vr": 0.46871705105065314,
        "Vi": -0.9266524377757271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6806283869622,
        "longitude": -92.5956315965313
      }
    },
    {
      "number": 52436,
      "class": "Bus",
      "name": "SUMNER 5 1",
      "init": {
        "Vr": 0.4226269965433878,
        "Vi": -0.952214439935388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7955005352896,
        "longitude": -92.1022451870436
      }
    },
    {
      "number": 52437,
      "class": "Bus",
      "name": "SUMNER 6 1",
      "init": {
        "Vr": 0.4216772619631068,
        "Vi": -0.9550665073804712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8517674056663,
        "longitude": -92.0861709129689
      }
    },
    {
      "number": 52438,
      "class": "Bus",
      "name": "SUMNER 6 2",
      "init": {
        "Vr": 0.4216362125150888,
        "Vi": -0.9550600460768833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8517674056663,
        "longitude": -92.0861709129689
      }
    },
    {
      "number": 52439,
      "class": "Bus",
      "name": "TRIPOLI 1 1",
      "init": {
        "Vr": 0.4290500809330413,
        "Vi": -0.9483709163652484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8706890071823,
        "longitude": -92.2109375846607
      }
    },
    {
      "number": 52440,
      "class": "Bus",
      "name": "TRIPOLI 2 1",
      "init": {
        "Vr": 0.43554800557946804,
        "Vi": -0.943562258429685
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8118429110039,
        "longitude": -92.2548532669018
      }
    },
    {
      "number": 52441,
      "class": "Bus",
      "name": "TRIPOLI 2 2",
      "init": {
        "Vr": 0.4355968175827945,
        "Vi": -0.9435583672356205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8118429110039,
        "longitude": -92.2548532669018
      }
    },
    {
      "number": 52442,
      "class": "Bus",
      "name": "WAVERLY 15 1",
      "init": {
        "Vr": 0.48715235064753815,
        "Vi": -0.9292211191213262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8723379878461,
        "longitude": -92.4369364478948
      }
    },
    {
      "number": 52443,
      "class": "Bus",
      "name": "WAVERLY 15 2",
      "init": {
        "Vr": 0.48034637851761647,
        "Vi": -0.9347611469897468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8723379878461,
        "longitude": -92.4369364478948
      }
    },
    {
      "number": 52444,
      "class": "Bus",
      "name": "WAVERLY 15 3",
      "init": {
        "Vr": 0.4870177954767456,
        "Vi": -0.9292057709167463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8723379878461,
        "longitude": -92.4369364478948
      }
    },
    {
      "number": 52445,
      "class": "Bus",
      "name": "WAVERLY 16 1",
      "init": {
        "Vr": 0.4686007563991457,
        "Vi": -0.9313310295772649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7002555320365,
        "longitude": -92.4531324046008
      }
    },
    {
      "number": 52446,
      "class": "Bus",
      "name": "WAVERLY 16 2",
      "init": {
        "Vr": 0.46583278260415795,
        "Vi": -0.9234291629038083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7002555320365,
        "longitude": -92.4531324046008
      }
    },
    {
      "number": 52447,
      "class": "Bus",
      "name": "WAVERLY 16 3",
      "init": {
        "Vr": 0.36041380826455227,
        "Vi": -0.8969783156020062
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7002555320365,
        "longitude": -92.4531324046008
      }
    },
    {
      "number": 52448,
      "class": "Bus",
      "name": "WAVERLY 16 4",
      "init": {
        "Vr": 0.49577953252297163,
        "Vi": -0.9235048096684311
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7002555320365,
        "longitude": -92.4531324046008
      }
    },
    {
      "number": 52449,
      "class": "Bus",
      "name": "WAVERLY 16 5",
      "init": {
        "Vr": 0.46844201526642587,
        "Vi": -0.9313452200770342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7002555320365,
        "longitude": -92.4531324046008
      }
    },
    {
      "number": 52450,
      "class": "Bus",
      "name": "WAVERLY 17 1",
      "init": {
        "Vr": 0.47318403801184505,
        "Vi": -0.9320460923400152
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7563600021355,
        "longitude": -92.5131949359053
      }
    },
    {
      "number": 52451,
      "class": "Bus",
      "name": "WAVERLY 17 2",
      "init": {
        "Vr": 0.47291914387496364,
        "Vi": -0.9302101810275092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7563600021355,
        "longitude": -92.5131949359053
      }
    },
    {
      "number": 52452,
      "class": "Bus",
      "name": "WAVERLY 17 3",
      "init": {
        "Vr": 0.4698620027018777,
        "Vi": -0.9261087002515539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7563600021355,
        "longitude": -92.5131949359053
      }
    },
    {
      "number": 52453,
      "class": "Bus",
      "name": "WAVERLY 17 4",
      "init": {
        "Vr": 0.4729547976563827,
        "Vi": -0.9319925627377934
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7563600021355,
        "longitude": -92.5131949359053
      }
    },
    {
      "number": 52454,
      "class": "Bus",
      "name": "WAVERLY 17 6",
      "init": {
        "Vr": 0.47339204195920165,
        "Vi": -0.9322531359891003
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7563600021355,
        "longitude": -92.5131949359053
      }
    },
    {
      "number": 52455,
      "class": "Bus",
      "name": "COGGON 1 1",
      "init": {
        "Vr": 0.3827902856800698,
        "Vi": -0.9672425958019505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3476596422942,
        "longitude": -91.5467882619057
      }
    },
    {
      "number": 52456,
      "class": "Bus",
      "name": "COGGON 2 1",
      "init": {
        "Vr": 0.39033034303676295,
        "Vi": -0.9657731808829698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3136359094691,
        "longitude": -91.4098073743597
      }
    },
    {
      "number": 52457,
      "class": "Bus",
      "name": "COGGON 3 1",
      "init": {
        "Vr": 0.3689676563788644,
        "Vi": -0.9683233106073794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2655010388542,
        "longitude": -91.4990204598613
      }
    },
    {
      "number": 52458,
      "class": "Bus",
      "name": "HAZLETON 9 1",
      "init": {
        "Vr": 0.40583273622394234,
        "Vi": -0.9565278972494113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5770918345873,
        "longitude": -91.8876046849305
      }
    },
    {
      "number": 52459,
      "class": "Bus",
      "name": "HAZLETON 9 2",
      "init": {
        "Vr": 0.4058620896454367,
        "Vi": -0.9565281785303792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5770918345873,
        "longitude": -91.8876046849305
      }
    },
    {
      "number": 52460,
      "class": "Bus",
      "name": "INDEPENDENCE 11 1",
      "init": {
        "Vr": 0.41701696748978895,
        "Vi": -0.9531746712620489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3979411470057,
        "longitude": -91.9838105796033
      }
    },
    {
      "number": 52461,
      "class": "Bus",
      "name": "INDEPENDENCE 12 1",
      "init": {
        "Vr": 0.4299919916774833,
        "Vi": -0.9368444389611374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4561422800425,
        "longitude": -91.9557404002352
      }
    },
    {
      "number": 52462,
      "class": "Bus",
      "name": "INDEPENDENCE 12 2",
      "init": {
        "Vr": 0.42095504502248515,
        "Vi": -0.955757320503314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4561422800425,
        "longitude": -91.9557404002352
      }
    },
    {
      "number": 52463,
      "class": "Bus",
      "name": "INDEPENDENCE 12 3",
      "init": {
        "Vr": 0.42989429872119744,
        "Vi": -0.9368389087957444
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4561422800425,
        "longitude": -91.9557404002352
      }
    },
    {
      "number": 52464,
      "class": "Bus",
      "name": "INDEPENDENCE 13 1",
      "init": {
        "Vr": 0.4159386318554372,
        "Vi": -0.9540556151383345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4835234356414,
        "longitude": -91.8768075098133
      }
    },
    {
      "number": 52465,
      "class": "Bus",
      "name": "INDEPENDENCE 13 2",
      "init": {
        "Vr": 0.4158472656640418,
        "Vi": -0.9540607725328508
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4835234356414,
        "longitude": -91.8768075098133
      }
    },
    {
      "number": 52466,
      "class": "Bus",
      "name": "LAMONT 1 1",
      "init": {
        "Vr": 0.37920507302515366,
        "Vi": -0.9626608908019485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7210122052048,
        "longitude": -91.6683494123343
      }
    },
    {
      "number": 52467,
      "class": "Bus",
      "name": "LAMONT 2 1",
      "init": {
        "Vr": 0.38733969902503074,
        "Vi": -0.9666543127609089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5550143455979,
        "longitude": -91.6730944227995
      }
    },
    {
      "number": 52468,
      "class": "Bus",
      "name": "LAMONT 2 2",
      "init": {
        "Vr": 0.3921307246227884,
        "Vi": -0.95949994320043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5550143455979,
        "longitude": -91.6730944227995
      }
    },
    {
      "number": 52469,
      "class": "Bus",
      "name": "LAMONT 2 3",
      "init": {
        "Vr": 0.38432226907944805,
        "Vi": -0.9554434761046546
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5550143455979,
        "longitude": -91.6730944227995
      }
    },
    {
      "number": 52470,
      "class": "Bus",
      "name": "LAMONT 2 4",
      "init": {
        "Vr": 0.4008178005468616,
        "Vi": -0.9534191913184286
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5550143455979,
        "longitude": -91.6730944227995
      }
    },
    {
      "number": 52471,
      "class": "Bus",
      "name": "LAMONT 2 5",
      "init": {
        "Vr": 0.387236609354693,
        "Vi": -0.9667179265095648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5550143455979,
        "longitude": -91.6730944227995
      }
    },
    {
      "number": 52472,
      "class": "Bus",
      "name": "OELWEIN 1 1",
      "init": {
        "Vr": 0.43797860271871975,
        "Vi": -0.9386525717822063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5948642889308,
        "longitude": -92.0317843801495
      }
    },
    {
      "number": 52473,
      "class": "Bus",
      "name": "OELWEIN 1 2",
      "init": {
        "Vr": 0.43017098833833384,
        "Vi": -0.9498806546685005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5948642889308,
        "longitude": -92.0317843801495
      }
    },
    {
      "number": 52474,
      "class": "Bus",
      "name": "OELWEIN 1 3",
      "init": {
        "Vr": 0.4378968946492391,
        "Vi": -0.9386511149519033
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5948642889308,
        "longitude": -92.0317843801495
      }
    },
    {
      "number": 52475,
      "class": "Bus",
      "name": "OELWEIN 2 1",
      "init": {
        "Vr": 0.4164725228261107,
        "Vi": -0.9514692931489471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7051532828494,
        "longitude": -91.9875203672202
      }
    },
    {
      "number": 52476,
      "class": "Bus",
      "name": "OELWEIN 3 1",
      "init": {
        "Vr": 0.4319507132389489,
        "Vi": -0.9431910587882132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6680576771358,
        "longitude": -91.9193415966117
      }
    },
    {
      "number": 52477,
      "class": "Bus",
      "name": "OELWEIN 3 2",
      "init": {
        "Vr": 0.4202434532034284,
        "Vi": -0.9512123063185954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6680576771358,
        "longitude": -91.9193415966117
      }
    },
    {
      "number": 52478,
      "class": "Bus",
      "name": "OELWEIN 3 3",
      "init": {
        "Vr": 0.42661338913470614,
        "Vi": -0.9468479348105706
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6680576771358,
        "longitude": -91.9193415966117
      }
    },
    {
      "number": 52479,
      "class": "Bus",
      "name": "OELWEIN 3 4",
      "init": {
        "Vr": 0.4266133891347061,
        "Vi": -0.9468479348105706
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6680576771358,
        "longitude": -91.9193415966117
      }
    },
    {
      "number": 52480,
      "class": "Bus",
      "name": "OELWEIN 3 5",
      "init": {
        "Vr": 0.43185667827284774,
        "Vi": -0.9431709210001271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6680576771358,
        "longitude": -91.9193415966117
      }
    },
    {
      "number": 52481,
      "class": "Bus",
      "name": "WINTHROP 7 1",
      "init": {
        "Vr": 0.40058057838819194,
        "Vi": -0.9616929220259225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4658528628459,
        "longitude": -91.6502263662731
      }
    },
    {
      "number": 52482,
      "class": "Bus",
      "name": "WINTHROP 7 2",
      "init": {
        "Vr": 0.40060864833049536,
        "Vi": -0.961698110881629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4658528628459,
        "longitude": -91.6502263662731
      }
    },
    {
      "number": 52483,
      "class": "Bus",
      "name": "WINTHROP 8 1",
      "init": {
        "Vr": 0.40534988900843566,
        "Vi": -0.9613084489293929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4342231054359,
        "longitude": -91.7388896323977
      }
    },
    {
      "number": 52484,
      "class": "Bus",
      "name": "WINTHROP 8 2",
      "init": {
        "Vr": 0.4053004203547978,
        "Vi": -0.9613035297525864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4342231054359,
        "longitude": -91.7388896323977
      }
    },
    {
      "number": 52485,
      "class": "Bus",
      "name": "ALTA 1 1",
      "init": {
        "Vr": 0.6266569360160651,
        "Vi": -0.836203054689246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6656552709719,
        "longitude": -95.2854095610982
      }
    },
    {
      "number": 52486,
      "class": "Bus",
      "name": "ALTA 1 2",
      "init": {
        "Vr": 0.6266276678115358,
        "Vi": -0.8362091217645167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6656552709719,
        "longitude": -95.2854095610982
      }
    },
    {
      "number": 52487,
      "class": "Bus",
      "name": "ALTA 2 1",
      "init": {
        "Vr": 0.6235251301892818,
        "Vi": -0.8386643505300996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6843041713219,
        "longitude": -95.2173207879201
      }
    },
    {
      "number": 52488,
      "class": "Bus",
      "name": "AURELIA 1",
      "init": {
        "Vr": 0.6333479471546796,
        "Vi": -0.8309922387605664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7753226083558,
        "longitude": -95.3912922768289
      }
    },
    {
      "number": 52489,
      "class": "Bus",
      "name": "AURELIA 2",
      "init": {
        "Vr": 0.6333146115339058,
        "Vi": -0.8309973731143953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7753226083558,
        "longitude": -95.3912922768289
      }
    },
    {
      "number": 52490,
      "class": "Bus",
      "name": "LAURENS 5 1",
      "init": {
        "Vr": 0.605054058715386,
        "Vi": -0.8486135690647957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8138291459783,
        "longitude": -94.9059008381592
      }
    },
    {
      "number": 52491,
      "class": "Bus",
      "name": "LAURENS 5 2",
      "init": {
        "Vr": 0.6050099036302087,
        "Vi": -0.8486106249454081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8138291459783,
        "longitude": -94.9059008381592
      }
    },
    {
      "number": 52492,
      "class": "Bus",
      "name": "NEWELL 2 1",
      "init": {
        "Vr": 0.617300802592423,
        "Vi": -0.8407724470255015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7201818648099,
        "longitude": -94.967008684052
      }
    },
    {
      "number": 52493,
      "class": "Bus",
      "name": "NEWELL 2 2",
      "init": {
        "Vr": 0.6008184052727894,
        "Vi": -0.8600143331499909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7201818648099,
        "longitude": -94.967008684052
      }
    },
    {
      "number": 52494,
      "class": "Bus",
      "name": "NEWELL 2 3",
      "init": {
        "Vr": 0.6172305179607328,
        "Vi": -0.8407921558733917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7201818648099,
        "longitude": -94.967008684052
      }
    },
    {
      "number": 52495,
      "class": "Bus",
      "name": "NEWELL 3 1",
      "init": {
        "Vr": 0.6245056666847241,
        "Vi": -0.838522917549221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5832010570287,
        "longitude": -94.9701202386551
      }
    },
    {
      "number": 52496,
      "class": "Bus",
      "name": "SIOUX RAPIDS 1",
      "init": {
        "Vr": 0.6500000911312876,
        "Vi": -0.820134915786034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9439015798571,
        "longitude": -95.1267118875732
      }
    },
    {
      "number": 52497,
      "class": "Bus",
      "name": "SIOUX RAPIDS 2",
      "init": {
        "Vr": 0.6500779118034072,
        "Vi": -0.8201123937444722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9439015798571,
        "longitude": -95.1267118875732
      }
    },
    {
      "number": 52498,
      "class": "Bus",
      "name": "STORM LAKE 1 1",
      "init": {
        "Vr": 0.623923055251948,
        "Vi": -0.8353210347691667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7147910186741,
        "longitude": -95.1848893050066
      }
    },
    {
      "number": 52499,
      "class": "Bus",
      "name": "STORM LAKE 1 2",
      "init": {
        "Vr": 0.6222421550349942,
        "Vi": -0.8408832348153241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7147910186741,
        "longitude": -95.1848893050066
      }
    },
    {
      "number": 52500,
      "class": "Bus",
      "name": "STORM LAKE 1 3",
      "init": {
        "Vr": 0.623771972605955,
        "Vi": -0.8353613068088915
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7147910186741,
        "longitude": -95.1848893050066
      }
    },
    {
      "number": 52501,
      "class": "Bus",
      "name": "STORM LAKE 2 1",
      "init": {
        "Vr": 0.6239010041129336,
        "Vi": -0.8339766509691734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5926543705085,
        "longitude": -95.1701494983551
      }
    },
    {
      "number": 52502,
      "class": "Bus",
      "name": "STORM LAKE 2 2",
      "init": {
        "Vr": 0.6240648375094882,
        "Vi": -0.8339782170847777
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5926543705085,
        "longitude": -95.1701494983551
      }
    },
    {
      "number": 52503,
      "class": "Bus",
      "name": "STORM LAKE 3 1",
      "init": {
        "Vr": 0.6231795012413845,
        "Vi": -0.8348148602174532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6626180349329,
        "longitude": -95.1494864676649
      }
    },
    {
      "number": 52504,
      "class": "Bus",
      "name": "STORM LAKE 3 2",
      "init": {
        "Vr": 0.6234478940482714,
        "Vi": -0.8387952153294506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6626180349329,
        "longitude": -95.1494864676649
      }
    },
    {
      "number": 52505,
      "class": "Bus",
      "name": "STORM LAKE 3 3",
      "init": {
        "Vr": 0.6230149600502837,
        "Vi": -0.8348156668739426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6626180349329,
        "longitude": -95.1494864676649
      }
    },
    {
      "number": 52506,
      "class": "Bus",
      "name": "ACKLEY 1 1",
      "init": {
        "Vr": 0.49878717835522707,
        "Vi": -0.9110975168950307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5048195187039,
        "longitude": -93.0493594150084
      }
    },
    {
      "number": 52507,
      "class": "Bus",
      "name": "ACKLEY 1 2",
      "init": {
        "Vr": 0.4987368905683904,
        "Vi": -0.9111037155111763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5048195187039,
        "longitude": -93.0493594150084
      }
    },
    {
      "number": 52508,
      "class": "Bus",
      "name": "ACKLEY 2 1",
      "init": {
        "Vr": 0.4978577743926872,
        "Vi": -0.9106870438065723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5857870898798,
        "longitude": -93.139427381957
      }
    },
    {
      "number": 52509,
      "class": "Bus",
      "name": "ACKLEY 2 2",
      "init": {
        "Vr": 0.4978208917577825,
        "Vi": -0.9106856989205373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5857870898798,
        "longitude": -93.139427381957
      }
    },
    {
      "number": 52510,
      "class": "Bus",
      "name": "ACKLEY 3 1",
      "init": {
        "Vr": 0.4971948311381322,
        "Vi": -0.9109666696361619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381150734349,
        "longitude": -93.1060388776883
      }
    },
    {
      "number": 52511,
      "class": "Bus",
      "name": "ACKLEY 3 2",
      "init": {
        "Vr": 0.49719483113813207,
        "Vi": -0.9109666696361618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381150734349,
        "longitude": -93.1060388776883
      }
    },
    {
      "number": 52512,
      "class": "Bus",
      "name": "ACKLEY 3 3",
      "init": {
        "Vr": 0.49719483113813207,
        "Vi": -0.9109666696361618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381150734349,
        "longitude": -93.1060388776883
      }
    },
    {
      "number": 52513,
      "class": "Bus",
      "name": "ACKLEY 3 4",
      "init": {
        "Vr": 0.49719483113813207,
        "Vi": -0.9109666696361619
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381150734349,
        "longitude": -93.1060388776883
      }
    },
    {
      "number": 52514,
      "class": "Bus",
      "name": "ACKLEY 3 5",
      "init": {
        "Vr": 0.4971667666704856,
        "Vi": -0.910975029922628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381150734349,
        "longitude": -93.1060388776883
      }
    },
    {
      "number": 52515,
      "class": "Bus",
      "name": "ACKLEY 3 7",
      "init": {
        "Vr": 0.4972209282147535,
        "Vi": -0.9109619103347217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381150734349,
        "longitude": -93.1060388776883
      }
    },
    {
      "number": 52516,
      "class": "Bus",
      "name": "ALLISON 1 1",
      "init": {
        "Vr": 0.47078969121427994,
        "Vi": -0.9216879017413983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8277829700601,
        "longitude": -92.8071392886437
      }
    },
    {
      "number": 52517,
      "class": "Bus",
      "name": "ALLISON 2 1",
      "init": {
        "Vr": 0.4694263539746117,
        "Vi": -0.9219428808037584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.725306274828,
        "longitude": -92.8427643064251
      }
    },
    {
      "number": 52518,
      "class": "Bus",
      "name": "ALLISON 2 2",
      "init": {
        "Vr": 0.4693949439215149,
        "Vi": -0.9219485882465775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.725306274828,
        "longitude": -92.8427643064251
      }
    },
    {
      "number": 52519,
      "class": "Bus",
      "name": "APLINGTON 1 1",
      "init": {
        "Vr": 0.4873729704476911,
        "Vi": -0.9208059532823704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378284409738,
        "longitude": -92.851850136476
      }
    },
    {
      "number": 52520,
      "class": "Bus",
      "name": "APLINGTON 1 2",
      "init": {
        "Vr": 0.4817802998851501,
        "Vi": -0.9223581800820412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378284409738,
        "longitude": -92.851850136476
      }
    },
    {
      "number": 52521,
      "class": "Bus",
      "name": "APLINGTON 1 3",
      "init": {
        "Vr": 0.4842257878841905,
        "Vi": -0.9216794431629424
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378284409738,
        "longitude": -92.851850136476
      }
    },
    {
      "number": 52522,
      "class": "Bus",
      "name": "APLINGTON 1 4",
      "init": {
        "Vr": 0.4842257878841905,
        "Vi": -0.9216794431629421
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378284409738,
        "longitude": -92.851850136476
      }
    },
    {
      "number": 52523,
      "class": "Bus",
      "name": "APLINGTON 1 5",
      "init": {
        "Vr": 0.48729954943754356,
        "Vi": -0.9208172490656339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378284409738,
        "longitude": -92.851850136476
      }
    },
    {
      "number": 52524,
      "class": "Bus",
      "name": "APLINGTON 1 7",
      "init": {
        "Vr": 0.48757861496145166,
        "Vi": -0.9207874793610699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378284409738,
        "longitude": -92.851850136476
      }
    },
    {
      "number": 52525,
      "class": "Bus",
      "name": "APLINGTON 2 1",
      "init": {
        "Vr": 0.47797606912715,
        "Vi": -0.9215061949753743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5543964801921,
        "longitude": -92.8969490681552
      }
    },
    {
      "number": 52526,
      "class": "Bus",
      "name": "CLARKSVILLE 19 1",
      "init": {
        "Vr": 0.4785897522068851,
        "Vi": -0.9254719134587166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7599755349409,
        "longitude": -92.686491889413
      }
    },
    {
      "number": 52527,
      "class": "Bus",
      "name": "CLARKSVILLE 19 2",
      "init": {
        "Vr": 0.47410518858151507,
        "Vi": -0.9242053178374606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7599755349409,
        "longitude": -92.686491889413
      }
    },
    {
      "number": 52528,
      "class": "Bus",
      "name": "CLARKSVILLE 19 3",
      "init": {
        "Vr": 0.48065331003271666,
        "Vi": -0.926054733476589
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7599755349409,
        "longitude": -92.686491889413
      }
    },
    {
      "number": 52529,
      "class": "Bus",
      "name": "CLARKSVILLE 19 4",
      "init": {
        "Vr": 0.4806533100327167,
        "Vi": -0.926054733476589
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7599755349409,
        "longitude": -92.686491889413
      }
    },
    {
      "number": 52530,
      "class": "Bus",
      "name": "CLARKSVILLE 19 5",
      "init": {
        "Vr": 0.47850502230988634,
        "Vi": -0.9254625767986324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7599755349409,
        "longitude": -92.686491889413
      }
    },
    {
      "number": 52531,
      "class": "Bus",
      "name": "CLARKSVILLE 19 7",
      "init": {
        "Vr": 0.4787301214790718,
        "Vi": -0.9255064911696897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7599755349409,
        "longitude": -92.686491889413
      }
    },
    {
      "number": 52532,
      "class": "Bus",
      "name": "DUMONT 1",
      "init": {
        "Vr": 0.5153601061473522,
        "Vi": -0.9165319594437137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7679172868488,
        "longitude": -93.0441741897916
      }
    },
    {
      "number": 52533,
      "class": "Bus",
      "name": "GREENE 7 1",
      "init": {
        "Vr": 0.4853890607667396,
        "Vi": -0.928778155636071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.91774480904,
        "longitude": -92.7675784659963
      }
    },
    {
      "number": 52534,
      "class": "Bus",
      "name": "GREENE 7 2",
      "init": {
        "Vr": 0.47816698983824624,
        "Vi": -0.9330989707969831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.91774480904,
        "longitude": -92.7675784659963
      }
    },
    {
      "number": 52535,
      "class": "Bus",
      "name": "GREENE 7 3",
      "init": {
        "Vr": 0.48530176513778084,
        "Vi": -0.9287603803075025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.91774480904,
        "longitude": -92.7675784659963
      }
    },
    {
      "number": 52536,
      "class": "Bus",
      "name": "PARKERSBURG 9 1",
      "init": {
        "Vr": 0.47483941661539386,
        "Vi": -0.9213623543484162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5937473967456,
        "longitude": -92.7262639038076
      }
    },
    {
      "number": 52537,
      "class": "Bus",
      "name": "PARKERSBURG 10 1",
      "init": {
        "Vr": 0.47075012566806296,
        "Vi": -0.9216759661954821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6604098806504,
        "longitude": -92.7362641796807
      }
    },
    {
      "number": 52538,
      "class": "Bus",
      "name": "PARKERSBURG 11 1",
      "init": {
        "Vr": 0.4765238942152366,
        "Vi": -0.9207505269891437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5169093233053,
        "longitude": -92.7648027784161
      }
    },
    {
      "number": 52539,
      "class": "Bus",
      "name": "FONDA 3 1",
      "init": {
        "Vr": 0.6019621571444468,
        "Vi": -0.8569166301209089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5365454849739,
        "longitude": -94.8062123571531
      }
    },
    {
      "number": 52540,
      "class": "Bus",
      "name": "FONDA 3 2",
      "init": {
        "Vr": 0.6019973350561878,
        "Vi": -0.8569035981949787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5365454849739,
        "longitude": -94.8062123571531
      }
    },
    {
      "number": 52541,
      "class": "Bus",
      "name": "LAKE CITY 24 1",
      "init": {
        "Vr": 0.5840320630573704,
        "Vi": -0.8544475282860974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2263543954697,
        "longitude": -94.8281048124518
      }
    },
    {
      "number": 52542,
      "class": "Bus",
      "name": "LAKE CITY 25 1",
      "init": {
        "Vr": 0.5786450300442668,
        "Vi": -0.8612269994189051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1903925454304,
        "longitude": -94.708899470237
      }
    },
    {
      "number": 52543,
      "class": "Bus",
      "name": "LAKE CITY 26 1",
      "init": {
        "Vr": 0.5823507167635893,
        "Vi": -0.8563675776824323
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2964790162316,
        "longitude": -94.7538645752655
      }
    },
    {
      "number": 52544,
      "class": "Bus",
      "name": "LOHRVILLE 1",
      "init": {
        "Vr": 0.5743897035621139,
        "Vi": -0.8717119011682841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3355923526741,
        "longitude": -94.4907721413117
      }
    },
    {
      "number": 52545,
      "class": "Bus",
      "name": "LOHRVILLE 2",
      "init": {
        "Vr": 0.5743690307138261,
        "Vi": -0.8717169729849358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3355923526741,
        "longitude": -94.4907721413117
      }
    },
    {
      "number": 52546,
      "class": "Bus",
      "name": "MANSON 1 1",
      "init": {
        "Vr": 0.5916594378300214,
        "Vi": -0.864284874909316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5053152947167,
        "longitude": -94.5408821155497
      }
    },
    {
      "number": 52547,
      "class": "Bus",
      "name": "MANSON 1 2",
      "init": {
        "Vr": 0.5916281125250228,
        "Vi": -0.8642887378966867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5053152947167,
        "longitude": -94.5408821155497
      }
    },
    {
      "number": 52548,
      "class": "Bus",
      "name": "MANSON 2 1",
      "init": {
        "Vr": 0.5859590605250602,
        "Vi": -0.8676030802484009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.571631910954,
        "longitude": -94.4671203286187
      }
    },
    {
      "number": 52549,
      "class": "Bus",
      "name": "MANSON 3 1",
      "init": {
        "Vr": 0.5992993786762091,
        "Vi": -0.8568821474197464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.572191672169,
        "longitude": -94.5403979216657
      }
    },
    {
      "number": 52550,
      "class": "Bus",
      "name": "MANSON 3 2",
      "init": {
        "Vr": 0.5905849841424824,
        "Vi": -0.8646302098851918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.572191672169,
        "longitude": -94.5403979216657
      }
    },
    {
      "number": 52551,
      "class": "Bus",
      "name": "MANSON 3 3",
      "init": {
        "Vr": 0.5993858385153459,
        "Vi": -0.856829950548811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.572191672169,
        "longitude": -94.5403979216657
      }
    },
    {
      "number": 52552,
      "class": "Bus",
      "name": "POMEROY 4 1",
      "init": {
        "Vr": 0.6059145942545633,
        "Vi": -0.8553404720587242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5795552828244,
        "longitude": -94.7487732548914
      }
    },
    {
      "number": 52553,
      "class": "Bus",
      "name": "ROCKWELL CITY 1 1",
      "init": {
        "Vr": 0.5951489611506307,
        "Vi": -0.8607084341580965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2634274687457,
        "longitude": -94.5775517635283
      }
    },
    {
      "number": 52554,
      "class": "Bus",
      "name": "ROCKWELL CITY 1 2",
      "init": {
        "Vr": 0.5951898278347614,
        "Vi": -0.8607032528184153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2634274687457,
        "longitude": -94.5775517635283
      }
    },
    {
      "number": 52555,
      "class": "Bus",
      "name": "ROCKWELL CITY 2 1",
      "init": {
        "Vr": 0.6012401628008405,
        "Vi": -0.8549959320993457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3788934817371,
        "longitude": -94.5894315733811
      }
    },
    {
      "number": 52556,
      "class": "Bus",
      "name": "ROCKWELL CITY 2 2",
      "init": {
        "Vr": 0.598392833855431,
        "Vi": -0.8592065468296174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3788934817371,
        "longitude": -94.5894315733811
      }
    },
    {
      "number": 52557,
      "class": "Bus",
      "name": "ROCKWELL CITY 2 3",
      "init": {
        "Vr": 0.6012110720831861,
        "Vi": -0.8549996323794454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3788934817371,
        "longitude": -94.5894315733811
      }
    },
    {
      "number": 52558,
      "class": "Bus",
      "name": "ROCKWELL CITY 3 1",
      "init": {
        "Vr": 0.5792057455296142,
        "Vi": -0.8701632044802995
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3754248436405,
        "longitude": -94.7056027680876
      }
    },
    {
      "number": 52559,
      "class": "Bus",
      "name": "ROCKWELL CITY 3 2",
      "init": {
        "Vr": 0.5791790058293448,
        "Vi": -0.8701664297130759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3754248436405,
        "longitude": -94.7056027680876
      }
    },
    {
      "number": 52560,
      "class": "Bus",
      "name": "ARCADIA 9 1",
      "init": {
        "Vr": 0.6063844488597476,
        "Vi": -0.8480362941976427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0668304501466,
        "longitude": -95.0521915291263
      }
    },
    {
      "number": 52561,
      "class": "Bus",
      "name": "CARROLL 2 1",
      "init": {
        "Vr": 0.5863940443992429,
        "Vi": -0.8571650887009792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0766498014065,
        "longitude": -94.8845250072648
      }
    },
    {
      "number": 52562,
      "class": "Bus",
      "name": "CARROLL 3 1",
      "init": {
        "Vr": 0.5799360711392567,
        "Vi": -0.8583957368144368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0542544122276,
        "longitude": -94.8448746286928
      }
    },
    {
      "number": 52563,
      "class": "Bus",
      "name": "CARROLL 3 2",
      "init": {
        "Vr": 0.5797968193222458,
        "Vi": -0.8584063532074602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0542544122276,
        "longitude": -94.8448746286928
      }
    },
    {
      "number": 52564,
      "class": "Bus",
      "name": "CARROLL 4 1",
      "init": {
        "Vr": 0.5893960675271946,
        "Vi": -0.8615047089694481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0377475937404,
        "longitude": -94.8820172195686
      }
    },
    {
      "number": 52565,
      "class": "Bus",
      "name": "GLIDDEN 2 1",
      "init": {
        "Vr": 0.5877366505319767,
        "Vi": -0.8636192424064261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1073524828817,
        "longitude": -94.7115618441699
      }
    },
    {
      "number": 52566,
      "class": "Bus",
      "name": "GLIDDEN 2 2",
      "init": {
        "Vr": 0.5806843045411657,
        "Vi": -0.8644737552510182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1073524828817,
        "longitude": -94.7115618441699
      }
    },
    {
      "number": 52567,
      "class": "Bus",
      "name": "GLIDDEN 2 3",
      "init": {
        "Vr": 0.5878133110258188,
        "Vi": -0.8636705616293981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1073524828817,
        "longitude": -94.7115618441699
      }
    },
    {
      "number": 52568,
      "class": "Bus",
      "name": "GRISWOLD 1 1",
      "init": {
        "Vr": 0.6450115747221674,
        "Vi": -0.8251115556632816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1878902232524,
        "longitude": -95.0983343670335
      }
    },
    {
      "number": 52569,
      "class": "Bus",
      "name": "GRISWOLD 2 1",
      "init": {
        "Vr": 0.6162458150680098,
        "Vi": -0.8373349031170007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2636196667081,
        "longitude": -95.1674260000626
      }
    },
    {
      "number": 52570,
      "class": "Bus",
      "name": "GRISWOLD 2 2",
      "init": {
        "Vr": 0.6162127178489823,
        "Vi": -0.8373343055145679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2636196667081,
        "longitude": -95.1674260000626
      }
    },
    {
      "number": 52571,
      "class": "Bus",
      "name": "LEWIS 1 1",
      "init": {
        "Vr": 0.6275504979862279,
        "Vi": -0.8331449652007876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3654210050253,
        "longitude": -95.1573357111934
      }
    },
    {
      "number": 52572,
      "class": "Bus",
      "name": "CLARENCE 5 1",
      "init": {
        "Vr": 0.3112233298906736,
        "Vi": -0.9991850437354959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.785433852418,
        "longitude": -91.0581661721862
      }
    },
    {
      "number": 52573,
      "class": "Bus",
      "name": "CLARENCE 6 1",
      "init": {
        "Vr": 0.30010526821046807,
        "Vi": -0.9976474199303663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8861468883938,
        "longitude": -90.9336522535126
      }
    },
    {
      "number": 52574,
      "class": "Bus",
      "name": "DURANT 2 1",
      "init": {
        "Vr": 0.28106445760528187,
        "Vi": -1.0040861541090513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6342230559904,
        "longitude": -90.9125650262976
      }
    },
    {
      "number": 52575,
      "class": "Bus",
      "name": "LISBON 10 1",
      "init": {
        "Vr": 0.3669467756657555,
        "Vi": -0.9688634056665374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8856558437327,
        "longitude": -91.2220204294334
      }
    },
    {
      "number": 52576,
      "class": "Bus",
      "name": "LISBON 10 2",
      "init": {
        "Vr": 0.3469303075404381,
        "Vi": -0.985014036504783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8856558437327,
        "longitude": -91.2220204294334
      }
    },
    {
      "number": 52577,
      "class": "Bus",
      "name": "LISBON 10 3",
      "init": {
        "Vr": 0.36716452123417653,
        "Vi": -0.968813166498832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8856558437327,
        "longitude": -91.2220204294334
      }
    },
    {
      "number": 52578,
      "class": "Bus",
      "name": "LISBON 11 1",
      "init": {
        "Vr": 0.3715783090754782,
        "Vi": -0.9672667168419443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9609797376652,
        "longitude": -91.3011905189123
      }
    },
    {
      "number": 52579,
      "class": "Bus",
      "name": "LISBON 12 1",
      "init": {
        "Vr": 0.37178387199758006,
        "Vi": -0.9659062195112675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9529669162445,
        "longitude": -91.347860507964
      }
    },
    {
      "number": 52580,
      "class": "Bus",
      "name": "LISBON 12 2",
      "init": {
        "Vr": 0.37181886499014016,
        "Vi": -0.9659171057413155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9529669162445,
        "longitude": -91.347860507964
      }
    },
    {
      "number": 52581,
      "class": "Bus",
      "name": "LOWDEN 1",
      "init": {
        "Vr": 0.3110945837558358,
        "Vi": -0.9822263674705215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9181312263537,
        "longitude": -90.9992459983495
      }
    },
    {
      "number": 52582,
      "class": "Bus",
      "name": "LOWDEN 2",
      "init": {
        "Vr": 0.3102455718424244,
        "Vi": -0.9980899950385628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9181312263537,
        "longitude": -90.9992459983495
      }
    },
    {
      "number": 52583,
      "class": "Bus",
      "name": "LOWDEN 3",
      "init": {
        "Vr": 0.3110522444470534,
        "Vi": -0.9822181006810543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9181312263537,
        "longitude": -90.9992459983495
      }
    },
    {
      "number": 52584,
      "class": "Bus",
      "name": "OLIN 1 1",
      "init": {
        "Vr": 0.31440657453572224,
        "Vi": -0.9917663066545207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0276260442329,
        "longitude": -91.1113195723191
      }
    },
    {
      "number": 52585,
      "class": "Bus",
      "name": "OLIN 2 1",
      "init": {
        "Vr": 0.31577807439969496,
        "Vi": -0.9936662910652829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9306854178564,
        "longitude": -91.0741258590279
      }
    },
    {
      "number": 52586,
      "class": "Bus",
      "name": "SOLON 5 1",
      "init": {
        "Vr": 0.35382182571285714,
        "Vi": -0.9820167342339331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8165918637466,
        "longitude": -91.4824589214684
      }
    },
    {
      "number": 52587,
      "class": "Bus",
      "name": "SOLON 6 1",
      "init": {
        "Vr": 0.37696834730219125,
        "Vi": -0.9671731147783642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9196122751525,
        "longitude": -91.5598623916997
      }
    },
    {
      "number": 52588,
      "class": "Bus",
      "name": "TIPTON 4 1",
      "init": {
        "Vr": 0.29986475164929877,
        "Vi": -1.0017605554737332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7083381999797,
        "longitude": -91.0593365315087
      }
    },
    {
      "number": 52589,
      "class": "Bus",
      "name": "TIPTON 5 1",
      "init": {
        "Vr": 0.3142243942271494,
        "Vi": -0.9983936447468207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7253436347083,
        "longitude": -91.1725609718929
      }
    },
    {
      "number": 52590,
      "class": "Bus",
      "name": "WEST BRANCH 4 1",
      "init": {
        "Vr": 0.3164180990389904,
        "Vi": -0.9918911472815296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6613774876185,
        "longitude": -91.2661543877173
      }
    },
    {
      "number": 52591,
      "class": "Bus",
      "name": "WEST BRANCH 4 2",
      "init": {
        "Vr": 0.3163680371483767,
        "Vi": -0.9918732987656237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6613774876185,
        "longitude": -91.2661543877173
      }
    },
    {
      "number": 52592,
      "class": "Bus",
      "name": "WEST BRANCH 5 1",
      "init": {
        "Vr": 0.35031746089939514,
        "Vi": -0.980389319556216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7090209194218,
        "longitude": -91.339548777632
      }
    },
    {
      "number": 52593,
      "class": "Bus",
      "name": "WEST BRANCH 5 2",
      "init": {
        "Vr": 0.32210483029000286,
        "Vi": -0.9905579092403973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7090209194218,
        "longitude": -91.339548777632
      }
    },
    {
      "number": 52594,
      "class": "Bus",
      "name": "WEST BRANCH 5 3",
      "init": {
        "Vr": 0.2570258324467274,
        "Vi": -0.9875893965761076
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7090209194218,
        "longitude": -91.339548777632
      }
    },
    {
      "number": 52595,
      "class": "Bus",
      "name": "WEST BRANCH 5 4",
      "init": {
        "Vr": 0.3244387780183177,
        "Vi": -0.9890772735408299
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7090209194218,
        "longitude": -91.339548777632
      }
    },
    {
      "number": 52596,
      "class": "Bus",
      "name": "WEST BRANCH 5 5",
      "init": {
        "Vr": 0.35051908480926514,
        "Vi": -0.9803504135576337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7090209194218,
        "longitude": -91.339548777632
      }
    },
    {
      "number": 52597,
      "class": "Bus",
      "name": "WEST LIBERTY 6 1",
      "init": {
        "Vr": 0.34207358157334566,
        "Vi": -0.980511705740948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5860747798337,
        "longitude": -91.3981158761051
      }
    },
    {
      "number": 52598,
      "class": "Bus",
      "name": "WEST LIBERTY 6 2",
      "init": {
        "Vr": 0.3419898848897848,
        "Vi": -0.9804970195800042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5860747798337,
        "longitude": -91.3981158761051
      }
    },
    {
      "number": 52599,
      "class": "Bus",
      "name": "WEST LIBERTY 7 1",
      "init": {
        "Vr": 0.3095978568114784,
        "Vi": -0.9959331276800527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6046764438623,
        "longitude": -91.2147579787305
      }
    },
    {
      "number": 52600,
      "class": "Bus",
      "name": "WEST LIBERTY 7 2",
      "init": {
        "Vr": 0.3095347724832106,
        "Vi": -0.9959351291752591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6046764438623,
        "longitude": -91.2147579787305
      }
    },
    {
      "number": 52601,
      "class": "Bus",
      "name": "WEST LIBERTY 8 1",
      "init": {
        "Vr": 0.326674758851565,
        "Vi": -0.9887245091073292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5457999077494,
        "longitude": -91.2318772148175
      }
    },
    {
      "number": 52602,
      "class": "Bus",
      "name": "WHEATLAND 2 1",
      "init": {
        "Vr": 0.28560047975402514,
        "Vi": -0.9986457356115095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9244387299927,
        "longitude": -90.8311370597276
      }
    },
    {
      "number": 52603,
      "class": "Bus",
      "name": "WHEATLAND 2 2",
      "init": {
        "Vr": 0.28556294094852475,
        "Vi": -0.9986452264935017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9244387299927,
        "longitude": -90.8311370597276
      }
    },
    {
      "number": 52604,
      "class": "Bus",
      "name": "WHEATLAND 3 1",
      "init": {
        "Vr": 0.26832128618307455,
        "Vi": -1.0053940665290155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8477170692014,
        "longitude": -90.8300573433518
      }
    },
    {
      "number": 52605,
      "class": "Bus",
      "name": "WHEATLAND 4 1",
      "init": {
        "Vr": 0.2903109516666926,
        "Vi": -0.9873772559005406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7680435184487,
        "longitude": -90.8331208073823
      }
    },
    {
      "number": 52606,
      "class": "Bus",
      "name": "WHEATLAND 4 2",
      "init": {
        "Vr": 0.28718831370520487,
        "Vi": -1.0071480990099286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7680435184487,
        "longitude": -90.8331208073823
      }
    },
    {
      "number": 52607,
      "class": "Bus",
      "name": "WHEATLAND 4 3",
      "init": {
        "Vr": 0.2902713056447984,
        "Vi": -0.9873682989403014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7680435184487,
        "longitude": -90.8331208073823
      }
    },
    {
      "number": 52608,
      "class": "Bus",
      "name": "WILTON 8 1",
      "init": {
        "Vr": 0.2825353833555782,
        "Vi": -1.0029152892128446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6489301031221,
        "longitude": -91.0056034103278
      }
    },
    {
      "number": 52609,
      "class": "Bus",
      "name": "WILTON 9 1",
      "init": {
        "Vr": 0.2900712804193068,
        "Vi": -1.001902719111331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6892025327177,
        "longitude": -90.9884079791097
      }
    },
    {
      "number": 52610,
      "class": "Bus",
      "name": "WILTON 10 1",
      "init": {
        "Vr": 0.30097482938541414,
        "Vi": -0.9935679107904951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6346946451928,
        "longitude": -90.974348683888
      }
    },
    {
      "number": 52611,
      "class": "Bus",
      "name": "WILTON 10 2",
      "init": {
        "Vr": 0.2847874518492238,
        "Vi": -1.0033780100690821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6346946451928,
        "longitude": -90.974348683888
      }
    },
    {
      "number": 52612,
      "class": "Bus",
      "name": "WILTON 10 3",
      "init": {
        "Vr": 0.3008909636347092,
        "Vi": -0.9935360681424368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6346946451928,
        "longitude": -90.974348683888
      }
    },
    {
      "number": 52613,
      "class": "Bus",
      "name": "CLEAR LAKE 5 1",
      "init": {
        "Vr": 0.5400363445530431,
        "Vi": -0.8997644260838753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1469059557864,
        "longitude": -93.4001125290241
      }
    },
    {
      "number": 52614,
      "class": "Bus",
      "name": "CLEAR LAKE 5 2",
      "init": {
        "Vr": 0.5361272831962377,
        "Vi": -0.9002709349418838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1469059557864,
        "longitude": -93.4001125290241
      }
    },
    {
      "number": 52615,
      "class": "Bus",
      "name": "CLEAR LAKE 5 3",
      "init": {
        "Vr": 0.5399362181823522,
        "Vi": -0.8997753090395488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1469059557864,
        "longitude": -93.4001125290241
      }
    },
    {
      "number": 52616,
      "class": "Bus",
      "name": "CLEAR LAKE 6 1",
      "init": {
        "Vr": 0.5289709965963733,
        "Vi": -0.9035071200387939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1296673822986,
        "longitude": -93.3674871625453
      }
    },
    {
      "number": 52617,
      "class": "Bus",
      "name": "CLEAR LAKE 6 2",
      "init": {
        "Vr": 0.5290901603814001,
        "Vi": -0.9034783526563025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1296673822986,
        "longitude": -93.3674871625453
      }
    },
    {
      "number": 52618,
      "class": "Bus",
      "name": "KLEMME 1",
      "init": {
        "Vr": 0.5440530500680132,
        "Vi": -0.8993626222897387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9809803289368,
        "longitude": -93.5080919307948
      }
    },
    {
      "number": 52619,
      "class": "Bus",
      "name": "MASON CITY 3 1",
      "init": {
        "Vr": 0.5254118678998286,
        "Vi": -0.9087604130590081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1002204988995,
        "longitude": -93.2333277993637
      }
    },
    {
      "number": 52620,
      "class": "Bus",
      "name": "MASON CITY 3 2",
      "init": {
        "Vr": 0.511205766776996,
        "Vi": -0.9099249510096471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1002204988995,
        "longitude": -93.2333277993637
      }
    },
    {
      "number": 52621,
      "class": "Bus",
      "name": "MASON CITY 3 3",
      "init": {
        "Vr": 0.47651335133666844,
        "Vi": -0.9159590228222584
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1002204988995,
        "longitude": -93.2333277993637
      }
    },
    {
      "number": 52622,
      "class": "Bus",
      "name": "MASON CITY 3 4",
      "init": {
        "Vr": 0.5645215401384067,
        "Vi": -0.8897333208093685
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1002204988995,
        "longitude": -93.2333277993637
      }
    },
    {
      "number": 52623,
      "class": "Bus",
      "name": "MASON CITY 3 5",
      "init": {
        "Vr": 0.5252090135600017,
        "Vi": -0.9088227977591902
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1002204988995,
        "longitude": -93.2333277993637
      }
    },
    {
      "number": 52624,
      "class": "Bus",
      "name": "MASON CITY 4 1",
      "init": {
        "Vr": 0.5225057432073904,
        "Vi": -0.9068435614669135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.156344426541,
        "longitude": -93.1662336079425
      }
    },
    {
      "number": 52625,
      "class": "Bus",
      "name": "MASON CITY 5 1",
      "init": {
        "Vr": 0.5219743212268484,
        "Vi": -0.9076071411947101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1401565328205,
        "longitude": -93.1305867284532
      }
    },
    {
      "number": 52626,
      "class": "Bus",
      "name": "MASON CITY 5 2",
      "init": {
        "Vr": 0.5125376932037805,
        "Vi": -0.9118165139019646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1401565328205,
        "longitude": -93.1305867284532
      }
    },
    {
      "number": 52627,
      "class": "Bus",
      "name": "MASON CITY 5 3",
      "init": {
        "Vr": 0.5216969151809627,
        "Vi": -0.9075903502522047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1401565328205,
        "longitude": -93.1305867284532
      }
    },
    {
      "number": 52628,
      "class": "Bus",
      "name": "MASON CITY 6 1",
      "init": {
        "Vr": 0.5243491375583879,
        "Vi": -0.9081121417292776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1201486687884,
        "longitude": -93.177527777074
      }
    },
    {
      "number": 52629,
      "class": "Bus",
      "name": "MASON CITY 6 2",
      "init": {
        "Vr": 0.5142334970919624,
        "Vi": -0.9111073883202351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1201486687884,
        "longitude": -93.177527777074
      }
    },
    {
      "number": 52630,
      "class": "Bus",
      "name": "MASON CITY 6 3",
      "init": {
        "Vr": 0.5241035719015653,
        "Vi": -0.9081741919654083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1201486687884,
        "longitude": -93.177527777074
      }
    },
    {
      "number": 52631,
      "class": "Bus",
      "name": "NORA SPRINGS 1 1",
      "init": {
        "Vr": 0.5006985582223787,
        "Vi": -0.9150994792213496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1830144585919,
        "longitude": -92.9906994653412
      }
    },
    {
      "number": 52632,
      "class": "Bus",
      "name": "NORA SPRINGS 2 1",
      "init": {
        "Vr": 0.505984403032001,
        "Vi": -0.9127558636404238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1403856497101,
        "longitude": -93.0482612353052
      }
    },
    {
      "number": 52633,
      "class": "Bus",
      "name": "NORA SPRINGS 3 1",
      "init": {
        "Vr": 0.4974566117647904,
        "Vi": -0.917531039620715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1186449704838,
        "longitude": -92.9725854431636
      }
    },
    {
      "number": 52634,
      "class": "Bus",
      "name": "PLYMOUTH 35 1",
      "init": {
        "Vr": 0.5156451162649889,
        "Vi": -0.9087212586579738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2935383468765,
        "longitude": -93.0988093919436
      }
    },
    {
      "number": 52635,
      "class": "Bus",
      "name": "ROCKFORD 30 1",
      "init": {
        "Vr": 0.5068381938596749,
        "Vi": -0.9184307020459086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9292780953214,
        "longitude": -93.0084578530657
      }
    },
    {
      "number": 52636,
      "class": "Bus",
      "name": "ROCKWELL 2 1",
      "init": {
        "Vr": 0.5365344368428946,
        "Vi": -0.9031037415838982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9721923120217,
        "longitude": -93.1626730989749
      }
    },
    {
      "number": 52637,
      "class": "Bus",
      "name": "ROCKWELL 2 2",
      "init": {
        "Vr": 0.5365150543076912,
        "Vi": -0.9031020154816565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9721923120217,
        "longitude": -93.1626730989749
      }
    },
    {
      "number": 52638,
      "class": "Bus",
      "name": "ROCKWELL 3 1",
      "init": {
        "Vr": 0.5153179961057575,
        "Vi": -0.9081517993075886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0689089854839,
        "longitude": -93.1768081931362
      }
    },
    {
      "number": 52639,
      "class": "Bus",
      "name": "ROCKWELL 3 2",
      "init": {
        "Vr": 0.5153514725837672,
        "Vi": -0.9081445448836772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0689089854839,
        "longitude": -93.1768081931362
      }
    },
    {
      "number": 52640,
      "class": "Bus",
      "name": "SHEFFIELD 6 1",
      "init": {
        "Vr": 0.5226673999543114,
        "Vi": -0.9085078328877187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.904135629746,
        "longitude": -93.2842656464646
      }
    },
    {
      "number": 52641,
      "class": "Bus",
      "name": "VENTURA 1",
      "init": {
        "Vr": 0.5427117001777115,
        "Vi": -0.8933308588831319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1313939157463,
        "longitude": -93.5317692973633
      }
    },
    {
      "number": 52642,
      "class": "Bus",
      "name": "CHEROKEE 4 1",
      "init": {
        "Vr": 0.6326444982833248,
        "Vi": -0.8310705906721493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7421111693554,
        "longitude": -95.5685651033955
      }
    },
    {
      "number": 52643,
      "class": "Bus",
      "name": "CHEROKEE 4 2",
      "init": {
        "Vr": 0.6325603518518852,
        "Vi": -0.8310903897626143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7421111693554,
        "longitude": -95.5685651033955
      }
    },
    {
      "number": 52644,
      "class": "Bus",
      "name": "CHEROKEE 5 1",
      "init": {
        "Vr": 0.6305089954846268,
        "Vi": -0.8308497578416919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7403686355002,
        "longitude": -95.5191022605464
      }
    },
    {
      "number": 52645,
      "class": "Bus",
      "name": "CHEROKEE 6 1",
      "init": {
        "Vr": 0.6445237323466145,
        "Vi": -0.8218046175167779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7586343746317,
        "longitude": -95.5872427711429
      }
    },
    {
      "number": 52646,
      "class": "Bus",
      "name": "CHEROKEE 6 2",
      "init": {
        "Vr": 0.6367990022216602,
        "Vi": -0.830972891525282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7586343746317,
        "longitude": -95.5872427711429
      }
    },
    {
      "number": 52647,
      "class": "Bus",
      "name": "CHEROKEE 6 3",
      "init": {
        "Vr": 0.6444332952617585,
        "Vi": -0.8218068254141161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7586343746317,
        "longitude": -95.5872427711429
      }
    },
    {
      "number": 52648,
      "class": "Bus",
      "name": "HOLSTEIN 1",
      "init": {
        "Vr": 0.6481117965322702,
        "Vi": -0.8186657956599929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4753135969714,
        "longitude": -95.5702408080665
      }
    },
    {
      "number": 52649,
      "class": "Bus",
      "name": "HOLSTEIN 2",
      "init": {
        "Vr": 0.6297588843139726,
        "Vi": -0.830131715523344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4753135969714,
        "longitude": -95.5702408080665
      }
    },
    {
      "number": 52650,
      "class": "Bus",
      "name": "HOLSTEIN 3",
      "init": {
        "Vr": 0.6115286015056988,
        "Vi": -0.8415210229631515
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4753135969714,
        "longitude": -95.5702408080665
      }
    },
    {
      "number": 52651,
      "class": "Bus",
      "name": "HOLSTEIN 4",
      "init": {
        "Vr": 0.6115286015056989,
        "Vi": -0.8415210229631513
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4753135969714,
        "longitude": -95.5702408080665
      }
    },
    {
      "number": 52652,
      "class": "Bus",
      "name": "HOLSTEIN 5",
      "init": {
        "Vr": 0.6482673466504026,
        "Vi": -0.8186128770555394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4753135969714,
        "longitude": -95.5702408080665
      }
    },
    {
      "number": 52653,
      "class": "Bus",
      "name": "MARCUS 1",
      "init": {
        "Vr": 0.6440060175326753,
        "Vi": -0.824294912139755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7396308684467,
        "longitude": -95.7783915600927
      }
    },
    {
      "number": 52654,
      "class": "Bus",
      "name": "PAULLINA 1 1",
      "init": {
        "Vr": 0.618093097499819,
        "Vi": -0.8324760856857316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9176533132708,
        "longitude": -95.659411438331
      }
    },
    {
      "number": 52655,
      "class": "Bus",
      "name": "PAULLINA 2 1",
      "init": {
        "Vr": 0.6376674169304896,
        "Vi": -0.8276154511834419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0129748835108,
        "longitude": -95.6507797139153
      }
    },
    {
      "number": 52656,
      "class": "Bus",
      "name": "PAULLINA 2 2",
      "init": {
        "Vr": 0.6196412855062986,
        "Vi": -0.8408363730507514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0129748835108,
        "longitude": -95.6507797139153
      }
    },
    {
      "number": 52657,
      "class": "Bus",
      "name": "PAULLINA 2 3",
      "init": {
        "Vr": 0.637836771872087,
        "Vi": -0.8275846355481489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0129748835108,
        "longitude": -95.6507797139153
      }
    },
    {
      "number": 52658,
      "class": "Bus",
      "name": "SUTHERLAND 2 1",
      "init": {
        "Vr": 0.6266865896832539,
        "Vi": -0.8294256426590892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9410244143215,
        "longitude": -95.5052924342094
      }
    },
    {
      "number": 52659,
      "class": "Bus",
      "name": "SUTHERLAND 3 1",
      "init": {
        "Vr": 0.6287837098372224,
        "Vi": -0.8251827471222755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9426422910792,
        "longitude": -95.3446170809267
      }
    },
    {
      "number": 52660,
      "class": "Bus",
      "name": "WASHTA 1",
      "init": {
        "Vr": 0.6222377360790585,
        "Vi": -0.8346037146077802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.600858042534,
        "longitude": -95.6592012462897
      }
    },
    {
      "number": 52661,
      "class": "Bus",
      "name": "ALTA VISTA 1 1",
      "init": {
        "Vr": 0.4652778384079487,
        "Vi": -0.9334789557460671
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1646484987965,
        "longitude": -92.4526102502966
      }
    },
    {
      "number": 52662,
      "class": "Bus",
      "name": "CHARLES CITY 2 1",
      "init": {
        "Vr": 0.4890006183281962,
        "Vi": -0.9271380714486644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1050600335413,
        "longitude": -92.6117071949599
      }
    },
    {
      "number": 52663,
      "class": "Bus",
      "name": "CHARLES CITY 2 2",
      "init": {
        "Vr": 0.4789998296538402,
        "Vi": -0.9306540247618663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1050600335413,
        "longitude": -92.6117071949599
      }
    },
    {
      "number": 52664,
      "class": "Bus",
      "name": "CHARLES CITY 2 3",
      "init": {
        "Vr": 0.471837055673116,
        "Vi": -0.9331722240198567
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1050600335413,
        "longitude": -92.6117071949599
      }
    },
    {
      "number": 52665,
      "class": "Bus",
      "name": "CHARLES CITY 2 4",
      "init": {
        "Vr": 0.471837055673116,
        "Vi": -0.9331722240198568
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1050600335413,
        "longitude": -92.6117071949599
      }
    },
    {
      "number": 52666,
      "class": "Bus",
      "name": "CHARLES CITY 2 5",
      "init": {
        "Vr": 0.4888865208729885,
        "Vi": -0.9271432397956845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1050600335413,
        "longitude": -92.6117071949599
      }
    },
    {
      "number": 52667,
      "class": "Bus",
      "name": "CHARLES CITY 3 1",
      "init": {
        "Vr": 0.4823326830944167,
        "Vi": -0.9218497711011049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0058807114019,
        "longitude": -92.69979513416
      }
    },
    {
      "number": 52668,
      "class": "Bus",
      "name": "CHARLES CITY 3 2",
      "init": {
        "Vr": 0.48246749160526464,
        "Vi": -0.9218609239841076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0058807114019,
        "longitude": -92.69979513416
      }
    },
    {
      "number": 52669,
      "class": "Bus",
      "name": "CHARLES CITY 4 1",
      "init": {
        "Vr": 0.48782483828348744,
        "Vi": -0.927445933187532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1510981113483,
        "longitude": -92.6931122529864
      }
    },
    {
      "number": 52670,
      "class": "Bus",
      "name": "CHARLES CITY 4 2",
      "init": {
        "Vr": 0.48643540444472877,
        "Vi": -0.9276257765732577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1510981113483,
        "longitude": -92.6931122529864
      }
    },
    {
      "number": 52671,
      "class": "Bus",
      "name": "CHARLES CITY 4 3",
      "init": {
        "Vr": 0.4877077766904667,
        "Vi": -0.9274561062827794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1510981113483,
        "longitude": -92.6931122529864
      }
    },
    {
      "number": 52672,
      "class": "Bus",
      "name": "NASHUA 12 1",
      "init": {
        "Vr": 0.47367268660319695,
        "Vi": -0.9299407751594366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9310150869961,
        "longitude": -92.5564514403766
      }
    },
    {
      "number": 52673,
      "class": "Bus",
      "name": "NASHUA 13 1",
      "init": {
        "Vr": 0.47351900724983403,
        "Vi": -0.9254029822558449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0076586145821,
        "longitude": -92.5181491634905
      }
    },
    {
      "number": 52674,
      "class": "Bus",
      "name": "NEW HAMPTON 1 1",
      "init": {
        "Vr": 0.46055787406343485,
        "Vi": -0.9325371303493852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0471370922661,
        "longitude": -92.3681035263605
      }
    },
    {
      "number": 52675,
      "class": "Bus",
      "name": "NEW HAMPTON 1 2",
      "init": {
        "Vr": 0.4604568240898861,
        "Vi": -0.9325286954579904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0471370922661,
        "longitude": -92.3681035263605
      }
    },
    {
      "number": 52676,
      "class": "Bus",
      "name": "NEW HAMPTON 2 1",
      "init": {
        "Vr": 0.45839578557620697,
        "Vi": -0.9329110973365756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1115125812369,
        "longitude": -92.3333836500404
      }
    },
    {
      "number": 52677,
      "class": "Bus",
      "name": "NEW HAMPTON 2 2",
      "init": {
        "Vr": 0.45832195555370586,
        "Vi": -0.9328891134820609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1115125812369,
        "longitude": -92.3333836500404
      }
    },
    {
      "number": 52678,
      "class": "Bus",
      "name": "NEW HAMPTON 3 1",
      "init": {
        "Vr": 0.4593114010247828,
        "Vi": -0.9325660161283862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1658887070236,
        "longitude": -92.3174775088665
      }
    },
    {
      "number": 52679,
      "class": "Bus",
      "name": "WAUCOMA 1",
      "init": {
        "Vr": 0.457324619277614,
        "Vi": -0.9436781250582472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0548904385567,
        "longitude": -92.0833166822703
      }
    },
    {
      "number": 52680,
      "class": "Bus",
      "name": "GRAND RIVER 1",
      "init": {
        "Vr": 0.5445318232394942,
        "Vi": -0.8805863448505494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8152285007714,
        "longitude": -93.8683156675787
      }
    },
    {
      "number": 52681,
      "class": "Bus",
      "name": "MURRAY 5 1",
      "init": {
        "Vr": 0.5459171846982798,
        "Vi": -0.8914348047500746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0179059606118,
        "longitude": -93.8985789619508
      }
    },
    {
      "number": 52682,
      "class": "Bus",
      "name": "MURRAY 6 1",
      "init": {
        "Vr": 0.5491526249538982,
        "Vi": -0.8879952187374681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9861077342001,
        "longitude": -93.9904605619566
      }
    },
    {
      "number": 52683,
      "class": "Bus",
      "name": "MURRAY 7 1",
      "init": {
        "Vr": 0.5586031633213792,
        "Vi": -0.8810031199154453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0603974661976,
        "longitude": -94.0091208021296
      }
    },
    {
      "number": 52684,
      "class": "Bus",
      "name": "NEW VIRGINIA 1",
      "init": {
        "Vr": 0.5305882092602254,
        "Vi": -0.8940717762032103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1826599116128,
        "longitude": -93.6946642756839
      }
    },
    {
      "number": 52685,
      "class": "Bus",
      "name": "OSCEOLA 4 1",
      "init": {
        "Vr": 0.552420124715499,
        "Vi": -0.8788124689439212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0694506989802,
        "longitude": -93.8028550050671
      }
    },
    {
      "number": 52686,
      "class": "Bus",
      "name": "OSCEOLA 4 2",
      "init": {
        "Vr": 0.5429760564477116,
        "Vi": -0.8951239924056986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0694506989802,
        "longitude": -93.8028550050671
      }
    },
    {
      "number": 52687,
      "class": "Bus",
      "name": "OSCEOLA 4 3",
      "init": {
        "Vr": 0.5523234183891073,
        "Vi": -0.8788207950472948
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0694506989802,
        "longitude": -93.8028550050671
      }
    },
    {
      "number": 52688,
      "class": "Bus",
      "name": "OSCEOLA 5 1",
      "init": {
        "Vr": 0.5382846695839055,
        "Vi": -0.894698734102602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0521151392021,
        "longitude": -93.768942478087
      }
    },
    {
      "number": 52689,
      "class": "Bus",
      "name": "OSCEOLA 6 1",
      "init": {
        "Vr": 0.5374696498268121,
        "Vi": -0.894682066692486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0438232888378,
        "longitude": -93.7486527449454
      }
    },
    {
      "number": 52690,
      "class": "Bus",
      "name": "OSCEOLA 6 2",
      "init": {
        "Vr": 0.5373894423564863,
        "Vi": -0.8946756223081342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0438232888378,
        "longitude": -93.7486527449454
      }
    },
    {
      "number": 52691,
      "class": "Bus",
      "name": "TRURO 1",
      "init": {
        "Vr": 0.542005581803699,
        "Vi": -0.8869988518805231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2291380834618,
        "longitude": -93.8286114583193
      }
    },
    {
      "number": 52692,
      "class": "Bus",
      "name": "TRURO 2",
      "init": {
        "Vr": 0.5419938714310909,
        "Vi": -0.8869975606932544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2291380834618,
        "longitude": -93.8286114583193
      }
    },
    {
      "number": 52693,
      "class": "Bus",
      "name": "HARTLEY 1 1",
      "init": {
        "Vr": 0.646819237561368,
        "Vi": -0.8207587314439729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2569612057465,
        "longitude": -95.5147301127305
      }
    },
    {
      "number": 52694,
      "class": "Bus",
      "name": "HARTLEY 2 1",
      "init": {
        "Vr": 0.652671077080396,
        "Vi": -0.8141401247511821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2085225771884,
        "longitude": -95.4659530162987
      }
    },
    {
      "number": 52695,
      "class": "Bus",
      "name": "HARTLEY 2 2",
      "init": {
        "Vr": 0.6481157645000631,
        "Vi": -0.8200701726728288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2085225771884,
        "longitude": -95.4659530162987
      }
    },
    {
      "number": 52696,
      "class": "Bus",
      "name": "HARTLEY 2 3",
      "init": {
        "Vr": 0.6399765596261456,
        "Vi": -0.8306656860094181
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2085225771884,
        "longitude": -95.4659530162987
      }
    },
    {
      "number": 52697,
      "class": "Bus",
      "name": "HARTLEY 2 4",
      "init": {
        "Vr": 0.6399765596261456,
        "Vi": -0.8306656860094181
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2085225771884,
        "longitude": -95.4659530162987
      }
    },
    {
      "number": 52698,
      "class": "Bus",
      "name": "HARTLEY 2 5",
      "init": {
        "Vr": 0.6526135154089446,
        "Vi": -0.8141517952905806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2085225771884,
        "longitude": -95.4659530162987
      }
    },
    {
      "number": 52699,
      "class": "Bus",
      "name": "HARTLEY 2 7",
      "init": {
        "Vr": 0.6527852432633716,
        "Vi": -0.814084159537616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2085225771884,
        "longitude": -95.4659530162987
      }
    },
    {
      "number": 52700,
      "class": "Bus",
      "name": "ROYAL 1 1",
      "init": {
        "Vr": 0.6319089253196544,
        "Vi": -0.8217853011761014
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0191184577458,
        "longitude": -95.3268946791065
      }
    },
    {
      "number": 52701,
      "class": "Bus",
      "name": "RUTHVEN 1 1",
      "init": {
        "Vr": 0.6197033460846565,
        "Vi": -0.8338847624349722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1343198939688,
        "longitude": -94.8756947027211
      }
    },
    {
      "number": 52702,
      "class": "Bus",
      "name": "RUTHVEN 1 2",
      "init": {
        "Vr": 0.6197304581647914,
        "Vi": -0.8338783324346156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1343198939688,
        "longitude": -94.8756947027211
      }
    },
    {
      "number": 52703,
      "class": "Bus",
      "name": "SPENCER 12 1",
      "init": {
        "Vr": 0.6381538007968944,
        "Vi": -0.8189758568278225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1171373308983,
        "longitude": -95.1982411607618
      }
    },
    {
      "number": 52704,
      "class": "Bus",
      "name": "SPENCER 12 2",
      "init": {
        "Vr": 0.6382969434131511,
        "Vi": -0.8189415489193146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1171373308983,
        "longitude": -95.1982411607618
      }
    },
    {
      "number": 52705,
      "class": "Bus",
      "name": "SPENCER 13 1",
      "init": {
        "Vr": 0.6415234149095872,
        "Vi": -0.8183155959008589
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1733096874983,
        "longitude": -95.1860129644667
      }
    },
    {
      "number": 52706,
      "class": "Bus",
      "name": "SPENCER 13 2",
      "init": {
        "Vr": 0.6413780781264908,
        "Vi": -0.8183536921381032
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1733096874983,
        "longitude": -95.1860129644667
      }
    },
    {
      "number": 52707,
      "class": "Bus",
      "name": "SPENCER 14 1",
      "init": {
        "Vr": 0.6405513176834052,
        "Vi": -0.818651312181533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1848831052692,
        "longitude": -95.201142612525
      }
    },
    {
      "number": 52708,
      "class": "Bus",
      "name": "TERRIL 1",
      "init": {
        "Vr": 0.6391173179849349,
        "Vi": -0.8287202049455176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3512456033997,
        "longitude": -94.9619912786994
      }
    },
    {
      "number": 52709,
      "class": "Bus",
      "name": "COLESBURG 1",
      "init": {
        "Vr": 0.3098367966214111,
        "Vi": -0.9947716750969766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6928935495311,
        "longitude": -91.189447569541
      }
    },
    {
      "number": 52710,
      "class": "Bus",
      "name": "COLESBURG 2",
      "init": {
        "Vr": 0.30987641103283253,
        "Vi": -0.9947732864111833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6928935495311,
        "longitude": -91.189447569541
      }
    },
    {
      "number": 52711,
      "class": "Bus",
      "name": "EDGEWOOD 5 1",
      "init": {
        "Vr": 0.3737610415477562,
        "Vi": -0.9662020329933976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.741815975352,
        "longitude": -91.3342752130244
      }
    },
    {
      "number": 52712,
      "class": "Bus",
      "name": "EDGEWOOD 6 1",
      "init": {
        "Vr": 0.37507514374145645,
        "Vi": -0.9690791021452071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6673079715685,
        "longitude": -91.473092325195
      }
    },
    {
      "number": 52713,
      "class": "Bus",
      "name": "EDGEWOOD 7 1",
      "init": {
        "Vr": 0.37388515031761854,
        "Vi": -0.9679186888606262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6843199758936,
        "longitude": -91.4023461604244
      }
    },
    {
      "number": 52714,
      "class": "Bus",
      "name": "ELGIN 16 1",
      "init": {
        "Vr": 0.40786182010222927,
        "Vi": -0.9626802199840475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.022888516498,
        "longitude": -91.666498289951
      }
    },
    {
      "number": 52715,
      "class": "Bus",
      "name": "ELGIN 16 2",
      "init": {
        "Vr": 0.3966311655330771,
        "Vi": -0.9676110761635217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.022888516498,
        "longitude": -91.666498289951
      }
    },
    {
      "number": 52716,
      "class": "Bus",
      "name": "ELGIN 16 3",
      "init": {
        "Vr": 0.39881735255339734,
        "Vi": -0.9666512235084449
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.022888516498,
        "longitude": -91.666498289951
      }
    },
    {
      "number": 52717,
      "class": "Bus",
      "name": "ELGIN 16 4",
      "init": {
        "Vr": 0.39881735255339734,
        "Vi": -0.9666512235084448
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.022888516498,
        "longitude": -91.666498289951
      }
    },
    {
      "number": 52718,
      "class": "Bus",
      "name": "ELGIN 16 5",
      "init": {
        "Vr": 0.4077875006894344,
        "Vi": -0.9626753860940654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.022888516498,
        "longitude": -91.666498289951
      }
    },
    {
      "number": 52719,
      "class": "Bus",
      "name": "ELGIN 16 7",
      "init": {
        "Vr": 0.40806974337667073,
        "Vi": -0.9626624082274744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.022888516498,
        "longitude": -91.666498289951
      }
    },
    {
      "number": 52720,
      "class": "Bus",
      "name": "ELKADER 1 1",
      "init": {
        "Vr": 0.37724971189416445,
        "Vi": -0.9722661803262158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435984424781,
        "longitude": -91.3891769294841
      }
    },
    {
      "number": 52721,
      "class": "Bus",
      "name": "ELKADER 1 2",
      "init": {
        "Vr": 0.37721473079518464,
        "Vi": -0.9722687448890496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435984424781,
        "longitude": -91.3891769294841
      }
    },
    {
      "number": 52722,
      "class": "Bus",
      "name": "ELKADER 2 1",
      "init": {
        "Vr": 0.3839592636465065,
        "Vi": -0.9699125071719265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9326492489375,
        "longitude": -91.3992936612728
      }
    },
    {
      "number": 52723,
      "class": "Bus",
      "name": "ELKADER 2 2",
      "init": {
        "Vr": 0.37348876359862404,
        "Vi": -0.9753401380079022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9326492489375,
        "longitude": -91.3992936612728
      }
    },
    {
      "number": 52724,
      "class": "Bus",
      "name": "ELKADER 2 3",
      "init": {
        "Vr": 0.3667444785728289,
        "Vi": -0.9788361973459282
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9326492489375,
        "longitude": -91.3992936612728
      }
    },
    {
      "number": 52725,
      "class": "Bus",
      "name": "ELKADER 2 4",
      "init": {
        "Vr": 0.36674447857282894,
        "Vi": -0.9788361973459283
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9326492489375,
        "longitude": -91.3992936612728
      }
    },
    {
      "number": 52726,
      "class": "Bus",
      "name": "ELKADER 2 5",
      "init": {
        "Vr": 0.38391246689047726,
        "Vi": -0.9699030438412566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9326492489375,
        "longitude": -91.3992936612728
      }
    },
    {
      "number": 52727,
      "class": "Bus",
      "name": "ELKADER 3 1",
      "init": {
        "Vr": 0.36120883213412874,
        "Vi": -0.9753840547579381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8245908609752,
        "longitude": -91.5184458115678
      }
    },
    {
      "number": 52728,
      "class": "Bus",
      "name": "ELKADER 3 2",
      "init": {
        "Vr": 0.3611819152619503,
        "Vi": -0.9753791154186284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8245908609752,
        "longitude": -91.5184458115678
      }
    },
    {
      "number": 52729,
      "class": "Bus",
      "name": "GARNAVILLO 1",
      "init": {
        "Vr": 0.3539091749612121,
        "Vi": -0.981925038802472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8552454659168,
        "longitude": -91.2118631040606
      }
    },
    {
      "number": 52730,
      "class": "Bus",
      "name": "GARNAVILLO 2",
      "init": {
        "Vr": 0.35395220383416065,
        "Vi": -0.9819262487514469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8552454659168,
        "longitude": -91.2118631040606
      }
    },
    {
      "number": 52731,
      "class": "Bus",
      "name": "GUTTENBERG 1 1",
      "init": {
        "Vr": 0.3572189055458291,
        "Vi": -0.9793906279770552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7615789887409,
        "longitude": -91.2143997217677
      }
    },
    {
      "number": 52732,
      "class": "Bus",
      "name": "GUTTENBERG 1 2",
      "init": {
        "Vr": 0.344763630870929,
        "Vi": -0.9877665113530615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7615789887409,
        "longitude": -91.2143997217677
      }
    },
    {
      "number": 52733,
      "class": "Bus",
      "name": "GUTTENBERG 1 3",
      "init": {
        "Vr": 0.3571708751569996,
        "Vi": -0.9793863352335185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7615789887409,
        "longitude": -91.2143997217677
      }
    },
    {
      "number": 52734,
      "class": "Bus",
      "name": "GUTTENBERG 2 1",
      "init": {
        "Vr": 0.34021372779039594,
        "Vi": -0.9866476724330312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7711183423902,
        "longitude": -91.1622356764976
      }
    },
    {
      "number": 52735,
      "class": "Bus",
      "name": "GUTTENBERG 3 1",
      "init": {
        "Vr": 0.32736356442156234,
        "Vi": -0.9897299668001788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7416720112812,
        "longitude": -91.1362849700802
      }
    },
    {
      "number": 52736,
      "class": "Bus",
      "name": "HOLY CROSS 1",
      "init": {
        "Vr": 0.27903613047963416,
        "Vi": -1.006342909542021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891071792645,
        "longitude": -90.9810128728182
      }
    },
    {
      "number": 52737,
      "class": "Bus",
      "name": "MC GREGOR 1 1",
      "init": {
        "Vr": 0.3546569716408499,
        "Vi": -0.9846092194340119
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0556071613684,
        "longitude": -91.3158804567747
      }
    },
    {
      "number": 52738,
      "class": "Bus",
      "name": "MC GREGOR 2 1",
      "init": {
        "Vr": 0.34453646936649257,
        "Vi": -0.9877897114739532
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1155070070996,
        "longitude": -91.2212789111341
      }
    },
    {
      "number": 52739,
      "class": "Bus",
      "name": "MC GREGOR 2 2",
      "init": {
        "Vr": 0.34460868183330223,
        "Vi": -0.9877975926541644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1155070070996,
        "longitude": -91.2212789111341
      }
    },
    {
      "number": 52740,
      "class": "Bus",
      "name": "STRAWBERRY POINT 1 1",
      "init": {
        "Vr": 0.3636329357057696,
        "Vi": -0.9791450511668759
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7532927338099,
        "longitude": -91.4968063071684
      }
    },
    {
      "number": 52741,
      "class": "Bus",
      "name": "STRAWBERRY POINT 1 2",
      "init": {
        "Vr": 0.3594132947841221,
        "Vi": -0.9758348227475676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7532927338099,
        "longitude": -91.4968063071684
      }
    },
    {
      "number": 52742,
      "class": "Bus",
      "name": "STRAWBERRY POINT 1 3",
      "init": {
        "Vr": 0.3160635050021957,
        "Vi": -0.9792795751700812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7532927338099,
        "longitude": -91.4968063071684
      }
    },
    {
      "number": 52743,
      "class": "Bus",
      "name": "STRAWBERRY POINT 1 4",
      "init": {
        "Vr": 0.36126736002267607,
        "Vi": -0.974522017881764
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7532927338099,
        "longitude": -91.4968063071684
      }
    },
    {
      "number": 52744,
      "class": "Bus",
      "name": "STRAWBERRY POINT 1 5",
      "init": {
        "Vr": 0.36364061133226516,
        "Vi": -0.9791700564508851
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7532927338099,
        "longitude": -91.4968063071684
      }
    },
    {
      "number": 52745,
      "class": "Bus",
      "name": "CAMANCHE 1 1",
      "init": {
        "Vr": 0.20091073814745788,
        "Vi": -1.024425507328025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.73519672817,
        "longitude": -90.2631193470292
      }
    },
    {
      "number": 52746,
      "class": "Bus",
      "name": "CAMANCHE 2 1",
      "init": {
        "Vr": 0.20067433963115588,
        "Vi": -1.0225921548803647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7435044295865,
        "longitude": -90.3667279405844
      }
    },
    {
      "number": 52747,
      "class": "Bus",
      "name": "CAMANCHE 2 2",
      "init": {
        "Vr": 0.20058767113475645,
        "Vi": -1.0225750424409283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7435044295865,
        "longitude": -90.3667279405844
      }
    },
    {
      "number": 52748,
      "class": "Bus",
      "name": "CAMANCHE 3 1",
      "init": {
        "Vr": 0.22730414755403253,
        "Vi": -1.0210831794208388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9079464999894,
        "longitude": -90.3610710427993
      }
    },
    {
      "number": 52749,
      "class": "Bus",
      "name": "CHARLOTTE 66 1",
      "init": {
        "Vr": 0.2570308290863683,
        "Vi": -1.0079121007745506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0596492187001,
        "longitude": -90.4846501154101
      }
    },
    {
      "number": 52750,
      "class": "Bus",
      "name": "CLINTON 47 1",
      "init": {
        "Vr": 0.23249949001585182,
        "Vi": -1.01170388454276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9422294932705,
        "longitude": -90.2981665101579
      }
    },
    {
      "number": 52751,
      "class": "Bus",
      "name": "CLINTON 47 2",
      "init": {
        "Vr": 0.22948092156903194,
        "Vi": -1.0230155782273669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9422294932705,
        "longitude": -90.2981665101579
      }
    },
    {
      "number": 52752,
      "class": "Bus",
      "name": "CLINTON 47 3",
      "init": {
        "Vr": 0.23225120366912616,
        "Vi": -1.0116972093499998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9422294932705,
        "longitude": -90.2981665101579
      }
    },
    {
      "number": 52753,
      "class": "Bus",
      "name": "CLINTON 48 1",
      "init": {
        "Vr": 0.23943430867795906,
        "Vi": -1.0118051401962564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9001885097036,
        "longitude": -90.1818386718443
      }
    },
    {
      "number": 52754,
      "class": "Bus",
      "name": "CLINTON 48 2",
      "init": {
        "Vr": 0.2212668673204368,
        "Vi": -1.0243712087869434
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9001885097036,
        "longitude": -90.1818386718443
      }
    },
    {
      "number": 52755,
      "class": "Bus",
      "name": "CLINTON 48 3",
      "init": {
        "Vr": 0.23966538586534436,
        "Vi": -1.0118607840930052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9001885097036,
        "longitude": -90.1818386718443
      }
    },
    {
      "number": 52756,
      "class": "Bus",
      "name": "CLINTON 49 1",
      "init": {
        "Vr": 0.23995967409258137,
        "Vi": -1.0099087893911691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0504367787264,
        "longitude": -90.2734874845698
      }
    },
    {
      "number": 52757,
      "class": "Bus",
      "name": "CLINTON 49 2",
      "init": {
        "Vr": 0.23838376476007242,
        "Vi": -1.0149682557903341
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0504367787264,
        "longitude": -90.2734874845698
      }
    },
    {
      "number": 52758,
      "class": "Bus",
      "name": "CLINTON 49 3",
      "init": {
        "Vr": 0.23965460289617332,
        "Vi": -1.0098173265089998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0504367787264,
        "longitude": -90.2734874845698
      }
    },
    {
      "number": 52759,
      "class": "Bus",
      "name": "CLINTON 50 1",
      "init": {
        "Vr": 0.24716169478057634,
        "Vi": -1.0119870532074593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.854548876497,
        "longitude": -90.3678111158032
      }
    },
    {
      "number": 52760,
      "class": "Bus",
      "name": "CLINTON 50 2",
      "init": {
        "Vr": 0.22883663944943813,
        "Vi": -1.0205958164397662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.854548876497,
        "longitude": -90.3678111158032
      }
    },
    {
      "number": 52761,
      "class": "Bus",
      "name": "CLINTON 50 3",
      "init": {
        "Vr": 0.2205264343949362,
        "Vi": -1.024499793025918
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.854548876497,
        "longitude": -90.3678111158032
      }
    },
    {
      "number": 52762,
      "class": "Bus",
      "name": "CLINTON 50 4",
      "init": {
        "Vr": 0.22052643439493613,
        "Vi": -1.0244997930259179
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.854548876497,
        "longitude": -90.3678111158032
      }
    },
    {
      "number": 52763,
      "class": "Bus",
      "name": "CLINTON 50 5",
      "init": {
        "Vr": 0.24689981968718863,
        "Vi": -1.0119717556799825
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.854548876497,
        "longitude": -90.3678111158032
      }
    },
    {
      "number": 52764,
      "class": "Bus",
      "name": "DE WITT 1 1",
      "init": {
        "Vr": 0.23073250377067553,
        "Vi": -1.013568364076957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7443363562692,
        "longitude": -90.5588761080683
      }
    },
    {
      "number": 52765,
      "class": "Bus",
      "name": "DE WITT 1 2",
      "init": {
        "Vr": 0.2308629032944708,
        "Vi": -1.0135733995958727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7443363562692,
        "longitude": -90.5588761080683
      }
    },
    {
      "number": 52766,
      "class": "Bus",
      "name": "DE WITT 2 1",
      "init": {
        "Vr": 0.2547426719362146,
        "Vi": -1.0098279562423975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8709592396834,
        "longitude": -90.4820644449423
      }
    },
    {
      "number": 52767,
      "class": "Bus",
      "name": "DE WITT 2 2",
      "init": {
        "Vr": 0.24350198094370532,
        "Vi": -1.0184090632098313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8709592396834,
        "longitude": -90.4820644449423
      }
    },
    {
      "number": 52768,
      "class": "Bus",
      "name": "DE WITT 2 3",
      "init": {
        "Vr": 0.2548361447145514,
        "Vi": -1.009825223074129
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8709592396834,
        "longitude": -90.4820644449423
      }
    },
    {
      "number": 52769,
      "class": "Bus",
      "name": "DE WITT 3 1",
      "init": {
        "Vr": 0.26285997791548493,
        "Vi": -0.9968720266205368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7533167935858,
        "longitude": -90.6169973934432
      }
    },
    {
      "number": 52770,
      "class": "Bus",
      "name": "DE WITT 3 2",
      "init": {
        "Vr": 0.2402170523072906,
        "Vi": -1.0052601585348775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7533167935858,
        "longitude": -90.6169973934432
      }
    },
    {
      "number": 52771,
      "class": "Bus",
      "name": "DE WITT 3 3",
      "init": {
        "Vr": 0.17632649594454328,
        "Vi": -1.0011064574372739
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7533167935858,
        "longitude": -90.6169973934432
      }
    },
    {
      "number": 52772,
      "class": "Bus",
      "name": "DE WITT 3 4",
      "init": {
        "Vr": 0.23816532841080854,
        "Vi": -1.0150853812187515
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7533167935858,
        "longitude": -90.6169973934432
      }
    },
    {
      "number": 52773,
      "class": "Bus",
      "name": "DE WITT 3 5",
      "init": {
        "Vr": 0.2630301593523869,
        "Vi": -0.9967973228776927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7533167935858,
        "longitude": -90.6169973934432
      }
    },
    {
      "number": 52774,
      "class": "Bus",
      "name": "DE WITT 3 7",
      "init": {
        "Vr": 0.26285997791548493,
        "Vi": -0.9968720266205368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7533167935858,
        "longitude": -90.6169973934432
      }
    },
    {
      "number": 52775,
      "class": "Bus",
      "name": "DELMAR 7 1",
      "init": {
        "Vr": 0.24627853336725666,
        "Vi": -1.0115911652373475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9677287616403,
        "longitude": -90.491184421149
      }
    },
    {
      "number": 52776,
      "class": "Bus",
      "name": "DELMAR 8 1",
      "init": {
        "Vr": 0.25751979099650635,
        "Vi": -1.0147053677048161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9117689841394,
        "longitude": -90.5985793156193
      }
    },
    {
      "number": 52777,
      "class": "Bus",
      "name": "GRAND MOUND 1",
      "init": {
        "Vr": 0.25233205392342534,
        "Vi": -1.0056126421726665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8106885963925,
        "longitude": -90.6979711073169
      }
    },
    {
      "number": 52778,
      "class": "Bus",
      "name": "GRAND MOUND 2",
      "init": {
        "Vr": 0.25230118589022577,
        "Vi": -1.0056077322668622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8106885963925,
        "longitude": -90.6979711073169
      }
    },
    {
      "number": 52779,
      "class": "Bus",
      "name": "MAQUOKETA 1 1",
      "init": {
        "Vr": 0.27240120722952826,
        "Vi": -1.0044868577131991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0549617869013,
        "longitude": -90.6717123681343
      }
    },
    {
      "number": 52780,
      "class": "Bus",
      "name": "MAQUOKETA 1 2",
      "init": {
        "Vr": 0.2723716352809192,
        "Vi": -1.0045346180249481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0549617869013,
        "longitude": -90.6717123681343
      }
    },
    {
      "number": 52781,
      "class": "Bus",
      "name": "MAQUOKETA 1 3",
      "init": {
        "Vr": 0.27230213050788865,
        "Vi": -1.004486637572485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0549617869013,
        "longitude": -90.6717123681343
      }
    },
    {
      "number": 52782,
      "class": "Bus",
      "name": "MAQUOKETA 2 1",
      "init": {
        "Vr": 0.2689331277268589,
        "Vi": -0.9998047555481802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1905544384609,
        "longitude": -90.6578600701541
      }
    },
    {
      "number": 52783,
      "class": "Bus",
      "name": "MAQUOKETA 2 2",
      "init": {
        "Vr": 0.26618922869980693,
        "Vi": -1.0024706986337453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1905544384609,
        "longitude": -90.6578600701541
      }
    },
    {
      "number": 52784,
      "class": "Bus",
      "name": "MAQUOKETA 2 3",
      "init": {
        "Vr": 0.2655213090559144,
        "Vi": -1.00311964224608
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.1905544384609,
        "longitude": -90.6578600701541
      }
    },
    {
      "number": 52785,
      "class": "Bus",
      "name": "MAQUOKETA 2 4",
      "init": {
        "Vr": 0.2655213090559144,
        "Vi": -1.0031196422460797
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1905544384609,
        "longitude": -90.6578600701541
      }
    },
    {
      "number": 52786,
      "class": "Bus",
      "name": "MAQUOKETA 2 5",
      "init": {
        "Vr": 0.2688264748409256,
        "Vi": -0.9997391180343661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1905544384609,
        "longitude": -90.6578600701541
      }
    },
    {
      "number": 52787,
      "class": "Bus",
      "name": "MAQUOKETA 3 1",
      "init": {
        "Vr": 0.2789286663376293,
        "Vi": -0.9993596586086894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9797997423226,
        "longitude": -90.6837554130105
      }
    },
    {
      "number": 52788,
      "class": "Bus",
      "name": "MAQUOKETA 3 2",
      "init": {
        "Vr": 0.2788305557435552,
        "Vi": -0.999327239841589
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9797997423226,
        "longitude": -90.6837554130105
      }
    },
    {
      "number": 52789,
      "class": "Bus",
      "name": "MILES 1",
      "init": {
        "Vr": 0.23792357751433582,
        "Vi": -1.011962092890918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0320571889635,
        "longitude": -90.3660551100195
      }
    },
    {
      "number": 52790,
      "class": "Bus",
      "name": "MILES 2",
      "init": {
        "Vr": 0.23786735457405,
        "Vi": -1.0119557181083088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0320571889635,
        "longitude": -90.3660551100195
      }
    },
    {
      "number": 52791,
      "class": "Bus",
      "name": "PRESTON 7 1",
      "init": {
        "Vr": 0.23592600430298225,
        "Vi": -1.0125051028611678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1278776951109,
        "longitude": -90.3666191870119
      }
    },
    {
      "number": 52792,
      "class": "Bus",
      "name": "CHARTER OAK 1",
      "init": {
        "Vr": 0.6291138164429184,
        "Vi": -0.8224544359998063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0581627018248,
        "longitude": -95.6358126425449
      }
    },
    {
      "number": 52793,
      "class": "Bus",
      "name": "DENISON 1 1",
      "init": {
        "Vr": 0.6339680618694503,
        "Vi": -0.8254058913251372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.126522726412,
        "longitude": -95.3319525615353
      }
    },
    {
      "number": 52794,
      "class": "Bus",
      "name": "DENISON 1 2",
      "init": {
        "Vr": 0.6271276410095721,
        "Vi": -0.8343500674698572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.126522726412,
        "longitude": -95.3319525615353
      }
    },
    {
      "number": 52795,
      "class": "Bus",
      "name": "DENISON 1 3",
      "init": {
        "Vr": 0.6246883241202559,
        "Vi": -0.8375395904507632
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.126522726412,
        "longitude": -95.3319525615353
      }
    },
    {
      "number": 52796,
      "class": "Bus",
      "name": "DENISON 1 4",
      "init": {
        "Vr": 0.6246883241202558,
        "Vi": -0.8375395904507631
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.126522726412,
        "longitude": -95.3319525615353
      }
    },
    {
      "number": 52797,
      "class": "Bus",
      "name": "DENISON 1 5",
      "init": {
        "Vr": 0.634228114224689,
        "Vi": -0.8253083169671286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.126522726412,
        "longitude": -95.3319525615353
      }
    },
    {
      "number": 52798,
      "class": "Bus",
      "name": "DENISON 1 7",
      "init": {
        "Vr": 0.6338183823306255,
        "Vi": -0.8254141689744802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.126522726412,
        "longitude": -95.3319525615353
      }
    },
    {
      "number": 52799,
      "class": "Bus",
      "name": "DENISON 2 1",
      "init": {
        "Vr": 0.6259899409898626,
        "Vi": -0.8310289619617242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1034417257328,
        "longitude": -95.4612503321367
      }
    },
    {
      "number": 52800,
      "class": "Bus",
      "name": "DENISON 3 1",
      "init": {
        "Vr": 0.6323539249370398,
        "Vi": -0.825202083960403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0259485837335,
        "longitude": -95.3698126300284
      }
    },
    {
      "number": 52801,
      "class": "Bus",
      "name": "DOW CITY 1",
      "init": {
        "Vr": 0.6257281077263414,
        "Vi": -0.8202257349542028
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9570461423791,
        "longitude": -95.5092547154361
      }
    },
    {
      "number": 52802,
      "class": "Bus",
      "name": "DUNLAP 7 1",
      "init": {
        "Vr": 0.6477890677173221,
        "Vi": -0.8171451891547514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.942289158865,
        "longitude": -95.7047696466688
      }
    },
    {
      "number": 52803,
      "class": "Bus",
      "name": "DUNLAP 7 2",
      "init": {
        "Vr": 0.6477336320935303,
        "Vi": -0.8171547718160572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.942289158865,
        "longitude": -95.7047696466688
      }
    },
    {
      "number": 52804,
      "class": "Bus",
      "name": "DUNLAP 8 1",
      "init": {
        "Vr": 0.6298923484234045,
        "Vi": -0.8174568578617807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8560797924088,
        "longitude": -95.658582146796
      }
    },
    {
      "number": 52805,
      "class": "Bus",
      "name": "MANILLA 1",
      "init": {
        "Vr": 0.5890746277944418,
        "Vi": -0.8567231662626691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.856209222058,
        "longitude": -95.1788698290614
      }
    },
    {
      "number": 52806,
      "class": "Bus",
      "name": "MAPLETON 7 1",
      "init": {
        "Vr": 0.632320399438707,
        "Vi": -0.8261066480759393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2391712131072,
        "longitude": -95.7823376780513
      }
    },
    {
      "number": 52807,
      "class": "Bus",
      "name": "MAPLETON 7 2",
      "init": {
        "Vr": 0.6322870257858494,
        "Vi": -0.8261081352636758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2391712131072,
        "longitude": -95.7823376780513
      }
    },
    {
      "number": 52808,
      "class": "Bus",
      "name": "MAPLETON 8 1",
      "init": {
        "Vr": 0.6448254822007411,
        "Vi": -0.8200861630879928
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1617530284082,
        "longitude": -95.7682475513845
      }
    },
    {
      "number": 52809,
      "class": "Bus",
      "name": "MAPLETON 8 2",
      "init": {
        "Vr": 0.6364991328672682,
        "Vi": -0.8245143812741262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1617530284082,
        "longitude": -95.7682475513845
      }
    },
    {
      "number": 52810,
      "class": "Bus",
      "name": "MAPLETON 8 3",
      "init": {
        "Vr": 0.6350449779278731,
        "Vi": -0.8252877473473929
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1617530284082,
        "longitude": -95.7682475513845
      }
    },
    {
      "number": 52811,
      "class": "Bus",
      "name": "MAPLETON 8 4",
      "init": {
        "Vr": 0.635044977927873,
        "Vi": -0.8252877473473929
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1617530284082,
        "longitude": -95.7682475513845
      }
    },
    {
      "number": 52812,
      "class": "Bus",
      "name": "MAPLETON 8 5",
      "init": {
        "Vr": 0.6447750344368421,
        "Vi": -0.8200947146064791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1617530284082,
        "longitude": -95.7682475513845
      }
    },
    {
      "number": 52813,
      "class": "Bus",
      "name": "VAIL 1",
      "init": {
        "Vr": 0.600069518810444,
        "Vi": -0.85186833414238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.055490666002,
        "longitude": -95.1541492020463
      }
    },
    {
      "number": 52814,
      "class": "Bus",
      "name": "ADEL 4 1",
      "init": {
        "Vr": 0.5018070182767229,
        "Vi": -0.8960605169068285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6387849518879,
        "longitude": -93.9452414906268
      }
    },
    {
      "number": 52815,
      "class": "Bus",
      "name": "ADEL 4 2",
      "init": {
        "Vr": 0.5017072453100679,
        "Vi": -0.8960682341415007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6387849518879,
        "longitude": -93.9452414906268
      }
    },
    {
      "number": 52816,
      "class": "Bus",
      "name": "ADEL 5 1",
      "init": {
        "Vr": 0.5250879132985137,
        "Vi": -0.8842790488057956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5990102681925,
        "longitude": -94.0634190718337
      }
    },
    {
      "number": 52817,
      "class": "Bus",
      "name": "ADEL 6 1",
      "init": {
        "Vr": 0.5544520628188506,
        "Vi": -0.8749516730622213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.664510133295,
        "longitude": -94.0878764674333
      }
    },
    {
      "number": 52818,
      "class": "Bus",
      "name": "ADEL 6 2",
      "init": {
        "Vr": 0.5399792151716534,
        "Vi": -0.8781415055831834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.664510133295,
        "longitude": -94.0878764674333
      }
    },
    {
      "number": 52819,
      "class": "Bus",
      "name": "ADEL 6 3",
      "init": {
        "Vr": 0.4794000767392558,
        "Vi": -0.8920308888148162
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.664510133295,
        "longitude": -94.0878764674333
      }
    },
    {
      "number": 52820,
      "class": "Bus",
      "name": "ADEL 6 4",
      "init": {
        "Vr": 0.5423490487438861,
        "Vi": -0.8774989004346146
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.664510133295,
        "longitude": -94.0878764674333
      }
    },
    {
      "number": 52821,
      "class": "Bus",
      "name": "ADEL 6 5",
      "init": {
        "Vr": 0.5545196314176782,
        "Vi": -0.8749481899706689
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.664510133295,
        "longitude": -94.0878764674333
      }
    },
    {
      "number": 52822,
      "class": "Bus",
      "name": "ADEL 6 7",
      "init": {
        "Vr": 0.5544520628188503,
        "Vi": -0.8749516730622214
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.664510133295,
        "longitude": -94.0878764674333
      }
    },
    {
      "number": 52823,
      "class": "Bus",
      "name": "CLIVE 1 1",
      "init": {
        "Vr": 0.5345746319520724,
        "Vi": -0.8806473348287652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5443367707591,
        "longitude": -93.8967611391173
      }
    },
    {
      "number": 52824,
      "class": "Bus",
      "name": "CLIVE 1 2",
      "init": {
        "Vr": 0.5095436719676274,
        "Vi": -0.9049931781818237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5443367707591,
        "longitude": -93.8967611391173
      }
    },
    {
      "number": 52825,
      "class": "Bus",
      "name": "CLIVE 1 3",
      "init": {
        "Vr": 0.5343959750787156,
        "Vi": -0.8806797031537059
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5443367707591,
        "longitude": -93.8967611391173
      }
    },
    {
      "number": 52826,
      "class": "Bus",
      "name": "CLIVE 2 1",
      "init": {
        "Vr": 0.49400108619552924,
        "Vi": -0.9052011363096922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5843401644395,
        "longitude": -93.710335118797
      }
    },
    {
      "number": 52827,
      "class": "Bus",
      "name": "CLIVE 2 2",
      "init": {
        "Vr": 0.4942147680309488,
        "Vi": -0.9052165379438131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5843401644395,
        "longitude": -93.710335118797
      }
    },
    {
      "number": 52828,
      "class": "Bus",
      "name": "EARLHAM 1 1",
      "init": {
        "Vr": 0.5400631944718981,
        "Vi": -0.8862393839839704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4671967737618,
        "longitude": -94.1169629141875
      }
    },
    {
      "number": 52829,
      "class": "Bus",
      "name": "EARLHAM 1 2",
      "init": {
        "Vr": 0.5400960013820756,
        "Vi": -0.8862398539397225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4671967737618,
        "longitude": -94.1169629141875
      }
    },
    {
      "number": 52830,
      "class": "Bus",
      "name": "EARLHAM 2 1",
      "init": {
        "Vr": 0.5358610009583007,
        "Vi": -0.8899785476009922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4551772505221,
        "longitude": -94.0637100403061
      }
    },
    {
      "number": 52831,
      "class": "Bus",
      "name": "GRANGER 5 1",
      "init": {
        "Vr": 0.5022533687012203,
        "Vi": -0.9074673167504335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7315018783529,
        "longitude": -93.7967978773073
      }
    },
    {
      "number": 52832,
      "class": "Bus",
      "name": "GRANGER 6 1",
      "init": {
        "Vr": 0.522136417211435,
        "Vi": -0.8972593370130144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8147158462737,
        "longitude": -93.8300260329111
      }
    },
    {
      "number": 52833,
      "class": "Bus",
      "name": "GRIMES 1 1",
      "init": {
        "Vr": 0.49724139444912907,
        "Vi": -0.9043448185144053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6325773204543,
        "longitude": -93.8211968035275
      }
    },
    {
      "number": 52834,
      "class": "Bus",
      "name": "GRIMES 2 1",
      "init": {
        "Vr": 0.49768296897425024,
        "Vi": -0.9039428295397509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6146781659087,
        "longitude": -93.8275053069775
      }
    },
    {
      "number": 52835,
      "class": "Bus",
      "name": "GRIMES 3 1",
      "init": {
        "Vr": 0.5258917999142038,
        "Vi": -0.890864708311013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708336174976,
        "longitude": -93.8541494414391
      }
    },
    {
      "number": 52836,
      "class": "Bus",
      "name": "GRIMES 3 2",
      "init": {
        "Vr": 0.5120685680311441,
        "Vi": -0.9033061931300896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708336174976,
        "longitude": -93.8541494414391
      }
    },
    {
      "number": 52837,
      "class": "Bus",
      "name": "GRIMES 3 3",
      "init": {
        "Vr": 0.5257921236730255,
        "Vi": -0.8908788360236017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708336174976,
        "longitude": -93.8541494414391
      }
    },
    {
      "number": 52838,
      "class": "Bus",
      "name": "REDFIELD 1 1",
      "init": {
        "Vr": 0.5409978131196257,
        "Vi": -0.8780129760113685
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6523809829593,
        "longitude": -94.2188912871525
      }
    },
    {
      "number": 52839,
      "class": "Bus",
      "name": "URBANDALE 1 1",
      "init": {
        "Vr": 0.49783970839720704,
        "Vi": -0.9036670937593059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6120201778522,
        "longitude": -93.8462663309125
      }
    },
    {
      "number": 52840,
      "class": "Bus",
      "name": "URBANDALE 2 1",
      "init": {
        "Vr": 0.5011979540696065,
        "Vi": -0.9038252580937163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5893117310393,
        "longitude": -93.8502919447441
      }
    },
    {
      "number": 52841,
      "class": "Bus",
      "name": "URBANDALE 3 1",
      "init": {
        "Vr": 0.4976176177702262,
        "Vi": -0.9043905935588482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6579193651403,
        "longitude": -93.836831150316
      }
    },
    {
      "number": 52842,
      "class": "Bus",
      "name": "VAN METER 1 1",
      "init": {
        "Vr": 0.5208766527208778,
        "Vi": -0.8989029004984401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4453604809473,
        "longitude": -93.8362422081325
      }
    },
    {
      "number": 52843,
      "class": "Bus",
      "name": "VAN METER 2 1",
      "init": {
        "Vr": 0.5192885925754572,
        "Vi": -0.9002342728804562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4641995297251,
        "longitude": -93.8954349499198
      }
    },
    {
      "number": 52844,
      "class": "Bus",
      "name": "WAUKEE 1 1",
      "init": {
        "Vr": 0.49896999270922593,
        "Vi": -0.9007583332298884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6266459858002,
        "longitude": -93.8887215541678
      }
    },
    {
      "number": 52845,
      "class": "Bus",
      "name": "WAUKEE 2 1",
      "init": {
        "Vr": 0.5429386999642436,
        "Vi": -0.8806875129915411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6342839925748,
        "longitude": -93.9205878731589
      }
    },
    {
      "number": 52846,
      "class": "Bus",
      "name": "WAUKEE 3 1",
      "init": {
        "Vr": 0.49701958707103305,
        "Vi": -0.9044334273155555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.68036876743,
        "longitude": -93.8454570235802
      }
    },
    {
      "number": 52847,
      "class": "Bus",
      "name": "WAUKEE 4 1",
      "init": {
        "Vr": 0.5387316504239301,
        "Vi": -0.8805324985716935
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5805085190593,
        "longitude": -93.873638093354
      }
    },
    {
      "number": 52848,
      "class": "Bus",
      "name": "WAUKEE 4 2",
      "init": {
        "Vr": 0.5049349317778176,
        "Vi": -0.9026783349751563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5805085190593,
        "longitude": -93.873638093354
      }
    },
    {
      "number": 52849,
      "class": "Bus",
      "name": "WAUKEE 4 3",
      "init": {
        "Vr": 0.5386010608449389,
        "Vi": -0.8805677719762863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5805085190593,
        "longitude": -93.873638093354
      }
    },
    {
      "number": 52850,
      "class": "Bus",
      "name": "WEST DES MOINES 1 1",
      "init": {
        "Vr": 0.5002493603261723,
        "Vi": -0.9053663846742079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4972228880004,
        "longitude": -93.7620818332711
      }
    },
    {
      "number": 52851,
      "class": "Bus",
      "name": "WEST DES MOINES 2 1",
      "init": {
        "Vr": 0.5289395322590756,
        "Vi": -0.8912487778080312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.607069116995,
        "longitude": -93.7966171511382
      }
    },
    {
      "number": 52852,
      "class": "Bus",
      "name": "WEST DES MOINES 2 2",
      "init": {
        "Vr": 0.4910600177744011,
        "Vi": -0.915703674351821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.607069116995,
        "longitude": -93.7966171511382
      }
    },
    {
      "number": 52853,
      "class": "Bus",
      "name": "WEST DES MOINES 2 3",
      "init": {
        "Vr": 0.5296293786422185,
        "Vi": -0.891396349544251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.607069116995,
        "longitude": -93.7966171511382
      }
    },
    {
      "number": 52854,
      "class": "Bus",
      "name": "WEST DES MOINES 3 1",
      "init": {
        "Vr": 0.5310156291447354,
        "Vi": -0.8879498227765782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6681694757809,
        "longitude": -93.8477522075569
      }
    },
    {
      "number": 52855,
      "class": "Bus",
      "name": "WEST DES MOINES 3 2",
      "init": {
        "Vr": 0.4997298859647305,
        "Vi": -0.9045715823583026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6681694757809,
        "longitude": -93.8477522075569
      }
    },
    {
      "number": 52856,
      "class": "Bus",
      "name": "WEST DES MOINES 3 3",
      "init": {
        "Vr": 0.4939642276213048,
        "Vi": -0.9076348107804446
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6681694757809,
        "longitude": -93.8477522075569
      }
    },
    {
      "number": 52857,
      "class": "Bus",
      "name": "WEST DES MOINES 3 4",
      "init": {
        "Vr": 0.4939642276213048,
        "Vi": -0.9076348107804446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6681694757809,
        "longitude": -93.8477522075569
      }
    },
    {
      "number": 52858,
      "class": "Bus",
      "name": "WEST DES MOINES 3 5",
      "init": {
        "Vr": 0.5317861209140958,
        "Vi": -0.8876826340377189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6681694757809,
        "longitude": -93.8477522075569
      }
    },
    {
      "number": 52859,
      "class": "Bus",
      "name": "WEST DES MOINES 4 1",
      "init": {
        "Vr": 0.4938011171026398,
        "Vi": -0.9061154030750054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948969990621,
        "longitude": -93.8129492650258
      }
    },
    {
      "number": 52860,
      "class": "Bus",
      "name": "WEST DES MOINES 4 2",
      "init": {
        "Vr": 0.46356171165938737,
        "Vi": -0.9128441318663442
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948969990621,
        "longitude": -93.8129492650258
      }
    },
    {
      "number": 52861,
      "class": "Bus",
      "name": "WEST DES MOINES 4 3",
      "init": {
        "Vr": 0.4967143078518158,
        "Vi": -0.9054671737761576
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948969990621,
        "longitude": -93.8129492650258
      }
    },
    {
      "number": 52862,
      "class": "Bus",
      "name": "WEST DES MOINES 4 4",
      "init": {
        "Vr": 0.4967143078518158,
        "Vi": -0.9054671737761575
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948969990621,
        "longitude": -93.8129492650258
      }
    },
    {
      "number": 52863,
      "class": "Bus",
      "name": "WEST DES MOINES 4 5",
      "init": {
        "Vr": 0.4940023516083373,
        "Vi": -0.9061184308722079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948969990621,
        "longitude": -93.8129492650258
      }
    },
    {
      "number": 52864,
      "class": "Bus",
      "name": "WEST DES MOINES 4 7",
      "init": {
        "Vr": 0.4938011171026398,
        "Vi": -0.9061154030750054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948969990621,
        "longitude": -93.8129492650258
      }
    },
    {
      "number": 52865,
      "class": "Bus",
      "name": "BLOOMFIELD 16 1",
      "init": {
        "Vr": 0.4882804160537517,
        "Vi": -0.9215583346658621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7192117250267,
        "longitude": -92.4679699825981
      }
    },
    {
      "number": 52866,
      "class": "Bus",
      "name": "BLOOMFIELD 17 1",
      "init": {
        "Vr": 0.4868620854994876,
        "Vi": -0.9212394888013932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7108264757924,
        "longitude": -92.4068685812524
      }
    },
    {
      "number": 52867,
      "class": "Bus",
      "name": "DRAKESVILLE 1",
      "init": {
        "Vr": 0.4734373574359731,
        "Vi": -0.9182086181535396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7904464725521,
        "longitude": -92.598187069317
      }
    },
    {
      "number": 52868,
      "class": "Bus",
      "name": "ELDON 1 1",
      "init": {
        "Vr": 0.4719223050139758,
        "Vi": -0.933010064046149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9822531654715,
        "longitude": -92.267094004643
      }
    },
    {
      "number": 52869,
      "class": "Bus",
      "name": "ELDON 1 2",
      "init": {
        "Vr": 0.46568329873715186,
        "Vi": -0.9334980495959503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9822531654715,
        "longitude": -92.267094004643
      }
    },
    {
      "number": 52870,
      "class": "Bus",
      "name": "ELDON 1 3",
      "init": {
        "Vr": 0.4718651107169513,
        "Vi": -0.9330073082928388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9822531654715,
        "longitude": -92.267094004643
      }
    },
    {
      "number": 52871,
      "class": "Bus",
      "name": "ELDON 2 1",
      "init": {
        "Vr": 0.4649549334874851,
        "Vi": -0.9374469203682892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8258209575172,
        "longitude": -92.209444020213
      }
    },
    {
      "number": 52872,
      "class": "Bus",
      "name": "ELDON 2 2",
      "init": {
        "Vr": 0.44672313301727096,
        "Vi": -0.9468877629932311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8258209575172,
        "longitude": -92.209444020213
      }
    },
    {
      "number": 52873,
      "class": "Bus",
      "name": "ELDON 2 3",
      "init": {
        "Vr": 0.46490522023842834,
        "Vi": -0.9374404836933006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8258209575172,
        "longitude": -92.209444020213
      }
    },
    {
      "number": 52874,
      "class": "Bus",
      "name": "MILTON 33 1",
      "init": {
        "Vr": 0.44982444848264114,
        "Vi": -0.9153276021216254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6749454715588,
        "longitude": -92.1941453962008
      }
    },
    {
      "number": 52875,
      "class": "Bus",
      "name": "MILTON 33 2",
      "init": {
        "Vr": 0.44986476318853974,
        "Vi": -0.9153369406904871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6749454715588,
        "longitude": -92.1941453962008
      }
    },
    {
      "number": 52876,
      "class": "Bus",
      "name": "DAVIS CITY 1",
      "init": {
        "Vr": 0.5530782312308212,
        "Vi": -0.8751907569037266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.579647150024,
        "longitude": -93.6000133621224
      }
    },
    {
      "number": 52877,
      "class": "Bus",
      "name": "DAVIS CITY 2",
      "init": {
        "Vr": 0.5530782312308208,
        "Vi": -0.8751907569037265
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.579647150024,
        "longitude": -93.6000133621224
      }
    },
    {
      "number": 52878,
      "class": "Bus",
      "name": "DAVIS CITY 3",
      "init": {
        "Vr": 0.5530782312308208,
        "Vi": -0.8751907569037265
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.579647150024,
        "longitude": -93.6000133621224
      }
    },
    {
      "number": 52879,
      "class": "Bus",
      "name": "DAVIS CITY 4",
      "init": {
        "Vr": 0.5530782312308208,
        "Vi": -0.8751907569037264
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.579647150024,
        "longitude": -93.6000133621224
      }
    },
    {
      "number": 52880,
      "class": "Bus",
      "name": "DAVIS CITY 5",
      "init": {
        "Vr": 0.5530412111733694,
        "Vi": -0.8751944601349796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.579647150024,
        "longitude": -93.6000133621224
      }
    },
    {
      "number": 52881,
      "class": "Bus",
      "name": "DAVIS CITY 7",
      "init": {
        "Vr": 0.5531169780149814,
        "Vi": -0.8751868490416257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.579647150024,
        "longitude": -93.6000133621224
      }
    },
    {
      "number": 52882,
      "class": "Bus",
      "name": "HUMESTON 1",
      "init": {
        "Vr": 0.5172447081617978,
        "Vi": -0.8979936425884149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8312060143608,
        "longitude": -93.5417621364584
      }
    },
    {
      "number": 52883,
      "class": "Bus",
      "name": "LAMONI 1 1",
      "init": {
        "Vr": 0.5582230606434418,
        "Vi": -0.8717144625912905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6643852466614,
        "longitude": -94.0273169871274
      }
    },
    {
      "number": 52884,
      "class": "Bus",
      "name": "LAMONI 1 2",
      "init": {
        "Vr": 0.5581691449906341,
        "Vi": -0.8716996121417622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6643852466614,
        "longitude": -94.0273169871274
      }
    },
    {
      "number": 52885,
      "class": "Bus",
      "name": "LAMONI 2 1",
      "init": {
        "Vr": 0.5620304166904024,
        "Vi": -0.8706293449321795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6338371926116,
        "longitude": -93.9412294106021
      }
    },
    {
      "number": 52886,
      "class": "Bus",
      "name": "LAMONI 2 2",
      "init": {
        "Vr": 0.5620726645994181,
        "Vi": -0.8706318707179209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6338371926116,
        "longitude": -93.9412294106021
      }
    },
    {
      "number": 52887,
      "class": "Bus",
      "name": "LAMONI 3 1",
      "init": {
        "Vr": 0.5573501613306695,
        "Vi": -0.8729040293181833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6280580770562,
        "longitude": -94.0047708239968
      }
    },
    {
      "number": 52888,
      "class": "Bus",
      "name": "LEON 4 1",
      "init": {
        "Vr": 0.5935133700220493,
        "Vi": -0.8585353400935474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387807335977,
        "longitude": -93.7194708369279
      }
    },
    {
      "number": 52889,
      "class": "Bus",
      "name": "LEON 5 1",
      "init": {
        "Vr": 0.5306266488190009,
        "Vi": -0.8875699448376554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7853679359593,
        "longitude": -93.701092597492
      }
    },
    {
      "number": 52890,
      "class": "Bus",
      "name": "DELHI 3 1",
      "init": {
        "Vr": 0.38351540683332075,
        "Vi": -0.967795899713332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3863065751375,
        "longitude": -91.4210179148716
      }
    },
    {
      "number": 52891,
      "class": "Bus",
      "name": "DELHI 3 2",
      "init": {
        "Vr": 0.3835154068333208,
        "Vi": -0.9677958997133322
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3863065751375,
        "longitude": -91.4210179148716
      }
    },
    {
      "number": 52892,
      "class": "Bus",
      "name": "DELHI 3 3",
      "init": {
        "Vr": 0.3835154068333208,
        "Vi": -0.9677958997133322
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3863065751375,
        "longitude": -91.4210179148716
      }
    },
    {
      "number": 52893,
      "class": "Bus",
      "name": "DELHI 3 4",
      "init": {
        "Vr": 0.3835154068333208,
        "Vi": -0.9677958997133321
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3863065751375,
        "longitude": -91.4210179148716
      }
    },
    {
      "number": 52894,
      "class": "Bus",
      "name": "DELHI 3 5",
      "init": {
        "Vr": 0.38354166154146224,
        "Vi": -0.9677985977273951
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3863065751375,
        "longitude": -91.4210179148716
      }
    },
    {
      "number": 52895,
      "class": "Bus",
      "name": "DELHI 3 7",
      "init": {
        "Vr": 0.38351540683332075,
        "Vi": -0.967795899713332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3863065751375,
        "longitude": -91.4210179148716
      }
    },
    {
      "number": 52896,
      "class": "Bus",
      "name": "DYERSVILLE 1 1",
      "init": {
        "Vr": 0.3203390676254485,
        "Vi": -0.9793434289300507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5264895966424,
        "longitude": -91.0790132675419
      }
    },
    {
      "number": 52897,
      "class": "Bus",
      "name": "DYERSVILLE 1 2",
      "init": {
        "Vr": 0.2973760051195145,
        "Vi": -1.0070477162382072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5264895966424,
        "longitude": -91.0790132675419
      }
    },
    {
      "number": 52898,
      "class": "Bus",
      "name": "DYERSVILLE 1 3",
      "init": {
        "Vr": 0.3202438780052908,
        "Vi": -0.9793018124264073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5264895966424,
        "longitude": -91.0790132675419
      }
    },
    {
      "number": 52899,
      "class": "Bus",
      "name": "DYERSVILLE 2 1",
      "init": {
        "Vr": 0.32817989136043224,
        "Vi": -0.9780672323148418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4729081940089,
        "longitude": -91.1565795045808
      }
    },
    {
      "number": 52900,
      "class": "Bus",
      "name": "DYERSVILLE 2 2",
      "init": {
        "Vr": 0.32965595033845796,
        "Vi": -0.9819396998143121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4729081940089,
        "longitude": -91.1565795045808
      }
    },
    {
      "number": 52901,
      "class": "Bus",
      "name": "DYERSVILLE 2 3",
      "init": {
        "Vr": 0.3280391330691087,
        "Vi": -0.978070727554663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4729081940089,
        "longitude": -91.1565795045808
      }
    },
    {
      "number": 52902,
      "class": "Bus",
      "name": "EARLVILLE 3 1",
      "init": {
        "Vr": 0.32584957310721463,
        "Vi": -0.9891355471666403
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5950570409156,
        "longitude": -91.1764852326768
      }
    },
    {
      "number": 52903,
      "class": "Bus",
      "name": "EARLVILLE 4 1",
      "init": {
        "Vr": 0.3296240497008781,
        "Vi": -0.9836552133158156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4544094228541,
        "longitude": -91.2102873706593
      }
    },
    {
      "number": 52904,
      "class": "Bus",
      "name": "EARLVILLE 5 1",
      "init": {
        "Vr": 0.3349746084820425,
        "Vi": -0.9893349634994497
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5528396877615,
        "longitude": -91.2460405539959
      }
    },
    {
      "number": 52905,
      "class": "Bus",
      "name": "HOPKINTON 3 1",
      "init": {
        "Vr": 0.3311517411306509,
        "Vi": -0.9843695323569758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2894043378688,
        "longitude": -91.2549899085823
      }
    },
    {
      "number": 52906,
      "class": "Bus",
      "name": "HOPKINTON 3 2",
      "init": {
        "Vr": 0.33113414691161874,
        "Vi": -0.9843637618461152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2894043378688,
        "longitude": -91.2549899085823
      }
    },
    {
      "number": 52907,
      "class": "Bus",
      "name": "MANCHESTER 41 1",
      "init": {
        "Vr": 0.3788919345069998,
        "Vi": -0.9695210043876179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4851684127015,
        "longitude": -91.453146379668
      }
    },
    {
      "number": 52908,
      "class": "Bus",
      "name": "MANCHESTER 41 2",
      "init": {
        "Vr": 0.3788585939611293,
        "Vi": -0.970889499460721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4851684127015,
        "longitude": -91.453146379668
      }
    },
    {
      "number": 52909,
      "class": "Bus",
      "name": "MANCHESTER 41 3",
      "init": {
        "Vr": 0.37884187986468515,
        "Vi": -0.9715755459553876
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4851684127015,
        "longitude": -91.453146379668
      }
    },
    {
      "number": 52910,
      "class": "Bus",
      "name": "MANCHESTER 41 4",
      "init": {
        "Vr": 0.3788418798646851,
        "Vi": -0.9715755459553878
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4851684127015,
        "longitude": -91.453146379668
      }
    },
    {
      "number": 52911,
      "class": "Bus",
      "name": "MANCHESTER 41 5",
      "init": {
        "Vr": 0.37900330416985817,
        "Vi": -0.9694415420879372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4851684127015,
        "longitude": -91.453146379668
      }
    },
    {
      "number": 52912,
      "class": "Bus",
      "name": "MANCHESTER 41 7",
      "init": {
        "Vr": 0.37877646968618206,
        "Vi": -0.969471844493595
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4851684127015,
        "longitude": -91.453146379668
      }
    },
    {
      "number": 52913,
      "class": "Bus",
      "name": "MANCHESTER 42 1",
      "init": {
        "Vr": 0.3786793746206233,
        "Vi": -0.9712821160405876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4562791552531,
        "longitude": -91.4579495067133
      }
    },
    {
      "number": 52914,
      "class": "Bus",
      "name": "MANCHESTER 43 1",
      "init": {
        "Vr": 0.3807327410058094,
        "Vi": -0.9678839692695743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5525190265544,
        "longitude": -91.4618383649136
      }
    },
    {
      "number": 52915,
      "class": "Bus",
      "name": "MANCHESTER 43 2",
      "init": {
        "Vr": 0.38100618481575604,
        "Vi": -0.9759449481694606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5525190265544,
        "longitude": -91.4618383649136
      }
    },
    {
      "number": 52916,
      "class": "Bus",
      "name": "MANCHESTER 43 3",
      "init": {
        "Vr": 0.3806171882223124,
        "Vi": -0.9678756735175074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5525190265544,
        "longitude": -91.4618383649136
      }
    },
    {
      "number": 52917,
      "class": "Bus",
      "name": "MONTICELLO 28 1",
      "init": {
        "Vr": 0.33189876757126063,
        "Vi": -0.9805406433844533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1907897942148,
        "longitude": -91.2479989988789
      }
    },
    {
      "number": 52918,
      "class": "Bus",
      "name": "MONTICELLO 28 2",
      "init": {
        "Vr": 0.3319691698657366,
        "Vi": -0.980549971993061
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1907897942148,
        "longitude": -91.2479989988789
      }
    },
    {
      "number": 52919,
      "class": "Bus",
      "name": "MONTICELLO 29 1",
      "init": {
        "Vr": 0.3556585095479862,
        "Vi": -0.9717764747351235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2379286298068,
        "longitude": -91.1845787201419
      }
    },
    {
      "number": 52920,
      "class": "Bus",
      "name": "MONTICELLO 29 2",
      "init": {
        "Vr": 0.3269816622354284,
        "Vi": -0.9857733648038975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2379286298068,
        "longitude": -91.1845787201419
      }
    },
    {
      "number": 52921,
      "class": "Bus",
      "name": "MONTICELLO 29 3",
      "init": {
        "Vr": 0.35596730352464684,
        "Vi": -0.9716839441689539
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2379286298068,
        "longitude": -91.1845787201419
      }
    },
    {
      "number": 52922,
      "class": "Bus",
      "name": "MONTICELLO 30 1",
      "init": {
        "Vr": 0.3214803624349817,
        "Vi": -0.9862947032046784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2702182400531,
        "longitude": -91.1526605743321
      }
    },
    {
      "number": 52923,
      "class": "Bus",
      "name": "BURLINGTON 34 1",
      "init": {
        "Vr": 0.2931261500667633,
        "Vi": -1.0028953897738428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8471621290404,
        "longitude": -91.0788883018682
      }
    },
    {
      "number": 52924,
      "class": "Bus",
      "name": "BURLINGTON 35 1",
      "init": {
        "Vr": 0.295103269837281,
        "Vi": -1.0016838072781435
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8851066391511,
        "longitude": -91.0850815057145
      }
    },
    {
      "number": 52925,
      "class": "Bus",
      "name": "BURLINGTON 35 2",
      "init": {
        "Vr": 0.2987972658365547,
        "Vi": -1.0017786633558243
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8851066391511,
        "longitude": -91.0850815057145
      }
    },
    {
      "number": 52926,
      "class": "Bus",
      "name": "BURLINGTON 35 3",
      "init": {
        "Vr": 0.29761721543002556,
        "Vi": -1.0072031856189947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8851066391511,
        "longitude": -91.0850815057145
      }
    },
    {
      "number": 52927,
      "class": "Bus",
      "name": "BURLINGTON 35 4",
      "init": {
        "Vr": 0.2948687800948294,
        "Vi": -1.0016595362497154
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8851066391511,
        "longitude": -91.0850815057145
      }
    },
    {
      "number": 52928,
      "class": "Bus",
      "name": "BURLINGTON 35 6",
      "init": {
        "Vr": 0.2989761608306547,
        "Vi": -1.0014924926700175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8851066391511,
        "longitude": -91.0850815057145
      }
    },
    {
      "number": 52929,
      "class": "Bus",
      "name": "BURLINGTON 36 1",
      "init": {
        "Vr": 0.3084017705788238,
        "Vi": -0.9964094561134632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8143268083069,
        "longitude": -91.1888316716802
      }
    },
    {
      "number": 52930,
      "class": "Bus",
      "name": "BURLINGTON 37 1",
      "init": {
        "Vr": 0.2993029107693698,
        "Vi": -1.0000130382573373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.934354486167,
        "longitude": -91.1270217858235
      }
    },
    {
      "number": 52931,
      "class": "Bus",
      "name": "DANVILLE 36 1",
      "init": {
        "Vr": 0.34106831195092513,
        "Vi": -0.9817970637961759
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.865846301486,
        "longitude": -91.3848824621587
      }
    },
    {
      "number": 52932,
      "class": "Bus",
      "name": "DANVILLE 36 2",
      "init": {
        "Vr": 0.32961595439667035,
        "Vi": -0.9846042925953031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.865846301486,
        "longitude": -91.3848824621587
      }
    },
    {
      "number": 52933,
      "class": "Bus",
      "name": "DANVILLE 36 3",
      "init": {
        "Vr": 0.34099135514069695,
        "Vi": -0.9817937293518593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.865846301486,
        "longitude": -91.3848824621587
      }
    },
    {
      "number": 52934,
      "class": "Bus",
      "name": "MEDIAPOLIS 1 1",
      "init": {
        "Vr": 0.3106321818158963,
        "Vi": -0.9900598422959368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.060039605151,
        "longitude": -91.2084530783389
      }
    },
    {
      "number": 52935,
      "class": "Bus",
      "name": "MEDIAPOLIS 2 1",
      "init": {
        "Vr": 0.3030719170432767,
        "Vi": -0.9924443035879882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0132940305442,
        "longitude": -91.1153461753035
      }
    },
    {
      "number": 52936,
      "class": "Bus",
      "name": "MEDIAPOLIS 2 2",
      "init": {
        "Vr": 0.3030303649169902,
        "Vi": -0.9924375607661847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0132940305442,
        "longitude": -91.1153461753035
      }
    },
    {
      "number": 52937,
      "class": "Bus",
      "name": "MEDIAPOLIS 3 1",
      "init": {
        "Vr": 0.3043398025050039,
        "Vi": -0.9918235318184442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0608699627572,
        "longitude": -91.1516224578752
      }
    },
    {
      "number": 52938,
      "class": "Bus",
      "name": "MEDIAPOLIS 3 2",
      "init": {
        "Vr": 0.30437031742572246,
        "Vi": -0.9918272051776372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0608699627572,
        "longitude": -91.1516224578752
      }
    },
    {
      "number": 52939,
      "class": "Bus",
      "name": "MORNING SUN 1",
      "init": {
        "Vr": 0.3195422714160466,
        "Vi": -0.9880268793730239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0648759791545,
        "longitude": -91.3228903915559
      }
    },
    {
      "number": 52940,
      "class": "Bus",
      "name": "NEW LONDON 18 1",
      "init": {
        "Vr": 0.32517085125716055,
        "Vi": -0.9845963675643219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915539607,
        "longitude": -91.3527374254341
      }
    },
    {
      "number": 52941,
      "class": "Bus",
      "name": "NEW LONDON 18 2",
      "init": {
        "Vr": 0.32520813034083323,
        "Vi": -0.9846039609918247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915539607,
        "longitude": -91.3527374254341
      }
    },
    {
      "number": 52942,
      "class": "Bus",
      "name": "NEW LONDON 19 1",
      "init": {
        "Vr": 0.33052429973839503,
        "Vi": -0.9835778055397518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8167245397137,
        "longitude": -91.4849911281516
      }
    },
    {
      "number": 52943,
      "class": "Bus",
      "name": "NEW LONDON 19 2",
      "init": {
        "Vr": 0.33048945688423315,
        "Vi": -0.9835759044470734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8167245397137,
        "longitude": -91.4849911281516
      }
    },
    {
      "number": 52944,
      "class": "Bus",
      "name": "NEW LONDON 20 1",
      "init": {
        "Vr": 0.3555359536147479,
        "Vi": -0.9708214612461589
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.970840093928,
        "longitude": -91.4387625483414
      }
    },
    {
      "number": 52945,
      "class": "Bus",
      "name": "WEST BURLINGTON 1 1",
      "init": {
        "Vr": 0.333872656072722,
        "Vi": -1.0002653126771905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7693316887738,
        "longitude": -91.159921068995
      }
    },
    {
      "number": 52946,
      "class": "Bus",
      "name": "WEST BURLINGTON 2 1",
      "init": {
        "Vr": 0.31350156523625944,
        "Vi": -0.9860779281336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9061375156325,
        "longitude": -91.26982610321
      }
    },
    {
      "number": 52947,
      "class": "Bus",
      "name": "WEVER 1",
      "init": {
        "Vr": 0.30259424734633694,
        "Vi": -0.9991912829121276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6593953262074,
        "longitude": -91.2508053776046
      }
    },
    {
      "number": 52948,
      "class": "Bus",
      "name": "ARNOLDS PARK 1",
      "init": {
        "Vr": 0.6503080590004293,
        "Vi": -0.8231778287054202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3238022892452,
        "longitude": -95.1893990237504
      }
    },
    {
      "number": 52949,
      "class": "Bus",
      "name": "ARNOLDS PARK 2",
      "init": {
        "Vr": 0.6503511680964742,
        "Vi": -0.8231749533303846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3238022892452,
        "longitude": -95.1893990237504
      }
    },
    {
      "number": 52950,
      "class": "Bus",
      "name": "ESTHERVILLE 1 1",
      "init": {
        "Vr": 0.6277436988790144,
        "Vi": -0.8326006074618819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3920807274365,
        "longitude": -94.8599992915792
      }
    },
    {
      "number": 52951,
      "class": "Bus",
      "name": "ESTHERVILLE 2 1",
      "init": {
        "Vr": 0.6187762912960213,
        "Vi": -0.8346724817885176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.426551484133,
        "longitude": -94.7739382462465
      }
    },
    {
      "number": 52952,
      "class": "Bus",
      "name": "ESTHERVILLE 3 1",
      "init": {
        "Vr": 0.615174673563853,
        "Vi": -0.8357710006381712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4481006193677,
        "longitude": -94.8103308341182
      }
    },
    {
      "number": 52953,
      "class": "Bus",
      "name": "ESTHERVILLE 3 2",
      "init": {
        "Vr": 0.6150870422548576,
        "Vi": -0.8357933308084436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4481006193677,
        "longitude": -94.8103308341182
      }
    },
    {
      "number": 52954,
      "class": "Bus",
      "name": "LAKE PARK 5 1",
      "init": {
        "Vr": 0.6573515976520476,
        "Vi": -0.8223588643592467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3613449113552,
        "longitude": -95.3390027674797
      }
    },
    {
      "number": 52955,
      "class": "Bus",
      "name": "MILFORD 42 1",
      "init": {
        "Vr": 0.6502380308833552,
        "Vi": -0.8240481872127972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3702609924149,
        "longitude": -95.0931349495361
      }
    },
    {
      "number": 52956,
      "class": "Bus",
      "name": "MILFORD 42 2",
      "init": {
        "Vr": 0.6502937074718914,
        "Vi": -0.8240376681061331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3702609924149,
        "longitude": -95.0931349495361
      }
    },
    {
      "number": 52957,
      "class": "Bus",
      "name": "MILFORD 43 1",
      "init": {
        "Vr": 0.6494647221329043,
        "Vi": -0.8232745767348548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4303877049166,
        "longitude": -95.2308903710834
      }
    },
    {
      "number": 52958,
      "class": "Bus",
      "name": "SPIRIT LAKE 1 1",
      "init": {
        "Vr": 0.645210541054078,
        "Vi": -0.8258867315003673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4184909512932,
        "longitude": -95.0851650391783
      }
    },
    {
      "number": 52959,
      "class": "Bus",
      "name": "SPIRIT LAKE 2 1",
      "init": {
        "Vr": 0.6450556546418909,
        "Vi": -0.8245802636518015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4733432817521,
        "longitude": -95.1203811936004
      }
    },
    {
      "number": 52960,
      "class": "Bus",
      "name": "SPIRIT LAKE 3 1",
      "init": {
        "Vr": 0.6504966707340183,
        "Vi": -0.8218086728096556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4009593666104,
        "longitude": -95.1090019491374
      }
    },
    {
      "number": 52961,
      "class": "Bus",
      "name": "SPIRIT LAKE 3 2",
      "init": {
        "Vr": 0.64728911282972,
        "Vi": -0.8257284070373608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4009593666104,
        "longitude": -95.1090019491374
      }
    },
    {
      "number": 52962,
      "class": "Bus",
      "name": "SPIRIT LAKE 3 3",
      "init": {
        "Vr": 0.6504064734438657,
        "Vi": -0.8218149373681097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4009593666104,
        "longitude": -95.1090019491374
      }
    },
    {
      "number": 52963,
      "class": "Bus",
      "name": "BELLEVUE 6 1",
      "init": {
        "Vr": 0.26142733321094824,
        "Vi": -1.0074444028460878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3057883996652,
        "longitude": -90.506620864959
      }
    },
    {
      "number": 52964,
      "class": "Bus",
      "name": "BELLEVUE 7 1",
      "init": {
        "Vr": 0.2598658945573353,
        "Vi": -1.004885698021504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2871446200057,
        "longitude": -90.5416649669335
      }
    },
    {
      "number": 52965,
      "class": "Bus",
      "name": "BERNARD 1 1",
      "init": {
        "Vr": 0.29577094585985164,
        "Vi": -0.9966762878741162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.234421082949,
        "longitude": -90.9139013364393
      }
    },
    {
      "number": 52966,
      "class": "Bus",
      "name": "BERNARD 1 2",
      "init": {
        "Vr": 0.2957505127758199,
        "Vi": -0.9966738824552445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.234421082949,
        "longitude": -90.9139013364393
      }
    },
    {
      "number": 52967,
      "class": "Bus",
      "name": "BERNARD 2 1",
      "init": {
        "Vr": 0.25923224175238896,
        "Vi": -1.0032696352977433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2703994984705,
        "longitude": -90.7698943456734
      }
    },
    {
      "number": 52968,
      "class": "Bus",
      "name": "BERNARD 3 1",
      "init": {
        "Vr": 0.28636395739120385,
        "Vi": -1.0014866919712042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3140628921634,
        "longitude": -90.8865457800075
      }
    },
    {
      "number": 52969,
      "class": "Bus",
      "name": "CASCADE 1 1",
      "init": {
        "Vr": 0.3129506698378463,
        "Vi": -0.9884183784169674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897610946729,
        "longitude": -91.0521052216948
      }
    },
    {
      "number": 52970,
      "class": "Bus",
      "name": "CASCADE 2 1",
      "init": {
        "Vr": 0.3151474079504942,
        "Vi": -0.9901080946330613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1732318074303,
        "longitude": -91.0275672789583
      }
    },
    {
      "number": 52971,
      "class": "Bus",
      "name": "CASCADE 3 1",
      "init": {
        "Vr": 0.33091677536143044,
        "Vi": -0.979218528954015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3643208315351,
        "longitude": -91.047369342073
      }
    },
    {
      "number": 52972,
      "class": "Bus",
      "name": "CASCADE 3 2",
      "init": {
        "Vr": 0.31287800974665875,
        "Vi": -0.9992555842573971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3643208315351,
        "longitude": -91.047369342073
      }
    },
    {
      "number": 52973,
      "class": "Bus",
      "name": "CASCADE 3 3",
      "init": {
        "Vr": 0.330859807512144,
        "Vi": -0.979213670440228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3643208315351,
        "longitude": -91.047369342073
      }
    },
    {
      "number": 52974,
      "class": "Bus",
      "name": "DUBUQUE 1 1",
      "init": {
        "Vr": 0.2785152843722304,
        "Vi": -0.9815755737612767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5896518865634,
        "longitude": -90.6717289085571
      }
    },
    {
      "number": 52975,
      "class": "Bus",
      "name": "DUBUQUE 1 2",
      "init": {
        "Vr": 0.2415915246434256,
        "Vi": -1.0092438536896378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5896518865634,
        "longitude": -90.6717289085571
      }
    },
    {
      "number": 52976,
      "class": "Bus",
      "name": "DUBUQUE 1 3",
      "init": {
        "Vr": 0.2441364754604589,
        "Vi": -1.0169277055557162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5896518865634,
        "longitude": -90.6717289085571
      }
    },
    {
      "number": 52977,
      "class": "Bus",
      "name": "DUBUQUE 1 4",
      "init": {
        "Vr": 0.27893777640897527,
        "Vi": -0.982117543664602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5896518865634,
        "longitude": -90.6717289085571
      }
    },
    {
      "number": 52978,
      "class": "Bus",
      "name": "DUBUQUE 1 6",
      "init": {
        "Vr": 0.2785152843722304,
        "Vi": -0.9815755737612767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5896518865634,
        "longitude": -90.6717289085571
      }
    },
    {
      "number": 52979,
      "class": "Bus",
      "name": "DUBUQUE 2 1",
      "init": {
        "Vr": 0.2793551482264396,
        "Vi": -0.9804514772118605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5917194134406,
        "longitude": -90.732925508883
      }
    },
    {
      "number": 52980,
      "class": "Bus",
      "name": "DUBUQUE 2 2",
      "init": {
        "Vr": 0.24341844591302178,
        "Vi": -1.0108335574320544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5917194134406,
        "longitude": -90.732925508883
      }
    },
    {
      "number": 52981,
      "class": "Bus",
      "name": "DUBUQUE 2 3",
      "init": {
        "Vr": 0.24433290833249138,
        "Vi": -1.0135578793956166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5917194134406,
        "longitude": -90.732925508883
      }
    },
    {
      "number": 52982,
      "class": "Bus",
      "name": "DUBUQUE 2 4",
      "init": {
        "Vr": 0.24479145658285217,
        "Vi": -1.014923963967182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5917194134406,
        "longitude": -90.732925508883
      }
    },
    {
      "number": 52983,
      "class": "Bus",
      "name": "DUBUQUE 2 5",
      "init": {
        "Vr": 0.24479145658285215,
        "Vi": -1.014923963967182
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5917194134406,
        "longitude": -90.732925508883
      }
    },
    {
      "number": 52984,
      "class": "Bus",
      "name": "DUBUQUE 2 6",
      "init": {
        "Vr": 0.24303388951348306,
        "Vi": -1.010753409168936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5917194134406,
        "longitude": -90.732925508883
      }
    },
    {
      "number": 52985,
      "class": "Bus",
      "name": "DUBUQUE 2 8",
      "init": {
        "Vr": 0.243236167398383,
        "Vi": -1.0106486584322014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5917194134406,
        "longitude": -90.732925508883
      }
    },
    {
      "number": 52986,
      "class": "Bus",
      "name": "DUBUQUE 3 1",
      "init": {
        "Vr": 0.291665408306652,
        "Vi": -0.985700227746726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5369667777085,
        "longitude": -90.7238265276275
      }
    },
    {
      "number": 52987,
      "class": "Bus",
      "name": "DUBUQUE 3 2",
      "init": {
        "Vr": 0.26285424202159324,
        "Vi": -1.0103186869217204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5369667777085,
        "longitude": -90.7238265276275
      }
    },
    {
      "number": 52988,
      "class": "Bus",
      "name": "DUBUQUE 3 3",
      "init": {
        "Vr": 0.23199125616321015,
        "Vi": -1.0366903769516878
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5369667777085,
        "longitude": -90.7238265276275
      }
    },
    {
      "number": 52989,
      "class": "Bus",
      "name": "DUBUQUE 3 4",
      "init": {
        "Vr": 0.23199125616321012,
        "Vi": -1.036690376951688
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5369667777085,
        "longitude": -90.7238265276275
      }
    },
    {
      "number": 52990,
      "class": "Bus",
      "name": "DUBUQUE 3 5",
      "init": {
        "Vr": 0.2912915842881372,
        "Vi": -0.9855587975141952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5369667777085,
        "longitude": -90.7238265276275
      }
    },
    {
      "number": 52991,
      "class": "Bus",
      "name": "DUBUQUE 4 1",
      "init": {
        "Vr": 0.2856007677501541,
        "Vi": -0.9842300713742638
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4494754505203,
        "longitude": -90.6759127960511
      }
    },
    {
      "number": 52992,
      "class": "Bus",
      "name": "DUBUQUE 4 2",
      "init": {
        "Vr": 0.25597491951870815,
        "Vi": -1.004282170697546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4494754505203,
        "longitude": -90.6759127960511
      }
    },
    {
      "number": 52993,
      "class": "Bus",
      "name": "DUBUQUE 4 3",
      "init": {
        "Vr": 0.2635576853805621,
        "Vi": -1.008488997418578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4494754505203,
        "longitude": -90.6759127960511
      }
    },
    {
      "number": 52994,
      "class": "Bus",
      "name": "DUBUQUE 4 4",
      "init": {
        "Vr": 0.2554698852358636,
        "Vi": -1.004201191542717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4494754505203,
        "longitude": -90.6759127960511
      }
    },
    {
      "number": 52995,
      "class": "Bus",
      "name": "DUBUQUE 4 6",
      "init": {
        "Vr": 0.28597863356517245,
        "Vi": -0.9846785083582952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4494754505203,
        "longitude": -90.6759127960511
      }
    },
    {
      "number": 52996,
      "class": "Bus",
      "name": "DUBUQUE 5 1",
      "init": {
        "Vr": 0.2599376549280633,
        "Vi": -1.0082176792415594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5235309602134,
        "longitude": -90.7418615694937
      }
    },
    {
      "number": 52997,
      "class": "Bus",
      "name": "DUBUQUE 6 1",
      "init": {
        "Vr": 0.27508553583635026,
        "Vi": -0.9746692401610297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6143108247909,
        "longitude": -90.8319566044871
      }
    },
    {
      "number": 52998,
      "class": "Bus",
      "name": "DUBUQUE 6 2",
      "init": {
        "Vr": 0.2533751366232424,
        "Vi": -1.0112301204813754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6143108247909,
        "longitude": -90.8319566044871
      }
    },
    {
      "number": 52999,
      "class": "Bus",
      "name": "DUBUQUE 6 3",
      "init": {
        "Vr": 0.25020667148347614,
        "Vi": -1.007601481906914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6143108247909,
        "longitude": -90.8319566044871
      }
    },
    {
      "number": 53000,
      "class": "Bus",
      "name": "DUBUQUE 6 4",
      "init": {
        "Vr": 0.20802133410068,
        "Vi": -1.0042598717133868
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6143108247909,
        "longitude": -90.8319566044871
      }
    },
    {
      "number": 53001,
      "class": "Bus",
      "name": "DUBUQUE 6 5",
      "init": {
        "Vr": 0.25904355080108077,
        "Vi": -1.0045984346271843
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6143108247909,
        "longitude": -90.8319566044871
      }
    },
    {
      "number": 53002,
      "class": "Bus",
      "name": "DUBUQUE 6 6",
      "init": {
        "Vr": 0.2752944968108086,
        "Vi": -0.9750167359577351
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6143108247909,
        "longitude": -90.8319566044871
      }
    },
    {
      "number": 53003,
      "class": "Bus",
      "name": "DUBUQUE 6 8",
      "init": {
        "Vr": 0.2530212051112884,
        "Vi": -1.0109613586662534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6143108247909,
        "longitude": -90.8319566044871
      }
    },
    {
      "number": 53004,
      "class": "Bus",
      "name": "DUBUQUE 7 1",
      "init": {
        "Vr": 0.2943670387675431,
        "Vi": -0.9857068174842379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5099550433772,
        "longitude": -90.7729169869623
      }
    },
    {
      "number": 53005,
      "class": "Bus",
      "name": "DUBUQUE 7 2",
      "init": {
        "Vr": 0.2660758725213053,
        "Vi": -1.0092259425138774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5099550433772,
        "longitude": -90.7729169869623
      }
    },
    {
      "number": 53006,
      "class": "Bus",
      "name": "DUBUQUE 7 3",
      "init": {
        "Vr": 0.2941891124968183,
        "Vi": -0.9856716136245797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5099550433772,
        "longitude": -90.7729169869623
      }
    },
    {
      "number": 53007,
      "class": "Bus",
      "name": "DUBUQUE 8 1",
      "init": {
        "Vr": 0.2584196902643366,
        "Vi": -1.002942512320512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4408845140227,
        "longitude": -90.7164194128417
      }
    },
    {
      "number": 53008,
      "class": "Bus",
      "name": "DUBUQUE 9 1",
      "init": {
        "Vr": 0.27232405924519837,
        "Vi": -0.991749616013216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3583627475018,
        "longitude": -90.6247574959782
      }
    },
    {
      "number": 53009,
      "class": "Bus",
      "name": "DUBUQUE 10 1",
      "init": {
        "Vr": 0.2751569362539283,
        "Vi": -0.9901197853726744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3640017097902,
        "longitude": -90.6913451883984
      }
    },
    {
      "number": 53010,
      "class": "Bus",
      "name": "DUBUQUE 10 2",
      "init": {
        "Vr": 0.25987656587929675,
        "Vi": -0.9989569344185444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3640017097902,
        "longitude": -90.6913451883984
      }
    },
    {
      "number": 53011,
      "class": "Bus",
      "name": "DUBUQUE 10 3",
      "init": {
        "Vr": 0.2504113820230944,
        "Vi": -1.0044309666662714
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3640017097902,
        "longitude": -90.6913451883984
      }
    },
    {
      "number": 53012,
      "class": "Bus",
      "name": "DUBUQUE 10 4",
      "init": {
        "Vr": 0.2504113820230943,
        "Vi": -1.0044309666662714
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3640017097902,
        "longitude": -90.6913451883984
      }
    },
    {
      "number": 53013,
      "class": "Bus",
      "name": "DUBUQUE 10 5",
      "init": {
        "Vr": 0.2753595236950602,
        "Vi": -0.9900518025644838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3640017097902,
        "longitude": -90.6913451883984
      }
    },
    {
      "number": 53014,
      "class": "Bus",
      "name": "EPWORTH 1 1",
      "init": {
        "Vr": 0.3068773723067462,
        "Vi": -0.9934807215542121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3532716311901,
        "longitude": -90.9741638233172
      }
    },
    {
      "number": 53015,
      "class": "Bus",
      "name": "EPWORTH 2 1",
      "init": {
        "Vr": 0.2901031973791904,
        "Vi": -1.0037963555963318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4239459975416,
        "longitude": -90.8983844992318
      }
    },
    {
      "number": 53016,
      "class": "Bus",
      "name": "EPWORTH 2 2",
      "init": {
        "Vr": 0.29016257350090613,
        "Vi": -1.0038064322701383
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4239459975416,
        "longitude": -90.8983844992318
      }
    },
    {
      "number": 53017,
      "class": "Bus",
      "name": "FARLEY 1",
      "init": {
        "Vr": 0.2993191339741634,
        "Vi": -0.9989260289942948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4200774816314,
        "longitude": -90.9702530739749
      }
    },
    {
      "number": 53018,
      "class": "Bus",
      "name": "FARLEY 2",
      "init": {
        "Vr": 0.29925037002356236,
        "Vi": -0.9989189833255282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4200774816314,
        "longitude": -90.9702530739749
      }
    },
    {
      "number": 53019,
      "class": "Bus",
      "name": "LA MOTTE 1",
      "init": {
        "Vr": 0.26212219456602126,
        "Vi": -1.0086787760884877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2652023458482,
        "longitude": -90.648380252109
      }
    },
    {
      "number": 53020,
      "class": "Bus",
      "name": "PEOSTA 1 1",
      "init": {
        "Vr": 0.2813451095914038,
        "Vi": -1.0055668180702506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.412609481715,
        "longitude": -90.8215234964225
      }
    },
    {
      "number": 53021,
      "class": "Bus",
      "name": "PEOSTA 2 1",
      "init": {
        "Vr": 0.31026632005761573,
        "Vi": -0.9826179544722836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4422017547955,
        "longitude": -90.8338468929789
      }
    },
    {
      "number": 53022,
      "class": "Bus",
      "name": "PEOSTA 2 2",
      "init": {
        "Vr": 0.2846494293483548,
        "Vi": -1.0062289129662887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4422017547955,
        "longitude": -90.8338468929789
      }
    },
    {
      "number": 53023,
      "class": "Bus",
      "name": "PEOSTA 2 3",
      "init": {
        "Vr": 0.3101800240240401,
        "Vi": -0.9826050361007997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4422017547955,
        "longitude": -90.8338468929789
      }
    },
    {
      "number": 53024,
      "class": "Bus",
      "name": "ARMSTRONG 1 1",
      "init": {
        "Vr": 0.6231284957712426,
        "Vi": -0.8452615815954367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4644525478684,
        "longitude": -94.5142158321617
      }
    },
    {
      "number": 53025,
      "class": "Bus",
      "name": "ARMSTRONG 1 2",
      "init": {
        "Vr": 0.609279997131287,
        "Vi": -0.8465082178155339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4644525478684,
        "longitude": -94.5142158321617
      }
    },
    {
      "number": 53026,
      "class": "Bus",
      "name": "ARMSTRONG 1 3",
      "init": {
        "Vr": 0.56171956200332,
        "Vi": -0.8444836902478405
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4644525478684,
        "longitude": -94.5142158321617
      }
    },
    {
      "number": 53027,
      "class": "Bus",
      "name": "ARMSTRONG 1 4",
      "init": {
        "Vr": 0.6089112562074354,
        "Vi": -0.8477560182303392
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4644525478684,
        "longitude": -94.5142158321617
      }
    },
    {
      "number": 53028,
      "class": "Bus",
      "name": "ARMSTRONG 1 5",
      "init": {
        "Vr": 0.6232050382382147,
        "Vi": -0.8452647079771954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4644525478684,
        "longitude": -94.5142158321617
      }
    },
    {
      "number": 53029,
      "class": "Bus",
      "name": "ARMSTRONG 1 7",
      "init": {
        "Vr": 0.6231284957712427,
        "Vi": -0.8452615815954367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4644525478684,
        "longitude": -94.5142158321617
      }
    },
    {
      "number": 53030,
      "class": "Bus",
      "name": "ARMSTRONG 2 1",
      "init": {
        "Vr": 0.6004923727198765,
        "Vi": -0.8484576610299939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3225372992259,
        "longitude": -94.4585161026785
      }
    },
    {
      "number": 53031,
      "class": "Bus",
      "name": "ARMSTRONG 2 2",
      "init": {
        "Vr": 0.6005411194068025,
        "Vi": -0.8484421913719872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3225372992259,
        "longitude": -94.4585161026785
      }
    },
    {
      "number": 53032,
      "class": "Bus",
      "name": "GRAETTINGER 1 1",
      "init": {
        "Vr": 0.6276513570676574,
        "Vi": -0.8413984666218893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2614832018981,
        "longitude": -94.7106525684886
      }
    },
    {
      "number": 53033,
      "class": "Bus",
      "name": "GRAETTINGER 1 2",
      "init": {
        "Vr": 0.6190568382178295,
        "Vi": -0.8435717186575061
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2614832018981,
        "longitude": -94.7106525684886
      }
    },
    {
      "number": 53034,
      "class": "Bus",
      "name": "GRAETTINGER 1 3",
      "init": {
        "Vr": 0.5878683548626579,
        "Vi": -0.8566293667630186
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2614832018981,
        "longitude": -94.7106525684886
      }
    },
    {
      "number": 53035,
      "class": "Bus",
      "name": "GRAETTINGER 1 4",
      "init": {
        "Vr": 0.6279897218166122,
        "Vi": -0.8412923181200984
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2614832018981,
        "longitude": -94.7106525684886
      }
    },
    {
      "number": 53036,
      "class": "Bus",
      "name": "GRAETTINGER 1 5",
      "init": {
        "Vr": 0.6278026854936734,
        "Vi": -0.8413823912649858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2614832018981,
        "longitude": -94.7106525684886
      }
    },
    {
      "number": 53037,
      "class": "Bus",
      "name": "GRAETTINGER 1 7",
      "init": {
        "Vr": 0.6276513570676574,
        "Vi": -0.8413984666218893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2614832018981,
        "longitude": -94.7106525684886
      }
    },
    {
      "number": 53038,
      "class": "Bus",
      "name": "FAYETTE 6 1",
      "init": {
        "Vr": 0.4124072188164544,
        "Vi": -0.961425517409108
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8799143204954,
        "longitude": -91.7264138854303
      }
    },
    {
      "number": 53039,
      "class": "Bus",
      "name": "FAYETTE 6 2",
      "init": {
        "Vr": 0.40305495182637474,
        "Vi": -0.9660189600162798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8799143204954,
        "longitude": -91.7264138854303
      }
    },
    {
      "number": 53040,
      "class": "Bus",
      "name": "FAYETTE 6 3",
      "init": {
        "Vr": 0.40144104518201995,
        "Vi": -0.9668116434368142
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8799143204954,
        "longitude": -91.7264138854303
      }
    },
    {
      "number": 53041,
      "class": "Bus",
      "name": "FAYETTE 6 4",
      "init": {
        "Vr": 0.4014410451820199,
        "Vi": -0.9668116434368139
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8799143204954,
        "longitude": -91.7264138854303
      }
    },
    {
      "number": 53042,
      "class": "Bus",
      "name": "FAYETTE 6 5",
      "init": {
        "Vr": 0.41236298381419445,
        "Vi": -0.9614153980815234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8799143204954,
        "longitude": -91.7264138854303
      }
    },
    {
      "number": 53043,
      "class": "Bus",
      "name": "FAYETTE 6 7",
      "init": {
        "Vr": 0.4126234366135832,
        "Vi": -0.9613869921373231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8799143204954,
        "longitude": -91.7264138854303
      }
    },
    {
      "number": 53044,
      "class": "Bus",
      "name": "FAYETTE 7 1",
      "init": {
        "Vr": 0.41727678694559084,
        "Vi": -0.9567688844441791
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8856192034185,
        "longitude": -91.931259193485
      }
    },
    {
      "number": 53045,
      "class": "Bus",
      "name": "FAYETTE 7 2",
      "init": {
        "Vr": 0.41722491846050985,
        "Vi": -0.9567643580891289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8856192034185,
        "longitude": -91.931259193485
      }
    },
    {
      "number": 53046,
      "class": "Bus",
      "name": "FAYETTE 8 1",
      "init": {
        "Vr": 0.3955590390640125,
        "Vi": -0.9648362046296702
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8073927583565,
        "longitude": -91.7766034474689
      }
    },
    {
      "number": 53047,
      "class": "Bus",
      "name": "FORT ATKINSON 5 1",
      "init": {
        "Vr": 0.42102078558259404,
        "Vi": -0.9484846435219116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1614405958639,
        "longitude": -92.0700209142657
      }
    },
    {
      "number": 53048,
      "class": "Bus",
      "name": "FORT ATKINSON 5 2",
      "init": {
        "Vr": 0.42105252551299843,
        "Vi": -0.9484884047296354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1614405958639,
        "longitude": -92.0700209142657
      }
    },
    {
      "number": 53049,
      "class": "Bus",
      "name": "MAYNARD 2 1",
      "init": {
        "Vr": 0.4265962092034938,
        "Vi": -0.9498051656517499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8131840091303,
        "longitude": -91.9746651384632
      }
    },
    {
      "number": 53050,
      "class": "Bus",
      "name": "OSSIAN 4 1",
      "init": {
        "Vr": 0.40405643342237796,
        "Vi": -0.9517676556365701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2140548406007,
        "longitude": -91.7676752855444
      }
    },
    {
      "number": 53051,
      "class": "Bus",
      "name": "OSSIAN 4 2",
      "init": {
        "Vr": 0.4040381577718471,
        "Vi": -0.9517653503461709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2140548406007,
        "longitude": -91.7676752855444
      }
    },
    {
      "number": 53052,
      "class": "Bus",
      "name": "OSSIAN 5 1",
      "init": {
        "Vr": 0.3919569892986318,
        "Vi": -0.9611615266248005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1190345152984,
        "longitude": -91.7518869415152
      }
    },
    {
      "number": 53053,
      "class": "Bus",
      "name": "OSSIAN 5 2",
      "init": {
        "Vr": 0.3919221829592362,
        "Vi": -0.9611551911206925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1190345152984,
        "longitude": -91.7518869415152
      }
    },
    {
      "number": 53054,
      "class": "Bus",
      "name": "WEST UNION 7 1",
      "init": {
        "Vr": 0.39114549137526583,
        "Vi": -0.9640746016298994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0346505401556,
        "longitude": -91.8147155206612
      }
    },
    {
      "number": 53055,
      "class": "Bus",
      "name": "WEST UNION 8 1",
      "init": {
        "Vr": 0.39220628362557786,
        "Vi": -0.9660227092768672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9927707539544,
        "longitude": -91.7532203439814
      }
    },
    {
      "number": 53056,
      "class": "Bus",
      "name": "WEST UNION 9 1",
      "init": {
        "Vr": 0.4313544349512571,
        "Vi": -0.9533204638125641
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9687485403988,
        "longitude": -91.9389547711294
      }
    },
    {
      "number": 53057,
      "class": "Bus",
      "name": "OSAGE 2 1",
      "init": {
        "Vr": 0.5020423359904923,
        "Vi": -0.9134245281000446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3801462670078,
        "longitude": -92.737788591143
      }
    },
    {
      "number": 53058,
      "class": "Bus",
      "name": "OSAGE 2 2",
      "init": {
        "Vr": 0.5033129434507162,
        "Vi": -0.9176800511262808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3801462670078,
        "longitude": -92.737788591143
      }
    },
    {
      "number": 53059,
      "class": "Bus",
      "name": "OSAGE 2 3",
      "init": {
        "Vr": 0.5019568462480019,
        "Vi": -0.9134337648597358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3801462670078,
        "longitude": -92.737788591143
      }
    },
    {
      "number": 53060,
      "class": "Bus",
      "name": "OSAGE 3 1",
      "init": {
        "Vr": 0.49467988181330763,
        "Vi": -0.9217586369672569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2520287055348,
        "longitude": -92.6960137591997
      }
    },
    {
      "number": 53061,
      "class": "Bus",
      "name": "RUDD 1",
      "init": {
        "Vr": 0.5069662140349427,
        "Vi": -0.9136983699112613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1338397879632,
        "longitude": -92.8860569812124
      }
    },
    {
      "number": 53062,
      "class": "Bus",
      "name": "RUDD 2",
      "init": {
        "Vr": 0.4956348311012371,
        "Vi": -0.9216926831244023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1338397879632,
        "longitude": -92.8860569812124
      }
    },
    {
      "number": 53063,
      "class": "Bus",
      "name": "RUDD 3",
      "init": {
        "Vr": 0.5069282583232148,
        "Vi": -0.91370785801498
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1338397879632,
        "longitude": -92.8860569812124
      }
    },
    {
      "number": 53064,
      "class": "Bus",
      "name": "ALDEN 5 1",
      "init": {
        "Vr": 0.5171623896269185,
        "Vi": -0.9070823546571507
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5477659862862,
        "longitude": -93.4322831211365
      }
    },
    {
      "number": 53065,
      "class": "Bus",
      "name": "ALDEN 6 1",
      "init": {
        "Vr": 0.4966008008496508,
        "Vi": -0.910432372414621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4756680954733,
        "longitude": -93.3269757881381
      }
    },
    {
      "number": 53066,
      "class": "Bus",
      "name": "DOWS 1",
      "init": {
        "Vr": 0.5124171617072886,
        "Vi": -0.9067014502555788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6467239823821,
        "longitude": -93.5050042610507
      }
    },
    {
      "number": 53067,
      "class": "Bus",
      "name": "HAMPTON 26 1",
      "init": {
        "Vr": 0.5214104075196152,
        "Vi": -0.907254937177805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7991120322027,
        "longitude": -93.176214735346
      }
    },
    {
      "number": 53068,
      "class": "Bus",
      "name": "HAMPTON 26 2",
      "init": {
        "Vr": 0.5196546062711447,
        "Vi": -0.9158401931316003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7991120322027,
        "longitude": -93.176214735346
      }
    },
    {
      "number": 53069,
      "class": "Bus",
      "name": "HAMPTON 26 3",
      "init": {
        "Vr": 0.5213169634408216,
        "Vi": -0.9072569589325756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7991120322027,
        "longitude": -93.176214735346
      }
    },
    {
      "number": 53070,
      "class": "Bus",
      "name": "HAMPTON 27 1",
      "init": {
        "Vr": 0.5058628334167726,
        "Vi": -0.9070381001965714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6929331761943,
        "longitude": -93.2181201790462
      }
    },
    {
      "number": 53071,
      "class": "Bus",
      "name": "HAMPTON 28 1",
      "init": {
        "Vr": 0.5063037891382477,
        "Vi": -0.9071691466635274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.733516744668,
        "longitude": -93.2226835141028
      }
    },
    {
      "number": 53072,
      "class": "Bus",
      "name": "HAMPTON 28 2",
      "init": {
        "Vr": 0.5062367647612778,
        "Vi": -0.9071844807610802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.733516744668,
        "longitude": -93.2226835141028
      }
    },
    {
      "number": 53073,
      "class": "Bus",
      "name": "IOWA FALLS 1 1",
      "init": {
        "Vr": 0.5186421544090587,
        "Vi": -0.9057882582971403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5004285689695,
        "longitude": -93.1645571941834
      }
    },
    {
      "number": 53074,
      "class": "Bus",
      "name": "IOWA FALLS 1 2",
      "init": {
        "Vr": 0.5043335340747171,
        "Vi": -0.9106667493985457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5004285689695,
        "longitude": -93.1645571941834
      }
    },
    {
      "number": 53075,
      "class": "Bus",
      "name": "IOWA FALLS 1 3",
      "init": {
        "Vr": 0.5031607882173699,
        "Vi": -0.910364488486913
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5004285689695,
        "longitude": -93.1645571941834
      }
    },
    {
      "number": 53076,
      "class": "Bus",
      "name": "IOWA FALLS 1 4",
      "init": {
        "Vr": 0.5064329838541556,
        "Vi": -0.9099335494083636
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5004285689695,
        "longitude": -93.1645571941834
      }
    },
    {
      "number": 53077,
      "class": "Bus",
      "name": "IOWA FALLS 1 5",
      "init": {
        "Vr": 0.5185632409309623,
        "Vi": -0.9057918652659367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5004285689695,
        "longitude": -93.1645571941834
      }
    },
    {
      "number": 53078,
      "class": "Bus",
      "name": "IOWA FALLS 2 1",
      "init": {
        "Vr": 0.4932816088519413,
        "Vi": -0.9103221625149409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4436021382746,
        "longitude": -93.2446688638166
      }
    },
    {
      "number": 53079,
      "class": "Bus",
      "name": "IOWA FALLS 3 1",
      "init": {
        "Vr": 0.5008545116979384,
        "Vi": -0.9100816030603851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5143096633522,
        "longitude": -93.2441660075988
      }
    },
    {
      "number": 53080,
      "class": "Bus",
      "name": "LATIMER 1",
      "init": {
        "Vr": 0.5179124777983648,
        "Vi": -0.9043036048096779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7907532027434,
        "longitude": -93.3850892022247
      }
    },
    {
      "number": 53081,
      "class": "Bus",
      "name": "FARRAGUT 1",
      "init": {
        "Vr": 0.7191671098703033,
        "Vi": -0.7577535614672928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7009384821986,
        "longitude": -95.5558134559471
      }
    },
    {
      "number": 53082,
      "class": "Bus",
      "name": "HAMBURG 10 1",
      "init": {
        "Vr": 0.712704778573022,
        "Vi": -0.7650253650542858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.635252301454,
        "longitude": -95.6236156306253
      }
    },
    {
      "number": 53083,
      "class": "Bus",
      "name": "HAMBURG 11 1",
      "init": {
        "Vr": 0.7189499327980914,
        "Vi": -0.7609935966446797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6354456301403,
        "longitude": -95.748280806046
      }
    },
    {
      "number": 53084,
      "class": "Bus",
      "name": "HAMBURG 11 2",
      "init": {
        "Vr": 0.7123967915139383,
        "Vi": -0.766901072690484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6354456301403,
        "longitude": -95.748280806046
      }
    },
    {
      "number": 53085,
      "class": "Bus",
      "name": "HAMBURG 11 3",
      "init": {
        "Vr": 0.7189056534557545,
        "Vi": -0.7610060096042868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6354456301403,
        "longitude": -95.748280806046
      }
    },
    {
      "number": 53086,
      "class": "Bus",
      "name": "SHENANDOAH 6 1",
      "init": {
        "Vr": 0.651588615322247,
        "Vi": -0.8043494312332844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7023549645345,
        "longitude": -95.329595566562
      }
    },
    {
      "number": 53087,
      "class": "Bus",
      "name": "SHENANDOAH 7 1",
      "init": {
        "Vr": 0.6693926335240974,
        "Vi": -0.7991295285383322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7261245518454,
        "longitude": -95.3838122585735
      }
    },
    {
      "number": 53088,
      "class": "Bus",
      "name": "SHENANDOAH 7 2",
      "init": {
        "Vr": 0.669303054530559,
        "Vi": -0.799153043392386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7261245518454,
        "longitude": -95.3838122585735
      }
    },
    {
      "number": 53089,
      "class": "Bus",
      "name": "SHENANDOAH 8 1",
      "init": {
        "Vr": 0.6450351769270828,
        "Vi": -0.807810515631138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7277287903926,
        "longitude": -95.2951200438464
      }
    },
    {
      "number": 53090,
      "class": "Bus",
      "name": "SIDNEY 8 1",
      "init": {
        "Vr": 0.7145797188498908,
        "Vi": -0.7618476759365378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7048471104551,
        "longitude": -95.6813348420012
      }
    },
    {
      "number": 53091,
      "class": "Bus",
      "name": "SIDNEY 9 1",
      "init": {
        "Vr": 0.7004838901840494,
        "Vi": -0.7757618292070945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8183855077706,
        "longitude": -95.6683250081393
      }
    },
    {
      "number": 53092,
      "class": "Bus",
      "name": "TABOR 1 1",
      "init": {
        "Vr": 0.6457504785100905,
        "Vi": -0.8123965231951927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9289309870339,
        "longitude": -95.7288899542145
      }
    },
    {
      "number": 53093,
      "class": "Bus",
      "name": "CHURDAN 1",
      "init": {
        "Vr": 0.5878169089821361,
        "Vi": -0.8668278134353008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1531969801415,
        "longitude": -94.4783262850506
      }
    },
    {
      "number": 53094,
      "class": "Bus",
      "name": "JEFFERSON 17 1",
      "init": {
        "Vr": 0.5946806355073808,
        "Vi": -0.8572513028147525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9411669874303,
        "longitude": -94.3694738711784
      }
    },
    {
      "number": 53095,
      "class": "Bus",
      "name": "JEFFERSON 17 2",
      "init": {
        "Vr": 0.5810470006484151,
        "Vi": -0.8719955708891118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9411669874303,
        "longitude": -94.3694738711784
      }
    },
    {
      "number": 53096,
      "class": "Bus",
      "name": "JEFFERSON 17 3",
      "init": {
        "Vr": 0.5945197731227673,
        "Vi": -0.8572696628631115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9411669874303,
        "longitude": -94.3694738711784
      }
    },
    {
      "number": 53097,
      "class": "Bus",
      "name": "JEFFERSON 18 1",
      "init": {
        "Vr": 0.576886527216171,
        "Vi": -0.8737093877557769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9786107445498,
        "longitude": -94.3862458810182
      }
    },
    {
      "number": 53098,
      "class": "Bus",
      "name": "SCRANTON 16 1",
      "init": {
        "Vr": 0.5797996963939335,
        "Vi": -0.8613426637520633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0425297886729,
        "longitude": -94.646095845958
      }
    },
    {
      "number": 53099,
      "class": "Bus",
      "name": "SCRANTON 17 1",
      "init": {
        "Vr": 0.5881213772924858,
        "Vi": -0.8635107485463273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9281934256208,
        "longitude": -94.5580263731522
      }
    },
    {
      "number": 53100,
      "class": "Bus",
      "name": "CONRAD 1 1",
      "init": {
        "Vr": 0.4973543631896644,
        "Vi": -0.9191061874991914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2608079677367,
        "longitude": -92.947610979713
      }
    },
    {
      "number": 53101,
      "class": "Bus",
      "name": "CONRAD 1 2",
      "init": {
        "Vr": 0.49733546680228335,
        "Vi": -0.9191041491151246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2608079677367,
        "longitude": -92.947610979713
      }
    },
    {
      "number": 53102,
      "class": "Bus",
      "name": "CONRAD 2 1",
      "init": {
        "Vr": 0.49658184310794573,
        "Vi": -0.9169882314928511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2669315596318,
        "longitude": -92.8407185626779
      }
    },
    {
      "number": 53103,
      "class": "Bus",
      "name": "DIKE 1 1",
      "init": {
        "Vr": 0.4751023490747025,
        "Vi": -0.9271178138996027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5435303610952,
        "longitude": -92.6431520945432
      }
    },
    {
      "number": 53104,
      "class": "Bus",
      "name": "DIKE 2 1",
      "init": {
        "Vr": 0.4806285044846442,
        "Vi": -0.9207615930052441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4316980517201,
        "longitude": -92.647962861046
      }
    },
    {
      "number": 53105,
      "class": "Bus",
      "name": "ELDORA 1 1",
      "init": {
        "Vr": 0.5177142642582611,
        "Vi": -0.9049946300769759
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2810479210918,
        "longitude": -93.0579392929031
      }
    },
    {
      "number": 53106,
      "class": "Bus",
      "name": "ELDORA 1 2",
      "init": {
        "Vr": 0.5050249827854061,
        "Vi": -0.9159757890107497
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2810479210918,
        "longitude": -93.0579392929031
      }
    },
    {
      "number": 53107,
      "class": "Bus",
      "name": "ELDORA 1 3",
      "init": {
        "Vr": 0.5179330151816797,
        "Vi": -0.9049642979167479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2810479210918,
        "longitude": -93.0579392929031
      }
    },
    {
      "number": 53108,
      "class": "Bus",
      "name": "ELDORA 2 1",
      "init": {
        "Vr": 0.49593051795468995,
        "Vi": -0.9126296974196738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2609491213982,
        "longitude": -93.1570875332807
      }
    },
    {
      "number": 53109,
      "class": "Bus",
      "name": "ELDORA 3 1",
      "init": {
        "Vr": 0.5002729710696596,
        "Vi": -0.9109572949882799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4075053972922,
        "longitude": -93.0016768283736
      }
    },
    {
      "number": 53110,
      "class": "Bus",
      "name": "GRUNDY CENTER 1 1",
      "init": {
        "Vr": 0.5180555750981732,
        "Vi": -0.9061364011963255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3327387705658,
        "longitude": -92.8116036395909
      }
    },
    {
      "number": 53111,
      "class": "Bus",
      "name": "GRUNDY CENTER 1 2",
      "init": {
        "Vr": 0.49880136711948475,
        "Vi": -0.9165638577252742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3327387705658,
        "longitude": -92.8116036395909
      }
    },
    {
      "number": 53112,
      "class": "Bus",
      "name": "GRUNDY CENTER 1 3",
      "init": {
        "Vr": 0.5182441064844618,
        "Vi": -0.9060873061159119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3327387705658,
        "longitude": -92.8116036395909
      }
    },
    {
      "number": 53113,
      "class": "Bus",
      "name": "GRUNDY CENTER 2 1",
      "init": {
        "Vr": 0.5003183749551363,
        "Vi": -0.9135078463607831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4205565065806,
        "longitude": -92.9177224538195
      }
    },
    {
      "number": 53114,
      "class": "Bus",
      "name": "GUTHRIE CENTER 1 1",
      "init": {
        "Vr": 0.5878617903466252,
        "Vi": -0.857720323613788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7213239468093,
        "longitude": -94.4964389624294
      }
    },
    {
      "number": 53115,
      "class": "Bus",
      "name": "GUTHRIE CENTER 1 2",
      "init": {
        "Vr": 0.5780589826044384,
        "Vi": -0.8664161847987741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7213239468093,
        "longitude": -94.4964389624294
      }
    },
    {
      "number": 53116,
      "class": "Bus",
      "name": "GUTHRIE CENTER 1 3",
      "init": {
        "Vr": 0.5788849104659176,
        "Vi": -0.865683521896191
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7213239468093,
        "longitude": -94.4964389624294
      }
    },
    {
      "number": 53117,
      "class": "Bus",
      "name": "GUTHRIE CENTER 1 4",
      "init": {
        "Vr": 0.5788849104659177,
        "Vi": -0.8656835218961909
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7213239468093,
        "longitude": -94.4964389624294
      }
    },
    {
      "number": 53118,
      "class": "Bus",
      "name": "GUTHRIE CENTER 1 5",
      "init": {
        "Vr": 0.5878266930978842,
        "Vi": -0.8577289930084875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7213239468093,
        "longitude": -94.4964389624294
      }
    },
    {
      "number": 53119,
      "class": "Bus",
      "name": "GUTHRIE CENTER 1 7",
      "init": {
        "Vr": 0.5879993735776046,
        "Vi": -0.857657438052556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7213239468093,
        "longitude": -94.4964389624294
      }
    },
    {
      "number": 53120,
      "class": "Bus",
      "name": "GUTHRIE CENTER 2 1",
      "init": {
        "Vr": 0.5860954281587263,
        "Vi": -0.8526924365043862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7766558576643,
        "longitude": -94.6553811947738
      }
    },
    {
      "number": 53121,
      "class": "Bus",
      "name": "GUTHRIE CENTER 3 1",
      "init": {
        "Vr": 0.5873113687967524,
        "Vi": -0.860559311309024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6625809663809,
        "longitude": -94.5513155449741
      }
    },
    {
      "number": 53122,
      "class": "Bus",
      "name": "GUTHRIE CENTER 3 2",
      "init": {
        "Vr": 0.5872806542735267,
        "Vi": -0.8605611065707367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6625809663809,
        "longitude": -94.5513155449741
      }
    },
    {
      "number": 53123,
      "class": "Bus",
      "name": "PANORA 1 1",
      "init": {
        "Vr": 0.5670888079862921,
        "Vi": -0.8690059120975313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6528672383135,
        "longitude": -94.3304652730881
      }
    },
    {
      "number": 53124,
      "class": "Bus",
      "name": "PANORA 1 2",
      "init": {
        "Vr": 0.5626699417813393,
        "Vi": -0.8725047386198874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6528672383135,
        "longitude": -94.3304652730881
      }
    },
    {
      "number": 53125,
      "class": "Bus",
      "name": "PANORA 1 3",
      "init": {
        "Vr": 0.5669907118637875,
        "Vi": -0.8690135551259228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6528672383135,
        "longitude": -94.3304652730881
      }
    },
    {
      "number": 53126,
      "class": "Bus",
      "name": "DUNCOMBE 1",
      "init": {
        "Vr": 0.5206130235547537,
        "Vi": -0.8701996589596958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.426063407129,
        "longitude": -94.0287339720275
      }
    },
    {
      "number": 53127,
      "class": "Bus",
      "name": "ELLSWORTH 11 1",
      "init": {
        "Vr": 0.5433361776095541,
        "Vi": -0.8879248684958734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4192120196621,
        "longitude": -93.5218674489227
      }
    },
    {
      "number": 53128,
      "class": "Bus",
      "name": "ELLSWORTH 11 2",
      "init": {
        "Vr": 0.5348608772765369,
        "Vi": -0.8949901040559366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4192120196621,
        "longitude": -93.5218674489227
      }
    },
    {
      "number": 53129,
      "class": "Bus",
      "name": "ELLSWORTH 11 3",
      "init": {
        "Vr": 0.5305435533869718,
        "Vi": -0.8985891398682672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4192120196621,
        "longitude": -93.5218674489227
      }
    },
    {
      "number": 53130,
      "class": "Bus",
      "name": "ELLSWORTH 11 4",
      "init": {
        "Vr": 0.5305435533869717,
        "Vi": -0.898589139868267
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4192120196621,
        "longitude": -93.5218674489227
      }
    },
    {
      "number": 53131,
      "class": "Bus",
      "name": "ELLSWORTH 11 5",
      "init": {
        "Vr": 0.5432824353012405,
        "Vi": -0.8879218083187035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4192120196621,
        "longitude": -93.5218674489227
      }
    },
    {
      "number": 53132,
      "class": "Bus",
      "name": "JEWELL 1 1",
      "init": {
        "Vr": 0.5205230915379357,
        "Vi": -0.8961794798306328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2771834963647,
        "longitude": -93.7146732118808
      }
    },
    {
      "number": 53133,
      "class": "Bus",
      "name": "JEWELL 2 1",
      "init": {
        "Vr": 0.5206908618787917,
        "Vi": -0.8968430798467113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.365723240518,
        "longitude": -93.6771113761449
      }
    },
    {
      "number": 53134,
      "class": "Bus",
      "name": "RADCLIFFE 1",
      "init": {
        "Vr": 0.5226960842958965,
        "Vi": -0.8983130673131132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2929952231238,
        "longitude": -93.4350878808672
      }
    },
    {
      "number": 53135,
      "class": "Bus",
      "name": "WEBSTER CITY 1 1",
      "init": {
        "Vr": 0.5006063041649528,
        "Vi": -0.8749530696250347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4694908399039,
        "longitude": -93.8379409009661
      }
    },
    {
      "number": 53136,
      "class": "Bus",
      "name": "WEBSTER CITY 1 2",
      "init": {
        "Vr": 0.5004966427467731,
        "Vi": -0.8749654076417337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4694908399039,
        "longitude": -93.8379409009661
      }
    },
    {
      "number": 53137,
      "class": "Bus",
      "name": "WEBSTER CITY 2 1",
      "init": {
        "Vr": 0.4976460396015528,
        "Vi": -0.8779835304817876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4834248439568,
        "longitude": -93.7536675769741
      }
    },
    {
      "number": 53138,
      "class": "Bus",
      "name": "WEBSTER CITY 2 2",
      "init": {
        "Vr": 0.4977610480090262,
        "Vi": -0.8779658599444911
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4834248439568,
        "longitude": -93.7536675769741
      }
    },
    {
      "number": 53139,
      "class": "Bus",
      "name": "WEBSTER CITY 3 1",
      "init": {
        "Vr": 0.5000907144916739,
        "Vi": -0.8791325142989478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4493231090305,
        "longitude": -93.7676517982643
      }
    },
    {
      "number": 53140,
      "class": "Bus",
      "name": "WEBSTER CITY 3 2",
      "init": {
        "Vr": 0.5002107951271932,
        "Vi": -0.8791400083789476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4493231090305,
        "longitude": -93.7676517982643
      }
    },
    {
      "number": 53141,
      "class": "Bus",
      "name": "BRITT 2 1",
      "init": {
        "Vr": 0.5540612699983573,
        "Vi": -0.8862449253787151
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.014869457595,
        "longitude": -93.8453029716256
      }
    },
    {
      "number": 53142,
      "class": "Bus",
      "name": "BRITT 2 2",
      "init": {
        "Vr": 0.5540994145587093,
        "Vi": -0.8862436090770399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.014869457595,
        "longitude": -93.8453029716256
      }
    },
    {
      "number": 53143,
      "class": "Bus",
      "name": "BRITT 3 1",
      "init": {
        "Vr": 0.5752622358953162,
        "Vi": -0.8754755540179537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2484333117165,
        "longitude": -93.810050059245
      }
    },
    {
      "number": 53144,
      "class": "Bus",
      "name": "BRITT 3 2",
      "init": {
        "Vr": 0.5752224571887432,
        "Vi": -0.8754821234347712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2484333117165,
        "longitude": -93.810050059245
      }
    },
    {
      "number": 53145,
      "class": "Bus",
      "name": "BRITT 4 1",
      "init": {
        "Vr": 0.5576156104099401,
        "Vi": -0.8858445109375204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1069497521213,
        "longitude": -93.7580970334756
      }
    },
    {
      "number": 53146,
      "class": "Bus",
      "name": "FOREST CITY 7 1",
      "init": {
        "Vr": 0.5512257534168293,
        "Vi": -0.8837930211602751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2134264871,
        "longitude": -93.5985646042053
      }
    },
    {
      "number": 53147,
      "class": "Bus",
      "name": "FOREST CITY 7 2",
      "init": {
        "Vr": 0.5511544886466069,
        "Vi": -0.8837987377018848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2134264871,
        "longitude": -93.5985646042053
      }
    },
    {
      "number": 53148,
      "class": "Bus",
      "name": "FOREST CITY 8 1",
      "init": {
        "Vr": 0.5580152242212298,
        "Vi": -0.8811567132618546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2978552986114,
        "longitude": -93.6786416066668
      }
    },
    {
      "number": 53149,
      "class": "Bus",
      "name": "FOREST CITY 8 2",
      "init": {
        "Vr": 0.5579342238028713,
        "Vi": -0.8811827063120686
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2978552986114,
        "longitude": -93.6786416066668
      }
    },
    {
      "number": 53150,
      "class": "Bus",
      "name": "FOREST CITY 9 1",
      "init": {
        "Vr": 0.5533692422935577,
        "Vi": -0.8833607248014054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2764932343768,
        "longitude": -93.6330277242104
      }
    },
    {
      "number": 53151,
      "class": "Bus",
      "name": "FOREST CITY 9 2",
      "init": {
        "Vr": 0.553436540776411,
        "Vi": -0.8833515357512577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2764932343768,
        "longitude": -93.6330277242104
      }
    },
    {
      "number": 53152,
      "class": "Bus",
      "name": "GARNER 3 1",
      "init": {
        "Vr": 0.5480450082042282,
        "Vi": -0.8890615560021584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0974387001298,
        "longitude": -93.6327842433767
      }
    },
    {
      "number": 53153,
      "class": "Bus",
      "name": "GARNER 3 2",
      "init": {
        "Vr": 0.5479994085386309,
        "Vi": -0.8890648695901207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0974387001298,
        "longitude": -93.6327842433767
      }
    },
    {
      "number": 53154,
      "class": "Bus",
      "name": "GARNER 4 1",
      "init": {
        "Vr": 0.5605083939579902,
        "Vi": -0.8835621508661036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1895454225406,
        "longitude": -93.6942733639902
      }
    },
    {
      "number": 53155,
      "class": "Bus",
      "name": "GARNER 5 1",
      "init": {
        "Vr": 0.549181028852055,
        "Vi": -0.8882541955874486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0634948192333,
        "longitude": -93.6710950452424
      }
    },
    {
      "number": 53156,
      "class": "Bus",
      "name": "GARNER 5 2",
      "init": {
        "Vr": 0.5491307101422809,
        "Vi": -0.8882643558830375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0634948192333,
        "longitude": -93.6710950452424
      }
    },
    {
      "number": 53157,
      "class": "Bus",
      "name": "KANAWHA 1",
      "init": {
        "Vr": 0.5755723336418644,
        "Vi": -0.8727297984379686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9333247223395,
        "longitude": -93.7780691350757
      }
    },
    {
      "number": 53158,
      "class": "Bus",
      "name": "KANAWHA 2",
      "init": {
        "Vr": 0.5611623736027032,
        "Vi": -0.8860042288039617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9333247223395,
        "longitude": -93.7780691350757
      }
    },
    {
      "number": 53159,
      "class": "Bus",
      "name": "KANAWHA 3",
      "init": {
        "Vr": 0.5757286234112337,
        "Vi": -0.8727003212993368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9333247223395,
        "longitude": -93.7780691350757
      }
    },
    {
      "number": 53160,
      "class": "Bus",
      "name": "WESLEY 1",
      "init": {
        "Vr": 0.6111008847085138,
        "Vi": -0.859539358630393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1456996993062,
        "longitude": -94.0067416582829
      }
    },
    {
      "number": 53161,
      "class": "Bus",
      "name": "WESLEY 2",
      "init": {
        "Vr": 0.602604680905006,
        "Vi": -0.8679639749744104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1456996993062,
        "longitude": -94.0067416582829
      }
    },
    {
      "number": 53162,
      "class": "Bus",
      "name": "WESLEY 3",
      "init": {
        "Vr": 0.6110357753070722,
        "Vi": -0.8595550174207499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1456996993062,
        "longitude": -94.0067416582829
      }
    },
    {
      "number": 53163,
      "class": "Bus",
      "name": "HUBBARD 4 1",
      "init": {
        "Vr": 0.5134563437278657,
        "Vi": -0.9027899190229217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2860790293232,
        "longitude": -93.3105766516927
      }
    },
    {
      "number": 53164,
      "class": "Bus",
      "name": "HUBBARD 5 1",
      "init": {
        "Vr": 0.4990750591394945,
        "Vi": -0.9112181139121416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2312735117117,
        "longitude": -93.2595979722576
      }
    },
    {
      "number": 53165,
      "class": "Bus",
      "name": "UNION 24 1",
      "init": {
        "Vr": 0.4967262005295657,
        "Vi": -0.9140120834278974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1829348671491,
        "longitude": -93.0663069359631
      }
    },
    {
      "number": 53166,
      "class": "Bus",
      "name": "UNION 24 2",
      "init": {
        "Vr": 0.49672620052956573,
        "Vi": -0.9140120834278974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1829348671491,
        "longitude": -93.0663069359631
      }
    },
    {
      "number": 53167,
      "class": "Bus",
      "name": "UNION 24 3",
      "init": {
        "Vr": 0.49672620052956573,
        "Vi": -0.9140120834278974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1829348671491,
        "longitude": -93.0663069359631
      }
    },
    {
      "number": 53168,
      "class": "Bus",
      "name": "UNION 24 4",
      "init": {
        "Vr": 0.4967262005295656,
        "Vi": -0.9140120834278973
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1829348671491,
        "longitude": -93.0663069359631
      }
    },
    {
      "number": 53169,
      "class": "Bus",
      "name": "UNION 24 5",
      "init": {
        "Vr": 0.4966694012605112,
        "Vi": -0.9140176018258928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1829348671491,
        "longitude": -93.0663069359631
      }
    },
    {
      "number": 53170,
      "class": "Bus",
      "name": "UNION 24 7",
      "init": {
        "Vr": 0.4967861787583396,
        "Vi": -0.9140046400898223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1829348671491,
        "longitude": -93.0663069359631
      }
    },
    {
      "number": 53171,
      "class": "Bus",
      "name": "LITTLE SIOUX 1",
      "init": {
        "Vr": 0.6471330009899918,
        "Vi": -0.8181700497819634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524889201557,
        "longitude": -96.0173420182324
      }
    },
    {
      "number": 53172,
      "class": "Bus",
      "name": "LITTLE SIOUX 2",
      "init": {
        "Vr": 0.6471123395997082,
        "Vi": -0.8181785194409356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524889201557,
        "longitude": -96.0173420182324
      }
    },
    {
      "number": 53173,
      "class": "Bus",
      "name": "LOGAN 7 1",
      "init": {
        "Vr": 0.6565461941484062,
        "Vi": -0.8000089540326824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.533137610447,
        "longitude": -95.7345106766387
      }
    },
    {
      "number": 53174,
      "class": "Bus",
      "name": "LOGAN 8 1",
      "init": {
        "Vr": 0.636027392628162,
        "Vi": -0.8123463492175689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6010611511776,
        "longitude": -95.7739587798123
      }
    },
    {
      "number": 53175,
      "class": "Bus",
      "name": "LOGAN 8 2",
      "init": {
        "Vr": 0.6359923278773316,
        "Vi": -0.8123508232392329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6010611511776,
        "longitude": -95.7739587798123
      }
    },
    {
      "number": 53176,
      "class": "Bus",
      "name": "LOGAN 9 1",
      "init": {
        "Vr": 0.6339316342922725,
        "Vi": -0.8130405112020138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6419194264707,
        "longitude": -95.7307921593265
      }
    },
    {
      "number": 53177,
      "class": "Bus",
      "name": "LOGAN 9 2",
      "init": {
        "Vr": 0.6338970612800887,
        "Vi": -0.8130454965122391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6419194264707,
        "longitude": -95.7307921593265
      }
    },
    {
      "number": 53178,
      "class": "Bus",
      "name": "MISSOURI VALLEY 1 1",
      "init": {
        "Vr": 0.6575135959134875,
        "Vi": -0.7988344502555841
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5340678783135,
        "longitude": -95.892550676548
      }
    },
    {
      "number": 53179,
      "class": "Bus",
      "name": "MISSOURI VALLEY 1 2",
      "init": {
        "Vr": 0.6419546210432625,
        "Vi": -0.8114346837595527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5340678783135,
        "longitude": -95.892550676548
      }
    },
    {
      "number": 53180,
      "class": "Bus",
      "name": "MISSOURI VALLEY 1 3",
      "init": {
        "Vr": 0.6573938712116403,
        "Vi": -0.7988652873124694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5340678783135,
        "longitude": -95.892550676548
      }
    },
    {
      "number": 53181,
      "class": "Bus",
      "name": "MISSOURI VALLEY 2 1",
      "init": {
        "Vr": 0.6618916404894709,
        "Vi": -0.8036637904362008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6388205487201,
        "longitude": -95.9461074252457
      }
    },
    {
      "number": 53182,
      "class": "Bus",
      "name": "MISSOURI VALLEY 2 2",
      "init": {
        "Vr": 0.6577272516742486,
        "Vi": -0.8091145189376354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6388205487201,
        "longitude": -95.9461074252457
      }
    },
    {
      "number": 53183,
      "class": "Bus",
      "name": "MISSOURI VALLEY 2 3",
      "init": {
        "Vr": 0.6618202020633709,
        "Vi": -0.8036873344301121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6388205487201,
        "longitude": -95.9461074252457
      }
    },
    {
      "number": 53184,
      "class": "Bus",
      "name": "MONDAMIN 1",
      "init": {
        "Vr": 0.6505187709465311,
        "Vi": -0.8140788164997222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7373385081175,
        "longitude": -95.9884698750596
      }
    },
    {
      "number": 53185,
      "class": "Bus",
      "name": "NEOLA 1",
      "init": {
        "Vr": 0.6320256612067353,
        "Vi": -0.8228144567700904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5023064807012,
        "longitude": -95.6252636570892
      }
    },
    {
      "number": 53186,
      "class": "Bus",
      "name": "PERSIA 1",
      "init": {
        "Vr": 0.6234268115437619,
        "Vi": -0.8283691392789959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5562674253595,
        "longitude": -95.5473943714581
      }
    },
    {
      "number": 53187,
      "class": "Bus",
      "name": "PERSIA 2",
      "init": {
        "Vr": 0.6234020499996829,
        "Vi": -0.8283736510141649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5562674253595,
        "longitude": -95.5473943714581
      }
    },
    {
      "number": 53188,
      "class": "Bus",
      "name": "WOODBINE 7 1",
      "init": {
        "Vr": 0.6326591784031994,
        "Vi": -0.8162809024642422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.792841068493,
        "longitude": -95.7098863533399
      }
    },
    {
      "number": 53189,
      "class": "Bus",
      "name": "WOODBINE 8 1",
      "init": {
        "Vr": 0.631112510247075,
        "Vi": -0.8151357642237306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7211481388656,
        "longitude": -95.6997984422914
      }
    },
    {
      "number": 53190,
      "class": "Bus",
      "name": "WOODBINE 9 1",
      "init": {
        "Vr": 0.6530364667381882,
        "Vi": -0.8112973096661353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8173718265026,
        "longitude": -95.8402628471604
      }
    },
    {
      "number": 53191,
      "class": "Bus",
      "name": "WOODBINE 9 2",
      "init": {
        "Vr": 0.6424945667770737,
        "Vi": -0.8160579105335101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8173718265026,
        "longitude": -95.8402628471604
      }
    },
    {
      "number": 53192,
      "class": "Bus",
      "name": "WOODBINE 9 3",
      "init": {
        "Vr": 0.653162278152752,
        "Vi": -0.8112654748235465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8173718265026,
        "longitude": -95.8402628471604
      }
    },
    {
      "number": 53193,
      "class": "Bus",
      "name": "LOCKRIDGE 1",
      "init": {
        "Vr": 0.3749995440316295,
        "Vi": -0.9632281136643475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0287311614348,
        "longitude": -91.7721353534746
      }
    },
    {
      "number": 53194,
      "class": "Bus",
      "name": "MOUNT PLEASANT 21 1",
      "init": {
        "Vr": 0.3633016611184771,
        "Vi": -0.9675190814316567
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9949872042736,
        "longitude": -91.5930587738366
      }
    },
    {
      "number": 53195,
      "class": "Bus",
      "name": "MOUNT PLEASANT 21 2",
      "init": {
        "Vr": 0.3631477607086636,
        "Vi": -0.9675181554004225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9949872042736,
        "longitude": -91.5930587738366
      }
    },
    {
      "number": 53196,
      "class": "Bus",
      "name": "MOUNT PLEASANT 22 1",
      "init": {
        "Vr": 0.3632044777824973,
        "Vi": -0.9654927962427972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0291778119753,
        "longitude": -91.5719099538008
      }
    },
    {
      "number": 53197,
      "class": "Bus",
      "name": "MOUNT PLEASANT 23 1",
      "init": {
        "Vr": 0.37146939566753945,
        "Vi": -0.9691769003144782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0055408333894,
        "longitude": -91.66206742903
      }
    },
    {
      "number": 53198,
      "class": "Bus",
      "name": "MOUNT PLEASANT 23 2",
      "init": {
        "Vr": 0.3656783766437091,
        "Vi": -0.9687534574981501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0055408333894,
        "longitude": -91.66206742903
      }
    },
    {
      "number": 53199,
      "class": "Bus",
      "name": "MOUNT PLEASANT 23 3",
      "init": {
        "Vr": 0.359488834055324,
        "Vi": -0.9683008744233168
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0055408333894,
        "longitude": -91.66206742903
      }
    },
    {
      "number": 53200,
      "class": "Bus",
      "name": "MOUNT PLEASANT 23 4",
      "init": {
        "Vr": 0.359488834055324,
        "Vi": -0.9683008744233168
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0055408333894,
        "longitude": -91.66206742903
      }
    },
    {
      "number": 53201,
      "class": "Bus",
      "name": "MOUNT PLEASANT 23 5",
      "init": {
        "Vr": 0.37133387898378295,
        "Vi": -0.9691429763666695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0055408333894,
        "longitude": -91.66206742903
      }
    },
    {
      "number": 53202,
      "class": "Bus",
      "name": "SALEM 41 1",
      "init": {
        "Vr": 0.326021610095469,
        "Vi": -0.9822791878358605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7951892308988,
        "longitude": -91.6103284499955
      }
    },
    {
      "number": 53203,
      "class": "Bus",
      "name": "SALEM 41 2",
      "init": {
        "Vr": 0.3259701850443525,
        "Vi": -0.9822749105995436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7951892308988,
        "longitude": -91.6103284499955
      }
    },
    {
      "number": 53204,
      "class": "Bus",
      "name": "WAYLAND 7 1",
      "init": {
        "Vr": 0.3920891929528492,
        "Vi": -0.970360794279702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1294817690365,
        "longitude": -91.6506941335407
      }
    },
    {
      "number": 53205,
      "class": "Bus",
      "name": "WAYLAND 7 2",
      "init": {
        "Vr": 0.36555009125898213,
        "Vi": -0.9810207357057479
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1294817690365,
        "longitude": -91.6506941335407
      }
    },
    {
      "number": 53206,
      "class": "Bus",
      "name": "WAYLAND 7 3",
      "init": {
        "Vr": 0.39230965260588435,
        "Vi": -0.9703143483072592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1294817690365,
        "longitude": -91.6506941335407
      }
    },
    {
      "number": 53207,
      "class": "Bus",
      "name": "WEST POINT 10 1",
      "init": {
        "Vr": 0.32940472496792444,
        "Vi": -0.9842475250123193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8025449565259,
        "longitude": -91.4289642560296
      }
    },
    {
      "number": 53208,
      "class": "Bus",
      "name": "WEST POINT 10 2",
      "init": {
        "Vr": 0.32943412148970186,
        "Vi": -0.9842503591148218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8025449565259,
        "longitude": -91.4289642560296
      }
    },
    {
      "number": 53209,
      "class": "Bus",
      "name": "WEST POINT 11 1",
      "init": {
        "Vr": 0.3076465573488256,
        "Vi": -0.9849924530278328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7372499681393,
        "longitude": -91.431661766843
      }
    },
    {
      "number": 53210,
      "class": "Bus",
      "name": "WINFIELD 9 1",
      "init": {
        "Vr": 0.34592667652390163,
        "Vi": -0.9745299629416942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0634959972156,
        "longitude": -91.4703722639948
      }
    },
    {
      "number": 53211,
      "class": "Bus",
      "name": "WINFIELD 10 1",
      "init": {
        "Vr": 0.3349901386537868,
        "Vi": -0.9792120904509859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.157364415915,
        "longitude": -91.4839808343487
      }
    },
    {
      "number": 53212,
      "class": "Bus",
      "name": "CALMAR 1 1",
      "init": {
        "Vr": 0.4310311919360189,
        "Vi": -0.9519244501666722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.249547301841,
        "longitude": -91.9765456011121
      }
    },
    {
      "number": 53213,
      "class": "Bus",
      "name": "CALMAR 1 2",
      "init": {
        "Vr": 0.41467373449778466,
        "Vi": -0.961945129154368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.249547301841,
        "longitude": -91.9765456011121
      }
    },
    {
      "number": 53214,
      "class": "Bus",
      "name": "CALMAR 1 3",
      "init": {
        "Vr": 0.43120045653356903,
        "Vi": -0.9519743775323414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.249547301841,
        "longitude": -91.9765456011121
      }
    },
    {
      "number": 53215,
      "class": "Bus",
      "name": "CALMAR 2 1",
      "init": {
        "Vr": 0.40593774891673096,
        "Vi": -0.954547810375633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2249167509891,
        "longitude": -91.8644902492987
      }
    },
    {
      "number": 53216,
      "class": "Bus",
      "name": "CRESCO 2 1",
      "init": {
        "Vr": 0.4398047929911751,
        "Vi": -0.94853598774201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3429914569976,
        "longitude": -92.0709490223142
      }
    },
    {
      "number": 53217,
      "class": "Bus",
      "name": "CRESCO 2 2",
      "init": {
        "Vr": 0.4230603182137755,
        "Vi": -0.948533747152828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3429914569976,
        "longitude": -92.0709490223142
      }
    },
    {
      "number": 53218,
      "class": "Bus",
      "name": "CRESCO 2 3",
      "init": {
        "Vr": 0.3179242560350137,
        "Vi": -0.9493499822386423
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3429914569976,
        "longitude": -92.0709490223142
      }
    },
    {
      "number": 53219,
      "class": "Bus",
      "name": "CRESCO 2 4",
      "init": {
        "Vr": 0.4236454922578934,
        "Vi": -0.948553748517062
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3429914569976,
        "longitude": -92.0709490223142
      }
    },
    {
      "number": 53220,
      "class": "Bus",
      "name": "CRESCO 2 5",
      "init": {
        "Vr": 0.4399682934510968,
        "Vi": -0.9485706503858498
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3429914569976,
        "longitude": -92.0709490223142
      }
    },
    {
      "number": 53221,
      "class": "Bus",
      "name": "CRESCO 3 1",
      "init": {
        "Vr": 0.423588075624964,
        "Vi": -0.9464829143338344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3919180705878,
        "longitude": -92.1395820677904
      }
    },
    {
      "number": 53222,
      "class": "Bus",
      "name": "CRESCO 3 2",
      "init": {
        "Vr": 0.42366665621593835,
        "Vi": -0.9464626251997869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3919180705878,
        "longitude": -92.1395820677904
      }
    },
    {
      "number": 53223,
      "class": "Bus",
      "name": "ELMA 3 1",
      "init": {
        "Vr": 0.4413448936905065,
        "Vi": -0.9390018560254614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2897744559461,
        "longitude": -92.2906003109663
      }
    },
    {
      "number": 53224,
      "class": "Bus",
      "name": "ELMA 4 1",
      "init": {
        "Vr": 0.4524620983253969,
        "Vi": -0.9376554709014783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2613718220912,
        "longitude": -92.4270717790143
      }
    },
    {
      "number": 53225,
      "class": "Bus",
      "name": "LIME SPRINGS 1",
      "init": {
        "Vr": 0.4664741570563765,
        "Vi": -0.9309948227991661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5482337117902,
        "longitude": -92.2786608051781
      }
    },
    {
      "number": 53226,
      "class": "Bus",
      "name": "RICEVILLE 2 1",
      "init": {
        "Vr": 0.5027913945537605,
        "Vi": -0.9167431225947124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3768845461452,
        "longitude": -92.6186810427649
      }
    },
    {
      "number": 53227,
      "class": "Bus",
      "name": "RICEVILLE 3 1",
      "init": {
        "Vr": 0.512969143458873,
        "Vi": -0.9059683395537845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4550680428001,
        "longitude": -92.5673046704694
      }
    },
    {
      "number": 53228,
      "class": "Bus",
      "name": "RICEVILLE 4 1",
      "init": {
        "Vr": 0.4999143151498671,
        "Vi": -0.911194390073733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5287695363535,
        "longitude": -92.5775899978784
      }
    },
    {
      "number": 53229,
      "class": "Bus",
      "name": "BADGER 2 1",
      "init": {
        "Vr": 0.5696201119467349,
        "Vi": -0.868894187518111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5819802575055,
        "longitude": -94.1420342223223
      }
    },
    {
      "number": 53230,
      "class": "Bus",
      "name": "BADGER 2 2",
      "init": {
        "Vr": 0.5696464236395572,
        "Vi": -0.8688900876049328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5819802575055,
        "longitude": -94.1420342223223
      }
    },
    {
      "number": 53231,
      "class": "Bus",
      "name": "BODE 1",
      "init": {
        "Vr": 0.5793819826088747,
        "Vi": -0.8658676286575592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.942699718785,
        "longitude": -94.3078024773356
      }
    },
    {
      "number": 53232,
      "class": "Bus",
      "name": "EAGLE GROVE 1 1",
      "init": {
        "Vr": 0.5812698255232642,
        "Vi": -0.8699741543086513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.686470274686,
        "longitude": -93.9171748551151
      }
    },
    {
      "number": 53233,
      "class": "Bus",
      "name": "EAGLE GROVE 1 2",
      "init": {
        "Vr": 0.5811799222168434,
        "Vi": -0.8699784683779287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.686470274686,
        "longitude": -93.9171748551151
      }
    },
    {
      "number": 53234,
      "class": "Bus",
      "name": "EAGLE GROVE 2 1",
      "init": {
        "Vr": 0.5499253392833598,
        "Vi": -0.8756587019885257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.67376519559,
        "longitude": -93.8654265875795
      }
    },
    {
      "number": 53235,
      "class": "Bus",
      "name": "GILMORE CITY 1",
      "init": {
        "Vr": 0.58214297473237,
        "Vi": -0.8654677070336655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7398614689369,
        "longitude": -94.4601679483479
      }
    },
    {
      "number": 53236,
      "class": "Bus",
      "name": "GOLDFIELD 1",
      "init": {
        "Vr": 0.5560343997753746,
        "Vi": -0.8835991824314068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7746492564534,
        "longitude": -93.966337977841
      }
    },
    {
      "number": 53237,
      "class": "Bus",
      "name": "HUMBOLDT 6 1",
      "init": {
        "Vr": 0.5880688252957795,
        "Vi": -0.8606026256578506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7099696594349,
        "longitude": -94.1776995199713
      }
    },
    {
      "number": 53238,
      "class": "Bus",
      "name": "HUMBOLDT 6 2",
      "init": {
        "Vr": 0.5779610511547452,
        "Vi": -0.8719636753777362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7099696594349,
        "longitude": -94.1776995199713
      }
    },
    {
      "number": 53239,
      "class": "Bus",
      "name": "HUMBOLDT 6 3",
      "init": {
        "Vr": 0.5879724905656305,
        "Vi": -0.8606207064383908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7099696594349,
        "longitude": -94.1776995199713
      }
    },
    {
      "number": 53240,
      "class": "Bus",
      "name": "HUMBOLDT 7 1",
      "init": {
        "Vr": 0.5793912555768727,
        "Vi": -0.8703479351124546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6671130086543,
        "longitude": -94.1948416153394
      }
    },
    {
      "number": 53241,
      "class": "Bus",
      "name": "HUMBOLDT 7 2",
      "init": {
        "Vr": 0.5794756706056656,
        "Vi": -0.8703350158101649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6671130086543,
        "longitude": -94.1948416153394
      }
    },
    {
      "number": 53242,
      "class": "Bus",
      "name": "HUMBOLDT 8 1",
      "init": {
        "Vr": 0.57301457031603,
        "Vi": -0.8732156737689648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7495802295906,
        "longitude": -94.2172788439665
      }
    },
    {
      "number": 53243,
      "class": "Bus",
      "name": "RENWICK 1",
      "init": {
        "Vr": 0.5658880825840177,
        "Vi": -0.8777020943039938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9030225945104,
        "longitude": -93.9859524409227
      }
    },
    {
      "number": 53244,
      "class": "Bus",
      "name": "RENWICK 2",
      "init": {
        "Vr": 0.5658552371494837,
        "Vi": -0.8777045457172028
      },
      "params": {
        "kv": 69.0
      },
