      "mon": [],
      "extension": {
        "latitude": 42.9030225945104,
        "longitude": -93.9859524409227
      }
    },
    {
      "number": 53245,
      "class": "Bus",
      "name": "BATTLE CREEK 16 1",
      "init": {
        "Vr": 0.6228581404789646,
        "Vi": -0.8325076445067042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3050497236144,
        "longitude": -95.6540795055655
      }
    },
    {
      "number": 53246,
      "class": "Bus",
      "name": "BATTLE CREEK 16 2",
      "init": {
        "Vr": 0.6228266776917148,
        "Vi": -0.8325160319185205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3050497236144,
        "longitude": -95.6540795055655
      }
    },
    {
      "number": 53247,
      "class": "Bus",
      "name": "CORRECTIONVILLE 1 1",
      "init": {
        "Vr": 0.6213592607180909,
        "Vi": -0.8364724199965508
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5356962040651,
        "longitude": -95.8201294699814
      }
    },
    {
      "number": 53248,
      "class": "Bus",
      "name": "CORRECTIONVILLE 1 2",
      "init": {
        "Vr": 0.6213090739701471,
        "Vi": -0.8364913917885889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5356962040651,
        "longitude": -95.8201294699814
      }
    },
    {
      "number": 53249,
      "class": "Bus",
      "name": "CORRECTIONVILLE 2 1",
      "init": {
        "Vr": 0.6205195201931742,
        "Vi": -0.8370840076053514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4866361932059,
        "longitude": -95.6799410447509
      }
    },
    {
      "number": 53250,
      "class": "Bus",
      "name": "CORRECTIONVILLE 2 2",
      "init": {
        "Vr": 0.6204956635901436,
        "Vi": -0.8370910597609694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4866361932059,
        "longitude": -95.6799410447509
      }
    },
    {
      "number": 53251,
      "class": "Bus",
      "name": "IDA GROVE 1 1",
      "init": {
        "Vr": 0.6458350350976724,
        "Vi": -0.820245906729909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2829936990951,
        "longitude": -95.5460960859737
      }
    },
    {
      "number": 53252,
      "class": "Bus",
      "name": "IDA GROVE 1 2",
      "init": {
        "Vr": 0.6331982947240778,
        "Vi": -0.8279154545043116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2829936990951,
        "longitude": -95.5460960859737
      }
    },
    {
      "number": 53253,
      "class": "Bus",
      "name": "IDA GROVE 1 3",
      "init": {
        "Vr": 0.6457681482414875,
        "Vi": -0.8202642773509088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2829936990951,
        "longitude": -95.5460960859737
      }
    },
    {
      "number": 53254,
      "class": "Bus",
      "name": "IDA GROVE 2 1",
      "init": {
        "Vr": 0.6231403255901112,
        "Vi": -0.8320073225615858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3371263814338,
        "longitude": -95.474121404468
      }
    },
    {
      "number": 53255,
      "class": "Bus",
      "name": "IDA GROVE 2 2",
      "init": {
        "Vr": 0.6230995855348462,
        "Vi": -0.8320089392707146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3371263814338,
        "longitude": -95.474121404468
      }
    },
    {
      "number": 53256,
      "class": "Bus",
      "name": "IDA GROVE 3 1",
      "init": {
        "Vr": 0.6245452548259139,
        "Vi": -0.8314138707727476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4072565132284,
        "longitude": -95.4945270253705
      }
    },
    {
      "number": 53257,
      "class": "Bus",
      "name": "IDA GROVE 3 2",
      "init": {
        "Vr": 0.6245777702519675,
        "Vi": -0.8314082296695965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4072565132284,
        "longitude": -95.4945270253705
      }
    },
    {
      "number": 53258,
      "class": "Bus",
      "name": "SCHALLER 1 1",
      "init": {
        "Vr": 0.6389617678565742,
        "Vi": -0.8283358430420282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.485488080777,
        "longitude": -95.2528112384752
      }
    },
    {
      "number": 53259,
      "class": "Bus",
      "name": "AMANA 1 1",
      "init": {
        "Vr": 0.39236498242420476,
        "Vi": -0.9625224793957813
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7791100297208,
        "longitude": -91.9407215454354
      }
    },
    {
      "number": 53260,
      "class": "Bus",
      "name": "AMANA 1 2",
      "init": {
        "Vr": 0.3924227679956529,
        "Vi": -0.9625204170655113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7791100297208,
        "longitude": -91.9407215454354
      }
    },
    {
      "number": 53261,
      "class": "Bus",
      "name": "AMANA 2 1",
      "init": {
        "Vr": 0.3666762143734987,
        "Vi": -0.9743447420167808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7847274452337,
        "longitude": -91.8367305415652
      }
    },
    {
      "number": 53262,
      "class": "Bus",
      "name": "AMANA 3 1",
      "init": {
        "Vr": 0.3716219564771426,
        "Vi": -0.9725712365413296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8411455959378,
        "longitude": -91.8432294813124
      }
    },
    {
      "number": 53263,
      "class": "Bus",
      "name": "DEEP RIVER 1",
      "init": {
        "Vr": 0.4630378644151589,
        "Vi": -0.9366361591276139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5597122884108,
        "longitude": -92.3822570311646
      }
    },
    {
      "number": 53264,
      "class": "Bus",
      "name": "DEEP RIVER 2",
      "init": {
        "Vr": 0.4630707968555333,
        "Vi": -0.936637507985733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5597122884108,
        "longitude": -92.3822570311646
      }
    },
    {
      "number": 53265,
      "class": "Bus",
      "name": "NORTH ENGLISH 1 1",
      "init": {
        "Vr": 0.4026944786486824,
        "Vi": -0.9566937615101232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5118808094271,
        "longitude": -92.1312358856662
      }
    },
    {
      "number": 53266,
      "class": "Bus",
      "name": "NORTH ENGLISH 1 2",
      "init": {
        "Vr": 0.4026577725145458,
        "Vi": -0.9566893335820077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5118808094271,
        "longitude": -92.1312358856662
      }
    },
    {
      "number": 53267,
      "class": "Bus",
      "name": "NORTH ENGLISH 2 1",
      "init": {
        "Vr": 0.3859509888539003,
        "Vi": -0.9656575092404918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5722770494047,
        "longitude": -92.056987793685
      }
    },
    {
      "number": 53268,
      "class": "Bus",
      "name": "NORTH ENGLISH 2 2",
      "init": {
        "Vr": 0.3910599440482009,
        "Vi": -0.968418918083696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5722770494047,
        "longitude": -92.056987793685
      }
    },
    {
      "number": 53269,
      "class": "Bus",
      "name": "NORTH ENGLISH 2 3",
      "init": {
        "Vr": 0.3844266585180567,
        "Vi": -0.9684866274740521
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5722770494047,
        "longitude": -92.056987793685
      }
    },
    {
      "number": 53270,
      "class": "Bus",
      "name": "NORTH ENGLISH 2 4",
      "init": {
        "Vr": 0.3904892653978733,
        "Vi": -0.9684247433075353
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5722770494047,
        "longitude": -92.056987793685
      }
    },
    {
      "number": 53271,
      "class": "Bus",
      "name": "NORTH ENGLISH 2 5",
      "init": {
        "Vr": 0.3904892653978733,
        "Vi": -0.9684247433075354
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5722770494047,
        "longitude": -92.056987793685
      }
    },
    {
      "number": 53272,
      "class": "Bus",
      "name": "NORTH ENGLISH 2 6",
      "init": {
        "Vr": 0.385941658809908,
        "Vi": -0.9658071118193505
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5722770494047,
        "longitude": -92.056987793685
      }
    },
    {
      "number": 53273,
      "class": "Bus",
      "name": "NORTH ENGLISH 2 8",
      "init": {
        "Vr": 0.3859509888539003,
        "Vi": -0.9656575092404918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5722770494047,
        "longitude": -92.056987793685
      }
    },
    {
      "number": 53274,
      "class": "Bus",
      "name": "VICTOR 5 1",
      "init": {
        "Vr": 0.4315739715549687,
        "Vi": -0.9448988126773092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7825751744185,
        "longitude": -92.299692869672
      }
    },
    {
      "number": 53275,
      "class": "Bus",
      "name": "WELLMAN 1 1",
      "init": {
        "Vr": 0.33781012037945884,
        "Vi": -0.9761162172405244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5568563996879,
        "longitude": -91.824093213277
      }
    },
    {
      "number": 53276,
      "class": "Bus",
      "name": "WELLMAN 2 1",
      "init": {
        "Vr": 0.3387714155419376,
        "Vi": -0.9759875938217394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4793460363279,
        "longitude": -91.8309394764539
      }
    },
    {
      "number": 53277,
      "class": "Bus",
      "name": "WILLIAMSBURG 20 1",
      "init": {
        "Vr": 0.3982406395751397,
        "Vi": -0.9601290341191951
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6633419437406,
        "longitude": -92.0953497412243
      }
    },
    {
      "number": 53278,
      "class": "Bus",
      "name": "WILLIAMSBURG 21 1",
      "init": {
        "Vr": 0.3952376488853695,
        "Vi": -0.9628467023419089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6219579223737,
        "longitude": -92.0661571452972
      }
    },
    {
      "number": 53279,
      "class": "Bus",
      "name": "WILLIAMSBURG 22 1",
      "init": {
        "Vr": 0.4127518768897811,
        "Vi": -0.9549510545101492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7437364029874,
        "longitude": -92.0642903951548
      }
    },
    {
      "number": 53280,
      "class": "Bus",
      "name": "WILLIAMSBURG 22 2",
      "init": {
        "Vr": 0.4035178373249809,
        "Vi": -0.959436857849683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7437364029874,
        "longitude": -92.0642903951548
      }
    },
    {
      "number": 53281,
      "class": "Bus",
      "name": "WILLIAMSBURG 22 3",
      "init": {
        "Vr": 0.412648196009492,
        "Vi": -0.9549465707999361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7437364029874,
        "longitude": -92.0642903951548
      }
    },
    {
      "number": 53282,
      "class": "Bus",
      "name": "MONMOUTH 5 1",
      "init": {
        "Vr": 0.31486649197679334,
        "Vi": -0.9902571783768502
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0794542045502,
        "longitude": -90.8923365494056
      }
    },
    {
      "number": 53283,
      "class": "Bus",
      "name": "BAXTER 7 1",
      "init": {
        "Vr": 0.5089961123897377,
        "Vi": -0.8987577277134684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8517785931843,
        "longitude": -93.1003631103113
      }
    },
    {
      "number": 53284,
      "class": "Bus",
      "name": "BAXTER 7 2",
      "init": {
        "Vr": 0.4936098051000055,
        "Vi": -0.9157547123757805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8517785931843,
        "longitude": -93.1003631103113
      }
    },
    {
      "number": 53285,
      "class": "Bus",
      "name": "BAXTER 7 3",
      "init": {
        "Vr": 0.5089475187054618,
        "Vi": -0.8987571379994806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8517785931843,
        "longitude": -93.1003631103113
      }
    },
    {
      "number": 53286,
      "class": "Bus",
      "name": "BAXTER 8 1",
      "init": {
        "Vr": 0.47778958929469223,
        "Vi": -0.9059135862396759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8555576017624,
        "longitude": -93.1909658842293
      }
    },
    {
      "number": 53287,
      "class": "Bus",
      "name": "COLFAX 5 1",
      "init": {
        "Vr": 0.47733904174283076,
        "Vi": -0.9055627641378906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7525763812237,
        "longitude": -93.244591973985
      }
    },
    {
      "number": 53288,
      "class": "Bus",
      "name": "COLFAX 5 2",
      "init": {
        "Vr": 0.47727954879492535,
        "Vi": -0.9055611697940747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7525763812237,
        "longitude": -93.244591973985
      }
    },
    {
      "number": 53289,
      "class": "Bus",
      "name": "COLFAX 6 1",
      "init": {
        "Vr": 0.4917740538489427,
        "Vi": -0.9082144077377615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6682212089424,
        "longitude": -93.304225584977
      }
    },
    {
      "number": 53290,
      "class": "Bus",
      "name": "COLFAX 7 1",
      "init": {
        "Vr": 0.48286463398047996,
        "Vi": -0.9091187737205425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.658463317174,
        "longitude": -93.1765966700151
      }
    },
    {
      "number": 53291,
      "class": "Bus",
      "name": "GILMAN 5 1",
      "init": {
        "Vr": 0.48632779012337335,
        "Vi": -0.9191106868638892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9393661531572,
        "longitude": -92.8405839330849
      }
    },
    {
      "number": 53292,
      "class": "Bus",
      "name": "GILMAN 5 2",
      "init": {
        "Vr": 0.4862939413807013,
        "Vi": -0.9191169511061796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9393661531572,
        "longitude": -92.8405839330849
      }
    },
    {
      "number": 53293,
      "class": "Bus",
      "name": "GILMAN 6 1",
      "init": {
        "Vr": 0.47361025650920524,
        "Vi": -0.9223751391460082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8611938478318,
        "longitude": -92.7861447100709
      }
    },
    {
      "number": 53294,
      "class": "Bus",
      "name": "GRINNELL 1 1",
      "init": {
        "Vr": 0.4968083031978379,
        "Vi": -0.9213958060527164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.714656366967,
        "longitude": -92.8396292723578
      }
    },
    {
      "number": 53295,
      "class": "Bus",
      "name": "GRINNELL 1 2",
      "init": {
        "Vr": 0.49666924957418485,
        "Vi": -0.9214031842237155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.714656366967,
        "longitude": -92.8396292723578
      }
    },
    {
      "number": 53296,
      "class": "Bus",
      "name": "GRINNELL 2 1",
      "init": {
        "Vr": 0.4488948742086069,
        "Vi": -0.9347269105452719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7128982901731,
        "longitude": -92.7035418151024
      }
    },
    {
      "number": 53297,
      "class": "Bus",
      "name": "GRINNELL 3 1",
      "init": {
        "Vr": 0.4522791056461346,
        "Vi": -0.9348882283020548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7316099587154,
        "longitude": -92.7333699478248
      }
    },
    {
      "number": 53298,
      "class": "Bus",
      "name": "KELLOGG 1",
      "init": {
        "Vr": 0.48632246166906845,
        "Vi": -0.9165983132100675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.81922416119,
        "longitude": -92.917746407928
      }
    },
    {
      "number": 53299,
      "class": "Bus",
      "name": "MITCHELLVILLE 1",
      "init": {
        "Vr": 0.49937258671200324,
        "Vi": -0.9036031239458521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5403340782121,
        "longitude": -93.3466664600237
      }
    },
    {
      "number": 53300,
      "class": "Bus",
      "name": "MITCHELLVILLE 2",
      "init": {
        "Vr": 0.4993379126629405,
        "Vi": -0.90361032565506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5403340782121,
        "longitude": -93.3466664600237
      }
    },
    {
      "number": 53301,
      "class": "Bus",
      "name": "MONROE 45 1",
      "init": {
        "Vr": 0.5291073621647933,
        "Vi": -0.8974936034978732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.518120548489,
        "longitude": -93.0959078399036
      }
    },
    {
      "number": 53302,
      "class": "Bus",
      "name": "MONROE 46 1",
      "init": {
        "Vr": 0.4886264478882475,
        "Vi": -0.9079434607594192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6058216076131,
        "longitude": -93.2181681211179
      }
    },
    {
      "number": 53303,
      "class": "Bus",
      "name": "MONROE 47 1",
      "init": {
        "Vr": 0.4927800303554497,
        "Vi": -0.9090101098778611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4828799718488,
        "longitude": -93.1616690503323
      }
    },
    {
      "number": 53304,
      "class": "Bus",
      "name": "MONROE 47 2",
      "init": {
        "Vr": 0.4928167734824025,
        "Vi": -0.909006995002341
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4828799718488,
        "longitude": -93.1616690503323
      }
    },
    {
      "number": 53305,
      "class": "Bus",
      "name": "NEWTON 17 1",
      "init": {
        "Vr": 0.47548199679628417,
        "Vi": -0.9129521620702971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7235433038577,
        "longitude": -93.0750151663493
      }
    },
    {
      "number": 53306,
      "class": "Bus",
      "name": "NEWTON 18 1",
      "init": {
        "Vr": 0.5294023192132042,
        "Vi": -0.900065078069624
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6976431425858,
        "longitude": -93.0681698829993
      }
    },
    {
      "number": 53307,
      "class": "Bus",
      "name": "NEWTON 18 2",
      "init": {
        "Vr": 0.5291973890941265,
        "Vi": -0.9000319702720248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6976431425858,
        "longitude": -93.0681698829993
      }
    },
    {
      "number": 53308,
      "class": "Bus",
      "name": "NEWTON 19 1",
      "init": {
        "Vr": 0.4709107212442579,
        "Vi": -0.9128254078617264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6894128020365,
        "longitude": -93.0191799133538
      }
    },
    {
      "number": 53309,
      "class": "Bus",
      "name": "NEWTON 20 1",
      "init": {
        "Vr": 0.4742968667829189,
        "Vi": -0.9128014193980017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7191713353637,
        "longitude": -93.0356281041342
      }
    },
    {
      "number": 53310,
      "class": "Bus",
      "name": "RUNNELLS 1 1",
      "init": {
        "Vr": 0.5300670793004345,
        "Vi": -0.8933033865943735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948486336054,
        "longitude": -93.3042145271212
      }
    },
    {
      "number": 53311,
      "class": "Bus",
      "name": "RUNNELLS 1 2",
      "init": {
        "Vr": 0.5002723162500302,
        "Vi": -0.9050540942325083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948486336054,
        "longitude": -93.3042145271212
      }
    },
    {
      "number": 53312,
      "class": "Bus",
      "name": "RUNNELLS 1 3",
      "init": {
        "Vr": 0.5303359222417812,
        "Vi": -0.8932458480816958
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5948486336054,
        "longitude": -93.3042145271212
      }
    },
    {
      "number": 53313,
      "class": "Bus",
      "name": "RUNNELLS 2 1",
      "init": {
        "Vr": 0.5347827308147051,
        "Vi": -0.8892600298982809
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4899847588511,
        "longitude": -93.3485490357433
      }
    },
    {
      "number": 53314,
      "class": "Bus",
      "name": "RUNNELLS 2 2",
      "init": {
        "Vr": 0.5013274112933298,
        "Vi": -0.9029213633389171
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4899847588511,
        "longitude": -93.3485490357433
      }
    },
    {
      "number": 53315,
      "class": "Bus",
      "name": "RUNNELLS 2 3",
      "init": {
        "Vr": 0.47286596784710816,
        "Vi": -0.9145434691520264
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4899847588511,
        "longitude": -93.3485490357433
      }
    },
    {
      "number": 53316,
      "class": "Bus",
      "name": "RUNNELLS 2 4",
      "init": {
        "Vr": 0.47286596784710805,
        "Vi": -0.9145434691520264
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4899847588511,
        "longitude": -93.3485490357433
      }
    },
    {
      "number": 53317,
      "class": "Bus",
      "name": "RUNNELLS 2 5",
      "init": {
        "Vr": 0.5350632211676011,
        "Vi": -0.8892060994495172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4899847588511,
        "longitude": -93.3485490357433
      }
    },
    {
      "number": 53318,
      "class": "Bus",
      "name": "SULLY 1 1",
      "init": {
        "Vr": 0.4758846834160164,
        "Vi": -0.9285436719571033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6336484414359,
        "longitude": -92.8398935059848
      }
    },
    {
      "number": 53319,
      "class": "Bus",
      "name": "SULLY 2 1",
      "init": {
        "Vr": 0.483877705081176,
        "Vi": -0.9252489441765633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5302730390644,
        "longitude": -92.856441016357
      }
    },
    {
      "number": 53320,
      "class": "Bus",
      "name": "BATAVIA 13 1",
      "init": {
        "Vr": 0.46115288879201394,
        "Vi": -0.9319664052415223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9680383816616,
        "longitude": -92.1539302328781
      }
    },
    {
      "number": 53321,
      "class": "Bus",
      "name": "BATAVIA 13 2",
      "init": {
        "Vr": 0.46109694494738485,
        "Vi": -0.9319546050070328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9680383816616,
        "longitude": -92.1539302328781
      }
    },
    {
      "number": 53322,
      "class": "Bus",
      "name": "BRIGHTON 18 1",
      "init": {
        "Vr": 0.3962086866854759,
        "Vi": -0.9588146674945037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0817380595065,
        "longitude": -91.8808898193233
      }
    },
    {
      "number": 53323,
      "class": "Bus",
      "name": "BRIGHTON 19 1",
      "init": {
        "Vr": 0.3790520106397925,
        "Vi": -0.9756339197062944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2645085544098,
        "longitude": -91.8400615559227
      }
    },
    {
      "number": 53324,
      "class": "Bus",
      "name": "FAIRFIELD 23 1",
      "init": {
        "Vr": 0.43838271289034486,
        "Vi": -0.9525511466896633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0109595390441,
        "longitude": -91.9355025127854
      }
    },
    {
      "number": 53325,
      "class": "Bus",
      "name": "FAIRFIELD 23 2",
      "init": {
        "Vr": 0.4064467282137247,
        "Vi": -0.9563490309458288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0109595390441,
        "longitude": -91.9355025127854
      }
    },
    {
      "number": 53326,
      "class": "Bus",
      "name": "FAIRFIELD 23 3",
      "init": {
        "Vr": 0.4382296309691663,
        "Vi": -0.9525233585328151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0109595390441,
        "longitude": -91.9355025127854
      }
    },
    {
      "number": 53327,
      "class": "Bus",
      "name": "FAIRFIELD 24 1",
      "init": {
        "Vr": 0.4356992450057547,
        "Vi": -0.9516702074074516
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9164332359441,
        "longitude": -91.943769121133
      }
    },
    {
      "number": 53328,
      "class": "Bus",
      "name": "FAIRFIELD 24 2",
      "init": {
        "Vr": 0.4424653127651858,
        "Vi": -0.9519735373319242
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9164332359441,
        "longitude": -91.943769121133
      }
    },
    {
      "number": 53329,
      "class": "Bus",
      "name": "FAIRFIELD 24 3",
      "init": {
        "Vr": 0.4355058491439298,
        "Vi": -0.9516499910276911
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9164332359441,
        "longitude": -91.943769121133
      }
    },
    {
      "number": 53330,
      "class": "Bus",
      "name": "FAIRFIELD 25 1",
      "init": {
        "Vr": 0.4052516895172496,
        "Vi": -0.9530325302580205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9789784533038,
        "longitude": -91.9449066759945
      }
    },
    {
      "number": 53331,
      "class": "Bus",
      "name": "FAIRFIELD 25 2",
      "init": {
        "Vr": 0.40542450733505075,
        "Vi": -0.953072284479609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9789784533038,
        "longitude": -91.9449066759945
      }
    },
    {
      "number": 53332,
      "class": "Bus",
      "name": "HEDRICK 1 1",
      "init": {
        "Vr": 0.4625602022199626,
        "Vi": -0.9310445122724944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1246226712722,
        "longitude": -92.2153261451987
      }
    },
    {
      "number": 53333,
      "class": "Bus",
      "name": "HEDRICK 2 1",
      "init": {
        "Vr": 0.46766324808123705,
        "Vi": -0.9293572792225682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1446188912062,
        "longitude": -92.3500384103193
      }
    },
    {
      "number": 53334,
      "class": "Bus",
      "name": "PACKWOOD 1",
      "init": {
        "Vr": 0.46060212858987865,
        "Vi": -0.9321631104556691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1221307355157,
        "longitude": -92.085486983758
      }
    },
    {
      "number": 53335,
      "class": "Bus",
      "name": "PACKWOOD 2",
      "init": {
        "Vr": 0.4606241959401152,
        "Vi": -0.9321532859052165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1221307355157,
        "longitude": -92.085486983758
      }
    },
    {
      "number": 53336,
      "class": "Bus",
      "name": "RICHLAND 3 1",
      "init": {
        "Vr": 0.34908304791466216,
        "Vi": -0.9752957924921953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.247526417046,
        "longitude": -92.0195091779846
      }
    },
    {
      "number": 53337,
      "class": "Bus",
      "name": "CEDAR RAPIDS 1 1",
      "init": {
        "Vr": 0.3884456934552237,
        "Vi": -0.9634107510345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9521215912983,
        "longitude": -91.7537307366271
      }
    },
    {
      "number": 53338,
      "class": "Bus",
      "name": "CEDAR RAPIDS 2 1",
      "init": {
        "Vr": 0.39010308646368835,
        "Vi": -0.9635259300671914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8701782172308,
        "longitude": -91.642245553358
      }
    },
    {
      "number": 53339,
      "class": "Bus",
      "name": "CEDAR RAPIDS 2 2",
      "init": {
        "Vr": 0.3897945758797847,
        "Vi": -0.96349513779257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8701782172308,
        "longitude": -91.642245553358
      }
    },
    {
      "number": 53340,
      "class": "Bus",
      "name": "CEDAR RAPIDS 3 1",
      "init": {
        "Vr": 0.4066915036928579,
        "Vi": -0.9546458644683365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9683421412226,
        "longitude": -91.7396245351622
      }
    },
    {
      "number": 53341,
      "class": "Bus",
      "name": "CEDAR RAPIDS 3 2",
      "init": {
        "Vr": 0.3870129283619069,
        "Vi": -0.9638803050274455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9683421412226,
        "longitude": -91.7396245351622
      }
    },
    {
      "number": 53342,
      "class": "Bus",
      "name": "CEDAR RAPIDS 3 3",
      "init": {
        "Vr": 0.3768415847010078,
        "Vi": -0.9686533471908727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9683421412226,
        "longitude": -91.7396245351622
      }
    },
    {
      "number": 53343,
      "class": "Bus",
      "name": "CEDAR RAPIDS 3 4",
      "init": {
        "Vr": 0.37684158470100776,
        "Vi": -0.9686533471908726
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9683421412226,
        "longitude": -91.7396245351622
      }
    },
    {
      "number": 53344,
      "class": "Bus",
      "name": "CEDAR RAPIDS 3 5",
      "init": {
        "Vr": 0.4063509301644547,
        "Vi": -0.9545899215832909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9683421412226,
        "longitude": -91.7396245351622
      }
    },
    {
      "number": 53345,
      "class": "Bus",
      "name": "CEDAR RAPIDS 4 1",
      "init": {
        "Vr": 0.385757442861683,
        "Vi": -0.9642080879746249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9950013972384,
        "longitude": -91.7080220069136
      }
    },
    {
      "number": 53346,
      "class": "Bus",
      "name": "CORALVILLE 1 1",
      "init": {
        "Vr": 0.33465234286673723,
        "Vi": -0.9759694780190311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.660852144466,
        "longitude": -91.5908178280419
      }
    },
    {
      "number": 53347,
      "class": "Bus",
      "name": "CORALVILLE 1 2",
      "init": {
        "Vr": 0.3344893482822715,
        "Vi": -0.9759667446001824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.660852144466,
        "longitude": -91.5908178280419
      }
    },
    {
      "number": 53348,
      "class": "Bus",
      "name": "CORALVILLE 2 1",
      "init": {
        "Vr": 0.37994241968659237,
        "Vi": -0.9659675039332384
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7780720189181,
        "longitude": -91.5463800968315
      }
    },
    {
      "number": 53349,
      "class": "Bus",
      "name": "CORALVILLE 2 2",
      "init": {
        "Vr": 0.35189252528971904,
        "Vi": -0.9852087179563126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7780720189181,
        "longitude": -91.5463800968315
      }
    },
    {
      "number": 53350,
      "class": "Bus",
      "name": "CORALVILLE 2 3",
      "init": {
        "Vr": 0.38035608916444064,
        "Vi": -0.9662489176179946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7780720189181,
        "longitude": -91.5463800968315
      }
    },
    {
      "number": 53351,
      "class": "Bus",
      "name": "CORALVILLE 3 1",
      "init": {
        "Vr": 0.34294008714132324,
        "Vi": -0.9780288860664618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6715751461788,
        "longitude": -91.5160280532289
      }
    },
    {
      "number": 53352,
      "class": "Bus",
      "name": "CORALVILLE 3 2",
      "init": {
        "Vr": 0.3429400871413232,
        "Vi": -0.978028886066462
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6715751461788,
        "longitude": -91.5160280532289
      }
    },
    {
      "number": 53353,
      "class": "Bus",
      "name": "CORALVILLE 3 3",
      "init": {
        "Vr": 0.3429400871413232,
        "Vi": -0.978028886066462
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6715751461788,
        "longitude": -91.5160280532289
      }
    },
    {
      "number": 53354,
      "class": "Bus",
      "name": "CORALVILLE 3 4",
      "init": {
        "Vr": 0.34294008714132324,
        "Vi": -0.9780288860664619
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6715751461788,
        "longitude": -91.5160280532289
      }
    },
    {
      "number": 53355,
      "class": "Bus",
      "name": "CORALVILLE 3 5",
      "init": {
        "Vr": 0.3431034924066403,
        "Vi": -0.9780499243605995
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6715751461788,
        "longitude": -91.5160280532289
      }
    },
    {
      "number": 53356,
      "class": "Bus",
      "name": "CORALVILLE 3 7",
      "init": {
        "Vr": 0.3427772407650464,
        "Vi": -0.9780126450875949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6715751461788,
        "longitude": -91.5160280532289
      }
    },
    {
      "number": 53357,
      "class": "Bus",
      "name": "CORALVILLE 4 1",
      "init": {
        "Vr": 0.33973297560875143,
        "Vi": -0.9773458232889276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794689969973,
        "longitude": -91.5498774007216
      }
    },
    {
      "number": 53358,
      "class": "Bus",
      "name": "IOWA CITY 1 1",
      "init": {
        "Vr": 0.3629384489793271,
        "Vi": -0.9748054659062423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095605364638,
        "longitude": -91.5303806082365
      }
    },
    {
      "number": 53359,
      "class": "Bus",
      "name": "IOWA CITY 1 2",
      "init": {
        "Vr": 0.3401804648507048,
        "Vi": -0.9820117201258889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095605364638,
        "longitude": -91.5303806082365
      }
    },
    {
      "number": 53360,
      "class": "Bus",
      "name": "IOWA CITY 1 3",
      "init": {
        "Vr": 0.3631672789279965,
        "Vi": -0.9747810497082932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095605364638,
        "longitude": -91.5303806082365
      }
    },
    {
      "number": 53361,
      "class": "Bus",
      "name": "IOWA CITY 2 1",
      "init": {
        "Vr": 0.35570211724460454,
        "Vi": -0.9749780606280547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5335274362975,
        "longitude": -91.465647212567
      }
    },
    {
      "number": 53362,
      "class": "Bus",
      "name": "IOWA CITY 2 2",
      "init": {
        "Vr": 0.34101254647946244,
        "Vi": -0.9814726755048316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5335274362975,
        "longitude": -91.465647212567
      }
    },
    {
      "number": 53363,
      "class": "Bus",
      "name": "IOWA CITY 2 3",
      "init": {
        "Vr": 0.35539708842403783,
        "Vi": -0.974923222469695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5335274362975,
        "longitude": -91.465647212567
      }
    },
    {
      "number": 53364,
      "class": "Bus",
      "name": "IOWA CITY 3 1",
      "init": {
        "Vr": 0.3625337493259468,
        "Vi": -0.9765523338354798
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6263495445301,
        "longitude": -91.4259380040089
      }
    },
    {
      "number": 53365,
      "class": "Bus",
      "name": "IOWA CITY 3 2",
      "init": {
        "Vr": 0.3600019656390551,
        "Vi": -0.9790858409553959
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6263495445301,
        "longitude": -91.4259380040089
      }
    },
    {
      "number": 53366,
      "class": "Bus",
      "name": "IOWA CITY 3 3",
      "init": {
        "Vr": 0.36299961827907534,
        "Vi": -0.9777575587029883
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6263495445301,
        "longitude": -91.4259380040089
      }
    },
    {
      "number": 53367,
      "class": "Bus",
      "name": "IOWA CITY 4 1",
      "init": {
        "Vr": 0.36169563512684055,
        "Vi": -0.9754912197781882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6334327582103,
        "longitude": -91.5121247530714
      }
    },
    {
      "number": 53368,
      "class": "Bus",
      "name": "IOWA CITY 4 2",
      "init": {
        "Vr": 0.3448090960425181,
        "Vi": -0.9858035243159066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6334327582103,
        "longitude": -91.5121247530714
      }
    },
    {
      "number": 53369,
      "class": "Bus",
      "name": "IOWA CITY 4 3",
      "init": {
        "Vr": 0.36138446520705714,
        "Vi": -0.9754266326102279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6334327582103,
        "longitude": -91.5121247530714
      }
    },
    {
      "number": 53370,
      "class": "Bus",
      "name": "IOWA CITY 5 1",
      "init": {
        "Vr": 0.3679688152919652,
        "Vi": -0.9721960795501098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.663935336775,
        "longitude": -91.5340989127686
      }
    },
    {
      "number": 53371,
      "class": "Bus",
      "name": "IOWA CITY 5 2",
      "init": {
        "Vr": 0.34391564532128027,
        "Vi": -0.9780815989835914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.663935336775,
        "longitude": -91.5340989127686
      }
    },
    {
      "number": 53372,
      "class": "Bus",
      "name": "IOWA CITY 5 3",
      "init": {
        "Vr": 0.36776360953086074,
        "Vi": -0.9721961364567234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.663935336775,
        "longitude": -91.5340989127686
      }
    },
    {
      "number": 53373,
      "class": "Bus",
      "name": "IOWA CITY 6 1",
      "init": {
        "Vr": 0.35763090979824713,
        "Vi": -0.9792223407381311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6633118440042,
        "longitude": -91.4476629924842
      }
    },
    {
      "number": 53374,
      "class": "Bus",
      "name": "IOWA CITY 6 2",
      "init": {
        "Vr": 0.3492904977654783,
        "Vi": -0.9815579126452414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6633118440042,
        "longitude": -91.4476629924842
      }
    },
    {
      "number": 53375,
      "class": "Bus",
      "name": "IOWA CITY 6 3",
      "init": {
        "Vr": 0.3574466797916673,
        "Vi": -0.9792028340106335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6633118440042,
        "longitude": -91.4476629924842
      }
    },
    {
      "number": 53376,
      "class": "Bus",
      "name": "IOWA CITY 7 1",
      "init": {
        "Vr": 0.38328091693963945,
        "Vi": -0.9656389808847602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7474430341214,
        "longitude": -91.578567056799
      }
    },
    {
      "number": 53377,
      "class": "Bus",
      "name": "IOWA CITY 7 2",
      "init": {
        "Vr": 0.349675858196783,
        "Vi": -0.9809461198248078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7474430341214,
        "longitude": -91.578567056799
      }
    },
    {
      "number": 53378,
      "class": "Bus",
      "name": "IOWA CITY 7 3",
      "init": {
        "Vr": 0.38352885403147197,
        "Vi": -0.9655730038335466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7474430341214,
        "longitude": -91.578567056799
      }
    },
    {
      "number": 53379,
      "class": "Bus",
      "name": "IOWA CITY 8 1",
      "init": {
        "Vr": 0.37112579046728994,
        "Vi": -0.97307437142589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6718913131182,
        "longitude": -91.6813199961245
      }
    },
    {
      "number": 53380,
      "class": "Bus",
      "name": "IOWA CITY 8 2",
      "init": {
        "Vr": 0.3474548138467303,
        "Vi": -0.9803679906000675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6718913131182,
        "longitude": -91.6813199961245
      }
    },
    {
      "number": 53381,
      "class": "Bus",
      "name": "IOWA CITY 8 3",
      "init": {
        "Vr": 0.37142296484837634,
        "Vi": -0.9731072013989767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6718913131182,
        "longitude": -91.6813199961245
      }
    },
    {
      "number": 53382,
      "class": "Bus",
      "name": "IOWA CITY 9 1",
      "init": {
        "Vr": 0.3392178967764175,
        "Vi": -0.980281109075893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5868766442518,
        "longitude": -91.5324251295701
      }
    },
    {
      "number": 53383,
      "class": "Bus",
      "name": "IOWA CITY 10 1",
      "init": {
        "Vr": 0.3479428532007815,
        "Vi": -0.9820069476108283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7336827513572,
        "longitude": -91.5668268540558
      }
    },
    {
      "number": 53384,
      "class": "Bus",
      "name": "IOWA CITY 11 1",
      "init": {
        "Vr": 0.3340863690232278,
        "Vi": -0.9755189164196448
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6323324501701,
        "longitude": -91.5996415575236
      }
    },
    {
      "number": 53385,
      "class": "Bus",
      "name": "IOWA CITY 11 2",
      "init": {
        "Vr": 0.33389222854765016,
        "Vi": -0.9754469601924874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6323324501701,
        "longitude": -91.5996415575236
      }
    },
    {
      "number": 53386,
      "class": "Bus",
      "name": "IOWA CITY 12 1",
      "init": {
        "Vr": 0.3314360345116585,
        "Vi": -0.9752131945763463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6240653413814,
        "longitude": -91.6265804503098
      }
    },
    {
      "number": 53387,
      "class": "Bus",
      "name": "KALONA 1 1",
      "init": {
        "Vr": 0.34091827402036595,
        "Vi": -0.9771924740299092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5579270512651,
        "longitude": -91.7193686929566
      }
    },
    {
      "number": 53388,
      "class": "Bus",
      "name": "KALONA 2 1",
      "init": {
        "Vr": 0.3668495245857478,
        "Vi": -0.9738972262639037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5769708477173,
        "longitude": -91.7018411249208
      }
    },
    {
      "number": 53389,
      "class": "Bus",
      "name": "KALONA 2 2",
      "init": {
        "Vr": 0.34341514919682553,
        "Vi": -0.9775796436541029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5769708477173,
        "longitude": -91.7018411249208
      }
    },
    {
      "number": 53390,
      "class": "Bus",
      "name": "KALONA 2 3",
      "init": {
        "Vr": 0.32312440851813096,
        "Vi": -0.9778443903285875
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5769708477173,
        "longitude": -91.7018411249208
      }
    },
    {
      "number": 53391,
      "class": "Bus",
      "name": "KALONA 2 4",
      "init": {
        "Vr": 0.34865481303814994,
        "Vi": -0.9766456814296929
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5769708477173,
        "longitude": -91.7018411249208
      }
    },
    {
      "number": 53392,
      "class": "Bus",
      "name": "KALONA 2 5",
      "init": {
        "Vr": 0.3671762010122792,
        "Vi": -0.9739056225935652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5769708477173,
        "longitude": -91.7018411249208
      }
    },
    {
      "number": 53393,
      "class": "Bus",
      "name": "KALONA 2 7",
      "init": {
        "Vr": 0.36684952458574765,
        "Vi": -0.9738972262639035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5769708477173,
        "longitude": -91.7018411249208
      }
    },
    {
      "number": 53394,
      "class": "Bus",
      "name": "KALONA 3 1",
      "init": {
        "Vr": 0.37270073635799966,
        "Vi": -0.9730517509289457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4930565810332,
        "longitude": -91.7534291305789
      }
    },
    {
      "number": 53395,
      "class": "Bus",
      "name": "KALONA 3 2",
      "init": {
        "Vr": 0.3726382741198879,
        "Vi": -0.9730477516468483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4930565810332,
        "longitude": -91.7534291305789
      }
    },
    {
      "number": 53396,
      "class": "Bus",
      "name": "LONE TREE 1",
      "init": {
        "Vr": 0.3301942921718164,
        "Vi": -0.9853449277212059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4673555595964,
        "longitude": -91.340913901265
      }
    },
    {
      "number": 53397,
      "class": "Bus",
      "name": "NORTH LIBERTY 1 1",
      "init": {
        "Vr": 0.3570659790228109,
        "Vi": -0.9789273683184726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7581248580791,
        "longitude": -91.6544150135324
      }
    },
    {
      "number": 53398,
      "class": "Bus",
      "name": "NORTH LIBERTY 2 1",
      "init": {
        "Vr": 0.3499590978026421,
        "Vi": -0.9816738842339728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7730723552568,
        "longitude": -91.5761881822543
      }
    },
    {
      "number": 53399,
      "class": "Bus",
      "name": "NORTH LIBERTY 2 2",
      "init": {
        "Vr": 0.35012669893994774,
        "Vi": -0.9816902952558401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7730723552568,
        "longitude": -91.5761881822543
      }
    },
    {
      "number": 53400,
      "class": "Bus",
      "name": "NORTH LIBERTY 3 1",
      "init": {
        "Vr": 0.383583220135564,
        "Vi": -0.96578176847664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7750485140146,
        "longitude": -91.6855524145638
      }
    },
    {
      "number": 53401,
      "class": "Bus",
      "name": "NORTH LIBERTY 3 2",
      "init": {
        "Vr": 0.36412995459868963,
        "Vi": -0.979082516822124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7750485140146,
        "longitude": -91.6855524145638
      }
    },
    {
      "number": 53402,
      "class": "Bus",
      "name": "NORTH LIBERTY 3 3",
      "init": {
        "Vr": 0.38341840494543367,
        "Vi": -0.9657693935722907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7750485140146,
        "longitude": -91.6855524145638
      }
    },
    {
      "number": 53403,
      "class": "Bus",
      "name": "OXFORD 32 1",
      "init": {
        "Vr": 0.3409133797422227,
        "Vi": -0.9780643936558152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6648948125631,
        "longitude": -91.7856996177001
      }
    },
    {
      "number": 53404,
      "class": "Bus",
      "name": "OXFORD 33 1",
      "init": {
        "Vr": 0.33985751376239415,
        "Vi": -0.9771467587208867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6201141456957,
        "longitude": -91.7097556752811
      }
    },
    {
      "number": 53405,
      "class": "Bus",
      "name": "RIVERSIDE 9 1",
      "init": {
        "Vr": 0.3323973162646781,
        "Vi": -0.9832124499022749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4976701376173,
        "longitude": -91.6029980094105
      }
    },
    {
      "number": 53406,
      "class": "Bus",
      "name": "RIVERSIDE 9 2",
      "init": {
        "Vr": 0.33236498717498597,
        "Vi": -0.9832022553025114
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4976701376173,
        "longitude": -91.6029980094105
      }
    },
    {
      "number": 53407,
      "class": "Bus",
      "name": "RIVERSIDE 10 1",
      "init": {
        "Vr": 0.33086304740146616,
        "Vi": -0.9843479060350906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.510688474043,
        "longitude": -91.5469781778795
      }
    },
    {
      "number": 53408,
      "class": "Bus",
      "name": "RIVERSIDE 11 1",
      "init": {
        "Vr": 0.3363176257176552,
        "Vi": -0.9824329570980355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.534367440768,
        "longitude": -91.5870736780644
      }
    },
    {
      "number": 53409,
      "class": "Bus",
      "name": "SWISHER 1 1",
      "init": {
        "Vr": 0.3632381859800672,
        "Vi": -0.9778310960911649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8016872687058,
        "longitude": -91.7083342024342
      }
    },
    {
      "number": 53410,
      "class": "Bus",
      "name": "SWISHER 2 1",
      "init": {
        "Vr": 0.3637261190532097,
        "Vi": -0.9762704578627607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762961055133,
        "longitude": -91.7567836591219
      }
    },
    {
      "number": 53411,
      "class": "Bus",
      "name": "SWISHER 2 2",
      "init": {
        "Vr": 0.3637728204323262,
        "Vi": -0.9762665661682033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762961055133,
        "longitude": -91.7567836591219
      }
    },
    {
      "number": 53412,
      "class": "Bus",
      "name": "SWISHER 3 1",
      "init": {
        "Vr": 0.36709650329951615,
        "Vi": -0.9746642456878308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8351490937665,
        "longitude": -91.6253462353548
      }
    },
    {
      "number": 53413,
      "class": "Bus",
      "name": "ANAMOSA 1 1",
      "init": {
        "Vr": 0.3656160644400569,
        "Vi": -0.9608114229918047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1504199862635,
        "longitude": -91.3756684965504
      }
    },
    {
      "number": 53414,
      "class": "Bus",
      "name": "ANAMOSA 2 1",
      "init": {
        "Vr": 0.3896023942570277,
        "Vi": -0.9615124236391582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1344882739651,
        "longitude": -91.3432738246626
      }
    },
    {
      "number": 53415,
      "class": "Bus",
      "name": "WYOMING 9 1",
      "init": {
        "Vr": 0.33645330585192085,
        "Vi": -0.9771985007143517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0772099686388,
        "longitude": -90.9991343374015
      }
    },
    {
      "number": 53416,
      "class": "Bus",
      "name": "WYOMING 9 2",
      "init": {
        "Vr": 0.324940293459417,
        "Vi": -0.9866600517771098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0772099686388,
        "longitude": -90.9991343374015
      }
    },
    {
      "number": 53417,
      "class": "Bus",
      "name": "WYOMING 9 3",
      "init": {
        "Vr": 0.3363938314208772,
        "Vi": -0.9771967378952658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0772099686388,
        "longitude": -90.9991343374015
      }
    },
    {
      "number": 53418,
      "class": "Bus",
      "name": "FREMONT 11 1",
      "init": {
        "Vr": 0.47033088199204376,
        "Vi": -0.9301765279605627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2302708892118,
        "longitude": -92.4260835786882
      }
    },
    {
      "number": 53419,
      "class": "Bus",
      "name": "KEOTA 1 1",
      "init": {
        "Vr": 0.3446371547344887,
        "Vi": -0.9758638822095722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3025961087665,
        "longitude": -92.0336230393859
      }
    },
    {
      "number": 53420,
      "class": "Bus",
      "name": "KEOTA 2 1",
      "init": {
        "Vr": 0.36336404262267163,
        "Vi": -0.974185042030772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.338840953782,
        "longitude": -91.8828615731341
      }
    },
    {
      "number": 53421,
      "class": "Bus",
      "name": "SIGOURNEY 1 1",
      "init": {
        "Vr": 0.4282659654506404,
        "Vi": -0.9441595150533736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3568482551134,
        "longitude": -92.2083871395594
      }
    },
    {
      "number": 53422,
      "class": "Bus",
      "name": "SIGOURNEY 2 1",
      "init": {
        "Vr": 0.41560025299075287,
        "Vi": -0.9497747808241808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4277785619113,
        "longitude": -92.175484368547
      }
    },
    {
      "number": 53423,
      "class": "Bus",
      "name": "SIGOURNEY 2 2",
      "init": {
        "Vr": 0.41555343659872224,
        "Vi": -0.9497665543909771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4277785619113,
        "longitude": -92.175484368547
      }
    },
    {
      "number": 53424,
      "class": "Bus",
      "name": "SIGOURNEY 3 1",
      "init": {
        "Vr": 0.4103874285801219,
        "Vi": -0.955778326405157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3668830980188,
        "longitude": -92.1097882724334
      }
    },
    {
      "number": 53425,
      "class": "Bus",
      "name": "WHAT CHEER 1 1",
      "init": {
        "Vr": 0.4386429594627455,
        "Vi": -0.9450218484182491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.441624759327,
        "longitude": -92.3425869453228
      }
    },
    {
      "number": 53426,
      "class": "Bus",
      "name": "WHAT CHEER 1 2",
      "init": {
        "Vr": 0.4474148596966594,
        "Vi": -0.94448971890299
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.441624759327,
        "longitude": -92.3425869453228
      }
    },
    {
      "number": 53427,
      "class": "Bus",
      "name": "WHAT CHEER 1 3",
      "init": {
        "Vr": 0.43860185943814084,
        "Vi": -0.9450247430766242
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.441624759327,
        "longitude": -92.3425869453228
      }
    },
    {
      "number": 53428,
      "class": "Bus",
      "name": "WHAT CHEER 2 1",
      "init": {
        "Vr": 0.44706073210611375,
        "Vi": -0.9379670302451925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3387937006983,
        "longitude": -92.3543501973355
      }
    },
    {
      "number": 53429,
      "class": "Bus",
      "name": "ALGONA 1 1",
      "init": {
        "Vr": 0.5755982110948077,
        "Vi": -0.8669374489862248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1252262928334,
        "longitude": -94.2495577468597
      }
    },
    {
      "number": 53430,
      "class": "Bus",
      "name": "ALGONA 2 1",
      "init": {
        "Vr": 0.579380927766977,
        "Vi": -0.8648232385436229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0982196422826,
        "longitude": -94.2434895868602
      }
    },
    {
      "number": 53431,
      "class": "Bus",
      "name": "ALGONA 3 1",
      "init": {
        "Vr": 0.6026392595705918,
        "Vi": -0.8559302183228064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.021818508845,
        "longitude": -94.1560677452818
      }
    },
    {
      "number": 53432,
      "class": "Bus",
      "name": "ALGONA 3 2",
      "init": {
        "Vr": 0.5801158427302289,
        "Vi": -0.8719942786967843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.021818508845,
        "longitude": -94.1560677452818
      }
    },
    {
      "number": 53433,
      "class": "Bus",
      "name": "ALGONA 3 3",
      "init": {
        "Vr": 0.6028028742865496,
        "Vi": -0.8558461871363362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.021818508845,
        "longitude": -94.1560677452818
      }
    },
    {
      "number": 53434,
      "class": "Bus",
      "name": "BANCROFT 2 1",
      "init": {
        "Vr": 0.6122827472325243,
        "Vi": -0.8533159968812918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2596687951653,
        "longitude": -94.2262229660264
      }
    },
    {
      "number": 53435,
      "class": "Bus",
      "name": "BANCROFT 2 2",
      "init": {
        "Vr": 0.6092647011999323,
        "Vi": -0.8561194137759474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2596687951653,
        "longitude": -94.2262229660264
      }
    },
    {
      "number": 53436,
      "class": "Bus",
      "name": "BANCROFT 2 3",
      "init": {
        "Vr": 0.6122357113847428,
        "Vi": -0.8533275894412562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2596687951653,
        "longitude": -94.2262229660264
      }
    },
    {
      "number": 53437,
      "class": "Bus",
      "name": "BANCROFT 3 1",
      "init": {
        "Vr": 0.6004708145834368,
        "Vi": -0.8513217612993879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3405477603032,
        "longitude": -94.3087766984254
      }
    },
    {
      "number": 53438,
      "class": "Bus",
      "name": "BANCROFT 3 2",
      "init": {
        "Vr": 0.600444733790312,
        "Vi": -0.8513256785303386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3405477603032,
        "longitude": -94.3087766984254
      }
    },
    {
      "number": 53439,
      "class": "Bus",
      "name": "BUFFALO CENTER 1 1",
      "init": {
        "Vr": 0.5854756788639854,
        "Vi": -0.8733884874995614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3665557576959,
        "longitude": -93.8745143971571
      }
    },
    {
      "number": 53440,
      "class": "Bus",
      "name": "BUFFALO CENTER 1 2",
      "init": {
        "Vr": 0.5855042535363242,
        "Vi": -0.8733838828783853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3665557576959,
        "longitude": -93.8745143971571
      }
    },
    {
      "number": 53441,
      "class": "Bus",
      "name": "BUFFALO CENTER 2 1",
      "init": {
        "Vr": 0.5950547108276236,
        "Vi": -0.8657395449825586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3432919986026,
        "longitude": -93.9585261711754
      }
    },
    {
      "number": 53442,
      "class": "Bus",
      "name": "BUFFALO CENTER 3 1",
      "init": {
        "Vr": 0.5688680320210647,
        "Vi": -0.8840510757980932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4914690301045,
        "longitude": -93.8417236908502
      }
    },
    {
      "number": 53443,
      "class": "Bus",
      "name": "ELMORE 1",
      "init": {
        "Vr": 0.5986120092896058,
        "Vi": -0.8544187935985629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.493230896492,
        "longitude": -94.1882948242082
      }
    },
    {
      "number": 53444,
      "class": "Bus",
      "name": "ELMORE 2",
      "init": {
        "Vr": 0.5985562075016346,
        "Vi": -0.8544171570279709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.493230896492,
        "longitude": -94.1882948242082
      }
    },
    {
      "number": 53445,
      "class": "Bus",
      "name": "FENTON 5 1",
      "init": {
        "Vr": 0.5959918800358099,
        "Vi": -0.8486079457239977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1584964434633,
        "longitude": -94.5122138027242
      }
    },
    {
      "number": 53446,
      "class": "Bus",
      "name": "LAKOTA 1 1",
      "init": {
        "Vr": 0.6038657531199354,
        "Vi": -0.8577505395331297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4122781181854,
        "longitude": -94.0645342377258
      }
    },
    {
      "number": 53447,
      "class": "Bus",
      "name": "LAKOTA 1 2",
      "init": {
        "Vr": 0.6038435186686052,
        "Vi": -0.8577546592192488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4122781181854,
        "longitude": -94.0645342377258
      }
    },
    {
      "number": 53448,
      "class": "Bus",
      "name": "WEST BEND 8 1",
      "init": {
        "Vr": 0.5952927912987869,
        "Vi": -0.848059550539793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0830204156277,
        "longitude": -94.4988598320739
      }
    },
    {
      "number": 53449,
      "class": "Bus",
      "name": "WEST BEND 8 2",
      "init": {
        "Vr": 0.5892652051316267,
        "Vi": -0.8486241824720335
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0830204156277,
        "longitude": -94.4988598320739
      }
    },
    {
      "number": 53450,
      "class": "Bus",
      "name": "WEST BEND 8 3",
      "init": {
        "Vr": 0.5952864748205701,
        "Vi": -0.8480571798209966
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0830204156277,
        "longitude": -94.4988598320739
      }
    },
    {
      "number": 53451,
      "class": "Bus",
      "name": "WEST BEND 8 4",
      "init": {
        "Vr": 0.59528647482057,
        "Vi": -0.8480571798209965
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0830204156277,
        "longitude": -94.4988598320739
      }
    },
    {
      "number": 53452,
      "class": "Bus",
      "name": "WEST BEND 8 5",
      "init": {
        "Vr": 0.5953228093351087,
        "Vi": -0.8480449883618024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0830204156277,
        "longitude": -94.4988598320739
      }
    },
    {
      "number": 53453,
      "class": "Bus",
      "name": "WEST BEND 8 7",
      "init": {
        "Vr": 0.5952927912987869,
        "Vi": -0.848059550539793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0830204156277,
        "longitude": -94.4988598320739
      }
    },
    {
      "number": 53454,
      "class": "Bus",
      "name": "WEST BEND 9 1",
      "init": {
        "Vr": 0.5977343645710438,
        "Vi": -0.8461785740208622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0124164689412,
        "longitude": -94.5473181286476
      }
    },
    {
      "number": 53455,
      "class": "Bus",
      "name": "WEST BEND 9 2",
      "init": {
        "Vr": 0.5945158472728346,
        "Vi": -0.8476404152762613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0124164689412,
        "longitude": -94.5473181286476
      }
    },
    {
      "number": 53456,
      "class": "Bus",
      "name": "WEST BEND 9 3",
      "init": {
        "Vr": 0.5980290592496612,
        "Vi": -0.8460447245449804
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0124164689412,
        "longitude": -94.5473181286476
      }
    },
    {
      "number": 53457,
      "class": "Bus",
      "name": "WEST BEND 9 4",
      "init": {
        "Vr": 0.5980290592496611,
        "Vi": -0.8460447245449803
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0124164689412,
        "longitude": -94.5473181286476
      }
    },
    {
      "number": 53458,
      "class": "Bus",
      "name": "WEST BEND 9 5",
      "init": {
        "Vr": 0.5977626464574437,
        "Vi": -0.8461719480944496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0124164689412,
        "longitude": -94.5473181286476
      }
    },
    {
      "number": 53459,
      "class": "Bus",
      "name": "WEST BEND 9 7",
      "init": {
        "Vr": 0.5977343645710438,
        "Vi": -0.8461785740208622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0124164689412,
        "longitude": -94.5473181286476
      }
    },
    {
      "number": 53460,
      "class": "Bus",
      "name": "WHITTEMORE 2 1",
      "init": {
        "Vr": 0.5787126780799783,
        "Vi": -0.8653166720360185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0447689397919,
        "longitude": -94.3272376570625
      }
    },
    {
      "number": 53461,
      "class": "Bus",
      "name": "WHITTEMORE 2 2",
      "init": {
        "Vr": 0.5786920968551456,
        "Vi": -0.8653176193085091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0447689397919,
        "longitude": -94.3272376570625
      }
    },
    {
      "number": 53462,
      "class": "Bus",
      "name": "DONNELLSON 1 1",
      "init": {
        "Vr": 0.3150483779168475,
        "Vi": -0.983396654518224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7197666568597,
        "longitude": -91.5299995967511
      }
    },
    {
      "number": 53463,
      "class": "Bus",
      "name": "DONNELLSON 2 1",
      "init": {
        "Vr": 0.3489437254120434,
        "Vi": -0.9757564397924136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7640859757821,
        "longitude": -91.5727018007444
      }
    },
    {
      "number": 53464,
      "class": "Bus",
      "name": "DONNELLSON 2 2",
      "init": {
        "Vr": 0.3377057489159668,
        "Vi": -0.9814743845916198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7640859757821,
        "longitude": -91.5727018007444
      }
    },
    {
      "number": 53465,
      "class": "Bus",
      "name": "DONNELLSON 2 3",
      "init": {
        "Vr": 0.31951467175775894,
        "Vi": -0.9907301056038671
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7640859757821,
        "longitude": -91.5727018007444
      }
    },
    {
      "number": 53466,
      "class": "Bus",
      "name": "DONNELLSON 2 4",
      "init": {
        "Vr": 0.31951467175775894,
        "Vi": -0.9907301056038671
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7640859757821,
        "longitude": -91.5727018007444
      }
    },
    {
      "number": 53467,
      "class": "Bus",
      "name": "DONNELLSON 2 5",
      "init": {
        "Vr": 0.3488840872395913,
        "Vi": -0.9757568847123543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7640859757821,
        "longitude": -91.5727018007444
      }
    },
    {
      "number": 53468,
      "class": "Bus",
      "name": "FARMINGTON 24 1",
      "init": {
        "Vr": 0.3792075217045421,
        "Vi": -0.9665428048761008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6204451584936,
        "longitude": -91.7192186879807
      }
    },
    {
      "number": 53469,
      "class": "Bus",
      "name": "FARMINGTON 24 2",
      "init": {
        "Vr": 0.3791618874208357,
        "Vi": -0.966546012779111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6204451584936,
        "longitude": -91.7192186879807
      }
    },
    {
      "number": 53470,
      "class": "Bus",
      "name": "FORT MADISON 1 1",
      "init": {
        "Vr": 0.3364607233050312,
        "Vi": -0.9709868345548188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6305565445966,
        "longitude": -91.3865197190651
      }
    },
    {
      "number": 53471,
      "class": "Bus",
      "name": "FORT MADISON 1 2",
      "init": {
        "Vr": 0.2990561674949669,
        "Vi": -1.00065920025441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6305565445966,
        "longitude": -91.3865197190651
      }
    },
    {
      "number": 53472,
      "class": "Bus",
      "name": "FORT MADISON 1 3",
      "init": {
        "Vr": 0.33675756628526426,
        "Vi": -0.9712061537956789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6305565445966,
        "longitude": -91.3865197190651
      }
    },
    {
      "number": 53473,
      "class": "Bus",
      "name": "FORT MADISON 2 1",
      "init": {
        "Vr": 0.2904439058916586,
        "Vi": -0.9996347762466402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.590602538774,
        "longitude": -91.3816910894451
      }
    },
    {
      "number": 53474,
      "class": "Bus",
      "name": "FORT MADISON 3 1",
      "init": {
        "Vr": 0.34002722889101694,
        "Vi": -0.9737216609134065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6805413467162,
        "longitude": -91.4165526100635
      }
    },
    {
      "number": 53475,
      "class": "Bus",
      "name": "FORT MADISON 3 2",
      "init": {
        "Vr": 0.3018299162966381,
        "Vi": -0.9865315977343901
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6805413467162,
        "longitude": -91.4165526100635
      }
    },
    {
      "number": 53476,
      "class": "Bus",
      "name": "FORT MADISON 3 3",
      "init": {
        "Vr": 0.21826052943151866,
        "Vi": -1.014155442601018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6805413467162,
        "longitude": -91.4165526100635
      }
    },
    {
      "number": 53477,
      "class": "Bus",
      "name": "FORT MADISON 3 4",
      "init": {
        "Vr": 0.3243928299415667,
        "Vi": -1.0040808316754357
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6805413467162,
        "longitude": -91.4165526100635
      }
    },
    {
      "number": 53478,
      "class": "Bus",
      "name": "FORT MADISON 3 5",
      "init": {
        "Vr": 0.3400948553859837,
        "Vi": -0.9736358457168951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6805413467162,
        "longitude": -91.4165526100635
      }
    },
    {
      "number": 53479,
      "class": "Bus",
      "name": "KEOKUK 1 1",
      "init": {
        "Vr": 0.32519058032493176,
        "Vi": -0.9896267913879185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3443834232621,
        "longitude": -91.4105009712521
      }
    },
    {
      "number": 53480,
      "class": "Bus",
      "name": "KEOKUK 1 2",
      "init": {
        "Vr": 0.3250496256877058,
        "Vi": -0.9896177786277344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3443834232621,
        "longitude": -91.4105009712521
      }
    },
    {
      "number": 53481,
      "class": "Bus",
      "name": "KEOKUK 2 1",
      "init": {
        "Vr": 0.3250523923130562,
        "Vi": -0.9890577449560829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4224409562446,
        "longitude": -91.5034790307343
      }
    },
    {
      "number": 53482,
      "class": "Bus",
      "name": "KEOKUK 3 1",
      "init": {
        "Vr": 0.349960684102514,
        "Vi": -0.9782986451251452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4512586901272,
        "longitude": -91.4802665099399
      }
    },
    {
      "number": 53483,
      "class": "Bus",
      "name": "KEOKUK 3 2",
      "init": {
        "Vr": 0.29674143033004863,
        "Vi": -0.9852930342730383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4512586901272,
        "longitude": -91.4802665099399
      }
    },
    {
      "number": 53484,
      "class": "Bus",
      "name": "KEOKUK 3 3",
      "init": {
        "Vr": 0.3498072991134741,
        "Vi": -0.9783046519066085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4512586901272,
        "longitude": -91.4802665099399
      }
    },
    {
      "number": 53485,
      "class": "Bus",
      "name": "MONTROSE 9 1",
      "init": {
        "Vr": 0.3254756231010218,
        "Vi": -0.9923159040966303
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5436203367661,
        "longitude": -91.5232937494777
      }
    },
    {
      "number": 53486,
      "class": "Bus",
      "name": "MONTROSE 10 1",
      "init": {
        "Vr": 0.32389550631305064,
        "Vi": -0.9917672457239605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5889716511555,
        "longitude": -91.5636390579139
      }
    },
    {
      "number": 53487,
      "class": "Bus",
      "name": "MONTROSE 10 2",
      "init": {
        "Vr": 0.3239256069688752,
        "Vi": -0.991770529032267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5889716511555,
        "longitude": -91.5636390579139
      }
    },
    {
      "number": 53488,
      "class": "Bus",
      "name": "ALBURNETT 1",
      "init": {
        "Vr": 0.39492919272842936,
        "Vi": -0.95891132457255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1355300367593,
        "longitude": -91.6596350496384
      }
    },
    {
      "number": 53489,
      "class": "Bus",
      "name": "ALBURNETT 2",
      "init": {
        "Vr": 0.3949950474331089,
        "Vi": -0.9589194378943311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1355300367593,
        "longitude": -91.6596350496384
      }
    },
    {
      "number": 53490,
      "class": "Bus",
      "name": "CEDAR RAPIDS 5 1",
      "init": {
        "Vr": 0.419879425140248,
        "Vi": -0.95171477087093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0269909567943,
        "longitude": -91.6417014242039
      }
    },
    {
      "number": 53491,
      "class": "Bus",
      "name": "CEDAR RAPIDS 5 2",
      "init": {
        "Vr": 0.3841912753773512,
        "Vi": -0.9611148354427365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0269909567943,
        "longitude": -91.6417014242039
      }
    },
    {
      "number": 53492,
      "class": "Bus",
      "name": "CEDAR RAPIDS 5 3",
      "init": {
        "Vr": 0.3526676204516036,
        "Vi": -0.9694179947465428
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0269909567943,
        "longitude": -91.6417014242039
      }
    },
    {
      "number": 53493,
      "class": "Bus",
      "name": "CEDAR RAPIDS 5 4",
      "init": {
        "Vr": 0.3526676204516035,
        "Vi": -0.9694179947465427
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0269909567943,
        "longitude": -91.6417014242039
      }
    },
    {
      "number": 53494,
      "class": "Bus",
      "name": "CEDAR RAPIDS 5 5",
      "init": {
        "Vr": 0.4195393432357022,
        "Vi": -0.9517315869473222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0269909567943,
        "longitude": -91.6417014242039
      }
    },
    {
      "number": 53495,
      "class": "Bus",
      "name": "CEDAR RAPIDS 6 1",
      "init": {
        "Vr": 0.414646478398011,
        "Vi": -0.9510571789158321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0014357198485,
        "longitude": -91.7027891524511
      }
    },
    {
      "number": 53496,
      "class": "Bus",
      "name": "CEDAR RAPIDS 6 2",
      "init": {
        "Vr": 0.3879432171863288,
        "Vi": -0.9653616490970277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0014357198485,
        "longitude": -91.7027891524511
      }
    },
    {
      "number": 53497,
      "class": "Bus",
      "name": "CEDAR RAPIDS 6 3",
      "init": {
        "Vr": 0.4142844245278528,
        "Vi": -0.9510361328901423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0014357198485,
        "longitude": -91.7027891524511
      }
    },
    {
      "number": 53498,
      "class": "Bus",
      "name": "CEDAR RAPIDS 7 1",
      "init": {
        "Vr": 0.38011573366280743,
        "Vi": -0.9602046814439186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0372746776882,
        "longitude": -91.657271788825
      }
    },
    {
      "number": 53499,
      "class": "Bus",
      "name": "CEDAR RAPIDS 8 1",
      "init": {
        "Vr": 0.42568821609882007,
        "Vi": -0.9495685486694623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598014313533,
        "longitude": -91.6606289532977
      }
    },
    {
      "number": 53500,
      "class": "Bus",
      "name": "CEDAR RAPIDS 8 2",
      "init": {
        "Vr": 0.38331247601073687,
        "Vi": -0.9579751558651053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598014313533,
        "longitude": -91.6606289532977
      }
    },
    {
      "number": 53501,
      "class": "Bus",
      "name": "CEDAR RAPIDS 8 3",
      "init": {
        "Vr": 0.42613898646636156,
        "Vi": -0.9495440850257678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598014313533,
        "longitude": -91.6606289532977
      }
    },
    {
      "number": 53502,
      "class": "Bus",
      "name": "CEDAR RAPIDS 9 1",
      "init": {
        "Vr": 0.4059971681121936,
        "Vi": -0.9567660439911021
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9393159481416,
        "longitude": -91.5130932521568
      }
    },
    {
      "number": 53503,
      "class": "Bus",
      "name": "CEDAR RAPIDS 9 2",
      "init": {
        "Vr": 0.3783458983185855,
        "Vi": -0.974012201951511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9393159481416,
        "longitude": -91.5130932521568
      }
    },
    {
      "number": 53504,
      "class": "Bus",
      "name": "CEDAR RAPIDS 9 3",
      "init": {
        "Vr": 0.40580428008461555,
        "Vi": -0.9567604781815966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9393159481416,
        "longitude": -91.5130932521568
      }
    },
    {
      "number": 53505,
      "class": "Bus",
      "name": "CEDAR RAPIDS 10 1",
      "init": {
        "Vr": 0.4504111548565709,
        "Vi": -0.9386131039981225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630556831447,
        "longitude": -91.5790203431296
      }
    },
    {
      "number": 53506,
      "class": "Bus",
      "name": "CEDAR RAPIDS 10 2",
      "init": {
        "Vr": 0.4241668852415908,
        "Vi": -0.9513345351984075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630556831447,
        "longitude": -91.5790203431296
      }
    },
    {
      "number": 53507,
      "class": "Bus",
      "name": "CEDAR RAPIDS 10 3",
      "init": {
        "Vr": 0.3876000097647414,
        "Vi": -0.9670265937309123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630556831447,
        "longitude": -91.5790203431296
      }
    },
    {
      "number": 53508,
      "class": "Bus",
      "name": "CEDAR RAPIDS 10 4",
      "init": {
        "Vr": 0.4386470163503631,
        "Vi": -0.9443155557193246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630556831447,
        "longitude": -91.5790203431296
      }
    },
    {
      "number": 53509,
      "class": "Bus",
      "name": "CEDAR RAPIDS 10 5",
      "init": {
        "Vr": 0.4386470163503631,
        "Vi": -0.9443155557193245
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630556831447,
        "longitude": -91.5790203431296
      }
    },
    {
      "number": 53510,
      "class": "Bus",
      "name": "CEDAR RAPIDS 10 6",
      "init": {
        "Vr": 0.4209866661186983,
        "Vi": -0.9522069414038892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630556831447,
        "longitude": -91.5790203431296
      }
    },
    {
      "number": 53511,
      "class": "Bus",
      "name": "CEDAR RAPIDS 10 8",
      "init": {
        "Vr": 0.45328916482022025,
        "Vi": -0.9361119308454542
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630556831447,
        "longitude": -91.5790203431296
      }
    },
    {
      "number": 53512,
      "class": "Bus",
      "name": "CEDAR RAPIDS 11 1",
      "init": {
        "Vr": 0.3828296488655115,
        "Vi": -0.9611561458853356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0314690234191,
        "longitude": -91.6267553282499
      }
    },
    {
      "number": 53513,
      "class": "Bus",
      "name": "CEDAR RAPIDS 12 1",
      "init": {
        "Vr": 0.38388028497052523,
        "Vi": -0.9615481373631628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0111112891214,
        "longitude": -91.5942261644516
      }
    },
    {
      "number": 53514,
      "class": "Bus",
      "name": "CEDAR RAPIDS 13 1",
      "init": {
        "Vr": 0.38659036791483326,
        "Vi": -0.9622998833308796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0241292985568,
        "longitude": -91.7156497421002
      }
    },
    {
      "number": 53515,
      "class": "Bus",
      "name": "CEDAR RAPIDS 13 2",
      "init": {
        "Vr": 0.3863868961158854,
        "Vi": -0.9622619357958473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0241292985568,
        "longitude": -91.7156497421002
      }
    },
    {
      "number": 53516,
      "class": "Bus",
      "name": "CEDAR RAPIDS 14 1",
      "init": {
        "Vr": 0.383520678136953,
        "Vi": -0.9642632065287928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0128949700731,
        "longitude": -91.7367721550815
      }
    },
    {
      "number": 53517,
      "class": "Bus",
      "name": "CEDAR RAPIDS 14 2",
      "init": {
        "Vr": 0.3833112843473646,
        "Vi": -0.9642408582233564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0128949700731,
        "longitude": -91.7367721550815
      }
    },
    {
      "number": 53518,
      "class": "Bus",
      "name": "CEDAR RAPIDS 15 1",
      "init": {
        "Vr": 0.38247224089223836,
        "Vi": -0.9631043153976845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0106802526819,
        "longitude": -91.6404291897955
      }
    },
    {
      "number": 53519,
      "class": "Bus",
      "name": "CEDAR RAPIDS 15 2",
      "init": {
        "Vr": 0.3822686435334097,
        "Vi": -0.9631011741750484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0106802526819,
        "longitude": -91.6404291897955
      }
    },
    {
      "number": 53520,
      "class": "Bus",
      "name": "CEDAR RAPIDS 16 1",
      "init": {
        "Vr": 0.4044112583344065,
        "Vi": -0.9535360759574139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9712672475194,
        "longitude": -91.7908813796365
      }
    },
    {
      "number": 53521,
      "class": "Bus",
      "name": "CEDAR RAPIDS 16 2",
      "init": {
        "Vr": 0.3902259536726006,
        "Vi": -0.96951320353577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9712672475194,
        "longitude": -91.7908813796365
      }
    },
    {
      "number": 53522,
      "class": "Bus",
      "name": "CEDAR RAPIDS 16 3",
      "init": {
        "Vr": 0.40471102212514665,
        "Vi": -0.9537160991674701
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9712672475194,
        "longitude": -91.7908813796365
      }
    },
    {
      "number": 53523,
      "class": "Bus",
      "name": "CEDAR RAPIDS 17 1",
      "init": {
        "Vr": 0.4334406206840531,
        "Vi": -0.9472689257837971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0990482631078,
        "longitude": -91.8056318036604
      }
    },
    {
      "number": 53524,
      "class": "Bus",
      "name": "CEDAR RAPIDS 17 2",
      "init": {
        "Vr": 0.43331268432200837,
        "Vi": -0.9472351627913965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0990482631078,
        "longitude": -91.8056318036604
      }
    },
    {
      "number": 53525,
      "class": "Bus",
      "name": "CEDAR RAPIDS 18 1",
      "init": {
        "Vr": 0.41853418852617613,
        "Vi": -0.9469622716930131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0491219676557,
        "longitude": -91.7976281564862
      }
    },
    {
      "number": 53526,
      "class": "Bus",
      "name": "CEDAR RAPIDS 19 1",
      "init": {
        "Vr": 0.3859912381981355,
        "Vi": -0.9639288474754054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0222098058223,
        "longitude": -91.6855537194308
      }
    },
    {
      "number": 53527,
      "class": "Bus",
      "name": "CEDAR RAPIDS 19 2",
      "init": {
        "Vr": 0.3859040997931364,
        "Vi": -0.9639115438713256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0222098058223,
        "longitude": -91.6855537194308
      }
    },
    {
      "number": 53528,
      "class": "Bus",
      "name": "CENTRAL CITY 8 1",
      "init": {
        "Vr": 0.370751363752929,
        "Vi": -0.9623123122438884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2011469161802,
        "longitude": -91.4640478315259
      }
    },
    {
      "number": 53529,
      "class": "Bus",
      "name": "CENTRAL CITY 9 1",
      "init": {
        "Vr": 0.3799291411025409,
        "Vi": -0.9607028068145567
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1617943882699,
        "longitude": -91.5122471275666
      }
    },
    {
      "number": 53530,
      "class": "Bus",
      "name": "CENTRAL CITY 9 2",
      "init": {
        "Vr": 0.37989377916690614,
        "Vi": -0.9607033046631761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1617943882699,
        "longitude": -91.5122471275666
      }
    },
    {
      "number": 53531,
      "class": "Bus",
      "name": "CENTRAL CITY 10 1",
      "init": {
        "Vr": 0.37672756683033126,
        "Vi": -0.963115992791948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2086356510569,
        "longitude": -91.5313734774117
      }
    },
    {
      "number": 53532,
      "class": "Bus",
      "name": "HIAWATHA 1 1",
      "init": {
        "Vr": 0.42557809739207897,
        "Vi": -0.9500528358852788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1158119498434,
        "longitude": -91.6952232970844
      }
    },
    {
      "number": 53533,
      "class": "Bus",
      "name": "HIAWATHA 1 2",
      "init": {
        "Vr": 0.4047604770501809,
        "Vi": -0.9593279285707618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1158119498434,
        "longitude": -91.6952232970844
      }
    },
    {
      "number": 53534,
      "class": "Bus",
      "name": "HIAWATHA 1 3",
      "init": {
        "Vr": 0.42546396165088335,
        "Vi": -0.9500545888651658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1158119498434,
        "longitude": -91.6952232970844
      }
    },
    {
      "number": 53535,
      "class": "Bus",
      "name": "HIAWATHA 2 1",
      "init": {
        "Vr": 0.3863151599514831,
        "Vi": -0.9602730662450484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0536078761009,
        "longitude": -91.7045693519716
      }
    },
    {
      "number": 53536,
      "class": "Bus",
      "name": "MARION 42 1",
      "init": {
        "Vr": 0.4175157421227451,
        "Vi": -0.9519261681899196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0463971948225,
        "longitude": -91.5660490082252
      }
    },
    {
      "number": 53537,
      "class": "Bus",
      "name": "MARION 43 1",
      "init": {
        "Vr": 0.4115171508678369,
        "Vi": -0.9544807967374256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0966683471375,
        "longitude": -91.5415294130855
      }
    },
    {
      "number": 53538,
      "class": "Bus",
      "name": "MARION 43 2",
      "init": {
        "Vr": 0.3911836239696144,
        "Vi": -0.9628466763623206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0966683471375,
        "longitude": -91.5415294130855
      }
    },
    {
      "number": 53539,
      "class": "Bus",
      "name": "MARION 43 3",
      "init": {
        "Vr": 0.38988704313759165,
        "Vi": -0.9633801322453234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0966683471375,
        "longitude": -91.5415294130855
      }
    },
    {
      "number": 53540,
      "class": "Bus",
      "name": "MARION 43 4",
      "init": {
        "Vr": 0.3898870431375916,
        "Vi": -0.9633801322453234
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0966683471375,
        "longitude": -91.5415294130855
      }
    },
    {
      "number": 53541,
      "class": "Bus",
      "name": "MARION 43 5",
      "init": {
        "Vr": 0.41118488651629553,
        "Vi": -0.954476123470498
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0966683471375,
        "longitude": -91.5415294130855
      }
    },
    {
      "number": 53542,
      "class": "Bus",
      "name": "MARION 44 1",
      "init": {
        "Vr": 0.45630236720764544,
        "Vi": -0.9323951307510172
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0211441215698,
        "longitude": -91.5986640992088
      }
    },
    {
      "number": 53543,
      "class": "Bus",
      "name": "MARION 44 2",
      "init": {
        "Vr": 0.4214487803174555,
        "Vi": -0.9504144898962261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0211441215698,
        "longitude": -91.5986640992088
      }
    },
    {
      "number": 53544,
      "class": "Bus",
      "name": "MARION 44 3",
      "init": {
        "Vr": 0.38645103132978664,
        "Vi": -0.9623730225970683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0211441215698,
        "longitude": -91.5986640992088
      }
    },
    {
      "number": 53545,
      "class": "Bus",
      "name": "MARION 44 4",
      "init": {
        "Vr": 0.45564262540552036,
        "Vi": -0.9323169857194087
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0211441215698,
        "longitude": -91.5986640992088
      }
    },
    {
      "number": 53546,
      "class": "Bus",
      "name": "MARION 44 6",
      "init": {
        "Vr": 0.4198339759385798,
        "Vi": -0.9510218981619943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0211441215698,
        "longitude": -91.5986640992088
      }
    },
    {
      "number": 53547,
      "class": "Bus",
      "name": "MOUNT VERNON 23 1",
      "init": {
        "Vr": 0.3766474301191457,
        "Vi": -0.9680161422299493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.975803662427,
        "longitude": -91.5153155404734
      }
    },
    {
      "number": 53548,
      "class": "Bus",
      "name": "MOUNT VERNON 24 1",
      "init": {
        "Vr": 0.37647300233139636,
        "Vi": -0.9698467015623552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9550826743335,
        "longitude": -91.4816149277054
      }
    },
    {
      "number": 53549,
      "class": "Bus",
      "name": "MOUNT VERNON 25 1",
      "init": {
        "Vr": 0.3686921635349915,
        "Vi": -0.9753890415505814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9114678376115,
        "longitude": -91.4605118729156
      }
    },
    {
      "number": 53550,
      "class": "Bus",
      "name": "MOUNT VERNON 25 2",
      "init": {
        "Vr": 0.36862431880570795,
        "Vi": -0.975378110430659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9114678376115,
        "longitude": -91.4605118729156
      }
    },
    {
      "number": 53551,
      "class": "Bus",
      "name": "SPRINGVILLE 6 1",
      "init": {
        "Vr": 0.36920592017030435,
        "Vi": -0.9648874613674212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9928456408502,
        "longitude": -91.3591525034893
      }
    },
    {
      "number": 53552,
      "class": "Bus",
      "name": "SPRINGVILLE 7 1",
      "init": {
        "Vr": 0.365976658030232,
        "Vi": -0.9631211193101009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0633387169128,
        "longitude": -91.3933825785872
      }
    },
    {
      "number": 53553,
      "class": "Bus",
      "name": "SPRINGVILLE 7 2",
      "init": {
        "Vr": 0.36594334469863216,
        "Vi": -0.9631207002459182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0633387169128,
        "longitude": -91.3933825785872
      }
    },
    {
      "number": 53554,
      "class": "Bus",
      "name": "COLUMBUS JUNCTION 1",
      "init": {
        "Vr": 0.3786762333298305,
        "Vi": -0.9746285253853318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2435489624204,
        "longitude": -91.3653267322664
      }
    },
    {
      "number": 53555,
      "class": "Bus",
      "name": "COLUMBUS JUNCTION 2",
      "init": {
        "Vr": 0.3541203592518378,
        "Vi": -0.9853495716191246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2435489624204,
        "longitude": -91.3653267322664
      }
    },
    {
      "number": 53556,
      "class": "Bus",
      "name": "COLUMBUS JUNCTION 3",
      "init": {
        "Vr": 0.3323423352350259,
        "Vi": -0.994857814209106
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2435489624204,
        "longitude": -91.3653267322664
      }
    },
    {
      "number": 53557,
      "class": "Bus",
      "name": "COLUMBUS JUNCTION 4",
      "init": {
        "Vr": 0.3323423352350258,
        "Vi": -0.9948578142091059
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2435489624204,
        "longitude": -91.3653267322664
      }
    },
    {
      "number": 53558,
      "class": "Bus",
      "name": "COLUMBUS JUNCTION 5",
      "init": {
        "Vr": 0.37854340673208225,
        "Vi": -0.9746346146106997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2435489624204,
        "longitude": -91.3653267322664
      }
    },
    {
      "number": 53559,
      "class": "Bus",
      "name": "LETTS 1",
      "init": {
        "Vr": 0.32622461491262844,
        "Vi": -0.985589323323776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3426665932597,
        "longitude": -91.3109201627654
      }
    },
    {
      "number": 53560,
      "class": "Bus",
      "name": "MUSCATINE 1 1",
      "init": {
        "Vr": 0.30887043440258594,
        "Vi": -0.9893523755738534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4464436287239,
        "longitude": -91.0316652696468
      }
    },
    {
      "number": 53561,
      "class": "Bus",
      "name": "MUSCATINE 2 1",
      "init": {
        "Vr": 0.309349503180583,
        "Vi": -0.9894160092324827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4482341029597,
        "longitude": -91.1334456808745
      }
    },
    {
      "number": 53562,
      "class": "Bus",
      "name": "MUSCATINE 2 2",
      "init": {
        "Vr": 0.29126800606976866,
        "Vi": -0.9948900412400252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4482341029597,
        "longitude": -91.1334456808745
      }
    },
    {
      "number": 53563,
      "class": "Bus",
      "name": "MUSCATINE 2 3",
      "init": {
        "Vr": 0.30909815563931176,
        "Vi": -0.9893451447128099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4482341029597,
        "longitude": -91.1334456808745
      }
    },
    {
      "number": 53564,
      "class": "Bus",
      "name": "MUSCATINE 3 1",
      "init": {
        "Vr": 0.2664697788426423,
        "Vi": -0.9930757864467263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4426046916615,
        "longitude": -91.041392513231
      }
    },
    {
      "number": 53565,
      "class": "Bus",
      "name": "MUSCATINE 4 1",
      "init": {
        "Vr": 0.309990655062994,
        "Vi": -0.9889210115594173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4655798127508,
        "longitude": -91.0603485811599
      }
    },
    {
      "number": 53566,
      "class": "Bus",
      "name": "MUSCATINE 4 2",
      "init": {
        "Vr": 0.28004176083048843,
        "Vi": -0.9940982863667615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4655798127508,
        "longitude": -91.0603485811599
      }
    },
    {
      "number": 53567,
      "class": "Bus",
      "name": "MUSCATINE 4 3",
      "init": {
        "Vr": 0.30969501650641607,
        "Vi": -0.9888062340992617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4655798127508,
        "longitude": -91.0603485811599
      }
    },
    {
      "number": 53568,
      "class": "Bus",
      "name": "WAPELLO 1 1",
      "init": {
        "Vr": 0.30753292967933615,
        "Vi": -0.9959037483191631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1138107741867,
        "longitude": -91.2124026003009
      }
    },
    {
      "number": 53569,
      "class": "Bus",
      "name": "WAPELLO 2 1",
      "init": {
        "Vr": 0.2914170943951397,
        "Vi": -0.9997028467326406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1608521426172,
        "longitude": -91.0281381631184
      }
    },
    {
      "number": 53570,
      "class": "Bus",
      "name": "WAPELLO 2 2",
      "init": {
        "Vr": 0.2913739268514869,
        "Vi": -0.9997008865075124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1608521426172,
        "longitude": -91.0281381631184
      }
    },
    {
      "number": 53571,
      "class": "Bus",
      "name": "WAPELLO 3 1",
      "init": {
        "Vr": 0.29100159104354684,
        "Vi": -0.9938232738293066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1585067992855,
        "longitude": -91.1636252167273
      }
    },
    {
      "number": 53572,
      "class": "Bus",
      "name": "WAPELLO 3 2",
      "init": {
        "Vr": 0.2909567353762666,
        "Vi": -0.9938161426065482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1585067992855,
        "longitude": -91.1636252167273
      }
    },
    {
      "number": 53573,
      "class": "Bus",
      "name": "CHARITON 1 1",
      "init": {
        "Vr": 0.5317901846990319,
        "Vi": -0.8919069039279305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9692846762569,
        "longitude": -93.2923545921428
      }
    },
    {
      "number": 53574,
      "class": "Bus",
      "name": "CHARITON 1 2",
      "init": {
        "Vr": 0.5094611939891674,
        "Vi": -0.9105300449667622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9692846762569,
        "longitude": -93.2923545921428
      }
    },
    {
      "number": 53575,
      "class": "Bus",
      "name": "CHARITON 1 3",
      "init": {
        "Vr": 0.5320175597449651,
        "Vi": -0.8919251429998662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9692846762569,
        "longitude": -93.2923545921428
      }
    },
    {
      "number": 53576,
      "class": "Bus",
      "name": "CHARITON 2 1",
      "init": {
        "Vr": 0.508221756149029,
        "Vi": -0.9090720625145745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9922932844588,
        "longitude": -93.2706007955717
      }
    },
    {
      "number": 53577,
      "class": "Bus",
      "name": "CHARITON 2 2",
      "init": {
        "Vr": 0.5083076181851585,
        "Vi": -0.9090739250369886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9922932844588,
        "longitude": -93.2706007955717
      }
    },
    {
      "number": 53578,
      "class": "Bus",
      "name": "CHARITON 3 1",
      "init": {
        "Vr": 0.5038584949022246,
        "Vi": -0.9122037204207426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0257949656446,
        "longitude": -93.3687091719231
      }
    },
    {
      "number": 53579,
      "class": "Bus",
      "name": "CHARITON 3 2",
      "init": {
        "Vr": 0.5039302426025437,
        "Vi": -0.9121926015650056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0257949656446,
        "longitude": -93.3687091719231
      }
    },
    {
      "number": 53580,
      "class": "Bus",
      "name": "LACONA 3 1",
      "init": {
        "Vr": 0.5009410995359567,
        "Vi": -0.9155049794199689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1556030049572,
        "longitude": -93.3345265524972
      }
    },
    {
      "number": 53581,
      "class": "Bus",
      "name": "LACONA 4 1",
      "init": {
        "Vr": 0.5236519792301971,
        "Vi": -0.8976076830495608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2429959177747,
        "longitude": -93.3800044337567
      }
    },
    {
      "number": 53582,
      "class": "Bus",
      "name": "LACONA 4 2",
      "init": {
        "Vr": 0.5224607573980398,
        "Vi": -0.9046442587766124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2429959177747,
        "longitude": -93.3800044337567
      }
    },
    {
      "number": 53583,
      "class": "Bus",
      "name": "LACONA 4 3",
      "init": {
        "Vr": 0.5236363429342332,
        "Vi": -0.8976076724080118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2429959177747,
        "longitude": -93.3800044337567
      }
    },
    {
      "number": 53584,
      "class": "Bus",
      "name": "LUCAS 1",
      "init": {
        "Vr": 0.5268153595857182,
        "Vi": -0.8954786282817407
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0649838052262,
        "longitude": -93.553849341896
      }
    },
    {
      "number": 53585,
      "class": "Bus",
      "name": "RUSSELL 6 1",
      "init": {
        "Vr": 0.5071967150692813,
        "Vi": -0.9089105254233733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9916565650595,
        "longitude": -93.1682712016717
      }
    },
    {
      "number": 53586,
      "class": "Bus",
      "name": "DOON 1",
      "init": {
        "Vr": 0.6342714630723254,
        "Vi": -0.8220072521348274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3483708484457,
        "longitude": -96.1865087943276
      }
    },
    {
      "number": 53587,
      "class": "Bus",
      "name": "GEORGE 1 1",
      "init": {
        "Vr": 0.6157714977358386,
        "Vi": -0.8265348037645988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3453203678772,
        "longitude": -96.0577178165075
      }
    },
    {
      "number": 53588,
      "class": "Bus",
      "name": "GEORGE 1 2",
      "init": {
        "Vr": 0.6157536417252232,
        "Vi": -0.8265389471951337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3453203678772,
        "longitude": -96.0577178165075
      }
    },
    {
      "number": 53589,
      "class": "Bus",
      "name": "GEORGE 2 1",
      "init": {
        "Vr": 0.6270833184062661,
        "Vi": -0.8209277335457345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3426802632604,
        "longitude": -95.9201947587547
      }
    },
    {
      "number": 53590,
      "class": "Bus",
      "name": "GEORGE 2 2",
      "init": {
        "Vr": 0.6270613821942578,
        "Vi": -0.8209301874680013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3426802632604,
        "longitude": -95.9201947587547
      }
    },
    {
      "number": 53591,
      "class": "Bus",
      "name": "HULL 4 1",
      "init": {
        "Vr": 0.6542852491374004,
        "Vi": -0.809182199329955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2119761786606,
        "longitude": -96.1437611880452
      }
    },
    {
      "number": 53592,
      "class": "Bus",
      "name": "HULL 5 1",
      "init": {
        "Vr": 0.6114905765317216,
        "Vi": -0.829720041049777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2398391402942,
        "longitude": -96.0877534641935
      }
    },
    {
      "number": 53593,
      "class": "Bus",
      "name": "INWOOD 4 1",
      "init": {
        "Vr": 0.6519757175721901,
        "Vi": -0.8109754030467979
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3276059095062,
        "longitude": -96.3641780990248
      }
    },
    {
      "number": 53594,
      "class": "Bus",
      "name": "INWOOD 4 2",
      "init": {
        "Vr": 0.6452615215757342,
        "Vi": -0.8199784322355055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3276059095062,
        "longitude": -96.3641780990248
      }
    },
    {
      "number": 53595,
      "class": "Bus",
      "name": "INWOOD 4 3",
      "init": {
        "Vr": 0.6310934681812345,
        "Vi": -0.8389762991319056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3276059095062,
        "longitude": -96.3641780990248
      }
    },
    {
      "number": 53596,
      "class": "Bus",
      "name": "INWOOD 4 4",
      "init": {
        "Vr": 0.6310934681812344,
        "Vi": -0.8389762991319055
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3276059095062,
        "longitude": -96.3641780990248
      }
    },
    {
      "number": 53597,
      "class": "Bus",
      "name": "INWOOD 4 5",
      "init": {
        "Vr": 0.6519052413169436,
        "Vi": -0.8109761934985805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3276059095062,
        "longitude": -96.3641780990248
      }
    },
    {
      "number": 53598,
      "class": "Bus",
      "name": "INWOOD 5 1",
      "init": {
        "Vr": 0.6337631832607097,
        "Vi": -0.8256604850995832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2730517564062,
        "longitude": -96.5111507410588
      }
    },
    {
      "number": 53599,
      "class": "Bus",
      "name": "LARCHWOOD 1 1",
      "init": {
        "Vr": 0.6305307069426951,
        "Vi": -0.8277564737376569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4096306018587,
        "longitude": -96.547706453088
      }
    },
    {
      "number": 53600,
      "class": "Bus",
      "name": "LARCHWOOD 2 1",
      "init": {
        "Vr": 0.6330326475576958,
        "Vi": -0.8315321560702711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.526030975053,
        "longitude": -96.4623156042018
      }
    },
    {
      "number": 53601,
      "class": "Bus",
      "name": "LARCHWOOD 2 2",
      "init": {
        "Vr": 0.6330101639442193,
        "Vi": -0.8315370157876184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.526030975053,
        "longitude": -96.4623156042018
      }
    },
    {
      "number": 53602,
      "class": "Bus",
      "name": "LITTLE ROCK 2 1",
      "init": {
        "Vr": 0.6373521848359525,
        "Vi": -0.8169572788542421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4585188658297,
        "longitude": -95.9418705205222
      }
    },
    {
      "number": 53603,
      "class": "Bus",
      "name": "ROCK RAPIDS 1 1",
      "init": {
        "Vr": 0.6328566160427928,
        "Vi": -0.8219339943930853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.463848026632,
        "longitude": -96.2056826935063
      }
    },
    {
      "number": 53604,
      "class": "Bus",
      "name": "ROCK RAPIDS 2 1",
      "init": {
        "Vr": 0.6334174882844218,
        "Vi": -0.8217823358720007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4484385493454,
        "longitude": -96.1752966970452
      }
    },
    {
      "number": 53605,
      "class": "Bus",
      "name": "ROCK RAPIDS 3 1",
      "init": {
        "Vr": 0.6472355830340804,
        "Vi": -0.8138263143570265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4089301742818,
        "longitude": -96.1893453159223
      }
    },
    {
      "number": 53606,
      "class": "Bus",
      "name": "ROCK RAPIDS 3 2",
      "init": {
        "Vr": 0.6362567303334441,
        "Vi": -0.8220628171662286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4089301742818,
        "longitude": -96.1893453159223
      }
    },
    {
      "number": 53607,
      "class": "Bus",
      "name": "ROCK RAPIDS 3 3",
      "init": {
        "Vr": 0.6300627251573935,
        "Vi": -0.8267096543325364
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4089301742818,
        "longitude": -96.1893453159223
      }
    },
    {
      "number": 53608,
      "class": "Bus",
      "name": "ROCK RAPIDS 3 4",
      "init": {
        "Vr": 0.6300627251573935,
        "Vi": -0.8267096543325365
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4089301742818,
        "longitude": -96.1893453159223
      }
    },
    {
      "number": 53609,
      "class": "Bus",
      "name": "ROCK RAPIDS 3 5",
      "init": {
        "Vr": 0.6471970239354833,
        "Vi": -0.8138398159822805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4089301742818,
        "longitude": -96.1893453159223
      }
    },
    {
      "number": 53610,
      "class": "Bus",
      "name": "ROCK VALLEY 1 1",
      "init": {
        "Vr": 0.6514678019797128,
        "Vi": -0.8106312229157665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2346516750088,
        "longitude": -96.2661613990297
      }
    },
    {
      "number": 53611,
      "class": "Bus",
      "name": "ROCK VALLEY 1 2",
      "init": {
        "Vr": 0.6390131592491466,
        "Vi": -0.8221453604543018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2346516750088,
        "longitude": -96.2661613990297
      }
    },
    {
      "number": 53612,
      "class": "Bus",
      "name": "ROCK VALLEY 1 3",
      "init": {
        "Vr": 0.651616223520409,
        "Vi": -0.8106015992230616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2346516750088,
        "longitude": -96.2661613990297
      }
    },
    {
      "number": 53613,
      "class": "Bus",
      "name": "ROCK VALLEY 2 1",
      "init": {
        "Vr": 0.6354264147368364,
        "Vi": -0.8223676490240464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2556894210232,
        "longitude": -96.2867692551858
      }
    },
    {
      "number": 53614,
      "class": "Bus",
      "name": "ROCK VALLEY 2 2",
      "init": {
        "Vr": 0.6353708524603006,
        "Vi": -0.8223809784403993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2556894210232,
        "longitude": -96.2867692551858
      }
    },
    {
      "number": 53615,
      "class": "Bus",
      "name": "ROCK VALLEY 3 1",
      "init": {
        "Vr": 0.6820397226337023,
        "Vi": -0.7879883973190651
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2214688586081,
        "longitude": -96.4336264402711
      }
    },
    {
      "number": 53616,
      "class": "Bus",
      "name": "ROCK VALLEY 3 2",
      "init": {
        "Vr": 0.6604010286761427,
        "Vi": -0.8054779465997072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2214688586081,
        "longitude": -96.4336264402711
      }
    },
    {
      "number": 53617,
      "class": "Bus",
      "name": "ROCK VALLEY 3 3",
      "init": {
        "Vr": 0.6420358222141229,
        "Vi": -0.8240453459056506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2214688586081,
        "longitude": -96.4336264402711
      }
    },
    {
      "number": 53618,
      "class": "Bus",
      "name": "ROCK VALLEY 3 4",
      "init": {
        "Vr": 0.6441283821974261,
        "Vi": -0.8184592055292723
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2214688586081,
        "longitude": -96.4336264402711
      }
    },
    {
      "number": 53619,
      "class": "Bus",
      "name": "ROCK VALLEY 3 5",
      "init": {
        "Vr": 0.6455484728266426,
        "Vi": -0.8175468835145845
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2214688586081,
        "longitude": -96.4336264402711
      }
    },
    {
      "number": 53620,
      "class": "Bus",
      "name": "ROCK VALLEY 3 6",
      "init": {
        "Vr": 0.6840164358455505,
        "Vi": -0.7888413766090053
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2214688586081,
        "longitude": -96.4336264402711
      }
    },
    {
      "number": 53621,
      "class": "Bus",
      "name": "ROCK VALLEY 3 8",
      "init": {
        "Vr": 0.6594375720644043,
        "Vi": -0.8059632568358338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2214688586081,
        "longitude": -96.4336264402711
      }
    },
    {
      "number": 53622,
      "class": "Bus",
      "name": "SHELDON 6 1",
      "init": {
        "Vr": 0.6147469528988461,
        "Vi": -0.8340116492351285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2009102790974,
        "longitude": -95.9042658477359
      }
    },
    {
      "number": 53623,
      "class": "Bus",
      "name": "SHELDON 6 2",
      "init": {
        "Vr": 0.6146675727020375,
        "Vi": -0.8339973334575889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2009102790974,
        "longitude": -95.9042658477359
      }
    },
    {
      "number": 53624,
      "class": "Bus",
      "name": "SHELDON 7 1",
      "init": {
        "Vr": 0.6303462912592187,
        "Vi": -0.8291889825308276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0689075402714,
        "longitude": -95.8729186292751
      }
    },
    {
      "number": 53625,
      "class": "Bus",
      "name": "SHELDON 7 2",
      "init": {
        "Vr": 0.630452029593396,
        "Vi": -0.8291688552146876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0689075402714,
        "longitude": -95.8729186292751
      }
    },
    {
      "number": 53626,
      "class": "Bus",
      "name": "SHELDON 8 1",
      "init": {
        "Vr": 0.6279024662105717,
        "Vi": -0.8290999952089398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1657012204233,
        "longitude": -95.7688518043533
      }
    },
    {
      "number": 53627,
      "class": "Bus",
      "name": "SHELDON 8 2",
      "init": {
        "Vr": 0.6248489490612293,
        "Vi": -0.838811010283331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1657012204233,
        "longitude": -95.7688518043533
      }
    },
    {
      "number": 53628,
      "class": "Bus",
      "name": "SHELDON 8 3",
      "init": {
        "Vr": 0.6278322315694149,
        "Vi": -0.8291175841945823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1657012204233,
        "longitude": -95.7688518043533
      }
    },
    {
      "number": 53629,
      "class": "Bus",
      "name": "NORWALK 17 1",
      "init": {
        "Vr": 0.5086787442900482,
        "Vi": -0.906108336373442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4448087237268,
        "longitude": -93.7391187432528
      }
    },
    {
      "number": 53630,
      "class": "Bus",
      "name": "NORWALK 18 1",
      "init": {
        "Vr": 0.5304420868434675,
        "Vi": -0.8922657309491651
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4447758142488,
        "longitude": -93.7746727910509
      }
    },
    {
      "number": 53631,
      "class": "Bus",
      "name": "NORWALK 18 2",
      "init": {
        "Vr": 0.5157485690729926,
        "Vi": -0.9044803565858176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4447758142488,
        "longitude": -93.7746727910509
      }
    },
    {
      "number": 53632,
      "class": "Bus",
      "name": "NORWALK 18 3",
      "init": {
        "Vr": 0.5302930549267811,
        "Vi": -0.8923075951964513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4447758142488,
        "longitude": -93.7746727910509
      }
    },
    {
      "number": 53633,
      "class": "Bus",
      "name": "SAINT CHARLES 12 1",
      "init": {
        "Vr": 0.5318109365399971,
        "Vi": -0.8909420243897376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.343320685998,
        "longitude": -93.8214190450249
      }
    },
    {
      "number": 53634,
      "class": "Bus",
      "name": "SAINT CHARLES 13 1",
      "init": {
        "Vr": 0.527108053725128,
        "Vi": -0.8929373443793168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3065378753467,
        "longitude": -93.7263811363172
      }
    },
    {
      "number": 53635,
      "class": "Bus",
      "name": "SAINT CHARLES 13 2",
      "init": {
        "Vr": 0.5271861084811753,
        "Vi": -0.8929214720703759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3065378753467,
        "longitude": -93.7263811363172
      }
    },
    {
      "number": 53636,
      "class": "Bus",
      "name": "WINTERSET 1 1",
      "init": {
        "Vr": 0.5695715163758388,
        "Vi": -0.8777962876976622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3942843963515,
        "longitude": -94.120261327026
      }
    },
    {
      "number": 53637,
      "class": "Bus",
      "name": "WINTERSET 1 2",
      "init": {
        "Vr": 0.55345040116491,
        "Vi": -0.8877235587052642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3942843963515,
        "longitude": -94.120261327026
      }
    },
    {
      "number": 53638,
      "class": "Bus",
      "name": "WINTERSET 1 3",
      "init": {
        "Vr": 0.5694532762219526,
        "Vi": -0.8778051538498937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3942843963515,
        "longitude": -94.120261327026
      }
    },
    {
      "number": 53639,
      "class": "Bus",
      "name": "WINTERSET 2 1",
      "init": {
        "Vr": 0.5415094233398253,
        "Vi": -0.8838298405207766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2884757096665,
        "longitude": -94.0180006920045
      }
    },
    {
      "number": 53640,
      "class": "Bus",
      "name": "WINTERSET 3 1",
      "init": {
        "Vr": 0.5611968026185821,
        "Vi": -0.8752084775295529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3248080973385,
        "longitude": -94.0636891699468
      }
    },
    {
      "number": 53641,
      "class": "Bus",
      "name": "BUSSEY 1",
      "init": {
        "Vr": 0.49281797990472626,
        "Vi": -0.9100659548614584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2456123194433,
        "longitude": -92.8910993817926
      }
    },
    {
      "number": 53642,
      "class": "Bus",
      "name": "EDDYVILLE 4 1",
      "init": {
        "Vr": 0.4907542071406395,
        "Vi": -0.9261354020402771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0804767383778,
        "longitude": -92.6207647342876
      }
    },
    {
      "number": 53643,
      "class": "Bus",
      "name": "EDDYVILLE 4 2",
      "init": {
        "Vr": 0.4907542071406395,
        "Vi": -0.9261354020402768
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0804767383778,
        "longitude": -92.6207647342876
      }
    },
    {
      "number": 53644,
      "class": "Bus",
      "name": "EDDYVILLE 4 3",
      "init": {
        "Vr": 0.4907542071406395,
        "Vi": -0.9261354020402768
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0804767383778,
        "longitude": -92.6207647342876
      }
    },
    {
      "number": 53645,
      "class": "Bus",
      "name": "EDDYVILLE 4 4",
      "init": {
        "Vr": 0.4907542071406395,
        "Vi": -0.9261354020402768
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0804767383778,
        "longitude": -92.6207647342876
      }
    },
    {
      "number": 53646,
      "class": "Bus",
      "name": "EDDYVILLE 4 5",
      "init": {
        "Vr": 0.4907860532916258,
        "Vi": -0.9261414058486115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0804767383778,
        "longitude": -92.6207647342876
      }
    },
    {
      "number": 53647,
      "class": "Bus",
      "name": "EDDYVILLE 4 7",
      "init": {
        "Vr": 0.4907542071406395,
        "Vi": -0.9261354020402771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0804767383778,
        "longitude": -92.6207647342876
      }
    },
    {
      "number": 53648,
      "class": "Bus",
      "name": "NEW SHARON 1 1",
      "init": {
        "Vr": 0.4675882683519996,
        "Vi": -0.9278813170693129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3766698731843,
        "longitude": -92.625032720378
      }
    },
    {
      "number": 53649,
      "class": "Bus",
      "name": "NEW SHARON 2 1",
      "init": {
        "Vr": 0.4551332422241835,
        "Vi": -0.9335557295700635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5192186424414,
        "longitude": -92.5946924631781
      }
    },
    {
      "number": 53650,
      "class": "Bus",
      "name": "NEW SHARON 2 2",
      "init": {
        "Vr": 0.4551032231880624,
        "Vi": -0.9335564475250936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5192186424414,
        "longitude": -92.5946924631781
      }
    },
    {
      "number": 53651,
      "class": "Bus",
      "name": "NEW SHARON 3 1",
      "init": {
        "Vr": 0.47879681729749096,
        "Vi": -0.9291545130222613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5013598192067,
        "longitude": -92.7131636327431
      }
    },
    {
      "number": 53652,
      "class": "Bus",
      "name": "NEW SHARON 3 2",
      "init": {
        "Vr": 0.478766660298467,
        "Vi": -0.9291609209715385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5013598192067,
        "longitude": -92.7131636327431
      }
    },
    {
      "number": 53653,
      "class": "Bus",
      "name": "OSKALOOSA 1 1",
      "init": {
        "Vr": 0.48140028673273083,
        "Vi": -0.9271047627463487
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1769653753016,
        "longitude": -92.6728323109675
      }
    },
    {
      "number": 53654,
      "class": "Bus",
      "name": "OSKALOOSA 1 2",
      "init": {
        "Vr": 0.48123326117703097,
        "Vi": -0.9271391066889928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1769653753016,
        "longitude": -92.6728323109675
      }
    },
    {
      "number": 53655,
      "class": "Bus",
      "name": "OSKALOOSA 2 1",
      "init": {
        "Vr": 0.47493281196724213,
        "Vi": -0.9261689755089291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3154084325334,
        "longitude": -92.7156335178912
      }
    },
    {
      "number": 53656,
      "class": "Bus",
      "name": "OSKALOOSA 2 2",
      "init": {
        "Vr": 0.4747940535262596,
        "Vi": -0.9261828308826362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3154084325334,
        "longitude": -92.7156335178912
      }
    },
    {
      "number": 53657,
      "class": "Bus",
      "name": "OSKALOOSA 3 1",
      "init": {
        "Vr": 0.49168623437050246,
        "Vi": -0.9163577879316098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2930747880404,
        "longitude": -92.6552500833561
      }
    },
    {
      "number": 53658,
      "class": "Bus",
      "name": "OSKALOOSA 3 2",
      "init": {
        "Vr": 0.476756712746939,
        "Vi": -0.9259720936787023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2930747880404,
        "longitude": -92.6552500833561
      }
    },
    {
      "number": 53659,
      "class": "Bus",
      "name": "OSKALOOSA 3 3",
      "init": {
        "Vr": 0.48459684161070626,
        "Vi": -0.9209232115915346
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2930747880404,
        "longitude": -92.6552500833561
      }
    },
    {
      "number": 53660,
      "class": "Bus",
      "name": "OSKALOOSA 3 4",
      "init": {
        "Vr": 0.4845968416107062,
        "Vi": -0.9209232115915345
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2930747880404,
        "longitude": -92.6552500833561
      }
    },
    {
      "number": 53661,
      "class": "Bus",
      "name": "OSKALOOSA 3 5",
      "init": {
        "Vr": 0.49152816394244975,
        "Vi": -0.9163326568349695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2930747880404,
        "longitude": -92.6552500833561
      }
    },
    {
      "number": 53662,
      "class": "Bus",
      "name": "OSKALOOSA 4 1",
      "init": {
        "Vr": 0.49656787985082634,
        "Vi": -0.9153080040622655
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2246606738069,
        "longitude": -92.6599819405522
      }
    },
    {
      "number": 53663,
      "class": "Bus",
      "name": "OSKALOOSA 4 2",
      "init": {
        "Vr": 0.48238319743373564,
        "Vi": -0.9274977914207799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2246606738069,
        "longitude": -92.6599819405522
      }
    },
    {
      "number": 53664,
      "class": "Bus",
      "name": "OSKALOOSA 4 3",
      "init": {
        "Vr": 0.49642454269751557,
        "Vi": -0.9153021621032363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2246606738069,
        "longitude": -92.6599819405522
      }
    },
    {
      "number": 53665,
      "class": "Bus",
      "name": "PELLA 1 1",
      "init": {
        "Vr": 0.5064501917401222,
        "Vi": -0.9097443793242733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4239140372157,
        "longitude": -92.8896042124433
      }
    },
    {
      "number": 53666,
      "class": "Bus",
      "name": "PELLA 1 2",
      "init": {
        "Vr": 0.5004319021098618,
        "Vi": -0.9181273792560362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4239140372157,
        "longitude": -92.8896042124433
      }
    },
    {
      "number": 53667,
      "class": "Bus",
      "name": "PELLA 1 3",
      "init": {
        "Vr": 0.5062734739475223,
        "Vi": -0.9097690901163346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4239140372157,
        "longitude": -92.8896042124433
      }
    },
    {
      "number": 53668,
      "class": "Bus",
      "name": "PELLA 2 1",
      "init": {
        "Vr": 0.5029060568711854,
        "Vi": -0.9108801240332578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.483396257219,
        "longitude": -92.8400267389727
      }
    },
    {
      "number": 53669,
      "class": "Bus",
      "name": "PELLA 2 2",
      "init": {
        "Vr": 0.4903396044524826,
        "Vi": -0.9239123673363817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.483396257219,
        "longitude": -92.8400267389727
      }
    },
    {
      "number": 53670,
      "class": "Bus",
      "name": "PELLA 2 3",
      "init": {
        "Vr": 0.5027430939865508,
        "Vi": -0.9109102695574322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.483396257219,
        "longitude": -92.8400267389727
      }
    },
    {
      "number": 53671,
      "class": "Bus",
      "name": "PELLA 3 1",
      "init": {
        "Vr": 0.5098737938489346,
        "Vi": -0.9062312349129988
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3347884677702,
        "longitude": -92.8935893063753
      }
    },
    {
      "number": 53672,
      "class": "Bus",
      "name": "PELLA 3 2",
      "init": {
        "Vr": 0.5048663602873081,
        "Vi": -0.9086276057108948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3347884677702,
        "longitude": -92.8935893063753
      }
    },
    {
      "number": 53673,
      "class": "Bus",
      "name": "PELLA 3 3",
      "init": {
        "Vr": 0.5096733417520819,
        "Vi": -0.9061816430413998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3347884677702,
        "longitude": -92.8935893063753
      }
    },
    {
      "number": 53674,
      "class": "Bus",
      "name": "KNOXVILLE 44 1",
      "init": {
        "Vr": 0.5000754689749825,
        "Vi": -0.9160994807641974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.302722769714,
        "longitude": -93.0905360927951
      }
    },
    {
      "number": 53675,
      "class": "Bus",
      "name": "KNOXVILLE 45 1",
      "init": {
        "Vr": 0.5092048652590552,
        "Vi": -0.9062158923099697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2214053288805,
        "longitude": -93.0141132619734
      }
    },
    {
      "number": 53676,
      "class": "Bus",
      "name": "KNOXVILLE 45 2",
      "init": {
        "Vr": 0.5047354021931579,
        "Vi": -0.9160924529217798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2214053288805,
        "longitude": -93.0141132619734
      }
    },
    {
      "number": 53677,
      "class": "Bus",
      "name": "KNOXVILLE 45 3",
      "init": {
        "Vr": 0.5090322375459169,
        "Vi": -0.9062170386970644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2214053288805,
        "longitude": -93.0141132619734
      }
    },
    {
      "number": 53678,
      "class": "Bus",
      "name": "KNOXVILLE 46 1",
      "init": {
        "Vr": 0.5066208845899619,
        "Vi": -0.9055387705033713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537747630314,
        "longitude": -93.221204687379
      }
    },
    {
      "number": 53679,
      "class": "Bus",
      "name": "KNOXVILLE 46 2",
      "init": {
        "Vr": 0.4979500735879671,
        "Vi": -0.9091933670615937
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537747630314,
        "longitude": -93.221204687379
      }
    },
    {
      "number": 53680,
      "class": "Bus",
      "name": "KNOXVILLE 46 3",
      "init": {
        "Vr": 0.506469321157891,
        "Vi": -0.9055286905626696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537747630314,
        "longitude": -93.221204687379
      }
    },
    {
      "number": 53681,
      "class": "Bus",
      "name": "MELCHER-DALLAS 1",
      "init": {
        "Vr": 0.489419762750069,
        "Vi": -0.9096115664206368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2648336193255,
        "longitude": -93.2082565689109
      }
    },
    {
      "number": 53682,
      "class": "Bus",
      "name": "PLEASANTVILLE 8 1",
      "init": {
        "Vr": 0.486315990184097,
        "Vi": -0.9076833043112783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3074282727737,
        "longitude": -93.2771322886784
      }
    },
    {
      "number": 53683,
      "class": "Bus",
      "name": "PLEASANTVILLE 8 2",
      "init": {
        "Vr": 0.48627706811654037,
        "Vi": -0.9076802410363708
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3074282727737,
        "longitude": -93.2771322886784
      }
    },
    {
      "number": 53684,
      "class": "Bus",
      "name": "PLEASANTVILLE 9 1",
      "init": {
        "Vr": 0.5009299584469269,
        "Vi": -0.9029682702379047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4559179576895,
        "longitude": -93.340035077917
      }
    },
    {
      "number": 53685,
      "class": "Bus",
      "name": "PLEASANTVILLE 9 2",
      "init": {
        "Vr": 0.5009709909396075,
        "Vi": -0.902964106550078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4559179576895,
        "longitude": -93.340035077917
      }
    },
    {
      "number": 53686,
      "class": "Bus",
      "name": "GLADBROOK 1 1",
      "init": {
        "Vr": 0.48271092868332044,
        "Vi": -0.9185371693576432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0814282187304,
        "longitude": -92.7464857094011
      }
    },
    {
      "number": 53687,
      "class": "Bus",
      "name": "GLADBROOK 1 2",
      "init": {
        "Vr": 0.4826403863515181,
        "Vi": -0.9185428187181046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0814282187304,
        "longitude": -92.7464857094011
      }
    },
    {
      "number": 53688,
      "class": "Bus",
      "name": "GLADBROOK 2 1",
      "init": {
        "Vr": 0.4836590576203683,
        "Vi": -0.9214901469962482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.184921348371,
        "longitude": -92.7042484640059
      }
    },
    {
      "number": 53689,
      "class": "Bus",
      "name": "GLADBROOK 2 2",
      "init": {
        "Vr": 0.4836134297261755,
        "Vi": -0.921489025840029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.184921348371,
        "longitude": -92.7042484640059
      }
    },
    {
      "number": 53690,
      "class": "Bus",
      "name": "MARSHALLTOWN 1 1",
      "init": {
        "Vr": 0.4998364719536956,
        "Vi": -0.91514875826706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0677221589962,
        "longitude": -92.9461953202173
      }
    },
    {
      "number": 53691,
      "class": "Bus",
      "name": "MARSHALLTOWN 2 1",
      "init": {
        "Vr": 0.48609177998811814,
        "Vi": -0.9169871421545598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0759534061297,
        "longitude": -92.8451982216692
      }
    },
    {
      "number": 53692,
      "class": "Bus",
      "name": "MARSHALLTOWN 2 2",
      "init": {
        "Vr": 0.48635383582375014,
        "Vi": -0.9169261718142016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0759534061297,
        "longitude": -92.8451982216692
      }
    },
    {
      "number": 53693,
      "class": "Bus",
      "name": "MARSHALLTOWN 3 1",
      "init": {
        "Vr": 0.5318506585506998,
        "Vi": -0.9024109274813636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0747521754979,
        "longitude": -92.8885852757124
      }
    },
    {
      "number": 53694,
      "class": "Bus",
      "name": "MARSHALLTOWN 3 2",
      "init": {
        "Vr": 0.49060880988656885,
        "Vi": -0.9158297702526276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0747521754979,
        "longitude": -92.8885852757124
      }
    },
    {
      "number": 53695,
      "class": "Bus",
      "name": "MARSHALLTOWN 3 3",
      "init": {
        "Vr": 0.5321355685612047,
        "Vi": -0.9023846361902993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0747521754979,
        "longitude": -92.8885852757124
      }
    },
    {
      "number": 53696,
      "class": "Bus",
      "name": "MARSHALLTOWN 4 1",
      "init": {
        "Vr": 0.5224379527700607,
        "Vi": -0.9071120495969461
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0660658037424,
        "longitude": -92.9624323766896
      }
    },
    {
      "number": 53697,
      "class": "Bus",
      "name": "MARSHALLTOWN 4 2",
      "init": {
        "Vr": 0.5017898912622631,
        "Vi": -0.9152655381981902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0660658037424,
        "longitude": -92.9624323766896
      }
    },
    {
      "number": 53698,
      "class": "Bus",
      "name": "MARSHALLTOWN 4 3",
      "init": {
        "Vr": 0.5221640537698935,
        "Vi": -0.9071659154935067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0660658037424,
        "longitude": -92.9624323766896
      }
    },
    {
      "number": 53699,
      "class": "Bus",
      "name": "MELBOURNE 12 1",
      "init": {
        "Vr": 0.4897378310818155,
        "Vi": -0.9177306277623568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.913503801013,
        "longitude": -93.0125099876112
      }
    },
    {
      "number": 53700,
      "class": "Bus",
      "name": "MELBOURNE 12 2",
      "init": {
        "Vr": 0.48968891622945926,
        "Vi": -0.9177351623047579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.913503801013,
        "longitude": -93.0125099876112
      }
    },
    {
      "number": 53701,
      "class": "Bus",
      "name": "STATE CENTER 1 1",
      "init": {
        "Vr": 0.48405642939725657,
        "Vi": -0.9072678349164863
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9622365000276,
        "longitude": -93.1656932329145
      }
    },
    {
      "number": 53702,
      "class": "Bus",
      "name": "STATE CENTER 2 1",
      "init": {
        "Vr": 0.48060191911044176,
        "Vi": -0.9064551683608674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9203411723999,
        "longitude": -93.2075759948103
      }
    },
    {
      "number": 53703,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 1 1",
      "init": {
        "Vr": 0.6644543606489197,
        "Vi": -0.7986488248507002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2662407303686,
        "longitude": -95.7252061879628
      }
    },
    {
      "number": 53704,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 2 1",
      "init": {
        "Vr": 0.656562243579098,
        "Vi": -0.7997946027698567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3581390498156,
        "longitude": -95.6866376474532
      }
    },
    {
      "number": 53705,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 2 2",
      "init": {
        "Vr": 0.6467632624773515,
        "Vi": -0.819107128164153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3581390498156,
        "longitude": -95.6866376474532
      }
    },
    {
      "number": 53706,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 2 3",
      "init": {
        "Vr": 0.6562217799689626,
        "Vi": -0.7999253095748732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3581390498156,
        "longitude": -95.6866376474532
      }
    },
    {
      "number": 53707,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 3 1",
      "init": {
        "Vr": 0.6654100357890766,
        "Vi": -0.7984945690798885
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405423112003,
        "longitude": -95.7630900834619
      }
    },
    {
      "number": 53708,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 3 2",
      "init": {
        "Vr": 0.6388931344612858,
        "Vi": -0.8194964056276266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405423112003,
        "longitude": -95.7630900834619
      }
    },
    {
      "number": 53709,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 3 3",
      "init": {
        "Vr": 0.6516381211661619,
        "Vi": -0.809402159653555
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405423112003,
        "longitude": -95.7630900834619
      }
    },
    {
      "number": 53710,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 3 4",
      "init": {
        "Vr": 0.6516381211661618,
        "Vi": -0.8094021596535549
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405423112003,
        "longitude": -95.7630900834619
      }
    },
    {
      "number": 53711,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 3 5",
      "init": {
        "Vr": 0.6651246445212198,
        "Vi": -0.7986121582118869
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405423112003,
        "longitude": -95.7630900834619
      }
    },
    {
      "number": 53712,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 3 7",
      "init": {
        "Vr": 0.6659414766920014,
        "Vi": -0.7982396180656282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405423112003,
        "longitude": -95.7630900834619
      }
    },
    {
      "number": 53713,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 4 1",
      "init": {
        "Vr": 0.6656551621503141,
        "Vi": -0.7977178623410088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2036916235582,
        "longitude": -95.7347622990393
      }
    },
    {
      "number": 53714,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 4 2",
      "init": {
        "Vr": 0.6407729058193097,
        "Vi": -0.8150466326816788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2036916235582,
        "longitude": -95.7347622990393
      }
    },
    {
      "number": 53715,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 4 3",
      "init": {
        "Vr": 0.5996474225901509,
        "Vi": -0.8436876872282406
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2036916235582,
        "longitude": -95.7347622990393
      }
    },
    {
      "number": 53716,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 4 4",
      "init": {
        "Vr": 0.5996474225901508,
        "Vi": -0.8436876872282407
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2036916235582,
        "longitude": -95.7347622990393
      }
    },
    {
      "number": 53717,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 4 5",
      "init": {
        "Vr": 0.666004887901021,
        "Vi": -0.7975553003658781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2036916235582,
        "longitude": -95.7347622990393
      }
    },
    {
      "number": 53718,
      "class": "Bus",
      "name": "EMERSON 1 1",
      "init": {
        "Vr": 0.6302369759806836,
        "Vi": -0.827441426498351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0297864569954,
        "longitude": -95.3932198656488
      }
    },
    {
      "number": 53719,
      "class": "Bus",
      "name": "GLENWOOD 7 1",
      "init": {
        "Vr": 0.6424306790351859,
        "Vi": -0.8075561262202705
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0837049234749,
        "longitude": -95.7182943001293
      }
    },
    {
      "number": 53720,
      "class": "Bus",
      "name": "GLENWOOD 7 2",
      "init": {
        "Vr": 0.6423300735908215,
        "Vi": -0.807573548015076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0837049234749,
        "longitude": -95.7182943001293
      }
    },
    {
      "number": 53721,
      "class": "Bus",
      "name": "GLENWOOD 8 1",
      "init": {
        "Vr": 0.6461670643990098,
        "Vi": -0.8191828313520265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1314199806737,
        "longitude": -95.8089676098903
      }
    },
    {
      "number": 53722,
      "class": "Bus",
      "name": "GLENWOOD 9 1",
      "init": {
        "Vr": 0.6762193130514831,
        "Vi": -0.7915285834924142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0779918995016,
        "longitude": -95.681013083896
      }
    },
    {
      "number": 53723,
      "class": "Bus",
      "name": "GLENWOOD 9 2",
      "init": {
        "Vr": 0.6429572006352383,
        "Vi": -0.8078830332757511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0779918995016,
        "longitude": -95.681013083896
      }
    },
    {
      "number": 53724,
      "class": "Bus",
      "name": "GLENWOOD 9 3",
      "init": {
        "Vr": 0.5543675915940726,
        "Vi": -0.8447030301462585
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0779918995016,
        "longitude": -95.681013083896
      }
    },
    {
      "number": 53725,
      "class": "Bus",
      "name": "GLENWOOD 9 4",
      "init": {
        "Vr": 0.6376171150009351,
        "Vi": -0.8121053815432278
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0779918995016,
        "longitude": -95.681013083896
      }
    },
    {
      "number": 53726,
      "class": "Bus",
      "name": "GLENWOOD 9 5",
      "init": {
        "Vr": 0.6764137340286718,
        "Vi": -0.7914596917027473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0779918995016,
        "longitude": -95.681013083896
      }
    },
    {
      "number": 53727,
      "class": "Bus",
      "name": "GLENWOOD 9 7",
      "init": {
        "Vr": 0.6762193130514831,
        "Vi": -0.7915285834924142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0779918995016,
        "longitude": -95.681013083896
      }
    },
    {
      "number": 53728,
      "class": "Bus",
      "name": "MALVERN 5 1",
      "init": {
        "Vr": 0.639495500452321,
        "Vi": -0.8109529462923106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9482610006049,
        "longitude": -95.5842841637706
      }
    },
    {
      "number": 53729,
      "class": "Bus",
      "name": "MALVERN 6 1",
      "init": {
        "Vr": 0.6403041965113712,
        "Vi": -0.8091743801739895
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0555471434355,
        "longitude": -95.6023432994412
      }
    },
    {
      "number": 53730,
      "class": "Bus",
      "name": "MALVERN 6 2",
      "init": {
        "Vr": 0.6402828375492613,
        "Vi": -0.8091779789351732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0555471434355,
        "longitude": -95.6023432994412
      }
    },
    {
      "number": 53731,
      "class": "Bus",
      "name": "MALVERN 7 1",
      "init": {
        "Vr": 0.6393442866443086,
        "Vi": -0.8101712185909202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0235072074678,
        "longitude": -95.5181209864556
      }
    },
    {
      "number": 53732,
      "class": "Bus",
      "name": "MALVERN 7 2",
      "init": {
        "Vr": 0.6393786226306287,
        "Vi": -0.8101674987430846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0235072074678,
        "longitude": -95.5181209864556
      }
    },
    {
      "number": 53733,
      "class": "Bus",
      "name": "PACIFIC JUNCTION 1",
      "init": {
        "Vr": 0.6531922147589808,
        "Vi": -0.8131870567295176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0148957340234,
        "longitude": -95.7516099744498
      }
    },
    {
      "number": 53734,
      "class": "Bus",
      "name": "SAINT ANSGAR 1 1",
      "init": {
        "Vr": 0.5034141841611798,
        "Vi": -0.9152694419254392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4216969996725,
        "longitude": -92.9009493072469
      }
    },
    {
      "number": 53735,
      "class": "Bus",
      "name": "SAINT ANSGAR 2 1",
      "init": {
        "Vr": 0.5062006433693031,
        "Vi": -0.9128803238360642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3520116666706,
        "longitude": -92.9222476949688
      }
    },
    {
      "number": 53736,
      "class": "Bus",
      "name": "SAINT ANSGAR 3 1",
      "init": {
        "Vr": 0.5098742087112828,
        "Vi": -0.9110806851073653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4255314552902,
        "longitude": -92.992714725929
      }
    },
    {
      "number": 53737,
      "class": "Bus",
      "name": "SAINT ANSGAR 3 2",
      "init": {
        "Vr": 0.5098480166507903,
        "Vi": -0.9110811662166128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4255314552902,
        "longitude": -92.992714725929
      }
    },
    {
      "number": 53738,
      "class": "Bus",
      "name": "STACYVILLE 1",
      "init": {
        "Vr": 0.5139542086409049,
        "Vi": -0.9057759318536507
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4955682039583,
        "longitude": -92.6932239016842
      }
    },
    {
      "number": 53739,
      "class": "Bus",
      "name": "STACYVILLE 2",
      "init": {
        "Vr": 0.5139325672053331,
        "Vi": -0.905770586707316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4955682039583,
        "longitude": -92.6932239016842
      }
    },
    {
      "number": 53740,
      "class": "Bus",
      "name": "ONAWA 1 1",
      "init": {
        "Vr": 0.6573317325508714,
        "Vi": -0.8090992889772838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9856969979296,
        "longitude": -96.0178862090224
      }
    },
    {
      "number": 53741,
      "class": "Bus",
      "name": "ONAWA 2 1",
      "init": {
        "Vr": 0.6467348898317953,
        "Vi": -0.8147315721962631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0038085786024,
        "longitude": -96.0665586516417
      }
    },
    {
      "number": 53742,
      "class": "Bus",
      "name": "ONAWA 3 1",
      "init": {
        "Vr": 0.6616749946524305,
        "Vi": -0.8034885043734983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0881316023697,
        "longitude": -96.1269364050109
      }
    },
    {
      "number": 53743,
      "class": "Bus",
      "name": "ONAWA 3 2",
      "init": {
        "Vr": 0.6506150058932973,
        "Vi": -0.8156198847388878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0881316023697,
        "longitude": -96.1269364050109
      }
    },
    {
      "number": 53744,
      "class": "Bus",
      "name": "ONAWA 3 3",
      "init": {
        "Vr": 0.6618322539006647,
        "Vi": -0.8034421620534749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0881316023697,
        "longitude": -96.1269364050109
      }
    },
    {
      "number": 53745,
      "class": "Bus",
      "name": "SLOAN 1",
      "init": {
        "Vr": 0.644408671304472,
        "Vi": -0.8168007810831757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1673093115815,
        "longitude": -96.1768487433691
      }
    },
    {
      "number": 53746,
      "class": "Bus",
      "name": "SMITHLAND 2 1",
      "init": {
        "Vr": 0.6221635426261851,
        "Vi": -0.8210698332126981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2835570335156,
        "longitude": -95.9880794611796
      }
    },
    {
      "number": 53747,
      "class": "Bus",
      "name": "WHITING 4 1",
      "init": {
        "Vr": 0.6247480592329689,
        "Vi": -0.819791160105517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2500487120762,
        "longitude": -96.0956035336445
      }
    },
    {
      "number": 53748,
      "class": "Bus",
      "name": "WHITING 4 2",
      "init": {
        "Vr": 0.6247253211805885,
        "Vi": -0.819796473276347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2500487120762,
        "longitude": -96.0956035336445
      }
    },
    {
      "number": 53749,
      "class": "Bus",
      "name": "ALBIA 1 1",
      "init": {
        "Vr": 0.49449602944960025,
        "Vi": -0.9180965316255191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0649224915547,
        "longitude": -92.8744690361508
      }
    },
    {
      "number": 53750,
      "class": "Bus",
      "name": "ALBIA 2 1",
      "init": {
        "Vr": 0.5141585286759617,
        "Vi": -0.9054234049410734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0301313255916,
        "longitude": -92.8003797596718
      }
    },
    {
      "number": 53751,
      "class": "Bus",
      "name": "ALBIA 2 2",
      "init": {
        "Vr": 0.5028521712900802,
        "Vi": -0.9151244498596044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0301313255916,
        "longitude": -92.8003797596718
      }
    },
    {
      "number": 53752,
      "class": "Bus",
      "name": "ALBIA 2 3",
      "init": {
        "Vr": 0.49938102178558474,
        "Vi": -0.9181027546599106
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0301313255916,
        "longitude": -92.8003797596718
      }
    },
    {
      "number": 53753,
      "class": "Bus",
      "name": "ALBIA 2 4",
      "init": {
        "Vr": 0.49938102178558474,
        "Vi": -0.9181027546599106
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0301313255916,
        "longitude": -92.8003797596718
      }
    },
    {
      "number": 53754,
      "class": "Bus",
      "name": "ALBIA 2 5",
      "init": {
        "Vr": 0.5140109279951035,
        "Vi": -0.9054082619251135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0301313255916,
        "longitude": -92.8003797596718
      }
    },
    {
      "number": 53755,
      "class": "Bus",
      "name": "ALBIA 2 7",
      "init": {
        "Vr": 0.5144745137326067,
        "Vi": -0.9053487887153172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0301313255916,
        "longitude": -92.8003797596718
      }
    },
    {
      "number": 53756,
      "class": "Bus",
      "name": "BLAKESBURG 1",
      "init": {
        "Vr": 0.49408206979140246,
        "Vi": -0.9187871374297018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.958767146625,
        "longitude": -92.6532737305113
      }
    },
    {
      "number": 53757,
      "class": "Bus",
      "name": "BLAKESBURG 2",
      "init": {
        "Vr": 0.49410654620345107,
        "Vi": -0.9187870480765633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.958767146625,
        "longitude": -92.6532737305113
      }
    },
    {
      "number": 53758,
      "class": "Bus",
      "name": "LOVILIA 1",
      "init": {
        "Vr": 0.4959488266548065,
        "Vi": -0.9169475149904485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1262541671963,
        "longitude": -92.9642006880971
      }
    },
    {
      "number": 53759,
      "class": "Bus",
      "name": "LOVILIA 2",
      "init": {
        "Vr": 0.49599385080752467,
        "Vi": -0.9169543978239769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1262541671963,
        "longitude": -92.9642006880971
      }
    },
    {
      "number": 53760,
      "class": "Bus",
      "name": "ESSEX 6 1",
      "init": {
        "Vr": 0.6617434324103283,
        "Vi": -0.8058188292813309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8988708302098,
        "longitude": -95.3041510464491
      }
    },
    {
      "number": 53761,
      "class": "Bus",
      "name": "RED OAK 2 1",
      "init": {
        "Vr": 0.6572256269017006,
        "Vi": -0.8181298347126406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0458279403054,
        "longitude": -95.2680713378061
      }
    },
    {
      "number": 53762,
      "class": "Bus",
      "name": "RED OAK 2 2",
      "init": {
        "Vr": 0.6354922991972247,
        "Vi": -0.8247779735617136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0458279403054,
        "longitude": -95.2680713378061
      }
    },
    {
      "number": 53763,
      "class": "Bus",
      "name": "RED OAK 2 3",
      "init": {
        "Vr": 0.6574108968601788,
        "Vi": -0.8181037412970478
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0458279403054,
        "longitude": -95.2680713378061
      }
    },
    {
      "number": 53764,
      "class": "Bus",
      "name": "RED OAK 3 1",
      "init": {
        "Vr": 0.6261601591080733,
        "Vi": -0.8289051823165244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0976410506571,
        "longitude": -95.1980027261754
      }
    },
    {
      "number": 53765,
      "class": "Bus",
      "name": "RED OAK 3 2",
      "init": {
        "Vr": 0.6260858447647238,
        "Vi": -0.8289322329574369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0976410506571,
        "longitude": -95.1980027261754
      }
    },
    {
      "number": 53766,
      "class": "Bus",
      "name": "RED OAK 4 1",
      "init": {
        "Vr": 0.6451666497439832,
        "Vi": -0.8148348536383736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9923944141504,
        "longitude": -95.2469226936152
      }
    },
    {
      "number": 53767,
      "class": "Bus",
      "name": "RED OAK 4 2",
      "init": {
        "Vr": 0.6452624998524681,
        "Vi": -0.8148554897241891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9923944141504,
        "longitude": -95.2469226936152
      }
    },
    {
      "number": 53768,
      "class": "Bus",
      "name": "STANTON 8 1",
      "init": {
        "Vr": 0.6342498558682641,
        "Vi": -0.836085545538405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851082666062,
        "longitude": -95.063234333619
      }
    },
    {
      "number": 53769,
      "class": "Bus",
      "name": "STANTON 8 2",
      "init": {
        "Vr": 0.6342833210867775,
        "Vi": -0.8360737083695564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851082666062,
        "longitude": -95.063234333619
      }
    },
    {
      "number": 53770,
      "class": "Bus",
      "name": "BLUE GRASS 1 1",
      "init": {
        "Vr": 0.22431252129100837,
        "Vi": -1.0167882570928197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4864409466019,
        "longitude": -90.7455517991232
      }
    },
    {
      "number": 53771,
      "class": "Bus",
      "name": "BLUE GRASS 1 2",
      "init": {
        "Vr": 0.22437455584251892,
        "Vi": -1.016799058122553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4864409466019,
        "longitude": -90.7455517991232
      }
    },
    {
      "number": 53772,
      "class": "Bus",
      "name": "BLUE GRASS 2 1",
      "init": {
        "Vr": 0.21698397024137453,
        "Vi": -1.019184617465655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4531751831785,
        "longitude": -90.7532247300575
      }
    },
    {
      "number": 53773,
      "class": "Bus",
      "name": "BLUE GRASS 3 1",
      "init": {
        "Vr": 0.2541235442209691,
        "Vi": -1.0116689831470291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.615824863457,
        "longitude": -90.7852340453
      }
    },
    {
      "number": 53774,
      "class": "Bus",
      "name": "BLUE GRASS 3 2",
      "init": {
        "Vr": 0.2540667238559798,
        "Vi": -1.0116561119745946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.615824863457,
        "longitude": -90.7852340453
      }
    },
    {
      "number": 53775,
      "class": "Bus",
      "name": "FRUITLAND 1",
      "init": {
        "Vr": 0.31132021483754035,
        "Vi": -0.9879423030953259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3017486020949,
        "longitude": -91.2277548775585
      }
    },
    {
      "number": 53776,
      "class": "Bus",
      "name": "WALCOTT 1 1",
      "init": {
        "Vr": 0.23142262949184708,
        "Vi": -1.0139839230113687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5505390251161,
        "longitude": -90.7552284095525
      }
    },
    {
      "number": 53777,
      "class": "Bus",
      "name": "WALCOTT 1 2",
      "init": {
        "Vr": 0.2313881752087724,
        "Vi": -1.0139703732386494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5505390251161,
        "longitude": -90.7552284095525
      }
    },
    {
      "number": 53778,
      "class": "Bus",
      "name": "WALCOTT 2 1",
      "init": {
        "Vr": 0.23906785732965818,
        "Vi": -1.014911196295416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6563014417863,
        "longitude": -90.6630337167516
      }
    },
    {
      "number": 53779,
      "class": "Bus",
      "name": "HOSPERS 1",
      "init": {
        "Vr": 0.6080102094254067,
        "Vi": -0.842289505528671
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0476299426201,
        "longitude": -95.8068028077441
      }
    },
    {
      "number": 53780,
      "class": "Bus",
      "name": "PRIMGHAR 1",
      "init": {
        "Vr": 0.6184820319568002,
        "Vi": -0.8376952741977626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1109048061744,
        "longitude": -95.6582347010441
      }
    },
    {
      "number": 53781,
      "class": "Bus",
      "name": "SANBORN 2 1",
      "init": {
        "Vr": 0.6219232275812807,
        "Vi": -0.8340457681885657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2484492105529,
        "longitude": -95.7042974719978
      }
    },
    {
      "number": 53782,
      "class": "Bus",
      "name": "SANBORN 3 1",
      "init": {
        "Vr": 0.6195066256537145,
        "Vi": -0.8356210742697286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1666170690699,
        "longitude": -95.6371732176324
      }
    },
    {
      "number": 53783,
      "class": "Bus",
      "name": "OCHEYEDAN 1 1",
      "init": {
        "Vr": 0.6494318661555941,
        "Vi": -0.8217148625723955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4995105843396,
        "longitude": -95.4832386049292
      }
    },
    {
      "number": 53784,
      "class": "Bus",
      "name": "OCHEYEDAN 1 2",
      "init": {
        "Vr": 0.6494663780711302,
        "Vi": -0.8217072224500889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4995105843396,
        "longitude": -95.4832386049292
      }
    },
    {
      "number": 53785,
      "class": "Bus",
      "name": "SIBLEY 1 1",
      "init": {
        "Vr": 0.6419187992740848,
        "Vi": -0.8254385687303821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4246729946669,
        "longitude": -95.7288941979251
      }
    },
    {
      "number": 53786,
      "class": "Bus",
      "name": "SIBLEY 1 2",
      "init": {
        "Vr": 0.6418631734172168,
        "Vi": -0.8254530028071347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4246729946669,
        "longitude": -95.7288941979251
      }
    },
    {
      "number": 53787,
      "class": "Bus",
      "name": "SIBLEY 2 1",
      "init": {
        "Vr": 0.6392317701559396,
        "Vi": -0.8261243660489712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3940305229813,
        "longitude": -95.7040343056968
      }
    },
    {
      "number": 53788,
      "class": "Bus",
      "name": "SIBLEY 3 1",
      "init": {
        "Vr": 0.62959446876049,
        "Vi": -0.8294496856940913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3059681150774,
        "longitude": -95.743049226652
      }
    },
    {
      "number": 53789,
      "class": "Bus",
      "name": "SIBLEY 3 2",
      "init": {
        "Vr": 0.6295569159274771,
        "Vi": -0.8294611099207245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3059681150774,
        "longitude": -95.743049226652
      }
    },
    {
      "number": 53790,
      "class": "Bus",
      "name": "CLARINDA 1 1",
      "init": {
        "Vr": 0.6675339828655048,
        "Vi": -0.8107731275205338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7388762099059,
        "longitude": -95.0553845946628
      }
    },
    {
      "number": 53791,
      "class": "Bus",
      "name": "CLARINDA 2 1",
      "init": {
        "Vr": 0.6709203477131629,
        "Vi": -0.8092317408182638
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6754560867451,
        "longitude": -95.1150344165591
      }
    },
    {
      "number": 53792,
      "class": "Bus",
      "name": "CLARINDA 3 1",
      "init": {
        "Vr": 0.685202107643224,
        "Vi": -0.7922069384649433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8520506837912,
        "longitude": -95.1028873774371
      }
    },
    {
      "number": 53793,
      "class": "Bus",
      "name": "CLARINDA 3 2",
      "init": {
        "Vr": 0.6478481477676764,
        "Vi": -0.8307100261520908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8520506837912,
        "longitude": -95.1028873774371
      }
    },
    {
      "number": 53794,
      "class": "Bus",
      "name": "CLARINDA 3 3",
      "init": {
        "Vr": 0.6088970218534981,
        "Vi": -0.8515623116295191
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8520506837912,
        "longitude": -95.1028873774371
      }
    },
    {
      "number": 53795,
      "class": "Bus",
      "name": "CLARINDA 3 4",
      "init": {
        "Vr": 0.6509505684883385,
        "Vi": -0.8271948310016791
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8520506837912,
        "longitude": -95.1028873774371
      }
    },
    {
      "number": 53796,
      "class": "Bus",
      "name": "CLARINDA 3 5",
      "init": {
        "Vr": 0.6856226127004391,
        "Vi": -0.791903184583424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8520506837912,
        "longitude": -95.1028873774371
      }
    },
    {
      "number": 53797,
      "class": "Bus",
      "name": "EMMETSBURG 1 1",
      "init": {
        "Vr": 0.6064854544119317,
        "Vi": -0.8407287262266963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0746713440111,
        "longitude": -94.7235152119604
      }
    },
    {
      "number": 53798,
      "class": "Bus",
      "name": "EMMETSBURG 2 1",
      "init": {
        "Vr": 0.6264877313049989,
        "Vi": -0.8399329035469406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0553933281544,
        "longitude": -94.7814338427376
      }
    },
    {
      "number": 53799,
      "class": "Bus",
      "name": "EMMETSBURG 3 1",
      "init": {
        "Vr": 0.605782030401873,
        "Vi": -0.8424500376769929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1395366461039,
        "longitude": -94.6918030273723
      }
    },
    {
      "number": 53800,
      "class": "Bus",
      "name": "EMMETSBURG 3 2",
      "init": {
        "Vr": 0.605728756913642,
        "Vi": -0.8424573951850317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1395366461039,
        "longitude": -94.6918030273723
      }
    },
    {
      "number": 53801,
      "class": "Bus",
      "name": "ROLFE 1 1",
      "init": {
        "Vr": 0.5877299341835477,
        "Vi": -0.863450049838653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7877440374158,
        "longitude": -94.5320438264768
      }
    },
    {
      "number": 53802,
      "class": "Bus",
      "name": "ROLFE 2 1",
      "init": {
        "Vr": 0.5904570062640053,
        "Vi": -0.8601284851507575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8480015854819,
        "longitude": -94.6079672673538
      }
    },
    {
      "number": 53803,
      "class": "Bus",
      "name": "AKRON 31 1",
      "init": {
        "Vr": 0.6170851592061626,
        "Vi": -0.8283631262144101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9028919704457,
        "longitude": -96.4485776794812
      }
    },
    {
      "number": 53804,
      "class": "Bus",
      "name": "AKRON 31 2",
      "init": {
        "Vr": 0.6170503894316386,
        "Vi": -0.8283573984418949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9028919704457,
        "longitude": -96.4485776794812
      }
    },
    {
      "number": 53805,
      "class": "Bus",
      "name": "AKRON 32 1",
      "init": {
        "Vr": 0.646801943707908,
        "Vi": -0.8137786460020431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7739546632211,
        "longitude": -96.5707039590906
      }
    },
    {
      "number": 53806,
      "class": "Bus",
      "name": "AKRON 32 2",
      "init": {
        "Vr": 0.6310599981030225,
        "Vi": -0.8267816410498872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7739546632211,
        "longitude": -96.5707039590906
      }
    },
    {
      "number": 53807,
      "class": "Bus",
      "name": "AKRON 32 3",
      "init": {
        "Vr": 0.6467457320851151,
        "Vi": -0.8137908348075562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7739546632211,
        "longitude": -96.5707039590906
      }
    },
    {
      "number": 53808,
      "class": "Bus",
      "name": "HINTON 4 1",
      "init": {
        "Vr": 0.6334556857017564,
        "Vi": -0.8216065380763037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7034897420778,
        "longitude": -96.2570932508631
      }
    },
    {
      "number": 53809,
      "class": "Bus",
      "name": "HINTON 4 2",
      "init": {
        "Vr": 0.6334316388129526,
        "Vi": -0.8216059226631296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7034897420778,
        "longitude": -96.2570932508631
      }
    },
    {
      "number": 53810,
      "class": "Bus",
      "name": "IRETON 1",
      "init": {
        "Vr": 0.6113665236348718,
        "Vi": -0.8416039284904248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9916277348149,
        "longitude": -96.333556963803
      }
    },
    {
      "number": 53811,
      "class": "Bus",
      "name": "KINGSLEY 3 1",
      "init": {
        "Vr": 0.6202885856070337,
        "Vi": -0.8353921076560765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6592939859046,
        "longitude": -95.9501957792563
      }
    },
    {
      "number": 53812,
      "class": "Bus",
      "name": "KINGSLEY 4 1",
      "init": {
        "Vr": 0.6419587188051631,
        "Vi": -0.8259741658908486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5793457141245,
        "longitude": -95.9642432127767
      }
    },
    {
      "number": 53813,
      "class": "Bus",
      "name": "KINGSLEY 4 2",
      "init": {
        "Vr": 0.6251346653206289,
        "Vi": -0.8353888352091171
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5793457141245,
        "longitude": -95.9642432127767
      }
    },
    {
      "number": 53814,
      "class": "Bus",
      "name": "KINGSLEY 4 3",
      "init": {
        "Vr": 0.5969244758175488,
        "Vi": -0.8466952873672969
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5793457141245,
        "longitude": -95.9642432127767
      }
    },
    {
      "number": 53815,
      "class": "Bus",
      "name": "KINGSLEY 4 4",
      "init": {
        "Vr": 0.6217093511540477,
        "Vi": -0.8377952553989956
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5793457141245,
        "longitude": -95.9642432127767
      }
    },
    {
      "number": 53816,
      "class": "Bus",
      "name": "KINGSLEY 4 5",
      "init": {
        "Vr": 0.6421293830852425,
        "Vi": -0.8259046263983205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5793457141245,
        "longitude": -95.9642432127767
      }
    },
    {
      "number": 53817,
      "class": "Bus",
      "name": "LE MARS 1 1",
      "init": {
        "Vr": 0.6404873466416163,
        "Vi": -0.8211986662538024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8545733064253,
        "longitude": -96.2990892267138
      }
    },
    {
      "number": 53818,
      "class": "Bus",
      "name": "LE MARS 1 2",
      "init": {
        "Vr": 0.6288519023799268,
        "Vi": -0.8371104989100506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8545733064253,
        "longitude": -96.2990892267138
      }
    },
    {
      "number": 53819,
      "class": "Bus",
      "name": "LE MARS 1 3",
      "init": {
        "Vr": 0.6403416594961526,
        "Vi": -0.8212004153955466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8545733064253,
        "longitude": -96.2990892267138
      }
    },
    {
      "number": 53820,
      "class": "Bus",
      "name": "LE MARS 2 1",
      "init": {
        "Vr": 0.6662494676135802,
        "Vi": -0.80507166502741
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7930943730539,
        "longitude": -96.1735169062586
      }
    },
    {
      "number": 53821,
      "class": "Bus",
      "name": "LE MARS 2 2",
      "init": {
        "Vr": 0.6512215318424696,
        "Vi": -0.8166827995895556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7930943730539,
        "longitude": -96.1735169062586
      }
    },
    {
      "number": 53822,
      "class": "Bus",
      "name": "LE MARS 2 3",
      "init": {
        "Vr": 0.6446743232068909,
        "Vi": -0.8203598596756607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7930943730539,
        "longitude": -96.1735169062586
      }
    },
    {
      "number": 53823,
      "class": "Bus",
      "name": "LE MARS 2 4",
      "init": {
        "Vr": 0.6661123661830199,
        "Vi": -0.8051051993562653
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7930943730539,
        "longitude": -96.1735169062586
      }
    },
    {
      "number": 53824,
      "class": "Bus",
      "name": "LE MARS 2 6",
      "init": {
        "Vr": 0.6672870759165377,
        "Vi": -0.804190814504721
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7930943730539,
        "longitude": -96.1735169062586
      }
    },
    {
      "number": 53825,
      "class": "Bus",
      "name": "LE MARS 3 1",
      "init": {
        "Vr": 0.6480551829819494,
        "Vi": -0.8194097708606961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8302500065402,
        "longitude": -96.1201907253055
      }
    },
    {
      "number": 53826,
      "class": "Bus",
      "name": "MERRILL 8 1",
      "init": {
        "Vr": 0.6440508418651947,
        "Vi": -0.8082208809935164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6478914967506,
        "longitude": -96.2687902059382
      }
    },
    {
      "number": 53827,
      "class": "Bus",
      "name": "MERRILL 8 2",
      "init": {
        "Vr": 0.6372418219180779,
        "Vi": -0.8225797855169038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6478914967506,
        "longitude": -96.2687902059382
      }
    },
    {
      "number": 53828,
      "class": "Bus",
      "name": "MERRILL 8 3",
      "init": {
        "Vr": 0.6439593272222256,
        "Vi": -0.8082305902325034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6478914967506,
        "longitude": -96.2687902059382
      }
    },
    {
      "number": 53829,
      "class": "Bus",
      "name": "MERRILL 9 1",
      "init": {
        "Vr": 0.6337459794265778,
        "Vi": -0.8194658760058575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7036916722365,
        "longitude": -96.3598048512481
      }
    },
    {
      "number": 53830,
      "class": "Bus",
      "name": "REMSEN 4 1",
      "init": {
        "Vr": 0.6163313826437764,
        "Vi": -0.8335189506520424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9056072943626,
        "longitude": -95.8426389475999
      }
    },
    {
      "number": 53831,
      "class": "Bus",
      "name": "REMSEN 5 1",
      "init": {
        "Vr": 0.6144794678275093,
        "Vi": -0.834767754476378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7778185198281,
        "longitude": -95.8913936126485
      }
    },
    {
      "number": 53832,
      "class": "Bus",
      "name": "REMSEN 6 1",
      "init": {
        "Vr": 0.6142068436369791,
        "Vi": -0.834334642576052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7951832983012,
        "longitude": -95.9460863923767
      }
    },
    {
      "number": 53833,
      "class": "Bus",
      "name": "SIOUX CITY 1 1",
      "init": {
        "Vr": 0.6274922171670811,
        "Vi": -0.821949642905181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5778565628301,
        "longitude": -96.3355318132048
      }
    },
    {
      "number": 53834,
      "class": "Bus",
      "name": "SIOUX CITY 2 1",
      "init": {
        "Vr": 0.6280566068711132,
        "Vi": -0.8222053659128203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5478519549082,
        "longitude": -96.3302198869411
      }
    },
    {
      "number": 53835,
      "class": "Bus",
      "name": "SIOUX CITY 3 1",
      "init": {
        "Vr": 0.6310545980721264,
        "Vi": -0.823057333626124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.546713167274,
        "longitude": -96.2884258805293
      }
    },
    {
      "number": 53836,
      "class": "Bus",
      "name": "SIOUX CITY 4 1",
      "init": {
        "Vr": 0.630639287678417,
        "Vi": -0.8213650483378732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5481154465191,
        "longitude": -96.5008197886888
      }
    },
    {
      "number": 53837,
      "class": "Bus",
      "name": "SIOUX CITY 5 1",
      "init": {
        "Vr": 0.6298923998742831,
        "Vi": -0.8209972690011833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5805210521432,
        "longitude": -96.4575146622381
      }
    },
    {
      "number": 53838,
      "class": "Bus",
      "name": "WESTFIELD 20 1",
      "init": {
        "Vr": 0.6267497169096672,
        "Vi": -0.831457244615615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6394130525631,
        "longitude": -96.60518041615
      }
    },
    {
      "number": 53839,
      "class": "Bus",
      "name": "WESTFIELD 20 2",
      "init": {
        "Vr": 0.6267333918540375,
        "Vi": -0.8314616273208828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6394130525631,
        "longitude": -96.60518041615
      }
    },
    {
      "number": 53840,
      "class": "Bus",
      "name": "CLARE 4 1",
      "init": {
        "Vr": 0.5804542607429106,
        "Vi": -0.8702871398634855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6331267643496,
        "longitude": -94.3652547521376
      }
    },
    {
      "number": 53841,
      "class": "Bus",
      "name": "POCAHONTAS 5 1",
      "init": {
        "Vr": 0.5918222736963743,
        "Vi": -0.8638576897809815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7019496849019,
        "longitude": -94.6182244377281
      }
    },
    {
      "number": 53842,
      "class": "Bus",
      "name": "POCAHONTAS 6 1",
      "init": {
        "Vr": 0.5922483169116388,
        "Vi": -0.8632929902441643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7852523371777,
        "longitude": -94.6951696323849
      }
    },
    {
      "number": 53843,
      "class": "Bus",
      "name": "ALTOONA 13 1",
      "init": {
        "Vr": 0.4999217300641754,
        "Vi": -0.9060915540850308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5908748355967,
        "longitude": -93.4832964440786
      }
    },
    {
      "number": 53844,
      "class": "Bus",
      "name": "ALTOONA 14 1",
      "init": {
        "Vr": 0.5343425178838898,
        "Vi": -0.8806583510777307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6395136490637,
        "longitude": -93.4052372707706
      }
    },
    {
      "number": 53845,
      "class": "Bus",
      "name": "ALTOONA 14 2",
      "init": {
        "Vr": 0.5033194800987068,
        "Vi": -0.9084860238960413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6395136490637,
        "longitude": -93.4052372707706
      }
    },
    {
      "number": 53846,
      "class": "Bus",
      "name": "ALTOONA 14 3",
      "init": {
        "Vr": 0.5341686781646319,
        "Vi": -0.8805966840884183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6395136490637,
        "longitude": -93.4052372707706
      }
    },
    {
      "number": 53847,
      "class": "Bus",
      "name": "ALTOONA 15 1",
      "init": {
        "Vr": 0.498182822506205,
        "Vi": -0.9077445900716294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6290550340861,
        "longitude": -93.3757379454265
      }
    },
    {
      "number": 53848,
      "class": "Bus",
      "name": "ANKENY 1 1",
      "init": {
        "Vr": 0.49831210444115714,
        "Vi": -0.909245353487109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7114450858497,
        "longitude": -93.6022047465754
      }
    },
    {
      "number": 53849,
      "class": "Bus",
      "name": "ANKENY 2 1",
      "init": {
        "Vr": 0.5278253002630561,
        "Vi": -0.8953207601294002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136436281346,
        "longitude": -93.6922803945659
      }
    },
    {
      "number": 53850,
      "class": "Bus",
      "name": "ANKENY 3 1",
      "init": {
        "Vr": 0.5284492967344075,
        "Vi": -0.8945723737207658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7288290001729,
        "longitude": -93.575212061504
      }
    },
    {
      "number": 53851,
      "class": "Bus",
      "name": "ANKENY 3 2",
      "init": {
        "Vr": 0.49750534447177425,
        "Vi": -0.9083195650104188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7288290001729,
        "longitude": -93.575212061504
      }
    },
    {
      "number": 53852,
      "class": "Bus",
      "name": "ANKENY 3 3",
      "init": {
        "Vr": 0.5286507711863182,
        "Vi": -0.8945319544879388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7288290001729,
        "longitude": -93.575212061504
      }
    },
    {
      "number": 53853,
      "class": "Bus",
      "name": "ANKENY 4 1",
      "init": {
        "Vr": 0.5320419576095681,
        "Vi": -0.8932638592043801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6852208613594,
        "longitude": -93.5598353861628
      }
    },
    {
      "number": 53854,
      "class": "Bus",
      "name": "ANKENY 4 2",
      "init": {
        "Vr": 0.5015876247088497,
        "Vi": -0.9100773821055752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6852208613594,
        "longitude": -93.5598353861628
      }
    },
    {
      "number": 53855,
      "class": "Bus",
      "name": "ANKENY 4 3",
      "init": {
        "Vr": 0.5318427697608565,
        "Vi": -0.8932812506458063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6852208613594,
        "longitude": -93.5598353861628
      }
    },
    {
      "number": 53856,
      "class": "Bus",
      "name": "ANKENY 5 1",
      "init": {
        "Vr": 0.5311615174665003,
        "Vi": -0.8925700711078808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6378471382008,
        "longitude": -93.6930326618205
      }
    },
    {
      "number": 53857,
      "class": "Bus",
      "name": "ANKENY 5 2",
      "init": {
        "Vr": 0.4998647456325177,
        "Vi": -0.9087991768796884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6378471382008,
        "longitude": -93.6930326618205
      }
    },
    {
      "number": 53858,
      "class": "Bus",
      "name": "ANKENY 5 3",
      "init": {
        "Vr": 0.47240439377258414,
        "Vi": -0.9230388866664954
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.6378471382008,
        "longitude": -93.6930326618205
      }
    },
    {
      "number": 53859,
      "class": "Bus",
      "name": "ANKENY 5 4",
      "init": {
        "Vr": 0.47240439377258403,
        "Vi": -0.9230388866664954
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6378471382008,
        "longitude": -93.6930326618205
      }
    },
    {
      "number": 53860,
      "class": "Bus",
      "name": "ANKENY 5 5",
      "init": {
        "Vr": 0.5314970019637175,
        "Vi": -0.8924682101085369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6378471382008,
        "longitude": -93.6930326618205
      }
    },
    {
      "number": 53861,
      "class": "Bus",
      "name": "ANKENY 6 1",
      "init": {
        "Vr": 0.49847526379585105,
        "Vi": -0.9095730880943952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6659155727877,
        "longitude": -93.5770096510239
      }
    },
    {
      "number": 53862,
      "class": "Bus",
      "name": "ANKENY 7 1",
      "init": {
        "Vr": 0.5218423435906004,
        "Vi": -0.8967501413991118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7859271414988,
        "longitude": -93.652285426254
      }
    },
    {
      "number": 53863,
      "class": "Bus",
      "name": "ANKENY 7 2",
      "init": {
        "Vr": 0.5077576364908422,
        "Vi": -0.9061644481642989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7859271414988,
        "longitude": -93.652285426254
      }
    },
    {
      "number": 53864,
      "class": "Bus",
      "name": "ANKENY 7 3",
      "init": {
        "Vr": 0.4978045133723853,
        "Vi": -0.9128171781982879
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7859271414988,
        "longitude": -93.652285426254
      }
    },
    {
      "number": 53865,
      "class": "Bus",
      "name": "ANKENY 7 4",
      "init": {
        "Vr": 0.4978045133723853,
        "Vi": -0.9128171781982878
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7859271414988,
        "longitude": -93.652285426254
      }
    },
    {
      "number": 53866,
      "class": "Bus",
      "name": "ANKENY 7 5",
      "init": {
        "Vr": 0.521528914025124,
        "Vi": -0.8967707054751762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7859271414988,
        "longitude": -93.652285426254
      }
    },
    {
      "number": 53867,
      "class": "Bus",
      "name": "ANKENY 8 1",
      "init": {
        "Vr": 0.5262556241728842,
        "Vi": -0.8947099470063393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7177028891701,
        "longitude": -93.6306283127522
      }
    },
    {
      "number": 53868,
      "class": "Bus",
      "name": "ANKENY 8 2",
      "init": {
        "Vr": 0.5034115284132694,
        "Vi": -0.9125477105440598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7177028891701,
        "longitude": -93.6306283127522
      }
    },
    {
      "number": 53869,
      "class": "Bus",
      "name": "ANKENY 8 3",
      "init": {
        "Vr": 0.5260074584250566,
        "Vi": -0.8947534122235093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7177028891701,
        "longitude": -93.6306283127522
      }
    },
    {
      "number": 53870,
      "class": "Bus",
      "name": "BONDURANT 1 1",
      "init": {
        "Vr": 0.4994866345645646,
        "Vi": -0.9090535076950773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7067385071099,
        "longitude": -93.419287922626
      }
    },
    {
      "number": 53871,
      "class": "Bus",
      "name": "BONDURANT 2 1",
      "init": {
        "Vr": 0.4996884295328704,
        "Vi": -0.9106144040489682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6537741169931,
        "longitude": -93.4699972201883
      }
    },
    {
      "number": 53872,
      "class": "Bus",
      "name": "BONDURANT 2 2",
      "init": {
        "Vr": 0.499751955736614,
        "Vi": -0.9106167916790056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6537741169931,
        "longitude": -93.4699972201883
      }
    },
    {
      "number": 53873,
      "class": "Bus",
      "name": "CAMBRIDGE 26 1",
      "init": {
        "Vr": 0.4906932661974567,
        "Vi": -0.9060990634162372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8779949620456,
        "longitude": -93.5014800937954
      }
    },
    {
      "number": 53874,
      "class": "Bus",
      "name": "CARLISLE 15 1",
      "init": {
        "Vr": 0.48870653206875647,
        "Vi": -0.9021963415232795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4369796405928,
        "longitude": -93.4842902101704
      }
    },
    {
      "number": 53875,
      "class": "Bus",
      "name": "CARLISLE 16 1",
      "init": {
        "Vr": 0.4917712333452145,
        "Vi": -0.9023615664664574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4915443825224,
        "longitude": -93.419574088386
      }
    },
    {
      "number": 53876,
      "class": "Bus",
      "name": "CARLISLE 17 1",
      "init": {
        "Vr": 0.5006339349957866,
        "Vi": -0.9064734758785434
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4991938407977,
        "longitude": -93.4892277256134
      }
    },
    {
      "number": 53877,
      "class": "Bus",
      "name": "CARLISLE 17 2",
      "init": {
        "Vr": 0.5005693499955063,
        "Vi": -0.9064793824709898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4991938407977,
        "longitude": -93.4892277256134
      }
    },
    {
      "number": 53878,
      "class": "Bus",
      "name": "DES MOINES 1 1",
      "init": {
        "Vr": 0.4959722156239767,
        "Vi": -0.9045183960802883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5326368512395,
        "longitude": -93.6859009100528
      }
    },
    {
      "number": 53879,
      "class": "Bus",
      "name": "DES MOINES 1 2",
      "init": {
        "Vr": 0.496109462103363,
        "Vi": -0.9045087996875311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5326368512395,
        "longitude": -93.6859009100528
      }
    },
    {
      "number": 53880,
      "class": "Bus",
      "name": "DES MOINES 2 1",
      "init": {
        "Vr": 0.5313690898351795,
        "Vi": -0.8901954650890079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5093609246275,
        "longitude": -93.6747307907865
      }
    },
    {
      "number": 53881,
      "class": "Bus",
      "name": "DES MOINES 2 2",
      "init": {
        "Vr": 0.5316425071862434,
        "Vi": -0.8902057025894874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5093609246275,
        "longitude": -93.6747307907865
      }
    },
    {
      "number": 53882,
      "class": "Bus",
      "name": "DES MOINES 3 1",
      "init": {
        "Vr": 0.49764808841631786,
        "Vi": -0.9091413142651382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6012435729791,
        "longitude": -93.5751916325244
      }
    },
    {
      "number": 53883,
      "class": "Bus",
      "name": "DES MOINES 3 2",
      "init": {
        "Vr": 0.49791629817743677,
        "Vi": -0.9091124968028081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6012435729791,
        "longitude": -93.5751916325244
      }
    },
    {
      "number": 53884,
      "class": "Bus",
      "name": "DES MOINES 4 1",
      "init": {
        "Vr": 0.5325659579233236,
        "Vi": -0.8891859219160574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5583028005635,
        "longitude": -93.6739349709982
      }
    },
    {
      "number": 53885,
      "class": "Bus",
      "name": "DES MOINES 4 2",
      "init": {
        "Vr": 0.49777049800656625,
        "Vi": -0.9050789335673721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5583028005635,
        "longitude": -93.6739349709982
      }
    },
    {
      "number": 53886,
      "class": "Bus",
      "name": "DES MOINES 4 3",
      "init": {
        "Vr": 0.5322952285458371,
        "Vi": -0.889207530603116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5583028005635,
        "longitude": -93.6739349709982
      }
    },
    {
      "number": 53887,
      "class": "Bus",
      "name": "DES MOINES 5 1",
      "init": {
        "Vr": 0.5336107720094051,
        "Vi": -0.8891446592050836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5896339478933,
        "longitude": -93.6884307104749
      }
    },
    {
      "number": 53888,
      "class": "Bus",
      "name": "DES MOINES 6 1",
      "init": {
        "Vr": 0.49599241835671637,
        "Vi": -0.9072624162324475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5983427964863,
        "longitude": -93.6397580064873
      }
    },
    {
      "number": 53889,
      "class": "Bus",
      "name": "DES MOINES 7 1",
      "init": {
        "Vr": 0.4953233186829598,
        "Vi": -0.9068149144069593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5911496906357,
        "longitude": -93.6667918317873
      }
    },
    {
      "number": 53890,
      "class": "Bus",
      "name": "DES MOINES 7 2",
      "init": {
        "Vr": 0.4951937567781052,
        "Vi": -0.906823630192992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5911496906357,
        "longitude": -93.6667918317873
      }
    },
    {
      "number": 53891,
      "class": "Bus",
      "name": "DES MOINES 8 1",
      "init": {
        "Vr": 0.4930446951312925,
        "Vi": -0.9098040050785025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6667751951658,
        "longitude": -93.7965216709783
      }
    },
    {
      "number": 53892,
      "class": "Bus",
      "name": "DES MOINES 9 1",
      "init": {
        "Vr": 0.49164328167525795,
        "Vi": -0.9116619184734526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.727268139888,
        "longitude": -93.7239782087397
      }
    },
    {
      "number": 53893,
      "class": "Bus",
      "name": "DES MOINES 9 2",
      "init": {
        "Vr": 0.49150050290835867,
        "Vi": -0.9116359034060826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.727268139888,
        "longitude": -93.7239782087397
      }
    },
    {
      "number": 53894,
      "class": "Bus",
      "name": "DES MOINES 10 1",
      "init": {
        "Vr": 0.4954040165704204,
        "Vi": -0.9040568307775503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5224692140744,
        "longitude": -93.7238969228731
      }
    },
    {
      "number": 53895,
      "class": "Bus",
      "name": "DES MOINES 10 2",
      "init": {
        "Vr": 0.4952531067269577,
        "Vi": -0.9040275456806857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5224692140744,
        "longitude": -93.7238969228731
      }
    },
    {
      "number": 53896,
      "class": "Bus",
      "name": "DES MOINES 11 1",
      "init": {
        "Vr": 0.4978621940491225,
        "Vi": -0.9050944681483742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5662651421877,
        "longitude": -93.6104803264929
      }
    },
    {
      "number": 53897,
      "class": "Bus",
      "name": "DES MOINES 12 1",
      "init": {
        "Vr": 0.531071176296786,
        "Vi": -0.8908026280396178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6120406375957,
        "longitude": -93.7142922222029
      }
    },
    {
      "number": 53898,
      "class": "Bus",
      "name": "DES MOINES 12 2",
      "init": {
        "Vr": 0.49209515674516463,
        "Vi": -0.9141993517339004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6120406375957,
        "longitude": -93.7142922222029
      }
    },
    {
      "number": 53899,
      "class": "Bus",
      "name": "DES MOINES 12 3",
      "init": {
        "Vr": 0.5315771966250745,
        "Vi": -0.8910553910289517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6120406375957,
        "longitude": -93.7142922222029
      }
    },
    {
      "number": 53900,
      "class": "Bus",
      "name": "DES MOINES 13 1",
      "init": {
        "Vr": 0.500110169459432,
        "Vi": -0.9094444964871063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6879733414563,
        "longitude": -93.4967934634297
      }
    },
    {
      "number": 53901,
      "class": "Bus",
      "name": "DES MOINES 14 1",
      "init": {
        "Vr": 0.535466496079984,
        "Vi": -0.8873450072441308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6067338509309,
        "longitude": -93.6165327468828
      }
    },
    {
      "number": 53902,
      "class": "Bus",
      "name": "DES MOINES 14 2",
      "init": {
        "Vr": 0.4996811713379718,
        "Vi": -0.9073104330571662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6067338509309,
        "longitude": -93.6165327468828
      }
    },
    {
      "number": 53903,
      "class": "Bus",
      "name": "DES MOINES 14 3",
      "init": {
        "Vr": 0.4824644873749981,
        "Vi": -0.9169160023547739
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6067338509309,
        "longitude": -93.6165327468828
      }
    },
    {
      "number": 53904,
      "class": "Bus",
      "name": "DES MOINES 14 4",
      "init": {
        "Vr": 0.4824644873749981,
        "Vi": -0.9169160023547739
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6067338509309,
        "longitude": -93.6165327468828
      }
    },
    {
      "number": 53905,
      "class": "Bus",
      "name": "DES MOINES 14 5",
      "init": {
        "Vr": 0.5351902939984573,
        "Vi": -0.8873720968148984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6067338509309,
        "longitude": -93.6165327468828
      }
    },
    {
      "number": 53906,
      "class": "Bus",
      "name": "DES MOINES 15 1",
      "init": {
        "Vr": 0.5004186191769087,
        "Vi": -0.9087648559721575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6751990706392,
        "longitude": -93.5454336369655
      }
    },
    {
      "number": 53907,
      "class": "Bus",
      "name": "DES MOINES 15 2",
      "init": {
        "Vr": 0.500258606030828,
        "Vi": -0.9087285960089545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6751990706392,
        "longitude": -93.5454336369655
      }
    },
    {
      "number": 53908,
      "class": "Bus",
      "name": "DES MOINES 16 1",
      "init": {
        "Vr": 0.4961277497897934,
        "Vi": -0.9107823458275754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6465774845899,
        "longitude": -93.6434141942245
      }
    },
    {
      "number": 53909,
      "class": "Bus",
      "name": "DES MOINES 17 1",
      "init": {
        "Vr": 0.4942462497828479,
        "Vi": -0.9090875093041434
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6063603692519,
        "longitude": -93.6722117157805
      }
    },
    {
      "number": 53910,
      "class": "Bus",
      "name": "DES MOINES 17 2",
      "init": {
        "Vr": 0.4941149431369478,
        "Vi": -0.90910693009682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6063603692519,
        "longitude": -93.6722117157805
      }
    },
    {
      "number": 53911,
      "class": "Bus",
      "name": "DES MOINES 18 1",
      "init": {
        "Vr": 0.4976143034459176,
        "Vi": -0.9080391680377561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6506240244248,
        "longitude": -93.6105129134807
      }
    },
    {
      "number": 53912,
      "class": "Bus",
      "name": "DES MOINES 18 2",
      "init": {
        "Vr": 0.49746360200061074,
        "Vi": -0.9080686445792829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6506240244248,
        "longitude": -93.6105129134807
      }
    },
    {
      "number": 53913,
      "class": "Bus",
      "name": "DES MOINES 19 1",
      "init": {
        "Vr": 0.5380644739112235,
        "Vi": -0.885718885171643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5160053463461,
        "longitude": -93.6003296336804
      }
    },
    {
      "number": 53914,
      "class": "Bus",
      "name": "DES MOINES 19 2",
      "init": {
        "Vr": 0.503251459442807,
        "Vi": -0.903961234426204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5160053463461,
        "longitude": -93.6003296336804
      }
    },
    {
      "number": 53915,
      "class": "Bus",
      "name": "DES MOINES 19 3",
      "init": {
        "Vr": 0.4590020845159708,
        "Vi": -0.9271483257426021
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5160053463461,
        "longitude": -93.6003296336804
      }
    },
    {
      "number": 53916,
      "class": "Bus",
      "name": "DES MOINES 19 4",
      "init": {
        "Vr": 0.4590020845159708,
        "Vi": -0.927148325742602
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5160053463461,
        "longitude": -93.6003296336804
      }
    },
    {
      "number": 53917,
      "class": "Bus",
      "name": "DES MOINES 19 5",
      "init": {
        "Vr": 0.5385311484320788,
        "Vi": -0.8856046694832057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5160053463461,
        "longitude": -93.6003296336804
      }
    },
    {
      "number": 53918,
      "class": "Bus",
      "name": "DES MOINES 19 7",
      "init": {
        "Vr": 0.5380644739112234,
        "Vi": -0.8857188851716428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5160053463461,
        "longitude": -93.6003296336804
      }
    },
    {
      "number": 53919,
      "class": "Bus",
      "name": "DES MOINES 20 1",
      "init": {
        "Vr": 0.5325322486421792,
        "Vi": -0.8897418843246578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.46914851185,
        "longitude": -93.6430222099121
      }
    },
    {
      "number": 53920,
      "class": "Bus",
      "name": "DES MOINES 20 2",
      "init": {
        "Vr": 0.5328610839218778,
        "Vi": -0.8897729079058152
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.46914851185,
        "longitude": -93.6430222099121
      }
    },
    {
      "number": 53921,
      "class": "Bus",
      "name": "DES MOINES 21 1",
      "init": {
        "Vr": 0.5363151590060312,
        "Vi": -0.8846369107844415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5947793753565,
        "longitude": -93.5758566815639
      }
    },
    {
      "number": 53922,
      "class": "Bus",
      "name": "DES MOINES 21 2",
      "init": {
        "Vr": 0.4992535628147916,
        "Vi": -0.9097126657789764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5947793753565,
        "longitude": -93.5758566815639
      }
    },
    {
      "number": 53923,
      "class": "Bus",
      "name": "DES MOINES 21 3",
      "init": {
        "Vr": 0.536801959511073,
        "Vi": -0.8847386940162895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5947793753565,
        "longitude": -93.5758566815639
      }
    },
    {
      "number": 53924,
      "class": "Bus",
      "name": "DES MOINES 22 1",
      "init": {
        "Vr": 0.5390470407710016,
        "Vi": -0.8860504909450339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5584027624226,
        "longitude": -93.5807320020954
      }
    },
    {
      "number": 53925,
      "class": "Bus",
      "name": "DES MOINES 22 2",
      "init": {
        "Vr": 0.5040497005669456,
        "Vi": -0.9048654099538088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5584027624226,
        "longitude": -93.5807320020954
      }
    },
    {
      "number": 53926,
      "class": "Bus",
      "name": "DES MOINES 22 3",
      "init": {
        "Vr": 0.5059462550800056,
        "Vi": -0.9038458029276514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5584027624226,
        "longitude": -93.5807320020954
      }
    },
    {
      "number": 53927,
      "class": "Bus",
      "name": "DES MOINES 22 4",
      "init": {
        "Vr": 0.5059462550800056,
        "Vi": -0.9038458029276514
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5584027624226,
        "longitude": -93.5807320020954
      }
    },
    {
      "number": 53928,
      "class": "Bus",
      "name": "DES MOINES 22 5",
      "init": {
        "Vr": 0.5387446885774447,
        "Vi": -0.8861119622728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5584027624226,
        "longitude": -93.5807320020954
      }
    },
    {
      "number": 53929,
      "class": "Bus",
      "name": "DES MOINES 23 1",
      "init": {
        "Vr": 0.5000431938617623,
        "Vi": -0.9083232478809966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.620998996475,
        "longitude": -93.5717401546953
      }
    },
    {
      "number": 53930,
      "class": "Bus",
      "name": "DES MOINES 24 1",
      "init": {
        "Vr": 0.4980126437854362,
        "Vi": -0.9103970628939634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6513119957939,
        "longitude": -93.6696537276096
      }
    },
    {
      "number": 53931,
      "class": "Bus",
      "name": "DES MOINES 25 1",
      "init": {
        "Vr": 0.5021226927432901,
        "Vi": -0.906691701408818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5238951532885,
        "longitude": -93.5181710155067
      }
    },
    {
      "number": 53932,
      "class": "Bus",
      "name": "DES MOINES 26 1",
      "init": {
        "Vr": 0.530114172566136,
        "Vi": -0.8945967854449578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7043713458674,
        "longitude": -93.5282695444452
      }
    },
    {
      "number": 53933,
      "class": "Bus",
      "name": "DES MOINES 26 2",
      "init": {
        "Vr": 0.49915020049170306,
        "Vi": -0.9069538930701271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7043713458674,
        "longitude": -93.5282695444452
      }
    },
    {
      "number": 53934,
      "class": "Bus",
      "name": "DES MOINES 26 3",
      "init": {
        "Vr": 0.46633127532188823,
        "Vi": -0.920051275917753
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7043713458674,
        "longitude": -93.5282695444452
      }
    },
    {
      "number": 53935,
      "class": "Bus",
      "name": "DES MOINES 26 4",
      "init": {
        "Vr": 0.46633127532188834,
        "Vi": -0.9200512759177533
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7043713458674,
        "longitude": -93.5282695444452
      }
    },
    {
      "number": 53936,
      "class": "Bus",
      "name": "DES MOINES 26 5",
      "init": {
        "Vr": 0.5305298393998195,
        "Vi": -0.8945191337281942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7043713458674,
        "longitude": -93.5282695444452
      }
    },
    {
      "number": 53937,
      "class": "Bus",
      "name": "DES MOINES 27 1",
      "init": {
        "Vr": 0.5358539034124473,
        "Vi": -0.8825709340627318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6135054603685,
        "longitude": -93.5309039419537
      }
    },
    {
      "number": 53938,
      "class": "Bus",
      "name": "DES MOINES 27 2",
      "init": {
        "Vr": 0.5030748033642627,
        "Vi": -0.9097516828069317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6135054603685,
        "longitude": -93.5309039419537
      }
    },
    {
      "number": 53939,
      "class": "Bus",
      "name": "DES MOINES 27 3",
      "init": {
        "Vr": 0.5352580674523746,
        "Vi": -0.8826534024874126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6135054603685,
        "longitude": -93.5309039419537
      }
    },
    {
      "number": 53940,
      "class": "Bus",
      "name": "DES MOINES 28 1",
      "init": {
        "Vr": 0.5376904344169827,
        "Vi": -0.8949921897762336
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6679241085082,
        "longitude": -93.5035227440249
      }
    },
    {
      "number": 53941,
      "class": "Bus",
      "name": "DES MOINES 28 2",
      "init": {
        "Vr": 0.5350835813519091,
        "Vi": -0.8946906147512331
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6679241085082,
        "longitude": -93.5035227440249
      }
    },
    {
      "number": 53942,
      "class": "Bus",
      "name": "DES MOINES 28 3",
      "init": {
        "Vr": 0.5041617557284069,
        "Vi": -0.9119073795507983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6679241085082,
        "longitude": -93.5035227440249
      }
    },
    {
      "number": 53943,
      "class": "Bus",
      "name": "DES MOINES 28 4",
      "init": {
        "Vr": 0.5373751038517025,
        "Vi": -0.8949994292319777
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6679241085082,
        "longitude": -93.5035227440249
      }
    },
    {
      "number": 53944,
      "class": "Bus",
      "name": "DES MOINES 28 6",
      "init": {
        "Vr": 0.5385236956439301,
        "Vi": -0.8958680418559839
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6679241085082,
        "longitude": -93.5035227440249
      }
    },
    {
      "number": 53945,
      "class": "Bus",
      "name": "DES MOINES 29 1",
      "init": {
        "Vr": 0.49714050388654835,
        "Vi": -0.909759079656432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6269501725469,
        "longitude": -93.5060315645889
      }
    },
    {
      "number": 53946,
      "class": "Bus",
      "name": "DES MOINES 30 1",
      "init": {
        "Vr": 0.4955023339129782,
        "Vi": -0.9054666949106077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.575472094274,
        "longitude": -93.6612742105216
      }
    },
    {
      "number": 53947,
      "class": "Bus",
      "name": "DES MOINES 30 2",
      "init": {
        "Vr": 0.49530649711242514,
        "Vi": -0.9054274323601904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.575472094274,
        "longitude": -93.6612742105216
      }
    },
    {
      "number": 53948,
      "class": "Bus",
      "name": "DES MOINES 31 1",
      "init": {
        "Vr": 0.4981841768274753,
        "Vi": -0.9045016131655442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5376189637144,
        "longitude": -93.6264258889562
      }
    },
    {
      "number": 53949,
      "class": "Bus",
      "name": "DES MOINES 32 1",
      "init": {
        "Vr": 0.5013738758561229,
        "Vi": -0.9052088949302239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5357540167591,
        "longitude": -93.5734282046656
      }
    },
    {
      "number": 53950,
      "class": "Bus",
      "name": "DES MOINES 33 1",
      "init": {
        "Vr": 0.4831341588369247,
        "Vi": -0.9021680417601049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4100415730857,
        "longitude": -93.5793811786134
      }
    },
    {
      "number": 53951,
      "class": "Bus",
      "name": "HUXLEY 1 1",
      "init": {
        "Vr": 0.49895112646431333,
        "Vi": -0.9088646823696237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7747056323455,
        "longitude": -93.6930898235042
      }
    },
    {
      "number": 53952,
      "class": "Bus",
      "name": "HUXLEY 2 1",
      "init": {
        "Vr": 0.5397902623796648,
        "Vi": -0.8882540620196642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9669529130118,
        "longitude": -93.6048000347078
      }
    },
    {
      "number": 53953,
      "class": "Bus",
      "name": "HUXLEY 3 1",
      "init": {
        "Vr": 0.5183922104578602,
        "Vi": -0.8978710274552476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8696614559316,
        "longitude": -93.6002372273895
      }
    },
    {
      "number": 53954,
      "class": "Bus",
      "name": "HUXLEY 3 2",
      "init": {
        "Vr": 0.49951768114529327,
        "Vi": -0.9063027890645797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8696614559316,
        "longitude": -93.6002372273895
      }
    },
    {
      "number": 53955,
      "class": "Bus",
      "name": "HUXLEY 3 3",
      "init": {
        "Vr": 0.5185700118938071,
        "Vi": -0.897826995675739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8696614559316,
        "longitude": -93.6002372273895
      }
    },
    {
      "number": 53956,
      "class": "Bus",
      "name": "JOHNSTON 5 1",
      "init": {
        "Vr": 0.49862756106645695,
        "Vi": -0.9118973750292885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6495188437826,
        "longitude": -93.7553264804527
      }
    },
    {
      "number": 53957,
      "class": "Bus",
      "name": "JOHNSTON 5 2",
      "init": {
        "Vr": 0.4984740724059783,
        "Vi": -0.9118894857043134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6495188437826,
        "longitude": -93.7553264804527
      }
    },
    {
      "number": 53958,
      "class": "Bus",
      "name": "JOHNSTON 6 1",
      "init": {
        "Vr": 0.49985922342395034,
        "Vi": -0.9111052458506985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6691947737488,
        "longitude": -93.6486270830714
      }
    },
    {
      "number": 53959,
      "class": "Bus",
      "name": "JOHNSTON 7 1",
      "init": {
        "Vr": 0.4901162141030334,
        "Vi": -0.9164037014171859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6960645204158,
        "longitude": -93.7661224535957
      }
    },
    {
      "number": 53960,
      "class": "Bus",
      "name": "JOHNSTON 7 2",
      "init": {
        "Vr": 0.489960220463416,
        "Vi": -0.9163924944522526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6960645204158,
        "longitude": -93.7661224535957
      }
    },
    {
      "number": 53961,
      "class": "Bus",
      "name": "JOHNSTON 8 1",
      "init": {
        "Vr": 0.48867594115484136,
        "Vi": -0.9144773629873623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.597022960185,
        "longitude": -93.7594028598952
      }
    },
    {
      "number": 53962,
      "class": "Bus",
      "name": "MAXWELL 1 1",
      "init": {
        "Vr": 0.48292865294765314,
        "Vi": -0.9054475533561268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.883624878356,
        "longitude": -93.39764035435
      }
    },
    {
      "number": 53963,
      "class": "Bus",
      "name": "MAXWELL 2 1",
      "init": {
        "Vr": 0.5190891491613521,
        "Vi": -0.8969664636299561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8033234092852,
        "longitude": -93.3739070244122
      }
    },
    {
      "number": 53964,
      "class": "Bus",
      "name": "MAXWELL 2 2",
      "init": {
        "Vr": 0.5176249172205823,
        "Vi": -0.9107344933819461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8033234092852,
        "longitude": -93.3739070244122
      }
    },
    {
      "number": 53965,
      "class": "Bus",
      "name": "MAXWELL 2 3",
      "init": {
        "Vr": 0.5190150644837701,
        "Vi": -0.8969539045490224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8033234092852,
        "longitude": -93.3739070244122
      }
    },
    {
      "number": 53966,
      "class": "Bus",
      "name": "PLEASANT HILL 2 1",
      "init": {
        "Vr": 0.5036899004781171,
        "Vi": -0.906704418529914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5366763282416,
        "longitude": -93.5345012667879
      }
    },
    {
      "number": 53967,
      "class": "Bus",
      "name": "PLEASANT HILL 3 1",
      "init": {
        "Vr": 0.5020023370767958,
        "Vi": -0.9063702914037719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5328914799424,
        "longitude": -93.49261816898
      }
    },
    {
      "number": 53968,
      "class": "Bus",
      "name": "POLK CITY 2 1",
      "init": {
        "Vr": 0.5232104387137076,
        "Vi": -0.8989126137936984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8504703883992,
        "longitude": -93.7172412862842
      }
    },
    {
      "number": 53969,
      "class": "Bus",
      "name": "POLK CITY 3 1",
      "init": {
        "Vr": 0.5279229362756862,
        "Vi": -0.8960257039230854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8606775071039,
        "longitude": -93.7739384217545
      }
    },
    {
      "number": 53970,
      "class": "Bus",
      "name": "POLK CITY 4 1",
      "init": {
        "Vr": 0.5237523213883747,
        "Vi": -0.8919175674665227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9097034146322,
        "longitude": -93.7232606934317
      }
    },
    {
      "number": 53971,
      "class": "Bus",
      "name": "POLK CITY 4 2",
      "init": {
        "Vr": 0.5230110148445359,
        "Vi": -0.9062628721996274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9097034146322,
        "longitude": -93.7232606934317
      }
    },
    {
      "number": 53972,
      "class": "Bus",
      "name": "POLK CITY 4 3",
      "init": {
        "Vr": 0.5238673760597257,
        "Vi": -0.8920560135714686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9097034146322,
        "longitude": -93.7232606934317
      }
    },
    {
      "number": 53973,
      "class": "Bus",
      "name": "URBANDALE 4 1",
      "init": {
        "Vr": 0.5299988387756769,
        "Vi": -0.8946863864690836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6544934007861,
        "longitude": -93.6338102939879
      }
    },
    {
      "number": 53974,
      "class": "Bus",
      "name": "URBANDALE 5 1",
      "init": {
        "Vr": 0.5312781101503365,
        "Vi": -0.889433079757423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6730191443069,
        "longitude": -93.8118789125733
      }
    },
    {
      "number": 53975,
      "class": "Bus",
      "name": "URBANDALE 5 2",
      "init": {
        "Vr": 0.5308501244847902,
        "Vi": -0.8894426894632818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6730191443069,
        "longitude": -93.8118789125733
      }
    },
    {
      "number": 53976,
      "class": "Bus",
      "name": "URBANDALE 6 1",
      "init": {
        "Vr": 0.5493246453765338,
        "Vi": -0.8839629804103063
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6586793486555,
        "longitude": -93.7449897113553
      }
    },
    {
      "number": 53977,
      "class": "Bus",
      "name": "URBANDALE 6 2",
      "init": {
        "Vr": 0.5365309379274212,
        "Vi": -0.8925100741659884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6586793486555,
        "longitude": -93.7449897113553
      }
    },
    {
      "number": 53978,
      "class": "Bus",
      "name": "URBANDALE 6 3",
      "init": {
        "Vr": 0.5007509658871598,
        "Vi": -0.9133855089352991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6586793486555,
        "longitude": -93.7449897113553
      }
    },
    {
      "number": 53979,
      "class": "Bus",
      "name": "URBANDALE 6 4",
      "init": {
        "Vr": 0.5350989531873911,
        "Vi": -0.8921184997142482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6586793486555,
        "longitude": -93.7449897113553
      }
    },
    {
      "number": 53980,
      "class": "Bus",
      "name": "URBANDALE 6 6",
      "init": {
        "Vr": 0.55132759362042,
        "Vi": -0.8847152598946293
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6586793486555,
        "longitude": -93.7449897113553
      }
    },
    {
      "number": 53981,
      "class": "Bus",
      "name": "URBANDALE 7 1",
      "init": {
        "Vr": 0.4982003774949548,
        "Vi": -0.910881804748953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6487947610385,
        "longitude": -93.7216992748494
      }
    },
    {
      "number": 53982,
      "class": "Bus",
      "name": "URBANDALE 7 2",
      "init": {
        "Vr": 0.497914932766334,
        "Vi": -0.9108793748969293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6487947610385,
        "longitude": -93.7216992748494
      }
    },
    {
      "number": 53983,
      "class": "Bus",
      "name": "WEST DES MOINES 5 1",
      "init": {
        "Vr": 0.5432984681249191,
        "Vi": -0.8869287973496727
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4764823271319,
        "longitude": -93.7567964052069
      }
    },
    {
      "number": 53984,
      "class": "Bus",
      "name": "WEST DES MOINES 5 2",
      "init": {
        "Vr": 0.5333633149921201,
        "Vi": -0.8922658245428378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4764823271319,
        "longitude": -93.7567964052069
      }
    },
    {
      "number": 53985,
      "class": "Bus",
      "name": "WEST DES MOINES 5 3",
      "init": {
        "Vr": 0.5081122771469219,
        "Vi": -0.9071714185578419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4764823271319,
        "longitude": -93.7567964052069
      }
    },
    {
      "number": 53986,
      "class": "Bus",
      "name": "WEST DES MOINES 5 4",
      "init": {
        "Vr": 0.5323341906571996,
        "Vi": -0.8921050528851686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4764823271319,
        "longitude": -93.7567964052069
      }
    },
    {
      "number": 53987,
      "class": "Bus",
      "name": "WEST DES MOINES 5 6",
      "init": {
        "Vr": 0.5446894216315112,
        "Vi": -0.8876607974376023
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4764823271319,
        "longitude": -93.7567964052069
      }
    },
    {
      "number": 53988,
      "class": "Bus",
      "name": "WEST DES MOINES 6 1",
      "init": {
        "Vr": 0.5295782487299182,
        "Vi": -0.8912782527923406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5874621697098,
        "longitude": -93.7476350522889
      }
    },
    {
      "number": 53989,
      "class": "Bus",
      "name": "WEST DES MOINES 7 1",
      "init": {
        "Vr": 0.488652470457819,
        "Vi": -0.914322779621364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5930400663046,
        "longitude": -93.7409260561746
      }
    },
    {
      "number": 53990,
      "class": "Bus",
      "name": "WEST DES MOINES 8 1",
      "init": {
        "Vr": 0.4885400057554546,
        "Vi": -0.9125360530369878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5925806205265,
        "longitude": -93.7762683382409
      }
    },
    {
      "number": 53991,
      "class": "Bus",
      "name": "WEST DES MOINES 8 2",
      "init": {
        "Vr": 0.4882782504137768,
        "Vi": -0.9125567728152846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5925806205265,
        "longitude": -93.7762683382409
      }
    },
    {
      "number": 53992,
      "class": "Bus",
      "name": "WINDSOR HEIGHTS 1",
      "init": {
        "Vr": 0.4999647027064644,
        "Vi": -0.9053729672840709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5300506756959,
        "longitude": -93.7530617956507
      }
    },
    {
      "number": 53993,
      "class": "Bus",
      "name": "AVOCA 5 1",
      "init": {
        "Vr": 0.6459833133905507,
        "Vi": -0.8141425867749897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4647745152755,
        "longitude": -95.3818865087701
      }
    },
    {
      "number": 53994,
      "class": "Bus",
      "name": "AVOCA 5 2",
      "init": {
        "Vr": 0.6342065043456317,
        "Vi": -0.8307745669912927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4647745152755,
        "longitude": -95.3818865087701
      }
    },
    {
      "number": 53995,
      "class": "Bus",
      "name": "AVOCA 5 3",
      "init": {
        "Vr": 0.6461486378720869,
        "Vi": -0.8140597648626781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4647745152755,
        "longitude": -95.3818865087701
      }
    },
    {
      "number": 53996,
      "class": "Bus",
      "name": "AVOCA 6 1",
      "init": {
        "Vr": 0.632293293217492,
        "Vi": -0.8313028175747504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4659688001964,
        "longitude": -95.2553792215184
      }
    },
    {
      "number": 53997,
      "class": "Bus",
      "name": "CARSON 1 1",
      "init": {
        "Vr": 0.6353583518100768,
        "Vi": -0.8262890398409511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.228485151762,
        "longitude": -95.4754656456469
      }
    },
    {
      "number": 53998,
      "class": "Bus",
      "name": "CARTER LAKE 1 1",
      "init": {
        "Vr": 0.6219272135617292,
        "Vi": -0.8328004798999994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3757133307381,
        "longitude": -95.8757697684882
      }
    },
    {
      "number": 53999,
      "class": "Bus",
      "name": "CARTER LAKE 2 1",
      "init": {
        "Vr": 0.6142244760201503,
        "Vi": -0.834719609910058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2877766343317,
        "longitude": -95.9851614756066
      }
    },
    {
      "number": 54000,
      "class": "Bus",
      "name": "CARTER LAKE 2 2",
      "init": {
        "Vr": 0.6141748118527781,
        "Vi": -0.8347193384342856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2877766343317,
        "longitude": -95.9851614756066
      }
    },
    {
      "number": 54001,
      "class": "Bus",
      "name": "CARTER LAKE 3 1",
      "init": {
        "Vr": 0.6174931611745491,
        "Vi": -0.8322217347143163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3261240068263,
        "longitude": -95.8440096244076
      }
    },
    {
      "number": 54002,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 5 1",
      "init": {
        "Vr": 0.6636495320426831,
        "Vi": -0.795756083811826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2913419673698,
        "longitude": -95.9014030193585
      }
    },
    {
      "number": 54003,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 6 1",
      "init": {
        "Vr": 0.6889741816173296,
        "Vi": -0.7816991697078967
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2591483090086,
        "longitude": -95.8215116205524
      }
    },
    {
      "number": 54004,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 6 2",
      "init": {
        "Vr": 0.6698420186866195,
        "Vi": -0.7970067697136328
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2591483090086,
        "longitude": -95.8215116205524
      }
    },
    {
      "number": 54005,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 6 3",
      "init": {
        "Vr": 0.6428394127581758,
        "Vi": -0.8236743189510668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2591483090086,
        "longitude": -95.8215116205524
      }
    },
    {
      "number": 54006,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 6 4",
      "init": {
        "Vr": 0.669523779658665,
        "Vi": -0.7970700206288135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2591483090086,
        "longitude": -95.8215116205524
      }
    },
    {
      "number": 54007,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 6 6",
      "init": {
        "Vr": 0.6688653955510241,
        "Vi": -0.7971639135418493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2591483090086,
        "longitude": -95.8215116205524
      }
    },
    {
      "number": 54008,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 7 1",
      "init": {
        "Vr": 0.6664253231052203,
        "Vi": -0.7953859253062223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.210632648247,
        "longitude": -95.8132669303636
      }
    },
    {
      "number": 54009,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 7 2",
      "init": {
        "Vr": 0.6437131146938722,
        "Vi": -0.8254792576940329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.210632648247,
        "longitude": -95.8132669303636
      }
    },
    {
      "number": 54010,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 7 3",
      "init": {
        "Vr": 0.6669617962464561,
        "Vi": -0.7952630444065637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.210632648247,
        "longitude": -95.8132669303636
      }
    },
    {
      "number": 54011,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 8 1",
      "init": {
        "Vr": 0.6638612329162172,
        "Vi": -0.7931485539427271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2519872145983,
        "longitude": -95.9600308678266
      }
    },
    {
      "number": 54012,
      "class": "Bus",
      "name": "HONEY CREEK 1",
      "init": {
        "Vr": 0.6316376139138034,
        "Vi": -0.8193278302562088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4538002498801,
        "longitude": -95.7981961267635
      }
    },
    {
      "number": 54013,
      "class": "Bus",
      "name": "HONEY CREEK 2",
      "init": {
        "Vr": 0.6316257884781239,
        "Vi": -0.8193317641074308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4538002498801,
        "longitude": -95.7981961267635
      }
    },
    {
      "number": 54014,
      "class": "Bus",
      "name": "MINDEN 1 1",
      "init": {
        "Vr": 0.6268673879635028,
        "Vi": -0.8257858923862023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4652705077537,
        "longitude": -95.5422610600701
      }
    },
    {
      "number": 54015,
      "class": "Bus",
      "name": "OAKLAND 20 1",
      "init": {
        "Vr": 0.6332633761029217,
        "Vi": -0.8311312028886749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3500154505114,
        "longitude": -95.3870741077629
      }
    },
    {
      "number": 54016,
      "class": "Bus",
      "name": "OAKLAND 21 1",
      "init": {
        "Vr": 0.6326527706958749,
        "Vi": -0.8311794061486322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4065496321657,
        "longitude": -95.3452893461239
      }
    },
    {
      "number": 54017,
      "class": "Bus",
      "name": "OAKLAND 22 1",
      "init": {
        "Vr": 0.6533467339842131,
        "Vi": -0.8082326885911024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.300430224589,
        "longitude": -95.4295972033774
      }
    },
    {
      "number": 54018,
      "class": "Bus",
      "name": "OAKLAND 22 2",
      "init": {
        "Vr": 0.6396025072988145,
        "Vi": -0.8274134380990799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.300430224589,
        "longitude": -95.4295972033774
      }
    },
    {
      "number": 54019,
      "class": "Bus",
      "name": "OAKLAND 22 3",
      "init": {
        "Vr": 0.6532983237102075,
        "Vi": -0.8082428191708764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.300430224589,
        "longitude": -95.4295972033774
      }
    },
    {
      "number": 54020,
      "class": "Bus",
      "name": "TREYNOR 1 1",
      "init": {
        "Vr": 0.6328700370306228,
        "Vi": -0.8240334143892408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1783191881678,
        "longitude": -95.584446103813
      }
    },
    {
      "number": 54021,
      "class": "Bus",
      "name": "TREYNOR 2 1",
      "init": {
        "Vr": 0.6343154964189004,
        "Vi": -0.8217488327458323
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.273780696982,
        "longitude": -95.6207244629361
      }
    },
    {
      "number": 54022,
      "class": "Bus",
      "name": "TREYNOR 2 2",
      "init": {
        "Vr": 0.634271241608044,
        "Vi": -0.821754999604363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.273780696982,
        "longitude": -95.6207244629361
      }
    },
    {
      "number": 54023,
      "class": "Bus",
      "name": "UNDERWOOD 2 1",
      "init": {
        "Vr": 0.6380020046808412,
        "Vi": -0.8205954385588244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4067757814313,
        "longitude": -95.6874066156798
      }
    },
    {
      "number": 54024,
      "class": "Bus",
      "name": "WALNUT 3 1",
      "init": {
        "Vr": 0.6222873360277216,
        "Vi": -0.8351545035483683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5215756076213,
        "longitude": -95.1123614908007
      }
    },
    {
      "number": 54025,
      "class": "Bus",
      "name": "WALNUT 4 1",
      "init": {
        "Vr": 0.6193530542193354,
        "Vi": -0.8369070890144769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4843386962916,
        "longitude": -95.1550377258131
      }
    },
    {
      "number": 54026,
      "class": "Bus",
      "name": "BROOKLYN 129 1",
      "init": {
        "Vr": 0.4437607756182229,
        "Vi": -0.93892719757426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460601004407,
        "longitude": -92.414299707085
      }
    },
    {
      "number": 54027,
      "class": "Bus",
      "name": "BROOKLYN 129 2",
      "init": {
        "Vr": 0.44380221692888383,
        "Vi": -0.9389292273071668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460601004407,
        "longitude": -92.414299707085
      }
    },
    {
      "number": 54028,
      "class": "Bus",
      "name": "BROOKLYN 130 1",
      "init": {
        "Vr": 0.4901158557505793,
        "Vi": -0.9231113794006757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.848679747867,
        "longitude": -92.4582285685734
      }
    },
    {
      "number": 54029,
      "class": "Bus",
      "name": "BROOKLYN 130 2",
      "init": {
        "Vr": 0.4737148832419459,
        "Vi": -0.9259331892652841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.848679747867,
        "longitude": -92.4582285685734
      }
    },
    {
      "number": 54030,
      "class": "Bus",
      "name": "BROOKLYN 130 3",
      "init": {
        "Vr": 0.4900793755978313,
        "Vi": -0.9231153325530772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.848679747867,
        "longitude": -92.4582285685734
      }
    },
    {
      "number": 54031,
      "class": "Bus",
      "name": "BROOKLYN 131 1",
      "init": {
        "Vr": 0.44270309531025426,
        "Vi": -0.9434781883126633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6893415694794,
        "longitude": -92.414739855679
      }
    },
    {
      "number": 54032,
      "class": "Bus",
      "name": "BROOKLYN 131 2",
      "init": {
        "Vr": 0.4426302013843839,
        "Vi": -0.9404386978838807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6893415694794,
        "longitude": -92.414739855679
      }
    },
    {
      "number": 54033,
      "class": "Bus",
      "name": "BROOKLYN 131 3",
      "init": {
        "Vr": 0.4425870855002955,
        "Vi": -0.9386408756703689
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6893415694794,
        "longitude": -92.414739855679
      }
    },
    {
      "number": 54034,
      "class": "Bus",
      "name": "BROOKLYN 131 4",
      "init": {
        "Vr": 0.4425870855002956,
        "Vi": -0.9386408756703688
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6893415694794,
        "longitude": -92.414739855679
      }
    },
    {
      "number": 54035,
      "class": "Bus",
      "name": "BROOKLYN 131 5",
      "init": {
        "Vr": 0.44265402335552584,
        "Vi": -0.9434759437594921
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6893415694794,
        "longitude": -92.414739855679
      }
    },
    {
      "number": 54036,
      "class": "Bus",
      "name": "BROOKLYN 131 7",
      "init": {
        "Vr": 0.4427533935729038,
        "Vi": -0.9435063639508052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6893415694794,
        "longitude": -92.414739855679
      }
    },
    {
      "number": 54037,
      "class": "Bus",
      "name": "CHELSEA 8 1",
      "init": {
        "Vr": 0.46481547240294835,
        "Vi": -0.9239798955822938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9224647503079,
        "longitude": -92.3903178854828
      }
    },
    {
      "number": 54038,
      "class": "Bus",
      "name": "MALCOM 1",
      "init": {
        "Vr": 0.44761735823865734,
        "Vi": -0.9368919716376617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.728504616265,
        "longitude": -92.5742322966683
      }
    },
    {
      "number": 54039,
      "class": "Bus",
      "name": "MONTEZUMA 4 1",
      "init": {
        "Vr": 0.4533020727511533,
        "Vi": -0.9355611898227071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6263109970851,
        "longitude": -92.6115279085397
      }
    },
    {
      "number": 54040,
      "class": "Bus",
      "name": "MONTEZUMA 5 1",
      "init": {
        "Vr": 0.452480853559051,
        "Vi": -0.9354342798116693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6527995172316,
        "longitude": -92.5570053159169
      }
    },
    {
      "number": 54041,
      "class": "Bus",
      "name": "MONTEZUMA 5 2",
      "init": {
        "Vr": 0.4525534625947252,
        "Vi": -0.9354366640432588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6527995172316,
        "longitude": -92.5570053159169
      }
    },
    {
      "number": 54042,
      "class": "Bus",
      "name": "TAMA 1 1",
      "init": {
        "Vr": 0.4733488419940287,
        "Vi": -0.9234444175705406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8840069999614,
        "longitude": -92.5958209427712
      }
    },
    {
      "number": 54043,
      "class": "Bus",
      "name": "TAMA 1 2",
      "init": {
        "Vr": 0.4732938432179266,
        "Vi": -0.9234329340118674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8840069999614,
        "longitude": -92.5958209427712
      }
    },
    {
      "number": 54044,
      "class": "Bus",
      "name": "TAMA 2 1",
      "init": {
        "Vr": 0.4790457466306505,
        "Vi": -0.9259736527869545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0060908230519,
        "longitude": -92.6106069232725
      }
    },
    {
      "number": 54045,
      "class": "Bus",
      "name": "TAMA 2 2",
      "init": {
        "Vr": 0.47899100006482065,
        "Vi": -0.9259768105927305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0060908230519,
        "longitude": -92.6106069232725
      }
    },
    {
      "number": 54046,
      "class": "Bus",
      "name": "TAMA 3 1",
      "init": {
        "Vr": 0.5070714565210465,
        "Vi": -0.915119055464031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9646371109741,
        "longitude": -92.582023772391
      }
    },
    {
      "number": 54047,
      "class": "Bus",
      "name": "TAMA 3 2",
      "init": {
        "Vr": 0.4836425430061039,
        "Vi": -0.9267639136727682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9646371109741,
        "longitude": -92.582023772391
      }
    },
    {
      "number": 54048,
      "class": "Bus",
      "name": "TAMA 3 3",
      "init": {
        "Vr": 0.5072542958274743,
        "Vi": -0.915123306379594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9646371109741,
        "longitude": -92.582023772391
      }
    },
    {
      "number": 54049,
      "class": "Bus",
      "name": "DIAGONAL 1",
      "init": {
        "Vr": 0.587274107255937,
        "Vi": -0.8590071836896074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7858956346106,
        "longitude": -94.4033220199526
      }
    },
    {
      "number": 54050,
      "class": "Bus",
      "name": "DIAGONAL 2",
      "init": {
        "Vr": 0.5872402698312976,
        "Vi": -0.859006926124876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7858956346106,
        "longitude": -94.4033220199526
      }
    },
    {
      "number": 54051,
      "class": "Bus",
      "name": "ELLSTON 1",
      "init": {
        "Vr": 0.5717521303030912,
        "Vi": -0.8672527700713468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8668701938185,
        "longitude": -94.068917273955
      }
    },
    {
      "number": 54052,
      "class": "Bus",
      "name": "MOUNT AYR 1 1",
      "init": {
        "Vr": 0.5760037302786662,
        "Vi": -0.8644162608599881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867507741185,
        "longitude": -94.2003363561974
      }
    },
    {
      "number": 54053,
      "class": "Bus",
      "name": "MOUNT AYR 1 2",
      "init": {
        "Vr": 0.5759632525815758,
        "Vi": -0.8644177227373195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867507741185,
        "longitude": -94.2003363561974
      }
    },
    {
      "number": 54054,
      "class": "Bus",
      "name": "MOUNT AYR 2 1",
      "init": {
        "Vr": 0.6032888140824536,
        "Vi": -0.858148696148943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.751768835798,
        "longitude": -94.2436942715446
      }
    },
    {
      "number": 54055,
      "class": "Bus",
      "name": "REDDING 3 1",
      "init": {
        "Vr": 0.5936934667332646,
        "Vi": -0.8549275484339608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6142282836114,
        "longitude": -94.3509585585657
      }
    },
    {
      "number": 54056,
      "class": "Bus",
      "name": "LAKE VIEW 3 1",
      "init": {
        "Vr": 0.5950395540391125,
        "Vi": -0.8474165251455366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2334823456364,
        "longitude": -95.0281935938943
      }
    },
    {
      "number": 54057,
      "class": "Bus",
      "name": "ODEBOLT 1 1",
      "init": {
        "Vr": 0.6144769234302448,
        "Vi": -0.8378094890667496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3387887588135,
        "longitude": -95.2962192806102
      }
    },
    {
      "number": 54058,
      "class": "Bus",
      "name": "ODEBOLT 1 2",
      "init": {
        "Vr": 0.6144353168016831,
        "Vi": -0.8378197095251338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3387887588135,
        "longitude": -95.2962192806102
      }
    },
    {
      "number": 54059,
      "class": "Bus",
      "name": "ODEBOLT 2 1",
      "init": {
        "Vr": 0.634286209797475,
        "Vi": -0.8284529747544986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4113191058773,
        "longitude": -95.1458579641582
      }
    },
    {
      "number": 54060,
      "class": "Bus",
      "name": "ODEBOLT 2 2",
      "init": {
        "Vr": 0.6210422778346196,
        "Vi": -0.8383476937155796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4113191058773,
        "longitude": -95.1458579641582
      }
    },
    {
      "number": 54061,
      "class": "Bus",
      "name": "ODEBOLT 2 3",
      "init": {
        "Vr": 0.5960488879177814,
        "Vi": -0.8548172620522123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4113191058773,
        "longitude": -95.1458579641582
      }
    },
    {
      "number": 54062,
      "class": "Bus",
      "name": "ODEBOLT 2 4",
      "init": {
        "Vr": 0.6133103106947636,
        "Vi": -0.8450645128017871
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4113191058773,
        "longitude": -95.1458579641582
      }
    },
    {
      "number": 54063,
      "class": "Bus",
      "name": "ODEBOLT 2 5",
      "init": {
        "Vr": 0.6344474816346699,
        "Vi": -0.8283656037947602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4113191058773,
        "longitude": -95.1458579641582
      }
    },
    {
      "number": 54064,
      "class": "Bus",
      "name": "SAC CITY 1 1",
      "init": {
        "Vr": 0.6234392474452335,
        "Vi": -0.8405380178455767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4325862081879,
        "longitude": -94.9690750588215
      }
    },
    {
      "number": 54065,
      "class": "Bus",
      "name": "SAC CITY 2 1",
      "init": {
        "Vr": 0.6291821601100052,
        "Vi": -0.8346354681199593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3506496204708,
        "longitude": -94.9489046702393
      }
    },
    {
      "number": 54066,
      "class": "Bus",
      "name": "SAC CITY 2 2",
      "init": {
        "Vr": 0.6269733489449653,
        "Vi": -0.8414109818327001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3506496204708,
        "longitude": -94.9489046702393
      }
    },
    {
      "number": 54067,
      "class": "Bus",
      "name": "SAC CITY 2 3",
      "init": {
        "Vr": 0.6291007038983482,
        "Vi": -0.8346504973914631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3506496204708,
        "longitude": -94.9489046702393
      }
    },
    {
      "number": 54068,
      "class": "Bus",
      "name": "SAC CITY 3 1",
      "init": {
        "Vr": 0.6231268888862314,
        "Vi": -0.8400590790754775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4684174289478,
        "longitude": -95.0061793008088
      }
    },
    {
      "number": 54069,
      "class": "Bus",
      "name": "SAC CITY 3 2",
      "init": {
        "Vr": 0.6230929782055777,
        "Vi": -0.8400687085157813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4684174289478,
        "longitude": -95.0061793008088
      }
    },
    {
      "number": 54070,
      "class": "Bus",
      "name": "WALL LAKE 1",
      "init": {
        "Vr": 0.6113353887229565,
        "Vi": -0.8411264343150304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2984755079111,
        "longitude": -95.120419519269
      }
    },
    {
      "number": 54071,
      "class": "Bus",
      "name": "BETTENDORF 1 1",
      "init": {
        "Vr": 0.2525107374767971,
        "Vi": -1.0031382457290856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5885602544193,
        "longitude": -90.417369953099
      }
    },
    {
      "number": 54072,
      "class": "Bus",
      "name": "BETTENDORF 1 2",
      "init": {
        "Vr": 0.20574494393784015,
        "Vi": -1.0180125654448153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5885602544193,
        "longitude": -90.417369953099
      }
    },
    {
      "number": 54073,
      "class": "Bus",
      "name": "BETTENDORF 1 3",
      "init": {
        "Vr": 0.20533635276357243,
        "Vi": -1.0238378732085434
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5885602544193,
        "longitude": -90.417369953099
      }
    },
    {
      "number": 54074,
      "class": "Bus",
      "name": "BETTENDORF 1 4",
      "init": {
        "Vr": 0.25222648777235557,
        "Vi": -1.002966900874789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5885602544193,
        "longitude": -90.417369953099
      }
    },
    {
      "number": 54075,
      "class": "Bus",
      "name": "BETTENDORF 1 6",
      "init": {
        "Vr": 0.25323905856996815,
        "Vi": -1.003250631060619
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5885602544193,
        "longitude": -90.417369953099
      }
    },
    {
      "number": 54076,
      "class": "Bus",
      "name": "BETTENDORF 2 1",
      "init": {
        "Vr": 0.25750641323266166,
        "Vi": -0.9983582221063585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7001215859327,
        "longitude": -90.5565723469819
      }
    },
    {
      "number": 54077,
      "class": "Bus",
      "name": "BETTENDORF 2 2",
      "init": {
        "Vr": 0.23169200604323384,
        "Vi": -1.0188460663301289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7001215859327,
        "longitude": -90.5565723469819
      }
    },
    {
      "number": 54078,
      "class": "Bus",
      "name": "BETTENDORF 2 3",
      "init": {
        "Vr": 0.2571956027185107,
        "Vi": -0.9983285772094077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7001215859327,
        "longitude": -90.5565723469819
      }
    },
    {
      "number": 54079,
      "class": "Bus",
      "name": "BETTENDORF 3 1",
      "init": {
        "Vr": 0.20249607067976633,
        "Vi": -1.0239464866738783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5762039492238,
        "longitude": -90.4817121382348
      }
    },
    {
      "number": 54080,
      "class": "Bus",
      "name": "BETTENDORF 4 1",
      "init": {
        "Vr": 0.24387689570917606,
        "Vi": -0.9994148158693161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.448881894072,
        "longitude": -90.4985981593538
      }
    },
    {
      "number": 54081,
      "class": "Bus",
      "name": "BETTENDORF 4 2",
      "init": {
        "Vr": 0.18814330412542055,
        "Vi": -1.021539007435227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.448881894072,
        "longitude": -90.4985981593538
      }
    },
    {
      "number": 54082,
      "class": "Bus",
      "name": "BETTENDORF 4 3",
      "init": {
        "Vr": 0.18719980992863725,
        "Vi": -1.016554810849676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.448881894072,
        "longitude": -90.4985981593538
      }
    },
    {
      "number": 54083,
      "class": "Bus",
      "name": "BETTENDORF 4 4",
      "init": {
        "Vr": 0.18715673526076956,
        "Vi": -1.0163272602115643
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.448881894072,
        "longitude": -90.4985981593538
      }
    },
    {
      "number": 54084,
      "class": "Bus",
      "name": "BETTENDORF 4 5",
      "init": {
        "Vr": 0.18715673526076954,
        "Vi": -1.0163272602115643
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.448881894072,
        "longitude": -90.4985981593538
      }
    },
    {
      "number": 54085,
      "class": "Bus",
      "name": "BETTENDORF 4 6",
      "init": {
        "Vr": 0.18785657403475606,
        "Vi": -1.0214838618044007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.448881894072,
        "longitude": -90.4985981593538
      }
    },
    {
      "number": 54086,
      "class": "Bus",
      "name": "BETTENDORF 4 8",
      "init": {
        "Vr": 0.18767904712166794,
        "Vi": -1.0209199845734989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.448881894072,
        "longitude": -90.4985981593538
      }
    },
    {
      "number": 54087,
      "class": "Bus",
      "name": "DAVENPORT 5 1",
      "init": {
        "Vr": 0.2084537622968058,
        "Vi": -1.0231189158474314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4613851768976,
        "longitude": -90.6411623116134
      }
    },
    {
      "number": 54088,
      "class": "Bus",
      "name": "DAVENPORT 6 1",
      "init": {
        "Vr": 0.22201388744500766,
        "Vi": -1.0163241461477126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5395380208598,
        "longitude": -90.6745151997259
      }
    },
    {
      "number": 54089,
      "class": "Bus",
      "name": "DAVENPORT 7 1",
      "init": {
        "Vr": 0.20902085279661076,
        "Vi": -1.0265386708937816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4921705721115,
        "longitude": -90.6150019825519
      }
    },
    {
      "number": 54090,
      "class": "Bus",
      "name": "DAVENPORT 8 1",
      "init": {
        "Vr": 0.2537184675426383,
        "Vi": -0.9990172313697268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295948598333,
        "longitude": -90.5851814410203
      }
    },
    {
      "number": 54091,
      "class": "Bus",
      "name": "DAVENPORT 8 2",
      "init": {
        "Vr": 0.19197845137101216,
        "Vi": -0.9946902044623578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295948598333,
        "longitude": -90.5851814410203
      }
    },
    {
      "number": 54092,
      "class": "Bus",
      "name": "DAVENPORT 8 3",
      "init": {
        "Vr": 0.20664141315212398,
        "Vi": -1.0329149171655836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295948598333,
        "longitude": -90.5851814410203
      }
    },
    {
      "number": 54093,
      "class": "Bus",
      "name": "DAVENPORT 8 4",
      "init": {
        "Vr": 0.19177529487527142,
        "Vi": -0.9946726274082293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295948598333,
        "longitude": -90.5851814410203
      }
    },
    {
      "number": 54094,
      "class": "Bus",
      "name": "DAVENPORT 8 6",
      "init": {
        "Vr": 0.25419704666008247,
        "Vi": -0.9999524037827034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295948598333,
        "longitude": -90.5851814410203
      }
    },
    {
      "number": 54095,
      "class": "Bus",
      "name": "DAVENPORT 9 1",
      "init": {
        "Vr": 0.213891536087583,
        "Vi": -1.0146686543126548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370372854067,
        "longitude": -90.6189303744189
      }
    },
    {
      "number": 54096,
      "class": "Bus",
      "name": "DAVENPORT 9 2",
      "init": {
        "Vr": 0.2136992404394441,
        "Vi": -1.014616444196966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370372854067,
        "longitude": -90.6189303744189
      }
    },
    {
      "number": 54097,
      "class": "Bus",
      "name": "DAVENPORT 10 1",
      "init": {
        "Vr": 0.25105702398276114,
        "Vi": -1.0025350956533092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4948611656516,
        "longitude": -90.5532431693623
      }
    },
    {
      "number": 54098,
      "class": "Bus",
      "name": "DAVENPORT 10 2",
      "init": {
        "Vr": 0.19913075933156466,
        "Vi": -1.0133038339706026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4948611656516,
        "longitude": -90.5532431693623
      }
    },
    {
      "number": 54099,
      "class": "Bus",
      "name": "DAVENPORT 10 3",
      "init": {
        "Vr": 0.20314536912373288,
        "Vi": -1.0130475457892578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4948611656516,
        "longitude": -90.5532431693623
      }
    },
    {
      "number": 54100,
      "class": "Bus",
      "name": "DAVENPORT 10 4",
      "init": {
        "Vr": 0.16024850549112288,
        "Vi": -1.0213674375037094
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4948611656516,
        "longitude": -90.5532431693623
      }
    },
    {
      "number": 54101,
      "class": "Bus",
      "name": "DAVENPORT 10 5",
      "init": {
        "Vr": 0.16024850549112285,
        "Vi": -1.0213674375037094
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4948611656516,
        "longitude": -90.5532431693623
      }
    },
    {
      "number": 54102,
      "class": "Bus",
      "name": "DAVENPORT 10 6",
      "init": {
        "Vr": 0.19891333053227625,
        "Vi": -1.0132732244307479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4948611656516,
        "longitude": -90.5532431693623
      }
    },
    {
      "number": 54103,
      "class": "Bus",
      "name": "DAVENPORT 10 8",
      "init": {
        "Vr": 0.25179149232936876,
        "Vi": -1.002548659907035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4948611656516,
        "longitude": -90.5532431693623
      }
    },
    {
      "number": 54104,
      "class": "Bus",
      "name": "DAVENPORT 11 1",
      "init": {
        "Vr": 0.2501446469623781,
        "Vi": -0.9991886177939635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6166578472682,
        "longitude": -90.5508090427873
      }
    },
    {
      "number": 54105,
      "class": "Bus",
      "name": "DAVENPORT 11 2",
      "init": {
        "Vr": 0.21872667697622525,
        "Vi": -1.0218550816686496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6166578472682,
        "longitude": -90.5508090427873
      }
    },
    {
      "number": 54106,
      "class": "Bus",
      "name": "DAVENPORT 11 3",
      "init": {
        "Vr": 0.24993550334800319,
        "Vi": -0.9991532575601315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6166578472682,
        "longitude": -90.5508090427873
      }
    },
    {
      "number": 54107,
      "class": "Bus",
      "name": "DAVENPORT 12 1",
      "init": {
        "Vr": 0.2170707827503332,
        "Vi": -1.0136621497920817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5775191145468,
        "longitude": -90.6172276698775
      }
    },
    {
      "number": 54108,
      "class": "Bus",
      "name": "DAVENPORT 13 1",
      "init": {
        "Vr": 0.2681539974188189,
        "Vi": -1.001584802039628
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5058491750323,
        "longitude": -90.7727875302872
      }
    },
    {
      "number": 54109,
      "class": "Bus",
      "name": "DAVENPORT 13 2",
      "init": {
        "Vr": 0.2326989592974652,
        "Vi": -1.0153974512221458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5058491750323,
        "longitude": -90.7727875302872
      }
    },
    {
      "number": 54110,
      "class": "Bus",
      "name": "DAVENPORT 13 3",
      "init": {
        "Vr": 0.2679301652830562,
        "Vi": -1.0015375413827305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5058491750323,
        "longitude": -90.7727875302872
      }
    },
    {
      "number": 54111,
      "class": "Bus",
      "name": "DAVENPORT 14 1",
      "init": {
        "Vr": 0.30009676745317987,
        "Vi": -0.9988385117632909
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5029469271358,
        "longitude": -90.6251342412344
      }
    },
    {
      "number": 54112,
      "class": "Bus",
      "name": "DAVENPORT 14 2",
      "init": {
        "Vr": 0.26471875211466495,
        "Vi": -1.0081403789657375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5029469271358,
        "longitude": -90.6251342412344
      }
    },
    {
      "number": 54113,
      "class": "Bus",
      "name": "DAVENPORT 14 3",
      "init": {
        "Vr": 0.21282624424967791,
        "Vi": -1.0281969750379574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5029469271358,
        "longitude": -90.6251342412344
      }
    },
    {
      "number": 54114,
      "class": "Bus",
      "name": "DAVENPORT 14 4",
      "init": {
        "Vr": 0.2619818719337315,
        "Vi": -1.0065654695718282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5029469271358,
        "longitude": -90.6251342412344
      }
    },
    {
      "number": 54115,
      "class": "Bus",
      "name": "DAVENPORT 14 6",
      "init": {
        "Vr": 0.3031893571529869,
        "Vi": -0.9984298185825562
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5029469271358,
        "longitude": -90.6251342412344
      }
    },
    {
      "number": 54116,
      "class": "Bus",
      "name": "DAVENPORT 15 1",
      "init": {
        "Vr": 0.21765607587995273,
        "Vi": -1.018952259025687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5285613437284,
        "longitude": -90.6494813807216
      }
    },
    {
      "number": 54117,
      "class": "Bus",
      "name": "DAVENPORT 15 2",
      "init": {
        "Vr": 0.21740415555824374,
        "Vi": -1.0189176438867247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5285613437284,
        "longitude": -90.6494813807216
      }
    },
    {
      "number": 54118,
      "class": "Bus",
      "name": "DAVENPORT 16 1",
      "init": {
        "Vr": 0.25465945780919663,
        "Vi": -0.9988383345466487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6045600669929,
        "longitude": -90.6093910744148
      }
    },
    {
      "number": 54119,
      "class": "Bus",
      "name": "DAVENPORT 16 2",
      "init": {
        "Vr": 0.22325674675513663,
        "Vi": -1.0155953647419076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6045600669929,
        "longitude": -90.6093910744148
      }
    },
    {
      "number": 54120,
      "class": "Bus",
      "name": "DAVENPORT 16 3",
      "init": {
        "Vr": 0.2543970176281,
        "Vi": -0.998740292775998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6045600669929,
        "longitude": -90.6093910744148
      }
    },
    {
      "number": 54121,
      "class": "Bus",
      "name": "DAVENPORT 17 1",
      "init": {
        "Vr": 0.28094258064426025,
        "Vi": -0.9923031819339598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6298227742881,
        "longitude": -90.7333853925466
      }
    },
    {
      "number": 54122,
      "class": "Bus",
      "name": "DAVENPORT 17 2",
      "init": {
        "Vr": 0.24722406035209965,
        "Vi": -1.0139078547048712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6298227742881,
        "longitude": -90.7333853925466
      }
    },
    {
      "number": 54123,
      "class": "Bus",
      "name": "DAVENPORT 17 3",
      "init": {
        "Vr": 0.2812554997889758,
        "Vi": -0.9924179742748968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6298227742881,
        "longitude": -90.7333853925466
      }
    },
    {
      "number": 54124,
      "class": "Bus",
      "name": "DAVENPORT 18 1",
      "init": {
        "Vr": 0.21821898425423614,
        "Vi": -1.014619109173088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5463315616127,
        "longitude": -90.6517162867088
      }
    },
    {
      "number": 54125,
      "class": "Bus",
      "name": "DAVENPORT 19 1",
      "init": {
        "Vr": 0.2593130526263659,
        "Vi": -1.0046582645816338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423622694301,
        "longitude": -90.6443579926163
      }
    },
    {
      "number": 54126,
      "class": "Bus",
      "name": "DAVENPORT 19 2",
      "init": {
        "Vr": 0.21962950440972967,
        "Vi": -1.014813518280551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423622694301,
        "longitude": -90.6443579926163
      }
    },
    {
      "number": 54127,
      "class": "Bus",
      "name": "DAVENPORT 19 3",
      "init": {
        "Vr": 0.25906654230629506,
        "Vi": -1.0045519141087123
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423622694301,
        "longitude": -90.6443579926163
      }
    },
    {
      "number": 54128,
      "class": "Bus",
      "name": "DAVENPORT 20 1",
      "init": {
        "Vr": 0.2030134078494188,
        "Vi": -1.0271739534346225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5740632423196,
        "longitude": -90.4351439966815
      }
    },
    {
      "number": 54129,
      "class": "Bus",
      "name": "DAVENPORT 20 2",
      "init": {
        "Vr": 0.20279205546500176,
        "Vi": -1.027082071694466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5740632423196,
        "longitude": -90.4351439966815
      }
    },
    {
      "number": 54130,
      "class": "Bus",
      "name": "DAVENPORT 21 1",
      "init": {
        "Vr": 0.21508669493424684,
        "Vi": -1.0201503616554697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.596023725946,
        "longitude": -90.5320186402156
      }
    },
    {
      "number": 54131,
      "class": "Bus",
      "name": "DAVENPORT 21 2",
      "init": {
        "Vr": 0.2149434261124148,
        "Vi": -1.0200912301264462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.596023725946,
        "longitude": -90.5320186402156
      }
    },
    {
      "number": 54132,
      "class": "Bus",
      "name": "DAVENPORT 22 1",
      "init": {
        "Vr": 0.2528149026718808,
        "Vi": -1.0008390798663807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6535951773206,
        "longitude": -90.4789057593786
      }
    },
    {
      "number": 54133,
      "class": "Bus",
      "name": "DIXON 9 1",
      "init": {
        "Vr": 0.26792710069293285,
        "Vi": -1.010184998221018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6842798488672,
        "longitude": -90.8230399754401
      }
    },
    {
      "number": 54134,
      "class": "Bus",
      "name": "ELDRIDGE 1 1",
      "init": {
        "Vr": 0.23415767005970142,
        "Vi": -1.0084751056581334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7279498128211,
        "longitude": -90.6033864387734
      }
    },
    {
      "number": 54135,
      "class": "Bus",
      "name": "ELDRIDGE 1 2",
      "init": {
        "Vr": 0.23405854311453714,
        "Vi": -1.008453395862779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7279498128211,
        "longitude": -90.6033864387734
      }
    },
    {
      "number": 54136,
      "class": "Bus",
      "name": "ELDRIDGE 2 1",
      "init": {
        "Vr": 0.22809873047511084,
        "Vi": -1.017920502089344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6672586645102,
        "longitude": -90.5834111305209
      }
    },
    {
      "number": 54137,
      "class": "Bus",
      "name": "ELDRIDGE 2 2",
      "init": {
        "Vr": 0.22800431089310264,
        "Vi": -1.0178796003720094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6672586645102,
        "longitude": -90.5834111305209
      }
    },
    {
      "number": 54138,
      "class": "Bus",
      "name": "ELDRIDGE 3 1",
      "init": {
        "Vr": 0.22545920330289046,
        "Vi": -1.019719313292074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6693092448896,
        "longitude": -90.5109867453723
      }
    },
    {
      "number": 54139,
      "class": "Bus",
      "name": "ELDRIDGE 3 2",
      "init": {
        "Vr": 0.22535087846719604,
        "Vi": -1.0196795947363313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6693092448896,
        "longitude": -90.5109867453723
      }
    },
    {
      "number": 54140,
      "class": "Bus",
      "name": "LE CLAIRE 1 1",
      "init": {
        "Vr": 0.19214263317837638,
        "Vi": -1.017256319365455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5111145429799,
        "longitude": -90.4179264757178
      }
    },
    {
      "number": 54141,
      "class": "Bus",
      "name": "LE CLAIRE 2 1",
      "init": {
        "Vr": 0.2362357979600796,
        "Vi": -1.0166498900872973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7347629368202,
        "longitude": -90.3045643510402
      }
    },
    {
      "number": 54142,
      "class": "Bus",
      "name": "LE CLAIRE 2 2",
      "init": {
        "Vr": 0.18462836513040398,
        "Vi": -1.0290168415908465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7347629368202,
        "longitude": -90.3045643510402
      }
    },
    {
      "number": 54143,
      "class": "Bus",
      "name": "LE CLAIRE 2 3",
      "init": {
        "Vr": 0.19472671548312823,
        "Vi": -1.024113391466287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7347629368202,
        "longitude": -90.3045643510402
      }
    },
    {
      "number": 54144,
      "class": "Bus",
      "name": "LE CLAIRE 2 4",
      "init": {
        "Vr": 0.23653720077973062,
        "Vi": -1.0166404274064764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7347629368202,
        "longitude": -90.3045643510402
      }
    },
    {
      "number": 54145,
      "class": "Bus",
      "name": "LE CLAIRE 2 6",
      "init": {
        "Vr": 0.2362357979600796,
        "Vi": -1.0166498900872973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7347629368202,
        "longitude": -90.3045643510402
      }
    },
    {
      "number": 54146,
      "class": "Bus",
      "name": "LONG GROVE 1",
      "init": {
        "Vr": 0.21297540516274832,
        "Vi": -1.0217971182300636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7306710962808,
        "longitude": -90.4668102207446
      }
    },
    {
      "number": 54147,
      "class": "Bus",
      "name": "PRINCETON 27 1",
      "init": {
        "Vr": 0.20972901376045977,
        "Vi": -1.0227667279008557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6625761747318,
        "longitude": -90.3592948600983
      }
    },
    {
      "number": 54148,
      "class": "Bus",
      "name": "EARLING 1 1",
      "init": {
        "Vr": 0.625791923313549,
        "Vi": -0.8361616859779818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7774517974614,
        "longitude": -95.5056258224463
      }
    },
    {
      "number": 54149,
      "class": "Bus",
      "name": "EARLING 1 2",
      "init": {
        "Vr": 0.6257604794587147,
        "Vi": -0.8361682168639817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7774517974614,
        "longitude": -95.5056258224463
      }
    },
    {
      "number": 54150,
      "class": "Bus",
      "name": "EARLING 2 1",
      "init": {
        "Vr": 0.6323765918980854,
        "Vi": -0.8230051017990045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8683219896517,
        "longitude": -95.4060010680098
      }
    },
    {
      "number": 54151,
      "class": "Bus",
      "name": "EARLING 2 2",
      "init": {
        "Vr": 0.63301208180373,
        "Vi": -0.8321383268271862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8683219896517,
        "longitude": -95.4060010680098
      }
    },
    {
      "number": 54152,
      "class": "Bus",
      "name": "EARLING 2 3",
      "init": {
        "Vr": 0.6323325771834654,
        "Vi": -0.8230227572356781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8683219896517,
        "longitude": -95.4060010680098
      }
    },
    {
      "number": 54153,
      "class": "Bus",
      "name": "HARLAN 3 1",
      "init": {
        "Vr": 0.6213128750343712,
        "Vi": -0.8317277052339277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5979750415279,
        "longitude": -95.315360896207
      }
    },
    {
      "number": 54154,
      "class": "Bus",
      "name": "HARLAN 4 1",
      "init": {
        "Vr": 0.6387227660293646,
        "Vi": -0.8194178143345117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6652544740319,
        "longitude": -95.2641334571823
      }
    },
    {
      "number": 54155,
      "class": "Bus",
      "name": "HARLAN 5 1",
      "init": {
        "Vr": 0.6132468362492857,
        "Vi": -0.8357105115607877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7108056039108,
        "longitude": -95.3622019907898
      }
    },
    {
      "number": 54156,
      "class": "Bus",
      "name": "ALTON 9 1",
      "init": {
        "Vr": 0.6036583609799401,
        "Vi": -0.8429742768502894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9993916492775,
        "longitude": -95.9220480337328
      }
    },
    {
      "number": 54157,
      "class": "Bus",
      "name": "ALTON 9 2",
      "init": {
        "Vr": 0.6036335386228202,
        "Vi": -0.8429703311667466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9993916492775,
        "longitude": -95.9220480337328
      }
    },
    {
      "number": 54158,
      "class": "Bus",
      "name": "BOYDEN 1",
      "init": {
        "Vr": 0.6110681450589657,
        "Vi": -0.8309879279945535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2047101343994,
        "longitude": -96.0281941986605
      }
    },
    {
      "number": 54159,
      "class": "Bus",
      "name": "HAWARDEN 1 1",
      "init": {
        "Vr": 0.6256541252300659,
        "Vi": -0.8262526576196477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.071926379907,
        "longitude": -96.4104838575049
      }
    },
    {
      "number": 54160,
      "class": "Bus",
      "name": "HAWARDEN 1 2",
      "init": {
        "Vr": 0.6171955628762702,
        "Vi": -0.8339776006225138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.071926379907,
        "longitude": -96.4104838575049
      }
    },
    {
      "number": 54161,
      "class": "Bus",
      "name": "HAWARDEN 1 3",
      "init": {
        "Vr": 0.6257772617516805,
        "Vi": -0.8262535480193618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.071926379907,
        "longitude": -96.4104838575049
      }
    },
    {
      "number": 54162,
      "class": "Bus",
      "name": "HAWARDEN 2 1",
      "init": {
        "Vr": 0.6141915421451467,
        "Vi": -0.8331739451992575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0267279680541,
        "longitude": -96.4467433903026
      }
    },
    {
      "number": 54163,
      "class": "Bus",
      "name": "HAWARDEN 3 1",
      "init": {
        "Vr": 0.6127758650909509,
        "Vi": -0.8316550135271893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0498726253147,
        "longitude": -96.5287893709083
      }
    },
    {
      "number": 54164,
      "class": "Bus",
      "name": "ORANGE CITY 2 1",
      "init": {
        "Vr": 0.5987289369179989,
        "Vi": -0.8445162856802042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0227514821846,
        "longitude": -96.0888669713444
      }
    },
    {
      "number": 54165,
      "class": "Bus",
      "name": "ORANGE CITY 3 1",
      "init": {
        "Vr": 0.6031210322054908,
        "Vi": -0.8430810439279727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0106177175072,
        "longitude": -96.1753339839637
      }
    },
    {
      "number": 54166,
      "class": "Bus",
      "name": "ORANGE CITY 4 1",
      "init": {
        "Vr": 0.6019676024557359,
        "Vi": -0.8434160027564077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0210303657431,
        "longitude": -96.1442291376942
      }
    },
    {
      "number": 54167,
      "class": "Bus",
      "name": "ORANGE CITY 4 2",
      "init": {
        "Vr": 0.6018914900860042,
        "Vi": -0.8434348183597427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0210303657431,
        "longitude": -96.1442291376942
      }
    },
    {
      "number": 54168,
      "class": "Bus",
      "name": "SIOUX CENTER 1 1",
      "init": {
        "Vr": 0.6285054979164671,
        "Vi": -0.8255525705173792
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.024331299001,
        "longitude": -96.1867442013608
      }
    },
    {
      "number": 54169,
      "class": "Bus",
      "name": "SIOUX CENTER 1 2",
      "init": {
        "Vr": 0.6059142408300527,
        "Vi": -0.8426634134113105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.024331299001,
        "longitude": -96.1867442013608
      }
    },
    {
      "number": 54170,
      "class": "Bus",
      "name": "SIOUX CENTER 1 3",
      "init": {
        "Vr": 0.6284147345786485,
        "Vi": -0.8255766541707268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.024331299001,
        "longitude": -96.1867442013608
      }
    },
    {
      "number": 54171,
      "class": "Bus",
      "name": "SIOUX CENTER 2 1",
      "init": {
        "Vr": 0.6327271408831857,
        "Vi": -0.8223088716227662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1754495111428,
        "longitude": -96.2820715322179
      }
    },
    {
      "number": 54172,
      "class": "Bus",
      "name": "SIOUX CENTER 3 1",
      "init": {
        "Vr": 0.601503189987675,
        "Vi": -0.84283580590286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0856431954568,
        "longitude": -96.1886465533011
      }
    },
    {
      "number": 54173,
      "class": "Bus",
      "name": "AMES 5 1",
      "init": {
        "Vr": 0.5370361367797525,
        "Vi": -0.8892482620955422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0732728703109,
        "longitude": -93.5582525645366
      }
    },
    {
      "number": 54174,
      "class": "Bus",
      "name": "AMES 5 2",
      "init": {
        "Vr": 0.536776786543828,
        "Vi": -0.8892381604300139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0732728703109,
        "longitude": -93.5582525645366
      }
    },
    {
      "number": 54175,
      "class": "Bus",
      "name": "AMES 6 1",
      "init": {
        "Vr": 0.5338374622151816,
        "Vi": -0.8889113926990517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0992865407907,
        "longitude": -93.6350703184639
      }
    },
    {
      "number": 54176,
      "class": "Bus",
      "name": "AMES 6 2",
      "init": {
        "Vr": 0.5335898636614779,
        "Vi": -0.8889502662931335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0992865407907,
        "longitude": -93.6350703184639
      }
    },
    {
      "number": 54177,
      "class": "Bus",
      "name": "AMES 7 1",
      "init": {
        "Vr": 0.533329454721728,
        "Vi": -0.8890526376751271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0887413993985,
        "longitude": -93.5024459746221
      }
    },
    {
      "number": 54178,
      "class": "Bus",
      "name": "AMES 7 2",
      "init": {
        "Vr": 0.5329061885029643,
        "Vi": -0.8972350914041887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0887413993985,
        "longitude": -93.5024459746221
      }
    },
    {
      "number": 54179,
      "class": "Bus",
      "name": "AMES 7 3",
      "init": {
        "Vr": 0.5334574875230523,
        "Vi": -0.8892548762120324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0887413993985,
        "longitude": -93.5024459746221
      }
    },
    {
      "number": 54180,
      "class": "Bus",
      "name": "AMES 8 1",
      "init": {
        "Vr": 0.5342840374109845,
        "Vi": -0.8885290174696049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0862777202169,
        "longitude": -93.5922231357694
      }
    },
    {
      "number": 54181,
      "class": "Bus",
      "name": "AMES 8 2",
      "init": {
        "Vr": 0.5354937664913647,
        "Vi": -0.8890965820325741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0862777202169,
        "longitude": -93.5922231357694
      }
    },
    {
      "number": 54182,
      "class": "Bus",
      "name": "AMES 8 3",
      "init": {
        "Vr": 0.5375958875272795,
        "Vi": -0.8900828271443165
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0862777202169,
        "longitude": -93.5922231357694
      }
    },
    {
      "number": 54183,
      "class": "Bus",
      "name": "AMES 8 4",
      "init": {
        "Vr": 0.5375958875272794,
        "Vi": -0.8900828271443163
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0862777202169,
        "longitude": -93.5922231357694
      }
    },
    {
      "number": 54184,
      "class": "Bus",
      "name": "AMES 8 5",
      "init": {
        "Vr": 0.534039057977611,
        "Vi": -0.8885632006977414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0862777202169,
        "longitude": -93.5922231357694
      }
    },
    {
      "number": 54185,
      "class": "Bus",
      "name": "AMES 9 1",
      "init": {
        "Vr": 0.5358339126121759,
        "Vi": -0.8880330855705781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0160244656832,
        "longitude": -93.6628393878977
      }
    },
    {
      "number": 54186,
      "class": "Bus",
      "name": "AMES 9 2",
      "init": {
        "Vr": 0.535777065125571,
        "Vi": -0.8880443767270813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0160244656832,
        "longitude": -93.6628393878977
      }
    },
    {
      "number": 54187,
      "class": "Bus",
      "name": "AMES 10 1",
      "init": {
        "Vr": 0.5356593863874226,
        "Vi": -0.888755060931902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0678326201734,
        "longitude": -93.636558139859
      }
    },
    {
      "number": 54188,
      "class": "Bus",
      "name": "AMES 10 2",
      "init": {
        "Vr": 0.5357114900887664,
        "Vi": -0.8887525656485333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0678326201734,
        "longitude": -93.636558139859
      }
    },
    {
      "number": 54189,
      "class": "Bus",
      "name": "AMES 11 1",
      "init": {
        "Vr": 0.5338079847273158,
        "Vi": -0.8875071200098856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9931810223283,
        "longitude": -93.7084668208337
      }
    },
    {
      "number": 54190,
      "class": "Bus",
      "name": "AMES 11 2",
      "init": {
        "Vr": 0.5338633896654207,
        "Vi": -0.8875181751788224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9931810223283,
        "longitude": -93.7084668208337
      }
    },
    {
      "number": 54191,
      "class": "Bus",
      "name": "COLO 1 1",
      "init": {
        "Vr": 0.49131717159539706,
        "Vi": -0.9082008060020781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9727127158698,
        "longitude": -93.2409654718852
      }
    },
    {
      "number": 54192,
      "class": "Bus",
      "name": "COLO 2 1",
      "init": {
        "Vr": 0.5020427188845369,
        "Vi": -0.9094640709497654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0568453361295,
        "longitude": -93.2545029788226
      }
    },
    {
      "number": 54193,
      "class": "Bus",
      "name": "COLO 2 2",
      "init": {
        "Vr": 0.5020596852813249,
        "Vi": -0.9094644445036298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0568453361295,
        "longitude": -93.2545029788226
      }
    },
    {
      "number": 54194,
      "class": "Bus",
      "name": "GILBERT 6 1",
      "init": {
        "Vr": 0.533455707951874,
        "Vi": -0.8889802933503884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1475556036901,
        "longitude": -93.6179864791039
      }
    },
    {
      "number": 54195,
      "class": "Bus",
      "name": "GILBERT 6 2",
      "init": {
        "Vr": 0.533428402300451,
        "Vi": -0.8889779247662261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1475556036901,
        "longitude": -93.6179864791039
      }
    },
    {
      "number": 54196,
      "class": "Bus",
      "name": "NEVADA 2 1",
      "init": {
        "Vr": 0.5331488073791856,
        "Vi": -0.8891052608894819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9973719753853,
        "longitude": -93.4057295600936
      }
    },
    {
      "number": 54197,
      "class": "Bus",
      "name": "NEVADA 2 2",
      "init": {
        "Vr": 0.5330538614470564,
        "Vi": -0.8891249116630584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9973719753853,
        "longitude": -93.4057295600936
      }
    },
    {
      "number": 54198,
      "class": "Bus",
      "name": "NEVADA 3 1",
      "init": {
        "Vr": 0.5235217074897862,
        "Vi": -0.8967123050813208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0619107799955,
        "longitude": -93.4099465004338
      }
    },
    {
      "number": 54199,
      "class": "Bus",
      "name": "NEVADA 3 2",
      "init": {
        "Vr": 0.5234282734849501,
        "Vi": -0.8967128379521168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0619107799955,
        "longitude": -93.4099465004338
      }
    },
    {
      "number": 54200,
      "class": "Bus",
      "name": "NEVADA 4 1",
      "init": {
        "Vr": 0.5339068504876023,
        "Vi": -0.8906713346212716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1114252619643,
        "longitude": -93.4147887788663
      }
    },
    {
      "number": 54201,
      "class": "Bus",
      "name": "ROLAND 1 1",
      "init": {
        "Vr": 0.5341060179284491,
        "Vi": -0.8912877536195376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2230418239265,
        "longitude": -93.5385455812311
      }
    },
    {
      "number": 54202,
      "class": "Bus",
      "name": "ZEARING 1 1",
      "init": {
        "Vr": 0.5035204193487512,
        "Vi": -0.9101775531778155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1594829158815,
        "longitude": -93.3009287958491
      }
    },
    {
      "number": 54203,
      "class": "Bus",
      "name": "MONTOUR 1",
      "init": {
        "Vr": 0.47771437288129276,
        "Vi": -0.921786559786422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9554241357218,
        "longitude": -92.7231290014648
      }
    },
    {
      "number": 54204,
      "class": "Bus",
      "name": "TOLEDO 33 1",
      "init": {
        "Vr": 0.48069010103821075,
        "Vi": -0.9244989751120899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1552322868973,
        "longitude": -92.6466076721188
      }
    },
    {
      "number": 54205,
      "class": "Bus",
      "name": "TOLEDO 34 1",
      "init": {
        "Vr": 0.4750335847974818,
        "Vi": -0.9263871278243311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0572776705854,
        "longitude": -92.5589053767227
      }
    },
    {
      "number": 54206,
      "class": "Bus",
      "name": "BEDFORD 22 1",
      "init": {
        "Vr": 0.6047323252158465,
        "Vi": -0.8480451904224624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.708036504995,
        "longitude": -94.6528627465559
      }
    },
    {
      "number": 54207,
      "class": "Bus",
      "name": "BEDFORD 23 1",
      "init": {
        "Vr": 0.6046297462053604,
        "Vi": -0.8575272496454504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7801713417121,
        "longitude": -94.6788018358258
      }
    },
    {
      "number": 54208,
      "class": "Bus",
      "name": "BEDFORD 23 2",
      "init": {
        "Vr": 0.6060126099220805,
        "Vi": -0.8511471574742803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7801713417121,
        "longitude": -94.6788018358258
      }
    },
    {
      "number": 54209,
      "class": "Bus",
      "name": "BEDFORD 23 3",
      "init": {
        "Vr": 0.6045948295796094,
        "Vi": -0.8575331109627173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7801713417121,
        "longitude": -94.6788018358258
      }
    },
    {
      "number": 54210,
      "class": "Bus",
      "name": "BEDFORD 24 1",
      "init": {
        "Vr": 0.5944108121090107,
        "Vi": -0.8530534683698952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5982520039599,
        "longitude": -94.7247970245671
      }
    },
    {
      "number": 54211,
      "class": "Bus",
      "name": "BEDFORD 24 2",
      "init": {
        "Vr": 0.5944399025473383,
        "Vi": -0.8530493370991196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5982520039599,
        "longitude": -94.7247970245671
      }
    },
    {
      "number": 54212,
      "class": "Bus",
      "name": "NEW MARKET 9 1",
      "init": {
        "Vr": 0.6191627485237787,
        "Vi": -0.8427740600489936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7708370582607,
        "longitude": -94.9031561790518
      }
    },
    {
      "number": 54213,
      "class": "Bus",
      "name": "AFTON 4 1",
      "init": {
        "Vr": 0.5769560519704159,
        "Vi": -0.8691837399689947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0577675150367,
        "longitude": -94.1158334769825
      }
    },
    {
      "number": 54214,
      "class": "Bus",
      "name": "AFTON 4 2",
      "init": {
        "Vr": 0.568953338075555,
        "Vi": -0.8742399470534848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0577675150367,
        "longitude": -94.1158334769825
      }
    },
    {
      "number": 54215,
      "class": "Bus",
      "name": "AFTON 4 3",
      "init": {
        "Vr": 0.5769278727276805,
        "Vi": -0.8691893667988645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0577675150367,
        "longitude": -94.1158334769825
      }
    },
    {
      "number": 54216,
      "class": "Bus",
      "name": "AFTON 5 1",
      "init": {
        "Vr": 0.5689603439273648,
        "Vi": -0.8705519997730489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9737209720277,
        "longitude": -94.2072628980637
      }
    },
    {
      "number": 54217,
      "class": "Bus",
      "name": "AFTON 5 2",
      "init": {
        "Vr": 0.5689346191090626,
        "Vi": -0.8705532965123224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9737209720277,
        "longitude": -94.2072628980637
      }
    },
    {
      "number": 54218,
      "class": "Bus",
      "name": "AFTON 6 1",
      "init": {
        "Vr": 0.5699854172772783,
        "Vi": -0.8720132994111784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1111709657036,
        "longitude": -94.2080760202719
      }
    },
    {
      "number": 54219,
      "class": "Bus",
      "name": "AFTON 6 2",
      "init": {
        "Vr": 0.5700164325250419,
        "Vi": -0.8720155897523805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1111709657036,
        "longitude": -94.2080760202719
      }
    },
    {
      "number": 54220,
      "class": "Bus",
      "name": "CANTRIL 1",
      "init": {
        "Vr": 0.44534349283942787,
        "Vi": -0.9150667429106624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5883488886936,
        "longitude": -92.028280616324
      }
    },
    {
      "number": 54221,
      "class": "Bus",
      "name": "CANTRIL 2",
      "init": {
        "Vr": 0.44535704089758593,
        "Vi": -0.9150674027291826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5883488886936,
        "longitude": -92.028280616324
      }
    },
    {
      "number": 54222,
      "class": "Bus",
      "name": "DOUDS 1",
      "init": {
        "Vr": 0.4276656587762263,
        "Vi": -0.9490226920256813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8498645440646,
        "longitude": -92.0789943594331
      }
    },
    {
      "number": 54223,
      "class": "Bus",
      "name": "KEOSAUQUA 1 1",
      "init": {
        "Vr": 0.4037679728913223,
        "Vi": -0.9583737964578587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.695705344049,
        "longitude": -91.9271164457109
      }
    },
    {
      "number": 54224,
      "class": "Bus",
      "name": "KEOSAUQUA 1 2",
      "init": {
        "Vr": 0.3869079624553438,
        "Vi": -0.9733286611188655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.695705344049,
        "longitude": -91.9271164457109
      }
    },
    {
      "number": 54225,
      "class": "Bus",
      "name": "KEOSAUQUA 1 3",
      "init": {
        "Vr": 0.40370421268803147,
        "Vi": -0.9583570877376605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.695705344049,
        "longitude": -91.9271164457109
      }
    },
    {
      "number": 54226,
      "class": "Bus",
      "name": "KEOSAUQUA 2 1",
      "init": {
        "Vr": 0.368625831513566,
        "Vi": -0.9757994565579531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.693604342047,
        "longitude": -91.8404865035147
      }
    },
    {
      "number": 54227,
      "class": "Bus",
      "name": "OTTUMWA 1 1",
      "init": {
        "Vr": 0.4919651396683256,
        "Vi": -0.9185496269292152
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0351471356199,
        "longitude": -92.4360137825153
      }
    },
    {
      "number": 54228,
      "class": "Bus",
      "name": "OTTUMWA 1 2",
      "init": {
        "Vr": 0.48976733647894705,
        "Vi": -0.9215618474909381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0351471356199,
        "longitude": -92.4360137825153
      }
    },
    {
      "number": 54229,
      "class": "Bus",
      "name": "OTTUMWA 1 3",
      "init": {
        "Vr": 0.48545179010893563,
        "Vi": -0.9274765615945356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0351471356199,
        "longitude": -92.4360137825153
      }
    },
    {
      "number": 54230,
      "class": "Bus",
      "name": "OTTUMWA 1 4",
      "init": {
        "Vr": 0.4854517901089357,
        "Vi": -0.9274765615945356
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0351471356199,
        "longitude": -92.4360137825153
      }
    },
    {
      "number": 54231,
      "class": "Bus",
      "name": "OTTUMWA 1 5",
      "init": {
        "Vr": 0.4917213912158624,
        "Vi": -0.9185856709826075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0351471356199,
        "longitude": -92.4360137825153
      }
    },
    {
      "number": 54232,
      "class": "Bus",
      "name": "OTTUMWA 2 1",
      "init": {
        "Vr": 0.49186850888510003,
        "Vi": -0.9204896611231438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9994095577807,
        "longitude": -92.4077813813798
      }
    },
    {
      "number": 54233,
      "class": "Bus",
      "name": "OTTUMWA 3 1",
      "init": {
        "Vr": 0.4908794080548985,
        "Vi": -0.9196161252446642
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0112457871897,
        "longitude": -92.4667906489869
      }
    },
    {
      "number": 54234,
      "class": "Bus",
      "name": "OTTUMWA 3 2",
      "init": {
        "Vr": 0.4914650658648885,
        "Vi": -0.9205127857835688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0112457871897,
        "longitude": -92.4667906489869
      }
    },
    {
      "number": 54235,
      "class": "Bus",
      "name": "OTTUMWA 3 3",
      "init": {
        "Vr": 0.4905798459130379,
        "Vi": -0.9195973655985382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0112457871897,
        "longitude": -92.4667906489869
      }
    },
    {
      "number": 54236,
      "class": "Bus",
      "name": "OTTUMWA 4 1",
      "init": {
        "Vr": 0.4951459425816725,
        "Vi": -0.9166714780012593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0731568245796,
        "longitude": -92.436379432108
      }
    },
    {
      "number": 54237,
      "class": "Bus",
      "name": "OTTUMWA 4 2",
      "init": {
        "Vr": 0.4854645158034739,
        "Vi": -0.9242878745495104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0731568245796,
        "longitude": -92.436379432108
      }
    },
    {
      "number": 54238,
      "class": "Bus",
      "name": "OTTUMWA 4 3",
      "init": {
        "Vr": 0.4952878858207012,
        "Vi": -0.9167329444365492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0731568245796,
        "longitude": -92.436379432108
      }
    },
    {
      "number": 54239,
      "class": "Bus",
      "name": "INDIANOLA 3 1",
      "init": {
        "Vr": 0.48415101398124777,
        "Vi": -0.9018417430030353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4020049960456,
        "longitude": -93.6021198004785
      }
    },
    {
      "number": 54240,
      "class": "Bus",
      "name": "INDIANOLA 4 1",
      "init": {
        "Vr": 0.5343080619419882,
        "Vi": -0.8910636284728846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3371521000434,
        "longitude": -93.5852850978305
      }
    },
    {
      "number": 54241,
      "class": "Bus",
      "name": "INDIANOLA 4 2",
      "init": {
        "Vr": 0.4998247455456389,
        "Vi": -0.902117576604733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3371521000434,
        "longitude": -93.5852850978305
      }
    },
    {
      "number": 54242,
      "class": "Bus",
      "name": "INDIANOLA 4 3",
      "init": {
        "Vr": 0.5341363867133677,
        "Vi": -0.8910735153144794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3371521000434,
        "longitude": -93.5852850978305
      }
    },
    {
      "number": 54243,
      "class": "Bus",
      "name": "INDIANOLA 5 1",
      "init": {
        "Vr": 0.5383663456938169,
        "Vi": -0.8870707664103107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2650728128192,
        "longitude": -93.6598121878355
      }
    },
    {
      "number": 54244,
      "class": "Bus",
      "name": "INDIANOLA 6 1",
      "init": {
        "Vr": 0.48336342334580223,
        "Vi": -0.9020099779668244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4330945178025,
        "longitude": -93.5917123425196
      }
    },
    {
      "number": 54245,
      "class": "Bus",
      "name": "MILO 3 1",
      "init": {
        "Vr": 0.5101963936634525,
        "Vi": -0.9032928781398339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2454337463575,
        "longitude": -93.5111741057373
      }
    },
    {
      "number": 54246,
      "class": "Bus",
      "name": "MILO 3 2",
      "init": {
        "Vr": 0.5101593208302987,
        "Vi": -0.9032928909036751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2454337463575,
        "longitude": -93.5111741057373
      }
    },
    {
      "number": 54247,
      "class": "Bus",
      "name": "MILO 4 1",
      "init": {
        "Vr": 0.5039444478815291,
        "Vi": -0.9030532570157378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3238715533595,
        "longitude": -93.4219387922505
      }
    },
    {
      "number": 54248,
      "class": "Bus",
      "name": "AINSWORTH 1 1",
      "init": {
        "Vr": 0.33023591682220527,
        "Vi": -0.9872402422228439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4096349239031,
        "longitude": -91.5970175574435
      }
    },
    {
      "number": 54249,
      "class": "Bus",
      "name": "AINSWORTH 1 2",
      "init": {
        "Vr": 0.3302225186437758,
        "Vi": -0.9872392794811939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4096349239031,
        "longitude": -91.5970175574435
      }
    },
    {
      "number": 54250,
      "class": "Bus",
      "name": "AINSWORTH 2 1",
      "init": {
        "Vr": 0.3311601113032373,
        "Vi": -0.9843518581003374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2902263114779,
        "longitude": -91.5238234767386
      }
    },
    {
      "number": 54251,
      "class": "Bus",
      "name": "WASHINGTON 72 1",
      "init": {
        "Vr": 0.38778433039245086,
        "Vi": -0.9699020709796025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3156967130623,
        "longitude": -91.670774101014
      }
    },
    {
      "number": 54252,
      "class": "Bus",
      "name": "WASHINGTON 73 1",
      "init": {
        "Vr": 0.42003061832609384,
        "Vi": -0.9609727449144123
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2661924297824,
        "longitude": -91.7315136864874
      }
    },
    {
      "number": 54253,
      "class": "Bus",
      "name": "WASHINGTON 73 2",
      "init": {
        "Vr": 0.40857422534680465,
        "Vi": -0.9643860196955241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2661924297824,
        "longitude": -91.7315136864874
      }
    },
    {
      "number": 54254,
      "class": "Bus",
      "name": "WASHINGTON 73 3",
      "init": {
        "Vr": 0.3905811830667221,
        "Vi": -0.9768817501371159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2661924297824,
        "longitude": -91.7315136864874
      }
    },
    {
      "number": 54255,
      "class": "Bus",
      "name": "WASHINGTON 73 4",
      "init": {
        "Vr": 0.4079174727048233,
        "Vi": -0.9644347630719435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2661924297824,
        "longitude": -91.7315136864874
      }
    },
    {
      "number": 54256,
      "class": "Bus",
      "name": "WASHINGTON 73 6",
      "init": {
        "Vr": 0.42099026796357913,
        "Vi": -0.9608495698051949
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2661924297824,
        "longitude": -91.7315136864874
      }
    },
    {
      "number": 54257,
      "class": "Bus",
      "name": "ALLERTON 1",
      "init": {
        "Vr": 0.545111152747053,
        "Vi": -0.8820906876636923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5724220670919,
        "longitude": -93.3384772662649
      }
    },
    {
      "number": 54258,
      "class": "Bus",
      "name": "CORYDON 7 1",
      "init": {
        "Vr": 0.5204523267386161,
        "Vi": -0.9035641598210922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7574097978151,
        "longitude": -93.1847433080823
      }
    },
    {
      "number": 54259,
      "class": "Bus",
      "name": "CORYDON 8 1",
      "init": {
        "Vr": 0.5462495126818198,
        "Vi": -0.887105218288713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7195383757261,
        "longitude": -93.3179957871771
      }
    },
    {
      "number": 54260,
      "class": "Bus",
      "name": "CORYDON 8 2",
      "init": {
        "Vr": 0.5453116513747266,
        "Vi": -0.884655405717158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7195383757261,
        "longitude": -93.3179957871771
      }
    },
    {
      "number": 54261,
      "class": "Bus",
      "name": "CORYDON 8 3",
      "init": {
        "Vr": 0.5461661297228128,
        "Vi": -0.887095885282998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7195383757261,
        "longitude": -93.3179957871771
      }
    },
    {
      "number": 54262,
      "class": "Bus",
      "name": "FORT DODGE 1 1",
      "init": {
        "Vr": 0.5957964563893203,
        "Vi": -0.8558588834786545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5012211480348,
        "longitude": -94.2690785311511
      }
    },
    {
      "number": 54263,
      "class": "Bus",
      "name": "FORT DODGE 1 2",
      "init": {
        "Vr": 0.5757472760438331,
        "Vi": -0.8662333156935506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5012211480348,
        "longitude": -94.2690785311511
      }
    },
    {
      "number": 54264,
      "class": "Bus",
      "name": "FORT DODGE 1 3",
      "init": {
        "Vr": 0.5775865204130184,
        "Vi": -0.8652816000427653
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5012211480348,
        "longitude": -94.2690785311511
      }
    },
    {
      "number": 54265,
      "class": "Bus",
      "name": "FORT DODGE 1 4",
      "init": {
        "Vr": 0.5775865204130183,
        "Vi": -0.8652816000427653
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5012211480348,
        "longitude": -94.2690785311511
      }
    },
    {
      "number": 54266,
      "class": "Bus",
      "name": "FORT DODGE 1 5",
      "init": {
        "Vr": 0.5955264640000728,
        "Vi": -0.8558729595542877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5012211480348,
        "longitude": -94.2690785311511
      }
    },
    {
      "number": 54267,
      "class": "Bus",
      "name": "FORT DODGE 2 1",
      "init": {
        "Vr": 0.5723828769420014,
        "Vi": -0.8665573659424043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5138321475137,
        "longitude": -94.2346577769259
      }
    },
    {
      "number": 54268,
      "class": "Bus",
      "name": "FORT DODGE 2 2",
      "init": {
        "Vr": 0.5726309901573798,
        "Vi": -0.8665165590869387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5138321475137,
        "longitude": -94.2346577769259
      }
    },
    {
      "number": 54269,
      "class": "Bus",
      "name": "FORT DODGE 3 1",
      "init": {
        "Vr": 0.5954493887772003,
        "Vi": -0.8549812570061067
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5003928450309,
        "longitude": -94.190872667815
      }
    },
    {
      "number": 54270,
      "class": "Bus",
      "name": "FORT DODGE 3 2",
      "init": {
        "Vr": 0.5914769362216614,
        "Vi": -0.8590008990335365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5003928450309,
        "longitude": -94.190872667815
      }
    },
    {
      "number": 54271,
      "class": "Bus",
      "name": "FORT DODGE 3 3",
      "init": {
        "Vr": 0.5750065105275033,
        "Vi": -0.8669799142383584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5003928450309,
        "longitude": -94.190872667815
      }
    },
    {
      "number": 54272,
      "class": "Bus",
      "name": "FORT DODGE 3 4",
      "init": {
        "Vr": 0.5912396640729091,
        "Vi": -0.8590673975970212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5003928450309,
        "longitude": -94.190872667815
      }
    },
    {
      "number": 54273,
      "class": "Bus",
      "name": "FORT DODGE 3 6",
      "init": {
        "Vr": 0.5915979087670087,
        "Vi": -0.8590826648214706
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5003928450309,
        "longitude": -94.190872667815
      }
    },
    {
      "number": 54274,
      "class": "Bus",
      "name": "FORT DODGE 4 1",
      "init": {
        "Vr": 0.5917365507952901,
        "Vi": -0.8589962464619753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4345928985694,
        "longitude": -94.2002289230844
      }
    },
    {
      "number": 54275,
      "class": "Bus",
      "name": "FORT DODGE 4 2",
      "init": {
        "Vr": 0.5914874438272137,
        "Vi": -0.8590729554075868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4345928985694,
        "longitude": -94.2002289230844
      }
    },
    {
      "number": 54276,
      "class": "Bus",
      "name": "GOWRIE 1 1",
      "init": {
        "Vr": 0.5733671217194191,
        "Vi": -0.871555266732268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.325691002752,
        "longitude": -94.302854707527
      }
    },
    {
      "number": 54277,
      "class": "Bus",
      "name": "GOWRIE 2 1",
      "init": {
        "Vr": 0.5750417580578434,
        "Vi": -0.8710948678270548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2561567204386,
        "longitude": -94.3197957100756
      }
    },
    {
      "number": 54278,
      "class": "Bus",
      "name": "HARCOURT 1",
      "init": {
        "Vr": 0.5717061798150932,
        "Vi": -0.8699442831759259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2859040610448,
        "longitude": -94.1928360949643
      }
    },
    {
      "number": 54279,
      "class": "Bus",
      "name": "HARCOURT 2",
      "init": {
        "Vr": 0.5717252717303443,
        "Vi": -0.8699433121025694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2859040610448,
        "longitude": -94.1928360949643
      }
    },
    {
      "number": 54280,
      "class": "Bus",
      "name": "MOORLAND 1",
      "init": {
        "Vr": 0.5724122260545925,
        "Vi": -0.8664347488632946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4566501861064,
        "longitude": -94.3743697993278
      }
    },
    {
      "number": 54281,
      "class": "Bus",
      "name": "OTHO 1 1",
      "init": {
        "Vr": 0.5412743491077939,
        "Vi": -0.867508783697885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3630324555611,
        "longitude": -94.0647465156322
      }
    },
    {
      "number": 54282,
      "class": "Bus",
      "name": "JOICE 1 1",
      "init": {
        "Vr": 0.5321271037365385,
        "Vi": -0.9014740482997273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3205115948394,
        "longitude": -93.48174640454
      }
    },
    {
      "number": 54283,
      "class": "Bus",
      "name": "LAKE MILLS 4 1",
      "init": {
        "Vr": 0.5385439762187725,
        "Vi": -0.8985640495044588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3998204806851,
        "longitude": -93.4391021211046
      }
    },
    {
      "number": 54284,
      "class": "Bus",
      "name": "LAKE MILLS 4 2",
      "init": {
        "Vr": 0.5385064067507995,
        "Vi": -0.8985727196954469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3998204806851,
        "longitude": -93.4391021211046
      }
    },
    {
      "number": 54285,
      "class": "Bus",
      "name": "LAKE MILLS 5 1",
      "init": {
        "Vr": 0.5275715497742008,
        "Vi": -0.8997358106671915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4787461820489,
        "longitude": -93.5200442052661
      }
    },
    {
      "number": 54286,
      "class": "Bus",
      "name": "RIDGEWAY 5 1",
      "init": {
        "Vr": 0.4106708483124526,
        "Vi": -0.9593401672804435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2918336036908,
        "longitude": -91.9213218447698
      }
    },
    {
      "number": 54287,
      "class": "Bus",
      "name": "RIDGEWAY 5 2",
      "init": {
        "Vr": 0.4106310376417781,
        "Vi": -0.9593407112885332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2918336036908,
        "longitude": -91.9213218447698
      }
    },
    {
      "number": 54288,
      "class": "Bus",
      "name": "LAWTON 2 1",
      "init": {
        "Vr": 0.6286167751222874,
        "Vi": -0.8168133644501611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4721436523832,
        "longitude": -96.14259027542
      }
    },
    {
      "number": 54289,
      "class": "Bus",
      "name": "LAWTON 3 1",
      "init": {
        "Vr": 0.6325675539104554,
        "Vi": -0.8233618271967881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5816794850323,
        "longitude": -96.1516142155481
      }
    },
    {
      "number": 54290,
      "class": "Bus",
      "name": "MOVILLE 1 1",
      "init": {
        "Vr": 0.621831315656502,
        "Vi": -0.8214374469835616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.355139430584,
        "longitude": -95.9385069981814
      }
    },
    {
      "number": 54291,
      "class": "Bus",
      "name": "MOVILLE 2 1",
      "init": {
        "Vr": 0.6587027536045053,
        "Vi": -0.8051122981632618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3603834135525,
        "longitude": -96.0373519744353
      }
    },
    {
      "number": 54292,
      "class": "Bus",
      "name": "MOVILLE 2 2",
      "init": {
        "Vr": 0.6587732262622598,
        "Vi": -0.8050850180057375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3603834135525,
        "longitude": -96.0373519744353
      }
    },
    {
      "number": 54293,
      "class": "Bus",
      "name": "SERGEANT BLUFF 1 1",
      "init": {
        "Vr": 0.63031732125624,
        "Vi": -0.8174407824815574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.384659151002,
        "longitude": -96.2523766628323
      }
    },
    {
      "number": 54294,
      "class": "Bus",
      "name": "SERGEANT BLUFF 2 1",
      "init": {
        "Vr": 0.6364410468666021,
        "Vi": -0.8149715785564364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2612777092708,
        "longitude": -96.3008918915981
      }
    },
    {
      "number": 54295,
      "class": "Bus",
      "name": "SIOUX CITY 6 1",
      "init": {
        "Vr": 0.6526019593298359,
        "Vi": -0.8073628621677407
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5158731568918,
        "longitude": -96.4370182358872
      }
    },
    {
      "number": 54296,
      "class": "Bus",
      "name": "SIOUX CITY 6 2",
      "init": {
        "Vr": 0.6304615023309894,
        "Vi": -0.8209793568394921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5158731568918,
        "longitude": -96.4370182358872
      }
    },
    {
      "number": 54297,
      "class": "Bus",
      "name": "SIOUX CITY 6 3",
      "init": {
        "Vr": 0.6524539227881544,
        "Vi": -0.8073998210569437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5158731568918,
        "longitude": -96.4370182358872
      }
    },
    {
      "number": 54298,
      "class": "Bus",
      "name": "SIOUX CITY 7 1",
      "init": {
        "Vr": 0.6542320221958414,
        "Vi": -0.8062982377795442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4882885028899,
        "longitude": -96.4009624928548
      }
    },
    {
      "number": 54299,
      "class": "Bus",
      "name": "SIOUX CITY 7 2",
      "init": {
        "Vr": 0.6307739760989678,
        "Vi": -0.8211451702823308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4882885028899,
        "longitude": -96.4009624928548
      }
    },
    {
      "number": 54300,
      "class": "Bus",
      "name": "SIOUX CITY 7 3",
      "init": {
        "Vr": 0.6540744266940962,
        "Vi": -0.8063508924539278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4882885028899,
        "longitude": -96.4009624928548
      }
    },
    {
      "number": 54301,
      "class": "Bus",
      "name": "SIOUX CITY 8 1",
      "init": {
        "Vr": 0.6288599408795443,
        "Vi": -0.8219855454530945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4665143703724,
        "longitude": -96.3992804829438
      }
    },
    {
      "number": 54302,
      "class": "Bus",
      "name": "SIOUX CITY 8 2",
      "init": {
        "Vr": 0.6290245726740347,
        "Vi": -0.8219333811006391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4665143703724,
        "longitude": -96.3992804829438
      }
    },
    {
      "number": 54303,
      "class": "Bus",
      "name": "SIOUX CITY 9 1",
      "init": {
        "Vr": 0.6290048323109726,
        "Vi": -0.8214600105235339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5028840690698,
        "longitude": -96.4157379790701
      }
    },
    {
      "number": 54304,
      "class": "Bus",
      "name": "SIOUX CITY 10 1",
      "init": {
        "Vr": 0.6287509792425013,
        "Vi": -0.8167596597989804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5055654504067,
        "longitude": -96.2265529766061
      }
    },
    {
      "number": 54305,
      "class": "Bus",
      "name": "SIOUX CITY 11 1",
      "init": {
        "Vr": 0.6261779107280768,
        "Vi": -0.8217599602565304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5518935295181,
        "longitude": -96.3915463348122
      }
    },
    {
      "number": 54306,
      "class": "Bus",
      "name": "SIOUX CITY 12 1",
      "init": {
        "Vr": 0.6272565757189427,
        "Vi": -0.8216350045939432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5089355494468,
        "longitude": -96.3581626559189
      }
    },
    {
      "number": 54307,
      "class": "Bus",
      "name": "SIOUX CITY 13 1",
      "init": {
        "Vr": 0.6490589537246537,
        "Vi": -0.8074349431948519
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.561717345935,
        "longitude": -96.3933839498569
      }
    },
    {
      "number": 54308,
      "class": "Bus",
      "name": "SIOUX CITY 14 1",
      "init": {
        "Vr": 0.6280829093341969,
        "Vi": -0.8213084782594088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5382001901745,
        "longitude": -96.4362742668963
      }
    },
    {
      "number": 54309,
      "class": "Bus",
      "name": "SIOUX CITY 15 1",
      "init": {
        "Vr": 0.6254439167451854,
        "Vi": -0.8213816417477422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.578367159902,
        "longitude": -96.3915575248505
      }
    },
    {
      "number": 54310,
      "class": "Bus",
      "name": "SIOUX CITY 16 1",
      "init": {
        "Vr": 0.6257186939734354,
        "Vi": -0.818375702369835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4347425195466,
        "longitude": -96.3059440575593
      }
    },
    {
      "number": 54311,
      "class": "Bus",
      "name": "SIOUX CITY 17 1",
      "init": {
        "Vr": 0.6271143232529367,
        "Vi": -0.8183854208943915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4085048726196,
        "longitude": -96.3141244699948
      }
    },
    {
      "number": 54312,
      "class": "Bus",
      "name": "SIOUX CITY 18 1",
      "init": {
        "Vr": 0.6634501750394395,
        "Vi": -0.8005134330756938
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4264509149426,
        "longitude": -96.2926696121167
      }
    },
    {
      "number": 54313,
      "class": "Bus",
      "name": "SIOUX CITY 19 1",
      "init": {
        "Vr": 0.6549896139549949,
        "Vi": -0.8046527762168398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4933952065671,
        "longitude": -96.2495809285635
      }
    },
    {
      "number": 54314,
      "class": "Bus",
      "name": "SIOUX CITY 19 2",
      "init": {
        "Vr": 0.6348540893506891,
        "Vi": -0.8166248134600571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4933952065671,
        "longitude": -96.2495809285635
      }
    },
    {
      "number": 54315,
      "class": "Bus",
      "name": "SIOUX CITY 19 3",
      "init": {
        "Vr": 0.6547615973371975,
        "Vi": -0.8047460951388556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4933952065671,
        "longitude": -96.2495809285635
      }
    },
    {
      "number": 54316,
      "class": "Bus",
      "name": "SIOUX CITY 20 1",
      "init": {
        "Vr": 0.6694356336875709,
        "Vi": -0.7945900213451057
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.481948855341,
        "longitude": -96.3159736229547
      }
    },
    {
      "number": 54317,
      "class": "Bus",
      "name": "SIOUX CITY 20 2",
      "init": {
        "Vr": 0.6594912221429576,
        "Vi": -0.8024488708918469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.481948855341,
        "longitude": -96.3159736229547
      }
    },
    {
      "number": 54318,
      "class": "Bus",
      "name": "SIOUX CITY 20 3",
      "init": {
        "Vr": 0.6338310905621999,
        "Vi": -0.8230582018588535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.481948855341,
        "longitude": -96.3159736229547
      }
    },
    {
      "number": 54319,
      "class": "Bus",
      "name": "SIOUX CITY 20 4",
      "init": {
        "Vr": 0.6709100949125282,
        "Vi": -0.793712275889065
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.481948855341,
        "longitude": -96.3159736229547
      }
    },
    {
      "number": 54320,
      "class": "Bus",
      "name": "SIOUX CITY 20 6",
      "init": {
        "Vr": 0.6691840690223956,
        "Vi": -0.7945845998883876
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.481948855341,
        "longitude": -96.3159736229547
      }
    },
    {
      "number": 54321,
      "class": "Bus",
      "name": "MANLY 1",
      "init": {
        "Vr": 0.5230029521119586,
        "Vi": -0.9064654198499651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2211654314937,
        "longitude": -93.1766724399923
      }
    },
    {
      "number": 54322,
      "class": "Bus",
      "name": "NORTHWOOD 1 1",
      "init": {
        "Vr": 0.5245783779857445,
        "Vi": -0.9036173470192526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5216675165088,
        "longitude": -93.2521062763591
      }
    },
    {
      "number": 54323,
      "class": "Bus",
      "name": "BELMOND 1 1",
      "init": {
        "Vr": 0.5350179659305747,
        "Vi": -0.8972280271859094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8908089447939,
        "longitude": -93.5410229810523
      }
    },
    {
      "number": 54324,
      "class": "Bus",
      "name": "BELMOND 2 1",
      "init": {
        "Vr": 0.5376371819071826,
        "Vi": -0.8960136852747959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.902383097863,
        "longitude": -93.6219176837308
      }
    },
    {
      "number": 54325,
      "class": "Bus",
      "name": "BELMOND 3 1",
      "init": {
        "Vr": 0.5394679279316915,
        "Vi": -0.8964084054271536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8196849953301,
        "longitude": -93.6688603371234
      }
    },
    {
      "number": 54326,
      "class": "Bus",
      "name": "CLARION 5 1",
      "init": {
        "Vr": 0.5374947949563758,
        "Vi": -0.8912842973723931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8072187811479,
        "longitude": -93.7530068870437
      }
    },
    {
      "number": 54327,
      "class": "Bus",
      "name": "CLARION 6 1",
      "init": {
        "Vr": 0.5431022836104445,
        "Vi": -0.8813880780857379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.730494311495,
        "longitude": -93.8254790837551
      }
    },
    {
      "number": 54328,
      "class": "Bus",
      "name": "CLARION 6 2",
      "init": {
        "Vr": 0.543057020452511,
        "Vi": -0.8813915037841766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.730494311495,
        "longitude": -93.8254790837551
      }
    },
    {
      "number": 54329,
      "class": "Bus",
      "name": "CLARION 7 1",
      "init": {
        "Vr": 0.5360903828250442,
        "Vi": -0.8949295684748818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7536820514698,
        "longitude": -93.650119471044
      }
    },
    {
      "number": 54330,
      "class": "Bus",
      "name": "GRAND JUNCTION 5 1",
      "init": {
        "Vr": 0.6119884505967377,
        "Vi": -0.8470301473328602
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0142134407862,
        "longitude": -94.2395400681169
      }
    },
    {
      "number": 54331,
      "class": "Bus",
      "name": "GRAND JUNCTION 5 2",
      "init": {
        "Vr": 0.5939459837000326,
        "Vi": -0.8584660398830091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0142134407862,
        "longitude": -94.2395400681169
      }
    },
    {
      "number": 54332,
      "class": "Bus",
      "name": "GRAND JUNCTION 5 3",
      "init": {
        "Vr": 0.5758784204600237,
        "Vi": -0.875021015776384
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0142134407862,
        "longitude": -94.2395400681169
      }
    },
    {
      "number": 54333,
      "class": "Bus",
      "name": "GRAND JUNCTION 5 4",
      "init": {
        "Vr": 0.6206374583943912,
        "Vi": -0.8432417349506698
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0142134407862,
        "longitude": -94.2395400681169
      }
    },
    {
      "number": 54334,
      "class": "Bus",
      "name": "GRAND JUNCTION 5 5",
      "init": {
        "Vr": 0.5928681884237035,
        "Vi": -0.8587470915211197
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0142134407862,
        "longitude": -94.2395400681169
      }
    },
    {
      "number": 54335,
      "class": "Bus",
      "name": "GRAND JUNCTION 5 7",
      "init": {
        "Vr": 0.5939459837000326,
        "Vi": -0.8584660398830091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0142134407862,
        "longitude": -94.2395400681169
      }
    },
    {
      "number": 54336,
      "class": "Bus",
      "name": "DES MOINES 34 1",
      "init": {
        "Vr": 0.5505219919736399,
        "Vi": -0.8776226774745293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54337,
      "class": "Bus",
      "name": "DES MOINES 34 2",
      "init": {
        "Vr": 0.505941746018102,
        "Vi": -0.9059870212592401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54338,
      "class": "Bus",
      "name": "DES MOINES 34 3",
      "init": {
        "Vr": 0.46559425089327244,
        "Vi": -0.9316582616244206
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54339,
      "class": "Bus",
      "name": "DES MOINES 34 4",
      "init": {
        "Vr": 0.4655942508932725,
        "Vi": -0.9316582616244206
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54340,
      "class": "Bus",
      "name": "DES MOINES 34 5",
      "init": {
        "Vr": 0.6078660830892898,
        "Vi": -0.8285138574116732
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54341,
      "class": "Bus",
      "name": "DES MOINES 34 6",
      "init": {
        "Vr": 0.6269382547939797,
        "Vi": -0.8126498739933242
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54342,
      "class": "Bus",
      "name": "DES MOINES 34 7",
      "init": {
        "Vr": 0.6156235209707762,
        "Vi": -0.823095658824397
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54343,
      "class": "Bus",
      "name": "DES MOINES 34 8",
      "init": {
        "Vr": 0.5455899361738927,
        "Vi": -0.8803976398170313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54344,
      "class": "Bus",
      "name": "DES MOINES 34 10",
      "init": {
        "Vr": 0.5503222343314919,
        "Vi": -0.8776222756660172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.583851206032,
        "longitude": -93.5281953954773
      }
    },
    {
      "number": 54345,
      "class": "Bus",
      "name": "MONTEZUMA 6 1",
      "init": {
        "Vr": 0.4623665327245433,
        "Vi": -0.9360057540302551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54346,
      "class": "Bus",
      "name": "MONTEZUMA 6 2",
      "init": {
        "Vr": 0.45586643054317666,
        "Vi": -0.9358544869021882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54347,
      "class": "Bus",
      "name": "MONTEZUMA 6 3",
      "init": {
        "Vr": 0.4623665327245432,
        "Vi": -0.9360057540302549
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54348,
      "class": "Bus",
      "name": "MONTEZUMA 6 4",
      "init": {
        "Vr": 0.4623665327245432,
        "Vi": -0.9360057540302549
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54349,
      "class": "Bus",
      "name": "MONTEZUMA 6 5",
      "init": {
        "Vr": 0.46236653272454326,
        "Vi": -0.9360057540302549
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54350,
      "class": "Bus",
      "name": "MONTEZUMA 6 6",
      "init": {
        "Vr": 0.4623665327245433,
        "Vi": -0.936005754030255
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54351,
      "class": "Bus",
      "name": "MONTEZUMA 6 7",
      "init": {
        "Vr": 0.45586643054317666,
        "Vi": -0.9358544869021882
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54352,
      "class": "Bus",
      "name": "MONTEZUMA 6 8",
      "init": {
        "Vr": 0.4623628242397528,
        "Vi": -0.9360053161126771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54353,
      "class": "Bus",
      "name": "MONTEZUMA 6 10",
      "init": {
        "Vr": 0.46244087718524635,
        "Vi": -0.9360234318844488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5881941905514,
        "longitude": -92.5263571922401
      }
    },
    {
      "number": 54354,
      "class": "Bus",
      "name": "GREENFIELD 18 1",
      "init": {
        "Vr": 0.5916632841010047,
        "Vi": -0.8583841539866249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2957570244315,
        "longitude": -94.4782226953797
      }
    },
    {
      "number": 54355,
      "class": "Bus",
      "name": "GREENFIELD 18 2",
      "init": {
        "Vr": 0.582518096206287,
        "Vi": -0.8631693014507406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2957570244315,
        "longitude": -94.4782226953797
      }
    },
    {
      "number": 54356,
      "class": "Bus",
      "name": "GREENFIELD 18 3",
      "init": {
        "Vr": 0.5971301515344821,
        "Vi": -0.8538152428877311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2957570244315,
        "longitude": -94.4782226953797
      }
    },
    {
      "number": 54357,
      "class": "Bus",
      "name": "GREENFIELD 18 4",
      "init": {
        "Vr": 0.5945571120566874,
        "Vi": -0.8535253305956141
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2957570244315,
        "longitude": -94.4782226953797
      }
    },
    {
      "number": 54358,
      "class": "Bus",
      "name": "GREENFIELD 18 5",
      "init": {
        "Vr": 0.5916190739030005,
        "Vi": -0.8583910402397551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2957570244315,
        "longitude": -94.4782226953797
      }
    },
    {
      "number": 54359,
      "class": "Bus",
      "name": "GREENFIELD 18 7",
      "init": {
        "Vr": 0.591762555301102,
        "Vi": -0.8583696682547692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2957570244315,
        "longitude": -94.4782226953797
      }
    },
    {
      "number": 54360,
      "class": "Bus",
      "name": "SUMNER 7 1",
      "init": {
        "Vr": 0.4469579962432132,
        "Vi": -0.9423753781945238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54361,
      "class": "Bus",
      "name": "SUMNER 7 2",
      "init": {
        "Vr": 0.425651308607266,
        "Vi": -0.9530642983595268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54362,
      "class": "Bus",
      "name": "SUMNER 7 3",
      "init": {
        "Vr": 0.38194077989182756,
        "Vi": -0.9722987611067115
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54363,
      "class": "Bus",
      "name": "SUMNER 7 4",
      "init": {
        "Vr": 0.40942368792979833,
        "Vi": -0.9634622139601107
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54364,
      "class": "Bus",
      "name": "SUMNER 7 5",
      "init": {
        "Vr": 0.44909461646411286,
        "Vi": -0.9411224370852823
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54365,
      "class": "Bus",
      "name": "SUMNER 7 6",
      "init": {
        "Vr": 0.44909461646411286,
        "Vi": -0.9411224370852823
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54366,
      "class": "Bus",
      "name": "SUMNER 7 7",
      "init": {
        "Vr": 0.44700682767298694,
        "Vi": -0.9423485849726764
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54367,
      "class": "Bus",
      "name": "SUMNER 7 8",
      "init": {
        "Vr": 0.45162777396463244,
        "Vi": -0.9396006698294749
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54368,
      "class": "Bus",
      "name": "SUMNER 7 9",
      "init": {
        "Vr": 0.4470605558200983,
        "Vi": -0.9423417946113263
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54369,
      "class": "Bus",
      "name": "SUMNER 7 11",
      "init": {
        "Vr": 0.4469579962432132,
        "Vi": -0.9423753781945238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8701266541608,
        "longitude": -92.1213609158188
      }
    },
    {
      "number": 54370,
      "class": "Bus",
      "name": "LANSING 28 1",
      "init": {
        "Vr": 0.44828415584558734,
        "Vi": -0.9417485225946721
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3513929606404,
        "longitude": -91.1656376566135
      }
    },
    {
      "number": 54371,
      "class": "Bus",
      "name": "LANSING 28 2",
      "init": {
        "Vr": 0.4272053308558314,
        "Vi": -0.9530318024711107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3513929606404,
        "longitude": -91.1656376566135
      }
    },
    {
      "number": 54372,
      "class": "Bus",
      "name": "LANSING 28 3",
      "init": {
        "Vr": 0.36625002849458765,
        "Vi": -0.9740017858262692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3513929606404,
        "longitude": -91.1656376566135
      }
    },
    {
      "number": 54373,
      "class": "Bus",
      "name": "LANSING 28 4",
      "init": {
        "Vr": 0.4621138626515438,
        "Vi": -0.9014918735499425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3513929606404,
        "longitude": -91.1656376566135
      }
    },
    {
      "number": 54374,
      "class": "Bus",
      "name": "LANSING 28 5",
      "init": {
        "Vr": 0.4482600860726258,
        "Vi": -0.9417515056008323
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3513929606404,
        "longitude": -91.1656376566135
      }
    },
    {
      "number": 54375,
      "class": "Bus",
      "name": "LANSING 28 7",
      "init": {
        "Vr": 0.447939134757055,
        "Vi": -0.9441372126424692
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3513929606404,
        "longitude": -91.1656376566135
      }
    },
    {
      "number": 54376,
      "class": "Bus",
      "name": "ALGONA 4 1",
      "init": {
        "Vr": 0.5953143616321181,
        "Vi": -0.8600497263183404
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54377,
      "class": "Bus",
      "name": "ALGONA 4 2",
      "init": {
        "Vr": 0.5969985457389978,
        "Vi": -0.8594842156305967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54378,
      "class": "Bus",
      "name": "ALGONA 4 3",
      "init": {
        "Vr": 0.5870990457183779,
        "Vi": -0.8637632489147786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54379,
      "class": "Bus",
      "name": "ALGONA 4 4",
      "init": {
        "Vr": 0.5964989367015594,
        "Vi": -0.8590390700744951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54380,
      "class": "Bus",
      "name": "ALGONA 4 5",
      "init": {
        "Vr": 0.5964989367015594,
        "Vi": -0.8590390700744951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54381,
      "class": "Bus",
      "name": "ALGONA 4 6",
      "init": {
        "Vr": 0.5951903608420698,
        "Vi": -0.8601707181415464
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54382,
      "class": "Bus",
      "name": "ALGONA 4 7",
