      "init": {
        "Vr": 0.5970764869601984,
        "Vi": -0.8554748362679083
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54383,
      "class": "Bus",
      "name": "ALGONA 4 8",
      "init": {
        "Vr": 0.5949688129628613,
        "Vi": -0.8598391122042601
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54384,
      "class": "Bus",
      "name": "ALGONA 4 10",
      "init": {
        "Vr": 0.5953143616321181,
        "Vi": -0.8600497263183404
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0714579106826,
        "longitude": -94.2327419826698
      }
    },
    {
      "number": 54385,
      "class": "Bus",
      "name": "RUTHVEN 2 1",
      "init": {
        "Vr": 0.6499308466006636,
        "Vi": -0.8095287052905159
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0562534393892,
        "longitude": -94.9584486133755
      }
    },
    {
      "number": 54386,
      "class": "Bus",
      "name": "RUTHVEN 2 2",
      "init": {
        "Vr": 0.6449809259985281,
        "Vi": -0.8196636927969412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0562534393892,
        "longitude": -94.9584486133755
      }
    },
    {
      "number": 54387,
      "class": "Bus",
      "name": "RUTHVEN 2 3",
      "init": {
        "Vr": 0.6318357088863683,
        "Vi": -0.8307671425310499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0562534393892,
        "longitude": -94.9584486133755
      }
    },
    {
      "number": 54388,
      "class": "Bus",
      "name": "RUTHVEN 2 4",
      "init": {
        "Vr": 0.6255736130963959,
        "Vi": -0.8296037981569236
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0562534393892,
        "longitude": -94.9584486133755
      }
    },
    {
      "number": 54389,
      "class": "Bus",
      "name": "RUTHVEN 2 5",
      "init": {
        "Vr": 0.6367651919388788,
        "Vi": -0.8263188569977403
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0562534393892,
        "longitude": -94.9584486133755
      }
    },
    {
      "number": 54390,
      "class": "Bus",
      "name": "RUTHVEN 2 6",
      "init": {
        "Vr": 0.6516376941118774,
        "Vi": -0.8109967865725392
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0562534393892,
        "longitude": -94.9584486133755
      }
    },
    {
      "number": 54391,
      "class": "Bus",
      "name": "RUTHVEN 2 8",
      "init": {
        "Vr": 0.6443965990976634,
        "Vi": -0.8204028037910622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0562534393892,
        "longitude": -94.9584486133755
      }
    },
    {
      "number": 54392,
      "class": "Bus",
      "name": "SCHALLER 2 1",
      "init": {
        "Vr": 0.6584535523686009,
        "Vi": -0.8088789710347838
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470242567653,
        "longitude": -95.3466941860566
      }
    },
    {
      "number": 54393,
      "class": "Bus",
      "name": "SCHALLER 2 2",
      "init": {
        "Vr": 0.6549164081775133,
        "Vi": -0.8133150457378548
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470242567653,
        "longitude": -95.3466941860566
      }
    },
    {
      "number": 54394,
      "class": "Bus",
      "name": "SCHALLER 2 3",
      "init": {
        "Vr": 0.6484640813790717,
        "Vi": -0.8224215806252908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470242567653,
        "longitude": -95.3466941860566
      }
    },
    {
      "number": 54395,
      "class": "Bus",
      "name": "SCHALLER 2 4",
      "init": {
        "Vr": 0.6764934100688084,
        "Vi": -0.799508906208004
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470242567653,
        "longitude": -95.3466941860566
      }
    },
    {
      "number": 54396,
      "class": "Bus",
      "name": "SCHALLER 2 5",
      "init": {
        "Vr": 0.6584190949112962,
        "Vi": -0.8088909750295947
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470242567653,
        "longitude": -95.3466941860566
      }
    },
    {
      "number": 54397,
      "class": "Bus",
      "name": "SCHALLER 2 7",
      "init": {
        "Vr": 0.657428147727061,
        "Vi": -0.8099446962880066
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470242567653,
        "longitude": -95.3466941860566
      }
    },
    {
      "number": 54398,
      "class": "Bus",
      "name": "LAURENS 6 1",
      "init": {
        "Vr": 0.6350685891945195,
        "Vi": -0.8309511706884836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8488829267043,
        "longitude": -94.8107353326054
      }
    },
    {
      "number": 54399,
      "class": "Bus",
      "name": "LAURENS 6 2",
      "init": {
        "Vr": 0.6350026249573495,
        "Vi": -0.8309948372956203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8488829267043,
        "longitude": -94.8107353326054
      }
    },
    {
      "number": 54400,
      "class": "Bus",
      "name": "COON RAPIDS 2 1",
      "init": {
        "Vr": 0.5902082414791804,
        "Vi": -0.858163393329007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54401,
      "class": "Bus",
      "name": "COON RAPIDS 2 2",
      "init": {
        "Vr": 0.5906484949796988,
        "Vi": -0.8635685904646392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54402,
      "class": "Bus",
      "name": "COON RAPIDS 2 3",
      "init": {
        "Vr": 0.5930938145254494,
        "Vi": -0.8616267766498713
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54403,
      "class": "Bus",
      "name": "COON RAPIDS 2 4",
      "init": {
        "Vr": 0.5930938145254494,
        "Vi": -0.8616267766498713
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54404,
      "class": "Bus",
      "name": "COON RAPIDS 2 5",
      "init": {
        "Vr": 0.5906761698698387,
        "Vi": -0.8635487374542379
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54405,
      "class": "Bus",
      "name": "COON RAPIDS 2 6",
      "init": {
        "Vr": 0.5936048895312992,
        "Vi": -0.8576712486263699
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54406,
      "class": "Bus",
      "name": "COON RAPIDS 2 7",
      "init": {
        "Vr": 0.5901864664478501,
        "Vi": -0.8581713587187432
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54407,
      "class": "Bus",
      "name": "COON RAPIDS 2 9",
      "init": {
        "Vr": 0.5902350092332561,
        "Vi": -0.8581610064714011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8679707436786,
        "longitude": -94.6766957857619
      }
    },
    {
      "number": 54408,
      "class": "Bus",
      "name": "BLOOMFIELD 18 1",
      "init": {
        "Vr": 0.47296874883536855,
        "Vi": -0.9344024050411119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.763657560395,
        "longitude": -92.4450769987167
      }
    },
    {
      "number": 54409,
      "class": "Bus",
      "name": "BLOOMFIELD 18 2",
      "init": {
        "Vr": 0.487899997926933,
        "Vi": -0.9237703790181871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.763657560395,
        "longitude": -92.4450769987167
      }
    },
    {
      "number": 54410,
      "class": "Bus",
      "name": "BLOOMFIELD 18 3",
      "init": {
        "Vr": 0.47294253383887636,
        "Vi": -0.934582650900035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.763657560395,
        "longitude": -92.4450769987167
      }
    },
    {
      "number": 54411,
      "class": "Bus",
      "name": "BLOOMFIELD 18 5",
      "init": {
        "Vr": 0.4728793748662989,
        "Vi": -0.9344019927985608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.763657560395,
        "longitude": -92.4450769987167
      }
    },
    {
      "number": 54412,
      "class": "Bus",
      "name": "GREENFIELD 19 1",
      "init": {
        "Vr": 0.5759195976145969,
        "Vi": -0.8614248435297215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4146494099754,
        "longitude": -94.439017662119
      }
    },
    {
      "number": 54413,
      "class": "Bus",
      "name": "GREENFIELD 19 2",
      "init": {
        "Vr": 0.5759195976145968,
        "Vi": -0.8614248435297214
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4146494099754,
        "longitude": -94.439017662119
      }
    },
    {
      "number": 54414,
      "class": "Bus",
      "name": "GREENFIELD 19 3",
      "init": {
        "Vr": 0.5758812168633856,
        "Vi": -0.8614234729637426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4146494099754,
        "longitude": -94.439017662119
      }
    },
    {
      "number": 54415,
      "class": "Bus",
      "name": "MUSCATINE 5 1",
      "init": {
        "Vr": 0.33922506462582996,
        "Vi": -0.984360909387367
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3180910064624,
        "longitude": -91.1037488993893
      }
    },
    {
      "number": 54416,
      "class": "Bus",
      "name": "MUSCATINE 5 2",
      "init": {
        "Vr": 0.32042892180989624,
        "Vi": -0.9899678357732032
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3180910064624,
        "longitude": -91.1037488993893
      }
    },
    {
      "number": 54417,
      "class": "Bus",
      "name": "MUSCATINE 5 3",
      "init": {
        "Vr": 0.2924006373353813,
        "Vi": -0.9914830754158258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3180910064624,
        "longitude": -91.1037488993893
      }
    },
    {
      "number": 54418,
      "class": "Bus",
      "name": "MUSCATINE 5 4",
      "init": {
        "Vr": 0.2937411741399105,
        "Vi": -0.9907772887659763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3180910064624,
        "longitude": -91.1037488993893
      }
    },
    {
      "number": 54419,
      "class": "Bus",
      "name": "MUSCATINE 5 5",
      "init": {
        "Vr": 0.33922506462582996,
        "Vi": -0.984360909387367
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3180910064624,
        "longitude": -91.1037488993893
      }
    },
    {
      "number": 54420,
      "class": "Bus",
      "name": "MUSCATINE 5 6",
      "init": {
        "Vr": 0.3204074092074102,
        "Vi": -0.989965689227007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3180910064624,
        "longitude": -91.1037488993893
      }
    },
    {
      "number": 54421,
      "class": "Bus",
      "name": "MUSCATINE 5 8",
      "init": {
        "Vr": 0.2920186583856229,
        "Vi": -0.9914438430638418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3180910064624,
        "longitude": -91.1037488993893
      }
    },
    {
      "number": 54422,
      "class": "Bus",
      "name": "MARSHALLTOWN 5 1",
      "init": {
        "Vr": 0.4997464397862988,
        "Vi": -0.9153670920186361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0251596048173,
        "longitude": -92.8998407985724
      }
    },
    {
      "number": 54423,
      "class": "Bus",
      "name": "MARSHALLTOWN 5 2",
      "init": {
        "Vr": 0.4965377215334347,
        "Vi": -0.886997035019113
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0251596048173,
        "longitude": -92.8998407985724
      }
    },
    {
      "number": 54424,
      "class": "Bus",
      "name": "MARSHALLTOWN 5 3",
      "init": {
        "Vr": 0.49806090565373534,
        "Vi": -0.8862844193707099
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0251596048173,
        "longitude": -92.8998407985724
      }
    },
    {
      "number": 54425,
      "class": "Bus",
      "name": "MARSHALLTOWN 5 4",
      "init": {
        "Vr": 0.4956033451122755,
        "Vi": -0.8877334347713892
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0251596048173,
        "longitude": -92.8998407985724
      }
    },
    {
      "number": 54426,
      "class": "Bus",
      "name": "MARSHALLTOWN 5 5",
      "init": {
        "Vr": 0.4997358142254108,
        "Vi": -0.9153660259551943
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0251596048173,
        "longitude": -92.8998407985724
      }
    },
    {
      "number": 54427,
      "class": "Bus",
      "name": "MARSHALLTOWN 5 7",
      "init": {
        "Vr": 0.4996434941524291,
        "Vi": -0.9154175912459859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0251596048173,
        "longitude": -92.8998407985724
      }
    },
    {
      "number": 54428,
      "class": "Bus",
      "name": "EAGLE GROVE 3 1",
      "init": {
        "Vr": 0.5586244380461561,
        "Vi": -0.8711102540154523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378400264455,
        "longitude": -93.8749887380069
      }
    },
    {
      "number": 54429,
      "class": "Bus",
      "name": "EAGLE GROVE 3 2",
      "init": {
        "Vr": 0.5637083730553042,
        "Vi": -0.8423997132413579
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378400264455,
        "longitude": -93.8749887380069
      }
    },
    {
      "number": 54430,
      "class": "Bus",
      "name": "EAGLE GROVE 3 3",
      "init": {
        "Vr": 0.5586207340975998,
        "Vi": -0.8711112494097623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378400264455,
        "longitude": -93.8749887380069
      }
    },
    {
      "number": 54431,
      "class": "Bus",
      "name": "EAGLE GROVE 3 5",
      "init": {
        "Vr": 0.5585560090905735,
        "Vi": -0.8711980337798327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378400264455,
        "longitude": -93.8749887380069
      }
    },
    {
      "number": 54432,
      "class": "Bus",
      "name": "CEDAR RAPIDS 20 1",
      "init": {
        "Vr": 0.38510995817884136,
        "Vi": -0.9650611566354247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9936527987536,
        "longitude": -91.6674484043232
      }
    },
    {
      "number": 54433,
      "class": "Bus",
      "name": "CEDAR RAPIDS 20 2",
      "init": {
        "Vr": 0.3850362918423552,
        "Vi": -0.9650376292434618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9936527987536,
        "longitude": -91.6674484043232
      }
    },
    {
      "number": 54434,
      "class": "Bus",
      "name": "COGGON 4 1",
      "init": {
        "Vr": 0.3894505735234655,
        "Vi": -0.9621042361459184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54435,
      "class": "Bus",
      "name": "COGGON 4 2",
      "init": {
        "Vr": 0.37763005115130377,
        "Vi": -0.9680333817776222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54436,
      "class": "Bus",
      "name": "COGGON 4 3",
      "init": {
        "Vr": 0.3894505735234653,
        "Vi": -0.9621042361459179
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54437,
      "class": "Bus",
      "name": "COGGON 4 4",
      "init": {
        "Vr": 0.3894505735234653,
        "Vi": -0.9621042361459179
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54438,
      "class": "Bus",
      "name": "COGGON 4 5",
      "init": {
        "Vr": 0.38945057352346535,
        "Vi": -0.962104236145918
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54439,
      "class": "Bus",
      "name": "COGGON 4 6",
      "init": {
        "Vr": 0.3894505735234655,
        "Vi": -0.9621042361459184
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54440,
      "class": "Bus",
      "name": "COGGON 4 7",
      "init": {
        "Vr": 0.3896143581575056,
        "Vi": -0.9620511910594189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54441,
      "class": "Bus",
      "name": "COGGON 4 9",
      "init": {
        "Vr": 0.3894505735234655,
        "Vi": -0.9621042361459184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891477740327,
        "longitude": -91.5808895773751
      }
    },
    {
      "number": 54442,
      "class": "Bus",
      "name": "WEST LIBERTY 9 1",
      "init": {
        "Vr": 0.34382875429376053,
        "Vi": -0.9826508633030083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823463966251,
        "longitude": -91.2436129550447
      }
    },
    {
      "number": 54443,
      "class": "Bus",
      "name": "WEST LIBERTY 9 2",
      "init": {
        "Vr": 0.32696845935851887,
        "Vi": -0.9915403039036174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823463966251,
        "longitude": -91.2436129550447
      }
    },
    {
      "number": 54444,
      "class": "Bus",
      "name": "WEST LIBERTY 9 3",
      "init": {
        "Vr": 0.3349811392504431,
        "Vi": -0.9873156896321081
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823463966251,
        "longitude": -91.2436129550447
      }
    },
    {
      "number": 54445,
      "class": "Bus",
      "name": "WEST LIBERTY 9 4",
      "init": {
        "Vr": 0.3349811392504431,
        "Vi": -0.9873156896321079
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823463966251,
        "longitude": -91.2436129550447
      }
    },
    {
      "number": 54446,
      "class": "Bus",
      "name": "WEST LIBERTY 9 5",
      "init": {
        "Vr": 0.34410798094588424,
        "Vi": -0.9825700522005171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823463966251,
        "longitude": -91.2436129550447
      }
    },
    {
      "number": 54447,
      "class": "Bus",
      "name": "WEST LIBERTY 9 7",
      "init": {
        "Vr": 0.34382875429376053,
        "Vi": -0.9826508633030083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823463966251,
        "longitude": -91.2436129550447
      }
    },
    {
      "number": 54448,
      "class": "Bus",
      "name": "CARROLL 5 1",
      "init": {
        "Vr": 0.6365898277780605,
        "Vi": -0.8301838779454561
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54449,
      "class": "Bus",
      "name": "CARROLL 5 2",
      "init": {
        "Vr": 0.6318573621600153,
        "Vi": -0.833586138175123
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54450,
      "class": "Bus",
      "name": "CARROLL 5 3",
      "init": {
        "Vr": 0.6073522469513376,
        "Vi": -0.8546571219651827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54451,
      "class": "Bus",
      "name": "CARROLL 5 4",
      "init": {
        "Vr": 0.6303207563130079,
        "Vi": -0.8346908335485372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54452,
      "class": "Bus",
      "name": "CARROLL 5 5",
      "init": {
        "Vr": 0.6303207563130079,
        "Vi": -0.8346908335485372
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54453,
      "class": "Bus",
      "name": "CARROLL 5 6",
      "init": {
        "Vr": 0.6365898277780606,
        "Vi": -0.8301838779454559
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54454,
      "class": "Bus",
      "name": "CARROLL 5 7",
      "init": {
        "Vr": 0.6369714772448939,
        "Vi": -0.8300264774755427
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54455,
      "class": "Bus",
      "name": "CARROLL 5 9",
      "init": {
        "Vr": 0.6317590650910896,
        "Vi": -0.8336581299327877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1654395147572,
        "longitude": -94.9086447192739
      }
    },
    {
      "number": 54456,
      "class": "Bus",
      "name": "GREENFIELD 20 1",
      "init": {
        "Vr": 0.592593704729972,
        "Vi": -0.8564553962226049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3488800484932,
        "longitude": -94.4386534935082
      }
    },
    {
      "number": 54457,
      "class": "Bus",
      "name": "GREENFIELD 20 2",
      "init": {
        "Vr": 0.5800207811275201,
        "Vi": -0.8643703657367894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3488800484932,
        "longitude": -94.4386534935082
      }
    },
    {
      "number": 54458,
      "class": "Bus",
      "name": "GREENFIELD 20 3",
      "init": {
        "Vr": 0.5785798568967638,
        "Vi": -0.8652774634632229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3488800484932,
        "longitude": -94.4386534935082
      }
    },
    {
      "number": 54459,
      "class": "Bus",
      "name": "GREENFIELD 20 4",
      "init": {
        "Vr": 0.5785798568967635,
        "Vi": -0.8652774634632228
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3488800484932,
        "longitude": -94.4386534935082
      }
    },
    {
      "number": 54460,
      "class": "Bus",
      "name": "GREENFIELD 20 5",
      "init": {
        "Vr": 0.5927046647700662,
        "Vi": -0.8564120440705102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3488800484932,
        "longitude": -94.4386534935082
      }
    },
    {
      "number": 54461,
      "class": "Bus",
      "name": "GREENFIELD 20 7",
      "init": {
        "Vr": 0.592593704729972,
        "Vi": -0.8564553962226049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3488800484932,
        "longitude": -94.4386534935082
      }
    },
    {
      "number": 54462,
      "class": "Bus",
      "name": "OSAGE 4 1",
      "init": {
        "Vr": 0.5052441115561018,
        "Vi": -0.9179683540461988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750041232703,
        "longitude": -92.7822093909536
      }
    },
    {
      "number": 54463,
      "class": "Bus",
      "name": "OSAGE 4 2",
      "init": {
        "Vr": 0.4957559592520199,
        "Vi": -0.886297727416988
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750041232703,
        "longitude": -92.7822093909536
      }
    },
    {
      "number": 54464,
      "class": "Bus",
      "name": "OSAGE 4 3",
      "init": {
        "Vr": 0.5052441115561017,
        "Vi": -0.9179683540461987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750041232703,
        "longitude": -92.7822093909536
      }
    },
    {
      "number": 54465,
      "class": "Bus",
      "name": "OSAGE 4 4",
      "init": {
        "Vr": 0.5052441115561017,
        "Vi": -0.9179683540461989
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750041232703,
        "longitude": -92.7822093909536
      }
    },
    {
      "number": 54466,
      "class": "Bus",
      "name": "OSAGE 4 5",
      "init": {
        "Vr": 0.5051787226557927,
        "Vi": -0.9179966259332684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750041232703,
        "longitude": -92.7822093909536
      }
    },
    {
      "number": 54467,
      "class": "Bus",
      "name": "OSAGE 4 7",
      "init": {
        "Vr": 0.5052441115561018,
        "Vi": -0.9179683540461988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750041232703,
        "longitude": -92.7822093909536
      }
    },
    {
      "number": 54468,
      "class": "Bus",
      "name": "ESTHERVILLE 4 1",
      "init": {
        "Vr": 0.6493068794902565,
        "Vi": -0.817658292559959
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4175779330296,
        "longitude": -94.8104728492598
      }
    },
    {
      "number": 54469,
      "class": "Bus",
      "name": "ESTHERVILLE 4 2",
      "init": {
        "Vr": 0.6442028749030104,
        "Vi": -0.8252518887065932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4175779330296,
        "longitude": -94.8104728492598
      }
    },
    {
      "number": 54470,
      "class": "Bus",
      "name": "ESTHERVILLE 4 3",
      "init": {
        "Vr": 0.64972102130104,
        "Vi": -0.8171933461807741
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4175779330296,
        "longitude": -94.8104728492598
      }
    },
    {
      "number": 54471,
      "class": "Bus",
      "name": "ESTHERVILLE 4 5",
      "init": {
        "Vr": 0.6493068794902565,
        "Vi": -0.817658292559959
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4175779330296,
        "longitude": -94.8104728492598
      }
    },
    {
      "number": 54472,
      "class": "Bus",
      "name": "KENSETT 1 1",
      "init": {
        "Vr": 0.536367564381428,
        "Vi": -0.8986990263663704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3528615545423,
        "longitude": -93.3091193196256
      }
    },
    {
      "number": 54473,
      "class": "Bus",
      "name": "KENSETT 1 2",
      "init": {
        "Vr": 0.5363223235805661,
        "Vi": -0.8987033434381804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3528615545423,
        "longitude": -93.3091193196256
      }
    },
    {
      "number": 54474,
      "class": "Bus",
      "name": "EDDYVILLE 5 1",
      "init": {
        "Vr": 0.5217899194928434,
        "Vi": -0.9029408090814869
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632549669613,
        "longitude": -92.627869641719
      }
    },
    {
      "number": 54475,
      "class": "Bus",
      "name": "EDDYVILLE 5 2",
      "init": {
        "Vr": 0.5062527528184874,
        "Vi": -0.9132667400433301
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632549669613,
        "longitude": -92.627869641719
      }
    },
    {
      "number": 54476,
      "class": "Bus",
      "name": "EDDYVILLE 5 3",
      "init": {
        "Vr": 0.4862804519090368,
        "Vi": -0.9260949899665553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632549669613,
        "longitude": -92.627869641719
      }
    },
    {
      "number": 54477,
      "class": "Bus",
      "name": "EDDYVILLE 5 4",
      "init": {
        "Vr": 0.48337876746321606,
        "Vi": -0.9284686874228631
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632549669613,
        "longitude": -92.627869641719
      }
    },
    {
      "number": 54478,
      "class": "Bus",
      "name": "EDDYVILLE 5 5",
      "init": {
        "Vr": 0.483378767463216,
        "Vi": -0.928468687422863
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632549669613,
        "longitude": -92.627869641719
      }
    },
    {
      "number": 54479,
      "class": "Bus",
      "name": "EDDYVILLE 5 6",
      "init": {
        "Vr": 0.5049480737588037,
        "Vi": -0.9137751513018447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632549669613,
        "longitude": -92.627869641719
      }
    },
    {
      "number": 54480,
      "class": "Bus",
      "name": "EDDYVILLE 5 8",
      "init": {
        "Vr": 0.5228850898820505,
        "Vi": -0.9022826988016318
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632549669613,
        "longitude": -92.627869641719
      }
    },
    {
      "number": 54481,
      "class": "Bus",
      "name": "HARLAN 6 1",
      "init": {
        "Vr": 0.6164389184248306,
        "Vi": -0.8396163684327609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6386194451959,
        "longitude": -95.2734356925162
      }
    },
    {
      "number": 54482,
      "class": "Bus",
      "name": "HARLAN 6 2",
      "init": {
        "Vr": 0.6164087310527496,
        "Vi": -0.8396356067752793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6386194451959,
        "longitude": -95.2734356925162
      }
    },
    {
      "number": 54483,
      "class": "Bus",
      "name": "SIBLEY 4 1",
      "init": {
        "Vr": 0.6557934868304391,
        "Vi": -0.823143865924727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54484,
      "class": "Bus",
      "name": "SIBLEY 4 2",
      "init": {
        "Vr": 0.6463042202016642,
        "Vi": -0.8248547283638289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54485,
      "class": "Bus",
      "name": "SIBLEY 4 3",
      "init": {
        "Vr": 0.6593710839021446,
        "Vi": -0.8197130142412808
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54486,
      "class": "Bus",
      "name": "SIBLEY 4 4",
      "init": {
        "Vr": 0.6543096219488331,
        "Vi": -0.8173665178277493
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54487,
      "class": "Bus",
      "name": "SIBLEY 4 5",
      "init": {
        "Vr": 0.6544925509788447,
        "Vi": -0.817337240771421
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54488,
      "class": "Bus",
      "name": "SIBLEY 4 6",
      "init": {
        "Vr": 0.6557934868304393,
        "Vi": -0.8231438659247268
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54489,
      "class": "Bus",
      "name": "SIBLEY 4 7",
      "init": {
        "Vr": 0.6463042202016644,
        "Vi": -0.824854728363829
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54490,
      "class": "Bus",
      "name": "SIBLEY 4 8",
      "init": {
        "Vr": 0.6558415920338289,
        "Vi": -0.8231604653345448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54491,
      "class": "Bus",
      "name": "SIBLEY 4 10",
      "init": {
        "Vr": 0.655783331551451,
        "Vi": -0.8231453906998425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3976920432067,
        "longitude": -95.7514609634622
      }
    },
    {
      "number": 54492,
      "class": "Bus",
      "name": "BELLEVUE 8 1",
      "init": {
        "Vr": 0.2689923186931362,
        "Vi": -0.9957338712629508
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54493,
      "class": "Bus",
      "name": "BELLEVUE 8 2",
      "init": {
        "Vr": 0.2657321552501017,
        "Vi": -1.010055620626755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54494,
      "class": "Bus",
      "name": "BELLEVUE 8 3",
      "init": {
        "Vr": 0.2689923186931362,
        "Vi": -0.9957338712629508
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54495,
      "class": "Bus",
      "name": "BELLEVUE 8 4",
      "init": {
        "Vr": 0.27467114169436585,
        "Vi": -1.0209824055878858
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54496,
      "class": "Bus",
      "name": "BELLEVUE 8 5",
      "init": {
        "Vr": 0.28118063310007596,
        "Vi": -1.0185994744553046
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54497,
      "class": "Bus",
      "name": "BELLEVUE 8 6",
      "init": {
        "Vr": 0.27512491278183926,
        "Vi": -0.9969246428275108
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54498,
      "class": "Bus",
      "name": "BELLEVUE 8 7",
      "init": {
        "Vr": 0.2689387139935598,
        "Vi": -0.9957342744757401
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54499,
      "class": "Bus",
      "name": "BELLEVUE 8 9",
      "init": {
        "Vr": 0.26909850518476236,
        "Vi": -0.995775053281423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2635915893117,
        "longitude": -90.4537978570676
      }
    },
    {
      "number": 54500,
      "class": "Bus",
      "name": "LENOX 6 1",
      "init": {
        "Vr": 0.604113106352045,
        "Vi": -0.8574520762797341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407613584288,
        "longitude": -94.5750575898806
      }
    },
    {
      "number": 54501,
      "class": "Bus",
      "name": "LENOX 6 2",
      "init": {
        "Vr": 0.5967466873497306,
        "Vi": -0.8551293477651156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407613584288,
        "longitude": -94.5750575898806
      }
    },
    {
      "number": 54502,
      "class": "Bus",
      "name": "LENOX 6 3",
      "init": {
        "Vr": 0.6040977676374394,
        "Vi": -0.857454647104724
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407613584288,
        "longitude": -94.5750575898806
      }
    },
    {
      "number": 54503,
      "class": "Bus",
      "name": "LENOX 6 5",
      "init": {
        "Vr": 0.604191390339078,
        "Vi": -0.8574884146218086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407613584288,
        "longitude": -94.5750575898806
      }
    },
    {
      "number": 54504,
      "class": "Bus",
      "name": "DUBUQUE 11 1",
      "init": {
        "Vr": 0.33388307234036035,
        "Vi": -0.9881348739168965
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.506797771464,
        "longitude": -90.6991344262179
      }
    },
    {
      "number": 54505,
      "class": "Bus",
      "name": "DUBUQUE 11 2",
      "init": {
        "Vr": 0.2982540355864986,
        "Vi": -0.9875054512538443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.506797771464,
        "longitude": -90.6991344262179
      }
    },
    {
      "number": 54506,
      "class": "Bus",
      "name": "DUBUQUE 11 3",
      "init": {
        "Vr": 0.25335121062324933,
        "Vi": -1.0046369956260244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.506797771464,
        "longitude": -90.6991344262179
      }
    },
    {
      "number": 54507,
      "class": "Bus",
      "name": "DUBUQUE 11 4",
      "init": {
        "Vr": 0.25859884518202836,
        "Vi": -1.0084436094345988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.506797771464,
        "longitude": -90.6991344262179
      }
    },
    {
      "number": 54508,
      "class": "Bus",
      "name": "DUBUQUE 11 5",
      "init": {
        "Vr": 0.25275388158403056,
        "Vi": -1.0046710925565843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.506797771464,
        "longitude": -90.6991344262179
      }
    },
    {
      "number": 54509,
      "class": "Bus",
      "name": "DUBUQUE 11 7",
      "init": {
        "Vr": 0.25335121062324933,
        "Vi": -1.0046369956260244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.506797771464,
        "longitude": -90.6991344262179
      }
    },
    {
      "number": 54510,
      "class": "Bus",
      "name": "WINTERSET 4 1",
      "init": {
        "Vr": 0.5674674959402501,
        "Vi": -0.8774354349311031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54511,
      "class": "Bus",
      "name": "WINTERSET 4 2",
      "init": {
        "Vr": 0.552127144933897,
        "Vi": -0.8824012129804911
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54512,
      "class": "Bus",
      "name": "WINTERSET 4 3",
      "init": {
        "Vr": 0.5149416391334595,
        "Vi": -0.8944384191811653
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54513,
      "class": "Bus",
      "name": "WINTERSET 4 4",
      "init": {
        "Vr": 0.5149416391334595,
        "Vi": -0.8944384191811654
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54514,
      "class": "Bus",
      "name": "WINTERSET 4 5",
      "init": {
        "Vr": 0.5571093569982104,
        "Vi": -0.8787108591074992
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54515,
      "class": "Bus",
      "name": "WINTERSET 4 6",
      "init": {
        "Vr": 0.5571093569982104,
        "Vi": -0.8787108591074992
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54516,
      "class": "Bus",
      "name": "WINTERSET 4 7",
      "init": {
        "Vr": 0.5512424466581646,
        "Vi": -0.8830565142408896
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54517,
      "class": "Bus",
      "name": "WINTERSET 4 8",
      "init": {
        "Vr": 0.5689023776792063,
        "Vi": -0.8598332818455228
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54518,
      "class": "Bus",
      "name": "WINTERSET 4 9",
      "init": {
        "Vr": 0.5660571271068525,
        "Vi": -0.862163458422861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54519,
      "class": "Bus",
      "name": "WINTERSET 4 10",
      "init": {
        "Vr": 0.5675401280682719,
        "Vi": -0.8774616470587371
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54520,
      "class": "Bus",
      "name": "WINTERSET 4 12",
      "init": {
        "Vr": 0.56746749594025,
        "Vi": -0.8774354349311031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3242439770465,
        "longitude": -93.989449312608
      }
    },
    {
      "number": 54521,
      "class": "Bus",
      "name": "STATE CENTER 3 1",
      "init": {
        "Vr": 0.522893372221885,
        "Vi": -0.9075467945846892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379580657313,
        "longitude": -93.1435921568928
      }
    },
    {
      "number": 54522,
      "class": "Bus",
      "name": "STATE CENTER 3 2",
      "init": {
        "Vr": 0.5067665235458535,
        "Vi": -0.9151423577185456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379580657313,
        "longitude": -93.1435921568928
      }
    },
    {
      "number": 54523,
      "class": "Bus",
      "name": "STATE CENTER 3 3",
      "init": {
        "Vr": 0.5228933722218851,
        "Vi": -0.9075467945846889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379580657313,
        "longitude": -93.1435921568928
      }
    },
    {
      "number": 54524,
      "class": "Bus",
      "name": "STATE CENTER 3 4",
      "init": {
        "Vr": 0.5228933722218851,
        "Vi": -0.9075467945846889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379580657313,
        "longitude": -93.1435921568928
      }
    },
    {
      "number": 54525,
      "class": "Bus",
      "name": "STATE CENTER 3 5",
      "init": {
        "Vr": 0.5228933722218851,
        "Vi": -0.9075467945846889
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379580657313,
        "longitude": -93.1435921568928
      }
    },
    {
      "number": 54526,
      "class": "Bus",
      "name": "STATE CENTER 3 6",
      "init": {
        "Vr": 0.5228575572159976,
        "Vi": -0.9075384072856066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379580657313,
        "longitude": -93.1435921568928
      }
    },
    {
      "number": 54527,
      "class": "Bus",
      "name": "STATE CENTER 3 8",
      "init": {
        "Vr": 0.52307455323429,
        "Vi": -0.9075089906178164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379580657313,
        "longitude": -93.1435921568928
      }
    },
    {
      "number": 54528,
      "class": "Bus",
      "name": "MACKSBURG 1",
      "init": {
        "Vr": 0.5825917798085548,
        "Vi": -0.8699903860548144
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1912581078793,
        "longitude": -94.1412683849497
      }
    },
    {
      "number": 54529,
      "class": "Bus",
      "name": "MACKSBURG 2",
      "init": {
        "Vr": 0.5827030312504634,
        "Vi": -0.8736575082116265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1912581078793,
        "longitude": -94.1412683849497
      }
    },
    {
      "number": 54530,
      "class": "Bus",
      "name": "MACKSBURG 3",
      "init": {
        "Vr": 0.6012265149034391,
        "Vi": -0.8624913374489143
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1912581078793,
        "longitude": -94.1412683849497
      }
    },
    {
      "number": 54531,
      "class": "Bus",
      "name": "MACKSBURG 4",
      "init": {
        "Vr": 0.582573958031395,
        "Vi": -0.8699955945895497
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1912581078793,
        "longitude": -94.1412683849497
      }
    },
    {
      "number": 54532,
      "class": "Bus",
      "name": "MACKSBURG 6",
      "init": {
        "Vr": 0.58116581756979,
        "Vi": -0.8691630616427076
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1912581078793,
        "longitude": -94.1412683849497
      }
    },
    {
      "number": 54533,
      "class": "Bus",
      "name": "WAVERLY 18 1",
      "init": {
        "Vr": 0.46964313073715963,
        "Vi": -0.9249040824256389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7444631557287,
        "longitude": -92.4811351845365
      }
    },
    {
      "number": 54534,
      "class": "Bus",
      "name": "WAVERLY 18 2",
      "init": {
        "Vr": 0.47625838415189925,
        "Vi": -0.9245419796738924
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7444631557287,
        "longitude": -92.4811351845365
      }
    },
    {
      "number": 54535,
      "class": "Bus",
      "name": "WAVERLY 18 3",
      "init": {
        "Vr": 0.47625838415189925,
        "Vi": -0.9245419796738924
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7444631557287,
        "longitude": -92.4811351845365
      }
    },
    {
      "number": 54536,
      "class": "Bus",
      "name": "WAVERLY 18 4",
      "init": {
        "Vr": 0.4700439029575863,
        "Vi": -0.9248821451388731
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7444631557287,
        "longitude": -92.4811351845365
      }
    },
    {
      "number": 54537,
      "class": "Bus",
      "name": "WAVERLY 18 5",
      "init": {
        "Vr": 0.4695130030582313,
        "Vi": -0.92490871959169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7444631557287,
        "longitude": -92.4811351845365
      }
    },
    {
      "number": 54538,
      "class": "Bus",
      "name": "WAVERLY 18 7",
      "init": {
        "Vr": 0.46964313073715963,
        "Vi": -0.9249040824256389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7444631557287,
        "longitude": -92.4811351845365
      }
    },
    {
      "number": 54539,
      "class": "Bus",
      "name": "LAKE PARK 6 1",
      "init": {
        "Vr": 0.6576643465648447,
        "Vi": -0.8209494125180962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4295991337959,
        "longitude": -95.316751689022
      }
    },
    {
      "number": 54540,
      "class": "Bus",
      "name": "LAKE PARK 6 2",
      "init": {
        "Vr": 0.6576440140893004,
        "Vi": -0.8209527532898067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4295991337959,
        "longitude": -95.316751689022
      }
    },
    {
      "number": 54541,
      "class": "Bus",
      "name": "OSAGE 5 1",
      "init": {
        "Vr": 0.5101201303245081,
        "Vi": -0.9131737477011893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750375101631,
        "longitude": -92.8231222511061
      }
    },
    {
      "number": 54542,
      "class": "Bus",
      "name": "OSAGE 5 2",
      "init": {
        "Vr": 0.5069719076051348,
        "Vi": -0.9171189201053976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750375101631,
        "longitude": -92.8231222511061
      }
    },
    {
      "number": 54543,
      "class": "Bus",
      "name": "OSAGE 5 3",
      "init": {
        "Vr": 0.5100559494821632,
        "Vi": -0.9131721076573911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750375101631,
        "longitude": -92.8231222511061
      }
    },
    {
      "number": 54544,
      "class": "Bus",
      "name": "OSAGE 5 5",
      "init": {
        "Vr": 0.5101807495021632,
        "Vi": -0.9131601051718962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2750375101631,
        "longitude": -92.8231222511061
      }
    },
    {
      "number": 54545,
      "class": "Bus",
      "name": "ZEARING 2 1",
      "init": {
        "Vr": 0.5388711198967338,
        "Vi": -0.8954957073072872
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.221711217165,
        "longitude": -93.4101373826897
      }
    },
    {
      "number": 54546,
      "class": "Bus",
      "name": "ZEARING 2 2",
      "init": {
        "Vr": 0.5367032344545565,
        "Vi": -0.8936702925892921
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.221711217165,
        "longitude": -93.4101373826897
      }
    },
    {
      "number": 54547,
      "class": "Bus",
      "name": "ZEARING 2 3",
      "init": {
        "Vr": 0.5469303136832229,
        "Vi": -0.8532318703575196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.221711217165,
        "longitude": -93.4101373826897
      }
    },
    {
      "number": 54548,
      "class": "Bus",
      "name": "ZEARING 2 4",
      "init": {
        "Vr": 0.5228393231870917,
        "Vi": -0.8658669123713979
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.221711217165,
        "longitude": -93.4101373826897
      }
    },
    {
      "number": 54549,
      "class": "Bus",
      "name": "ZEARING 2 5",
      "init": {
        "Vr": 0.5388408326563731,
        "Vi": -0.8955015516755757
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.221711217165,
        "longitude": -93.4101373826897
      }
    },
    {
      "number": 54550,
      "class": "Bus",
      "name": "ZEARING 2 7",
      "init": {
        "Vr": 0.5374919104980062,
        "Vi": -0.8957948959691711
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.221711217165,
        "longitude": -93.4101373826897
      }
    },
    {
      "number": 54551,
      "class": "Bus",
      "name": "MAQUOKETA 4 1",
      "init": {
        "Vr": 0.2791733283496759,
        "Vi": -1.0008035485060374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0473915481992,
        "longitude": -90.6963514127689
      }
    },
    {
      "number": 54552,
      "class": "Bus",
      "name": "MAQUOKETA 4 2",
      "init": {
        "Vr": 0.291606765954136,
        "Vi": -0.9967184371877108
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0473915481992,
        "longitude": -90.6963514127689
      }
    },
    {
      "number": 54553,
      "class": "Bus",
      "name": "MAQUOKETA 4 3",
      "init": {
        "Vr": 0.29419838122873554,
        "Vi": -0.9951985658445098
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0473915481992,
        "longitude": -90.6963514127689
      }
    },
    {
      "number": 54554,
      "class": "Bus",
      "name": "MAQUOKETA 4 4",
      "init": {
        "Vr": 0.2791629287432669,
        "Vi": -1.0008034007981188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0473915481992,
        "longitude": -90.6963514127689
      }
    },
    {
      "number": 54555,
      "class": "Bus",
      "name": "MAQUOKETA 4 6",
      "init": {
        "Vr": 0.2791273710812315,
        "Vi": -1.0008106345392067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0473915481992,
        "longitude": -90.6963514127689
      }
    },
    {
      "number": 54556,
      "class": "Bus",
      "name": "GRINNELL 4 1",
      "init": {
        "Vr": 0.5237741167825751,
        "Vi": -0.9042776156491811
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7496635814724,
        "longitude": -92.7343275703529
      }
    },
    {
      "number": 54557,
      "class": "Bus",
      "name": "GRINNELL 4 2",
      "init": {
        "Vr": 0.5026686237507787,
        "Vi": -0.9192497004527285
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7496635814724,
        "longitude": -92.7343275703529
      }
    },
    {
      "number": 54558,
      "class": "Bus",
      "name": "GRINNELL 4 3",
      "init": {
        "Vr": 0.4566223466679785,
        "Vi": -0.9351362999589022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7496635814724,
        "longitude": -92.7343275703529
      }
    },
    {
      "number": 54559,
      "class": "Bus",
      "name": "GRINNELL 4 4",
      "init": {
        "Vr": 0.536863125809305,
        "Vi": -0.8489984083448033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7496635814724,
        "longitude": -92.7343275703529
      }
    },
    {
      "number": 54560,
      "class": "Bus",
      "name": "GRINNELL 4 5",
      "init": {
        "Vr": 0.5254081050245987,
        "Vi": -0.9044840199629899
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7496635814724,
        "longitude": -92.7343275703529
      }
    },
    {
      "number": 54561,
      "class": "Bus",
      "name": "GRINNELL 4 7",
      "init": {
        "Vr": 0.5237741167825751,
        "Vi": -0.9042776156491811
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7496635814724,
        "longitude": -92.7343275703529
      }
    },
    {
      "number": 54562,
      "class": "Bus",
      "name": "TIPTON 6 1",
      "init": {
        "Vr": 0.33842498119121656,
        "Vi": -0.9860237871685017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7303690952186,
        "longitude": -91.142530364854
      }
    },
    {
      "number": 54563,
      "class": "Bus",
      "name": "TIPTON 6 2",
      "init": {
        "Vr": 0.3226513602147401,
        "Vi": -0.9965305498454514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7303690952186,
        "longitude": -91.142530364854
      }
    },
    {
      "number": 54564,
      "class": "Bus",
      "name": "TIPTON 6 3",
      "init": {
        "Vr": 0.3383661463094953,
        "Vi": -0.9860059808951983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7303690952186,
        "longitude": -91.142530364854
      }
    },
    {
      "number": 54565,
      "class": "Bus",
      "name": "TIPTON 6 5",
      "init": {
        "Vr": 0.33915401886453,
        "Vi": -0.985783238335065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7303690952186,
        "longitude": -91.142530364854
      }
    },
    {
      "number": 54566,
      "class": "Bus",
      "name": "HOPKINTON 4 1",
      "init": {
        "Vr": 0.3570235563288026,
        "Vi": -0.9729184833772639
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54567,
      "class": "Bus",
      "name": "HOPKINTON 4 2",
      "init": {
        "Vr": 0.34365262662892826,
        "Vi": -0.9815557828349841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54568,
      "class": "Bus",
      "name": "HOPKINTON 4 3",
      "init": {
        "Vr": 0.32337072209764967,
        "Vi": -0.9946574056977125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54569,
      "class": "Bus",
      "name": "HOPKINTON 4 4",
      "init": {
        "Vr": 0.3233707220976497,
        "Vi": -0.9946574056977123
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54570,
      "class": "Bus",
      "name": "HOPKINTON 4 5",
      "init": {
        "Vr": 0.3621586103390473,
        "Vi": -0.9734879969969494
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54571,
      "class": "Bus",
      "name": "HOPKINTON 4 6",
      "init": {
        "Vr": 0.3636186365080387,
        "Vi": -0.9737141820379583
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54572,
      "class": "Bus",
      "name": "HOPKINTON 4 7",
      "init": {
        "Vr": 0.35716478579653793,
        "Vi": -0.9728203231029214
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54573,
      "class": "Bus",
      "name": "HOPKINTON 4 9",
      "init": {
        "Vr": 0.35700573135391034,
        "Vi": -0.9729193320568698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3701275986725,
        "longitude": -91.2694072952719
      }
    },
    {
      "number": 54574,
      "class": "Bus",
      "name": "ALTA 3 1",
      "init": {
        "Vr": 0.6550349979100221,
        "Vi": -0.8129522284622743
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6883588830024,
        "longitude": -95.3957714374936
      }
    },
    {
      "number": 54575,
      "class": "Bus",
      "name": "ALTA 3 2",
      "init": {
        "Vr": 0.6515170689167534,
        "Vi": -0.8175760969401038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6883588830024,
        "longitude": -95.3957714374936
      }
    },
    {
      "number": 54576,
      "class": "Bus",
      "name": "ALTA 3 3",
      "init": {
        "Vr": 0.6355965010739151,
        "Vi": -0.8306221189084885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6883588830024,
        "longitude": -95.3957714374936
      }
    },
    {
      "number": 54577,
      "class": "Bus",
      "name": "ALTA 3 4",
      "init": {
        "Vr": 0.6178910079194808,
        "Vi": -0.8413227237895375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6883588830024,
        "longitude": -95.3957714374936
      }
    },
    {
      "number": 54578,
      "class": "Bus",
      "name": "ALTA 3 5",
      "init": {
        "Vr": 0.6268289431936692,
        "Vi": -0.8391546038468221
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6883588830024,
        "longitude": -95.3957714374936
      }
    },
    {
      "number": 54579,
      "class": "Bus",
      "name": "ALTA 3 6",
      "init": {
        "Vr": 0.6549994688017724,
        "Vi": -0.8129568110258216
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6883588830024,
        "longitude": -95.3957714374936
      }
    },
    {
      "number": 54580,
      "class": "Bus",
      "name": "ALTA 3 8",
      "init": {
        "Vr": 0.6511188839524995,
        "Vi": -0.8179666758564381
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6883588830024,
        "longitude": -95.3957714374936
      }
    },
    {
      "number": 54581,
      "class": "Bus",
      "name": "IOWA CITY 13 1",
      "init": {
        "Vr": 0.3792263080083368,
        "Vi": -0.9723127480668919
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6207627133096,
        "longitude": -91.592824662573
      }
    },
    {
      "number": 54582,
      "class": "Bus",
      "name": "IOWA CITY 13 2",
      "init": {
        "Vr": 0.3708891232697228,
        "Vi": -0.973259278241412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6207627133096,
        "longitude": -91.592824662573
      }
    },
    {
      "number": 54583,
      "class": "Bus",
      "name": "IOWA CITY 13 3",
      "init": {
        "Vr": 0.3355046974146036,
        "Vi": -0.976062058222595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6207627133096,
        "longitude": -91.592824662573
      }
    },
    {
      "number": 54584,
      "class": "Bus",
      "name": "IOWA CITY 13 4",
      "init": {
        "Vr": 0.3695775180530809,
        "Vi": -0.9733310977585208
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6207627133096,
        "longitude": -91.592824662573
      }
    },
    {
      "number": 54585,
      "class": "Bus",
      "name": "IOWA CITY 13 6",
      "init": {
        "Vr": 0.38018227918049835,
        "Vi": -0.972725708712975
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6207627133096,
        "longitude": -91.592824662573
      }
    },
    {
      "number": 54586,
      "class": "Bus",
      "name": "SPENCER 15 1",
      "init": {
        "Vr": 0.6561938168604926,
        "Vi": -0.8116884709618432
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1780444843704,
        "longitude": -95.227535510728
      }
    },
    {
      "number": 54587,
      "class": "Bus",
      "name": "SPENCER 15 2",
      "init": {
        "Vr": 0.6423554592789961,
        "Vi": -0.8184200198113328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1780444843704,
        "longitude": -95.227535510728
      }
    },
    {
      "number": 54588,
      "class": "Bus",
      "name": "SPENCER 15 3",
      "init": {
        "Vr": 0.6287934647320284,
        "Vi": -0.8250171341877215
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1780444843704,
        "longitude": -95.227535510728
      }
    },
    {
      "number": 54589,
      "class": "Bus",
      "name": "SPENCER 15 4",
      "init": {
        "Vr": 0.6287934647320284,
        "Vi": -0.8250171341877213
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1780444843704,
        "longitude": -95.227535510728
      }
    },
    {
      "number": 54590,
      "class": "Bus",
      "name": "SPENCER 15 5",
      "init": {
        "Vr": 0.6905007584308055,
        "Vi": -0.776071960000857
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1780444843704,
        "longitude": -95.227535510728
      }
    },
    {
      "number": 54591,
      "class": "Bus",
      "name": "SPENCER 15 6",
      "init": {
        "Vr": 0.6561734148907215,
        "Vi": -0.8116955394695495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1780444843704,
        "longitude": -95.227535510728
      }
    },
    {
      "number": 54592,
      "class": "Bus",
      "name": "SPENCER 15 8",
      "init": {
        "Vr": 0.6560004320609212,
        "Vi": -0.8118839653041334
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1780444843704,
        "longitude": -95.227535510728
      }
    },
    {
      "number": 54593,
      "class": "Bus",
      "name": "CEDAR FALLS 5 1",
      "init": {
        "Vr": 0.47423958686149764,
        "Vi": -0.928539567696915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4943904625169,
        "longitude": -92.4296872048502
      }
    },
    {
      "number": 54594,
      "class": "Bus",
      "name": "CEDAR FALLS 5 2",
      "init": {
        "Vr": 0.47407050537066675,
        "Vi": -0.9286109610970921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4943904625169,
        "longitude": -92.4296872048502
      }
    },
    {
      "number": 54595,
      "class": "Bus",
      "name": "TRAER 3 1",
      "init": {
        "Vr": 0.4911898521123937,
        "Vi": -0.9210187029207091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994217150874,
        "longitude": -92.4695871327415
      }
    },
    {
      "number": 54596,
      "class": "Bus",
      "name": "TRAER 3 2",
      "init": {
        "Vr": 0.4794624913897082,
        "Vi": -0.9273765184177518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994217150874,
        "longitude": -92.4695871327415
      }
    },
    {
      "number": 54597,
      "class": "Bus",
      "name": "TRAER 3 3",
      "init": {
        "Vr": 0.49657108873752814,
        "Vi": -0.9174529471721588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994217150874,
        "longitude": -92.4695871327415
      }
    },
    {
      "number": 54598,
      "class": "Bus",
      "name": "TRAER 3 4",
      "init": {
        "Vr": 0.4889388595611861,
        "Vi": -0.9214228973426954
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994217150874,
        "longitude": -92.4695871327415
      }
    },
    {
      "number": 54599,
      "class": "Bus",
      "name": "TRAER 3 5",
      "init": {
        "Vr": 0.49118228545303755,
        "Vi": -0.9210193179028332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994217150874,
        "longitude": -92.4695871327415
      }
    },
    {
      "number": 54600,
      "class": "Bus",
      "name": "TRAER 3 7",
      "init": {
        "Vr": 0.49130036120689613,
        "Vi": -0.9209903708999136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994217150874,
        "longitude": -92.4695871327415
      }
    },
    {
      "number": 54601,
      "class": "Bus",
      "name": "KENSETT 2 1",
      "init": {
        "Vr": 0.5375110566917929,
        "Vi": -0.8979798721109169
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3362545175759,
        "longitude": -93.2729434004408
      }
    },
    {
      "number": 54602,
      "class": "Bus",
      "name": "KENSETT 2 2",
      "init": {
        "Vr": 0.5372035012210763,
        "Vi": -0.8983394918506147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3362545175759,
        "longitude": -93.2729434004408
      }
    },
    {
      "number": 54603,
      "class": "Bus",
      "name": "KENSETT 2 3",
      "init": {
        "Vr": 0.5373633907424651,
        "Vi": -0.8976911317863528
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3362545175759,
        "longitude": -93.2729434004408
      }
    },
    {
      "number": 54604,
      "class": "Bus",
      "name": "KENSETT 2 5",
      "init": {
        "Vr": 0.5367952733750108,
        "Vi": -0.8983095217844859
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3362545175759,
        "longitude": -93.2729434004408
      }
    },
    {
      "number": 54605,
      "class": "Bus",
      "name": "BETTENDORF 5 1",
      "init": {
        "Vr": 0.2868605979287152,
        "Vi": -0.998578500199379
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5791036251452,
        "longitude": -90.460831290255
      }
    },
    {
      "number": 54606,
      "class": "Bus",
      "name": "BETTENDORF 5 2",
      "init": {
        "Vr": 0.25914607207454604,
        "Vi": -1.0040912863680482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5791036251452,
        "longitude": -90.460831290255
      }
    },
    {
      "number": 54607,
      "class": "Bus",
      "name": "BETTENDORF 5 3",
      "init": {
        "Vr": 0.20289461544576876,
        "Vi": -1.0128509003197537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5791036251452,
        "longitude": -90.460831290255
      }
    },
    {
      "number": 54608,
      "class": "Bus",
      "name": "BETTENDORF 5 4",
      "init": {
        "Vr": 0.307116113792787,
        "Vi": -0.9978054692064219
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5791036251452,
        "longitude": -90.460831290255
      }
    },
    {
      "number": 54609,
      "class": "Bus",
      "name": "BETTENDORF 5 5",
      "init": {
        "Vr": 0.25791832089210653,
        "Vi": -1.0037654556223579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5791036251452,
        "longitude": -90.460831290255
      }
    },
    {
      "number": 54610,
      "class": "Bus",
      "name": "BETTENDORF 5 7",
      "init": {
        "Vr": 0.25914607207454604,
        "Vi": -1.0040912863680482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5791036251452,
        "longitude": -90.460831290255
      }
    },
    {
      "number": 54611,
      "class": "Bus",
      "name": "LAKE MILLS 6 1",
      "init": {
        "Vr": 0.5621051645552365,
        "Vi": -0.8900104465183193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4084845223851,
        "longitude": -93.5282973687577
      }
    },
    {
      "number": 54612,
      "class": "Bus",
      "name": "LAKE MILLS 6 2",
      "init": {
        "Vr": 0.5701636503691339,
        "Vi": -0.8837713494098299
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4084845223851,
        "longitude": -93.5282973687577
      }
    },
    {
      "number": 54613,
      "class": "Bus",
      "name": "LAKE MILLS 6 3",
      "init": {
        "Vr": 0.5665580086969649,
        "Vi": -0.8865957232661962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4084845223851,
        "longitude": -93.5282973687577
      }
    },
    {
      "number": 54614,
      "class": "Bus",
      "name": "LAKE MILLS 6 4",
      "init": {
        "Vr": 0.5674646982520486,
        "Vi": -0.8859513038255
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4084845223851,
        "longitude": -93.5282973687577
      }
    },
    {
      "number": 54615,
      "class": "Bus",
      "name": "LAKE MILLS 6 5",
      "init": {
        "Vr": 0.5620682114405274,
        "Vi": -0.8900135053099171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4084845223851,
        "longitude": -93.5282973687577
      }
    },
    {
      "number": 54616,
      "class": "Bus",
      "name": "LAKE MILLS 6 7",
      "init": {
        "Vr": 0.5619599565697216,
        "Vi": -0.8901092904807147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4084845223851,
        "longitude": -93.5282973687577
      }
    },
    {
      "number": 54617,
      "class": "Bus",
      "name": "PALO 1",
      "init": {
        "Vr": 0.47630400339453444,
        "Vi": -0.9323859727553957
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708996986673,
        "longitude": -91.7419716886097
      }
    },
    {
      "number": 54618,
      "class": "Bus",
      "name": "PALO 2",
      "init": {
        "Vr": 0.4361417331553591,
        "Vi": -0.9476863782974293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708996986673,
        "longitude": -91.7419716886097
      }
    },
    {
      "number": 54619,
      "class": "Bus",
      "name": "PALO 3",
      "init": {
        "Vr": 0.3984174308759107,
        "Vi": -0.9617187227266577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708996986673,
        "longitude": -91.7419716886097
      }
    },
    {
      "number": 54620,
      "class": "Bus",
      "name": "PALO 4",
      "init": {
        "Vr": 0.5331763332180172,
        "Vi": -0.8744858025003275
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708996986673,
        "longitude": -91.7419716886097
      }
    },
    {
      "number": 54621,
      "class": "Bus",
      "name": "PALO 5",
      "init": {
        "Vr": 0.43319201400800356,
        "Vi": -0.9480554778364986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708996986673,
        "longitude": -91.7419716886097
      }
    },
    {
      "number": 54622,
      "class": "Bus",
      "name": "PALO 7",
      "init": {
        "Vr": 0.4718196349923075,
        "Vi": -0.9317296262540266
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708996986673,
        "longitude": -91.7419716886097
      }
    },
    {
      "number": 54623,
      "class": "Bus",
      "name": "PANORA 2 1",
      "init": {
        "Vr": 0.5717935267565112,
        "Vi": -0.8685266656013786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954006803489,
        "longitude": -94.3431691691515
      }
    },
    {
      "number": 54624,
      "class": "Bus",
      "name": "PANORA 2 2",
      "init": {
        "Vr": 0.5582094604127067,
        "Vi": -0.8321094559637846
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954006803489,
        "longitude": -94.3431691691515
      }
    },
    {
      "number": 54625,
      "class": "Bus",
      "name": "PANORA 2 3",
      "init": {
        "Vr": 0.5588226721881783,
        "Vi": -0.8316977632812622
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954006803489,
        "longitude": -94.3431691691515
      }
    },
    {
      "number": 54626,
      "class": "Bus",
      "name": "PANORA 2 4",
      "init": {
        "Vr": 0.5717831128988211,
        "Vi": -0.8685283449559212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954006803489,
        "longitude": -94.3431691691515
      }
    },
    {
      "number": 54627,
      "class": "Bus",
      "name": "PANORA 2 6",
      "init": {
        "Vr": 0.5717615161163339,
        "Vi": -0.8685446387058269
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954006803489,
        "longitude": -94.3431691691515
      }
    },
    {
      "number": 54628,
      "class": "Bus",
      "name": "DANA 1",
      "init": {
        "Vr": 0.5871344392792628,
        "Vi": -0.8687653547669553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1030018733306,
        "longitude": -94.2707665858979
      }
    },
    {
      "number": 54629,
      "class": "Bus",
      "name": "DANA 2",
      "init": {
        "Vr": 0.5855804922820084,
        "Vi": -0.8705668417888287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1030018733306,
        "longitude": -94.2707665858979
      }
    },
    {
      "number": 54630,
      "class": "Bus",
      "name": "DANA 3",
      "init": {
        "Vr": 0.5871077569284864,
        "Vi": -0.8687687973572383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1030018733306,
        "longitude": -94.2707665858979
      }
    },
    {
      "number": 54631,
      "class": "Bus",
      "name": "DANA 5",
      "init": {
        "Vr": 0.587179983070121,
        "Vi": -0.8687462339956983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1030018733306,
        "longitude": -94.2707665858979
      }
    },
    {
      "number": 54632,
      "class": "Bus",
      "name": "SPENCER 16 1",
      "init": {
        "Vr": 0.6529920865276435,
        "Vi": -0.8160421966830784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.128254054535,
        "longitude": -95.1140203855285
      }
    },
    {
      "number": 54633,
      "class": "Bus",
      "name": "SPENCER 16 2",
      "init": {
        "Vr": 0.6510596667233193,
        "Vi": -0.8148340721823346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.128254054535,
        "longitude": -95.1140203855285
      }
    },
    {
      "number": 54634,
      "class": "Bus",
      "name": "SPENCER 16 3",
      "init": {
        "Vr": 0.6529711656451872,
        "Vi": -0.8160506167819983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.128254054535,
        "longitude": -95.1140203855285
      }
    },
    {
      "number": 54635,
      "class": "Bus",
      "name": "SPENCER 16 5",
      "init": {
        "Vr": 0.653023136619993,
        "Vi": -0.8160422294451254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.128254054535,
        "longitude": -95.1140203855285
      }
    },
    {
      "number": 54636,
      "class": "Bus",
      "name": "LAKE PARK 7 1",
      "init": {
        "Vr": 0.6571968979595929,
        "Vi": -0.8172281213811762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4338498838458,
        "longitude": -95.3125474708007
      }
    },
    {
      "number": 54637,
      "class": "Bus",
      "name": "LAKE PARK 7 2",
      "init": {
        "Vr": 0.6583192756348836,
        "Vi": -0.820494449245477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4338498838458,
        "longitude": -95.3125474708007
      }
    },
    {
      "number": 54638,
      "class": "Bus",
      "name": "LAKE PARK 7 3",
      "init": {
        "Vr": 0.6572122848184874,
        "Vi": -0.8172420990419502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4338498838458,
        "longitude": -95.3125474708007
      }
    },
    {
      "number": 54639,
      "class": "Bus",
      "name": "LAKE PARK 7 5",
      "init": {
        "Vr": 0.6571968979595929,
        "Vi": -0.8172281213811762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4338498838458,
        "longitude": -95.3125474708007
      }
    },
    {
      "number": 54640,
      "class": "Bus",
      "name": "DUBUQUE 12 1",
      "init": {
        "Vr": 0.254084288547586,
        "Vi": -1.01298854846731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5460434636239,
        "longitude": -90.6608908957219
      }
    },
    {
      "number": 54641,
      "class": "Bus",
      "name": "DUBUQUE 12 2",
      "init": {
        "Vr": 0.25865934384411826,
        "Vi": -1.011523399257294
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5460434636239,
        "longitude": -90.6608908957219
      }
    },
    {
      "number": 54642,
      "class": "Bus",
      "name": "DUBUQUE 12 3",
      "init": {
        "Vr": 0.25865934384411826,
        "Vi": -1.011523399257294
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5460434636239,
        "longitude": -90.6608908957219
      }
    },
    {
      "number": 54643,
      "class": "Bus",
      "name": "DUBUQUE 12 4",
      "init": {
        "Vr": 0.25340431257057633,
        "Vi": -1.0132063088935455
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5460434636239,
        "longitude": -90.6608908957219
      }
    },
    {
      "number": 54644,
      "class": "Bus",
      "name": "DUBUQUE 12 5",
      "init": {
        "Vr": 0.2540419826645705,
        "Vi": -1.0129940220031062
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5460434636239,
        "longitude": -90.6608908957219
      }
    },
    {
      "number": 54645,
      "class": "Bus",
      "name": "AMES 12 1",
      "init": {
        "Vr": 0.5427429858068773,
        "Vi": -0.8850188565832353
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.02235194729,
        "longitude": -93.6064091775552
      }
    },
    {
      "number": 54646,
      "class": "Bus",
      "name": "AMES 12 2",
      "init": {
        "Vr": 0.5379707250720898,
        "Vi": -0.8868244498060556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.02235194729,
        "longitude": -93.6064091775552
      }
    },
    {
      "number": 54647,
      "class": "Bus",
      "name": "AMES 12 3",
      "init": {
        "Vr": 0.5399088708126811,
        "Vi": -0.8882215106852764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.02235194729,
        "longitude": -93.6064091775552
      }
    },
    {
      "number": 54648,
      "class": "Bus",
      "name": "AMES 12 4",
      "init": {
        "Vr": 0.5601515171639749,
        "Vi": -0.8798177322663678
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.02235194729,
        "longitude": -93.6064091775552
      }
    },
    {
      "number": 54649,
      "class": "Bus",
      "name": "AMES 12 5",
      "init": {
        "Vr": 0.554603118441252,
        "Vi": -0.8833257299584767
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.02235194729,
        "longitude": -93.6064091775552
      }
    },
    {
      "number": 54650,
      "class": "Bus",
      "name": "AMES 12 6",
      "init": {
        "Vr": 0.5427259328165733,
        "Vi": -0.8872407316721802
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.02235194729,
        "longitude": -93.6064091775552
      }
    },
    {
      "number": 54651,
      "class": "Bus",
      "name": "AMES 12 8",
      "init": {
        "Vr": 0.537611044424955,
        "Vi": -0.8868665978534646
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.02235194729,
        "longitude": -93.6064091775552
      }
    },
    {
      "number": 54652,
      "class": "Bus",
      "name": "BLAIRSBURG 1",
      "init": {
        "Vr": 0.5519413505090144,
        "Vi": -0.886970579320656
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5704216754714,
        "longitude": -93.6253712996118
      }
    },
    {
      "number": 54653,
      "class": "Bus",
      "name": "BLAIRSBURG 2",
      "init": {
        "Vr": 0.5520960000031457,
        "Vi": -0.8840877376515779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5704216754714,
        "longitude": -93.6253712996118
      }
    },
    {
      "number": 54654,
      "class": "Bus",
      "name": "BLAIRSBURG 3",
      "init": {
        "Vr": 0.5244095782774919,
        "Vi": -0.8865034574080196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5704216754714,
        "longitude": -93.6253712996118
      }
    },
    {
      "number": 54655,
      "class": "Bus",
      "name": "BLAIRSBURG 4",
      "init": {
        "Vr": 0.5523357692778464,
        "Vi": -0.8839688402026067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5704216754714,
        "longitude": -93.6253712996118
      }
    },
    {
      "number": 54656,
      "class": "Bus",
      "name": "BLAIRSBURG 6",
      "init": {
        "Vr": 0.5520960000031458,
        "Vi": -0.8840877376515781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5704216754714,
        "longitude": -93.6253712996118
      }
    },
    {
      "number": 54657,
      "class": "Bus",
      "name": "STORY CITY 4 1",
      "init": {
        "Vr": 0.5397324336157202,
        "Vi": -0.8878017608199725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1860636664579,
        "longitude": -93.5748988830282
      }
    },
    {
      "number": 54658,
      "class": "Bus",
      "name": "STORY CITY 4 2",
      "init": {
        "Vr": 0.5396661535296589,
        "Vi": -0.8901918111308663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1860636664579,
        "longitude": -93.5748988830282
      }
    },
    {
      "number": 54659,
      "class": "Bus",
      "name": "STORY CITY 4 3",
      "init": {
        "Vr": 0.5396219199221253,
        "Vi": -0.8917868696302897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1860636664579,
        "longitude": -93.5748988830282
      }
    },
    {
      "number": 54660,
      "class": "Bus",
      "name": "STORY CITY 4 4",
      "init": {
        "Vr": 0.539621919922125,
        "Vi": -0.89178686963029
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1860636664579,
        "longitude": -93.5748988830282
      }
    },
    {
      "number": 54661,
      "class": "Bus",
      "name": "STORY CITY 4 5",
      "init": {
        "Vr": 0.5397075891948123,
        "Vi": -0.88777799210093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1860636664579,
        "longitude": -93.5748988830282
      }
    },
    {
      "number": 54662,
      "class": "Bus",
      "name": "STORY CITY 4 7",
      "init": {
        "Vr": 0.5397324336157202,
        "Vi": -0.8878017608199725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1860636664579,
        "longitude": -93.5748988830282
      }
    },
    {
      "number": 54663,
      "class": "Bus",
      "name": "IOWA FALLS 4 1",
      "init": {
        "Vr": 0.5338849831222239,
        "Vi": -0.8969981209931898
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54664,
      "class": "Bus",
      "name": "IOWA FALLS 4 2",
      "init": {
        "Vr": 0.5237942561746681,
        "Vi": -0.9043116679563986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54665,
      "class": "Bus",
      "name": "IOWA FALLS 4 3",
      "init": {
        "Vr": 0.5114571435066257,
        "Vi": -0.9094777667752082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54666,
      "class": "Bus",
      "name": "IOWA FALLS 4 4",
      "init": {
        "Vr": 0.4980567113337112,
        "Vi": -0.9150891247353755
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54667,
      "class": "Bus",
      "name": "IOWA FALLS 4 5",
      "init": {
        "Vr": 0.4980567113337112,
        "Vi": -0.9150891247353755
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54668,
      "class": "Bus",
      "name": "IOWA FALLS 4 6",
      "init": {
        "Vr": 0.5525054751637128,
        "Vi": -0.8905630739777302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54669,
      "class": "Bus",
      "name": "IOWA FALLS 4 7",
      "init": {
        "Vr": 0.5329060229265807,
        "Vi": -0.8978698920315991
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54670,
      "class": "Bus",
      "name": "IOWA FALLS 4 9",
      "init": {
        "Vr": 0.5230084433132446,
        "Vi": -0.9046510736979937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6273664176064,
        "longitude": -93.1847054862271
      }
    },
    {
      "number": 54671,
      "class": "Bus",
      "name": "JEFFERSON 19 1",
      "init": {
        "Vr": 0.5875627844288182,
        "Vi": -0.8693074232494065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0704340808145,
        "longitude": -94.3960431186277
      }
    },
    {
      "number": 54672,
      "class": "Bus",
      "name": "JEFFERSON 19 2",
      "init": {
        "Vr": 0.5936787277451562,
        "Vi": -0.8674930643897122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0704340808145,
        "longitude": -94.3960431186277
      }
    },
    {
      "number": 54673,
      "class": "Bus",
      "name": "JEFFERSON 19 3",
      "init": {
        "Vr": 0.5875167172000149,
        "Vi": -0.8693137508038837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0704340808145,
        "longitude": -94.3960431186277
      }
    },
    {
      "number": 54674,
      "class": "Bus",
      "name": "JEFFERSON 19 5",
      "init": {
        "Vr": 0.5875627844288182,
        "Vi": -0.8693074232494065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0704340808145,
        "longitude": -94.3960431186277
      }
    },
    {
      "number": 54675,
      "class": "Bus",
      "name": "CLEAR LAKE 7 1",
      "init": {
        "Vr": 0.5486042975811782,
        "Vi": -0.8917636629265341
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54676,
      "class": "Bus",
      "name": "CLEAR LAKE 7 2",
      "init": {
        "Vr": 0.5331197072933662,
        "Vi": -0.9051241397794814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54677,
      "class": "Bus",
      "name": "CLEAR LAKE 7 3",
      "init": {
        "Vr": 0.5191776159155668,
        "Vi": -0.9096936181063213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54678,
      "class": "Bus",
      "name": "CLEAR LAKE 7 4",
      "init": {
        "Vr": 0.5776752681199004,
        "Vi": -0.8817516756022822
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54679,
      "class": "Bus",
      "name": "CLEAR LAKE 7 5",
      "init": {
        "Vr": 0.5796886452053559,
        "Vi": -0.8810523292652688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54680,
      "class": "Bus",
      "name": "CLEAR LAKE 7 6",
      "init": {
        "Vr": 0.5753032067150633,
        "Vi": -0.8825635394415604
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54681,
      "class": "Bus",
      "name": "CLEAR LAKE 7 7",
      "init": {
        "Vr": 0.5321111298006272,
        "Vi": -0.9054222765040382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54682,
      "class": "Bus",
      "name": "CLEAR LAKE 7 9",
      "init": {
        "Vr": 0.5437451446321687,
        "Vi": -0.8946842445830672
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1000907898647,
        "longitude": -93.2918083610948
      }
    },
    {
      "number": 54683,
      "class": "Bus",
      "name": "MARENGO 10 1",
      "init": {
        "Vr": 0.4060063579162017,
        "Vi": -0.9594519107205103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873097433239,
        "longitude": -92.0582065175638
      }
    },
    {
      "number": 54684,
      "class": "Bus",
      "name": "MARENGO 10 2",
      "init": {
        "Vr": 0.4060063579162017,
        "Vi": -0.9594519107205102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873097433239,
        "longitude": -92.0582065175638
      }
    },
    {
      "number": 54685,
      "class": "Bus",
      "name": "MARENGO 10 3",
      "init": {
        "Vr": 0.4060063579162017,
        "Vi": -0.9594519107205102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873097433239,
        "longitude": -92.0582065175638
      }
    },
    {
      "number": 54686,
      "class": "Bus",
      "name": "MARENGO 10 4",
      "init": {
        "Vr": 0.40600635791620177,
        "Vi": -0.9594519107205103
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873097433239,
        "longitude": -92.0582065175638
      }
    },
    {
      "number": 54687,
      "class": "Bus",
      "name": "MARENGO 10 5",
      "init": {
        "Vr": 0.4060063579162018,
        "Vi": -0.9594519107205104
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873097433239,
        "longitude": -92.0582065175638
      }
    },
    {
      "number": 54688,
      "class": "Bus",
      "name": "MARENGO 10 6",
      "init": {
        "Vr": 0.4059951265074299,
        "Vi": -0.9593812230542614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873097433239,
        "longitude": -92.0582065175638
      }
    },
    {
      "number": 54689,
      "class": "Bus",
      "name": "MARENGO 10 8",
      "init": {
        "Vr": 0.40600635791620154,
        "Vi": -0.9594519107205103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873097433239,
        "longitude": -92.0582065175638
      }
    },
    {
      "number": 54690,
      "class": "Bus",
      "name": "MECHANICSVILLE 12 1",
      "init": {
        "Vr": 0.34444586007840367,
        "Vi": -0.986591192312296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8432466377137,
        "longitude": -91.223528644432
      }
    },
    {
      "number": 54691,
      "class": "Bus",
      "name": "MECHANICSVILLE 12 2",
      "init": {
        "Vr": 0.36164453211202424,
        "Vi": -0.99309256991054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8432466377137,
        "longitude": -91.223528644432
      }
    },
    {
      "number": 54692,
      "class": "Bus",
      "name": "MECHANICSVILLE 12 3",
      "init": {
        "Vr": 0.3561863891016332,
        "Vi": -0.9956304114500231
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8432466377137,
        "longitude": -91.223528644432
      }
    },
    {
      "number": 54693,
      "class": "Bus",
      "name": "MECHANICSVILLE 12 4",
      "init": {
        "Vr": 0.34435030854338206,
        "Vi": -0.9866210849212091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8432466377137,
        "longitude": -91.223528644432
      }
    },
    {
      "number": 54694,
      "class": "Bus",
      "name": "MECHANICSVILLE 12 6",
      "init": {
        "Vr": 0.34444586007840367,
        "Vi": -0.986591192312296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8432466377137,
        "longitude": -91.223528644432
      }
    },
    {
      "number": 54695,
      "class": "Bus",
      "name": "TRAER 4 1",
      "init": {
        "Vr": 0.47502787400151936,
        "Vi": -0.9288262997810665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54696,
      "class": "Bus",
      "name": "TRAER 4 2",
      "init": {
        "Vr": 0.47502787400151963,
        "Vi": -0.9288262997810665
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54697,
      "class": "Bus",
      "name": "TRAER 4 3",
      "init": {
        "Vr": 0.47502787400151963,
        "Vi": -0.9288262997810665
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54698,
      "class": "Bus",
      "name": "TRAER 4 4",
      "init": {
        "Vr": 0.47502787400151936,
        "Vi": -0.9288262997810662
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54699,
      "class": "Bus",
      "name": "TRAER 4 5",
      "init": {
        "Vr": 0.4750278740015195,
        "Vi": -0.9288262997810661
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54700,
      "class": "Bus",
      "name": "TRAER 4 6",
      "init": {
        "Vr": 0.4750278740015193,
        "Vi": -0.9288262997810665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54701,
      "class": "Bus",
      "name": "TRAER 4 7",
      "init": {
        "Vr": 0.4750278740015194,
        "Vi": -0.9288262997810666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54702,
      "class": "Bus",
      "name": "TRAER 4 9",
      "init": {
        "Vr": 0.4750278740015195,
        "Vi": -0.9288262997810662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1703972344702,
        "longitude": -92.4622027850321
      }
    },
    {
      "number": 54703,
      "class": "Bus",
      "name": "GRAETTINGER 2 1",
      "init": {
        "Vr": 0.6169389255878491,
        "Vi": -0.8433547382823897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.256642416323,
        "longitude": -94.7398039914811
      }
    },
    {
      "number": 54704,
      "class": "Bus",
      "name": "GRAETTINGER 2 2",
      "init": {
        "Vr": 0.6169251478080692,
        "Vi": -0.843363243626045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.256642416323,
        "longitude": -94.7398039914811
      }
    },
    {
      "number": 54705,
      "class": "Bus",
      "name": "WELLSBURG 4 1",
      "init": {
        "Vr": 0.5337128728520725,
        "Vi": -0.8961432178441451
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3922097831904,
        "longitude": -92.9534090564032
      }
    },
    {
      "number": 54706,
      "class": "Bus",
      "name": "WELLSBURG 4 2",
      "init": {
        "Vr": 0.5226098208652011,
        "Vi": -0.903814252491101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3922097831904,
        "longitude": -92.9534090564032
      }
    },
    {
      "number": 54707,
      "class": "Bus",
      "name": "WELLSBURG 4 3",
      "init": {
        "Vr": 0.5180259209098675,
        "Vi": -0.9069812425572078
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3922097831904,
        "longitude": -92.9534090564032
      }
    },
    {
      "number": 54708,
      "class": "Bus",
      "name": "WELLSBURG 4 4",
      "init": {
        "Vr": 0.5180259209098674,
        "Vi": -0.9069812425572078
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3922097831904,
        "longitude": -92.9534090564032
      }
    },
    {
      "number": 54709,
      "class": "Bus",
      "name": "WELLSBURG 4 5",
      "init": {
        "Vr": 0.5337128728520725,
        "Vi": -0.8961432178441451
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3922097831904,
        "longitude": -92.9534090564032
      }
    },
    {
      "number": 54710,
      "class": "Bus",
      "name": "WELLSBURG 4 6",
      "init": {
        "Vr": 0.5351573252019378,
        "Vi": -0.8963398274587171
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3922097831904,
        "longitude": -92.9534090564032
      }
    },
    {
      "number": 54711,
      "class": "Bus",
      "name": "WELLSBURG 4 8",
      "init": {
        "Vr": 0.5337128728520725,
        "Vi": -0.8961432178441451
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3922097831904,
        "longitude": -92.9534090564032
      }
    },
    {
      "number": 54712,
      "class": "Bus",
      "name": "CHARLES CITY 5 1",
      "init": {
        "Vr": 0.4941689565410414,
        "Vi": -0.9257841745084074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0397117205313,
        "longitude": -92.6836373759238
      }
    },
    {
      "number": 54713,
      "class": "Bus",
      "name": "CHARLES CITY 5 2",
      "init": {
        "Vr": 0.4937889811574895,
        "Vi": -0.925931012979688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0397117205313,
        "longitude": -92.6836373759238
      }
    },
    {
      "number": 54714,
      "class": "Bus",
      "name": "ZEARING 3 1",
      "init": {
        "Vr": 0.5306495548146946,
        "Vi": -0.8993144072416575
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1089697157344,
        "longitude": -93.2838917277433
      }
    },
    {
      "number": 54715,
      "class": "Bus",
      "name": "ZEARING 3 2",
      "init": {
        "Vr": 0.5279243959898967,
        "Vi": -0.9059720230551882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1089697157344,
        "longitude": -93.2838917277433
      }
    },
    {
      "number": 54716,
      "class": "Bus",
      "name": "ZEARING 3 3",
      "init": {
        "Vr": 0.5102980153704096,
        "Vi": -0.9101869773309983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1089697157344,
        "longitude": -93.2838917277433
      }
    },
    {
      "number": 54717,
      "class": "Bus",
      "name": "ZEARING 3 4",
      "init": {
        "Vr": 0.5306495548146947,
        "Vi": -0.8993144072416575
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1089697157344,
        "longitude": -93.2838917277433
      }
    },
    {
      "number": 54718,
      "class": "Bus",
      "name": "ZEARING 3 5",
      "init": {
        "Vr": 0.52771977136187,
        "Vi": -0.9060433494452902
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1089697157344,
        "longitude": -93.2838917277433
      }
    },
    {
      "number": 54719,
      "class": "Bus",
      "name": "ZEARING 3 7",
      "init": {
        "Vr": 0.5314057451060192,
        "Vi": -0.9006292989445128
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1089697157344,
        "longitude": -93.2838917277433
      }
    },
    {
      "number": 54720,
      "class": "Bus",
      "name": "LA PORTE CITY 4 1",
      "init": {
        "Vr": 0.46320571186624154,
        "Vi": -0.9332164058145046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3388742665373,
        "longitude": -92.1930548415121
      }
    },
    {
      "number": 54721,
      "class": "Bus",
      "name": "LA PORTE CITY 4 2",
      "init": {
        "Vr": 0.4655645259738558,
        "Vi": -0.9317388946229467
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3388742665373,
        "longitude": -92.1930548415121
      }
    },
    {
      "number": 54722,
      "class": "Bus",
      "name": "LA PORTE CITY 4 3",
      "init": {
        "Vr": 0.4655645259738558,
        "Vi": -0.9317388946229467
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3388742665373,
        "longitude": -92.1930548415121
      }
    },
    {
      "number": 54723,
      "class": "Bus",
      "name": "LA PORTE CITY 4 4",
      "init": {
        "Vr": 0.46362278701505133,
        "Vi": -0.9329551587794802
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3388742665373,
        "longitude": -92.1930548415121
      }
    },
    {
      "number": 54724,
      "class": "Bus",
      "name": "LA PORTE CITY 4 5",
      "init": {
        "Vr": 0.45189317527899964,
        "Vi": -0.8971136334723772
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3388742665373,
        "longitude": -92.1930548415121
      }
    },
    {
      "number": 54725,
      "class": "Bus",
      "name": "LA PORTE CITY 4 6",
      "init": {
        "Vr": 0.4631457591281755,
        "Vi": -0.9332365711094682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3388742665373,
        "longitude": -92.1930548415121
      }
    },
    {
      "number": 54726,
      "class": "Bus",
      "name": "LA PORTE CITY 4 8",
      "init": {
        "Vr": 0.46320571186624154,
        "Vi": -0.9332164058145046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3388742665373,
        "longitude": -92.1930548415121
      }
    },
    {
      "number": 54727,
      "class": "Bus",
      "name": "GOWRIE 3 1",
      "init": {
        "Vr": 0.5858332736359236,
        "Vi": -0.8695699398404632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2555397627089,
        "longitude": -94.3041404452167
      }
    },
    {
      "number": 54728,
      "class": "Bus",
      "name": "GOWRIE 3 2",
      "init": {
        "Vr": 0.5768872552115836,
        "Vi": -0.8710674367512549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2555397627089,
        "longitude": -94.3041404452167
      }
    },
    {
      "number": 54729,
      "class": "Bus",
      "name": "GOWRIE 3 3",
      "init": {
        "Vr": 0.5858813097964356,
        "Vi": -0.8695848494277779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2555397627089,
        "longitude": -94.3041404452167
      }
    },
    {
      "number": 54730,
      "class": "Bus",
      "name": "GOWRIE 3 5",
      "init": {
        "Vr": 0.5858332736359234,
        "Vi": -0.8695699398404632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2555397627089,
        "longitude": -94.3041404452167
      }
    },
    {
      "number": 54731,
      "class": "Bus",
      "name": "LAMONI 4 1",
      "init": {
        "Vr": 0.5945513910037677,
        "Vi": -0.8508076638270916
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6391594627757,
        "longitude": -93.9209078108355
      }
    },
    {
      "number": 54732,
      "class": "Bus",
      "name": "LAMONI 4 2",
      "init": {
        "Vr": 0.5922892454677364,
        "Vi": -0.85474331519805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6391594627757,
        "longitude": -93.9209078108355
      }
    },
    {
      "number": 54733,
      "class": "Bus",
      "name": "LAMONI 4 3",
      "init": {
        "Vr": 0.5653114630062585,
        "Vi": -0.8709154196824742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6391594627757,
        "longitude": -93.9209078108355
      }
    },
    {
      "number": 54734,
      "class": "Bus",
      "name": "LAMONI 4 4",
      "init": {
        "Vr": 0.5501380408561803,
        "Vi": -0.8800112812146668
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6391594627757,
        "longitude": -93.9209078108355
      }
    },
    {
      "number": 54735,
      "class": "Bus",
      "name": "LAMONI 4 5",
      "init": {
        "Vr": 0.5501380408561803,
        "Vi": -0.8800112812146669
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6391594627757,
        "longitude": -93.9209078108355
      }
    },
    {
      "number": 54736,
      "class": "Bus",
      "name": "LAMONI 4 6",
      "init": {
        "Vr": 0.5962427705275681,
        "Vi": -0.8540154150479452
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6391594627757,
        "longitude": -93.9209078108355
      }
    },
    {
      "number": 54737,
      "class": "Bus",
      "name": "LAMONI 4 8",
      "init": {
        "Vr": 0.5923232692482044,
        "Vi": -0.8548820886465968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6391594627757,
        "longitude": -93.9209078108355
      }
    },
    {
      "number": 54738,
      "class": "Bus",
      "name": "WEBSTER CITY 4 1",
      "init": {
        "Vr": 0.5601266498490141,
        "Vi": -0.8792043665309142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.46057731789,
        "longitude": -93.8085371998963
      }
    },
    {
      "number": 54739,
      "class": "Bus",
      "name": "WEBSTER CITY 4 2",
      "init": {
        "Vr": 0.5767027432944015,
        "Vi": -0.8658247759093003
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.46057731789,
        "longitude": -93.8085371998963
      }
    },
    {
      "number": 54740,
      "class": "Bus",
      "name": "WEBSTER CITY 4 3",
      "init": {
        "Vr": 0.5599084456159868,
        "Vi": -0.8793199220053591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.46057731789,
        "longitude": -93.8085371998963
      }
    },
    {
      "number": 54741,
      "class": "Bus",
      "name": "STUART 12 1",
      "init": {
        "Vr": 0.5782940176991602,
        "Vi": -0.8640359201853794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5104603405519,
        "longitude": -94.309142659187
      }
    },
    {
      "number": 54742,
      "class": "Bus",
      "name": "STUART 12 2",
      "init": {
        "Vr": 0.5830457199215886,
        "Vi": -0.860195649797711
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5104603405519,
        "longitude": -94.309142659187
      }
    },
    {
      "number": 54743,
      "class": "Bus",
      "name": "STUART 12 3",
      "init": {
        "Vr": 0.5782940176991603,
        "Vi": -0.8640359201853796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5104603405519,
        "longitude": -94.309142659187
      }
    },
    {
      "number": 54744,
      "class": "Bus",
      "name": "STUART 12 4",
      "init": {
        "Vr": 0.5782940176991601,
        "Vi": -0.8640359201853794
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5104603405519,
        "longitude": -94.309142659187
      }
    },
    {
      "number": 54745,
      "class": "Bus",
      "name": "STUART 12 5",
      "init": {
        "Vr": 0.5782565751772817,
        "Vi": -0.8640568395829231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5104603405519,
        "longitude": -94.309142659187
      }
    },
    {
      "number": 54746,
      "class": "Bus",
      "name": "STUART 12 7",
      "init": {
        "Vr": 0.5782940176991602,
        "Vi": -0.8640359201853794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5104603405519,
        "longitude": -94.309142659187
      }
    },
    {
      "number": 54747,
      "class": "Bus",
      "name": "VINTON 7 1",
      "init": {
        "Vr": 0.44914712731486484,
        "Vi": -0.942075716058204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54748,
      "class": "Bus",
      "name": "VINTON 7 2",
      "init": {
        "Vr": 0.43655725020773933,
        "Vi": -0.9493604921679925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54749,
      "class": "Bus",
      "name": "VINTON 7 3",
      "init": {
        "Vr": 0.4506081000827616,
        "Vi": -0.9412119127010815
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54750,
      "class": "Bus",
      "name": "VINTON 7 4",
      "init": {
        "Vr": 0.4506081000827616,
        "Vi": -0.9412119127010815
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54751,
      "class": "Bus",
      "name": "VINTON 7 5",
      "init": {
        "Vr": 0.4491549039409857,
        "Vi": -0.9420774345243609
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54752,
      "class": "Bus",
      "name": "VINTON 7 6",
      "init": {
        "Vr": 0.45217037697682694,
        "Vi": -0.9403064216557729
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54753,
      "class": "Bus",
      "name": "VINTON 7 7",
      "init": {
        "Vr": 0.45217037697682694,
        "Vi": -0.9403064216557729
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54754,
      "class": "Bus",
      "name": "VINTON 7 8",
      "init": {
        "Vr": 0.4486305477905571,
        "Vi": -0.9423780335452809
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54755,
      "class": "Bus",
      "name": "VINTON 7 9",
      "init": {
        "Vr": 0.43953573723299894,
        "Vi": -0.932965683397233
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54756,
      "class": "Bus",
      "name": "VINTON 7 10",
      "init": {
        "Vr": 0.44915682970919735,
        "Vi": -0.9421278483960341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54757,
      "class": "Bus",
      "name": "VINTON 7 12",
      "init": {
        "Vr": 0.44914712731486484,
        "Vi": -0.942075716058204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1564724471705,
        "longitude": -92.0040391227437
      }
    },
    {
      "number": 54758,
      "class": "Bus",
      "name": "WAVERLY 19 1",
      "init": {
        "Vr": 0.4691655556827743,
        "Vi": -0.9247986584818364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7148704181493,
        "longitude": -92.4711747366011
      }
    },
    {
      "number": 54759,
      "class": "Bus",
      "name": "WAVERLY 19 2",
      "init": {
        "Vr": 0.46904701234718676,
        "Vi": -0.9248194716502658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7148704181493,
        "longitude": -92.4711747366011
      }
    },
    {
      "number": 54760,
      "class": "Bus",
      "name": "CEDAR RAPIDS 21 1",
      "init": {
        "Vr": 0.38659686744684607,
        "Vi": -0.9673307047415872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9489807141417,
        "longitude": -91.683365553913
      }
    },
    {
      "number": 54761,
      "class": "Bus",
      "name": "CEDAR RAPIDS 21 2",
      "init": {
        "Vr": 0.41939863246357545,
        "Vi": -0.9571466436208274
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9489807141417,
        "longitude": -91.683365553913
      }
    },
    {
      "number": 54762,
      "class": "Bus",
      "name": "CEDAR RAPIDS 21 3",
      "init": {
        "Vr": 0.386358042971473,
        "Vi": -0.9673676572975463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9489807141417,
        "longitude": -91.683365553913
      }
    },
    {
      "number": 54763,
      "class": "Bus",
      "name": "BELMOND 4 1",
      "init": {
        "Vr": 0.5577499488501709,
        "Vi": -0.887222637355653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8643020819785,
        "longitude": -93.6254200697528
      }
    },
    {
      "number": 54764,
      "class": "Bus",
      "name": "BELMOND 4 2",
      "init": {
        "Vr": 0.543776281303988,
        "Vi": -0.8965712569998012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8643020819785,
        "longitude": -93.6254200697528
      }
    },
    {
      "number": 54765,
      "class": "Bus",
      "name": "BELMOND 4 3",
      "init": {
        "Vr": 0.5653962643589108,
        "Vi": -0.8895857059208024
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8643020819785,
        "longitude": -93.6254200697528
      }
    },
    {
      "number": 54766,
      "class": "Bus",
      "name": "BELMOND 4 4",
      "init": {
        "Vr": 0.5643834530698997,
        "Vi": -0.8904161524721342
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8643020819785,
        "longitude": -93.6254200697528
      }
    },
    {
      "number": 54767,
      "class": "Bus",
      "name": "BELMOND 4 5",
      "init": {
        "Vr": 0.557922298373858,
        "Vi": -0.8872476938122075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8643020819785,
        "longitude": -93.6254200697528
      }
    },
    {
      "number": 54768,
      "class": "Bus",
      "name": "BELMOND 4 7",
      "init": {
        "Vr": 0.5577499488501709,
        "Vi": -0.887222637355653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8643020819785,
        "longitude": -93.6254200697528
      }
    },
    {
      "number": 54769,
      "class": "Bus",
      "name": "OTHO 2 1",
      "init": {
        "Vr": 0.602622646971532,
        "Vi": -0.8476118604711262
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3214123104576,
        "longitude": -94.1588914364322
      }
    },
    {
      "number": 54770,
      "class": "Bus",
      "name": "OTHO 2 2",
      "init": {
        "Vr": 0.5943558207478669,
        "Vi": -0.8561808154612633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3214123104576,
        "longitude": -94.1588914364322
      }
    },
    {
      "number": 54771,
      "class": "Bus",
      "name": "OTHO 2 3",
      "init": {
        "Vr": 0.5704853756556909,
        "Vi": -0.8690838051809657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3214123104576,
        "longitude": -94.1588914364322
      }
    },
    {
      "number": 54772,
      "class": "Bus",
      "name": "OTHO 2 4",
      "init": {
        "Vr": 0.633363477878931,
        "Vi": -0.8369553191521493
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3214123104576,
        "longitude": -94.1588914364322
      }
    },
    {
      "number": 54773,
      "class": "Bus",
      "name": "OTHO 2 5",
      "init": {
        "Vr": 0.5936744338326403,
        "Vi": -0.8566996573484577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3214123104576,
        "longitude": -94.1588914364322
      }
    },
    {
      "number": 54774,
      "class": "Bus",
      "name": "OTHO 2 7",
      "init": {
        "Vr": 0.5943558207478669,
        "Vi": -0.8561808154612633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3214123104576,
        "longitude": -94.1588914364322
      }
    },
    {
      "number": 54775,
      "class": "Bus",
      "name": "MONTEZUMA 7 1",
      "init": {
        "Vr": 0.4557544223533202,
        "Vi": -0.9356486844434243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5924655511897,
        "longitude": -92.525111529564
      }
    },
    {
      "number": 54776,
      "class": "Bus",
      "name": "MONTEZUMA 7 2",
      "init": {
        "Vr": 0.45571164805777703,
        "Vi": -0.9356639243340932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5924655511897,
        "longitude": -92.525111529564
      }
    },
    {
      "number": 54777,
      "class": "Bus",
      "name": "BRITT 5 1",
      "init": {
        "Vr": 0.5888377718852129,
        "Vi": -0.8684399502403349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54778,
      "class": "Bus",
      "name": "BRITT 5 2",
      "init": {
        "Vr": 0.5747605501092743,
        "Vi": -0.8773144663267233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54779,
      "class": "Bus",
      "name": "BRITT 5 3",
      "init": {
        "Vr": 0.5629273103131645,
        "Vi": -0.8847743386835482
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54780,
      "class": "Bus",
      "name": "BRITT 5 4",
      "init": {
        "Vr": 0.5629273103131643,
        "Vi": -0.8847743386835483
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54781,
      "class": "Bus",
      "name": "BRITT 5 5",
      "init": {
        "Vr": 0.6453207538980522,
        "Vi": -0.7639117256518906
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54782,
      "class": "Bus",
      "name": "BRITT 5 6",
      "init": {
        "Vr": 0.5888377718852129,
        "Vi": -0.8684399502403349
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54783,
      "class": "Bus",
      "name": "BRITT 5 7",
      "init": {
        "Vr": 0.5874589242958916,
        "Vi": -0.8691516230883166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54784,
      "class": "Bus",
      "name": "BRITT 5 9",
      "init": {
        "Vr": 0.5888377718852129,
        "Vi": -0.8684399502403349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998979905013,
        "longitude": -93.8008082530043
      }
    },
    {
      "number": 54785,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 1",
      "init": {
        "Vr": 0.533026201272394,
        "Vi": -0.903680272420323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54786,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 2",
      "init": {
        "Vr": 0.4959816798197258,
        "Vi": -0.9168411234509334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54787,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 3",
      "init": {
        "Vr": 0.49598517817241544,
        "Vi": -0.9168398808205527
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54788,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 4",
      "init": {
        "Vr": 0.49598517817241544,
        "Vi": -0.9168398808205527
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54789,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 5",
      "init": {
        "Vr": 0.5384842177540831,
        "Vi": -0.8479711436455373
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54790,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 6",
      "init": {
        "Vr": 0.5646327923545688,
        "Vi": -0.8307888558614817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54791,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 7",
      "init": {
        "Vr": 0.5187685913478796,
        "Vi": -0.8674573773463373
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54792,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 8",
      "init": {
        "Vr": 0.532122562049967,
        "Vi": -0.9037869835308932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54793,
      "class": "Bus",
      "name": "MARSHALLTOWN 6 10",
      "init": {
        "Vr": 0.533026201272394,
        "Vi": -0.903680272420323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0392086078243,
        "longitude": -92.8741756692068
      }
    },
    {
      "number": 54794,
      "class": "Bus",
      "name": "DURANT 3 1",
      "init": {
        "Vr": 0.2824608598591053,
        "Vi": -1.003938129609879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6321789107715,
        "longitude": -90.9023709594342
      }
    },
    {
      "number": 54795,
      "class": "Bus",
      "name": "DURANT 3 2",
      "init": {
        "Vr": 0.2880859574001933,
        "Vi": -1.001950718831306
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6321789107715,
        "longitude": -90.9023709594342
      }
    },
    {
      "number": 54796,
      "class": "Bus",
      "name": "DURANT 3 3",
      "init": {
        "Vr": 0.2880859574001933,
        "Vi": -1.001950718831306
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6321789107715,
        "longitude": -90.9023709594342
      }
    },
    {
      "number": 54797,
      "class": "Bus",
      "name": "DURANT 3 4",
      "init": {
        "Vr": 0.28326470833235007,
        "Vi": -1.0036541208072587
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6321789107715,
        "longitude": -90.9023709594342
      }
    },
    {
      "number": 54798,
      "class": "Bus",
      "name": "DURANT 3 5",
      "init": {
        "Vr": 0.29093795560753166,
        "Vi": -1.0078472890313972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6321789107715,
        "longitude": -90.9023709594342
      }
    },
    {
      "number": 54799,
      "class": "Bus",
      "name": "DURANT 3 6",
      "init": {
        "Vr": 0.28238652397720143,
        "Vi": -1.0039512388471301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6321789107715,
        "longitude": -90.9023709594342
      }
    },
    {
      "number": 54800,
      "class": "Bus",
      "name": "DURANT 3 8",
      "init": {
        "Vr": 0.2824608598591053,
        "Vi": -1.003938129609879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6321789107715,
        "longitude": -90.9023709594342
      }
    },
    {
      "number": 54801,
      "class": "Bus",
      "name": "INDIANOLA 7 1",
      "init": {
        "Vr": 0.5473488844954141,
        "Vi": -0.8882343006222011
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3940486334507,
        "longitude": -93.5727769565304
      }
    },
    {
      "number": 54802,
      "class": "Bus",
      "name": "INDIANOLA 7 2",
      "init": {
        "Vr": 0.5407342749225234,
        "Vi": -0.8893460683350407
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3940486334507,
        "longitude": -93.5727769565304
      }
    },
    {
      "number": 54803,
      "class": "Bus",
      "name": "INDIANOLA 7 3",
      "init": {
        "Vr": 0.5412825319362896,
        "Vi": -0.8892539186129794
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3940486334507,
        "longitude": -93.5727769565304
      }
    },
    {
      "number": 54804,
      "class": "Bus",
      "name": "INDIANOLA 7 4",
      "init": {
        "Vr": 0.5412825319362896,
        "Vi": -0.8892539186129794
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3940486334507,
        "longitude": -93.5727769565304
      }
    },
    {
      "number": 54805,
      "class": "Bus",
      "name": "INDIANOLA 7 5",
      "init": {
        "Vr": 0.5480301160743906,
        "Vi": -0.8883282752529185
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3940486334507,
        "longitude": -93.5727769565304
      }
    },
    {
      "number": 54806,
      "class": "Bus",
      "name": "INDIANOLA 7 7",
      "init": {
        "Vr": 0.5473488844954142,
        "Vi": -0.8882343006222015
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3940486334507,
        "longitude": -93.5727769565304
      }
    },
    {
      "number": 54807,
      "class": "Bus",
      "name": "CLINTON 51 1",
      "init": {
        "Vr": 0.2550318026325138,
        "Vi": -1.009276868612355
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168179666959,
        "longitude": -90.2348081848765
      }
    },
    {
      "number": 54808,
      "class": "Bus",
      "name": "CLINTON 51 2",
      "init": {
        "Vr": 0.24735375244812063,
        "Vi": -1.0129027990313977
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168179666959,
        "longitude": -90.2348081848765
      }
    },
    {
      "number": 54809,
      "class": "Bus",
      "name": "CLINTON 51 3",
      "init": {
        "Vr": 0.21820741456044232,
        "Vi": -1.02640452361367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168179666959,
        "longitude": -90.2348081848765
      }
    },
    {
      "number": 54810,
      "class": "Bus",
      "name": "CLINTON 51 4",
      "init": {
        "Vr": 0.27291430679042494,
        "Vi": -0.9768880546369925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168179666959,
        "longitude": -90.2348081848765
      }
    },
    {
      "number": 54811,
      "class": "Bus",
      "name": "CLINTON 51 5",
      "init": {
        "Vr": 0.24687800539338312,
        "Vi": -1.0130375436508163
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168179666959,
        "longitude": -90.2348081848765
      }
    },
    {
      "number": 54812,
      "class": "Bus",
      "name": "CLINTON 51 7",
      "init": {
        "Vr": 0.25338366995093853,
        "Vi": -1.0106768841140537
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168179666959,
        "longitude": -90.2348081848765
      }
    },
    {
      "number": 54813,
      "class": "Bus",
      "name": "POMEROY 5 1",
      "init": {
        "Vr": 0.6133850030139613,
        "Vi": -0.8471762997726014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5657363691545,
        "longitude": -94.6679664945886
      }
    },
    {
      "number": 54814,
      "class": "Bus",
      "name": "POMEROY 5 2",
      "init": {
        "Vr": 0.6426158097200338,
        "Vi": -0.8095313343258145
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5657363691545,
        "longitude": -94.6679664945886
      }
    },
    {
      "number": 54815,
      "class": "Bus",
      "name": "POMEROY 5 3",
      "init": {
        "Vr": 0.6126279058836583,
        "Vi": -0.8476570716922662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5657363691545,
        "longitude": -94.6679664945886
      }
    },
    {
      "number": 54816,
      "class": "Bus",
      "name": "POMEROY 5 5",
      "init": {
        "Vr": 0.6133850030139613,
        "Vi": -0.8471762997726014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5657363691545,
        "longitude": -94.6679664945886
      }
    },
    {
      "number": 54817,
      "class": "Bus",
      "name": "MASON CITY 7 1",
      "init": {
        "Vr": 0.5361364128430374,
        "Vi": -0.8991714723346261
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2567924003251,
        "longitude": -93.2061451645332
      }
    },
    {
      "number": 54818,
      "class": "Bus",
      "name": "MASON CITY 7 2",
      "init": {
        "Vr": 0.5310053436699198,
        "Vi": -0.9028262531344989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2567924003251,
        "longitude": -93.2061451645332
      }
    },
    {
      "number": 54819,
      "class": "Bus",
      "name": "MASON CITY 7 3",
      "init": {
        "Vr": 0.5248696192648624,
        "Vi": -0.9059084480578887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2567924003251,
        "longitude": -93.2061451645332
      }
    },
    {
      "number": 54820,
      "class": "Bus",
      "name": "MASON CITY 7 4",
      "init": {
        "Vr": 0.5354855010774853,
        "Vi": -0.8988958498006625
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2567924003251,
        "longitude": -93.2061451645332
      }
    },
    {
      "number": 54821,
      "class": "Bus",
      "name": "MASON CITY 7 6",
      "init": {
        "Vr": 0.5361364128430374,
        "Vi": -0.8991714723346261
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2567924003251,
        "longitude": -93.2061451645332
      }
    },
    {
      "number": 54822,
      "class": "Bus",
      "name": "GRUNDY CENTER 3 1",
      "init": {
        "Vr": 0.5017061430760895,
        "Vi": -0.9153231699153084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727039465628,
        "longitude": -92.7675672154396
      }
    },
    {
      "number": 54823,
      "class": "Bus",
      "name": "GRUNDY CENTER 3 2",
      "init": {
        "Vr": 0.5096297674797315,
        "Vi": -0.9123060946883383
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727039465628,
        "longitude": -92.7675672154396
      }
    },
    {
      "number": 54824,
      "class": "Bus",
      "name": "GRUNDY CENTER 3 3",
      "init": {
        "Vr": 0.5126558354588678,
        "Vi": -0.910609084446725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727039465628,
        "longitude": -92.7675672154396
      }
    },
    {
      "number": 54825,
      "class": "Bus",
      "name": "GRUNDY CENTER 3 4",
      "init": {
        "Vr": 0.5137323373693934,
        "Vi": -0.9100021955181823
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727039465628,
        "longitude": -92.7675672154396
      }
    },
    {
      "number": 54826,
      "class": "Bus",
      "name": "GRUNDY CENTER 3 5",
      "init": {
        "Vr": 0.5015888104953075,
        "Vi": -0.9153536233925693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727039465628,
        "longitude": -92.7675672154396
      }
    },
    {
      "number": 54827,
      "class": "Bus",
      "name": "GRUNDY CENTER 3 7",
      "init": {
        "Vr": 0.5017061430760895,
        "Vi": -0.9153231699153084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727039465628,
        "longitude": -92.7675672154396
      }
    },
    {
      "number": 54828,
      "class": "Bus",
      "name": "LAUREL 21 1",
      "init": {
        "Vr": 0.5415020903087138,
        "Vi": -0.8991821152436736
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54829,
      "class": "Bus",
      "name": "LAUREL 21 2",
      "init": {
        "Vr": 0.5322629296870617,
        "Vi": -0.9011696063040844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54830,
      "class": "Bus",
      "name": "LAUREL 21 3",
      "init": {
        "Vr": 0.4908711276791253,
        "Vi": -0.9153940327900979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54831,
      "class": "Bus",
      "name": "LAUREL 21 4",
      "init": {
        "Vr": 0.5291201866106254,
        "Vi": -0.9018456605553946
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54832,
      "class": "Bus",
      "name": "LAUREL 21 5",
      "init": {
        "Vr": 0.5291201866106254,
        "Vi": -0.9018456605553945
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54833,
      "class": "Bus",
      "name": "LAUREL 21 6",
      "init": {
        "Vr": 0.5548507799165736,
        "Vi": -0.8883180798073568
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54834,
      "class": "Bus",
      "name": "LAUREL 21 7",
      "init": {
        "Vr": 0.5320807703494485,
        "Vi": -0.9011116740823387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54835,
      "class": "Bus",
      "name": "LAUREL 21 9",
      "init": {
        "Vr": 0.5322629296870617,
        "Vi": -0.9011696063040844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.827035537775,
        "longitude": -92.9634021436325
      }
    },
    {
      "number": 54836,
      "class": "Bus",
      "name": "WEST BEND 10 1",
      "init": {
        "Vr": 0.5935774776071124,
        "Vi": -0.8647613485439836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9641227890956,
        "longitude": -94.4381981920784
      }
    },
    {
      "number": 54837,
      "class": "Bus",
      "name": "WEST BEND 10 2",
      "init": {
        "Vr": 0.5968404370451665,
        "Vi": -0.8620092098091988
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.9641227890956,
        "longitude": -94.4381981920784
      }
    },
    {
      "number": 54838,
      "class": "Bus",
      "name": "WEST BEND 10 3",
      "init": {
        "Vr": 0.5970985805810913,
        "Vi": -0.8618196340535966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9641227890956,
        "longitude": -94.4381981920784
      }
    },
    {
      "number": 54839,
      "class": "Bus",
      "name": "WEST BEND 10 4",
      "init": {
        "Vr": 0.5979121184318062,
        "Vi": -0.861120367910245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9641227890956,
        "longitude": -94.4381981920784
      }
    },
    {
      "number": 54840,
      "class": "Bus",
      "name": "WEST BEND 10 5",
      "init": {
        "Vr": 0.5952949724690033,
        "Vi": -0.8633409250902143
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9641227890956,
        "longitude": -94.4381981920784
      }
    },
    {
      "number": 54841,
      "class": "Bus",
      "name": "WEST BEND 10 6",
      "init": {
        "Vr": 0.5935148654792235,
        "Vi": -0.8647913480089023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9641227890956,
        "longitude": -94.4381981920784
      }
    },
    {
      "number": 54842,
      "class": "Bus",
      "name": "WEST BEND 10 8",
      "init": {
        "Vr": 0.5935774776071125,
        "Vi": -0.8647613485439836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9641227890956,
        "longitude": -94.4381981920784
      }
    },
    {
      "number": 54843,
      "class": "Bus",
      "name": "POSTVILLE 3 1",
      "init": {
        "Vr": 0.39115688859233133,
        "Vi": -0.9705054435286538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0423500939336,
        "longitude": -91.5647206308051
      }
    },
    {
      "number": 54844,
      "class": "Bus",
      "name": "POSTVILLE 3 2",
      "init": {
        "Vr": 0.39115688859233133,
        "Vi": -0.9705054435286538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0423500939336,
        "longitude": -91.5647206308051
      }
    },
    {
      "number": 54845,
      "class": "Bus",
      "name": "RICEVILLE 5 1",
      "init": {
        "Vr": 0.5084293036285528,
        "Vi": -0.9062169468039952
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4163692709887,
        "longitude": -92.4692507262169
      }
    },
    {
      "number": 54846,
      "class": "Bus",
      "name": "RICEVILLE 5 2",
      "init": {
        "Vr": 0.5110643658506634,
        "Vi": -0.9060150865315859
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4163692709887,
        "longitude": -92.4692507262169
      }
    },
    {
      "number": 54847,
      "class": "Bus",
      "name": "RICEVILLE 5 3",
      "init": {
        "Vr": 0.5284681228585612,
        "Vi": -0.8998805972815832
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4163692709887,
        "longitude": -92.4692507262169
      }
    },
    {
      "number": 54848,
      "class": "Bus",
      "name": "RICEVILLE 5 4",
      "init": {
        "Vr": 0.5081487958087634,
        "Vi": -0.9092326741590279
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4163692709887,
        "longitude": -92.4692507262169
      }
    },
    {
      "number": 54849,
      "class": "Bus",
      "name": "RICEVILLE 5 6",
      "init": {
        "Vr": 0.508429303628553,
        "Vi": -0.906216946803995
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4163692709887,
        "longitude": -92.4692507262169
      }
    },
    {
      "number": 54850,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 1",
      "init": {
        "Vr": 0.5406295984607113,
        "Vi": -0.8959244235393157
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54851,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 2",
      "init": {
        "Vr": 0.5336542108393718,
        "Vi": -0.9021304829621669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54852,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 3",
      "init": {
        "Vr": 0.5286675003698652,
        "Vi": -0.9065672000376354
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54853,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 4",
      "init": {
        "Vr": 0.5286675003698653,
        "Vi": -0.9065672000376355
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54854,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 5",
      "init": {
        "Vr": 0.5509702013844708,
        "Vi": -0.8948724024497674
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54855,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 6",
      "init": {
        "Vr": 0.55136187236445,
        "Vi": -0.8947631439091267
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54856,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 7",
      "init": {
        "Vr": 0.5561905614995937,
        "Vi": -0.8917696211994123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54857,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 8",
      "init": {
        "Vr": 0.539623607938163,
        "Vi": -0.8974104235045812
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54858,
      "class": "Bus",
      "name": "MARSHALLTOWN 7 10",
      "init": {
        "Vr": 0.5406295984607115,
        "Vi": -0.8959244235393159
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0592897930192,
        "longitude": -92.8454791760136
      }
    },
    {
      "number": 54859,
      "class": "Bus",
      "name": "OGDEN 4 1",
      "init": {
        "Vr": 0.5645134490746063,
        "Vi": -0.870584459314392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0170991501432,
        "longitude": -94.0561867565954
      }
    },
    {
      "number": 54860,
      "class": "Bus",
      "name": "OGDEN 4 2",
      "init": {
        "Vr": 0.5577217506749409,
        "Vi": -0.8869710592183364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0170991501432,
        "longitude": -94.0561867565954
      }
    },
    {
      "number": 54861,
      "class": "Bus",
      "name": "OGDEN 4 3",
      "init": {
        "Vr": 0.5645134490746062,
        "Vi": -0.8705844593143919
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0170991501432,
        "longitude": -94.0561867565954
      }
    },
    {
      "number": 54862,
      "class": "Bus",
      "name": "OGDEN 4 4",
      "init": {
        "Vr": 0.5645134490746062,
        "Vi": -0.8705844593143919
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0170991501432,
        "longitude": -94.0561867565954
      }
    },
    {
      "number": 54863,
      "class": "Bus",
      "name": "OGDEN 4 5",
      "init": {
        "Vr": 0.5645134490746062,
        "Vi": -0.8705844593143919
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0170991501432,
        "longitude": -94.0561867565954
      }
    },
    {
      "number": 54864,
      "class": "Bus",
      "name": "OGDEN 4 6",
      "init": {
        "Vr": 0.5648522906319143,
        "Vi": -0.8705301380442011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0170991501432,
        "longitude": -94.0561867565954
      }
    },
    {
      "number": 54865,
      "class": "Bus",
      "name": "OGDEN 4 8",
      "init": {
        "Vr": 0.5645134490746063,
        "Vi": -0.870584459314392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0170991501432,
        "longitude": -94.0561867565954
      }
    },
    {
      "number": 54866,
      "class": "Bus",
      "name": "BURLINGTON 38 1",
      "init": {
        "Vr": 0.3024313375101163,
        "Vi": -1.0034137930670035
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7308944477591,
        "longitude": -91.0864541773144
      }
    },
    {
      "number": 54867,
      "class": "Bus",
      "name": "BURLINGTON 38 2",
      "init": {
        "Vr": 0.29571072745483695,
        "Vi": -1.0028038021036108
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7308944477591,
        "longitude": -91.0864541773144
      }
    },
    {
      "number": 54868,
      "class": "Bus",
      "name": "BURLINGTON 38 3",
      "init": {
        "Vr": 0.2032032357125375,
        "Vi": -1.0246177274415302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7308944477591,
        "longitude": -91.0864541773144
      }
    },
    {
      "number": 54869,
      "class": "Bus",
      "name": "BURLINGTON 38 4",
      "init": {
        "Vr": 0.32576793497799006,
        "Vi": -0.9537746251467834
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7308944477591,
        "longitude": -91.0864541773144
      }
    },
    {
      "number": 54870,
      "class": "Bus",
      "name": "BURLINGTON 38 5",
      "init": {
        "Vr": 0.30062160726236814,
        "Vi": -1.0027799378254025
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7308944477591,
        "longitude": -91.0864541773144
      }
    },
    {
      "number": 54871,
      "class": "Bus",
      "name": "BURLINGTON 38 7",
      "init": {
        "Vr": 0.29633178964204554,
        "Vi": -1.0026234807557524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7308944477591,
        "longitude": -91.0864541773144
      }
    },
    {
      "number": 54872,
      "class": "Bus",
      "name": "CORNING 8 1",
      "init": {
        "Vr": 0.6649924951609961,
        "Vi": -0.8076466255634424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9801066162839,
        "longitude": -94.7714669926592
      }
    },
    {
      "number": 54873,
      "class": "Bus",
      "name": "CORNING 8 2",
      "init": {
        "Vr": 0.6540795844952552,
        "Vi": -0.7826820710208979
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9801066162839,
        "longitude": -94.7714669926592
      }
    },
    {
      "number": 54874,
      "class": "Bus",
      "name": "CORNING 8 3",
      "init": {
        "Vr": 0.6532879161040023,
        "Vi": -0.7834085481496561
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9801066162839,
        "longitude": -94.7714669926592
      }
    },
    {
      "number": 54875,
      "class": "Bus",
      "name": "CORNING 8 4",
      "init": {
        "Vr": 0.6649281917803259,
        "Vi": -0.8076889679942515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9801066162839,
        "longitude": -94.7714669926592
      }
    },
    {
      "number": 54876,
      "class": "Bus",
      "name": "CORNING 8 6",
      "init": {
        "Vr": 0.6649924951609961,
        "Vi": -0.8076466255634424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9801066162839,
        "longitude": -94.7714669926592
      }
    },
    {
      "number": 54877,
      "class": "Bus",
      "name": "CASCADE 4 1",
      "init": {
        "Vr": 0.31906788148042764,
        "Vi": -0.988917036846321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2114478907151,
        "longitude": -91.1221223277031
      }
    },
    {
      "number": 54878,
      "class": "Bus",
      "name": "CASCADE 4 2",
      "init": {
        "Vr": 0.31906788148042764,
        "Vi": -0.9889170368463213
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2114478907151,
        "longitude": -91.1221223277031
      }
    },
    {
      "number": 54879,
      "class": "Bus",
      "name": "CASCADE 4 3",
      "init": {
        "Vr": 0.31906788148042764,
        "Vi": -0.9889170368463213
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2114478907151,
        "longitude": -91.1221223277031
      }
    },
    {
      "number": 54880,
      "class": "Bus",
      "name": "CASCADE 4 4",
      "init": {
        "Vr": 0.31906788148042764,
        "Vi": -0.988917036846321
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2114478907151,
        "longitude": -91.1221223277031
      }
    },
    {
      "number": 54881,
      "class": "Bus",
      "name": "CASCADE 4 5",
      "init": {
        "Vr": 0.31906788148042764,
        "Vi": -0.9889170368463212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2114478907151,
        "longitude": -91.1221223277031
      }
    },
    {
      "number": 54882,
      "class": "Bus",
      "name": "CASCADE 4 6",
      "init": {
        "Vr": 0.31906788148042725,
        "Vi": -0.9889170368463212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2114478907151,
        "longitude": -91.1221223277031
      }
    },
    {
      "number": 54883,
      "class": "Bus",
      "name": "CASCADE 4 8",
      "init": {
        "Vr": 0.31906788148042764,
        "Vi": -0.988917036846321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2114478907151,
        "longitude": -91.1221223277031
      }
    },
    {
      "number": 54884,
      "class": "Bus",
      "name": "MAQUOKETA 5 1",
      "init": {
        "Vr": 0.28364591663450295,
        "Vi": -1.0014991051076878
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0116657999411,
        "longitude": -90.618879978896
      }
    },
    {
      "number": 54885,
      "class": "Bus",
      "name": "MAQUOKETA 5 2",
      "init": {
        "Vr": 0.2741610609394625,
        "Vi": -1.0043612608310744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0116657999411,
        "longitude": -90.618879978896
      }
    },
    {
      "number": 54886,
      "class": "Bus",
      "name": "MAQUOKETA 5 3",
      "init": {
        "Vr": 0.26905813308398646,
        "Vi": -1.0112459937534706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0116657999411,
        "longitude": -90.618879978896
      }
    },
    {
      "number": 54887,
      "class": "Bus",
      "name": "MAQUOKETA 5 4",
      "init": {
        "Vr": 0.2733940926488833,
        "Vi": -1.0043786971915798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0116657999411,
        "longitude": -90.618879978896
      }
    },
    {
      "number": 54888,
      "class": "Bus",
      "name": "MAQUOKETA 5 6",
      "init": {
        "Vr": 0.2843732773698472,
        "Vi": -1.0014008119361553
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0116657999411,
        "longitude": -90.618879978896
      }
    },
    {
      "number": 54889,
      "class": "Bus",
      "name": "BRITT 6 1",
      "init": {
        "Vr": 0.5820786265584347,
        "Vi": -0.8690893986666699
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2454834219253,
        "longitude": -93.7876518724353
      }
    },
    {
      "number": 54890,
      "class": "Bus",
      "name": "BRITT 6 2",
      "init": {
        "Vr": 0.5843810054947879,
        "Vi": -0.8692373760190768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2454834219253,
        "longitude": -93.7876518724353
      }
    },
    {
      "number": 54891,
      "class": "Bus",
      "name": "BRITT 6 3",
      "init": {
        "Vr": 0.5757846660014212,
        "Vi": -0.8760327131408178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2454834219253,
        "longitude": -93.7876518724353
      }
    },
    {
      "number": 54892,
      "class": "Bus",
      "name": "BRITT 6 4",
      "init": {
        "Vr": 0.5820786265584347,
        "Vi": -0.86908939866667
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2454834219253,
        "longitude": -93.7876518724353
      }
    },
    {
      "number": 54893,
      "class": "Bus",
      "name": "BRITT 6 5",
      "init": {
        "Vr": 0.5816325283335,
        "Vi": -0.8684090627293293
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2454834219253,
        "longitude": -93.7876518724353
      }
    },
    {
      "number": 54894,
      "class": "Bus",
      "name": "BRITT 6 7",
      "init": {
        "Vr": 0.5820786265584347,
        "Vi": -0.8690893986666699
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2454834219253,
        "longitude": -93.7876518724353
      }
    },
    {
      "number": 54895,
      "class": "Bus",
      "name": "SCHLESWIG 1",
      "init": {
        "Vr": 0.6506179038080881,
        "Vi": -0.8130054224787291
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1545112234299,
        "longitude": -95.4467324691538
      }
    },
    {
      "number": 54896,
      "class": "Bus",
      "name": "SCHLESWIG 2",
      "init": {
        "Vr": 0.6414752159463314,
        "Vi": -0.8224818042651818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1545112234299,
        "longitude": -95.4467324691538
      }
    },
    {
      "number": 54897,
      "class": "Bus",
      "name": "SCHLESWIG 3",
      "init": {
        "Vr": 0.6319033293163013,
        "Vi": -0.8293196436785992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1545112234299,
        "longitude": -95.4467324691538
      }
    },
    {
      "number": 54898,
      "class": "Bus",
      "name": "SCHLESWIG 4",
      "init": {
        "Vr": 0.6503479034525038,
        "Vi": -0.8127267812475266
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1545112234299,
        "longitude": -95.4467324691538
      }
    },
    {
      "number": 54899,
      "class": "Bus",
      "name": "SCHLESWIG 6",
      "init": {
        "Vr": 0.6506179038080883,
        "Vi": -0.8130054224787292
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1545112234299,
        "longitude": -95.4467324691538
      }
    },
    {
      "number": 54900,
      "class": "Bus",
      "name": "CLINTON 52 1",
      "init": {
        "Vr": 0.2520055898299164,
        "Vi": -1.0120978939242553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220894581897,
        "longitude": -90.2064831972852
      }
    },
    {
      "number": 54901,
      "class": "Bus",
      "name": "CLINTON 52 2",
      "init": {
        "Vr": 0.22080367560775913,
        "Vi": -1.0264078098803857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220894581897,
        "longitude": -90.2064831972852
      }
    },
    {
      "number": 54902,
      "class": "Bus",
      "name": "CLINTON 52 3",
      "init": {
        "Vr": 0.2504557396332022,
        "Vi": -1.0121794032490314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220894581897,
        "longitude": -90.2064831972852
      }
    },
    {
      "number": 54903,
      "class": "Bus",
      "name": "CLINTON 52 5",
      "init": {
        "Vr": 0.2520055898299164,
        "Vi": -1.0120978939242553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220894581897,
        "longitude": -90.2064831972852
      }
    },
    {
      "number": 54904,
      "class": "Bus",
      "name": "LAKE PARK 8 1",
      "init": {
        "Vr": 0.6579181877050053,
        "Vi": -0.8123796180434782
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3446200719522,
        "longitude": -95.3189692260248
      }
    },
    {
      "number": 54905,
      "class": "Bus",
      "name": "LAKE PARK 8 2",
      "init": {
        "Vr": 0.6574596982731296,
        "Vi": -0.8191437443652353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3446200719522,
        "longitude": -95.3189692260248
      }
    },
    {
      "number": 54906,
      "class": "Bus",
      "name": "LAKE PARK 8 3",
      "init": {
        "Vr": 0.6577836928991443,
        "Vi": -0.8227415792811416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3446200719522,
        "longitude": -95.3189692260248
      }
    },
    {
      "number": 54907,
      "class": "Bus",
      "name": "LAKE PARK 8 4",
      "init": {
        "Vr": 0.6572065077080678,
        "Vi": -0.8125594989221874
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3446200719522,
        "longitude": -95.3189692260248
      }
    },
    {
      "number": 54908,
      "class": "Bus",
      "name": "LAKE PARK 8 6",
      "init": {
        "Vr": 0.6579181877050053,
        "Vi": -0.8123796180434782
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3446200719522,
        "longitude": -95.3189692260248
      }
    },
    {
      "number": 54909,
      "class": "Bus",
      "name": "MC INTIRE 1",
      "init": {
        "Vr": 0.5160650567109109,
        "Vi": -0.9067222793946081
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54910,
      "class": "Bus",
      "name": "MC INTIRE 2",
      "init": {
        "Vr": 0.5162827867516611,
        "Vi": -0.9070234655007258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54911,
      "class": "Bus",
      "name": "MC INTIRE 3",
      "init": {
        "Vr": 0.5140619211573392,
        "Vi": -0.9061919382992454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54912,
      "class": "Bus",
      "name": "MC INTIRE 4",
      "init": {
        "Vr": 0.512553131376057,
        "Vi": -0.905627023534263
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54913,
      "class": "Bus",
      "name": "MC INTIRE 5",
      "init": {
        "Vr": 0.512553131376057,
        "Vi": -0.905627023534263
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54914,
      "class": "Bus",
      "name": "MC INTIRE 6",
      "init": {
        "Vr": 0.5160650567109109,
        "Vi": -0.9067222793946083
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54915,
      "class": "Bus",
      "name": "MC INTIRE 7",
      "init": {
        "Vr": 0.5163159770954049,
        "Vi": -0.9070635970488602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54916,
      "class": "Bus",
      "name": "MC INTIRE 9",
      "init": {
        "Vr": 0.5160531210169376,
        "Vi": -0.9066927536532656
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4925017313228,
        "longitude": -92.6439611307427
      }
    },
    {
      "number": 54917,
      "class": "Bus",
      "name": "WILTON 11 1",
      "init": {
        "Vr": 0.27807102425968905,
        "Vi": -1.0053562707444113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6123423701145,
        "longitude": -90.9948606874909
      }
    },
    {
      "number": 54918,
      "class": "Bus",
      "name": "WILTON 11 2",
      "init": {
        "Vr": 0.2779724113072261,
        "Vi": -1.0053766751132773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6123423701145,
        "longitude": -90.9948606874909
      }
    },
    {
      "number": 54919,
      "class": "Bus",
      "name": "OTTUMWA 5 1",
      "init": {
        "Vr": 0.5112702472517922,
        "Vi": -0.9125342416892853
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733351685196,
        "longitude": -92.5471108555924
      }
    },
    {
      "number": 54920,
      "class": "Bus",
      "name": "OTTUMWA 5 2",
      "init": {
        "Vr": 0.5044997889482477,
        "Vi": -0.9185854656306239
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733351685196,
        "longitude": -92.5471108555924
      }
    },
    {
      "number": 54921,
      "class": "Bus",
      "name": "OTTUMWA 5 3",
      "init": {
        "Vr": 0.4967381737188484,
        "Vi": -0.9267735091099972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733351685196,
        "longitude": -92.5471108555924
      }
    },
    {
      "number": 54922,
      "class": "Bus",
      "name": "OTTUMWA 5 4",
      "init": {
        "Vr": 0.5475984472033122,
        "Vi": -0.9081721275342911
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733351685196,
        "longitude": -92.5471108555924
      }
    },
    {
      "number": 54923,
      "class": "Bus",
      "name": "OTTUMWA 5 5",
      "init": {
        "Vr": 0.5083485339501981,
        "Vi": -0.9128992337983962
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733351685196,
        "longitude": -92.5471108555924
      }
    },
    {
      "number": 54924,
      "class": "Bus",
      "name": "OTTUMWA 5 7",
      "init": {
        "Vr": 0.5112702472517923,
        "Vi": -0.9125342416892855
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733351685196,
        "longitude": -92.5471108555924
      }
    },
    {
      "number": 54925,
      "class": "Bus",
      "name": "CEDAR FALLS 6 1",
      "init": {
        "Vr": 0.47198304340992225,
        "Vi": -0.9295417771243071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5220705569784,
        "longitude": -92.4345466170516
      }
    },
    {
      "number": 54926,
      "class": "Bus",
      "name": "CEDAR FALLS 6 2",
      "init": {
        "Vr": 0.5167852438733498,
        "Vi": -0.8995488946410574
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5220705569784,
        "longitude": -92.4345466170516
      }
    },
    {
      "number": 54927,
      "class": "Bus",
      "name": "CEDAR FALLS 6 3",
      "init": {
        "Vr": 0.47162858172931904,
        "Vi": -0.9297140767770933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5220705569784,
        "longitude": -92.4345466170516
      }
    },
    {
      "number": 54928,
      "class": "Bus",
      "name": "CARROLL 6 1",
      "init": {
        "Vr": 0.6441700336690122,
        "Vi": -0.8226946637797191
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.137657847412,
        "longitude": -95.1573358147398
      }
    },
    {
      "number": 54929,
      "class": "Bus",
      "name": "CARROLL 6 2",
      "init": {
        "Vr": 0.6409587211701205,
        "Vi": -0.8265305178012363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.137657847412,
        "longitude": -95.1573358147398
      }
    },
    {
      "number": 54930,
      "class": "Bus",
      "name": "CARROLL 6 3",
      "init": {
        "Vr": 0.6440464939010763,
        "Vi": -0.7880807395822663
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.137657847412,
        "longitude": -95.1573358147398
      }
    },
    {
      "number": 54931,
      "class": "Bus",
      "name": "CARROLL 6 4",
      "init": {
        "Vr": 0.6436571904887826,
        "Vi": -0.822855184654772
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.137657847412,
        "longitude": -95.1573358147398
      }
    },
    {
      "number": 54932,
      "class": "Bus",
      "name": "CARROLL 6 6",
      "init": {
        "Vr": 0.6441700336690124,
        "Vi": -0.822694663779719
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.137657847412,
        "longitude": -95.1573358147398
      }
    },
    {
      "number": 54933,
      "class": "Bus",
      "name": "KEOKUK 4 1",
      "init": {
        "Vr": 0.36106136852545756,
        "Vi": -0.9773477090349655
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54934,
      "class": "Bus",
      "name": "KEOKUK 4 2",
      "init": {
        "Vr": 0.31977617135597913,
        "Vi": -0.9881718927856553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54935,
      "class": "Bus",
      "name": "KEOKUK 4 3",
      "init": {
        "Vr": 0.32150554286695787,
        "Vi": -0.9932492658059556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54936,
      "class": "Bus",
      "name": "KEOKUK 4 4",
      "init": {
        "Vr": 0.3848560855122336,
        "Vi": -0.9661706443990619
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54937,
      "class": "Bus",
      "name": "KEOKUK 4 5",
      "init": {
        "Vr": 0.3848560855122336,
        "Vi": -0.9661706443990619
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54938,
      "class": "Bus",
      "name": "KEOKUK 4 6",
      "init": {
        "Vr": 0.3653713711612824,
        "Vi": -0.9753231765434756
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54939,
      "class": "Bus",
      "name": "KEOKUK 4 7",
      "init": {
        "Vr": 0.3193965213718233,
        "Vi": -0.9881691666593643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54940,
      "class": "Bus",
      "name": "KEOKUK 4 9",
      "init": {
        "Vr": 0.3609221762901255,
        "Vi": -0.9775859925971334
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3721206029735,
        "longitude": -91.3962508298957
      }
    },
    {
      "number": 54941,
      "class": "Bus",
      "name": "MAQUOKETA 6 1",
      "init": {
        "Vr": 0.2764215399970728,
        "Vi": -1.0031994695030395
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0624225203421,
        "longitude": -90.6393335047352
      }
    },
    {
      "number": 54942,
      "class": "Bus",
      "name": "MAQUOKETA 6 2",
      "init": {
        "Vr": 0.28078509270236673,
        "Vi": -0.9681031785922665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0624225203421,
        "longitude": -90.6393335047352
      }
    },
    {
      "number": 54943,
      "class": "Bus",
      "name": "MAQUOKETA 6 3",
      "init": {
        "Vr": 0.28015983465897004,
        "Vi": -0.9683327610305591
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0624225203421,
        "longitude": -90.6393335047352
      }
    },
    {
      "number": 54944,
      "class": "Bus",
      "name": "MAQUOKETA 6 4",
      "init": {
        "Vr": 0.2764215399970728,
        "Vi": -1.0031994695030395
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0624225203421,
        "longitude": -90.6393335047352
      }
    },
    {
      "number": 54945,
      "class": "Bus",
      "name": "MAQUOKETA 6 5",
      "init": {
        "Vr": 0.276332226170991,
        "Vi": -1.0032145387776095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0624225203421,
        "longitude": -90.6393335047352
      }
    },
    {
      "number": 54946,
      "class": "Bus",
      "name": "MAQUOKETA 6 7",
      "init": {
        "Vr": 0.2764215399970728,
        "Vi": -1.0031994695030395
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0624225203421,
        "longitude": -90.6393335047352
      }
    },
    {
      "number": 54947,
      "class": "Bus",
      "name": "OCHEYEDAN 2 1",
      "init": {
        "Vr": 0.6409962554802586,
        "Vi": -0.8254855697249411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4034436892455,
        "longitude": -95.6537515127343
      }
    },
    {
      "number": 54948,
      "class": "Bus",
      "name": "OCHEYEDAN 2 2",
      "init": {
        "Vr": 0.6435472302301294,
        "Vi": -0.8230523844153476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4034436892455,
        "longitude": -95.6537515127343
      }
    },
    {
      "number": 54949,
      "class": "Bus",
      "name": "OCHEYEDAN 2 3",
      "init": {
        "Vr": 0.6452592850465857,
        "Vi": -0.8213959080596321
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4034436892455,
        "longitude": -95.6537515127343
      }
    },
    {
      "number": 54950,
      "class": "Bus",
      "name": "OCHEYEDAN 2 4",
      "init": {
        "Vr": 0.6409666602447568,
        "Vi": -0.8255210160167494
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4034436892455,
        "longitude": -95.6537515127343
      }
    },
    {
      "number": 54951,
      "class": "Bus",
      "name": "OCHEYEDAN 2 5",
      "init": {
        "Vr": 0.6409680132675044,
        "Vi": -0.8255054165175519
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4034436892455,
        "longitude": -95.6537515127343
      }
    },
    {
      "number": 54952,
      "class": "Bus",
      "name": "OCHEYEDAN 2 7",
      "init": {
        "Vr": 0.6409962554802586,
        "Vi": -0.8254855697249411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4034436892455,
        "longitude": -95.6537515127343
      }
    },
    {
      "number": 54953,
      "class": "Bus",
      "name": "WATERLOO 25 1",
      "init": {
        "Vr": 0.5132550496800826,
        "Vi": -0.9095181725230309
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54954,
      "class": "Bus",
      "name": "WATERLOO 25 2",
      "init": {
        "Vr": 0.4826023513423642,
        "Vi": -0.9241510846521226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54955,
      "class": "Bus",
      "name": "WATERLOO 25 3",
      "init": {
        "Vr": 0.46679434472393366,
        "Vi": -0.9282352798447265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54956,
      "class": "Bus",
      "name": "WATERLOO 25 4",
      "init": {
        "Vr": 0.529758351403082,
        "Vi": -0.9054044075106525
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54957,
      "class": "Bus",
      "name": "WATERLOO 25 5",
      "init": {
        "Vr": 0.5277661202305598,
        "Vi": -0.9065671372589067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54958,
      "class": "Bus",
      "name": "WATERLOO 25 6",
      "init": {
        "Vr": 0.5333424279018771,
        "Vi": -0.9032977950934886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54959,
      "class": "Bus",
      "name": "WATERLOO 25 7",
      "init": {
        "Vr": 0.5125448528494907,
        "Vi": -0.9105524283780022
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54960,
      "class": "Bus",
      "name": "WATERLOO 25 9",
      "init": {
        "Vr": 0.48090336790516874,
        "Vi": -0.9245312379571772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972434598039,
        "longitude": -92.4208307509408
      }
    },
    {
      "number": 54961,
      "class": "Bus",
      "name": "BURLINGTON 39 1",
      "init": {
        "Vr": 0.302543856814483,
        "Vi": -1.0005357088341005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7500089715352,
        "longitude": -91.1516200877904
      }
    },
    {
      "number": 54962,
      "class": "Bus",
      "name": "BURLINGTON 39 2",
      "init": {
        "Vr": 0.34214671249927914,
        "Vi": -1.0010825648538206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7500089715352,
        "longitude": -91.1516200877904
      }
    },
    {
      "number": 54963,
      "class": "Bus",
      "name": "BURLINGTON 39 3",
      "init": {
        "Vr": 0.401312156339809,
        "Vi": -0.9891940118062883
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7500089715352,
        "longitude": -91.1516200877904
      }
    },
    {
      "number": 54964,
      "class": "Bus",
      "name": "BURLINGTON 39 4",
      "init": {
        "Vr": 0.39676617080949456,
        "Vi": -0.9861772298404234
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7500089715352,
        "longitude": -91.1516200877904
      }
    },
    {
      "number": 54965,
      "class": "Bus",
      "name": "BURLINGTON 39 5",
      "init": {
        "Vr": 0.3020536471716182,
        "Vi": -1.0005079963662067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7500089715352,
        "longitude": -91.1516200877904
      }
    },
    {
      "number": 54966,
      "class": "Bus",
      "name": "BURLINGTON 39 7",
      "init": {
        "Vr": 0.302543856814483,
        "Vi": -1.0005357088341005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7500089715352,
        "longitude": -91.1516200877904
      }
    },
    {
      "number": 54967,
      "class": "Bus",
      "name": "GREELEY 1 1",
      "init": {
        "Vr": 0.3560038825592086,
        "Vi": -0.9847658331209047
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54968,
      "class": "Bus",
      "name": "GREELEY 1 2",
      "init": {
        "Vr": 0.3628394808278017,
        "Vi": -0.9795658689750822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54969,
      "class": "Bus",
      "name": "GREELEY 1 3",
      "init": {
        "Vr": 0.3468019864170145,
        "Vi": -0.9909080944016107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54970,
      "class": "Bus",
      "name": "GREELEY 1 4",
      "init": {
        "Vr": 0.3709357898557889,
        "Vi": -0.9734068592148842
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54971,
      "class": "Bus",
      "name": "GREELEY 1 5",
      "init": {
        "Vr": 0.37093578985578884,
        "Vi": -0.9734068592148841
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54972,
      "class": "Bus",
      "name": "GREELEY 1 6",
      "init": {
        "Vr": 0.366611337207969,
        "Vi": -0.9791277454782462
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54973,
      "class": "Bus",
      "name": "GREELEY 1 7",
      "init": {
        "Vr": 0.3637406290186005,
        "Vi": -0.9792239127676007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54974,
      "class": "Bus",
      "name": "GREELEY 1 9",
      "init": {
        "Vr": 0.3628394808278017,
        "Vi": -0.9795658689750822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6034703700117,
        "longitude": -91.3569346340454
      }
    },
    {
      "number": 54975,
      "class": "Bus",
      "name": "HARRIS 4 1",
      "init": {
        "Vr": 0.6576387146280737,
        "Vi": -0.8147640741810425
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54976,
      "class": "Bus",
      "name": "HARRIS 4 2",
      "init": {
        "Vr": 0.6575548535427092,
        "Vi": -0.8164976015349537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54977,
      "class": "Bus",
      "name": "HARRIS 4 3",
      "init": {
        "Vr": 0.6566234330815557,
        "Vi": -0.8197690003055197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54978,
      "class": "Bus",
      "name": "HARRIS 4 4",
      "init": {
        "Vr": 0.6560071744284448,
        "Vi": -0.8219334661293565
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54979,
      "class": "Bus",
      "name": "HARRIS 4 5",
      "init": {
        "Vr": 0.6560071744284448,
        "Vi": -0.8219334661293564
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54980,
      "class": "Bus",
      "name": "HARRIS 4 6",
      "init": {
        "Vr": 0.6732380737999463,
        "Vi": -0.8068216250949163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54981,
      "class": "Bus",
      "name": "HARRIS 4 7",
      "init": {
        "Vr": 0.6575188571426839,
        "Vi": -0.8166590308888704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54982,
      "class": "Bus",
      "name": "HARRIS 4 9",
      "init": {
        "Vr": 0.6575548535427092,
        "Vi": -0.8164976015349537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4170030223117,
        "longitude": -95.3991027482728
      }
    },
    {
      "number": 54983,
      "class": "Bus",
      "name": "GARNER 6 1",
      "init": {
        "Vr": 0.5523860107746851,
        "Vi": -0.8894260406437843
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.057969297776,
        "longitude": -93.6277661366609
      }
    },
    {
      "number": 54984,
      "class": "Bus",
      "name": "GARNER 6 2",
      "init": {
        "Vr": 0.5629720203625646,
        "Vi": -0.8869101586785072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.057969297776,
        "longitude": -93.6277661366609
      }
    },
    {
      "number": 54985,
      "class": "Bus",
      "name": "GARNER 6 3",
      "init": {
        "Vr": 0.5694705116714762,
        "Vi": -0.8832301939794418
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.057969297776,
        "longitude": -93.6277661366609
      }
    },
    {
      "number": 54986,
      "class": "Bus",
      "name": "GARNER 6 4",
      "init": {
        "Vr": 0.550931634835204,
        "Vi": -0.8904026678673954
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.057969297776,
        "longitude": -93.6277661366609
      }
    },
    {
      "number": 54987,
      "class": "Bus",
      "name": "GARNER 6 6",
      "init": {
        "Vr": 0.5523860107746849,
        "Vi": -0.8894260406437844
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.057969297776,
        "longitude": -93.6277661366609
      }
    },
    {
      "number": 54988,
      "class": "Bus",
      "name": "ADAIR 3 1",
      "init": {
        "Vr": 0.6287414957797044,
        "Vi": -0.8296777382542276
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54989,
      "class": "Bus",
      "name": "ADAIR 3 2",
      "init": {
        "Vr": 0.6182515481962506,
        "Vi": -0.8386228637771107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54990,
      "class": "Bus",
      "name": "ADAIR 3 3",
      "init": {
        "Vr": 0.6089134096674345,
        "Vi": -0.8420376187566382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54991,
      "class": "Bus",
      "name": "ADAIR 3 4",
      "init": {
        "Vr": 0.6220500586624388,
        "Vi": -0.8353837481971433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54992,
      "class": "Bus",
      "name": "ADAIR 3 5",
      "init": {
        "Vr": 0.6220500586624388,
        "Vi": -0.8353837481971434
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54993,
      "class": "Bus",
      "name": "ADAIR 3 6",
      "init": {
        "Vr": 0.6267723128931577,
        "Vi": -0.7824835607633426
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54994,
      "class": "Bus",
      "name": "ADAIR 3 7",
      "init": {
        "Vr": 0.6089134096674345,
        "Vi": -0.8420376187566381
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54995,
      "class": "Bus",
      "name": "ADAIR 3 8",
      "init": {
        "Vr": 0.6172519476872268,
        "Vi": -0.8391251200037785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54996,
      "class": "Bus",
      "name": "ADAIR 3 10",
      "init": {
        "Vr": 0.6282277093873518,
        "Vi": -0.8301127201805402
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286630236164,
        "longitude": -94.702060271171
      }
    },
    {
      "number": 54997,
      "class": "Bus",
      "name": "SALIX 1 1",
      "init": {
        "Vr": 0.6815576886594156,
        "Vi": -0.7881898453429614
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 54998,
      "class": "Bus",
      "name": "SALIX 1 2",
      "init": {
        "Vr": 0.6720523390708746,
        "Vi": -0.7959095096260678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 54999,
      "class": "Bus",
      "name": "SALIX 1 3",
      "init": {
        "Vr": 0.6524894871231346,
        "Vi": -0.8130882175708796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55000,
      "class": "Bus",
      "name": "SALIX 1 4",
      "init": {
        "Vr": 0.6702452848389118,
        "Vi": -0.7973770886861242
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55001,
      "class": "Bus",
      "name": "SALIX 1 5",
      "init": {
        "Vr": 0.6702452848389118,
        "Vi": -0.7973770886861242
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55002,
      "class": "Bus",
      "name": "SALIX 1 6",
      "init": {
        "Vr": 0.6743097074917275,
        "Vi": -0.7411751958221501
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55003,
      "class": "Bus",
      "name": "SALIX 1 7",
      "init": {
        "Vr": 0.669692654579202,
        "Vi": -0.7381091259246124
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55004,
      "class": "Bus",
      "name": "SALIX 1 8",
      "init": {
        "Vr": 0.6654672753045155,
        "Vi": -0.7473350124127458
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55005,
      "class": "Bus",
      "name": "SALIX 1 9",
      "init": {
        "Vr": 0.6715882164047601,
        "Vi": -0.7960864428364701
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55006,
      "class": "Bus",
      "name": "SALIX 1 11",
      "init": {
        "Vr": 0.675661684917355,
        "Vi": -0.7900034803725138
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2998352762272,
        "longitude": -96.3706699220752
      }
    },
    {
      "number": 55007,
      "class": "Bus",
      "name": "DUBUQUE 13 1",
      "init": {
        "Vr": 0.2508989939327364,
        "Vi": -1.0147992776975907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5615732195916,
        "longitude": -90.6694728176122
      }
    },
    {
      "number": 55008,
      "class": "Bus",
      "name": "DUBUQUE 13 2",
      "init": {
        "Vr": 0.259839940728194,
        "Vi": -1.011794592885809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5615732195916,
        "longitude": -90.6694728176122
      }
    },
    {
      "number": 55009,
      "class": "Bus",
      "name": "DUBUQUE 13 3",
      "init": {
        "Vr": 0.260780377140782,
        "Vi": -1.0113603052064297
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5615732195916,
        "longitude": -90.6694728176122
      }
    },
    {
      "number": 55010,
      "class": "Bus",
      "name": "DUBUQUE 13 4",
      "init": {
        "Vr": 0.26029749768994903,
        "Vi": -1.0116492526288392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5615732195916,
        "longitude": -90.6694728176122
      }
    },
    {
      "number": 55011,
      "class": "Bus",
      "name": "DUBUQUE 13 5",
      "init": {
        "Vr": 0.260934026713196,
        "Vi": -1.0114720193245152
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5615732195916,
        "longitude": -90.6694728176122
      }
    },
    {
      "number": 55012,
      "class": "Bus",
      "name": "DUBUQUE 13 6",
      "init": {
        "Vr": 0.25076609388840265,
        "Vi": -1.0148226397504059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5615732195916,
        "longitude": -90.6694728176122
      }
    },
    {
      "number": 55013,
      "class": "Bus",
      "name": "DUBUQUE 13 8",
      "init": {
        "Vr": 0.2508989939327364,
        "Vi": -1.0147992776975907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5615732195916,
        "longitude": -90.6694728176122
      }
    },
    {
      "number": 55014,
      "class": "Bus",
      "name": "BRAYTON 1",
      "init": {
        "Vr": 0.6359195796274987,
        "Vi": -0.8223697793713282
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4895095091525,
        "longitude": -94.9166992513116
      }
    },
    {
      "number": 55015,
      "class": "Bus",
      "name": "BRAYTON 2",
      "init": {
        "Vr": 0.633645006565238,
        "Vi": -0.8270719277483749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4895095091525,
        "longitude": -94.9166992513116
      }
    },
    {
      "number": 55016,
      "class": "Bus",
      "name": "BRAYTON 3",
      "init": {
        "Vr": 0.6231071843172155,
        "Vi": -0.8353888567892778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4895095091525,
        "longitude": -94.9166992513116
      }
    },
    {
      "number": 55017,
      "class": "Bus",
      "name": "BRAYTON 4",
      "init": {
        "Vr": 0.6340140568249903,
        "Vi": -0.8219296852141111
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4895095091525,
        "longitude": -94.9166992513116
      }
    },
    {
      "number": 55018,
      "class": "Bus",
      "name": "BRAYTON 6",
      "init": {
        "Vr": 0.6359195796274987,
        "Vi": -0.8223697793713282
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4895095091525,
        "longitude": -94.9166992513116
      }
    },
    {
      "number": 55019,
      "class": "Bus",
      "name": "TIPTON 7 1",
      "init": {
        "Vr": 0.31972326544753865,
        "Vi": -0.9975015485482924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7502713271441,
        "longitude": -91.1168934530349
      }
    },
    {
      "number": 55020,
      "class": "Bus",
      "name": "TIPTON 7 2",
      "init": {
        "Vr": 0.32788851208831393,
        "Vi": -0.9943926877489411
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7502713271441,
        "longitude": -91.1168934530349
      }
    },
    {
      "number": 55021,
      "class": "Bus",
      "name": "TIPTON 7 3",
      "init": {
        "Vr": 0.333360400890764,
        "Vi": -0.9918499692521341
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7502713271441,
        "longitude": -91.1168934530349
      }
    },
    {
      "number": 55022,
      "class": "Bus",
      "name": "TIPTON 7 4",
      "init": {
        "Vr": 0.31967595156746875,
        "Vi": -0.9975126197383157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7502713271441,
        "longitude": -91.1168934530349
      }
    },
    {
      "number": 55023,
      "class": "Bus",
      "name": "TIPTON 7 6",
      "init": {
        "Vr": 0.31972326544753865,
        "Vi": -0.9975015485482924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7502713271441,
        "longitude": -91.1168934530349
      }
    },
    {
      "number": 55024,
      "class": "Bus",
      "name": "SALIX 2 1",
      "init": {
        "Vr": 0.6747159827817345,
        "Vi": -0.7901135449549951
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3014670758987,
        "longitude": -96.3544966914864
      }
    },
    {
      "number": 55025,
      "class": "Bus",
      "name": "SALIX 2 2",
      "init": {
        "Vr": 0.6710460305297943,
        "Vi": -0.7958445322906293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3014670758987,
        "longitude": -96.3544966914864
      }
    },
    {
      "number": 55026,
      "class": "Bus",
      "name": "SALIX 2 3",
      "init": {
        "Vr": 0.6533618266382756,
        "Vi": -0.8126475949830392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3014670758987,
        "longitude": -96.3544966914864
      }
    },
    {
      "number": 55027,
      "class": "Bus",
      "name": "SALIX 2 4",
      "init": {
        "Vr": 0.6812803870604385,
        "Vi": -0.7523373385510532
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3014670758987,
        "longitude": -96.3544966914864
      }
    },
    {
      "number": 55028,
      "class": "Bus",
      "name": "SALIX 2 5",
      "init": {
        "Vr": 0.6707411341442926,
        "Vi": -0.7962230907724832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3014670758987,
        "longitude": -96.3544966914864
      }
    },
    {
      "number": 55029,
      "class": "Bus",
      "name": "SALIX 2 7",
      "init": {
        "Vr": 0.6710460305297944,
        "Vi": -0.7958445322906293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3014670758987,
        "longitude": -96.3544966914864
      }
    },
    {
      "number": 55030,
      "class": "Bus",
      "name": "MUSCATINE 6 1",
      "init": {
        "Vr": 0.3402823117451194,
        "Vi": -0.9838134813994709
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3996911010516,
        "longitude": -91.0470162681343
      }
    },
    {
      "number": 55031,
      "class": "Bus",
      "name": "MUSCATINE 6 2",
      "init": {
        "Vr": 0.3251447278926649,
        "Vi": -0.9877144331443934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3996911010516,
        "longitude": -91.0470162681343
      }
    },
    {
      "number": 55032,
      "class": "Bus",
      "name": "MUSCATINE 6 3",
      "init": {
        "Vr": 0.32582754398232894,
        "Vi": -0.9875384715948131
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3996911010516,
        "longitude": -91.0470162681343
      }
    },
    {
      "number": 55033,
      "class": "Bus",
      "name": "MUSCATINE 6 4",
      "init": {
        "Vr": 0.32582754398232894,
        "Vi": -0.987538471594813
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3996911010516,
        "longitude": -91.0470162681343
      }
    },
    {
      "number": 55034,
      "class": "Bus",
      "name": "MUSCATINE 6 5",
      "init": {
        "Vr": 0.33990978405618777,
        "Vi": -0.9840365064845642
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3996911010516,
        "longitude": -91.0470162681343
      }
    },
    {
      "number": 55035,
      "class": "Bus",
      "name": "MUSCATINE 6 7",
      "init": {
        "Vr": 0.3402823117451194,
        "Vi": -0.9838134813994709
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3996911010516,
        "longitude": -91.0470162681343
      }
    },
    {
      "number": 55036,
      "class": "Bus",
      "name": "ATLANTIC 4 1",
      "init": {
        "Vr": 0.6230384502179022,
        "Vi": -0.835120923092719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55037,
      "class": "Bus",
      "name": "ATLANTIC 4 2",
      "init": {
        "Vr": 0.6336159164593761,
        "Vi": -0.8309968596308156
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55038,
      "class": "Bus",
      "name": "ATLANTIC 4 3",
      "init": {
        "Vr": 0.6343348474912087,
        "Vi": -0.830448199206451
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55039,
      "class": "Bus",
      "name": "ATLANTIC 4 4",
      "init": {
        "Vr": 0.623038450217902,
        "Vi": -0.835120923092719
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55040,
      "class": "Bus",
      "name": "ATLANTIC 4 5",
      "init": {
        "Vr": 0.6230384502179023,
        "Vi": -0.8351209230927189
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55041,
      "class": "Bus",
      "name": "ATLANTIC 4 6",
      "init": {
        "Vr": 0.623038450217902,
        "Vi": -0.835120923092719
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55042,
      "class": "Bus",
      "name": "ATLANTIC 4 7",
      "init": {
        "Vr": 0.622968153729184,
        "Vi": -0.8351370130651995
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55043,
      "class": "Bus",
      "name": "ATLANTIC 4 9",
      "init": {
        "Vr": 0.6230384502179022,
        "Vi": -0.835120923092719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258123179196,
        "longitude": -95.0056257294415
      }
    },
    {
      "number": 55044,
      "class": "Bus",
      "name": "SPENCER 17 1",
      "init": {
        "Vr": 0.6563902541028301,
        "Vi": -0.8111830280701611
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1421247995809,
        "longitude": -95.2563870983108
      }
    },
    {
      "number": 55045,
      "class": "Bus",
      "name": "SPENCER 17 2",
      "init": {
        "Vr": 0.655331369493395,
        "Vi": -0.8121719627986272
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1421247995809,
        "longitude": -95.2563870983108
      }
    },
    {
      "number": 55046,
      "class": "Bus",
      "name": "SPENCER 17 3",
      "init": {
        "Vr": 0.6430170128105783,
        "Vi": -0.8185065535358333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1421247995809,
        "longitude": -95.2563870983108
      }
    },
    {
      "number": 55047,
      "class": "Bus",
      "name": "SPENCER 17 4",
      "init": {
        "Vr": 0.6694956712782218,
        "Vi": -0.7977890880862051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1421247995809,
        "longitude": -95.2563870983108
      }
    },
    {
      "number": 55048,
      "class": "Bus",
      "name": "SPENCER 17 5",
      "init": {
        "Vr": 0.6553105331628519,
        "Vi": -0.8122322606729196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1421247995809,
        "longitude": -95.2563870983108
      }
    },
    {
      "number": 55049,
      "class": "Bus",
      "name": "SPENCER 17 7",
      "init": {
        "Vr": 0.6558203408673619,
        "Vi": -0.8115234543931663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1421247995809,
        "longitude": -95.2563870983108
      }
    },
    {
      "number": 55050,
      "class": "Bus",
      "name": "WAVERLY 20 1",
      "init": {
        "Vr": 0.47027493258230973,
        "Vi": -0.9251622828929542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7345484092605,
        "longitude": -92.507349106338
      }
    },
    {
      "number": 55051,
      "class": "Bus",
      "name": "WAVERLY 20 2",
      "init": {
        "Vr": 0.4845282080693638,
        "Vi": -0.9251979986966119
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7345484092605,
        "longitude": -92.507349106338
      }
    },
    {
      "number": 55052,
      "class": "Bus",
      "name": "WAVERLY 20 3",
      "init": {
        "Vr": 0.47019435398686055,
        "Vi": -0.925144601138098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7345484092605,
        "longitude": -92.507349106338
      }
    },
    {
      "number": 55053,
      "class": "Bus",
      "name": "WAVERLY 20 5",
      "init": {
        "Vr": 0.47027493258230973,
        "Vi": -0.9251622828929542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7345484092605,
        "longitude": -92.507349106338
      }
    },
    {
      "number": 55054,
      "class": "Bus",
      "name": "URBANDALE 8 1",
      "init": {
        "Vr": 0.5354781952265825,
        "Vi": -0.8944922554266248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.669929570551,
        "longitude": -93.6804916019478
      }
    },
    {
      "number": 55055,
      "class": "Bus",
      "name": "URBANDALE 8 2",
      "init": {
        "Vr": 0.5016928823902802,
        "Vi": -0.9104856350733321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.669929570551,
        "longitude": -93.6804916019478
      }
    },
    {
      "number": 55056,
      "class": "Bus",
      "name": "URBANDALE 8 3",
      "init": {
        "Vr": 0.5811302647712708,
        "Vi": -0.8358299043218296
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.669929570551,
        "longitude": -93.6804916019478
      }
    },
    {
      "number": 55057,
      "class": "Bus",
      "name": "URBANDALE 8 4",
      "init": {
        "Vr": 0.5970393007716492,
        "Vi": -0.8245411371944195
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.669929570551,
        "longitude": -93.6804916019478
      }
    },
    {
      "number": 55058,
      "class": "Bus",
      "name": "URBANDALE 8 5",
      "init": {
        "Vr": 0.5340262592507806,
        "Vi": -0.8943412685495913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.669929570551,
        "longitude": -93.6804916019478
      }
    },
    {
      "number": 55059,
      "class": "Bus",
      "name": "URBANDALE 8 7",
      "init": {
        "Vr": 0.5354781952265826,
        "Vi": -0.8944922554266251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.669929570551,
        "longitude": -93.6804916019478
      }
    },
    {
      "number": 55060,
      "class": "Bus",
      "name": "KEOKUK 5 1",
      "init": {
        "Vr": 0.3612415312113348,
        "Vi": -0.9794218634490729
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55061,
      "class": "Bus",
      "name": "KEOKUK 5 2",
      "init": {
        "Vr": 0.36376768321311104,
        "Vi": -0.9792841011702024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55062,
      "class": "Bus",
      "name": "KEOKUK 5 3",
      "init": {
        "Vr": 0.3170184582173744,
        "Vi": -0.992410711779656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55063,
      "class": "Bus",
      "name": "KEOKUK 5 4",
      "init": {
        "Vr": 0.3191985658354354,
        "Vi": -0.9951490052694858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55064,
      "class": "Bus",
      "name": "KEOKUK 5 5",
      "init": {
        "Vr": 0.36350738027804896,
        "Vi": -0.9794221966926007
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55065,
      "class": "Bus",
      "name": "KEOKUK 5 6",
      "init": {
        "Vr": 0.37872017993447815,
        "Vi": -0.9733041880715375
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55066,
      "class": "Bus",
      "name": "KEOKUK 5 7",
      "init": {
        "Vr": 0.3635073802780489,
        "Vi": -0.9794221966926004
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55067,
      "class": "Bus",
      "name": "KEOKUK 5 8",
      "init": {
        "Vr": 0.3763804902087055,
        "Vi": -0.9741156618582311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55068,
      "class": "Bus",
      "name": "KEOKUK 5 9",
      "init": {
        "Vr": 0.36372113290122227,
        "Vi": -0.9793265764801073
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55069,
      "class": "Bus",
      "name": "KEOKUK 5 10",
      "init": {
        "Vr": 0.36372113290122227,
        "Vi": -0.9793265764801073
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55070,
      "class": "Bus",
      "name": "KEOKUK 5 11",
      "init": {
        "Vr": 0.3634446881259454,
        "Vi": -0.9787628079954752
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55071,
      "class": "Bus",
      "name": "KEOKUK 5 13",
      "init": {
        "Vr": 0.3166203589732845,
        "Vi": -0.9924846953718311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3886069033148,
        "longitude": -91.3570955261213
      }
    },
    {
      "number": 55072,
      "class": "Bus",
      "name": "MARSHALLTOWN 8 1",
      "init": {
        "Vr": 0.5372399668277497,
        "Vi": -0.9008573903344731
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.136198838171,
        "longitude": -92.7452681876015
      }
    },
    {
      "number": 55073,
      "class": "Bus",
      "name": "MARSHALLTOWN 8 2",
      "init": {
        "Vr": 0.5169880462118996,
        "Vi": -0.9144454903170267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.136198838171,
        "longitude": -92.7452681876015
      }
    },
    {
      "number": 55074,
      "class": "Bus",
      "name": "MARSHALLTOWN 8 3",
      "init": {
        "Vr": 0.5380962827090755,
        "Vi": -0.9003205020315084
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.136198838171,
        "longitude": -92.7452681876015
      }
    },
    {
      "number": 55075,
      "class": "Bus",
      "name": "MARSHALLTOWN 8 5",
      "init": {
        "Vr": 0.5372399668277497,
        "Vi": -0.9008573903344731
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.136198838171,
        "longitude": -92.7452681876015
      }
    },
    {
      "number": 55076,
      "class": "Bus",
      "name": "CHARLES CITY 6 1",
      "init": {
        "Vr": 0.5172265259104865,
        "Vi": -0.9104693247798555
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9750283769567,
        "longitude": -92.623561925171
      }
    },
    {
      "number": 55077,
      "class": "Bus",
      "name": "CHARLES CITY 6 2",
      "init": {
        "Vr": 0.49306242754315144,
        "Vi": -0.9272202599194996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9750283769567,
        "longitude": -92.623561925171
      }
    },
    {
      "number": 55078,
      "class": "Bus",
      "name": "CHARLES CITY 6 3",
      "init": {
        "Vr": 0.509325732045816,
        "Vi": -0.86792485289595
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9750283769567,
        "longitude": -92.623561925171
      }
    },
    {
      "number": 55079,
      "class": "Bus",
      "name": "CHARLES CITY 6 4",
      "init": {
        "Vr": 0.4967609438737039,
        "Vi": -0.8719381183726278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9750283769567,
        "longitude": -92.623561925171
      }
    },
    {
      "number": 55080,
      "class": "Bus",
      "name": "CHARLES CITY 6 5",
      "init": {
        "Vr": 0.4863426815750237,
        "Vi": -0.8937433263589398
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9750283769567,
        "longitude": -92.623561925171
      }
    },
    {
      "number": 55081,
      "class": "Bus",
      "name": "CHARLES CITY 6 6",
      "init": {
        "Vr": 0.518502638162095,
        "Vi": -0.9103274373186435
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9750283769567,
        "longitude": -92.623561925171
      }
    },
    {
      "number": 55082,
      "class": "Bus",
      "name": "CHARLES CITY 6 8",
      "init": {
        "Vr": 0.5172265259104865,
        "Vi": -0.9104693247798555
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9750283769567,
        "longitude": -92.623561925171
      }
    },
    {
      "number": 55083,
      "class": "Bus",
      "name": "MOUNT PLEASANT 24 1",
      "init": {
        "Vr": 0.39336590232553514,
        "Vi": -0.9601039834043719
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9807338650868,
        "longitude": -91.5587276236778
      }
    },
    {
      "number": 55084,
      "class": "Bus",
      "name": "MOUNT PLEASANT 24 2",
      "init": {
        "Vr": 0.37541036120352583,
        "Vi": -0.9690192160714566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9807338650868,
        "longitude": -91.5587276236778
      }
    },
    {
      "number": 55085,
      "class": "Bus",
      "name": "MOUNT PLEASANT 24 3",
      "init": {
        "Vr": 0.3678010143687239,
        "Vi": -0.9695830501809879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9807338650868,
        "longitude": -91.5587276236778
      }
    },
    {
      "number": 55086,
      "class": "Bus",
      "name": "MOUNT PLEASANT 24 4",
      "init": {
        "Vr": 0.39496555373330317,
        "Vi": -0.9597085110443627
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9807338650868,
        "longitude": -91.5587276236778
      }
    },
    {
      "number": 55087,
      "class": "Bus",
      "name": "MOUNT PLEASANT 24 6",
      "init": {
        "Vr": 0.37382239783640847,
        "Vi": -0.9694607399868675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9807338650868,
        "longitude": -91.5587276236778
      }
    },
    {
      "number": 55088,
      "class": "Bus",
      "name": "VILLISCA 2 1",
      "init": {
        "Vr": 0.6319234704000217,
        "Vi": -0.8373684122056884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9433237548423,
        "longitude": -94.9815886116405
      }
    },
    {
      "number": 55089,
      "class": "Bus",
      "name": "VILLISCA 2 2",
      "init": {
        "Vr": 0.6358644746735598,
        "Vi": -0.8338327182935755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9433237548423,
        "longitude": -94.9815886116405
      }
    },
    {
      "number": 55090,
      "class": "Bus",
      "name": "VILLISCA 2 3",
      "init": {
        "Vr": 0.6358644746735598,
        "Vi": -0.8338327182935755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9433237548423,
        "longitude": -94.9815886116405
      }
    },
    {
      "number": 55091,
      "class": "Bus",
      "name": "VILLISCA 2 4",
      "init": {
        "Vr": 0.6321528396675551,
        "Vi": -0.8371626322486053
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9433237548423,
        "longitude": -94.9815886116405
      }
    },
    {
      "number": 55092,
      "class": "Bus",
      "name": "VILLISCA 2 5",
      "init": {
        "Vr": 0.631887914695321,
        "Vi": -0.8373888337858142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9433237548423,
        "longitude": -94.9815886116405
      }
    },
    {
      "number": 55093,
      "class": "Bus",
      "name": "ALTA 4 1",
      "init": {
        "Vr": 0.652497545464102,
        "Vi": -0.8146367006696174
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8274049228967,
        "longitude": -95.3725686721765
      }
    },
    {
      "number": 55094,
      "class": "Bus",
      "name": "ALTA 4 2",
      "init": {
        "Vr": 0.6480839679771426,
        "Vi": -0.8237965163202036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8274049228967,
        "longitude": -95.3725686721765
      }
    },
    {
      "number": 55095,
      "class": "Bus",
      "name": "ALTA 4 3",
      "init": {
        "Vr": 0.63607673513006,
        "Vi": -0.8294126122901004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8274049228967,
        "longitude": -95.3725686721765
      }
    },
    {
      "number": 55096,
      "class": "Bus",
      "name": "ALTA 4 4",
      "init": {
        "Vr": 0.6474678828052377,
        "Vi": -0.8239460813381023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8274049228967,
        "longitude": -95.3725686721765
      }
    },
    {
      "number": 55097,
      "class": "Bus",
      "name": "ALTA 4 6",
      "init": {
        "Vr": 0.653273798467258,
        "Vi": -0.8144189684472166
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8274049228967,
        "longitude": -95.3725686721765
      }
    },
    {
      "number": 55098,
      "class": "Bus",
      "name": "IOWA CITY 14 1",
      "init": {
        "Vr": 0.34462387846644643,
        "Vi": -0.9787284721730841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6458239825675,
        "longitude": -91.5515427181186
      }
    },
    {
      "number": 55099,
      "class": "Bus",
      "name": "IOWA CITY 14 2",
      "init": {
        "Vr": 0.3628818169783776,
        "Vi": -0.9703039715202623
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6458239825675,
        "longitude": -91.5515427181186
      }
    },
    {
      "number": 55100,
      "class": "Bus",
      "name": "IOWA CITY 14 3",
      "init": {
        "Vr": 0.35874599771093196,
        "Vi": -0.9722422026681784
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6458239825675,
        "longitude": -91.5515427181186
      }
    },
    {
      "number": 55101,
      "class": "Bus",
      "name": "IOWA CITY 14 4",
      "init": {
        "Vr": 0.35906655436145835,
        "Vi": -0.9720984643649224
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.6458239825675,
        "longitude": -91.5515427181186
      }
    },
    {
      "number": 55102,
      "class": "Bus",
      "name": "IOWA CITY 14 5",
      "init": {
        "Vr": 0.3444028928025855,
        "Vi": -0.9787808431939857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6458239825675,
        "longitude": -91.5515427181186
      }
    },
    {
      "number": 55103,
      "class": "Bus",
      "name": "IOWA CITY 14 7",
      "init": {
        "Vr": 0.34462387846644643,
        "Vi": -0.9787284721730841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6458239825675,
        "longitude": -91.5515427181186
      }
    },
    {
      "number": 55104,
      "class": "Bus",
      "name": "ADAIR 4 1",
      "init": {
        "Vr": 0.6254653464511837,
        "Vi": -0.829647016345609
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370955028435,
        "longitude": -94.6596826247676
      }
    },
    {
      "number": 55105,
      "class": "Bus",
      "name": "ADAIR 4 2",
      "init": {
        "Vr": 0.6143370786840062,
        "Vi": -0.840305882344694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370955028435,
        "longitude": -94.6596826247676
      }
    },
    {
      "number": 55106,
      "class": "Bus",
      "name": "ADAIR 4 3",
      "init": {
        "Vr": 0.6116811330411962,
        "Vi": -0.8400964066621274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370955028435,
        "longitude": -94.6596826247676
      }
    },
    {
      "number": 55107,
      "class": "Bus",
      "name": "ADAIR 4 4",
      "init": {
        "Vr": 0.638515967410384,
        "Vi": -0.7818765693882704
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370955028435,
        "longitude": -94.6596826247676
      }
    },
    {
      "number": 55108,
      "class": "Bus",
      "name": "ADAIR 4 5",
      "init": {
        "Vr": 0.6135697492684435,
        "Vi": -0.8408412040621593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370955028435,
        "longitude": -94.6596826247676
      }
    },
    {
      "number": 55109,
      "class": "Bus",
      "name": "ADAIR 4 7",
      "init": {
        "Vr": 0.6249040090950123,
        "Vi": -0.8315575536426811
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5370955028435,
        "longitude": -94.6596826247676
      }
    },
    {
      "number": 55110,
      "class": "Bus",
      "name": "CENTERVILLE 14 1",
      "init": {
        "Vr": 0.5717509318776329,
        "Vi": -0.8661395282706322
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7411940189256,
        "longitude": -92.9096211678795
      }
    },
    {
      "number": 55111,
      "class": "Bus",
      "name": "CENTERVILLE 14 2",
      "init": {
        "Vr": 0.5657620152689121,
        "Vi": -0.8719453852439669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7411940189256,
        "longitude": -92.9096211678795
      }
    },
    {
      "number": 55112,
      "class": "Bus",
      "name": "CENTERVILLE 14 3",
      "init": {
        "Vr": 0.5319715032395467,
        "Vi": -0.9011435636469703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7411940189256,
        "longitude": -92.9096211678795
      }
    },
    {
      "number": 55113,
      "class": "Bus",
      "name": "CENTERVILLE 14 4",
      "init": {
        "Vr": 0.5645672611753115,
        "Vi": -0.8725989879406589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7411940189256,
        "longitude": -92.9096211678795
      }
    },
    {
      "number": 55114,
      "class": "Bus",
      "name": "CENTERVILLE 14 6",
      "init": {
        "Vr": 0.574757578213839,
        "Vi": -0.8712697533288907
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7411940189256,
        "longitude": -92.9096211678795
      }
    },
    {
      "number": 55115,
      "class": "Bus",
      "name": "BRITT 7 1",
      "init": {
        "Vr": 0.5909563696150881,
        "Vi": -0.8533474621723732
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3487998811691,
        "longitude": -93.893588171553
      }
    },
    {
      "number": 55116,
      "class": "Bus",
      "name": "BRITT 7 2",
      "init": {
        "Vr": 0.5960537121493709,
        "Vi": -0.8562363339089717
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3487998811691,
        "longitude": -93.893588171553
      }
    },
    {
      "number": 55117,
      "class": "Bus",
      "name": "BRITT 7 3",
      "init": {
        "Vr": 0.5939444400688818,
        "Vi": -0.8453208882425212
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.3487998811691,
        "longitude": -93.893588171553
      }
    },
    {
      "number": 55118,
      "class": "Bus",
      "name": "BRITT 7 4",
      "init": {
        "Vr": 0.5916057519744304,
        "Vi": -0.8570473605171334
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3487998811691,
        "longitude": -93.893588171553
      }
    },
    {
      "number": 55119,
      "class": "Bus",
      "name": "BRITT 7 6",
      "init": {
        "Vr": 0.5909563696150879,
        "Vi": -0.8533474621723731
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3487998811691,
        "longitude": -93.893588171553
      }
    },
    {
      "number": 55120,
      "class": "Bus",
      "name": "FOREST CITY 10 1",
      "init": {
        "Vr": 0.5705755461626701,
        "Vi": -0.8884205601342358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2574820896893,
        "longitude": -93.6088423176126
      }
    },
    {
      "number": 55121,
      "class": "Bus",
      "name": "FOREST CITY 10 2",
      "init": {
        "Vr": 0.5703560446517114,
        "Vi": -0.8885208579468011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2574820896893,
        "longitude": -93.6088423176126
      }
    },
    {
      "number": 55122,
      "class": "Bus",
      "name": "KEOKUK 6 1",
      "init": {
        "Vr": 0.3596446413574137,
        "Vi": -0.9779431637054053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927800462812,
        "longitude": -91.3935095603623
      }
    },
    {
      "number": 55123,
      "class": "Bus",
      "name": "KEOKUK 6 2",
      "init": {
        "Vr": 0.3150405295246835,
        "Vi": -0.9921847018709552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927800462812,
        "longitude": -91.3935095603623
      }
    },
    {
      "number": 55124,
      "class": "Bus",
      "name": "KEOKUK 6 3",
      "init": {
        "Vr": 0.32045463906304184,
        "Vi": -0.9948629490270581
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927800462812,
        "longitude": -91.3935095603623
      }
    },
    {
      "number": 55125,
      "class": "Bus",
      "name": "KEOKUK 6 4",
      "init": {
        "Vr": 0.3140925291150627,
        "Vi": -0.9922445830583856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927800462812,
        "longitude": -91.3935095603623
      }
    },
    {
      "number": 55126,
      "class": "Bus",
      "name": "KEOKUK 6 6",
      "init": {
        "Vr": 0.31504052952468375,
        "Vi": -0.9921847018709552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927800462812,
        "longitude": -91.3935095603623
      }
    },
    {
      "number": 55127,
      "class": "Bus",
      "name": "ASHTON 1",
      "init": {
        "Vr": 0.6297366328920243,
        "Vi": -0.8283966959781464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2828429106645,
        "longitude": -95.8269736919966
      }
    },
    {
      "number": 55128,
      "class": "Bus",
      "name": "ASHTON 2",
      "init": {
        "Vr": 0.6297625374854579,
        "Vi": -0.8290981425553482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2828429106645,
        "longitude": -95.8269736919966
      }
    },
    {
      "number": 55129,
      "class": "Bus",
      "name": "ASHTON 3",
      "init": {
        "Vr": 0.6296608246208849,
        "Vi": -0.8284344350130367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2828429106645,
        "longitude": -95.8269736919966
      }
    },
    {
      "number": 55130,
      "class": "Bus",
      "name": "ASHTON 5",
      "init": {
        "Vr": 0.6297366328920242,
        "Vi": -0.8283966959781462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2828429106645,
        "longitude": -95.8269736919966
      }
    },
    {
      "number": 55131,
      "class": "Bus",
      "name": "SUPERIOR 5 1",
      "init": {
        "Vr": 0.6472724220193428,
        "Vi": -0.823307628337367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260341690576,
        "longitude": -94.9841722096016
      }
    },
    {
      "number": 55132,
      "class": "Bus",
      "name": "SUPERIOR 5 2",
      "init": {
        "Vr": 0.6340175939448713,
        "Vi": -0.8314528074503907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260341690576,
        "longitude": -94.9841722096016
      }
    },
    {
      "number": 55133,
      "class": "Bus",
      "name": "SUPERIOR 5 3",
      "init": {
        "Vr": 0.6481479310397567,
        "Vi": -0.8224399225841117
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260341690576,
        "longitude": -94.9841722096016
      }
    },
    {
      "number": 55134,
      "class": "Bus",
      "name": "SUPERIOR 5 4",
      "init": {
        "Vr": 0.6536902437720454,
        "Vi": -0.8168808487791479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260341690576,
        "longitude": -94.9841722096016
      }
    },
    {
      "number": 55135,
      "class": "Bus",
      "name": "SUPERIOR 5 5",
      "init": {
        "Vr": 0.6475602965940213,
        "Vi": -0.8230197081762882
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260341690576,
        "longitude": -94.9841722096016
      }
    },
    {
      "number": 55136,
      "class": "Bus",
      "name": "SUPERIOR 5 6",
      "init": {
        "Vr": 0.6473013658752064,
        "Vi": -0.8233286277431923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260341690576,
        "longitude": -94.9841722096016
      }
    },
    {
      "number": 55137,
      "class": "Bus",
      "name": "SUPERIOR 5 8",
      "init": {
        "Vr": 0.6472724220193428,
        "Vi": -0.823307628337367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260341690576,
        "longitude": -94.9841722096016
      }
    },
    {
      "number": 55138,
      "class": "Bus",
      "name": "ATLANTIC 5 1",
      "init": {
        "Vr": 0.6382174258225538,
        "Vi": -0.8244020104929654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4221562948983,
        "longitude": -94.9959948263271
      }
    },
    {
      "number": 55139,
      "class": "Bus",
      "name": "ATLANTIC 5 2",
      "init": {
        "Vr": 0.6494708926594063,
        "Vi": -0.813806179671437
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4221562948983,
        "longitude": -94.9959948263271
      }
    },
    {
      "number": 55140,
      "class": "Bus",
      "name": "ATLANTIC 5 3",
      "init": {
        "Vr": 0.6381237774937194,
        "Vi": -0.8244615512158969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4221562948983,
        "longitude": -94.9959948263271
      }
    },
    {
      "number": 55141,
      "class": "Bus",
      "name": "ATLANTIC 5 5",
      "init": {
        "Vr": 0.6382174258225538,
        "Vi": -0.8244020104929654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4221562948983,
        "longitude": -94.9959948263271
      }
    },
    {
      "number": 55142,
      "class": "Bus",
      "name": "MILFORD 44 1",
      "init": {
        "Vr": 0.6543312648401856,
        "Vi": -0.8207286412877883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3029153357186,
        "longitude": -95.1653000630232
      }
    },
    {
      "number": 55143,
      "class": "Bus",
      "name": "MILFORD 44 2",
      "init": {
        "Vr": 0.6523921685644138,
        "Vi": -0.8224028184197851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3029153357186,
        "longitude": -95.1653000630232
      }
    },
    {
      "number": 55144,
      "class": "Bus",
      "name": "MILFORD 44 3",
      "init": {
        "Vr": 0.6523921685644138,
        "Vi": -0.8224028184197851
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3029153357186,
        "longitude": -95.1653000630232
      }
    },
    {
      "number": 55145,
      "class": "Bus",
      "name": "MILFORD 44 4",
      "init": {
        "Vr": 0.6523921685644138,
        "Vi": -0.8224028184197851
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3029153357186,
        "longitude": -95.1653000630232
      }
    },
    {
      "number": 55146,
      "class": "Bus",
      "name": "MILFORD 44 5",
      "init": {
        "Vr": 0.6543312648401854,
        "Vi": -0.8207286412877882
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3029153357186,
        "longitude": -95.1653000630232
      }
    },
    {
      "number": 55147,
      "class": "Bus",
      "name": "MILFORD 44 6",
      "init": {
        "Vr": 0.6544085966195011,
        "Vi": -0.8206835031025635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3029153357186,
        "longitude": -95.1653000630232
      }
    },
    {
      "number": 55148,
      "class": "Bus",
      "name": "MILFORD 44 8",
      "init": {
        "Vr": 0.6543312648401856,
        "Vi": -0.8207286412877883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3029153357186,
        "longitude": -95.1653000630232
      }
    },
    {
      "number": 55149,
      "class": "Bus",
      "name": "JOICE 2 1",
      "init": {
        "Vr": 0.5609924429488803,
        "Vi": -0.8843611540704021
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4246669182634,
        "longitude": -93.4457717658955
      }
    },
    {
      "number": 55150,
      "class": "Bus",
      "name": "JOICE 2 2",
      "init": {
        "Vr": 0.5517726500194663,
        "Vi": -0.8909477100069086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4246669182634,
        "longitude": -93.4457717658955
      }
    },
    {
      "number": 55151,
      "class": "Bus",
      "name": "JOICE 2 3",
      "init": {
        "Vr": 0.5410897335351853,
        "Vi": -0.8976937928678921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4246669182634,
        "longitude": -93.4457717658955
      }
    },
    {
      "number": 55152,
      "class": "Bus",
      "name": "JOICE 2 4",
      "init": {
        "Vr": 0.5609071533940899,
        "Vi": -0.8841397328115301
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4246669182634,
        "longitude": -93.4457717658955
      }
    },
    {
      "number": 55153,
      "class": "Bus",
      "name": "JOICE 2 6",
      "init": {
        "Vr": 0.5512882938961804,
        "Vi": -0.8911887088892656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4246669182634,
        "longitude": -93.4457717658955
      }
    },
    {
      "number": 55154,
      "class": "Bus",
      "name": "DUBUQUE 14 1",
      "init": {
        "Vr": 0.2747322881140829,
        "Vi": -1.0076722409094347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4722967355843,
        "longitude": -90.7623135696563
      }
    },
    {
      "number": 55155,
      "class": "Bus",
      "name": "DUBUQUE 14 2",
      "init": {
        "Vr": 0.2886718674617055,
        "Vi": -1.0024328629850532
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4722967355843,
        "longitude": -90.7623135696563
      }
    },
    {
      "number": 55156,
      "class": "Bus",
      "name": "DUBUQUE 14 3",
      "init": {
        "Vr": 0.2746970343843137,
        "Vi": -1.0076786476815567
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4722967355843,
        "longitude": -90.7623135696563
      }
    },
    {
      "number": 55157,
      "class": "Bus",
      "name": "NEW HAMPTON 4 1",
      "init": {
        "Vr": 0.4627443977071918,
        "Vi": -0.9324959197018278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0614306983304,
        "longitude": -92.3469460060211
      }
    },
    {
      "number": 55158,
      "class": "Bus",
      "name": "NEW HAMPTON 4 2",
      "init": {
        "Vr": 0.4626113950483076,
        "Vi": -0.9325298820995236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0614306983304,
        "longitude": -92.3469460060211
      }
    },
    {
      "number": 55159,
      "class": "Bus",
      "name": "MASSENA 8 1",
      "init": {
        "Vr": 0.6456541652796125,
        "Vi": -0.8204064605953075
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2007171024976,
        "longitude": -94.8104967160791
      }
    },
    {
      "number": 55160,
      "class": "Bus",
      "name": "MASSENA 8 2",
      "init": {
        "Vr": 0.6496983696386631,
        "Vi": -0.8172403072981328
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2007171024976,
        "longitude": -94.8104967160791
      }
    },
    {
      "number": 55161,
      "class": "Bus",
      "name": "MASSENA 8 3",
      "init": {
        "Vr": 0.6896064272815654,
        "Vi": -0.7932788695564302
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2007171024976,
        "longitude": -94.8104967160791
      }
    },
    {
      "number": 55162,
      "class": "Bus",
      "name": "MASSENA 8 4",
      "init": {
        "Vr": 0.6408373975456463,
        "Vi": -0.8220191963982663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2007171024976,
        "longitude": -94.8104967160791
      }
    },
    {
      "number": 55163,
      "class": "Bus",
      "name": "MASSENA 8 6",
      "init": {
        "Vr": 0.6456541652796125,
        "Vi": -0.8204064605953075
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2007171024976,
        "longitude": -94.8104967160791
      }
    },
    {
      "number": 55164,
      "class": "Bus",
      "name": "CEDAR RAPIDS 22 1",
      "init": {
        "Vr": 0.41244203231525545,
        "Vi": -0.9579877526206161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9441637618659,
        "longitude": -91.6461762986768
      }
    },
    {
      "number": 55165,
      "class": "Bus",
      "name": "CEDAR RAPIDS 22 2",
      "init": {
        "Vr": 0.4100188016679429,
        "Vi": -0.9576814538390945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9441637618659,
        "longitude": -91.6461762986768
      }
    },
    {
      "number": 55166,
      "class": "Bus",
      "name": "DES MOINES 35 1",
      "init": {
        "Vr": 0.5446712971118589,
        "Vi": -0.8836159529822459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5405874853526,
        "longitude": -93.5280718135137
      }
    },
    {
      "number": 55167,
      "class": "Bus",
      "name": "DES MOINES 35 2",
      "init": {
        "Vr": 0.5047403031061507,
        "Vi": -0.9070866125825486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5405874853526,
        "longitude": -93.5280718135137
      }
    },
    {
      "number": 55168,
      "class": "Bus",
      "name": "DES MOINES 35 3",
      "init": {
        "Vr": 0.5432318061243859,
        "Vi": -0.8842714316138096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5405874853526,
        "longitude": -93.5280718135137
      }
    },
    {
      "number": 55169,
      "class": "Bus",
      "name": "DES MOINES 35 5",
      "init": {
        "Vr": 0.5446712971118589,
        "Vi": -0.8836159529822459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5405874853526,
        "longitude": -93.5280718135137
      }
    },
    {
      "number": 55170,
      "class": "Bus",
      "name": "KNOXVILLE 47 1",
      "init": {
        "Vr": 0.5124777270019439,
        "Vi": -0.9045982021456045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55171,
      "class": "Bus",
      "name": "KNOXVILLE 47 2",
      "init": {
        "Vr": 0.502431167540889,
        "Vi": -0.9162030535853277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55172,
      "class": "Bus",
      "name": "KNOXVILLE 47 3",
      "init": {
        "Vr": 0.4803848951608821,
        "Vi": -0.9416688579244069
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55173,
      "class": "Bus",
      "name": "KNOXVILLE 47 4",
      "init": {
        "Vr": 0.4803848951608822,
        "Vi": -0.9416688579244068
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55174,
      "class": "Bus",
      "name": "KNOXVILLE 47 5",
      "init": {
        "Vr": 0.517048965340255,
        "Vi": -0.9013836541537921
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55175,
      "class": "Bus",
      "name": "KNOXVILLE 47 6",
      "init": {
        "Vr": 0.5150079153454662,
        "Vi": -0.902815511106014
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55176,
      "class": "Bus",
      "name": "KNOXVILLE 47 7",
      "init": {
        "Vr": 0.515378084084308,
        "Vi": -0.9025889473017211
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55177,
      "class": "Bus",
      "name": "KNOXVILLE 47 8",
      "init": {
        "Vr": 0.5098119650785999,
        "Vi": -0.9112477620371733
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55178,
      "class": "Bus",
      "name": "KNOXVILLE 47 9",
      "init": {
        "Vr": 0.5124395164465093,
        "Vi": -0.9045857443329056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55179,
      "class": "Bus",
      "name": "KNOXVILLE 47 11",
      "init": {
        "Vr": 0.5124777270019438,
        "Vi": -0.9045982021456047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130280264574,
        "longitude": -93.0909052859015
      }
    },
    {
      "number": 55180,
      "class": "Bus",
      "name": "POCAHONTAS 7 1",
      "init": {
        "Vr": 0.5966205613411283,
        "Vi": -0.8595048396878513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7506487213442,
        "longitude": -94.6556840702858
      }
    },
    {
      "number": 55181,
      "class": "Bus",
      "name": "POCAHONTAS 7 2",
      "init": {
        "Vr": 0.5906471571122837,
        "Vi": -0.8649166190075387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7506487213442,
        "longitude": -94.6556840702858
      }
    },
    {
      "number": 55182,
      "class": "Bus",
      "name": "POCAHONTAS 7 3",
      "init": {
        "Vr": 0.5967020078456263,
        "Vi": -0.8594528358893482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7506487213442,
        "longitude": -94.6556840702858
      }
    },
    {
      "number": 55183,
      "class": "Bus",
      "name": "POCAHONTAS 7 5",
      "init": {
        "Vr": 0.5966205613411283,
        "Vi": -0.8595048396878513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7506487213442,
        "longitude": -94.6556840702858
      }
    },
    {
      "number": 55184,
      "class": "Bus",
      "name": "ADAIR 5 1",
      "init": {
        "Vr": 0.6201578684356395,
        "Vi": -0.8323740483860816
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5092777240196,
        "longitude": -94.5685180678612
      }
    },
    {
      "number": 55185,
      "class": "Bus",
      "name": "ADAIR 5 2",
      "init": {
        "Vr": 0.6133687104170767,
        "Vi": -0.8406080993176658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5092777240196,
        "longitude": -94.5685180678612
      }
    },
    {
      "number": 55186,
      "class": "Bus",
      "name": "ADAIR 5 3",
      "init": {
        "Vr": 0.6017762501001973,
        "Vi": -0.8517764589881651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5092777240196,
        "longitude": -94.5685180678612
      }
    },
    {
      "number": 55187,
      "class": "Bus",
      "name": "ADAIR 5 4",
      "init": {
        "Vr": 0.639122965159511,
        "Vi": -0.8235152495325908
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5092777240196,
        "longitude": -94.5685180678612
      }
    },
    {
      "number": 55188,
      "class": "Bus",
      "name": "ADAIR 5 5",
      "init": {
        "Vr": 0.6208206152108295,
        "Vi": -0.8345384474953482
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5092777240196,
        "longitude": -94.5685180678612
      }
    },
    {
      "number": 55189,
      "class": "Bus",
      "name": "ADAIR 5 7",
      "init": {
        "Vr": 0.6128577321231403,
        "Vi": -0.8410510160986947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5092777240196,
        "longitude": -94.5685180678612
      }
    },
    {
      "number": 55190,
      "class": "Bus",
      "name": "STRAWBERRY POINT 2 1",
      "init": {
        "Vr": 0.37259011837368805,
        "Vi": -0.9712072764181238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6987536335857,
        "longitude": -91.5162408098563
      }
    },
    {
      "number": 55191,
      "class": "Bus",
      "name": "STRAWBERRY POINT 2 2",
      "init": {
        "Vr": 0.3725511941705648,
        "Vi": -0.9712168634280208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6987536335857,
        "longitude": -91.5162408098563
      }
    },
    {
      "number": 55192,
      "class": "Bus",
      "name": "AMES 13 1",
      "init": {
        "Vr": 0.5402275518784821,
        "Vi": -0.8884118443734792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55193,
      "class": "Bus",
      "name": "AMES 13 2",
      "init": {
        "Vr": 0.540227551878482,
        "Vi": -0.8884118443734795
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55194,
      "class": "Bus",
      "name": "AMES 13 3",
      "init": {
        "Vr": 0.540227551878482,
        "Vi": -0.8884118443734795
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55195,
      "class": "Bus",
      "name": "AMES 13 4",
      "init": {
        "Vr": 0.540227551878482,
        "Vi": -0.8884118443734795
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55196,
      "class": "Bus",
      "name": "AMES 13 5",
      "init": {
        "Vr": 0.5580905355844578,
        "Vi": -0.8871652527819517
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55197,
      "class": "Bus",
      "name": "AMES 13 6",
      "init": {
        "Vr": 0.556060915134631,
        "Vi": -0.8871288573655212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55198,
      "class": "Bus",
      "name": "AMES 13 7",
      "init": {
        "Vr": 0.5565733842789389,
        "Vi": -0.8870850335960571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55199,
      "class": "Bus",
      "name": "AMES 13 8",
      "init": {
        "Vr": 0.5400715512808643,
        "Vi": -0.8883931473209203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55200,
      "class": "Bus",
      "name": "AMES 13 10",
      "init": {
        "Vr": 0.540227551878482,
        "Vi": -0.8884118443734795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0415051273518,
        "longitude": -93.596847286648
      }
    },
    {
      "number": 55201,
      "class": "Bus",
      "name": "PELLA 4 1",
      "init": {
        "Vr": 0.5219656599955095,
        "Vi": -0.9041630048030458
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55202,
      "class": "Bus",
      "name": "PELLA 4 2",
      "init": {
        "Vr": 0.5136753933563629,
        "Vi": -0.9068566954682683
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55203,
      "class": "Bus",
      "name": "PELLA 4 3",
      "init": {
        "Vr": 0.5150838849802719,
        "Vi": -0.9063990454683188
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55204,
      "class": "Bus",
      "name": "PELLA 4 4",
      "init": {
        "Vr": 0.5150838849802718,
        "Vi": -0.9063990454683188
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55205,
      "class": "Bus",
      "name": "PELLA 4 5",
      "init": {
        "Vr": 0.509012909344958,
        "Vi": -0.8716652693069399
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55206,
      "class": "Bus",
      "name": "PELLA 4 6",
      "init": {
        "Vr": 0.5176192946272992,
        "Vi": -0.8928423253743843
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55207,
      "class": "Bus",
      "name": "PELLA 4 7",
      "init": {
        "Vr": 0.5078495086571069,
        "Vi": -0.8726110851245227
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55208,
      "class": "Bus",
      "name": "PELLA 4 8",
      "init": {
        "Vr": 0.5176691471120476,
        "Vi": -0.8928384899885443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55209,
      "class": "Bus",
      "name": "PELLA 4 9",
      "init": {
        "Vr": 0.5225462964988092,
        "Vi": -0.9045609157333044
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55210,
      "class": "Bus",
      "name": "PELLA 4 11",
      "init": {
        "Vr": 0.5219656599955094,
        "Vi": -0.9041630048030458
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4131170919483,
        "longitude": -92.9593281891129
      }
    },
    {
      "number": 55211,
      "class": "Bus",
      "name": "IOWA CITY 15 1",
      "init": {
        "Vr": 0.34235897067382254,
        "Vi": -0.9778550305055005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6700658134648,
        "longitude": -91.5264358426282
      }
    },
    {
      "number": 55212,
      "class": "Bus",
      "name": "IOWA CITY 15 2",
      "init": {
        "Vr": 0.3423589706738226,
        "Vi": -0.9778550305055004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6700658134648,
        "longitude": -91.5264358426282
      }
    },
    {
      "number": 55213,
      "class": "Bus",
      "name": "IOWA CITY 15 3",
      "init": {
        "Vr": 0.3423589706738226,
        "Vi": -0.9778550305055004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6700658134648,
        "longitude": -91.5264358426282
      }
    },
    {
      "number": 55214,
      "class": "Bus",
      "name": "IOWA CITY 15 4",
      "init": {
        "Vr": 0.3423589706738225,
        "Vi": -0.9778550305055004
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6700658134648,
        "longitude": -91.5264358426282
      }
    },
    {
      "number": 55215,
      "class": "Bus",
      "name": "IOWA CITY 15 5",
      "init": {
        "Vr": 0.34227324694796685,
        "Vi": -0.9778176317946217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6700658134648,
        "longitude": -91.5264358426282
      }
    },
    {
      "number": 55216,
      "class": "Bus",
      "name": "IOWA CITY 15 7",
      "init": {
        "Vr": 0.3423589706738226,
        "Vi": -0.9778550305055007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6700658134648,
        "longitude": -91.5264358426282
      }
    },
    {
      "number": 55217,
      "class": "Bus",
      "name": "AMES 14 1",
      "init": {
        "Vr": 0.5341946033482253,
        "Vi": -0.8911488484813612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0911487542156,
        "longitude": -93.5473906755134
      }
    },
    {
      "number": 55218,
      "class": "Bus",
      "name": "AMES 14 2",
      "init": {
        "Vr": 0.5388344348622525,
        "Vi": -0.8895264877792991
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0911487542156,
        "longitude": -93.5473906755134
      }
    },
    {
      "number": 55219,
      "class": "Bus",
      "name": "AMES 14 3",
      "init": {
        "Vr": 0.5388344348622525,
        "Vi": -0.8895264877792991
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0911487542156,
        "longitude": -93.5473906755134
      }
    },
    {
      "number": 55220,
      "class": "Bus",
      "name": "AMES 14 4",
      "init": {
        "Vr": 0.5334885429168716,
        "Vi": -0.8913957291266972
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0911487542156,
        "longitude": -93.5473906755134
      }
    },
    {
      "number": 55221,
      "class": "Bus",
      "name": "AMES 14 5",
      "init": {
        "Vr": 0.534149557971536,
        "Vi": -0.8911578626216037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0911487542156,
        "longitude": -93.5473906755134
      }
    },
    {
      "number": 55222,
      "class": "Bus",
      "name": "BROOKLYN 132 1",
      "init": {
        "Vr": 0.44497584394559225,
        "Vi": -0.939289566882277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7230592978524,
        "longitude": -92.4488064511934
      }
    },
    {
      "number": 55223,
      "class": "Bus",
      "name": "BROOKLYN 132 2",
      "init": {
        "Vr": 0.4598815860634313,
        "Vi": -0.9304270024092944
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7230592978524,
        "longitude": -92.4488064511934
      }
    },
    {
      "number": 55224,
      "class": "Bus",
      "name": "BROOKLYN 132 3",
      "init": {
        "Vr": 0.4449292659563153,
        "Vi": -0.9393058050547404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7230592978524,
        "longitude": -92.4488064511934
      }
    },
    {
      "number": 55225,
      "class": "Bus",
      "name": "DES MOINES 36 1",
      "init": {
        "Vr": 0.5001980088670512,
        "Vi": -0.9083891397932758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6222709993282,
        "longitude": -93.5734548969371
      }
    },
    {
      "number": 55226,
      "class": "Bus",
      "name": "DES MOINES 36 2",
      "init": {
        "Vr": 0.5001185116940726,
        "Vi": -0.9084132194851309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6222709993282,
        "longitude": -93.5734548969371
      }
    },
    {
      "number": 55227,
      "class": "Bus",
      "name": "CEDAR FALLS 7 1",
      "init": {
        "Vr": 0.4777903304548933,
        "Vi": -0.9292584991671342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5082633052912,
        "longitude": -92.466278785117
      }
    },
    {
      "number": 55228,
      "class": "Bus",
      "name": "CEDAR FALLS 7 2",
      "init": {
        "Vr": 0.5136458337529758,
        "Vi": -0.9217781240972079
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5082633052912,
        "longitude": -92.466278785117
      }
    },
    {
      "number": 55229,
      "class": "Bus",
      "name": "CEDAR FALLS 7 3",
      "init": {
        "Vr": 0.5292888373870126,
        "Vi": -0.910924261217907
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5082633052912,
        "longitude": -92.466278785117
      }
    },
    {
      "number": 55230,
      "class": "Bus",
      "name": "CEDAR FALLS 7 4",
      "init": {
        "Vr": 0.47736227211816673,
        "Vi": -0.9294141194603391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5082633052912,
        "longitude": -92.466278785117
      }
    },
    {
      "number": 55231,
      "class": "Bus",
      "name": "CEDAR FALLS 7 6",
      "init": {
        "Vr": 0.4777903304548933,
        "Vi": -0.9292584991671342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5082633052912,
        "longitude": -92.466278785117
      }
    },
    {
      "number": 55232,
      "class": "Bus",
      "name": "CRESTON 6 1",
      "init": {
        "Vr": 0.5809526026329783,
        "Vi": -0.8627630750786615
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55233,
      "class": "Bus",
      "name": "CRESTON 6 2",
      "init": {
        "Vr": 0.5851448113026984,
        "Vi": -0.8650448879664957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55234,
      "class": "Bus",
      "name": "CRESTON 6 3",
      "init": {
        "Vr": 0.5740668547915467,
        "Vi": -0.8693722232313577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55235,
      "class": "Bus",
      "name": "CRESTON 6 4",
      "init": {
        "Vr": 0.5869438049872808,
        "Vi": -0.8585434703271297
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55236,
      "class": "Bus",
      "name": "CRESTON 6 5",
      "init": {
        "Vr": 0.5869438049872808,
        "Vi": -0.8585434703271297
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55237,
      "class": "Bus",
      "name": "CRESTON 6 6",
      "init": {
        "Vr": 0.5817567418313249,
        "Vi": -0.8622473693478211
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55238,
      "class": "Bus",
      "name": "CRESTON 6 7",
      "init": {
        "Vr": 0.5807829559419414,
        "Vi": -0.8647564877094286
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55239,
      "class": "Bus",
      "name": "CRESTON 6 9",
      "init": {
        "Vr": 0.5809526026329781,
        "Vi": -0.8627630750786613
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1472240477835,
        "longitude": -94.3152599395614
      }
    },
    {
      "number": 55240,
      "class": "Bus",
      "name": "FOREST CITY 11 1",
      "init": {
        "Vr": 0.5861729663553741,
        "Vi": -0.8706773787162972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3099959968784,
        "longitude": -93.7940585574583
      }
    },
    {
      "number": 55241,
      "class": "Bus",
      "name": "FOREST CITY 11 2",
      "init": {
        "Vr": 0.5791900192501854,
        "Vi": -0.87534632521684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3099959968784,
        "longitude": -93.7940585574583
      }
    },
    {
      "number": 55242,
      "class": "Bus",
      "name": "FOREST CITY 11 3",
      "init": {
        "Vr": 0.5791900192501854,
        "Vi": -0.8753463252168399
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3099959968784,
        "longitude": -93.7940585574583
      }
    },
    {
      "number": 55243,
      "class": "Bus",
      "name": "FOREST CITY 11 4",
      "init": {
        "Vr": 0.5862455488122041,
        "Vi": -0.8706457216066399
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3099959968784,
        "longitude": -93.7940585574583
      }
    },
    {
      "number": 55244,
      "class": "Bus",
      "name": "FOREST CITY 11 6",
      "init": {
        "Vr": 0.5861729663553741,
        "Vi": -0.8706773787162972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3099959968784,
        "longitude": -93.7940585574583
      }
    },
    {
      "number": 55245,
      "class": "Bus",
      "name": "DES MOINES 37 1",
      "init": {
        "Vr": 0.4960000007078044,
        "Vi": -0.9059059595733675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5754471690005,
        "longitude": -93.6513492727954
      }
    },
    {
      "number": 55246,
      "class": "Bus",
      "name": "DES MOINES 37 2",
      "init": {
        "Vr": 0.49597487296080106,
        "Vi": -0.9059032516876813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5754471690005,
        "longitude": -93.6513492727954
      }
    },
    {
      "number": 55247,
      "class": "Bus",
      "name": "POCAHONTAS 8 1",
      "init": {
        "Vr": 0.6224286223547234,
        "Vi": -0.8404869406548172
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55248,
      "class": "Bus",
      "name": "POCAHONTAS 8 2",
      "init": {
        "Vr": 0.617385251137719,
        "Vi": -0.8449504522490571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55249,
      "class": "Bus",
      "name": "POCAHONTAS 8 3",
      "init": {
        "Vr": 0.6063564210691855,
        "Vi": -0.8552021550633924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55250,
      "class": "Bus",
      "name": "POCAHONTAS 8 4",
      "init": {
        "Vr": 0.6343513086178777,
        "Vi": -0.8350924366776086
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55251,
      "class": "Bus",
      "name": "POCAHONTAS 8 5",
      "init": {
        "Vr": 0.6224286223547234,
        "Vi": -0.8404869406548173
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55252,
      "class": "Bus",
      "name": "POCAHONTAS 8 6",
      "init": {
        "Vr": 0.6397449935653389,
        "Vi": -0.8325248845918171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55253,
      "class": "Bus",
      "name": "POCAHONTAS 8 7",
      "init": {
        "Vr": 0.6356014065826812,
        "Vi": -0.8345151937906732
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55254,
      "class": "Bus",
      "name": "POCAHONTAS 8 8",
      "init": {
        "Vr": 0.6168115565193083,
        "Vi": -0.8452795356060229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55255,
      "class": "Bus",
      "name": "POCAHONTAS 8 10",
      "init": {
        "Vr": 0.617385251137719,
        "Vi": -0.8449504522490571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735539712284,
        "longitude": -94.7530198386082
      }
    },
    {
      "number": 55256,
      "class": "Bus",
      "name": "GARNER 7 1",
      "init": {
        "Vr": 0.5523874245478436,
        "Vi": -0.8933826081949673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0335179116647,
        "longitude": -93.4783201810154
      }
    },
    {
      "number": 55257,
      "class": "Bus",
      "name": "GARNER 7 2",
      "init": {
        "Vr": 0.5510504770740084,
        "Vi": -0.8957928855672117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0335179116647,
        "longitude": -93.4783201810154
      }
    },
    {
      "number": 55258,
      "class": "Bus",
      "name": "GARNER 7 3",
      "init": {
        "Vr": 0.5503523116812333,
        "Vi": -0.8970515529936564
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0335179116647,
        "longitude": -93.4783201810154
      }
    },
    {
      "number": 55259,
      "class": "Bus",
      "name": "GARNER 7 4",
      "init": {
        "Vr": 0.5503523116812333,
        "Vi": -0.8970515529936564
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0335179116647,
        "longitude": -93.4783201810154
      }
    },
    {
      "number": 55260,
      "class": "Bus",
      "name": "GARNER 7 5",
      "init": {
        "Vr": 0.5701440317045109,
        "Vi": -0.8810265587720567
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0335179116647,
        "longitude": -93.4783201810154
      }
    },
    {
      "number": 55261,
      "class": "Bus",
      "name": "GARNER 7 6",
      "init": {
        "Vr": 0.5524055845314826,
        "Vi": -0.8933605470582594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0335179116647,
        "longitude": -93.4783201810154
      }
    },
    {
      "number": 55262,
      "class": "Bus",
      "name": "GARNER 7 8",
      "init": {
        "Vr": 0.5523874245478436,
        "Vi": -0.8933826081949673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0335179116647,
        "longitude": -93.4783201810154
      }
    },
    {
      "number": 55263,
      "class": "Bus",
      "name": "BANCROFT 4 1",
      "init": {
        "Vr": 0.6085642126108485,
        "Vi": -0.8564342072065954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2797928577357,
        "longitude": -94.2239764983394
      }
    },
    {
      "number": 55264,
      "class": "Bus",
      "name": "BANCROFT 4 2",
      "init": {
        "Vr": 0.6085642126108485,
        "Vi": -0.8564342072065954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2797928577357,
        "longitude": -94.2239764983394
      }
    },
    {
      "number": 55265,
      "class": "Bus",
      "name": "KENSETT 3 1",
      "init": {
        "Vr": 0.5290386806217506,
        "Vi": -0.8967746939353279
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55266,
      "class": "Bus",
      "name": "KENSETT 3 2",
      "init": {
        "Vr": 0.5282591166278814,
        "Vi": -0.8986928222454674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55267,
      "class": "Bus",
      "name": "KENSETT 3 3",
      "init": {
        "Vr": 0.5238865629056566,
        "Vi": -0.9034928774960477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55268,
      "class": "Bus",
      "name": "KENSETT 3 4",
      "init": {
        "Vr": 0.5290386806217506,
        "Vi": -0.8967746939353279
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55269,
      "class": "Bus",
      "name": "KENSETT 3 5",
      "init": {
        "Vr": 0.5290386806217506,
        "Vi": -0.8967746939353279
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55270,
      "class": "Bus",
      "name": "KENSETT 3 6",
      "init": {
        "Vr": 0.5282435942271431,
        "Vi": -0.9004694054018407
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55271,
      "class": "Bus",
      "name": "KENSETT 3 7",
      "init": {
        "Vr": 0.5281781039177108,
        "Vi": -0.8988352744848302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55272,
      "class": "Bus",
      "name": "KENSETT 3 9",
      "init": {
        "Vr": 0.5297929377096812,
        "Vi": -0.8983826653051297
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4040965692071,
        "longitude": -93.0783628804565
      }
    },
    {
      "number": 55273,
      "class": "Bus",
      "name": "AMES 15 1",
      "init": {
        "Vr": 0.5341797795104273,
        "Vi": -0.8891201803735318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0535510250347,
        "longitude": -93.552535120203
      }
    },
    {
      "number": 55274,
      "class": "Bus",
      "name": "AMES 15 2",
      "init": {
        "Vr": 0.5430611347721174,
        "Vi": -0.888645867639818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0535510250347,
        "longitude": -93.552535120203
      }
    },
    {
      "number": 55275,
      "class": "Bus",
      "name": "AMES 15 3",
      "init": {
        "Vr": 0.5383199749898451,
        "Vi": -0.8888990714614485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0535510250347,
        "longitude": -93.552535120203
      }
    },
    {
      "number": 55276,
      "class": "Bus",
      "name": "AMES 15 4",
      "init": {
        "Vr": 0.538319974989845,
        "Vi": -0.8888990714614485
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0535510250347,
        "longitude": -93.552535120203
      }
    },
    {
      "number": 55277,
      "class": "Bus",
      "name": "AMES 15 5",
      "init": {
        "Vr": 0.5340986381140712,
        "Vi": -0.8891092708213761
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0535510250347,
        "longitude": -93.552535120203
      }
    },
    {
      "number": 55278,
      "class": "Bus",
      "name": "AMES 15 7",
      "init": {
        "Vr": 0.5341797795104272,
        "Vi": -0.8891201803735318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0535510250347,
        "longitude": -93.552535120203
      }
    },
    {
      "number": 55279,
      "class": "Bus",
      "name": "SHENANDOAH 9 1",
      "init": {
        "Vr": 0.7317147026093459,
        "Vi": -0.7447096433237622
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55280,
      "class": "Bus",
      "name": "SHENANDOAH 9 2",
      "init": {
        "Vr": 0.7161203786856082,
        "Vi": -0.7633166122264081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55281,
      "class": "Bus",
      "name": "SHENANDOAH 9 3",
      "init": {
        "Vr": 0.6781691471557267,
        "Vi": -0.7964541561935212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55282,
      "class": "Bus",
      "name": "SHENANDOAH 9 4",
      "init": {
        "Vr": 0.6827641782915624,
        "Vi": -0.7921373072232345
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55283,
      "class": "Bus",
      "name": "SHENANDOAH 9 5",
      "init": {
        "Vr": 0.6827641782915624,
        "Vi": -0.7921373072232345
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55284,
      "class": "Bus",
      "name": "SHENANDOAH 9 6",
      "init": {
        "Vr": 0.6788225496907258,
        "Vi": -0.7958403105521173
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55285,
      "class": "Bus",
      "name": "SHENANDOAH 9 7",
      "init": {
        "Vr": 0.6850214809419696,
        "Vi": -0.7896051239644629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55286,
      "class": "Bus",
      "name": "SHENANDOAH 9 8",
      "init": {
        "Vr": 0.6850214809419696,
        "Vi": -0.7896051239644629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55287,
      "class": "Bus",
      "name": "SHENANDOAH 9 9",
      "init": {
        "Vr": 0.677390501441629,
        "Vi": -0.7972324267364539
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55288,
      "class": "Bus",
      "name": "SHENANDOAH 9 10",
      "init": {
        "Vr": 0.7331203120143047,
        "Vi": -0.7436388318622168
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55289,
      "class": "Bus",
      "name": "SHENANDOAH 9 12",
      "init": {
        "Vr": 0.7317147026093459,
        "Vi": -0.7447096433237622
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7586001293234,
        "longitude": -95.358611076814
      }
    },
    {
      "number": 55290,
      "class": "Bus",
      "name": "OCHEYEDAN 3 1",
      "init": {
        "Vr": 0.6573759925770376,
        "Vi": -0.8173862279785887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4318577771017,
        "longitude": -95.3935713912978
      }
    },
    {
      "number": 55291,
      "class": "Bus",
      "name": "OCHEYEDAN 3 2",
      "init": {
        "Vr": 0.6556607582788367,
        "Vi": -0.8199543031870775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4318577771017,
        "longitude": -95.3935713912978
      }
    },
    {
      "number": 55292,
      "class": "Bus",
      "name": "OCHEYEDAN 3 3",
      "init": {
        "Vr": 0.6573759925770375,
        "Vi": -0.8173862279785886
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4318577771017,
        "longitude": -95.3935713912978
      }
    },
    {
      "number": 55293,
      "class": "Bus",
      "name": "OCHEYEDAN 3 4",
      "init": {
        "Vr": 0.657404217925688,
        "Vi": -0.8173582748159184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4318577771017,
        "longitude": -95.3935713912978
      }
    },
    {
      "number": 55294,
      "class": "Bus",
      "name": "OCHEYEDAN 3 6",
      "init": {
        "Vr": 0.6573759925770376,
        "Vi": -0.8173862279785887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4318577771017,
        "longitude": -95.3935713912978
      }
    },
    {
      "number": 55295,
      "class": "Bus",
      "name": "LAKOTA 2 1",
      "init": {
        "Vr": 0.6093765649727283,
        "Vi": -0.8546671162583755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4255353586166,
        "longitude": -94.1234294511476
      }
    },
    {
      "number": 55296,
      "class": "Bus",
      "name": "LAKOTA 2 2",
      "init": {
        "Vr": 0.6047840042669201,
        "Vi": -0.8592531616222259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4255353586166,
        "longitude": -94.1234294511476
      }
    },
    {
      "number": 55297,
      "class": "Bus",
      "name": "LAKOTA 2 3",
      "init": {
        "Vr": 0.620457650789447,
        "Vi": -0.8464529104183481
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4255353586166,
        "longitude": -94.1234294511476
      }
    },
    {
      "number": 55298,
      "class": "Bus",
      "name": "LAKOTA 2 4",
      "init": {
        "Vr": 0.6094259511441799,
        "Vi": -0.8546360598272983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4255353586166,
        "longitude": -94.1234294511476
      }
    },
    {
      "number": 55299,
      "class": "Bus",
      "name": "LAKOTA 2 6",
      "init": {
        "Vr": 0.6093765649727285,
        "Vi": -0.8546671162583752
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4255353586166,
        "longitude": -94.1234294511476
      }
    },
    {
      "number": 55300,
      "class": "Bus",
      "name": "DES MOINES 38 1",
      "init": {
        "Vr": 0.540442765028277,
        "Vi": -0.8872186473171705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55301,
      "class": "Bus",
      "name": "DES MOINES 38 2",
      "init": {
        "Vr": 0.5588942676410894,
        "Vi": -0.8770616387986813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55302,
      "class": "Bus",
      "name": "DES MOINES 38 3",
      "init": {
        "Vr": 0.5588942676410894,
        "Vi": -0.8770616387986813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55303,
      "class": "Bus",
      "name": "DES MOINES 38 4",
      "init": {
        "Vr": 0.5436907774052122,
        "Vi": -0.8854307122115831
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55304,
      "class": "Bus",
      "name": "DES MOINES 38 5",
      "init": {
        "Vr": 0.575271779478694,
        "Vi": -0.8388009730117192
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55305,
      "class": "Bus",
      "name": "DES MOINES 38 6",
      "init": {
        "Vr": 0.5579801191787221,
        "Vi": -0.8468794113018296
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55306,
      "class": "Bus",
      "name": "DES MOINES 38 7",
      "init": {
        "Vr": 0.5391003774401271,
        "Vi": -0.8872545859545643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55307,
      "class": "Bus",
      "name": "DES MOINES 38 9",
      "init": {
        "Vr": 0.540442765028277,
        "Vi": -0.8872186473171705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5866139535563,
        "longitude": -93.6050532360117
      }
    },
    {
      "number": 55308,
      "class": "Bus",
      "name": "GREENFIELD 21 1",
      "init": {
        "Vr": 0.583859266926854,
        "Vi": -0.8621194241377399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050864681766,
        "longitude": -94.4863426817572
      }
    },
    {
      "number": 55309,
      "class": "Bus",
      "name": "GREENFIELD 21 2",
      "init": {
        "Vr": 0.5941831474509724,
        "Vi": -0.8534952622303263
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050864681766,
        "longitude": -94.4863426817572
      }
    },
    {
      "number": 55310,
      "class": "Bus",
      "name": "GREENFIELD 21 3",
      "init": {
        "Vr": 0.5940271257613223,
        "Vi": -0.8535789355233664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050864681766,
        "longitude": -94.4863426817572
      }
    },
    {
      "number": 55311,
      "class": "Bus",
      "name": "GREENFIELD 21 4",
      "init": {
        "Vr": 0.5901854474366673,
        "Vi": -0.8567844941946107
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050864681766,
        "longitude": -94.4863426817572
      }
    },
    {
      "number": 55312,
      "class": "Bus",
      "name": "GREENFIELD 21 5",
      "init": {
        "Vr": 0.583800342220463,
        "Vi": -0.8621535818511484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050864681766,
        "longitude": -94.4863426817572
      }
    },
    {
      "number": 55313,
      "class": "Bus",
      "name": "GREENFIELD 21 7",
      "init": {
        "Vr": 0.583859266926854,
        "Vi": -0.8621194241377399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050864681766,
        "longitude": -94.4863426817572
      }
    },
    {
      "number": 55314,
      "class": "Bus",
      "name": "OTTUMWA 6 1",
      "init": {
        "Vr": 0.4907804052838552,
        "Vi": -0.9211013624427618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0190921299285,
        "longitude": -92.4295352786634
      }
    },
    {
      "number": 55315,
      "class": "Bus",
      "name": "OTTUMWA 6 2",
      "init": {
        "Vr": 0.49714716739359405,
        "Vi": -0.9251262826136853
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0190921299285,
        "longitude": -92.4295352786634
      }
    },
    {
      "number": 55316,
      "class": "Bus",
      "name": "OTTUMWA 6 3",
      "init": {
        "Vr": 0.5038232720084805,
        "Vi": -0.9139891367365318
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0190921299285,
        "longitude": -92.4295352786634
      }
    },
    {
      "number": 55317,
      "class": "Bus",
      "name": "OTTUMWA 6 4",
      "init": {
        "Vr": 0.4907804052838552,
        "Vi": -0.9211013624427619
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0190921299285,
        "longitude": -92.4295352786634
      }
    },
    {
      "number": 55318,
      "class": "Bus",
      "name": "OTTUMWA 6 5",
      "init": {
        "Vr": 0.49075409854405283,
        "Vi": -0.9211092754797291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0190921299285,
        "longitude": -92.4295352786634
      }
    },
    {
      "number": 55319,
      "class": "Bus",
      "name": "OTTUMWA 6 7",
      "init": {
        "Vr": 0.49078040528385525,
        "Vi": -0.9211013624427618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0190921299285,
        "longitude": -92.4295352786634
      }
    },
    {
      "number": 55320,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 1",
      "init": {
        "Vr": 0.6950671085061348,
        "Vi": -0.7722711868349044
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55321,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 2",
      "init": {
        "Vr": 0.671504653555422,
        "Vi": -0.7921945072378839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55322,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 3",
      "init": {
        "Vr": 0.6467801570964585,
        "Vi": -0.8202736537438554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55323,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 4",
      "init": {
        "Vr": 0.7231840380454069,
        "Vi": -0.7596052237028509
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55324,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 5",
      "init": {
        "Vr": 0.7241059880226179,
        "Vi": -0.7571914715026914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55325,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 6",
      "init": {
        "Vr": 0.695067108506135,
        "Vi": -0.7722711868349044
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55326,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 7",
      "init": {
        "Vr": 0.7195443096853433,
        "Vi": -0.7614501478747345
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55327,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 8",
      "init": {
        "Vr": 0.6921098319224902,
        "Vi": -0.7778267560048625
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55328,
      "class": "Bus",
      "name": "COUNCIL BLUFFS 9 10",
      "init": {
        "Vr": 0.6950671085061348,
        "Vi": -0.7722711868349044
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664855808607,
        "longitude": -95.862347273575
      }
    },
    {
      "number": 55329,
      "class": "Bus",
      "name": "CEDAR RAPIDS 23 1",
      "init": {
        "Vr": 0.3842502502020387,
        "Vi": -0.9616237561305454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0313890970521,
        "longitude": -91.6102233480376
      }
    },
    {
      "number": 55330,
      "class": "Bus",
      "name": "CEDAR RAPIDS 23 2",
      "init": {
        "Vr": 0.38425025020203873,
        "Vi": -0.9616237561305454
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0313890970521,
        "longitude": -91.6102233480376
      }
    },
    {
      "number": 55331,
      "class": "Bus",
      "name": "CEDAR RAPIDS 23 3",
      "init": {
        "Vr": 0.3842502502020387,
        "Vi": -0.9616237561305455
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0313890970521,
        "longitude": -91.6102233480376
      }
    },
    {
      "number": 55332,
      "class": "Bus",
      "name": "CEDAR RAPIDS 23 4",
      "init": {
        "Vr": 0.38425025020203846,
        "Vi": -0.9616237561305454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0313890970521,
        "longitude": -91.6102233480376
      }
    },
    {
      "number": 55333,
      "class": "Bus",
      "name": "CEDAR RAPIDS 23 6",
      "init": {
        "Vr": 0.3842502502020387,
        "Vi": -0.9616237561305454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0313890970521,
        "longitude": -91.6102233480376
      }
    },
    {
      "number": 55334,
      "class": "Bus",
      "name": "WATERLOO 26 1",
      "init": {
        "Vr": 0.4648350442086868,
        "Vi": -0.9291213039704693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236220269485,
        "longitude": -92.3277108498323
      }
    },
    {
      "number": 55335,
      "class": "Bus",
      "name": "WATERLOO 26 2",
      "init": {
        "Vr": 0.4626298558563033,
        "Vi": -0.931998640930065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236220269485,
        "longitude": -92.3277108498323
      }
    },
    {
      "number": 55336,
      "class": "Bus",
      "name": "WATERLOO 26 3",
      "init": {
        "Vr": 0.47444615779266297,
        "Vi": -0.9247309277420714
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236220269485,
        "longitude": -92.3277108498323
      }
    },
    {
      "number": 55337,
      "class": "Bus",
      "name": "WATERLOO 26 4",
      "init": {
        "Vr": 0.4730121977536629,
        "Vi": -0.9262069862782011
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236220269485,
        "longitude": -92.3277108498323
      }
    },
    {
      "number": 55338,
      "class": "Bus",
      "name": "WATERLOO 26 5",
      "init": {
        "Vr": 0.4737880522477061,
        "Vi": -0.9251423953836003
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236220269485,
        "longitude": -92.3277108498323
      }
    },
    {
      "number": 55339,
      "class": "Bus",
      "name": "WATERLOO 26 6",
      "init": {
        "Vr": 0.46487698517928816,
        "Vi": -0.9291875591674058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236220269485,
        "longitude": -92.3277108498323
      }
    },
    {
      "number": 55340,
      "class": "Bus",
      "name": "WATERLOO 26 8",
      "init": {
        "Vr": 0.4648350442086868,
        "Vi": -0.9291213039704693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236220269485,
        "longitude": -92.3277108498323
      }
    },
    {
      "number": 55341,
      "class": "Bus",
      "name": "AMES 16 1",
      "init": {
        "Vr": 0.5386662260453612,
        "Vi": -0.8863943676967271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0299791641411,
        "longitude": -93.5904185728814
      }
    },
    {
      "number": 55342,
      "class": "Bus",
      "name": "AMES 16 2",
      "init": {
        "Vr": 0.5414865081348503,
        "Vi": -0.8881073913146896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0299791641411,
        "longitude": -93.5904185728814
      }
    },
    {
      "number": 55343,
      "class": "Bus",
      "name": "AMES 16 3",
      "init": {
        "Vr": 0.5611260324226467,
        "Vi": -0.8733290303230795
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0299791641411,
        "longitude": -93.5904185728814
      }
    },
    {
      "number": 55344,
      "class": "Bus",
      "name": "AMES 16 4",
      "init": {
        "Vr": 0.5414865081348504,
        "Vi": -0.8881073913146896
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0299791641411,
        "longitude": -93.5904185728814
      }
    },
    {
      "number": 55345,
      "class": "Bus",
      "name": "AMES 16 5",
      "init": {
        "Vr": 0.5677294244235641,
        "Vi": -0.8801630300952861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0299791641411,
        "longitude": -93.5904185728814
      }
    },
    {
      "number": 55346,
      "class": "Bus",
      "name": "AMES 16 6",
      "init": {
        "Vr": 0.5384344720174948,
        "Vi": -0.8865006079026704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0299791641411,
        "longitude": -93.5904185728814
      }
    },
    {
      "number": 55347,
      "class": "Bus",
      "name": "AMES 16 8",
      "init": {
        "Vr": 0.5386662260453612,
        "Vi": -0.8863943676967271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0299791641411,
        "longitude": -93.5904185728814
      }
    },
    {
      "number": 55348,
      "class": "Bus",
      "name": "SUMNER 8 1",
      "init": {
        "Vr": 0.43449501656363726,
        "Vi": -0.9490635603049787
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55349,
      "class": "Bus",
      "name": "SUMNER 8 2",
      "init": {
        "Vr": 0.4392504477267539,
        "Vi": -0.9465817332021037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55350,
      "class": "Bus",
      "name": "SUMNER 8 3",
      "init": {
        "Vr": 0.42734994506402424,
        "Vi": -0.9534964810085453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55351,
      "class": "Bus",
      "name": "SUMNER 8 4",
      "init": {
        "Vr": 0.4425494598283827,
        "Vi": -0.9448600012700804
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55352,
      "class": "Bus",
      "name": "SUMNER 8 5",
      "init": {
        "Vr": 0.4425494598283826,
        "Vi": -0.9448600012700803
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55353,
      "class": "Bus",
      "name": "SUMNER 8 6",
      "init": {
        "Vr": 0.4347167647915401,
        "Vi": -0.948960405293303
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55354,
      "class": "Bus",
      "name": "SUMNER 8 7",
      "init": {
        "Vr": 0.43997769922268704,
        "Vi": -0.9456649162981606
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55355,
      "class": "Bus",
      "name": "SUMNER 8 8",
      "init": {
        "Vr": 0.4347167647915401,
        "Vi": -0.948960405293303
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55356,
      "class": "Bus",
      "name": "SUMNER 8 9",
      "init": {
        "Vr": 0.4339832869544517,
        "Vi": -0.9502955929318297
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55357,
      "class": "Bus",
      "name": "SUMNER 8 11",
      "init": {
        "Vr": 0.4396295001678159,
        "Vi": -0.9464877088877041
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903575640343,
        "longitude": -92.0698177355314
      }
    },
    {
      "number": 55358,
      "class": "Bus",
      "name": "NEW HAMPTON 5 1",
      "init": {
        "Vr": 0.4663074289765446,
        "Vi": -0.9380906382957535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0881577753183,
        "longitude": -92.3774942100779
      }
    },
    {
      "number": 55359,
      "class": "Bus",
      "name": "NEW HAMPTON 5 2",
      "init": {
        "Vr": 0.46041242129734966,
        "Vi": -0.9342773760610278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0881577753183,
        "longitude": -92.3774942100779
      }
    },
    {
      "number": 55360,
      "class": "Bus",
      "name": "NEW HAMPTON 5 3",
      "init": {
        "Vr": 0.4734892547650349,
        "Vi": -0.9337585480881897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0881577753183,
        "longitude": -92.3774942100779
      }
    },
    {
      "number": 55361,
      "class": "Bus",
      "name": "NEW HAMPTON 5 4",
      "init": {
        "Vr": 0.4734892547650349,
        "Vi": -0.9337585480881897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0881577753183,
        "longitude": -92.3774942100779
      }
    },
    {
      "number": 55362,
      "class": "Bus",
      "name": "NEW HAMPTON 5 5",
      "init": {
        "Vr": 0.4669938198936862,
        "Vi": -0.937676606029713
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0881577753183,
        "longitude": -92.3774942100779
      }
    },
    {
      "number": 55363,
      "class": "Bus",
      "name": "NEW HAMPTON 5 6",
      "init": {
        "Vr": 0.46620028155137394,
        "Vi": -0.9381899356410476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0881577753183,
        "longitude": -92.3774942100779
      }
    },
    {
      "number": 55364,
      "class": "Bus",
      "name": "NEW HAMPTON 5 8",
      "init": {
        "Vr": 0.4663074289765446,
        "Vi": -0.9380906382957535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0881577753183,
        "longitude": -92.3774942100779
      }
    },
    {
      "number": 55365,
      "class": "Bus",
      "name": "CEDAR RAPIDS 24 1",
      "init": {
        "Vr": 0.38439415182905695,
        "Vi": -0.9674306972127611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9372467388013,
        "longitude": -91.6244154241845
      }
    },
    {
      "number": 55366,
      "class": "Bus",
      "name": "CEDAR RAPIDS 24 2",
      "init": {
        "Vr": 0.3843352097052855,
        "Vi": -0.967429296266564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9372467388013,
        "longitude": -91.6244154241845
      }
    },
    {
      "number": 55367,
      "class": "Bus",
      "name": "CEDAR RAPIDS 25 1",
      "init": {
        "Vr": 0.38367106858479166,
        "Vi": -0.9692428875723035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9179139783189,
        "longitude": -91.6820822731679
      }
    },
    {
      "number": 55368,
      "class": "Bus",
      "name": "CEDAR RAPIDS 25 2",
      "init": {
        "Vr": 0.3836710685847914,
        "Vi": -0.9692428875723034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9179139783189,
        "longitude": -91.6820822731679
      }
    },
    {
      "number": 55369,
      "class": "Bus",
      "name": "CEDAR RAPIDS 25 3",
      "init": {
        "Vr": 0.3836710685847914,
        "Vi": -0.9692428875723034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9179139783189,
        "longitude": -91.6820822731679
      }
    },
    {
      "number": 55370,
      "class": "Bus",
      "name": "CEDAR RAPIDS 25 4",
      "init": {
        "Vr": 0.3836710685847914,
        "Vi": -0.9692428875723034
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9179139783189,
        "longitude": -91.6820822731679
      }
    },
    {
      "number": 55371,
      "class": "Bus",
      "name": "CEDAR RAPIDS 25 5",
      "init": {
        "Vr": 0.3836710685847914,
        "Vi": -0.9692428875723034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9179139783189,
        "longitude": -91.6820822731679
      }
    },
    {
      "number": 55372,
      "class": "Bus",
      "name": "CEDAR RAPIDS 25 7",
      "init": {
        "Vr": 0.38367106858479166,
        "Vi": -0.9692428875723035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9179139783189,
        "longitude": -91.6820822731679
      }
    },
    {
      "number": 55373,
      "class": "Bus",
      "name": "WALNUT 5 1",
      "init": {
        "Vr": 0.6525524008491719,
        "Vi": -0.8122802271784645
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55374,
      "class": "Bus",
      "name": "WALNUT 5 2",
      "init": {
        "Vr": 0.6464174759209727,
        "Vi": -0.8183445255584617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55375,
      "class": "Bus",
      "name": "WALNUT 5 3",
      "init": {
        "Vr": 0.6325604693806158,
        "Vi": -0.83047851024256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55376,
      "class": "Bus",
      "name": "WALNUT 5 4",
      "init": {
        "Vr": 0.6284177985001764,
        "Vi": -0.834106068858739
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55377,
      "class": "Bus",
      "name": "WALNUT 5 5",
      "init": {
        "Vr": 0.6284177985001764,
        "Vi": -0.8341060688587388
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55378,
      "class": "Bus",
      "name": "WALNUT 5 6",
      "init": {
        "Vr": 0.6525524008491718,
        "Vi": -0.8122802271784645
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55379,
      "class": "Bus",
      "name": "WALNUT 5 7",
      "init": {
        "Vr": 0.6528690879438042,
        "Vi": -0.8116590771117055
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55380,
      "class": "Bus",
      "name": "WALNUT 5 9",
      "init": {
        "Vr": 0.6461214965707471,
        "Vi": -0.8185511463357105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4261806166562,
        "longitude": -95.2219013800278
      }
    },
    {
      "number": 55381,
      "class": "Bus",
      "name": "MANNING 6 1",
      "init": {
        "Vr": 0.6028645724735558,
        "Vi": -0.8497469592570581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.899903603902,
        "longitude": -95.0344996228698
      }
    },
    {
      "number": 55382,
      "class": "Bus",
      "name": "MANNING 6 2",
      "init": {
        "Vr": 0.5948275631623917,
        "Vi": -0.8604046594961219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.899903603902,
        "longitude": -95.0344996228698
      }
    },
    {
      "number": 55383,
      "class": "Bus",
      "name": "MANNING 6 3",
      "init": {
        "Vr": 0.5948275631623915,
        "Vi": -0.8604046594961217
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.899903603902,
        "longitude": -95.0344996228698
      }
    },
    {
      "number": 55384,
      "class": "Bus",
      "name": "MANNING 6 4",
      "init": {
        "Vr": 0.5948275631623915,
        "Vi": -0.8604046594961217
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.899903603902,
        "longitude": -95.0344996228698
      }
    },
    {
      "number": 55385,
      "class": "Bus",
      "name": "MANNING 6 5",
      "init": {
        "Vr": 0.5948275631623916,
        "Vi": -0.8604046594961217
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.899903603902,
        "longitude": -95.0344996228698
      }
    },
    {
      "number": 55386,
      "class": "Bus",
      "name": "MANNING 6 6",
      "init": {
        "Vr": 0.602953374321581,
        "Vi": -0.849766776862654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.899903603902,
        "longitude": -95.0344996228698
      }
    },
    {
      "number": 55387,
      "class": "Bus",
      "name": "MANNING 6 8",
      "init": {
        "Vr": 0.6028645724735558,
        "Vi": -0.8497469592570581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.899903603902,
        "longitude": -95.0344996228698
      }
    },
    {
      "number": 55388,
      "class": "Bus",
      "name": "IOWA FALLS 5 1",
      "init": {
        "Vr": 0.5388356154733869,
        "Vi": -0.8928909172728281
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6220347500144,
        "longitude": -93.3569227243571
      }
    },
    {
      "number": 55389,
      "class": "Bus",
      "name": "IOWA FALLS 5 2",
      "init": {
        "Vr": 0.5335848715452408,
        "Vi": -0.8973934828084668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6220347500144,
        "longitude": -93.3569227243571
      }
    },
    {
      "number": 55390,
      "class": "Bus",
      "name": "IOWA FALLS 5 3",
      "init": {
        "Vr": 0.5235459805188103,
        "Vi": -0.9067988457745436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6220347500144,
        "longitude": -93.3569227243571
      }
    },
    {
      "number": 55391,
      "class": "Bus",
      "name": "IOWA FALLS 5 4",
      "init": {
        "Vr": 0.5393663512837448,
        "Vi": -0.8925899256872352
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6220347500144,
        "longitude": -93.3569227243571
      }
    },
    {
      "number": 55392,
      "class": "Bus",
      "name": "IOWA FALLS 5 6",
      "init": {
        "Vr": 0.5388356154733867,
        "Vi": -0.8928909172728281
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6220347500144,
        "longitude": -93.3569227243571
      }
    },
    {
      "number": 55393,
      "class": "Bus",
      "name": "GREENTOP 1",
      "init": {
        "Vr": 0.4904350350404373,
        "Vi": -0.915528020559056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3289025997277,
        "longitude": -92.5173426332106
      }
    },
    {
      "number": 55394,
      "class": "Bus",
      "name": "GREENTOP 2",
      "init": {
        "Vr": 0.4903240748848855,
        "Vi": -0.9155421827823633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3289025997277,
        "longitude": -92.5173426332106
      }
    },
    {
      "number": 55395,
      "class": "Bus",
      "name": "KIRKSVILLE 1 1",
      "init": {
        "Vr": 0.5130020941497752,
        "Vi": -0.9090927167189798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1756726739558,
        "longitude": -92.5592281471508
      }
    },
    {
      "number": 55396,
      "class": "Bus",
      "name": "KIRKSVILLE 1 2",
      "init": {
        "Vr": 0.5067199929095034,
        "Vi": -0.9100689907677145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1756726739558,
        "longitude": -92.5592281471508
      }
    },
    {
      "number": 55397,
      "class": "Bus",
      "name": "KIRKSVILLE 1 3",
      "init": {
        "Vr": 0.5021645077496479,
        "Vi": -0.9107769389062875
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1756726739558,
        "longitude": -92.5592281471508
      }
    },
    {
      "number": 55398,
      "class": "Bus",
      "name": "KIRKSVILLE 1 4",
      "init": {
        "Vr": 0.5021645077496479,
        "Vi": -0.9107769389062874
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1756726739558,
        "longitude": -92.5592281471508
      }
    },
    {
      "number": 55399,
      "class": "Bus",
      "name": "KIRKSVILLE 1 5",
      "init": {
        "Vr": 0.5127994382711598,
        "Vi": -0.9090893267792551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1756726739558,
        "longitude": -92.5592281471508
      }
    },
    {
      "number": 55400,
      "class": "Bus",
      "name": "KIRKSVILLE 2 1",
      "init": {
        "Vr": 0.5048334227212716,
        "Vi": -0.9100210354429443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1898107762211,
        "longitude": -92.5786051152991
      }
    },
    {
      "number": 55401,
      "class": "Bus",
      "name": "KIRKSVILLE 2 2",
      "init": {
        "Vr": 0.5046509973860752,
        "Vi": -0.9100475593624364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1898107762211,
        "longitude": -92.5786051152991
      }
    },
    {
      "number": 55402,
      "class": "Bus",
      "name": "KIRKSVILLE 3 1",
      "init": {
        "Vr": 0.5227381513246807,
        "Vi": -0.9056208289452022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0424420388921,
        "longitude": -92.5023600109954
      }
    },
    {
      "number": 55403,
      "class": "Bus",
      "name": "KIRKSVILLE 3 2",
      "init": {
        "Vr": 0.5229945503290326,
        "Vi": -0.9055795551677165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0424420388921,
        "longitude": -92.5023600109954
      }
    },
    {
      "number": 55404,
      "class": "Bus",
      "name": "KIRKSVILLE 4 1",
      "init": {
        "Vr": 0.588805230647016,
        "Vi": -0.8612953437857582
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2596710811338,
        "longitude": -92.5679395104123
      }
    },
    {
      "number": 55405,
      "class": "Bus",
      "name": "KIRKSVILLE 4 2",
      "init": {
        "Vr": 0.5453031864413801,
        "Vi": -0.8939638372239156
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2596710811338,
        "longitude": -92.5679395104123
      }
    },
    {
      "number": 55406,
      "class": "Bus",
      "name": "KIRKSVILLE 4 3",
      "init": {
        "Vr": 0.5453031864413801,
        "Vi": -0.8939638372239157
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2596710811338,
        "longitude": -92.5679395104123
      }
    },
    {
      "number": 55407,
      "class": "Bus",
      "name": "KIRKSVILLE 4 4",
      "init": {
        "Vr": 0.5453031864413801,
        "Vi": -0.8939638372239157
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2596710811338,
        "longitude": -92.5679395104123
      }
    },
    {
      "number": 55408,
      "class": "Bus",
      "name": "KIRKSVILLE 4 5",
      "init": {
        "Vr": 0.5453031864413801,
        "Vi": -0.8939638372239156
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2596710811338,
        "longitude": -92.5679395104123
      }
    },
    {
      "number": 55409,
      "class": "Bus",
      "name": "KIRKSVILLE 4 6",
      "init": {
        "Vr": 0.588607471172949,
        "Vi": -0.8613161099079572
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2596710811338,
        "longitude": -92.5679395104123
      }
    },
    {
      "number": 55410,
      "class": "Bus",
      "name": "KIRKSVILLE 4 8",
      "init": {
        "Vr": 0.5924204801393618,
        "Vi": -0.8610247923010197
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2596710811338,
        "longitude": -92.5679395104123
      }
    },
    {
      "number": 55411,
      "class": "Bus",
      "name": "LA PLATA 5 1",
      "init": {
        "Vr": 0.5093593638919078,
        "Vi": -0.900173412422845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9084432637881,
        "longitude": -92.4968831651011
      }
    },
    {
      "number": 55412,
      "class": "Bus",
      "name": "LA PLATA 5 2",
      "init": {
        "Vr": 0.5094544436329889,
        "Vi": -0.9001751403841394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9084432637881,
        "longitude": -92.4968831651011
      }
    },
    {
      "number": 55413,
      "class": "Bus",
      "name": "CENTRALIA 5 1",
      "init": {
        "Vr": 0.5062434439653432,
        "Vi": -0.9104696775551547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.252941814856,
        "longitude": -92.1099020494104
      }
    },
    {
      "number": 55414,
      "class": "Bus",
      "name": "CENTRALIA 5 2",
      "init": {
        "Vr": 0.4912922271339699,
        "Vi": -0.9157147452065701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.252941814856,
        "longitude": -92.1099020494104
      }
    },
    {
      "number": 55415,
      "class": "Bus",
      "name": "CENTRALIA 5 3",
      "init": {
        "Vr": 0.4932458378532149,
        "Vi": -0.9150293950665137
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.252941814856,
        "longitude": -92.1099020494104
      }
    },
    {
      "number": 55416,
      "class": "Bus",
      "name": "CENTRALIA 5 4",
      "init": {
        "Vr": 0.49324583785321485,
        "Vi": -0.9150293950665136
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.252941814856,
        "longitude": -92.1099020494104
      }
    },
    {
      "number": 55417,
      "class": "Bus",
      "name": "CENTRALIA 5 5",
      "init": {
        "Vr": 0.5061459012586883,
        "Vi": -0.9104832016485339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.252941814856,
        "longitude": -92.1099020494104
      }
    },
    {
      "number": 55418,
      "class": "Bus",
      "name": "CENTRALIA 6 1",
      "init": {
        "Vr": 0.4797908433935579,
        "Vi": -0.9188323270166919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1949630030055,
        "longitude": -92.1436038351256
      }
    },
    {
      "number": 55419,
      "class": "Bus",
      "name": "CENTRALIA 7 1",
      "init": {
        "Vr": 0.48822295053116493,
        "Vi": -0.9164684742973027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.293818020273,
        "longitude": -92.1096929859297
      }
    },
    {
      "number": 55420,
      "class": "Bus",
      "name": "CLARK 1 1",
      "init": {
        "Vr": 0.5074550911650727,
        "Vi": -0.9007601334396598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2415158663719,
        "longitude": -92.4116353596065
      }
    },
    {
      "number": 55421,
      "class": "Bus",
      "name": "CLARK 2 1",
      "init": {
        "Vr": 0.5015447615204043,
        "Vi": -0.9043365780381682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2958632520197,
        "longitude": -92.2289162044001
      }
    },
    {
      "number": 55422,
      "class": "Bus",
      "name": "CLARK 2 2",
      "init": {
        "Vr": 0.5014817138875259,
        "Vi": -0.9043438419959796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2958632520197,
        "longitude": -92.2289162044001
      }
    },
    {
      "number": 55423,
      "class": "Bus",
      "name": "MEXICO 3 1",
      "init": {
        "Vr": 0.48143509857890465,
        "Vi": -0.9215488034243928
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2544261606639,
        "longitude": -91.8863584542929
      }
    },
    {
      "number": 55424,
      "class": "Bus",
      "name": "MEXICO 3 2",
      "init": {
        "Vr": 0.4770184501709699,
        "Vi": -0.9303983654052559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2544261606639,
        "longitude": -91.8863584542929
      }
    },
    {
      "number": 55425,
      "class": "Bus",
      "name": "MEXICO 3 3",
      "init": {
        "Vr": 0.48129258766313693,
        "Vi": -0.9215469230149123
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2544261606639,
        "longitude": -91.8863584542929
      }
    },
    {
      "number": 55426,
      "class": "Bus",
      "name": "MEXICO 4 1",
      "init": {
        "Vr": 0.49176039880680533,
        "Vi": -0.9161884683706542
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1213902391018,
        "longitude": -91.8672518597951
      }
    },
    {
      "number": 55427,
      "class": "Bus",
      "name": "MEXICO 4 2",
      "init": {
        "Vr": 0.46938021030343496,
        "Vi": -0.9204336520271416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1213902391018,
        "longitude": -91.8672518597951
      }
    },
    {
      "number": 55428,
      "class": "Bus",
      "name": "MEXICO 4 3",
      "init": {
        "Vr": 0.4783840390161291,
        "Vi": -0.9187257618140018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1213902391018,
        "longitude": -91.8672518597951
      }
    },
    {
      "number": 55429,
      "class": "Bus",
      "name": "MEXICO 4 4",
      "init": {
        "Vr": 0.478384039016129,
        "Vi": -0.9187257618140018
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1213902391018,
        "longitude": -91.8672518597951
      }
    },
    {
      "number": 55430,
      "class": "Bus",
      "name": "MEXICO 4 5",
      "init": {
        "Vr": 0.4922140230923715,
        "Vi": -0.9161879020648304
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1213902391018,
        "longitude": -91.8672518597951
      }
    },
    {
      "number": 55431,
      "class": "Bus",
      "name": "MEXICO 4 7",
      "init": {
        "Vr": 0.49157752836743857,
        "Vi": -0.9161832152859428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1213902391018,
        "longitude": -91.8672518597951
      }
    },
    {
      "number": 55432,
      "class": "Bus",
      "name": "MEXICO 5 1",
      "init": {
        "Vr": 0.4613204871479514,
        "Vi": -0.9201735049639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2017538329038,
        "longitude": -91.9420094540577
      }
    },
    {
      "number": 55433,
      "class": "Bus",
      "name": "MEXICO 6 1",
      "init": {
        "Vr": 0.46270327442835135,
        "Vi": -0.9196914827547793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1462508889529,
        "longitude": -91.9086111771809
      }
    },
    {
      "number": 55434,
      "class": "Bus",
      "name": "MEXICO 6 2",
      "init": {
        "Vr": 0.46257078966915444,
        "Vi": -0.9196828849782029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1462508889529,
        "longitude": -91.9086111771809
      }
    },
    {
      "number": 55435,
      "class": "Bus",
      "name": "VANDALIA 6 1",
      "init": {
        "Vr": 0.45318162432357284,
        "Vi": -0.9380409006994529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2919512609974,
        "longitude": -91.5729124309357
      }
    },
    {
      "number": 55436,
      "class": "Bus",
      "name": "VANDALIA 6 2",
      "init": {
        "Vr": 0.45325908904615264,
        "Vi": -0.9380447471022001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2919512609974,
        "longitude": -91.5729124309357
      }
    },
    {
      "number": 55437,
      "class": "Bus",
      "name": "VANDALIA 7 1",
      "init": {
        "Vr": 0.4344934519582559,
        "Vi": -0.9428115116278224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2430690609965,
        "longitude": -91.4748581713075
      }
    },
    {
      "number": 55438,
      "class": "Bus",
      "name": "VANDALIA 7 2",
      "init": {
        "Vr": 0.43454981317076413,
        "Vi": -0.9428152170138782
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2430690609965,
        "longitude": -91.4748581713075
      }
    },
    {
      "number": 55439,
      "class": "Bus",
      "name": "VANDALIA 8 1",
      "init": {
        "Vr": 0.4244865231852336,
        "Vi": -0.9455888948168659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2878574753905,
        "longitude": -91.4248993914612
      }
    },
    {
      "number": 55440,
      "class": "Bus",
      "name": "VANDALIA 8 2",
      "init": {
        "Vr": 0.4243819334447242,
        "Vi": -0.9455711217192972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2878574753905,
        "longitude": -91.4248993914612
      }
    },
    {
      "number": 55441,
      "class": "Bus",
      "name": "WELLSVILLE 6 1",
      "init": {
        "Vr": 0.44072536863869377,
        "Vi": -0.9399633782311037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1458459722571,
        "longitude": -91.5665148610484
      }
    },
    {
      "number": 55442,
      "class": "Bus",
      "name": "WELLSVILLE 6 2",
      "init": {
        "Vr": 0.440666136018816,
        "Vi": -0.939953464867353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1458459722571,
        "longitude": -91.5665148610484
      }
    },
    {
      "number": 55443,
      "class": "Bus",
      "name": "ADVANCE 3 1",
      "init": {
        "Vr": 0.40434350186327933,
        "Vi": -0.9488910565188088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0802184095965,
        "longitude": -89.9452470333691
      }
    },
    {
      "number": 55444,
      "class": "Bus",
      "name": "ADVANCE 3 2",
      "init": {
        "Vr": 0.4043435018632794,
        "Vi": -0.9488910565188088
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0802184095965,
        "longitude": -89.9452470333691
      }
    },
    {
      "number": 55445,
      "class": "Bus",
      "name": "ADVANCE 3 3",
      "init": {
        "Vr": 0.4043435018632794,
        "Vi": -0.9488910565188088
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0802184095965,
        "longitude": -89.9452470333691
      }
    },
    {
      "number": 55446,
      "class": "Bus",
      "name": "ADVANCE 3 4",
      "init": {
        "Vr": 0.4043435018632794,
        "Vi": -0.9488910565188088
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0802184095965,
        "longitude": -89.9452470333691
      }
    },
    {
      "number": 55447,
      "class": "Bus",
      "name": "ADVANCE 3 5",
      "init": {
        "Vr": 0.4044448784970092,
        "Vi": -0.9489128626802277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0802184095965,
        "longitude": -89.9452470333691
      }
    },
    {
      "number": 55448,
      "class": "Bus",
      "name": "ADVANCE 3 7",
      "init": {
        "Vr": 0.4042418740873236,
        "Vi": -0.9488660187722049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0802184095965,
        "longitude": -89.9452470333691
      }
    },
    {
      "number": 55449,
      "class": "Bus",
      "name": "ADVANCE 4 1",
      "init": {
        "Vr": 0.41416713769943125,
        "Vi": -0.9337831637510643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9839122112395,
        "longitude": -89.8844359050481
      }
    },
    {
      "number": 55450,
      "class": "Bus",
      "name": "MARBLE HILL 1 1",
      "init": {
        "Vr": 0.412491900513457,
        "Vi": -0.9535682268316081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3785129773258,
        "longitude": -89.9611199004099
      }
    },
    {
      "number": 55451,
      "class": "Bus",
      "name": "MARBLE HILL 1 2",
      "init": {
        "Vr": 0.3938601980281963,
        "Vi": -0.9675780659518556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3785129773258,
        "longitude": -89.9611199004099
      }
    },
    {
      "number": 55452,
      "class": "Bus",
      "name": "MARBLE HILL 1 3",
      "init": {
        "Vr": 0.4123175436145991,
        "Vi": -0.9535491558041821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3785129773258,
        "longitude": -89.9611199004099
      }
    },
    {
      "number": 55453,
      "class": "Bus",
      "name": "MARBLE HILL 2 1",
      "init": {
        "Vr": 0.3877666831339942,
        "Vi": -0.9614442867018086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3336801565762,
        "longitude": -90.0372163109833
      }
    },
    {
      "number": 55454,
      "class": "Bus",
      "name": "MARQUAND 1 1",
      "init": {
        "Vr": 0.3911390351504324,
        "Vi": -0.9554223171724883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3472182702019,
        "longitude": -90.1971436035071
      }
    },
    {
      "number": 55455,
      "class": "Bus",
      "name": "MARQUAND 2 1",
      "init": {
        "Vr": 0.38872546253149326,
        "Vi": -0.9621255635388571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4997753546049,
        "longitude": -90.1473049562764
      }
    },
    {
      "number": 55456,
      "class": "Bus",
      "name": "MILLERSVILLE 5 1",
      "init": {
        "Vr": 0.3492764288748133,
        "Vi": -0.9687788586182294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6055647717272,
        "longitude": -89.8252432538402
      }
    },
    {
      "number": 55457,
      "class": "Bus",
      "name": "PUXICO 1 1",
      "init": {
        "Vr": 0.47087598006058007,
        "Vi": -0.9206682354101432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.907870681482,
        "longitude": -90.1176270115531
      }
    },
    {
      "number": 55458,
      "class": "Bus",
      "name": "PUXICO 2 1",
      "init": {
        "Vr": 0.4790003683507746,
        "Vi": -0.9194010169878615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0309613940461,
        "longitude": -90.1257417750799
      }
    },
    {
      "number": 55459,
      "class": "Bus",
      "name": "SEDGEWICKVILLE 1",
      "init": {
        "Vr": 0.3793021670507945,
        "Vi": -0.9685272194249273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4594750799587,
        "longitude": -89.9424549974358
      }
    },
    {
      "number": 55460,
      "class": "Bus",
      "name": "WHITEWATER 5 1",
      "init": {
        "Vr": 0.4081028700599319,
        "Vi": -0.9473187031872224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.23561196234,
        "longitude": -89.8411624705037
      }
    },
    {
      "number": 55461,
      "class": "Bus",
      "name": "WHITEWATER 5 2",
      "init": {
        "Vr": 0.4080399521288287,
        "Vi": -0.9473167776713773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.23561196234,
        "longitude": -89.8411624705037
      }
    },
    {
      "number": 55462,
      "class": "Bus",
      "name": "ZALMA 1",
      "init": {
        "Vr": 0.39321638627883976,
        "Vi": -0.9556709767940108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1773345888857,
        "longitude": -90.0982504864604
      }
    },
    {
      "number": 55463,
      "class": "Bus",
      "name": "ASHLAND 31 1",
      "init": {
        "Vr": 0.47179003623661314,
        "Vi": -0.911065785186099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8291370173136,
        "longitude": -92.2217489158087
      }
    },
    {
      "number": 55464,
      "class": "Bus",
      "name": "ASHLAND 32 1",
      "init": {
        "Vr": 0.4670312286007092,
        "Vi": -0.9103009120849588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8241682632488,
        "longitude": -92.3348066346769
      }
    },
    {
      "number": 55465,
      "class": "Bus",
      "name": "ASHLAND 33 1",
      "init": {
        "Vr": 0.4578779149928064,
        "Vi": -0.9145614440488368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7698801142949,
        "longitude": -92.3373338229133
      }
    },
    {
      "number": 55466,
      "class": "Bus",
      "name": "COLUMBIA 64 1",
      "init": {
        "Vr": 0.5010807192367486,
        "Vi": -0.8857656023885847
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9174577846937,
        "longitude": -92.2409967192797
      }
    },
    {
      "number": 55467,
      "class": "Bus",
      "name": "COLUMBIA 64 2",
      "init": {
        "Vr": 0.4663090086918535,
        "Vi": -0.9216876177883933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9174577846937,
        "longitude": -92.2409967192797
      }
    },
    {
      "number": 55468,
      "class": "Bus",
      "name": "COLUMBIA 64 3",
      "init": {
        "Vr": 0.5007578187820129,
        "Vi": -0.8858298509489748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9174577846937,
        "longitude": -92.2409967192797
      }
    },
    {
      "number": 55469,
      "class": "Bus",
      "name": "COLUMBIA 65 1",
      "init": {
        "Vr": 0.5012494968028518,
        "Vi": -0.885991356845289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8684705404467,
        "longitude": -92.2290950462191
      }
    },
    {
      "number": 55470,
      "class": "Bus",
      "name": "COLUMBIA 65 2",
      "init": {
        "Vr": 0.4738144214559129,
        "Vi": -0.913221952025948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8684705404467,
        "longitude": -92.2290950462191
      }
    },
    {
      "number": 55471,
      "class": "Bus",
      "name": "COLUMBIA 65 3",
      "init": {
        "Vr": 0.45032601171792164,
        "Vi": -0.9365352968005964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8684705404467,
        "longitude": -92.2290950462191
      }
    },
    {
      "number": 55472,
      "class": "Bus",
      "name": "COLUMBIA 65 4",
      "init": {
        "Vr": 0.4503260117179217,
        "Vi": -0.9365352968005964
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8684705404467,
        "longitude": -92.2290950462191
      }
    },
    {
      "number": 55473,
      "class": "Bus",
      "name": "COLUMBIA 65 5",
      "init": {
        "Vr": 0.50084499907205,
        "Vi": -0.8859726798139205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8684705404467,
        "longitude": -92.2290950462191
      }
    },
    {
      "number": 55474,
      "class": "Bus",
      "name": "COLUMBIA 66 1",
      "init": {
        "Vr": 0.4660835874271202,
        "Vi": -0.9162170478635759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8985322318444,
        "longitude": -92.2309379565162
      }
    },
    {
      "number": 55475,
      "class": "Bus",
      "name": "COLUMBIA 66 2",
      "init": {
        "Vr": 0.46569348852875464,
        "Vi": -0.9161929940626086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8985322318444,
        "longitude": -92.2309379565162
      }
    },
    {
      "number": 55476,
      "class": "Bus",
      "name": "COLUMBIA 67 1",
      "init": {
        "Vr": 0.5081746698804961,
        "Vi": -0.8914011320536791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0004703912396,
        "longitude": -92.2093679227879
      }
    },
    {
      "number": 55477,
      "class": "Bus",
      "name": "COLUMBIA 67 2",
      "init": {
        "Vr": 0.4795880077374246,
        "Vi": -0.9297340514134781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0004703912396,
        "longitude": -92.2093679227879
      }
    },
    {
      "number": 55478,
      "class": "Bus",
      "name": "COLUMBIA 67 3",
      "init": {
        "Vr": 0.5078083902579742,
        "Vi": -0.8914006478668256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0004703912396,
        "longitude": -92.2093679227879
      }
    },
    {
      "number": 55479,
      "class": "Bus",
      "name": "COLUMBIA 68 1",
      "init": {
        "Vr": 0.4712186578931306,
        "Vi": -0.9250151809383025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9938787862878,
        "longitude": -92.2435106456498
      }
    },
    {
      "number": 55480,
      "class": "Bus",
      "name": "COLUMBIA 68 2",
      "init": {
        "Vr": 0.47091043232086655,
        "Vi": -0.9250299377544527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9938787862878,
        "longitude": -92.2435106456498
      }
    },
    {
      "number": 55481,
      "class": "Bus",
      "name": "COLUMBIA 69 1",
      "init": {
        "Vr": 0.46359338105761705,
        "Vi": -0.9210902645117264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9755455985731,
        "longitude": -92.281856899434
      }
    },
    {
      "number": 55482,
      "class": "Bus",
      "name": "COLUMBIA 69 2",
      "init": {
        "Vr": 0.46322889487658886,
        "Vi": -0.9210572175884721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9755455985731,
        "longitude": -92.281856899434
      }
    },
    {
      "number": 55483,
      "class": "Bus",
      "name": "COLUMBIA 70 1",
      "init": {
        "Vr": 0.4512411599579911,
        "Vi": -0.9008821129886118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9678439332501,
        "longitude": -92.3443184940336
      }
    },
    {
      "number": 55484,
      "class": "Bus",
      "name": "COLUMBIA 70 2",
      "init": {
        "Vr": 0.4508684115655811,
        "Vi": -0.9007110207692649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9678439332501,
        "longitude": -92.3443184940336
      }
    },
    {
      "number": 55485,
      "class": "Bus",
      "name": "COLUMBIA 71 1",
      "init": {
        "Vr": 0.4648713801095868,
        "Vi": -0.9193058760614125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0351026163885,
        "longitude": -92.2959908721067
      }
    },
    {
      "number": 55486,
      "class": "Bus",
      "name": "COLUMBIA 71 2",
      "init": {
        "Vr": 0.46449164639823154,
        "Vi": -0.9192635431260152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0351026163885,
        "longitude": -92.2959908721067
      }
    },
    {
      "number": 55487,
      "class": "Bus",
      "name": "COLUMBIA 72 1",
      "init": {
        "Vr": 0.45005763898586487,
        "Vi": -0.9070506620188409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9992930955537,
        "longitude": -92.3883892219099
      }
    },
    {
      "number": 55488,
      "class": "Bus",
      "name": "COLUMBIA 72 2",
      "init": {
        "Vr": 0.4496958218287424,
        "Vi": -0.9070314410812405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9992930955537,
        "longitude": -92.3883892219099
      }
    },
    {
      "number": 55489,
      "class": "Bus",
      "name": "COLUMBIA 73 1",
      "init": {
        "Vr": 0.4609457562247893,
        "Vi": -0.9001476900282883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8732479293973,
        "longitude": -92.360766734558
      }
    },
    {
      "number": 55490,
      "class": "Bus",
      "name": "COLUMBIA 74 1",
      "init": {
        "Vr": 0.5448792576360282,
        "Vi": -0.890812477099721
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8559432649681,
        "longitude": -92.4685181350357
      }
    },
    {
      "number": 55491,
      "class": "Bus",
      "name": "COLUMBIA 74 2",
      "init": {
        "Vr": 0.527103341488816,
        "Vi": -0.8935990565202968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8559432649681,
        "longitude": -92.4685181350357
      }
    },
    {
      "number": 55492,
      "class": "Bus",
      "name": "COLUMBIA 74 3",
      "init": {
        "Vr": 0.48469127769428916,
        "Vi": -0.9038819643337611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8559432649681,
        "longitude": -92.4685181350357
      }
    },
    {
      "number": 55493,
      "class": "Bus",
      "name": "COLUMBIA 74 4",
      "init": {
        "Vr": 0.5000098247252269,
        "Vi": -0.9001679457519336
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8559432649681,
        "longitude": -92.4685181350357
      }
    },
    {
      "number": 55494,
      "class": "Bus",
      "name": "COLUMBIA 74 5",
      "init": {
        "Vr": 0.5000098247252268,
        "Vi": -0.9001679457519335
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8559432649681,
        "longitude": -92.4685181350357
      }
    },
    {
      "number": 55495,
      "class": "Bus",
      "name": "COLUMBIA 74 6",
      "init": {
        "Vr": 0.5266469929401225,
        "Vi": -0.8937076781452207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8559432649681,
        "longitude": -92.4685181350357
      }
    },
    {
      "number": 55496,
      "class": "Bus",
      "name": "COLUMBIA 74 8",
      "init": {
        "Vr": 0.5265983376113821,
        "Vi": -0.8934218221481404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8559432649681,
        "longitude": -92.4685181350357
      }
    },
    {
      "number": 55497,
      "class": "Bus",
      "name": "COLUMBIA 75 1",
      "init": {
        "Vr": 0.5284734617621474,
        "Vi": -0.8913071814579009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9893515431031,
        "longitude": -92.3807601049522
      }
    },
    {
      "number": 55498,
      "class": "Bus",
      "name": "COLUMBIA 75 2",
      "init": {
        "Vr": 0.528821592977243,
        "Vi": -0.8911935283978057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9893515431031,
        "longitude": -92.3807601049522
      }
    },
    {
      "number": 55499,
      "class": "Bus",
      "name": "COLUMBIA 76 1",
      "init": {
        "Vr": 0.5153796392475041,
        "Vi": -0.8938642040347358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8921856094665,
        "longitude": -92.3874644963264
      }
    },
    {
      "number": 55500,
      "class": "Bus",
      "name": "COLUMBIA 76 2",
      "init": {
        "Vr": 0.46419521400920133,
        "Vi": -0.9018957911473123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8921856094665,
        "longitude": -92.3874644963264
      }
    },
    {
      "number": 55501,
      "class": "Bus",
      "name": "COLUMBIA 76 3",
      "init": {
        "Vr": 0.38456183839048813,
        "Vi": -0.9143914356245224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8921856094665,
        "longitude": -92.3874644963264
      }
    },
    {
      "number": 55502,
      "class": "Bus",
      "name": "COLUMBIA 76 4",
      "init": {
        "Vr": 0.3845618383904881,
        "Vi": -0.9143914356245224
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8921856094665,
        "longitude": -92.3874644963264
      }
    },
    {
      "number": 55503,
      "class": "Bus",
      "name": "COLUMBIA 76 5",
      "init": {
        "Vr": 0.5161958998850543,
        "Vi": -0.8938673078612757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8921856094665,
        "longitude": -92.3874644963264
      }
    },
    {
      "number": 55504,
      "class": "Bus",
      "name": "COLUMBIA 77 1",
      "init": {
        "Vr": 0.5087034486854645,
        "Vi": -0.8838236979923064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8577454536413,
        "longitude": -92.3050341862978
      }
    },
    {
      "number": 55505,
      "class": "Bus",
      "name": "COLUMBIA 77 2",
      "init": {
        "Vr": 0.47701909306818613,
        "Vi": -0.90802580945343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8577454536413,
        "longitude": -92.3050341862978
      }
    },
    {
      "number": 55506,
      "class": "Bus",
      "name": "COLUMBIA 77 3",
      "init": {
        "Vr": 0.4940160508482962,
        "Vi": -0.895042674260922
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8577454536413,
        "longitude": -92.3050341862978
      }
    },
    {
      "number": 55507,
      "class": "Bus",
      "name": "COLUMBIA 77 4",
      "init": {
        "Vr": 0.4940160508482962,
        "Vi": -0.8950426742609219
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8577454536413,
        "longitude": -92.3050341862978
      }
    },
    {
      "number": 55508,
      "class": "Bus",
      "name": "COLUMBIA 77 5",
      "init": {
        "Vr": 0.5083387067824471,
        "Vi": -0.8838903555706374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8577454536413,
        "longitude": -92.3050341862978
      }
    },
    {
      "number": 55509,
      "class": "Bus",
      "name": "HALLSVILLE 1 1",
      "init": {
        "Vr": 0.4723606953411766,
        "Vi": -0.9249659960185658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1426663428208,
        "longitude": -92.250439409214
      }
    },
    {
      "number": 55510,
      "class": "Bus",
      "name": "HALLSVILLE 2 1",
      "init": {
        "Vr": 0.4737929286037286,
        "Vi": -0.9274946825532656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.077346739494,
        "longitude": -92.2189443942194
      }
    },
    {
      "number": 55511,
      "class": "Bus",
      "name": "HARRISBURG 25 1",
      "init": {
        "Vr": 0.5192105284881782,
        "Vi": -0.894853225700383
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.190157473541,
        "longitude": -92.4989040169634
      }
    },
    {
      "number": 55512,
      "class": "Bus",
      "name": "HARRISBURG 25 2",
      "init": {
        "Vr": 0.5191187798741844,
        "Vi": -0.894856398048934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.190157473541,
        "longitude": -92.4989040169634
      }
    },
    {
      "number": 55513,
      "class": "Bus",
      "name": "HARTSBURG 1",
      "init": {
        "Vr": 0.45704276313603365,
        "Vi": -0.9186627627705437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7356746348944,
        "longitude": -92.2382724754511
      }
    },
    {
      "number": 55514,
      "class": "Bus",
      "name": "HARTSBURG 2",
      "init": {
        "Vr": 0.4569889453688748,
        "Vi": -0.9186573649946725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7356746348944,
        "longitude": -92.2382724754511
      }
    },
    {
      "number": 55515,
      "class": "Bus",
      "name": "ELLSINORE 1 1",
      "init": {
        "Vr": 0.5190339892592751,
        "Vi": -0.8971580925660798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8808438637089,
        "longitude": -90.8056355254743
      }
    },
    {
      "number": 55516,
      "class": "Bus",
      "name": "ELLSINORE 1 2",
      "init": {
        "Vr": 0.5076845688351361,
        "Vi": -0.9073371211306059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8808438637089,
