        "longitude": -90.8056355254743
      }
    },
    {
      "number": 55517,
      "class": "Bus",
      "name": "ELLSINORE 1 3",
      "init": {
        "Vr": 0.5189470606675647,
        "Vi": -0.8971830211755132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8808438637089,
        "longitude": -90.8056355254743
      }
    },
    {
      "number": 55518,
      "class": "Bus",
      "name": "ELLSINORE 2 1",
      "init": {
        "Vr": 0.5021256417151032,
        "Vi": -0.9070634207048917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9954347675119,
        "longitude": -90.7882675117884
      }
    },
    {
      "number": 55519,
      "class": "Bus",
      "name": "FISK 1",
      "init": {
        "Vr": 0.4795026485348718,
        "Vi": -0.916323944410086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8127761809793,
        "longitude": -90.2649263867575
      }
    },
    {
      "number": 55520,
      "class": "Bus",
      "name": "NAYLOR 2 1",
      "init": {
        "Vr": 0.5155431690449277,
        "Vi": -0.8998891645575018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6298630746759,
        "longitude": -90.6228687118196
      }
    },
    {
      "number": 55521,
      "class": "Bus",
      "name": "NAYLOR 2 2",
      "init": {
        "Vr": 0.5335412628489775,
        "Vi": -0.8753946088138899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6298630746759,
        "longitude": -90.6228687118196
      }
    },
    {
      "number": 55522,
      "class": "Bus",
      "name": "NAYLOR 2 3",
      "init": {
        "Vr": 0.5176441510240282,
        "Vi": -0.8907919066225674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6298630746759,
        "longitude": -90.6228687118196
      }
    },
    {
      "number": 55523,
      "class": "Bus",
      "name": "NAYLOR 2 4",
      "init": {
        "Vr": 0.5467630987343919,
        "Vi": -0.8574003151277871
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6298630746759,
        "longitude": -90.6228687118196
      }
    },
    {
      "number": 55524,
      "class": "Bus",
      "name": "NAYLOR 2 5",
      "init": {
        "Vr": 0.5467630987343919,
        "Vi": -0.8574003151277872
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6298630746759,
        "longitude": -90.6228687118196
      }
    },
    {
      "number": 55525,
      "class": "Bus",
      "name": "NAYLOR 2 6",
      "init": {
        "Vr": 0.5153724148440717,
        "Vi": -0.9000377563954468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6298630746759,
        "longitude": -90.6228687118196
      }
    },
    {
      "number": 55526,
      "class": "Bus",
      "name": "NAYLOR 2 8",
      "init": {
        "Vr": 0.5339091864252357,
        "Vi": -0.8751182649769406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6298630746759,
        "longitude": -90.6228687118196
      }
    },
    {
      "number": 55527,
      "class": "Bus",
      "name": "NAYLOR 3 1",
      "init": {
        "Vr": 0.5100245154761186,
        "Vi": -0.8933244064573147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6238749150546,
        "longitude": -90.7205921076836
      }
    },
    {
      "number": 55528,
      "class": "Bus",
      "name": "NAYLOR 3 2",
      "init": {
        "Vr": 0.510077057279875,
        "Vi": -0.8933272991769775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6238749150546,
        "longitude": -90.7205921076836
      }
    },
    {
      "number": 55529,
      "class": "Bus",
      "name": "NEELYVILLE 1",
      "init": {
        "Vr": 0.5083874732208171,
        "Vi": -0.896698680125265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4583770177878,
        "longitude": -90.4463143074088
      }
    },
    {
      "number": 55530,
      "class": "Bus",
      "name": "POPLAR BLUFF 1 1",
      "init": {
        "Vr": 0.5062935220680451,
        "Vi": -0.905230468575419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7091965449587,
        "longitude": -90.4407673581111
      }
    },
    {
      "number": 55531,
      "class": "Bus",
      "name": "POPLAR BLUFF 1 2",
      "init": {
        "Vr": 0.49548872116172676,
        "Vi": -0.9119548686241583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7091965449587,
        "longitude": -90.4407673581111
      }
    },
    {
      "number": 55532,
      "class": "Bus",
      "name": "POPLAR BLUFF 1 3",
      "init": {
        "Vr": 0.5059811775539304,
        "Vi": -0.9052761527131843
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7091965449587,
        "longitude": -90.4407673581111
      }
    },
    {
      "number": 55533,
      "class": "Bus",
      "name": "POPLAR BLUFF 2 1",
      "init": {
        "Vr": 0.495783980870088,
        "Vi": -0.9110024475465193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7991816673401,
        "longitude": -90.5085264437576
      }
    },
    {
      "number": 55534,
      "class": "Bus",
      "name": "POPLAR BLUFF 3 1",
      "init": {
        "Vr": 0.4915368403632241,
        "Vi": -0.908877524164832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.724954008135,
        "longitude": -90.4788838688901
      }
    },
    {
      "number": 55535,
      "class": "Bus",
      "name": "POPLAR BLUFF 4 1",
      "init": {
        "Vr": 0.5378426748151628,
        "Vi": -0.8923834031301764
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7116807684782,
        "longitude": -90.506252566266
      }
    },
    {
      "number": 55536,
      "class": "Bus",
      "name": "POPLAR BLUFF 4 2",
      "init": {
        "Vr": 0.5532196922600926,
        "Vi": -0.8825004437833525
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7116807684782,
        "longitude": -90.506252566266
      }
    },
    {
      "number": 55537,
      "class": "Bus",
      "name": "POPLAR BLUFF 4 3",
      "init": {
        "Vr": 0.511579383670355,
        "Vi": -0.9047004182498781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7116807684782,
        "longitude": -90.506252566266
      }
    },
    {
      "number": 55538,
      "class": "Bus",
      "name": "POPLAR BLUFF 4 4",
      "init": {
        "Vr": 0.49498531095042053,
        "Vi": -0.9108663024317802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7116807684782,
        "longitude": -90.506252566266
      }
    },
    {
      "number": 55539,
      "class": "Bus",
      "name": "POPLAR BLUFF 4 5",
      "init": {
        "Vr": 0.5099518866628987,
        "Vi": -0.9050431533877056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7116807684782,
        "longitude": -90.506252566266
      }
    },
    {
      "number": 55540,
      "class": "Bus",
      "name": "QULIN 1",
      "init": {
        "Vr": 0.4922958164908203,
        "Vi": -0.9068239341915784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.57500811954,
        "longitude": -90.3280972022423
      }
    },
    {
      "number": 55541,
      "class": "Bus",
      "name": "QULIN 2",
      "init": {
        "Vr": 0.4922193493629638,
        "Vi": -0.9068295702348221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.57500811954,
        "longitude": -90.3280972022423
      }
    },
    {
      "number": 55542,
      "class": "Bus",
      "name": "WAPPAPELLO 1",
      "init": {
        "Vr": 0.478431224905135,
        "Vi": -0.9119567002056583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9534270387975,
        "longitude": -90.2624301193273
      }
    },
    {
      "number": 55543,
      "class": "Bus",
      "name": "WILLIAMSVILLE 1",
      "init": {
        "Vr": 0.49549067013811027,
        "Vi": -0.9011745525200185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9240998677608,
        "longitude": -90.4386700949019
      }
    },
    {
      "number": 55544,
      "class": "Bus",
      "name": "WILLIAMSVILLE 2",
      "init": {
        "Vr": 0.49544793608073523,
        "Vi": -0.901183030588756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9240998677608,
        "longitude": -90.4386700949019
      }
    },
    {
      "number": 55545,
      "class": "Bus",
      "name": "AUXVASSE 1",
      "init": {
        "Vr": 0.4636245040915715,
        "Vi": -0.9192984346718583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0876608686426,
        "longitude": -91.9156384103976
      }
    },
    {
      "number": 55546,
      "class": "Bus",
      "name": "FULTON 14 1",
      "init": {
        "Vr": 0.46226017254180757,
        "Vi": -0.927352309791822
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8462929276685,
        "longitude": -91.9424700108703
      }
    },
    {
      "number": 55547,
      "class": "Bus",
      "name": "FULTON 15 1",
      "init": {
        "Vr": 0.463250509219872,
        "Vi": -0.927533490179233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8842478976087,
        "longitude": -91.9910730537858
      }
    },
    {
      "number": 55548,
      "class": "Bus",
      "name": "FULTON 16 1",
      "init": {
        "Vr": 0.4609977664873888,
        "Vi": -0.9250606085600515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351039091053,
        "longitude": -92.0064635844148
      }
    },
    {
      "number": 55549,
      "class": "Bus",
      "name": "FULTON 17 1",
      "init": {
        "Vr": 0.49222665896832285,
        "Vi": -0.9109843031064999
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8561856397124,
        "longitude": -91.9679296967561
      }
    },
    {
      "number": 55550,
      "class": "Bus",
      "name": "FULTON 17 2",
      "init": {
        "Vr": 0.4662842120767439,
        "Vi": -0.9275191072757126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8561856397124,
        "longitude": -91.9679296967561
      }
    },
    {
      "number": 55551,
      "class": "Bus",
      "name": "FULTON 17 3",
      "init": {
        "Vr": 0.492023937105566,
        "Vi": -0.9109612945766491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8561856397124,
        "longitude": -91.9679296967561
      }
    },
    {
      "number": 55552,
      "class": "Bus",
      "name": "HOLTS SUMMIT 1 1",
      "init": {
        "Vr": 0.4696974509827527,
        "Vi": -0.9284276749915874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6316356615996,
        "longitude": -92.1442306460715
      }
    },
    {
      "number": 55553,
      "class": "Bus",
      "name": "HOLTS SUMMIT 1 2",
      "init": {
        "Vr": 0.46958247097629774,
        "Vi": -0.9284242827125522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6316356615996,
        "longitude": -92.1442306460715
      }
    },
    {
      "number": 55554,
      "class": "Bus",
      "name": "HOLTS SUMMIT 2 1",
      "init": {
        "Vr": 0.5126328222872499,
        "Vi": -0.892126739841057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6301819644572,
        "longitude": -92.0662170296725
      }
    },
    {
      "number": 55555,
      "class": "Bus",
      "name": "HOLTS SUMMIT 2 2",
      "init": {
        "Vr": 0.4785213634127937,
        "Vi": -0.933144795230697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6301819644572,
        "longitude": -92.0662170296725
      }
    },
    {
      "number": 55556,
      "class": "Bus",
      "name": "HOLTS SUMMIT 2 3",
      "init": {
        "Vr": 0.5131428406855155,
        "Vi": -0.8921970833850993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6301819644572,
        "longitude": -92.0662170296725
      }
    },
    {
      "number": 55557,
      "class": "Bus",
      "name": "JEFFERSON CITY 5 1",
      "init": {
        "Vr": 0.45402185473646856,
        "Vi": -0.9054069851725896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4273867117485,
        "longitude": -92.0587603229384
      }
    },
    {
      "number": 55558,
      "class": "Bus",
      "name": "JEFFERSON CITY 5 2",
      "init": {
        "Vr": 0.4543239894671621,
        "Vi": -0.9053572497747555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4273867117485,
        "longitude": -92.0587603229384
      }
    },
    {
      "number": 55559,
      "class": "Bus",
      "name": "JEFFERSON CITY 6 1",
      "init": {
        "Vr": 0.49560501733956497,
        "Vi": -0.900204407241204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4978048923524,
        "longitude": -92.109419274221
      }
    },
    {
      "number": 55560,
      "class": "Bus",
      "name": "JEFFERSON CITY 6 2",
      "init": {
        "Vr": 0.4574510666289233,
        "Vi": -0.9342557765199533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4978048923524,
        "longitude": -92.109419274221
      }
    },
    {
      "number": 55561,
      "class": "Bus",
      "name": "JEFFERSON CITY 6 3",
      "init": {
        "Vr": 0.49532654009930344,
        "Vi": -0.9002455270229456
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4978048923524,
        "longitude": -92.109419274221
      }
    },
    {
      "number": 55562,
      "class": "Bus",
      "name": "JEFFERSON CITY 7 1",
      "init": {
        "Vr": 0.4822781165327178,
        "Vi": -0.9044974504727943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4208596057322,
        "longitude": -92.0684260856108
      }
    },
    {
      "number": 55563,
      "class": "Bus",
      "name": "JEFFERSON CITY 7 2",
      "init": {
        "Vr": 0.45762047671848805,
        "Vi": -0.9062418689575745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4208596057322,
        "longitude": -92.0684260856108
      }
    },
    {
      "number": 55564,
      "class": "Bus",
      "name": "JEFFERSON CITY 7 3",
      "init": {
        "Vr": 0.46661887009249076,
        "Vi": -0.9056052723062255
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4208596057322,
        "longitude": -92.0684260856108
      }
    },
    {
      "number": 55565,
      "class": "Bus",
      "name": "JEFFERSON CITY 7 4",
      "init": {
        "Vr": 0.4666188700924907,
        "Vi": -0.9056052723062253
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4208596057322,
        "longitude": -92.0684260856108
      }
    },
    {
      "number": 55566,
      "class": "Bus",
      "name": "JEFFERSON CITY 7 5",
      "init": {
        "Vr": 0.4819743140938664,
        "Vi": -0.9045074465206858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4208596057322,
        "longitude": -92.0684260856108
      }
    },
    {
      "number": 55567,
      "class": "Bus",
      "name": "JEFFERSON CITY 8 1",
      "init": {
        "Vr": 0.44254793184962105,
        "Vi": -0.9244323953287943
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5336833536935,
        "longitude": -92.1294663776619
      }
    },
    {
      "number": 55568,
      "class": "Bus",
      "name": "JEFFERSON CITY 8 2",
      "init": {
        "Vr": 0.4422514281886256,
        "Vi": -0.9243768699460286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5336833536935,
        "longitude": -92.1294663776619
      }
    },
    {
      "number": 55569,
      "class": "Bus",
      "name": "MONTGOMERY CITY 1 1",
      "init": {
        "Vr": 0.48474399021433356,
        "Vi": -0.9194782288643812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0612489907803,
        "longitude": -91.624199311055
      }
    },
    {
      "number": 55570,
      "class": "Bus",
      "name": "MONTGOMERY CITY 1 2",
      "init": {
        "Vr": 0.4506840300842792,
        "Vi": -0.9384688888876921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0612489907803,
        "longitude": -91.624199311055
      }
    },
    {
      "number": 55571,
      "class": "Bus",
      "name": "MONTGOMERY CITY 1 3",
      "init": {
        "Vr": 0.44141182090285624,
        "Vi": -0.9436387530701967
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0612489907803,
        "longitude": -91.624199311055
      }
    },
    {
      "number": 55572,
      "class": "Bus",
      "name": "MONTGOMERY CITY 1 4",
      "init": {
        "Vr": 0.4414118209028563,
        "Vi": -0.9436387530701967
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0612489907803,
        "longitude": -91.624199311055
      }
    },
    {
      "number": 55573,
      "class": "Bus",
      "name": "MONTGOMERY CITY 1 5",
      "init": {
        "Vr": 0.4846299393397587,
        "Vi": -0.9194842372750004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0612489907803,
        "longitude": -91.624199311055
      }
    },
    {
      "number": 55574,
      "class": "Bus",
      "name": "MONTGOMERY CITY 2 1",
      "init": {
        "Vr": 0.43197563523953214,
        "Vi": -0.9428855759007132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9861782250185,
        "longitude": -91.4755045088723
      }
    },
    {
      "number": 55575,
      "class": "Bus",
      "name": "MONTGOMERY CITY 3 1",
      "init": {
        "Vr": 0.44031101847711146,
        "Vi": -0.9400583160512587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9391798028809,
        "longitude": -91.6924618694527
      }
    },
    {
      "number": 55576,
      "class": "Bus",
      "name": "MONTGOMERY CITY 3 2",
      "init": {
        "Vr": 0.44023900438387503,
        "Vi": -0.9400702351207425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9391798028809,
        "longitude": -91.6924618694527
      }
    },
    {
      "number": 55577,
      "class": "Bus",
      "name": "NEW BLOOMFIELD 3 1",
      "init": {
        "Vr": 0.47061670229840213,
        "Vi": -0.9300191685031776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6940237226993,
        "longitude": -92.0447223814221
      }
    },
    {
      "number": 55578,
      "class": "Bus",
      "name": "NEW BLOOMFIELD 3 2",
      "init": {
        "Vr": 0.47050596227681596,
        "Vi": -0.9300082608071715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6940237226993,
        "longitude": -92.0447223814221
      }
    },
    {
      "number": 55579,
      "class": "Bus",
      "name": "LAKE OZARK 1 1",
      "init": {
        "Vr": 0.6153730740357238,
        "Vi": -0.8308718578646994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1391074276398,
        "longitude": -92.687061411544
      }
    },
    {
      "number": 55580,
      "class": "Bus",
      "name": "LAKE OZARK 1 2",
      "init": {
        "Vr": 0.609324569066047,
        "Vi": -0.845447806172982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1391074276398,
        "longitude": -92.687061411544
      }
    },
    {
      "number": 55581,
      "class": "Bus",
      "name": "LAKE OZARK 1 3",
      "init": {
        "Vr": 0.6152199265507983,
        "Vi": -0.8309013887017039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1391074276398,
        "longitude": -92.687061411544
      }
    },
    {
      "number": 55582,
      "class": "Bus",
      "name": "LAKE OZARK 2 1",
      "init": {
        "Vr": 0.5977350838992637,
        "Vi": -0.8482496585352893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2212672239612,
        "longitude": -92.6979286487323
      }
    },
    {
      "number": 55583,
      "class": "Bus",
      "name": "LEBANON 43 1",
      "init": {
        "Vr": 0.6229054753370034,
        "Vi": -0.8281393589660324
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7676513443868,
        "longitude": -92.6682365589304
      }
    },
    {
      "number": 55584,
      "class": "Bus",
      "name": "LEBANON 43 2",
      "init": {
        "Vr": 0.6366890541076504,
        "Vi": -0.8157728874036522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7676513443868,
        "longitude": -92.6682365589304
      }
    },
    {
      "number": 55585,
      "class": "Bus",
      "name": "LEBANON 43 3",
      "init": {
        "Vr": 0.629836541394437,
        "Vi": -0.8224684466374291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7676513443868,
        "longitude": -92.6682365589304
      }
    },
    {
      "number": 55586,
      "class": "Bus",
      "name": "LEBANON 43 4",
      "init": {
        "Vr": 0.6363849006461348,
        "Vi": -0.8157975314437614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7676513443868,
        "longitude": -92.6682365589304
      }
    },
    {
      "number": 55587,
      "class": "Bus",
      "name": "LEBANON 43 6",
      "init": {
        "Vr": 0.6380140113488967,
        "Vi": -0.8146974908564156
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7676513443868,
        "longitude": -92.6682365589304
      }
    },
    {
      "number": 55588,
      "class": "Bus",
      "name": "LEBANON 44 1",
      "init": {
        "Vr": 0.6121373345045898,
        "Vi": -0.8358980107514228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6781588787323,
        "longitude": -92.6401942045301
      }
    },
    {
      "number": 55589,
      "class": "Bus",
      "name": "LEBANON 45 1",
      "init": {
        "Vr": 0.649494454812245,
        "Vi": -0.7989299267887167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6402452784489,
        "longitude": -92.6285198742588
      }
    },
    {
      "number": 55590,
      "class": "Bus",
      "name": "LEBANON 45 2",
      "init": {
        "Vr": 0.6189552350257791,
        "Vi": -0.8346820237877755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6402452784489,
        "longitude": -92.6285198742588
      }
    },
    {
      "number": 55591,
      "class": "Bus",
      "name": "LEBANON 45 3",
      "init": {
        "Vr": 0.6498830607372272,
        "Vi": -0.7989637578325004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6402452784489,
        "longitude": -92.6285198742588
      }
    },
    {
      "number": 55592,
      "class": "Bus",
      "name": "LEBANON 46 1",
      "init": {
        "Vr": 0.612822933847577,
        "Vi": -0.8359327167646873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.62691944529,
        "longitude": -92.6593581672513
      }
    },
    {
      "number": 55593,
      "class": "Bus",
      "name": "LINN CREEK 1 1",
      "init": {
        "Vr": 0.6152917235594149,
        "Vi": -0.8299259630246608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9563933017125,
        "longitude": -92.5976336735472
      }
    },
    {
      "number": 55594,
      "class": "Bus",
      "name": "LINN CREEK 1 2",
      "init": {
        "Vr": 0.5921644357346272,
        "Vi": -0.8463990836969307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9563933017125,
        "longitude": -92.5976336735472
      }
    },
    {
      "number": 55595,
      "class": "Bus",
      "name": "LINN CREEK 1 3",
      "init": {
        "Vr": 0.6154759120660336,
        "Vi": -0.8298484834555196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9563933017125,
        "longitude": -92.5976336735472
      }
    },
    {
      "number": 55596,
      "class": "Bus",
      "name": "LINN CREEK 2 1",
      "init": {
        "Vr": 0.5767238709187498,
        "Vi": -0.8558721100439952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0273733661845,
        "longitude": -92.5050703321383
      }
    },
    {
      "number": 55597,
      "class": "Bus",
      "name": "LINN CREEK 3 1",
      "init": {
        "Vr": 0.589274614260909,
        "Vi": -0.8547430687856816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0762432504377,
        "longitude": -92.6398318945639
      }
    },
    {
      "number": 55598,
      "class": "Bus",
      "name": "OSAGE BEACH 1",
      "init": {
        "Vr": 0.6042815052839456,
        "Vi": -0.8392087491433342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1636530108837,
        "longitude": -92.5745436477136
      }
    },
    {
      "number": 55599,
      "class": "Bus",
      "name": "OSAGE BEACH 2",
      "init": {
        "Vr": 0.6040803185794377,
        "Vi": -0.8392602837982631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1636530108837,
        "longitude": -92.5745436477136
      }
    },
    {
      "number": 55600,
      "class": "Bus",
      "name": "RICHLAND 4 1",
      "init": {
        "Vr": 0.5363372056152871,
        "Vi": -0.8531294019725141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8074929408479,
        "longitude": -92.3612666433046
      }
    },
    {
      "number": 55601,
      "class": "Bus",
      "name": "RICHLAND 5 1",
      "init": {
        "Vr": 0.5466831775159771,
        "Vi": -0.8522435204209442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8880871153425,
        "longitude": -92.3685020795372
      }
    },
    {
      "number": 55602,
      "class": "Bus",
      "name": "RICHLAND 5 2",
      "init": {
        "Vr": 0.5465929736684461,
        "Vi": -0.8522172268549658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8880871153425,
        "longitude": -92.3685020795372
      }
    },
    {
      "number": 55603,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 1 1",
      "init": {
        "Vr": 0.4123545619717203,
        "Vi": -0.9495522073591696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1616697065469,
        "longitude": -89.5375152206337
      }
    },
    {
      "number": 55604,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 1 2",
      "init": {
        "Vr": 0.41224591611886907,
        "Vi": -0.9495330520084597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1616697065469,
        "longitude": -89.5375152206337
      }
    },
    {
      "number": 55605,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 2 1",
      "init": {
        "Vr": 0.4274138613414287,
        "Vi": -0.9447808079288502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.236005670195,
        "longitude": -89.6403880626329
      }
    },
    {
      "number": 55606,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 2 2",
      "init": {
        "Vr": 0.4083654506586705,
        "Vi": -0.9568512145291866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.236005670195,
        "longitude": -89.6403880626329
      }
    },
    {
      "number": 55607,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 2 3",
      "init": {
        "Vr": 0.42724662215465864,
        "Vi": -0.9447806190509327
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.236005670195,
        "longitude": -89.6403880626329
      }
    },
    {
      "number": 55608,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 3 1",
      "init": {
        "Vr": 0.4039641656227126,
        "Vi": -0.9550004844693483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2587184918301,
        "longitude": -89.59502005594
      }
    },
    {
      "number": 55609,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 4 1",
      "init": {
        "Vr": 0.42902981315631,
        "Vi": -0.9470948113161559
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3355385368771,
        "longitude": -89.4695465585258
      }
    },
    {
      "number": 55610,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 5 1",
      "init": {
        "Vr": 0.4168381657011376,
        "Vi": -0.9490805090785195
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.349618886769,
        "longitude": -89.6116642908059
      }
    },
    {
      "number": 55611,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 5 2",
      "init": {
        "Vr": 0.39805751259203326,
        "Vi": -0.961330903410877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.349618886769,
        "longitude": -89.6116642908059
      }
    },
    {
      "number": 55612,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 5 3",
      "init": {
        "Vr": 0.41651519158622224,
        "Vi": -0.9491372757754377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.349618886769,
        "longitude": -89.6116642908059
      }
    },
    {
      "number": 55613,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 6 1",
      "init": {
        "Vr": 0.40451550183218227,
        "Vi": -0.9547507844722539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2954842493597,
        "longitude": -89.5352265268672
      }
    },
    {
      "number": 55614,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 1",
      "init": {
        "Vr": 0.4346034318483785,
        "Vi": -0.9437919924427043
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55615,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 2",
      "init": {
        "Vr": 0.46260438049330377,
        "Vi": -0.9328927436049769
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55616,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 3",
      "init": {
        "Vr": 0.4371937943345735,
        "Vi": -0.9437632006159606
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55617,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 4",
      "init": {
        "Vr": 0.40715674050920925,
        "Vi": -0.9559877135187713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55618,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 5",
      "init": {
        "Vr": 0.4710451554432646,
        "Vi": -0.929607208324089
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55619,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 6",
      "init": {
        "Vr": 0.47104515544326453,
        "Vi": -0.9296072083240889
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55620,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 7",
      "init": {
        "Vr": 0.43425901221523305,
        "Vi": -0.9437712099269132
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55621,
      "class": "Bus",
      "name": "CAPE GIRARDEAU 7 9",
      "init": {
        "Vr": 0.432849848346863,
        "Vi": -0.9457579302500225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.288658275566,
        "longitude": -89.5188209041116
      }
    },
    {
      "number": 55622,
      "class": "Bus",
      "name": "CHAFFEE 2 1",
      "init": {
        "Vr": 0.4399799844322359,
        "Vi": -0.9381169250555597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1624631314062,
        "longitude": -89.7415093614358
      }
    },
    {
      "number": 55623,
      "class": "Bus",
      "name": "CHAFFEE 2 2",
      "init": {
        "Vr": 0.4116331907759839,
        "Vi": -0.9488469030756391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1624631314062,
        "longitude": -89.7415093614358
      }
    },
    {
      "number": 55624,
      "class": "Bus",
      "name": "CHAFFEE 2 3",
      "init": {
        "Vr": 0.34639958528048437,
        "Vi": -0.9542042919303545
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1624631314062,
        "longitude": -89.7415093614358
      }
    },
    {
      "number": 55625,
      "class": "Bus",
      "name": "CHAFFEE 2 4",
      "init": {
        "Vr": 0.4211736129051992,
        "Vi": -0.9445878235825427
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1624631314062,
        "longitude": -89.7415093614358
      }
    },
    {
      "number": 55626,
      "class": "Bus",
      "name": "CHAFFEE 2 5",
      "init": {
        "Vr": 0.44033712545311043,
        "Vi": -0.9380761092193484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1624631314062,
        "longitude": -89.7415093614358
      }
    },
    {
      "number": 55627,
      "class": "Bus",
      "name": "CHAFFEE 3 1",
      "init": {
        "Vr": 0.39906731662774875,
        "Vi": -0.95203645682569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1897664526851,
        "longitude": -89.5990344678738
      }
    },
    {
      "number": 55628,
      "class": "Bus",
      "name": "JACKSON 66 1",
      "init": {
        "Vr": 0.36069968502046373,
        "Vi": -0.960282188108773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4403566924143,
        "longitude": -89.6340558090932
      }
    },
    {
      "number": 55629,
      "class": "Bus",
      "name": "JACKSON 66 2",
      "init": {
        "Vr": 0.36045707493071966,
        "Vi": -0.9602762956735031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4403566924143,
        "longitude": -89.6340558090932
      }
    },
    {
      "number": 55630,
      "class": "Bus",
      "name": "JACKSON 67 1",
      "init": {
        "Vr": 0.4258661199873337,
        "Vi": -0.9502057776459817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4612193254565,
        "longitude": -89.6104213588857
      }
    },
    {
      "number": 55631,
      "class": "Bus",
      "name": "JACKSON 68 1",
      "init": {
        "Vr": 0.377812816765612,
        "Vi": -0.9609510422674349
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3848940686399,
        "longitude": -89.6786693556162
      }
    },
    {
      "number": 55632,
      "class": "Bus",
      "name": "JACKSON 68 2",
      "init": {
        "Vr": 0.3776031720576465,
        "Vi": -0.9608886782065792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3848940686399,
        "longitude": -89.6786693556162
      }
    },
    {
      "number": 55633,
      "class": "Bus",
      "name": "JACKSON 69 1",
      "init": {
        "Vr": 0.4452623958749083,
        "Vi": -0.9448027920004421
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4022771585247,
        "longitude": -89.7667957701929
      }
    },
    {
      "number": 55634,
      "class": "Bus",
      "name": "JACKSON 69 2",
      "init": {
        "Vr": 0.4262621100451998,
        "Vi": -0.953980998181861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4022771585247,
        "longitude": -89.7667957701929
      }
    },
    {
      "number": 55635,
      "class": "Bus",
      "name": "JACKSON 69 3",
      "init": {
        "Vr": 0.40037789496251447,
        "Vi": -0.9687834846618232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4022771585247,
        "longitude": -89.7667957701929
      }
    },
    {
      "number": 55636,
      "class": "Bus",
      "name": "JACKSON 69 4",
      "init": {
        "Vr": 0.4250072508475051,
        "Vi": -0.9534999180980782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4022771585247,
        "longitude": -89.7667957701929
      }
    },
    {
      "number": 55637,
      "class": "Bus",
      "name": "JACKSON 69 6",
      "init": {
        "Vr": 0.44662237611745165,
        "Vi": -0.944566433650913
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4022771585247,
        "longitude": -89.7667957701929
      }
    },
    {
      "number": 55638,
      "class": "Bus",
      "name": "ORAN 1 1",
      "init": {
        "Vr": 0.40302078318937057,
        "Vi": -0.9493122598626725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9840502974697,
        "longitude": -89.703133281331
      }
    },
    {
      "number": 55639,
      "class": "Bus",
      "name": "ORAN 2 1",
      "init": {
        "Vr": 0.40224522056001133,
        "Vi": -0.9523818493421538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0512374825414,
        "longitude": -89.7170709023374
      }
    },
    {
      "number": 55640,
      "class": "Bus",
      "name": "PERRYVILLE 4 1",
      "init": {
        "Vr": 0.33776234452842124,
        "Vi": -0.9660296588775857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7517543955285,
        "longitude": -89.8181377250357
      }
    },
    {
      "number": 55641,
      "class": "Bus",
      "name": "PERRYVILLE 5 1",
      "init": {
        "Vr": 0.34723859487636405,
        "Vi": -0.9715594321989964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7003990525099,
        "longitude": -89.8562134069765
      }
    },
    {
      "number": 55642,
      "class": "Bus",
      "name": "PERRYVILLE 5 2",
      "init": {
        "Vr": 0.34709418491178706,
        "Vi": -0.971536523170439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7003990525099,
        "longitude": -89.8562134069765
      }
    },
    {
      "number": 55643,
      "class": "Bus",
      "name": "PERRYVILLE 6 1",
      "init": {
        "Vr": 0.3927141955316402,
        "Vi": -0.9481745449135008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7261592120247,
        "longitude": -89.8595529307311
      }
    },
    {
      "number": 55644,
      "class": "Bus",
      "name": "PERRYVILLE 6 2",
      "init": {
        "Vr": 0.3539127974357365,
        "Vi": -0.9745278351413736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7261592120247,
        "longitude": -89.8595529307311
      }
    },
    {
      "number": 55645,
      "class": "Bus",
      "name": "PERRYVILLE 6 3",
      "init": {
        "Vr": 0.39321316247916976,
        "Vi": -0.9482978445782002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7261592120247,
        "longitude": -89.8595529307311
      }
    },
    {
      "number": 55646,
      "class": "Bus",
      "name": "PERRYVILLE 7 1",
      "init": {
        "Vr": 0.33831326058486777,
        "Vi": -0.9643093190363493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7103157812298,
        "longitude": -89.8138146422022
      }
    },
    {
      "number": 55647,
      "class": "Bus",
      "name": "SCOTT CITY 1 1",
      "init": {
        "Vr": 0.41012423521940616,
        "Vi": -0.949391842218439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1538886974184,
        "longitude": -89.4938222229085
      }
    },
    {
      "number": 55648,
      "class": "Bus",
      "name": "SCOTT CITY 1 2",
      "init": {
        "Vr": 0.4100409820686182,
        "Vi": -0.9493847206424778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1538886974184,
        "longitude": -89.4938222229085
      }
    },
    {
      "number": 55649,
      "class": "Bus",
      "name": "SCOTT CITY 2 1",
      "init": {
        "Vr": 0.43344023533129933,
        "Vi": -0.943113597962502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2052165599836,
        "longitude": -89.5254414364702
      }
    },
    {
      "number": 55650,
      "class": "Bus",
      "name": "SCOTT CITY 2 2",
      "init": {
        "Vr": 0.42007125513631866,
        "Vi": -0.951501996337069
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2052165599836,
        "longitude": -89.5254414364702
      }
    },
    {
      "number": 55651,
      "class": "Bus",
      "name": "SCOTT CITY 2 3",
      "init": {
        "Vr": 0.43327863160303054,
        "Vi": -0.9431014767291125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2052165599836,
        "longitude": -89.5254414364702
      }
    },
    {
      "number": 55652,
      "class": "Bus",
      "name": "DONIPHAN 1 1",
      "init": {
        "Vr": 0.5206614815569193,
        "Vi": -0.8867920051518423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5760457984593,
        "longitude": -90.8515060721585
      }
    },
    {
      "number": 55653,
      "class": "Bus",
      "name": "DONIPHAN 1 2",
      "init": {
        "Vr": 0.520777275589269,
        "Vi": -0.8867714437444266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5760457984593,
        "longitude": -90.8515060721585
      }
    },
    {
      "number": 55654,
      "class": "Bus",
      "name": "DONIPHAN 2 1",
      "init": {
        "Vr": 0.5525036622746219,
        "Vi": -0.8707310065766609
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6275493302926,
        "longitude": -90.9157819734607
      }
    },
    {
      "number": 55655,
      "class": "Bus",
      "name": "DONIPHAN 2 2",
      "init": {
        "Vr": 0.5456382562258406,
        "Vi": -0.8803789447616277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6275493302926,
        "longitude": -90.9157819734607
      }
    },
    {
      "number": 55656,
      "class": "Bus",
      "name": "DONIPHAN 2 3",
      "init": {
        "Vr": 0.5523733000443144,
        "Vi": -0.870729716541481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6275493302926,
        "longitude": -90.9157819734607
      }
    },
    {
      "number": 55657,
      "class": "Bus",
      "name": "DONIPHAN 3 1",
      "init": {
        "Vr": 0.5436806547296889,
        "Vi": -0.8791126371869977
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7426299825851,
        "longitude": -90.8939526628368
      }
    },
    {
      "number": 55658,
      "class": "Bus",
      "name": "VAN BUREN 4 1",
      "init": {
        "Vr": 0.4997874146071236,
        "Vi": -0.9063130144943599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8997172628049,
        "longitude": -90.9383770038773
      }
    },
    {
      "number": 55659,
      "class": "Bus",
      "name": "VAN BUREN 4 2",
      "init": {
        "Vr": 0.49975672277083383,
        "Vi": -0.9063120218303201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8997172628049,
        "longitude": -90.9383770038773
      }
    },
    {
      "number": 55660,
      "class": "Bus",
      "name": "VAN BUREN 5 1",
      "init": {
        "Vr": 0.4966376460865728,
        "Vi": -0.9069807682272448
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8897982660472,
        "longitude": -91.0870989440189
      }
    },
    {
      "number": 55661,
      "class": "Bus",
      "name": "VAN BUREN 6 1",
      "init": {
        "Vr": 0.4957893175962034,
        "Vi": -0.9055474273201015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.969118655549,
        "longitude": -91.0582867633759
      }
    },
    {
      "number": 55662,
      "class": "Bus",
      "name": "CANTON 55 1",
      "init": {
        "Vr": 0.3402647134962288,
        "Vi": -0.9820822910816307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2169841407008,
        "longitude": -91.6240573863128
      }
    },
    {
      "number": 55663,
      "class": "Bus",
      "name": "CANTON 55 2",
      "init": {
        "Vr": 0.34021424666615513,
        "Vi": -0.9820428832864362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2169841407008,
        "longitude": -91.6240573863128
      }
    },
    {
      "number": 55664,
      "class": "Bus",
      "name": "CANTON 56 1",
      "init": {
        "Vr": 0.4220870494141469,
        "Vi": -0.9540233385906535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1918438356949,
        "longitude": -91.6888361314078
      }
    },
    {
      "number": 55665,
      "class": "Bus",
      "name": "CANTON 56 2",
      "init": {
        "Vr": 0.42202105291772346,
        "Vi": -0.9540185615277947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1918438356949,
        "longitude": -91.6888361314078
      }
    },
    {
      "number": 55666,
      "class": "Bus",
      "name": "CANTON 57 1",
      "init": {
        "Vr": 0.35392506004451835,
        "Vi": -0.979135943031481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3122508769157,
        "longitude": -91.613966779841
      }
    },
    {
      "number": 55667,
      "class": "Bus",
      "name": "KAHOKA 1 1",
      "init": {
        "Vr": 0.35339606783883104,
        "Vi": -0.9796244341920021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.342456472136,
        "longitude": -91.7079472809033
      }
    },
    {
      "number": 55668,
      "class": "Bus",
      "name": "KAHOKA 2 1",
      "init": {
        "Vr": 0.38886709765653477,
        "Vi": -0.9635888942593483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4011432273266,
        "longitude": -91.7099629163897
      }
    },
    {
      "number": 55669,
      "class": "Bus",
      "name": "KAHOKA 2 2",
      "init": {
        "Vr": 0.36072835097022393,
        "Vi": -0.9816225428968242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4011432273266,
        "longitude": -91.7099629163897
      }
    },
    {
      "number": 55670,
      "class": "Bus",
      "name": "KAHOKA 2 3",
      "init": {
        "Vr": 0.38879305038127476,
        "Vi": -0.9635798223813543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4011432273266,
        "longitude": -91.7099629163897
      }
    },
    {
      "number": 55671,
      "class": "Bus",
      "name": "WAYLAND 8 1",
      "init": {
        "Vr": 0.3417999527635645,
        "Vi": -0.9854347905695603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.486809926442,
        "longitude": -91.6128058646218
      }
    },
    {
      "number": 55672,
      "class": "Bus",
      "name": "EUGENE 1",
      "init": {
        "Vr": 0.5559355826655449,
        "Vi": -0.8670798926699552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3724915998076,
        "longitude": -92.3801561933825
      }
    },
    {
      "number": 55673,
      "class": "Bus",
      "name": "JEFFERSON CITY 9 1",
      "init": {
        "Vr": 0.45961643590449786,
        "Vi": -0.9180993783648196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.58322025171,
        "longitude": -92.284003172802
      }
    },
    {
      "number": 55674,
      "class": "Bus",
      "name": "JEFFERSON CITY 10 1",
      "init": {
        "Vr": 0.4411094623439429,
        "Vi": -0.919391570764246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5471831007277,
        "longitude": -92.2031411788468
      }
    },
    {
      "number": 55675,
      "class": "Bus",
      "name": "JEFFERSON CITY 11 1",
      "init": {
        "Vr": 0.5365954374396054,
        "Vi": -0.8864056101178378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.515681832726,
        "longitude": -92.307185475568
      }
    },
    {
      "number": 55676,
      "class": "Bus",
      "name": "JEFFERSON CITY 11 2",
      "init": {
        "Vr": 0.5361925740491549,
        "Vi": -0.8864033357556284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.515681832726,
        "longitude": -92.307185475568
      }
    },
    {
      "number": 55677,
      "class": "Bus",
      "name": "JEFFERSON CITY 12 1",
      "init": {
        "Vr": 0.5315836198367372,
        "Vi": -0.8870816222844952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6406052113044,
        "longitude": -92.2175756845554
      }
    },
    {
      "number": 55678,
      "class": "Bus",
      "name": "JEFFERSON CITY 12 2",
      "init": {
        "Vr": 0.46202397816196367,
        "Vi": -0.9274968149342929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6406052113044,
        "longitude": -92.2175756845554
      }
    },
    {
      "number": 55679,
      "class": "Bus",
      "name": "JEFFERSON CITY 12 3",
      "init": {
        "Vr": 0.5322269596229273,
        "Vi": -0.8873824960906029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6406052113044,
        "longitude": -92.2175756845554
      }
    },
    {
      "number": 55680,
      "class": "Bus",
      "name": "META 1",
      "init": {
        "Vr": 0.4664341994174238,
        "Vi": -0.8989199035377221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3111117665517,
        "longitude": -92.1483325813337
      }
    },
    {
      "number": 55681,
      "class": "Bus",
      "name": "META 2",
      "init": {
        "Vr": 0.4663779239325459,
        "Vi": -0.8989189130981882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3111117665517,
        "longitude": -92.1483325813337
      }
    },
    {
      "number": 55682,
      "class": "Bus",
      "name": "RUSSELLVILLE 10 1",
      "init": {
        "Vr": 0.5287479923399887,
        "Vi": -0.8799026343509646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5009736978756,
        "longitude": -92.4388932255816
      }
    },
    {
      "number": 55683,
      "class": "Bus",
      "name": "RUSSELLVILLE 11 1",
      "init": {
        "Vr": 0.5387245257837535,
        "Vi": -0.8752494681133948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5458737506445,
        "longitude": -92.5119546866234
      }
    },
    {
      "number": 55684,
      "class": "Bus",
      "name": "CALIFORNIA 5 1",
      "init": {
        "Vr": 0.5544861702950987,
        "Vi": -0.8585792938985568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6348226957371,
        "longitude": -92.5792653619615
      }
    },
    {
      "number": 55685,
      "class": "Bus",
      "name": "CALIFORNIA 5 2",
      "init": {
        "Vr": 0.5485776837797138,
        "Vi": -0.8850685344056285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6348226957371,
        "longitude": -92.5792653619615
      }
    },
    {
      "number": 55686,
      "class": "Bus",
      "name": "CALIFORNIA 5 3",
      "init": {
        "Vr": 0.5542896848201595,
        "Vi": -0.8585963085220562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6348226957371,
        "longitude": -92.5792653619615
      }
    },
    {
      "number": 55687,
      "class": "Bus",
      "name": "CALIFORNIA 6 1",
      "init": {
        "Vr": 0.5403872343937522,
        "Vi": -0.8817604647163638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6485318962732,
        "longitude": -92.6306418942293
      }
    },
    {
      "number": 55688,
      "class": "Bus",
      "name": "CLARKSBURG 6 1",
      "init": {
        "Vr": 0.5495196319118293,
        "Vi": -0.8664043922914749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5570813868485,
        "longitude": -92.6536313475544
      }
    },
    {
      "number": 55689,
      "class": "Bus",
      "name": "BOURBON 3 1",
      "init": {
        "Vr": 0.40641869945046655,
        "Vi": -0.9474363597320098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0684219590151,
        "longitude": -91.1790775450284
      }
    },
    {
      "number": 55690,
      "class": "Bus",
      "name": "CUBA 6 1",
      "init": {
        "Vr": 0.4204092253904885,
        "Vi": -0.9473500122610752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0877421186811,
        "longitude": -91.3896327887764
      }
    },
    {
      "number": 55691,
      "class": "Bus",
      "name": "CUBA 6 2",
      "init": {
        "Vr": 0.42050733752861535,
        "Vi": -0.9473470659365469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0877421186811,
        "longitude": -91.3896327887764
      }
    },
    {
      "number": 55692,
      "class": "Bus",
      "name": "CUBA 7 1",
      "init": {
        "Vr": 0.4303378113655486,
        "Vi": -0.9397375174944845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0887346696109,
        "longitude": -91.4858659619171
      }
    },
    {
      "number": 55693,
      "class": "Bus",
      "name": "CUBA 7 2",
      "init": {
        "Vr": 0.43022914837908505,
        "Vi": -0.939748401202167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0887346696109,
        "longitude": -91.4858659619171
      }
    },
    {
      "number": 55694,
      "class": "Bus",
      "name": "CUBA 8 1",
      "init": {
        "Vr": 0.4555441516030772,
        "Vi": -0.9144054247098059
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0872357441913,
        "longitude": -91.4284666040817
      }
    },
    {
      "number": 55695,
      "class": "Bus",
      "name": "CUBA 8 2",
      "init": {
        "Vr": 0.43194858603681446,
        "Vi": -0.9446665945665592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0872357441913,
        "longitude": -91.4284666040817
      }
    },
    {
      "number": 55696,
      "class": "Bus",
      "name": "CUBA 8 3",
      "init": {
        "Vr": 0.4554406780141793,
        "Vi": -0.9144055779018524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0872357441913,
        "longitude": -91.4284666040817
      }
    },
    {
      "number": 55697,
      "class": "Bus",
      "name": "LEASBURG 1",
      "init": {
        "Vr": 0.4155459489800491,
        "Vi": -0.947451423440495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0403115193343,
        "longitude": -91.2939871375135
      }
    },
    {
      "number": 55698,
      "class": "Bus",
      "name": "OWENSVILLE 2 1",
      "init": {
        "Vr": 0.4130896787185073,
        "Vi": -0.9445628333172347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1823385381478,
        "longitude": -91.4706026134512
      }
    },
    {
      "number": 55699,
      "class": "Bus",
      "name": "OWENSVILLE 3 1",
      "init": {
        "Vr": 0.3867443778396351,
        "Vi": -0.9621813544264307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4173230887588,
        "longitude": -91.4513742680731
      }
    },
    {
      "number": 55700,
      "class": "Bus",
      "name": "OWENSVILLE 4 1",
      "init": {
        "Vr": 0.42312036776515166,
        "Vi": -0.9266322903553942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3484139442189,
        "longitude": -91.4851776484816
      }
    },
    {
      "number": 55701,
      "class": "Bus",
      "name": "OWENSVILLE 4 2",
      "init": {
        "Vr": 0.3950603206620135,
        "Vi": -0.9632753120368427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3484139442189,
        "longitude": -91.4851776484816
      }
    },
    {
      "number": 55702,
      "class": "Bus",
      "name": "OWENSVILLE 4 3",
      "init": {
        "Vr": 0.4235010509415221,
        "Vi": -0.9266218860212825
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3484139442189,
        "longitude": -91.4851776484816
      }
    },
    {
      "number": 55703,
      "class": "Bus",
      "name": "SAINT JAMES 4 1",
      "init": {
        "Vr": 0.5137572851191776,
        "Vi": -0.8993198862313089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.02489572602,
        "longitude": -91.6706231829399
      }
    },
    {
      "number": 55704,
      "class": "Bus",
      "name": "SAINT JAMES 5 1",
      "init": {
        "Vr": 0.4322953411802367,
        "Vi": -0.9360776645741781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0527394381719,
        "longitude": -91.4853390396929
      }
    },
    {
      "number": 55705,
      "class": "Bus",
      "name": "SAINT JAMES 6 1",
      "init": {
        "Vr": 0.4553655448757919,
        "Vi": -0.9298287427910218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9882064303379,
        "longitude": -91.6508497574027
      }
    },
    {
      "number": 55706,
      "class": "Bus",
      "name": "SALEM 42 1",
      "init": {
        "Vr": 0.4687033329232095,
        "Vi": -0.9238819701619233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6211030658389,
        "longitude": -91.444001621542
      }
    },
    {
      "number": 55707,
      "class": "Bus",
      "name": "SALEM 43 1",
      "init": {
        "Vr": 0.4894610377191707,
        "Vi": -0.9075046919864709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5763447702631,
        "longitude": -91.429829725748
      }
    },
    {
      "number": 55708,
      "class": "Bus",
      "name": "SALEM 43 2",
      "init": {
        "Vr": 0.4821168923984981,
        "Vi": -0.9210617843782396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5763447702631,
        "longitude": -91.429829725748
      }
    },
    {
      "number": 55709,
      "class": "Bus",
      "name": "SALEM 43 3",
      "init": {
        "Vr": 0.4892748542354912,
        "Vi": -0.9074758214473179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5763447702631,
        "longitude": -91.429829725748
      }
    },
    {
      "number": 55710,
      "class": "Bus",
      "name": "SALEM 44 1",
      "init": {
        "Vr": 0.5419472135930509,
        "Vi": -0.8818740913309132
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5632355658011,
        "longitude": -91.5444974041016
      }
    },
    {
      "number": 55711,
      "class": "Bus",
      "name": "SALEM 44 2",
      "init": {
        "Vr": 0.5211639076334325,
        "Vi": -0.8974989660173833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5632355658011,
        "longitude": -91.5444974041016
      }
    },
    {
      "number": 55712,
      "class": "Bus",
      "name": "SALEM 44 3",
      "init": {
        "Vr": 0.5075076084893648,
        "Vi": -0.9091505787027518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5632355658011,
        "longitude": -91.5444974041016
      }
    },
    {
      "number": 55713,
      "class": "Bus",
      "name": "SALEM 44 4",
      "init": {
        "Vr": 0.5417460399767965,
        "Vi": -0.8818955687599548
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5632355658011,
        "longitude": -91.5444974041016
      }
    },
    {
      "number": 55714,
      "class": "Bus",
      "name": "SALEM 44 6",
      "init": {
        "Vr": 0.5188907999275886,
        "Vi": -0.897800056674104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5632355658011,
        "longitude": -91.5444974041016
      }
    },
    {
      "number": 55715,
      "class": "Bus",
      "name": "STEELVILLE 1 1",
      "init": {
        "Vr": 0.4066864102864174,
        "Vi": -0.9240525099121171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8188760494782,
        "longitude": -91.2191520308276
      }
    },
    {
      "number": 55716,
      "class": "Bus",
      "name": "STEELVILLE 1 2",
      "init": {
        "Vr": 0.42553812830130916,
        "Vi": -0.9466757146453749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8188760494782,
        "longitude": -91.2191520308276
      }
    },
    {
      "number": 55717,
      "class": "Bus",
      "name": "STEELVILLE 1 3",
      "init": {
        "Vr": 0.40658929479151906,
        "Vi": -0.9240518433114724
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8188760494782,
        "longitude": -91.2191520308276
      }
    },
    {
      "number": 55718,
      "class": "Bus",
      "name": "STEELVILLE 2 1",
      "init": {
        "Vr": 0.4169038228596095,
        "Vi": -0.945939092189613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8873415819949,
        "longitude": -91.3001369125492
      }
    },
    {
      "number": 55719,
      "class": "Bus",
      "name": "STEELVILLE 3 1",
      "init": {
        "Vr": 0.42084200464029203,
        "Vi": -0.9457989092523204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7882903394385,
        "longitude": -91.1693422541701
      }
    },
    {
      "number": 55720,
      "class": "Bus",
      "name": "STEELVILLE 3 2",
      "init": {
        "Vr": 0.4207646794024236,
        "Vi": -0.9458105239193374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7882903394385,
        "longitude": -91.1693422541701
      }
    },
    {
      "number": 55721,
      "class": "Bus",
      "name": "SULLIVAN 11 1",
      "init": {
        "Vr": 0.4137251281704377,
        "Vi": -0.93221217028676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1985959839293,
        "longitude": -91.1171620064134
      }
    },
    {
      "number": 55722,
      "class": "Bus",
      "name": "SULLIVAN 11 2",
      "init": {
        "Vr": 0.3901655347646957,
        "Vi": -0.9607204142808372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1985959839293,
        "longitude": -91.1171620064134
      }
    },
    {
      "number": 55723,
      "class": "Bus",
      "name": "SULLIVAN 11 3",
      "init": {
        "Vr": 0.4134992521303754,
        "Vi": -0.9322132042001845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1985959839293,
        "longitude": -91.1171620064134
      }
    },
    {
      "number": 55724,
      "class": "Bus",
      "name": "SULLIVAN 12 1",
      "init": {
        "Vr": 0.41305483996092185,
        "Vi": -0.9319820877547484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2860270363891,
        "longitude": -91.1564072393871
      }
    },
    {
      "number": 55725,
      "class": "Bus",
      "name": "SULLIVAN 12 2",
      "init": {
        "Vr": 0.389996843269403,
        "Vi": -0.9642500940114924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2860270363891,
        "longitude": -91.1564072393871
      }
    },
    {
      "number": 55726,
      "class": "Bus",
      "name": "SULLIVAN 12 3",
      "init": {
        "Vr": 0.4128548145608848,
        "Vi": -0.9319507746962052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2860270363891,
        "longitude": -91.1564072393871
      }
    },
    {
      "number": 55727,
      "class": "Bus",
      "name": "SULLIVAN 13 1",
      "init": {
        "Vr": 0.4205596951146791,
        "Vi": -0.931361895824349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0791321770626,
        "longitude": -91.0890112491227
      }
    },
    {
      "number": 55728,
      "class": "Bus",
      "name": "SULLIVAN 13 2",
      "init": {
        "Vr": 0.4081481900564335,
        "Vi": -0.9484613617627383
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0791321770626,
        "longitude": -91.0890112491227
      }
    },
    {
      "number": 55729,
      "class": "Bus",
      "name": "SULLIVAN 13 3",
      "init": {
        "Vr": 0.4203947579789413,
        "Vi": -0.9313642660406403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0791321770626,
        "longitude": -91.0890112491227
      }
    },
    {
      "number": 55730,
      "class": "Bus",
      "name": "BUNKER 1",
      "init": {
        "Vr": 0.50518351086739,
        "Vi": -0.9012894604092727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3729550836428,
        "longitude": -91.192735933265
      }
    },
    {
      "number": 55731,
      "class": "Bus",
      "name": "LICKING 1 1",
      "init": {
        "Vr": 0.5361105592755182,
        "Vi": -0.8729122904644803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.46261386327,
        "longitude": -91.8741331181974
      }
    },
    {
      "number": 55732,
      "class": "Bus",
      "name": "LICKING 1 2",
      "init": {
        "Vr": 0.5360292126772496,
        "Vi": -0.8729150792666504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.46261386327,
        "longitude": -91.8741331181974
      }
    },
    {
      "number": 55733,
      "class": "Bus",
      "name": "LICKING 2 1",
      "init": {
        "Vr": 0.5384516235256067,
        "Vi": -0.8774437444516894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5151599381651,
        "longitude": -91.8794761453925
      }
    },
    {
      "number": 55734,
      "class": "Bus",
      "name": "LICKING 2 2",
      "init": {
        "Vr": 0.5357099781958772,
        "Vi": -0.8778577856522748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5151599381651,
        "longitude": -91.8794761453925
      }
    },
    {
      "number": 55735,
      "class": "Bus",
      "name": "LICKING 2 3",
      "init": {
        "Vr": 0.5383498726887791,
        "Vi": -0.8774546177208183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5151599381651,
        "longitude": -91.8794761453925
      }
    },
    {
      "number": 55736,
      "class": "Bus",
      "name": "LICKING 3 1",
      "init": {
        "Vr": 0.5330400740669272,
        "Vi": -0.8772919256020466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4374674385417,
        "longitude": -91.850834714435
      }
    },
    {
      "number": 55737,
      "class": "Bus",
      "name": "ROLLA 1 1",
      "init": {
        "Vr": 0.47307552091607014,
        "Vi": -0.9015021613329218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7992669458347,
        "longitude": -91.7760151745568
      }
    },
    {
      "number": 55738,
      "class": "Bus",
      "name": "ROLLA 2 1",
      "init": {
        "Vr": 0.5190708386752577,
        "Vi": -0.8906724060748866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8129402553367,
        "longitude": -91.8231198881847
      }
    },
    {
      "number": 55739,
      "class": "Bus",
      "name": "ROLLA 2 2",
      "init": {
        "Vr": 0.48087593588480243,
        "Vi": -0.9010801981453659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8129402553367,
        "longitude": -91.8231198881847
      }
    },
    {
      "number": 55740,
      "class": "Bus",
      "name": "ROLLA 2 3",
      "init": {
        "Vr": 0.454301636750429,
        "Vi": -0.9083214727109669
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8129402553367,
        "longitude": -91.8231198881847
      }
    },
    {
      "number": 55741,
      "class": "Bus",
      "name": "ROLLA 2 4",
      "init": {
        "Vr": 0.454301636750429,
        "Vi": -0.9083214727109669
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8129402553367,
        "longitude": -91.8231198881847
      }
    },
    {
      "number": 55742,
      "class": "Bus",
      "name": "ROLLA 2 5",
      "init": {
        "Vr": 0.5195093327437712,
        "Vi": -0.8906398986407503
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8129402553367,
        "longitude": -91.8231198881847
      }
    },
    {
      "number": 55743,
      "class": "Bus",
      "name": "ROLLA 3 1",
      "init": {
        "Vr": 0.5192557950214145,
        "Vi": -0.8927236616494103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8794478379038,
        "longitude": -91.7672964169152
      }
    },
    {
      "number": 55744,
      "class": "Bus",
      "name": "ROLLA 3 2",
      "init": {
        "Vr": 0.4846321857348339,
        "Vi": -0.903250052032614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8794478379038,
        "longitude": -91.7672964169152
      }
    },
    {
      "number": 55745,
      "class": "Bus",
      "name": "ROLLA 3 3",
      "init": {
        "Vr": 0.48563688918211867,
        "Vi": -0.9029445988940974
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8794478379038,
        "longitude": -91.7672964169152
      }
    },
    {
      "number": 55746,
      "class": "Bus",
      "name": "ROLLA 3 4",
      "init": {
        "Vr": 0.48563688918211856,
        "Vi": -0.9029445988940974
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8794478379038,
        "longitude": -91.7672964169152
      }
    },
    {
      "number": 55747,
      "class": "Bus",
      "name": "ROLLA 3 5",
      "init": {
        "Vr": 0.5198473695695249,
        "Vi": -0.8926719108146836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8794478379038,
        "longitude": -91.7672964169152
      }
    },
    {
      "number": 55748,
      "class": "Bus",
      "name": "ROLLA 3 7",
      "init": {
        "Vr": 0.518991748191778,
        "Vi": -0.8927686954143069
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8794478379038,
        "longitude": -91.7672964169152
      }
    },
    {
      "number": 55749,
      "class": "Bus",
      "name": "ROLLA 4 1",
      "init": {
        "Vr": 0.5486236844569818,
        "Vi": -0.8806728562276256
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.942077181221,
        "longitude": -91.7854211124892
      }
    },
    {
      "number": 55750,
      "class": "Bus",
      "name": "ROLLA 4 2",
      "init": {
        "Vr": 0.5314565240424538,
        "Vi": -0.8942831530049298
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.942077181221,
        "longitude": -91.7854211124892
      }
    },
    {
      "number": 55751,
      "class": "Bus",
      "name": "ROLLA 4 3",
      "init": {
        "Vr": 0.5044853970526875,
        "Vi": -0.9158460353413743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.942077181221,
        "longitude": -91.7854211124892
      }
    },
    {
      "number": 55752,
      "class": "Bus",
      "name": "ROLLA 4 4",
      "init": {
        "Vr": 0.551324294216753,
        "Vi": -0.8803676665934971
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.942077181221,
        "longitude": -91.7854211124892
      }
    },
    {
      "number": 55753,
      "class": "Bus",
      "name": "ROLLA 4 6",
      "init": {
        "Vr": 0.5486142600269116,
        "Vi": -0.8806751243484512
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.942077181221,
        "longitude": -91.7854211124892
      }
    },
    {
      "number": 55754,
      "class": "Bus",
      "name": "AVA 4 1",
      "init": {
        "Vr": 0.7052543488054938,
        "Vi": -0.7643145484133483
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9956612201556,
        "longitude": -92.5866278569555
      }
    },
    {
      "number": 55755,
      "class": "Bus",
      "name": "AVA 4 2",
      "init": {
        "Vr": 0.6980871920193066,
        "Vi": -0.7709023838811644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9956612201556,
        "longitude": -92.5866278569555
      }
    },
    {
      "number": 55756,
      "class": "Bus",
      "name": "AVA 4 3",
      "init": {
        "Vr": 0.6771487534260583,
        "Vi": -0.7950751201746313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9956612201556,
        "longitude": -92.5866278569555
      }
    },
    {
      "number": 55757,
      "class": "Bus",
      "name": "AVA 4 4",
      "init": {
        "Vr": 0.7051428336945967,
        "Vi": -0.764357870820824
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9956612201556,
        "longitude": -92.5866278569555
      }
    },
    {
      "number": 55758,
      "class": "Bus",
      "name": "AVA 4 6",
      "init": {
        "Vr": 0.7055208338058159,
        "Vi": -0.7634445347683072
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9956612201556,
        "longitude": -92.5866278569555
      }
    },
    {
      "number": 55759,
      "class": "Bus",
      "name": "AVA 5 1",
      "init": {
        "Vr": 0.7185779091098069,
        "Vi": -0.747216713283874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8081281096483,
        "longitude": -92.7027080870402
      }
    },
    {
      "number": 55760,
      "class": "Bus",
      "name": "AVA 5 2",
      "init": {
        "Vr": 0.7122479223447046,
        "Vi": -0.7550156275421019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8081281096483,
        "longitude": -92.7027080870402
      }
    },
    {
      "number": 55761,
      "class": "Bus",
      "name": "AVA 5 3",
      "init": {
        "Vr": 0.7184591617763776,
        "Vi": -0.7472760263423812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8081281096483,
        "longitude": -92.7027080870402
      }
    },
    {
      "number": 55762,
      "class": "Bus",
      "name": "AVA 6 1",
      "init": {
        "Vr": 0.6960540076780102,
        "Vi": -0.7648548287901819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8529880969399,
        "longitude": -92.7507193282055
      }
    },
    {
      "number": 55763,
      "class": "Bus",
      "name": "CABOOL 1 1",
      "init": {
        "Vr": 0.586226671889674,
        "Vi": -0.8439221564123595
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1450475393031,
        "longitude": -92.0633908717445
      }
    },
    {
      "number": 55764,
      "class": "Bus",
      "name": "CABOOL 1 2",
      "init": {
        "Vr": 0.5729130593530808,
        "Vi": -0.847581409552688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1450475393031,
        "longitude": -92.0633908717445
      }
    },
    {
      "number": 55765,
      "class": "Bus",
      "name": "CABOOL 1 3",
      "init": {
        "Vr": 0.5759078627356538,
        "Vi": -0.8467582864001345
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1450475393031,
        "longitude": -92.0633908717445
      }
    },
    {
      "number": 55766,
      "class": "Bus",
      "name": "CABOOL 1 4",
      "init": {
        "Vr": 0.5759078627356538,
        "Vi": -0.8467582864001344
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1450475393031,
        "longitude": -92.0633908717445
      }
    },
    {
      "number": 55767,
      "class": "Bus",
      "name": "CABOOL 1 5",
      "init": {
        "Vr": 0.5864161167039841,
        "Vi": -0.8439137456877691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1450475393031,
        "longitude": -92.0633908717445
      }
    },
    {
      "number": 55768,
      "class": "Bus",
      "name": "CABOOL 2 1",
      "init": {
        "Vr": 0.5688542932599433,
        "Vi": -0.8469559882508308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2111587018996,
        "longitude": -92.0884105268304
      }
    },
    {
      "number": 55769,
      "class": "Bus",
      "name": "DORA 4 1",
      "init": {
        "Vr": 0.6811650739303691,
        "Vi": -0.7693826362479017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6524159548264,
        "longitude": -92.0902191456273
      }
    },
    {
      "number": 55770,
      "class": "Bus",
      "name": "DORA 5 1",
      "init": {
        "Vr": 0.6904232807703561,
        "Vi": -0.7635194796006748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.798037638231,
        "longitude": -92.174453614314
      }
    },
    {
      "number": 55771,
      "class": "Bus",
      "name": "DORA 5 2",
      "init": {
        "Vr": 0.6903902411258867,
        "Vi": -0.7635330849223715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.798037638231,
        "longitude": -92.174453614314
      }
    },
    {
      "number": 55772,
      "class": "Bus",
      "name": "MANSFIELD 23 1",
      "init": {
        "Vr": 0.6654819979165854,
        "Vi": -0.7870521635369131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800946657425,
        "longitude": -92.5989596046212
      }
    },
    {
      "number": 55773,
      "class": "Bus",
      "name": "MANSFIELD 23 2",
      "init": {
        "Vr": 0.665436021603298,
        "Vi": -0.7870601480717259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800946657425,
        "longitude": -92.5989596046212
      }
    },
    {
      "number": 55774,
      "class": "Bus",
      "name": "MANSFIELD 24 1",
      "init": {
        "Vr": 0.6574245997876386,
        "Vi": -0.7959631883638727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1219741720537,
        "longitude": -92.5511160505166
      }
    },
    {
      "number": 55775,
      "class": "Bus",
      "name": "MANSFIELD 24 2",
      "init": {
        "Vr": 0.6526979650846536,
        "Vi": -0.7979742193610807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1219741720537,
        "longitude": -92.5511160505166
      }
    },
    {
      "number": 55776,
      "class": "Bus",
      "name": "MANSFIELD 24 3",
      "init": {
        "Vr": 0.6538498671962945,
        "Vi": -0.7974841220562625
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1219741720537,
        "longitude": -92.5511160505166
      }
    },
    {
      "number": 55777,
      "class": "Bus",
      "name": "MANSFIELD 24 4",
      "init": {
        "Vr": 0.6538498671962943,
        "Vi": -0.7974841220562626
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1219741720537,
        "longitude": -92.5511160505166
      }
    },
    {
      "number": 55778,
      "class": "Bus",
      "name": "MANSFIELD 24 5",
      "init": {
        "Vr": 0.657313997849498,
        "Vi": -0.7959905260786228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1219741720537,
        "longitude": -92.5511160505166
      }
    },
    {
      "number": 55779,
      "class": "Bus",
      "name": "MANSFIELD 24 7",
      "init": {
        "Vr": 0.6575673733060976,
        "Vi": -0.7959203224633286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1219741720537,
        "longitude": -92.5511160505166
      }
    },
    {
      "number": 55780,
      "class": "Bus",
      "name": "MOUNTAIN GROVE 1 1",
      "init": {
        "Vr": 0.5957869093310291,
        "Vi": -0.8189927056376939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0878309390635,
        "longitude": -92.1903577189281
      }
    },
    {
      "number": 55781,
      "class": "Bus",
      "name": "MOUNTAIN GROVE 2 1",
      "init": {
        "Vr": 0.6243897660085833,
        "Vi": -0.8182183539775786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1469358023295,
        "longitude": -92.3157598226942
      }
    },
    {
      "number": 55782,
      "class": "Bus",
      "name": "MOUNTAIN GROVE 3 1",
      "init": {
        "Vr": 0.5932562132317003,
        "Vi": -0.8221845786134307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1884906375724,
        "longitude": -92.2356344933599
      }
    },
    {
      "number": 55783,
      "class": "Bus",
      "name": "MOUNTAIN GROVE 3 2",
      "init": {
        "Vr": 0.5931033132042486,
        "Vi": -0.8221753080746933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1884906375724,
        "longitude": -92.2356344933599
      }
    },
    {
      "number": 55784,
      "class": "Bus",
      "name": "NORWOOD 8 1",
      "init": {
        "Vr": 0.6628523100660249,
        "Vi": -0.7990949917185082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0046672620782,
        "longitude": -92.3597766885119
      }
    },
    {
      "number": 55785,
      "class": "Bus",
      "name": "NORWOOD 9 1",
      "init": {
        "Vr": 0.628303916013095,
        "Vi": -0.8127819595795234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1347252597132,
        "longitude": -92.4209100648255
      }
    },
    {
      "number": 55786,
      "class": "Bus",
      "name": "NORWOOD 9 2",
      "init": {
        "Vr": 0.6282741749680921,
        "Vi": -0.8127887563431161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1347252597132,
        "longitude": -92.4209100648255
      }
    },
    {
      "number": 55787,
      "class": "Bus",
      "name": "WEST PLAINS 1 1",
      "init": {
        "Vr": 0.6498502413771826,
        "Vi": -0.7998210807919268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.725853737988,
        "longitude": -91.7933723102048
      }
    },
    {
      "number": 55788,
      "class": "Bus",
      "name": "WEST PLAINS 2 1",
      "init": {
        "Vr": 0.6680392421622918,
        "Vi": -0.7822004066470716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6940591828941,
        "longitude": -91.9059821451608
      }
    },
    {
      "number": 55789,
      "class": "Bus",
      "name": "WEST PLAINS 2 2",
      "init": {
        "Vr": 0.6462733458097051,
        "Vi": -0.8007145813405279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6940591828941,
        "longitude": -91.9059821451608
      }
    },
    {
      "number": 55790,
      "class": "Bus",
      "name": "WEST PLAINS 2 3",
      "init": {
        "Vr": 0.6678346358983902,
        "Vi": -0.7822629596625071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6940591828941,
        "longitude": -91.9059821451608
      }
    },
    {
      "number": 55791,
      "class": "Bus",
      "name": "WEST PLAINS 3 1",
      "init": {
        "Vr": 0.628741270908306,
        "Vi": -0.8085784089678739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6985017332065,
        "longitude": -91.8343360426642
      }
    },
    {
      "number": 55792,
      "class": "Bus",
      "name": "WEST PLAINS 3 2",
      "init": {
        "Vr": 0.6289701880653157,
        "Vi": -0.808524960481582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6985017332065,
        "longitude": -91.8343360426642
      }
    },
    {
      "number": 55793,
      "class": "Bus",
      "name": "WEST PLAINS 4 1",
      "init": {
        "Vr": 0.6479686394996415,
        "Vi": -0.7967151276627782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6193121011744,
        "longitude": -91.8175821972912
      }
    },
    {
      "number": 55794,
      "class": "Bus",
      "name": "WILLOW SPRINGS 1 1",
      "init": {
        "Vr": 0.5913887032046224,
        "Vi": -0.8296506329942939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0071541039014,
        "longitude": -92.0226281825725
      }
    },
    {
      "number": 55795,
      "class": "Bus",
      "name": "WILLOW SPRINGS 1 2",
      "init": {
        "Vr": 0.5914621125530348,
        "Vi": -0.8296455572957728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0071541039014,
        "longitude": -92.0226281825725
      }
    },
    {
      "number": 55796,
      "class": "Bus",
      "name": "WILLOW SPRINGS 2 1",
      "init": {
        "Vr": 0.5741987284003163,
        "Vi": -0.8408472013929661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1093628258064,
        "longitude": -92.0177405623608
      }
    },
    {
      "number": 55797,
      "class": "Bus",
      "name": "WILLOW SPRINGS 2 2",
      "init": {
        "Vr": 0.5741271422450339,
        "Vi": -0.8408637878167021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1093628258064,
        "longitude": -92.0177405623608
      }
    },
    {
      "number": 55798,
      "class": "Bus",
      "name": "WILLOW SPRINGS 3 1",
      "init": {
        "Vr": 0.6131993228331808,
        "Vi": -0.8227589263100096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.031589670615,
        "longitude": -91.9588345776894
      }
    },
    {
      "number": 55799,
      "class": "Bus",
      "name": "WILLOW SPRINGS 3 2",
      "init": {
        "Vr": 0.6078082675655855,
        "Vi": -0.8480123926891878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.031589670615,
        "longitude": -91.9588345776894
      }
    },
    {
      "number": 55800,
      "class": "Bus",
      "name": "WILLOW SPRINGS 3 3",
      "init": {
        "Vr": 0.6134748415386536,
        "Vi": -0.8227580510376542
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.031589670615,
        "longitude": -91.9588345776894
      }
    },
    {
      "number": 55801,
      "class": "Bus",
      "name": "CAMPBELL 5 1",
      "init": {
        "Vr": 0.4932133517980226,
        "Vi": -0.9136400399483052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5299838539861,
        "longitude": -90.1621101353335
      }
    },
    {
      "number": 55802,
      "class": "Bus",
      "name": "CAMPBELL 6 1",
      "init": {
        "Vr": 0.4623757911334505,
        "Vi": -0.9147445445765402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6479120745686,
        "longitude": -90.1049161424932
      }
    },
    {
      "number": 55803,
      "class": "Bus",
      "name": "CAMPBELL 6 2",
      "init": {
        "Vr": 0.4622775053675784,
        "Vi": -0.914706501760727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6479120745686,
        "longitude": -90.1049161424932
      }
    },
    {
      "number": 55804,
      "class": "Bus",
      "name": "CAMPBELL 7 1",
      "init": {
        "Vr": 0.48627291876387213,
        "Vi": -0.9148072217879587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4424930040866,
        "longitude": -90.0958562111424
      }
    },
    {
      "number": 55805,
      "class": "Bus",
      "name": "CAMPBELL 7 2",
      "init": {
        "Vr": 0.4861941776246271,
        "Vi": -0.9148168374779327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4424930040866,
        "longitude": -90.0958562111424
      }
    },
    {
      "number": 55806,
      "class": "Bus",
      "name": "CARDWELL 1",
      "init": {
        "Vr": 0.4834086762200665,
        "Vi": -0.9061483224778427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0469934215434,
        "longitude": -90.2857193287388
      }
    },
    {
      "number": 55807,
      "class": "Bus",
      "name": "HOLCOMB 2 1",
      "init": {
        "Vr": 0.4581045145020591,
        "Vi": -0.9160068808958612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.335643999132,
        "longitude": -90.0099513839
      }
    },
    {
      "number": 55808,
      "class": "Bus",
      "name": "HORNERSVILLE 1",
      "init": {
        "Vr": 0.4649480327278866,
        "Vi": -0.9136906922843947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0804184727907,
        "longitude": -90.0092246297616
      }
    },
    {
      "number": 55809,
      "class": "Bus",
      "name": "KENNETT 1 1",
      "init": {
        "Vr": 0.4672682113253012,
        "Vi": -0.9079711602099076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2138110485778,
        "longitude": -90.0222937352178
      }
    },
    {
      "number": 55810,
      "class": "Bus",
      "name": "KENNETT 2 1",
      "init": {
        "Vr": 0.5769063783493229,
        "Vi": -0.850352097306949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1591596863538,
        "longitude": -90.096663118779
      }
    },
    {
      "number": 55811,
      "class": "Bus",
      "name": "KENNETT 2 2",
      "init": {
        "Vr": 0.5510102201176427,
        "Vi": -0.8759160151852231
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1591596863538,
        "longitude": -90.096663118779
      }
    },
    {
      "number": 55812,
      "class": "Bus",
      "name": "KENNETT 2 3",
      "init": {
        "Vr": 0.5772777877876244,
        "Vi": -0.8505644086002097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1591596863538,
        "longitude": -90.096663118779
      }
    },
    {
      "number": 55813,
      "class": "Bus",
      "name": "KENNETT 3 1",
      "init": {
        "Vr": 0.4646504044222966,
        "Vi": -0.9101503650730451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1898273373279,
        "longitude": -90.0418614293471
      }
    },
    {
      "number": 55814,
      "class": "Bus",
      "name": "MALDEN 6 1",
      "init": {
        "Vr": 0.4596117759099761,
        "Vi": -0.919061236263203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4693020556493,
        "longitude": -89.9042499838481
      }
    },
    {
      "number": 55815,
      "class": "Bus",
      "name": "MALDEN 7 1",
      "init": {
        "Vr": 0.47230480736143254,
        "Vi": -0.9124609544780505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.515184836287,
        "longitude": -90.0115411572128
      }
    },
    {
      "number": 55816,
      "class": "Bus",
      "name": "MALDEN 7 2",
      "init": {
        "Vr": 0.4723745343962246,
        "Vi": -0.9124566881620462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.515184836287,
        "longitude": -90.0115411572128
      }
    },
    {
      "number": 55817,
      "class": "Bus",
      "name": "MALDEN 8 1",
      "init": {
        "Vr": 0.46791812947801475,
        "Vi": -0.9156398548857066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5583443754428,
        "longitude": -90.0266816605506
      }
    },
    {
      "number": 55818,
      "class": "Bus",
      "name": "SENATH 1",
      "init": {
        "Vr": 0.4789909759819868,
        "Vi": -0.9085464688410739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2032666945256,
        "longitude": -90.1997531164803
      }
    },
    {
      "number": 55819,
      "class": "Bus",
      "name": "STEELE 1 1",
      "init": {
        "Vr": 0.5388955057136534,
        "Vi": -0.8812848812198154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0974137708606,
        "longitude": -89.8036010248925
      }
    },
    {
      "number": 55820,
      "class": "Bus",
      "name": "STEELE 2 1",
      "init": {
        "Vr": 0.46216769391766094,
        "Vi": -0.9123440149352681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.05972668415,
        "longitude": -89.8854480329153
      }
    },
    {
      "number": 55821,
      "class": "Bus",
      "name": "CATAWISSA 3 1",
      "init": {
        "Vr": 0.28792708062674927,
        "Vi": -0.9962409540692638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.384997185659,
        "longitude": -90.8232410046813
      }
    },
    {
      "number": 55822,
      "class": "Bus",
      "name": "CATAWISSA 3 2",
      "init": {
        "Vr": 0.2878448580139193,
        "Vi": -0.996218247699727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.384997185659,
        "longitude": -90.8232410046813
      }
    },
    {
      "number": 55823,
      "class": "Bus",
      "name": "GERALD 1 1",
      "init": {
        "Vr": 0.36351947945532725,
        "Vi": -0.9665669904999441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.461965625921,
        "longitude": -91.3638051340965
      }
    },
    {
      "number": 55824,
      "class": "Bus",
      "name": "GERALD 1 2",
      "init": {
        "Vr": 0.3634794115694674,
        "Vi": -0.9665625670643901
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.461965625921,
        "longitude": -91.3638051340965
      }
    },
    {
      "number": 55825,
      "class": "Bus",
      "name": "GERALD 2 1",
      "init": {
        "Vr": 0.40947848036168566,
        "Vi": -0.9561264972408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463984411736,
        "longitude": -91.2492757639706
      }
    },
    {
      "number": 55826,
      "class": "Bus",
      "name": "GERALD 2 2",
      "init": {
        "Vr": 0.3963716005632091,
        "Vi": -0.9573850448202298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463984411736,
        "longitude": -91.2492757639706
      }
    },
    {
      "number": 55827,
      "class": "Bus",
      "name": "GERALD 2 3",
      "init": {
        "Vr": 0.3940553592578335,
        "Vi": -0.9576074547397109
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463984411736,
        "longitude": -91.2492757639706
      }
    },
    {
      "number": 55828,
      "class": "Bus",
      "name": "GERALD 2 4",
      "init": {
        "Vr": 0.3940553592578335,
        "Vi": -0.9576074547397109
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463984411736,
        "longitude": -91.2492757639706
      }
    },
    {
      "number": 55829,
      "class": "Bus",
      "name": "GERALD 2 5",
      "init": {
        "Vr": 0.4095926362406499,
        "Vi": -0.9561336107039304
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463984411736,
        "longitude": -91.2492757639706
      }
    },
    {
      "number": 55830,
      "class": "Bus",
      "name": "LONEDELL 1",
      "init": {
        "Vr": 0.3506568679418085,
        "Vi": -0.9565744648042431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1941759307665,
        "longitude": -90.8374005853291
      }
    },
    {
      "number": 55831,
      "class": "Bus",
      "name": "LONEDELL 2",
      "init": {
        "Vr": 0.35053227184363234,
        "Vi": -0.9565736699250981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1941759307665,
        "longitude": -90.8374005853291
      }
    },
    {
      "number": 55832,
      "class": "Bus",
      "name": "NEW HAVEN 29 1",
      "init": {
        "Vr": 0.39489099764920954,
        "Vi": -0.9592840256264401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5203485342841,
        "longitude": -91.2606647100823
      }
    },
    {
      "number": 55833,
      "class": "Bus",
      "name": "NEW HAVEN 30 1",
      "init": {
        "Vr": 0.4010155191973803,
        "Vi": -0.9522405389267025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6168848043286,
        "longitude": -91.2984689953312
      }
    },
    {
      "number": 55834,
      "class": "Bus",
      "name": "NEW HAVEN 30 2",
      "init": {
        "Vr": 0.3908709346329558,
        "Vi": -0.9675751094542566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6168848043286,
        "longitude": -91.2984689953312
      }
    },
    {
      "number": 55835,
      "class": "Bus",
      "name": "NEW HAVEN 30 3",
      "init": {
        "Vr": 0.4008751735188811,
        "Vi": -0.9522310050603685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6168848043286,
        "longitude": -91.2984689953312
      }
    },
    {
      "number": 55836,
      "class": "Bus",
      "name": "PACIFIC 1 1",
      "init": {
        "Vr": 0.23945706701291883,
        "Vi": -0.9964254377235113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.443139891395,
        "longitude": -90.6851375821757
      }
    },
    {
      "number": 55837,
      "class": "Bus",
      "name": "PACIFIC 2 1",
      "init": {
        "Vr": 0.2505437533018074,
        "Vi": -0.9952701195198533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5786490073901,
        "longitude": -90.7048480424072
      }
    },
    {
      "number": 55838,
      "class": "Bus",
      "name": "PACIFIC 2 2",
      "init": {
        "Vr": 0.25039597307670236,
        "Vi": -0.9952397228036596
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5786490073901,
        "longitude": -90.7048480424072
      }
    },
    {
      "number": 55839,
      "class": "Bus",
      "name": "PACIFIC 3 1",
      "init": {
        "Vr": 0.3070982917941485,
        "Vi": -0.9822739291637169
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5070547469172,
        "longitude": -90.6813139792762
      }
    },
    {
      "number": 55840,
      "class": "Bus",
      "name": "PACIFIC 3 2",
      "init": {
        "Vr": 0.2518725720088603,
        "Vi": -1.0129488260956117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5070547469172,
        "longitude": -90.6813139792762
      }
    },
    {
      "number": 55841,
      "class": "Bus",
      "name": "PACIFIC 3 3",
      "init": {
        "Vr": 0.30695803249999143,
        "Vi": -0.9822263195961758
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5070547469172,
        "longitude": -90.6813139792762
      }
    },
    {
      "number": 55842,
      "class": "Bus",
      "name": "SAINT CLAIR 5 1",
      "init": {
        "Vr": 0.3376657999865577,
        "Vi": -0.974731570552634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3519365160491,
        "longitude": -91.0115188820083
      }
    },
    {
      "number": 55843,
      "class": "Bus",
      "name": "SAINT CLAIR 6 1",
      "init": {
        "Vr": 0.3683671111192983,
        "Vi": -0.962977747527498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2560390855718,
        "longitude": -91.0553233226777
      }
    },
    {
      "number": 55844,
      "class": "Bus",
      "name": "SAINT CLAIR 6 2",
      "init": {
        "Vr": 0.3682199139247736,
        "Vi": -0.9629728247464017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2560390855718,
        "longitude": -91.0553233226777
      }
    },
    {
      "number": 55845,
      "class": "Bus",
      "name": "SAINT CLAIR 7 1",
      "init": {
        "Vr": 0.3832144285633771,
        "Vi": -0.9658679602875474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3934924120689,
        "longitude": -90.9301626909066
      }
    },
    {
      "number": 55846,
      "class": "Bus",
      "name": "UNION 25 1",
      "init": {
        "Vr": 0.451855948691933,
        "Vi": -0.9393573708354681
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3644760834837,
        "longitude": -91.1020325784573
      }
    },
    {
      "number": 55847,
      "class": "Bus",
      "name": "UNION 25 2",
      "init": {
        "Vr": 0.4189779494305037,
        "Vi": -0.9590186034602365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3644760834837,
        "longitude": -91.1020325784573
      }
    },
    {
      "number": 55848,
      "class": "Bus",
      "name": "UNION 25 3",
      "init": {
        "Vr": 0.35564979803925395,
        "Vi": -0.9773518963264212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3644760834837,
        "longitude": -91.1020325784573
      }
    },
    {
      "number": 55849,
      "class": "Bus",
      "name": "UNION 25 4",
      "init": {
        "Vr": 0.45538190412446417,
        "Vi": -0.9382317088731528
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3644760834837,
        "longitude": -91.1020325784573
      }
    },
    {
      "number": 55850,
      "class": "Bus",
      "name": "UNION 25 6",
      "init": {
        "Vr": 0.4516551585069506,
        "Vi": -0.9393700193174038
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3644760834837,
        "longitude": -91.1020325784573
      }
    },
    {
      "number": 55851,
      "class": "Bus",
      "name": "UNION 26 1",
      "init": {
        "Vr": 0.3310790471258218,
        "Vi": -0.9734741969700157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3895262819233,
        "longitude": -90.9640110918676
      }
    },
    {
      "number": 55852,
      "class": "Bus",
      "name": "UNION 27 1",
      "init": {
        "Vr": 0.32402926696597584,
        "Vi": -0.9794734550808912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4153770963383,
        "longitude": -91.023785859392
      }
    },
    {
      "number": 55853,
      "class": "Bus",
      "name": "UNION 28 1",
      "init": {
        "Vr": 0.34473108381531525,
        "Vi": -0.969599669234233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3423131088003,
        "longitude": -90.9568140323415
      }
    },
    {
      "number": 55854,
      "class": "Bus",
      "name": "UNION 28 2",
      "init": {
        "Vr": 0.34491407244550293,
        "Vi": -0.969706339241257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3423131088003,
        "longitude": -90.9568140323415
      }
    },
    {
      "number": 55855,
      "class": "Bus",
      "name": "VILLA RIDGE 1 1",
      "init": {
        "Vr": 0.3482981813390952,
        "Vi": -0.9718392610298489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4234962420778,
        "longitude": -90.8085797253275
      }
    },
    {
      "number": 55856,
      "class": "Bus",
      "name": "VILLA RIDGE 2 1",
      "init": {
        "Vr": 0.2974167916455491,
        "Vi": -0.9861705157073375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4546568814861,
        "longitude": -90.9045758282856
      }
    },
    {
      "number": 55857,
      "class": "Bus",
      "name": "WASHINGTON 74 1",
      "init": {
        "Vr": 0.3532709035740171,
        "Vi": -0.970505352654877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.513476910785,
        "longitude": -91.0239226917418
      }
    },
    {
      "number": 55858,
      "class": "Bus",
      "name": "WASHINGTON 74 2",
      "init": {
        "Vr": 0.35305287838077604,
        "Vi": -0.970441991729959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.513476910785,
        "longitude": -91.0239226917418
      }
    },
    {
      "number": 55859,
      "class": "Bus",
      "name": "WASHINGTON 75 1",
      "init": {
        "Vr": 0.34996727413556167,
        "Vi": -0.9644615419338403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6059220653823,
        "longitude": -90.9757381777021
      }
    },
    {
      "number": 55860,
      "class": "Bus",
      "name": "WASHINGTON 76 1",
      "init": {
        "Vr": 0.38772321958751316,
        "Vi": -0.965490662358961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4844434336445,
        "longitude": -91.087167577779
      }
    },
    {
      "number": 55861,
      "class": "Bus",
      "name": "WASHINGTON 76 2",
      "init": {
        "Vr": 0.3724822074056543,
        "Vi": -0.9709438293858141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4844434336445,
        "longitude": -91.087167577779
      }
    },
    {
      "number": 55862,
      "class": "Bus",
      "name": "WASHINGTON 76 3",
      "init": {
        "Vr": 0.3537357864768903,
        "Vi": -0.9776512161671307
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4844434336445,
        "longitude": -91.087167577779
      }
    },
    {
      "number": 55863,
      "class": "Bus",
      "name": "WASHINGTON 76 4",
      "init": {
        "Vr": 0.3537357864768903,
        "Vi": -0.9776512161671307
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4844434336445,
        "longitude": -91.087167577779
      }
    },
    {
      "number": 55864,
      "class": "Bus",
      "name": "WASHINGTON 76 5",
      "init": {
        "Vr": 0.38834600208394215,
        "Vi": -0.9653881748023627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4844434336445,
        "longitude": -91.087167577779
      }
    },
    {
      "number": 55865,
      "class": "Bus",
      "name": "WASHINGTON 77 1",
      "init": {
        "Vr": 0.3696178687066956,
        "Vi": -0.9590807081258038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6364827194477,
        "longitude": -91.1136970160471
      }
    },
    {
      "number": 55866,
      "class": "Bus",
      "name": "BLAND 3 1",
      "init": {
        "Vr": 0.4025068958395257,
        "Vi": -0.9498387244315672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2173408206787,
        "longitude": -91.6489579319703
      }
    },
    {
      "number": 55867,
      "class": "Bus",
      "name": "BLAND 4 1",
      "init": {
        "Vr": 0.3964568801793347,
        "Vi": -0.9538620540220198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3224253962839,
        "longitude": -91.5829103132372
      }
    },
    {
      "number": 55868,
      "class": "Bus",
      "name": "BLAND 4 2",
      "init": {
        "Vr": 0.3965129711619541,
        "Vi": -0.9538623456384245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3224253962839,
        "longitude": -91.5829103132372
      }
    },
    {
      "number": 55869,
      "class": "Bus",
      "name": "HERMANN 1 1",
      "init": {
        "Vr": 0.4435055413497558,
        "Vi": -0.9332674530103607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6729370510794,
        "longitude": -91.5256135657717
      }
    },
    {
      "number": 55870,
      "class": "Bus",
      "name": "HERMANN 1 2",
      "init": {
        "Vr": 0.4173300713304801,
        "Vi": -0.9590997512090925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6729370510794,
        "longitude": -91.5256135657717
      }
    },
    {
      "number": 55871,
      "class": "Bus",
      "name": "HERMANN 1 3",
      "init": {
        "Vr": 0.44341224289152803,
        "Vi": -0.9332523872478249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6729370510794,
        "longitude": -91.5256135657717
      }
    },
    {
      "number": 55872,
      "class": "Bus",
      "name": "HERMANN 2 1",
      "init": {
        "Vr": 0.38810007596091917,
        "Vi": -0.962191562441658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7541261786132,
        "longitude": -91.4232381759905
      }
    },
    {
      "number": 55873,
      "class": "Bus",
      "name": "HERMANN 3 1",
      "init": {
        "Vr": 0.39028116049542744,
        "Vi": -0.9582390656491803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5280332943839,
        "longitude": -91.4679029475007
      }
    },
    {
      "number": 55874,
      "class": "Bus",
      "name": "LINN 1 1",
      "init": {
        "Vr": 0.408063663484671,
        "Vi": -0.9593007754346569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5238580089098,
        "longitude": -91.6873012029675
      }
    },
    {
      "number": 55875,
      "class": "Bus",
      "name": "LINN 2 1",
      "init": {
        "Vr": 0.46484666368482924,
        "Vi": -0.9145973570800812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4623964472544,
        "longitude": -91.810851763383
      }
    },
    {
      "number": 55876,
      "class": "Bus",
      "name": "LINN 2 2",
      "init": {
        "Vr": 0.4478490453819743,
        "Vi": -0.9322323671411699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4623964472544,
        "longitude": -91.810851763383
      }
    },
    {
      "number": 55877,
      "class": "Bus",
      "name": "LINN 2 3",
      "init": {
        "Vr": 0.46471725790427343,
        "Vi": -0.9145923735240598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4623964472544,
        "longitude": -91.810851763383
      }
    },
    {
      "number": 55878,
      "class": "Bus",
      "name": "FAYETTE 9 1",
      "init": {
        "Vr": 0.551258292997526,
        "Vi": -0.8786540329813821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1819796633221,
        "longitude": -92.6690534660248
      }
    },
    {
      "number": 55879,
      "class": "Bus",
      "name": "FAYETTE 9 2",
      "init": {
        "Vr": 0.55118189291346,
        "Vi": -0.8786707921152661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1819796633221,
        "longitude": -92.6690534660248
      }
    },
    {
      "number": 55880,
      "class": "Bus",
      "name": "FAYETTE 10 1",
      "init": {
        "Vr": 0.5420871546709523,
        "Vi": -0.8704052539520061
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0352396768933,
        "longitude": -92.7359017775128
      }
    },
    {
      "number": 55881,
      "class": "Bus",
      "name": "FAYETTE 11 1",
      "init": {
        "Vr": 0.5603594773816875,
        "Vi": -0.8725478352216102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1498151271511,
        "longitude": -92.749192579705
      }
    },
    {
      "number": 55882,
      "class": "Bus",
      "name": "CAULFIELD 1",
      "init": {
        "Vr": 0.7330642845913687,
        "Vi": -0.7266395914442039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.556582945887,
        "longitude": -92.1632772502683
      }
    },
    {
      "number": 55883,
      "class": "Bus",
      "name": "CAULFIELD 2",
      "init": {
        "Vr": 0.7225441545617605,
        "Vi": -0.7369543810879614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.556582945887,
        "longitude": -92.1632772502683
      }
    },
    {
      "number": 55884,
      "class": "Bus",
      "name": "CAULFIELD 3",
      "init": {
        "Vr": 0.7104624617794696,
        "Vi": -0.749813285148287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.556582945887,
        "longitude": -92.1632772502683
      }
    },
    {
      "number": 55885,
      "class": "Bus",
      "name": "CAULFIELD 4",
      "init": {
        "Vr": 0.7224248784443457,
        "Vi": -0.7370244727933307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.556582945887,
        "longitude": -92.1632772502683
      }
    },
    {
      "number": 55886,
      "class": "Bus",
      "name": "CAULFIELD 6",
      "init": {
        "Vr": 0.7332261287069488,
        "Vi": -0.7265294286776862
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.556582945887,
        "longitude": -92.1632772502683
      }
    },
    {
      "number": 55887,
      "class": "Bus",
      "name": "KOSHKONONG 1",
      "init": {
        "Vr": 0.5932370152286358,
        "Vi": -0.8306568772822334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6082337732672,
        "longitude": -91.6208032388704
      }
    },
    {
      "number": 55888,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 1 1",
      "init": {
        "Vr": 0.5846179776220655,
        "Vi": -0.8238171299084162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.902169326675,
        "longitude": -91.7379047696345
      }
    },
    {
      "number": 55889,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 2 1",
      "init": {
        "Vr": 0.5702280859585298,
        "Vi": -0.8298031060250068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0703068346806,
        "longitude": -91.6777169469817
      }
    },
    {
      "number": 55890,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 3 1",
      "init": {
        "Vr": 0.592156759353527,
        "Vi": -0.8387942816219216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0721123224782,
        "longitude": -91.7284463102939
      }
    },
    {
      "number": 55891,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 3 2",
      "init": {
        "Vr": 0.5922238473205651,
        "Vi": -0.8387852004327684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0721123224782,
        "longitude": -91.7284463102939
      }
    },
    {
      "number": 55892,
      "class": "Bus",
      "name": "POMONA 1 1",
      "init": {
        "Vr": 0.6038182326482,
        "Vi": -0.823404351926078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8398829936438,
        "longitude": -91.9135707825115
      }
    },
    {
      "number": 55893,
      "class": "Bus",
      "name": "POMONA 1 2",
      "init": {
        "Vr": 0.6037661764573584,
        "Vi": -0.8234141976484233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8398829936438,
        "longitude": -91.9135707825115
      }
    },
    {
      "number": 55894,
      "class": "Bus",
      "name": "ANNAPOLIS 10 1",
      "init": {
        "Vr": 0.4207151292450276,
        "Vi": -0.9366039385468792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3697479951557,
        "longitude": -90.7160557945712
      }
    },
    {
      "number": 55895,
      "class": "Bus",
      "name": "ANNAPOLIS 10 2",
      "init": {
        "Vr": 0.42078769132485533,
        "Vi": -0.9365997421996974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3697479951557,
        "longitude": -90.7160557945712
      }
    },
    {
      "number": 55896,
      "class": "Bus",
      "name": "ARCADIA 10 1",
      "init": {
        "Vr": 0.40957015958672094,
        "Vi": -0.9380737324836792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4859072946384,
        "longitude": -90.6241582547658
      }
    },
    {
      "number": 55897,
      "class": "Bus",
      "name": "BISMARCK 2 1",
      "init": {
        "Vr": 0.3848747151898304,
        "Vi": -0.9675484950381728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7688248776457,
        "longitude": -90.6682130307738
      }
    },
    {
      "number": 55898,
      "class": "Bus",
      "name": "BISMARCK 2 2",
      "init": {
        "Vr": 0.3849603459045109,
        "Vi": -0.9675613642768122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7688248776457,
        "longitude": -90.6682130307738
      }
    },
    {
      "number": 55899,
      "class": "Bus",
      "name": "BISMARCK 3 1",
      "init": {
        "Vr": 0.4269853979489668,
        "Vi": -0.952207094411261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7011492017188,
        "longitude": -90.6010056373236
      }
    },
    {
      "number": 55900,
      "class": "Bus",
      "name": "BISMARCK 3 2",
      "init": {
        "Vr": 0.3977426551538948,
        "Vi": -0.9652831938483616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7011492017188,
        "longitude": -90.6010056373236
      }
    },
    {
      "number": 55901,
      "class": "Bus",
      "name": "BISMARCK 3 3",
      "init": {
        "Vr": 0.3589880317239038,
        "Vi": -0.9826125973659189
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7011492017188,
        "longitude": -90.6010056373236
      }
    },
    {
      "number": 55902,
      "class": "Bus",
      "name": "BISMARCK 3 4",
      "init": {
        "Vr": 0.35898803172390387,
        "Vi": -0.9826125973659188
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7011492017188,
        "longitude": -90.6010056373236
      }
    },
    {
      "number": 55903,
      "class": "Bus",
      "name": "BISMARCK 3 5",
      "init": {
        "Vr": 0.4272434474390565,
        "Vi": -0.9521562235937847
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7011492017188,
        "longitude": -90.6010056373236
      }
    },
    {
      "number": 55904,
      "class": "Bus",
      "name": "IRONTON 6 1",
      "init": {
        "Vr": 0.39019399415197314,
        "Vi": -0.9454810651963931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6035759868169,
        "longitude": -90.567595616358
      }
    },
    {
      "number": 55905,
      "class": "Bus",
      "name": "IRONTON 6 2",
      "init": {
        "Vr": 0.3901343790211845,
        "Vi": -0.945470960187543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6035759868169,
        "longitude": -90.567595616358
      }
    },
    {
      "number": 55906,
      "class": "Bus",
      "name": "IRONTON 7 1",
      "init": {
        "Vr": 0.3844737405313149,
        "Vi": -0.9478831413180545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.653655819336,
        "longitude": -90.5052429995893
      }
    },
    {
      "number": 55907,
      "class": "Bus",
      "name": "IRONTON 7 2",
      "init": {
        "Vr": 0.3844000093727091,
        "Vi": -0.9478830338231683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.653655819336,
        "longitude": -90.5052429995893
      }
    },
    {
      "number": 55908,
      "class": "Bus",
      "name": "IRONTON 8 1",
      "init": {
        "Vr": 0.4078257997010826,
        "Vi": -0.9408993606971907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5731854421734,
        "longitude": -90.6470560636779
      }
    },
    {
      "number": 55909,
      "class": "Bus",
      "name": "IRONTON 8 2",
      "init": {
        "Vr": 0.40775479935577713,
        "Vi": -0.9409071018350325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5731854421734,
        "longitude": -90.6470560636779
      }
    },
    {
      "number": 55910,
      "class": "Bus",
      "name": "LESTERVILLE 1",
      "init": {
        "Vr": 0.4438962278624446,
        "Vi": -0.931381600794759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5329748873065,
        "longitude": -90.8140401261678
      }
    },
    {
      "number": 55911,
      "class": "Bus",
      "name": "VIBURNUM 1",
      "init": {
        "Vr": 0.40792909455243354,
        "Vi": -0.9494711944513006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7070418745153,
        "longitude": -91.0862061142822
      }
    },
    {
      "number": 55912,
      "class": "Bus",
      "name": "ARNOLD 4 1",
      "init": {
        "Vr": 0.2527306450607921,
        "Vi": -1.0026837218437712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3692070365711,
        "longitude": -90.4263725331653
      }
    },
    {
      "number": 55913,
      "class": "Bus",
      "name": "ARNOLD 5 1",
      "init": {
        "Vr": 0.30776609185192993,
        "Vi": -0.9832690351264696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3044221356489,
        "longitude": -90.3877759723006
      }
    },
    {
      "number": 55914,
      "class": "Bus",
      "name": "ARNOLD 5 2",
      "init": {
        "Vr": 0.27789595070945805,
        "Vi": -0.9968173314887433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3044221356489,
        "longitude": -90.3877759723006
      }
    },
    {
      "number": 55915,
      "class": "Bus",
      "name": "ARNOLD 5 3",
      "init": {
        "Vr": 0.23849259769323433,
        "Vi": -1.0099938650905642
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3044221356489,
        "longitude": -90.3877759723006
      }
    },
    {
      "number": 55916,
      "class": "Bus",
      "name": "ARNOLD 5 4",
      "init": {
        "Vr": 0.25698446842443423,
        "Vi": -1.0080625825211642
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3044221356489,
        "longitude": -90.3877759723006
      }
    },
    {
      "number": 55917,
      "class": "Bus",
      "name": "ARNOLD 5 5",
      "init": {
        "Vr": 0.3074501134911535,
        "Vi": -0.9831732591698066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3044221356489,
        "longitude": -90.3877759723006
      }
    },
    {
      "number": 55918,
      "class": "Bus",
      "name": "ARNOLD 5 7",
      "init": {
        "Vr": 0.30844633624128254,
        "Vi": -0.9832635160016387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3044221356489,
        "longitude": -90.3877759723006
      }
    },
    {
      "number": 55919,
      "class": "Bus",
      "name": "ARNOLD 6 1",
      "init": {
        "Vr": 0.2352867313638986,
        "Vi": -1.0073005497961913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4417642095345,
        "longitude": -90.3641346422627
      }
    },
    {
      "number": 55920,
      "class": "Bus",
      "name": "ARNOLD 7 1",
      "init": {
        "Vr": 0.2922862304230484,
        "Vi": -0.9871293404974718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.388156453852,
        "longitude": -90.4174964943781
      }
    },
    {
      "number": 55921,
      "class": "Bus",
      "name": "ARNOLD 7 2",
      "init": {
        "Vr": 0.25293732226643234,
        "Vi": -1.003940271765125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.388156453852,
        "longitude": -90.4174964943781
      }
    },
    {
      "number": 55922,
      "class": "Bus",
      "name": "ARNOLD 7 3",
      "init": {
        "Vr": 0.29173166782457416,
        "Vi": -0.9870292322717447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.388156453852,
        "longitude": -90.4174964943781
      }
    },
    {
      "number": 55923,
      "class": "Bus",
      "name": "BARNHART 1 1",
      "init": {
        "Vr": 0.26478585192426096,
        "Vi": -1.0065882713165857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3054058837363,
        "longitude": -90.5033140873453
      }
    },
    {
      "number": 55924,
      "class": "Bus",
      "name": "BARNHART 2 1",
      "init": {
        "Vr": 0.25819801904159706,
        "Vi": -1.0003744628318452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3622098960869,
        "longitude": -90.3992766423512
      }
    },
    {
      "number": 55925,
      "class": "Bus",
      "name": "BLOOMSDALE 1",
      "init": {
        "Vr": 0.3250401712119895,
        "Vi": -0.9762467077236476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0392642160717,
        "longitude": -90.3509710039056
      }
    },
    {
      "number": 55926,
      "class": "Bus",
      "name": "BLOOMSDALE 2",
      "init": {
        "Vr": 0.3249292409836118,
        "Vi": -0.9762347265962054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0392642160717,
        "longitude": -90.3509710039056
      }
    },
    {
      "number": 55927,
      "class": "Bus",
      "name": "BONNE TERRE 1 1",
      "init": {
        "Vr": 0.33649772712612736,
        "Vi": -0.9710422696770252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9656706703014,
        "longitude": -90.4458438258373
      }
    },
    {
      "number": 55928,
      "class": "Bus",
      "name": "BONNE TERRE 2 1",
      "init": {
        "Vr": 0.32677089287006883,
        "Vi": -0.9790403417409032
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9803450901359,
        "longitude": -90.5608664940271
      }
    },
    {
      "number": 55929,
      "class": "Bus",
      "name": "BONNE TERRE 3 1",
      "init": {
        "Vr": 0.38292793783303064,
        "Vi": -0.9685081240986818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.958473643874,
        "longitude": -90.5465794206938
      }
    },
    {
      "number": 55930,
      "class": "Bus",
      "name": "BONNE TERRE 4 1",
      "init": {
        "Vr": 0.3255074725012617,
        "Vi": -0.9735307941177246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0331916560526,
        "longitude": -90.411935305757
      }
    },
    {
      "number": 55931,
      "class": "Bus",
      "name": "CEDAR HILL 2 1",
      "init": {
        "Vr": 0.25591244018196474,
        "Vi": -0.989890638171437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3929797142565,
        "longitude": -90.6510873148231
      }
    },
    {
      "number": 55932,
      "class": "Bus",
      "name": "CEDAR HILL 3 1",
      "init": {
        "Vr": 0.24221216734047585,
        "Vi": -1.001307931288366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4577471013527,
        "longitude": -90.7204124357296
      }
    },
    {
      "number": 55933,
      "class": "Bus",
      "name": "CEDAR HILL 3 2",
      "init": {
        "Vr": 0.24209585714970486,
        "Vi": -1.0012713572691385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4577471013527,
        "longitude": -90.7204124357296
      }
    },
    {
      "number": 55934,
      "class": "Bus",
      "name": "DE SOTO 4 1",
      "init": {
        "Vr": 0.30289355829466136,
        "Vi": -0.980677109976473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1142909892013,
        "longitude": -90.5220795653664
      }
    },
    {
      "number": 55935,
      "class": "Bus",
      "name": "DE SOTO 5 1",
      "init": {
        "Vr": 0.4309074348411645,
        "Vi": -0.9521484464712067
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0953087465224,
        "longitude": -90.5610038691919
      }
    },
    {
      "number": 55936,
      "class": "Bus",
      "name": "DE SOTO 5 2",
      "init": {
        "Vr": 0.37945801724402106,
        "Vi": -0.9773496191865871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0953087465224,
        "longitude": -90.5610038691919
      }
    },
    {
      "number": 55937,
      "class": "Bus",
      "name": "DE SOTO 5 3",
      "init": {
        "Vr": 0.43052899078989404,
        "Vi": -0.9521870982958095
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0953087465224,
        "longitude": -90.5610038691919
      }
    },
    {
      "number": 55938,
      "class": "Bus",
      "name": "DE SOTO 6 1",
      "init": {
        "Vr": 0.37791353813726986,
        "Vi": -0.9710928570987923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0364791898185,
        "longitude": -90.5783822487807
      }
    },
    {
      "number": 55939,
      "class": "Bus",
      "name": "DE SOTO 6 2",
      "init": {
        "Vr": 0.3263812846338753,
        "Vi": -0.9879631015801973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0364791898185,
        "longitude": -90.5783822487807
      }
    },
    {
      "number": 55940,
      "class": "Bus",
      "name": "DE SOTO 6 3",
      "init": {
        "Vr": 0.3777189010317004,
        "Vi": -0.9710489990930871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0364791898185,
        "longitude": -90.5783822487807
      }
    },
    {
      "number": 55941,
      "class": "Bus",
      "name": "DITTMER 1 1",
      "init": {
        "Vr": 0.28505666063571283,
        "Vi": -0.9913137795421797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3019043984193,
        "longitude": -90.7638343478941
      }
    },
    {
      "number": 55942,
      "class": "Bus",
      "name": "DITTMER 2 1",
      "init": {
        "Vr": 0.33394878418087826,
        "Vi": -0.9621992178859587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2696793575939,
        "longitude": -90.6764756634218
      }
    },
    {
      "number": 55943,
      "class": "Bus",
      "name": "DITTMER 2 2",
      "init": {
        "Vr": 0.28899345927119996,
        "Vi": -0.9904051609810948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2696793575939,
        "longitude": -90.6764756634218
      }
    },
    {
      "number": 55944,
      "class": "Bus",
      "name": "DITTMER 2 3",
      "init": {
        "Vr": 0.29920437723955207,
        "Vi": -0.9839986102417588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2696793575939,
        "longitude": -90.6764756634218
      }
    },
    {
      "number": 55945,
      "class": "Bus",
      "name": "DITTMER 2 4",
      "init": {
        "Vr": 0.29920437723955207,
        "Vi": -0.9839986102417587
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2696793575939,
        "longitude": -90.6764756634218
      }
    },
    {
      "number": 55946,
      "class": "Bus",
      "name": "DITTMER 2 5",
      "init": {
        "Vr": 0.333817111910358,
        "Vi": -0.9621856872165849
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2696793575939,
        "longitude": -90.6764756634218
      }
    },
    {
      "number": 55947,
      "class": "Bus",
      "name": "DITTMER 2 7",
      "init": {
        "Vr": 0.33444944967283635,
        "Vi": -0.9620939236236864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2696793575939,
        "longitude": -90.6764756634218
      }
    },
    {
      "number": 55948,
      "class": "Bus",
      "name": "EUREKA 4 1",
      "init": {
        "Vr": 0.24284480254233504,
        "Vi": -0.9903309572106416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4506381333233,
        "longitude": -90.568332323662
      }
    },
    {
      "number": 55949,
      "class": "Bus",
      "name": "EUREKA 4 2",
      "init": {
        "Vr": 0.24268229616760648,
        "Vi": -0.9902802614607185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4506381333233,
        "longitude": -90.568332323662
      }
    },
    {
      "number": 55950,
      "class": "Bus",
      "name": "EUREKA 5 1",
      "init": {
        "Vr": 0.23504619883301286,
        "Vi": -1.0086788414742394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6228903001465,
        "longitude": -90.5812487081626
      }
    },
    {
      "number": 55951,
      "class": "Bus",
      "name": "FENTON 6 1",
      "init": {
        "Vr": 0.22901082617799415,
        "Vi": -1.0085751459218222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4865538891541,
        "longitude": -90.340765366547
      }
    },
    {
      "number": 55952,
      "class": "Bus",
      "name": "FENTON 7 1",
      "init": {
        "Vr": 0.22507560464245346,
        "Vi": -1.0164096314623143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4828471806621,
        "longitude": -90.4214305446944
      }
    },
    {
      "number": 55953,
      "class": "Bus",
      "name": "FENTON 8 1",
      "init": {
        "Vr": 0.2923236867168034,
        "Vi": -0.9855061122289192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4887441971126,
        "longitude": -90.4473487836796
      }
    },
    {
      "number": 55954,
      "class": "Bus",
      "name": "FENTON 8 2",
      "init": {
        "Vr": 0.23523362107407123,
        "Vi": -1.014845456539074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4887441971126,
        "longitude": -90.4473487836796
      }
    },
    {
      "number": 55955,
      "class": "Bus",
      "name": "FENTON 8 3",
      "init": {
        "Vr": 0.2919169379047861,
        "Vi": -0.9854666209911342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4887441971126,
        "longitude": -90.4473487836796
      }
    },
    {
      "number": 55956,
      "class": "Bus",
      "name": "FENTON 9 1",
      "init": {
        "Vr": 0.22190536466775682,
        "Vi": -1.0082470178085141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5338087442295,
        "longitude": -90.3709893257938
      }
    },
    {
      "number": 55957,
      "class": "Bus",
      "name": "FESTUS 1 1",
      "init": {
        "Vr": 0.30133963205305575,
        "Vi": -0.9803079907605996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1573999898562,
        "longitude": -90.4419948977696
      }
    },
    {
      "number": 55958,
      "class": "Bus",
      "name": "FESTUS 2 1",
      "init": {
        "Vr": 0.3397801576719737,
        "Vi": -0.975824851804385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1816671446647,
        "longitude": -90.3890567591138
      }
    },
    {
      "number": 55959,
      "class": "Bus",
      "name": "FESTUS 2 2",
      "init": {
        "Vr": 0.30212955373201605,
        "Vi": -0.9856905844912003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1816671446647,
        "longitude": -90.3890567591138
      }
    },
    {
      "number": 55960,
      "class": "Bus",
      "name": "FESTUS 2 3",
      "init": {
        "Vr": 0.3395059835961841,
        "Vi": -0.9758417853601907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1816671446647,
        "longitude": -90.3890567591138
      }
    },
    {
      "number": 55961,
      "class": "Bus",
      "name": "FESTUS 3 1",
      "init": {
        "Vr": 0.33535041342830385,
        "Vi": -0.9768766409597872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1635611879756,
        "longitude": -90.3277027043197
      }
    },
    {
      "number": 55962,
      "class": "Bus",
      "name": "FESTUS 3 2",
      "init": {
        "Vr": 0.2951003385881179,
        "Vi": -0.9997313206773285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1635611879756,
        "longitude": -90.3277027043197
      }
    },
    {
      "number": 55963,
      "class": "Bus",
      "name": "FESTUS 3 3",
      "init": {
        "Vr": 0.3349288547183794,
        "Vi": -0.9767861264987975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1635611879756,
        "longitude": -90.3277027043197
      }
    },
    {
      "number": 55964,
      "class": "Bus",
      "name": "FESTUS 4 1",
      "init": {
        "Vr": 0.3515091366187603,
        "Vi": -0.978742106674255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0827606640373,
        "longitude": -90.4030348073542
      }
    },
    {
      "number": 55965,
      "class": "Bus",
      "name": "FESTUS 4 2",
      "init": {
        "Vr": 0.3191900615325094,
        "Vi": -0.9795516614204374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0827606640373,
        "longitude": -90.4030348073542
      }
    },
    {
      "number": 55966,
      "class": "Bus",
      "name": "FESTUS 4 3",
      "init": {
        "Vr": 0.35179098637358014,
        "Vi": -0.9787863638459257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0827606640373,
        "longitude": -90.4030348073542
      }
    },
    {
      "number": 55967,
      "class": "Bus",
      "name": "HIGH RIDGE 1 1",
      "init": {
        "Vr": 0.23977432032833298,
        "Vi": -1.014385715119017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3824772347803,
        "longitude": -90.5147176724132
      }
    },
    {
      "number": 55968,
      "class": "Bus",
      "name": "HIGH RIDGE 2 1",
      "init": {
        "Vr": 0.2337839875051282,
        "Vi": -1.00556886121322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4597304343148,
        "longitude": -90.4981567710075
      }
    },
    {
      "number": 55969,
      "class": "Bus",
      "name": "HIGH RIDGE 2 2",
      "init": {
        "Vr": 0.23364729117662977,
        "Vi": -1.005549867079778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4597304343148,
        "longitude": -90.4981567710075
      }
    },
    {
      "number": 55970,
      "class": "Bus",
      "name": "HIGH RIDGE 3 1",
      "init": {
        "Vr": 0.2348808612262993,
        "Vi": -1.0122945052093482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5041721738778,
        "longitude": -90.5172374727896
      }
    },
    {
      "number": 55971,
      "class": "Bus",
      "name": "HILLSBORO 16 1",
      "init": {
        "Vr": 0.2681131761935769,
        "Vi": -0.9976264305659153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2889743154457,
        "longitude": -90.5725278987307
      }
    },
    {
      "number": 55972,
      "class": "Bus",
      "name": "HILLSBORO 17 1",
      "init": {
        "Vr": 0.3268027523004605,
        "Vi": -0.981329619036459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2553663888394,
        "longitude": -90.5523139266393
      }
    },
    {
      "number": 55973,
      "class": "Bus",
      "name": "HILLSBORO 18 1",
      "init": {
        "Vr": 0.2751292918558058,
        "Vi": -0.9931440376462818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.277102413206,
        "longitude": -90.6029368505894
      }
    },
    {
      "number": 55974,
      "class": "Bus",
      "name": "HOUSE SPRINGS 1 1",
      "init": {
        "Vr": 0.23966298719055132,
        "Vi": -0.9937586631731579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4804833437195,
        "longitude": -90.6272480633098
      }
    },
    {
      "number": 55975,
      "class": "Bus",
      "name": "HOUSE SPRINGS 2 1",
      "init": {
        "Vr": 0.30152322106688006,
        "Vi": -0.9843373335690527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4004665710419,
        "longitude": -90.5249437336599
      }
    },
    {
      "number": 55976,
      "class": "Bus",
      "name": "HOUSE SPRINGS 2 2",
      "init": {
        "Vr": 0.2461864997063229,
        "Vi": -1.0163967245651029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4004665710419,
        "longitude": -90.5249437336599
      }
    },
    {
      "number": 55977,
      "class": "Bus",
      "name": "HOUSE SPRINGS 2 3",
      "init": {
        "Vr": 0.30136483521129354,
        "Vi": -0.9843159430052909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4004665710419,
        "longitude": -90.5249437336599
      }
    },
    {
      "number": 55978,
      "class": "Bus",
      "name": "HOUSE SPRINGS 3 1",
      "init": {
        "Vr": 0.31428204995041437,
        "Vi": -0.9807973907871658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3357760201542,
        "longitude": -90.5799553873196
      }
    },
    {
      "number": 55979,
      "class": "Bus",
      "name": "HOUSE SPRINGS 3 2",
      "init": {
        "Vr": 0.27843328687590885,
        "Vi": -0.9909159968598953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3357760201542,
        "longitude": -90.5799553873196
      }
    },
    {
      "number": 55980,
      "class": "Bus",
      "name": "HOUSE SPRINGS 3 3",
      "init": {
        "Vr": 0.2679546722908407,
        "Vi": -0.993873670940005
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3357760201542,
        "longitude": -90.5799553873196
      }
    },
    {
      "number": 55981,
      "class": "Bus",
      "name": "HOUSE SPRINGS 3 4",
      "init": {
        "Vr": 0.26795467229084063,
        "Vi": -0.993873670940005
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3357760201542,
        "longitude": -90.5799553873196
      }
    },
    {
      "number": 55982,
      "class": "Bus",
      "name": "HOUSE SPRINGS 3 5",
      "init": {
        "Vr": 0.314033360687857,
        "Vi": -0.9807058039409169
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3357760201542,
        "longitude": -90.5799553873196
      }
    },
    {
      "number": 55983,
      "class": "Bus",
      "name": "IMPERIAL 3 1",
      "init": {
        "Vr": 0.2955479594396087,
        "Vi": -0.9854710230507134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3556800377306,
        "longitude": -90.4478998205744
      }
    },
    {
      "number": 55984,
      "class": "Bus",
      "name": "IMPERIAL 4 1",
      "init": {
        "Vr": 0.26807792144105164,
        "Vi": -1.0012460350075552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3446547315578,
        "longitude": -90.4589461338728
      }
    },
    {
      "number": 55985,
      "class": "Bus",
      "name": "IMPERIAL 5 1",
      "init": {
        "Vr": 0.23917245061197973,
        "Vi": -1.0012666466676363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4039659091083,
        "longitude": -90.4451993112929
      }
    },
    {
      "number": 55986,
      "class": "Bus",
      "name": "IMPERIAL 5 2",
      "init": {
        "Vr": 0.23940116550285226,
        "Vi": -1.0013365777420944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4039659091083,
        "longitude": -90.4451993112929
      }
    },
    {
      "number": 55987,
      "class": "Bus",
      "name": "PEVELY 1 1",
      "init": {
        "Vr": 0.26715014613167914,
        "Vi": -1.0033150872081518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2890609494858,
        "longitude": -90.4602725078049
      }
    },
    {
      "number": 55988,
      "class": "Bus",
      "name": "PEVELY 1 2",
      "init": {
        "Vr": 0.2670537095614095,
        "Vi": -1.0032721059945628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2890609494858,
        "longitude": -90.4602725078049
      }
    },
    {
      "number": 55989,
      "class": "Bus",
      "name": "PEVELY 2 1",
      "init": {
        "Vr": 0.292575141718057,
        "Vi": -0.9883230325956159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2325677959455,
        "longitude": -90.3884048774204
      }
    },
    {
      "number": 55990,
      "class": "Bus",
      "name": "EDINA 1 1",
      "init": {
        "Vr": 0.44959630502186304,
        "Vi": -0.9199527211468166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2727175245514,
        "longitude": -92.0725099268204
      }
    },
    {
      "number": 55991,
      "class": "Bus",
      "name": "EDINA 1 2",
      "init": {
        "Vr": 0.4495243069730031,
        "Vi": -0.9199561239400996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2727175245514,
        "longitude": -92.0725099268204
      }
    },
    {
      "number": 55992,
      "class": "Bus",
      "name": "EDINA 2 1",
      "init": {
        "Vr": 0.49038622986331565,
        "Vi": -0.9213422739230316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1381642096248,
        "longitude": -92.2306039362182
      }
    },
    {
      "number": 55993,
      "class": "Bus",
      "name": "EDINA 2 2",
      "init": {
        "Vr": 0.4671929982615792,
        "Vi": -0.9239057886795465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1381642096248,
        "longitude": -92.2306039362182
      }
    },
    {
      "number": 55994,
      "class": "Bus",
      "name": "EDINA 2 3",
      "init": {
        "Vr": 0.4610479997421976,
        "Vi": -0.9245849864840819
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1381642096248,
        "longitude": -92.2306039362182
      }
    },
    {
      "number": 55995,
      "class": "Bus",
      "name": "EDINA 2 4",
      "init": {
        "Vr": 0.4610479997421977,
        "Vi": -0.9245849864840818
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1381642096248,
        "longitude": -92.2306039362182
      }
    },
    {
      "number": 55996,
      "class": "Bus",
      "name": "EDINA 2 5",
      "init": {
        "Vr": 0.49055948938440486,
        "Vi": -0.9213630781638058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1381642096248,
        "longitude": -92.2306039362182
      }
    },
    {
      "number": 55997,
      "class": "Bus",
      "name": "SHELBYVILLE 16 1",
      "init": {
        "Vr": 0.47171935013977295,
        "Vi": -0.9316749676722312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.871978296333,
        "longitude": -91.9457951082102
      }
    },
    {
      "number": 55998,
      "class": "Bus",
      "name": "SHELBYVILLE 17 1",
      "init": {
        "Vr": 0.44260920503120155,
        "Vi": -0.937869452691661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9582601846072,
        "longitude": -92.048388184352
      }
    },
    {
      "number": 55999,
      "class": "Bus",
      "name": "FALCON 1",
      "init": {
        "Vr": 0.5643303479622334,
        "Vi": -0.8618563783794053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5688823677084,
        "longitude": -92.397281229696
      }
    },
    {
      "number": 56000,
      "class": "Bus",
      "name": "PLATO 1",
      "init": {
        "Vr": 0.5998786499363417,
        "Vi": -0.8383703591308947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4796682488351,
        "longitude": -92.1729549806911
      }
    },
    {
      "number": 56001,
      "class": "Bus",
      "name": "PLATO 2",
      "init": {
        "Vr": 0.5999856826206565,
        "Vi": -0.8383365303429668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4796682488351,
        "longitude": -92.1729549806911
      }
    },
    {
      "number": 56002,
      "class": "Bus",
      "name": "EWING 4 1",
      "init": {
        "Vr": 0.4141369275372518,
        "Vi": -0.9469252522713152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9560875124631,
        "longitude": -91.8544585224456
      }
    },
    {
      "number": 56003,
      "class": "Bus",
      "name": "EWING 4 2",
      "init": {
        "Vr": 0.4140981599633958,
        "Vi": -0.9469214816229227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9560875124631,
        "longitude": -91.8544585224456
      }
    },
    {
      "number": 56004,
      "class": "Bus",
      "name": "EWING 5 1",
      "init": {
        "Vr": 0.39459337876355866,
        "Vi": -0.9581393732015364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9695499685945,
        "longitude": -91.655256805246
      }
    },
    {
      "number": 56005,
      "class": "Bus",
      "name": "LA GRANGE 11 1",
      "init": {
        "Vr": 0.39562539598889,
        "Vi": -0.9640313502983722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9464792906618,
        "longitude": -91.5255300747771
      }
    },
    {
      "number": 56006,
      "class": "Bus",
      "name": "LA GRANGE 12 1",
      "init": {
        "Vr": 0.35883954887373853,
        "Vi": -0.9770180392188248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1177577764181,
        "longitude": -91.4876224893858
      }
    },
    {
      "number": 56007,
      "class": "Bus",
      "name": "LA GRANGE 12 2",
      "init": {
        "Vr": 0.3588566362929749,
        "Vi": -0.9770193597318549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1177577764181,
        "longitude": -91.4876224893858
      }
    },
    {
      "number": 56008,
      "class": "Bus",
      "name": "LEWISTOWN 8 1",
      "init": {
        "Vr": 0.44990671985327135,
        "Vi": -0.9425915062586595
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0931125956722,
        "longitude": -91.8273008891018
      }
    },
    {
      "number": 56009,
      "class": "Bus",
      "name": "LEWISTOWN 8 2",
      "init": {
        "Vr": 0.4185507748357534,
        "Vi": -0.9641897534779476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0931125956722,
        "longitude": -91.8273008891018
      }
    },
    {
      "number": 56010,
      "class": "Bus",
      "name": "LEWISTOWN 8 3",
      "init": {
        "Vr": 0.44978644355319214,
        "Vi": -0.9425486863476614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0931125956722,
        "longitude": -91.8273008891018
      }
    },
    {
      "number": 56011,
      "class": "Bus",
      "name": "BELLFLOWER 1",
      "init": {
        "Vr": 0.38851540280995417,
        "Vi": -0.9537681155097577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.020050559657,
        "longitude": -91.2561642582247
      }
    },
    {
      "number": 56012,
      "class": "Bus",
      "name": "BOWLING GREEN 31 1",
      "init": {
        "Vr": 0.40497861854773076,
        "Vi": -0.951395035160902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2905833113524,
        "longitude": -91.2035016514219
      }
    },
    {
      "number": 56013,
      "class": "Bus",
      "name": "BOWLING GREEN 31 2",
      "init": {
        "Vr": 0.4048515206888085,
        "Vi": -0.9513987940513021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2905833113524,
        "longitude": -91.2035016514219
      }
    },
    {
      "number": 56014,
      "class": "Bus",
      "name": "BOWLING GREEN 32 1",
      "init": {
        "Vr": 0.4456273161432585,
        "Vi": -0.942950695881896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.33135608601,
        "longitude": -91.1036670083137
      }
    },
    {
      "number": 56015,
      "class": "Bus",
      "name": "BOWLING GREEN 32 2",
      "init": {
        "Vr": 0.42006356491213365,
        "Vi": -0.9562664475594059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.33135608601,
        "longitude": -91.1036670083137
      }
    },
    {
      "number": 56016,
      "class": "Bus",
      "name": "BOWLING GREEN 32 3",
      "init": {
        "Vr": 0.44552639416645684,
        "Vi": -0.9429514240984118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.33135608601,
        "longitude": -91.1036670083137
      }
    },
    {
      "number": 56017,
      "class": "Bus",
      "name": "BOWLING GREEN 33 1",
      "init": {
        "Vr": 0.4064833705740139,
        "Vi": -0.9567647467732111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3602099613251,
        "longitude": -91.1946944745074
      }
    },
    {
      "number": 56018,
      "class": "Bus",
      "name": "ELSBERRY 1",
      "init": {
        "Vr": 0.42041261782334716,
        "Vi": -0.9490785448798604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1690252233097,
        "longitude": -90.8945991444347
      }
    },
    {
      "number": 56019,
      "class": "Bus",
      "name": "EOLIA 2 1",
      "init": {
        "Vr": 0.39832575149161825,
        "Vi": -0.9605032551557701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498139971838,
        "longitude": -90.9861085327225
      }
    },
    {
      "number": 56020,
      "class": "Bus",
      "name": "FOLEY 8 1",
      "init": {
        "Vr": 0.2802653421299958,
        "Vi": -0.993144990576879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1693717077181,
        "longitude": -90.7764632279046
      }
    },
    {
      "number": 56021,
      "class": "Bus",
      "name": "FOLEY 8 2",
      "init": {
        "Vr": 0.2802257792872074,
        "Vi": -0.9931353289791272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1693717077181,
        "longitude": -90.7764632279046
      }
    },
    {
      "number": 56022,
      "class": "Bus",
      "name": "FORISTELL 1 1",
      "init": {
        "Vr": 0.319973760976844,
        "Vi": -0.9826432937656645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6833299790348,
        "longitude": -90.9281346750518
      }
    },
    {
      "number": 56023,
      "class": "Bus",
      "name": "FORISTELL 2 1",
      "init": {
        "Vr": 0.3710758723869383,
        "Vi": -0.9700800534381939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7957803156664,
        "longitude": -90.9983216257035
      }
    },
    {
      "number": 56024,
      "class": "Bus",
      "name": "SILEX 1 1",
      "init": {
        "Vr": 0.353234769585972,
        "Vi": -0.9612964296067076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.054038132552,
        "longitude": -91.1231426649145
      }
    },
    {
      "number": 56025,
      "class": "Bus",
      "name": "SILEX 1 2",
      "init": {
        "Vr": 0.3531564320015137,
        "Vi": -0.9612999622604157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.054038132552,
        "longitude": -91.1231426649145
      }
    },
    {
      "number": 56026,
      "class": "Bus",
      "name": "SILEX 2 1",
      "init": {
        "Vr": 0.38139999658521595,
        "Vi": -0.9615673361443318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1405096242573,
        "longitude": -90.9962743158098
      }
    },
    {
      "number": 56027,
      "class": "Bus",
      "name": "SILEX 2 2",
      "init": {
        "Vr": 0.38145465790951383,
        "Vi": -0.9615733568798314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1405096242573,
        "longitude": -90.9962743158098
      }
    },
    {
      "number": 56028,
      "class": "Bus",
      "name": "TROY 31 1",
      "init": {
        "Vr": 0.3316275898596045,
        "Vi": -0.9592786156779599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0145465527306,
        "longitude": -91.0120157920176
      }
    },
    {
      "number": 56029,
      "class": "Bus",
      "name": "TROY 31 2",
      "init": {
        "Vr": 0.33140783942767393,
        "Vi": -0.9592771891936843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0145465527306,
        "longitude": -91.0120157920176
      }
    },
    {
      "number": 56030,
      "class": "Bus",
      "name": "TROY 32 1",
      "init": {
        "Vr": 0.389570494939956,
        "Vi": -0.9563877650424378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0136750909549,
        "longitude": -90.9776400487562
      }
    },
    {
      "number": 56031,
      "class": "Bus",
      "name": "TROY 33 1",
      "init": {
        "Vr": 0.3338434210406658,
        "Vi": -0.9591663405808251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9463683514214,
        "longitude": -90.953500754247
      }
    },
    {
      "number": 56032,
      "class": "Bus",
      "name": "TROY 34 1",
      "init": {
        "Vr": 0.3707752695410226,
        "Vi": -0.9605138926249324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9071996261167,
        "longitude": -91.0225811447879
      }
    },
    {
      "number": 56033,
      "class": "Bus",
      "name": "TROY 34 2",
      "init": {
        "Vr": 0.35919989106834893,
        "Vi": -0.9637396800460042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9071996261167,
        "longitude": -91.0225811447879
      }
    },
    {
      "number": 56034,
      "class": "Bus",
      "name": "TROY 34 3",
      "init": {
        "Vr": 0.37056332472481196,
        "Vi": -0.9604768309345226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9071996261167,
        "longitude": -91.0225811447879
      }
    },
    {
      "number": 56035,
      "class": "Bus",
      "name": "WARRENTON 12 1",
      "init": {
        "Vr": 0.37465340565223115,
        "Vi": -0.9677308794037218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7698536982797,
        "longitude": -91.2377290593835
      }
    },
    {
      "number": 56036,
      "class": "Bus",
      "name": "WARRENTON 13 1",
      "init": {
        "Vr": 0.3883165183356882,
        "Vi": -0.9521483879151279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8926563535044,
        "longitude": -91.175812894789
      }
    },
    {
      "number": 56037,
      "class": "Bus",
      "name": "WARRENTON 13 2",
      "init": {
        "Vr": 0.37207645184773236,
        "Vi": -0.9705846442293401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8926563535044,
        "longitude": -91.175812894789
      }
    },
    {
      "number": 56038,
      "class": "Bus",
      "name": "WARRENTON 13 3",
      "init": {
        "Vr": 0.38816928052777155,
        "Vi": -0.9521323519628879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8926563535044,
        "longitude": -91.175812894789
      }
    },
    {
      "number": 56039,
      "class": "Bus",
      "name": "WARRENTON 14 1",
      "init": {
        "Vr": 0.425396776214274,
        "Vi": -0.940760126422245
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7524718801254,
        "longitude": -91.1354136312899
      }
    },
    {
      "number": 56040,
      "class": "Bus",
      "name": "WARRENTON 14 2",
      "init": {
        "Vr": 0.40018413744340736,
        "Vi": -0.9641467657315811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7524718801254,
        "longitude": -91.1354136312899
      }
    },
    {
      "number": 56041,
      "class": "Bus",
      "name": "WARRENTON 14 3",
      "init": {
        "Vr": 0.3867084561273047,
        "Vi": -0.9745631370583662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7524718801254,
        "longitude": -91.1354136312899
      }
    },
    {
      "number": 56042,
      "class": "Bus",
      "name": "WARRENTON 14 4",
      "init": {
        "Vr": 0.39992136896899355,
        "Vi": -0.9641331442484494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7524718801254,
        "longitude": -91.1354136312899
      }
    },
    {
      "number": 56043,
      "class": "Bus",
      "name": "WARRENTON 14 6",
      "init": {
        "Vr": 0.3981430449807149,
        "Vi": -0.9640616610765375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7524718801254,
        "longitude": -91.1354136312899
      }
    },
    {
      "number": 56044,
      "class": "Bus",
      "name": "WINFIELD 11 1",
      "init": {
        "Vr": 0.3547092762688159,
        "Vi": -0.9669875636188731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0255294825288,
        "longitude": -90.8599682448845
      }
    },
    {
      "number": 56045,
      "class": "Bus",
      "name": "WINFIELD 12 1",
      "init": {
        "Vr": 0.40772591017890525,
        "Vi": -0.952242471649814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0627246258178,
        "longitude": -90.8221062162134
      }
    },
    {
      "number": 56046,
      "class": "Bus",
      "name": "WINFIELD 12 2",
      "init": {
        "Vr": 0.37146825456261556,
        "Vi": -0.9656768003001045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0627246258178,
        "longitude": -90.8221062162134
      }
    },
    {
      "number": 56047,
      "class": "Bus",
      "name": "WINFIELD 12 3",
      "init": {
        "Vr": 0.40756521456643935,
        "Vi": -0.9522523516753024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0627246258178,
        "longitude": -90.8221062162134
      }
    },
    {
      "number": 56048,
      "class": "Bus",
      "name": "WINFIELD 13 1",
      "init": {
        "Vr": 0.310355512365167,
        "Vi": -0.9638696981866544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9398074193014,
        "longitude": -90.7727193622729
      }
    },
    {
      "number": 56049,
      "class": "Bus",
      "name": "WINFIELD 13 2",
      "init": {
        "Vr": 0.31018353056412107,
        "Vi": -0.9638403023469405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9398074193014,
        "longitude": -90.7727193622729
      }
    },
    {
      "number": 56050,
      "class": "Bus",
      "name": "WRIGHT CITY 1 1",
      "init": {
        "Vr": 0.35052179121685473,
        "Vi": -0.9634947652971915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8606380605598,
        "longitude": -90.996249057105
      }
    },
    {
      "number": 56051,
      "class": "Bus",
      "name": "WRIGHT CITY 1 2",
      "init": {
        "Vr": 0.35039506843448304,
        "Vi": -0.963489427649888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8606380605598,
        "longitude": -90.996249057105
      }
    },
    {
      "number": 56052,
      "class": "Bus",
      "name": "WRIGHT CITY 2 1",
      "init": {
        "Vr": 0.36002262554398007,
        "Vi": -0.974077714855775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7559689177451,
        "longitude": -91.0167715276821
      }
    },
    {
      "number": 56053,
      "class": "Bus",
      "name": "CALLAO 3 1",
      "init": {
        "Vr": 0.5354525299627129,
        "Vi": -0.8910904217380748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.710637561899,
        "longitude": -92.7099015561235
      }
    },
    {
      "number": 56054,
      "class": "Bus",
      "name": "CLARENCE 7 1",
      "init": {
        "Vr": 0.510726655653045,
        "Vi": -0.9040281990338414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.784903470903,
        "longitude": -92.2347579856765
      }
    },
    {
      "number": 56055,
      "class": "Bus",
      "name": "CLARENCE 7 2",
      "init": {
        "Vr": 0.5106575505173804,
        "Vi": -0.9040184453033313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.784903470903,
        "longitude": -92.2347579856765
      }
    },
    {
      "number": 56056,
      "class": "Bus",
      "name": "MACON 23 1",
      "init": {
        "Vr": 0.5251703833632064,
        "Vi": -0.8970559588319599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7349784765047,
        "longitude": -92.4515577626997
      }
    },
    {
      "number": 56057,
      "class": "Bus",
      "name": "MACON 23 2",
      "init": {
        "Vr": 0.5250462867483291,
        "Vi": -0.8970662366392601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7349784765047,
        "longitude": -92.4515577626997
      }
    },
    {
      "number": 56058,
      "class": "Bus",
      "name": "MACON 24 1",
      "init": {
        "Vr": 0.5139992500339513,
        "Vi": -0.8979407959670948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.816381952833,
        "longitude": -92.436790747445
      }
    },
    {
      "number": 56059,
      "class": "Bus",
      "name": "MACON 25 1",
      "init": {
        "Vr": 0.525987392693219,
        "Vi": -0.8958731187523588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7016248541264,
        "longitude": -92.4223475057104
      }
    },
    {
      "number": 56060,
      "class": "Bus",
      "name": "FREDERICKTOWN 3 1",
      "init": {
        "Vr": 0.36927237995596196,
        "Vi": -0.951280899423953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6355711264341,
        "longitude": -90.3899414623222
      }
    },
    {
      "number": 56061,
      "class": "Bus",
      "name": "FREDERICKTOWN 4 1",
      "init": {
        "Vr": 0.39659773310795976,
        "Vi": -0.9578557472939369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.520893124893,
        "longitude": -90.3201228920158
      }
    },
    {
      "number": 56062,
      "class": "Bus",
      "name": "FREDERICKTOWN 5 1",
      "init": {
        "Vr": 0.3740658663726839,
        "Vi": -0.9471714683091104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5550191132989,
        "longitude": -90.4242398581165
      }
    },
    {
      "number": 56063,
      "class": "Bus",
      "name": "BELLE 4 1",
      "init": {
        "Vr": 0.4105446074302348,
        "Vi": -0.9469172832372296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2912398153429,
        "longitude": -91.7954334999394
      }
    },
    {
      "number": 56064,
      "class": "Bus",
      "name": "BELLE 5 1",
      "init": {
        "Vr": 0.43323867760636264,
        "Vi": -0.9368814005536453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3822277628425,
        "longitude": -91.8147794457078
      }
    },
    {
      "number": 56065,
      "class": "Bus",
      "name": "BELLE 5 2",
      "init": {
        "Vr": 0.43319653121597373,
        "Vi": -0.9368834237508898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3822277628425,
        "longitude": -91.8147794457078
      }
    },
    {
      "number": 56066,
      "class": "Bus",
      "name": "BELLE 6 1",
      "init": {
        "Vr": 0.47393969383319057,
        "Vi": -0.9093947781168387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2712297670295,
        "longitude": -91.8847695939104
      }
    },
    {
      "number": 56067,
      "class": "Bus",
      "name": "DIXON 10 1",
      "init": {
        "Vr": 0.517102987222977,
        "Vi": -0.8903872750344229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0037312754897,
        "longitude": -92.0131459749024
      }
    },
    {
      "number": 56068,
      "class": "Bus",
      "name": "DIXON 10 2",
      "init": {
        "Vr": 0.5235249443436745,
        "Vi": -0.8947108434609586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0037312754897,
        "longitude": -92.0131459749024
      }
    },
    {
      "number": 56069,
      "class": "Bus",
      "name": "DIXON 10 3",
      "init": {
        "Vr": 0.5170009285583846,
        "Vi": -0.8903813092394597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0037312754897,
        "longitude": -92.0131459749024
      }
    },
    {
      "number": 56070,
      "class": "Bus",
      "name": "DIXON 11 1",
      "init": {
        "Vr": 0.5337112541386388,
        "Vi": -0.8771809810828874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9411167317075,
        "longitude": -92.088155017351
      }
    },
    {
      "number": 56071,
      "class": "Bus",
      "name": "DIXON 12 1",
      "init": {
        "Vr": 0.5241133588051334,
        "Vi": -0.8866365187311189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0314323378004,
        "longitude": -92.0622516663268
      }
    },
    {
      "number": 56072,
      "class": "Bus",
      "name": "VIENNA 11 1",
      "init": {
        "Vr": 0.4874857965844383,
        "Vi": -0.8937881544008568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1939124504467,
        "longitude": -92.0182464094758
      }
    },
    {
      "number": 56073,
      "class": "Bus",
      "name": "HANNIBAL 4 1",
      "init": {
        "Vr": 0.4051907120688246,
        "Vi": -0.9511779367597758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6936396179113,
        "longitude": -91.4518304483925
      }
    },
    {
      "number": 56074,
      "class": "Bus",
      "name": "HANNIBAL 5 1",
      "init": {
        "Vr": 0.4575746371953604,
        "Vi": -0.9374953463319202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7069803216902,
        "longitude": -91.4795573578049
      }
    },
    {
      "number": 56075,
      "class": "Bus",
      "name": "HANNIBAL 6 1",
      "init": {
        "Vr": 0.4536829652360503,
        "Vi": -0.9392454064029817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7611332504288,
        "longitude": -91.3850549051295
      }
    },
    {
      "number": 56076,
      "class": "Bus",
      "name": "HANNIBAL 6 2",
      "init": {
        "Vr": 0.4538749759381863,
        "Vi": -0.9392485346499596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7611332504288,
        "longitude": -91.3850549051295
      }
    },
    {
      "number": 56077,
      "class": "Bus",
      "name": "HANNIBAL 7 1",
      "init": {
        "Vr": 0.4066513524237341,
        "Vi": -0.9506984044960595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6764217530402,
        "longitude": -91.3949912260354
      }
    },
    {
      "number": 56078,
      "class": "Bus",
      "name": "MONROE CITY 1 1",
      "init": {
        "Vr": 0.4629181269843162,
        "Vi": -0.9363372763979292
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6406586794804,
        "longitude": -91.7131184758269
      }
    },
    {
      "number": 56079,
      "class": "Bus",
      "name": "PALMYRA 15 1",
      "init": {
        "Vr": 0.46591318263773596,
        "Vi": -0.9355370169410748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7234028573122,
        "longitude": -91.6159530860183
      }
    },
    {
      "number": 56080,
      "class": "Bus",
      "name": "PALMYRA 15 2",
      "init": {
        "Vr": 0.4351954066866229,
        "Vi": -0.9529350481495786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7234028573122,
        "longitude": -91.6159530860183
      }
    },
    {
      "number": 56081,
      "class": "Bus",
      "name": "PALMYRA 15 3",
      "init": {
        "Vr": 0.4661668401674807,
        "Vi": -0.93549722831474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7234028573122,
        "longitude": -91.6159530860183
      }
    },
    {
      "number": 56082,
      "class": "Bus",
      "name": "CROCKER 1",
      "init": {
        "Vr": 0.5660824029069672,
        "Vi": -0.8578869256603777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0077089743647,
        "longitude": -92.301940055817
      }
    },
    {
      "number": 56083,
      "class": "Bus",
      "name": "CROCKER 2",
      "init": {
        "Vr": 0.5660425677564714,
        "Vi": -0.857883133862634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0077089743647,
        "longitude": -92.301940055817
      }
    },
    {
      "number": 56084,
      "class": "Bus",
      "name": "ELDON 3 1",
      "init": {
        "Vr": 0.573990401822694,
        "Vi": -0.8631321497314216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3727753805898,
        "longitude": -92.6154782328109
      }
    },
    {
      "number": 56085,
      "class": "Bus",
      "name": "ELDON 4 1",
      "init": {
        "Vr": 0.5864114034844933,
        "Vi": -0.8523201429039277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3182568024651,
        "longitude": -92.5863768907201
      }
    },
    {
      "number": 56086,
      "class": "Bus",
      "name": "ELDON 4 2",
      "init": {
        "Vr": 0.5862709801900786,
        "Vi": -0.8523542567272472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3182568024651,
        "longitude": -92.5863768907201
      }
    },
    {
      "number": 56087,
      "class": "Bus",
      "name": "ELDON 5 1",
      "init": {
        "Vr": 0.5935785062363386,
        "Vi": -0.8481816523536341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3199032724592,
        "longitude": -92.5559149013505
      }
    },
    {
      "number": 56088,
      "class": "Bus",
      "name": "ELDON 5 2",
      "init": {
        "Vr": 0.5937318150316846,
        "Vi": -0.8481602449724734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3199032724592,
        "longitude": -92.5559149013505
      }
    },
    {
      "number": 56089,
      "class": "Bus",
      "name": "IBERIA 1 1",
      "init": {
        "Vr": 0.5701039358980908,
        "Vi": -0.8565662002893808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0459925697916,
        "longitude": -92.3931296409143
      }
    },
    {
      "number": 56090,
      "class": "Bus",
      "name": "IBERIA 2 1",
      "init": {
        "Vr": 0.6063581742327033,
        "Vi": -0.8469110072943287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1590281919537,
        "longitude": -92.392646696299
      }
    },
    {
      "number": 56091,
      "class": "Bus",
      "name": "IBERIA 2 2",
      "init": {
        "Vr": 0.5928933222847336,
        "Vi": -0.8576702165664553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1590281919537,
        "longitude": -92.392646696299
      }
    },
    {
      "number": 56092,
      "class": "Bus",
      "name": "IBERIA 2 3",
      "init": {
        "Vr": 0.6062407671709704,
        "Vi": -0.8469607777469694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1590281919537,
        "longitude": -92.392646696299
      }
    },
    {
      "number": 56093,
      "class": "Bus",
      "name": "TUSCUMBIA 6 1",
      "init": {
        "Vr": 0.5708320152762189,
        "Vi": -0.8625334192282598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2501351954148,
        "longitude": -92.3825938333354
      }
    },
    {
      "number": 56094,
      "class": "Bus",
      "name": "CHARLESTON 57 1",
      "init": {
        "Vr": 0.3068918609071296,
        "Vi": -0.9775654222534886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8596148741337,
        "longitude": -89.2130132643469
      }
    },
    {
      "number": 56095,
      "class": "Bus",
      "name": "CHARLESTON 58 1",
      "init": {
        "Vr": 0.4312680420272095,
        "Vi": -0.9444243519932073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.004276699943,
        "longitude": -89.2362319226224
      }
    },
    {
      "number": 56096,
      "class": "Bus",
      "name": "CHARLESTON 58 2",
      "init": {
        "Vr": 0.41094485839472056,
        "Vi": -0.9566434606942673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.004276699943,
        "longitude": -89.2362319226224
      }
    },
    {
      "number": 56097,
      "class": "Bus",
      "name": "CHARLESTON 58 3",
      "init": {
        "Vr": 0.4314190445119052,
        "Vi": -0.9444148714599793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.004276699943,
        "longitude": -89.2362319226224
      }
    },
    {
      "number": 56098,
      "class": "Bus",
      "name": "CHARLESTON 59 1",
      "init": {
        "Vr": 0.4598371591556378,
        "Vi": -0.9307349205770605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8345715229065,
        "longitude": -89.2644288080455
      }
    },
    {
      "number": 56099,
      "class": "Bus",
      "name": "EAST PRAIRIE 1 1",
      "init": {
        "Vr": 0.3438893642428411,
        "Vi": -0.9821483681787814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6912037169829,
        "longitude": -89.2972983570071
      }
    },
    {
      "number": 56100,
      "class": "Bus",
      "name": "EAST PRAIRIE 2 1",
      "init": {
        "Vr": 0.3942259931878871,
        "Vi": -0.9568471774663003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7571076940378,
        "longitude": -89.290228625624
      }
    },
    {
      "number": 56101,
      "class": "Bus",
      "name": "EAST PRAIRIE 3 1",
      "init": {
        "Vr": 0.42942389685239246,
        "Vi": -0.9298411900906473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6310012644634,
        "longitude": -89.3172223423078
      }
    },
    {
      "number": 56102,
      "class": "Bus",
      "name": "EAST PRAIRIE 3 2",
      "init": {
        "Vr": 0.3400571215761592,
        "Vi": -0.9840403575230917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6310012644634,
        "longitude": -89.3172223423078
      }
    },
    {
      "number": 56103,
      "class": "Bus",
      "name": "EAST PRAIRIE 3 3",
      "init": {
        "Vr": 0.3431313759558012,
        "Vi": -0.9900734737609048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6310012644634,
        "longitude": -89.3172223423078
      }
    },
    {
      "number": 56104,
      "class": "Bus",
      "name": "EAST PRAIRIE 3 4",
      "init": {
        "Vr": 0.4293596204492063,
        "Vi": -0.9298430484369243
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6310012644634,
        "longitude": -89.3172223423078
      }
    },
    {
      "number": 56105,
      "class": "Bus",
      "name": "EAST PRAIRIE 3 6",
      "init": {
        "Vr": 0.3393980238649362,
        "Vi": -0.9841852274526615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6310012644634,
        "longitude": -89.3172223423078
      }
    },
    {
      "number": 56106,
      "class": "Bus",
      "name": "MADISON 84 1",
      "init": {
        "Vr": 0.5103980249684208,
        "Vi": -0.9086636406502328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4725552609083,
        "longitude": -92.2400368398628
      }
    },
    {
      "number": 56107,
      "class": "Bus",
      "name": "MADISON 84 2",
      "init": {
        "Vr": 0.5104515658080896,
        "Vi": -0.9086538990259307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4725552609083,
        "longitude": -92.2400368398628
      }
    },
    {
      "number": 56108,
      "class": "Bus",
      "name": "MADISON 85 1",
      "init": {
        "Vr": 0.5035388387348535,
        "Vi": -0.9127439934331788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5734460302027,
        "longitude": -92.216264463791
      }
    },
    {
      "number": 56109,
      "class": "Bus",
      "name": "MOBERLY 1 1",
      "init": {
        "Vr": 0.508175660044455,
        "Vi": -0.9014343530246409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3656909461005,
        "longitude": -92.4181749818731
      }
    },
    {
      "number": 56110,
      "class": "Bus",
      "name": "MOBERLY 2 1",
      "init": {
        "Vr": 0.5313388059241315,
        "Vi": -0.895193689608298
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3003529975205,
        "longitude": -92.386199265128
      }
    },
    {
      "number": 56111,
      "class": "Bus",
      "name": "MOBERLY 2 2",
      "init": {
        "Vr": 0.514087927518432,
        "Vi": -0.9073600598296536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3003529975205,
        "longitude": -92.386199265128
      }
    },
    {
      "number": 56112,
      "class": "Bus",
      "name": "MOBERLY 2 3",
      "init": {
        "Vr": 0.531180425003032,
        "Vi": -0.895229873491711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3003529975205,
        "longitude": -92.386199265128
      }
    },
    {
      "number": 56113,
      "class": "Bus",
      "name": "MOBERLY 3 1",
      "init": {
        "Vr": 0.5075892137031649,
        "Vi": -0.9042520429873084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3525379131755,
        "longitude": -92.3713395939703
      }
    },
    {
      "number": 56114,
      "class": "Bus",
      "name": "MOBERLY 3 2",
      "init": {
        "Vr": 0.5074278847350874,
        "Vi": -0.904260659120874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3525379131755,
        "longitude": -92.3713395939703
      }
    },
    {
      "number": 56115,
      "class": "Bus",
      "name": "MOBERLY 4 1",
      "init": {
        "Vr": 0.5361433666811897,
        "Vi": -0.8938860185362852
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4423634161566,
        "longitude": -92.3642267328669
      }
    },
    {
      "number": 56116,
      "class": "Bus",
      "name": "MOBERLY 4 2",
      "init": {
        "Vr": 0.5236874859266613,
        "Vi": -0.9039768371843252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4423634161566,
        "longitude": -92.3642267328669
      }
    },
    {
      "number": 56117,
      "class": "Bus",
      "name": "MOBERLY 4 3",
      "init": {
        "Vr": 0.5359581277640535,
        "Vi": -0.8939002735603533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4423634161566,
        "longitude": -92.3642267328669
      }
    },
    {
      "number": 56118,
      "class": "Bus",
      "name": "PARIS 12 1",
      "init": {
        "Vr": 0.5048707890551101,
        "Vi": -0.911925464127733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4540693694335,
        "longitude": -92.0658611954112
      }
    },
    {
      "number": 56119,
      "class": "Bus",
      "name": "PARIS 12 2",
      "init": {
        "Vr": 0.48486588612390263,
        "Vi": -0.9247520869455287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4540693694335,
        "longitude": -92.0658611954112
      }
    },
    {
      "number": 56120,
      "class": "Bus",
      "name": "PARIS 12 3",
      "init": {
        "Vr": 0.5047970943696671,
        "Vi": -0.9119128820920788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4540693694335,
        "longitude": -92.0658611954112
      }
    },
    {
      "number": 56121,
      "class": "Bus",
      "name": "PARIS 13 1",
      "init": {
        "Vr": 0.4842748138314778,
        "Vi": -0.9226601847038086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3855088610807,
        "longitude": -92.0021042695766
      }
    },
    {
      "number": 56122,
      "class": "Bus",
      "name": "PERRY 21 1",
      "init": {
        "Vr": 0.4540919421619426,
        "Vi": -0.942691280156979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4966503083361,
        "longitude": -91.6921722089354
      }
    },
    {
      "number": 56123,
      "class": "Bus",
      "name": "SHELBINA 1 1",
      "init": {
        "Vr": 0.46563310561881677,
        "Vi": -0.9340314944756094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5732064330556,
        "longitude": -91.9288613645949
      }
    },
    {
      "number": 56124,
      "class": "Bus",
      "name": "SHELBINA 2 1",
      "init": {
        "Vr": 0.49255850163476883,
        "Vi": -0.9198376304564398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7649890005522,
        "longitude": -91.9776702500043
      }
    },
    {
      "number": 56125,
      "class": "Bus",
      "name": "JONESBURG 1",
      "init": {
        "Vr": 0.37225610450361307,
        "Vi": -0.9707832758274844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8676284820837,
        "longitude": -91.3010336586074
      }
    },
    {
      "number": 56126,
      "class": "Bus",
      "name": "JONESBURG 2",
      "init": {
        "Vr": 0.3723323622574543,
        "Vi": -0.9707893032527117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8676284820837,
        "longitude": -91.3010336586074
      }
    },
    {
      "number": 56127,
      "class": "Bus",
      "name": "NEW FLORENCE 5 1",
      "init": {
        "Vr": 0.42313103829806276,
        "Vi": -0.9421220000467425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8641958656791,
        "longitude": -91.3960094414159
      }
    },
    {
      "number": 56128,
      "class": "Bus",
      "name": "LILBOURN 1",
      "init": {
        "Vr": 0.37413791298626564,
        "Vi": -0.9650436483398616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6690944231012,
        "longitude": -89.6442315057458
      }
    },
    {
      "number": 56129,
      "class": "Bus",
      "name": "NEW MADRID 1 1",
      "init": {
        "Vr": 0.36830541847542464,
        "Vi": -0.9684906799838418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5700270083172,
        "longitude": -89.4725309915827
      }
    },
    {
      "number": 56130,
      "class": "Bus",
      "name": "NEW MADRID 2 1",
      "init": {
        "Vr": 0.3492329895933302,
        "Vi": -0.9739476678778838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6543667007079,
        "longitude": -89.4077919967525
      }
    },
    {
      "number": 56131,
      "class": "Bus",
      "name": "PORTAGEVILLE 1 1",
      "init": {
        "Vr": 0.4051740486701919,
        "Vi": -0.9529940926820778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3609998865521,
        "longitude": -89.6582631678104
      }
    },
    {
      "number": 56132,
      "class": "Bus",
      "name": "PORTAGEVILLE 2 1",
      "init": {
        "Vr": 0.4052527398369992,
        "Vi": -0.9563610969571277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5172822960862,
        "longitude": -89.6455898880314
      }
    },
    {
      "number": 56133,
      "class": "Bus",
      "name": "PORTAGEVILLE 3 1",
      "init": {
        "Vr": 0.49011833175382935,
        "Vi": -0.9084967397880723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5544064947936,
        "longitude": -89.7250295704114
      }
    },
    {
      "number": 56134,
      "class": "Bus",
      "name": "PORTAGEVILLE 3 2",
      "init": {
        "Vr": 0.4321189605553785,
        "Vi": -0.9503234307573472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5544064947936,
        "longitude": -89.7250295704114
      }
    },
    {
      "number": 56135,
      "class": "Bus",
      "name": "PORTAGEVILLE 3 3",
      "init": {
        "Vr": 0.4900074501708959,
        "Vi": -0.9085052570390955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5544064947936,
        "longitude": -89.7250295704114
      }
    },
    {
      "number": 56136,
      "class": "Bus",
      "name": "SIKESTON 1 1",
      "init": {
        "Vr": 0.41053039688273973,
        "Vi": -0.9438915279113143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8702211730707,
        "longitude": -89.5638091306105
      }
    },
    {
      "number": 56137,
      "class": "Bus",
      "name": "SIKESTON 1 2",
      "init": {
        "Vr": 0.4103287872834042,
        "Vi": -0.9439094775448659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8702211730707,
        "longitude": -89.5638091306105
      }
    },
    {
      "number": 56138,
      "class": "Bus",
      "name": "SIKESTON 2 1",
      "init": {
        "Vr": 0.4726542399745914,
        "Vi": -0.9266067637467474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9163369149397,
        "longitude": -89.6443448755219
      }
    },
    {
      "number": 56139,
      "class": "Bus",
      "name": "SIKESTON 2 2",
      "init": {
        "Vr": 0.47243415181234244,
        "Vi": -0.9266315007375998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9163369149397,
        "longitude": -89.6443448755219
      }
    },
    {
      "number": 56140,
      "class": "Bus",
      "name": "SIKESTON 3 1",
      "init": {
        "Vr": 0.45706343579407815,
        "Vi": -0.9276910206287087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.841270531523,
        "longitude": -89.5164079934676
      }
    },
    {
      "number": 56141,
      "class": "Bus",
      "name": "SIKESTON 3 2",
      "init": {
        "Vr": 0.4137187408310551,
        "Vi": -0.9360471354764104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.841270531523,
        "longitude": -89.5164079934676
      }
    },
    {
      "number": 56142,
      "class": "Bus",
      "name": "SIKESTON 3 3",
      "init": {
        "Vr": 0.2715391037328915,
        "Vi": -0.9270346827039744
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.841270531523,
        "longitude": -89.5164079934676
      }
    },
    {
      "number": 56143,
      "class": "Bus",
      "name": "SIKESTON 3 4",
      "init": {
        "Vr": 0.4133244793153496,
        "Vi": -0.9436702993961446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.841270531523,
        "longitude": -89.5164079934676
      }
    },
    {
      "number": 56144,
      "class": "Bus",
      "name": "SIKESTON 3 5",
      "init": {
        "Vr": 0.4573505328762571,
        "Vi": -0.9276473842921158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.841270531523,
        "longitude": -89.5164079934676
      }
    },
    {
      "number": 56145,
      "class": "Bus",
      "name": "SIKESTON 4 1",
      "init": {
        "Vr": 0.39912658110707805,
        "Vi": -0.9480828478711846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.93569390819,
        "longitude": -89.6452661602575
      }
    },
    {
      "number": 56146,
      "class": "Bus",
      "name": "ALTON 10 1",
      "init": {
        "Vr": 0.5797245238655372,
        "Vi": -0.8506100202491429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6608707173626,
        "longitude": -91.3412507289324
      }
    },
    {
      "number": 56147,
      "class": "Bus",
      "name": "ALTON 10 2",
      "init": {
        "Vr": 0.5777861650030723,
        "Vi": -0.8451670294976948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6608707173626,
        "longitude": -91.3412507289324
      }
    },
    {
      "number": 56148,
      "class": "Bus",
      "name": "ALTON 10 3",
      "init": {
        "Vr": 0.579586053370978,
        "Vi": -0.850602178653517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6608707173626,
        "longitude": -91.3412507289324
      }
    },
    {
      "number": 56149,
      "class": "Bus",
      "name": "BIRCH TREE 1 1",
      "init": {
        "Vr": 0.5831483907487155,
        "Vi": -0.8601789835694452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9315167472139,
        "longitude": -91.4551933556886
      }
    },
    {
      "number": 56150,
      "class": "Bus",
      "name": "BIRCH TREE 2 1",
      "init": {
        "Vr": 0.6330898207693938,
        "Vi": -0.8127621724395925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8991357184205,
        "longitude": -91.5498333261196
      }
    },
    {
      "number": 56151,
      "class": "Bus",
      "name": "BIRCH TREE 2 2",
      "init": {
        "Vr": 0.6130306306384463,
        "Vi": -0.8446987930718526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8991357184205,
        "longitude": -91.5498333261196
      }
    },
    {
      "number": 56152,
      "class": "Bus",
      "name": "BIRCH TREE 2 3",
      "init": {
        "Vr": 0.6330069907546624,
        "Vi": -0.8127714990915568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8991357184205,
        "longitude": -91.5498333261196
      }
    },
    {
      "number": 56153,
      "class": "Bus",
      "name": "GATEWOOD 1",
      "init": {
        "Vr": 0.5585924637248707,
        "Vi": -0.8636219075230821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5431182266357,
        "longitude": -91.1280746296745
      }
    },
    {
      "number": 56154,
      "class": "Bus",
      "name": "GATEWOOD 2",
      "init": {
        "Vr": 0.5586251549290215,
        "Vi": -0.8636238422842892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5431182266357,
        "longitude": -91.1280746296745
      }
    },
    {
      "number": 56155,
      "class": "Bus",
      "name": "THAYER 1 1",
      "init": {
        "Vr": 0.5958911525401146,
        "Vi": -0.829506753574041
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6185731767843,
        "longitude": -91.4994579917387
      }
    },
    {
      "number": 56156,
      "class": "Bus",
      "name": "THAYER 1 2",
      "init": {
        "Vr": 0.5958390881592168,
        "Vi": -0.8295149961092408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6185731767843,
        "longitude": -91.4994579917387
      }
    },
    {
      "number": 56157,
      "class": "Bus",
      "name": "THAYER 2 1",
      "init": {
        "Vr": 0.5857940318728391,
        "Vi": -0.8359278440049644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7079721873052,
        "longitude": -91.4387993511122
      }
    },
    {
      "number": 56158,
      "class": "Bus",
      "name": "THAYER 3 1",
      "init": {
        "Vr": 0.5826219507775343,
        "Vi": -0.839707642128027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5723745310647,
        "longitude": -91.4443920046983
      }
    },
    {
      "number": 56159,
      "class": "Bus",
      "name": "WINONA 7 1",
      "init": {
        "Vr": 0.4981548277055385,
        "Vi": -0.9075814482162999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0177810604251,
        "longitude": -91.1773406846658
      }
    },
    {
      "number": 56160,
      "class": "Bus",
      "name": "WINONA 8 1",
      "init": {
        "Vr": 0.5541006834353296,
        "Vi": -0.8722252327890113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8911248469555,
        "longitude": -91.2599186903546
      }
    },
    {
      "number": 56161,
      "class": "Bus",
      "name": "BONNOTS MILL 1",
      "init": {
        "Vr": 0.4518885316586626,
        "Vi": -0.9334221640789622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5237140891,
        "longitude": -91.9761474088318
      }
    },
    {
      "number": 56162,
      "class": "Bus",
      "name": "CHAMOIS 1 1",
      "init": {
        "Vr": 0.4480612569797862,
        "Vi": -0.9406787762234176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6491273097727,
        "longitude": -91.8166869154635
      }
    },
    {
      "number": 56163,
      "class": "Bus",
      "name": "FREEBURG 4 1",
      "init": {
        "Vr": 0.45778392195627166,
        "Vi": -0.9016657110276255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3559386156605,
        "longitude": -92.0705758134035
      }
    },
    {
      "number": 56164,
      "class": "Bus",
      "name": "GAINESVILLE 38 1",
      "init": {
        "Vr": 0.7182992501398691,
        "Vi": -0.7429399470293387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.583136466522,
        "longitude": -92.4302257697166
      }
    },
    {
      "number": 56165,
      "class": "Bus",
      "name": "GAINESVILLE 39 1",
      "init": {
        "Vr": 0.7271657444712869,
        "Vi": -0.7363321139751109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5213193132612,
        "longitude": -92.4607777141054
      }
    },
    {
      "number": 56166,
      "class": "Bus",
      "name": "GAINESVILLE 40 1",
      "init": {
        "Vr": 0.7135674271109218,
        "Vi": -0.7386617402851192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6574874872652,
        "longitude": -92.3449913679494
      }
    },
    {
      "number": 56167,
      "class": "Bus",
      "name": "GAINESVILLE 40 2",
      "init": {
        "Vr": 0.7154268321845305,
        "Vi": -0.7515129680039282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6574874872652,
        "longitude": -92.3449913679494
      }
    },
    {
      "number": 56168,
      "class": "Bus",
      "name": "GAINESVILLE 40 3",
      "init": {
        "Vr": 0.7135157435221176,
        "Vi": -0.7386900527624957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6574874872652,
        "longitude": -92.3449913679494
      }
    },
    {
      "number": 56169,
      "class": "Bus",
      "name": "THORNFIELD 1",
      "init": {
        "Vr": 0.7392913846419923,
        "Vi": -0.7282784373553758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6546036516739,
        "longitude": -92.6145941141246
      }
    },
    {
      "number": 56170,
      "class": "Bus",
      "name": "WASOLA 1",
      "init": {
        "Vr": 0.7085976909239963,
        "Vi": -0.7525110223956271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7350457614432,
        "longitude": -92.4188172685839
      }
    },
    {
      "number": 56171,
      "class": "Bus",
      "name": "BRAGG CITY 1",
      "init": {
        "Vr": 0.44912394095721897,
        "Vi": -0.9191673438728692
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2578655614939,
        "longitude": -89.9091053186652
      }
    },
    {
      "number": 56172,
      "class": "Bus",
      "name": "BRAGG CITY 2",
      "init": {
        "Vr": 0.44915466457522774,
        "Vi": -0.9191698425343404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2578655614939,
        "longitude": -89.9091053186652
      }
    },
    {
      "number": 56173,
      "class": "Bus",
      "name": "CARUTHERSVILLE 1 1",
      "init": {
        "Vr": 0.4446731295976636,
        "Vi": -0.9210851964898216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1464008030522,
        "longitude": -89.6144285911317
      }
    },
    {
      "number": 56174,
      "class": "Bus",
      "name": "CARUTHERSVILLE 2 1",
      "init": {
        "Vr": 0.5228806390276641,
        "Vi": -0.890354973419966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1883293197959,
        "longitude": -89.6880093408804
      }
    },
    {
      "number": 56175,
      "class": "Bus",
      "name": "CARUTHERSVILLE 2 2",
      "init": {
        "Vr": 0.46838891450968423,
        "Vi": -0.9146723780161904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1883293197959,
        "longitude": -89.6880093408804
      }
    },
    {
      "number": 56176,
      "class": "Bus",
      "name": "CARUTHERSVILLE 2 3",
      "init": {
        "Vr": 0.5233990618175628,
        "Vi": -0.8902178546471766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1883293197959,
        "longitude": -89.6880093408804
      }
    },
    {
      "number": 56177,
      "class": "Bus",
      "name": "CARUTHERSVILLE 3 1",
      "init": {
        "Vr": 0.45954398357532245,
        "Vi": -0.916130620393447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1313240917248,
        "longitude": -89.6755988654704
      }
    },
    {
      "number": 56178,
      "class": "Bus",
      "name": "HAYTI 1",
      "init": {
        "Vr": 0.43401002404665273,
        "Vi": -0.9284835519265986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2564710308307,
        "longitude": -89.7070591263618
      }
    },
    {
      "number": 56179,
      "class": "Bus",
      "name": "FROHNA 1",
      "init": {
        "Vr": 0.34214728165357683,
        "Vi": -0.9620305653779327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6299794480068,
        "longitude": -89.6443459231984
      }
    },
    {
      "number": 56180,
      "class": "Bus",
      "name": "NEWBURG 7 1",
      "init": {
        "Vr": 0.49219042087193915,
        "Vi": -0.8972152904689904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.742539698864,
        "longitude": -91.912383781575
      }
    },
    {
      "number": 56181,
      "class": "Bus",
      "name": "NEWBURG 7 2",
      "init": {
        "Vr": 0.4921904208719392,
        "Vi": -0.8972152904689902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.742539698864,
        "longitude": -91.912383781575
      }
    },
    {
      "number": 56182,
      "class": "Bus",
      "name": "NEWBURG 7 3",
      "init": {
        "Vr": 0.4921904208719392,
        "Vi": -0.8972152904689902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.742539698864,
        "longitude": -91.912383781575
      }
    },
    {
      "number": 56183,
      "class": "Bus",
      "name": "NEWBURG 7 4",
      "init": {
        "Vr": 0.4921904208719392,
        "Vi": -0.8972152904689901
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.742539698864,
        "longitude": -91.912383781575
      }
    },
    {
      "number": 56184,
      "class": "Bus",
      "name": "NEWBURG 7 5",
      "init": {
        "Vr": 0.4921321060645794,
        "Vi": -0.8972220313813789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.742539698864,
        "longitude": -91.912383781575
      }
    },
    {
      "number": 56185,
      "class": "Bus",
      "name": "NEWBURG 7 7",
      "init": {
        "Vr": 0.4922529455329337,
        "Vi": -0.8972027695558433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.742539698864,
        "longitude": -91.912383781575
      }
    },
    {
      "number": 56186,
      "class": "Bus",
      "name": "NEWBURG 8 1",
      "init": {
        "Vr": 0.4688094753054363,
        "Vi": -0.9110056622601416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.864286116751,
        "longitude": -91.9041720402577
      }
    },
    {
      "number": 56187,
      "class": "Bus",
      "name": "LOUISIANA 1 1",
      "init": {
        "Vr": 0.4366284161433221,
        "Vi": -0.9450116391652779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4591337556598,
        "longitude": -91.1316571476509
      }
    },
    {
      "number": 56188,
      "class": "Bus",
      "name": "LOUISIANA 1 2",
      "init": {
        "Vr": 0.40355336490595145,
        "Vi": -0.9596843802202368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4591337556598,
        "longitude": -91.1316571476509
      }
    },
    {
      "number": 56189,
      "class": "Bus",
      "name": "LOUISIANA 1 3",
      "init": {
        "Vr": 0.37396107964436903,
        "Vi": -0.9728120978994776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4591337556598,
        "longitude": -91.1316571476509
      }
    },
    {
      "number": 56190,
      "class": "Bus",
      "name": "LOUISIANA 1 4",
      "init": {
        "Vr": 0.37396107964436903,
        "Vi": -0.9728120978994778
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4591337556598,
        "longitude": -91.1316571476509
      }
    },
    {
      "number": 56191,
      "class": "Bus",
      "name": "LOUISIANA 1 5",
      "init": {
        "Vr": 0.4365151053341168,
        "Vi": -0.9450019999016457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4591337556598,
        "longitude": -91.1316571476509
      }
    },
    {
      "number": 56192,
      "class": "Bus",
      "name": "LOUISIANA 2 1",
      "init": {
        "Vr": 0.3814106794848128,
        "Vi": -0.9643330583712972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5305279954872,
        "longitude": -91.0772559132648
      }
    },
    {
      "number": 56193,
      "class": "Bus",
      "name": "NEW LONDON 21 1",
      "init": {
        "Vr": 0.4145743786566326,
        "Vi": -0.9528075533867756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5598031175566,
        "longitude": -91.3179299286918
      }
    },
    {
      "number": 56194,
      "class": "Bus",
      "name": "NEW LONDON 21 2",
      "init": {
        "Vr": 0.4144867541772182,
        "Vi": -0.95280159749813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5598031175566,
        "longitude": -91.3179299286918
      }
    },
    {
      "number": 56195,
      "class": "Bus",
      "name": "NEW LONDON 22 1",
      "init": {
        "Vr": 0.4568119125458861,
        "Vi": -0.9361802495629716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5812195316024,
        "longitude": -91.3932652785673
      }
    },
    {
      "number": 56196,
      "class": "Bus",
      "name": "NEW LONDON 22 2",
      "init": {
        "Vr": 0.42198870807813554,
        "Vi": -0.9543698503458398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5812195316024,
        "longitude": -91.3932652785673
      }
    },
    {
      "number": 56197,
      "class": "Bus",
      "name": "NEW LONDON 22 3",
      "init": {
        "Vr": 0.4566985846369186,
        "Vi": -0.9361845687929758
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5812195316024,
        "longitude": -91.3932652785673
      }
    },
    {
      "number": 56198,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 1 1",
      "init": {
        "Vr": 0.566941946605083,
        "Vi": -0.8598986938579828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7300903465613,
        "longitude": -92.0981064765266
      }
    },
    {
      "number": 56199,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 1 2",
      "init": {
        "Vr": 0.5720691444919364,
        "Vi": -0.8725375294060639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7300903465613,
        "longitude": -92.0981064765266
      }
    },
    {
      "number": 56200,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 1 3",
      "init": {
        "Vr": 0.5667549262613334,
        "Vi": -0.8599092544440785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7300903465613,
        "longitude": -92.0981064765266
      }
    },
    {
      "number": 56201,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 2 1",
      "init": {
        "Vr": 0.5398600407141315,
        "Vi": -0.8717816866853009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7602005768689,
        "longitude": -92.1926884282698
      }
    },
    {
      "number": 56202,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 2 2",
      "init": {
        "Vr": 0.5397341537908947,
        "Vi": -0.8718100374590058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7602005768689,
        "longitude": -92.1926884282698
      }
    },
    {
      "number": 56203,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 3 1",
      "init": {
        "Vr": 0.5860821017151365,
        "Vi": -0.8534159392953565
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6896009347754,
        "longitude": -92.2199932312588
      }
    },
    {
      "number": 56204,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 3 2",
      "init": {
        "Vr": 0.5823625264882522,
        "Vi": -0.8593038280365444
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6896009347754,
        "longitude": -92.2199932312588
      }
    },
    {
      "number": 56205,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 3 3",
      "init": {
        "Vr": 0.5526282063885218,
        "Vi": -0.8791521192760055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6896009347754,
        "longitude": -92.2199932312588
      }
    },
    {
      "number": 56206,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 3 4",
      "init": {
        "Vr": 0.581971528208398,
        "Vi": -0.8588140717807006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6896009347754,
        "longitude": -92.2199932312588
      }
    },
    {
      "number": 56207,
      "class": "Bus",
      "name": "FORT LEONARD WOOD 3 6",
      "init": {
        "Vr": 0.5868016858538516,
        "Vi": -0.8540136341774783
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6896009347754,
        "longitude": -92.2199932312588
      }
    },
    {
      "number": 56208,
      "class": "Bus",
      "name": "SAINT ROBERT 1 1",
      "init": {
        "Vr": 0.5334173017351787,
        "Vi": -0.8850164754490903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8748425577978,
        "longitude": -92.1446320997918
      }
    },
    {
      "number": 56209,
      "class": "Bus",
      "name": "SAINT ROBERT 2 1",
      "init": {
        "Vr": 0.5394104361362653,
        "Vi": -0.8814400214279876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8350823345896,
        "longitude": -92.0969714700832
      }
    },
    {
      "number": 56210,
      "class": "Bus",
      "name": "SAINT ROBERT 3 1",
      "init": {
        "Vr": 0.5568141245401061,
        "Vi": -0.8610448773309346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.851603756509,
        "longitude": -92.1674152239588
      }
    },
    {
      "number": 56211,
      "class": "Bus",
      "name": "SAINT ROBERT 3 2",
      "init": {
        "Vr": 0.5397624440157699,
        "Vi": -0.8852182614076685
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.851603756509,
        "longitude": -92.1674152239588
      }
    },
    {
      "number": 56212,
      "class": "Bus",
      "name": "SAINT ROBERT 3 3",
      "init": {
        "Vr": 0.5566982955075777,
        "Vi": -0.8610418167725866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.851603756509,
        "longitude": -92.1674152239588
      }
    },
    {
      "number": 56213,
      "class": "Bus",
      "name": "WAYNESVILLE 7 1",
      "init": {
        "Vr": 0.5545310280169338,
        "Vi": -0.8606658532358765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.843747054798,
        "longitude": -92.2830787453068
      }
    },
    {
      "number": 56214,
      "class": "Bus",
      "name": "WAYNESVILLE 7 2",
      "init": {
        "Vr": 0.539513904334363,
        "Vi": -0.8587950261609818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.843747054798,
        "longitude": -92.2830787453068
      }
    },
    {
      "number": 56215,
      "class": "Bus",
      "name": "WAYNESVILLE 7 3",
      "init": {
        "Vr": 0.5426474008004426,
        "Vi": -0.8591853959241835
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.843747054798,
        "longitude": -92.2830787453068
      }
    },
    {
      "number": 56216,
      "class": "Bus",
      "name": "WAYNESVILLE 7 4",
      "init": {
        "Vr": 0.5426474008004427,
        "Vi": -0.8591853959241835
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.843747054798,
        "longitude": -92.2830787453068
      }
    },
    {
      "number": 56217,
      "class": "Bus",
      "name": "WAYNESVILLE 7 5",
      "init": {
        "Vr": 0.5546282336882362,
        "Vi": -0.8606966110495786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.843747054798,
        "longitude": -92.2830787453068
      }
    },
    {
      "number": 56218,
      "class": "Bus",
      "name": "WAYNESVILLE 8 1",
      "init": {
        "Vr": 0.5379800633747083,
        "Vi": -0.8644506637498943
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8113872341234,
        "longitude": -92.2319235813363
      }
    },
    {
      "number": 56219,
      "class": "Bus",
      "name": "WAYNESVILLE 8 2",
      "init": {
        "Vr": 0.5378295504520908,
        "Vi": -0.8644659200396211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8113872341234,
        "longitude": -92.2319235813363
      }
    },
    {
      "number": 56220,
      "class": "Bus",
      "name": "WAYNESVILLE 9 1",
      "init": {
        "Vr": 0.5390977754192224,
        "Vi": -0.8616711883562626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8439634607801,
        "longitude": -92.2539210840921
      }
    },
    {
      "number": 56221,
      "class": "Bus",
      "name": "CAIRO 13 1",
      "init": {
        "Vr": 0.5352018452101653,
        "Vi": -0.8911974014458084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5506426399642,
        "longitude": -92.5108199434247
      }
    },
    {
      "number": 56222,
      "class": "Bus",
      "name": "HUNTSVILLE 26 1",
      "init": {
        "Vr": 0.5319752211817864,
        "Vi": -0.8923938703388413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3951342113923,
        "longitude": -92.5669595749056
      }
    },
    {
      "number": 56223,
      "class": "Bus",
      "name": "HUNTSVILLE 27 1",
      "init": {
        "Vr": 0.5370861075654118,
        "Vi": -0.8906473017081808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4932587207256,
        "longitude": -92.5809574517788
      }
    },
    {
      "number": 56224,
      "class": "Bus",
      "name": "CENTERVILLE 15 1",
      "init": {
        "Vr": 0.49287005012896545,
        "Vi": -0.9131157998614764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3884497157968,
        "longitude": -91.0172511273131
      }
    },
    {
      "number": 56225,
      "class": "Bus",
      "name": "ELLINGTON 4 1",
      "init": {
        "Vr": 0.5398470796234196,
        "Vi": -0.8791488726982494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2311846208454,
        "longitude": -91.03056114711
      }
    },
    {
      "number": 56226,
      "class": "Bus",
      "name": "ELLINGTON 4 2",
      "init": {
        "Vr": 0.5165502356002383,
        "Vi": -0.9076940120983917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2311846208454,
        "longitude": -91.03056114711
      }
    },
    {
      "number": 56227,
      "class": "Bus",
      "name": "ELLINGTON 4 3",
      "init": {
        "Vr": 0.5397760971927562,
        "Vi": -0.8791560345263119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2311846208454,
        "longitude": -91.03056114711
      }
    },
    {
      "number": 56228,
      "class": "Bus",
      "name": "ELLINGTON 5 1",
      "init": {
        "Vr": 0.5014709464297638,
        "Vi": -0.9077711222877523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1138098398239,
        "longitude": -91.0918804335684
      }
    },
    {
      "number": 56229,
      "class": "Bus",
      "name": "PIEDMONT 7 1",
      "init": {
        "Vr": 0.49813116284874714,
        "Vi": -0.9125169216707394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2520270583907,
        "longitude": -90.6254947725294
      }
    },
    {
      "number": 56230,
      "class": "Bus",
      "name": "PIEDMONT 7 2",
      "init": {
        "Vr": 0.4980071196041586,
        "Vi": -0.9125107177408547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2520270583907,
        "longitude": -90.6254947725294
      }
    },
    {
      "number": 56231,
      "class": "Bus",
      "name": "PIEDMONT 8 1",
      "init": {
        "Vr": 0.4817470257893491,
        "Vi": -0.916813084719287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0648184744659,
        "longitude": -90.5447864823924
      }
    },
    {
      "number": 56232,
      "class": "Bus",
      "name": "PIEDMONT 8 2",
      "init": {
        "Vr": 0.4476527531509109,
        "Vi": -0.9404026226326704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0648184744659,
        "longitude": -90.5447864823924
      }
    },
    {
      "number": 56233,
      "class": "Bus",
      "name": "PIEDMONT 8 3",
      "init": {
        "Vr": 0.4821544291222472,
        "Vi": -0.9167166532858899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0648184744659,
        "longitude": -90.5447864823924
      }
    },
    {
      "number": 56234,
      "class": "Bus",
      "name": "PIEDMONT 9 1",
      "init": {
        "Vr": 0.4357372789740123,
        "Vi": -0.942302656331452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1048498324755,
        "longitude": -90.5979249552991
      }
    },
    {
      "number": 56235,
      "class": "Bus",
      "name": "PIEDMONT 9 2",
      "init": {
        "Vr": 0.43566642159370167,
        "Vi": -0.9422942391261158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1048498324755,
        "longitude": -90.5979249552991
      }
    },
    {
      "number": 56236,
      "class": "Bus",
      "name": "LANCASTER 42 1",
      "init": {
        "Vr": 0.5075027555365074,
        "Vi": -0.916859379284841
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5246747894708,
        "longitude": -92.4909456785666
      }
    },
    {
      "number": 56237,
      "class": "Bus",
      "name": "LANCASTER 42 2",
      "init": {
        "Vr": 0.49128533844439665,
        "Vi": -0.9185874839869531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5246747894708,
        "longitude": -92.4909456785666
      }
    },
    {
      "number": 56238,
      "class": "Bus",
      "name": "LANCASTER 42 3",
      "init": {
        "Vr": 0.5076327176899821,
        "Vi": -0.9168671864064039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5246747894708,
        "longitude": -92.4909456785666
      }
    },
    {
      "number": 56239,
      "class": "Bus",
      "name": "MEMPHIS 55 1",
      "init": {
        "Vr": 0.4400383457659216,
        "Vi": -0.9137560901897456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4292205592238,
        "longitude": -92.1385174276452
      }
    },
    {
      "number": 56240,
      "class": "Bus",
      "name": "MEMPHIS 56 1",
      "init": {
        "Vr": 0.4444740903457948,
        "Vi": -0.9150658423399756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4797646087128,
        "longitude": -92.1926081164779
      }
    },
    {
      "number": 56241,
      "class": "Bus",
      "name": "BENTON 16 1",
      "init": {
        "Vr": 0.4497829191683832,
        "Vi": -0.9369398897537513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533789401509,
        "longitude": -89.506041335241
      }
    },
    {
      "number": 56242,
      "class": "Bus",
      "name": "BENTON 16 2",
      "init": {
        "Vr": 0.43579872055389074,
        "Vi": -0.9482960524394881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533789401509,
        "longitude": -89.506041335241
      }
    },
    {
      "number": 56243,
      "class": "Bus",
      "name": "BENTON 16 3",
      "init": {
        "Vr": 0.44967435027984254,
        "Vi": -0.9369380515133252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533789401509,
        "longitude": -89.506041335241
      }
    },
    {
      "number": 56244,
      "class": "Bus",
      "name": "BENTON 17 1",
      "init": {
        "Vr": 0.3993532258902036,
        "Vi": -0.9481353110320301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0327797728035,
        "longitude": -89.6278886180687
      }
    },
    {
      "number": 56245,
      "class": "Bus",
      "name": "EMINENCE 3 1",
      "init": {
        "Vr": 0.5359995236680078,
        "Vi": -0.8810925926208607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2165989284079,
        "longitude": -91.2972028483355
      }
    },
    {
      "number": 56246,
      "class": "Bus",
      "name": "EMINENCE 3 2",
      "init": {
        "Vr": 0.5359369602624864,
        "Vi": -0.881094184014708
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2165989284079,
        "longitude": -91.2972028483355
      }
    },
    {
      "number": 56247,
      "class": "Bus",
      "name": "SUMMERSVILLE 5 1",
      "init": {
        "Vr": 0.5688676965304754,
        "Vi": -0.8332569760228409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1300316366552,
        "longitude": -91.6646041652205
      }
    },
    {
      "number": 56248,
      "class": "Bus",
      "name": "SUMMERSVILLE 5 2",
      "init": {
        "Vr": 0.568776960525698,
        "Vi": -0.8332588972631014
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1300316366552,
        "longitude": -91.6646041652205
      }
    },
    {
      "number": 56249,
      "class": "Bus",
      "name": "AUGUSTA 31 1",
      "init": {
        "Vr": 0.3174689901845496,
        "Vi": -0.9916794770196531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.558368349443,
        "longitude": -90.872558046205
      }
    },
    {
      "number": 56250,
      "class": "Bus",
      "name": "AUGUSTA 31 2",
      "init": {
        "Vr": 0.31733928623238655,
        "Vi": -0.991641876332631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.558368349443,
        "longitude": -90.872558046205
      }
    },
    {
      "number": 56251,
      "class": "Bus",
      "name": "DEFIANCE 7 1",
      "init": {
        "Vr": 0.28278556464840726,
        "Vi": -1.0018196254368168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6640647258632,
        "longitude": -90.8433390351301
      }
    },
    {
      "number": 56252,
      "class": "Bus",
      "name": "DEFIANCE 7 2",
      "init": {
        "Vr": 0.2827855646484073,
        "Vi": -1.001819625436817
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6640647258632,
        "longitude": -90.8433390351301
      }
    },
    {
      "number": 56253,
      "class": "Bus",
      "name": "DEFIANCE 7 3",
      "init": {
        "Vr": 0.2827855646484073,
        "Vi": -1.001819625436817
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6640647258632,
        "longitude": -90.8433390351301
      }
    },
    {
      "number": 56254,
      "class": "Bus",
      "name": "DEFIANCE 7 4",
      "init": {
        "Vr": 0.2827855646484073,
        "Vi": -1.0018196254368168
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6640647258632,
        "longitude": -90.8433390351301
      }
    },
    {
      "number": 56255,
      "class": "Bus",
      "name": "DEFIANCE 7 5",
      "init": {
        "Vr": 0.2828252052823502,
        "Vi": -1.0018320620432573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6640647258632,
        "longitude": -90.8433390351301
      }
    },
    {
      "number": 56256,
      "class": "Bus",
      "name": "DEFIANCE 7 7",
      "init": {
        "Vr": 0.28274677729387326,
        "Vi": -1.0018068426214644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6640647258632,
        "longitude": -90.8433390351301
      }
    },
    {
      "number": 56257,
      "class": "Bus",
      "name": "LAKE SAINT LOUIS 1 1",
      "init": {
        "Vr": 0.2755627001518147,
        "Vi": -1.0059602843959252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7993830554766,
        "longitude": -90.7831486940295
      }
    },
    {
      "number": 56258,
      "class": "Bus",
      "name": "LAKE SAINT LOUIS 1 2",
      "init": {
        "Vr": 0.2754000710125096,
        "Vi": -1.0058993719760418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7993830554766,
        "longitude": -90.7831486940295
      }
    },
    {
      "number": 56259,
      "class": "Bus",
      "name": "LAKE SAINT LOUIS 2 1",
      "init": {
        "Vr": 0.2588899392175727,
        "Vi": -0.9982014782795098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7022232576278,
        "longitude": -90.7345813532025
      }
    },
    {
      "number": 56260,
      "class": "Bus",
      "name": "LAKE SAINT LOUIS 2 2",
      "init": {
        "Vr": 0.2586194144084171,
        "Vi": -0.9980821068941829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7022232576278,
        "longitude": -90.7345813532025
      }
    },
    {
      "number": 56261,
      "class": "Bus",
      "name": "LAKE SAINT LOUIS 3 1",
      "init": {
        "Vr": 0.284004423048556,
        "Vi": -0.9936964410453112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7396646773126,
        "longitude": -90.8298119481389
      }
    },
    {
      "number": 56262,
      "class": "Bus",
      "name": "LAKE SAINT LOUIS 3 2",
      "init": {
        "Vr": 0.28376999000532294,
        "Vi": -0.9936367392715658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7396646773126,
        "longitude": -90.8298119481389
      }
    },
    {
      "number": 56263,
      "class": "Bus",
      "name": "LAKE SAINT LOUIS 4 1",
      "init": {
        "Vr": 0.2723694047584868,
        "Vi": -0.996346594392808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8012679470078,
        "longitude": -90.708230434133
      }
    },
    {
      "number": 56264,
      "class": "Bus",
      "name": "MARTHASVILLE 1",
      "init": {
        "Vr": 0.38943159099032587,
        "Vi": -0.9584813293006798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.725519176135,
        "longitude": -91.0535232252878
      }
    },
    {
      "number": 56265,
      "class": "Bus",
      "name": "MARTHASVILLE 2",
      "init": {
        "Vr": 0.3704193265057098,
        "Vi": -0.9759649994149734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.725519176135,
        "longitude": -91.0535232252878
      }
    },
    {
      "number": 56266,
      "class": "Bus",
      "name": "MARTHASVILLE 3",
      "init": {
        "Vr": 0.38918724189098786,
        "Vi": -0.9583696201785287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.725519176135,
        "longitude": -91.0535232252878
      }
    },
    {
      "number": 56267,
      "class": "Bus",
      "name": "O FALLON 5 1",
      "init": {
        "Vr": 0.31813861636970997,
        "Vi": -0.9807069953184825
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8839382541158,
        "longitude": -90.7158854950987
      }
    },
    {
      "number": 56268,
      "class": "Bus",
      "name": "O FALLON 6 1",
      "init": {
        "Vr": 0.2621084983556438,
        "Vi": -0.9894976303920867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8392074254978,
        "longitude": -90.6475997191725
      }
    },
    {
      "number": 56269,
      "class": "Bus",
      "name": "O FALLON 7 1",
      "init": {
        "Vr": 0.2767729985353412,
        "Vi": -0.9763614082324856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8887113214295,
        "longitude": -90.663754917173
      }
    },
    {
      "number": 56270,
      "class": "Bus",
      "name": "O FALLON 8 1",
      "init": {
        "Vr": 0.30613681095554557,
        "Vi": -0.9855907758950855
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8455854451852,
        "longitude": -90.6294738170596
      }
    },
    {
      "number": 56271,
      "class": "Bus",
      "name": "O FALLON 9 1",
      "init": {
        "Vr": 0.344125752829299,
        "Vi": -0.9739259015312385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.898717492027,
        "longitude": -90.8687671884212
      }
    },
    {
      "number": 56272,
      "class": "Bus",
      "name": "O FALLON 9 2",
      "init": {
        "Vr": 0.3182704548602744,
        "Vi": -1.0022544833866336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.898717492027,
        "longitude": -90.8687671884212
      }
    },
    {
      "number": 56273,
      "class": "Bus",
      "name": "O FALLON 9 3",
      "init": {
        "Vr": 0.3437931039724469,
        "Vi": -0.9739134236652974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.898717492027,
        "longitude": -90.8687671884212
      }
    },
    {
      "number": 56274,
      "class": "Bus",
      "name": "O FALLON 10 1",
      "init": {
        "Vr": 0.2586517437931952,
        "Vi": -1.0056968485147484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7464792489209,
        "longitude": -90.7617179754134
      }
    },
    {
      "number": 56275,
      "class": "Bus",
      "name": "O FALLON 11 1",
      "init": {
        "Vr": 0.2535673441253094,
        "Vi": -1.005561331247565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7423754742395,
        "longitude": -90.7301609658877
      }
    },
    {
      "number": 56276,
      "class": "Bus",
      "name": "O FALLON 12 1",
      "init": {
        "Vr": 0.3203995844810274,
        "Vi": -0.9682920048914968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7688458742677,
        "longitude": -90.7564998449738
      }
    },
    {
      "number": 56277,
      "class": "Bus",
      "name": "O FALLON 12 2",
      "init": {
        "Vr": 0.2707662845324464,
        "Vi": -1.007859396809335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7688458742677,
        "longitude": -90.7564998449738
      }
    },
    {
      "number": 56278,
      "class": "Bus",
      "name": "O FALLON 12 3",
      "init": {
        "Vr": 0.3199881335328849,
        "Vi": -0.9682049587929524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7688458742677,
        "longitude": -90.7564998449738
      }
    },
    {
      "number": 56279,
      "class": "Bus",
      "name": "O FALLON 13 1",
      "init": {
        "Vr": 0.3089659783687737,
        "Vi": -0.9699581344639084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7047709546254,
        "longitude": -90.7228023837059
      }
    },
    {
      "number": 56280,
      "class": "Bus",
      "name": "O FALLON 13 2",
      "init": {
        "Vr": 0.2588637012998509,
        "Vi": -0.999987968014864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7047709546254,
        "longitude": -90.7228023837059
      }
    },
    {
      "number": 56281,
      "class": "Bus",
      "name": "O FALLON 13 3",
      "init": {
        "Vr": 0.24291964533210886,
        "Vi": -1.009544366908374
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.7047709546254,
        "longitude": -90.7228023837059
      }
    },
    {
      "number": 56282,
      "class": "Bus",
      "name": "O FALLON 13 4",
      "init": {
        "Vr": 0.24291964533210883,
        "Vi": -1.009544366908374
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7047709546254,
        "longitude": -90.7228023837059
      }
    },
    {
      "number": 56283,
      "class": "Bus",
      "name": "O FALLON 13 5",
      "init": {
        "Vr": 0.3085694181240347,
        "Vi": -0.9698240030634107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7047709546254,
        "longitude": -90.7228023837059
      }
    },
    {
      "number": 56284,
      "class": "Bus",
      "name": "O FALLON 13 7",
      "init": {
        "Vr": 0.30989554071515996,
        "Vi": -0.9699077362727438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7047709546254,
        "longitude": -90.7228023837059
      }
    },
    {
      "number": 56285,
      "class": "Bus",
      "name": "SAINT CHARLES 14 1",
      "init": {
        "Vr": 0.2189652364059274,
        "Vi": -1.0154875591357717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7502091526336,
        "longitude": -90.3893852674006
      }
    },
    {
      "number": 56286,
      "class": "Bus",
      "name": "SAINT CHARLES 15 1",
      "init": {
        "Vr": 0.27489704253211156,
        "Vi": -0.9861920763825636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9529540214563,
        "longitude": -90.4741642380899
      }
    },
    {
      "number": 56287,
      "class": "Bus",
      "name": "SAINT CHARLES 15 2",
      "init": {
        "Vr": 0.2215291099057684,
        "Vi": -1.0146396422436375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9529540214563,
        "longitude": -90.4741642380899
      }
    },
    {
      "number": 56288,
      "class": "Bus",
      "name": "SAINT CHARLES 15 3",
      "init": {
        "Vr": 0.22957430884997632,
        "Vi": -1.0273991589821974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9529540214563,
        "longitude": -90.4741642380899
      }
    },
    {
      "number": 56289,
      "class": "Bus",
      "name": "SAINT CHARLES 15 4",
      "init": {
        "Vr": 0.2211620797668129,
        "Vi": -1.0145638682071059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9529540214563,
        "longitude": -90.4741642380899
      }
    },
    {
      "number": 56290,
      "class": "Bus",
      "name": "SAINT CHARLES 15 6",
      "init": {
        "Vr": 0.2214500732503477,
        "Vi": -1.0146328977003871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9529540214563,
        "longitude": -90.4741642380899
      }
    },
    {
      "number": 56291,
      "class": "Bus",
      "name": "SAINT CHARLES 16 1",
      "init": {
        "Vr": 0.2714913649959213,
        "Vi": -0.9929521214040236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.90626280375,
        "longitude": -90.4545920277133
      }
    },
    {
      "number": 56292,
      "class": "Bus",
      "name": "SAINT CHARLES 16 2",
      "init": {
        "Vr": 0.23184973665444475,
        "Vi": -1.012396952597527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.90626280375,
        "longitude": -90.4545920277133
      }
    },
    {
      "number": 56293,
      "class": "Bus",
      "name": "SAINT CHARLES 16 3",
      "init": {
        "Vr": 0.23190489071238723,
        "Vi": -1.0199963589595766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.90626280375,
        "longitude": -90.4545920277133
      }
    },
    {
      "number": 56294,
      "class": "Bus",
      "name": "SAINT CHARLES 16 4",
      "init": {
        "Vr": 0.27194769141504893,
        "Vi": -0.9928351960811076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.90626280375,
        "longitude": -90.4545920277133
      }
    },
    {
      "number": 56295,
      "class": "Bus",
      "name": "SAINT CHARLES 16 6",
      "init": {
        "Vr": 0.23135797151823495,
        "Vi": -1.0123446934659872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.90626280375,
        "longitude": -90.4545920277133
      }
    },
    {
      "number": 56296,
      "class": "Bus",
      "name": "SAINT CHARLES 17 1",
      "init": {
        "Vr": 0.2106907394012571,
        "Vi": -1.0037003825845257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8441937642937,
        "longitude": -90.4478098278931
      }
    },
    {
      "number": 56297,
      "class": "Bus",
      "name": "SAINT CHARLES 17 2",
      "init": {
        "Vr": 0.21105229195825864,
        "Vi": -1.003777921610373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8441937642937,
        "longitude": -90.4478098278931
      }
    },
    {
      "number": 56298,
      "class": "Bus",
      "name": "SAINT CHARLES 18 1",
      "init": {
        "Vr": 0.2745724859753253,
        "Vi": -0.9975989546688727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8523351340137,
        "longitude": -90.4215324493068
      }
    },
    {
      "number": 56299,
      "class": "Bus",
      "name": "SAINT CHARLES 18 2",
      "init": {
        "Vr": 0.21340408167205346,
        "Vi": -1.0033723869061582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8523351340137,
        "longitude": -90.4215324493068
      }
    },
    {
      "number": 56300,
      "class": "Bus",
      "name": "SAINT CHARLES 18 3",
      "init": {
        "Vr": 0.22042682895427199,
        "Vi": -1.0027095390366243
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8523351340137,
        "longitude": -90.4215324493068
      }
    },
    {
      "number": 56301,
      "class": "Bus",
      "name": "SAINT CHARLES 18 4",
      "init": {
        "Vr": 0.22042682895427199,
        "Vi": -1.0027095390366243
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8523351340137,
        "longitude": -90.4215324493068
      }
    },
    {
      "number": 56302,
      "class": "Bus",
      "name": "SAINT CHARLES 18 5",
      "init": {
        "Vr": 0.274914268627851,
        "Vi": -0.9976342695585606
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8523351340137,
        "longitude": -90.4215324493068
      }
    },
    {
      "number": 56303,
      "class": "Bus",
      "name": "SAINT CHARLES 19 1",
      "init": {
        "Vr": 0.23766870221818706,
        "Vi": -1.0083407328651204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6749824589025,
        "longitude": -90.542720724996
      }
    },
    {
      "number": 56304,
      "class": "Bus",
      "name": "SAINT CHARLES 20 1",
      "init": {
        "Vr": 0.23512438891033002,
        "Vi": -0.9975078898632017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7693973810978,
        "longitude": -90.5577605263895
      }
    },
    {
      "number": 56305,
      "class": "Bus",
      "name": "SAINT CHARLES 21 1",
      "init": {
        "Vr": 0.2967992378735489,
        "Vi": -0.9860214985537438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7128584831981,
        "longitude": -90.5433337737364
      }
    },
    {
      "number": 56306,
      "class": "Bus",
      "name": "SAINT CHARLES 21 2",
      "init": {
        "Vr": 0.2395357995116767,
        "Vi": -1.0109397228388444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7128584831981,
        "longitude": -90.5433337737364
      }
    },
    {
      "number": 56307,
      "class": "Bus",
      "name": "SAINT CHARLES 21 3",
      "init": {
        "Vr": 0.29645941247011803,
        "Vi": -0.9859371710168612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7128584831981,
        "longitude": -90.5433337737364
      }
    },
    {
      "number": 56308,
      "class": "Bus",
      "name": "SAINT CHARLES 22 1",
      "init": {
        "Vr": 0.28195737958331296,
        "Vi": -0.9878074569753791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.689102160919,
        "longitude": -90.4431108354869
      }
    },
    {
      "number": 56309,
      "class": "Bus",
      "name": "SAINT CHARLES 23 1",
      "init": {
        "Vr": 0.23185403662170748,
        "Vi": -1.0009270398403878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7358948938098,
        "longitude": -90.5582867193803
      }
    },
    {
      "number": 56310,
      "class": "Bus",
      "name": "SAINT CHARLES 24 1",
      "init": {
        "Vr": 0.2551425605973708,
        "Vi": -1.0020568278546345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.727679713709,
        "longitude": -90.6637603650096
      }
    },
    {
      "number": 56311,
      "class": "Bus",
      "name": "SAINT CHARLES 25 1",
      "init": {
        "Vr": 0.24415261427742452,
        "Vi": -1.0050113755541916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7003445862402,
        "longitude": -90.6571282055717
      }
    },
    {
      "number": 56312,
      "class": "Bus",
      "name": "SAINT CHARLES 26 1",
      "init": {
        "Vr": 0.2998400146861633,
        "Vi": -0.9738524043944157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6447213244815,
        "longitude": -90.6019715175781
      }
    },
    {
      "number": 56313,
      "class": "Bus",
      "name": "SAINT CHARLES 26 2",
      "init": {
        "Vr": 0.23689267945277,
        "Vi": -1.0108211013078163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6447213244815,
        "longitude": -90.6019715175781
      }
    },
    {
      "number": 56314,
      "class": "Bus",
      "name": "SAINT CHARLES 26 3",
      "init": {
        "Vr": 0.3003654997078283,
        "Vi": -0.9743205236134405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6447213244815,
        "longitude": -90.6019715175781
      }
    },
    {
      "number": 56315,
      "class": "Bus",
      "name": "SAINT CHARLES 27 1",
      "init": {
        "Vr": 0.31207304696124416,
        "Vi": -0.9664554508752865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7544569810573,
        "longitude": -90.6805355636033
      }
    },
    {
      "number": 56316,
      "class": "Bus",
      "name": "SAINT CHARLES 27 2",
      "init": {
        "Vr": 0.25938152355633376,
        "Vi": -1.0099617762130315
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7544569810573,
        "longitude": -90.6805355636033
      }
    },
    {
      "number": 56317,
      "class": "Bus",
      "name": "SAINT CHARLES 27 3",
      "init": {
        "Vr": 0.3116657552428822,
        "Vi": -0.966308358195267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7544569810573,
        "longitude": -90.6805355636033
      }
    },
    {
      "number": 56318,
      "class": "Bus",
      "name": "SAINT PETERS 1 1",
      "init": {
        "Vr": 0.3695585697050111,
        "Vi": -0.9740675563558991
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7821331183006,
        "longitude": -90.5881729485772
      }
    },
    {
      "number": 56319,
      "class": "Bus",
      "name": "SAINT PETERS 1 2",
      "init": {
        "Vr": 0.3163353532314082,
        "Vi": -0.9925864271468119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7821331183006,
        "longitude": -90.5881729485772
      }
    },
    {
      "number": 56320,
      "class": "Bus",
      "name": "SAINT PETERS 1 3",
      "init": {
        "Vr": 0.2517958150979841,
        "Vi": -0.9966065834976499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7821331183006,
        "longitude": -90.5881729485772
      }
    },
    {
      "number": 56321,
      "class": "Bus",
      "name": "SAINT PETERS 1 4",
      "init": {
        "Vr": 0.21309940806439517,
        "Vi": -0.9990169755269169
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7821331183006,
        "longitude": -90.5881729485772
      }
    },
    {
      "number": 56322,
      "class": "Bus",
      "name": "SAINT PETERS 1 5",
      "init": {
        "Vr": 0.21309940806439517,
        "Vi": -0.9990169755269169
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7821331183006,
        "longitude": -90.5881729485772
      }
    },
    {
      "number": 56323,
      "class": "Bus",
      "name": "SAINT PETERS 1 6",
      "init": {
        "Vr": 0.3690772138083079,
        "Vi": -0.9740897919624686
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7821331183006,
        "longitude": -90.5881729485772
      }
    },
    {
      "number": 56324,
      "class": "Bus",
      "name": "SAINT PETERS 1 8",
      "init": {
        "Vr": 0.31262077723735143,
        "Vi": -0.9918468705671121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7821331183006,
        "longitude": -90.5881729485772
      }
    },
    {
      "number": 56325,
      "class": "Bus",
      "name": "SAINT PETERS 2 1",
      "init": {
        "Vr": 0.24924078763863566,
        "Vi": -0.9918512084818588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7987367528327,
        "longitude": -90.6054944668333
      }
    },
    {
      "number": 56326,
      "class": "Bus",
      "name": "SAINT PETERS 2 2",
      "init": {
        "Vr": 0.2497416524070247,
        "Vi": -0.9920151461767591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7987367528327,
        "longitude": -90.6054944668333
      }
    },
    {
      "number": 56327,
      "class": "Bus",
      "name": "SAINT PETERS 3 1",
      "init": {
        "Vr": 0.3046439385355604,
        "Vi": -0.9833012476666005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.694335101521,
        "longitude": -90.6290463574592
      }
    },
    {
      "number": 56328,
      "class": "Bus",
      "name": "SAINT PETERS 3 2",
      "init": {
        "Vr": 0.24385068278932429,
        "Vi": -1.013400451607611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.694335101521,
        "longitude": -90.6290463574592
      }
    },
    {
      "number": 56329,
      "class": "Bus",
      "name": "SAINT PETERS 3 3",
      "init": {
        "Vr": 0.30410469950657754,
        "Vi": -0.983255156835438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.694335101521,
        "longitude": -90.6290463574592
      }
    },
    {
      "number": 56330,
      "class": "Bus",
      "name": "SAINT PETERS 4 1",
      "init": {
        "Vr": 0.29387810363224465,
        "Vi": -0.993777472750475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7985269058144,
        "longitude": -90.5269478788549
      }
    },
    {
      "number": 56331,
      "class": "Bus",
      "name": "SAINT PETERS 4 2",
      "init": {
        "Vr": 0.24555432771380636,
        "Vi": -1.0022011597169778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7985269058144,
        "longitude": -90.5269478788549
      }
    },
    {
      "number": 56332,
      "class": "Bus",
      "name": "SAINT PETERS 4 3",
      "init": {
        "Vr": 0.29340173927395896,
        "Vi": -0.993595763765894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7985269058144,
        "longitude": -90.5269478788549
      }
    },
    {
      "number": 56333,
      "class": "Bus",
      "name": "SAINT PETERS 5 1",
      "init": {
        "Vr": 0.2836585271229563,
        "Vi": -0.982390611755116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9189889836191,
        "longitude": -90.5424756536979
      }
    },
    {
      "number": 56334,
      "class": "Bus",
      "name": "SAINT PETERS 5 2",
      "init": {
        "Vr": 0.257168188144188,
        "Vi": -1.00176015131237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9189889836191,
        "longitude": -90.5424756536979
      }
    },
    {
      "number": 56335,
      "class": "Bus",
      "name": "SAINT PETERS 5 3",
      "init": {
        "Vr": 0.2838947811398229,
        "Vi": -0.9827774154679889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9189889836191,
        "longitude": -90.5424756536979
      }
    },
    {
      "number": 56336,
      "class": "Bus",
      "name": "WENTZVILLE 1 1",
      "init": {
        "Vr": 0.2809040216308005,
        "Vi": -0.999236706800951
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7677113469834,
        "longitude": -90.8225526898353
      }
    },
    {
      "number": 56337,
      "class": "Bus",
      "name": "WENTZVILLE 1 2",
      "init": {
        "Vr": 0.2805758930997832,
        "Vi": -0.9990790410915515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7677113469834,
        "longitude": -90.8225526898353
      }
    },
    {
      "number": 56338,
      "class": "Bus",
      "name": "WENTZVILLE 2 1",
      "init": {
        "Vr": 0.3213867427395795,
        "Vi": -0.9706458635603867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7798218265416,
        "longitude": -90.8328203937258
      }
    },
    {
      "number": 56339,
      "class": "Bus",
      "name": "WENTZVILLE 2 2",
      "init": {
        "Vr": 0.28402454267176286,
        "Vi": -1.006458046876238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7798218265416,
        "longitude": -90.8328203937258
      }
    },
    {
      "number": 56340,
      "class": "Bus",
      "name": "WENTZVILLE 2 3",
      "init": {
        "Vr": 0.3210422803766153,
        "Vi": -0.9706410034702196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7798218265416,
        "longitude": -90.8328203937258
      }
    },
    {
      "number": 56341,
      "class": "Bus",
      "name": "WENTZVILLE 3 1",
      "init": {
        "Vr": 0.2832371356788253,
        "Vi": -0.9996103694091623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8183445771282,
        "longitude": -90.8424777193989
      }
    },
    {
      "number": 56342,
      "class": "Bus",
      "name": "WENTZVILLE 4 1",
      "init": {
        "Vr": 0.3916927462555256,
        "Vi": -0.9564971871538395
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351088809523,
        "longitude": -90.8892674227986
      }
    },
    {
      "number": 56343,
      "class": "Bus",
      "name": "WENTZVILLE 4 2",
      "init": {
        "Vr": 0.35838517580856055,
        "Vi": -0.9756113315474062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351088809523,
        "longitude": -90.8892674227986
      }
    },
    {
      "number": 56344,
      "class": "Bus",
      "name": "WENTZVILLE 4 3",
      "init": {
        "Vr": 0.2941349285886745,
        "Vi": -1.0024861281437214
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351088809523,
        "longitude": -90.8892674227986
      }
    },
    {
      "number": 56345,
      "class": "Bus",
      "name": "WENTZVILLE 4 4",
      "init": {
        "Vr": 0.35791224769105034,
        "Vi": -0.9755483807838008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351088809523,
        "longitude": -90.8892674227986
      }
    },
    {
      "number": 56346,
      "class": "Bus",
      "name": "WENTZVILLE 4 6",
      "init": {
        "Vr": 0.35562499882113746,
        "Vi": -0.9745792090706868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351088809523,
        "longitude": -90.8892674227986
      }
    },
    {
      "number": 56347,
      "class": "Bus",
      "name": "CADET 1 1",
      "init": {
        "Vr": 0.33677687129138634,
        "Vi": -0.9736042478398996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9918626981941,
        "longitude": -90.6846864081509
      }
    },
    {
      "number": 56348,
      "class": "Bus",
      "name": "CADET 2 1",
      "init": {
        "Vr": 0.3530446363425356,
        "Vi": -0.971009067943737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0475409641923,
        "longitude": -90.7155214960313
      }
    },
    {
      "number": 56349,
      "class": "Bus",
      "name": "FARMINGTON 25 1",
      "init": {
        "Vr": 0.38881013542597465,
        "Vi": -0.9610013508514521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7800577638562,
        "longitude": -90.3339227598062
      }
    },
    {
      "number": 56350,
      "class": "Bus",
      "name": "FARMINGTON 25 2",
      "init": {
        "Vr": 0.3693397811482014,
        "Vi": -0.9601130795288529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7800577638562,
        "longitude": -90.3339227598062
      }
    },
    {
      "number": 56351,
      "class": "Bus",
      "name": "FARMINGTON 25 3",
      "init": {
        "Vr": 0.3890230571837709,
        "Vi": -0.9610543106332028
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7800577638562,
        "longitude": -90.3339227598062
      }
    },
    {
      "number": 56352,
      "class": "Bus",
      "name": "FARMINGTON 26 1",
      "init": {
        "Vr": 0.4020992101428997,
        "Vi": -0.9592418250929621
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7094840855446,
        "longitude": -90.4222919541529
      }
    },
    {
      "number": 56353,
      "class": "Bus",
      "name": "FARMINGTON 26 2",
      "init": {
        "Vr": 0.3746434222069674,
        "Vi": -0.9560251078963692
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7094840855446,
        "longitude": -90.4222919541529
      }
    },
    {
      "number": 56354,
      "class": "Bus",
      "name": "FARMINGTON 26 3",
      "init": {
        "Vr": 0.3557724207337594,
        "Vi": -0.9538141830979886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7094840855446,
        "longitude": -90.4222919541529
      }
    },
    {
      "number": 56355,
      "class": "Bus",
      "name": "FARMINGTON 26 4",
      "init": {
        "Vr": 0.3557724207337595,
        "Vi": -0.9538141830979887
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7094840855446,
        "longitude": -90.4222919541529
      }
    },
    {
      "number": 56356,
      "class": "Bus",
      "name": "FARMINGTON 26 5",
      "init": {
        "Vr": 0.4024550459883635,
        "Vi": -0.9593370255790136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7094840855446,
        "longitude": -90.4222919541529
      }
    },
    {
      "number": 56357,
      "class": "Bus",
      "name": "FARMINGTON 26 7",
      "init": {
        "Vr": 0.4020992101428998,
        "Vi": -0.9592418250929623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7094840855446,
        "longitude": -90.4222919541529
      }
    },
    {
      "number": 56358,
      "class": "Bus",
      "name": "FARMINGTON 27 1",
      "init": {
        "Vr": 0.37199988162603076,
        "Vi": -0.9585200898903128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7399349243736,
        "longitude": -90.3749894489686
      }
    },
    {
      "number": 56359,
      "class": "Bus",
      "name": "FARMINGTON 28 1",
      "init": {
        "Vr": 0.4399523473113571,
        "Vi": -0.9455502016634251
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7740553790104,
        "longitude": -90.4695026093506
      }
    },
    {
      "number": 56360,
      "class": "Bus",
      "name": "FARMINGTON 28 2",
      "init": {
        "Vr": 0.42036258356033146,
        "Vi": -0.9593659406184405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7740553790104,
        "longitude": -90.4695026093506
      }
    },
    {
      "number": 56361,
      "class": "Bus",
      "name": "FARMINGTON 28 3",
      "init": {
        "Vr": 0.39587763668781123,
        "Vi": -0.9718623788078755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7740553790104,
        "longitude": -90.4695026093506
      }
    },
    {
      "number": 56362,
      "class": "Bus",
      "name": "FARMINGTON 28 4",
      "init": {
        "Vr": 0.4395597726537084,
        "Vi": -0.945536940417866
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7740553790104,
        "longitude": -90.4695026093506
      }
    },
    {
      "number": 56363,
      "class": "Bus",
      "name": "FARMINGTON 28 6",
      "init": {
        "Vr": 0.41891968660167356,
        "Vi": -0.9591269358168302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7740553790104,
        "longitude": -90.4695026093506
      }
    },
    {
      "number": 56364,
      "class": "Bus",
      "name": "PARK HILLS 1 1",
      "init": {
        "Vr": 0.36395731043788754,
        "Vi": -0.9695695044704737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8242858794347,
        "longitude": -90.6227161896894
      }
    },
    {
      "number": 56365,
      "class": "Bus",
      "name": "PARK HILLS 2 1",
      "init": {
        "Vr": 0.39403740471317295,
        "Vi": -0.9643771026649651
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8728218814928,
        "longitude": -90.5552124262128
      }
    },
    {
      "number": 56366,
      "class": "Bus",
      "name": "PARK HILLS 2 2",
      "init": {
        "Vr": 0.3606033018768239,
        "Vi": -0.971491501705508
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8728218814928,
        "longitude": -90.5552124262128
      }
    },
    {
      "number": 56367,
      "class": "Bus",
      "name": "PARK HILLS 2 3",
      "init": {
        "Vr": 0.3938343305662144,
        "Vi": -0.9643807291010947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8728218814928,
        "longitude": -90.5552124262128
      }
    },
    {
      "number": 56368,
      "class": "Bus",
      "name": "PARK HILLS 3 1",
      "init": {
        "Vr": 0.3246649491319161,
        "Vi": -0.9832586123718149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0166989692165,
        "longitude": -90.5748031912317
      }
    },
    {
      "number": 56369,
      "class": "Bus",
      "name": "PARK HILLS 3 2",
      "init": {
        "Vr": 0.324515665142944,
        "Vi": -0.983231791102059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0166989692165,
        "longitude": -90.5748031912317
      }
    },
    {
      "number": 56370,
      "class": "Bus",
      "name": "BALLWIN 1 1",
      "init": {
        "Vr": 0.3009540826299607,
        "Vi": -0.9717698199057541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5798590406561,
        "longitude": -90.6290394628258
      }
    },
    {
      "number": 56371,
      "class": "Bus",
      "name": "BALLWIN 1 2",
      "init": {
        "Vr": 0.24344258946440084,
        "Vi": -0.9950041871057316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5798590406561,
        "longitude": -90.6290394628258
      }
    },
    {
      "number": 56372,
      "class": "Bus",
      "name": "BALLWIN 1 3",
      "init": {
        "Vr": 0.3005309809626872,
        "Vi": -0.9717950800378298
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5798590406561,
        "longitude": -90.6290394628258
      }
    },
    {
      "number": 56373,
      "class": "Bus",
      "name": "BALLWIN 2 1",
      "init": {
        "Vr": 0.29713782649304316,
        "Vi": -0.9821916220658324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5416672312986,
        "longitude": -90.503468815312
      }
    },
    {
      "number": 56374,
      "class": "Bus",
      "name": "BALLWIN 2 2",
      "init": {
        "Vr": 0.23776904168364074,
        "Vi": -1.014692803154424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5416672312986,
        "longitude": -90.503468815312
      }
    },
    {
      "number": 56375,
      "class": "Bus",
      "name": "BALLWIN 2 3",
      "init": {
        "Vr": 0.17307673921473304,
        "Vi": -1.0501083210439663
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5416672312986,
        "longitude": -90.503468815312
      }
    },
    {
      "number": 56376,
      "class": "Bus",
      "name": "BALLWIN 2 4",
      "init": {
        "Vr": 0.17307673921473304,
        "Vi": -1.0501083210439661
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5416672312986,
        "longitude": -90.503468815312
      }
    },
    {
      "number": 56377,
      "class": "Bus",
      "name": "BALLWIN 2 5",
      "init": {
        "Vr": 0.29669945756008115,
        "Vi": -0.9820508125692762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5416672312986,
        "longitude": -90.503468815312
      }
    },
    {
      "number": 56378,
      "class": "Bus",
      "name": "BALLWIN 3 1",
      "init": {
        "Vr": 0.305702158632842,
        "Vi": -0.9783931572963966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4917810205863,
        "longitude": -90.5885431156133
      }
    },
    {
      "number": 56379,
      "class": "Bus",
      "name": "BALLWIN 4 1",
      "init": {
        "Vr": 0.3580539264428669,
        "Vi": -0.9762506909588565
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010512189391,
        "longitude": -90.4724722308747
      }
    },
    {
      "number": 56380,
      "class": "Bus",
      "name": "BALLWIN 4 2",
      "init": {
        "Vr": 0.2956383017646398,
        "Vi": -0.9856892887609777
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010512189391,
        "longitude": -90.4724722308747
      }
    },
    {
      "number": 56381,
      "class": "Bus",
      "name": "BALLWIN 4 3",
      "init": {
        "Vr": 0.24270966508985364,
        "Vi": -1.016655434992561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010512189391,
        "longitude": -90.4724722308747
      }
    },
    {
      "number": 56382,
      "class": "Bus",
      "name": "BALLWIN 4 4",
      "init": {
        "Vr": 0.18308944463746132,
        "Vi": -1.0027091194711022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010512189391,
        "longitude": -90.4724722308747
      }
    },
    {
      "number": 56383,
      "class": "Bus",
      "name": "BALLWIN 4 5",
      "init": {
        "Vr": 0.18308944463746132,
        "Vi": -1.0027091194711022
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010512189391,
        "longitude": -90.4724722308747
      }
    },
    {
      "number": 56384,
      "class": "Bus",
      "name": "BALLWIN 4 6",
      "init": {
        "Vr": 0.2952313455118825,
        "Vi": -0.9856490446172275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010512189391,
        "longitude": -90.4724722308747
      }
    },
    {
      "number": 56385,
      "class": "Bus",
      "name": "BALLWIN 4 8",
      "init": {
        "Vr": 0.29169100781223983,
        "Vi": -0.9856279227976494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010512189391,
        "longitude": -90.4724722308747
      }
    },
    {
      "number": 56386,
      "class": "Bus",
      "name": "BALLWIN 5 1",
      "init": {
        "Vr": 0.29158082556543125,
        "Vi": -0.9817656661611381
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5924939994769,
        "longitude": -90.5198223738882
      }
    },
    {
      "number": 56387,
      "class": "Bus",
      "name": "BALLWIN 5 2",
      "init": {
        "Vr": 0.233290122844732,
        "Vi": -1.0163593375832611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5924939994769,
        "longitude": -90.5198223738882
      }
    },
    {
      "number": 56388,
      "class": "Bus",
      "name": "BALLWIN 5 3",
      "init": {
        "Vr": 0.2910653300509264,
        "Vi": -0.9816699362466912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5924939994769,
        "longitude": -90.5198223738882
      }
    },
    {
      "number": 56389,
      "class": "Bus",
      "name": "BALLWIN 6 1",
      "init": {
        "Vr": 0.29500652579712827,
        "Vi": -0.9802082687669704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6223479820439,
        "longitude": -90.498034006569
      }
    },
    {
      "number": 56390,
      "class": "Bus",
      "name": "BALLWIN 6 2",
      "init": {
        "Vr": 0.23313591587473537,
        "Vi": -1.0106697249983025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6223479820439,
        "longitude": -90.498034006569
      }
    },
    {
      "number": 56391,
      "class": "Bus",
      "name": "BALLWIN 6 3",
      "init": {
        "Vr": 0.2075067777793596,
        "Vi": -1.02328800824856
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6223479820439,
        "longitude": -90.498034006569
      }
    },
    {
      "number": 56392,
      "class": "Bus",
      "name": "BALLWIN 6 4",
      "init": {
        "Vr": 0.20750677777935964,
        "Vi": -1.0232880082485598
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6223479820439,
        "longitude": -90.498034006569
      }
    },
    {
      "number": 56393,
      "class": "Bus",
      "name": "BALLWIN 6 5",
      "init": {
        "Vr": 0.29452292075399333,
        "Vi": -0.9800891172708424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6223479820439,
        "longitude": -90.498034006569
      }
    },
    {
      "number": 56394,
      "class": "Bus",
      "name": "BALLWIN 7 1",
      "init": {
        "Vr": 0.23221488808317314,
        "Vi": -1.0140785960616405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6779340874524,
        "longitude": -90.4731632106469
      }
    },
    {
      "number": 56395,
      "class": "Bus",
      "name": "BALLWIN 7 2",
      "init": {
        "Vr": 0.23188078347757682,
        "Vi": -1.014056801361539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6779340874524,
        "longitude": -90.4731632106469
      }
    },
    {
      "number": 56396,
      "class": "Bus",
      "name": "BALLWIN 8 1",
      "init": {
        "Vr": 0.23662869665852773,
        "Vi": -0.9951409674709535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5583659304696,
        "longitude": -90.6055018351822
      }
    },
    {
      "number": 56397,
      "class": "Bus",
      "name": "BALLWIN 9 1",
      "init": {
        "Vr": 0.23233521175823446,
        "Vi": -1.0086952062549261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6582093677987,
        "longitude": -90.5375265756056
      }
    },
    {
      "number": 56398,
      "class": "Bus",
      "name": "BRIDGETON 6 1",
      "init": {
        "Vr": 0.22565053753035244,
        "Vi": -1.0085228751106106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8917026481626,
        "longitude": -90.3125974563881
      }
    },
    {
      "number": 56399,
      "class": "Bus",
      "name": "CHESTERFIELD 10 1",
      "init": {
        "Vr": 0.2295538633576689,
        "Vi": -1.0108735067307375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6273105621226,
        "longitude": -90.5260801491659
      }
    },
    {
      "number": 56400,
      "class": "Bus",
      "name": "CHESTERFIELD 10 2",
      "init": {
        "Vr": 0.22918027936307753,
        "Vi": -1.0107753846385858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6273105621226,
        "longitude": -90.5260801491659
      }
    },
    {
      "number": 56401,
      "class": "Bus",
      "name": "CHESTERFIELD 11 1",
      "init": {
        "Vr": 0.23596926323089468,
        "Vi": -1.0004537938029556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.796617699552,
        "longitude": -90.5046277412999
      }
    },
    {
      "number": 56402,
      "class": "Bus",
      "name": "CHESTERFIELD 12 1",
      "init": {
        "Vr": 0.230776005180054,
        "Vi": -1.0008160384341578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6516419686761,
        "longitude": -90.6222081246314
      }
    },
    {
      "number": 56403,
      "class": "Bus",
      "name": "CHESTERFIELD 13 1",
      "init": {
        "Vr": 0.23743774316332455,
        "Vi": -1.01628272051591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7527360013622,
        "longitude": -90.4591744366579
      }
    },
    {
      "number": 56404,
      "class": "Bus",
      "name": "CHESTERFIELD 14 1",
      "init": {
        "Vr": 0.2628985769547034,
        "Vi": -0.9982309849378767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6385029119673,
        "longitude": -90.720560296932
      }
    },
    {
      "number": 56405,
      "class": "Bus",
      "name": "CHESTERFIELD 15 1",
      "init": {
        "Vr": 0.3151285404149111,
        "Vi": -0.9662872627696873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6132183901907,
        "longitude": -90.6963741114964
      }
    },
    {
      "number": 56406,
      "class": "Bus",
      "name": "CHESTERFIELD 15 2",
      "init": {
        "Vr": 0.31495152478684607,
        "Vi": -0.9662141079322648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6132183901907,
        "longitude": -90.6963741114964
      }
    },
    {
      "number": 56407,
      "class": "Bus",
      "name": "CHESTERFIELD 16 1",
      "init": {
        "Vr": 0.2474760627406935,
        "Vi": -1.00069719276582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6123778404355,
        "longitude": -90.6666090803665
      }
    },
    {
      "number": 56408,
      "class": "Bus",
      "name": "CHESTERFIELD 16 2",
      "init": {
        "Vr": 0.24732933839019344,
        "Vi": -1.0006575632031929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6123778404355,
        "longitude": -90.6666090803665
      }
    },
    {
      "number": 56409,
      "class": "Bus",
      "name": "FLORISSANT 1 1",
      "init": {
        "Vr": 0.2687491120051193,
        "Vi": -1.0037652502417251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8543898245069,
        "longitude": -90.2246924501046
      }
    },
    {
      "number": 56410,
      "class": "Bus",
      "name": "FLORISSANT 1 2",
      "init": {
        "Vr": 0.2245099108457337,
        "Vi": -1.0070345717072673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8543898245069,
        "longitude": -90.2246924501046
      }
    },
    {
      "number": 56411,
      "class": "Bus",
      "name": "FLORISSANT 1 3",
      "init": {
        "Vr": 0.19289572076506406,
        "Vi": -1.0086140119145528
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8543898245069,
        "longitude": -90.2246924501046
      }
    },
    {
      "number": 56412,
      "class": "Bus",
      "name": "FLORISSANT 1 4",
      "init": {
        "Vr": 0.19787283321973104,
        "Vi": -1.0091530046109407
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8543898245069,
        "longitude": -90.2246924501046
      }
    },
    {
      "number": 56413,
      "class": "Bus",
      "name": "FLORISSANT 1 5",
      "init": {
        "Vr": 0.26838844561233993,
        "Vi": -1.003673675678574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8543898245069,
        "longitude": -90.2246924501046
      }
    },
    {
      "number": 56414,
      "class": "Bus",
      "name": "FLORISSANT 1 7",
      "init": {
        "Vr": 0.2694335551903686,
        "Vi": -1.0039404496514532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8543898245069,
        "longitude": -90.2246924501046
      }
    },
    {
      "number": 56415,
      "class": "Bus",
      "name": "FLORISSANT 2 1",
      "init": {
        "Vr": 0.26483282775249783,
        "Vi": -1.0028037088520283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7926120705463,
        "longitude": -90.2240388875206
      }
    },
    {
      "number": 56416,
      "class": "Bus",
      "name": "FLORISSANT 2 2",
      "init": {
        "Vr": 0.20852530201457936,
        "Vi": -1.0189704498209826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7926120705463,
        "longitude": -90.2240388875206
      }
    },
    {
      "number": 56417,
      "class": "Bus",
      "name": "FLORISSANT 2 3",
      "init": {
        "Vr": 0.21726013516294115,
        "Vi": -1.016867404861387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7926120705463,
        "longitude": -90.2240388875206
      }
    },
    {
      "number": 56418,
      "class": "Bus",
      "name": "FLORISSANT 2 4",
      "init": {
        "Vr": 0.265534150703991,
        "Vi": -1.0028535394549078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7926120705463,
        "longitude": -90.2240388875206
      }
    },
    {
      "number": 56419,
      "class": "Bus",
      "name": "FLORISSANT 2 6",
      "init": {
        "Vr": 0.2644396748693606,
        "Vi": -1.002696119012056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7926120705463,
        "longitude": -90.2240388875206
      }
    },
    {
      "number": 56420,
      "class": "Bus",
      "name": "FLORISSANT 3 1",
      "init": {
        "Vr": 0.21564262996748554,
        "Vi": -1.0032348870068808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8475614035512,
        "longitude": -90.2427384599115
      }
    },
    {
      "number": 56421,
      "class": "Bus",
      "name": "FLORISSANT 3 2",
      "init": {
        "Vr": 0.2152300762550865,
        "Vi": -1.003029972336672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8475614035512,
        "longitude": -90.2427384599115
      }
    },
    {
      "number": 56422,
      "class": "Bus",
      "name": "FLORISSANT 4 1",
      "init": {
        "Vr": 0.26004429232978243,
        "Vi": -0.9980572513035098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7297121235148,
        "longitude": -90.2317107239646
      }
    },
    {
      "number": 56423,
      "class": "Bus",
      "name": "FLORISSANT 4 2",
      "init": {
        "Vr": 0.21773999787125453,
        "Vi": -1.016364860278217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7297121235148,
        "longitude": -90.2317107239646
      }
    },
    {
      "number": 56424,
      "class": "Bus",
      "name": "FLORISSANT 4 3",
      "init": {
        "Vr": 0.14142539028331044,
        "Vi": -1.0493907735876238
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7297121235148,
        "longitude": -90.2317107239646
      }
    },
    {
      "number": 56425,
      "class": "Bus",
      "name": "FLORISSANT 4 4",
      "init": {
        "Vr": 0.14142539028331044,
        "Vi": -1.0493907735876238
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7297121235148,
        "longitude": -90.2317107239646
      }
    },
    {
      "number": 56426,
      "class": "Bus",
      "name": "FLORISSANT 4 5",
      "init": {
        "Vr": 0.25965733751453973,
        "Vi": -0.9979595687216726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7297121235148,
        "longitude": -90.2317107239646
      }
    },
    {
      "number": 56427,
      "class": "Bus",
      "name": "FLORISSANT 5 1",
      "init": {
        "Vr": 0.23463355438454356,
        "Vi": -1.014631228222791
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9220183112823,
        "longitude": -90.2703037602744
      }
    },
    {
      "number": 56428,
      "class": "Bus",
      "name": "FLORISSANT 6 1",
      "init": {
        "Vr": 0.2337960048238329,
        "Vi": -1.0252191764246683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9341849640519,
        "longitude": -90.3578875803227
      }
    },
    {
      "number": 56429,
      "class": "Bus",
      "name": "FLORISSANT 6 2",
      "init": {
        "Vr": 0.23395802788191017,
        "Vi": -1.0252687740538424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9341849640519,
        "longitude": -90.3578875803227
      }
    },
    {
      "number": 56430,
      "class": "Bus",
      "name": "FLORISSANT 7 1",
      "init": {
        "Vr": 0.2749480688916942,
        "Vi": -0.9897866628850136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7266464014253,
        "longitude": -90.4057835146529
      }
    },
    {
      "number": 56431,
      "class": "Bus",
      "name": "FLORISSANT 7 2",
      "init": {
        "Vr": 0.2295718062941599,
        "Vi": -1.0190520577934545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7266464014253,
        "longitude": -90.4057835146529
      }
    },
    {
      "number": 56432,
      "class": "Bus",
      "name": "FLORISSANT 7 3",
      "init": {
        "Vr": 0.274617691242766,
        "Vi": -0.9897574922845659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7266464014253,
        "longitude": -90.4057835146529
      }
    },
    {
      "number": 56433,
      "class": "Bus",
      "name": "FLORISSANT 8 1",
      "init": {
        "Vr": 0.2732280995837744,
        "Vi": -0.9918424766958869
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7645083986205,
        "longitude": -90.3920201894793
      }
    },
    {
      "number": 56434,
      "class": "Bus",
      "name": "FLORISSANT 8 2",
      "init": {
        "Vr": 0.273755236031996,
        "Vi": -0.9920149588004451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7645083986205,
        "longitude": -90.3920201894793
      }
    },
    {
      "number": 56435,
      "class": "Bus",
      "name": "FLORISSANT 9 1",
      "init": {
        "Vr": 0.2768727871582029,
        "Vi": -1.0020975017613116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9077928818729,
        "longitude": -90.291691065516
      }
    },
    {
      "number": 56436,
      "class": "Bus",
      "name": "FLORISSANT 9 2",
      "init": {
        "Vr": 0.1837853645115367,
        "Vi": -1.0261509740375716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9077928818729,
        "longitude": -90.291691065516
      }
    },
    {
      "number": 56437,
      "class": "Bus",
      "name": "FLORISSANT 9 3",
      "init": {
        "Vr": 0.2775745141622452,
        "Vi": -1.0023181873020774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9077928818729,
        "longitude": -90.291691065516
      }
    },
    {
      "number": 56438,
      "class": "Bus",
      "name": "FLORISSANT 10 1",
      "init": {
        "Vr": 0.22473070326922776,
        "Vi": -1.0085103747336335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7584247174774,
        "longitude": -90.4149235994995
      }
    },
    {
      "number": 56439,
      "class": "Bus",
      "name": "FLORISSANT 11 1",
      "init": {
        "Vr": 0.3520150481034889,
        "Vi": -0.9797677478634397
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8329030218618,
        "longitude": -90.3428943495702
      }
    },
    {
      "number": 56440,
      "class": "Bus",
      "name": "FLORISSANT 11 2",
      "init": {
        "Vr": 0.2833042531868286,
        "Vi": -1.0019741758944432
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8329030218618,
        "longitude": -90.3428943495702
      }
    },
    {
      "number": 56441,
      "class": "Bus",
      "name": "FLORISSANT 11 3",
      "init": {
        "Vr": 0.24437490904421985,
        "Vi": -1.022391818026742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8329030218618,
        "longitude": -90.3428943495702
      }
    },
    {
      "number": 56442,
      "class": "Bus",
      "name": "FLORISSANT 11 4",
      "init": {
        "Vr": 0.28292661980449707,
        "Vi": -1.0018185578858827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8329030218618,
        "longitude": -90.3428943495702
      }
    },
    {
      "number": 56443,
      "class": "Bus",
      "name": "FLORISSANT 11 6",
      "init": {
        "Vr": 0.28099981154270964,
        "Vi": -1.0014149051980754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8329030218618,
        "longitude": -90.3428943495702
      }
    },
    {
      "number": 56444,
      "class": "Bus",
      "name": "GLENCOE 5 1",
      "init": {
        "Vr": 0.2428969904443062,
        "Vi": -1.0045692297900373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.541520765281,
        "longitude": -90.654789427904
      }
    },
    {
      "number": 56445,
      "class": "Bus",
      "name": "GROVER 1",
      "init": {
        "Vr": 0.2406253126932785,
        "Vi": -0.9964081904555024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6047669786696,
        "longitude": -90.6230534562325
      }
    },
    {
      "number": 56446,
      "class": "Bus",
      "name": "GROVER 2",
      "init": {
        "Vr": 0.24052963225313753,
        "Vi": -0.9963939640111409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6047669786696,
        "longitude": -90.6230534562325
      }
    },
    {
      "number": 56447,
      "class": "Bus",
      "name": "HAZELWOOD 1 1",
      "init": {
        "Vr": 0.2284071315235207,
        "Vi": -1.0137076158383693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7885417121032,
        "longitude": -90.3725250442495
      }
    },
    {
      "number": 56448,
      "class": "Bus",
      "name": "HAZELWOOD 2 1",
      "init": {
        "Vr": 0.2161204241972186,
        "Vi": -1.0049366690268984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7875725791013,
        "longitude": -90.4118848257208
      }
    },
    {
      "number": 56449,
      "class": "Bus",
      "name": "HAZELWOOD 2 2",
      "init": {
        "Vr": 0.2159591545420571,
        "Vi": -1.0049057935804253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7875725791013,
        "longitude": -90.4118848257208
      }
    },
    {
      "number": 56450,
      "class": "Bus",
      "name": "HAZELWOOD 3 1",
      "init": {
        "Vr": 0.23363354616872625,
        "Vi": -1.0134938667858922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7362011689862,
        "longitude": -90.4466352328736
      }
    },
    {
      "number": 56451,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 1 1",
      "init": {
        "Vr": 0.2345974789464018,
        "Vi": -1.0072402030686343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7260545161046,
        "longitude": -90.5322238267593
      }
    },
    {
      "number": 56452,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 1 2",
      "init": {
        "Vr": 0.23438791669338163,
        "Vi": -1.0071603377689373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7260545161046,
        "longitude": -90.5322238267593
      }
    },
    {
      "number": 56453,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 2 1",
      "init": {
        "Vr": 0.27028043072893654,
        "Vi": -0.9815453088084791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7036503581092,
        "longitude": -90.3838797073582
      }
    },
    {
      "number": 56454,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 2 2",
      "init": {
        "Vr": 0.22171255337169604,
        "Vi": -1.018003355874206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7036503581092,
        "longitude": -90.3838797073582
      }
    },
    {
      "number": 56455,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 2 3",
      "init": {
        "Vr": 0.2697606080842712,
        "Vi": -0.9814232386986185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7036503581092,
        "longitude": -90.3838797073582
      }
    },
    {
      "number": 56456,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 3 1",
      "init": {
        "Vr": 0.2795644352023546,
        "Vi": -0.9887374363646227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7584669738833,
        "longitude": -90.4754977384578
      }
    },
    {
      "number": 56457,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 3 2",
      "init": {
        "Vr": 0.2448122684046727,
        "Vi": -1.0188534655482482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7584669738833,
        "longitude": -90.4754977384578
      }
    },
    {
      "number": 56458,
      "class": "Bus",
      "name": "MARYLAND HEIGHTS 3 3",
      "init": {
        "Vr": 0.2818030533276875,
        "Vi": -0.989191313145946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7584669738833,
        "longitude": -90.4754977384578
      }
    },
    {
      "number": 56459,
      "class": "Bus",
      "name": "SAINT LOUIS 4 1",
      "init": {
        "Vr": 0.2664792288674719,
        "Vi": -1.0009382624690568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8517862639419,
        "longitude": -90.0829884088158
      }
    },
    {
      "number": 56460,
      "class": "Bus",
      "name": "SAINT LOUIS 4 2",
      "init": {
        "Vr": 0.22262276028779124,
        "Vi": -1.02073887345935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8517862639419,
        "longitude": -90.0829884088158
      }
    },
    {
      "number": 56461,
      "class": "Bus",
      "name": "SAINT LOUIS 4 3",
      "init": {
        "Vr": 0.2663005246290481,
        "Vi": -1.0008988374049093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8517862639419,
        "longitude": -90.0829884088158
      }
    },
    {
      "number": 56462,
      "class": "Bus",
      "name": "SAINT LOUIS 5 1",
      "init": {
        "Vr": 0.1999672386489307,
        "Vi": -1.015640688879974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7629018463088,
        "longitude": -90.1424821550523
      }
    },
    {
      "number": 56463,
      "class": "Bus",
      "name": "SAINT LOUIS 6 1",
      "init": {
        "Vr": 0.2127040835747438,
        "Vi": -1.0092000963199037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8230388514782,
        "longitude": -90.1955833960897
      }
    },
    {
      "number": 56464,
      "class": "Bus",
      "name": "SAINT LOUIS 7 1",
      "init": {
        "Vr": 0.2088509503635624,
        "Vi": -1.023594918993961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7347552160149,
        "longitude": -90.1394707556791
      }
    },
    {
      "number": 56465,
      "class": "Bus",
      "name": "SAINT LOUIS 7 2",
      "init": {
        "Vr": 0.20866284002794472,
        "Vi": -1.0235708547331535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7347552160149,
        "longitude": -90.1394707556791
      }
    },
    {
      "number": 56466,
      "class": "Bus",
      "name": "SAINT LOUIS 8 1",
      "init": {
        "Vr": 0.21721286205303705,
        "Vi": -1.0139143217645898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8146397751777,
        "longitude": -90.2418707253284
      }
    },
    {
      "number": 56467,
      "class": "Bus",
      "name": "SAINT LOUIS 9 1",
      "init": {
        "Vr": 0.2560627430736264,
        "Vi": -1.00203459899787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6958364260048,
        "longitude": -90.1879032940468
      }
    },
    {
      "number": 56468,
      "class": "Bus",
      "name": "SAINT LOUIS 9 2",
      "init": {
        "Vr": 0.22052841045173205,
        "Vi": -1.0175034790306845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6958364260048,
        "longitude": -90.1879032940468
      }
    },
    {
      "number": 56469,
      "class": "Bus",
      "name": "SAINT LOUIS 9 3",
      "init": {
        "Vr": 0.21775797905722294,
        "Vi": -1.0187095090513258
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6958364260048,
        "longitude": -90.1879032940468
      }
    },
    {
      "number": 56470,
      "class": "Bus",
      "name": "SAINT LOUIS 9 4",
      "init": {
        "Vr": 0.21775797905722288,
        "Vi": -1.0187095090513258
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6958364260048,
        "longitude": -90.1879032940468
      }
    },
    {
      "number": 56471,
      "class": "Bus",
      "name": "SAINT LOUIS 9 5",
      "init": {
        "Vr": 0.2556251802840761,
        "Vi": -1.0019663035244097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6958364260048,
        "longitude": -90.1879032940468
      }
    },
    {
      "number": 56472,
      "class": "Bus",
      "name": "SAINT LOUIS 10 1",
      "init": {
        "Vr": 0.21379701579522395,
        "Vi": -1.016516480339058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7406893774973,
        "longitude": -90.2571039694015
      }
    },
    {
      "number": 56473,
      "class": "Bus",
      "name": "SAINT LOUIS 11 1",
      "init": {
        "Vr": 0.25864460772620157,
        "Vi": -1.0000388523729167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7551044766467,
        "longitude": -90.1938422429137
      }
    },
    {
      "number": 56474,
      "class": "Bus",
      "name": "SAINT LOUIS 11 2",
      "init": {
        "Vr": 0.21078923913549794,
        "Vi": -1.0169793846589643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7551044766467,
        "longitude": -90.1938422429137
      }
    },
    {
      "number": 56475,
      "class": "Bus",
      "name": "SAINT LOUIS 11 3",
      "init": {
        "Vr": 0.10006257598654354,
        "Vi": -1.056176003915967
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7551044766467,
        "longitude": -90.1938422429137
      }
    },
    {
      "number": 56476,
      "class": "Bus",
      "name": "SAINT LOUIS 11 4",
      "init": {
        "Vr": 0.10006257598654353,
        "Vi": -1.056176003915967
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7551044766467,
        "longitude": -90.1938422429137
      }
    },
    {
      "number": 56477,
      "class": "Bus",
      "name": "SAINT LOUIS 11 5",
      "init": {
        "Vr": 0.25832597503551935,
        "Vi": -1.000012855307887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7551044766467,
        "longitude": -90.1938422429137
      }
    },
    {
      "number": 56478,
      "class": "Bus",
      "name": "SAINT LOUIS 12 1",
      "init": {
        "Vr": 0.2585086683504101,
        "Vi": -0.9975127470315722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7440391153292,
        "longitude": -90.2966959980213
      }
    },
    {
      "number": 56479,
      "class": "Bus",
      "name": "SAINT LOUIS 12 2",
      "init": {
        "Vr": 0.21524958129572236,
        "Vi": -1.010408715842711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7440391153292,
        "longitude": -90.2966959980213
      }
    },
    {
      "number": 56480,
      "class": "Bus",
      "name": "SAINT LOUIS 12 3",
      "init": {
        "Vr": 0.21407507888732352,
        "Vi": -1.010758846947962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7440391153292,
        "longitude": -90.2966959980213
      }
    },
    {
      "number": 56481,
      "class": "Bus",
      "name": "SAINT LOUIS 12 4",
      "init": {
        "Vr": 0.21407507888732352,
        "Vi": -1.010758846947962
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7440391153292,
        "longitude": -90.2966959980213
      }
    },
    {
      "number": 56482,
      "class": "Bus",
      "name": "SAINT LOUIS 12 5",
      "init": {
        "Vr": 0.2589658954616007,
        "Vi": -0.9974989250719302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7440391153292,
        "longitude": -90.2966959980213
      }
    },
    {
      "number": 56483,
      "class": "Bus",
      "name": "SAINT LOUIS 13 1",
      "init": {
        "Vr": 0.2144238182832171,
        "Vi": -1.0142901198759053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7451716519157,
        "longitude": -90.2763653478315
      }
    },
    {
      "number": 56484,
      "class": "Bus",
      "name": "SAINT LOUIS 14 1",
      "init": {
        "Vr": 0.25655252568971015,
        "Vi": -0.9960276824945647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7153200462434,
        "longitude": -90.2591124583023
      }
    },
    {
      "number": 56485,
      "class": "Bus",
      "name": "SAINT LOUIS 14 2",
      "init": {
        "Vr": 0.20424112023933896,
        "Vi": -1.0198589480199456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7153200462434,
        "longitude": -90.2591124583023
      }
    },
    {
      "number": 56486,
      "class": "Bus",
      "name": "SAINT LOUIS 14 3",
      "init": {
        "Vr": 0.2556579154703755,
        "Vi": -0.9956516049152206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7153200462434,
        "longitude": -90.2591124583023
      }
    },
    {
      "number": 56487,
      "class": "Bus",
      "name": "SAINT LOUIS 15 1",
      "init": {
        "Vr": 0.21509205453962493,
        "Vi": -1.0164995432122763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7434721449351,
        "longitude": -90.2252951443419
      }
    },
    {
      "number": 56488,
      "class": "Bus",
      "name": "SAINT LOUIS 16 1",
      "init": {
        "Vr": 0.22632458923984158,
        "Vi": -1.0086341990543666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4829510957972,
        "longitude": -90.3087611771713
      }
    },
    {
      "number": 56489,
      "class": "Bus",
      "name": "SAINT LOUIS 17 1",
      "init": {
        "Vr": 0.2552932982515569,
        "Vi": -0.98528194259461
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5665569186632,
        "longitude": -90.2334396514944
      }
    },
    {
      "number": 56490,
      "class": "Bus",
      "name": "SAINT LOUIS 17 2",
      "init": {
        "Vr": 0.2211662838109551,
        "Vi": -0.9927205212607085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5665569186632,
        "longitude": -90.2334396514944
      }
    },
    {
      "number": 56491,
      "class": "Bus",
      "name": "SAINT LOUIS 17 3",
      "init": {
        "Vr": 0.22173294907574842,
        "Vi": -1.020466334960603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5665569186632,
        "longitude": -90.2334396514944
      }
    },
    {
      "number": 56492,
      "class": "Bus",
      "name": "SAINT LOUIS 17 4",
      "init": {
        "Vr": 0.20718442675295726,
        "Vi": -0.995768110935834
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5665569186632,
        "longitude": -90.2334396514944
      }
    },
    {
      "number": 56493,
      "class": "Bus",
      "name": "SAINT LOUIS 17 5",
      "init": {
        "Vr": 0.20718442675295726,
        "Vi": -0.9957681109358338
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5665569186632,
        "longitude": -90.2334396514944
      }
    },
    {
      "number": 56494,
      "class": "Bus",
      "name": "SAINT LOUIS 17 6",
      "init": {
        "Vr": 0.2558618916949862,
        "Vi": -0.9853684344545252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5665569186632,
        "longitude": -90.2334396514944
      }
    },
    {
      "number": 56495,
      "class": "Bus",
      "name": "SAINT LOUIS 17 8",
      "init": {
        "Vr": 0.25500618378162315,
        "Vi": -0.9852052297638896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5665569186632,
        "longitude": -90.2334396514944
      }
    },
    {
      "number": 56496,
      "class": "Bus",
      "name": "SAINT LOUIS 18 1",
      "init": {
        "Vr": 0.22516646808519278,
        "Vi": -1.007448012335782
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6601802497341,
        "longitude": -90.40595283872
      }
    },
    {
      "number": 56497,
      "class": "Bus",
      "name": "SAINT LOUIS 18 2",
      "init": {
        "Vr": 0.2249673080047227,
        "Vi": -1.0074059564216324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6601802497341,
        "longitude": -90.40595283872
      }
    },
    {
      "number": 56498,
      "class": "Bus",
      "name": "SAINT LOUIS 19 1",
      "init": {
        "Vr": 0.2199347195695829,
        "Vi": -1.0148753521491305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7765519229463,
        "longitude": -90.2682074525684
      }
    },
    {
      "number": 56499,
      "class": "Bus",
      "name": "SAINT LOUIS 20 1",
      "init": {
        "Vr": 0.26873379870512726,
        "Vi": -0.9996469575893798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7910784616441,
        "longitude": -90.3136077064796
      }
    },
    {
      "number": 56500,
      "class": "Bus",
      "name": "SAINT LOUIS 20 2",
      "init": {
        "Vr": 0.23520498903932704,
        "Vi": -1.0133772710920361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7910784616441,
        "longitude": -90.3136077064796
      }
    },
    {
      "number": 56501,
      "class": "Bus",
      "name": "SAINT LOUIS 20 3",
      "init": {
        "Vr": 0.2681748762543893,
        "Vi": -0.999637609015743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7910784616441,
        "longitude": -90.3136077064796
      }
    },
    {
      "number": 56502,
      "class": "Bus",
      "name": "SAINT LOUIS 21 1",
      "init": {
        "Vr": 0.26503128747760907,
        "Vi": -0.9838430730414349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7059847516633,
        "longitude": -90.3415175595171
      }
    },
    {
      "number": 56503,
      "class": "Bus",
      "name": "SAINT LOUIS 21 2",
      "init": {
        "Vr": 0.2213775522120769,
        "Vi": -1.0203067138859365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7059847516633,
        "longitude": -90.3415175595171
      }
    },
    {
      "number": 56504,
      "class": "Bus",
      "name": "SAINT LOUIS 21 3",
      "init": {
        "Vr": 0.2644153209602382,
        "Vi": -0.9837619123536598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7059847516633,
        "longitude": -90.3415175595171
      }
    },
    {
      "number": 56505,
      "class": "Bus",
      "name": "SAINT LOUIS 22 1",
      "init": {
        "Vr": 0.22365919356607827,
        "Vi": -1.0121253788102258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.750001001414,
        "longitude": -90.3381642151719
      }
    },
    {
      "number": 56506,
      "class": "Bus",
      "name": "SAINT LOUIS 23 1",
      "init": {
        "Vr": 0.28620373357331635,
        "Vi": -0.9901007191991164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4724319859992,
        "longitude": -90.2625346976706
      }
    },
    {
      "number": 56507,
      "class": "Bus",
      "name": "SAINT LOUIS 23 2",
      "init": {
        "Vr": 0.23889953737830025,
        "Vi": -1.0190470364381425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4724319859992,
        "longitude": -90.2625346976706
      }
    },
    {
      "number": 56508,
      "class": "Bus",
      "name": "SAINT LOUIS 23 3",
      "init": {
        "Vr": 0.28670178592671974,
        "Vi": -0.9903766776282212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4724319859992,
        "longitude": -90.2625346976706
      }
    },
    {
      "number": 56509,
      "class": "Bus",
      "name": "SAINT LOUIS 24 1",
      "init": {
        "Vr": 0.274735920954856,
        "Vi": -0.989544147779583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4995654516549,
        "longitude": -90.2257952675221
      }
    },
    {
      "number": 56510,
      "class": "Bus",
      "name": "SAINT LOUIS 24 2",
      "init": {
        "Vr": 0.23292702970418008,
        "Vi": -1.0126398703148485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4995654516549,
        "longitude": -90.2257952675221
      }
    },
    {
      "number": 56511,
      "class": "Bus",
      "name": "SAINT LOUIS 24 3",
      "init": {
        "Vr": 0.18996088276862771,
        "Vi": -1.0363748749718102
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4995654516549,
        "longitude": -90.2257952675221
      }
    },
    {
      "number": 56512,
      "class": "Bus",
      "name": "SAINT LOUIS 24 4",
      "init": {
        "Vr": 0.1899608827686277,
        "Vi": -1.03637487497181
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4995654516549,
        "longitude": -90.2257952675221
      }
    },
    {
      "number": 56513,
      "class": "Bus",
      "name": "SAINT LOUIS 24 5",
      "init": {
        "Vr": 0.27505630488426824,
        "Vi": -0.989429352248658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4995654516549,
        "longitude": -90.2257952675221
      }
    },
    {
      "number": 56514,
      "class": "Bus",
      "name": "SAINT LOUIS 25 1",
      "init": {
        "Vr": 0.23628659650760556,
        "Vi": -1.0117298546364486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4589231984717,
        "longitude": -90.3232971750815
      }
    },
    {
      "number": 56515,
      "class": "Bus",
      "name": "SAINT LOUIS 26 1",
      "init": {
        "Vr": 0.2335925018207401,
        "Vi": -1.0105450055631386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4662341968092,
        "longitude": -90.3406736636457
      }
    },
    {
      "number": 56516,
      "class": "Bus",
      "name": "SAINT LOUIS 27 1",
      "init": {
        "Vr": 0.2206491087726502,
        "Vi": -1.0128050079896012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5051608567707,
        "longitude": -90.3660568443753
      }
    },
    {
      "number": 56517,
      "class": "Bus",
      "name": "SAINT LOUIS 28 1",
      "init": {
        "Vr": 0.20881960613167613,
        "Vi": -1.0125007351523714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6218500211394,
        "longitude": -90.2751103284397
      }
    },
    {
      "number": 56518,
      "class": "Bus",
      "name": "SAINT LOUIS 29 1",
      "init": {
        "Vr": 0.22744496223260732,
        "Vi": -1.013307448752513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.692708728926,
        "longitude": -90.429775507994
      }
    },
    {
      "number": 56519,
      "class": "Bus",
      "name": "SAINT LOUIS 30 1",
      "init": {
        "Vr": 0.21596105975897492,
        "Vi": -1.0136995303669711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6738961340933,
        "longitude": -90.3430267244165
      }
    },
    {
      "number": 56520,
      "class": "Bus",
      "name": "SAINT LOUIS 31 1",
      "init": {
        "Vr": 0.20763393896538004,
        "Vi": -1.0111828150906734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6135364210721,
        "longitude": -90.3259780838989
      }
    },
    {
      "number": 56521,
      "class": "Bus",
      "name": "SAINT LOUIS 31 2",
      "init": {
        "Vr": 0.2079922207567902,
        "Vi": -1.0113004894359399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6135364210721,
        "longitude": -90.3259780838989
      }
    },
    {
      "number": 56522,
      "class": "Bus",
      "name": "SAINT LOUIS 32 1",
      "init": {
        "Vr": 0.258722809770238,
        "Vi": -0.9955926730575576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6506466025538,
        "longitude": -90.3057066445192
      }
    },
    {
      "number": 56523,
      "class": "Bus",
      "name": "SAINT LOUIS 32 2",
      "init": {
        "Vr": 0.21187677784077316,
        "Vi": -1.0145962970479592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6506466025538,
        "longitude": -90.3057066445192
      }
    },
    {
      "number": 56524,
      "class": "Bus",
      "name": "SAINT LOUIS 32 3",
      "init": {
        "Vr": 0.22852358547909757,
        "Vi": -1.0078433307463168
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6506466025538,
        "longitude": -90.3057066445192
      }
    },
    {
      "number": 56525,
      "class": "Bus",
      "name": "SAINT LOUIS 32 4",
      "init": {
        "Vr": 0.2285235854790976,
        "Vi": -1.0078433307463168
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6506466025538,
        "longitude": -90.3057066445192
      }
    },
    {
      "number": 56526,
      "class": "Bus",
      "name": "SAINT LOUIS 32 5",
      "init": {
        "Vr": 0.2579158322598302,
        "Vi": -0.99530713143913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6506466025538,
        "longitude": -90.3057066445192
      }
    },
    {
      "number": 56527,
      "class": "Bus",
      "name": "SAINT LOUIS 33 1",
      "init": {
        "Vr": 0.21502187309267803,
        "Vi": -1.0068913351592754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5783446905205,
        "longitude": -90.3222581202786
      }
    },
    {
      "number": 56528,
      "class": "Bus",
      "name": "SAINT LOUIS 33 2",
      "init": {
        "Vr": 0.21465027128173672,
        "Vi": -1.0067550492900887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5783446905205,
        "longitude": -90.3222581202786
      }
    },
    {
      "number": 56529,
      "class": "Bus",
      "name": "SAINT LOUIS 34 1",
      "init": {
        "Vr": 0.26731524360775677,
        "Vi": -0.9886354748040527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6060620924487,
        "longitude": -90.3134800069172
      }
    },
    {
      "number": 56530,
      "class": "Bus",
      "name": "SAINT LOUIS 34 2",
      "init": {
        "Vr": 0.2115826943414444,
        "Vi": -1.0148193209584397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6060620924487,
        "longitude": -90.3134800069172
      }
    },
    {
      "number": 56531,
      "class": "Bus",
      "name": "SAINT LOUIS 34 3",
      "init": {
        "Vr": 0.2663367123444181,
        "Vi": -0.9886416714676417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6060620924487,
        "longitude": -90.3134800069172
      }
    },
    {
      "number": 56532,
      "class": "Bus",
      "name": "SAINT LOUIS 35 1",
      "init": {
        "Vr": 0.2688973689544187,
        "Vi": -0.9892054470871338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6783948235734,
        "longitude": -90.3599737083956
      }
    },
    {
      "number": 56533,
      "class": "Bus",
      "name": "SAINT LOUIS 35 2",
      "init": {
        "Vr": 0.2197227269937595,
        "Vi": -1.0137988420460282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6783948235734,
        "longitude": -90.3599737083956
      }
    },
    {
      "number": 56534,
      "class": "Bus",
      "name": "SAINT LOUIS 35 3",
      "init": {
        "Vr": 0.26946653372658425,
        "Vi": -0.9890730095160709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6783948235734,
        "longitude": -90.3599737083956
      }
    },
    {
      "number": 56535,
      "class": "Bus",
      "name": "SAINT LOUIS 36 1",
      "init": {
        "Vr": 0.2824528858024797,
        "Vi": -0.988154897985502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4740413836803,
        "longitude": -90.3180339447061
      }
    },
    {
      "number": 56536,
      "class": "Bus",
      "name": "SAINT LOUIS 36 2",
      "init": {
        "Vr": 0.2830864044245247,
        "Vi": -0.9882324579892895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4740413836803,
        "longitude": -90.3180339447061
      }
    },
    {
      "number": 56537,
      "class": "Bus",
      "name": "SAINT LOUIS 37 1",
      "init": {
        "Vr": 0.22443853209664066,
        "Vi": -1.0135607129240782
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5299779516601,
        "longitude": -90.3540613604256
      }
    },
    {
      "number": 56538,
      "class": "Bus",
      "name": "SAINT LOUIS 38 1",
      "init": {
        "Vr": 0.20959376079670436,
        "Vi": -1.0122745753129971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6167573401787,
        "longitude": -90.3079308291166
      }
    },
    {
      "number": 56539,
      "class": "Bus",
      "name": "SAINT LOUIS 38 2",
      "init": {
        "Vr": 0.20944040499771485,
        "Vi": -1.0122529824708295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6167573401787,
        "longitude": -90.3079308291166
      }
    },
    {
      "number": 56540,
      "class": "Bus",
      "name": "SAINT LOUIS 39 1",
      "init": {
        "Vr": 0.20623394339805276,
        "Vi": -1.0107765897063004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6489746248591,
        "longitude": -90.274692701466
      }
    },
    {
      "number": 56541,
      "class": "Bus",
      "name": "SAINT LOUIS 40 1",
      "init": {
        "Vr": 0.21759460066960276,
        "Vi": -1.007781053021542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8325044728204,
        "longitude": -90.4060589280243
      }
    },
    {
      "number": 56542,
      "class": "Bus",
      "name": "SAINT LOUIS 41 1",
      "init": {
        "Vr": 0.2320786494204679,
        "Vi": -1.012955553479387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5198520530191,
        "longitude": -90.4350323260416
      }
    },
    {
      "number": 56543,
      "class": "Bus",
      "name": "SAINT LOUIS 42 1",
      "init": {
        "Vr": 0.2773024835237416,
        "Vi": -0.9884614251747732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5298052916871,
        "longitude": -90.3212778297583
      }
    },
    {
      "number": 56544,
      "class": "Bus",
      "name": "SAINT LOUIS 42 2",
      "init": {
        "Vr": 0.22728018020297924,
        "Vi": -1.0152650916719566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5298052916871,
        "longitude": -90.3212778297583
      }
    },
    {
      "number": 56545,
      "class": "Bus",
      "name": "SAINT LOUIS 42 3",
      "init": {
        "Vr": 0.2770091084433984,
        "Vi": -0.9883757931953435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5298052916871,
        "longitude": -90.3212778297583
      }
    },
    {
      "number": 56546,
      "class": "Bus",
      "name": "SAINT LOUIS 43 1",
      "init": {
        "Vr": 0.3567229053217691,
        "Vi": -0.9799664153320126
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5759181971762,
        "longitude": -90.4665776677119
      }
    },
    {
      "number": 56547,
      "class": "Bus",
      "name": "SAINT LOUIS 43 2",
      "init": {
        "Vr": 0.29486116253444855,
        "Vi": -0.9900095205764042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5759181971762,
        "longitude": -90.4665776677119
      }
    },
    {
      "number": 56548,
      "class": "Bus",
      "name": "SAINT LOUIS 43 3",
      "init": {
        "Vr": 0.26423880832388635,
        "Vi": -0.9949809861850019
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5759181971762,
        "longitude": -90.4665776677119
      }
    },
    {
      "number": 56549,
      "class": "Bus",
      "name": "SAINT LOUIS 43 4",
      "init": {
        "Vr": 0.2642388083238863,
        "Vi": -0.9949809861850015
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5759181971762,
        "longitude": -90.4665776677119
      }
    },
    {
      "number": 56550,
      "class": "Bus",
      "name": "SAINT LOUIS 43 5",
      "init": {
        "Vr": 0.3601825576994169,
        "Vi": -0.9774234476088275
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5759181971762,
        "longitude": -90.4665776677119
      }
    },
    {
      "number": 56551,
      "class": "Bus",
      "name": "SAINT LOUIS 44 1",
      "init": {
        "Vr": 0.22029194803896873,
        "Vi": -1.0099987017400711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5658647030153,
        "longitude": -90.3388156364431
      }
    },
    {
      "number": 56552,
      "class": "Bus",
      "name": "SAINT LOUIS 44 2",
      "init": {
        "Vr": 0.22000679590132965,
        "Vi": -1.0099196817103882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5658647030153,
        "longitude": -90.3388156364431
      }
    },
    {
      "number": 56553,
      "class": "Bus",
      "name": "SAINT LOUIS 45 1",
      "init": {
        "Vr": 0.2009843654271635,
        "Vi": -1.018408064193275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6794166066724,
        "longitude": -90.2964181284305
      }
    },
    {
      "number": 56554,
      "class": "Bus",
      "name": "SAINT LOUIS 46 1",
      "init": {
        "Vr": 0.2127840969145538,
        "Vi": -1.0139709479463055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7214942867643,
        "longitude": -90.325063916954
      }
    },
    {
      "number": 56555,
      "class": "Bus",
      "name": "SAINT LOUIS 47 1",
      "init": {
        "Vr": 0.21758491622974677,
        "Vi": -1.0109642200886493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7254669539547,
        "longitude": -90.3604356330741
      }
    },
    {
      "number": 56556,
      "class": "Bus",
      "name": "SAINT LOUIS 48 1",
      "init": {
        "Vr": 0.23389032920695657,
        "Vi": -1.0136117406283172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7440783718752,
        "longitude": -90.4302221169883
      }
    },
    {
      "number": 56557,
      "class": "Bus",
      "name": "SAINT LOUIS 49 1",
      "init": {
        "Vr": 0.23524889201442395,
        "Vi": -1.0124031859106515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.701737189978,
        "longitude": -90.4885796764208
      }
    },
    {
      "number": 56558,
      "class": "Bus",
      "name": "SAINT LOUIS 50 1",
      "init": {
        "Vr": 0.209116314658813,
        "Vi": -1.0138848683243344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7258517930243,
        "longitude": -90.3067132103068
      }
    },
    {
      "number": 56559,
      "class": "Bus",
      "name": "SAINT LOUIS 50 2",
      "init": {
        "Vr": 0.20880381030548917,
        "Vi": -1.013778136727195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7258517930243,
        "longitude": -90.3067132103068
      }
    },
    {
      "number": 56560,
      "class": "Bus",
      "name": "SAINT LOUIS 51 1",
      "init": {
        "Vr": 0.28001431755640765,
        "Vi": -0.9893755248121093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6041495997545,
        "longitude": -90.4031434611885
      }
    },
    {
      "number": 56561,
      "class": "Bus",
      "name": "SAINT LOUIS 52 1",
      "init": {
        "Vr": 0.22312485671144294,
        "Vi": -1.0122817694851167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5841230882128,
        "longitude": -90.4350106726265
      }
    },
    {
      "number": 56562,
      "class": "Bus",
      "name": "SAINT LOUIS 52 2",
      "init": {
        "Vr": 0.22312485671144297,
        "Vi": -1.012281769485117
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5841230882128,
        "longitude": -90.4350106726265
      }
    },
    {
      "number": 56563,
      "class": "Bus",
      "name": "SAINT LOUIS 52 3",
      "init": {
        "Vr": 0.22312485671144297,
        "Vi": -1.012281769485117
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5841230882128,
        "longitude": -90.4350106726265
      }
    },
    {
      "number": 56564,
      "class": "Bus",
      "name": "SAINT LOUIS 52 4",
      "init": {
        "Vr": 0.223124856711443,
        "Vi": -1.0122817694851167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5841230882128,
        "longitude": -90.4350106726265
      }
    },
    {
      "number": 56565,
      "class": "Bus",
      "name": "SAINT LOUIS 52 5",
      "init": {
        "Vr": 0.22298730541212045,
        "Vi": -1.0122590665277666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5841230882128,
        "longitude": -90.4350106726265
      }
    },
    {
      "number": 56566,
      "class": "Bus",
      "name": "SAINT LOUIS 52 7",
      "init": {
        "Vr": 0.2232622149599807,
        "Vi": -1.0123017004380441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5841230882128,
        "longitude": -90.4350106726265
      }
    },
    {
      "number": 56567,
      "class": "Bus",
      "name": "SAINT LOUIS 53 1",
      "init": {
        "Vr": 0.22113602368058347,
        "Vi": -1.014355671746858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5825654755185,
        "longitude": -90.3914048834404
      }
    },
    {
      "number": 56568,
      "class": "Bus",
      "name": "SAINT LOUIS 53 2",
      "init": {
        "Vr": 0.22127700201109013,
        "Vi": -1.0143581913303787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5825654755185,
        "longitude": -90.3914048834404
      }
    },
    {
      "number": 56569,
      "class": "Bus",
      "name": "SAINT LOUIS 54 1",
      "init": {
        "Vr": 0.2245770297967153,
        "Vi": -1.0076570637472573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5015787289847,
        "longitude": -90.3318895473917
      }
    },
    {
      "number": 56570,
      "class": "Bus",
      "name": "SAINT LOUIS 55 1",
      "init": {
        "Vr": 0.29529903721215456,
        "Vi": -0.9811839154245375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.509081444108,
        "longitude": -90.4884029893138
      }
    },
    {
      "number": 56571,
      "class": "Bus",
      "name": "SAINT LOUIS 55 2",
      "init": {
        "Vr": 0.23941262559216225,
        "Vi": -1.017625117440163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.509081444108,
        "longitude": -90.4884029893138
      }
    },
    {
      "number": 56572,
      "class": "Bus",
      "name": "SAINT LOUIS 55 3",
      "init": {
        "Vr": 0.2949166072871031,
        "Vi": -0.9811202036580693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.509081444108,
        "longitude": -90.4884029893138
      }
    },
    {
      "number": 56573,
      "class": "Bus",
      "name": "SAINT LOUIS 56 1",
      "init": {
        "Vr": 0.27255851196255265,
        "Vi": -0.991950969590782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5396232790949,
        "longitude": -90.3540417640748
      }
    },
    {
      "number": 56574,
      "class": "Bus",
      "name": "SAINT LOUIS 56 2",
      "init": {
        "Vr": 0.22413094035309586,
        "Vi": -1.0123385121284663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5396232790949,
        "longitude": -90.3540417640748
      }
    },
    {
      "number": 56575,
      "class": "Bus",
      "name": "SAINT LOUIS 56 3",
      "init": {
        "Vr": 0.12553782165911118,
        "Vi": -1.0538452698765082
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5396232790949,
        "longitude": -90.3540417640748
      }
    },
    {
      "number": 56576,
      "class": "Bus",
      "name": "SAINT LOUIS 56 4",
      "init": {
        "Vr": 0.12553782165911118,
        "Vi": -1.053845269876508
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5396232790949,
        "longitude": -90.3540417640748
      }
    },
    {
      "number": 56577,
      "class": "Bus",
      "name": "SAINT LOUIS 56 5",
      "init": {
        "Vr": 0.2729908539956536,
        "Vi": -0.9918806999380015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5396232790949,
        "longitude": -90.3540417640748
      }
    },
    {
      "number": 56578,
      "class": "Bus",
      "name": "SAINT LOUIS 57 1",
      "init": {
        "Vr": 0.3601857469438647,
        "Vi": -0.9629975882704657
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5038204390591,
        "longitude": -90.3955295303701
      }
    },
    {
      "number": 56579,
      "class": "Bus",
      "name": "SAINT LOUIS 57 2",
      "init": {
        "Vr": 0.3019078385902866,
        "Vi": -0.9999955914595203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5038204390591,
        "longitude": -90.3955295303701
      }
    },
    {
      "number": 56580,
      "class": "Bus",
      "name": "SAINT LOUIS 57 3",
      "init": {
        "Vr": 0.22696645463192586,
        "Vi": -1.022002024656191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5038204390591,
        "longitude": -90.3955295303701
      }
    },
    {
      "number": 56581,
      "class": "Bus",
      "name": "SAINT LOUIS 57 4",
      "init": {
        "Vr": 0.3015925179946485,
        "Vi": -0.9998790718564031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5038204390591,
        "longitude": -90.3955295303701
      }
    },
    {
      "number": 56582,
      "class": "Bus",
      "name": "SAINT LOUIS 57 6",
      "init": {
        "Vr": 0.2973415460183834,
        "Vi": -0.997129608339504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5038204390591,
        "longitude": -90.3955295303701
      }
    },
    {
      "number": 56583,
      "class": "Bus",
      "name": "SAINT LOUIS 58 1",
      "init": {
        "Vr": 0.22726918981052494,
        "Vi": -1.0128349966256307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5871671426438,
        "longitude": -90.5000280352465
      }
    },
    {
      "number": 56584,
      "class": "Bus",
      "name": "SAINT LOUIS 58 2",
      "init": {
        "Vr": 0.22760468227160863,
        "Vi": -1.0130036634868769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5871671426438,
        "longitude": -90.5000280352465
      }
    },
    {
      "number": 56585,
      "class": "Bus",
      "name": "SAINT LOUIS 59 1",
      "init": {
        "Vr": 0.22323843078705155,
        "Vi": -1.0144133813669536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7076240265581,
        "longitude": -90.4010722211978
      }
    },
    {
      "number": 56586,
      "class": "Bus",
      "name": "SAINT LOUIS 60 1",
      "init": {
        "Vr": 0.23069947071942987,
        "Vi": -1.0143908954637395
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4977182551078,
        "longitude": -90.4497798135606
      }
    },
    {
      "number": 56587,
      "class": "Bus",
      "name": "SAINT LOUIS 60 2",
      "init": {
        "Vr": 0.2310353512265289,
        "Vi": -1.0144648874077444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4977182551078,
        "longitude": -90.4497798135606
      }
    },
    {
      "number": 56588,
      "class": "Bus",
      "name": "SAINT LOUIS 61 1",
      "init": {
        "Vr": 0.22473328584948774,
        "Vi": -1.0076803872579299
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.641940228813,
        "longitude": -90.3990332042339
      }
    },
    {
      "number": 56589,
      "class": "Bus",
      "name": "SAINT LOUIS 61 2",
      "init": {
        "Vr": 0.22459159634722092,
        "Vi": -1.0076474304918785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.641940228813,
        "longitude": -90.3990332042339
      }
    },
    {
      "number": 56590,
      "class": "Bus",
      "name": "SAINT LOUIS 62 1",
      "init": {
        "Vr": 0.22867642568265822,
        "Vi": -1.0092145564935195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6268365041737,
        "longitude": -90.4813934726543
      }
    },
    {
      "number": 56591,
      "class": "Bus",
      "name": "SAINT LOUIS 63 1",
      "init": {
        "Vr": 0.23562402525205267,
        "Vi": -1.0147526964918332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7226425395245,
        "longitude": -90.4914436991026
      }
    },
    {
      "number": 56592,
      "class": "Bus",
      "name": "SAINT LOUIS 64 1",
      "init": {
        "Vr": 0.22531590978611357,
        "Vi": -1.0086206757927034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.648584372104,
        "longitude": -90.4494073149126
      }
    },
    {
      "number": 56593,
      "class": "Bus",
      "name": "SAINT LOUIS 64 2",
      "init": {
        "Vr": 0.22511923221854369,
        "Vi": -1.0085764393507026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.648584372104,
        "longitude": -90.4494073149126
      }
    },
    {
      "number": 56594,
      "class": "Bus",
      "name": "SAINT LOUIS 65 1",
      "init": {
        "Vr": 0.22345704230790847,
        "Vi": -1.0083670574893138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6132392536069,
        "longitude": -90.4152938705728
      }
    },
    {
      "number": 56595,
      "class": "Bus",
      "name": "SAINT LOUIS 66 1",
      "init": {
        "Vr": 0.236604467331402,
        "Vi": -1.0147156487477964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7141576406229,
        "longitude": -90.4555969847076
      }
    },
    {
      "number": 56596,
      "class": "Bus",
      "name": "SAINT LOUIS 67 1",
      "init": {
        "Vr": 0.21919504498440195,
        "Vi": -1.012952853993354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7471641678605,
        "longitude": -90.3727347727785
      }
    },
    {
      "number": 56597,
      "class": "Bus",
      "name": "SAINT LOUIS 67 2",
      "init": {
        "Vr": 0.2187802815249546,
        "Vi": -1.0128688733355857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7471641678605,
        "longitude": -90.3727347727785
      }
    },
    {
      "number": 56598,
      "class": "Bus",
      "name": "SAINT LOUIS 68 1",
      "init": {
        "Vr": 0.23163933326482458,
        "Vi": -1.0087579019286674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6952115794093,
        "longitude": -90.5073614667764
      }
    },
    {
      "number": 56599,
      "class": "Bus",
      "name": "SAINT LOUIS 69 1",
      "init": {
        "Vr": 0.26137607519533795,
        "Vi": -0.9984189018627682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6646194734215,
        "longitude": -90.2611345693143
      }
    },
    {
      "number": 56600,
      "class": "Bus",
      "name": "SAINT LOUIS 69 2",
      "init": {
        "Vr": 0.2609893185385856,
        "Vi": -0.9982737838483572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6646194734215,
        "longitude": -90.2611345693143
      }
    },
    {
      "number": 56601,
      "class": "Bus",
      "name": "SAINT LOUIS 70 1",
      "init": {
        "Vr": 0.20283058045554855,
        "Vi": -1.0161968760579847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7053148839521,
        "longitude": -90.2820029411261
      }
    },
    {
      "number": 56602,
      "class": "Bus",
      "name": "SAINT LOUIS 71 1",
      "init": {
        "Vr": 0.22013331420740778,
        "Vi": -1.0197934060780975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6188303999564,
        "longitude": -90.1752976779922
      }
    },
    {
      "number": 56603,
      "class": "Bus",
      "name": "SAINT LOUIS 72 1",
      "init": {
        "Vr": 0.20845099623074584,
        "Vi": -1.0169058437201275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6822012420612,
        "longitude": -90.2496290750364
      }
    },
    {
      "number": 56604,
      "class": "Bus",
      "name": "SAINT LOUIS 73 1",
      "init": {
        "Vr": 0.22121018944091542,
        "Vi": -1.0262213278635568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6521404610355,
        "longitude": -90.2217602996715
      }
    },
    {
      "number": 56605,
      "class": "Bus",
      "name": "SAINT LOUIS 74 1",
      "init": {
        "Vr": 0.20751630276680325,
        "Vi": -1.0163572235974283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7825844114875,
        "longitude": -90.1725301287161
      }
    },
    {
      "number": 56606,
      "class": "Bus",
      "name": "SAINT LOUIS 74 2",
      "init": {
        "Vr": 0.2073955605091625,
        "Vi": -1.0163220207580972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7825844114875,
        "longitude": -90.1725301287161
      }
    },
    {
      "number": 56607,
      "class": "Bus",
      "name": "SAINT LOUIS 75 1",
      "init": {
        "Vr": 0.21085391870677156,
        "Vi": -1.0198898855521825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6950695348241,
        "longitude": -90.2099773854409
      }
    },
    {
      "number": 56608,
      "class": "Bus",
      "name": "SAINT LOUIS 76 1",
      "init": {
        "Vr": 0.22870853724275345,
        "Vi": -1.0101296110234645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5178999820148,
        "longitude": -90.3010020649914
      }
    },
    {
      "number": 56609,
      "class": "Bus",
      "name": "SAINT LOUIS 77 1",
      "init": {
        "Vr": 0.21271713129199188,
        "Vi": -1.0114909217465915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5986208432214,
        "longitude": -90.2957216163392
      }
    },
    {
      "number": 56610,
      "class": "Bus",
      "name": "SAINT LOUIS 78 1",
      "init": {
        "Vr": 0.22082839441859284,
        "Vi": -1.0178704259360645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.594229688717,
        "longitude": -90.18567678785
      }
    },
    {
      "number": 56611,
      "class": "Bus",
      "name": "SAINT LOUIS 78 2",
      "init": {
        "Vr": 0.2203992313941091,
        "Vi": -1.0177985132839815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.594229688717,
        "longitude": -90.18567678785
      }
    },
    {
      "number": 56612,
      "class": "Bus",
      "name": "SAINT LOUIS 79 1",
      "init": {
        "Vr": 0.21562123850880155,
        "Vi": -1.0148407266408697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6631296192093,
        "longitude": -90.1401279207763
      }
    },
    {
      "number": 56613,
      "class": "Bus",
      "name": "SAINT LOUIS 80 1",
      "init": {
        "Vr": 0.22190533290986095,
        "Vi": -1.0152040307773225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7850824856667,
        "longitude": -90.2496892257777
      }
    },
    {
      "number": 56614,
      "class": "Bus",
      "name": "SAINT LOUIS 81 1",
      "init": {
        "Vr": 0.2229703729655742,
        "Vi": -1.0103959314424233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.561130694326,
        "longitude": -90.2064091257165
      }
    },
    {
      "number": 56615,
      "class": "Bus",
      "name": "SAINT LOUIS 82 1",
      "init": {
        "Vr": 0.24266445213561966,
        "Vi": -1.016795247359982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4394701114566,
        "longitude": -90.2066987907192
      }
    },
    {
      "number": 56616,
      "class": "Bus",
      "name": "SAINT LOUIS 83 1",
      "init": {
        "Vr": 0.2373742566246508,
        "Vi": -1.0136142518199198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5051747460737,
        "longitude": -90.2503159222934
      }
    },
    {
      "number": 56617,
      "class": "Bus",
      "name": "SAINT LOUIS 84 1",
      "init": {
        "Vr": 0.26135225570870674,
        "Vi": -1.0047549636130684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6245097119309,
        "longitude": -90.2062629076757
      }
    },
    {
      "number": 56618,
      "class": "Bus",
      "name": "SAINT LOUIS 84 2",
      "init": {
        "Vr": 0.22297962425903314,
        "Vi": -1.023741312712041
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6245097119309,
        "longitude": -90.2062629076757
      }
    },
    {
      "number": 56619,
      "class": "Bus",
      "name": "SAINT LOUIS 84 3",
      "init": {
        "Vr": 0.2608184354283688,
        "Vi": -1.004695877921923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6245097119309,
        "longitude": -90.2062629076757
      }
    },
    {
      "number": 56620,
      "class": "Bus",
      "name": "SAINT LOUIS 85 1",
      "init": {
        "Vr": 0.24957992364917247,
        "Vi": -0.9840552882013275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5955072171555,
        "longitude": -90.198982720354
      }
    },
    {
      "number": 56621,
      "class": "Bus",
      "name": "SAINT LOUIS 85 2",
      "init": {
        "Vr": 0.22531580961517003,
        "Vi": -1.020190354181015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5955072171555,
        "longitude": -90.198982720354
      }
    },
    {
      "number": 56622,
      "class": "Bus",
      "name": "SAINT LOUIS 85 3",
      "init": {
        "Vr": 0.2510507883428079,
        "Vi": -0.9843871430743687
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5955072171555,
        "longitude": -90.198982720354
      }
    },
    {
      "number": 56623,
      "class": "Bus",
      "name": "SAINT LOUIS 86 1",
      "init": {
        "Vr": 0.25982547333150496,
        "Vi": -0.9851747399600249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.59515023169,
        "longitude": -90.2492882908279
      }
    },
    {
      "number": 56624,
      "class": "Bus",
      "name": "SAINT LOUIS 86 2",
      "init": {
        "Vr": 0.21596424254709592,
        "Vi": -1.0167549151280773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.59515023169,
        "longitude": -90.2492882908279
      }
    },
    {
      "number": 56625,
      "class": "Bus",
      "name": "SAINT LOUIS 86 3",
      "init": {
        "Vr": 0.2590016341174581,
        "Vi": -0.9849789919666807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.59515023169,
        "longitude": -90.2492882908279
      }
    },
    {
      "number": 56626,
      "class": "Bus",
      "name": "SAINT LOUIS 87 1",
      "init": {
        "Vr": 0.21194768077981738,
        "Vi": -1.0141367059315018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5983889982374,
        "longitude": -90.2713180906887
      }
    },
    {
      "number": 56627,
      "class": "Bus",
      "name": "SAINT LOUIS 88 1",
      "init": {
        "Vr": 0.274841691767868,
        "Vi": -0.989294027202246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6252135288177,
        "longitude": -90.3680733226718
      }
    },
    {
      "number": 56628,
      "class": "Bus",
      "name": "SAINT LOUIS 88 2",
      "init": {
        "Vr": 0.22771737177693677,
        "Vi": -1.009046014251149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6252135288177,
        "longitude": -90.3680733226718
      }
    },
    {
      "number": 56629,
      "class": "Bus",
      "name": "SAINT LOUIS 88 3",
      "init": {
        "Vr": 0.23127048008337436,
        "Vi": -1.0075567418738232
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6252135288177,
        "longitude": -90.3680733226718
      }
    },
    {
      "number": 56630,
      "class": "Bus",
      "name": "SAINT LOUIS 88 4",
      "init": {
        "Vr": 0.23127048008337436,
        "Vi": -1.0075567418738234
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6252135288177,
        "longitude": -90.3680733226718
      }
    },
    {
      "number": 56631,
      "class": "Bus",
      "name": "SAINT LOUIS 88 5",
      "init": {
        "Vr": 0.27436532349355136,
        "Vi": -0.9891611598269321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6252135288177,
        "longitude": -90.3680733226718
      }
    },
    {
      "number": 56632,
      "class": "Bus",
      "name": "SAINT LOUIS 89 1",
      "init": {
        "Vr": 0.21916288746685608,
        "Vi": -1.0179445784433638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.588906243384,
        "longitude": -90.2220214994943
      }
    },
    {
      "number": 56633,
      "class": "Bus",
      "name": "SAINT LOUIS 90 1",
      "init": {
        "Vr": 0.21621631284428722,
        "Vi": -1.0181435384739597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.639133332524,
        "longitude": -90.2383681546584
      }
    },
    {
      "number": 56634,
      "class": "Bus",
      "name": "SAINT LOUIS 91 1",
      "init": {
        "Vr": 0.20357602204804387,
        "Vi": -1.018393672872669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6825844633752,
        "longitude": -90.2721067290494
      }
    },
    {
      "number": 56635,
      "class": "Bus",
      "name": "SAINT LOUIS 91 2",
      "init": {
        "Vr": 0.2032972133051398,
        "Vi": -1.0183232541838108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6825844633752,
        "longitude": -90.2721067290494
      }
    },
    {
      "number": 56636,
      "class": "Bus",
      "name": "SAINT LOUIS 92 1",
      "init": {
        "Vr": 0.2591978959597197,
        "Vi": -1.0034344303395029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6632609208941,
        "longitude": -90.1846038785373
      }
    },
    {
      "number": 56637,
      "class": "Bus",
      "name": "SAINT LOUIS 92 2",
      "init": {
        "Vr": 0.2221518648284662,
        "Vi": -1.027637285681151
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6632609208941,
        "longitude": -90.1846038785373
      }
    },
    {
      "number": 56638,
      "class": "Bus",
      "name": "SAINT LOUIS 92 3",
      "init": {
        "Vr": 0.2588383160617471,
        "Vi": -1.003357885527205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6632609208941,
        "longitude": -90.1846038785373
      }
    },
    {
      "number": 56639,
      "class": "Bus",
      "name": "SAINT LOUIS 93 1",
      "init": {
        "Vr": 0.28220233619696483,
        "Vi": -0.990767487576497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5634701613459,
        "longitude": -90.3931300833678
      }
    },
    {
      "number": 56640,
      "class": "Bus",
      "name": "SAINT LOUIS 93 2",
      "init": {
        "Vr": 0.2258000745956331,
        "Vi": -1.0153634249361145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5634701613459,
        "longitude": -90.3931300833678
      }
    },
    {
      "number": 56641,
      "class": "Bus",
      "name": "SAINT LOUIS 93 3",
      "init": {
        "Vr": 0.28172023925823675,
        "Vi": -0.9905451225866808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5634701613459,
        "longitude": -90.3931300833678
      }
    },
    {
      "number": 56642,
      "class": "Bus",
      "name": "SAINT LOUIS 94 1",
      "init": {
        "Vr": 0.20926486858196378,
        "Vi": -1.0091440205646507
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6318527728932,
        "longitude": -90.3259954803327
      }
    },
    {
      "number": 56643,
      "class": "Bus",
      "name": "SAINT LOUIS 95 1",
      "init": {
        "Vr": 0.26688875874325285,
        "Vi": -0.989231741018591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5652443822841,
        "longitude": -90.2953700372644
      }
    },
    {
      "number": 56644,
      "class": "Bus",
      "name": "SAINT LOUIS 95 2",
      "init": {
        "Vr": 0.21913897468924534,
        "Vi": -1.0088595055797045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5652443822841,
        "longitude": -90.2953700372644
      }
    },
    {
      "number": 56645,
      "class": "Bus",
      "name": "SAINT LOUIS 95 3",
      "init": {
        "Vr": 0.1864513176286982,
        "Vi": -1.0222959145365746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5652443822841,
        "longitude": -90.2953700372644
      }
    },
    {
      "number": 56646,
      "class": "Bus",
      "name": "SAINT LOUIS 95 4",
      "init": {
        "Vr": 0.18645131762869824,
        "Vi": -1.0222959145365746
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5652443822841,
        "longitude": -90.2953700372644
      }
    },
    {
      "number": 56647,
      "class": "Bus",
      "name": "SAINT LOUIS 95 5",
      "init": {
        "Vr": 0.26630250791026755,
        "Vi": -0.9892172217259974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5652443822841,
        "longitude": -90.2953700372644
      }
    },
    {
      "number": 56648,
      "class": "Bus",
      "name": "SAINT LOUIS 95 7",
      "init": {
        "Vr": 0.2678651164653869,
        "Vi": -0.9891745008904546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5652443822841,
        "longitude": -90.2953700372644
      }
    },
    {
      "number": 56649,
      "class": "Bus",
      "name": "SAINT LOUIS 96 1",
      "init": {
        "Vr": 0.21690041023374632,
        "Vi": -1.0080197275669474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5951886096084,
        "longitude": -90.3197296864049
      }
    },
    {
      "number": 56650,
      "class": "Bus",
      "name": "SAINT LOUIS 96 2",
      "init": {
        "Vr": 0.21667844243739626,
        "Vi": -1.0079401580954401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5951886096084,
        "longitude": -90.3197296864049
      }
    },
    {
      "number": 56651,
      "class": "Bus",
      "name": "SAINT LOUIS 97 1",
      "init": {
        "Vr": 0.22765547651476092,
        "Vi": -1.0109159327355188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5340094922784,
        "longitude": -90.2435566673651
      }
    },
    {
      "number": 56652,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 1 1",
      "init": {
        "Vr": 0.3651698349244577,
        "Vi": -0.9646267761362335
      },
      "params": {
        "kv": 161.0
