      },
      "mon": [],
      "extension": {
        "latitude": 37.8788177004402,
        "longitude": -90.2138526691872
      }
    },
    {
      "number": 56653,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 1 2",
      "init": {
        "Vr": 0.36233657901484617,
        "Vi": -0.9810144060585038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8788177004402,
        "longitude": -90.2138526691872
      }
    },
    {
      "number": 56654,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 1 3",
      "init": {
        "Vr": 0.3648831167979347,
        "Vi": -0.9646205741691342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8788177004402,
        "longitude": -90.2138526691872
      }
    },
    {
      "number": 56655,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 2 1",
      "init": {
        "Vr": 0.3432180936779261,
        "Vi": -0.9711236810825411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0115787069096,
        "longitude": -90.1466136241486
      }
    },
    {
      "number": 56656,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 2 2",
      "init": {
        "Vr": 0.32924995246243144,
        "Vi": -0.9890216784383181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0115787069096,
        "longitude": -90.1466136241486
      }
    },
    {
      "number": 56657,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 2 3",
      "init": {
        "Vr": 0.337482968409097,
        "Vi": -0.9957789705438295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0115787069096,
        "longitude": -90.1466136241486
      }
    },
    {
      "number": 56658,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 2 4",
      "init": {
        "Vr": 0.34308586601911195,
        "Vi": -0.9711201111222931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0115787069096,
        "longitude": -90.1466136241486
      }
    },
    {
      "number": 56659,
      "class": "Bus",
      "name": "SAINTE GENEVIEVE 2 6",
      "init": {
        "Vr": 0.34347941094639256,
        "Vi": -0.9712061065590111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0115787069096,
        "longitude": -90.1466136241486
      }
    },
    {
      "number": 56660,
      "class": "Bus",
      "name": "BERNIE 1",
      "init": {
        "Vr": 0.437886727290503,
        "Vi": -0.9198786148174986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6673324902987,
        "longitude": -89.9114934608472
      }
    },
    {
      "number": 56661,
      "class": "Bus",
      "name": "BLOOMFIELD 19 1",
      "init": {
        "Vr": 0.4762847566427035,
        "Vi": -0.921664180240369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9313063684425,
        "longitude": -89.9359549842209
      }
    },
    {
      "number": 56662,
      "class": "Bus",
      "name": "DEXTER 14 1",
      "init": {
        "Vr": 0.49444535578414567,
        "Vi": -0.9147643330377224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7830058229161,
        "longitude": -89.9419695881842
      }
    },
    {
      "number": 56663,
      "class": "Bus",
      "name": "DEXTER 14 2",
      "init": {
        "Vr": 0.4493023225305372,
        "Vi": -0.9438765074190608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7830058229161,
        "longitude": -89.9419695881842
      }
    },
    {
      "number": 56664,
      "class": "Bus",
      "name": "DEXTER 14 3",
      "init": {
        "Vr": 0.4949029766491974,
        "Vi": -0.9146961849302454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7830058229161,
        "longitude": -89.9419695881842
      }
    },
    {
      "number": 56665,
      "class": "Bus",
      "name": "DEXTER 15 1",
      "init": {
        "Vr": 0.48649017657568616,
        "Vi": -0.9138742222464386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8555305792192,
        "longitude": -90.0291452876281
      }
    },
    {
      "number": 56666,
      "class": "Bus",
      "name": "DEXTER 15 2",
      "init": {
        "Vr": 0.47013839944743074,
        "Vi": -0.9226834178394043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8555305792192,
        "longitude": -90.0291452876281
      }
    },
    {
      "number": 56667,
      "class": "Bus",
      "name": "DEXTER 15 3",
      "init": {
        "Vr": 0.4867256773575914,
        "Vi": -0.9140069524308372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8555305792192,
        "longitude": -90.0291452876281
      }
    },
    {
      "number": 56668,
      "class": "Bus",
      "name": "ESSEX 7 1",
      "init": {
        "Vr": 0.4232723817690822,
        "Vi": -0.9247036662902531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8284562152955,
        "longitude": -89.8315385355302
      }
    },
    {
      "number": 56669,
      "class": "Bus",
      "name": "HOUSTON 7 1",
      "init": {
        "Vr": 0.5552508108868786,
        "Vi": -0.8666080827411462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3363000681487,
        "longitude": -91.8477134116461
      }
    },
    {
      "number": 56670,
      "class": "Bus",
      "name": "HOUSTON 7 2",
      "init": {
        "Vr": 0.5476196584800072,
        "Vi": -0.8811257619257868
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3363000681487,
        "longitude": -91.8477134116461
      }
    },
    {
      "number": 56671,
      "class": "Bus",
      "name": "HOUSTON 7 3",
      "init": {
        "Vr": 0.5551434502602837,
        "Vi": -0.866610242819557
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3363000681487,
        "longitude": -91.8477134116461
      }
    },
    {
      "number": 56672,
      "class": "Bus",
      "name": "HOUSTON 8 1",
      "init": {
        "Vr": 0.5784829383452342,
        "Vi": -0.8414619807921726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2469689714345,
        "longitude": -91.8343323107448
      }
    },
    {
      "number": 56673,
      "class": "Bus",
      "name": "HOUSTON 9 1",
      "init": {
        "Vr": 0.5608025716446936,
        "Vi": -0.8515933517069499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3293622337749,
        "longitude": -91.9869074275371
      }
    },
    {
      "number": 56674,
      "class": "Bus",
      "name": "BELGRADE 4 1",
      "init": {
        "Vr": 0.41255594566676806,
        "Vi": -0.9466070922476701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7498215718,
        "longitude": -90.8981800572867
      }
    },
    {
      "number": 56675,
      "class": "Bus",
      "name": "MINERAL POINT 2 1",
      "init": {
        "Vr": 0.40443898120863564,
        "Vi": -0.9593447891032826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8527855752014,
        "longitude": -90.7046073969535
      }
    },
    {
      "number": 56676,
      "class": "Bus",
      "name": "MINERAL POINT 2 2",
      "init": {
        "Vr": 0.3692914230113579,
        "Vi": -0.9686608094694924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8527855752014,
        "longitude": -90.7046073969535
      }
    },
    {
      "number": 56677,
      "class": "Bus",
      "name": "MINERAL POINT 2 3",
      "init": {
        "Vr": 0.2756527464664718,
        "Vi": -0.9795443848228398
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8527855752014,
        "longitude": -90.7046073969535
      }
    },
    {
      "number": 56678,
      "class": "Bus",
      "name": "MINERAL POINT 2 4",
      "init": {
        "Vr": 0.3663451246132107,
        "Vi": -0.9699637117702736
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8527855752014,
        "longitude": -90.7046073969535
      }
    },
    {
      "number": 56679,
      "class": "Bus",
      "name": "MINERAL POINT 2 5",
      "init": {
        "Vr": 0.40487145513636985,
        "Vi": -0.9592899087966643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8527855752014,
        "longitude": -90.7046073969535
      }
    },
    {
      "number": 56680,
      "class": "Bus",
      "name": "POTOSI 2 1",
      "init": {
        "Vr": 0.3986982936365661,
        "Vi": -0.9534433088788161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8563634721855,
        "longitude": -90.9234848240094
      }
    },
    {
      "number": 56681,
      "class": "Bus",
      "name": "POTOSI 3 1",
      "init": {
        "Vr": 0.39081533582722633,
        "Vi": -0.9556156350940731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8908546788139,
        "longitude": -90.9934952783286
      }
    },
    {
      "number": 56682,
      "class": "Bus",
      "name": "POTOSI 4 1",
      "init": {
        "Vr": 0.4087802463572388,
        "Vi": -0.9282646924366904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8492648103406,
        "longitude": -90.9894155971731
      }
    },
    {
      "number": 56683,
      "class": "Bus",
      "name": "POTOSI 4 2",
      "init": {
        "Vr": 0.39854965093401057,
        "Vi": -0.9541556000796132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8492648103406,
        "longitude": -90.9894155971731
      }
    },
    {
      "number": 56684,
      "class": "Bus",
      "name": "POTOSI 4 3",
      "init": {
        "Vr": 0.40905267946386664,
        "Vi": -0.9282734327105759
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8492648103406,
        "longitude": -90.9894155971731
      }
    },
    {
      "number": 56685,
      "class": "Bus",
      "name": "GREENVILLE 70 1",
      "init": {
        "Vr": 0.48019306972911174,
        "Vi": -0.9080036860651564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0466851379351,
        "longitude": -90.3319072449912
      }
    },
    {
      "number": 56686,
      "class": "Bus",
      "name": "SILVA 1",
      "init": {
        "Vr": 0.39826632318794736,
        "Vi": -0.9508472713196452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2367030447125,
        "longitude": -90.3810685583091
      }
    },
    {
      "number": 56687,
      "class": "Bus",
      "name": "SILVA 2",
      "init": {
        "Vr": 0.39830600820377693,
        "Vi": -0.9508201373438223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2367030447125,
        "longitude": -90.3810685583091
      }
    },
    {
      "number": 56688,
      "class": "Bus",
      "name": "HARTVILLE 1 1",
      "init": {
        "Vr": 0.6322250540736774,
        "Vi": -0.8273718232690741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3349875244373,
        "longitude": -92.5571132094398
      }
    },
    {
      "number": 56689,
      "class": "Bus",
      "name": "HARTVILLE 1 2",
      "init": {
        "Vr": 0.6321872490460111,
        "Vi": -0.8273818370999311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3349875244373,
        "longitude": -92.5571132094398
      }
    },
    {
      "number": 56690,
      "class": "Bus",
      "name": "HARTVILLE 2 1",
      "init": {
        "Vr": 0.6311850906730793,
        "Vi": -0.8045617119006159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4122625270091,
        "longitude": -92.5038660290284
      }
    },
    {
      "number": 56691,
      "class": "Bus",
      "name": "HARTVILLE 2 2",
      "init": {
        "Vr": 0.6181540249580247,
        "Vi": -0.838340125499533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4122625270091,
        "longitude": -92.5038660290284
      }
    },
    {
      "number": 56692,
      "class": "Bus",
      "name": "HARTVILLE 2 3",
      "init": {
        "Vr": 0.6314471215336951,
        "Vi": -0.8045735667736756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4122625270091,
        "longitude": -92.5038660290284
      }
    },
    {
      "number": 56693,
      "class": "Bus",
      "name": "HARTVILLE 3 1",
      "init": {
        "Vr": 0.6214807408155417,
        "Vi": -0.8229894209684913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.253579171562,
        "longitude": -92.4823223277031
      }
    },
    {
      "number": 56694,
      "class": "Bus",
      "name": "SAINT LOUIS 98 1",
      "init": {
        "Vr": 0.2215075073121903,
        "Vi": -1.0174516566301124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6004725892723,
        "longitude": -90.2136212620355
      }
    },
    {
      "number": 56695,
      "class": "Bus",
      "name": "SAINT LOUIS 98 2",
      "init": {
        "Vr": 0.2558068234032478,
        "Vi": -1.006731554070311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6004725892723,
        "longitude": -90.2136212620355
      }
    },
    {
      "number": 56696,
      "class": "Bus",
      "name": "SAINT LOUIS 98 3",
      "init": {
        "Vr": 0.23309510580785858,
        "Vi": -1.0140112016036735
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6004725892723,
        "longitude": -90.2136212620355
      }
    },
    {
      "number": 56697,
      "class": "Bus",
      "name": "SAINT LOUIS 98 4",
      "init": {
        "Vr": 0.2211151982338186,
        "Vi": -1.0175152003894048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6004725892723,
        "longitude": -90.2136212620355
      }
    },
    {
      "number": 56698,
      "class": "Bus",
      "name": "SAINT LOUIS 98 6",
      "init": {
        "Vr": 0.2215075073121903,
        "Vi": -1.0174516566301124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6004725892723,
        "longitude": -90.2136212620355
      }
    },
    {
      "number": 56699,
      "class": "Bus",
      "name": "CHAMOIS 2 1",
      "init": {
        "Vr": 0.46564955699517224,
        "Vi": -0.9265766419386445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6734045227719,
        "longitude": -91.746566619949
      }
    },
    {
      "number": 56700,
      "class": "Bus",
      "name": "CHAMOIS 2 2",
      "init": {
        "Vr": 0.44515096974763746,
        "Vi": -0.945750480269068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6734045227719,
        "longitude": -91.746566619949
      }
    },
    {
      "number": 56701,
      "class": "Bus",
      "name": "CHAMOIS 2 3",
      "init": {
        "Vr": 0.4916399040954741,
        "Vi": -0.917022654015166
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6734045227719,
        "longitude": -91.746566619949
      }
    },
    {
      "number": 56702,
      "class": "Bus",
      "name": "CHAMOIS 2 4",
      "init": {
        "Vr": 0.4655372494520063,
        "Vi": -0.9265603527817642
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6734045227719,
        "longitude": -91.746566619949
      }
    },
    {
      "number": 56703,
      "class": "Bus",
      "name": "CHAMOIS 2 6",
      "init": {
        "Vr": 0.46564955699517224,
        "Vi": -0.9265766419386445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6734045227719,
        "longitude": -91.746566619949
      }
    },
    {
      "number": 56704,
      "class": "Bus",
      "name": "POPLAR BLUFF 5 1",
      "init": {
        "Vr": 0.5020120840135236,
        "Vi": -0.9094771599309038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.758448589182,
        "longitude": -90.3611152519175
      }
    },
    {
      "number": 56705,
      "class": "Bus",
      "name": "POPLAR BLUFF 5 2",
      "init": {
        "Vr": 0.5036012106208336,
        "Vi": -0.9147035080369539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.758448589182,
        "longitude": -90.3611152519175
      }
    },
    {
      "number": 56706,
      "class": "Bus",
      "name": "POPLAR BLUFF 5 3",
      "init": {
        "Vr": 0.514146117655441,
        "Vi": -0.9045961048865196
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.758448589182,
        "longitude": -90.3611152519175
      }
    },
    {
      "number": 56707,
      "class": "Bus",
      "name": "POPLAR BLUFF 5 4",
      "init": {
        "Vr": 0.5054963031142121,
        "Vi": -0.8784393475233913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.758448589182,
        "longitude": -90.3611152519175
      }
    },
    {
      "number": 56708,
      "class": "Bus",
      "name": "POPLAR BLUFF 5 5",
      "init": {
        "Vr": 0.508506170176279,
        "Vi": -0.9077785072189576
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.758448589182,
        "longitude": -90.3611152519175
      }
    },
    {
      "number": 56709,
      "class": "Bus",
      "name": "POPLAR BLUFF 5 6",
      "init": {
        "Vr": 0.5018106441962739,
        "Vi": -0.9095138570191428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.758448589182,
        "longitude": -90.3611152519175
      }
    },
    {
      "number": 56710,
      "class": "Bus",
      "name": "POPLAR BLUFF 5 8",
      "init": {
        "Vr": 0.5020120840135236,
        "Vi": -0.9094771599309038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.758448589182,
        "longitude": -90.3611152519175
      }
    },
    {
      "number": 56711,
      "class": "Bus",
      "name": "JACKSON 70 1",
      "init": {
        "Vr": 0.42283318767124206,
        "Vi": -0.9489932857844925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.377979289957,
        "longitude": -89.6669931082334
      }
    },
    {
      "number": 56712,
      "class": "Bus",
      "name": "JACKSON 70 2",
      "init": {
        "Vr": 0.4225583248917072,
        "Vi": -0.9490824968717552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.377979289957,
        "longitude": -89.6669931082334
      }
    },
    {
      "number": 56713,
      "class": "Bus",
      "name": "SIKESTON 5 1",
      "init": {
        "Vr": 0.485119603943101,
        "Vi": -0.9144651312863651
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56714,
      "class": "Bus",
      "name": "SIKESTON 5 2",
      "init": {
        "Vr": 0.4689679733806112,
        "Vi": -0.9254965646002675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56715,
      "class": "Bus",
      "name": "SIKESTON 5 3",
      "init": {
        "Vr": 0.4178120544927685,
        "Vi": -0.9458535764127569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56716,
      "class": "Bus",
      "name": "SIKESTON 5 4",
      "init": {
        "Vr": 0.31968889638849884,
        "Vi": -0.9849007551586642
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56717,
      "class": "Bus",
      "name": "SIKESTON 5 5",
      "init": {
        "Vr": 0.3196888963884988,
        "Vi": -0.984900755158664
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56718,
      "class": "Bus",
      "name": "SIKESTON 5 6",
      "init": {
        "Vr": 0.5121947456131886,
        "Vi": -0.9085733359270886
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56719,
      "class": "Bus",
      "name": "SIKESTON 5 7",
      "init": {
        "Vr": 0.4677458874361073,
        "Vi": -0.9261091527591478
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56720,
      "class": "Bus",
      "name": "SIKESTON 5 9",
      "init": {
        "Vr": 0.48470026623294615,
        "Vi": -0.9162320429145855
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8830802327955,
        "longitude": -89.5989860964628
      }
    },
    {
      "number": 56721,
      "class": "Bus",
      "name": "KENNETT 4 1",
      "init": {
        "Vr": 0.4601008016711122,
        "Vi": -0.913835403250378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2614385299805,
        "longitude": -90.0621949409353
      }
    },
    {
      "number": 56722,
      "class": "Bus",
      "name": "KENNETT 4 2",
      "init": {
        "Vr": 0.4813658756480546,
        "Vi": -0.9136876209724092
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2614385299805,
        "longitude": -90.0621949409353
      }
    },
    {
      "number": 56723,
      "class": "Bus",
      "name": "KENNETT 4 3",
      "init": {
        "Vr": 0.5310544658284456,
        "Vi": -0.9109412041233372
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2614385299805,
        "longitude": -90.0621949409353
      }
    },
    {
      "number": 56724,
      "class": "Bus",
      "name": "KENNETT 4 4",
      "init": {
        "Vr": 0.49907472299052386,
        "Vi": -0.9137723069804167
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2614385299805,
        "longitude": -90.0621949409353
      }
    },
    {
      "number": 56725,
      "class": "Bus",
      "name": "KENNETT 4 5",
      "init": {
        "Vr": 0.4600675733324311,
        "Vi": -0.9138285199702189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2614385299805,
        "longitude": -90.0621949409353
      }
    },
    {
      "number": 56726,
      "class": "Bus",
      "name": "KENNETT 4 7",
      "init": {
        "Vr": 0.4601008016711122,
        "Vi": -0.913835403250378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2614385299805,
        "longitude": -90.0621949409353
      }
    },
    {
      "number": 56727,
      "class": "Bus",
      "name": "WEST ALTON 1",
      "init": {
        "Vr": 0.3499486381171924,
        "Vi": -0.9834187587944373
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419690396496,
        "longitude": -90.310622744553
      }
    },
    {
      "number": 56728,
      "class": "Bus",
      "name": "WEST ALTON 2",
      "init": {
        "Vr": 0.29554993780795774,
        "Vi": -1.0042843306044875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419690396496,
        "longitude": -90.310622744553
      }
    },
    {
      "number": 56729,
      "class": "Bus",
      "name": "WEST ALTON 3",
      "init": {
        "Vr": 0.2538405790286542,
        "Vi": -1.0258429721487003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419690396496,
        "longitude": -90.310622744553
      }
    },
    {
      "number": 56730,
      "class": "Bus",
      "name": "WEST ALTON 4",
      "init": {
        "Vr": 0.3864620701544964,
        "Vi": -1.0020508578040257
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419690396496,
        "longitude": -90.310622744553
      }
    },
    {
      "number": 56731,
      "class": "Bus",
      "name": "WEST ALTON 5",
      "init": {
        "Vr": 0.34994863811719246,
        "Vi": -0.9834187587944373
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419690396496,
        "longitude": -90.310622744553
      }
    },
    {
      "number": 56732,
      "class": "Bus",
      "name": "WEST ALTON 6",
      "init": {
        "Vr": 0.3507069646264625,
        "Vi": -0.9824833890747833
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419690396496,
        "longitude": -90.310622744553
      }
    },
    {
      "number": 56733,
      "class": "Bus",
      "name": "WEST ALTON 8",
      "init": {
        "Vr": 0.2927154238217687,
        "Vi": -1.0030091535482357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419690396496,
        "longitude": -90.310622744553
      }
    },
    {
      "number": 56734,
      "class": "Bus",
      "name": "MOBERLY 5 1",
      "init": {
        "Vr": 0.5816689418205698,
        "Vi": -0.8680538309197977
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4278353975851,
        "longitude": -92.5079495583295
      }
    },
    {
      "number": 56735,
      "class": "Bus",
      "name": "MOBERLY 5 2",
      "init": {
        "Vr": 0.5631463076169597,
        "Vi": -0.8803341202941231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4278353975851,
        "longitude": -92.5079495583295
      }
    },
    {
      "number": 56736,
      "class": "Bus",
      "name": "MOBERLY 5 3",
      "init": {
        "Vr": 0.5411719000334736,
        "Vi": -0.8915260841175314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4278353975851,
        "longitude": -92.5079495583295
      }
    },
    {
      "number": 56737,
      "class": "Bus",
      "name": "MOBERLY 5 4",
      "init": {
        "Vr": 0.5932003836166796,
        "Vi": -0.8718276897902126
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.4278353975851,
        "longitude": -92.5079495583295
      }
    },
    {
      "number": 56738,
      "class": "Bus",
      "name": "MOBERLY 5 5",
      "init": {
        "Vr": 0.5618003303959278,
        "Vi": -0.8808075693815118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4278353975851,
        "longitude": -92.5079495583295
      }
    },
    {
      "number": 56739,
      "class": "Bus",
      "name": "MOBERLY 5 7",
      "init": {
        "Vr": 0.5631463076169597,
        "Vi": -0.8803341202941231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4278353975851,
        "longitude": -92.5079495583295
      }
    },
    {
      "number": 56740,
      "class": "Bus",
      "name": "WENTZVILLE 5 1",
      "init": {
        "Vr": 0.28343207239543156,
        "Vi": -0.9993167904282617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8327344727665,
        "longitude": -90.8499273500678
      }
    },
    {
      "number": 56741,
      "class": "Bus",
      "name": "WENTZVILLE 5 2",
      "init": {
        "Vr": 0.28343207239543156,
        "Vi": -0.9993167904282617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8327344727665,
        "longitude": -90.8499273500678
      }
    },
    {
      "number": 56742,
      "class": "Bus",
      "name": "CAMPBELL 8 1",
      "init": {
        "Vr": 0.5513011463805509,
        "Vi": -0.882839124879298
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56743,
      "class": "Bus",
      "name": "CAMPBELL 8 2",
      "init": {
        "Vr": 0.5631384657170573,
        "Vi": -0.873319865508298
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56744,
      "class": "Bus",
      "name": "CAMPBELL 8 3",
      "init": {
        "Vr": 0.5388724718065402,
        "Vi": -0.8906542125742337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56745,
      "class": "Bus",
      "name": "CAMPBELL 8 4",
      "init": {
        "Vr": 0.538845730009177,
        "Vi": -0.8754014975411396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56746,
      "class": "Bus",
      "name": "CAMPBELL 8 5",
      "init": {
        "Vr": 0.484060602072641,
        "Vi": -0.9097545753539921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56747,
      "class": "Bus",
      "name": "CAMPBELL 8 6",
      "init": {
        "Vr": 0.531452561771134,
        "Vi": -0.8959546051598454
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56748,
      "class": "Bus",
      "name": "CAMPBELL 8 7",
      "init": {
        "Vr": 0.5314525617711339,
        "Vi": -0.8959546051598452
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56749,
      "class": "Bus",
      "name": "CAMPBELL 8 8",
      "init": {
        "Vr": 0.5802936877333388,
        "Vi": -0.8682842714561224
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56750,
      "class": "Bus",
      "name": "CAMPBELL 8 9",
      "init": {
        "Vr": 0.5829204653055927,
        "Vi": -0.8797070625561821
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56751,
      "class": "Bus",
      "name": "CAMPBELL 8 10",
      "init": {
        "Vr": 0.5657729682463026,
        "Vi": -0.8720107607008382
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56752,
      "class": "Bus",
      "name": "CAMPBELL 8 12",
      "init": {
        "Vr": 0.5631384657170573,
        "Vi": -0.873319865508298
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5995913087811,
        "longitude": -90.173082712751
      }
    },
    {
      "number": 56753,
      "class": "Bus",
      "name": "KAHOKA 3 1",
      "init": {
        "Vr": 0.35362973586288754,
        "Vi": -0.9834115995691322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4409993324873,
        "longitude": -91.6958292153786
      }
    },
    {
      "number": 56754,
      "class": "Bus",
      "name": "KAHOKA 3 2",
      "init": {
        "Vr": 0.3536297358628876,
        "Vi": -0.9834115995691322
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4409993324873,
        "longitude": -91.6958292153786
      }
    },
    {
      "number": 56755,
      "class": "Bus",
      "name": "KAHOKA 3 3",
      "init": {
        "Vr": 0.3536297358628876,
        "Vi": -0.9834115995691322
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4409993324873,
        "longitude": -91.6958292153786
      }
    },
    {
      "number": 56756,
      "class": "Bus",
      "name": "KAHOKA 3 4",
      "init": {
        "Vr": 0.35362973586288754,
        "Vi": -0.9834115995691322
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4409993324873,
        "longitude": -91.6958292153786
      }
    },
    {
      "number": 56757,
      "class": "Bus",
      "name": "KAHOKA 3 5",
      "init": {
        "Vr": 0.35362973586288793,
        "Vi": -0.9834115995691317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4409993324873,
        "longitude": -91.6958292153786
      }
    },
    {
      "number": 56758,
      "class": "Bus",
      "name": "KAHOKA 3 7",
      "init": {
        "Vr": 0.35362973586288754,
        "Vi": -0.9834115995691322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4409993324873,
        "longitude": -91.6958292153786
      }
    },
    {
      "number": 56759,
      "class": "Bus",
      "name": "CLIFTON HILL 1",
      "init": {
        "Vr": 0.6117507869001533,
        "Vi": -0.8435194662837184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56760,
      "class": "Bus",
      "name": "CLIFTON HILL 2",
      "init": {
        "Vr": 0.583067522230967,
        "Vi": -0.8680284000662941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56761,
      "class": "Bus",
      "name": "CLIFTON HILL 3",
      "init": {
        "Vr": 0.5532385861284512,
        "Vi": -0.8874409593696521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56762,
      "class": "Bus",
      "name": "CLIFTON HILL 4",
      "init": {
        "Vr": 0.5588273480500774,
        "Vi": -0.8887408547862644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56763,
      "class": "Bus",
      "name": "CLIFTON HILL 5",
      "init": {
        "Vr": 0.5588273480500773,
        "Vi": -0.8887408547862643
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56764,
      "class": "Bus",
      "name": "CLIFTON HILL 6",
      "init": {
        "Vr": 0.6448236993724097,
        "Vi": -0.8313869321590787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56765,
      "class": "Bus",
      "name": "CLIFTON HILL 7",
      "init": {
        "Vr": 0.637778188531609,
        "Vi": -0.835143968738702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56766,
      "class": "Bus",
      "name": "CLIFTON HILL 8",
      "init": {
        "Vr": 0.6355095774984482,
        "Vi": -0.8372578973852355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56767,
      "class": "Bus",
      "name": "CLIFTON HILL 9",
      "init": {
        "Vr": 0.6079480926686255,
        "Vi": -0.8483568648155524
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56768,
      "class": "Bus",
      "name": "CLIFTON HILL 11",
      "init": {
        "Vr": 0.6117507869001533,
        "Vi": -0.8435194662837184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5427656356859,
        "longitude": -92.6585393932267
      }
    },
    {
      "number": 56769,
      "class": "Bus",
      "name": "PALMYRA 16 1",
      "init": {
        "Vr": 0.4687668773180116,
        "Vi": -0.9338738352883045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8303495863488,
        "longitude": -91.5418236667045
      }
    },
    {
      "number": 56770,
      "class": "Bus",
      "name": "PALMYRA 16 2",
      "init": {
        "Vr": 0.4261068540204779,
        "Vi": -0.9552350541890039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8303495863488,
        "longitude": -91.5418236667045
      }
    },
    {
      "number": 56771,
      "class": "Bus",
      "name": "PALMYRA 16 3",
      "init": {
        "Vr": 0.47390283030171415,
        "Vi": -0.9308105062373542
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8303495863488,
        "longitude": -91.5418236667045
      }
    },
    {
      "number": 56772,
      "class": "Bus",
      "name": "PALMYRA 16 4",
      "init": {
        "Vr": 0.46917972025003063,
        "Vi": -0.9337622824548187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8303495863488,
        "longitude": -91.5418236667045
      }
    },
    {
      "number": 56773,
      "class": "Bus",
      "name": "PALMYRA 16 6",
      "init": {
        "Vr": 0.4687668773180116,
        "Vi": -0.9338738352883045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8303495863488,
        "longitude": -91.5418236667045
      }
    },
    {
      "number": 56774,
      "class": "Bus",
      "name": "MACON 26 1",
      "init": {
        "Vr": 0.5270180831530824,
        "Vi": -0.8965681273917494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7732600434558,
        "longitude": -92.5111444810731
      }
    },
    {
      "number": 56775,
      "class": "Bus",
      "name": "MACON 26 2",
      "init": {
        "Vr": 0.5380598136989886,
        "Vi": -0.8889279323313342
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7732600434558,
        "longitude": -92.5111444810731
      }
    },
    {
      "number": 56776,
      "class": "Bus",
      "name": "MACON 26 3",
      "init": {
        "Vr": 0.5269794578072315,
        "Vi": -0.8965858761907792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7732600434558,
        "longitude": -92.5111444810731
      }
    },
    {
      "number": 56777,
      "class": "Bus",
      "name": "MACON 27 1",
      "init": {
        "Vr": 0.525351564591252,
        "Vi": -0.8968718580573475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7498474125632,
        "longitude": -92.4637739141799
      }
    },
    {
      "number": 56778,
      "class": "Bus",
      "name": "MACON 27 2",
      "init": {
        "Vr": 0.541807730994444,
        "Vi": -0.8931785651139366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7498474125632,
        "longitude": -92.4637739141799
      }
    },
    {
      "number": 56779,
      "class": "Bus",
      "name": "MACON 27 3",
      "init": {
        "Vr": 0.5252957878051583,
        "Vi": -0.8968992698620857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7498474125632,
        "longitude": -92.4637739141799
      }
    },
    {
      "number": 56780,
      "class": "Bus",
      "name": "NEW MADRID 3 1",
      "init": {
        "Vr": 0.5281641005772214,
        "Vi": -0.8957902681179782
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56781,
      "class": "Bus",
      "name": "NEW MADRID 3 2",
      "init": {
        "Vr": 0.50110704399037,
        "Vi": -0.9082793416458464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56782,
      "class": "Bus",
      "name": "NEW MADRID 3 3",
      "init": {
        "Vr": 0.40537665551139873,
        "Vi": -0.9563734404568885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56783,
      "class": "Bus",
      "name": "NEW MADRID 3 4",
      "init": {
        "Vr": 0.3926291830479351,
        "Vi": -0.9653005325223176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56784,
      "class": "Bus",
      "name": "NEW MADRID 3 5",
      "init": {
        "Vr": 0.5450204340216578,
        "Vi": -0.8593949307647137
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56785,
      "class": "Bus",
      "name": "NEW MADRID 3 6",
      "init": {
        "Vr": 0.5281641005772213,
        "Vi": -0.8957902681179782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56786,
      "class": "Bus",
      "name": "NEW MADRID 3 7",
      "init": {
        "Vr": 0.5264579383841098,
        "Vi": -0.8957716193453445
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56787,
      "class": "Bus",
      "name": "NEW MADRID 3 9",
      "init": {
        "Vr": 0.5004716066303865,
        "Vi": -0.9084024129144507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4977214139476,
        "longitude": -89.561400715623
      }
    },
    {
      "number": 56788,
      "class": "Bus",
      "name": "SAINT LOUIS 99 1",
      "init": {
        "Vr": 0.21921112722521696,
        "Vi": -1.0172984611706133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6013090708918,
        "longitude": -90.2368530588195
      }
    },
    {
      "number": 56789,
      "class": "Bus",
      "name": "SAINT LOUIS 99 2",
      "init": {
        "Vr": 0.21921112722521696,
        "Vi": -1.017298461170613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6013090708918,
        "longitude": -90.2368530588195
      }
    },
    {
      "number": 56790,
      "class": "Bus",
      "name": "SAINT LOUIS 99 3",
      "init": {
        "Vr": 0.21921112722521696,
        "Vi": -1.017298461170613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6013090708918,
        "longitude": -90.2368530588195
      }
    },
    {
      "number": 56791,
      "class": "Bus",
      "name": "SAINT LOUIS 99 4",
      "init": {
        "Vr": 0.21921112722521693,
        "Vi": -1.0172984611706124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6013090708918,
        "longitude": -90.2368530588195
      }
    },
    {
      "number": 56792,
      "class": "Bus",
      "name": "SAINT LOUIS 99 6",
      "init": {
        "Vr": 0.21921112722521696,
        "Vi": -1.0172984611706133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6013090708918,
        "longitude": -90.2368530588195
      }
    },
    {
      "number": 56793,
      "class": "Bus",
      "name": "MACON 28 1",
      "init": {
        "Vr": 0.547719395562285,
        "Vi": -0.8907594473514602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477737980655,
        "longitude": -92.3967428391479
      }
    },
    {
      "number": 56794,
      "class": "Bus",
      "name": "MACON 28 2",
      "init": {
        "Vr": 0.5317152826502902,
        "Vi": -0.8961427266516097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477737980655,
        "longitude": -92.3967428391479
      }
    },
    {
      "number": 56795,
      "class": "Bus",
      "name": "MACON 28 3",
      "init": {
        "Vr": 0.5165675916784134,
        "Vi": -0.9012379325425597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477737980655,
        "longitude": -92.3967428391479
      }
    },
    {
      "number": 56796,
      "class": "Bus",
      "name": "MACON 28 4",
      "init": {
        "Vr": 0.5165675916784133,
        "Vi": -0.9012379325425597
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477737980655,
        "longitude": -92.3967428391479
      }
    },
    {
      "number": 56797,
      "class": "Bus",
      "name": "MACON 28 5",
      "init": {
        "Vr": 0.5479759064433333,
        "Vi": -0.890733740748836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477737980655,
        "longitude": -92.3967428391479
      }
    },
    {
      "number": 56798,
      "class": "Bus",
      "name": "MACON 28 7",
      "init": {
        "Vr": 0.547719395562285,
        "Vi": -0.8907594473514598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477737980655,
        "longitude": -92.3967428391479
      }
    },
    {
      "number": 56799,
      "class": "Bus",
      "name": "CHESTERFIELD 17 1",
      "init": {
        "Vr": 0.29216362462028156,
        "Vi": -0.9860539981942223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6818090245069,
        "longitude": -90.532963799685
      }
    },
    {
      "number": 56800,
      "class": "Bus",
      "name": "CHESTERFIELD 17 2",
      "init": {
        "Vr": 0.24035863029291957,
        "Vi": -1.0100971508531376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6818090245069,
        "longitude": -90.532963799685
      }
    },
    {
      "number": 56801,
      "class": "Bus",
      "name": "CHESTERFIELD 17 3",
      "init": {
        "Vr": 0.19724306407796732,
        "Vi": -1.0301074637870755
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6818090245069,
        "longitude": -90.532963799685
      }
    },
    {
      "number": 56802,
      "class": "Bus",
      "name": "CHESTERFIELD 17 4",
      "init": {
        "Vr": 0.19724306407796732,
        "Vi": -1.0301074637870755
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6818090245069,
        "longitude": -90.532963799685
      }
    },
    {
      "number": 56803,
      "class": "Bus",
      "name": "CHESTERFIELD 17 5",
      "init": {
        "Vr": 0.29269349609483736,
        "Vi": -0.9859320346603495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6818090245069,
        "longitude": -90.532963799685
      }
    },
    {
      "number": 56804,
      "class": "Bus",
      "name": "CHESTERFIELD 17 7",
      "init": {
        "Vr": 0.29216362462028156,
        "Vi": -0.9860539981942223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6818090245069,
        "longitude": -90.532963799685
      }
    },
    {
      "number": 56805,
      "class": "Bus",
      "name": "WEST PLAINS 5 1",
      "init": {
        "Vr": 0.6500023872667479,
        "Vi": -0.8044790165918335
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7718677611751,
        "longitude": -91.8486107241342
      }
    },
    {
      "number": 56806,
      "class": "Bus",
      "name": "WEST PLAINS 5 2",
      "init": {
        "Vr": 0.6576599254783602,
        "Vi": -0.8014575617831191
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7718677611751,
        "longitude": -91.8486107241342
      }
    },
    {
      "number": 56807,
      "class": "Bus",
      "name": "WEST PLAINS 5 3",
      "init": {
        "Vr": 0.6262798932654524,
        "Vi": -0.815951671872512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7718677611751,
        "longitude": -91.8486107241342
      }
    },
    {
      "number": 56808,
      "class": "Bus",
      "name": "WEST PLAINS 5 4",
      "init": {
        "Vr": 0.6033991437878996,
        "Vi": -0.8265200518981803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7718677611751,
        "longitude": -91.8486107241342
      }
    },
    {
      "number": 56809,
      "class": "Bus",
      "name": "WEST PLAINS 5 5",
      "init": {
        "Vr": 0.6033991437878996,
        "Vi": -0.8265200518981805
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7718677611751,
        "longitude": -91.8486107241342
      }
    },
    {
      "number": 56810,
      "class": "Bus",
      "name": "WEST PLAINS 5 6",
      "init": {
        "Vr": 0.6485542625811461,
        "Vi": -0.805960348030749
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7718677611751,
        "longitude": -91.8486107241342
      }
    },
    {
      "number": 56811,
      "class": "Bus",
      "name": "WEST PLAINS 5 8",
      "init": {
        "Vr": 0.6500023872667479,
        "Vi": -0.8044790165918335
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7718677611751,
        "longitude": -91.8486107241342
      }
    },
    {
      "number": 56812,
      "class": "Bus",
      "name": "FAYETTE 12 1",
      "init": {
        "Vr": 0.5578706009070482,
        "Vi": -0.8691832447023793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1240398377642,
        "longitude": -92.689663236036
      }
    },
    {
      "number": 56813,
      "class": "Bus",
      "name": "FAYETTE 12 2",
      "init": {
        "Vr": 0.5482731969895828,
        "Vi": -0.8849166736663806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1240398377642,
        "longitude": -92.689663236036
      }
    },
    {
      "number": 56814,
      "class": "Bus",
      "name": "FAYETTE 12 3",
      "init": {
        "Vr": 0.558038281314362,
        "Vi": -0.8692215545603106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1240398377642,
        "longitude": -92.689663236036
      }
    },
    {
      "number": 56815,
      "class": "Bus",
      "name": "FAYETTE 12 5",
      "init": {
        "Vr": 0.5578706009070482,
        "Vi": -0.8691832447023793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1240398377642,
        "longitude": -92.689663236036
      }
    },
    {
      "number": 56816,
      "class": "Bus",
      "name": "VANDALIA 9 1",
      "init": {
        "Vr": 0.5046029542861766,
        "Vi": -0.9141540615830673
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56817,
      "class": "Bus",
      "name": "VANDALIA 9 2",
      "init": {
        "Vr": 0.4813052687341981,
        "Vi": -0.9281626185310171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56818,
      "class": "Bus",
      "name": "VANDALIA 9 3",
      "init": {
        "Vr": 0.447240876237452,
        "Vi": -0.9414783868225035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56819,
      "class": "Bus",
      "name": "VANDALIA 9 4",
      "init": {
        "Vr": 0.539146787577362,
        "Vi": -0.9103211932344768
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56820,
      "class": "Bus",
      "name": "VANDALIA 9 5",
      "init": {
        "Vr": 0.532001059539629,
        "Vi": -0.9145156128003189
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56821,
      "class": "Bus",
      "name": "VANDALIA 9 6",
      "init": {
        "Vr": 0.5374531331713552,
        "Vi": -0.9113221510811226
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56822,
      "class": "Bus",
      "name": "VANDALIA 9 7",
      "init": {
        "Vr": 0.5223915292945033,
        "Vi": -0.9148603492749419
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56823,
      "class": "Bus",
      "name": "VANDALIA 9 8",
      "init": {
        "Vr": 0.529938891595607,
        "Vi": -0.9157121297554436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56824,
      "class": "Bus",
      "name": "VANDALIA 9 9",
      "init": {
        "Vr": 0.5341304451694142,
        "Vi": -0.913273563041192
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56825,
      "class": "Bus",
      "name": "VANDALIA 9 10",
      "init": {
        "Vr": 0.4986103564421052,
        "Vi": -0.9174341867514755
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56826,
      "class": "Bus",
      "name": "VANDALIA 9 12",
      "init": {
        "Vr": 0.4799814886743789,
        "Vi": -0.9286751693168487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.318835861369,
        "longitude": -91.5267323643054
      }
    },
    {
      "number": 56827,
      "class": "Bus",
      "name": "SHELBINA 3 1",
      "init": {
        "Vr": 0.4993016890274384,
        "Vi": -0.9173736373519524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6588676256237,
        "longitude": -92.0583293802192
      }
    },
    {
      "number": 56828,
      "class": "Bus",
      "name": "SHELBINA 3 2",
      "init": {
        "Vr": 0.49606022071923234,
        "Vi": -0.889531588645572
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6588676256237,
        "longitude": -92.0583293802192
      }
    },
    {
      "number": 56829,
      "class": "Bus",
      "name": "SHELBINA 3 3",
      "init": {
        "Vr": 0.499252593947804,
        "Vi": -0.9173953143177063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6588676256237,
        "longitude": -92.0583293802192
      }
    },
    {
      "number": 56830,
      "class": "Bus",
      "name": "SHELBINA 3 5",
      "init": {
        "Vr": 0.4993016890274384,
        "Vi": -0.9173736373519524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6588676256237,
        "longitude": -92.0583293802192
      }
    },
    {
      "number": 56831,
      "class": "Bus",
      "name": "LA PLATA 6 1",
      "init": {
        "Vr": 0.5119713125241309,
        "Vi": -0.9044333604916046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0269994423359,
        "longitude": -92.5359122523952
      }
    },
    {
      "number": 56832,
      "class": "Bus",
      "name": "LA PLATA 6 2",
      "init": {
        "Vr": 0.5158546708924873,
        "Vi": -0.9030469972114974
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0269994423359,
        "longitude": -92.5359122523952
      }
    },
    {
      "number": 56833,
      "class": "Bus",
      "name": "LA PLATA 6 3",
      "init": {
        "Vr": 0.5158546708924873,
        "Vi": -0.9030469972114974
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0269994423359,
        "longitude": -92.5359122523952
      }
    },
    {
      "number": 56834,
      "class": "Bus",
      "name": "LA PLATA 6 4",
      "init": {
        "Vr": 0.5121296655808844,
        "Vi": -0.9043768282739104
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0269994423359,
        "longitude": -92.5359122523952
      }
    },
    {
      "number": 56835,
      "class": "Bus",
      "name": "LA PLATA 6 5",
      "init": {
        "Vr": 0.5119341302943528,
        "Vi": -0.9044389710877742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0269994423359,
        "longitude": -92.5359122523952
      }
    },
    {
      "number": 56836,
      "class": "Bus",
      "name": "MACON 29 1",
      "init": {
        "Vr": 0.5268933044765888,
        "Vi": -0.8965818992298792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.750165519364,
        "longitude": -92.4813164777122
      }
    },
    {
      "number": 56837,
      "class": "Bus",
      "name": "MACON 29 2",
      "init": {
        "Vr": 0.5268260192026721,
        "Vi": -0.896615499104356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.750165519364,
        "longitude": -92.4813164777122
      }
    },
    {
      "number": 56838,
      "class": "Bus",
      "name": "KIRKSVILLE 5 1",
      "init": {
        "Vr": 0.5094736914963288,
        "Vi": -0.9093794701511966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2456078003578,
        "longitude": -92.6010898450262
      }
    },
    {
      "number": 56839,
      "class": "Bus",
      "name": "KIRKSVILLE 5 2",
      "init": {
        "Vr": 0.5406694023253388,
        "Vi": -0.8930916297438874
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2456078003578,
        "longitude": -92.6010898450262
      }
    },
    {
      "number": 56840,
      "class": "Bus",
      "name": "KIRKSVILLE 5 3",
      "init": {
        "Vr": 0.5093148712361995,
        "Vi": -0.9094352475071558
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2456078003578,
        "longitude": -92.6010898450262
      }
    },
    {
      "number": 56841,
      "class": "Bus",
      "name": "FULTON 18 1",
      "init": {
        "Vr": 0.4665121062727879,
        "Vi": -0.928178560989525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8931364042993,
        "longitude": -91.9582213864669
      }
    },
    {
      "number": 56842,
      "class": "Bus",
      "name": "FULTON 18 2",
      "init": {
        "Vr": 0.49027977197475103,
        "Vi": -0.8921601643114045
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8931364042993,
        "longitude": -91.9582213864669
      }
    },
    {
      "number": 56843,
      "class": "Bus",
      "name": "FULTON 18 3",
      "init": {
        "Vr": 0.46627282540494974,
        "Vi": -0.928138200357054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8931364042993,
        "longitude": -91.9582213864669
      }
    },
    {
      "number": 56844,
      "class": "Bus",
      "name": "FULTON 18 5",
      "init": {
        "Vr": 0.466512106272788,
        "Vi": -0.9281785609895252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8931364042993,
        "longitude": -91.9582213864669
      }
    },
    {
      "number": 56845,
      "class": "Bus",
      "name": "SAINT LOUIS 100 1",
      "init": {
        "Vr": 0.2575610159899047,
        "Vi": -1.0145831283747275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3858328414924,
        "longitude": -90.3093897977498
      }
    },
    {
      "number": 56846,
      "class": "Bus",
      "name": "SAINT LOUIS 100 2",
      "init": {
        "Vr": 0.2569631719295794,
        "Vi": -1.0146676896187952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3858328414924,
        "longitude": -90.3093897977498
      }
    },
    {
      "number": 56847,
      "class": "Bus",
      "name": "COLUMBIA 78 1",
      "init": {
        "Vr": 0.5272126257801579,
        "Vi": -0.8936310618857588
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0128811288498,
        "longitude": -92.2793047644691
      }
    },
    {
      "number": 56848,
      "class": "Bus",
      "name": "COLUMBIA 78 2",
      "init": {
        "Vr": 0.5210486627051354,
        "Vi": -0.8933298004443396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0128811288498,
        "longitude": -92.2793047644691
      }
    },
    {
      "number": 56849,
      "class": "Bus",
      "name": "COLUMBIA 78 3",
      "init": {
        "Vr": 0.47306092925546833,
        "Vi": -0.9208957382794015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0128811288498,
        "longitude": -92.2793047644691
      }
    },
    {
      "number": 56850,
      "class": "Bus",
      "name": "COLUMBIA 78 4",
      "init": {
        "Vr": 0.5280389847390972,
        "Vi": -0.8950859708903688
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0128811288498,
        "longitude": -92.2793047644691
      }
    },
    {
      "number": 56851,
      "class": "Bus",
      "name": "COLUMBIA 78 6",
      "init": {
        "Vr": 0.5272126257801579,
        "Vi": -0.8936310618857588
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0128811288498,
        "longitude": -92.2793047644691
      }
    },
    {
      "number": 56852,
      "class": "Bus",
      "name": "MONROE CITY 2 1",
      "init": {
        "Vr": 0.4738368016517408,
        "Vi": -0.9320517996860469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5031594734582,
        "longitude": -91.6363854921364
      }
    },
    {
      "number": 56853,
      "class": "Bus",
      "name": "MONROE CITY 2 2",
      "init": {
        "Vr": 0.46012235296430604,
        "Vi": -0.9427659141030358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5031594734582,
        "longitude": -91.6363854921364
      }
    },
    {
      "number": 56854,
      "class": "Bus",
      "name": "MONROE CITY 2 3",
      "init": {
        "Vr": 0.4740094098752299,
        "Vi": -0.9320368905607348
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5031594734582,
        "longitude": -91.6363854921364
      }
    },
    {
      "number": 56855,
      "class": "Bus",
      "name": "MONROE CITY 2 5",
      "init": {
        "Vr": 0.4738368016517408,
        "Vi": -0.9320517996860469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5031594734582,
        "longitude": -91.6363854921364
      }
    },
    {
      "number": 56856,
      "class": "Bus",
      "name": "MEMPHIS 57 1",
      "init": {
        "Vr": 0.45336410429872814,
        "Vi": -0.9403676383322335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3795100982772,
        "longitude": -92.0986403309138
      }
    },
    {
      "number": 56857,
      "class": "Bus",
      "name": "MEMPHIS 57 2",
      "init": {
        "Vr": 0.45336410429872814,
        "Vi": -0.9403676383322332
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3795100982772,
        "longitude": -92.0986403309138
      }
    },
    {
      "number": 56858,
      "class": "Bus",
      "name": "MEMPHIS 57 3",
      "init": {
        "Vr": 0.45336410429872825,
        "Vi": -0.9403676383322332
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3795100982772,
        "longitude": -92.0986403309138
      }
    },
    {
      "number": 56859,
      "class": "Bus",
      "name": "MEMPHIS 57 4",
      "init": {
        "Vr": 0.45336410429872814,
        "Vi": -0.9403676383322332
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3795100982772,
        "longitude": -92.0986403309138
      }
    },
    {
      "number": 56860,
      "class": "Bus",
      "name": "MEMPHIS 57 5",
      "init": {
        "Vr": 0.45336410429872803,
        "Vi": -0.9403676383322331
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3795100982772,
        "longitude": -92.0986403309138
      }
    },
    {
      "number": 56861,
      "class": "Bus",
      "name": "MEMPHIS 57 6",
      "init": {
        "Vr": 0.45336410429872837,
        "Vi": -0.9403676383322336
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3795100982772,
        "longitude": -92.0986403309138
      }
    },
    {
      "number": 56862,
      "class": "Bus",
      "name": "MEMPHIS 57 8",
      "init": {
        "Vr": 0.45336410429872814,
        "Vi": -0.9403676383322335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3795100982772,
        "longitude": -92.0986403309138
      }
    },
    {
      "number": 56863,
      "class": "Bus",
      "name": "MEXICO 7 1",
      "init": {
        "Vr": 0.5078543989739774,
        "Vi": -0.9086698834149717
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1133429739938,
        "longitude": -91.7982551708057
      }
    },
    {
      "number": 56864,
      "class": "Bus",
      "name": "MEXICO 7 2",
      "init": {
        "Vr": 0.49547076570837223,
        "Vi": -0.9156330990971254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1133429739938,
        "longitude": -91.7982551708057
      }
    },
    {
      "number": 56865,
      "class": "Bus",
      "name": "MEXICO 7 3",
      "init": {
        "Vr": 0.5066373405316534,
        "Vi": -0.8841265260243912
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1133429739938,
        "longitude": -91.7982551708057
      }
    },
    {
      "number": 56866,
      "class": "Bus",
      "name": "MEXICO 7 4",
      "init": {
        "Vr": 0.5084536134840343,
        "Vi": -0.9093545812865049
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1133429739938,
        "longitude": -91.7982551708057
      }
    },
    {
      "number": 56867,
      "class": "Bus",
      "name": "MEXICO 7 6",
      "init": {
        "Vr": 0.5078543989739771,
        "Vi": -0.9086698834149718
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1133429739938,
        "longitude": -91.7982551708057
      }
    },
    {
      "number": 56868,
      "class": "Bus",
      "name": "BOWLING GREEN 34 1",
      "init": {
        "Vr": 0.48126205126757116,
        "Vi": -0.9316931057694877
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3442951631471,
        "longitude": -91.2381281202808
      }
    },
    {
      "number": 56869,
      "class": "Bus",
      "name": "BOWLING GREEN 34 2",
      "init": {
        "Vr": 0.46276164802930153,
        "Vi": -0.9390790241458461
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3442951631471,
        "longitude": -91.2381281202808
      }
    },
    {
      "number": 56870,
      "class": "Bus",
      "name": "BOWLING GREEN 34 3",
      "init": {
        "Vr": 0.4794396171410958,
        "Vi": -0.9308243272567105
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3442951631471,
        "longitude": -91.2381281202808
      }
    },
    {
      "number": 56871,
      "class": "Bus",
      "name": "BOWLING GREEN 34 5",
      "init": {
        "Vr": 0.48126205126757116,
        "Vi": -0.9316931057694877
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3442951631471,
        "longitude": -91.2381281202808
      }
    },
    {
      "number": 56872,
      "class": "Bus",
      "name": "PALMYRA 17 1",
      "init": {
        "Vr": 0.417442364989747,
        "Vi": -0.957845779527758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7905976348917,
        "longitude": -91.5659284440563
      }
    },
    {
      "number": 56873,
      "class": "Bus",
      "name": "PALMYRA 17 2",
      "init": {
        "Vr": 0.417442364989747,
        "Vi": -0.957845779527758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7905976348917,
        "longitude": -91.5659284440563
      }
    },
    {
      "number": 56874,
      "class": "Bus",
      "name": "KAHOKA 4 1",
      "init": {
        "Vr": 0.3581576295000956,
        "Vi": -0.9824257587080389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.432733460959,
        "longitude": -91.7222805769077
      }
    },
    {
      "number": 56875,
      "class": "Bus",
      "name": "KAHOKA 4 2",
      "init": {
        "Vr": 0.3581141957315053,
        "Vi": -0.982435393616684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.432733460959,
        "longitude": -91.7222805769077
      }
    },
    {
      "number": 56876,
      "class": "Bus",
      "name": "JEFFERSON CITY 13 1",
      "init": {
        "Vr": 0.5493339159057747,
        "Vi": -0.8850369733557419
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5580011420938,
        "longitude": -92.2461691689151
      }
    },
    {
      "number": 56877,
      "class": "Bus",
      "name": "JEFFERSON CITY 13 2",
      "init": {
        "Vr": 0.5422237393780953,
        "Vi": -0.8909740312334106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5580011420938,
        "longitude": -92.2461691689151
      }
    },
    {
      "number": 56878,
      "class": "Bus",
      "name": "JEFFERSON CITY 13 3",
      "init": {
        "Vr": 0.5495532386656158,
        "Vi": -0.885565491285543
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5580011420938,
        "longitude": -92.2461691689151
      }
    },
    {
      "number": 56879,
      "class": "Bus",
      "name": "JEFFERSON CITY 13 5",
      "init": {
        "Vr": 0.5493339159057751,
        "Vi": -0.8850369733557418
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5580011420938,
        "longitude": -92.2461691689151
      }
    },
    {
      "number": 56880,
      "class": "Bus",
      "name": "SAINT LOUIS 101 1",
      "init": {
        "Vr": 0.22194891780247047,
        "Vi": -1.0201346673923715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6464977901417,
        "longitude": -90.1635984612349
      }
    },
    {
      "number": 56881,
      "class": "Bus",
      "name": "SAINT LOUIS 101 2",
      "init": {
        "Vr": 0.22176512655270744,
        "Vi": -1.0200723786151382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6464977901417,
        "longitude": -90.1635984612349
      }
    },
    {
      "number": 56882,
      "class": "Bus",
      "name": "FULTON 19 1",
      "init": {
        "Vr": 0.5336120920062728,
        "Vi": -0.8903381995213547
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7812024749023,
        "longitude": -91.8066006871105
      }
    },
    {
      "number": 56883,
      "class": "Bus",
      "name": "FULTON 19 2",
      "init": {
        "Vr": 0.5004405513671096,
        "Vi": -0.9099571012446742
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7812024749023,
        "longitude": -91.8066006871105
      }
    },
    {
      "number": 56884,
      "class": "Bus",
      "name": "FULTON 19 3",
      "init": {
        "Vr": 0.4660310067974512,
        "Vi": -0.9352268505420774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7812024749023,
        "longitude": -91.8066006871105
      }
    },
    {
      "number": 56885,
      "class": "Bus",
      "name": "FULTON 19 4",
      "init": {
        "Vr": 0.6348251992847378,
        "Vi": -0.8340968591169194
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7812024749023,
        "longitude": -91.8066006871105
      }
    },
    {
      "number": 56886,
      "class": "Bus",
      "name": "FULTON 19 5",
      "init": {
        "Vr": 0.5241698685089017,
        "Vi": -0.8947764961421625
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7812024749023,
        "longitude": -91.8066006871105
      }
    },
    {
      "number": 56887,
      "class": "Bus",
      "name": "FULTON 19 7",
      "init": {
        "Vr": 0.4981382450123685,
        "Vi": -0.910608412976304
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7812024749023,
        "longitude": -91.8066006871105
      }
    },
    {
      "number": 56888,
      "class": "Bus",
      "name": "FESTUS 5 1",
      "init": {
        "Vr": 0.41574886157032687,
        "Vi": -0.9543761847264038
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56889,
      "class": "Bus",
      "name": "FESTUS 5 2",
      "init": {
        "Vr": 0.3625471049509455,
        "Vi": -0.9722839527598885
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56890,
      "class": "Bus",
      "name": "FESTUS 5 3",
      "init": {
        "Vr": 0.3251123267401443,
        "Vi": -0.9989432499720744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56891,
      "class": "Bus",
      "name": "FESTUS 5 4",
      "init": {
        "Vr": 0.3707287078103552,
        "Vi": -0.9695300163873469
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56892,
      "class": "Bus",
      "name": "FESTUS 5 5",
      "init": {
        "Vr": 0.3707287078103552,
        "Vi": -0.9695300163873468
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56893,
      "class": "Bus",
      "name": "FESTUS 5 6",
      "init": {
        "Vr": 0.4371072829614518,
        "Vi": -0.9564225336163695
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56894,
      "class": "Bus",
      "name": "FESTUS 5 7",
      "init": {
        "Vr": 0.4332862217256288,
        "Vi": -0.9577854701764807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56895,
      "class": "Bus",
      "name": "FESTUS 5 8",
      "init": {
        "Vr": 0.35993163962741237,
        "Vi": -0.9725720753440258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56896,
      "class": "Bus",
      "name": "FESTUS 5 10",
      "init": {
        "Vr": 0.41493177702697825,
        "Vi": -0.9553331557022048
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1132706967776,
        "longitude": -90.2674044143557
      }
    },
    {
      "number": 56897,
      "class": "Bus",
      "name": "MALDEN 9 1",
      "init": {
        "Vr": 0.4955261195200313,
        "Vi": -0.8985246701671007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56898,
      "class": "Bus",
      "name": "MALDEN 9 2",
      "init": {
        "Vr": 0.5082551249705504,
        "Vi": -0.8983322328711533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56899,
      "class": "Bus",
      "name": "MALDEN 9 3",
      "init": {
        "Vr": 0.4697927502278334,
        "Vi": -0.9202168926836691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56900,
      "class": "Bus",
      "name": "MALDEN 9 4",
      "init": {
        "Vr": 0.4986680462739741,
        "Vi": -0.8984010489692832
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56901,
      "class": "Bus",
      "name": "MALDEN 9 5",
      "init": {
        "Vr": 0.4986680462739741,
        "Vi": -0.8984010489692832
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56902,
      "class": "Bus",
      "name": "MALDEN 9 6",
      "init": {
        "Vr": 0.49504649153309893,
        "Vi": -0.8985435414434889
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56903,
      "class": "Bus",
      "name": "MALDEN 9 7",
      "init": {
        "Vr": 0.5274266244569847,
        "Vi": -0.9148536187439769
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56904,
      "class": "Bus",
      "name": "MALDEN 9 8",
      "init": {
        "Vr": 0.5089349318709665,
        "Vi": -0.9095950821748806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56905,
      "class": "Bus",
      "name": "MALDEN 9 9",
      "init": {
        "Vr": 0.48258494690180503,
        "Vi": -0.937905552519086
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56906,
      "class": "Bus",
      "name": "MALDEN 9 10",
      "init": {
        "Vr": 0.4953668832510256,
        "Vi": -0.8987912655808159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56907,
      "class": "Bus",
      "name": "MALDEN 9 12",
      "init": {
        "Vr": 0.5084795190171636,
        "Vi": -0.8980827573300749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5026747603878,
        "longitude": -89.9626147689871
      }
    },
    {
      "number": 56908,
      "class": "Bus",
      "name": "FULTON 20 1",
      "init": {
        "Vr": 0.46583347493834903,
        "Vi": -0.9272528276947304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8557462070563,
        "longitude": -91.976192985884
      }
    },
    {
      "number": 56909,
      "class": "Bus",
      "name": "FULTON 20 2",
      "init": {
        "Vr": 0.4783371253088098,
        "Vi": -0.9234681993472231
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8557462070563,
        "longitude": -91.976192985884
      }
    },
    {
      "number": 56910,
      "class": "Bus",
      "name": "FULTON 20 3",
      "init": {
        "Vr": 0.4783371253088098,
        "Vi": -0.9234681993472231
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8557462070563,
        "longitude": -91.976192985884
      }
    },
    {
      "number": 56911,
      "class": "Bus",
      "name": "FULTON 20 4",
      "init": {
        "Vr": 0.46414315626314795,
        "Vi": -0.9277644564802142
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8557462070563,
        "longitude": -91.976192985884
      }
    },
    {
      "number": 56912,
      "class": "Bus",
      "name": "FULTON 20 5",
      "init": {
        "Vr": 0.46569984307936124,
        "Vi": -0.9272649129019582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8557462070563,
        "longitude": -91.976192985884
      }
    },
    {
      "number": 56913,
      "class": "Bus",
      "name": "FULTON 20 7",
      "init": {
        "Vr": 0.46583347493834903,
        "Vi": -0.9272528276947304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8557462070563,
        "longitude": -91.976192985884
      }
    },
    {
      "number": 56914,
      "class": "Bus",
      "name": "SAINT LOUIS 102 1",
      "init": {
        "Vr": 0.3728865172945051,
        "Vi": -0.9678029664607735
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56915,
      "class": "Bus",
      "name": "SAINT LOUIS 102 2",
      "init": {
        "Vr": 0.3040817797058641,
        "Vi": -0.9942468884691468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56916,
      "class": "Bus",
      "name": "SAINT LOUIS 102 3",
      "init": {
        "Vr": 0.2536466737579155,
        "Vi": -1.015983127227768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56917,
      "class": "Bus",
      "name": "SAINT LOUIS 102 4",
      "init": {
        "Vr": 0.41048971397073025,
        "Vi": -0.9698060486420831
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56918,
      "class": "Bus",
      "name": "SAINT LOUIS 102 5",
      "init": {
        "Vr": 0.3996008348431734,
        "Vi": -0.969400299882243
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56919,
      "class": "Bus",
      "name": "SAINT LOUIS 102 6",
      "init": {
        "Vr": 0.37288651729450506,
        "Vi": -0.9678029664607736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56920,
      "class": "Bus",
      "name": "SAINT LOUIS 102 7",
      "init": {
        "Vr": 0.4068436327382424,
        "Vi": -0.9696671125522773
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56921,
      "class": "Bus",
      "name": "SAINT LOUIS 102 8",
      "init": {
        "Vr": 0.29922991922987263,
        "Vi": -0.9930675604220123
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56922,
      "class": "Bus",
      "name": "SAINT LOUIS 102 10",
      "init": {
        "Vr": 0.3040817797058641,
        "Vi": -0.9942468884691468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3944883963944,
        "longitude": -90.3172651108762
      }
    },
    {
      "number": 56923,
      "class": "Bus",
      "name": "ESSEX 8 1",
      "init": {
        "Vr": 0.5060896767756967,
        "Vi": -0.9125087690169658
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.867811843703,
        "longitude": -89.8327866479163
      }
    },
    {
      "number": 56924,
      "class": "Bus",
      "name": "ESSEX 8 2",
      "init": {
        "Vr": 0.49427547452348797,
        "Vi": -0.9215267687146678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.867811843703,
        "longitude": -89.8327866479163
      }
    },
    {
      "number": 56925,
      "class": "Bus",
      "name": "ESSEX 8 3",
      "init": {
        "Vr": 0.5302423251683896,
        "Vi": -0.9074381932646411
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.867811843703,
        "longitude": -89.8327866479163
      }
    },
    {
      "number": 56926,
      "class": "Bus",
      "name": "ESSEX 8 4",
      "init": {
        "Vr": 0.5062299480362563,
        "Vi": -0.9127710365148161
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.867811843703,
        "longitude": -89.8327866479163
      }
    },
    {
      "number": 56927,
      "class": "Bus",
      "name": "ESSEX 8 6",
      "init": {
        "Vr": 0.5060896767756967,
        "Vi": -0.9125087690169658
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.867811843703,
        "longitude": -89.8327866479163
      }
    },
    {
      "number": 56928,
      "class": "Bus",
      "name": "FARMINGTON 29 1",
      "init": {
        "Vr": 0.38446759137313835,
        "Vi": -0.9723581935092351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7804708224838,
        "longitude": -90.4034385634007
      }
    },
    {
      "number": 56929,
      "class": "Bus",
      "name": "FARMINGTON 29 2",
      "init": {
        "Vr": 0.39363907558417743,
        "Vi": -0.9677328607156911
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7804708224838,
        "longitude": -90.4034385634007
      }
    },
    {
      "number": 56930,
      "class": "Bus",
      "name": "FARMINGTON 29 3",
      "init": {
        "Vr": 0.3965635720589715,
        "Vi": -0.9661769934120291
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7804708224838,
        "longitude": -90.4034385634007
      }
    },
    {
      "number": 56931,
      "class": "Bus",
      "name": "FARMINGTON 29 4",
      "init": {
        "Vr": 0.3844028354866467,
        "Vi": -0.9723761003599923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7804708224838,
        "longitude": -90.4034385634007
      }
    },
    {
      "number": 56932,
      "class": "Bus",
      "name": "FARMINGTON 29 6",
      "init": {
        "Vr": 0.3844675913731383,
        "Vi": -0.972358193509235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7804708224838,
        "longitude": -90.4034385634007
      }
    },
    {
      "number": 56933,
      "class": "Bus",
      "name": "ELDON 6 1",
      "init": {
        "Vr": 0.6074521728560511,
        "Vi": -0.8461366393123786
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2341556726616,
        "longitude": -92.6365819967978
      }
    },
    {
      "number": 56934,
      "class": "Bus",
      "name": "ELDON 6 2",
      "init": {
        "Vr": 0.6124220095831714,
        "Vi": -0.8430322635881944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2341556726616,
        "longitude": -92.6365819967978
      }
    },
    {
      "number": 56935,
      "class": "Bus",
      "name": "ELDON 6 3",
      "init": {
        "Vr": 0.591713980513833,
        "Vi": -0.8581232473593242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2341556726616,
        "longitude": -92.6365819967978
      }
    },
    {
      "number": 56936,
      "class": "Bus",
      "name": "ELDON 6 4",
      "init": {
        "Vr": 0.6060135890221626,
        "Vi": -0.8463722180925155
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2341556726616,
        "longitude": -92.6365819967978
      }
    },
    {
      "number": 56937,
      "class": "Bus",
      "name": "ELDON 6 6",
      "init": {
        "Vr": 0.6121753047203419,
        "Vi": -0.8431419940780392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2341556726616,
        "longitude": -92.6365819967978
      }
    },
    {
      "number": 56938,
      "class": "Bus",
      "name": "JEFFERSON CITY 14 1",
      "init": {
        "Vr": 0.5394012384819613,
        "Vi": -0.8906699581570755
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5598933697778,
        "longitude": -92.0801614595561
      }
    },
    {
      "number": 56939,
      "class": "Bus",
      "name": "JEFFERSON CITY 14 2",
      "init": {
        "Vr": 0.5168930607842567,
        "Vi": -0.9004512429136894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5598933697778,
        "longitude": -92.0801614595561
      }
    },
    {
      "number": 56940,
      "class": "Bus",
      "name": "JEFFERSON CITY 14 3",
      "init": {
        "Vr": 0.5019051591378095,
        "Vi": -0.9069644726130695
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5598933697778,
        "longitude": -92.0801614595561
      }
    },
    {
      "number": 56941,
      "class": "Bus",
      "name": "JEFFERSON CITY 14 4",
      "init": {
        "Vr": 0.5019051591378095,
        "Vi": -0.9069644726130695
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5598933697778,
        "longitude": -92.0801614595561
      }
    },
    {
      "number": 56942,
      "class": "Bus",
      "name": "JEFFERSON CITY 14 5",
      "init": {
        "Vr": 0.5403795181278959,
        "Vi": -0.8902699310025816
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5598933697778,
        "longitude": -92.0801614595561
      }
    },
    {
      "number": 56943,
      "class": "Bus",
      "name": "JEFFERSON CITY 14 7",
      "init": {
        "Vr": 0.5394012384819613,
        "Vi": -0.8906699581570755
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5598933697778,
        "longitude": -92.0801614595561
      }
    },
    {
      "number": 56944,
      "class": "Bus",
      "name": "SAINT LOUIS 103 1",
      "init": {
        "Vr": 0.22180471686039277,
        "Vi": -1.0215556936218382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6287552486379,
        "longitude": -90.1949173342311
      }
    },
    {
      "number": 56945,
      "class": "Bus",
      "name": "SAINT LOUIS 103 2",
      "init": {
        "Vr": 0.22180471686039285,
        "Vi": -1.0215556936218384
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6287552486379,
        "longitude": -90.1949173342311
      }
    },
    {
      "number": 56946,
      "class": "Bus",
      "name": "SAINT LOUIS 103 3",
      "init": {
        "Vr": 0.22180471686039285,
        "Vi": -1.0215556936218384
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6287552486379,
        "longitude": -90.1949173342311
      }
    },
    {
      "number": 56947,
      "class": "Bus",
      "name": "SAINT LOUIS 103 4",
      "init": {
        "Vr": 0.22180471686039285,
        "Vi": -1.0215556936218386
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6287552486379,
        "longitude": -90.1949173342311
      }
    },
    {
      "number": 56948,
      "class": "Bus",
      "name": "SAINT LOUIS 103 5",
      "init": {
        "Vr": 0.22180471686039305,
        "Vi": -1.0215556936218382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6287552486379,
        "longitude": -90.1949173342311
      }
    },
    {
      "number": 56949,
      "class": "Bus",
      "name": "SAINT LOUIS 103 7",
      "init": {
        "Vr": 0.22180471686039277,
        "Vi": -1.0215556936218382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6287552486379,
        "longitude": -90.1949173342311
      }
    },
    {
      "number": 56950,
      "class": "Bus",
      "name": "FARMINGTON 30 1",
      "init": {
        "Vr": 0.3814841637051651,
        "Vi": -0.9669387216484588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7522821290604,
        "longitude": -90.4612357713169
      }
    },
    {
      "number": 56951,
      "class": "Bus",
      "name": "FARMINGTON 30 2",
      "init": {
        "Vr": 0.3982808132037368,
        "Vi": -0.9687216808310471
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7522821290604,
        "longitude": -90.4612357713169
      }
    },
    {
      "number": 56952,
      "class": "Bus",
      "name": "FARMINGTON 30 3",
      "init": {
        "Vr": 0.3905775198958342,
        "Vi": -0.9677823984302243
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7522821290604,
        "longitude": -90.4612357713169
      }
    },
    {
      "number": 56953,
      "class": "Bus",
      "name": "FARMINGTON 30 4",
      "init": {
        "Vr": 0.38141588074122196,
        "Vi": -0.9669217934368403
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7522821290604,
        "longitude": -90.4612357713169
      }
    },
    {
      "number": 56954,
      "class": "Bus",
      "name": "FARMINGTON 30 6",
      "init": {
        "Vr": 0.3814841637051651,
        "Vi": -0.9669387216484588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7522821290604,
        "longitude": -90.4612357713169
      }
    },
    {
      "number": 56955,
      "class": "Bus",
      "name": "SHELBINA 4 1",
      "init": {
        "Vr": 0.4999879213661162,
        "Vi": -0.9162902324397818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7279358707792,
        "longitude": -92.0576661716181
      }
    },
    {
      "number": 56956,
      "class": "Bus",
      "name": "SHELBINA 4 2",
      "init": {
        "Vr": 0.5107365514337799,
        "Vi": -0.9090969076135481
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7279358707792,
        "longitude": -92.0576661716181
      }
    },
    {
      "number": 56957,
      "class": "Bus",
      "name": "SHELBINA 4 3",
      "init": {
        "Vr": 0.4999513370631086,
        "Vi": -0.9163074835068106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7279358707792,
        "longitude": -92.0576661716181
      }
    },
    {
      "number": 56958,
      "class": "Bus",
      "name": "SHELBINA 5 1",
      "init": {
        "Vr": 0.502504613495557,
        "Vi": -0.9124988767385245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6842274084846,
        "longitude": -92.0319773932836
      }
    },
    {
      "number": 56959,
      "class": "Bus",
      "name": "SHELBINA 5 2",
      "init": {
        "Vr": 0.49378667676683846,
        "Vi": -0.9217936242073773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6842274084846,
        "longitude": -92.0319773932836
      }
    },
    {
      "number": 56960,
      "class": "Bus",
      "name": "SHELBINA 5 3",
      "init": {
        "Vr": 0.502504613495557,
        "Vi": -0.9124988767385245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6842274084846,
        "longitude": -92.0319773932836
      }
    },
    {
      "number": 56961,
      "class": "Bus",
      "name": "SHELBINA 5 4",
      "init": {
        "Vr": 0.49773907210705826,
        "Vi": -0.9040502926271102
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.6842274084846,
        "longitude": -92.0319773932836
      }
    },
    {
      "number": 56962,
      "class": "Bus",
      "name": "SHELBINA 5 5",
      "init": {
        "Vr": 0.5026165227690007,
        "Vi": -0.9125404347002165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6842274084846,
        "longitude": -92.0319773932836
      }
    },
    {
      "number": 56963,
      "class": "Bus",
      "name": "SHELBINA 5 7",
      "init": {
        "Vr": 0.5025046134955569,
        "Vi": -0.9124988767385248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6842274084846,
        "longitude": -92.0319773932836
      }
    },
    {
      "number": 56964,
      "class": "Bus",
      "name": "VANDALIA 10 1",
      "init": {
        "Vr": 0.4703580307319401,
        "Vi": -0.926650666699669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2169812929812,
        "longitude": -91.8666795014478
      }
    },
    {
      "number": 56965,
      "class": "Bus",
      "name": "VANDALIA 10 2",
      "init": {
        "Vr": 0.47035803073194,
        "Vi": -0.9266506666996688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2169812929812,
        "longitude": -91.8666795014478
      }
    },
    {
      "number": 56966,
      "class": "Bus",
      "name": "ANNAPOLIS 11 1",
      "init": {
        "Vr": 0.4869436913948167,
        "Vi": -0.9198240030940792
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5070368331725,
        "longitude": -90.8239518932359
      }
    },
    {
      "number": 56967,
      "class": "Bus",
      "name": "ANNAPOLIS 11 2",
      "init": {
        "Vr": 0.4696507305489843,
        "Vi": -0.9299415877484477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5070368331725,
        "longitude": -90.8239518932359
      }
    },
    {
      "number": 56968,
      "class": "Bus",
      "name": "ANNAPOLIS 11 3",
      "init": {
        "Vr": 0.43826351924026913,
        "Vi": -0.9354640218510518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5070368331725,
        "longitude": -90.8239518932359
      }
    },
    {
      "number": 56969,
      "class": "Bus",
      "name": "ANNAPOLIS 11 4",
      "init": {
        "Vr": 0.5012437284153666,
        "Vi": -0.8707115135899003
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5070368331725,
        "longitude": -90.8239518932359
      }
    },
    {
      "number": 56970,
      "class": "Bus",
      "name": "ANNAPOLIS 11 5",
      "init": {
        "Vr": 0.49867349007203327,
        "Vi": -0.8712467597821452
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5070368331725,
        "longitude": -90.8239518932359
      }
    },
    {
      "number": 56971,
      "class": "Bus",
      "name": "ANNAPOLIS 11 6",
      "init": {
        "Vr": 0.48452903220511706,
        "Vi": -0.9223543941825298
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5070368331725,
        "longitude": -90.8239518932359
      }
    },
    {
      "number": 56972,
      "class": "Bus",
      "name": "ANNAPOLIS 11 8",
      "init": {
        "Vr": 0.46886240911689275,
        "Vi": -0.9302702300034805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5070368331725,
        "longitude": -90.8239518932359
      }
    },
    {
      "number": 56973,
      "class": "Bus",
      "name": "MONROE CITY 3 1",
      "init": {
        "Vr": 0.4898719945886818,
        "Vi": -0.9239844596855914
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5637302580157,
        "longitude": -91.6545604294934
      }
    },
    {
      "number": 56974,
      "class": "Bus",
      "name": "MONROE CITY 3 2",
      "init": {
        "Vr": 0.47618716883968243,
        "Vi": -0.9315845959299452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5637302580157,
        "longitude": -91.6545604294934
      }
    },
    {
      "number": 56975,
      "class": "Bus",
      "name": "MONROE CITY 3 3",
      "init": {
        "Vr": 0.46575107834747875,
        "Vi": -0.9373804832433825
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.5637302580157,
        "longitude": -91.6545604294934
      }
    },
    {
      "number": 56976,
      "class": "Bus",
      "name": "MONROE CITY 3 4",
      "init": {
        "Vr": 0.4657510783474787,
        "Vi": -0.9373804832433825
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5637302580157,
        "longitude": -91.6545604294934
      }
    },
    {
      "number": 56977,
      "class": "Bus",
      "name": "MONROE CITY 3 5",
      "init": {
        "Vr": 0.4906264983552552,
        "Vi": -0.9237558936854833
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5637302580157,
        "longitude": -91.6545604294934
      }
    },
    {
      "number": 56978,
      "class": "Bus",
      "name": "MONROE CITY 3 7",
      "init": {
        "Vr": 0.48987199458868175,
        "Vi": -0.9239844596855912
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5637302580157,
        "longitude": -91.6545604294934
      }
    },
    {
      "number": 56979,
      "class": "Bus",
      "name": "FARMINGTON 31 1",
      "init": {
        "Vr": 0.3830344220934772,
        "Vi": -0.9682772356250239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7640507563551,
        "longitude": -90.4599036399032
      }
    },
    {
      "number": 56980,
      "class": "Bus",
      "name": "FARMINGTON 31 2",
      "init": {
        "Vr": 0.38606163767079293,
        "Vi": -0.9668021528916231
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7640507563551,
        "longitude": -90.4599036399032
      }
    },
    {
      "number": 56981,
      "class": "Bus",
      "name": "FARMINGTON 31 3",
      "init": {
        "Vr": 0.38606163767079293,
        "Vi": -0.9668021528916231
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7640507563551,
        "longitude": -90.4599036399032
      }
    },
    {
      "number": 56982,
      "class": "Bus",
      "name": "FARMINGTON 31 4",
      "init": {
        "Vr": 0.3823826766995693,
        "Vi": -0.9685948140649436
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7640507563551,
        "longitude": -90.4599036399032
      }
    },
    {
      "number": 56983,
      "class": "Bus",
      "name": "FARMINGTON 31 5",
      "init": {
        "Vr": 0.3829514002195002,
        "Vi": -0.968274186856646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7640507563551,
        "longitude": -90.4599036399032
      }
    },
    {
      "number": 56984,
      "class": "Bus",
      "name": "FARMINGTON 31 7",
      "init": {
        "Vr": 0.3830344220934771,
        "Vi": -0.9682772356250238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7640507563551,
        "longitude": -90.4599036399032
      }
    },
    {
      "number": 56985,
      "class": "Bus",
      "name": "LADDONIA 1",
      "init": {
        "Vr": 0.47258069486961723,
        "Vi": -0.9285606794119233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2525121034102,
        "longitude": -91.6385510543054
      }
    },
    {
      "number": 56986,
      "class": "Bus",
      "name": "LADDONIA 2",
      "init": {
        "Vr": 0.4688156613589767,
        "Vi": -0.9327713267921769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2525121034102,
        "longitude": -91.6385510543054
      }
    },
    {
      "number": 56987,
      "class": "Bus",
      "name": "LADDONIA 3",
      "init": {
        "Vr": 0.47044679189778327,
        "Vi": -0.9309471423254951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2525121034102,
        "longitude": -91.6385510543054
      }
    },
    {
      "number": 56988,
      "class": "Bus",
      "name": "LADDONIA 4",
      "init": {
        "Vr": 0.47044679189778327,
        "Vi": -0.9309471423254951
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2525121034102,
        "longitude": -91.6385510543054
      }
    },
    {
      "number": 56989,
      "class": "Bus",
      "name": "LADDONIA 5",
      "init": {
        "Vr": 0.47262780284970246,
        "Vi": -0.9285251164595384
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2525121034102,
        "longitude": -91.6385510543054
      }
    },
    {
      "number": 56990,
      "class": "Bus",
      "name": "LADDONIA 7",
      "init": {
        "Vr": 0.47258069486961723,
        "Vi": -0.9285606794119233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2525121034102,
        "longitude": -91.6385510543054
      }
    },
    {
      "number": 56991,
      "class": "Bus",
      "name": "MONROE CITY 4 1",
      "init": {
        "Vr": 0.44621562550948535,
        "Vi": -0.9454172403413086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6480027446757,
        "longitude": -91.793418964135
      }
    },
    {
      "number": 56992,
      "class": "Bus",
      "name": "MONROE CITY 4 2",
      "init": {
        "Vr": 0.4570531546586217,
        "Vi": -0.9393005028312562
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6480027446757,
        "longitude": -91.793418964135
      }
    },
    {
      "number": 56993,
      "class": "Bus",
      "name": "MONROE CITY 4 3",
      "init": {
        "Vr": 0.4548637901538901,
        "Vi": -0.9404333038479177
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6480027446757,
        "longitude": -91.793418964135
      }
    },
    {
      "number": 56994,
      "class": "Bus",
      "name": "MONROE CITY 4 4",
      "init": {
        "Vr": 0.4565301389853102,
        "Vi": -0.9394312482775733
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6480027446757,
        "longitude": -91.793418964135
      }
    },
    {
      "number": 56995,
      "class": "Bus",
      "name": "MONROE CITY 4 5",
      "init": {
        "Vr": 0.45995794298320547,
        "Vi": -0.9374452585405805
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6480027446757,
        "longitude": -91.793418964135
      }
    },
    {
      "number": 56996,
      "class": "Bus",
      "name": "MONROE CITY 4 6",
      "init": {
        "Vr": 0.4460995881730523,
        "Vi": -0.9454573004221295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6480027446757,
        "longitude": -91.793418964135
      }
    },
    {
      "number": 56997,
      "class": "Bus",
      "name": "MONROE CITY 4 8",
      "init": {
        "Vr": 0.44621562550948535,
        "Vi": -0.9454172403413086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6480027446757,
        "longitude": -91.793418964135
      }
    },
    {
      "number": 56998,
      "class": "Bus",
      "name": "KENNETT 5 1",
      "init": {
        "Vr": 0.5700931115784208,
        "Vi": -0.8606760417595352
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2223664846771,
        "longitude": -90.0637317003542
      }
    },
    {
      "number": 56999,
      "class": "Bus",
      "name": "KENNETT 5 2",
      "init": {
        "Vr": 0.5880673062564648,
        "Vi": -0.8526258874242961
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2223664846771,
        "longitude": -90.0637317003542
      }
    },
    {
      "number": 57000,
      "class": "Bus",
      "name": "KENNETT 5 3",
      "init": {
        "Vr": 0.5829672152839279,
        "Vi": -0.8536020231126694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2223664846771,
        "longitude": -90.0637317003542
      }
    },
    {
      "number": 57001,
      "class": "Bus",
      "name": "KENNETT 5 4",
      "init": {
        "Vr": 0.5525390662509941,
        "Vi": -0.8738192159261193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2223664846771,
        "longitude": -90.0637317003542
      }
    },
    {
      "number": 57002,
      "class": "Bus",
      "name": "KENNETT 5 5",
      "init": {
        "Vr": 0.47443980489013776,
        "Vi": -0.9072178456606818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2223664846771,
        "longitude": -90.0637317003542
      }
    },
    {
      "number": 57003,
      "class": "Bus",
      "name": "KENNETT 5 6",
      "init": {
        "Vr": 0.5826523553995617,
        "Vi": -0.8534291888544951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2223664846771,
        "longitude": -90.0637317003542
      }
    },
    {
      "number": 57004,
      "class": "Bus",
      "name": "KENNETT 5 8",
      "init": {
        "Vr": 0.5524930005024464,
        "Vi": -0.873880584164832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2223664846771,
        "longitude": -90.0637317003542
      }
    },
    {
      "number": 57005,
      "class": "Bus",
      "name": "SAINT LOUIS 104 1",
      "init": {
        "Vr": 0.28876377766242284,
        "Vi": -0.9909626725940262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4160080835639,
        "longitude": -90.3283250384934
      }
    },
    {
      "number": 57006,
      "class": "Bus",
      "name": "SAINT LOUIS 104 2",
      "init": {
        "Vr": 0.25882659656688584,
        "Vi": -1.0185208700945365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4160080835639,
        "longitude": -90.3283250384934
      }
    },
    {
      "number": 57007,
      "class": "Bus",
      "name": "SAINT LOUIS 104 3",
      "init": {
        "Vr": 0.3278119021781539,
        "Vi": -0.9566811644762584
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4160080835639,
        "longitude": -90.3283250384934
      }
    },
    {
      "number": 57008,
      "class": "Bus",
      "name": "SAINT LOUIS 104 4",
      "init": {
        "Vr": 0.2903448051517273,
        "Vi": -0.9910132041803422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4160080835639,
        "longitude": -90.3283250384934
      }
    },
    {
      "number": 57009,
      "class": "Bus",
      "name": "SAINT LOUIS 104 6",
      "init": {
        "Vr": 0.28876377766242284,
        "Vi": -0.9909626725940262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4160080835639,
        "longitude": -90.3283250384934
      }
    },
    {
      "number": 57010,
      "class": "Bus",
      "name": "FARMINGTON 32 1",
      "init": {
        "Vr": 0.3896372710037004,
        "Vi": -0.9720387991240792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7946141060569,
        "longitude": -90.421512567852
      }
    },
    {
      "number": 57011,
      "class": "Bus",
      "name": "FARMINGTON 32 2",
      "init": {
        "Vr": 0.38954934213114367,
        "Vi": -0.9720623064226861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7946141060569,
        "longitude": -90.421512567852
      }
    },
    {
      "number": 57012,
      "class": "Bus",
      "name": "LABADIE 1",
      "init": {
        "Vr": 0.4116542580463524,
        "Vi": -0.9605028277622302
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57013,
      "class": "Bus",
      "name": "LABADIE 2",
      "init": {
        "Vr": 0.353231700604774,
        "Vi": -0.9854494068858506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57014,
      "class": "Bus",
      "name": "LABADIE 3",
      "init": {
        "Vr": 0.31282622942572563,
        "Vi": -1.0042083218616566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57015,
      "class": "Bus",
      "name": "LABADIE 4",
      "init": {
        "Vr": 0.44769290216534696,
        "Vi": -0.9626213740637034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57016,
      "class": "Bus",
      "name": "LABADIE 5",
      "init": {
        "Vr": 0.4394172663871968,
        "Vi": -0.9636434739569523
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57017,
      "class": "Bus",
      "name": "LABADIE 6",
      "init": {
        "Vr": 0.4452098947232823,
        "Vi": -0.9580080079575795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57018,
      "class": "Bus",
      "name": "LABADIE 7",
      "init": {
        "Vr": 0.4419502204190271,
        "Vi": -0.9607106625191799
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57019,
      "class": "Bus",
      "name": "LABADIE 8",
      "init": {
        "Vr": 0.34432028771658174,
        "Vi": -0.9851645761668546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57020,
      "class": "Bus",
      "name": "LABADIE 10",
      "init": {
        "Vr": 0.353231700604774,
        "Vi": -0.9854494068858506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5567960924693,
        "longitude": -90.8224015450802
      }
    },
    {
      "number": 57021,
      "class": "Bus",
      "name": "GREEN CASTLE 1",
      "init": {
        "Vr": 0.5470811076786225,
        "Vi": -0.898076554103843
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2256632086984,
        "longitude": -92.8331883680694
      }
    },
    {
      "number": 57022,
      "class": "Bus",
      "name": "KING CITY 1 1",
      "init": {
        "Vr": 0.6066379317006328,
        "Vi": -0.8454191851173141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1206624708158,
        "longitude": -94.4556673961289
      }
    },
    {
      "number": 57023,
      "class": "Bus",
      "name": "KING CITY 1 2",
      "init": {
        "Vr": 0.6066828904323557,
        "Vi": -0.8454052041008873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1206624708158,
        "longitude": -94.4556673961289
      }
    },
    {
      "number": 57024,
      "class": "Bus",
      "name": "KING CITY 2 1",
      "init": {
        "Vr": 0.6112304042730693,
        "Vi": -0.8422543247275255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.071454385726,
        "longitude": -94.54534648587
      }
    },
    {
      "number": 57025,
      "class": "Bus",
      "name": "SAINT JOSEPH 11 1",
      "init": {
        "Vr": 0.6109307713157728,
        "Vi": -0.8335924455548241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7541977541652,
        "longitude": -94.8113715769252
      }
    },
    {
      "number": 57026,
      "class": "Bus",
      "name": "SAINT JOSEPH 11 2",
      "init": {
        "Vr": 0.6107052286712622,
        "Vi": -0.8336012353150382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7541977541652,
        "longitude": -94.8113715769252
      }
    },
    {
      "number": 57027,
      "class": "Bus",
      "name": "SAINT JOSEPH 12 1",
      "init": {
        "Vr": 0.6367125934384952,
        "Vi": -0.825884945142569
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7990100684587,
        "longitude": -94.7784068060499
      }
    },
    {
      "number": 57028,
      "class": "Bus",
      "name": "SAINT JOSEPH 12 2",
      "init": {
        "Vr": 0.6072625719495515,
        "Vi": -0.8347905782922279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7990100684587,
        "longitude": -94.7784068060499
      }
    },
    {
      "number": 57029,
      "class": "Bus",
      "name": "SAINT JOSEPH 12 3",
      "init": {
        "Vr": 0.636470700170277,
        "Vi": -0.8258825379707635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7990100684587,
        "longitude": -94.7784068060499
      }
    },
    {
      "number": 57030,
      "class": "Bus",
      "name": "SAINT JOSEPH 13 1",
      "init": {
        "Vr": 0.6033096184614007,
        "Vi": -0.834711611143915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8037250098834,
        "longitude": -94.7527286384705
      }
    },
    {
      "number": 57031,
      "class": "Bus",
      "name": "SAINT JOSEPH 14 1",
      "init": {
        "Vr": 0.6397023668273294,
        "Vi": -0.824446035070707
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7989852410344,
        "longitude": -94.8641095102522
      }
    },
    {
      "number": 57032,
      "class": "Bus",
      "name": "SAINT JOSEPH 14 2",
      "init": {
        "Vr": 0.6398943059964494,
        "Vi": -0.8243779700460473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7989852410344,
        "longitude": -94.8641095102522
      }
    },
    {
      "number": 57033,
      "class": "Bus",
      "name": "SAINT JOSEPH 15 1",
      "init": {
        "Vr": 0.6040741999596432,
        "Vi": -0.8361473741514781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8354104126671,
        "longitude": -94.8393716739648
      }
    },
    {
      "number": 57034,
      "class": "Bus",
      "name": "SAINT JOSEPH 15 2",
      "init": {
        "Vr": 0.604245291646159,
        "Vi": -0.8361205939517724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8354104126671,
        "longitude": -94.8393716739648
      }
    },
    {
      "number": 57035,
      "class": "Bus",
      "name": "SAINT JOSEPH 16 1",
      "init": {
        "Vr": 0.6414594085100764,
        "Vi": -0.8227285478478723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8841709610393,
        "longitude": -94.7994476130776
      }
    },
    {
      "number": 57036,
      "class": "Bus",
      "name": "SAINT JOSEPH 16 2",
      "init": {
        "Vr": 0.6224365204914588,
        "Vi": -0.8324078458240394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8841709610393,
        "longitude": -94.7994476130776
      }
    },
    {
      "number": 57037,
      "class": "Bus",
      "name": "SAINT JOSEPH 16 3",
      "init": {
        "Vr": 0.6412953409351337,
        "Vi": -0.8227518779321505
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8841709610393,
        "longitude": -94.7994476130776
      }
    },
    {
      "number": 57038,
      "class": "Bus",
      "name": "SAINT JOSEPH 17 1",
      "init": {
        "Vr": 0.6032611454720055,
        "Vi": -0.8355528424100983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8146542233917,
        "longitude": -94.8300401352212
      }
    },
    {
      "number": 57039,
      "class": "Bus",
      "name": "SAVANNAH 31 1",
      "init": {
        "Vr": 0.62816452552889,
        "Vi": -0.8338307875165248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0084270628943,
        "longitude": -94.7453304552879
      }
    },
    {
      "number": 57040,
      "class": "Bus",
      "name": "SAVANNAH 31 2",
      "init": {
        "Vr": 0.6072540396638045,
        "Vi": -0.8369572577479514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0084270628943,
        "longitude": -94.7453304552879
      }
    },
    {
      "number": 57041,
      "class": "Bus",
      "name": "SAVANNAH 31 3",
      "init": {
        "Vr": 0.5136900622151805,
        "Vi": -0.8675023711131443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0084270628943,
        "longitude": -94.7453304552879
      }
    },
    {
      "number": 57042,
      "class": "Bus",
      "name": "SAVANNAH 31 4",
      "init": {
        "Vr": 0.6092195576267956,
        "Vi": -0.8371432269069551
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0084270628943,
        "longitude": -94.7453304552879
      }
    },
    {
      "number": 57043,
      "class": "Bus",
      "name": "SAVANNAH 31 5",
      "init": {
        "Vr": 0.6283780616540816,
        "Vi": -0.8338311668224865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0084270628943,
        "longitude": -94.7453304552879
      }
    },
    {
      "number": 57044,
      "class": "Bus",
      "name": "SAVANNAH 31 7",
      "init": {
        "Vr": 0.62816452552889,
        "Vi": -0.8338307875165248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0084270628943,
        "longitude": -94.7453304552879
      }
    },
    {
      "number": 57045,
      "class": "Bus",
      "name": "SAVANNAH 32 1",
      "init": {
        "Vr": 0.6072451987365383,
        "Vi": -0.8343820498334439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9399720138564,
        "longitude": -94.7443351828048
      }
    },
    {
      "number": 57046,
      "class": "Bus",
      "name": "SAVANNAH 32 2",
      "init": {
        "Vr": 0.6073588205176559,
        "Vi": -0.834353693712445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9399720138564,
        "longitude": -94.7443351828048
      }
    },
    {
      "number": 57047,
      "class": "Bus",
      "name": "SAVANNAH 33 1",
      "init": {
        "Vr": 0.603799787628869,
        "Vi": -0.8350138380790072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9773264126034,
        "longitude": -94.8059714985758
      }
    },
    {
      "number": 57048,
      "class": "Bus",
      "name": "BURLINGTON JUNCTION 1",
      "init": {
        "Vr": 0.6583450476194048,
        "Vi": -0.7982063790757548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4153135048868,
        "longitude": -95.1839645524332
      }
    },
    {
      "number": 57049,
      "class": "Bus",
      "name": "FAIRFAX 21 1",
      "init": {
        "Vr": 0.6805452454307397,
        "Vi": -0.7819835165619919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3680582712753,
        "longitude": -95.3767572618942
      }
    },
    {
      "number": 57050,
      "class": "Bus",
      "name": "ROCK PORT 1 1",
      "init": {
        "Vr": 0.6950475592805938,
        "Vi": -0.7730275185440961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5092737766123,
        "longitude": -95.6129782848765
      }
    },
    {
      "number": 57051,
      "class": "Bus",
      "name": "ROCK PORT 2 1",
      "init": {
        "Vr": 0.6975853296434881,
        "Vi": -0.7705629069567163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4411852144759,
        "longitude": -95.5328191181607
      }
    },
    {
      "number": 57052,
      "class": "Bus",
      "name": "TARKIO 1 1",
      "init": {
        "Vr": 0.6971707328259303,
        "Vi": -0.7706041096205279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5078033593981,
        "longitude": -95.3585970773936
      }
    },
    {
      "number": 57053,
      "class": "Bus",
      "name": "AURORA 33 1",
      "init": {
        "Vr": 0.821848983710143,
        "Vi": -0.6336192643050076
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8219432910596,
        "longitude": -93.7378644297136
      }
    },
    {
      "number": 57054,
      "class": "Bus",
      "name": "AURORA 33 2",
      "init": {
        "Vr": 0.8247330348990737,
        "Vi": -0.6311861393107773
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8219432910596,
        "longitude": -93.7378644297136
      }
    },
    {
      "number": 57055,
      "class": "Bus",
      "name": "AURORA 33 3",
      "init": {
        "Vr": 0.8017087469010584,
        "Vi": -0.6580183013906256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8219432910596,
        "longitude": -93.7378644297136
      }
    },
    {
      "number": 57056,
      "class": "Bus",
      "name": "AURORA 33 4",
      "init": {
        "Vr": 0.8245845242269151,
        "Vi": -0.6312794542929187
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8219432910596,
        "longitude": -93.7378644297136
      }
    },
    {
      "number": 57057,
      "class": "Bus",
      "name": "AURORA 33 6",
      "init": {
        "Vr": 0.8260210731504145,
        "Vi": -0.6295249438562566
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8219432910596,
        "longitude": -93.7378644297136
      }
    },
    {
      "number": 57058,
      "class": "Bus",
      "name": "AURORA 34 1",
      "init": {
        "Vr": 0.791936307863738,
        "Vi": -0.6643211136442334
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.743525212388,
        "longitude": -93.6476708975217
      }
    },
    {
      "number": 57059,
      "class": "Bus",
      "name": "AURORA 35 1",
      "init": {
        "Vr": 0.7127191599304761,
        "Vi": -0.7245613207613559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7942433266601,
        "longitude": -93.668594021342
      }
    },
    {
      "number": 57060,
      "class": "Bus",
      "name": "CASSVILLE 3 1",
      "init": {
        "Vr": 0.7340237656281404,
        "Vi": -0.7087484814245231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6703989883252,
        "longitude": -93.8146533403299
      }
    },
    {
      "number": 57061,
      "class": "Bus",
      "name": "CASSVILLE 4 1",
      "init": {
        "Vr": 0.7915737446359976,
        "Vi": -0.6601334417785559
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6428259997097,
        "longitude": -93.8215250823653
      }
    },
    {
      "number": 57062,
      "class": "Bus",
      "name": "CASSVILLE 4 2",
      "init": {
        "Vr": 0.792161720088998,
        "Vi": -0.6690062161093038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6428259997097,
        "longitude": -93.8215250823653
      }
    },
    {
      "number": 57063,
      "class": "Bus",
      "name": "CASSVILLE 4 3",
      "init": {
        "Vr": 0.7916314066853115,
        "Vi": -0.660088711073274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6428259997097,
        "longitude": -93.8215250823653
      }
    },
    {
      "number": 57064,
      "class": "Bus",
      "name": "CASSVILLE 5 1",
      "init": {
        "Vr": 0.7300714401772919,
        "Vi": -0.7129907718746191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6997278888548,
        "longitude": -93.829812357723
      }
    },
    {
      "number": 57065,
      "class": "Bus",
      "name": "CRANE 1 1",
      "init": {
        "Vr": 0.706496697152445,
        "Vi": -0.7371406119683871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8261878718263,
        "longitude": -93.5737314104682
      }
    },
    {
      "number": 57066,
      "class": "Bus",
      "name": "CRANE 1 2",
      "init": {
        "Vr": 0.7063856689340492,
        "Vi": -0.7371999365954623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8261878718263,
        "longitude": -93.5737314104682
      }
    },
    {
      "number": 57067,
      "class": "Bus",
      "name": "CRANE 2 1",
      "init": {
        "Vr": 0.7115776750805946,
        "Vi": -0.7435761624859525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8585150896595,
        "longitude": -93.5066651886728
      }
    },
    {
      "number": 57068,
      "class": "Bus",
      "name": "EAGLE ROCK 2 1",
      "init": {
        "Vr": 0.7534445971702719,
        "Vi": -0.7061254716735258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5533784778951,
        "longitude": -93.68039857852
      }
    },
    {
      "number": 57069,
      "class": "Bus",
      "name": "EAGLE ROCK 3 1",
      "init": {
        "Vr": 0.758399376078918,
        "Vi": -0.7031039456679938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4932311954227,
        "longitude": -93.7599098735339
      }
    },
    {
      "number": 57070,
      "class": "Bus",
      "name": "EAGLE ROCK 3 2",
      "init": {
        "Vr": 0.7583720864655519,
        "Vi": -0.7031151571865841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4932311954227,
        "longitude": -93.7599098735339
      }
    },
    {
      "number": 57071,
      "class": "Bus",
      "name": "EXETER 6 1",
      "init": {
        "Vr": 0.7984196491880488,
        "Vi": -0.6548410325237483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7391750613921,
        "longitude": -94.0471393928753
      }
    },
    {
      "number": 57072,
      "class": "Bus",
      "name": "GALENA 5 1",
      "init": {
        "Vr": 0.7139127238461989,
        "Vi": -0.7411160679801998
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7578404006436,
        "longitude": -93.486937292688
      }
    },
    {
      "number": 57073,
      "class": "Bus",
      "name": "GALENA 6 1",
      "init": {
        "Vr": 0.7575122481776556,
        "Vi": -0.6997948437427848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8196856615233,
        "longitude": -93.4372069363712
      }
    },
    {
      "number": 57074,
      "class": "Bus",
      "name": "GALENA 6 2",
      "init": {
        "Vr": 0.7200960967908725,
        "Vi": -0.7367828851795707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8196856615233,
        "longitude": -93.4372069363712
      }
    },
    {
      "number": 57075,
      "class": "Bus",
      "name": "GALENA 6 3",
      "init": {
        "Vr": 0.7578513683483494,
        "Vi": -0.6995812959101286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8196856615233,
        "longitude": -93.4372069363712
      }
    },
    {
      "number": 57076,
      "class": "Bus",
      "name": "MONETT 1 1",
      "init": {
        "Vr": 0.7784638999893824,
        "Vi": -0.6716962093138641
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9052598417508,
        "longitude": -93.8723874020707
      }
    },
    {
      "number": 57077,
      "class": "Bus",
      "name": "MONETT 1 2",
      "init": {
        "Vr": 0.7625185862476641,
        "Vi": -0.6996441712541985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9052598417508,
        "longitude": -93.8723874020707
      }
    },
    {
      "number": 57078,
      "class": "Bus",
      "name": "MONETT 1 3",
      "init": {
        "Vr": 0.7625185862476643,
        "Vi": -0.6996441712541988
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9052598417508,
        "longitude": -93.8723874020707
      }
    },
    {
      "number": 57079,
      "class": "Bus",
      "name": "MONETT 1 4",
      "init": {
        "Vr": 0.7625185862476643,
        "Vi": -0.6996441712541988
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9052598417508,
        "longitude": -93.8723874020707
      }
    },
    {
      "number": 57080,
      "class": "Bus",
      "name": "MONETT 1 5",
      "init": {
        "Vr": 0.7625185862476643,
        "Vi": -0.6996441712541988
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9052598417508,
        "longitude": -93.8723874020707
      }
    },
    {
      "number": 57081,
      "class": "Bus",
      "name": "MONETT 1 6",
      "init": {
        "Vr": 0.7782918995677064,
        "Vi": -0.6717281039144952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9052598417508,
        "longitude": -93.8723874020707
      }
    },
    {
      "number": 57082,
      "class": "Bus",
      "name": "MONETT 1 8",
      "init": {
        "Vr": 0.778910273569928,
        "Vi": -0.6715405797595713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9052598417508,
        "longitude": -93.8723874020707
      }
    },
    {
      "number": 57083,
      "class": "Bus",
      "name": "MONETT 2 1",
      "init": {
        "Vr": 0.7566187538153335,
        "Vi": -0.6965854211257293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9079023462651,
        "longitude": -93.9116634450605
      }
    },
    {
      "number": 57084,
      "class": "Bus",
      "name": "MONETT 2 2",
      "init": {
        "Vr": 0.7567552337027098,
        "Vi": -0.6965205558714919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9079023462651,
        "longitude": -93.9116634450605
      }
    },
    {
      "number": 57085,
      "class": "Bus",
      "name": "MONETT 3 1",
      "init": {
        "Vr": 0.7554333729149382,
        "Vi": -0.6942264443446591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8826634682166,
        "longitude": -93.9328239822151
      }
    },
    {
      "number": 57086,
      "class": "Bus",
      "name": "PIERCE CITY 1 1",
      "init": {
        "Vr": 0.7913799090678658,
        "Vi": -0.6673088363158162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0601331499601,
        "longitude": -94.0578844149278
      }
    },
    {
      "number": 57087,
      "class": "Bus",
      "name": "PIERCE CITY 1 2",
      "init": {
        "Vr": 0.7729969040248763,
        "Vi": -0.6858606306236981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0601331499601,
        "longitude": -94.0578844149278
      }
    },
    {
      "number": 57088,
      "class": "Bus",
      "name": "PIERCE CITY 1 3",
      "init": {
        "Vr": 0.7912962008235052,
        "Vi": -0.6673468539673194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0601331499601,
        "longitude": -94.0578844149278
      }
    },
    {
      "number": 57089,
      "class": "Bus",
      "name": "PIERCE CITY 2 1",
      "init": {
        "Vr": 0.7632801943024244,
        "Vi": -0.689811036207956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0065827569266,
        "longitude": -94.0523934413622
      }
    },
    {
      "number": 57090,
      "class": "Bus",
      "name": "PIERCE CITY 2 2",
      "init": {
        "Vr": 0.7632133230807372,
        "Vi": -0.6898248786406467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0065827569266,
        "longitude": -94.0523934413622
      }
    },
    {
      "number": 57091,
      "class": "Bus",
      "name": "PIERCE CITY 3 1",
      "init": {
        "Vr": 0.759271902573451,
        "Vi": -0.692706125962628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9280247031897,
        "longitude": -93.9876767397973
      }
    },
    {
      "number": 57092,
      "class": "Bus",
      "name": "PURDY 1",
      "init": {
        "Vr": 0.7348423814128697,
        "Vi": -0.7079024992047424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7815018516424,
        "longitude": -93.9464854870302
      }
    },
    {
      "number": 57093,
      "class": "Bus",
      "name": "PURDY 2",
      "init": {
        "Vr": 0.7347516661768532,
        "Vi": -0.7079474514462232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7815018516424,
        "longitude": -93.9464854870302
      }
    },
    {
      "number": 57094,
      "class": "Bus",
      "name": "SELIGMAN 1 1",
      "init": {
        "Vr": 0.8021878494188996,
        "Vi": -0.6472430849642898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6229617574741,
        "longitude": -93.9572177418796
      }
    },
    {
      "number": 57095,
      "class": "Bus",
      "name": "SELIGMAN 1 2",
      "init": {
        "Vr": 0.7935181516051298,
        "Vi": -0.6687476500266673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6229617574741,
        "longitude": -93.9572177418796
      }
    },
    {
      "number": 57096,
      "class": "Bus",
      "name": "SELIGMAN 1 3",
      "init": {
        "Vr": 0.7624186908438638,
        "Vi": -0.6924675249356115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6229617574741,
        "longitude": -93.9572177418796
      }
    },
    {
      "number": 57097,
      "class": "Bus",
      "name": "SELIGMAN 1 4",
      "init": {
        "Vr": 0.613401711670078,
        "Vi": -0.7562488718269327
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6229617574741,
        "longitude": -93.9572177418796
      }
    },
    {
      "number": 57098,
      "class": "Bus",
      "name": "SELIGMAN 1 5",
      "init": {
        "Vr": 0.7630009563835337,
        "Vi": -0.6936975893665432
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6229617574741,
        "longitude": -93.9572177418796
      }
    },
    {
      "number": 57099,
      "class": "Bus",
      "name": "SELIGMAN 1 6",
      "init": {
        "Vr": 0.793386742901112,
        "Vi": -0.668727635249465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6229617574741,
        "longitude": -93.9572177418796
      }
    },
    {
      "number": 57100,
      "class": "Bus",
      "name": "SELIGMAN 1 8",
      "init": {
        "Vr": 0.8024194871778573,
        "Vi": -0.6472029598078851
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6229617574741,
        "longitude": -93.9572177418796
      }
    },
    {
      "number": 57101,
      "class": "Bus",
      "name": "SELIGMAN 2 1",
      "init": {
        "Vr": 0.7627205292286413,
        "Vi": -0.6949086744162306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5380619905277,
        "longitude": -93.9229064908385
      }
    },
    {
      "number": 57102,
      "class": "Bus",
      "name": "SHELL KNOB 1 1",
      "init": {
        "Vr": 0.7421272417660503,
        "Vi": -0.713305806743092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6473748164337,
        "longitude": -93.6565930241304
      }
    },
    {
      "number": 57103,
      "class": "Bus",
      "name": "SHELL KNOB 2 1",
      "init": {
        "Vr": 0.7805734381504322,
        "Vi": -0.6720614843500825
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5098167299605,
        "longitude": -93.5719414585089
      }
    },
    {
      "number": 57104,
      "class": "Bus",
      "name": "SHELL KNOB 2 2",
      "init": {
        "Vr": 0.7674741480238458,
        "Vi": -0.6789878817071703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5098167299605,
        "longitude": -93.5719414585089
      }
    },
    {
      "number": 57105,
      "class": "Bus",
      "name": "SHELL KNOB 2 3",
      "init": {
        "Vr": 0.7291199835423529,
        "Vi": -0.7039959443604347
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5098167299605,
        "longitude": -93.5719414585089
      }
    },
    {
      "number": 57106,
      "class": "Bus",
      "name": "SHELL KNOB 2 4",
      "init": {
        "Vr": 0.7687713100482028,
        "Vi": -0.6758470593904374
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5098167299605,
        "longitude": -93.5719414585089
      }
    },
    {
      "number": 57107,
      "class": "Bus",
      "name": "SHELL KNOB 2 5",
      "init": {
        "Vr": 0.7806296887424826,
        "Vi": -0.6720562583853759
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5098167299605,
        "longitude": -93.5719414585089
      }
    },
    {
      "number": 57108,
      "class": "Bus",
      "name": "VERONA 12 1",
      "init": {
        "Vr": 0.7535288337152152,
        "Vi": -0.7080829931477336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9743460904243,
        "longitude": -93.82988797542
      }
    },
    {
      "number": 57109,
      "class": "Bus",
      "name": "WASHBURN 8 1",
      "init": {
        "Vr": 0.7706833881097181,
        "Vi": -0.6930956938667515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5782208147154,
        "longitude": -94.0803475883559
      }
    },
    {
      "number": 57110,
      "class": "Bus",
      "name": "GOLDEN CITY 1 1",
      "init": {
        "Vr": 0.7125058379225461,
        "Vi": -0.7268758508786023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4731897236829,
        "longitude": -94.0467915550031
      }
    },
    {
      "number": 57111,
      "class": "Bus",
      "name": "GOLDEN CITY 2 1",
      "init": {
        "Vr": 0.7353966747091915,
        "Vi": -0.7114865662606247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3379047484885,
        "longitude": -94.0936508927598
      }
    },
    {
      "number": 57112,
      "class": "Bus",
      "name": "JASPER 22 1",
      "init": {
        "Vr": 0.7707453416086475,
        "Vi": -0.6836086014375818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3934922185412,
        "longitude": -94.4068755341152
      }
    },
    {
      "number": 57113,
      "class": "Bus",
      "name": "LAMAR 3 1",
      "init": {
        "Vr": 0.7516242281634625,
        "Vi": -0.7099837400372678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5749630828072,
        "longitude": -94.2413085248786
      }
    },
    {
      "number": 57114,
      "class": "Bus",
      "name": "LAMAR 4 1",
      "init": {
        "Vr": 0.7793558707765104,
        "Vi": -0.6889629013233918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5827322602579,
        "longitude": -94.2691793222808
      }
    },
    {
      "number": 57115,
      "class": "Bus",
      "name": "LAMAR 4 2",
      "init": {
        "Vr": 0.7558869894748917,
        "Vi": -0.7062647193185829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5827322602579,
        "longitude": -94.2691793222808
      }
    },
    {
      "number": 57116,
      "class": "Bus",
      "name": "LAMAR 4 3",
      "init": {
        "Vr": 0.6984726726841167,
        "Vi": -0.7435237511268745
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5827322602579,
        "longitude": -94.2691793222808
      }
    },
    {
      "number": 57117,
      "class": "Bus",
      "name": "LAMAR 4 4",
      "init": {
        "Vr": 0.7571494706348983,
        "Vi": -0.7052681047747965
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5827322602579,
        "longitude": -94.2691793222808
      }
    },
    {
      "number": 57118,
      "class": "Bus",
      "name": "LAMAR 4 5",
      "init": {
        "Vr": 0.7796108874159544,
        "Vi": -0.6888501585975702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5827322602579,
        "longitude": -94.2691793222808
      }
    },
    {
      "number": 57119,
      "class": "Bus",
      "name": "LAMAR 5 1",
      "init": {
        "Vr": 0.7609152777606685,
        "Vi": -0.692760211637928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4728380301155,
        "longitude": -94.3082066805567
      }
    },
    {
      "number": 57120,
      "class": "Bus",
      "name": "LIBERAL 1 1",
      "init": {
        "Vr": 0.789418746201561,
        "Vi": -0.6692103393747363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5326822630566,
        "longitude": -94.5448403095831
      }
    },
    {
      "number": 57121,
      "class": "Bus",
      "name": "LIBERAL 1 2",
      "init": {
        "Vr": 0.7893505221105066,
        "Vi": -0.6692437670716375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5326822630566,
        "longitude": -94.5448403095831
      }
    },
    {
      "number": 57122,
      "class": "Bus",
      "name": "ORONOGO 1 1",
      "init": {
        "Vr": 0.7823731512550254,
        "Vi": -0.6742868256010066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4388577368521,
        "longitude": -94.514170291118
      }
    },
    {
      "number": 57123,
      "class": "Bus",
      "name": "ORONOGO 2 1",
      "init": {
        "Vr": 0.7815113580355719,
        "Vi": -0.671561611587574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2860905595378,
        "longitude": -94.4523620623599
      }
    },
    {
      "number": 57124,
      "class": "Bus",
      "name": "ORONOGO 2 2",
      "init": {
        "Vr": 0.7814738160601352,
        "Vi": -0.6715765831909463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2860905595378,
        "longitude": -94.4523620623599
      }
    },
    {
      "number": 57125,
      "class": "Bus",
      "name": "SHELDON 9 1",
      "init": {
        "Vr": 0.7447488076504994,
        "Vi": -0.7164679684903658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7075231976144,
        "longitude": -94.1424719049054
      }
    },
    {
      "number": 57126,
      "class": "Bus",
      "name": "ADRIAN 7 1",
      "init": {
        "Vr": 0.66843617783352,
        "Vi": -0.7879221061068673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3566109147423,
        "longitude": -94.3523358966228
      }
    },
    {
      "number": 57127,
      "class": "Bus",
      "name": "ADRIAN 8 1",
      "init": {
        "Vr": 0.6709779629784658,
        "Vi": -0.7922217974237602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4548762474679,
        "longitude": -94.4458020821735
      }
    },
    {
      "number": 57128,
      "class": "Bus",
      "name": "AMORET 1",
      "init": {
        "Vr": 0.6749597932694404,
        "Vi": -0.7868947369710925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3247022270051,
        "longitude": -94.5249982608386
      }
    },
    {
      "number": 57129,
      "class": "Bus",
      "name": "APPLETON CITY 1 1",
      "init": {
        "Vr": 0.7035185594903979,
        "Vi": -0.7622757436639837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2240667309439,
        "longitude": -93.9856514356118
      }
    },
    {
      "number": 57130,
      "class": "Bus",
      "name": "APPLETON CITY 2 1",
      "init": {
        "Vr": 0.6971586249611058,
        "Vi": -0.7617172483779202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0668403431132,
        "longitude": -93.9902186394186
      }
    },
    {
      "number": 57131,
      "class": "Bus",
      "name": "ARCHIE 1",
      "init": {
        "Vr": 0.6463463774161038,
        "Vi": -0.7986522972060163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5066171443871,
        "longitude": -94.4067911498436
      }
    },
    {
      "number": 57132,
      "class": "Bus",
      "name": "ARCHIE 2",
      "init": {
        "Vr": 0.6464123320244981,
        "Vi": -0.7986368488371177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5066171443871,
        "longitude": -94.4067911498436
      }
    },
    {
      "number": 57133,
      "class": "Bus",
      "name": "BUTLER 18 1",
      "init": {
        "Vr": 0.6812390225888438,
        "Vi": -0.775674842619207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1905109929187,
        "longitude": -94.2573489181808
      }
    },
    {
      "number": 57134,
      "class": "Bus",
      "name": "BUTLER 19 1",
      "init": {
        "Vr": 0.6888527048290096,
        "Vi": -0.7681725091077239
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2648873828483,
        "longitude": -94.2011340647365
      }
    },
    {
      "number": 57135,
      "class": "Bus",
      "name": "BUTLER 19 2",
      "init": {
        "Vr": 0.6805361729609728,
        "Vi": -0.7863488150798796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2648873828483,
        "longitude": -94.2011340647365
      }
    },
    {
      "number": 57136,
      "class": "Bus",
      "name": "BUTLER 19 3",
      "init": {
        "Vr": 0.6887729641737356,
        "Vi": -0.7681983133662151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2648873828483,
        "longitude": -94.2011340647365
      }
    },
    {
      "number": 57137,
      "class": "Bus",
      "name": "BUTLER 20 1",
      "init": {
        "Vr": 0.6704082972470617,
        "Vi": -0.7876726859287684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3173545929383,
        "longitude": -94.2918713690065
      }
    },
    {
      "number": 57138,
      "class": "Bus",
      "name": "DREXEL 1",
      "init": {
        "Vr": 0.6320799776019673,
        "Vi": -0.8088956797160863
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5311659002758,
        "longitude": -94.5769852875525
      }
    },
    {
      "number": 57139,
      "class": "Bus",
      "name": "DREXEL 2",
      "init": {
        "Vr": 0.6320566978970169,
        "Vi": -0.8089043482424599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5311659002758,
        "longitude": -94.5769852875525
      }
    },
    {
      "number": 57140,
      "class": "Bus",
      "name": "HUME 1",
      "init": {
        "Vr": 0.7282816174498825,
        "Vi": -0.7344417928832738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9845201454161,
        "longitude": -94.5341361305267
      }
    },
    {
      "number": 57141,
      "class": "Bus",
      "name": "HUME 2",
      "init": {
        "Vr": 0.7282159768863248,
        "Vi": -0.7344370725767423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9845201454161,
        "longitude": -94.5341361305267
      }
    },
    {
      "number": 57142,
      "class": "Bus",
      "name": "RICH HILL 1",
      "init": {
        "Vr": 0.7026950140402161,
        "Vi": -0.7516170813008389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0967900007855,
        "longitude": -94.3937030176632
      }
    },
    {
      "number": 57143,
      "class": "Bus",
      "name": "RICH HILL 2",
      "init": {
        "Vr": 0.7062412407959305,
        "Vi": -0.7586569499384257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0967900007855,
        "longitude": -94.3937030176632
      }
    },
    {
      "number": 57144,
      "class": "Bus",
      "name": "RICH HILL 3",
      "init": {
        "Vr": 0.7027506812259862,
        "Vi": -0.7516590338332618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0967900007855,
        "longitude": -94.3937030176632
      }
    },
    {
      "number": 57145,
      "class": "Bus",
      "name": "URICH 1",
      "init": {
        "Vr": 0.6486613959067121,
        "Vi": -0.804374267655322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5179012567873,
        "longitude": -93.9832231262849
      }
    },
    {
      "number": 57146,
      "class": "Bus",
      "name": "CLINTON 53 1",
      "init": {
        "Vr": 0.6659450810744487,
        "Vi": -0.7788419600188725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3534690742299,
        "longitude": -93.7753756267893
      }
    },
    {
      "number": 57147,
      "class": "Bus",
      "name": "CLINTON 53 2",
      "init": {
        "Vr": 0.6657754310133607,
        "Vi": -0.7788672369818308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3534690742299,
        "longitude": -93.7753756267893
      }
    },
    {
      "number": 57148,
      "class": "Bus",
      "name": "CLINTON 54 1",
      "init": {
        "Vr": 0.6644914085620823,
        "Vi": -0.7847357997840195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4447183171079,
        "longitude": -93.7190823543855
      }
    },
    {
      "number": 57149,
      "class": "Bus",
      "name": "CLINTON 55 1",
      "init": {
        "Vr": 0.714066611905653,
        "Vi": -0.7542894082450784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890776739344,
        "longitude": -93.745431785435
      }
    },
    {
      "number": 57150,
      "class": "Bus",
      "name": "CLINTON 55 2",
      "init": {
        "Vr": 0.6915421401547407,
        "Vi": -0.7751526603650352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890776739344,
        "longitude": -93.745431785435
      }
    },
    {
      "number": 57151,
      "class": "Bus",
      "name": "CLINTON 55 3",
      "init": {
        "Vr": 0.7139140075269076,
        "Vi": -0.7543352628563271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890776739344,
        "longitude": -93.745431785435
      }
    },
    {
      "number": 57152,
      "class": "Bus",
      "name": "COLE CAMP 1 1",
      "init": {
        "Vr": 0.6260083426326981,
        "Vi": -0.8238775424269209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3984144276037,
        "longitude": -93.2105528611926
      }
    },
    {
      "number": 57153,
      "class": "Bus",
      "name": "COLE CAMP 1 2",
      "init": {
        "Vr": 0.626042883651479,
        "Vi": -0.8238628232402173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3984144276037,
        "longitude": -93.2105528611926
      }
    },
    {
      "number": 57154,
      "class": "Bus",
      "name": "COLE CAMP 2 1",
      "init": {
        "Vr": 0.6223277854024211,
        "Vi": -0.8288979490482143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4694997771186,
        "longitude": -93.126732264889
      }
    },
    {
      "number": 57155,
      "class": "Bus",
      "name": "COLE CAMP 2 2",
      "init": {
        "Vr": 0.622276832256126,
        "Vi": -0.8289056643632846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4694997771186,
        "longitude": -93.126732264889
      }
    },
    {
      "number": 57156,
      "class": "Bus",
      "name": "COLE CAMP 3 1",
      "init": {
        "Vr": 0.6684907844760131,
        "Vi": -0.7936567139428454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.471110766694,
        "longitude": -93.2651554403462
      }
    },
    {
      "number": 57157,
      "class": "Bus",
      "name": "COLE CAMP 3 2",
      "init": {
        "Vr": 0.6395664218830968,
        "Vi": -0.8215051543979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.471110766694,
        "longitude": -93.2651554403462
      }
    },
    {
      "number": 57158,
      "class": "Bus",
      "name": "COLE CAMP 3 3",
      "init": {
        "Vr": 0.668814625825318,
        "Vi": -0.7934516391825881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.471110766694,
        "longitude": -93.2651554403462
      }
    },
    {
      "number": 57159,
      "class": "Bus",
      "name": "EDWARDS 3 1",
      "init": {
        "Vr": 0.6477092275462839,
        "Vi": -0.8102430473840737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1926897710786,
        "longitude": -93.2132994386689
      }
    },
    {
      "number": 57160,
      "class": "Bus",
      "name": "LINCOLN 11 1",
      "init": {
        "Vr": 0.6324342964360178,
        "Vi": -0.8186427249067701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3491285163298,
        "longitude": -93.2568971250017
      }
    },
    {
      "number": 57161,
      "class": "Bus",
      "name": "LINCOLN 12 1",
      "init": {
        "Vr": 0.6427771044549654,
        "Vi": -0.8119624994408812
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2908601347752,
        "longitude": -93.3368987564746
      }
    },
    {
      "number": 57162,
      "class": "Bus",
      "name": "OSCEOLA 7 1",
      "init": {
        "Vr": 0.6976680962706706,
        "Vi": -0.766966161137451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9710417275696,
        "longitude": -93.6881235849579
      }
    },
    {
      "number": 57163,
      "class": "Bus",
      "name": "OSCEOLA 7 2",
      "init": {
        "Vr": 0.6976179240993072,
        "Vi": -0.7669699291210264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9710417275696,
        "longitude": -93.6881235849579
      }
    },
    {
      "number": 57164,
      "class": "Bus",
      "name": "OSCEOLA 8 1",
      "init": {
        "Vr": 0.6972279636546188,
        "Vi": -0.7684062427051616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252186884204,
        "longitude": -93.6685877511341
      }
    },
    {
      "number": 57165,
      "class": "Bus",
      "name": "OSCEOLA 9 1",
      "init": {
        "Vr": 0.7138290475154053,
        "Vi": -0.7494534565910731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0908169378311,
        "longitude": -93.6972084013353
      }
    },
    {
      "number": 57166,
      "class": "Bus",
      "name": "OSCEOLA 9 2",
      "init": {
        "Vr": 0.7094726075727174,
        "Vi": -0.7664675748954829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0908169378311,
        "longitude": -93.6972084013353
      }
    },
    {
      "number": 57167,
      "class": "Bus",
      "name": "OSCEOLA 9 3",
      "init": {
        "Vr": 0.7137409375068974,
        "Vi": -0.7494703116631605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0908169378311,
        "longitude": -93.6972084013353
      }
    },
    {
      "number": 57168,
      "class": "Bus",
      "name": "STOVER 1 1",
      "init": {
        "Vr": 0.6047797465724282,
        "Vi": -0.8471143889909609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3586940821172,
        "longitude": -92.9771285790692
      }
    },
    {
      "number": 57169,
      "class": "Bus",
      "name": "STOVER 2 1",
      "init": {
        "Vr": 0.6471810359133839,
        "Vi": -0.810530564169178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4073016411635,
        "longitude": -93.0446468472202
      }
    },
    {
      "number": 57170,
      "class": "Bus",
      "name": "STOVER 2 2",
      "init": {
        "Vr": 0.6227709259721617,
        "Vi": -0.842873564394124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4073016411635,
        "longitude": -93.0446468472202
      }
    },
    {
      "number": 57171,
      "class": "Bus",
      "name": "STOVER 2 3",
      "init": {
        "Vr": 0.64709363359791,
        "Vi": -0.8105594638525971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4073016411635,
        "longitude": -93.0446468472202
      }
    },
    {
      "number": 57172,
      "class": "Bus",
      "name": "WARSAW 19 1",
      "init": {
        "Vr": 0.6468734522912195,
        "Vi": -0.8091305822914174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2365304201849,
        "longitude": -93.4002613762366
      }
    },
    {
      "number": 57173,
      "class": "Bus",
      "name": "WARSAW 20 1",
      "init": {
        "Vr": 0.6861288186136999,
        "Vi": -0.7773731239684287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1626880191811,
        "longitude": -93.3036405703653
      }
    },
    {
      "number": 57174,
      "class": "Bus",
      "name": "WARSAW 20 2",
      "init": {
        "Vr": 0.6693836611644981,
        "Vi": -0.8025366266939735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1626880191811,
        "longitude": -93.3036405703653
      }
    },
    {
      "number": 57175,
      "class": "Bus",
      "name": "WARSAW 20 3",
      "init": {
        "Vr": 0.6866144474388266,
        "Vi": -0.7772005826208579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1626880191811,
        "longitude": -93.3036405703653
      }
    },
    {
      "number": 57176,
      "class": "Bus",
      "name": "WARSAW 21 1",
      "init": {
        "Vr": 0.6648886768116362,
        "Vi": -0.8019147524675276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1640729575643,
        "longitude": -93.3563408734023
      }
    },
    {
      "number": 57177,
      "class": "Bus",
      "name": "WARSAW 21 2",
      "init": {
        "Vr": 0.6649999290927835,
        "Vi": -0.8018784351592387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1640729575643,
        "longitude": -93.3563408734023
      }
    },
    {
      "number": 57178,
      "class": "Bus",
      "name": "WHEATLAND 5 1",
      "init": {
        "Vr": 0.7020666605259948,
        "Vi": -0.764737339515893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0356162638409,
        "longitude": -93.4148722961157
      }
    },
    {
      "number": 57179,
      "class": "Bus",
      "name": "WHEATLAND 5 2",
      "init": {
        "Vr": 0.6839526062060893,
        "Vi": -0.7897524127566654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0356162638409,
        "longitude": -93.4148722961157
      }
    },
    {
      "number": 57180,
      "class": "Bus",
      "name": "WHEATLAND 5 3",
      "init": {
        "Vr": 0.7019872455848393,
        "Vi": -0.7647715653440779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0356162638409,
        "longitude": -93.4148722961157
      }
    },
    {
      "number": 57181,
      "class": "Bus",
      "name": "WINDSOR 20 1",
      "init": {
        "Vr": 0.6494694709728971,
        "Vi": -0.8062878090874426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5322770282578,
        "longitude": -93.5168688773969
      }
    },
    {
      "number": 57182,
      "class": "Bus",
      "name": "WINDSOR 21 1",
      "init": {
        "Vr": 0.6264751144713895,
        "Vi": -0.825222859680383
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5840440948593,
        "longitude": -93.4851394126216
      }
    },
    {
      "number": 57183,
      "class": "Bus",
      "name": "DEARBORN 11 1",
      "init": {
        "Vr": 0.6257071736239794,
        "Vi": -0.832006516794469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5412281140824,
        "longitude": -94.8223906282647
      }
    },
    {
      "number": 57184,
      "class": "Bus",
      "name": "GOWER 1 1",
      "init": {
        "Vr": 0.6324171867931421,
        "Vi": -0.819402119198538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5375460733283,
        "longitude": -94.6336226313213
      }
    },
    {
      "number": 57185,
      "class": "Bus",
      "name": "GOWER 1 2",
      "init": {
        "Vr": 0.6245283813668986,
        "Vi": -0.8307379498670105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5375460733283,
        "longitude": -94.6336226313213
      }
    },
    {
      "number": 57186,
      "class": "Bus",
      "name": "GOWER 1 3",
      "init": {
        "Vr": 0.6322725356745813,
        "Vi": -0.8194157073907998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5375460733283,
        "longitude": -94.6336226313213
      }
    },
    {
      "number": 57187,
      "class": "Bus",
      "name": "GOWER 2 1",
      "init": {
        "Vr": 0.6214680801515874,
        "Vi": -0.8325549785583334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6155264113321,
        "longitude": -94.6175309600486
      }
    },
    {
      "number": 57188,
      "class": "Bus",
      "name": "RUSHVILLE 7 1",
      "init": {
        "Vr": 0.6368970918734477,
        "Vi": -0.8170905105977828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5613937966879,
        "longitude": -95.071733846747
      }
    },
    {
      "number": 57189,
      "class": "Bus",
      "name": "SAINT JOSEPH 18 1",
      "init": {
        "Vr": 0.622158051608753,
        "Vi": -0.8329485315026595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7303639356036,
        "longitude": -94.8962111114606
      }
    },
    {
      "number": 57190,
      "class": "Bus",
      "name": "SAINT JOSEPH 19 1",
      "init": {
        "Vr": 0.6371067794012408,
        "Vi": -0.8262422147840667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7326616360338,
        "longitude": -94.733812793867
      }
    },
    {
      "number": 57191,
      "class": "Bus",
      "name": "SAINT JOSEPH 19 2",
      "init": {
        "Vr": 0.6135181541046615,
        "Vi": -0.8336927550033023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7326616360338,
        "longitude": -94.733812793867
      }
    },
    {
      "number": 57192,
      "class": "Bus",
      "name": "SAINT JOSEPH 19 3",
      "init": {
        "Vr": 0.5989564678503009,
        "Vi": -0.8382921086245861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7326616360338,
        "longitude": -94.733812793867
      }
    },
    {
      "number": 57193,
      "class": "Bus",
      "name": "SAINT JOSEPH 19 4",
      "init": {
        "Vr": 0.5989564678503009,
        "Vi": -0.8382921086245861
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7326616360338,
        "longitude": -94.733812793867
      }
    },
    {
      "number": 57194,
      "class": "Bus",
      "name": "SAINT JOSEPH 19 5",
      "init": {
        "Vr": 0.6369429874479875,
        "Vi": -0.8263041141323393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7326616360338,
        "longitude": -94.733812793867
      }
    },
    {
      "number": 57195,
      "class": "Bus",
      "name": "SAINT JOSEPH 19 7",
      "init": {
        "Vr": 0.6374824783709637,
        "Vi": -0.8261407122469031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7326616360338,
        "longitude": -94.733812793867
      }
    },
    {
      "number": 57196,
      "class": "Bus",
      "name": "SAINT JOSEPH 20 1",
      "init": {
        "Vr": 0.6214877370387735,
        "Vi": -0.8324327120599729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6968247729124,
        "longitude": -94.8072465868438
      }
    },
    {
      "number": 57197,
      "class": "Bus",
      "name": "SAINT JOSEPH 21 1",
      "init": {
        "Vr": 0.6412615832988899,
        "Vi": -0.8229770972666232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.758326834226,
        "longitude": -94.9044192681738
      }
    },
    {
      "number": 57198,
      "class": "Bus",
      "name": "SAINT JOSEPH 21 2",
      "init": {
        "Vr": 0.6246695553836389,
        "Vi": -0.8335737969061289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.758326834226,
        "longitude": -94.9044192681738
      }
    },
    {
      "number": 57199,
      "class": "Bus",
      "name": "SAINT JOSEPH 21 3",
      "init": {
        "Vr": 0.6409364683624467,
        "Vi": -0.8230367265417061
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.758326834226,
        "longitude": -94.9044192681738
      }
    },
    {
      "number": 57200,
      "class": "Bus",
      "name": "SAINT JOSEPH 22 1",
      "init": {
        "Vr": 0.6061341459547038,
        "Vi": -0.8345870948424111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7976133646651,
        "longitude": -94.7981970218534
      }
    },
    {
      "number": 57201,
      "class": "Bus",
      "name": "SAINT JOSEPH 22 2",
      "init": {
        "Vr": 0.6062921864342978,
        "Vi": -0.8345702038726973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7976133646651,
        "longitude": -94.7981970218534
      }
    },
    {
      "number": 57202,
      "class": "Bus",
      "name": "SAINT JOSEPH 23 1",
      "init": {
        "Vr": 0.6162218859410818,
        "Vi": -0.8325986875683515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.727548271499,
        "longitude": -94.8246544357486
      }
    },
    {
      "number": 57203,
      "class": "Bus",
      "name": "SAINT JOSEPH 24 1",
      "init": {
        "Vr": 0.624894938916287,
        "Vi": -0.830745656196155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6942071829924,
        "longitude": -94.8748858913042
      }
    },
    {
      "number": 57204,
      "class": "Bus",
      "name": "SAINT JOSEPH 25 1",
      "init": {
        "Vr": 0.6185927516155648,
        "Vi": -0.8327207474076508
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6777266276606,
        "longitude": -94.7666735070683
      }
    },
    {
      "number": 57205,
      "class": "Bus",
      "name": "SAINT JOSEPH 26 1",
      "init": {
        "Vr": 0.6258759714070089,
        "Vi": -0.8320769077352692
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7408827849974,
        "longitude": -94.9663019093962
      }
    },
    {
      "number": 57206,
      "class": "Bus",
      "name": "SAINT JOSEPH 27 1",
      "init": {
        "Vr": 0.623552791658968,
        "Vi": -0.8317233616480249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.69728011229,
        "longitude": -94.8367633492723
      }
    },
    {
      "number": 57207,
      "class": "Bus",
      "name": "STEWARTSVILLE 1",
      "init": {
        "Vr": 0.6315550703266641,
        "Vi": -0.8291887676509245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7607873183783,
        "longitude": -94.5654893892292
      }
    },
    {
      "number": 57208,
      "class": "Bus",
      "name": "STEWARTSVILLE 2",
      "init": {
        "Vr": 0.6257904340918621,
        "Vi": -0.8338218711267305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7607873183783,
        "longitude": -94.5654893892292
      }
    },
    {
      "number": 57209,
      "class": "Bus",
      "name": "STEWARTSVILLE 3",
      "init": {
        "Vr": 0.6314473457356586,
        "Vi": -0.8292052616669298
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7607873183783,
        "longitude": -94.5654893892292
      }
    },
    {
      "number": 57210,
      "class": "Bus",
      "name": "BRAYMER 1",
      "init": {
        "Vr": 0.6106351415384427,
        "Vi": -0.8374913871785719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6270390791419,
        "longitude": -93.7935530021543
      }
    },
    {
      "number": 57211,
      "class": "Bus",
      "name": "BRAYMER 2",
      "init": {
        "Vr": 0.6095930638053196,
        "Vi": -0.8393698178115714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6270390791419,
        "longitude": -93.7935530021543
      }
    },
    {
      "number": 57212,
      "class": "Bus",
      "name": "BRAYMER 3",
      "init": {
        "Vr": 0.6105334203441337,
        "Vi": -0.8375002458412675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6270390791419,
        "longitude": -93.7935530021543
      }
    },
    {
      "number": 57213,
      "class": "Bus",
      "name": "CAMERON 5 1",
      "init": {
        "Vr": 0.6263915612465282,
        "Vi": -0.8320217786012686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7461125648076,
        "longitude": -94.2085194441567
      }
    },
    {
      "number": 57214,
      "class": "Bus",
      "name": "CAMERON 5 2",
      "init": {
        "Vr": 0.6213635981206752,
        "Vi": -0.8375880902612343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7461125648076,
        "longitude": -94.2085194441567
      }
    },
    {
      "number": 57215,
      "class": "Bus",
      "name": "CAMERON 5 3",
      "init": {
        "Vr": 0.6262325937164013,
        "Vi": -0.8320572516434414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7461125648076,
        "longitude": -94.2085194441567
      }
    },
    {
      "number": 57216,
      "class": "Bus",
      "name": "CAMERON 6 1",
      "init": {
        "Vr": 0.643674105657774,
        "Vi": -0.8217800532030253
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7468409624994,
        "longitude": -94.3119820337788
      }
    },
    {
      "number": 57217,
      "class": "Bus",
      "name": "CAMERON 6 2",
      "init": {
        "Vr": 0.6335648273718004,
        "Vi": -0.8283427994728648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7468409624994,
        "longitude": -94.3119820337788
      }
    },
    {
      "number": 57218,
      "class": "Bus",
      "name": "CAMERON 6 3",
      "init": {
        "Vr": 0.6265884764183416,
        "Vi": -0.8403878084204838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7468409624994,
        "longitude": -94.3119820337788
      }
    },
    {
      "number": 57219,
      "class": "Bus",
      "name": "CAMERON 6 4",
      "init": {
        "Vr": 0.6435209882338531,
        "Vi": -0.8218443201099749
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7468409624994,
        "longitude": -94.3119820337788
      }
    },
    {
      "number": 57220,
      "class": "Bus",
      "name": "CAMERON 6 6",
      "init": {
        "Vr": 0.6329604305527665,
        "Vi": -0.8284851193141057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7468409624994,
        "longitude": -94.3119820337788
      }
    },
    {
      "number": 57221,
      "class": "Bus",
      "name": "CAMERON 7 1",
      "init": {
        "Vr": 0.6216749076475755,
        "Vi": -0.8347111547471066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8310680200024,
        "longitude": -94.228113394487
      }
    },
    {
      "number": 57222,
      "class": "Bus",
      "name": "CAMERON 7 2",
      "init": {
        "Vr": 0.6227860634980329,
        "Vi": -0.8432075442786625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8310680200024,
        "longitude": -94.228113394487
      }
    },
    {
      "number": 57223,
      "class": "Bus",
      "name": "CAMERON 7 3",
      "init": {
        "Vr": 0.6215252116094241,
        "Vi": -0.8347537284653009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8310680200024,
        "longitude": -94.228113394487
      }
    },
    {
      "number": 57224,
      "class": "Bus",
      "name": "HAMILTON 29 1",
      "init": {
        "Vr": 0.6123652840645236,
        "Vi": -0.8367908335215765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7174318807616,
        "longitude": -93.9724494965334
      }
    },
    {
      "number": 57225,
      "class": "Bus",
      "name": "HAMILTON 30 1",
      "init": {
        "Vr": 0.6086106551892411,
        "Vi": -0.8398916343976678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6490669640874,
        "longitude": -93.9243590563914
      }
    },
    {
      "number": 57226,
      "class": "Bus",
      "name": "LATHROP 1 1",
      "init": {
        "Vr": 0.6107171272364903,
        "Vi": -0.8424654346913503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5638731550094,
        "longitude": -94.284717950714
      }
    },
    {
      "number": 57227,
      "class": "Bus",
      "name": "LATHROP 2 1",
      "init": {
        "Vr": 0.6286010769037812,
        "Vi": -0.8273774408546914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5973224754919,
        "longitude": -94.3504586472209
      }
    },
    {
      "number": 57228,
      "class": "Bus",
      "name": "LATHROP 2 2",
      "init": {
        "Vr": 0.6155389640945089,
        "Vi": -0.8430064212574865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5973224754919,
        "longitude": -94.3504586472209
      }
    },
    {
      "number": 57229,
      "class": "Bus",
      "name": "LATHROP 2 3",
      "init": {
        "Vr": 0.6285047182154128,
        "Vi": -0.8273960763437387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5973224754919,
        "longitude": -94.3504586472209
      }
    },
    {
      "number": 57230,
      "class": "Bus",
      "name": "LATHROP 3 1",
      "init": {
        "Vr": 0.6081040567494643,
        "Vi": -0.8412181823259182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5101861289192,
        "longitude": -94.3134431595897
      }
    },
    {
      "number": 57231,
      "class": "Bus",
      "name": "POLO 3 1",
      "init": {
        "Vr": 0.62181512345207,
        "Vi": -0.8349056576392475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4178678506513,
        "longitude": -94.0645332439589
      }
    },
    {
      "number": 57232,
      "class": "Bus",
      "name": "POLO 4 1",
      "init": {
        "Vr": 0.6103932057370673,
        "Vi": -0.8399432991230816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6033747607657,
        "longitude": -93.997070932173
      }
    },
    {
      "number": 57233,
      "class": "Bus",
      "name": "CAMDENTON 1 1",
      "init": {
        "Vr": 0.6052060894569014,
        "Vi": -0.842153724108742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0093329207156,
        "longitude": -92.7563478556617
      }
    },
    {
      "number": 57234,
      "class": "Bus",
      "name": "CAMDENTON 1 2",
      "init": {
        "Vr": 0.6050310824373104,
        "Vi": -0.8421944041301134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0093329207156,
        "longitude": -92.7563478556617
      }
    },
    {
      "number": 57235,
      "class": "Bus",
      "name": "CAMDENTON 2 1",
      "init": {
        "Vr": 0.6131901222576183,
        "Vi": -0.8242938123970017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9603861035672,
        "longitude": -92.8270794845556
      }
    },
    {
      "number": 57236,
      "class": "Bus",
      "name": "CAMDENTON 2 2",
      "init": {
        "Vr": 0.6202485463912578,
        "Vi": -0.8282084155456286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9603861035672,
        "longitude": -92.8270794845556
      }
    },
    {
      "number": 57237,
      "class": "Bus",
      "name": "CAMDENTON 2 3",
      "init": {
        "Vr": 0.6132310353069961,
        "Vi": -0.8244465897692314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9603861035672,
        "longitude": -92.8270794845556
      }
    },
    {
      "number": 57238,
      "class": "Bus",
      "name": "CAMDENTON 3 1",
      "init": {
        "Vr": 0.633439875886159,
        "Vi": -0.8296316216558648
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0242812584684,
        "longitude": -92.8125304604718
      }
    },
    {
      "number": 57239,
      "class": "Bus",
      "name": "CAMDENTON 3 2",
      "init": {
        "Vr": 0.6242166000449081,
        "Vi": -0.8307206186226431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0242812584684,
        "longitude": -92.8125304604718
      }
    },
    {
      "number": 57240,
      "class": "Bus",
      "name": "CAMDENTON 3 3",
      "init": {
        "Vr": 0.6132868085132418,
        "Vi": -0.8459535720364757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0242812584684,
        "longitude": -92.8125304604718
      }
    },
    {
      "number": 57241,
      "class": "Bus",
      "name": "CAMDENTON 3 4",
      "init": {
        "Vr": 0.618893614324129,
        "Vi": -0.8313491063124004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0242812584684,
        "longitude": -92.8125304604718
      }
    },
    {
      "number": 57242,
      "class": "Bus",
      "name": "CAMDENTON 3 5",
      "init": {
        "Vr": 0.6188936143241289,
        "Vi": -0.8313491063124003
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0242812584684,
        "longitude": -92.8125304604718
      }
    },
    {
      "number": 57243,
      "class": "Bus",
      "name": "CAMDENTON 3 6",
      "init": {
        "Vr": 0.6332229170833711,
        "Vi": -0.8296628392776553
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0242812584684,
        "longitude": -92.8125304604718
      }
    },
    {
      "number": 57244,
      "class": "Bus",
      "name": "CAMDENTON 3 8",
      "init": {
        "Vr": 0.6333737903198459,
        "Vi": -0.8277264478374593
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0242812584684,
        "longitude": -92.8125304604718
      }
    },
    {
      "number": 57245,
      "class": "Bus",
      "name": "CLIMAX SPRINGS 1",
      "init": {
        "Vr": 0.6702355552893782,
        "Vi": -0.7891697721173715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1357952808162,
        "longitude": -93.0769288951644
      }
    },
    {
      "number": 57246,
      "class": "Bus",
      "name": "CLIMAX SPRINGS 2",
      "init": {
        "Vr": 0.6703146051537409,
        "Vi": -0.7891566497884552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1357952808162,
        "longitude": -93.0769288951644
      }
    },
    {
      "number": 57247,
      "class": "Bus",
      "name": "ELDRIDGE 4 1",
      "init": {
        "Vr": 0.6569760786514401,
        "Vi": -0.8043095954317303
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7572161939468,
        "longitude": -92.8162713741943
      }
    },
    {
      "number": 57248,
      "class": "Bus",
      "name": "ELDRIDGE 4 2",
      "init": {
        "Vr": 0.6569316703667357,
        "Vi": -0.8043187933029101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7572161939468,
        "longitude": -92.8162713741943
      }
    },
    {
      "number": 57249,
      "class": "Bus",
      "name": "GRAVOIS MILLS 1 1",
      "init": {
        "Vr": 0.6194243655943084,
        "Vi": -0.8300220820972521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3215655427366,
        "longitude": -92.7910465698316
      }
    },
    {
      "number": 57250,
      "class": "Bus",
      "name": "GRAVOIS MILLS 1 2",
      "init": {
        "Vr": 0.6073540014776471,
        "Vi": -0.8441911374480188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3215655427366,
        "longitude": -92.7910465698316
      }
    },
    {
      "number": 57251,
      "class": "Bus",
      "name": "GRAVOIS MILLS 1 3",
      "init": {
        "Vr": 0.6192493453846524,
        "Vi": -0.830032540178672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3215655427366,
        "longitude": -92.7910465698316
      }
    },
    {
      "number": 57252,
      "class": "Bus",
      "name": "GRAVOIS MILLS 2 1",
      "init": {
        "Vr": 0.6157794167247963,
        "Vi": -0.8332346556575796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2299767348294,
        "longitude": -92.8815282769536
      }
    },
    {
      "number": 57253,
      "class": "Bus",
      "name": "MACKS CREEK 1",
      "init": {
        "Vr": 0.6300968607397425,
        "Vi": -0.8134156366147434
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9447876107568,
        "longitude": -92.9870107097157
      }
    },
    {
      "number": 57254,
      "class": "Bus",
      "name": "MACKS CREEK 2",
      "init": {
        "Vr": 0.6300034936226153,
        "Vi": -0.8134420676669103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9447876107568,
        "longitude": -92.9870107097157
      }
    },
    {
      "number": 57255,
      "class": "Bus",
      "name": "ROACH 1",
      "init": {
        "Vr": 0.6261945210955129,
        "Vi": -0.8207857747786487
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1336965759649,
        "longitude": -92.9776599931251
      }
    },
    {
      "number": 57256,
      "class": "Bus",
      "name": "SUNRISE BEACH 1 1",
      "init": {
        "Vr": 0.6319341581795417,
        "Vi": -0.8157142168942547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1908506591734,
        "longitude": -92.8381371812209
      }
    },
    {
      "number": 57257,
      "class": "Bus",
      "name": "SUNRISE BEACH 1 2",
      "init": {
        "Vr": 0.614518999125435,
        "Vi": -0.8429514688554312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1908506591734,
        "longitude": -92.8381371812209
      }
    },
    {
      "number": 57258,
      "class": "Bus",
      "name": "SUNRISE BEACH 1 3",
      "init": {
        "Vr": 0.6318577274806525,
        "Vi": -0.8157268271261774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1908506591734,
        "longitude": -92.8381371812209
      }
    },
    {
      "number": 57259,
      "class": "Bus",
      "name": "SUNRISE BEACH 2 1",
      "init": {
        "Vr": 0.6087015191239269,
        "Vi": -0.8420898306757797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1961881732787,
        "longitude": -92.781947148619
      }
    },
    {
      "number": 57260,
      "class": "Bus",
      "name": "SUNRISE BEACH 3 1",
      "init": {
        "Vr": 0.6092579742073824,
        "Vi": -0.8428535964630797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1400081671127,
        "longitude": -92.8096423476326
      }
    },
    {
      "number": 57261,
      "class": "Bus",
      "name": "BOGARD 1",
      "init": {
        "Vr": 0.5890922243939679,
        "Vi": -0.8574654877313826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5642444135316,
        "longitude": -93.5470901332937
      }
    },
    {
      "number": 57262,
      "class": "Bus",
      "name": "CARROLLTON 15 1",
      "init": {
        "Vr": 0.5977808397134716,
        "Vi": -0.8482978296022007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3806718616475,
        "longitude": -93.4951752265951
      }
    },
    {
      "number": 57263,
      "class": "Bus",
      "name": "CARROLLTON 15 2",
      "init": {
        "Vr": 0.5977098708763057,
        "Vi": -0.8483061577913464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3806718616475,
        "longitude": -93.4951752265951
      }
    },
    {
      "number": 57264,
      "class": "Bus",
      "name": "CARROLLTON 16 1",
      "init": {
        "Vr": 0.6009061867002061,
        "Vi": -0.8456579449679409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3211361918917,
        "longitude": -93.513289679847
      }
    },
    {
      "number": 57265,
      "class": "Bus",
      "name": "CARROLLTON 16 2",
      "init": {
        "Vr": 0.6009634752213858,
        "Vi": -0.8456444297855816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3211361918917,
        "longitude": -93.513289679847
      }
    },
    {
      "number": 57266,
      "class": "Bus",
      "name": "CARROLLTON 17 1",
      "init": {
        "Vr": 0.5967230123908428,
        "Vi": -0.8457733562144112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2700021927901,
        "longitude": -93.5012729981143
      }
    },
    {
      "number": 57267,
      "class": "Bus",
      "name": "HALE 3 1",
      "init": {
        "Vr": 0.5900046458644294,
        "Vi": -0.8615908034451267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6194532231517,
        "longitude": -93.4145962101507
      }
    },
    {
      "number": 57268,
      "class": "Bus",
      "name": "HALE 3 2",
      "init": {
        "Vr": 0.5882372040961266,
        "Vi": -0.8597542295185207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6194532231517,
        "longitude": -93.4145962101507
      }
    },
    {
      "number": 57269,
      "class": "Bus",
      "name": "HALE 3 3",
      "init": {
        "Vr": 0.5899459881823139,
        "Vi": -0.8616058708462766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6194532231517,
        "longitude": -93.4145962101507
      }
    },
    {
      "number": 57270,
      "class": "Bus",
      "name": "NORBORNE 1",
      "init": {
        "Vr": 0.5992080745883523,
        "Vi": -0.8441179267466924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2634487489387,
        "longitude": -93.6847256648229
      }
    },
    {
      "number": 57271,
      "class": "Bus",
      "name": "NORBORNE 2",
      "init": {
        "Vr": 0.5991496432849664,
        "Vi": -0.8441233146295418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2634487489387,
        "longitude": -93.6847256648229
      }
    },
    {
      "number": 57272,
      "class": "Bus",
      "name": "BELTON 5 1",
      "init": {
        "Vr": 0.6489630865226287,
        "Vi": -0.8065500900116213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7332495615805,
        "longitude": -94.5445299589201
      }
    },
    {
      "number": 57273,
      "class": "Bus",
      "name": "BELTON 6 1",
      "init": {
        "Vr": 0.5914503553808649,
        "Vi": -0.8468063564356785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7738259533814,
        "longitude": -94.5555198896049
      }
    },
    {
      "number": 57274,
      "class": "Bus",
      "name": "BELTON 6 2",
      "init": {
        "Vr": 0.5911990475228861,
        "Vi": -0.8468578663037039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7738259533814,
        "longitude": -94.5555198896049
      }
    },
    {
      "number": 57275,
      "class": "Bus",
      "name": "BELTON 7 1",
      "init": {
        "Vr": 0.6360893706530597,
        "Vi": -0.8096787492948582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.800761251973,
        "longitude": -94.6282285719028
      }
    },
    {
      "number": 57276,
      "class": "Bus",
      "name": "BELTON 7 2",
      "init": {
        "Vr": 0.6063315920285062,
        "Vi": -0.838631704496244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.800761251973,
        "longitude": -94.6282285719028
      }
    },
    {
      "number": 57277,
      "class": "Bus",
      "name": "BELTON 7 3",
      "init": {
        "Vr": 0.6357798469817559,
        "Vi": -0.8096631474400942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.800761251973,
        "longitude": -94.6282285719028
      }
    },
    {
      "number": 57278,
      "class": "Bus",
      "name": "CLEVELAND 84 1",
      "init": {
        "Vr": 0.6467241079180112,
        "Vi": -0.8216828582984177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6454238504421,
        "longitude": -94.6503573422106
      }
    },
    {
      "number": 57279,
      "class": "Bus",
      "name": "CLEVELAND 84 2",
      "init": {
        "Vr": 0.6466982994346284,
        "Vi": -0.8216837728408374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6454238504421,
        "longitude": -94.6503573422106
      }
    },
    {
      "number": 57280,
      "class": "Bus",
      "name": "CLEVELAND 85 1",
      "init": {
        "Vr": 0.61101508952587,
        "Vi": -0.8182405599107145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6171849581501,
        "longitude": -94.505334834768
      }
    },
    {
      "number": 57281,
      "class": "Bus",
      "name": "GARDEN CITY 5 1",
      "init": {
        "Vr": 0.6780812217415064,
        "Vi": -0.784202409387022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5494541348854,
        "longitude": -94.1026129843477
      }
    },
    {
      "number": 57282,
      "class": "Bus",
      "name": "GARDEN CITY 5 2",
      "init": {
        "Vr": 0.6633245030238766,
        "Vi": -0.801411660381073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5494541348854,
        "longitude": -94.1026129843477
      }
    },
    {
      "number": 57283,
      "class": "Bus",
      "name": "GARDEN CITY 5 3",
      "init": {
        "Vr": 0.6779981903232165,
        "Vi": -0.784218699991421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5494541348854,
        "longitude": -94.1026129843477
      }
    },
    {
      "number": 57284,
      "class": "Bus",
      "name": "GREENWOOD 25 1",
      "init": {
        "Vr": 0.6132980839385707,
        "Vi": -0.834092187827216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8127881356203,
        "longitude": -94.3416852737562
      }
    },
    {
      "number": 57285,
      "class": "Bus",
      "name": "HARRISONVILLE 1 1",
      "init": {
        "Vr": 0.6675516129311212,
        "Vi": -0.792862712048187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5437283547999,
        "longitude": -94.2265601572715
      }
    },
    {
      "number": 57286,
      "class": "Bus",
      "name": "HARRISONVILLE 1 2",
      "init": {
        "Vr": 0.6459458793364002,
        "Vi": -0.8108733693595639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5437283547999,
        "longitude": -94.2265601572715
      }
    },
    {
      "number": 57287,
      "class": "Bus",
      "name": "HARRISONVILLE 1 3",
      "init": {
        "Vr": 0.6679667139318929,
        "Vi": -0.7926514009693715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5437283547999,
        "longitude": -94.2265601572715
      }
    },
    {
      "number": 57288,
      "class": "Bus",
      "name": "HARRISONVILLE 2 1",
      "init": {
        "Vr": 0.6057580607654389,
        "Vi": -0.8294376696923622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6667319218647,
        "longitude": -94.3566981334762
      }
    },
    {
      "number": 57289,
      "class": "Bus",
      "name": "HARRISONVILLE 3 1",
      "init": {
        "Vr": 0.6674446326177426,
        "Vi": -0.7914738194904722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6336483082957,
        "longitude": -94.2766902203162
      }
    },
    {
      "number": 57290,
      "class": "Bus",
      "name": "KINGSVILLE 1 1",
      "init": {
        "Vr": 0.6132268832074752,
        "Vi": -0.8313885143651059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8663860470856,
        "longitude": -94.1156787841133
      }
    },
    {
      "number": 57291,
      "class": "Bus",
      "name": "KINGSVILLE 1 2",
      "init": {
        "Vr": 0.6131902766358007,
        "Vi": -0.8313972645878995
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8663860470856,
        "longitude": -94.1156787841133
      }
    },
    {
      "number": 57292,
      "class": "Bus",
      "name": "KINGSVILLE 2 1",
      "init": {
        "Vr": 0.6141639373843671,
        "Vi": -0.8288572365579412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8161802725414,
        "longitude": -94.0463162761989
      }
    },
    {
      "number": 57293,
      "class": "Bus",
      "name": "LEES SUMMIT 1 1",
      "init": {
        "Vr": 0.6071977928807158,
        "Vi": -0.836786666668165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8874186698977,
        "longitude": -94.4001231816457
      }
    },
    {
      "number": 57294,
      "class": "Bus",
      "name": "LEES SUMMIT 1 2",
      "init": {
        "Vr": 0.607039699506127,
        "Vi": -0.8368258747751821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8874186698977,
        "longitude": -94.4001231816457
      }
    },
    {
      "number": 57295,
      "class": "Bus",
      "name": "LEES SUMMIT 2 1",
      "init": {
        "Vr": 0.6492069694827141,
        "Vi": -0.8035352616879079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7627931262828,
        "longitude": -94.4027889227112
      }
    },
    {
      "number": 57296,
      "class": "Bus",
      "name": "LEES SUMMIT 2 2",
      "init": {
        "Vr": 0.6201384053604809,
        "Vi": -0.8368523985794626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7627931262828,
        "longitude": -94.4027889227112
      }
    },
    {
      "number": 57297,
      "class": "Bus",
      "name": "LEES SUMMIT 2 3",
      "init": {
        "Vr": 0.6499862181993709,
        "Vi": -0.8034979107424916
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7627931262828,
        "longitude": -94.4027889227112
      }
    },
    {
      "number": 57298,
      "class": "Bus",
      "name": "PECULIAR 1 1",
      "init": {
        "Vr": 0.6048227371234347,
        "Vi": -0.8243312181512634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7059270794664,
        "longitude": -94.4497153136563
      }
    },
    {
      "number": 57299,
      "class": "Bus",
      "name": "PECULIAR 2 1",
      "init": {
        "Vr": 0.6192500319351979,
        "Vi": -0.8361914301534238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7787693661533,
        "longitude": -94.3802258488908
      }
    },
    {
      "number": 57300,
      "class": "Bus",
      "name": "PECULIAR 3 1",
      "init": {
        "Vr": 0.605766773103937,
        "Vi": -0.8366405204051149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8243809128525,
        "longitude": -94.4045947986992
      }
    },
    {
      "number": 57301,
      "class": "Bus",
      "name": "PECULIAR 3 2",
      "init": {
        "Vr": 0.6058725899323385,
        "Vi": -0.8366059320157945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8243809128525,
        "longitude": -94.4045947986992
      }
    },
    {
      "number": 57302,
      "class": "Bus",
      "name": "PLEASANT HILL 4 1",
      "init": {
        "Vr": 0.6049651620042896,
        "Vi": -0.8319227021883069
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7574502664133,
        "longitude": -94.2543227114051
      }
    },
    {
      "number": 57303,
      "class": "Bus",
      "name": "PLEASANT HILL 5 1",
      "init": {
        "Vr": 0.6441310440359705,
        "Vi": -0.7884056930769548
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8151470858342,
        "longitude": -94.1803412818095
      }
    },
    {
      "number": 57304,
      "class": "Bus",
      "name": "PLEASANT HILL 5 2",
      "init": {
        "Vr": 0.6215178811873042,
        "Vi": -0.8339919198297606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8151470858342,
        "longitude": -94.1803412818095
      }
    },
    {
      "number": 57305,
      "class": "Bus",
      "name": "PLEASANT HILL 5 3",
      "init": {
        "Vr": 0.6438585696487478,
        "Vi": -0.7884465929273236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8151470858342,
        "longitude": -94.1803412818095
      }
    },
    {
      "number": 57306,
      "class": "Bus",
      "name": "PLEASANT HILL 6 1",
      "init": {
        "Vr": 0.603278643015726,
        "Vi": -0.8300997455092973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7472668670065,
        "longitude": -94.1842210509109
      }
    },
    {
      "number": 57307,
      "class": "Bus",
      "name": "RAYMORE 1 1",
      "init": {
        "Vr": 0.6097389581870439,
        "Vi": -0.8317057355155182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8443364637773,
        "longitude": -94.3524357126844
      }
    },
    {
      "number": 57308,
      "class": "Bus",
      "name": "RAYMORE 1 2",
      "init": {
        "Vr": 0.6095641495642342,
        "Vi": -0.8317428068558851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8443364637773,
        "longitude": -94.3524357126844
      }
    },
    {
      "number": 57309,
      "class": "Bus",
      "name": "RAYMORE 2 1",
      "init": {
        "Vr": 0.6029566151665349,
        "Vi": -0.8384575128058336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7481466686294,
        "longitude": -94.4616045412514
      }
    },
    {
      "number": 57310,
      "class": "Bus",
      "name": "RAYMORE 2 2",
      "init": {
        "Vr": 0.6027784380711841,
        "Vi": -0.8384784884541379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7481466686294,
        "longitude": -94.4616045412514
      }
    },
    {
      "number": 57311,
      "class": "Bus",
      "name": "RAYMORE 3 1",
      "init": {
        "Vr": 0.5914621838180211,
        "Vi": -0.8420274932782638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7583532252012,
        "longitude": -94.5169201252103
      }
    },
    {
      "number": 57312,
      "class": "Bus",
      "name": "EL DORADO SPRINGS 1 1",
      "init": {
        "Vr": 0.7726357499938457,
        "Vi": -0.6994717924334064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.831661211552,
        "longitude": -94.027368195736
      }
    },
    {
      "number": 57313,
      "class": "Bus",
      "name": "EL DORADO SPRINGS 1 2",
      "init": {
        "Vr": 0.7448670038304729,
        "Vi": -0.7295038945364795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.831661211552,
        "longitude": -94.027368195736
      }
    },
    {
      "number": 57314,
      "class": "Bus",
      "name": "EL DORADO SPRINGS 1 3",
      "init": {
        "Vr": 0.7728918314398793,
        "Vi": -0.6993787622560044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.831661211552,
        "longitude": -94.027368195736
      }
    },
    {
      "number": 57315,
      "class": "Bus",
      "name": "EL DORADO SPRINGS 2 1",
      "init": {
        "Vr": 0.7402635365912119,
        "Vi": -0.7244106953487734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8030597220658,
        "longitude": -94.0393546677749
      }
    },
    {
      "number": 57316,
      "class": "Bus",
      "name": "EL DORADO SPRINGS 2 2",
      "init": {
        "Vr": 0.7401873573270973,
        "Vi": -0.7244486796036369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8030597220658,
        "longitude": -94.0393546677749
      }
    },
    {
      "number": 57317,
      "class": "Bus",
      "name": "EL DORADO SPRINGS 3 1",
      "init": {
        "Vr": 0.7404388557839263,
        "Vi": -0.7302385802223721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8513983335614,
        "longitude": -93.9923989626061
      }
    },
    {
      "number": 57318,
      "class": "Bus",
      "name": "EL DORADO SPRINGS 3 2",
      "init": {
        "Vr": 0.740352952966901,
        "Vi": -0.7302610644610773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8513983335614,
        "longitude": -93.9923989626061
      }
    },
    {
      "number": 57319,
      "class": "Bus",
      "name": "FAIR PLAY 1",
      "init": {
        "Vr": 0.746905253912203,
        "Vi": -0.7209305287526181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.591377150991,
        "longitude": -93.591529979515
      }
    },
    {
      "number": 57320,
      "class": "Bus",
      "name": "FAIR PLAY 2",
      "init": {
        "Vr": 0.7273920462085585,
        "Vi": -0.7445171323526939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.591377150991,
        "longitude": -93.591529979515
      }
    },
    {
      "number": 57321,
      "class": "Bus",
      "name": "FAIR PLAY 3",
      "init": {
        "Vr": 0.7467656482246862,
        "Vi": -0.7209276450527845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.591377150991,
        "longitude": -93.591529979515
      }
    },
    {
      "number": 57322,
      "class": "Bus",
      "name": "HUMANSVILLE 1 1",
      "init": {
        "Vr": 0.7346846613391451,
        "Vi": -0.7377567393699095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7833688330475,
        "longitude": -93.5352117505068
      }
    },
    {
      "number": 57323,
      "class": "Bus",
      "name": "HUMANSVILLE 1 2",
      "init": {
        "Vr": 0.7197427678104379,
        "Vi": -0.7521768789585075
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7833688330475,
        "longitude": -93.5352117505068
      }
    },
    {
      "number": 57324,
      "class": "Bus",
      "name": "HUMANSVILLE 1 3",
      "init": {
        "Vr": 0.7346011500461663,
        "Vi": -0.7377939332069661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7833688330475,
        "longitude": -93.5352117505068
      }
    },
    {
      "number": 57325,
      "class": "Bus",
      "name": "HUMANSVILLE 2 1",
      "init": {
        "Vr": 0.721463553973461,
        "Vi": -0.7461768073375712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9136853880725,
        "longitude": -93.6586180446183
      }
    },
    {
      "number": 57326,
      "class": "Bus",
      "name": "HUMANSVILLE 2 2",
      "init": {
        "Vr": 0.700154711976827,
        "Vi": -0.7804405533798405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9136853880725,
        "longitude": -93.6586180446183
      }
    },
    {
      "number": 57327,
      "class": "Bus",
      "name": "HUMANSVILLE 2 3",
      "init": {
        "Vr": 0.7213795348382458,
        "Vi": -0.7461912120510096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9136853880725,
        "longitude": -93.6586180446183
      }
    },
    {
      "number": 57328,
      "class": "Bus",
      "name": "STOCKTON 6 1",
      "init": {
        "Vr": 0.746358598831441,
        "Vi": -0.7300136527055018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6643108216283,
        "longitude": -93.816823780616
      }
    },
    {
      "number": 57329,
      "class": "Bus",
      "name": "STOCKTON 7 1",
      "init": {
        "Vr": 0.7668688224162056,
        "Vi": -0.7080321926806296
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7287455462951,
        "longitude": -93.9285253304195
      }
    },
    {
      "number": 57330,
      "class": "Bus",
      "name": "STOCKTON 7 2",
      "init": {
        "Vr": 0.7526091258945639,
        "Vi": -0.7259527121896776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7287455462951,
        "longitude": -93.9285253304195
      }
    },
    {
      "number": 57331,
      "class": "Bus",
      "name": "STOCKTON 7 3",
      "init": {
        "Vr": 0.7030862966959165,
        "Vi": -0.7459166308257544
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7287455462951,
        "longitude": -93.9285253304195
      }
    },
    {
      "number": 57332,
      "class": "Bus",
      "name": "STOCKTON 7 4",
      "init": {
        "Vr": 0.7611889922067373,
        "Vi": -0.7138910628443489
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7287455462951,
        "longitude": -93.9285253304195
      }
    },
    {
      "number": 57333,
      "class": "Bus",
      "name": "STOCKTON 7 5",
      "init": {
        "Vr": 0.7670354397027687,
        "Vi": -0.7079325135107782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7287455462951,
        "longitude": -93.9285253304195
      }
    },
    {
      "number": 57334,
      "class": "Bus",
      "name": "STOCKTON 8 1",
      "init": {
        "Vr": 0.7483693009150739,
        "Vi": -0.7274801258433296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7320033975107,
        "longitude": -93.8827422444965
      }
    },
    {
      "number": 57335,
      "class": "Bus",
      "name": "STOCKTON 8 2",
      "init": {
        "Vr": 0.7483058355293153,
        "Vi": -0.7274975147284034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7320033975107,
        "longitude": -93.8827422444965
      }
    },
    {
      "number": 57336,
      "class": "Bus",
      "name": "BROOKFIELD 6 1",
      "init": {
        "Vr": 0.5538062253339611,
        "Vi": -0.8857145329042261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7723926570859,
        "longitude": -93.0639049732885
      }
    },
    {
      "number": 57337,
      "class": "Bus",
      "name": "BROOKFIELD 6 2",
      "init": {
        "Vr": 0.5411541040869067,
        "Vi": -0.8904949581036452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7723926570859,
        "longitude": -93.0639049732885
      }
    },
    {
      "number": 57338,
      "class": "Bus",
      "name": "BROOKFIELD 6 3",
      "init": {
        "Vr": 0.5539594777129677,
        "Vi": -0.8857544725428024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7723926570859,
        "longitude": -93.0639049732885
      }
    },
    {
      "number": 57339,
      "class": "Bus",
      "name": "BROOKFIELD 7 1",
      "init": {
        "Vr": 0.5379375507736612,
        "Vi": -0.8871771774735396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7663129733218,
        "longitude": -93.0009661974595
      }
    },
    {
      "number": 57340,
      "class": "Bus",
      "name": "BROOKFIELD 8 1",
      "init": {
        "Vr": 0.5510095172042352,
        "Vi": -0.8868158673125764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8864833233105,
        "longitude": -93.0459011449408
      }
    },
    {
      "number": 57341,
      "class": "Bus",
      "name": "BROOKFIELD 8 2",
      "init": {
        "Vr": 0.5468882228077436,
        "Vi": -0.8883701716903415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8864833233105,
        "longitude": -93.0459011449408
      }
    },
    {
      "number": 57342,
      "class": "Bus",
      "name": "BROOKFIELD 8 3",
      "init": {
        "Vr": 0.5509033635152889,
        "Vi": -0.8868341598249491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8864833233105,
        "longitude": -93.0459011449408
      }
    },
    {
      "number": 57343,
      "class": "Bus",
      "name": "BRUNSWICK 19 1",
      "init": {
        "Vr": 0.5812688194816523,
        "Vi": -0.859426389748719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4645107411947,
        "longitude": -93.1327890082842
      }
    },
    {
      "number": 57344,
      "class": "Bus",
      "name": "GLASGOW 8 1",
      "init": {
        "Vr": 0.5650747033608656,
        "Vi": -0.8695209334517844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2261800911062,
        "longitude": -92.8042065983315
      }
    },
    {
      "number": 57345,
      "class": "Bus",
      "name": "GLASGOW 9 1",
      "init": {
        "Vr": 0.5853643090185434,
        "Vi": -0.8600734349532129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1514959717076,
        "longitude": -92.9129232991076
      }
    },
    {
      "number": 57346,
      "class": "Bus",
      "name": "KEYTESVILLE 1",
      "init": {
        "Vr": 0.5805141300973162,
        "Vi": -0.869204117963692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.474952591442,
        "longitude": -92.9708494235731
      }
    },
    {
      "number": 57347,
      "class": "Bus",
      "name": "KEYTESVILLE 2",
      "init": {
        "Vr": 0.5804440036880715,
        "Vi": -0.8692075640049923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.474952591442,
        "longitude": -92.9708494235731
      }
    },
    {
      "number": 57348,
      "class": "Bus",
      "name": "MARCELINE 1 1",
      "init": {
        "Vr": 0.5389398336107618,
        "Vi": -0.8885605242719047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6368472929782,
        "longitude": -92.9335564640873
      }
    },
    {
      "number": 57349,
      "class": "Bus",
      "name": "MARCELINE 2 1",
      "init": {
        "Vr": 0.5398853878229377,
        "Vi": -0.8886454964235895
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7067768278458,
        "longitude": -92.8964041905585
      }
    },
    {
      "number": 57350,
      "class": "Bus",
      "name": "NEW CAMBRIA 1",
      "init": {
        "Vr": 0.5375808331732845,
        "Vi": -0.8905540530234813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7759667500187,
        "longitude": -92.7589461842084
      }
    },
    {
      "number": 57351,
      "class": "Bus",
      "name": "SALISBURY 28 1",
      "init": {
        "Vr": 0.541431982164757,
        "Vi": -0.8884258185619319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4753201001694,
        "longitude": -92.8472938460796
      }
    },
    {
      "number": 57352,
      "class": "Bus",
      "name": "SALISBURY 29 1",
      "init": {
        "Vr": 0.5810477411786629,
        "Vi": -0.8688347489269376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4762848382084,
        "longitude": -92.7299652767186
      }
    },
    {
      "number": 57353,
      "class": "Bus",
      "name": "BILLINGS 1 1",
      "init": {
        "Vr": 0.7353374768391578,
        "Vi": -0.7331126082816795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9861101183239,
        "longitude": -93.5847005541381
      }
    },
    {
      "number": 57354,
      "class": "Bus",
      "name": "BILLINGS 2 1",
      "init": {
        "Vr": 0.758348183106869,
        "Vi": -0.6902146138803469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0192194772808,
        "longitude": -93.6057931586804
      }
    },
    {
      "number": 57355,
      "class": "Bus",
      "name": "BILLINGS 2 2",
      "init": {
        "Vr": 0.744219636240676,
        "Vi": -0.7270688510953585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0192194772808,
        "longitude": -93.6057931586804
      }
    },
    {
      "number": 57356,
      "class": "Bus",
      "name": "BILLINGS 2 3",
      "init": {
        "Vr": 0.7582908573893337,
        "Vi": -0.690231806971308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0192194772808,
        "longitude": -93.6057931586804
      }
    },
    {
      "number": 57357,
      "class": "Bus",
      "name": "BROOKLINE 5 1",
      "init": {
        "Vr": 0.7094786020360643,
        "Vi": -0.7592016706875394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0734557693275,
        "longitude": -93.4740549353681
      }
    },
    {
      "number": 57358,
      "class": "Bus",
      "name": "CLEVER 1",
      "init": {
        "Vr": 0.6881812898304082,
        "Vi": -0.7499455655496631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9618031381853,
        "longitude": -93.3524713281873
      }
    },
    {
      "number": 57359,
      "class": "Bus",
      "name": "CLEVER 2",
      "init": {
        "Vr": 0.6881024905143289,
        "Vi": -0.7499604309699991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9618031381853,
        "longitude": -93.3524713281873
      }
    },
    {
      "number": 57360,
      "class": "Bus",
      "name": "FORDLAND 1 1",
      "init": {
        "Vr": 0.6881728633433892,
        "Vi": -0.7791430369447647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2104230284646,
        "longitude": -92.9246563191327
      }
    },
    {
      "number": 57361,
      "class": "Bus",
      "name": "FORDLAND 2 1",
      "init": {
        "Vr": 0.681944622570369,
        "Vi": -0.7625754769099703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0569426943851,
        "longitude": -92.9024375707541
      }
    },
    {
      "number": 57362,
      "class": "Bus",
      "name": "FORDLAND 3 1",
      "init": {
        "Vr": 0.6891463634665967,
        "Vi": -0.770666963802509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1648558587157,
        "longitude": -92.9298932929046
      }
    },
    {
      "number": 57363,
      "class": "Bus",
      "name": "FORDLAND 3 2",
      "init": {
        "Vr": 0.6890974002029746,
        "Vi": -0.7706745387636472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1648558587157,
        "longitude": -92.9298932929046
      }
    },
    {
      "number": 57364,
      "class": "Bus",
      "name": "FORSYTH 7 1",
      "init": {
        "Vr": 0.6993735799606801,
        "Vi": -0.7460645056837435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8832439731749,
        "longitude": -93.1493013412858
      }
    },
    {
      "number": 57365,
      "class": "Bus",
      "name": "FORSYTH 8 1",
      "init": {
        "Vr": 0.6992191614579173,
        "Vi": -0.7452932969819807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8421583870199,
        "longitude": -93.1834311548764
      }
    },
    {
      "number": 57366,
      "class": "Bus",
      "name": "FORSYTH 9 1",
      "init": {
        "Vr": 0.7402943704600953,
        "Vi": -0.709636851876522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8057626628277,
        "longitude": -93.0572523158325
      }
    },
    {
      "number": 57367,
      "class": "Bus",
      "name": "FORSYTH 9 2",
      "init": {
        "Vr": 0.7401677216835734,
        "Vi": -0.7096602893374722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8057626628277,
        "longitude": -93.0572523158325
      }
    },
    {
      "number": 57368,
      "class": "Bus",
      "name": "HIGHLANDVILLE 1",
      "init": {
        "Vr": 0.7055706071241334,
        "Vi": -0.742272803275551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8515215080244,
        "longitude": -93.3064304218452
      }
    },
    {
      "number": 57369,
      "class": "Bus",
      "name": "HIGHLANDVILLE 2",
      "init": {
        "Vr": 0.7056198804979656,
        "Vi": -0.7422436685881865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8515215080244,
        "longitude": -93.3064304218452
      }
    },
    {
      "number": 57370,
      "class": "Bus",
      "name": "NIXA 1 1",
      "init": {
        "Vr": 0.7111636601128745,
        "Vi": -0.751312062778599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.080770509769,
        "longitude": -93.2400638946452
      }
    },
    {
      "number": 57371,
      "class": "Bus",
      "name": "NIXA 1 2",
      "init": {
        "Vr": 0.7108882704823665,
        "Vi": -0.7513802512221792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.080770509769,
        "longitude": -93.2400638946452
      }
    },
    {
      "number": 57372,
      "class": "Bus",
      "name": "NIXA 2 1",
      "init": {
        "Vr": 0.7646122479019243,
        "Vi": -0.699105489232627
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0537789652708,
        "longitude": -93.3571259722589
      }
    },
    {
      "number": 57373,
      "class": "Bus",
      "name": "NIXA 2 2",
      "init": {
        "Vr": 0.756967861050391,
        "Vi": -0.7093117253310229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0537789652708,
        "longitude": -93.3571259722589
      }
    },
    {
      "number": 57374,
      "class": "Bus",
      "name": "NIXA 2 3",
      "init": {
        "Vr": 0.7642952381388762,
        "Vi": -0.6991679379978547
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0537789652708,
        "longitude": -93.3571259722589
      }
    },
    {
      "number": 57375,
      "class": "Bus",
      "name": "NIXA 3 1",
      "init": {
        "Vr": 0.7523672518130328,
        "Vi": -0.7106423537952257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.008606393753,
        "longitude": -93.3664396275592
      }
    },
    {
      "number": 57376,
      "class": "Bus",
      "name": "OZARK 5 1",
      "init": {
        "Vr": 0.6862735099376339,
        "Vi": -0.746713840853319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9553491544452,
        "longitude": -93.2782224740726
      }
    },
    {
      "number": 57377,
      "class": "Bus",
      "name": "OZARK 5 2",
      "init": {
        "Vr": 0.6860392808286003,
        "Vi": -0.7467887393963982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9553491544452,
        "longitude": -93.2782224740726
      }
    },
    {
      "number": 57378,
      "class": "Bus",
      "name": "OZARK 6 1",
      "init": {
        "Vr": 0.743878985978927,
        "Vi": -0.7116774262780853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9198098328143,
        "longitude": -93.1906076795946
      }
    },
    {
      "number": 57379,
      "class": "Bus",
      "name": "OZARK 6 2",
      "init": {
        "Vr": 0.7021235613206908,
        "Vi": -0.7461448249545272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9198098328143,
        "longitude": -93.1906076795946
      }
    },
    {
      "number": 57380,
      "class": "Bus",
      "name": "OZARK 6 3",
      "init": {
        "Vr": 0.7402778993170586,
        "Vi": -0.7146499762394164
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9198098328143,
        "longitude": -93.1906076795946
      }
    },
    {
      "number": 57381,
      "class": "Bus",
      "name": "OZARK 6 4",
      "init": {
        "Vr": 0.7402778993170586,
        "Vi": -0.7146499762394163
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9198098328143,
        "longitude": -93.1906076795946
      }
    },
    {
      "number": 57382,
      "class": "Bus",
      "name": "OZARK 6 5",
      "init": {
        "Vr": 0.7443276127841,
        "Vi": -0.7114265296776651
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9198098328143,
        "longitude": -93.1906076795946
      }
    },
    {
      "number": 57383,
      "class": "Bus",
      "name": "OZARK 7 1",
      "init": {
        "Vr": 0.7384680822312534,
        "Vi": -0.7131004978954173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9240884764206,
        "longitude": -93.2727660581247
      }
    },
    {
      "number": 57384,
      "class": "Bus",
      "name": "OZARK 7 2",
      "init": {
        "Vr": 0.6915147931713467,
        "Vi": -0.7442079903697362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9240884764206,
        "longitude": -93.2727660581247
      }
    },
    {
      "number": 57385,
      "class": "Bus",
      "name": "OZARK 7 3",
      "init": {
        "Vr": 0.5346571063723,
        "Vi": -0.8124684681598452
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9240884764206,
        "longitude": -93.2727660581247
      }
    },
    {
      "number": 57386,
      "class": "Bus",
      "name": "OZARK 7 4",
      "init": {
        "Vr": 0.6966021653022069,
        "Vi": -0.7597904803987716
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9240884764206,
        "longitude": -93.2727660581247
      }
    },
    {
      "number": 57387,
      "class": "Bus",
      "name": "OZARK 7 5",
      "init": {
        "Vr": 0.7387188472093753,
        "Vi": -0.7129212673049471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9240884764206,
        "longitude": -93.2727660581247
      }
    },
    {
      "number": 57388,
      "class": "Bus",
      "name": "OZARK 8 1",
      "init": {
        "Vr": 0.7293970052130244,
        "Vi": -0.7160938058084322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9533722176302,
        "longitude": -93.1215111361677
      }
    },
    {
      "number": 57389,
      "class": "Bus",
      "name": "OZARK 8 2",
      "init": {
        "Vr": 0.7046498380238972,
        "Vi": -0.7566924785958616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9533722176302,
        "longitude": -93.1215111361677
      }
    },
    {
      "number": 57390,
      "class": "Bus",
      "name": "OZARK 8 3",
      "init": {
        "Vr": 0.7299893341730771,
        "Vi": -0.716225256033051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9533722176302,
        "longitude": -93.1215111361677
      }
    },
    {
      "number": 57391,
      "class": "Bus",
      "name": "REEDS SPRING 1 1",
      "init": {
        "Vr": 0.7326829341895694,
        "Vi": -0.7297936963738958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6774250388736,
        "longitude": -93.4101276334134
      }
    },
    {
      "number": 57392,
      "class": "Bus",
      "name": "REEDS SPRING 2 1",
      "init": {
        "Vr": 0.7529793649986627,
        "Vi": -0.7007079750898813
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7137338175363,
        "longitude": -93.4013344069592
      }
    },
    {
      "number": 57393,
      "class": "Bus",
      "name": "REEDS SPRING 2 2",
      "init": {
        "Vr": 0.7528841504486735,
        "Vi": -0.7007581359546543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7137338175363,
        "longitude": -93.4013344069592
      }
    },
    {
      "number": 57394,
      "class": "Bus",
      "name": "REPUBLIC 2 1",
      "init": {
        "Vr": 0.7590653553524555,
        "Vi": -0.7056289639131611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1713169656512,
        "longitude": -93.5796047761913
      }
    },
    {
      "number": 57395,
      "class": "Bus",
      "name": "REPUBLIC 2 2",
      "init": {
        "Vr": 0.7215827350750805,
        "Vi": -0.7521405844272367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1713169656512,
        "longitude": -93.5796047761913
      }
    },
    {
      "number": 57396,
      "class": "Bus",
      "name": "REPUBLIC 2 3",
      "init": {
        "Vr": 0.7589046356680491,
        "Vi": -0.7056732353087057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1713169656512,
        "longitude": -93.5796047761913
      }
    },
    {
      "number": 57397,
      "class": "Bus",
      "name": "REPUBLIC 3 1",
      "init": {
        "Vr": 0.71614878301218,
        "Vi": -0.7584599643303547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1288867448631,
        "longitude": -93.4716610696694
      }
    },
    {
      "number": 57398,
      "class": "Bus",
      "name": "REPUBLIC 3 2",
      "init": {
        "Vr": 0.7160134471333051,
        "Vi": -0.7585257681594303
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1288867448631,
        "longitude": -93.4716610696694
      }
    },
    {
      "number": 57399,
      "class": "Bus",
      "name": "REPUBLIC 4 1",
      "init": {
        "Vr": 0.712892802030112,
        "Vi": -0.7588321475598876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1682833893243,
        "longitude": -93.4947052265189
      }
    },
    {
      "number": 57400,
      "class": "Bus",
      "name": "REPUBLIC 5 1",
      "init": {
        "Vr": 0.7638885995931228,
        "Vi": -0.6967360459766184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1201509384928,
        "longitude": -93.5021343682972
      }
    },
    {
      "number": 57401,
      "class": "Bus",
      "name": "REPUBLIC 5 2",
      "init": {
        "Vr": 0.760359915410168,
        "Vi": -0.7083582264579215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1201509384928,
        "longitude": -93.5021343682972
      }
    },
    {
      "number": 57402,
      "class": "Bus",
      "name": "REPUBLIC 5 3",
      "init": {
        "Vr": 0.7196530273675233,
        "Vi": -0.7588192077868346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1201509384928,
        "longitude": -93.5021343682972
      }
    },
    {
      "number": 57403,
      "class": "Bus",
      "name": "REPUBLIC 5 4",
      "init": {
        "Vr": 0.760210900495915,
        "Vi": -0.7083915979225015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1201509384928,
        "longitude": -93.5021343682972
      }
    },
    {
      "number": 57404,
      "class": "Bus",
      "name": "REPUBLIC 5 6",
      "init": {
        "Vr": 0.7599831512052032,
        "Vi": -0.7082267986934467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1201509384928,
        "longitude": -93.5021343682972
      }
    },
    {
      "number": 57405,
      "class": "Bus",
      "name": "ROGERSVILLE 8 1",
      "init": {
        "Vr": 0.6929834074640271,
        "Vi": -0.7555809020611077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.117346402568,
        "longitude": -93.0933730874799
      }
    },
    {
      "number": 57406,
      "class": "Bus",
      "name": "ROGERSVILLE 8 2",
      "init": {
        "Vr": 0.6931060978749338,
        "Vi": -0.755547440118758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.117346402568,
        "longitude": -93.0933730874799
      }
    },
    {
      "number": 57407,
      "class": "Bus",
      "name": "ROGERSVILLE 9 1",
      "init": {
        "Vr": 0.7111613449178114,
        "Vi": -0.7338762852309177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0935739099485,
        "longitude": -93.0672009519166
      }
    },
    {
      "number": 57408,
      "class": "Bus",
      "name": "ROGERSVILLE 9 2",
      "init": {
        "Vr": 0.6941688095965286,
        "Vi": -0.7576330591924151
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0935739099485,
        "longitude": -93.0672009519166
      }
    },
    {
      "number": 57409,
      "class": "Bus",
      "name": "ROGERSVILLE 9 3",
      "init": {
        "Vr": 0.6900043897788133,
        "Vi": -0.7634552142096939
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0935739099485,
        "longitude": -93.0672009519166
      }
    },
    {
      "number": 57410,
      "class": "Bus",
      "name": "ROGERSVILLE 9 4",
      "init": {
        "Vr": 0.6900043897788133,
        "Vi": -0.7634552142096938
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0935739099485,
        "longitude": -93.0672009519166
      }
    },
    {
      "number": 57411,
      "class": "Bus",
      "name": "ROGERSVILLE 9 5",
      "init": {
        "Vr": 0.7110329918878763,
        "Vi": -0.7339450594464578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0935739099485,
        "longitude": -93.0672009519166
      }
    },
    {
      "number": 57412,
      "class": "Bus",
      "name": "ROGERSVILLE 10 1",
      "init": {
        "Vr": 0.6899418749751804,
        "Vi": -0.7568304537470892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1273844959329,
        "longitude": -93.1288102310623
      }
    },
    {
      "number": 57413,
      "class": "Bus",
      "name": "SPARTA 20 1",
      "init": {
        "Vr": 0.6897768842524312,
        "Vi": -0.7588930982633656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0327314366633,
        "longitude": -93.1053556766553
      }
    },
    {
      "number": 57414,
      "class": "Bus",
      "name": "SPARTA 20 2",
      "init": {
        "Vr": 0.6898400018291384,
        "Vi": -0.7588796141411683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0327314366633,
        "longitude": -93.1053556766553
      }
    },
    {
      "number": 57415,
      "class": "Bus",
      "name": "SPARTA 21 1",
      "init": {
        "Vr": 0.6923148611182596,
        "Vi": -0.7592622167755481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9685116252107,
        "longitude": -93.0008994410351
      }
    },
    {
      "number": 57416,
      "class": "Bus",
      "name": "SPARTA 22 1",
      "init": {
        "Vr": 0.6889984295222854,
        "Vi": -0.7597866995833178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0301717189118,
        "longitude": -93.0318352615291
      }
    },
    {
      "number": 57417,
      "class": "Bus",
      "name": "SPARTA 22 2",
      "init": {
        "Vr": 0.6889440512227856,
        "Vi": -0.7598134368380081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0301717189118,
        "longitude": -93.0318352615291
      }
    },
    {
      "number": 57418,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 1 1",
      "init": {
        "Vr": 0.6495788638548857,
        "Vi": -0.8150731560113358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2808037992524,
        "longitude": -94.0966615001242
      }
    },
    {
      "number": 57419,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 1 2",
      "init": {
        "Vr": 0.6309731732073623,
        "Vi": -0.8266870999272458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2808037992524,
        "longitude": -94.0966615001242
      }
    },
    {
      "number": 57420,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 1 3",
      "init": {
        "Vr": 0.6426585974579687,
        "Vi": -0.8193928873356446
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2808037992524,
        "longitude": -94.0966615001242
      }
    },
    {
      "number": 57421,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 1 4",
      "init": {
        "Vr": 0.6426585974579687,
        "Vi": -0.8193928873356446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2808037992524,
        "longitude": -94.0966615001242
      }
    },
    {
      "number": 57422,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 1 5",
      "init": {
        "Vr": 0.6493955519741718,
        "Vi": -0.8151095897583241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2808037992524,
        "longitude": -94.0966615001242
      }
    },
    {
      "number": 57423,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 2 1",
      "init": {
        "Vr": 0.6159432794223192,
        "Vi": -0.836756124017343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2644298222047,
        "longitude": -94.2861138148606
      }
    },
    {
      "number": 57424,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 3 1",
      "init": {
        "Vr": 0.6126098008404476,
        "Vi": -0.834297131210468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3820908866886,
        "longitude": -94.2629619964696
      }
    },
    {
      "number": 57425,
      "class": "Bus",
      "name": "EXCELSIOR SPRINGS 4 1",
      "init": {
        "Vr": 0.619113992997489,
        "Vi": -0.828550065591222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3098098231363,
        "longitude": -94.1585285360499
      }
    },
    {
      "number": 57426,
      "class": "Bus",
      "name": "HOLT 3 1",
      "init": {
        "Vr": 0.6140283629918221,
        "Vi": -0.8369409487670657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4632038903237,
        "longitude": -94.436342159104
      }
    },
    {
      "number": 57427,
      "class": "Bus",
      "name": "HOLT 3 2",
      "init": {
        "Vr": 0.6139798826468893,
        "Vi": -0.8369467978308406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4632038903237,
        "longitude": -94.436342159104
      }
    },
    {
      "number": 57428,
      "class": "Bus",
      "name": "HOLT 4 1",
      "init": {
        "Vr": 0.6120914873581984,
        "Vi": -0.8384837215618334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5083203660371,
        "longitude": -94.3868690254723
      }
    },
    {
      "number": 57429,
      "class": "Bus",
      "name": "HOLT 4 2",
      "init": {
        "Vr": 0.6120458137018643,
        "Vi": -0.8384962933843222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5083203660371,
        "longitude": -94.3868690254723
      }
    },
    {
      "number": 57430,
      "class": "Bus",
      "name": "KANSAS CITY 1 1",
      "init": {
        "Vr": 0.5983308960425732,
        "Vi": -0.8529756034173701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2261178174555,
        "longitude": -94.5243973745486
      }
    },
    {
      "number": 57431,
      "class": "Bus",
      "name": "KANSAS CITY 2 1",
      "init": {
        "Vr": 0.6122359605845782,
        "Vi": -0.8445498397788586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2705925101832,
        "longitude": -94.4230345226278
      }
    },
    {
      "number": 57432,
      "class": "Bus",
      "name": "KANSAS CITY 3 1",
      "init": {
        "Vr": 0.6032571731089592,
        "Vi": -0.8548600381553282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2015572543271,
        "longitude": -94.4947579516059
      }
    },
    {
      "number": 57433,
      "class": "Bus",
      "name": "KANSAS CITY 4 1",
      "init": {
        "Vr": 0.5982724747770677,
        "Vi": -0.8512288342245881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2539528499401,
        "longitude": -94.5169575987138
      }
    },
    {
      "number": 57434,
      "class": "Bus",
      "name": "KANSAS CITY 4 2",
      "init": {
        "Vr": 0.5984074704173499,
        "Vi": -0.851175405978077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2539528499401,
        "longitude": -94.5169575987138
      }
    },
    {
      "number": 57435,
      "class": "Bus",
      "name": "KANSAS CITY 5 1",
      "init": {
        "Vr": 0.6349854566376744,
        "Vi": -0.8158633701110007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2034055750112,
        "longitude": -94.537754849789
      }
    },
    {
      "number": 57436,
      "class": "Bus",
      "name": "KANSAS CITY 6 1",
      "init": {
        "Vr": 0.5994688212859758,
        "Vi": -0.8479920008807115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1991411555579,
        "longitude": -94.5711467321785
      }
    },
    {
      "number": 57437,
      "class": "Bus",
      "name": "KANSAS CITY 6 2",
      "init": {
        "Vr": 0.5998907864419696,
        "Vi": -0.8479419758792603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1991411555579,
        "longitude": -94.5711467321785
      }
    },
    {
      "number": 57438,
      "class": "Bus",
      "name": "KANSAS CITY 7 1",
      "init": {
        "Vr": 0.6181117998340032,
        "Vi": -0.8423309112166775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2016055718413,
        "longitude": -94.439999641181
      }
    },
    {
      "number": 57439,
      "class": "Bus",
      "name": "KANSAS CITY 8 1",
      "init": {
        "Vr": 0.6338773618702028,
        "Vi": -0.8149015432484147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2191496156746,
        "longitude": -94.4751608123882
      }
    },
    {
      "number": 57440,
      "class": "Bus",
      "name": "KANSAS CITY 8 2",
      "init": {
        "Vr": 0.6119714997403402,
        "Vi": -0.8555732220101786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2191496156746,
        "longitude": -94.4751608123882
      }
    },
    {
      "number": 57441,
      "class": "Bus",
      "name": "KANSAS CITY 8 3",
      "init": {
        "Vr": 0.6336432928236051,
        "Vi": -0.8149323663381519
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2191496156746,
        "longitude": -94.4751608123882
      }
    },
    {
      "number": 57442,
      "class": "Bus",
      "name": "KANSAS CITY 9 1",
      "init": {
        "Vr": 0.6173185199572421,
        "Vi": -0.8415655622451458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3235802862082,
        "longitude": -94.5041456588798
      }
    },
    {
      "number": 57443,
      "class": "Bus",
      "name": "KANSAS CITY 9 2",
      "init": {
        "Vr": 0.6172539141289888,
        "Vi": -0.8415713993670934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3235802862082,
        "longitude": -94.5041456588798
      }
    },
    {
      "number": 57444,
      "class": "Bus",
      "name": "KANSAS CITY 10 1",
      "init": {
        "Vr": 0.6063574176034223,
        "Vi": -0.8393300607662826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1293060700472,
        "longitude": -94.5271555232225
      }
    },
    {
      "number": 57445,
      "class": "Bus",
      "name": "KANSAS CITY 11 1",
      "init": {
        "Vr": 0.5998478857157049,
        "Vi": -0.8361452161059472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0918326976499,
        "longitude": -94.5248832732802
      }
    },
    {
      "number": 57446,
      "class": "Bus",
      "name": "KANSAS CITY 12 1",
      "init": {
        "Vr": 0.5998522807440492,
        "Vi": -0.8482201200030924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2171272316955,
        "longitude": -94.6117583344772
      }
    },
    {
      "number": 57447,
      "class": "Bus",
      "name": "KANSAS CITY 12 2",
      "init": {
        "Vr": 0.5994534745877541,
        "Vi": -0.8481774218004065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2171272316955,
        "longitude": -94.6117583344772
      }
    },
    {
      "number": 57448,
      "class": "Bus",
      "name": "KANSAS CITY 13 1",
      "init": {
        "Vr": 0.6251690169824057,
        "Vi": -0.8156110872597477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2957084904425,
        "longitude": -94.5414978896089
      }
    },
    {
      "number": 57449,
      "class": "Bus",
      "name": "KANSAS CITY 13 2",
      "init": {
        "Vr": 0.6047483843037035,
        "Vi": -0.8552992589764299
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2957084904425,
        "longitude": -94.5414978896089
      }
    },
    {
      "number": 57450,
      "class": "Bus",
      "name": "KANSAS CITY 13 3",
      "init": {
        "Vr": 0.6247812007717359,
        "Vi": -0.8156719242735294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2957084904425,
        "longitude": -94.5414978896089
      }
    },
    {
      "number": 57451,
      "class": "Bus",
      "name": "KANSAS CITY 14 1",
      "init": {
        "Vr": 0.6044127946071701,
        "Vi": -0.846380875956649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1592616201423,
        "longitude": -94.5751855883533
      }
    },
    {
      "number": 57452,
      "class": "Bus",
      "name": "KANSAS CITY 15 1",
      "init": {
        "Vr": 0.6401222482791898,
        "Vi": -0.8131061116270765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1375908635805,
        "longitude": -94.60361078867
      }
    },
    {
      "number": 57453,
      "class": "Bus",
      "name": "KANSAS CITY 15 2",
      "init": {
        "Vr": 0.6110814426231778,
        "Vi": -0.8464893197271026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1375908635805,
        "longitude": -94.60361078867
      }
    },
    {
      "number": 57454,
      "class": "Bus",
      "name": "KANSAS CITY 15 3",
      "init": {
        "Vr": 0.6395618079718568,
        "Vi": -0.8131999157141859
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1375908635805,
        "longitude": -94.60361078867
      }
    },
    {
      "number": 57455,
      "class": "Bus",
      "name": "KANSAS CITY 16 1",
      "init": {
        "Vr": 0.6085873439095435,
        "Vi": -0.8435200613816305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1560634924439,
        "longitude": -94.6414243781464
      }
    },
    {
      "number": 57456,
      "class": "Bus",
      "name": "KANSAS CITY 16 2",
      "init": {
        "Vr": 0.6084495019334798,
        "Vi": -0.8435323305112552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1560634924439,
        "longitude": -94.6414243781464
      }
    },
    {
      "number": 57457,
      "class": "Bus",
      "name": "KANSAS CITY 17 1",
      "init": {
        "Vr": 0.607503246839404,
        "Vi": -0.8475806778542295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1588120119274,
        "longitude": -94.605792923408
      }
    },
    {
      "number": 57458,
      "class": "Bus",
      "name": "KANSAS CITY 18 1",
      "init": {
        "Vr": 0.5998422566879648,
        "Vi": -0.8533748160524016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2726276560239,
        "longitude": -94.5284652539537
      }
    },
    {
      "number": 57459,
      "class": "Bus",
      "name": "KANSAS CITY 19 1",
      "init": {
        "Vr": 0.6108168182520215,
        "Vi": -0.838881617883997
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3691478636394,
        "longitude": -94.6206218966229
      }
    },
    {
      "number": 57460,
      "class": "Bus",
      "name": "KANSAS CITY 20 1",
      "init": {
        "Vr": 0.6476482195668464,
        "Vi": -0.813558726450874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3589404523699,
        "longitude": -94.633507510634
      }
    },
    {
      "number": 57461,
      "class": "Bus",
      "name": "KANSAS CITY 20 2",
      "init": {
        "Vr": 0.6166523629661425,
        "Vi": -0.8371401014908589
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3589404523699,
        "longitude": -94.633507510634
      }
    },
    {
      "number": 57462,
      "class": "Bus",
      "name": "KANSAS CITY 20 3",
      "init": {
        "Vr": 0.5850486381936507,
        "Vi": -0.8611839374751542
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3589404523699,
        "longitude": -94.633507510634
      }
    },
    {
      "number": 57463,
      "class": "Bus",
      "name": "KANSAS CITY 20 4",
      "init": {
        "Vr": 0.5850486381936506,
        "Vi": -0.8611839374751541
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3589404523699,
        "longitude": -94.633507510634
      }
    },
    {
      "number": 57464,
      "class": "Bus",
      "name": "KANSAS CITY 20 5",
      "init": {
        "Vr": 0.6474296215704396,
        "Vi": -0.8135735397355965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3589404523699,
        "longitude": -94.633507510634
      }
    },
    {
      "number": 57465,
      "class": "Bus",
      "name": "KANSAS CITY 21 1",
      "init": {
        "Vr": 0.6091667198944614,
        "Vi": -0.8396889821025947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3488490308447,
        "longitude": -94.6021363652345
      }
    },
    {
      "number": 57466,
      "class": "Bus",
      "name": "KANSAS CITY 21 2",
      "init": {
        "Vr": 0.6089772988237641,
        "Vi": -0.8397440753883656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3488490308447,
        "longitude": -94.6021363652345
      }
    },
    {
      "number": 57467,
      "class": "Bus",
      "name": "KEARNEY 1 1",
      "init": {
        "Vr": 0.6080809098246329,
        "Vi": -0.8459244366310787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3973384210245,
        "longitude": -94.4424349766812
      }
    },
    {
      "number": 57468,
      "class": "Bus",
      "name": "KEARNEY 1 2",
      "init": {
        "Vr": 0.6079202783267466,
        "Vi": -0.845944180379992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3973384210245,
        "longitude": -94.4424349766812
      }
    },
    {
      "number": 57469,
      "class": "Bus",
      "name": "KEARNEY 2 1",
      "init": {
        "Vr": 0.6061402171034233,
        "Vi": -0.8480870355488286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3278893282556,
        "longitude": -94.3861541152027
      }
    },
    {
      "number": 57470,
      "class": "Bus",
      "name": "KEARNEY 3 1",
      "init": {
        "Vr": 0.6307311261236462,
        "Vi": -0.8219509176685131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4084720673988,
        "longitude": -94.3514530325828
      }
    },
    {
      "number": 57471,
      "class": "Bus",
      "name": "KEARNEY 3 2",
      "init": {
        "Vr": 0.6177255006594166,
        "Vi": -0.8412129748793129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4084720673988,
        "longitude": -94.3514530325828
      }
    },
    {
      "number": 57472,
      "class": "Bus",
      "name": "KEARNEY 3 3",
      "init": {
        "Vr": 0.6305672763032851,
        "Vi": -0.8219705178697841
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4084720673988,
        "longitude": -94.3514530325828
      }
    },
    {
      "number": 57473,
      "class": "Bus",
      "name": "LAWSON 1 1",
      "init": {
        "Vr": 0.611200770021283,
        "Vi": -0.8403957984037332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4958622587682,
        "longitude": -94.1917188529271
      }
    },
    {
      "number": 57474,
      "class": "Bus",
      "name": "LAWSON 2 1",
      "init": {
        "Vr": 0.6388372053287031,
        "Vi": -0.8181992531920307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.491610109154,
        "longitude": -94.0926302923968
      }
    },
    {
      "number": 57475,
      "class": "Bus",
      "name": "LAWSON 2 2",
      "init": {
        "Vr": 0.619978932241375,
        "Vi": -0.8382803846841026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.491610109154,
        "longitude": -94.0926302923968
      }
    },
    {
      "number": 57476,
      "class": "Bus",
      "name": "LAWSON 2 3",
      "init": {
        "Vr": 0.6387461711183663,
        "Vi": -0.8182107828864169
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.491610109154,
        "longitude": -94.0926302923968
      }
    },
    {
      "number": 57477,
      "class": "Bus",
      "name": "LAWSON 3 1",
      "init": {
        "Vr": 0.6155639990397892,
        "Vi": -0.8391346323801157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5146548338859,
        "longitude": -94.1335605415097
      }
    },
    {
      "number": 57478,
      "class": "Bus",
      "name": "LIBERTY 21 1",
      "init": {
        "Vr": 0.6476713179730639,
        "Vi": -0.8147038128348113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2287447912723,
        "longitude": -94.3782529042963
      }
    },
    {
      "number": 57479,
      "class": "Bus",
      "name": "LIBERTY 21 2",
      "init": {
        "Vr": 0.6254061783346044,
        "Vi": -0.8418936292143425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2287447912723,
        "longitude": -94.3782529042963
      }
    },
    {
      "number": 57480,
      "class": "Bus",
      "name": "LIBERTY 21 3",
      "init": {
        "Vr": 0.6473599306460867,
        "Vi": -0.8147977309068072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2287447912723,
        "longitude": -94.3782529042963
      }
    },
    {
      "number": 57481,
      "class": "Bus",
      "name": "LIBERTY 22 1",
      "init": {
        "Vr": 0.6354755558080628,
        "Vi": -0.8188930340671062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3577142660009,
        "longitude": -94.4124085451709
      }
    },
    {
      "number": 57482,
      "class": "Bus",
      "name": "LIBERTY 22 2",
      "init": {
        "Vr": 0.6092424369165592,
        "Vi": -0.8507892169112193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3577142660009,
        "longitude": -94.4124085451709
      }
    },
    {
      "number": 57483,
      "class": "Bus",
      "name": "LIBERTY 22 3",
      "init": {
        "Vr": 0.6359253145698305,
        "Vi": -0.8190076065611542
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3577142660009,
        "longitude": -94.4124085451709
      }
    },
    {
      "number": 57484,
      "class": "Bus",
      "name": "LIBERTY 23 1",
      "init": {
        "Vr": 0.6672818628536875,
        "Vi": -0.8001535783309804
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2982196182373,
        "longitude": -94.4404689862736
      }
    },
    {
      "number": 57485,
      "class": "Bus",
      "name": "LIBERTY 23 2",
      "init": {
        "Vr": 0.6481914129840145,
        "Vi": -0.8181101710031445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2982196182373,
        "longitude": -94.4404689862736
      }
    },
    {
      "number": 57486,
      "class": "Bus",
      "name": "LIBERTY 23 3",
      "init": {
        "Vr": 0.6227626673856976,
        "Vi": -0.841912785750983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2982196182373,
        "longitude": -94.4404689862736
      }
    },
    {
      "number": 57487,
      "class": "Bus",
      "name": "LIBERTY 23 4",
      "init": {
        "Vr": 0.6471483180429017,
        "Vi": -0.818182311216133
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2982196182373,
        "longitude": -94.4404689862736
      }
    },
    {
      "number": 57488,
      "class": "Bus",
      "name": "LIBERTY 23 6",
      "init": {
        "Vr": 0.6686104116182223,
        "Vi": -0.8000935780317993
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2982196182373,
        "longitude": -94.4404689862736
      }
    },
    {
      "number": 57489,
      "class": "Bus",
      "name": "LIBERTY 24 1",
      "init": {
        "Vr": 0.6422298737609887,
        "Vi": -0.8184136654685038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3059466783046,
        "longitude": -94.3826145948462
      }
    },
    {
      "number": 57490,
      "class": "Bus",
      "name": "LIBERTY 24 2",
      "init": {
        "Vr": 0.6102040650725794,
        "Vi": -0.8470517410591912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3059466783046,
        "longitude": -94.3826145948462
      }
    },
    {
      "number": 57491,
      "class": "Bus",
      "name": "LIBERTY 24 3",
      "init": {
        "Vr": 0.6426653495294067,
        "Vi": -0.8182927542165925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3059466783046,
        "longitude": -94.3826145948462
      }
    },
    {
      "number": 57492,
      "class": "Bus",
      "name": "ORRICK 1",
      "init": {
        "Vr": 0.6055622264742205,
        "Vi": -0.8461352122788964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2105436012298,
        "longitude": -94.038274752645
      }
    },
    {
      "number": 57493,
      "class": "Bus",
      "name": "SMITHVILLE 4 1",
      "init": {
        "Vr": 0.6362599509482267,
        "Vi": -0.8182276845232718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4753452817852,
        "longitude": -94.5373758177013
      }
    },
    {
      "number": 57494,
      "class": "Bus",
      "name": "SMITHVILLE 4 2",
      "init": {
        "Vr": 0.6233262867264043,
        "Vi": -0.8335738454190219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4753452817852,
        "longitude": -94.5373758177013
      }
    },
    {
      "number": 57495,
      "class": "Bus",
      "name": "SMITHVILLE 4 3",
      "init": {
        "Vr": 0.6360802225919778,
        "Vi": -0.8182477480825445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4753452817852,
        "longitude": -94.5373758177013
      }
    },
    {
      "number": 57496,
      "class": "Bus",
      "name": "SMITHVILLE 5 1",
      "init": {
        "Vr": 0.6349005563903416,
        "Vi": -0.8181837315191957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4576623298433,
        "longitude": -94.6175260898155
      }
    },
    {
      "number": 57497,
      "class": "Bus",
      "name": "SMITHVILLE 5 2",
      "init": {
        "Vr": 0.6243819115568828,
        "Vi": -0.8425866893884875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4576623298433,
        "longitude": -94.6175260898155
      }
    },
    {
      "number": 57498,
      "class": "Bus",
      "name": "SMITHVILLE 5 3",
      "init": {
        "Vr": 0.634765390695781,
        "Vi": -0.8182236103161674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4576623298433,
        "longitude": -94.6175260898155
      }
    },
    {
      "number": 57499,
      "class": "Bus",
      "name": "SMITHVILLE 6 1",
      "init": {
        "Vr": 0.6201680679256091,
        "Vi": -0.8418022800845261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4492528419936,
        "longitude": -94.5863823032485
      }
    },
    {
      "number": 57500,
      "class": "Bus",
      "name": "SMITHVILLE 6 2",
      "init": {
        "Vr": 0.6203144768620255,
        "Vi": -0.8418238437863157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4492528419936,
        "longitude": -94.5863823032485
      }
    },
    {
      "number": 57501,
      "class": "Bus",
      "name": "PLATTSBURG 1 1",
      "init": {
        "Vr": 0.6114841657102312,
        "Vi": -0.8417935684235677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6007716181005,
        "longitude": -94.4754794295747
      }
    },
    {
      "number": 57502,
      "class": "Bus",
      "name": "PLATTSBURG 2 1",
      "init": {
        "Vr": 0.6219723157734152,
        "Vi": -0.8322685344471794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.512867482529,
        "longitude": -94.4728513790023
      }
    },
    {
      "number": 57503,
      "class": "Bus",
      "name": "PLATTSBURG 2 2",
      "init": {
        "Vr": 0.6220360978255695,
        "Vi": -0.8322598006347953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.512867482529,
        "longitude": -94.4728513790023
      }
    },
    {
      "number": 57504,
      "class": "Bus",
      "name": "BOONVILLE 7 1",
      "init": {
        "Vr": 0.5466775042668619,
        "Vi": -0.8604259142118995
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9530551604411,
        "longitude": -92.6891077641611
      }
    },
    {
      "number": 57505,
      "class": "Bus",
      "name": "BOONVILLE 8 1",
      "init": {
        "Vr": 0.563641748133891,
        "Vi": -0.8559751404858241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.935315696305,
        "longitude": -92.7671553579192
      }
    },
    {
      "number": 57506,
      "class": "Bus",
      "name": "BOONVILLE 9 1",
      "init": {
        "Vr": 0.5386852095812943,
        "Vi": -0.8752328737960867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9603992164023,
        "longitude": -92.7234752266779
      }
    },
    {
      "number": 57507,
      "class": "Bus",
      "name": "BOONVILLE 9 2",
      "init": {
        "Vr": 0.5385229286762582,
        "Vi": -0.875217282763145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9603992164023,
        "longitude": -92.7234752266779
      }
    },
    {
      "number": 57508,
      "class": "Bus",
      "name": "NELSON 1 1",
      "init": {
        "Vr": 0.5888684579417667,
        "Vi": -0.8515490250335874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9474712538939,
        "longitude": -93.0302059933205
      }
    },
    {
      "number": 57509,
      "class": "Bus",
      "name": "OTTERVILLE 1",
      "init": {
        "Vr": 0.6023110300233943,
        "Vi": -0.839472913540236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.738016265253,
        "longitude": -92.9760498264777
      }
    },
    {
      "number": 57510,
      "class": "Bus",
      "name": "PILOT GROVE 1",
      "init": {
        "Vr": 0.5843790169785965,
        "Vi": -0.8503066406848416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8423043613756,
        "longitude": -92.9332737968717
      }
    },
    {
      "number": 57511,
      "class": "Bus",
      "name": "PILOT GROVE 2",
      "init": {
        "Vr": 0.5843362808160381,
        "Vi": -0.8503079262072524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8423043613756,
        "longitude": -92.9332737968717
      }
    },
    {
      "number": 57512,
      "class": "Bus",
      "name": "TIPTON 8 1",
      "init": {
        "Vr": 0.5475676144418159,
        "Vi": -0.8781278970291866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6846731497535,
        "longitude": -92.7455585066272
      }
    },
    {
      "number": 57513,
      "class": "Bus",
      "name": "TIPTON 9 1",
      "init": {
        "Vr": 0.5823706531699434,
        "Vi": -0.8467034992057334
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6197204686516,
        "longitude": -92.8656885226227
      }
    },
    {
      "number": 57514,
      "class": "Bus",
      "name": "TIPTON 9 2",
      "init": {
        "Vr": 0.5670980387022526,
        "Vi": -0.8781535701949662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6197204686516,
        "longitude": -92.8656885226227
      }
    },
    {
      "number": 57515,
      "class": "Bus",
      "name": "TIPTON 9 3",
      "init": {
        "Vr": 0.5826638821942666,
        "Vi": -0.8466594904914654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6197204686516,
        "longitude": -92.8656885226227
      }
    },
    {
      "number": 57516,
      "class": "Bus",
      "name": "TIPTON 10 1",
      "init": {
        "Vr": 0.5582896504079424,
        "Vi": -0.8773863649878688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6227086597341,
        "longitude": -92.804399684363
      }
    },
    {
      "number": 57517,
      "class": "Bus",
      "name": "ASH GROVE 1 1",
      "init": {
        "Vr": 0.7515628012210667,
        "Vi": -0.7127677239777455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3333539495424,
        "longitude": -93.5772243246059
      }
    },
    {
      "number": 57518,
      "class": "Bus",
      "name": "ASH GROVE 1 2",
      "init": {
        "Vr": 0.7517042687230883,
        "Vi": -0.7126979672272666
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3333539495424,
        "longitude": -93.5772243246059
      }
    },
    {
      "number": 57519,
      "class": "Bus",
      "name": "ASH GROVE 2 1",
      "init": {
        "Vr": 0.7149848041129233,
        "Vi": -0.7557688898218007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2192782721241,
        "longitude": -93.638693386441
      }
    },
    {
      "number": 57520,
      "class": "Bus",
      "name": "ASH GROVE 2 2",
      "init": {
        "Vr": 0.7149411113892087,
        "Vi": -0.7557909012293967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2192782721241,
        "longitude": -93.638693386441
      }
    },
    {
      "number": 57521,
      "class": "Bus",
      "name": "EVERTON 1",
      "init": {
        "Vr": 0.7051993367422528,
        "Vi": -0.7455817511872331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4262086489722,
        "longitude": -93.6878853260528
      }
    },
    {
      "number": 57522,
      "class": "Bus",
      "name": "EVERTON 2",
      "init": {
        "Vr": 0.7052612670893842,
        "Vi": -0.745561190269919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4262086489722,
        "longitude": -93.6878853260528
      }
    },
    {
      "number": 57523,
      "class": "Bus",
      "name": "GREENFIELD 22 1",
      "init": {
        "Vr": 0.7034196872152305,
        "Vi": -0.7371481511925864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4922642826097,
        "longitude": -93.8479279503438
      }
    },
    {
      "number": 57524,
      "class": "Bus",
      "name": "GREENFIELD 22 2",
      "init": {
        "Vr": 0.7033323665518187,
        "Vi": -0.7371827014866744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4922642826097,
        "longitude": -93.8479279503438
      }
    },
    {
      "number": 57525,
      "class": "Bus",
      "name": "GREENFIELD 23 1",
      "init": {
        "Vr": 0.7697682545815594,
        "Vi": -0.6939284976805188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3951301928722,
        "longitude": -93.9060999771944
      }
    },
    {
      "number": 57526,
      "class": "Bus",
      "name": "WALNUT GROVE 3 1",
      "init": {
        "Vr": 0.6971778138895112,
        "Vi": -0.7592666783444467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4702128770747,
        "longitude": -93.4731180498001
      }
    },
    {
      "number": 57527,
      "class": "Bus",
      "name": "WALNUT GROVE 4 1",
      "init": {
        "Vr": 0.7016605142512603,
        "Vi": -0.7617310552067356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4333313159505,
        "longitude": -93.553068965849
      }
    },
    {
      "number": 57528,
      "class": "Bus",
      "name": "WALNUT GROVE 4 2",
      "init": {
        "Vr": 0.7016261946170773,
        "Vi": -0.7617449728030911
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4333313159505,
        "longitude": -93.553068965849
      }
    },
    {
      "number": 57529,
      "class": "Bus",
      "name": "BUFFALO 74 1",
      "init": {
        "Vr": 0.6832398901903665,
        "Vi": -0.7848505662008636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.635666601158,
        "longitude": -93.1120172739733
      }
    },
    {
      "number": 57530,
      "class": "Bus",
      "name": "BUFFALO 75 1",
      "init": {
        "Vr": 0.6858007004503857,
        "Vi": -0.7784467529380577
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6849933237629,
        "longitude": -93.1344320994956
      }
    },
    {
      "number": 57531,
      "class": "Bus",
      "name": "BUFFALO 75 2",
      "init": {
        "Vr": 0.6920566668511032,
        "Vi": -0.7688476337975211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6849933237629,
        "longitude": -93.1344320994956
      }
    },
    {
      "number": 57532,
      "class": "Bus",
      "name": "BUFFALO 75 3",
      "init": {
        "Vr": 0.6788729556561454,
        "Vi": -0.7923198824411214
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6849933237629,
        "longitude": -93.1344320994956
      }
    },
    {
      "number": 57533,
      "class": "Bus",
      "name": "BUFFALO 75 4",
      "init": {
        "Vr": 0.6944476238539696,
        "Vi": -0.7651789629943561
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6849933237629,
        "longitude": -93.1344320994956
      }
    },
    {
      "number": 57534,
      "class": "Bus",
      "name": "BUFFALO 75 5",
      "init": {
        "Vr": 0.6944476238539696,
        "Vi": -0.765178962994356
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6849933237629,
        "longitude": -93.1344320994956
      }
    },
    {
      "number": 57535,
      "class": "Bus",
      "name": "BUFFALO 75 6",
      "init": {
        "Vr": 0.6855436821701062,
        "Vi": -0.7784771705181677
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6849933237629,
        "longitude": -93.1344320994956
      }
    },
    {
      "number": 57536,
      "class": "Bus",
      "name": "BUFFALO 75 8",
      "init": {
        "Vr": 0.6926442398717921,
        "Vi": -0.7683232569973146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6849933237629,
        "longitude": -93.1344320994956
      }
    },
    {
      "number": 57537,
      "class": "Bus",
      "name": "CONWAY 14 1",
      "init": {
        "Vr": 0.6636304430070258,
        "Vi": -0.7974145590668644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5072711450747,
        "longitude": -92.8800346899881
      }
    },
    {
      "number": 57538,
      "class": "Bus",
      "name": "CONWAY 14 2",
      "init": {
        "Vr": 0.6635559110992392,
        "Vi": -0.7974284334143783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5072711450747,
        "longitude": -92.8800346899881
      }
    },
    {
      "number": 57539,
      "class": "Bus",
      "name": "CONWAY 15 1",
      "init": {
        "Vr": 0.6545280676164393,
        "Vi": -0.8112992001583372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4425855591167,
        "longitude": -92.7568135999603
      }
    },
    {
      "number": 57540,
      "class": "Bus",
      "name": "ELKLAND 3 1",
      "init": {
        "Vr": 0.6862312921404775,
        "Vi": -0.787126893711958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5057726554765,
        "longitude": -93.0148539068317
      }
    },
    {
      "number": 57541,
      "class": "Bus",
      "name": "ELKLAND 4 1",
      "init": {
        "Vr": 0.6853858294602293,
        "Vi": -0.772279929781464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5727597681584,
        "longitude": -92.9706045229846
      }
    },
    {
      "number": 57542,
      "class": "Bus",
      "name": "ELKLAND 4 2",
      "init": {
        "Vr": 0.6802790335704659,
        "Vi": -0.7890710410460744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5727597681584,
        "longitude": -92.9706045229846
      }
    },
    {
      "number": 57543,
      "class": "Bus",
      "name": "ELKLAND 4 3",
      "init": {
        "Vr": 0.6852515702176044,
        "Vi": -0.7723161530841522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5727597681584,
        "longitude": -92.9706045229846
      }
    },
    {
      "number": 57544,
      "class": "Bus",
      "name": "FAIR GROVE 1 1",
      "init": {
        "Vr": 0.7142012718044418,
        "Vi": -0.7502386677675549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5074920024496,
        "longitude": -93.1816618632395
      }
    },
    {
      "number": 57545,
      "class": "Bus",
      "name": "FAIR GROVE 1 2",
      "init": {
        "Vr": 0.7007294937377962,
        "Vi": -0.7737981655794942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5074920024496,
        "longitude": -93.1816618632395
      }
    },
    {
      "number": 57546,
      "class": "Bus",
      "name": "FAIR GROVE 1 3",
      "init": {
        "Vr": 0.7141108773284376,
        "Vi": -0.7502477753127623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5074920024496,
        "longitude": -93.1816618632395
      }
    },
    {
      "number": 57547,
      "class": "Bus",
      "name": "FAIR GROVE 2 1",
      "init": {
        "Vr": 0.7010520460105935,
        "Vi": -0.755786398092799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3390152502094,
        "longitude": -93.1130809788625
      }
    },
    {
      "number": 57548,
      "class": "Bus",
      "name": "FAIR GROVE 2 2",
      "init": {
        "Vr": 0.7009917733387605,
        "Vi": -0.7558037533218951
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3390152502094,
        "longitude": -93.1130809788625
      }
    },
    {
      "number": 57549,
      "class": "Bus",
      "name": "FAIR GROVE 3 1",
      "init": {
        "Vr": 0.6995839288879269,
        "Vi": -0.7533556541974248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4041856232321,
        "longitude": -93.1535315940233
      }
    },
    {
      "number": 57550,
      "class": "Bus",
      "name": "PHILLIPSBURG 6 1",
      "init": {
        "Vr": 0.6505254543436222,
        "Vi": -0.80542899700312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5975559004875,
        "longitude": -92.8070895743367
      }
    },
    {
      "number": 57551,
      "class": "Bus",
      "name": "PHILLIPSBURG 6 2",
      "init": {
        "Vr": 0.6504812418562945,
        "Vi": -0.8054430176405022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5975559004875,
        "longitude": -92.8070895743367
      }
    },
    {
      "number": 57552,
      "class": "Bus",
      "name": "URBANA 13 1",
      "init": {
        "Vr": 0.6608507887277202,
        "Vi": -0.7853223843163638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9444787663728,
        "longitude": -93.1899546855208
      }
    },
    {
      "number": 57553,
      "class": "Bus",
      "name": "URBANA 14 1",
      "init": {
        "Vr": 0.7051837772815935,
        "Vi": -0.7618027340064826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8749784105066,
        "longitude": -93.167050912354
      }
    },
    {
      "number": 57554,
      "class": "Bus",
      "name": "URBANA 14 2",
      "init": {
        "Vr": 0.7051312435518389,
        "Vi": -0.761815340686394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8749784105066,
        "longitude": -93.167050912354
      }
    },
    {
      "number": 57555,
      "class": "Bus",
      "name": "URBANA 15 1",
      "init": {
        "Vr": 0.6426050960661872,
        "Vi": -0.80028734098013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8209017763983,
        "longitude": -93.1025268993122
      }
    },
    {
      "number": 57556,
      "class": "Bus",
      "name": "URBANA 15 2",
      "init": {
        "Vr": 0.6426569725446301,
        "Vi": -0.8002770999968707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8209017763983,
        "longitude": -93.1025268993122
      }
    },
    {
      "number": 57557,
      "class": "Bus",
      "name": "GALLATIN 7 1",
      "init": {
        "Vr": 0.6148017612484173,
        "Vi": -0.8546546374922235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9666169262776,
        "longitude": -93.914548448345
      }
    },
    {
      "number": 57558,
      "class": "Bus",
      "name": "GALLATIN 7 2",
      "init": {
        "Vr": 0.6082330453362635,
        "Vi": -0.8561943130474515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9666169262776,
        "longitude": -93.914548448345
      }
    },
    {
      "number": 57559,
      "class": "Bus",
      "name": "GALLATIN 7 3",
      "init": {
        "Vr": 0.6146966923085923,
        "Vi": -0.8546748908018775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9666169262776,
        "longitude": -93.914548448345
      }
    },
    {
      "number": 57560,
      "class": "Bus",
      "name": "GALLATIN 8 1",
      "init": {
        "Vr": 0.6146468961372672,
        "Vi": -0.8485703300955375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.868556757488,
        "longitude": -93.954507057126
      }
    },
    {
      "number": 57561,
      "class": "Bus",
      "name": "JAMESPORT 1",
      "init": {
        "Vr": 0.5998986358715823,
        "Vi": -0.8586450223288841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0598761759734,
        "longitude": -93.8526816983731
      }
    },
    {
      "number": 57562,
      "class": "Bus",
      "name": "JAMESPORT 2",
      "init": {
        "Vr": 0.5998330037650643,
        "Vi": -0.858645936796695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0598761759734,
        "longitude": -93.8526816983731
      }
    },
    {
      "number": 57563,
      "class": "Bus",
      "name": "PATTONSBURG 1",
      "init": {
        "Vr": 0.5969058231956637,
        "Vi": -0.850464855535935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1150912273761,
        "longitude": -94.1643351893874
      }
    },
    {
      "number": 57564,
      "class": "Bus",
      "name": "WEATHERBY 1",
      "init": {
        "Vr": 0.6205907926403488,
        "Vi": -0.8444730234111817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9085696293908,
        "longitude": -94.1770483817381
      }
    },
    {
      "number": 57565,
      "class": "Bus",
      "name": "WEATHERBY 2",
      "init": {
        "Vr": 0.6205907926403488,
        "Vi": -0.8444730234111821
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9085696293908,
        "longitude": -94.1770483817381
      }
    },
    {
      "number": 57566,
      "class": "Bus",
      "name": "WEATHERBY 3",
      "init": {
        "Vr": 0.6205907926403488,
        "Vi": -0.8444730234111821
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9085696293908,
        "longitude": -94.1770483817381
      }
    },
    {
      "number": 57567,
      "class": "Bus",
      "name": "WEATHERBY 4",
      "init": {
        "Vr": 0.620590792640349,
        "Vi": -0.8444730234111819
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9085696293908,
        "longitude": -94.1770483817381
      }
    },
    {
      "number": 57568,
      "class": "Bus",
      "name": "WEATHERBY 5",
      "init": {
        "Vr": 0.6205343339744701,
        "Vi": -0.8444810871815606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9085696293908,
        "longitude": -94.1770483817381
      }
    },
    {
      "number": 57569,
      "class": "Bus",
      "name": "WEATHERBY 7",
      "init": {
        "Vr": 0.6206499463001588,
        "Vi": -0.8444600225010443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9085696293908,
        "longitude": -94.1770483817381
      }
    },
    {
      "number": 57570,
      "class": "Bus",
      "name": "MAYSVILLE 8 1",
      "init": {
        "Vr": 0.6187001299128185,
        "Vi": -0.8363281206282175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9208477333287,
        "longitude": -94.4056500987269
      }
    },
    {
      "number": 57571,
      "class": "Bus",
      "name": "SEYMOUR 10 1",
      "init": {
        "Vr": 0.689016657654252,
        "Vi": -0.7541734573085377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0985915485167,
        "longitude": -92.8182218635422
      }
    },
    {
      "number": 57572,
      "class": "Bus",
      "name": "SEYMOUR 10 2",
      "init": {
        "Vr": 0.6803257682096391,
        "Vi": -0.7630338818537079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0985915485167,
        "longitude": -92.8182218635422
      }
    },
    {
      "number": 57573,
      "class": "Bus",
      "name": "SEYMOUR 10 3",
      "init": {
        "Vr": 0.6743669224224321,
        "Vi": -0.7691089681175576
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0985915485167,
        "longitude": -92.8182218635422
      }
    },
    {
      "number": 57574,
      "class": "Bus",
      "name": "SEYMOUR 10 4",
      "init": {
        "Vr": 0.6743669224224322,
        "Vi": -0.7691089681175575
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0985915485167,
        "longitude": -92.8182218635422
      }
    },
    {
      "number": 57575,
      "class": "Bus",
      "name": "SEYMOUR 10 5",
      "init": {
        "Vr": 0.6889147410764085,
        "Vi": -0.7541934139348335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0985915485167,
        "longitude": -92.8182218635422
      }
    },
    {
      "number": 57576,
      "class": "Bus",
      "name": "SEYMOUR 10 7",
      "init": {
        "Vr": 0.6892202693267345,
        "Vi": -0.754080504688467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0985915485167,
        "longitude": -92.8182218635422
      }
    },
    {
      "number": 57577,
      "class": "Bus",
      "name": "SEYMOUR 11 1",
      "init": {
        "Vr": 0.6644497646852867,
        "Vi": -0.7755616808295316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2100583035323,
        "longitude": -92.7194035431877
      }
    },
    {
      "number": 57578,
      "class": "Bus",
      "name": "SEYMOUR 11 2",
      "init": {
        "Vr": 0.6682406793147043,
        "Vi": -0.7699510398666414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2100583035323,
        "longitude": -92.7194035431877
      }
    },
    {
      "number": 57579,
      "class": "Bus",
      "name": "SEYMOUR 11 3",
      "init": {
        "Vr": 0.6643522119897155,
        "Vi": -0.7755805221381987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2100583035323,
        "longitude": -92.7194035431877
      }
    },
    {
      "number": 57580,
      "class": "Bus",
      "name": "SEYMOUR 12 1",
      "init": {
        "Vr": 0.6753138926834618,
        "Vi": -0.7650386072788108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1576963529574,
        "longitude": -92.7905467307864
      }
    },
    {
      "number": 57581,
      "class": "Bus",
      "name": "SEYMOUR 12 2",
      "init": {
        "Vr": 0.675217891389832,
        "Vi": -0.7650607727977273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1576963529574,
        "longitude": -92.7905467307864
      }
    },
    {
      "number": 57582,
      "class": "Bus",
      "name": "ALBANY 50 1",
      "init": {
        "Vr": 0.6105691026372707,
        "Vi": -0.8507617279535691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3557886339407,
        "longitude": -94.3664766782531
      }
    },
    {
      "number": 57583,
      "class": "Bus",
      "name": "ALBANY 50 2",
      "init": {
        "Vr": 0.6037722852054803,
        "Vi": -0.8523223648645322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3557886339407,
        "longitude": -94.3664766782531
      }
    },
    {
      "number": 57584,
      "class": "Bus",
      "name": "ALBANY 50 3",
      "init": {
        "Vr": 0.6104683598206722,
        "Vi": -0.8507580837932313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3557886339407,
        "longitude": -94.3664766782531
      }
    },
    {
      "number": 57585,
      "class": "Bus",
      "name": "ALBANY 51 1",
      "init": {
        "Vr": 0.6032521154283881,
        "Vi": -0.8492037308519392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2370049695459,
        "longitude": -94.3450260921481
      }
    },
    {
      "number": 57586,
      "class": "Bus",
      "name": "STANBERRY 1 1",
      "init": {
        "Vr": 0.6049416272222602,
        "Vi": -0.8570803606552321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2030381027729,
        "longitude": -94.6188686991153
      }
    },
    {
      "number": 57587,
      "class": "Bus",
      "name": "STANBERRY 1 2",
      "init": {
        "Vr": 0.6048740763548198,
        "Vi": -0.8570818048025625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2030381027729,
        "longitude": -94.6188686991153
      }
    },
    {
      "number": 57588,
      "class": "Bus",
      "name": "STANBERRY 2 1",
      "init": {
        "Vr": 0.6037863946810081,
        "Vi": -0.8564141008880168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2962375805332,
        "longitude": -94.6840198405579
      }
    },
    {
      "number": 57589,
      "class": "Bus",
      "name": "PLEASANT HOPE 1",
      "init": {
        "Vr": 0.6968567267586179,
        "Vi": -0.7565620950697161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4405819827827,
        "longitude": -93.3374515724068
      }
    },
    {
      "number": 57590,
      "class": "Bus",
      "name": "PLEASANT HOPE 2",
      "init": {
        "Vr": 0.6968015408865087,
        "Vi": -0.7565817333554036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4405819827827,
        "longitude": -93.3374515724068
      }
    },
    {
      "number": 57591,
      "class": "Bus",
      "name": "SPRINGFIELD 83 1",
      "init": {
        "Vr": 0.707097874806985,
        "Vi": -0.7539425195494333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2150100674739,
        "longitude": -93.2242429132247
      }
    },
    {
      "number": 57592,
      "class": "Bus",
      "name": "SPRINGFIELD 84 1",
      "init": {
        "Vr": 0.6984645003613152,
        "Vi": -0.7495687666809754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1380831304987,
        "longitude": -93.2495357900115
      }
    },
    {
      "number": 57593,
      "class": "Bus",
      "name": "SPRINGFIELD 85 1",
      "init": {
        "Vr": 0.6951841002980647,
        "Vi": -0.7543972746356963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1995797674898,
        "longitude": -93.2809375658585
      }
    },
    {
      "number": 57594,
      "class": "Bus",
      "name": "SPRINGFIELD 86 1",
      "init": {
        "Vr": 0.6998539830302433,
        "Vi": -0.753680661585826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2725963144735,
        "longitude": -93.3063585309937
      }
    },
    {
      "number": 57595,
      "class": "Bus",
      "name": "SPRINGFIELD 86 2",
      "init": {
        "Vr": 0.70017085557044,
        "Vi": -0.7536053295797754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2725963144735,
        "longitude": -93.3063585309937
      }
    },
    {
      "number": 57596,
      "class": "Bus",
      "name": "SPRINGFIELD 87 1",
      "init": {
        "Vr": 0.6968718366042834,
        "Vi": -0.753234523221583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1367470311937,
        "longitude": -93.2233171267188
      }
    },
    {
      "number": 57597,
      "class": "Bus",
      "name": "SPRINGFIELD 88 1",
      "init": {
        "Vr": 0.7440485181529812,
        "Vi": -0.7195978269785774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2676256005023,
        "longitude": -93.3127937899739
      }
    },
    {
      "number": 57598,
      "class": "Bus",
      "name": "SPRINGFIELD 88 2",
      "init": {
        "Vr": 0.7017455414820987,
        "Vi": -0.752583322890703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2676256005023,
        "longitude": -93.3127937899739
      }
    },
    {
      "number": 57599,
      "class": "Bus",
      "name": "SPRINGFIELD 88 3",
      "init": {
        "Vr": 0.7018902525299874,
        "Vi": -0.7524704851617656
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2676256005023,
        "longitude": -93.3127937899739
      }
    },
    {
      "number": 57600,
      "class": "Bus",
      "name": "SPRINGFIELD 88 4",
      "init": {
        "Vr": 0.7018902525299873,
        "Vi": -0.7524704851617654
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2676256005023,
        "longitude": -93.3127937899739
      }
    },
    {
      "number": 57601,
      "class": "Bus",
      "name": "SPRINGFIELD 88 5",
      "init": {
        "Vr": 0.7444738276317895,
        "Vi": -0.7193603257142611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2676256005023,
        "longitude": -93.3127937899739
      }
    },
    {
      "number": 57602,
      "class": "Bus",
      "name": "SPRINGFIELD 89 1",
      "init": {
        "Vr": 0.7460287246339024,
        "Vi": -0.7173047837612422
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3026744720841,
        "longitude": -93.3506323306945
      }
    },
    {
      "number": 57603,
      "class": "Bus",
      "name": "SPRINGFIELD 89 2",
      "init": {
        "Vr": 0.7454930649497994,
        "Vi": -0.7198680625763996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3026744720841,
        "longitude": -93.3506323306945
      }
    },
    {
      "number": 57604,
      "class": "Bus",
      "name": "SPRINGFIELD 89 3",
      "init": {
        "Vr": 0.7456633829068985,
        "Vi": -0.71743190202802
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3026744720841,
        "longitude": -93.3506323306945
      }
    },
    {
      "number": 57605,
      "class": "Bus",
      "name": "SPRINGFIELD 90 1",
      "init": {
        "Vr": 0.7415284298343275,
        "Vi": -0.7186846129123956
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2775105726843,
        "longitude": -93.2679570859461
      }
    },
    {
      "number": 57606,
      "class": "Bus",
      "name": "SPRINGFIELD 90 2",
      "init": {
        "Vr": 0.7061430228801455,
        "Vi": -0.750257682680363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2775105726843,
        "longitude": -93.2679570859461
      }
    },
    {
      "number": 57607,
      "class": "Bus",
      "name": "SPRINGFIELD 90 3",
      "init": {
        "Vr": 0.7061713785872835,
        "Vi": -0.7502323816594357
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2775105726843,
        "longitude": -93.2679570859461
      }
    },
    {
      "number": 57608,
      "class": "Bus",
      "name": "SPRINGFIELD 90 4",
      "init": {
        "Vr": 0.7061713785872835,
        "Vi": -0.7502323816594356
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2775105726843,
        "longitude": -93.2679570859461
      }
    },
    {
      "number": 57609,
      "class": "Bus",
      "name": "SPRINGFIELD 90 5",
      "init": {
        "Vr": 0.7411697256339824,
        "Vi": -0.7188288437977394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2775105726843,
        "longitude": -93.2679570859461
      }
    },
    {
      "number": 57610,
      "class": "Bus",
      "name": "SPRINGFIELD 90 7",
      "init": {
        "Vr": 0.742322144173573,
        "Vi": -0.7183145819955187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2775105726843,
        "longitude": -93.2679570859461
      }
    },
    {
      "number": 57611,
      "class": "Bus",
      "name": "SPRINGFIELD 91 1",
      "init": {
        "Vr": 0.7072460324877881,
        "Vi": -0.7477238352520552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3304051737387,
        "longitude": -93.3264638840406
      }
    },
    {
      "number": 57612,
      "class": "Bus",
      "name": "SPRINGFIELD 91 2",
      "init": {
        "Vr": 0.7071345982481884,
        "Vi": -0.7477702766444525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3304051737387,
        "longitude": -93.3264638840406
      }
    },
    {
      "number": 57613,
      "class": "Bus",
      "name": "SPRINGFIELD 92 1",
      "init": {
        "Vr": 0.7023363765807611,
        "Vi": -0.7529164219282928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1780019731751,
        "longitude": -93.2266998367509
      }
    },
    {
      "number": 57614,
      "class": "Bus",
      "name": "SPRINGFIELD 93 1",
      "init": {
        "Vr": 0.7146374676472543,
        "Vi": -0.7512942455048724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0920883421602,
        "longitude": -93.2749924664006
      }
    },
    {
      "number": 57615,
      "class": "Bus",
      "name": "SPRINGFIELD 94 1",
      "init": {
        "Vr": 0.7100679601764958,
        "Vi": -0.7514962158685091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0455383873308,
        "longitude": -93.2788140239766
      }
    },
    {
      "number": 57616,
      "class": "Bus",
      "name": "SPRINGFIELD 94 2",
      "init": {
        "Vr": 0.7098480008604096,
        "Vi": -0.7514953416823744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0455383873308,
        "longitude": -93.2788140239766
      }
    },
    {
      "number": 57617,
      "class": "Bus",
      "name": "SPRINGFIELD 95 1",
      "init": {
        "Vr": 0.7129801248892818,
        "Vi": -0.751324463838665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0714699358333,
        "longitude": -93.3002207014265
      }
    },
    {
      "number": 57618,
      "class": "Bus",
      "name": "SPRINGFIELD 95 2",
      "init": {
        "Vr": 0.7127757585217062,
        "Vi": -0.7513714237072362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0714699358333,
        "longitude": -93.3002207014265
      }
    },
    {
      "number": 57619,
      "class": "Bus",
      "name": "SPRINGFIELD 96 1",
      "init": {
        "Vr": 0.7462878968589545,
        "Vi": -0.7117076319672099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2286906696983,
        "longitude": -93.3684972221027
      }
    },
    {
      "number": 57620,
      "class": "Bus",
      "name": "SPRINGFIELD 96 2",
      "init": {
        "Vr": 0.7064530575264844,
        "Vi": -0.763656467405168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2286906696983,
        "longitude": -93.3684972221027
      }
    },
    {
      "number": 57621,
      "class": "Bus",
      "name": "SPRINGFIELD 96 3",
      "init": {
        "Vr": 0.7470405028883556,
        "Vi": -0.7119871883885894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2286906696983,
        "longitude": -93.3684972221027
      }
    },
    {
      "number": 57622,
      "class": "Bus",
      "name": "SPRINGFIELD 97 1",
      "init": {
        "Vr": 0.7494894883789949,
        "Vi": -0.717321650725007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1960311827116,
        "longitude": -93.3017564394665
      }
    },
    {
      "number": 57623,
      "class": "Bus",
      "name": "SPRINGFIELD 97 2",
      "init": {
        "Vr": 0.695417528510481,
        "Vi": -0.754109425459984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1960311827116,
        "longitude": -93.3017564394665
      }
    },
    {
      "number": 57624,
      "class": "Bus",
      "name": "SPRINGFIELD 97 3",
      "init": {
        "Vr": 0.7499848957646429,
        "Vi": -0.7170792001707834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1960311827116,
        "longitude": -93.3017564394665
      }
    },
    {
      "number": 57625,
      "class": "Bus",
      "name": "SPRINGFIELD 98 1",
      "init": {
        "Vr": 0.7016615637298766,
        "Vi": -0.766931707606293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1308458513332,
        "longitude": -93.3903744483283
      }
    },
    {
      "number": 57626,
      "class": "Bus",
      "name": "SPRINGFIELD 99 1",
      "init": {
        "Vr": 0.7446788609651765,
        "Vi": -0.7133475189888883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1109728516711,
        "longitude": -93.3084254817613
      }
    },
    {
      "number": 57627,
      "class": "Bus",
      "name": "SPRINGFIELD 100 1",
      "init": {
        "Vr": 0.7459075933647762,
        "Vi": -0.7134256131287428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1452669885648,
        "longitude": -93.3023398806066
      }
    },
    {
      "number": 57628,
      "class": "Bus",
      "name": "SPRINGFIELD 101 1",
      "init": {
        "Vr": 0.6915693261468873,
        "Vi": -0.7553423418728665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1516104437983,
        "longitude": -93.3038188336496
      }
    },
    {
      "number": 57629,
      "class": "Bus",
      "name": "SPRINGFIELD 101 2",
      "init": {
        "Vr": 0.6910952138574246,
        "Vi": -0.755269056807661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1516104437983,
        "longitude": -93.3038188336496
      }
    },
    {
      "number": 57630,
      "class": "Bus",
      "name": "SPRINGFIELD 102 1",
      "init": {
        "Vr": 0.7027045441456946,
        "Vi": -0.7654194536507384
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2123599460616,
        "longitude": -93.3473440680444
      }
    },
    {
      "number": 57631,
      "class": "Bus",
      "name": "SPRINGFIELD 102 2",
      "init": {
        "Vr": 0.7023545440799057,
        "Vi": -0.7656188593999609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2123599460616,
        "longitude": -93.3473440680444
      }
    },
    {
      "number": 57632,
      "class": "Bus",
      "name": "SPRINGFIELD 103 1",
      "init": {
        "Vr": 0.7054809597813555,
        "Vi": -0.7661656150809809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1634788065246,
        "longitude": -93.3682175274085
      }
    },
    {
      "number": 57633,
      "class": "Bus",
      "name": "SPRINGFIELD 104 1",
      "init": {
        "Vr": 0.7550445765822588,
        "Vi": -0.70834236506727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2120964137305,
        "longitude": -93.4347187689639
      }
    },
    {
      "number": 57634,
      "class": "Bus",
      "name": "SPRINGFIELD 104 2",
      "init": {
        "Vr": 0.7116104658127912,
        "Vi": -0.7612779985570132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2120964137305,
        "longitude": -93.4347187689639
      }
    },
    {
      "number": 57635,
      "class": "Bus",
      "name": "SPRINGFIELD 104 3",
      "init": {
        "Vr": 0.7547275776196812,
        "Vi": -0.7085150757818438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2120964137305,
        "longitude": -93.4347187689639
      }
    },
    {
      "number": 57636,
      "class": "Bus",
      "name": "STRAFFORD 2 1",
      "init": {
        "Vr": 0.7079344676062865,
        "Vi": -0.7570058675276556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2640471033377,
        "longitude": -93.0887547541843
      }
    },
    {
      "number": 57637,
      "class": "Bus",
      "name": "STRAFFORD 3 1",
      "init": {
        "Vr": 0.7393654926159813,
        "Vi": -0.7270535967925258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2272287268258,
        "longitude": -93.0989445380111
      }
    },
    {
      "number": 57638,
      "class": "Bus",
      "name": "STRAFFORD 3 2",
      "init": {
        "Vr": 0.7370443887575697,
        "Vi": -0.7307150245178088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2272287268258,
        "longitude": -93.0989445380111
      }
    },
    {
      "number": 57639,
      "class": "Bus",
      "name": "STRAFFORD 3 3",
      "init": {
        "Vr": 0.715513297182269,
        "Vi": -0.7587070536397692
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2272287268258,
        "longitude": -93.0989445380111
      }
    },
    {
      "number": 57640,
      "class": "Bus",
      "name": "STRAFFORD 3 4",
      "init": {
        "Vr": 0.7371722689935843,
        "Vi": -0.7305132996838142
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2272287268258,
        "longitude": -93.0989445380111
      }
    },
    {
      "number": 57641,
      "class": "Bus",
      "name": "STRAFFORD 3 5",
      "init": {
        "Vr": 0.7371722689935842,
        "Vi": -0.7305132996838142
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2272287268258,
        "longitude": -93.0989445380111
      }
    },
    {
      "number": 57642,
      "class": "Bus",
      "name": "STRAFFORD 3 6",
      "init": {
        "Vr": 0.7391971864111843,
        "Vi": -0.7270757296423862
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2272287268258,
        "longitude": -93.0989445380111
      }
    },
    {
      "number": 57643,
      "class": "Bus",
      "name": "STRAFFORD 3 8",
      "init": {
        "Vr": 0.7371077172654749,
        "Vi": -0.7310225605870015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2272287268258,
        "longitude": -93.0989445380111
      }
    },
    {
      "number": 57644,
      "class": "Bus",
      "name": "WILLARD 4 1",
      "init": {
        "Vr": 0.7411215336619341,
        "Vi": -0.7208919329931621
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3477107983796,
        "longitude": -93.3234959523472
      }
    },
    {
      "number": 57645,
      "class": "Bus",
      "name": "WILLARD 4 2",
      "init": {
        "Vr": 0.7117030775305787,
        "Vi": -0.7450757151450002
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3477107983796,
        "longitude": -93.3234959523472
      }
    },
    {
      "number": 57646,
      "class": "Bus",
      "name": "WILLARD 4 3",
      "init": {
        "Vr": 0.7093497978253215,
        "Vi": -0.7470102559509356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3477107983796,
        "longitude": -93.3234959523472
      }
    },
    {
      "number": 57647,
      "class": "Bus",
      "name": "WILLARD 4 4",
      "init": {
        "Vr": 0.7093497978253219,
        "Vi": -0.7470102559509356
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3477107983796,
        "longitude": -93.3234959523472
      }
    },
    {
      "number": 57648,
      "class": "Bus",
      "name": "WILLARD 4 5",
      "init": {
        "Vr": 0.7410048172537792,
        "Vi": -0.7209447443752142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3477107983796,
        "longitude": -93.3234959523472
      }
    },
    {
      "number": 57649,
      "class": "Bus",
      "name": "WILLARD 5 1",
      "init": {
        "Vr": 0.69970792568463,
        "Vi": -0.753777173879427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3723011823068,
        "longitude": -93.39482189336
      }
    },
    {
      "number": 57650,
      "class": "Bus",
      "name": "WILLARD 6 1",
      "init": {
        "Vr": 0.7047556196014949,
        "Vi": -0.7462359606293427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3785680453394,
        "longitude": -93.2930209082408
      }
    },
    {
      "number": 57651,
      "class": "Bus",
      "name": "TRENTON 52 1",
      "init": {
        "Vr": 0.5918446483264457,
        "Vi": -0.8620701880142417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1046250232578,
        "longitude": -93.665498150213
      }
    },
    {
      "number": 57652,
      "class": "Bus",
      "name": "TRENTON 53 1",
      "init": {
        "Vr": 0.5833463145607821,
        "Vi": -0.8646085682165147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0303506824529,
        "longitude": -93.5114599673165
      }
    },
    {
      "number": 57653,
      "class": "Bus",
      "name": "TRENTON 53 2",
      "init": {
        "Vr": 0.5832130716569325,
        "Vi": -0.8646392649185455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0303506824529,
        "longitude": -93.5114599673165
      }
    },
    {
      "number": 57654,
      "class": "Bus",
      "name": "TRENTON 54 1",
      "init": {
        "Vr": 0.5830649351285995,
        "Vi": -0.8642324850472387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9945992855421,
        "longitude": -93.6038858945552
      }
    },
    {
      "number": 57655,
      "class": "Bus",
      "name": "BETHANY 3 1",
      "init": {
        "Vr": 0.6114901977666017,
        "Vi": -0.8463438912842903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2466258700354,
        "longitude": -94.0709868819494
      }
    },
    {
      "number": 57656,
      "class": "Bus",
      "name": "BETHANY 3 2",
      "init": {
        "Vr": 0.595856390812573,
        "Vi": -0.8549715657049106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2466258700354,
        "longitude": -94.0709868819494
      }
    },
    {
      "number": 57657,
      "class": "Bus",
      "name": "BETHANY 3 3",
      "init": {
        "Vr": 0.6114412923361829,
        "Vi": -0.8463535141806425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2466258700354,
        "longitude": -94.0709868819494
      }
    },
    {
      "number": 57658,
      "class": "Bus",
      "name": "BETHANY 4 1",
      "init": {
        "Vr": 0.591203280153215,
        "Vi": -0.8565197954780404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.306186696814,
        "longitude": -94.0520347036808
      }
    },
    {
      "number": 57659,
      "class": "Bus",
      "name": "BETHANY 4 2",
      "init": {
        "Vr": 0.5911447422234269,
        "Vi": -0.8565411072113489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.306186696814,
        "longitude": -94.0520347036808
      }
    },
    {
      "number": 57660,
      "class": "Bus",
      "name": "BETHANY 5 1",
      "init": {
        "Vr": 0.593600012338801,
        "Vi": -0.8533803983765533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2180396583264,
        "longitude": -93.958454549867
      }
    },
    {
      "number": 57661,
      "class": "Bus",
      "name": "BETHANY 5 2",
      "init": {
        "Vr": 0.5935249118317347,
        "Vi": -0.8533837872219697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2180396583264,
        "longitude": -93.958454549867
      }
    },
    {
      "number": 57662,
      "class": "Bus",
      "name": "CAINSVILLE 1",
      "init": {
        "Vr": 0.5578744696426357,
        "Vi": -0.8733808044830513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5575524375022,
        "longitude": -93.7532212085878
      }
    },
    {
      "number": 57663,
      "class": "Bus",
      "name": "EAGLEVILLE 1",
      "init": {
        "Vr": 0.5720756355290345,
        "Vi": -0.8615805235658482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4655304977341,
        "longitude": -94.0432636268919
      }
    },
    {
      "number": 57664,
      "class": "Bus",
      "name": "GRANT CITY 1",
      "init": {
        "Vr": 0.5969684994041584,
        "Vi": -0.8540662626811709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5073919828461,
        "longitude": -94.3718280100354
      }
    },
    {
      "number": 57665,
      "class": "Bus",
      "name": "RIDGEWAY 6 1",
      "init": {
        "Vr": 0.5612324187270957,
        "Vi": -0.8666924580571259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3430533418351,
        "longitude": -93.8845317605078
      }
    },
    {
      "number": 57666,
      "class": "Bus",
      "name": "CHILHOWEE 1",
      "init": {
        "Vr": 0.6360328895645614,
        "Vi": -0.8096621135780167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.601514835132,
        "longitude": -93.883653178071
      }
    },
    {
      "number": 57667,
      "class": "Bus",
      "name": "DEEPWATER 1 1",
      "init": {
        "Vr": 0.7004699209348818,
        "Vi": -0.7648722939953249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1689087998778,
        "longitude": -93.6922136671128
      }
    },
    {
      "number": 57668,
      "class": "Bus",
      "name": "DEEPWATER 2 1",
      "init": {
        "Vr": 0.7046899215713739,
        "Vi": -0.762072253270064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2231802585091,
        "longitude": -93.6237163249212
      }
    },
    {
      "number": 57669,
      "class": "Bus",
      "name": "LEETON 1",
      "init": {
        "Vr": 0.631090548091647,
        "Vi": -0.8140001771325015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6151246742142,
        "longitude": -93.6964043914934
      }
    },
    {
      "number": 57670,
      "class": "Bus",
      "name": "FLEMINGTON 7 1",
      "init": {
        "Vr": 0.6891407220899723,
        "Vi": -0.7668445702494389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7806099449246,
        "longitude": -93.4315966415346
      }
    },
    {
      "number": 57671,
      "class": "Bus",
      "name": "HERMITAGE 9 1",
      "init": {
        "Vr": 0.6738596707652791,
        "Vi": -0.7770486754101735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.951086385112,
        "longitude": -93.2963077162551
      }
    },
    {
      "number": 57672,
      "class": "Bus",
      "name": "HERMITAGE 10 1",
      "init": {
        "Vr": 0.6776458123838945,
        "Vi": -0.7758322807747807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9455394104874,
        "longitude": -93.4030936377857
      }
    },
    {
      "number": 57673,
      "class": "Bus",
      "name": "PITTSBURG 3 1",
      "init": {
        "Vr": 0.6475218137397427,
        "Vi": -0.8108178126946639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8250759411448,
        "longitude": -93.2729215226012
      }
    },
    {
      "number": 57674,
      "class": "Bus",
      "name": "MOUND CITY 1 1",
      "init": {
        "Vr": 0.7113715117248088,
        "Vi": -0.763840574204479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2452825861543,
        "longitude": -95.219532048757
      }
    },
    {
      "number": 57675,
      "class": "Bus",
      "name": "MOUND CITY 2 1",
      "init": {
        "Vr": 0.7183021713202601,
        "Vi": -0.7493173150767639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1247929129106,
        "longitude": -95.1770709428839
      }
    },
    {
      "number": 57676,
      "class": "Bus",
      "name": "OREGON 11 1",
      "init": {
        "Vr": 0.6936396954300803,
        "Vi": -0.7881256124191588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0474633113964,
        "longitude": -95.0537560062004
      }
    },
    {
      "number": 57677,
      "class": "Bus",
      "name": "OREGON 11 2",
      "init": {
        "Vr": 0.69374679368687,
        "Vi": -0.7881073522172608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0474633113964,
        "longitude": -95.0537560062004
      }
    },
    {
      "number": 57678,
      "class": "Bus",
      "name": "BLUE SPRINGS 1 1",
      "init": {
        "Vr": 0.6028692758791275,
        "Vi": -0.8363872583544462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9613486123174,
        "longitude": -94.276821028398
      }
    },
    {
      "number": 57679,
      "class": "Bus",
      "name": "BLUE SPRINGS 2 1",
      "init": {
        "Vr": 0.6394630778062571,
        "Vi": -0.8096555747010846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0393703299272,
        "longitude": -94.1969894699428
      }
    },
    {
      "number": 57680,
      "class": "Bus",
      "name": "BLUE SPRINGS 2 2",
      "init": {
        "Vr": 0.5948707505033571,
        "Vi": -0.8291859136272387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0393703299272,
        "longitude": -94.1969894699428
      }
    },
    {
      "number": 57681,
      "class": "Bus",
      "name": "BLUE SPRINGS 2 3",
      "init": {
        "Vr": 0.5503417190384113,
        "Vi": -0.8486885300821683
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0393703299272,
        "longitude": -94.1969894699428
      }
    },
    {
      "number": 57682,
      "class": "Bus",
      "name": "BLUE SPRINGS 2 4",
      "init": {
        "Vr": 0.5503417190384112,
        "Vi": -0.848688530082168
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0393703299272,
        "longitude": -94.1969894699428
      }
    },
    {
      "number": 57683,
      "class": "Bus",
      "name": "BLUE SPRINGS 2 5",
      "init": {
        "Vr": 0.639890872389448,
        "Vi": -0.809558789159831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0393703299272,
        "longitude": -94.1969894699428
      }
    },
    {
      "number": 57684,
      "class": "Bus",
      "name": "BLUE SPRINGS 3 1",
      "init": {
        "Vr": 0.6063357099432376,
        "Vi": -0.8410603037561938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9791487100744,
        "longitude": -94.2192283257356
      }
    },
    {
      "number": 57685,
      "class": "Bus",
      "name": "BLUE SPRINGS 4 1",
      "init": {
        "Vr": 0.6036317293743707,
        "Vi": -0.838111733011446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9975366065971,
        "longitude": -94.2521898856564
      }
    },
    {
      "number": 57686,
      "class": "Bus",
      "name": "BLUE SPRINGS 4 2",
      "init": {
        "Vr": 0.6034279963129089,
        "Vi": -0.8381652040228518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9975366065971,
        "longitude": -94.2521898856564
      }
    },
    {
      "number": 57687,
      "class": "Bus",
      "name": "BLUE SPRINGS 5 1",
      "init": {
        "Vr": 0.6135347475367348,
        "Vi": -0.8393612454086887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.057804946187,
        "longitude": -94.3155137438035
      }
    },
    {
      "number": 57688,
      "class": "Bus",
      "name": "BLUE SPRINGS 5 2",
      "init": {
        "Vr": 0.6132791566081786,
        "Vi": -0.8393988263349083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.057804946187,
        "longitude": -94.3155137438035
      }
    },
    {
      "number": 57689,
      "class": "Bus",
      "name": "BLUE SPRINGS 6 1",
      "init": {
        "Vr": 0.6804579689861943,
        "Vi": -0.7898235724075252
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0506275619915,
        "longitude": -94.2622396415698
      }
    },
    {
      "number": 57690,
      "class": "Bus",
      "name": "BLUE SPRINGS 6 2",
      "init": {
        "Vr": 0.6491047220507002,
        "Vi": -0.8069867353596584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0506275619915,
        "longitude": -94.2622396415698
      }
    },
    {
      "number": 57691,
      "class": "Bus",
      "name": "BLUE SPRINGS 6 3",
      "init": {
        "Vr": 0.618230095962404,
        "Vi": -0.8308048204515559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0506275619915,
        "longitude": -94.2622396415698
      }
    },
    {
      "number": 57692,
      "class": "Bus",
      "name": "BLUE SPRINGS 6 4",
      "init": {
        "Vr": 0.6468786427630957,
        "Vi": -0.8076035684053008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0506275619915,
        "longitude": -94.2622396415698
      }
    },
    {
      "number": 57693,
      "class": "Bus",
      "name": "BLUE SPRINGS 6 6",
      "init": {
        "Vr": 0.6488391850111035,
        "Vi": -0.8071025886828531
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0506275619915,
        "longitude": -94.2622396415698
      }
    },
    {
      "number": 57694,
      "class": "Bus",
      "name": "BLUE SPRINGS 7 1",
      "init": {
        "Vr": 0.6282640230736914,
        "Vi": -0.7827492280549861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9724818537467,
        "longitude": -94.2318167051553
      }
    },
    {
      "number": 57695,
      "class": "Bus",
      "name": "BLUE SPRINGS 7 2",
      "init": {
        "Vr": 0.6070800364377701,
        "Vi": -0.8421792247053649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9724818537467,
        "longitude": -94.2318167051553
      }
    },
    {
      "number": 57696,
      "class": "Bus",
      "name": "BLUE SPRINGS 7 3",
      "init": {
        "Vr": 0.6288248671970007,
        "Vi": -0.7830070173469253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9724818537467,
        "longitude": -94.2318167051553
      }
    },
    {
      "number": 57697,
      "class": "Bus",
      "name": "BLUE SPRINGS 8 1",
      "init": {
        "Vr": 0.6418572173499197,
        "Vi": -0.8074776806019669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.901386662629,
        "longitude": -94.3038632756035
      }
    },
    {
      "number": 57698,
      "class": "Bus",
      "name": "BLUE SPRINGS 8 2",
      "init": {
        "Vr": 0.6183224265046778,
        "Vi": -0.838049104316299
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.901386662629,
        "longitude": -94.3038632756035
      }
    },
    {
      "number": 57699,
      "class": "Bus",
      "name": "BLUE SPRINGS 8 3",
      "init": {
        "Vr": 0.6423678255040334,
        "Vi": -0.8077317397299913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.901386662629,
        "longitude": -94.3038632756035
      }
    },
    {
      "number": 57700,
      "class": "Bus",
      "name": "GRAIN VALLEY 1 1",
      "init": {
        "Vr": 0.6057568154254808,
        "Vi": -0.8364146764505972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9421883615285,
        "longitude": -94.2550893402524
      }
    },
    {
      "number": 57701,
      "class": "Bus",
      "name": "GRAIN VALLEY 2 1",
      "init": {
        "Vr": 0.6536992145127273,
        "Vi": -0.8097751139688308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8636127238695,
        "longitude": -94.2314277604251
      }
    },
    {
      "number": 57702,
      "class": "Bus",
      "name": "GRAIN VALLEY 2 2",
      "init": {
        "Vr": 0.6233426048617613,
        "Vi": -0.8334611330556982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8636127238695,
        "longitude": -94.2314277604251
      }
    },
    {
      "number": 57703,
      "class": "Bus",
      "name": "GRAIN VALLEY 2 3",
      "init": {
        "Vr": 0.5752600851305006,
        "Vi": -0.8709779527824701
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8636127238695,
        "longitude": -94.2314277604251
      }
    },
    {
      "number": 57704,
      "class": "Bus",
      "name": "GRAIN VALLEY 2 4",
      "init": {
        "Vr": 0.5752600851305006,
        "Vi": -0.8709779527824703
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8636127238695,
        "longitude": -94.2314277604251
      }
    },
    {
      "number": 57705,
      "class": "Bus",
      "name": "GRAIN VALLEY 2 5",
      "init": {
        "Vr": 0.6539811916000986,
        "Vi": -0.8096379976902864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8636127238695,
        "longitude": -94.2314277604251
      }
    },
    {
      "number": 57706,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 1",
      "init": {
        "Vr": 0.6456414270003402,
        "Vi": -0.8144376911625708
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57707,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 2",
      "init": {
        "Vr": 0.6204262519927856,
        "Vi": -0.8362583458061973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57708,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 3",
      "init": {
        "Vr": 0.6019003333756265,
        "Vi": -0.8522902658564574
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57709,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 4",
      "init": {
        "Vr": 0.6019003333756265,
        "Vi": -0.8522902658564574
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57710,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 5",
      "init": {
        "Vr": 0.6204262519927858,
        "Vi": -0.8362583458061975
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57711,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 6",
      "init": {
        "Vr": 0.6204262519927858,
        "Vi": -0.8362583458061975
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57712,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 7",
      "init": {
        "Vr": 0.6204262519927857,
        "Vi": -0.8362583458061974
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57713,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 8",
      "init": {
        "Vr": 0.6454544651105669,
        "Vi": -0.8144731470132248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57714,
      "class": "Bus",
      "name": "GRAIN VALLEY 3 10",
      "init": {
        "Vr": 0.6460234160652923,
        "Vi": -0.8143091121897493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9457121814751,
        "longitude": -94.1531219746297
      }
    },
    {
      "number": 57715,
      "class": "Bus",
      "name": "GRANDVIEW 2 1",
      "init": {
        "Vr": 0.5938174898639089,
        "Vi": -0.836664355451681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8735370326974,
        "longitude": -94.5471661065402
      }
    },
    {
      "number": 57716,
      "class": "Bus",
      "name": "GRANDVIEW 3 1",
      "init": {
        "Vr": 0.6301097858850677,
        "Vi": -0.8148639178117856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9407968331819,
        "longitude": -94.5690455631472
      }
    },
    {
      "number": 57717,
      "class": "Bus",
      "name": "GRANDVIEW 3 2",
      "init": {
        "Vr": 0.5983311592405629,
        "Vi": -0.8525839196013547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9407968331819,
        "longitude": -94.5690455631472
      }
    },
    {
      "number": 57718,
      "class": "Bus",
      "name": "GRANDVIEW 3 3",
      "init": {
        "Vr": 0.6306926980904279,
        "Vi": -0.815037687909058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9407968331819,
        "longitude": -94.5690455631472
      }
    },
    {
      "number": 57719,
      "class": "Bus",
      "name": "GRANDVIEW 4 1",
      "init": {
        "Vr": 0.5902020525231241,
        "Vi": -0.8406616538507071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8993576840882,
        "longitude": -94.5540100907022
      }
    },
    {
      "number": 57720,
      "class": "Bus",
      "name": "INDEPENDENCE 14 1",
      "init": {
        "Vr": 0.6181100175536821,
        "Vi": -0.8333794513847322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1618186532162,
        "longitude": -94.231944535074
      }
    },
    {
      "number": 57721,
      "class": "Bus",
      "name": "INDEPENDENCE 15 1",
      "init": {
        "Vr": 0.6137524948063717,
        "Vi": -0.8385123529199501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0552367296645,
        "longitude": -94.3489252965939
      }
    },
    {
      "number": 57722,
      "class": "Bus",
      "name": "INDEPENDENCE 16 1",
      "init": {
        "Vr": 0.6144937394850204,
        "Vi": -0.8391852895107719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1103922862308,
        "longitude": -94.3535153084804
      }
    },
    {
      "number": 57723,
      "class": "Bus",
      "name": "INDEPENDENCE 17 1",
      "init": {
        "Vr": 0.6055966317927693,
        "Vi": -0.8366494107628357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9776636831906,
        "longitude": -94.2660367198986
      }
    },
    {
      "number": 57724,
      "class": "Bus",
      "name": "INDEPENDENCE 18 1",
      "init": {
        "Vr": 0.6174122977559355,
        "Vi": -0.8353101488343189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1862844860509,
        "longitude": -94.3016960623478
      }
    },
    {
      "number": 57725,
      "class": "Bus",
      "name": "INDEPENDENCE 19 1",
      "init": {
        "Vr": 0.6131141787411223,
        "Vi": -0.832906314732724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1163616634752,
        "longitude": -94.2529141970708
      }
    },
    {
      "number": 57726,
      "class": "Bus",
      "name": "INDEPENDENCE 20 1",
      "init": {
        "Vr": 0.6716848491829119,
        "Vi": -0.7952148166394228
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1917549731172,
        "longitude": -94.3315478556709
      }
    },
    {
      "number": 57727,
      "class": "Bus",
      "name": "INDEPENDENCE 20 2",
      "init": {
        "Vr": 0.6567603629262834,
        "Vi": -0.8111274073042984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1917549731172,
        "longitude": -94.3315478556709
      }
    },
    {
      "number": 57728,
      "class": "Bus",
      "name": "INDEPENDENCE 20 3",
      "init": {
        "Vr": 0.6251977879376488,
        "Vi": -0.8363557038929126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1917549731172,
        "longitude": -94.3315478556709
      }
    },
    {
      "number": 57729,
      "class": "Bus",
      "name": "INDEPENDENCE 20 4",
      "init": {
        "Vr": 0.6557276771270637,
        "Vi": -0.8116372587293654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1917549731172,
        "longitude": -94.3315478556709
      }
    },
    {
      "number": 57730,
      "class": "Bus",
      "name": "INDEPENDENCE 20 6",
      "init": {
        "Vr": 0.6716084174804924,
        "Vi": -0.7952351916387995
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1917549731172,
        "longitude": -94.3315478556709
      }
    },
    {
      "number": 57731,
      "class": "Bus",
      "name": "INDEPENDENCE 21 1",
      "init": {
        "Vr": 0.6149457759542294,
        "Vi": -0.8356320609993184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2111129792801,
        "longitude": -94.2922613855009
      }
    },
    {
      "number": 57732,
      "class": "Bus",
      "name": "INDEPENDENCE 21 2",
      "init": {
        "Vr": 0.6150936762234309,
        "Vi": -0.8356133335939222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2111129792801,
        "longitude": -94.2922613855009
      }
    },
    {
      "number": 57733,
      "class": "Bus",
      "name": "INDEPENDENCE 22 1",
      "init": {
        "Vr": 0.6404436077522618,
        "Vi": -0.8132662353056511
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0470209982944,
        "longitude": -94.4671492523365
      }
    },
    {
      "number": 57734,
      "class": "Bus",
      "name": "INDEPENDENCE 22 2",
      "init": {
        "Vr": 0.640755556242777,
        "Vi": -0.8131997472228398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0470209982944,
        "longitude": -94.4671492523365
      }
    },
    {
      "number": 57735,
      "class": "Bus",
      "name": "INDEPENDENCE 23 1",
      "init": {
        "Vr": 0.6052397780356484,
        "Vi": -0.8393938504835583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0426626478594,
        "longitude": -94.4136477745125
      }
    },
    {
      "number": 57736,
      "class": "Bus",
      "name": "INDEPENDENCE 24 1",
      "init": {
        "Vr": 0.5981914059807781,
        "Vi": -0.8471874486395664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9877539939618,
        "longitude": -94.4269771288168
      }
    },
    {
      "number": 57737,
      "class": "Bus",
      "name": "INDEPENDENCE 25 1",
      "init": {
        "Vr": 0.6140121088927234,
        "Vi": -0.8394829682177892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0593294124421,
        "longitude": -94.329087349314
      }
    },
    {
      "number": 57738,
      "class": "Bus",
      "name": "INDEPENDENCE 26 1",
      "init": {
        "Vr": 0.6156255391659643,
        "Vi": -0.8386392801369646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0971212426765,
        "longitude": -94.3904408990291
      }
    },
    {
      "number": 57739,
      "class": "Bus",
      "name": "INDEPENDENCE 27 1",
      "init": {
        "Vr": 0.6386106362877444,
        "Vi": -0.8154715737163316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1450010622435,
        "longitude": -94.5315427197941
      }
    },
    {
      "number": 57740,
      "class": "Bus",
      "name": "INDEPENDENCE 27 2",
      "init": {
        "Vr": 0.6090919137159757,
        "Vi": -0.839415080376923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1450010622435,
        "longitude": -94.5315427197941
      }
    },
    {
      "number": 57741,
      "class": "Bus",
      "name": "INDEPENDENCE 27 3",
      "init": {
        "Vr": 0.596769022637884,
        "Vi": -0.8494105407086456
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1450010622435,
        "longitude": -94.5315427197941
      }
    },
    {
      "number": 57742,
      "class": "Bus",
      "name": "INDEPENDENCE 27 4",
      "init": {
        "Vr": 0.596769022637884,
        "Vi": -0.8494105407086456
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1450010622435,
        "longitude": -94.5315427197941
      }
    },
    {
      "number": 57743,
      "class": "Bus",
      "name": "INDEPENDENCE 27 5",
      "init": {
        "Vr": 0.6381766414964373,
        "Vi": -0.8155574080268375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1450010622435,
        "longitude": -94.5315427197941
      }
    },
    {
      "number": 57744,
      "class": "Bus",
      "name": "INDEPENDENCE 28 1",
      "init": {
        "Vr": 0.6102875155704698,
        "Vi": -0.840493766199165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.163434218065,
        "longitude": -94.4454750044067
      }
    },
    {
      "number": 57745,
      "class": "Bus",
      "name": "INDEPENDENCE 29 1",
      "init": {
        "Vr": 0.6113034383657773,
        "Vi": -0.8400226813574081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0932724836636,
        "longitude": -94.3468570582176
      }
    },
    {
      "number": 57746,
      "class": "Bus",
      "name": "INDEPENDENCE 30 1",
      "init": {
        "Vr": 0.602756775650009,
        "Vi": -0.8375134816483188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0512282100608,
        "longitude": -94.4387269223989
      }
    },
    {
      "number": 57747,
      "class": "Bus",
      "name": "INDEPENDENCE 31 1",
      "init": {
        "Vr": 0.5989088738412954,
        "Vi": -0.8391478744307772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0518538964018,
        "longitude": -94.481691369734
      }
    },
    {
      "number": 57748,
      "class": "Bus",
      "name": "INDEPENDENCE 32 1",
      "init": {
        "Vr": 0.6115111750118118,
        "Vi": -0.8377205388534503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0603635406407,
        "longitude": -94.4037961184507
      }
    },
    {
      "number": 57749,
      "class": "Bus",
      "name": "INDEPENDENCE 33 1",
      "init": {
        "Vr": 0.6346978178835131,
        "Vi": -0.8166078753717065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0437537601238,
        "longitude": -94.5390981882645
      }
    },
    {
      "number": 57750,
      "class": "Bus",
      "name": "KANSAS CITY 22 1",
      "init": {
        "Vr": 0.6057398063412068,
        "Vi": -0.8368118606592828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0296013821509,
        "longitude": -94.4511313155122
      }
    },
    {
      "number": 57751,
      "class": "Bus",
      "name": "KANSAS CITY 23 1",
      "init": {
        "Vr": 0.5997140991358297,
        "Vi": -0.8397336390499285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0030426519995,
        "longitude": -94.4873194135057
      }
    },
    {
      "number": 57752,
      "class": "Bus",
      "name": "KANSAS CITY 24 1",
      "init": {
        "Vr": 0.6350977472575091,
        "Vi": -0.8128143977429715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0142309785597,
        "longitude": -94.4844957334298
      }
    },
    {
      "number": 57753,
      "class": "Bus",
      "name": "KANSAS CITY 24 2",
      "init": {
        "Vr": 0.6035188497175863,
        "Vi": -0.8384426873418775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0142309785597,
        "longitude": -94.4844957334298
      }
    },
    {
      "number": 57754,
      "class": "Bus",
      "name": "KANSAS CITY 24 3",
      "init": {
        "Vr": 0.6165920666042229,
        "Vi": -0.8278329379261034
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0142309785597,
        "longitude": -94.4844957334298
      }
    },
    {
      "number": 57755,
      "class": "Bus",
      "name": "KANSAS CITY 24 4",
      "init": {
        "Vr": 0.6165920666042228,
        "Vi": -0.8278329379261034
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0142309785597,
        "longitude": -94.4844957334298
      }
    },
    {
      "number": 57756,
      "class": "Bus",
      "name": "KANSAS CITY 24 5",
      "init": {
        "Vr": 0.634811791684895,
        "Vi": -0.8129004980324194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0142309785597,
        "longitude": -94.4844957334298
      }
    },
    {
      "number": 57757,
      "class": "Bus",
      "name": "KANSAS CITY 25 1",
      "init": {
        "Vr": 0.6136481901173889,
        "Vi": -0.8387108272420133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.059810929372,
        "longitude": -94.3844321460464
      }
    },
    {
      "number": 57758,
      "class": "Bus",
      "name": "KANSAS CITY 25 2",
      "init": {
        "Vr": 0.5893989584960402,
        "Vi": -0.849299215427002
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.059810929372,
        "longitude": -94.3844321460464
      }
    },
    {
      "number": 57759,
      "class": "Bus",
      "name": "KANSAS CITY 25 3",
      "init": {
        "Vr": 0.6120452675410609,
        "Vi": -0.8394107407611038
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.059810929372,
        "longitude": -94.3844321460464
      }
    },
    {
      "number": 57760,
      "class": "Bus",
      "name": "KANSAS CITY 25 4",
      "init": {
        "Vr": 0.6120452675410608,
        "Vi": -0.8394107407611037
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.059810929372,
        "longitude": -94.3844321460464
      }
    },
    {
      "number": 57761,
      "class": "Bus",
      "name": "KANSAS CITY 25 5",
      "init": {
        "Vr": 0.6139182109648142,
        "Vi": -0.8386364648767065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.059810929372,
        "longitude": -94.3844321460464
      }
    },
    {
      "number": 57762,
      "class": "Bus",
      "name": "KANSAS CITY 25 7",
      "init": {
        "Vr": 0.6136481901173889,
        "Vi": -0.8387108272420133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.059810929372,
        "longitude": -94.3844321460464
      }
    },
    {
      "number": 57763,
      "class": "Bus",
      "name": "KANSAS CITY 26 1",
      "init": {
        "Vr": 0.632526981935486,
        "Vi": -0.8085274470888896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9203495258649,
        "longitude": -94.4643254605422
      }
    },
    {
      "number": 57764,
      "class": "Bus",
      "name": "KANSAS CITY 26 2",
      "init": {
        "Vr": 0.6320514824247988,
        "Vi": -0.8085661708764105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9203495258649,
        "longitude": -94.4643254605422
      }
    },
    {
      "number": 57765,
      "class": "Bus",
      "name": "KANSAS CITY 27 1",
      "init": {
        "Vr": 0.6838248881319188,
        "Vi": -0.790180563164948
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9437536337003,
        "longitude": -94.5119575770893
      }
    },
    {
      "number": 57766,
      "class": "Bus",
      "name": "KANSAS CITY 27 2",
      "init": {
        "Vr": 0.6480690025774112,
        "Vi": -0.8188567262282476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9437536337003,
        "longitude": -94.5119575770893
      }
    },
    {
      "number": 57767,
      "class": "Bus",
      "name": "KANSAS CITY 27 3",
      "init": {
        "Vr": 0.5991929464707983,
        "Vi": -0.8454775370159042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9437536337003,
        "longitude": -94.5119575770893
      }
    },
    {
      "number": 57768,
      "class": "Bus",
      "name": "KANSAS CITY 27 4",
      "init": {
        "Vr": 0.5643516793888473,
        "Vi": -0.8644541659445709
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9437536337003,
        "longitude": -94.5119575770893
      }
    },
    {
      "number": 57769,
      "class": "Bus",
      "name": "KANSAS CITY 27 5",
      "init": {
        "Vr": 0.5643516793888474,
        "Vi": -0.8644541659445708
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9437536337003,
        "longitude": -94.5119575770893
      }
    },
    {
      "number": 57770,
      "class": "Bus",
      "name": "KANSAS CITY 27 6",
      "init": {
        "Vr": 0.6860359507567325,
        "Vi": -0.788278858363771
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9437536337003,
        "longitude": -94.5119575770893
      }
    },
    {
      "number": 57771,
      "class": "Bus",
      "name": "KANSAS CITY 27 8",
      "init": {
        "Vr": 0.6453922939831798,
        "Vi": -0.8182897129445442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9437536337003,
        "longitude": -94.5119575770893
      }
    },
    {
      "number": 57772,
      "class": "Bus",
      "name": "KANSAS CITY 28 1",
      "init": {
        "Vr": 0.628563359723789,
        "Vi": -0.8171474665564638
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.966218073867,
        "longitude": -94.6020321808833
      }
    },
    {
      "number": 57773,
      "class": "Bus",
      "name": "KANSAS CITY 28 2",
      "init": {
        "Vr": 0.5969783937771687,
        "Vi": -0.8487676568527422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.966218073867,
        "longitude": -94.6020321808833
      }
    },
    {
      "number": 57774,
      "class": "Bus",
      "name": "KANSAS CITY 28 3",
      "init": {
        "Vr": 0.5854117213852786,
        "Vi": -0.860347228448202
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.966218073867,
        "longitude": -94.6020321808833
      }
    },
    {
      "number": 57775,
      "class": "Bus",
      "name": "KANSAS CITY 28 4",
      "init": {
        "Vr": 0.5854117213852786,
        "Vi": -0.860347228448202
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.966218073867,
        "longitude": -94.6020321808833
      }
    },
    {
      "number": 57776,
      "class": "Bus",
      "name": "KANSAS CITY 28 5",
      "init": {
        "Vr": 0.6280338890236357,
        "Vi": -0.8172738852993986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.966218073867,
        "longitude": -94.6020321808833
      }
    },
    {
      "number": 57777,
      "class": "Bus",
      "name": "KANSAS CITY 28 7",
      "init": {
        "Vr": 0.6293802331759422,
        "Vi": -0.8168717520205266
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.966218073867,
        "longitude": -94.6020321808833
      }
    },
    {
      "number": 57778,
      "class": "Bus",
      "name": "KANSAS CITY 29 1",
      "init": {
        "Vr": 0.6298907846166941,
        "Vi": -0.808413868835373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9573896569251,
        "longitude": -94.4194934496973
      }
    },
    {
      "number": 57779,
      "class": "Bus",
      "name": "KANSAS CITY 29 2",
      "init": {
        "Vr": 0.6099892567798754,
        "Vi": -0.8477581392034081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9573896569251,
        "longitude": -94.4194934496973
      }
    },
    {
      "number": 57780,
      "class": "Bus",
      "name": "KANSAS CITY 29 3",
      "init": {
        "Vr": 0.6292189995776716,
        "Vi": -0.8083817009426635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9573896569251,
        "longitude": -94.4194934496973
      }
    },
    {
      "number": 57781,
      "class": "Bus",
      "name": "KANSAS CITY 30 1",
      "init": {
        "Vr": 0.5944338019091565,
        "Vi": -0.8457040527932227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9562174168113,
        "longitude": -94.4787964154242
      }
    },
    {
      "number": 57782,
      "class": "Bus",
      "name": "KANSAS CITY 30 2",
      "init": {
        "Vr": 0.5947744870984895,
        "Vi": -0.845715261151816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9562174168113,
        "longitude": -94.4787964154242
      }
    },
    {
      "number": 57783,
      "class": "Bus",
      "name": "KANSAS CITY 31 1",
      "init": {
        "Vr": 0.6025527964342176,
        "Vi": -0.8408923455370569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9096891470281,
        "longitude": -94.479216887909
      }
    },
    {
      "number": 57784,
      "class": "Bus",
      "name": "KANSAS CITY 32 1",
      "init": {
        "Vr": 0.6155012172332147,
        "Vi": -0.8384741905186078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1014680109126,
        "longitude": -94.4175623965013
      }
    },
    {
      "number": 57785,
      "class": "Bus",
      "name": "KANSAS CITY 33 1",
      "init": {
        "Vr": 0.6113827438686145,
        "Vi": -0.8402749456283144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0972786107641,
        "longitude": -94.4655716261733
      }
    },
    {
      "number": 57786,
      "class": "Bus",
      "name": "KANSAS CITY 33 2",
      "init": {
        "Vr": 0.6116001122798939,
        "Vi": -0.8402239186207523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0972786107641,
        "longitude": -94.4655716261733
      }
    },
    {
      "number": 57787,
      "class": "Bus",
      "name": "KANSAS CITY 34 1",
      "init": {
        "Vr": 0.6302574268668025,
        "Vi": -0.8185153380206543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0297322963847,
        "longitude": -94.5898057207913
      }
    },
    {
      "number": 57788,
      "class": "Bus",
