      "name": "KANSAS CITY 34 2",
      "init": {
        "Vr": 0.5992550848676953,
        "Vi": -0.8360354098759633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0297322963847,
        "longitude": -94.5898057207913
      }
    },
    {
      "number": 57789,
      "class": "Bus",
      "name": "KANSAS CITY 34 3",
      "init": {
        "Vr": 0.5734328529495412,
        "Vi": -0.850628093319475
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0297322963847,
        "longitude": -94.5898057207913
      }
    },
    {
      "number": 57790,
      "class": "Bus",
      "name": "KANSAS CITY 34 4",
      "init": {
        "Vr": 0.5734328529495408,
        "Vi": -0.8506280933194751
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0297322963847,
        "longitude": -94.5898057207913
      }
    },
    {
      "number": 57791,
      "class": "Bus",
      "name": "KANSAS CITY 34 5",
      "init": {
        "Vr": 0.6297793046685689,
        "Vi": -0.8185724228110041
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0297322963847,
        "longitude": -94.5898057207913
      }
    },
    {
      "number": 57792,
      "class": "Bus",
      "name": "KANSAS CITY 35 1",
      "init": {
        "Vr": 0.602731594634156,
        "Vi": -0.8429954209061642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9930210995353,
        "longitude": -94.4546593557637
      }
    },
    {
      "number": 57793,
      "class": "Bus",
      "name": "KANSAS CITY 36 1",
      "init": {
        "Vr": 0.6094217377066652,
        "Vi": -0.8407919620606832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1415508925595,
        "longitude": -94.5011309426659
      }
    },
    {
      "number": 57794,
      "class": "Bus",
      "name": "KANSAS CITY 37 1",
      "init": {
        "Vr": 0.6387593608012461,
        "Vi": -0.8156845604702003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0802662802442,
        "longitude": -94.5335017153262
      }
    },
    {
      "number": 57795,
      "class": "Bus",
      "name": "KANSAS CITY 38 1",
      "init": {
        "Vr": 0.6365504647124515,
        "Vi": -0.817006420090838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1570262155181,
        "longitude": -94.5564549059867
      }
    },
    {
      "number": 57796,
      "class": "Bus",
      "name": "KANSAS CITY 38 2",
      "init": {
        "Vr": 0.6088362596763535,
        "Vi": -0.8443761724576665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1570262155181,
        "longitude": -94.5564549059867
      }
    },
    {
      "number": 57797,
      "class": "Bus",
      "name": "KANSAS CITY 38 3",
      "init": {
        "Vr": 0.613163995404827,
        "Vi": -0.8401022251155397
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1570262155181,
        "longitude": -94.5564549059867
      }
    },
    {
      "number": 57798,
      "class": "Bus",
      "name": "KANSAS CITY 38 4",
      "init": {
        "Vr": 0.6131639954048269,
        "Vi": -0.8401022251155397
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1570262155181,
        "longitude": -94.5564549059867
      }
    },
    {
      "number": 57799,
      "class": "Bus",
      "name": "KANSAS CITY 38 5",
      "init": {
        "Vr": 0.635960219156389,
        "Vi": -0.8170647011042466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1570262155181,
        "longitude": -94.5564549059867
      }
    },
    {
      "number": 57800,
      "class": "Bus",
      "name": "KANSAS CITY 39 1",
      "init": {
        "Vr": 0.5970612076363019,
        "Vi": -0.8412591081713456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0050888011741,
        "longitude": -94.547963424506
      }
    },
    {
      "number": 57801,
      "class": "Bus",
      "name": "KANSAS CITY 40 1",
      "init": {
        "Vr": 0.6089526771273963,
        "Vi": -0.8406501552591374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1470485522724,
        "longitude": -94.4819896704443
      }
    },
    {
      "number": 57802,
      "class": "Bus",
      "name": "KANSAS CITY 40 2",
      "init": {
        "Vr": 0.6087873354519446,
        "Vi": -0.8406626552065896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1470485522724,
        "longitude": -94.4819896704443
      }
    },
    {
      "number": 57803,
      "class": "Bus",
      "name": "KANSAS CITY 41 1",
      "init": {
        "Vr": 0.5954962570066916,
        "Vi": -0.8358228499332839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0562014273225,
        "longitude": -94.5610611896316
      }
    },
    {
      "number": 57804,
      "class": "Bus",
      "name": "KANSAS CITY 42 1",
      "init": {
        "Vr": 0.5985597525348479,
        "Vi": -0.8370699599768043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0688905855666,
        "longitude": -94.5234117187225
      }
    },
    {
      "number": 57805,
      "class": "Bus",
      "name": "KANSAS CITY 42 2",
      "init": {
        "Vr": 0.5983197879053526,
        "Vi": -0.8371160172031649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0688905855666,
        "longitude": -94.5234117187225
      }
    },
    {
      "number": 57806,
      "class": "Bus",
      "name": "KANSAS CITY 43 1",
      "init": {
        "Vr": 0.6429276658006088,
        "Vi": -0.8141068689537316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1129689547303,
        "longitude": -94.5101867814612
      }
    },
    {
      "number": 57807,
      "class": "Bus",
      "name": "KANSAS CITY 43 2",
      "init": {
        "Vr": 0.6038241232290371,
        "Vi": -0.8356923511988527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1129689547303,
        "longitude": -94.5101867814612
      }
    },
    {
      "number": 57808,
      "class": "Bus",
      "name": "KANSAS CITY 43 3",
      "init": {
        "Vr": 0.6113560287465674,
        "Vi": -0.8315346763534159
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1129689547303,
        "longitude": -94.5101867814612
      }
    },
    {
      "number": 57809,
      "class": "Bus",
      "name": "KANSAS CITY 43 4",
      "init": {
        "Vr": 0.6113560287465674,
        "Vi": -0.8315346763534159
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1129689547303,
        "longitude": -94.5101867814612
      }
    },
    {
      "number": 57810,
      "class": "Bus",
      "name": "KANSAS CITY 43 5",
      "init": {
        "Vr": 0.6425064331705234,
        "Vi": -0.8140972610080525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1129689547303,
        "longitude": -94.5101867814612
      }
    },
    {
      "number": 57811,
      "class": "Bus",
      "name": "KANSAS CITY 44 1",
      "init": {
        "Vr": 0.5965646077969428,
        "Vi": -0.8374900519611961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0262270263587,
        "longitude": -94.5561740316896
      }
    },
    {
      "number": 57812,
      "class": "Bus",
      "name": "KANSAS CITY 44 2",
      "init": {
        "Vr": 0.5963516036539016,
        "Vi": -0.8374510426717309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0262270263587,
        "longitude": -94.5561740316896
      }
    },
    {
      "number": 57813,
      "class": "Bus",
      "name": "KANSAS CITY 45 1",
      "init": {
        "Vr": 0.6038080577508865,
        "Vi": -0.8381475634869966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0811239905179,
        "longitude": -94.5057157518862
      }
    },
    {
      "number": 57814,
      "class": "Bus",
      "name": "KANSAS CITY 45 2",
      "init": {
        "Vr": 0.603530308605232,
        "Vi": -0.8381925187088458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0811239905179,
        "longitude": -94.5057157518862
      }
    },
    {
      "number": 57815,
      "class": "Bus",
      "name": "KANSAS CITY 46 1",
      "init": {
        "Vr": 0.588938174867542,
        "Vi": -0.8457093545770153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8848884855632,
        "longitude": -94.6174366345356
      }
    },
    {
      "number": 57816,
      "class": "Bus",
      "name": "KANSAS CITY 47 1",
      "init": {
        "Vr": 0.5960531411557091,
        "Vi": -0.8460634226657158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0526086283498,
        "longitude": -94.6015768824887
      }
    },
    {
      "number": 57817,
      "class": "Bus",
      "name": "KANSAS CITY 48 1",
      "init": {
        "Vr": 0.5940611379353711,
        "Vi": -0.8432521975585789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9593901814033,
        "longitude": -94.5254539761248
      }
    },
    {
      "number": 57818,
      "class": "Bus",
      "name": "KANSAS CITY 49 1",
      "init": {
        "Vr": 0.595575686472805,
        "Vi": -0.840095260059054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0226895953619,
        "longitude": -94.5324675722315
      }
    },
    {
      "number": 57819,
      "class": "Bus",
      "name": "KANSAS CITY 50 1",
      "init": {
        "Vr": 0.5937626608334907,
        "Vi": -0.8448636238722133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9558460821997,
        "longitude": -94.5587546433018
      }
    },
    {
      "number": 57820,
      "class": "Bus",
      "name": "KANSAS CITY 51 1",
      "init": {
        "Vr": 0.6388746440996632,
        "Vi": -0.8104494449417492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8385767457769,
        "longitude": -94.4943950197145
      }
    },
    {
      "number": 57821,
      "class": "Bus",
      "name": "KANSAS CITY 51 2",
      "init": {
        "Vr": 0.6078221057002929,
        "Vi": -0.8502315970296814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8385767457769,
        "longitude": -94.4943950197145
      }
    },
    {
      "number": 57822,
      "class": "Bus",
      "name": "KANSAS CITY 51 3",
      "init": {
        "Vr": 0.6395504359259296,
        "Vi": -0.810539759723102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8385767457769,
        "longitude": -94.4943950197145
      }
    },
    {
      "number": 57823,
      "class": "Bus",
      "name": "KANSAS CITY 52 1",
      "init": {
        "Vr": 0.6350978412667038,
        "Vi": -0.8144913236775245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9139289993044,
        "longitude": -94.533559876343
      }
    },
    {
      "number": 57824,
      "class": "Bus",
      "name": "KANSAS CITY 52 2",
      "init": {
        "Vr": 0.599317412363856,
        "Vi": -0.848059353327049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9139289993044,
        "longitude": -94.533559876343
      }
    },
    {
      "number": 57825,
      "class": "Bus",
      "name": "KANSAS CITY 52 3",
      "init": {
        "Vr": 0.6357270688436082,
        "Vi": -0.8146390755633802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9139289993044,
        "longitude": -94.533559876343
      }
    },
    {
      "number": 57826,
      "class": "Bus",
      "name": "KANSAS CITY 53 1",
      "init": {
        "Vr": 0.6032939067335474,
        "Vi": -0.8467301470630099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1094373993676,
        "longitude": -94.5640646846469
      }
    },
    {
      "number": 57827,
      "class": "Bus",
      "name": "KANSAS CITY 54 1",
      "init": {
        "Vr": 0.5951222525662729,
        "Vi": -0.8441470432478421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8282798291297,
        "longitude": -94.5916961196106
      }
    },
    {
      "number": 57828,
      "class": "Bus",
      "name": "KANSAS CITY 55 1",
      "init": {
        "Vr": 0.5976763649968531,
        "Vi": -0.8407606018044521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9820135534335,
        "longitude": -94.5328436560589
      }
    },
    {
      "number": 57829,
      "class": "Bus",
      "name": "KANSAS CITY 56 1",
      "init": {
        "Vr": 0.5912886192293028,
        "Vi": -0.8484136101939888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9852015601458,
        "longitude": -94.6111572173173
      }
    },
    {
      "number": 57830,
      "class": "Bus",
      "name": "KANSAS CITY 56 2",
      "init": {
        "Vr": 0.5916216033718878,
        "Vi": -0.8483482116088044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9852015601458,
        "longitude": -94.6111572173173
      }
    },
    {
      "number": 57831,
      "class": "Bus",
      "name": "KANSAS CITY 57 1",
      "init": {
        "Vr": 0.6325034227436493,
        "Vi": -0.8136059350436718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8832726439535,
        "longitude": -94.5870980494895
      }
    },
    {
      "number": 57832,
      "class": "Bus",
      "name": "KANSAS CITY 57 2",
      "init": {
        "Vr": 0.5920524420869531,
        "Vi": -0.8429324907256984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8832726439535,
        "longitude": -94.5870980494895
      }
    },
    {
      "number": 57833,
      "class": "Bus",
      "name": "KANSAS CITY 57 3",
      "init": {
        "Vr": 0.6330179462408809,
        "Vi": -0.8133836720995342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8832726439535,
        "longitude": -94.5870980494895
      }
    },
    {
      "number": 57834,
      "class": "Bus",
      "name": "KANSAS CITY 58 1",
      "init": {
        "Vr": 0.6307788991972296,
        "Vi": -0.818717756324749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0040898319699,
        "longitude": -94.5741631422589
      }
    },
    {
      "number": 57835,
      "class": "Bus",
      "name": "KANSAS CITY 58 2",
      "init": {
        "Vr": 0.598798855461744,
        "Vi": -0.841386374551003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0040898319699,
        "longitude": -94.5741631422589
      }
    },
    {
      "number": 57836,
      "class": "Bus",
      "name": "KANSAS CITY 58 3",
      "init": {
        "Vr": 0.6304107941769043,
        "Vi": -0.8188168527961842
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0040898319699,
        "longitude": -94.5741631422589
      }
    },
    {
      "number": 57837,
      "class": "Bus",
      "name": "KANSAS CITY 59 1",
      "init": {
        "Vr": 0.6277834415380198,
        "Vi": -0.8141632656763887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9749563324548,
        "longitude": -94.6901858584649
      }
    },
    {
      "number": 57838,
      "class": "Bus",
      "name": "KANSAS CITY 59 2",
      "init": {
        "Vr": 0.593965120088298,
        "Vi": -0.8416153187258271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9749563324548,
        "longitude": -94.6901858584649
      }
    },
    {
      "number": 57839,
      "class": "Bus",
      "name": "KANSAS CITY 59 3",
      "init": {
        "Vr": 0.6275760180578607,
        "Vi": -0.8141948591014493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9749563324548,
        "longitude": -94.6901858584649
      }
    },
    {
      "number": 57840,
      "class": "Bus",
      "name": "KANSAS CITY 60 1",
      "init": {
        "Vr": 0.5895654666164158,
        "Vi": -0.8493337385053561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8828509563275,
        "longitude": -94.6507905518073
      }
    },
    {
      "number": 57841,
      "class": "Bus",
      "name": "KANSAS CITY 60 2",
      "init": {
        "Vr": 0.5893662395541541,
        "Vi": -0.8493541594727854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8828509563275,
        "longitude": -94.6507905518073
      }
    },
    {
      "number": 57842,
      "class": "Bus",
      "name": "LEES SUMMIT 3 1",
      "init": {
        "Vr": 0.6126197117902189,
        "Vi": -0.8343782873781962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8268794985378,
        "longitude": -94.258074920674
      }
    },
    {
      "number": 57843,
      "class": "Bus",
      "name": "LEES SUMMIT 4 1",
      "init": {
        "Vr": 0.6168481161996187,
        "Vi": -0.8346292547757893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9116078771655,
        "longitude": -94.2918769871203
      }
    },
    {
      "number": 57844,
      "class": "Bus",
      "name": "LEES SUMMIT 5 1",
      "init": {
        "Vr": 0.6109192510035253,
        "Vi": -0.8303480823976422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8440289571489,
        "longitude": -94.3234158401138
      }
    },
    {
      "number": 57845,
      "class": "Bus",
      "name": "LEES SUMMIT 6 1",
      "init": {
        "Vr": 0.6128771567186396,
        "Vi": -0.8336890029777619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7998343911603,
        "longitude": -94.2347220893954
      }
    },
    {
      "number": 57846,
      "class": "Bus",
      "name": "LEES SUMMIT 6 2",
      "init": {
        "Vr": 0.6126829055274783,
        "Vi": -0.8336961619529161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7998343911603,
        "longitude": -94.2347220893954
      }
    },
    {
      "number": 57847,
      "class": "Bus",
      "name": "LEES SUMMIT 7 1",
      "init": {
        "Vr": 0.6076881495001322,
        "Vi": -0.8315792126893149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9801499227918,
        "longitude": -94.3458437693194
      }
    },
    {
      "number": 57848,
      "class": "Bus",
      "name": "LEES SUMMIT 8 1",
      "init": {
        "Vr": 0.6157854281368058,
        "Vi": -0.8318442137068557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8904656223003,
        "longitude": -94.3572175100527
      }
    },
    {
      "number": 57849,
      "class": "Bus",
      "name": "LEES SUMMIT 9 1",
      "init": {
        "Vr": 0.6078701827184283,
        "Vi": -0.8346297313372657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.018168079271,
        "longitude": -94.3360807967648
      }
    },
    {
      "number": 57850,
      "class": "Bus",
      "name": "LEES SUMMIT 10 1",
      "init": {
        "Vr": 0.6073070772029288,
        "Vi": -0.8388705005518974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9460461373239,
        "longitude": -94.3770405348066
      }
    },
    {
      "number": 57851,
      "class": "Bus",
      "name": "LEES SUMMIT 10 2",
      "init": {
        "Vr": 0.6071272711139095,
        "Vi": -0.8389015634786975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9460461373239,
        "longitude": -94.3770405348066
      }
    },
    {
      "number": 57852,
      "class": "Bus",
      "name": "LEES SUMMIT 11 1",
      "init": {
        "Vr": 0.6157628135557932,
        "Vi": -0.8301562169223455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8751580167086,
        "longitude": -94.3314592958952
      }
    },
    {
      "number": 57853,
      "class": "Bus",
      "name": "LEES SUMMIT 12 1",
      "init": {
        "Vr": 0.6388468756594518,
        "Vi": -0.8119864920518561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9061265185074,
        "longitude": -94.3531872266875
      }
    },
    {
      "number": 57854,
      "class": "Bus",
      "name": "LEES SUMMIT 12 2",
      "init": {
        "Vr": 0.6197070210234187,
        "Vi": -0.8311519153234712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9061265185074,
        "longitude": -94.3531872266875
      }
    },
    {
      "number": 57855,
      "class": "Bus",
      "name": "LEES SUMMIT 12 3",
      "init": {
        "Vr": 0.6381645224379185,
        "Vi": -0.8119387594136058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9061265185074,
        "longitude": -94.3531872266875
      }
    },
    {
      "number": 57856,
      "class": "Bus",
      "name": "LEES SUMMIT 13 1",
      "init": {
        "Vr": 0.61658407010553,
        "Vi": -0.8310673367359792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9117023422411,
        "longitude": -94.3372601695667
      }
    },
    {
      "number": 57857,
      "class": "Bus",
      "name": "LEES SUMMIT 14 1",
      "init": {
        "Vr": 0.6022450761100709,
        "Vi": -0.8426725214826387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8656659361744,
        "longitude": -94.4614532597442
      }
    },
    {
      "number": 57858,
      "class": "Bus",
      "name": "LEES SUMMIT 15 1",
      "init": {
        "Vr": 0.6135442839329186,
        "Vi": -0.8334239997231677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9051109111119,
        "longitude": -94.3750439332342
      }
    },
    {
      "number": 57859,
      "class": "Bus",
      "name": "LEES SUMMIT 15 2",
      "init": {
        "Vr": 0.6137542423181677,
        "Vi": -0.8334090731626093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9051109111119,
        "longitude": -94.3750439332342
      }
    },
    {
      "number": 57860,
      "class": "Bus",
      "name": "LEES SUMMIT 16 1",
      "init": {
        "Vr": 0.6068193886165909,
        "Vi": -0.8423133927938264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9494036851242,
        "longitude": -94.3973924813935
      }
    },
    {
      "number": 57861,
      "class": "Bus",
      "name": "LEES SUMMIT 16 2",
      "init": {
        "Vr": 0.6065488548929867,
        "Vi": -0.8423014858770961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9494036851242,
        "longitude": -94.3973924813935
      }
    },
    {
      "number": 57862,
      "class": "Bus",
      "name": "LEES SUMMIT 17 1",
      "init": {
        "Vr": 0.6034156935829935,
        "Vi": -0.8467679911694617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8473756280718,
        "longitude": -94.4740469090189
      }
    },
    {
      "number": 57863,
      "class": "Bus",
      "name": "OAK GROVE 4 1",
      "init": {
        "Vr": 0.6171542832001661,
        "Vi": -0.8365761478458574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.969334173126,
        "longitude": -94.1447910761858
      }
    },
    {
      "number": 57864,
      "class": "Bus",
      "name": "OAK GROVE 4 2",
      "init": {
        "Vr": 0.6170159524946216,
        "Vi": -0.8365976854579862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.969334173126,
        "longitude": -94.1447910761858
      }
    },
    {
      "number": 57865,
      "class": "Bus",
      "name": "OAK GROVE 5 1",
      "init": {
        "Vr": 0.6400537463336404,
        "Vi": -0.8183172981346261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9661083371432,
        "longitude": -94.0631095741913
      }
    },
    {
      "number": 57866,
      "class": "Bus",
      "name": "OAK GROVE 5 2",
      "init": {
        "Vr": 0.6123022080116362,
        "Vi": -0.8351169581905994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9661083371432,
        "longitude": -94.0631095741913
      }
    },
    {
      "number": 57867,
      "class": "Bus",
      "name": "OAK GROVE 5 3",
      "init": {
        "Vr": 0.5511859841236276,
        "Vi": -0.866505889118486
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9661083371432,
        "longitude": -94.0631095741913
      }
    },
    {
      "number": 57868,
      "class": "Bus",
      "name": "OAK GROVE 5 4",
      "init": {
        "Vr": 0.605858957785327,
        "Vi": -0.8402975079726731
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9661083371432,
        "longitude": -94.0631095741913
      }
    },
    {
      "number": 57869,
      "class": "Bus",
      "name": "OAK GROVE 5 5",
      "init": {
        "Vr": 0.6404595960104305,
        "Vi": -0.8181817025504488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9661083371432,
        "longitude": -94.0631095741913
      }
    },
    {
      "number": 57870,
      "class": "Bus",
      "name": "CARL JUNCTION 1 1",
      "init": {
        "Vr": 0.7920854434903994,
        "Vi": -0.6724919109886873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3163195406038,
        "longitude": -94.5628849192815
      }
    },
    {
      "number": 57871,
      "class": "Bus",
      "name": "CARL JUNCTION 1 2",
      "init": {
        "Vr": 0.7919488747250398,
        "Vi": -0.6725052552312669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3163195406038,
        "longitude": -94.5628849192815
      }
    },
    {
      "number": 57872,
      "class": "Bus",
      "name": "CARL JUNCTION 2 1",
      "init": {
        "Vr": 0.7795326160370982,
        "Vi": -0.6712165307383862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2208171909381,
        "longitude": -94.5695226937724
      }
    },
    {
      "number": 57873,
      "class": "Bus",
      "name": "CARL JUNCTION 2 2",
      "init": {
        "Vr": 0.7796513753259533,
        "Vi": -0.6711707412278485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2208171909381,
        "longitude": -94.5695226937724
      }
    },
    {
      "number": 57874,
      "class": "Bus",
      "name": "CARL JUNCTION 3 1",
      "init": {
        "Vr": 0.776917921214024,
        "Vi": -0.669942602883952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2060445897762,
        "longitude": -94.5389828856032
      }
    },
    {
      "number": 57875,
      "class": "Bus",
      "name": "CARTHAGE 20 1",
      "init": {
        "Vr": 0.7933056550635212,
        "Vi": -0.6664398105974043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3120843749961,
        "longitude": -94.2663819142564
      }
    },
    {
      "number": 57876,
      "class": "Bus",
      "name": "CARTHAGE 20 2",
      "init": {
        "Vr": 0.7721308571907997,
        "Vi": -0.6835391430819473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3120843749961,
        "longitude": -94.2663819142564
      }
    },
    {
      "number": 57877,
      "class": "Bus",
      "name": "CARTHAGE 20 3",
      "init": {
        "Vr": 0.746937076457726,
        "Vi": -0.7038839339194076
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3120843749961,
        "longitude": -94.2663819142564
      }
    },
    {
      "number": 57878,
      "class": "Bus",
      "name": "CARTHAGE 20 4",
      "init": {
        "Vr": 0.7469370764577259,
        "Vi": -0.7038839339194074
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3120843749961,
        "longitude": -94.2663819142564
      }
    },
    {
      "number": 57879,
      "class": "Bus",
      "name": "CARTHAGE 20 5",
      "init": {
        "Vr": 0.7936768734190087,
        "Vi": -0.6662566526847925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3120843749961,
        "longitude": -94.2663819142564
      }
    },
    {
      "number": 57880,
      "class": "Bus",
      "name": "CARTHAGE 21 1",
      "init": {
        "Vr": 0.7987231674085196,
        "Vi": -0.6588705627631948
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1158163872091,
        "longitude": -94.2557608014961
      }
    },
    {
      "number": 57881,
      "class": "Bus",
      "name": "CARTHAGE 21 2",
      "init": {
        "Vr": 0.777293839954448,
        "Vi": -0.6864399877922072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1158163872091,
        "longitude": -94.2557608014961
      }
    },
    {
      "number": 57882,
      "class": "Bus",
      "name": "CARTHAGE 21 3",
      "init": {
        "Vr": 0.7990293778911867,
        "Vi": -0.6589119976254155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1158163872091,
        "longitude": -94.2557608014961
      }
    },
    {
      "number": 57883,
      "class": "Bus",
      "name": "CARTHAGE 22 1",
      "init": {
        "Vr": 0.7703909343888374,
        "Vi": -0.6830692634211699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2012264912852,
        "longitude": -94.3157952539087
      }
    },
    {
      "number": 57884,
      "class": "Bus",
      "name": "CARTHAGE 23 1",
      "init": {
        "Vr": 0.7724866408459216,
        "Vi": -0.6843919905589394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1410255706593,
        "longitude": -94.2740677527258
      }
    },
    {
      "number": 57885,
      "class": "Bus",
      "name": "DIAMOND 1 1",
      "init": {
        "Vr": 0.7815679326118576,
        "Vi": -0.683611635634766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0258427813422,
        "longitude": -94.2866227050983
      }
    },
    {
      "number": 57886,
      "class": "Bus",
      "name": "DIAMOND 2 1",
      "init": {
        "Vr": 0.7848736567811359,
        "Vi": -0.6812982946975609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9908515741735,
        "longitude": -94.3879547332752
      }
    },
    {
      "number": 57887,
      "class": "Bus",
      "name": "DIAMOND 2 2",
      "init": {
        "Vr": 0.7849059042601692,
        "Vi": -0.68127858681726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9908515741735,
        "longitude": -94.3879547332752
      }
    },
    {
      "number": 57888,
      "class": "Bus",
      "name": "JOPLIN 1 1",
      "init": {
        "Vr": 0.8113649597151884,
        "Vi": -0.6427520992712846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1787896933176,
        "longitude": -94.450404702831
      }
    },
    {
      "number": 57889,
      "class": "Bus",
      "name": "JOPLIN 1 2",
      "init": {
        "Vr": 0.7782448800883333,
        "Vi": -0.666698552800427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1787896933176,
        "longitude": -94.450404702831
      }
    },
    {
      "number": 57890,
      "class": "Bus",
      "name": "JOPLIN 1 3",
      "init": {
        "Vr": 0.7335038344868844,
        "Vi": -0.6990471870193207
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1787896933176,
        "longitude": -94.450404702831
      }
    },
    {
      "number": 57891,
      "class": "Bus",
      "name": "JOPLIN 1 4",
      "init": {
        "Vr": 0.7335038344868842,
        "Vi": -0.6990471870193206
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1787896933176,
        "longitude": -94.450404702831
      }
    },
    {
      "number": 57892,
      "class": "Bus",
      "name": "JOPLIN 1 5",
      "init": {
        "Vr": 0.8117299992100049,
        "Vi": -0.6425993184156376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1787896933176,
        "longitude": -94.450404702831
      }
    },
    {
      "number": 57893,
      "class": "Bus",
      "name": "JOPLIN 1 7",
      "init": {
        "Vr": 0.8113649597151884,
        "Vi": -0.6427520992712846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1787896933176,
        "longitude": -94.450404702831
      }
    },
    {
      "number": 57894,
      "class": "Bus",
      "name": "JOPLIN 2 1",
      "init": {
        "Vr": 0.8183612404972882,
        "Vi": -0.6408725358040679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0567770306154,
        "longitude": -94.4782356281385
      }
    },
    {
      "number": 57895,
      "class": "Bus",
      "name": "JOPLIN 3 1",
      "init": {
        "Vr": 0.8082237691141014,
        "Vi": -0.644437223287786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1859788713571,
        "longitude": -94.514049290851
      }
    },
    {
      "number": 57896,
      "class": "Bus",
      "name": "JOPLIN 3 2",
      "init": {
        "Vr": 0.8079000798349131,
        "Vi": -0.6445490091279751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1859788713571,
        "longitude": -94.514049290851
      }
    },
    {
      "number": 57897,
      "class": "Bus",
      "name": "JOPLIN 4 1",
      "init": {
        "Vr": 0.7789047041059377,
        "Vi": -0.6717239302884994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0729368094584,
        "longitude": -94.4926321733489
      }
    },
    {
      "number": 57898,
      "class": "Bus",
      "name": "JOPLIN 5 1",
      "init": {
        "Vr": 0.8240825561774194,
        "Vi": -0.6307200121890468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9897794069623,
        "longitude": -94.6392786186986
      }
    },
    {
      "number": 57899,
      "class": "Bus",
      "name": "JOPLIN 5 2",
      "init": {
        "Vr": 0.8170967510429972,
        "Vi": -0.6392303640623189
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9897794069623,
        "longitude": -94.6392786186986
      }
    },
    {
      "number": 57900,
      "class": "Bus",
      "name": "JOPLIN 5 3",
      "init": {
        "Vr": 0.814755194151544,
        "Vi": -0.642082930327243
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9897794069623,
        "longitude": -94.6392786186986
      }
    },
    {
      "number": 57901,
      "class": "Bus",
      "name": "JOPLIN 5 4",
      "init": {
        "Vr": 0.814755194151544,
        "Vi": -0.6420829303272432
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9897794069623,
        "longitude": -94.6392786186986
      }
    },
    {
      "number": 57902,
      "class": "Bus",
      "name": "JOPLIN 5 5",
      "init": {
        "Vr": 0.8237712356891367,
        "Vi": -0.63086319635302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9897794069623,
        "longitude": -94.6392786186986
      }
    },
    {
      "number": 57903,
      "class": "Bus",
      "name": "JOPLIN 6 1",
      "init": {
        "Vr": 0.826303334457469,
        "Vi": -0.6318279698760633
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0270654442175,
        "longitude": -94.4826722672031
      }
    },
    {
      "number": 57904,
      "class": "Bus",
      "name": "JOPLIN 6 2",
      "init": {
        "Vr": 0.816175696797077,
        "Vi": -0.6453845908654058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0270654442175,
        "longitude": -94.4826722672031
      }
    },
    {
      "number": 57905,
      "class": "Bus",
      "name": "JOPLIN 6 3",
      "init": {
        "Vr": 0.7903420184669019,
        "Vi": -0.6778342485309944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0270654442175,
        "longitude": -94.4826722672031
      }
    },
    {
      "number": 57906,
      "class": "Bus",
      "name": "JOPLIN 6 4",
      "init": {
        "Vr": 0.8156264514460492,
        "Vi": -0.6458115529262016
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0270654442175,
        "longitude": -94.4826722672031
      }
    },
    {
      "number": 57907,
      "class": "Bus",
      "name": "JOPLIN 6 6",
      "init": {
        "Vr": 0.8156963677864877,
        "Vi": -0.6454400484472863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0270654442175,
        "longitude": -94.4826722672031
      }
    },
    {
      "number": 57908,
      "class": "Bus",
      "name": "JOPLIN 7 1",
      "init": {
        "Vr": 0.7754521674384519,
        "Vi": -0.6750203268699054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0461913667856,
        "longitude": -94.4479924751521
      }
    },
    {
      "number": 57909,
      "class": "Bus",
      "name": "JOPLIN 7 2",
      "init": {
        "Vr": 0.7750558097614606,
        "Vi": -0.6751005931176003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0461913667856,
        "longitude": -94.4479924751521
      }
    },
    {
      "number": 57910,
      "class": "Bus",
      "name": "SARCOXIE 1 1",
      "init": {
        "Vr": 0.7797519655513746,
        "Vi": -0.6848605840846512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1115021558031,
        "longitude": -94.1382605495446
      }
    },
    {
      "number": 57911,
      "class": "Bus",
      "name": "SARCOXIE 1 2",
      "init": {
        "Vr": 0.7796692130786989,
        "Vi": -0.6848978797546262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1115021558031,
        "longitude": -94.1382605495446
      }
    },
    {
      "number": 57912,
      "class": "Bus",
      "name": "SARCOXIE 2 1",
      "init": {
        "Vr": 0.7822444687381116,
        "Vi": -0.6841934537012154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1280192568402,
        "longitude": -94.0779207148947
      }
    },
    {
      "number": 57913,
      "class": "Bus",
      "name": "SARCOXIE 2 2",
      "init": {
        "Vr": 0.7821945785945471,
        "Vi": -0.6842142159405452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1280192568402,
        "longitude": -94.0779207148947
      }
    },
    {
      "number": 57914,
      "class": "Bus",
      "name": "WEBB CITY 1 1",
      "init": {
        "Vr": 0.7739394088078146,
        "Vi": -0.6705237011988728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2275802559091,
        "longitude": -94.5110872438999
      }
    },
    {
      "number": 57915,
      "class": "Bus",
      "name": "WEBB CITY 1 2",
      "init": {
        "Vr": 0.7737249625653818,
        "Vi": -0.6705476761943902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2275802559091,
        "longitude": -94.5110872438999
      }
    },
    {
      "number": 57916,
      "class": "Bus",
      "name": "WEBB CITY 2 1",
      "init": {
        "Vr": 0.7754167845524553,
        "Vi": -0.6671779442826785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1573487872229,
        "longitude": -94.4552403982021
      }
    },
    {
      "number": 57917,
      "class": "Bus",
      "name": "WEBB CITY 3 1",
      "init": {
        "Vr": 0.7798685402711596,
        "Vi": -0.6660343062224467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.159510518535,
        "longitude": -94.5249587309531
      }
    },
    {
      "number": 57918,
      "class": "Bus",
      "name": "BATES CITY 1",
      "init": {
        "Vr": 0.6069191035121796,
        "Vi": -0.8394764903165036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0398852533278,
        "longitude": -94.0329532076027
      }
    },
    {
      "number": 57919,
      "class": "Bus",
      "name": "CENTERVIEW 1",
      "init": {
        "Vr": 0.6228792827186749,
        "Vi": -0.8235001953714967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8042413246747,
        "longitude": -93.8713925304284
      }
    },
    {
      "number": 57920,
      "class": "Bus",
      "name": "CENTERVIEW 2",
      "init": {
        "Vr": 0.6228181309666287,
        "Vi": -0.823505319006864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8042413246747,
        "longitude": -93.8713925304284
      }
    },
    {
      "number": 57921,
      "class": "Bus",
      "name": "CONCORDIA 1 1",
      "init": {
        "Vr": 0.5931296803422377,
        "Vi": -0.8535175043548274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9438829655996,
        "longitude": -93.5855461246427
      }
    },
    {
      "number": 57922,
      "class": "Bus",
      "name": "CONCORDIA 2 1",
      "init": {
        "Vr": 0.5991207544574937,
        "Vi": -0.8481433724299658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8955697497895,
        "longitude": -93.550715003309
      }
    },
    {
      "number": 57923,
      "class": "Bus",
      "name": "CONCORDIA 3 1",
      "init": {
        "Vr": 0.5893231484960613,
        "Vi": -0.8538071517105144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0302349398087,
        "longitude": -93.5299395036179
      }
    },
    {
      "number": 57924,
      "class": "Bus",
      "name": "CONCORDIA 3 2",
      "init": {
        "Vr": 0.5892350871204497,
        "Vi": -0.8538193336555133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0302349398087,
        "longitude": -93.5299395036179
      }
    },
    {
      "number": 57925,
      "class": "Bus",
      "name": "GREEN RIDGE 1",
      "init": {
        "Vr": 0.6218851145443496,
        "Vi": -0.8306834704745285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5613746136092,
        "longitude": -93.3889480863657
      }
    },
    {
      "number": 57926,
      "class": "Bus",
      "name": "HOLDEN 8 1",
      "init": {
        "Vr": 0.6207507790053094,
        "Vi": -0.8236184910740078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7558555714438,
        "longitude": -94.0272726769046
      }
    },
    {
      "number": 57927,
      "class": "Bus",
      "name": "HOLDEN 8 2",
      "init": {
        "Vr": 0.6208395393640173,
        "Vi": -0.8236150066538092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7558555714438,
        "longitude": -94.0272726769046
      }
    },
    {
      "number": 57928,
      "class": "Bus",
      "name": "HOLDEN 9 1",
      "init": {
        "Vr": 0.6166884779263847,
        "Vi": -0.8233179161772918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6754994271493,
        "longitude": -94.0899196016057
      }
    },
    {
      "number": 57929,
      "class": "Bus",
      "name": "HOLDEN 10 1",
      "init": {
        "Vr": 0.6270787800366721,
        "Vi": -0.8211624991297813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7647344826982,
        "longitude": -93.9616331590908
      }
    },
    {
      "number": 57930,
      "class": "Bus",
      "name": "HOLDEN 10 2",
      "init": {
        "Vr": 0.6270087275006119,
        "Vi": -0.82118851212185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7647344826982,
        "longitude": -93.9616331590908
      }
    },
    {
      "number": 57931,
      "class": "Bus",
      "name": "KNOB NOSTER 1 1",
      "init": {
        "Vr": 0.6094837034854089,
        "Vi": -0.8386956789828702
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7822862918749,
        "longitude": -93.534237258882
      }
    },
    {
      "number": 57932,
      "class": "Bus",
      "name": "KNOB NOSTER 2 1",
      "init": {
        "Vr": 0.6094852843748325,
        "Vi": -0.8347774559263693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7600592507714,
        "longitude": -93.5908857735319
      }
    },
    {
      "number": 57933,
      "class": "Bus",
      "name": "KNOB NOSTER 3 1",
      "init": {
        "Vr": 0.6233249971189967,
        "Vi": -0.8216550825203204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.82714331107,
        "longitude": -93.5157825302791
      }
    },
    {
      "number": 57934,
      "class": "Bus",
      "name": "KNOB NOSTER 3 2",
      "init": {
        "Vr": 0.619675808413974,
        "Vi": -0.8404846897549398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.82714331107,
        "longitude": -93.5157825302791
      }
    },
    {
      "number": 57935,
      "class": "Bus",
      "name": "KNOB NOSTER 3 3",
      "init": {
        "Vr": 0.6231780565354469,
        "Vi": -0.8216971774291918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.82714331107,
        "longitude": -93.5157825302791
      }
    },
    {
      "number": 57936,
      "class": "Bus",
      "name": "ODESSA 3 1",
      "init": {
        "Vr": 0.614569891782408,
        "Vi": -0.8351301163740079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8943397673915,
        "longitude": -93.9714272596518
      }
    },
    {
      "number": 57937,
      "class": "Bus",
      "name": "ODESSA 4 1",
      "init": {
        "Vr": 0.6093877346844134,
        "Vi": -0.8402475345782564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9578211808156,
        "longitude": -93.8495715578112
      }
    },
    {
      "number": 57938,
      "class": "Bus",
      "name": "ODESSA 4 2",
      "init": {
        "Vr": 0.6092866151211846,
        "Vi": -0.8402740038845636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9578211808156,
        "longitude": -93.8495715578112
      }
    },
    {
      "number": 57939,
      "class": "Bus",
      "name": "ODESSA 5 1",
      "init": {
        "Vr": 0.6450403161434823,
        "Vi": -0.815329757721924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.930129342501,
        "longitude": -93.9327042613786
      }
    },
    {
      "number": 57940,
      "class": "Bus",
      "name": "ODESSA 5 2",
      "init": {
        "Vr": 0.6209310399717463,
        "Vi": -0.8381453578827974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.930129342501,
        "longitude": -93.9327042613786
      }
    },
    {
      "number": 57941,
      "class": "Bus",
      "name": "ODESSA 5 3",
      "init": {
        "Vr": 0.6449076974031017,
        "Vi": -0.8153106903754632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.930129342501,
        "longitude": -93.9327042613786
      }
    },
    {
      "number": 57942,
      "class": "Bus",
      "name": "SWEET SPRINGS 1",
      "init": {
        "Vr": 0.6143591288045865,
        "Vi": -0.8308625571385418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.964113003313,
        "longitude": -93.411387440926
      }
    },
    {
      "number": 57943,
      "class": "Bus",
      "name": "SWEET SPRINGS 2",
      "init": {
        "Vr": 0.6144671007746497,
        "Vi": -0.830849736044631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.964113003313,
        "longitude": -93.411387440926
      }
    },
    {
      "number": 57944,
      "class": "Bus",
      "name": "WARRENSBURG 5 1",
      "init": {
        "Vr": 0.6186301824811926,
        "Vi": -0.8247560571003842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8183887736442,
        "longitude": -93.723033675848
      }
    },
    {
      "number": 57945,
      "class": "Bus",
      "name": "WARRENSBURG 6 1",
      "init": {
        "Vr": 0.6315389666822943,
        "Vi": -0.8201290874395114
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.836685831462,
        "longitude": -93.7121237839649
      }
    },
    {
      "number": 57946,
      "class": "Bus",
      "name": "WARRENSBURG 7 1",
      "init": {
        "Vr": 0.6410076858452906,
        "Vi": -0.8063806727139471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7180532313707,
        "longitude": -93.815107330259
      }
    },
    {
      "number": 57947,
      "class": "Bus",
      "name": "WARRENSBURG 7 2",
      "init": {
        "Vr": 0.634028102684522,
        "Vi": -0.8264745363514361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7180532313707,
        "longitude": -93.815107330259
      }
    },
    {
      "number": 57948,
      "class": "Bus",
      "name": "WARRENSBURG 7 3",
      "init": {
        "Vr": 0.6407564534614382,
        "Vi": -0.8064536950817269
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7180532313707,
        "longitude": -93.815107330259
      }
    },
    {
      "number": 57949,
      "class": "Bus",
      "name": "WARRENSBURG 8 1",
      "init": {
        "Vr": 0.6335114766657463,
        "Vi": -0.8121579040809561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7677000364869,
        "longitude": -93.792940279518
      }
    },
    {
      "number": 57950,
      "class": "Bus",
      "name": "WARRENSBURG 8 2",
      "init": {
        "Vr": 0.6263245770147784,
        "Vi": -0.823922308074202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7677000364869,
        "longitude": -93.792940279518
      }
    },
    {
      "number": 57951,
      "class": "Bus",
      "name": "WARRENSBURG 8 3",
      "init": {
        "Vr": 0.633270921880112,
        "Vi": -0.812213735116361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7677000364869,
        "longitude": -93.792940279518
      }
    },
    {
      "number": 57952,
      "class": "Bus",
      "name": "HIGGINSVILLE 1 1",
      "init": {
        "Vr": 0.6061805474189232,
        "Vi": -0.8415421077393744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0369178071724,
        "longitude": -93.730125713015
      }
    },
    {
      "number": 57953,
      "class": "Bus",
      "name": "HIGGINSVILLE 1 2",
      "init": {
        "Vr": 0.6060974759384119,
        "Vi": -0.8415514339329172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0369178071724,
        "longitude": -93.730125713015
      }
    },
    {
      "number": 57954,
      "class": "Bus",
      "name": "HIGGINSVILLE 2 1",
      "init": {
        "Vr": 0.6096156284991331,
        "Vi": -0.8414454424127429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1016543679461,
        "longitude": -93.7528920368566
      }
    },
    {
      "number": 57955,
      "class": "Bus",
      "name": "HIGGINSVILLE 3 1",
      "init": {
        "Vr": 0.606511531311338,
        "Vi": -0.841549642354113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0762249030482,
        "longitude": -93.7719660064375
      }
    },
    {
      "number": 57956,
      "class": "Bus",
      "name": "LEXINGTON 72 1",
      "init": {
        "Vr": 0.626813740896677,
        "Vi": -0.8313286761938117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2408201701739,
        "longitude": -93.845698463225
      }
    },
    {
      "number": 57957,
      "class": "Bus",
      "name": "LEXINGTON 73 1",
      "init": {
        "Vr": 0.6043318128553712,
        "Vi": -0.8410199998092878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1307729443975,
        "longitude": -93.8182179576429
      }
    },
    {
      "number": 57958,
      "class": "Bus",
      "name": "LEXINGTON 74 1",
      "init": {
        "Vr": 0.6587024351463823,
        "Vi": -0.8110233348528815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2121784108064,
        "longitude": -93.7857765379741
      }
    },
    {
      "number": 57959,
      "class": "Bus",
      "name": "LEXINGTON 74 2",
      "init": {
        "Vr": 0.6315141732138144,
        "Vi": -0.8313029851376482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2121784108064,
        "longitude": -93.7857765379741
      }
    },
    {
      "number": 57960,
      "class": "Bus",
      "name": "LEXINGTON 74 3",
      "init": {
        "Vr": 0.6586222955164667,
        "Vi": -0.8110296600378653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2121784108064,
        "longitude": -93.7857765379741
      }
    },
    {
      "number": 57961,
      "class": "Bus",
      "name": "WAVERLY 21 1",
      "init": {
        "Vr": 0.5965166822885278,
        "Vi": -0.8456770696624627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.199795162983,
        "longitude": -93.6177819936028
      }
    },
    {
      "number": 57962,
      "class": "Bus",
      "name": "WAVERLY 21 2",
      "init": {
        "Vr": 0.5964660598604982,
        "Vi": -0.8456913950430505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.199795162983,
        "longitude": -93.6177819936028
      }
    },
    {
      "number": 57963,
      "class": "Bus",
      "name": "MARIONVILLE 1 1",
      "init": {
        "Vr": 0.7311134081040465,
        "Vi": -0.7369689205737298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.058876363486,
        "longitude": -93.6360457606057
      }
    },
    {
      "number": 57964,
      "class": "Bus",
      "name": "MARIONVILLE 2 1",
      "init": {
        "Vr": 0.7376715734034813,
        "Vi": -0.7257837877740781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9894144679045,
        "longitude": -93.7054245495152
      }
    },
    {
      "number": 57965,
      "class": "Bus",
      "name": "MILLER 1 1",
      "init": {
        "Vr": 0.7420299723281369,
        "Vi": -0.7146900634864236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1993773867276,
        "longitude": -93.8950884295105
      }
    },
    {
      "number": 57966,
      "class": "Bus",
      "name": "MILLER 2 1",
      "init": {
        "Vr": 0.725942173226094,
        "Vi": -0.7254450982729898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3122077554211,
        "longitude": -93.8852349833442
      }
    },
    {
      "number": 57967,
      "class": "Bus",
      "name": "MOUNT VERNON 26 1",
      "init": {
        "Vr": 0.7721910914615183,
        "Vi": -0.6901969115620746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1044193225999,
        "longitude": -93.9112540130871
      }
    },
    {
      "number": 57968,
      "class": "Bus",
      "name": "MOUNT VERNON 26 2",
      "init": {
        "Vr": 0.7562311191894763,
        "Vi": -0.7053642719969616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1044193225999,
        "longitude": -93.9112540130871
      }
    },
    {
      "number": 57969,
      "class": "Bus",
      "name": "MOUNT VERNON 26 3",
      "init": {
        "Vr": 0.7605008692392515,
        "Vi": -0.7013065682817478
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1044193225999,
        "longitude": -93.9112540130871
      }
    },
    {
      "number": 57970,
      "class": "Bus",
      "name": "MOUNT VERNON 26 4",
      "init": {
        "Vr": 0.7605008692392514,
        "Vi": -0.7013065682817476
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1044193225999,
        "longitude": -93.9112540130871
      }
    },
    {
      "number": 57971,
      "class": "Bus",
      "name": "MOUNT VERNON 26 5",
      "init": {
        "Vr": 0.7720466273222218,
        "Vi": -0.690204112822739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1044193225999,
        "longitude": -93.9112540130871
      }
    },
    {
      "number": 57972,
      "class": "Bus",
      "name": "MOUNT VERNON 27 1",
      "init": {
        "Vr": 0.7552834640362543,
        "Vi": -0.6987610439607386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0577123943726,
        "longitude": -93.7627912404488
      }
    },
    {
      "number": 57973,
      "class": "Bus",
      "name": "MOUNT VERNON 28 1",
      "init": {
        "Vr": 0.7642870433327855,
        "Vi": -0.6848148048140202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0921343374738,
        "longitude": -93.769815045903
      }
    },
    {
      "number": 57974,
      "class": "Bus",
      "name": "MOUNT VERNON 28 2",
      "init": {
        "Vr": 0.7577285911049081,
        "Vi": -0.696646549760065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0921343374738,
        "longitude": -93.769815045903
      }
    },
    {
      "number": 57975,
      "class": "Bus",
      "name": "MOUNT VERNON 28 3",
      "init": {
        "Vr": 0.7641508654078353,
        "Vi": -0.6848443308086617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0921343374738,
        "longitude": -93.769815045903
      }
    },
    {
      "number": 57976,
      "class": "Bus",
      "name": "BUCKLIN 1 1",
      "init": {
        "Vr": 0.5405648110627924,
        "Vi": -0.8877513159493511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8743025959946,
        "longitude": -92.9011308676536
      }
    },
    {
      "number": 57977,
      "class": "Bus",
      "name": "MEADVILLE 6 1",
      "init": {
        "Vr": 0.560907156936134,
        "Vi": -0.8830928590642317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8143232650991,
        "longitude": -93.2690285758729
      }
    },
    {
      "number": 57978,
      "class": "Bus",
      "name": "MEADVILLE 6 2",
      "init": {
        "Vr": 0.5608198914029339,
        "Vi": -0.8830816289052702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8143232650991,
        "longitude": -93.2690285758729
      }
    },
    {
      "number": 57979,
      "class": "Bus",
      "name": "CHILLICOTHE 10 1",
      "init": {
        "Vr": 0.5884365091947842,
        "Vi": -0.8646105863131764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7877898613635,
        "longitude": -93.5942105156282
      }
    },
    {
      "number": 57980,
      "class": "Bus",
      "name": "CHILLICOTHE 11 1",
      "init": {
        "Vr": 0.6056143061325263,
        "Vi": -0.8611168017033373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.833139745682,
        "longitude": -93.6368891532646
      }
    },
    {
      "number": 57981,
      "class": "Bus",
      "name": "CHILLICOTHE 11 2",
      "init": {
        "Vr": 0.5898008708830784,
        "Vi": -0.8653473980423734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.833139745682,
        "longitude": -93.6368891532646
      }
    },
    {
      "number": 57982,
      "class": "Bus",
      "name": "CHILLICOTHE 11 3",
      "init": {
        "Vr": 0.577104416708011,
        "Vi": -0.8687441029820435
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.833139745682,
        "longitude": -93.6368891532646
      }
    },
    {
      "number": 57983,
      "class": "Bus",
      "name": "CHILLICOTHE 11 4",
      "init": {
        "Vr": 0.577104416708011,
        "Vi": -0.8687441029820435
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.833139745682,
        "longitude": -93.6368891532646
      }
    },
    {
      "number": 57984,
      "class": "Bus",
      "name": "CHILLICOTHE 11 5",
      "init": {
        "Vr": 0.6058099124937116,
        "Vi": -0.8611030520271982
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.833139745682,
        "longitude": -93.6368891532646
      }
    },
    {
      "number": 57985,
      "class": "Bus",
      "name": "CHILLICOTHE 12 1",
      "init": {
        "Vr": 0.5877518191922589,
        "Vi": -0.8641286688038662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8179387506505,
        "longitude": -93.4842062720489
      }
    },
    {
      "number": 57986,
      "class": "Bus",
      "name": "ANDERSON 30 1",
      "init": {
        "Vr": 0.8085764137865251,
        "Vi": -0.6482934317292754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6782701179005,
        "longitude": -94.5399210571232
      }
    },
    {
      "number": 57987,
      "class": "Bus",
      "name": "ANDERSON 30 2",
      "init": {
        "Vr": 0.808515027530052,
        "Vi": -0.6483180623132365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6782701179005,
        "longitude": -94.5399210571232
      }
    },
    {
      "number": 57988,
      "class": "Bus",
      "name": "ANDERSON 31 1",
      "init": {
        "Vr": 0.8057038518196711,
        "Vi": -0.6356189710522124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.633184017206,
        "longitude": -94.4934004711607
      }
    },
    {
      "number": 57989,
      "class": "Bus",
      "name": "ANDERSON 32 1",
      "init": {
        "Vr": 0.8156070628472487,
        "Vi": -0.6310788988956118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5955829637666,
        "longitude": -94.4454108048541
      }
    },
    {
      "number": 57990,
      "class": "Bus",
      "name": "GOODMAN 1",
      "init": {
        "Vr": 0.8094817403615433,
        "Vi": -0.6329917380336766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7181727236114,
        "longitude": -94.4649663214004
      }
    },
    {
      "number": 57991,
      "class": "Bus",
      "name": "GOODMAN 2",
      "init": {
        "Vr": 0.8065307525120303,
        "Vi": -0.6384977185804765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7181727236114,
        "longitude": -94.4649663214004
      }
    },
    {
      "number": 57992,
      "class": "Bus",
      "name": "GOODMAN 3",
      "init": {
        "Vr": 0.8043814169883278,
        "Vi": -0.6467889672129872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7181727236114,
        "longitude": -94.4649663214004
      }
    },
    {
      "number": 57993,
      "class": "Bus",
      "name": "GOODMAN 4",
      "init": {
        "Vr": 0.8065083171124489,
        "Vi": -0.6384976274389826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7181727236114,
        "longitude": -94.4649663214004
      }
    },
    {
      "number": 57994,
      "class": "Bus",
      "name": "GOODMAN 6",
      "init": {
        "Vr": 0.8065307525120303,
        "Vi": -0.6384977185804765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7181727236114,
        "longitude": -94.4649663214004
      }
    },
    {
      "number": 57995,
      "class": "Bus",
      "name": "NEOSHO 1 1",
      "init": {
        "Vr": 0.836586836540352,
        "Vi": -0.6054731629718644
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8302871104629,
        "longitude": -94.2995855120316
      }
    },
    {
      "number": 57996,
      "class": "Bus",
      "name": "NEOSHO 1 2",
      "init": {
        "Vr": 0.8553032964406647,
        "Vi": -0.587623039344214
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8302871104629,
        "longitude": -94.2995855120316
      }
    },
    {
      "number": 57997,
      "class": "Bus",
      "name": "NEOSHO 1 3",
      "init": {
        "Vr": 0.8147535379447904,
        "Vi": -0.6393775821606213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8302871104629,
        "longitude": -94.2995855120316
      }
    },
    {
      "number": 57998,
      "class": "Bus",
      "name": "NEOSHO 1 4",
      "init": {
        "Vr": 0.8363716506395715,
        "Vi": -0.605584593110176
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8302871104629,
        "longitude": -94.2995855120316
      }
    },
    {
      "number": 57999,
      "class": "Bus",
      "name": "NEOSHO 1 6",
      "init": {
        "Vr": 0.836562443384783,
        "Vi": -0.6079062737351065
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8302871104629,
        "longitude": -94.2995855120316
      }
    },
    {
      "number": 58000,
      "class": "Bus",
      "name": "NEOSHO 2 1",
      "init": {
        "Vr": 0.7954728982351154,
        "Vi": -0.6448964745695468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8187162444916,
        "longitude": -94.4173623047738
      }
    },
    {
      "number": 58001,
      "class": "Bus",
      "name": "NEOSHO 2 2",
      "init": {
        "Vr": 0.7853976826896953,
        "Vi": -0.6633204157916005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8187162444916,
        "longitude": -94.4173623047738
      }
    },
    {
      "number": 58002,
      "class": "Bus",
      "name": "NEOSHO 2 3",
      "init": {
        "Vr": 0.795265771951899,
        "Vi": -0.6449545778170469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8187162444916,
        "longitude": -94.4173623047738
      }
    },
    {
      "number": 58003,
      "class": "Bus",
      "name": "NEOSHO 3 1",
      "init": {
        "Vr": 0.7922236507133489,
        "Vi": -0.6481760869864581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8883118363629,
        "longitude": -94.4372874110409
      }
    },
    {
      "number": 58004,
      "class": "Bus",
      "name": "NEOSHO 3 2",
      "init": {
        "Vr": 0.7832739257954217,
        "Vi": -0.6703270725017744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8883118363629,
        "longitude": -94.4372874110409
      }
    },
    {
      "number": 58005,
      "class": "Bus",
      "name": "NEOSHO 3 3",
      "init": {
        "Vr": 0.7832428538988764,
        "Vi": -0.6704039766966752
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.8883118363629,
        "longitude": -94.4372874110409
      }
    },
    {
      "number": 58006,
      "class": "Bus",
      "name": "NEOSHO 3 4",
      "init": {
        "Vr": 0.7832428538988765,
        "Vi": -0.6704039766966751
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8883118363629,
        "longitude": -94.4372874110409
      }
    },
    {
      "number": 58007,
      "class": "Bus",
      "name": "NEOSHO 3 5",
      "init": {
        "Vr": 0.7920281573271756,
        "Vi": -0.6482834603760322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8883118363629,
        "longitude": -94.4372874110409
      }
    },
    {
      "number": 58008,
      "class": "Bus",
      "name": "NEOSHO 4 1",
      "init": {
        "Vr": 0.7837588360218721,
        "Vi": -0.6633984021285425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8374999467206,
        "longitude": -94.4131984235308
      }
    },
    {
      "number": 58009,
      "class": "Bus",
      "name": "NEOSHO 4 2",
      "init": {
        "Vr": 0.7835394946952833,
        "Vi": -0.6634920413584208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8374999467206,
        "longitude": -94.4131984235308
      }
    },
    {
      "number": 58010,
      "class": "Bus",
      "name": "NOEL 1 1",
      "init": {
        "Vr": 0.7849257105756197,
        "Vi": -0.6564997692416009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5114597449262,
        "longitude": -94.5370727379684
      }
    },
    {
      "number": 58011,
      "class": "Bus",
      "name": "NOEL 2 1",
      "init": {
        "Vr": 0.7841871931608658,
        "Vi": -0.6615138040550511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5201604727293,
        "longitude": -94.4299879047459
      }
    },
    {
      "number": 58012,
      "class": "Bus",
      "name": "PINEVILLE 7 1",
      "init": {
        "Vr": 0.7955573862131986,
        "Vi": -0.6457384345232847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6247056927757,
        "longitude": -94.3775280013457
      }
    },
    {
      "number": 58013,
      "class": "Bus",
      "name": "PINEVILLE 8 1",
      "init": {
        "Vr": 0.7823032348368262,
        "Vi": -0.6787437227587945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5286600307256,
        "longitude": -94.2483967547488
      }
    },
    {
      "number": 58014,
      "class": "Bus",
      "name": "PINEVILLE 9 1",
      "init": {
        "Vr": 0.8109022000599152,
        "Vi": -0.6378532670533359
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6359669328833,
        "longitude": -94.2437079942907
      }
    },
    {
      "number": 58015,
      "class": "Bus",
      "name": "PINEVILLE 9 2",
      "init": {
        "Vr": 0.8048735726575461,
        "Vi": -0.6604333430034635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6359669328833,
        "longitude": -94.2437079942907
      }
    },
    {
      "number": 58016,
      "class": "Bus",
      "name": "PINEVILLE 9 3",
      "init": {
        "Vr": 0.7899521092703549,
        "Vi": -0.6799316786664431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6359669328833,
        "longitude": -94.2437079942907
      }
    },
    {
      "number": 58017,
      "class": "Bus",
      "name": "PINEVILLE 9 4",
      "init": {
        "Vr": 0.8108280023735459,
        "Vi": -0.6379042134945838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6359669328833,
        "longitude": -94.2437079942907
      }
    },
    {
      "number": 58018,
      "class": "Bus",
      "name": "PINEVILLE 9 6",
      "init": {
        "Vr": 0.8112837949249347,
        "Vi": -0.6377039720048981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6359669328833,
        "longitude": -94.2437079942907
      }
    },
    {
      "number": 58019,
      "class": "Bus",
      "name": "SENECA 8 1",
      "init": {
        "Vr": 0.8008177834601622,
        "Vi": -0.6580069426238913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8414374448817,
        "longitude": -94.6313428003223
      }
    },
    {
      "number": 58020,
      "class": "Bus",
      "name": "SENECA 8 2",
      "init": {
        "Vr": 0.8007572617495676,
        "Vi": -0.6580351582704477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8414374448817,
        "longitude": -94.6313428003223
      }
    },
    {
      "number": 58021,
      "class": "Bus",
      "name": "SENECA 9 1",
      "init": {
        "Vr": 0.7903427729173299,
        "Vi": -0.6613766899699582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8334338944402,
        "longitude": -94.4719997661416
      }
    },
    {
      "number": 58022,
      "class": "Bus",
      "name": "SENECA 10 1",
      "init": {
        "Vr": 0.8038940734717827,
        "Vi": -0.6299778355038526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7823230962326,
        "longitude": -94.56563500601
      }
    },
    {
      "number": 58023,
      "class": "Bus",
      "name": "SENECA 10 2",
      "init": {
        "Vr": 0.8089929072824793,
        "Vi": -0.6414476481773229
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7823230962326,
        "longitude": -94.56563500601
      }
    },
    {
      "number": 58024,
      "class": "Bus",
      "name": "SENECA 10 3",
      "init": {
        "Vr": 0.8058525359740716,
        "Vi": -0.6557176718884317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7823230962326,
        "longitude": -94.56563500601
      }
    },
    {
      "number": 58025,
      "class": "Bus",
      "name": "SENECA 10 4",
      "init": {
        "Vr": 0.8089044239970835,
        "Vi": -0.6413194552064168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7823230962326,
        "longitude": -94.56563500601
      }
    },
    {
      "number": 58026,
      "class": "Bus",
      "name": "SENECA 10 6",
      "init": {
        "Vr": 0.8040883510971513,
        "Vi": -0.630114450082306
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7823230962326,
        "longitude": -94.56563500601
      }
    },
    {
      "number": 58027,
      "class": "Bus",
      "name": "SOUTH WEST CITY 1",
      "init": {
        "Vr": 0.7886781830844796,
        "Vi": -0.6486887028353612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5773851838188,
        "longitude": -94.6276153293926
      }
    },
    {
      "number": 58028,
      "class": "Bus",
      "name": "SOUTH WEST CITY 2",
      "init": {
        "Vr": 0.7887394187691297,
        "Vi": -0.64865684658761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5773851838188,
        "longitude": -94.6276153293926
      }
    },
    {
      "number": 58029,
      "class": "Bus",
      "name": "MERCER 5 1",
      "init": {
        "Vr": 0.5469123769056322,
        "Vi": -0.8789097446496719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5211332689231,
        "longitude": -93.4601857254765
      }
    },
    {
      "number": 58030,
      "class": "Bus",
      "name": "NEWTOWN 7 1",
      "init": {
        "Vr": 0.5613704181186909,
        "Vi": -0.8846548236128768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3777924019378,
        "longitude": -93.2967964954887
      }
    },
    {
      "number": 58031,
      "class": "Bus",
      "name": "NEWTOWN 7 2",
      "init": {
        "Vr": 0.5613242095514543,
        "Vi": -0.8846546638462467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3777924019378,
        "longitude": -93.2967964954887
      }
    },
    {
      "number": 58032,
      "class": "Bus",
      "name": "PRINCETON 28 1",
      "init": {
        "Vr": 0.5993455300102629,
        "Vi": -0.8619786398911274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3381655688268,
        "longitude": -93.5713899720597
      }
    },
    {
      "number": 58033,
      "class": "Bus",
      "name": "BARNETT 1 1",
      "init": {
        "Vr": 0.5932075760367258,
        "Vi": -0.854031905060008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2610209771515,
        "longitude": -92.6638168491865
      }
    },
    {
      "number": 58034,
      "class": "Bus",
      "name": "BARNETT 2 1",
      "init": {
        "Vr": 0.5602373825472612,
        "Vi": -0.8669270343793152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4176583622545,
        "longitude": -92.7026190172033
      }
    },
    {
      "number": 58035,
      "class": "Bus",
      "name": "VERSAILLES 12 1",
      "init": {
        "Vr": 0.5818723890409194,
        "Vi": -0.8528051880725523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4816172775339,
        "longitude": -92.8606389683893
      }
    },
    {
      "number": 58036,
      "class": "Bus",
      "name": "VERSAILLES 12 2",
      "init": {
        "Vr": 0.5819739753694126,
        "Vi": -0.8528239107321478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4816172775339,
        "longitude": -92.8606389683893
      }
    },
    {
      "number": 58037,
      "class": "Bus",
      "name": "VERSAILLES 13 1",
      "init": {
        "Vr": 0.6112982312729914,
        "Vi": -0.8371185576983806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4918667438968,
        "longitude": -92.8212485602043
      }
    },
    {
      "number": 58038,
      "class": "Bus",
      "name": "VERSAILLES 13 2",
      "init": {
        "Vr": 0.5794254360377028,
        "Vi": -0.8548957893609546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4918667438968,
        "longitude": -92.8212485602043
      }
    },
    {
      "number": 58039,
      "class": "Bus",
      "name": "VERSAILLES 13 3",
      "init": {
        "Vr": 0.5817460834304413,
        "Vi": -0.8536014349772377
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4918667438968,
        "longitude": -92.8212485602043
      }
    },
    {
      "number": 58040,
      "class": "Bus",
      "name": "VERSAILLES 13 4",
      "init": {
        "Vr": 0.5817460834304413,
        "Vi": -0.8536014349772376
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4918667438968,
        "longitude": -92.8212485602043
      }
    },
    {
      "number": 58041,
      "class": "Bus",
      "name": "VERSAILLES 13 5",
      "init": {
        "Vr": 0.6115911088245458,
        "Vi": -0.8370196057832833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4918667438968,
        "longitude": -92.8212485602043
      }
    },
    {
      "number": 58042,
      "class": "Bus",
      "name": "SMITHTON 3 1",
      "init": {
        "Vr": 0.6228093648473263,
        "Vi": -0.8320632561913043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5861822230684,
        "longitude": -93.2059466043249
      }
    },
    {
      "number": 58043,
      "class": "Bus",
      "name": "SMITHTON 3 2",
      "init": {
        "Vr": 0.6228707125351333,
        "Vi": -0.832034977444095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5861822230684,
        "longitude": -93.2059466043249
      }
    },
    {
      "number": 58044,
      "class": "Bus",
      "name": "GRANBY 3 1",
      "init": {
        "Vr": 0.7670737915853042,
        "Vi": -0.6861454247159574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9418996114699,
        "longitude": -94.114419903707
      }
    },
    {
      "number": 58045,
      "class": "Bus",
      "name": "GRANBY 4 1",
      "init": {
        "Vr": 0.7773199834610708,
        "Vi": -0.676694968771051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8699046095995,
        "longitude": -94.2574410786428
      }
    },
    {
      "number": 58046,
      "class": "Bus",
      "name": "GRANBY 4 2",
      "init": {
        "Vr": 0.7773887556882797,
        "Vi": -0.676652233106662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8699046095995,
        "longitude": -94.2574410786428
      }
    },
    {
      "number": 58047,
      "class": "Bus",
      "name": "GRANBY 5 1",
      "init": {
        "Vr": 0.7979167860839665,
        "Vi": -0.658477473669577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9428089937631,
        "longitude": -94.2039963982156
      }
    },
    {
      "number": 58048,
      "class": "Bus",
      "name": "GRANBY 5 2",
      "init": {
        "Vr": 0.775560842632992,
        "Vi": -0.6816143187160927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9428089937631,
        "longitude": -94.2039963982156
      }
    },
    {
      "number": 58049,
      "class": "Bus",
      "name": "GRANBY 5 3",
      "init": {
        "Vr": 0.7978443876735664,
        "Vi": -0.6585015579651377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9428089937631,
        "longitude": -94.2039963982156
      }
    },
    {
      "number": 58050,
      "class": "Bus",
      "name": "BARNARD 2 1",
      "init": {
        "Vr": 0.6078315725388322,
        "Vi": -0.8550809500127493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2311749256301,
        "longitude": -94.7799526550049
      }
    },
    {
      "number": 58051,
      "class": "Bus",
      "name": "HOPKINS 9 1",
      "init": {
        "Vr": 0.6305761611936258,
        "Vi": -0.8194280230526735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5395134653901,
        "longitude": -94.9367235201013
      }
    },
    {
      "number": 58052,
      "class": "Bus",
      "name": "HOPKINS 9 2",
      "init": {
        "Vr": 0.6305392548899581,
        "Vi": -0.8194326616237612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5395134653901,
        "longitude": -94.9367235201013
      }
    },
    {
      "number": 58053,
      "class": "Bus",
      "name": "MARYVILLE 15 1",
      "init": {
        "Vr": 0.6023881375074907,
        "Vi": -0.84829179036418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3256032244257,
        "longitude": -94.8644474413059
      }
    },
    {
      "number": 58054,
      "class": "Bus",
      "name": "MARYVILLE 16 1",
      "init": {
        "Vr": 0.599319457238731,
        "Vi": -0.8489062788395251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3286735596388,
        "longitude": -94.9618122822032
      }
    },
    {
      "number": 58055,
      "class": "Bus",
      "name": "MARYVILLE 17 1",
      "init": {
        "Vr": 0.6097285411305426,
        "Vi": -0.8477293820753387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3839655797763,
        "longitude": -94.8220429221504
      }
    },
    {
      "number": 58056,
      "class": "Bus",
      "name": "MARYVILLE 17 2",
      "init": {
        "Vr": 0.6061655206068867,
        "Vi": -0.8510972576279857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3839655797763,
        "longitude": -94.8220429221504
      }
    },
    {
      "number": 58057,
      "class": "Bus",
      "name": "MARYVILLE 17 3",
      "init": {
        "Vr": 0.6095600232870598,
        "Vi": -0.8477631131178002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3839655797763,
        "longitude": -94.8220429221504
      }
    },
    {
      "number": 58058,
      "class": "Bus",
      "name": "MARYVILLE 18 1",
      "init": {
        "Vr": 0.6063010502804914,
        "Vi": -0.8474604341923969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.304098888605,
        "longitude": -94.8916456031704
      }
    },
    {
      "number": 58059,
      "class": "Bus",
      "name": "MARYVILLE 18 2",
      "init": {
        "Vr": 0.603764611183114,
        "Vi": -0.8503614876651842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.304098888605,
        "longitude": -94.8916456031704
      }
    },
    {
      "number": 58060,
      "class": "Bus",
      "name": "MARYVILLE 18 3",
      "init": {
        "Vr": 0.6061476029128406,
        "Vi": -0.8474555860445552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.304098888605,
        "longitude": -94.8916456031704
      }
    },
    {
      "number": 58061,
      "class": "Bus",
      "name": "SHERIDAN 5 1",
      "init": {
        "Vr": 0.5927432999469605,
        "Vi": -0.8541921335366752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5555134194767,
        "longitude": -94.6397241053658
      }
    },
    {
      "number": 58062,
      "class": "Bus",
      "name": "SHERIDAN 5 2",
      "init": {
        "Vr": 0.5927432999469603,
        "Vi": -0.8541921335366751
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5555134194767,
        "longitude": -94.6397241053658
      }
    },
    {
      "number": 58063,
      "class": "Bus",
      "name": "SHERIDAN 5 3",
      "init": {
        "Vr": 0.5927432999469603,
        "Vi": -0.8541921335366751
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5555134194767,
        "longitude": -94.6397241053658
      }
    },
    {
      "number": 58064,
      "class": "Bus",
      "name": "SHERIDAN 5 4",
      "init": {
        "Vr": 0.5927432999469603,
        "Vi": -0.8541921335366751
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5555134194767,
        "longitude": -94.6397241053658
      }
    },
    {
      "number": 58065,
      "class": "Bus",
      "name": "SHERIDAN 5 5",
      "init": {
        "Vr": 0.5927810982464624,
        "Vi": -0.8541782905812142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5555134194767,
        "longitude": -94.6397241053658
      }
    },
    {
      "number": 58066,
      "class": "Bus",
      "name": "SHERIDAN 5 7",
      "init": {
        "Vr": 0.5927432999469605,
        "Vi": -0.8541921335366752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5555134194767,
        "longitude": -94.6397241053658
      }
    },
    {
      "number": 58067,
      "class": "Bus",
      "name": "HUGHESVILLE 5 1",
      "init": {
        "Vr": 0.6045347373975559,
        "Vi": -0.8470139608560895
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9340615512591,
        "longitude": -93.3093996445481
      }
    },
    {
      "number": 58068,
      "class": "Bus",
      "name": "HUGHESVILLE 5 2",
      "init": {
        "Vr": 0.6044879297434806,
        "Vi": -0.8470205445512559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9340615512591,
        "longitude": -93.3093996445481
      }
    },
    {
      "number": 58069,
      "class": "Bus",
      "name": "MARSHALL 27 1",
      "init": {
        "Vr": 0.5972309740458565,
        "Vi": -0.8525554875951897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1079639250041,
        "longitude": -93.1433871540641
      }
    },
    {
      "number": 58070,
      "class": "Bus",
      "name": "MARSHALL 28 1",
      "init": {
        "Vr": 0.598572048043007,
        "Vi": -0.8541417467424817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1089054341693,
        "longitude": -93.1955057101119
      }
    },
    {
      "number": 58071,
      "class": "Bus",
      "name": "MARSHALL 29 1",
      "init": {
        "Vr": 0.5965481682123693,
        "Vi": -0.8539517492762618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0750974220591,
        "longitude": -93.1806317459197
      }
    },
    {
      "number": 58072,
      "class": "Bus",
      "name": "MARSHALL 30 1",
      "init": {
        "Vr": 0.617186244740235,
        "Vi": -0.8364828124382749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0028480713835,
        "longitude": -93.2344348151347
      }
    },
    {
      "number": 58073,
      "class": "Bus",
      "name": "MARSHALL 30 2",
      "init": {
        "Vr": 0.6170326386512041,
        "Vi": -0.8364916959682221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0028480713835,
        "longitude": -93.2344348151347
      }
    },
    {
      "number": 58074,
      "class": "Bus",
      "name": "SEDALIA 3 1",
      "init": {
        "Vr": 0.6336138544737487,
        "Vi": -0.8175397597324142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6895193761896,
        "longitude": -93.2255833315738
      }
    },
    {
      "number": 58075,
      "class": "Bus",
      "name": "SEDALIA 3 2",
      "init": {
        "Vr": 0.6210259486406674,
        "Vi": -0.8390292715927622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6895193761896,
        "longitude": -93.2255833315738
      }
    },
    {
      "number": 58076,
      "class": "Bus",
      "name": "SEDALIA 3 3",
      "init": {
        "Vr": 0.633292714761681,
        "Vi": -0.8175494166141146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6895193761896,
        "longitude": -93.2255833315738
      }
    },
    {
      "number": 58077,
      "class": "Bus",
      "name": "SEDALIA 4 1",
      "init": {
        "Vr": 0.6769620092076093,
        "Vi": -0.7983167506744807
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7038339936369,
        "longitude": -93.1665481868805
      }
    },
    {
      "number": 58078,
      "class": "Bus",
      "name": "SEDALIA 4 2",
      "init": {
        "Vr": 0.6434186529997207,
        "Vi": -0.8165870362489739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7038339936369,
        "longitude": -93.1665481868805
      }
    },
    {
      "number": 58079,
      "class": "Bus",
      "name": "SEDALIA 4 3",
      "init": {
        "Vr": 0.6182242733674936,
        "Vi": -0.8407290283658769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7038339936369,
        "longitude": -93.1665481868805
      }
    },
    {
      "number": 58080,
      "class": "Bus",
      "name": "SEDALIA 4 4",
      "init": {
        "Vr": 0.6451119715237466,
        "Vi": -0.8156647249801363
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7038339936369,
        "longitude": -93.1665481868805
      }
    },
    {
      "number": 58081,
      "class": "Bus",
      "name": "SEDALIA 4 5",
      "init": {
        "Vr": 0.6451119715237466,
        "Vi": -0.8156647249801363
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7038339936369,
        "longitude": -93.1665481868805
      }
    },
    {
      "number": 58082,
      "class": "Bus",
      "name": "SEDALIA 4 6",
      "init": {
        "Vr": 0.643094736939957,
        "Vi": -0.8166891097329276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7038339936369,
        "longitude": -93.1665481868805
      }
    },
    {
      "number": 58083,
      "class": "Bus",
      "name": "SEDALIA 4 8",
      "init": {
        "Vr": 0.6419146570245776,
        "Vi": -0.8171532628448502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7038339936369,
        "longitude": -93.1665481868805
      }
    },
    {
      "number": 58084,
      "class": "Bus",
      "name": "SEDALIA 5 1",
      "init": {
        "Vr": 0.6170003762635158,
        "Vi": -0.8387410329380371
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7176641896602,
        "longitude": -93.1919898113519
      }
    },
    {
      "number": 58085,
      "class": "Bus",
      "name": "SEDALIA 6 1",
      "init": {
        "Vr": 0.6322332609427334,
        "Vi": -0.8214467177827645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7438703410281,
        "longitude": -93.2010530323812
      }
    },
    {
      "number": 58086,
      "class": "Bus",
      "name": "SEDALIA 6 2",
      "init": {
        "Vr": 0.6189675250408604,
        "Vi": -0.8400099642302888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7438703410281,
        "longitude": -93.2010530323812
      }
    },
    {
      "number": 58087,
      "class": "Bus",
      "name": "SEDALIA 6 3",
      "init": {
        "Vr": 0.6319216395631794,
        "Vi": -0.8214825155928137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7438703410281,
        "longitude": -93.2010530323812
      }
    },
    {
      "number": 58088,
      "class": "Bus",
      "name": "KANSAS CITY 61 1",
      "init": {
        "Vr": 0.6183088057610212,
        "Vi": -0.8353518265994696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2945675975249,
        "longitude": -94.7109981152974
      }
    },
    {
      "number": 58089,
      "class": "Bus",
      "name": "KANSAS CITY 62 1",
      "init": {
        "Vr": 0.598035078874743,
        "Vi": -0.8464526554178943
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2522908489572,
        "longitude": -94.5879599595446
      }
    },
    {
      "number": 58090,
      "class": "Bus",
      "name": "KANSAS CITY 62 2",
      "init": {
        "Vr": 0.5982581485561147,
        "Vi": -0.846393286993881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2522908489572,
        "longitude": -94.5879599595446
      }
    },
    {
      "number": 58091,
      "class": "Bus",
      "name": "KANSAS CITY 63 1",
      "init": {
        "Vr": 0.6045171404796936,
        "Vi": -0.8422114884542247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1805541318197,
        "longitude": -94.6689026387053
      }
    },
    {
      "number": 58092,
      "class": "Bus",
      "name": "KANSAS CITY 63 2",
      "init": {
        "Vr": 0.6042794402791715,
        "Vi": -0.842244443915272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1805541318197,
        "longitude": -94.6689026387053
      }
    },
    {
      "number": 58093,
      "class": "Bus",
      "name": "KANSAS CITY 64 1",
      "init": {
        "Vr": 0.636753677552946,
        "Vi": -0.815084890586306
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1852126944247,
        "longitude": -94.6251247048396
      }
    },
    {
      "number": 58094,
      "class": "Bus",
      "name": "KANSAS CITY 64 2",
      "init": {
        "Vr": 0.6100133332330965,
        "Vi": -0.8507490315828379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1852126944247,
        "longitude": -94.6251247048396
      }
    },
    {
      "number": 58095,
      "class": "Bus",
      "name": "KANSAS CITY 64 3",
      "init": {
        "Vr": 0.637267966479062,
        "Vi": -0.8151310852373647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1852126944247,
        "longitude": -94.6251247048396
      }
    },
    {
      "number": 58096,
      "class": "Bus",
      "name": "KANSAS CITY 65 1",
      "init": {
        "Vr": 0.6105845585073733,
        "Vi": -0.8403806252252964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3677204825558,
        "longitude": -94.578218295606
      }
    },
    {
      "number": 58097,
      "class": "Bus",
      "name": "KANSAS CITY 65 2",
      "init": {
        "Vr": 0.6106876996862421,
        "Vi": -0.8403612060458999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3677204825558,
        "longitude": -94.578218295606
      }
    },
    {
      "number": 58098,
      "class": "Bus",
      "name": "KANSAS CITY 66 1",
      "init": {
        "Vr": 0.6109196960574718,
        "Vi": -0.8427813323505421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2748569404801,
        "longitude": -94.6454434448897
      }
    },
    {
      "number": 58099,
      "class": "Bus",
      "name": "KANSAS CITY 67 1",
      "init": {
        "Vr": 0.6450489825512857,
        "Vi": -0.8149661521959655
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3078622122802,
        "longitude": -94.7498641690917
      }
    },
    {
      "number": 58100,
      "class": "Bus",
      "name": "KANSAS CITY 67 2",
      "init": {
        "Vr": 0.6271685738410149,
        "Vi": -0.8317404634576161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3078622122802,
        "longitude": -94.7498641690917
      }
    },
    {
      "number": 58101,
      "class": "Bus",
      "name": "KANSAS CITY 67 3",
      "init": {
        "Vr": 0.644852038953061,
        "Vi": -0.8150593018433394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3078622122802,
        "longitude": -94.7498641690917
      }
    },
    {
      "number": 58102,
      "class": "Bus",
      "name": "KANSAS CITY 68 1",
      "init": {
        "Vr": 0.6340251226848639,
        "Vi": -0.8132099730423084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2578725146256,
        "longitude": -94.68366523293
      }
    },
    {
      "number": 58103,
      "class": "Bus",
      "name": "KANSAS CITY 69 1",
      "init": {
        "Vr": 0.6340634502367886,
        "Vi": -0.8160583506498188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2328853018355,
        "longitude": -94.5663837664538
      }
    },
    {
      "number": 58104,
      "class": "Bus",
      "name": "KANSAS CITY 70 1",
      "init": {
        "Vr": 0.6420586728066888,
        "Vi": -0.8162800742303199
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2445320109244,
        "longitude": -94.7649006885301
      }
    },
    {
      "number": 58105,
      "class": "Bus",
      "name": "KANSAS CITY 70 2",
      "init": {
        "Vr": 0.6002964301149083,
        "Vi": -0.8405533235058478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2445320109244,
        "longitude": -94.7649006885301
      }
    },
    {
      "number": 58106,
      "class": "Bus",
      "name": "KANSAS CITY 70 3",
      "init": {
        "Vr": 0.5416405335506723,
        "Vi": -0.8746455827945178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2445320109244,
        "longitude": -94.7649006885301
      }
    },
    {
      "number": 58107,
      "class": "Bus",
      "name": "KANSAS CITY 70 4",
      "init": {
        "Vr": 0.5416405335506723,
        "Vi": -0.8746455827945178
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2445320109244,
        "longitude": -94.7649006885301
      }
    },
    {
      "number": 58108,
      "class": "Bus",
      "name": "KANSAS CITY 70 5",
      "init": {
        "Vr": 0.6424158366727768,
        "Vi": -0.8161599499506723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2445320109244,
        "longitude": -94.7649006885301
      }
    },
    {
      "number": 58109,
      "class": "Bus",
      "name": "KANSAS CITY 71 1",
      "init": {
        "Vr": 0.6180660030098915,
        "Vi": -0.8378339723951802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3222165063168,
        "longitude": -94.6804745680722
      }
    },
    {
      "number": 58110,
      "class": "Bus",
      "name": "KANSAS CITY 71 2",
      "init": {
        "Vr": 0.6181439107333309,
        "Vi": -0.8378314537775822
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3222165063168,
        "longitude": -94.6804745680722
      }
    },
    {
      "number": 58111,
      "class": "Bus",
      "name": "PLATTE CITY 1 1",
      "init": {
        "Vr": 0.6393231833719816,
        "Vi": -0.8162474527577221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.414496317308,
        "longitude": -94.720135178961
      }
    },
    {
      "number": 58112,
      "class": "Bus",
      "name": "PLATTE CITY 1 2",
      "init": {
        "Vr": 0.6167017764652977,
        "Vi": -0.842924764920673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.414496317308,
        "longitude": -94.720135178961
      }
    },
    {
      "number": 58113,
      "class": "Bus",
      "name": "PLATTE CITY 1 3",
      "init": {
        "Vr": 0.6396427114807698,
        "Vi": -0.8162975713934734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.414496317308,
        "longitude": -94.720135178961
      }
    },
    {
      "number": 58114,
      "class": "Bus",
      "name": "PLATTE CITY 2 1",
      "init": {
        "Vr": 0.6101762448439818,
        "Vi": -0.8360284689261317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3490054519385,
        "longitude": -94.838710955489
      }
    },
    {
      "number": 58115,
      "class": "Bus",
      "name": "PLATTE CITY 3 1",
      "init": {
        "Vr": 0.6434363684409086,
        "Vi": -0.8151355270491251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3849146696559,
        "longitude": -94.8150733788124
      }
    },
    {
      "number": 58116,
      "class": "Bus",
      "name": "WESTON 5 1",
      "init": {
        "Vr": 0.6324975512955945,
        "Vi": -0.8322133705571079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4682302599986,
        "longitude": -94.8660573791063
      }
    },
    {
      "number": 58117,
      "class": "Bus",
      "name": "WESTON 6 1",
      "init": {
        "Vr": 0.6530427852920564,
        "Vi": -0.8196042522095772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5403841745847,
        "longitude": -94.9377570744494
      }
    },
    {
      "number": 58118,
      "class": "Bus",
      "name": "WESTON 6 2",
      "init": {
        "Vr": 0.6431694865770927,
        "Vi": -0.8309226603064042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5403841745847,
        "longitude": -94.9377570744494
      }
    },
    {
      "number": 58119,
      "class": "Bus",
      "name": "WESTON 6 3",
      "init": {
        "Vr": 0.6529438480072156,
        "Vi": -0.819605970505952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5403841745847,
        "longitude": -94.9377570744494
      }
    },
    {
      "number": 58120,
      "class": "Bus",
      "name": "BOLIVAR 6 1",
      "init": {
        "Vr": 0.6786247127319746,
        "Vi": -0.7629488951501544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6090254797651,
        "longitude": -93.3798499710952
      }
    },
    {
      "number": 58121,
      "class": "Bus",
      "name": "BOLIVAR 7 1",
      "init": {
        "Vr": 0.6852418918133257,
        "Vi": -0.7626851399227149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7054006230433,
        "longitude": -93.3976125252228
      }
    },
    {
      "number": 58122,
      "class": "Bus",
      "name": "BOLIVAR 7 2",
      "init": {
        "Vr": 0.685384734089054,
        "Vi": -0.7626226641620547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7054006230433,
        "longitude": -93.3976125252228
      }
    },
    {
      "number": 58123,
      "class": "Bus",
      "name": "BOLIVAR 8 1",
      "init": {
        "Vr": 0.7161146589381311,
        "Vi": -0.7453829948207954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6683616329733,
        "longitude": -93.3574560445707
      }
    },
    {
      "number": 58124,
      "class": "Bus",
      "name": "BOLIVAR 8 2",
      "init": {
        "Vr": 0.6899813752859231,
        "Vi": -0.7632832179226505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6683616329733,
        "longitude": -93.3574560445707
      }
    },
    {
      "number": 58125,
      "class": "Bus",
      "name": "BOLIVAR 8 3",
      "init": {
        "Vr": 0.7159053359187756,
        "Vi": -0.7454433153054918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6683616329733,
        "longitude": -93.3574560445707
      }
    },
    {
      "number": 58126,
      "class": "Bus",
      "name": "BOLIVAR 9 1",
      "init": {
        "Vr": 0.6877603573387989,
        "Vi": -0.7593858721492027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6711533362806,
        "longitude": -93.4216230944515
      }
    },
    {
      "number": 58127,
      "class": "Bus",
      "name": "HALF WAY 1",
      "init": {
        "Vr": 0.683027758266437,
        "Vi": -0.7638620675722583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6276241687421,
        "longitude": -93.258427341899
      }
    },
    {
      "number": 58128,
      "class": "Bus",
      "name": "UNIONVILLE 4 1",
      "init": {
        "Vr": 0.5351484157469264,
        "Vi": -0.8937064845214355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3977201126353,
        "longitude": -92.9330677499391
      }
    },
    {
      "number": 58129,
      "class": "Bus",
      "name": "UNIONVILLE 4 2",
      "init": {
        "Vr": 0.5352467154966951,
        "Vi": -0.8936890353024284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3977201126353,
        "longitude": -92.9330677499391
      }
    },
    {
      "number": 58130,
      "class": "Bus",
      "name": "UNIONVILLE 5 1",
      "init": {
        "Vr": 0.5385559496145506,
        "Vi": -0.8979142819789008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5160669629829,
        "longitude": -92.9436517545458
      }
    },
    {
      "number": 58131,
      "class": "Bus",
      "name": "UNIONVILLE 5 2",
      "init": {
        "Vr": 0.5385029824678288,
        "Vi": -0.8979212570809787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5160669629829,
        "longitude": -92.9436517545458
      }
    },
    {
      "number": 58132,
      "class": "Bus",
      "name": "UNIONVILLE 6 1",
      "init": {
        "Vr": 0.5363994931342977,
        "Vi": -0.8932249984965233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4411487770699,
        "longitude": -92.973331899064
      }
    },
    {
      "number": 58133,
      "class": "Bus",
      "name": "RICHMOND 51 1",
      "init": {
        "Vr": 0.6463117242709279,
        "Vi": -0.8188583711888858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3941065454667,
        "longitude": -93.919815908579
      }
    },
    {
      "number": 58134,
      "class": "Bus",
      "name": "RICHMOND 51 2",
      "init": {
        "Vr": 0.6286954738333673,
        "Vi": -0.8311097864389931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3941065454667,
        "longitude": -93.919815908579
      }
    },
    {
      "number": 58135,
      "class": "Bus",
      "name": "RICHMOND 51 3",
      "init": {
        "Vr": 0.6262847470790713,
        "Vi": -0.8327863526793751
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3941065454667,
        "longitude": -93.919815908579
      }
    },
    {
      "number": 58136,
      "class": "Bus",
      "name": "RICHMOND 51 4",
      "init": {
        "Vr": 0.6262847470790713,
        "Vi": -0.8327863526793751
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3941065454667,
        "longitude": -93.919815908579
      }
    },
    {
      "number": 58137,
      "class": "Bus",
      "name": "RICHMOND 51 5",
      "init": {
        "Vr": 0.6461180594959727,
        "Vi": -0.8189080060543541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3941065454667,
        "longitude": -93.919815908579
      }
    },
    {
      "number": 58138,
      "class": "Bus",
      "name": "RICHMOND 51 7",
      "init": {
        "Vr": 0.6466376287300042,
        "Vi": -0.8187485369631379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3941065454667,
        "longitude": -93.919815908579
      }
    },
    {
      "number": 58139,
      "class": "Bus",
      "name": "RICHMOND 52 1",
      "init": {
        "Vr": 0.6226727602120409,
        "Vi": -0.8310104133015885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3114852904851,
        "longitude": -93.8859345590965
      }
    },
    {
      "number": 58140,
      "class": "Bus",
      "name": "SLATER 1 1",
      "init": {
        "Vr": 0.6002738216477073,
        "Vi": -0.8553547818061712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2481292870351,
        "longitude": -93.042365092637
      }
    },
    {
      "number": 58141,
      "class": "Bus",
      "name": "SLATER 1 2",
      "init": {
        "Vr": 0.5933450183128897,
        "Vi": -0.8576257638350868
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2481292870351,
        "longitude": -93.042365092637
      }
    },
    {
      "number": 58142,
      "class": "Bus",
      "name": "SLATER 1 3",
      "init": {
        "Vr": 0.6003741361696642,
        "Vi": -0.8553482493519226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2481292870351,
        "longitude": -93.042365092637
      }
    },
    {
      "number": 58143,
      "class": "Bus",
      "name": "SLATER 2 1",
      "init": {
        "Vr": 0.5933807074475717,
        "Vi": -0.8551314122524439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1540648792234,
        "longitude": -93.0279171105236
      }
    },
    {
      "number": 58144,
      "class": "Bus",
      "name": "SCHELL CITY 1",
      "init": {
        "Vr": 0.7098755342237454,
        "Vi": -0.7546205784076301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0216270205236,
        "longitude": -94.1525018963567
      }
    },
    {
      "number": 58145,
      "class": "Bus",
      "name": "BLUE EYE 1",
      "init": {
        "Vr": 0.7403824254763278,
        "Vi": -0.726342060343031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5274835033416,
        "longitude": -93.3640529697463
      }
    },
    {
      "number": 58146,
      "class": "Bus",
      "name": "BLUE EYE 2",
      "init": {
        "Vr": 0.7403266839216459,
        "Vi": -0.7263679865736493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5274835033416,
        "longitude": -93.3640529697463
      }
    },
    {
      "number": 58147,
      "class": "Bus",
      "name": "BRANSON 1 1",
      "init": {
        "Vr": 0.731646887831121,
        "Vi": -0.7315661937924669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6653232195127,
        "longitude": -93.3062001254449
      }
    },
    {
      "number": 58148,
      "class": "Bus",
      "name": "BRANSON 1 2",
      "init": {
        "Vr": 0.731426020283768,
        "Vi": -0.731637156719541
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6653232195127,
        "longitude": -93.3062001254449
      }
    },
    {
      "number": 58149,
      "class": "Bus",
      "name": "BRANSON 2 1",
      "init": {
        "Vr": 0.7628033309875015,
        "Vi": -0.6892729256002367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.574409976125,
        "longitude": -93.1611052839095
      }
    },
    {
      "number": 58150,
      "class": "Bus",
      "name": "BRANSON 2 2",
      "init": {
        "Vr": 0.7834810809566718,
        "Vi": -0.677719600855919
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.574409976125,
        "longitude": -93.1611052839095
      }
    },
    {
      "number": 58151,
      "class": "Bus",
      "name": "BRANSON 2 3",
      "init": {
        "Vr": 0.7466645406429463,
        "Vi": -0.7226292646754486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.574409976125,
        "longitude": -93.1611052839095
      }
    },
    {
      "number": 58152,
      "class": "Bus",
      "name": "BRANSON 2 4",
      "init": {
        "Vr": 0.7625265847059614,
        "Vi": -0.6893587971562902
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.574409976125,
        "longitude": -93.1611052839095
      }
    },
    {
      "number": 58153,
      "class": "Bus",
      "name": "BRANSON 2 6",
      "init": {
        "Vr": 0.7630753216292718,
        "Vi": -0.6894577879676734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.574409976125,
        "longitude": -93.1611052839095
      }
    },
    {
      "number": 58154,
      "class": "Bus",
      "name": "BRANSON 3 1",
      "init": {
        "Vr": 0.7277997059921472,
        "Vi": -0.7351171876706046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6980687787507,
        "longitude": -93.2892346898624
      }
    },
    {
      "number": 58155,
      "class": "Bus",
      "name": "BRANSON 4 1",
      "init": {
        "Vr": 0.7494791596283751,
        "Vi": -0.702961319996198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7094840611539,
        "longitude": -93.279486806532
      }
    },
    {
      "number": 58156,
      "class": "Bus",
      "name": "BRANSON 4 2",
      "init": {
        "Vr": 0.728487020999337,
        "Vi": -0.7371873352213311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7094840611539,
        "longitude": -93.279486806532
      }
    },
    {
      "number": 58157,
      "class": "Bus",
      "name": "BRANSON 4 3",
      "init": {
        "Vr": 0.7499214813905708,
        "Vi": -0.7030727446438632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7094840611539,
        "longitude": -93.279486806532
      }
    },
    {
      "number": 58158,
      "class": "Bus",
      "name": "KIMBERLING CITY 1 1",
      "init": {
        "Vr": 0.7284149090452172,
        "Vi": -0.733586855750758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6884321355953,
        "longitude": -93.349357384266
      }
    },
    {
      "number": 58159,
      "class": "Bus",
      "name": "KIMBERLING CITY 1 2",
      "init": {
        "Vr": 0.7283580196299395,
        "Vi": -0.7336090484979491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6884321355953,
        "longitude": -93.349357384266
      }
    },
    {
      "number": 58160,
      "class": "Bus",
      "name": "KIMBERLING CITY 2 1",
      "init": {
        "Vr": 0.7386313855871809,
        "Vi": -0.7280881138631674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6233065047061,
        "longitude": -93.3243742693729
      }
    },
    {
      "number": 58161,
      "class": "Bus",
      "name": "KIMBERLING CITY 3 1",
      "init": {
        "Vr": 0.7557893838300346,
        "Vi": -0.6972450816423658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6097952541115,
        "longitude": -93.4475506949982
      }
    },
    {
      "number": 58162,
      "class": "Bus",
      "name": "KIMBERLING CITY 3 2",
      "init": {
        "Vr": 0.7419431429174724,
        "Vi": -0.7227537060501256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6097952541115,
        "longitude": -93.4475506949982
      }
    },
    {
      "number": 58163,
      "class": "Bus",
      "name": "KIMBERLING CITY 3 3",
      "init": {
        "Vr": 0.7159595369270699,
        "Vi": -0.7706227305141484
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6097952541115,
        "longitude": -93.4475506949982
      }
    },
    {
      "number": 58164,
      "class": "Bus",
      "name": "KIMBERLING CITY 3 4",
      "init": {
        "Vr": 0.7159595369270699,
        "Vi": -0.7706227305141483
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6097952541115,
        "longitude": -93.4475506949982
      }
    },
    {
      "number": 58165,
      "class": "Bus",
      "name": "KIMBERLING CITY 3 5",
      "init": {
        "Vr": 0.7556506936829147,
        "Vi": -0.6972862844177475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6097952541115,
        "longitude": -93.4475506949982
      }
    },
    {
      "number": 58166,
      "class": "Bus",
      "name": "LAMPE 1",
      "init": {
        "Vr": 0.741522863425824,
        "Vi": -0.719826800888797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6097205133576,
        "longitude": -93.5502597770829
      }
    },
    {
      "number": 58167,
      "class": "Bus",
      "name": "MILAN 12 1",
      "init": {
        "Vr": 0.5799414402061001,
        "Vi": -0.8680933776252862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0999323313532,
        "longitude": -93.1544365243581
      }
    },
    {
      "number": 58168,
      "class": "Bus",
      "name": "MILAN 13 1",
      "init": {
        "Vr": 0.5492821851234027,
        "Vi": -0.8960837607615063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2435951500522,
        "longitude": -93.097348901777
      }
    },
    {
      "number": 58169,
      "class": "Bus",
      "name": "MILAN 13 2",
      "init": {
        "Vr": 0.5514871401008146,
        "Vi": -0.8936469684353273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2435951500522,
        "longitude": -93.097348901777
      }
    },
    {
      "number": 58170,
      "class": "Bus",
      "name": "MILAN 13 3",
      "init": {
        "Vr": 0.5491919553042467,
        "Vi": -0.8961117782586705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2435951500522,
        "longitude": -93.097348901777
      }
    },
    {
      "number": 58171,
      "class": "Bus",
      "name": "HOLLISTER 1 1",
      "init": {
        "Vr": 0.7394125651839019,
        "Vi": -0.7265655639702611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6001395073826,
        "longitude": -93.2497856407416
      }
    },
    {
      "number": 58172,
      "class": "Bus",
      "name": "HOLLISTER 2 1",
      "init": {
        "Vr": 0.7436404138455193,
        "Vi": -0.7205699768568435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5442586286551,
        "longitude": -93.2100596054577
      }
    },
    {
      "number": 58173,
      "class": "Bus",
      "name": "HOLLISTER 2 2",
      "init": {
        "Vr": 0.74352669561154,
        "Vi": -0.7205983663250729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5442586286551,
        "longitude": -93.2100596054577
      }
    },
    {
      "number": 58174,
      "class": "Bus",
      "name": "HOLLISTER 3 1",
      "init": {
        "Vr": 0.7589517385164766,
        "Vi": -0.7074799234710227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4960366537224,
        "longitude": -93.1924598869895
      }
    },
    {
      "number": 58175,
      "class": "Bus",
      "name": "KIRBYVILLE 1 1",
      "init": {
        "Vr": 0.7362291741239331,
        "Vi": -0.7252089668955225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5451621267923,
        "longitude": -92.9925905526123
      }
    },
    {
      "number": 58176,
      "class": "Bus",
      "name": "KISSEE MILLS 1",
      "init": {
        "Vr": 0.7271347435059795,
        "Vi": -0.7268023223453816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7189611380196,
        "longitude": -93.0023684433311
      }
    },
    {
      "number": 58177,
      "class": "Bus",
      "name": "ROCKAWAY BEACH 1",
      "init": {
        "Vr": 0.7294086035062677,
        "Vi": -0.7258320999875449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6957424116145,
        "longitude": -93.1316343225964
      }
    },
    {
      "number": 58178,
      "class": "Bus",
      "name": "BRONAUGH 1",
      "init": {
        "Vr": 0.7150687909527094,
        "Vi": -0.7460998340065156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7503296611065,
        "longitude": -94.5138672736481
      }
    },
    {
      "number": 58179,
      "class": "Bus",
      "name": "NEVADA 5 1",
      "init": {
        "Vr": 0.7661423220942748,
        "Vi": -0.7055540234735704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8784284284718,
        "longitude": -94.2446181742965
      }
    },
    {
      "number": 58180,
      "class": "Bus",
      "name": "NEVADA 5 2",
      "init": {
        "Vr": 0.7484832496531317,
        "Vi": -0.726080849733272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8784284284718,
        "longitude": -94.2446181742965
      }
    },
    {
      "number": 58181,
      "class": "Bus",
      "name": "NEVADA 5 3",
      "init": {
        "Vr": 0.7659611286627821,
        "Vi": -0.7056172982539004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8784284284718,
        "longitude": -94.2446181742965
      }
    },
    {
      "number": 58182,
      "class": "Bus",
      "name": "NEVADA 6 1",
      "init": {
        "Vr": 0.750206138730987,
        "Vi": -0.7236704504494953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8418357746037,
        "longitude": -94.2886755120419
      }
    },
    {
      "number": 58183,
      "class": "Bus",
      "name": "NEVADA 7 1",
      "init": {
        "Vr": 0.7848838425654419,
        "Vi": -0.6889071929003049
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8094845731906,
        "longitude": -94.2271593626473
      }
    },
    {
      "number": 58184,
      "class": "Bus",
      "name": "NEVADA 7 2",
      "init": {
        "Vr": 0.7746636767708484,
        "Vi": -0.6996723199776476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8094845731906,
        "longitude": -94.2271593626473
      }
    },
    {
      "number": 58185,
      "class": "Bus",
      "name": "NEVADA 7 3",
      "init": {
        "Vr": 0.7846780809099698,
        "Vi": -0.6889589908061358
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8094845731906,
        "longitude": -94.2271593626473
      }
    },
    {
      "number": 58186,
      "class": "Bus",
      "name": "MARSHFIELD 12 1",
      "init": {
        "Vr": 0.7147969954291007,
        "Vi": -0.749370761841392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3411901025386,
        "longitude": -92.9595915406814
      }
    },
    {
      "number": 58187,
      "class": "Bus",
      "name": "MARSHFIELD 12 2",
      "init": {
        "Vr": 0.6923052027611456,
        "Vi": -0.7851073655807781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3411901025386,
        "longitude": -92.9595915406814
      }
    },
    {
      "number": 58188,
      "class": "Bus",
      "name": "MARSHFIELD 12 3",
      "init": {
        "Vr": 0.7146100049265222,
        "Vi": -0.7493920431177211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3411901025386,
        "longitude": -92.9595915406814
      }
    },
    {
      "number": 58189,
      "class": "Bus",
      "name": "MARSHFIELD 13 1",
      "init": {
        "Vr": 0.6673286233291276,
        "Vi": -0.7900701281482131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3692281560049,
        "longitude": -92.8221194557648
      }
    },
    {
      "number": 58190,
      "class": "Bus",
      "name": "MARSHFIELD 13 2",
      "init": {
        "Vr": 0.657743367175786,
        "Vi": -0.8113909082501017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3692281560049,
        "longitude": -92.8221194557648
      }
    },
    {
      "number": 58191,
      "class": "Bus",
      "name": "MARSHFIELD 13 3",
      "init": {
        "Vr": 0.6669428090503828,
        "Vi": -0.7901651936791303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3692281560049,
        "longitude": -92.8221194557648
      }
    },
    {
      "number": 58192,
      "class": "Bus",
      "name": "NIANGUA 1",
      "init": {
        "Vr": 0.6241980270467714,
        "Vi": -0.833118016419311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.361918343212,
        "longitude": -92.6516267804498
      }
    },
    {
      "number": 58193,
      "class": "Bus",
      "name": "SAINT JOSEPH 28 1",
      "init": {
        "Vr": 0.6455338990487377,
        "Vi": -0.8207231095297924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7102899126242,
        "longitude": -94.8416403575101
      }
    },
    {
      "number": 58194,
      "class": "Bus",
      "name": "SAINT JOSEPH 28 2",
      "init": {
        "Vr": 0.6236170443210878,
        "Vi": -0.8313760668408594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7102899126242,
        "longitude": -94.8416403575101
      }
    },
    {
      "number": 58195,
      "class": "Bus",
      "name": "SAINT JOSEPH 28 3",
      "init": {
        "Vr": 0.6846454430167775,
        "Vi": -0.7806645477533217
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7102899126242,
        "longitude": -94.8416403575101
      }
    },
    {
      "number": 58196,
      "class": "Bus",
      "name": "SAINT JOSEPH 28 4",
      "init": {
        "Vr": 0.664728928860326,
        "Vi": -0.8020123934358018
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7102899126242,
        "longitude": -94.8416403575101
      }
    },
    {
      "number": 58197,
      "class": "Bus",
      "name": "SAINT JOSEPH 28 5",
      "init": {
        "Vr": 0.6452063943906117,
        "Vi": -0.8210248568221679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7102899126242,
        "longitude": -94.8416403575101
      }
    },
    {
      "number": 58198,
      "class": "Bus",
      "name": "SAINT JOSEPH 28 7",
      "init": {
        "Vr": 0.6455338990487378,
        "Vi": -0.8207231095297924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7102899126242,
        "longitude": -94.8416403575101
      }
    },
    {
      "number": 58199,
      "class": "Bus",
      "name": "INDEPENDENCE 34 1",
      "init": {
        "Vr": 0.639465982291414,
        "Vi": -0.8113888362199816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0649357897836,
        "longitude": -94.3291665005826
      }
    },
    {
      "number": 58200,
      "class": "Bus",
      "name": "INDEPENDENCE 34 2",
      "init": {
        "Vr": 0.6176244092039648,
        "Vi": -0.8392283386706973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0649357897836,
        "longitude": -94.3291665005826
      }
    },
    {
      "number": 58201,
      "class": "Bus",
      "name": "INDEPENDENCE 34 3",
      "init": {
        "Vr": 0.6397440453094285,
        "Vi": -0.8113987722067881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0649357897836,
        "longitude": -94.3291665005826
      }
    },
    {
      "number": 58202,
      "class": "Bus",
      "name": "INDEPENDENCE 34 5",
      "init": {
        "Vr": 0.6394659822914137,
        "Vi": -0.8113888362199815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0649357897836,
        "longitude": -94.3291665005826
      }
    },
    {
      "number": 58203,
      "class": "Bus",
      "name": "PLEASANT HILL 7 1",
      "init": {
        "Vr": 0.6598895375129479,
        "Vi": -0.8064446254760264
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.792501243833,
        "longitude": -94.2678243720353
      }
    },
    {
      "number": 58204,
      "class": "Bus",
      "name": "PLEASANT HILL 7 2",
      "init": {
        "Vr": 0.7044503146210973,
        "Vi": -0.7601989370617561
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.792501243833,
        "longitude": -94.2678243720353
      }
    },
    {
      "number": 58205,
      "class": "Bus",
      "name": "PLEASANT HILL 7 3",
      "init": {
        "Vr": 0.6590621206825139,
        "Vi": -0.8064848361069966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.792501243833,
        "longitude": -94.2678243720353
      }
    },
    {
      "number": 58206,
      "class": "Bus",
      "name": "WESTON 7 1",
      "init": {
        "Vr": 0.6739440833542877,
        "Vi": -0.7960203117403393
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4131971060355,
        "longitude": -94.9877536874401
      }
    },
    {
      "number": 58207,
      "class": "Bus",
      "name": "WESTON 7 2",
      "init": {
        "Vr": 0.6534154910043228,
        "Vi": -0.8119258674711878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4131971060355,
        "longitude": -94.9877536874401
      }
    },
    {
      "number": 58208,
      "class": "Bus",
      "name": "WESTON 7 3",
      "init": {
        "Vr": 0.6323212070332221,
        "Vi": -0.8252003868904862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4131971060355,
        "longitude": -94.9877536874401
      }
    },
    {
      "number": 58209,
      "class": "Bus",
      "name": "WESTON 7 4",
      "init": {
        "Vr": 0.6739440833542877,
        "Vi": -0.7960203117403392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4131971060355,
        "longitude": -94.9877536874401
      }
    },
    {
      "number": 58210,
      "class": "Bus",
      "name": "WESTON 7 5",
      "init": {
        "Vr": 0.6755186444670952,
        "Vi": -0.7754783244256769
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4131971060355,
        "longitude": -94.9877536874401
      }
    },
    {
      "number": 58211,
      "class": "Bus",
      "name": "WESTON 7 6",
      "init": {
        "Vr": 0.6746206562049939,
        "Vi": -0.7967756807937733
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4131971060355,
        "longitude": -94.9877536874401
      }
    },
    {
      "number": 58212,
      "class": "Bus",
      "name": "WESTON 7 8",
      "init": {
        "Vr": 0.6522784676625459,
        "Vi": -0.8121926675989332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4131971060355,
        "longitude": -94.9877536874401
      }
    },
    {
      "number": 58213,
      "class": "Bus",
      "name": "STOCKTON 9 1",
      "init": {
        "Vr": 0.784038382562121,
        "Vi": -0.6927969368903758
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7021565345875,
        "longitude": -93.7712549753247
      }
    },
    {
      "number": 58214,
      "class": "Bus",
      "name": "STOCKTON 9 2",
      "init": {
        "Vr": 0.766431190200912,
        "Vi": -0.7105648571590186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7021565345875,
        "longitude": -93.7712549753247
      }
    },
    {
      "number": 58215,
      "class": "Bus",
      "name": "STOCKTON 9 3",
      "init": {
        "Vr": 0.7486139818535408,
        "Vi": -0.7308534866138726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7021565345875,
        "longitude": -93.7712549753247
      }
    },
    {
      "number": 58216,
      "class": "Bus",
      "name": "STOCKTON 9 4",
      "init": {
        "Vr": 0.7650414012463558,
        "Vi": -0.7115043881520031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7021565345875,
        "longitude": -93.7712549753247
      }
    },
    {
      "number": 58217,
      "class": "Bus",
      "name": "STOCKTON 9 6",
      "init": {
        "Vr": 0.7664311902009118,
        "Vi": -0.7105648571590185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7021565345875,
        "longitude": -93.7712549753247
      }
    },
    {
      "number": 58218,
      "class": "Bus",
      "name": "GREENWOOD 26 1",
      "init": {
        "Vr": 0.689541495560771,
        "Vi": -0.7826788531500626
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58219,
      "class": "Bus",
      "name": "GREENWOOD 26 2",
      "init": {
        "Vr": 0.6512032190313477,
        "Vi": -0.8055581309243313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58220,
      "class": "Bus",
      "name": "GREENWOOD 26 3",
      "init": {
        "Vr": 0.619280477698197,
        "Vi": -0.8287188955876076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58221,
      "class": "Bus",
      "name": "GREENWOOD 26 4",
      "init": {
        "Vr": 0.701561062046422,
        "Vi": -0.7785345401750429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58222,
      "class": "Bus",
      "name": "GREENWOOD 26 5",
      "init": {
        "Vr": 0.7011661802065287,
        "Vi": -0.7788901987827648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58223,
      "class": "Bus",
      "name": "GREENWOOD 26 6",
      "init": {
        "Vr": 0.7055868356966915,
        "Vi": -0.7748878443470378
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58224,
      "class": "Bus",
      "name": "GREENWOOD 26 7",
      "init": {
        "Vr": 0.7046598174158358,
        "Vi": -0.775730942882099
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58225,
      "class": "Bus",
      "name": "GREENWOOD 26 8",
      "init": {
        "Vr": 0.6893101378493405,
        "Vi": -0.7828088630309783
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58226,
      "class": "Bus",
      "name": "GREENWOOD 26 10",
      "init": {
        "Vr": 0.6493817422840499,
        "Vi": -0.8062015134972602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8638475919786,
        "longitude": -94.317474290459
      }
    },
    {
      "number": 58227,
      "class": "Bus",
      "name": "ROCK PORT 3 1",
      "init": {
        "Vr": 0.698578652977362,
        "Vi": -0.7704007534571393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3972375782943,
        "longitude": -95.5681281722687
      }
    },
    {
      "number": 58228,
      "class": "Bus",
      "name": "ROCK PORT 3 2",
      "init": {
        "Vr": 0.698535500117536,
        "Vi": -0.7704340659295879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3972375782943,
        "longitude": -95.5681281722687
      }
    },
    {
      "number": 58229,
      "class": "Bus",
      "name": "HARRISONVILLE 4 1",
      "init": {
        "Vr": 0.7036497887574016,
        "Vi": -0.7740676891325946
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6388262921468,
        "longitude": -94.5027716869349
      }
    },
    {
      "number": 58230,
      "class": "Bus",
      "name": "HARRISONVILLE 4 2",
      "init": {
        "Vr": 0.6659087048601494,
        "Vi": -0.8025042222601362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6388262921468,
        "longitude": -94.5027716869349
      }
    },
    {
      "number": 58231,
      "class": "Bus",
      "name": "HARRISONVILLE 4 3",
      "init": {
        "Vr": 0.7012690284030235,
        "Vi": -0.7281190315130681
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6388262921468,
        "longitude": -94.5027716869349
      }
    },
    {
      "number": 58232,
      "class": "Bus",
      "name": "HARRISONVILLE 4 4",
      "init": {
        "Vr": 0.6949769464441563,
        "Vi": -0.7358104157017776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6388262921468,
        "longitude": -94.5027716869349
      }
    },
    {
      "number": 58233,
      "class": "Bus",
      "name": "HARRISONVILLE 4 5",
      "init": {
        "Vr": 0.6870416646673941,
        "Vi": -0.7437970009806594
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6388262921468,
        "longitude": -94.5027716869349
      }
    },
    {
      "number": 58234,
      "class": "Bus",
      "name": "HARRISONVILLE 4 6",
      "init": {
        "Vr": 0.7024762729367766,
        "Vi": -0.7741508323883473
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6388262921468,
        "longitude": -94.5027716869349
      }
    },
    {
      "number": 58235,
      "class": "Bus",
      "name": "HARRISONVILLE 4 8",
      "init": {
        "Vr": 0.7036497887574016,
        "Vi": -0.7740676891325946
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6388262921468,
        "longitude": -94.5027716869349
      }
    },
    {
      "number": 58236,
      "class": "Bus",
      "name": "STRAFFORD 4 1",
      "init": {
        "Vr": 0.746427037841105,
        "Vi": -0.7267095772732284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58237,
      "class": "Bus",
      "name": "STRAFFORD 4 2",
      "init": {
        "Vr": 0.7121106882384538,
        "Vi": -0.7511330363528197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58238,
      "class": "Bus",
      "name": "STRAFFORD 4 3",
      "init": {
        "Vr": 0.6649715223225703,
        "Vi": -0.7846826848685184
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58239,
      "class": "Bus",
      "name": "STRAFFORD 4 4",
      "init": {
        "Vr": 0.6649715223225703,
        "Vi": -0.7846826848685184
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58240,
      "class": "Bus",
      "name": "STRAFFORD 4 5",
      "init": {
        "Vr": 0.7974518342004105,
        "Vi": -0.7082894157026196
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58241,
      "class": "Bus",
      "name": "STRAFFORD 4 6",
      "init": {
        "Vr": 0.805516572623265,
        "Vi": -0.7056670724242339
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58242,
      "class": "Bus",
      "name": "STRAFFORD 4 7",
      "init": {
        "Vr": 0.7454258668567324,
        "Vi": -0.7268075932457837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58243,
      "class": "Bus",
      "name": "STRAFFORD 4 9",
      "init": {
        "Vr": 0.7464270378411046,
        "Vi": -0.7267095772732284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2521679638385,
        "longitude": -93.1699606767751
      }
    },
    {
      "number": 58244,
      "class": "Bus",
      "name": "ODESSA 6 1",
      "init": {
        "Vr": 0.6176334426390332,
        "Vi": -0.8375515798488354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0129574315479,
        "longitude": -93.9589133125367
      }
    },
    {
      "number": 58245,
      "class": "Bus",
      "name": "ODESSA 6 2",
      "init": {
        "Vr": 0.6176334426390333,
        "Vi": -0.8375515798488354
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0129574315479,
        "longitude": -93.9589133125367
      }
    },
    {
      "number": 58246,
      "class": "Bus",
      "name": "ODESSA 6 3",
      "init": {
        "Vr": 0.6176334426390333,
        "Vi": -0.8375515798488354
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0129574315479,
        "longitude": -93.9589133125367
      }
    },
    {
      "number": 58247,
      "class": "Bus",
      "name": "ODESSA 6 4",
      "init": {
        "Vr": 0.6176334426390331,
        "Vi": -0.8375515798488352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0129574315479,
        "longitude": -93.9589133125367
      }
    },
    {
      "number": 58248,
      "class": "Bus",
      "name": "ODESSA 6 6",
      "init": {
        "Vr": 0.6176334426390336,
        "Vi": -0.8375515798488354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0129574315479,
        "longitude": -93.9589133125367
      }
    },
    {
      "number": 58249,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 1",
      "init": {
        "Vr": 0.6229965698535919,
        "Vi": -0.836495211069434
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58250,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 2",
      "init": {
        "Vr": 0.6166823839431438,
        "Vi": -0.8471960996116525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58251,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 3",
      "init": {
        "Vr": 0.608838400597084,
        "Vi": -0.8547569561212784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58252,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 4",
      "init": {
        "Vr": 0.6396149686580165,
        "Vi": -0.8351861921531762
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58253,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 5",
      "init": {
        "Vr": 0.6460170830532752,
        "Vi": -0.8366068461913531
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58254,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 6",
      "init": {
        "Vr": 0.6229965698535919,
        "Vi": -0.836495211069434
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58255,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 7",
      "init": {
        "Vr": 0.6229965698535919,
        "Vi": -0.836495211069434
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58256,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 8",
      "init": {
        "Vr": 0.6213145262983978,
        "Vi": -0.8392842110269852
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58257,
      "class": "Bus",
      "name": "CONCEPTION JUNCTION 10",
      "init": {
        "Vr": 0.6229965698535919,
        "Vi": -0.8364952110694341
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2407929275012,
        "longitude": -94.7781834293922
      }
    },
    {
      "number": 58258,
      "class": "Bus",
      "name": "PLEASANT HILL 8 1",
      "init": {
        "Vr": 0.6917053389942601,
        "Vi": -0.7752836870135386
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58259,
      "class": "Bus",
      "name": "PLEASANT HILL 8 2",
      "init": {
        "Vr": 0.6641495079962337,
        "Vi": -0.8038842749951518
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58260,
      "class": "Bus",
      "name": "PLEASANT HILL 8 3",
      "init": {
        "Vr": 0.6160422693079559,
        "Vi": -0.8346629639590878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58261,
      "class": "Bus",
      "name": "PLEASANT HILL 8 4",
      "init": {
        "Vr": 0.7142968589014141,
        "Vi": -0.7605824410729961
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58262,
      "class": "Bus",
      "name": "PLEASANT HILL 8 5",
      "init": {
        "Vr": 0.7165466122548235,
        "Vi": -0.7590257557958939
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58263,
      "class": "Bus",
      "name": "PLEASANT HILL 8 6",
      "init": {
        "Vr": 0.7141346057175856,
        "Vi": -0.7606787066859438
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58264,
      "class": "Bus",
      "name": "PLEASANT HILL 8 7",
      "init": {
        "Vr": 0.6907854484487058,
        "Vi": -0.779434518964614
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58265,
      "class": "Bus",
      "name": "PLEASANT HILL 8 9",
      "init": {
        "Vr": 0.6611031261712572,
        "Vi": -0.8049860264415435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035773869475,
        "longitude": -94.2772432297422
      }
    },
    {
      "number": 58266,
      "class": "Bus",
      "name": "SALISBURY 30 1",
      "init": {
        "Vr": 0.5450673004376341,
        "Vi": -0.8883317699107472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4262347623304,
        "longitude": -92.7899237428419
      }
    },
    {
      "number": 58267,
      "class": "Bus",
      "name": "SALISBURY 30 2",
      "init": {
        "Vr": 0.5450673004376341,
        "Vi": -0.8883317699107472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4262347623304,
        "longitude": -92.7899237428419
      }
    },
    {
      "number": 58268,
      "class": "Bus",
      "name": "SARCOXIE 3 1",
      "init": {
        "Vr": 0.8041172413687904,
        "Vi": -0.6480351968997258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58269,
      "class": "Bus",
      "name": "SARCOXIE 3 2",
      "init": {
        "Vr": 0.7903122708596176,
        "Vi": -0.6715444428610435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58270,
      "class": "Bus",
      "name": "SARCOXIE 3 3",
      "init": {
        "Vr": 0.7852410250802839,
        "Vi": -0.6831226284746146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58271,
      "class": "Bus",
      "name": "SARCOXIE 3 4",
      "init": {
        "Vr": 0.7653662019572459,
        "Vi": -0.7140264800552755
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58272,
      "class": "Bus",
      "name": "SARCOXIE 3 5",
      "init": {
        "Vr": 0.7653662019572458,
        "Vi": -0.7140264800552756
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58273,
      "class": "Bus",
      "name": "SARCOXIE 3 6",
      "init": {
        "Vr": 0.794238902852983,
        "Vi": -0.6160344453606692
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58274,
      "class": "Bus",
      "name": "SARCOXIE 3 7",
      "init": {
        "Vr": 0.7926149840027752,
        "Vi": -0.616618268440194
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58275,
      "class": "Bus",
      "name": "SARCOXIE 3 8",
      "init": {
        "Vr": 0.7956177040676331,
        "Vi": -0.6091899612345716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58276,
      "class": "Bus",
      "name": "SARCOXIE 3 9",
      "init": {
        "Vr": 0.789599754741476,
        "Vi": -0.6181186708804557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58277,
      "class": "Bus",
      "name": "SARCOXIE 3 10",
      "init": {
        "Vr": 0.8044458775161862,
        "Vi": -0.6496834323002908
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58278,
      "class": "Bus",
      "name": "SARCOXIE 3 12",
      "init": {
        "Vr": 0.7879830923781933,
        "Vi": -0.6740992594508457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1493377458087,
        "longitude": -94.0718538002384
      }
    },
    {
      "number": 58279,
      "class": "Bus",
      "name": "FORSYTH 10 1",
      "init": {
        "Vr": 0.7445779611131966,
        "Vi": -0.710138612069757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6440823798634,
        "longitude": -93.1327449712679
      }
    },
    {
      "number": 58280,
      "class": "Bus",
      "name": "FORSYTH 10 2",
      "init": {
        "Vr": 0.7444343675291203,
        "Vi": -0.7101702804143886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6440823798634,
        "longitude": -93.1327449712679
      }
    },
    {
      "number": 58281,
      "class": "Bus",
      "name": "STRAFFORD 5 1",
      "init": {
        "Vr": 0.7104435472298002,
        "Vi": -0.7521462495479674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2507291393158,
        "longitude": -93.1921570327355
      }
    },
    {
      "number": 58282,
      "class": "Bus",
      "name": "STRAFFORD 5 2",
      "init": {
        "Vr": 0.7104158674511489,
        "Vi": -0.7521613456787565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2507291393158,
        "longitude": -93.1921570327355
      }
    },
    {
      "number": 58283,
      "class": "Bus",
      "name": "CHILLICOTHE 13 1",
      "init": {
        "Vr": 0.5909036671280755,
        "Vi": -0.8642398028493611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58284,
      "class": "Bus",
      "name": "CHILLICOTHE 13 2",
      "init": {
        "Vr": 0.5909036671280754,
        "Vi": -0.8642398028493611
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58285,
      "class": "Bus",
      "name": "CHILLICOTHE 13 3",
      "init": {
        "Vr": 0.5909036671280754,
        "Vi": -0.8642398028493611
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58286,
      "class": "Bus",
      "name": "CHILLICOTHE 13 4",
      "init": {
        "Vr": 0.5909036671280754,
        "Vi": -0.8642398028493612
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58287,
      "class": "Bus",
      "name": "CHILLICOTHE 13 5",
      "init": {
        "Vr": 0.5909036671280754,
        "Vi": -0.8642398028493611
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58288,
      "class": "Bus",
      "name": "CHILLICOTHE 13 6",
      "init": {
        "Vr": 0.5931685011230008,
        "Vi": -0.8375703056066937
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58289,
      "class": "Bus",
      "name": "CHILLICOTHE 13 7",
      "init": {
        "Vr": 0.5908862064892856,
        "Vi": -0.8642503445332071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58290,
      "class": "Bus",
      "name": "CHILLICOTHE 13 9",
      "init": {
        "Vr": 0.5909036671280755,
        "Vi": -0.8642398028493613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7744504564687,
        "longitude": -93.5800309298132
      }
    },
    {
      "number": 58291,
      "class": "Bus",
      "name": "SIBLEY 5 1",
      "init": {
        "Vr": 0.6828920317141343,
        "Vi": -0.7909554116001627
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58292,
      "class": "Bus",
      "name": "SIBLEY 5 2",
      "init": {
        "Vr": 0.6638671823671397,
        "Vi": -0.8095777839231584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58293,
      "class": "Bus",
      "name": "SIBLEY 5 3",
      "init": {
        "Vr": 0.6321653171588792,
        "Vi": -0.829944615004501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58294,
      "class": "Bus",
      "name": "SIBLEY 5 4",
      "init": {
        "Vr": 0.6201675983599177,
        "Vi": -0.8376525375651184
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58295,
      "class": "Bus",
      "name": "SIBLEY 5 5",
      "init": {
        "Vr": 0.6201675983599177,
        "Vi": -0.8376525375651183
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58296,
      "class": "Bus",
      "name": "SIBLEY 5 6",
      "init": {
        "Vr": 0.6895929059960465,
        "Vi": -0.7413503267397913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58297,
      "class": "Bus",
      "name": "SIBLEY 5 7",
      "init": {
        "Vr": 0.6740919264913819,
        "Vi": -0.7521319188909641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58298,
      "class": "Bus",
      "name": "SIBLEY 5 8",
      "init": {
        "Vr": 0.67139237397278,
        "Vi": -0.752892631640075
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58299,
      "class": "Bus",
      "name": "SIBLEY 5 9",
      "init": {
        "Vr": 0.6798728239360026,
        "Vi": -0.7921063029222751
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58300,
      "class": "Bus",
      "name": "SIBLEY 5 11",
      "init": {
        "Vr": 0.6828920317141345,
        "Vi": -0.7909554116001624
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744442883357,
        "longitude": -94.1835796686663
      }
    },
    {
      "number": 58301,
      "class": "Bus",
      "name": "BARNARD 3 1",
      "init": {
        "Vr": 0.6133417110184627,
        "Vi": -0.8504996614957204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2503949152434,
        "longitude": -94.6596351334307
      }
    },
    {
      "number": 58302,
      "class": "Bus",
      "name": "BARNARD 3 2",
      "init": {
        "Vr": 0.6091429526645505,
        "Vi": -0.8575590872325443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2503949152434,
        "longitude": -94.6596351334307
      }
    },
    {
      "number": 58303,
      "class": "Bus",
      "name": "BARNARD 3 3",
      "init": {
        "Vr": 0.6134197640410249,
        "Vi": -0.8504982035792462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2503949152434,
        "longitude": -94.6596351334307
      }
    },
    {
      "number": 58304,
      "class": "Bus",
      "name": "BARNARD 3 5",
      "init": {
        "Vr": 0.6133417110184627,
        "Vi": -0.8504996614957204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2503949152434,
        "longitude": -94.6596351334307
      }
    },
    {
      "number": 58305,
      "class": "Bus",
      "name": "INDEPENDENCE 35 1",
      "init": {
        "Vr": 0.6125889940881083,
        "Vi": -0.8374851512365606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0650728468652,
        "longitude": -94.4206663063117
      }
    },
    {
      "number": 58306,
      "class": "Bus",
      "name": "INDEPENDENCE 35 2",
      "init": {
        "Vr": 0.6316614219190089,
        "Vi": -0.8261983833883689
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0650728468652,
        "longitude": -94.4206663063117
      }
    },
    {
      "number": 58307,
      "class": "Bus",
      "name": "INDEPENDENCE 35 3",
      "init": {
        "Vr": 0.6316614219190089,
        "Vi": -0.8261983833883689
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0650728468652,
        "longitude": -94.4206663063117
      }
    },
    {
      "number": 58308,
      "class": "Bus",
      "name": "INDEPENDENCE 35 4",
      "init": {
        "Vr": 0.6126370579863427,
        "Vi": -0.8374950731218731
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0650728468652,
        "longitude": -94.4206663063117
      }
    },
    {
      "number": 58309,
      "class": "Bus",
      "name": "INDEPENDENCE 35 5",
      "init": {
        "Vr": 0.6122467837678319,
        "Vi": -0.8376064049467933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0650728468652,
        "longitude": -94.4206663063117
      }
    },
    {
      "number": 58310,
      "class": "Bus",
      "name": "SAINT JOSEPH 29 1",
      "init": {
        "Vr": 0.645677867280604,
        "Vi": -0.8196769353161044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7193528445572,
        "longitude": -94.9000797283658
      }
    },
    {
      "number": 58311,
      "class": "Bus",
      "name": "SAINT JOSEPH 29 2",
      "init": {
        "Vr": 0.6245540822422815,
        "Vi": -0.8324230853066001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7193528445572,
        "longitude": -94.9000797283658
      }
    },
    {
      "number": 58312,
      "class": "Bus",
      "name": "SAINT JOSEPH 29 3",
      "init": {
        "Vr": 0.6153952762141811,
        "Vi": -0.8379495339878843
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7193528445572,
        "longitude": -94.9000797283658
      }
    },
    {
      "number": 58313,
      "class": "Bus",
      "name": "SAINT JOSEPH 29 4",
      "init": {
        "Vr": 0.6153952762141811,
        "Vi": -0.8379495339878843
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7193528445572,
        "longitude": -94.9000797283658
      }
    },
    {
      "number": 58314,
      "class": "Bus",
      "name": "SAINT JOSEPH 29 5",
      "init": {
        "Vr": 0.6451863790234662,
        "Vi": -0.8200357333468282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7193528445572,
        "longitude": -94.9000797283658
      }
    },
    {
      "number": 58315,
      "class": "Bus",
      "name": "SAINT JOSEPH 29 7",
      "init": {
        "Vr": 0.645677867280604,
        "Vi": -0.8196769353161044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7193528445572,
        "longitude": -94.9000797283658
      }
    },
    {
      "number": 58316,
      "class": "Bus",
      "name": "SAINT JOSEPH 30 1",
      "init": {
        "Vr": 0.6607643446492351,
        "Vi": -0.8084331080981557
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7064834479453,
        "longitude": -94.8575018134972
      }
    },
    {
      "number": 58317,
      "class": "Bus",
      "name": "SAINT JOSEPH 30 2",
      "init": {
        "Vr": 0.6457702191140926,
        "Vi": -0.8210380062236067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7064834479453,
        "longitude": -94.8575018134972
      }
    },
    {
      "number": 58318,
      "class": "Bus",
      "name": "SAINT JOSEPH 30 3",
      "init": {
        "Vr": 0.6262328200406324,
        "Vi": -0.831261076731958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7064834479453,
        "longitude": -94.8575018134972
      }
    },
    {
      "number": 58319,
      "class": "Bus",
      "name": "SAINT JOSEPH 30 4",
      "init": {
        "Vr": 0.6686460222650441,
        "Vi": -0.8065211059050889
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7064834479453,
        "longitude": -94.8575018134972
      }
    },
    {
      "number": 58320,
      "class": "Bus",
      "name": "SAINT JOSEPH 30 5",
      "init": {
        "Vr": 0.661632582403067,
        "Vi": -0.8097726719147368
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7064834479453,
        "longitude": -94.8575018134972
      }
    },
    {
      "number": 58321,
      "class": "Bus",
      "name": "SAINT JOSEPH 30 7",
      "init": {
        "Vr": 0.6607643446492351,
        "Vi": -0.8084331080981557
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7064834479453,
        "longitude": -94.8575018134972
      }
    },
    {
      "number": 58322,
      "class": "Bus",
      "name": "SAINT JOSEPH 31 1",
      "init": {
        "Vr": 0.6277130516515655,
        "Vi": -0.8299430794529942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6998221381246,
        "longitude": -94.8711791006889
      }
    },
    {
      "number": 58323,
      "class": "Bus",
      "name": "SAINT JOSEPH 31 2",
      "init": {
        "Vr": 0.6503196967088625,
        "Vi": -0.7820634084885875
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6998221381246,
        "longitude": -94.8711791006889
      }
    },
    {
      "number": 58324,
      "class": "Bus",
      "name": "SAINT JOSEPH 31 3",
      "init": {
        "Vr": 0.6273911893461912,
        "Vi": -0.8301510991337867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6998221381246,
        "longitude": -94.8711791006889
      }
    },
    {
      "number": 58325,
      "class": "Bus",
      "name": "HOLDEN 11 1",
      "init": {
        "Vr": 0.6993158080006253,
        "Vi": -0.7737765527261199
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58326,
      "class": "Bus",
      "name": "HOLDEN 11 2",
      "init": {
        "Vr": 0.6779456817985314,
        "Vi": -0.785454217324067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58327,
      "class": "Bus",
      "name": "HOLDEN 11 3",
      "init": {
        "Vr": 0.6337122610241599,
        "Vi": -0.8188253408285702
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58328,
      "class": "Bus",
      "name": "HOLDEN 11 4",
      "init": {
        "Vr": 0.7029284479207295,
        "Vi": -0.7590005619386663
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58329,
      "class": "Bus",
      "name": "HOLDEN 11 5",
      "init": {
        "Vr": 0.7094695182595143,
        "Vi": -0.752889937892697
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58330,
      "class": "Bus",
      "name": "HOLDEN 11 6",
      "init": {
        "Vr": 0.7100099953004801,
        "Vi": -0.7523802645556757
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58331,
      "class": "Bus",
      "name": "HOLDEN 11 7",
      "init": {
        "Vr": 0.6755640295850849,
        "Vi": -0.78596848540829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58332,
      "class": "Bus",
      "name": "HOLDEN 11 9",
      "init": {
        "Vr": 0.6779456817985314,
        "Vi": -0.785454217324067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276775530187,
        "longitude": -94.006773898728
      }
    },
    {
      "number": 58333,
      "class": "Bus",
      "name": "UNIONVILLE 7 1",
      "init": {
        "Vr": 0.5445466697922229,
        "Vi": -0.8946599147778693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4914915070486,
        "longitude": -93.0259244355891
      }
    },
    {
      "number": 58334,
      "class": "Bus",
      "name": "UNIONVILLE 7 2",
      "init": {
        "Vr": 0.5519234940197298,
        "Vi": -0.8894831180310947
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4914915070486,
        "longitude": -93.0259244355891
      }
    },
    {
      "number": 58335,
      "class": "Bus",
      "name": "UNIONVILLE 7 3",
      "init": {
        "Vr": 0.5445466697922228,
        "Vi": -0.8946599147778693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4914915070486,
        "longitude": -93.0259244355891
      }
    },
    {
      "number": 58336,
      "class": "Bus",
      "name": "UNIONVILLE 7 4",
      "init": {
        "Vr": 0.5445466697922228,
        "Vi": -0.8946599147778693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4914915070486,
        "longitude": -93.0259244355891
      }
    },
    {
      "number": 58337,
      "class": "Bus",
      "name": "UNIONVILLE 7 5",
      "init": {
        "Vr": 0.5445466697922229,
        "Vi": -0.8946599147778692
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4914915070486,
        "longitude": -93.0259244355891
      }
    },
    {
      "number": 58338,
      "class": "Bus",
      "name": "UNIONVILLE 7 6",
      "init": {
        "Vr": 0.5445322799795637,
        "Vi": -0.8946669188362917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4914915070486,
        "longitude": -93.0259244355891
      }
    },
    {
      "number": 58339,
      "class": "Bus",
      "name": "UNIONVILLE 7 8",
      "init": {
        "Vr": 0.5445466697922227,
        "Vi": -0.8946599147778694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4914915070486,
        "longitude": -93.0259244355891
      }
    },
    {
      "number": 58340,
      "class": "Bus",
      "name": "ALBANY 52 1",
      "init": {
        "Vr": 0.6186450238714756,
        "Vi": -0.8429267543964067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2415284538726,
        "longitude": -94.3165928739357
      }
    },
    {
      "number": 58341,
      "class": "Bus",
      "name": "ALBANY 52 2",
      "init": {
        "Vr": 0.6187951750060853,
        "Vi": -0.8427954103423979
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2415284538726,
        "longitude": -94.3165928739357
      }
    },
    {
      "number": 58342,
      "class": "Bus",
      "name": "ALBANY 52 3",
      "init": {
        "Vr": 0.6194270200032896,
        "Vi": -0.8422412791816193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2415284538726,
        "longitude": -94.3165928739357
      }
    },
    {
      "number": 58343,
      "class": "Bus",
      "name": "ALBANY 52 4",
      "init": {
        "Vr": 0.6185933541041213,
        "Vi": -0.8429720314317743
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2415284538726,
        "longitude": -94.3165928739357
      }
    },
    {
      "number": 58344,
      "class": "Bus",
      "name": "ALBANY 52 5",
      "init": {
        "Vr": 0.618585588342811,
        "Vi": -0.8429615826780419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2415284538726,
        "longitude": -94.3165928739357
      }
    },
    {
      "number": 58345,
      "class": "Bus",
      "name": "ALBANY 52 7",
      "init": {
        "Vr": 0.6186450238714758,
        "Vi": -0.8429267543964064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2415284538726,
        "longitude": -94.3165928739357
      }
    },
    {
      "number": 58346,
      "class": "Bus",
      "name": "JOPLIN 8 1",
      "init": {
        "Vr": 0.8473079264591971,
        "Vi": -0.6126733031221651
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58347,
      "class": "Bus",
      "name": "JOPLIN 8 2",
      "init": {
        "Vr": 0.8534537867593213,
        "Vi": -0.5964517761107183
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58348,
      "class": "Bus",
      "name": "JOPLIN 8 3",
      "init": {
        "Vr": 0.8285092684270786,
        "Vi": -0.6275668871630264
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58349,
      "class": "Bus",
      "name": "JOPLIN 8 4",
      "init": {
        "Vr": 0.8277966282570368,
        "Vi": -0.6232987528712453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58350,
      "class": "Bus",
      "name": "JOPLIN 8 5",
      "init": {
        "Vr": 0.7994574323532103,
        "Vi": -0.658524716235012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58351,
      "class": "Bus",
      "name": "JOPLIN 8 6",
      "init": {
        "Vr": 0.8327680159772893,
        "Vi": -0.5759829977773776
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58352,
      "class": "Bus",
      "name": "JOPLIN 8 7",
      "init": {
        "Vr": 0.8357060588921086,
        "Vi": -0.5744617970495185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58353,
      "class": "Bus",
      "name": "JOPLIN 8 8",
      "init": {
        "Vr": 0.8375741967702138,
        "Vi": -0.5733510650889687
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58354,
      "class": "Bus",
      "name": "JOPLIN 8 9",
      "init": {
        "Vr": 0.8279384562280998,
        "Vi": -0.6231510093700026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58355,
      "class": "Bus",
      "name": "JOPLIN 8 11",
      "init": {
        "Vr": 0.8405211873769278,
        "Vi": -0.6160244527744683
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0497735929012,
        "longitude": -94.6572756648209
      }
    },
    {
      "number": 58356,
      "class": "Bus",
      "name": "HIGGINSVILLE 4 1",
      "init": {
        "Vr": 0.6142398583608287,
        "Vi": -0.8406017847184997
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1034086086066,
        "longitude": -93.7303536959655
      }
    },
    {
      "number": 58357,
      "class": "Bus",
      "name": "HIGGINSVILLE 4 2",
      "init": {
        "Vr": 0.6140397160703482,
        "Vi": -0.8405888546787961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1034086086066,
        "longitude": -93.7303536959655
      }
    },
    {
      "number": 58358,
      "class": "Bus",
      "name": "CARTHAGE 24 1",
      "init": {
        "Vr": 0.8088835349323978,
        "Vi": -0.6419442606083776
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58359,
      "class": "Bus",
      "name": "CARTHAGE 24 2",
      "init": {
        "Vr": 0.8008628354221055,
        "Vi": -0.6570267076190214
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58360,
      "class": "Bus",
      "name": "CARTHAGE 24 3",
      "init": {
        "Vr": 0.7775782600762842,
        "Vi": -0.68046119203222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58361,
      "class": "Bus",
      "name": "CARTHAGE 24 4",
      "init": {
        "Vr": 0.7627838549021597,
        "Vi": -0.6953508454304568
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58362,
      "class": "Bus",
      "name": "CARTHAGE 24 5",
      "init": {
        "Vr": 0.7627838549021596,
        "Vi": -0.6953508454304566
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58363,
      "class": "Bus",
      "name": "CARTHAGE 24 6",
      "init": {
        "Vr": 0.8078035380997941,
        "Vi": -0.6518415590430637
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58364,
      "class": "Bus",
      "name": "CARTHAGE 24 7",
      "init": {
        "Vr": 0.8108217556734569,
        "Vi": -0.6410835305209783
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58365,
      "class": "Bus",
      "name": "CARTHAGE 24 8",
      "init": {
        "Vr": 0.8114125513185245,
        "Vi": -0.6408256848078484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58366,
      "class": "Bus",
      "name": "CARTHAGE 24 9",
      "init": {
        "Vr": 0.7998371624579647,
        "Vi": -0.6583881801803811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58367,
      "class": "Bus",
      "name": "CARTHAGE 24 11",
      "init": {
        "Vr": 0.8112024006806884,
        "Vi": -0.64226532366402
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605186441394,
        "longitude": -94.3063549742319
      }
    },
    {
      "number": 58368,
      "class": "Bus",
      "name": "ROCK PORT 4 1",
      "init": {
        "Vr": 0.7367687402827767,
        "Vi": -0.7342969326770727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4606160471277,
        "longitude": -95.4211780479228
      }
    },
    {
      "number": 58369,
      "class": "Bus",
      "name": "ROCK PORT 4 2",
      "init": {
        "Vr": 0.7007547638846001,
        "Vi": -0.7698254302911814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4606160471277,
        "longitude": -95.4211780479228
      }
    },
    {
      "number": 58370,
      "class": "Bus",
      "name": "ROCK PORT 4 3",
      "init": {
        "Vr": 0.7708436878958408,
        "Vi": -0.6864945200576454
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4606160471277,
        "longitude": -95.4211780479228
      }
    },
    {
      "number": 58371,
      "class": "Bus",
      "name": "ROCK PORT 4 4",
      "init": {
        "Vr": 0.7366170334282958,
        "Vi": -0.7344992482419536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4606160471277,
        "longitude": -95.4211780479228
      }
    },
    {
      "number": 58372,
      "class": "Bus",
      "name": "ROCK PORT 4 6",
      "init": {
        "Vr": 0.7367687402827767,
        "Vi": -0.7342969326770727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4606160471277,
        "longitude": -95.4211780479228
      }
    },
    {
      "number": 58373,
      "class": "Bus",
      "name": "SPRINGFIELD 105 1",
      "init": {
        "Vr": 0.7555537657546989,
        "Vi": -0.7106487840232042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1503710215607,
        "longitude": -93.366975190328
      }
    },
    {
      "number": 58374,
      "class": "Bus",
      "name": "SPRINGFIELD 105 2",
      "init": {
        "Vr": 0.7100772839026743,
        "Vi": -0.7662604170390126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1503710215607,
        "longitude": -93.366975190328
      }
    },
    {
      "number": 58375,
      "class": "Bus",
      "name": "SPRINGFIELD 105 3",
      "init": {
        "Vr": 0.7973459607395823,
        "Vi": -0.6893342061120518
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1503710215607,
        "longitude": -93.366975190328
      }
    },
    {
      "number": 58376,
      "class": "Bus",
      "name": "SPRINGFIELD 105 4",
      "init": {
        "Vr": 0.8102970196227509,
        "Vi": -0.6765302647597593
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1503710215607,
        "longitude": -93.366975190328
      }
    },
    {
      "number": 58377,
      "class": "Bus",
      "name": "SPRINGFIELD 105 5",
      "init": {
        "Vr": 0.7550474258747972,
        "Vi": -0.7107773221639977
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1503710215607,
        "longitude": -93.366975190328
      }
    },
    {
      "number": 58378,
      "class": "Bus",
      "name": "SPRINGFIELD 105 7",
      "init": {
        "Vr": 0.7555537657546989,
        "Vi": -0.7106487840232042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1503710215607,
        "longitude": -93.366975190328
      }
    },
    {
      "number": 58379,
      "class": "Bus",
      "name": "SPRINGFIELD 106 1",
      "init": {
        "Vr": 0.7530632675933723,
        "Vi": -0.7091367059852517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800214551238,
        "longitude": -93.2684981382505
      }
    },
    {
      "number": 58380,
      "class": "Bus",
      "name": "SPRINGFIELD 106 2",
      "init": {
        "Vr": 0.7179659675017065,
        "Vi": -0.7510497073605661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800214551238,
        "longitude": -93.2684981382505
      }
    },
    {
      "number": 58381,
      "class": "Bus",
      "name": "SPRINGFIELD 106 3",
      "init": {
        "Vr": 0.824105841036562,
        "Vi": -0.6490382229040506
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800214551238,
        "longitude": -93.2684981382505
      }
    },
    {
      "number": 58382,
      "class": "Bus",
      "name": "SPRINGFIELD 106 4",
      "init": {
        "Vr": 0.8144915324648239,
        "Vi": -0.6610632311391474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800214551238,
        "longitude": -93.2684981382505
      }
    },
    {
      "number": 58383,
      "class": "Bus",
      "name": "SPRINGFIELD 106 5",
      "init": {
        "Vr": 0.7524695800438702,
        "Vi": -0.7094151267285652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800214551238,
        "longitude": -93.2684981382505
      }
    },
    {
      "number": 58384,
      "class": "Bus",
      "name": "SPRINGFIELD 106 7",
      "init": {
        "Vr": 0.7530632675933722,
        "Vi": -0.7091367059852517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0800214551238,
        "longitude": -93.2684981382505
      }
    },
    {
      "number": 58385,
      "class": "Bus",
      "name": "UNIONVILLE 8 1",
      "init": {
        "Vr": 0.587137028404651,
        "Vi": -0.8683920277378823
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472200356773,
        "longitude": -93.0502468053254
      }
    },
    {
      "number": 58386,
      "class": "Bus",
      "name": "UNIONVILLE 8 2",
      "init": {
        "Vr": 0.5805529910169605,
        "Vi": -0.8731476785957382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472200356773,
        "longitude": -93.0502468053254
      }
    },
    {
      "number": 58387,
      "class": "Bus",
      "name": "UNIONVILLE 8 3",
      "init": {
        "Vr": 0.5551762556679641,
        "Vi": -0.8911677276620119
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472200356773,
        "longitude": -93.0502468053254
      }
    },
    {
      "number": 58388,
      "class": "Bus",
      "name": "UNIONVILLE 8 4",
      "init": {
        "Vr": 0.5767703337919288,
        "Vi": -0.83641619301936
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472200356773,
        "longitude": -93.0502468053254
      }
    },
    {
      "number": 58389,
      "class": "Bus",
      "name": "UNIONVILLE 8 5",
      "init": {
        "Vr": 0.5798278932188486,
        "Vi": -0.8734398486236387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472200356773,
        "longitude": -93.0502468053254
      }
    },
    {
      "number": 58390,
      "class": "Bus",
      "name": "UNIONVILLE 8 7",
      "init": {
        "Vr": 0.5805529910169605,
        "Vi": -0.8731476785957382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472200356773,
        "longitude": -93.0502468053254
      }
    },
    {
      "number": 58391,
      "class": "Bus",
      "name": "NEVADA 8 1",
      "init": {
        "Vr": 0.7719323507662943,
        "Vi": -0.7024829343681751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8519243424162,
        "longitude": -94.3593645466696
      }
    },
    {
      "number": 58392,
      "class": "Bus",
      "name": "NEVADA 8 2",
      "init": {
        "Vr": 0.76944441975851,
        "Vi": -0.7151962031766329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8519243424162,
        "longitude": -94.3593645466696
      }
    },
    {
      "number": 58393,
      "class": "Bus",
      "name": "NEVADA 8 3",
      "init": {
        "Vr": 0.7721026880654318,
        "Vi": -0.7023455061831325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8519243424162,
        "longitude": -94.3593645466696
      }
    },
    {
      "number": 58394,
      "class": "Bus",
      "name": "NEVADA 8 5",
      "init": {
        "Vr": 0.7719323507662943,
        "Vi": -0.7024829343681751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8519243424162,
        "longitude": -94.3593645466696
      }
    },
    {
      "number": 58395,
      "class": "Bus",
      "name": "JOPLIN 9 1",
      "init": {
        "Vr": 0.8281538111017372,
        "Vi": -0.6273876866328488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063309592945,
        "longitude": -94.6278890183485
      }
    },
    {
      "number": 58396,
      "class": "Bus",
      "name": "JOPLIN 9 2",
      "init": {
        "Vr": 0.7998105871229529,
        "Vi": -0.6576670154218789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063309592945,
        "longitude": -94.6278890183485
      }
    },
    {
      "number": 58397,
      "class": "Bus",
      "name": "JOPLIN 9 3",
      "init": {
        "Vr": 0.7799323535788293,
        "Vi": -0.6789031158385774
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 37.063309592945,
        "longitude": -94.6278890183485
      }
    },
    {
      "number": 58398,
      "class": "Bus",
      "name": "JOPLIN 9 4",
      "init": {
        "Vr": 0.7799323535788293,
        "Vi": -0.6789031158385773
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063309592945,
        "longitude": -94.6278890183485
      }
    },
    {
      "number": 58399,
      "class": "Bus",
      "name": "JOPLIN 9 5",
      "init": {
        "Vr": 0.8505383787417681,
        "Vi": -0.5888758122106741
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.063309592945,
        "longitude": -94.6278890183485
      }
    },
    {
      "number": 58400,
      "class": "Bus",
      "name": "JOPLIN 9 6",
      "init": {
        "Vr": 0.827749645550014,
        "Vi": -0.6280367124385143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063309592945,
        "longitude": -94.6278890183485
      }
    },
    {
      "number": 58401,
      "class": "Bus",
      "name": "JOPLIN 9 8",
      "init": {
        "Vr": 0.8281538111017372,
        "Vi": -0.6273876866328488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063309592945,
        "longitude": -94.6278890183485
      }
    },
    {
      "number": 58402,
      "class": "Bus",
      "name": "ASBURY 1",
      "init": {
        "Vr": 0.8275943820858064,
        "Vi": -0.6281788042289255
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3212723576938,
        "longitude": -94.5919799943221
      }
    },
    {
      "number": 58403,
      "class": "Bus",
      "name": "ASBURY 2",
      "init": {
        "Vr": 0.814007152408766,
        "Vi": -0.6449104764542145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3212723576938,
        "longitude": -94.5919799943221
      }
    },
    {
      "number": 58404,
      "class": "Bus",
      "name": "ASBURY 3",
      "init": {
        "Vr": 0.7966234459698641,
        "Vi": -0.6724527223317927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3212723576938,
        "longitude": -94.5919799943221
      }
    },
    {
      "number": 58405,
      "class": "Bus",
      "name": "ASBURY 4",
      "init": {
        "Vr": 0.8328282327940305,
        "Vi": -0.6031940420320644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3212723576938,
        "longitude": -94.5919799943221
      }
    },
    {
      "number": 58406,
      "class": "Bus",
      "name": "ASBURY 5",
      "init": {
        "Vr": 0.8285301674929344,
        "Vi": -0.6305565650184428
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3212723576938,
        "longitude": -94.5919799943221
      }
    },
    {
      "number": 58407,
      "class": "Bus",
      "name": "ASBURY 7",
      "init": {
        "Vr": 0.8132023799423819,
        "Vi": -0.6457493594498366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3212723576938,
        "longitude": -94.5919799943221
      }
    },
    {
      "number": 58408,
      "class": "Bus",
      "name": "TRENTON 55 1",
      "init": {
        "Vr": 0.6017923112889466,
        "Vi": -0.8614176958753295
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58409,
      "class": "Bus",
      "name": "TRENTON 55 2",
      "init": {
        "Vr": 0.5936451539019945,
        "Vi": -0.8648215218670897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58410,
      "class": "Bus",
      "name": "TRENTON 55 3",
      "init": {
        "Vr": 0.6078194074642972,
        "Vi": -0.8555733714232824
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58411,
      "class": "Bus",
      "name": "TRENTON 55 4",
      "init": {
        "Vr": 0.6061611112100762,
        "Vi": -0.8545434660338966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58412,
      "class": "Bus",
      "name": "TRENTON 55 5",
      "init": {
        "Vr": 0.6025650629096847,
        "Vi": -0.8586712974017909
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58413,
      "class": "Bus",
      "name": "TRENTON 55 6",
      "init": {
        "Vr": 0.6058262561375924,
        "Vi": -0.8580086485207183
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58414,
      "class": "Bus",
      "name": "TRENTON 55 7",
      "init": {
        "Vr": 0.6018931507188091,
        "Vi": -0.8614034427046933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58415,
      "class": "Bus",
      "name": "TRENTON 55 9",
      "init": {
        "Vr": 0.6017923112889466,
        "Vi": -0.8614176958753295
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0671176689976,
        "longitude": -93.5822632451908
      }
    },
    {
      "number": 58416,
      "class": "Bus",
      "name": "MARCELINE 3 1",
      "init": {
        "Vr": 0.5537143159637454,
        "Vi": -0.8869888755085255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7015378271375,
        "longitude": -92.9210357617528
      }
    },
    {
      "number": 58417,
      "class": "Bus",
      "name": "MARCELINE 3 2",
      "init": {
        "Vr": 0.5427198594428011,
        "Vi": -0.889307921968357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7015378271375,
        "longitude": -92.9210357617528
      }
    },
    {
      "number": 58418,
      "class": "Bus",
      "name": "MARCELINE 3 3",
      "init": {
        "Vr": 0.5538282956121836,
        "Vi": -0.8869967545035767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7015378271375,
        "longitude": -92.9210357617528
      }
    },
    {
      "number": 58419,
      "class": "Bus",
      "name": "MARCELINE 3 5",
      "init": {
        "Vr": 0.5537143159637454,
        "Vi": -0.8869888755085255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7015378271375,
        "longitude": -92.9210357617528
      }
    },
    {
      "number": 58420,
      "class": "Bus",
      "name": "KANSAS CITY 72 1",
      "init": {
        "Vr": 0.6531361677039222,
        "Vi": -0.8108847841238712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1323945865238,
        "longitude": -94.452748618457
      }
    },
    {
      "number": 58421,
      "class": "Bus",
      "name": "KANSAS CITY 72 2",
      "init": {
        "Vr": 0.620524234438295,
        "Vi": -0.8436490210020474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1323945865238,
        "longitude": -94.452748618457
      }
    },
    {
      "number": 58422,
      "class": "Bus",
      "name": "KANSAS CITY 72 3",
      "init": {
        "Vr": 0.7079698450368564,
        "Vi": -0.7467394383591449
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1323945865238,
        "longitude": -94.452748618457
      }
    },
    {
      "number": 58423,
      "class": "Bus",
      "name": "KANSAS CITY 72 4",
      "init": {
        "Vr": 0.6846489627224215,
        "Vi": -0.7614669378590836
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1323945865238,
        "longitude": -94.452748618457
      }
    },
    {
      "number": 58424,
      "class": "Bus",
      "name": "KANSAS CITY 72 5",
      "init": {
        "Vr": 0.6521813427497858,
        "Vi": -0.8111042828217325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1323945865238,
        "longitude": -94.452748618457
      }
    },
    {
      "number": 58425,
      "class": "Bus",
      "name": "KANSAS CITY 72 7",
      "init": {
        "Vr": 0.6531361677039222,
        "Vi": -0.8108847841238712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1323945865238,
        "longitude": -94.452748618457
      }
    },
    {
      "number": 58426,
      "class": "Bus",
      "name": "MISSOURI CITY 1",
      "init": {
        "Vr": 0.6512909318640048,
        "Vi": -0.813476563569786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2184769555972,
        "longitude": -94.2847661687051
      }
    },
    {
      "number": 58427,
      "class": "Bus",
      "name": "MISSOURI CITY 2",
      "init": {
        "Vr": 0.651290931864005,
        "Vi": -0.813476563569786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2184769555972,
        "longitude": -94.2847661687051
      }
    },
    {
      "number": 58428,
      "class": "Bus",
      "name": "KANSAS CITY 73 1",
      "init": {
        "Vr": 0.6501906281655074,
        "Vi": -0.8131325333332414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58429,
      "class": "Bus",
      "name": "KANSAS CITY 73 2",
      "init": {
        "Vr": 0.6088675826030864,
        "Vi": -0.8481685141283876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58430,
      "class": "Bus",
      "name": "KANSAS CITY 73 3",
      "init": {
        "Vr": 0.6875960160720621,
        "Vi": -0.8042156989240015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58431,
      "class": "Bus",
      "name": "KANSAS CITY 73 4",
      "init": {
        "Vr": 0.7170404559253358,
        "Vi": -0.7759211938145855
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58432,
      "class": "Bus",
      "name": "KANSAS CITY 73 5",
      "init": {
        "Vr": 0.694776506317762,
        "Vi": -0.7956223008592171
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58433,
      "class": "Bus",
      "name": "KANSAS CITY 73 6",
      "init": {
        "Vr": 0.704160005091558,
        "Vi": -0.7927372425209864
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58434,
      "class": "Bus",
      "name": "KANSAS CITY 73 7",
      "init": {
        "Vr": 0.7248995182964415,
        "Vi": -0.7722057142029227
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58435,
      "class": "Bus",
      "name": "KANSAS CITY 73 8",
      "init": {
        "Vr": 0.7013116463499498,
        "Vi": -0.793885795294187
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58436,
      "class": "Bus",
      "name": "KANSAS CITY 73 9",
      "init": {
        "Vr": 0.6455026137437819,
        "Vi": -0.8138820549729134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58437,
      "class": "Bus",
      "name": "KANSAS CITY 73 11",
      "init": {
        "Vr": 0.6501906281655074,
        "Vi": -0.8131325333332414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1166097226785,
        "longitude": -94.5697360506328
      }
    },
    {
      "number": 58438,
      "class": "Bus",
      "name": "SPRINGFIELD 107 1",
      "init": {
        "Vr": 0.7629251139812321,
        "Vi": -0.7038389337902262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1756306235155,
        "longitude": -93.4234556939912
      }
    },
    {
      "number": 58439,
      "class": "Bus",
      "name": "SPRINGFIELD 107 2",
      "init": {
        "Vr": 0.817157201289876,
        "Vi": -0.656510570161716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1756306235155,
        "longitude": -93.4234556939912
      }
    },
    {
      "number": 58440,
      "class": "Bus",
      "name": "SPRINGFIELD 107 3",
      "init": {
        "Vr": 0.762925113981232,
        "Vi": -0.7038389337902262
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1756306235155,
        "longitude": -93.4234556939912
      }
    },
    {
      "number": 58441,
      "class": "Bus",
      "name": "SPRINGFIELD 107 4",
      "init": {
        "Vr": 0.7605545672813463,
        "Vi": -0.705314285471366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1756306235155,
        "longitude": -93.4234556939912
      }
    },
    {
      "number": 58442,
      "class": "Bus",
      "name": "SPRINGFIELD 107 6",
      "init": {
        "Vr": 0.7629251139812321,
        "Vi": -0.7038389337902262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1756306235155,
        "longitude": -93.4234556939912
      }
    },
    {
      "number": 58443,
      "class": "Bus",
      "name": "INDEPENDENCE 36 1",
      "init": {
        "Vr": 0.6480132073464827,
        "Vi": -0.8109519869692097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1136591636324,
        "longitude": -94.3744940127461
      }
    },
    {
      "number": 58444,
      "class": "Bus",
      "name": "INDEPENDENCE 36 2",
      "init": {
        "Vr": 0.6213781672791067,
        "Vi": -0.8380765312349748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1136591636324,
        "longitude": -94.3744940127461
      }
    },
    {
      "number": 58445,
      "class": "Bus",
      "name": "INDEPENDENCE 36 3",
      "init": {
        "Vr": 0.6510991456198835,
        "Vi": -0.8173706704304908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1136591636324,
        "longitude": -94.3744940127461
      }
    },
    {
      "number": 58446,
      "class": "Bus",
      "name": "INDEPENDENCE 36 4",
      "init": {
        "Vr": 0.6483314186883136,
        "Vi": -0.8110221294104348
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1136591636324,
        "longitude": -94.3744940127461
      }
    },
    {
      "number": 58447,
      "class": "Bus",
      "name": "INDEPENDENCE 36 6",
      "init": {
        "Vr": 0.6480132073464827,
        "Vi": -0.8109519869692097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1136591636324,
        "longitude": -94.3744940127461
      }
    },
    {
      "number": 58448,
      "class": "Bus",
      "name": "INDEPENDENCE 37 1",
      "init": {
        "Vr": 0.6373831916127877,
        "Vi": -0.8138276500646887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.077457721949,
        "longitude": -94.4083680323593
      }
    },
    {
      "number": 58449,
      "class": "Bus",
      "name": "INDEPENDENCE 37 2",
      "init": {
        "Vr": 0.6181730052633411,
        "Vi": -0.8378257503594299
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.077457721949,
        "longitude": -94.4083680323593
      }
    },
    {
      "number": 58450,
      "class": "Bus",
      "name": "INDEPENDENCE 37 3",
      "init": {
        "Vr": 0.60746988775683,
        "Vi": -0.8511964939850203
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.077457721949,
        "longitude": -94.4083680323593
      }
    },
    {
      "number": 58451,
      "class": "Bus",
      "name": "INDEPENDENCE 37 4",
      "init": {
        "Vr": 0.6074698877568299,
        "Vi": -0.8511964939850202
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.077457721949,
        "longitude": -94.4083680323593
      }
    },
    {
      "number": 58452,
      "class": "Bus",
      "name": "INDEPENDENCE 37 5",
      "init": {
        "Vr": 0.6376208974370047,
        "Vi": -0.8136128162239855
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.077457721949,
        "longitude": -94.4083680323593
      }
    },
    {
      "number": 58453,
      "class": "Bus",
      "name": "INDEPENDENCE 37 7",
      "init": {
        "Vr": 0.6373831916127877,
        "Vi": -0.8138276500646887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.077457721949,
        "longitude": -94.4083680323593
      }
    },
    {
      "number": 58454,
      "class": "Bus",
      "name": "KANSAS CITY 74 1",
      "init": {
        "Vr": 0.6525178963180711,
        "Vi": -0.8123679216059183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58455,
      "class": "Bus",
      "name": "KANSAS CITY 74 2",
      "init": {
        "Vr": 0.6106365965478823,
        "Vi": -0.839344995560678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58456,
      "class": "Bus",
      "name": "KANSAS CITY 74 3",
      "init": {
        "Vr": 0.6134792956744799,
        "Vi": -0.8375139227436502
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58457,
      "class": "Bus",
      "name": "KANSAS CITY 74 4",
      "init": {
        "Vr": 0.6134792956744798,
        "Vi": -0.8375139227436501
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58458,
      "class": "Bus",
      "name": "KANSAS CITY 74 5",
      "init": {
        "Vr": 0.6779483370707983,
        "Vi": -0.7560596534709265
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58459,
      "class": "Bus",
      "name": "KANSAS CITY 74 6",
      "init": {
        "Vr": 0.7327776922076057,
        "Vi": -0.7066547016716593
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58460,
      "class": "Bus",
      "name": "KANSAS CITY 74 7",
      "init": {
        "Vr": 0.6490471403871586,
        "Vi": -0.8128254641651558
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58461,
      "class": "Bus",
      "name": "KANSAS CITY 74 9",
      "init": {
        "Vr": 0.6525178963180711,
        "Vi": -0.8123679216059183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.096857911631,
        "longitude": -94.474514952865
      }
    },
    {
      "number": 58462,
      "class": "Bus",
      "name": "WARSAW 22 1",
      "init": {
        "Vr": 0.7076680226627187,
        "Vi": -0.7600314611907579
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58463,
      "class": "Bus",
      "name": "WARSAW 22 2",
      "init": {
        "Vr": 0.6931287476246596,
        "Vi": -0.7750071043134351
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58464,
      "class": "Bus",
      "name": "WARSAW 22 3",
      "init": {
        "Vr": 0.7076680226627187,
        "Vi": -0.7600314611907579
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58465,
      "class": "Bus",
      "name": "WARSAW 22 4",
      "init": {
        "Vr": 0.7237324674704736,
        "Vi": -0.7475638158746888
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58466,
      "class": "Bus",
      "name": "WARSAW 22 5",
      "init": {
        "Vr": 0.686367362030312,
        "Vi": -0.7308903196620364
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58467,
      "class": "Bus",
      "name": "WARSAW 22 6",
      "init": {
        "Vr": 0.7197033100929294,
        "Vi": -0.7514436031514982
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58468,
      "class": "Bus",
      "name": "WARSAW 22 7",
      "init": {
        "Vr": 0.6828069971036674,
        "Vi": -0.7322829332012296
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58469,
      "class": "Bus",
      "name": "WARSAW 22 8",
      "init": {
        "Vr": 0.7106750821906958,
        "Vi": -0.7602647535464984
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58470,
      "class": "Bus",
      "name": "WARSAW 22 10",
      "init": {
        "Vr": 0.7076680226627187,
        "Vi": -0.7600314611907579
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2607983225147,
        "longitude": -93.3729535227161
      }
    },
    {
      "number": 58471,
      "class": "Bus",
      "name": "MARSHALL 31 1",
      "init": {
        "Vr": 0.6023419883237656,
        "Vi": -0.8509179801825736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.154816625113,
        "longitude": -93.2050382090209
      }
    },
    {
      "number": 58472,
      "class": "Bus",
      "name": "MARSHALL 31 2",
      "init": {
        "Vr": 0.6060658543241444,
        "Vi": -0.8062377921988898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.154816625113,
        "longitude": -93.2050382090209
      }
    },
    {
      "number": 58473,
      "class": "Bus",
      "name": "MARSHALL 31 3",
      "init": {
        "Vr": 0.6022192268418777,
        "Vi": -0.850987182129947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.154816625113,
        "longitude": -93.2050382090209
      }
    },
    {
      "number": 58474,
      "class": "Bus",
      "name": "MARSHALL 31 5",
      "init": {
        "Vr": 0.6023419883237656,
        "Vi": -0.8509179801825738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.154816625113,
        "longitude": -93.2050382090209
      }
    },
    {
      "number": 58475,
      "class": "Bus",
      "name": "BRANSON 5 1",
      "init": {
        "Vr": 0.7709564299007398,
        "Vi": -0.6883221680999208
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58476,
      "class": "Bus",
      "name": "BRANSON 5 2",
      "init": {
        "Vr": 0.7925633189185796,
        "Vi": -0.6675059161714383
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58477,
      "class": "Bus",
      "name": "BRANSON 5 3",
      "init": {
        "Vr": 0.7695875501114783,
        "Vi": -0.6924185353796388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58478,
      "class": "Bus",
      "name": "BRANSON 5 4",
      "init": {
        "Vr": 0.743396371906242,
        "Vi": -0.7295219744365237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58479,
      "class": "Bus",
      "name": "BRANSON 5 5",
      "init": {
        "Vr": 0.787264277647672,
        "Vi": -0.6799351457614468
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58480,
      "class": "Bus",
      "name": "BRANSON 5 6",
      "init": {
        "Vr": 0.7784084484452615,
        "Vi": -0.6845287623817156
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58481,
      "class": "Bus",
      "name": "BRANSON 5 7",
      "init": {
        "Vr": 0.78025190108816,
        "Vi": -0.6835731941496735
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58482,
      "class": "Bus",
      "name": "BRANSON 5 8",
      "init": {
        "Vr": 0.7801808474252891,
        "Vi": -0.6836388956684634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58483,
      "class": "Bus",
      "name": "BRANSON 5 9",
      "init": {
        "Vr": 0.7683986902658632,
        "Vi": -0.6927051699989926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58484,
      "class": "Bus",
      "name": "BRANSON 5 11",
      "init": {
        "Vr": 0.7695875501114783,
        "Vi": -0.6924185353796388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5994677554572,
        "longitude": -93.2846725766051
      }
    },
    {
      "number": 58485,
      "class": "Bus",
      "name": "KANSAS CITY 75 1",
      "init": {
        "Vr": 0.652931158418882,
        "Vi": -0.8107785889105157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1143603946112,
        "longitude": -94.4585135778529
      }
    },
    {
      "number": 58486,
      "class": "Bus",
      "name": "KANSAS CITY 75 2",
      "init": {
        "Vr": 0.6177680660515148,
        "Vi": -0.8426261309941318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1143603946112,
        "longitude": -94.4585135778529
      }
    },
    {
      "number": 58487,
      "class": "Bus",
      "name": "KANSAS CITY 75 3",
      "init": {
        "Vr": 0.6832230763268352,
        "Vi": -0.7978538875447824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1143603946112,
        "longitude": -94.4585135778529
      }
    },
    {
      "number": 58488,
      "class": "Bus",
      "name": "KANSAS CITY 75 4",
      "init": {
        "Vr": 0.6513062315015792,
        "Vi": -0.8112594231446507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1143603946112,
        "longitude": -94.4585135778529
      }
    },
    {
      "number": 58489,
      "class": "Bus",
      "name": "KANSAS CITY 75 6",
      "init": {
        "Vr": 0.652931158418882,
        "Vi": -0.8107785889105157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1143603946112,
        "longitude": -94.4585135778529
      }
    },
    {
      "number": 58490,
      "class": "Bus",
      "name": "TARKIO 2 1",
      "init": {
        "Vr": 0.7352728074928904,
        "Vi": -0.7354255224743096
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58491,
      "class": "Bus",
      "name": "TARKIO 2 2",
      "init": {
        "Vr": 0.7296270651187103,
        "Vi": -0.7465616508029859
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58492,
      "class": "Bus",
      "name": "TARKIO 2 3",
      "init": {
        "Vr": 0.7237624184464343,
        "Vi": -0.7552677139614804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58493,
      "class": "Bus",
      "name": "TARKIO 2 4",
      "init": {
        "Vr": 0.7236943231469882,
        "Vi": -0.7553688013704063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58494,
      "class": "Bus",
      "name": "TARKIO 2 5",
      "init": {
        "Vr": 0.7236943231469882,
        "Vi": -0.7553688013704063
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58495,
      "class": "Bus",
      "name": "TARKIO 2 6",
      "init": {
        "Vr": 0.7352728074928904,
        "Vi": -0.7354255224743096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58496,
      "class": "Bus",
      "name": "TARKIO 2 7",
      "init": {
        "Vr": 0.7292094357417029,
        "Vi": -0.7470588279434601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58497,
      "class": "Bus",
      "name": "TARKIO 2 9",
      "init": {
        "Vr": 0.7368325050167577,
        "Vi": -0.7363019342406555
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6044945942975,
        "longitude": -95.5224631516344
      }
    },
    {
      "number": 58498,
      "class": "Bus",
      "name": "KANSAS CITY 76 1",
      "init": {
        "Vr": 0.6082044752923221,
        "Vi": -0.8453386464916354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1185092073807,
        "longitude": -94.6041940996117
      }
    },
    {
      "number": 58499,
      "class": "Bus",
      "name": "KANSAS CITY 76 2",
      "init": {
        "Vr": 0.608204475292322,
        "Vi": -0.8453386464916355
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1185092073807,
        "longitude": -94.6041940996117
      }
    },
    {
      "number": 58500,
      "class": "Bus",
      "name": "KANSAS CITY 76 3",
      "init": {
        "Vr": 0.6082044752923221,
        "Vi": -0.8453386464916354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1185092073807,
        "longitude": -94.6041940996117
      }
    },
    {
      "number": 58501,
      "class": "Bus",
      "name": "KANSAS CITY 76 5",
      "init": {
        "Vr": 0.6082044752923221,
        "Vi": -0.8453386464916354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1185092073807,
        "longitude": -94.6041940996117
      }
    },
    {
      "number": 58502,
      "class": "Bus",
      "name": "BUTLER 21 1",
      "init": {
        "Vr": 0.6824075333750537,
        "Vi": -0.7781600074741447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58503,
      "class": "Bus",
      "name": "BUTLER 21 2",
      "init": {
        "Vr": 0.6783720457464812,
        "Vi": -0.7808448000864714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58504,
      "class": "Bus",
      "name": "BUTLER 21 3",
      "init": {
        "Vr": 0.6803537101982402,
        "Vi": -0.7795264071831997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58505,
      "class": "Bus",
      "name": "BUTLER 21 4",
      "init": {
        "Vr": 0.6803537101982401,
        "Vi": -0.7795264071831995
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58506,
      "class": "Bus",
      "name": "BUTLER 21 5",
      "init": {
        "Vr": 0.694912179750967,
        "Vi": -0.7838977813228226
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58507,
      "class": "Bus",
      "name": "BUTLER 21 6",
      "init": {
        "Vr": 0.66694979810295,
        "Vi": -0.7504624330382059
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58508,
      "class": "Bus",
      "name": "BUTLER 21 7",
      "init": {
        "Vr": 0.6707330768277315,
        "Vi": -0.747083018305458
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58509,
      "class": "Bus",
      "name": "BUTLER 21 8",
      "init": {
        "Vr": 0.6963613989957107,
        "Vi": -0.7824177550091235
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58510,
      "class": "Bus",
      "name": "BUTLER 21 9",
      "init": {
        "Vr": 0.682388516883072,
        "Vi": -0.7781865396778264
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58511,
      "class": "Bus",
      "name": "BUTLER 21 11",
      "init": {
        "Vr": 0.6824075333750537,
        "Vi": -0.7781600074741447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.259054353429,
        "longitude": -94.3700436648871
      }
    },
    {
      "number": 58512,
      "class": "Bus",
      "name": "GALLATIN 9 1",
      "init": {
        "Vr": 0.6129146787738757,
        "Vi": -0.8505630457087457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.887488451174,
        "longitude": -93.9325215760814
      }
    },
    {
      "number": 58513,
      "class": "Bus",
      "name": "GALLATIN 9 2",
      "init": {
        "Vr": 0.6129146787738757,
        "Vi": -0.850563045708746
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.887488451174,
        "longitude": -93.9325215760814
      }
    },
    {
      "number": 58514,
      "class": "Bus",
      "name": "GALLATIN 9 3",
      "init": {
        "Vr": 0.6129146787738755,
        "Vi": -0.8505630457087459
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.887488451174,
        "longitude": -93.9325215760814
      }
    },
    {
      "number": 58515,
      "class": "Bus",
      "name": "GALLATIN 9 4",
      "init": {
        "Vr": 0.6129146787738757,
        "Vi": -0.8505630457087459
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.887488451174,
        "longitude": -93.9325215760814
      }
    },
    {
      "number": 58516,
      "class": "Bus",
      "name": "GALLATIN 9 5",
      "init": {
        "Vr": 0.6129146787738756,
        "Vi": -0.8505630457087462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.887488451174,
        "longitude": -93.9325215760814
      }
    },
    {
      "number": 58517,
      "class": "Bus",
      "name": "GALLATIN 9 7",
      "init": {
        "Vr": 0.6129146787738758,
        "Vi": -0.8505630457087462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.887488451174,
        "longitude": -93.9325215760814
      }
    },
    {
      "number": 58518,
      "class": "Bus",
      "name": "TRENTON 56 1",
      "init": {
        "Vr": 0.6032032004448604,
        "Vi": -0.8606730655904594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58519,
      "class": "Bus",
      "name": "TRENTON 56 2",
      "init": {
        "Vr": 0.5949610429476098,
        "Vi": -0.8615659692371632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58520,
      "class": "Bus",
      "name": "TRENTON 56 3",
      "init": {
        "Vr": 0.5886450675839028,
        "Vi": -0.8622502024751071
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58521,
      "class": "Bus",
      "name": "TRENTON 56 4",
      "init": {
        "Vr": 0.5886450675839028,
        "Vi": -0.862250202475107
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58522,
      "class": "Bus",
      "name": "TRENTON 56 5",
      "init": {
        "Vr": 0.5989257246901183,
        "Vi": -0.8584234180350493
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58523,
      "class": "Bus",
      "name": "TRENTON 56 6",
      "init": {
        "Vr": 0.5989257246901183,
        "Vi": -0.8584234180350493
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58524,
      "class": "Bus",
      "name": "TRENTON 56 7",
      "init": {
        "Vr": 0.5947059230717942,
        "Vi": -0.8617681865418951
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58525,
      "class": "Bus",
      "name": "TRENTON 56 8",
      "init": {
        "Vr": 0.6027570253813582,
        "Vi": -0.8552857868963871
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58526,
      "class": "Bus",
      "name": "TRENTON 56 9",
      "init": {
        "Vr": 0.6066282020281406,
        "Vi": -0.8577749835026663
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58527,
      "class": "Bus",
      "name": "TRENTON 56 10",
      "init": {
        "Vr": 0.6032544369458016,
        "Vi": -0.8606938969840858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58528,
      "class": "Bus",
      "name": "TRENTON 56 12",
      "init": {
        "Vr": 0.6032032004448605,
        "Vi": -0.8606730655904592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0903165296748,
        "longitude": -93.669209565158
      }
    },
    {
      "number": 58529,
      "class": "Bus",
      "name": "MARSHALL 32 1",
      "init": {
        "Vr": 0.6565901939203617,
        "Vi": -0.8098322618002778
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.117889918387,
        "longitude": -93.1839736923385
      }
    },
    {
      "number": 58530,
      "class": "Bus",
      "name": "MARSHALL 32 2",
      "init": {
        "Vr": 0.6232125687111412,
        "Vi": -0.8394950480726745
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.117889918387,
        "longitude": -93.1839736923385
      }
    },
    {
      "number": 58531,
      "class": "Bus",
      "name": "MARSHALL 32 3",
      "init": {
        "Vr": 0.5999142404584233,
        "Vi": -0.8545336715547687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.117889918387,
        "longitude": -93.1839736923385
      }
    },
    {
      "number": 58532,
      "class": "Bus",
      "name": "MARSHALL 32 4",
      "init": {
        "Vr": 0.6592656559465961,
        "Vi": -0.8089886745868893
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.117889918387,
        "longitude": -93.1839736923385
      }
    },
    {
      "number": 58533,
      "class": "Bus",
      "name": "MARSHALL 32 6",
      "init": {
        "Vr": 0.6565901939203617,
        "Vi": -0.8098322618002778
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.117889918387,
        "longitude": -93.1839736923385
      }
    },
    {
      "number": 58534,
      "class": "Bus",
      "name": "SPRINGFIELD 108 1",
      "init": {
        "Vr": 0.7559879911343701,
        "Vi": -0.715829627426708
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58535,
      "class": "Bus",
      "name": "SPRINGFIELD 108 2",
      "init": {
        "Vr": 0.703905413466459,
        "Vi": -0.7503282257460067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58536,
      "class": "Bus",
      "name": "SPRINGFIELD 108 3",
      "init": {
        "Vr": 0.6653964481483321,
        "Vi": -0.7758358977911155
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58537,
      "class": "Bus",
      "name": "SPRINGFIELD 108 4",
      "init": {
        "Vr": 0.6653964481483321,
        "Vi": -0.7758358977911154
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58538,
      "class": "Bus",
      "name": "SPRINGFIELD 108 5",
      "init": {
        "Vr": 0.7850415779235158,
        "Vi": -0.689735189212707
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58539,
      "class": "Bus",
      "name": "SPRINGFIELD 108 6",
      "init": {
        "Vr": 0.7889008279122743,
        "Vi": -0.6853177321697291
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58540,
      "class": "Bus",
      "name": "SPRINGFIELD 108 7",
      "init": {
        "Vr": 0.8018029652237626,
        "Vi": -0.6701767791152677
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58541,
      "class": "Bus",
      "name": "SPRINGFIELD 108 8",
      "init": {
        "Vr": 0.7781413188593368,
        "Vi": -0.6975105720996523
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58542,
      "class": "Bus",
      "name": "SPRINGFIELD 108 9",
      "init": {
        "Vr": 0.7964883486504449,
        "Vi": -0.6764844571540573
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58543,
      "class": "Bus",
      "name": "SPRINGFIELD 108 10",
      "init": {
        "Vr": 0.7540540726095522,
        "Vi": -0.717062327390465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58544,
      "class": "Bus",
      "name": "SPRINGFIELD 108 12",
      "init": {
        "Vr": 0.7559879911343701,
        "Vi": -0.715829627426708
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1512953583721,
        "longitude": -93.2434240466665
      }
    },
    {
      "number": 58545,
      "class": "Bus",
      "name": "KING CITY 3 1",
      "init": {
        "Vr": 0.6323528772385211,
        "Vi": -0.8305560489284901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0989271629689,
        "longitude": -94.4751964726953
      }
    },
    {
      "number": 58546,
      "class": "Bus",
      "name": "KING CITY 3 2",
      "init": {
        "Vr": 0.63184229154577,
        "Vi": -0.8308821729159677
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0989271629689,
        "longitude": -94.4751964726953
      }
    },
    {
      "number": 58547,
      "class": "Bus",
      "name": "MARSHALL 33 1",
      "init": {
        "Vr": 0.6032026977639445,
        "Vi": -0.8511588921682264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1317928902855,
        "longitude": -93.2275662915689
      }
    },
    {
      "number": 58548,
      "class": "Bus",
      "name": "MARSHALL 33 2",
      "init": {
        "Vr": 0.6293955230346185,
        "Vi": -0.8291817011089476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1317928902855,
        "longitude": -93.2275662915689
      }
    },
    {
      "number": 58549,
      "class": "Bus",
      "name": "MARSHALL 33 3",
      "init": {
        "Vr": 0.6106410261207715,
        "Vi": -0.8455569179006274
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1317928902855,
        "longitude": -93.2275662915689
      }
    },
    {
      "number": 58550,
      "class": "Bus",
      "name": "MARSHALL 33 4",
      "init": {
        "Vr": 0.6030238499024145,
        "Vi": -0.8512644950780224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1317928902855,
        "longitude": -93.2275662915689
      }
    },
    {
      "number": 58551,
      "class": "Bus",
      "name": "MARSHALL 33 6",
      "init": {
        "Vr": 0.6032026977639445,
        "Vi": -0.8511588921682262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1317928902855,
        "longitude": -93.2275662915689
      }
    },
    {
      "number": 58552,
      "class": "Bus",
      "name": "HIGGINSVILLE 5 1",
      "init": {
        "Vr": 0.6872518769766827,
        "Vi": -0.7844810972367968
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0795868013837,
        "longitude": -93.7071069482207
      }
    },
    {
      "number": 58553,
      "class": "Bus",
      "name": "HIGGINSVILLE 5 2",
      "init": {
        "Vr": 0.668284738395814,
        "Vi": -0.8062474847154962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0795868013837,
        "longitude": -93.7071069482207
      }
    },
    {
      "number": 58554,
      "class": "Bus",
      "name": "HIGGINSVILLE 5 3",
      "init": {
        "Vr": 0.6942297762959482,
        "Vi": -0.7810697331295141
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0795868013837,
        "longitude": -93.7071069482207
      }
    },
    {
      "number": 58555,
      "class": "Bus",
      "name": "HIGGINSVILLE 5 4",
      "init": {
        "Vr": 0.6892361459990466,
        "Vi": -0.783635753131997
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0795868013837,
        "longitude": -93.7071069482207
      }
    },
    {
      "number": 58556,
      "class": "Bus",
      "name": "HIGGINSVILLE 5 6",
      "init": {
        "Vr": 0.6872518769766827,
        "Vi": -0.7844810972367965
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0795868013837,
        "longitude": -93.7071069482207
      }
    },
    {
      "number": 58557,
      "class": "Bus",
      "name": "PLATTE CITY 4 1",
      "init": {
        "Vr": 0.6751405065480186,
        "Vi": -0.7977883174792997
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145101900687,
        "longitude": -94.681498487952
      }
    },
    {
      "number": 58558,
      "class": "Bus",
      "name": "PLATTE CITY 4 2",
      "init": {
        "Vr": 0.656842670005529,
        "Vi": -0.8099033395796409
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145101900687,
        "longitude": -94.681498487952
      }
    },
    {
      "number": 58559,
      "class": "Bus",
      "name": "PLATTE CITY 4 3",
      "init": {
        "Vr": 0.6189816309699286,
        "Vi": -0.8387051305522049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145101900687,
        "longitude": -94.681498487952
      }
    },
    {
      "number": 58560,
      "class": "Bus",
      "name": "PLATTE CITY 4 4",
      "init": {
        "Vr": 0.6837748828328237,
        "Vi": -0.7958332063491641
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145101900687,
        "longitude": -94.681498487952
      }
    },
    {
      "number": 58561,
      "class": "Bus",
      "name": "PLATTE CITY 4 5",
      "init": {
        "Vr": 0.6763588882971499,
        "Vi": -0.7955390391882031
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145101900687,
        "longitude": -94.681498487952
      }
    },
    {
      "number": 58562,
      "class": "Bus",
      "name": "PLATTE CITY 4 7",
      "init": {
        "Vr": 0.6549559736637517,
        "Vi": -0.8105596381256405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145101900687,
        "longitude": -94.681498487952
      }
    },
    {
      "number": 58563,
      "class": "Bus",
      "name": "CHILLICOTHE 14 1",
      "init": {
        "Vr": 0.6364749292736969,
        "Vi": -0.8385532274669348
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7718029962088,
        "longitude": -93.5503118267274
      }
    },
    {
      "number": 58564,
      "class": "Bus",
      "name": "CHILLICOTHE 14 2",
      "init": {
        "Vr": 0.6278883166832923,
        "Vi": -0.8462919284761093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7718029962088,
        "longitude": -93.5503118267274
      }
    },
    {
      "number": 58565,
      "class": "Bus",
      "name": "CHILLICOTHE 14 3",
      "init": {
        "Vr": 0.5936229283279066,
        "Vi": -0.863997101107853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7718029962088,
        "longitude": -93.5503118267274
      }
    },
    {
      "number": 58566,
      "class": "Bus",
      "name": "CHILLICOTHE 14 4",
      "init": {
        "Vr": 0.6265440927768551,
        "Vi": -0.8471178287025314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7718029962088,
        "longitude": -93.5503118267274
      }
    },
    {
      "number": 58567,
      "class": "Bus",
      "name": "CHILLICOTHE 14 6",
      "init": {
        "Vr": 0.6372598145193151,
        "Vi": -0.8381084411054571
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7718029962088,
        "longitude": -93.5503118267274
      }
    },
    {
      "number": 58568,
      "class": "Bus",
      "name": "KING CITY 4 1",
      "init": {
        "Vr": 0.6289145307348046,
        "Vi": -0.8281111171146124
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9851876577158,
        "longitude": -94.5186897453889
      }
    },
    {
      "number": 58569,
      "class": "Bus",
      "name": "KING CITY 4 2",
      "init": {
        "Vr": 0.6288870314825246,
        "Vi": -0.8302069978392462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9851876577158,
        "longitude": -94.5186897453889
      }
    },
    {
      "number": 58570,
      "class": "Bus",
      "name": "KING CITY 4 3",
      "init": {
        "Vr": 0.6202301305256556,
        "Vi": -0.8374825388057594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9851876577158,
        "longitude": -94.5186897453889
      }
    },
    {
      "number": 58571,
      "class": "Bus",
      "name": "KING CITY 4 4",
      "init": {
        "Vr": 0.6347678339841638,
        "Vi": -0.7841598028617113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9851876577158,
        "longitude": -94.5186897453889
      }
    },
    {
      "number": 58572,
      "class": "Bus",
      "name": "KING CITY 4 5",
      "init": {
        "Vr": 0.6289787854393218,
        "Vi": -0.8302425875469397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9851876577158,
        "longitude": -94.5186897453889
      }
    },
    {
      "number": 58573,
      "class": "Bus",
      "name": "KING CITY 4 7",
      "init": {
        "Vr": 0.628637240273748,
        "Vi": -0.83113628976
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9851876577158,
        "longitude": -94.5186897453889
      }
    },
    {
      "number": 58574,
      "class": "Bus",
      "name": "CARROLLTON 18 1",
      "init": {
        "Vr": 0.6211235843918576,
        "Vi": -0.838296024240411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3347898077216,
        "longitude": -93.4862496298545
      }
    },
    {
      "number": 58575,
      "class": "Bus",
      "name": "CARROLLTON 18 2",
      "init": {
        "Vr": 0.6046133125806776,
        "Vi": -0.8455334472162752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3347898077216,
        "longitude": -93.4862496298545
      }
    },
    {
      "number": 58576,
      "class": "Bus",
      "name": "CARROLLTON 18 3",
      "init": {
        "Vr": 0.5571362468666528,
        "Vi": -0.8663454372345722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3347898077216,
        "longitude": -93.4862496298545
      }
    },
    {
      "number": 58577,
      "class": "Bus",
      "name": "CARROLLTON 18 4",
      "init": {
        "Vr": 0.5571362468666526,
        "Vi": -0.8663454372345721
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3347898077216,
        "longitude": -93.4862496298545
      }
    },
    {
      "number": 58578,
      "class": "Bus",
      "name": "CARROLLTON 18 5",
      "init": {
        "Vr": 0.6212738384711978,
        "Vi": -0.8382565895691968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3347898077216,
        "longitude": -93.4862496298545
      }
    },
    {
      "number": 58579,
      "class": "Bus",
      "name": "CARROLLTON 18 7",
      "init": {
        "Vr": 0.6211235843918573,
        "Vi": -0.8382960242404113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3347898077216,
        "longitude": -93.4862496298545
      }
    },
    {
      "number": 58580,
      "class": "Bus",
      "name": "CLINTON 56 1",
      "init": {
        "Vr": 0.7446167551143361,
        "Vi": -0.7274798319355301
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58581,
      "class": "Bus",
      "name": "CLINTON 56 2",
      "init": {
        "Vr": 0.7259743258921261,
        "Vi": -0.7471971754668341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58582,
      "class": "Bus",
      "name": "CLINTON 56 3",
      "init": {
        "Vr": 0.7191826252093492,
        "Vi": -0.7559056692640479
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58583,
      "class": "Bus",
      "name": "CLINTON 56 4",
      "init": {
        "Vr": 0.7648274355623779,
        "Vi": -0.713550980513252
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58584,
      "class": "Bus",
      "name": "CLINTON 56 5",
      "init": {
        "Vr": 0.7701745242663128,
        "Vi": -0.7077762429973934
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58585,
      "class": "Bus",
      "name": "CLINTON 56 6",
      "init": {
        "Vr": 0.7675354736393774,
        "Vi": -0.713156260008345
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58586,
      "class": "Bus",
      "name": "CLINTON 56 7",
      "init": {
        "Vr": 0.7424231431522083,
        "Vi": -0.7313999497594376
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58587,
      "class": "Bus",
      "name": "CLINTON 56 9",
      "init": {
        "Vr": 0.7241954281489783,
        "Vi": -0.7483943111193406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.321049948257,
        "longitude": -93.9162487387291
      }
    },
    {
      "number": 58588,
      "class": "Bus",
      "name": "DE WITT 4 1",
      "init": {
        "Vr": 0.830421100035916,
        "Vi": -0.612468024270223
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3259368527628,
        "longitude": -91.3898598598171
      }
    },
    {
      "number": 58589,
      "class": "Bus",
      "name": "DE WITT 4 2",
      "init": {
        "Vr": 0.8303521522204033,
        "Vi": -0.6125225297205936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3259368527628,
        "longitude": -91.3898598598171
      }
    },
    {
      "number": 58590,
      "class": "Bus",
      "name": "DE WITT 5 1",
      "init": {
        "Vr": 0.8249162506087108,
        "Vi": -0.6195108853825243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2282963190615,
        "longitude": -91.3073956908596
      }
    },
    {
      "number": 58591,
      "class": "Bus",
      "name": "DE WITT 6 1",
      "init": {
        "Vr": 0.8266758144801967,
        "Vi": -0.6170749181250346
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2769368074807,
        "longitude": -91.3176379003487
      }
    },
    {
      "number": 58592,
      "class": "Bus",
      "name": "DE WITT 6 2",
      "init": {
        "Vr": 0.8266136624192286,
        "Vi": -0.6171110922358855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2769368074807,
        "longitude": -91.3176379003487
      }
    },
    {
      "number": 58593,
      "class": "Bus",
      "name": "GILLETT 4 1",
      "init": {
        "Vr": 0.9399584373059311,
        "Vi": -0.4478471108720459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0336582373144,
        "longitude": -91.3833229006322
      }
    },
    {
      "number": 58594,
      "class": "Bus",
      "name": "STUTTGART 1 1",
      "init": {
        "Vr": 0.8958123295567185,
        "Vi": -0.5251248003781653
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4163991792148,
        "longitude": -91.565515686304
      }
    },
    {
      "number": 58595,
      "class": "Bus",
      "name": "STUTTGART 2 1",
      "init": {
        "Vr": 0.8924714412944779,
        "Vi": -0.5287599228330109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4614772988282,
        "longitude": -91.4857203458141
      }
    },
    {
      "number": 58596,
      "class": "Bus",
      "name": "STUTTGART 3 1",
      "init": {
        "Vr": 0.9166999791547409,
        "Vi": -0.4864571990791232
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4430307467322,
        "longitude": -91.4756083825763
      }
    },
    {
      "number": 58597,
      "class": "Bus",
      "name": "STUTTGART 3 2",
      "init": {
        "Vr": 0.898768149171897,
        "Vi": -0.5213425344214353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4430307467322,
        "longitude": -91.4756083825763
      }
    },
    {
      "number": 58598,
      "class": "Bus",
      "name": "STUTTGART 3 3",
      "init": {
        "Vr": 0.9165866458743772,
        "Vi": -0.4865835319998189
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4430307467322,
        "longitude": -91.4756083825763
      }
    },
    {
      "number": 58599,
      "class": "Bus",
      "name": "CROSSETT 1 1",
      "init": {
        "Vr": 0.9840549882766101,
        "Vi": -0.28973184203674646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2234697355998,
        "longitude": -91.971459599155
      }
    },
    {
      "number": 58600,
      "class": "Bus",
      "name": "CROSSETT 2 1",
      "init": {
        "Vr": 0.9972565972958999,
        "Vi": -0.2670591175523912
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1034448475553,
        "longitude": -92.0030824454085
      }
    },
    {
      "number": 58601,
      "class": "Bus",
      "name": "CROSSETT 2 2",
      "init": {
        "Vr": 0.9876451065634004,
        "Vi": -0.30367454084154044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1034448475553,
        "longitude": -92.0030824454085
      }
    },
    {
      "number": 58602,
      "class": "Bus",
      "name": "CROSSETT 2 3",
      "init": {
        "Vr": 0.9969952482379747,
        "Vi": -0.2672702872432657
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1034448475553,
        "longitude": -92.0030824454085
      }
    },
    {
      "number": 58603,
      "class": "Bus",
      "name": "HAMBURG 12 1",
      "init": {
        "Vr": 0.9751712941839857,
        "Vi": -0.33558596395376844
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.24084060491,
        "longitude": -91.7319146053146
      }
    },
    {
      "number": 58604,
      "class": "Bus",
      "name": "HAMBURG 13 1",
      "init": {
        "Vr": 0.9763364997132343,
        "Vi": -0.3316451086654139
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2353340661388,
        "longitude": -91.8207222203514
      }
    },
    {
      "number": 58605,
      "class": "Bus",
      "name": "HAMBURG 14 1",
      "init": {
        "Vr": 0.9851971630311497,
        "Vi": -0.280092588679658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1879965320192,
        "longitude": -91.8743952578347
      }
    },
    {
      "number": 58606,
      "class": "Bus",
      "name": "MONTROSE 11 1",
      "init": {
        "Vr": 0.9698824781963272,
        "Vi": -0.3615494806753523
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3497869618858,
        "longitude": -91.5777381416044
      }
    },
    {
      "number": 58607,
      "class": "Bus",
      "name": "WILMOT 1 1",
      "init": {
        "Vr": 0.9578417423806409,
        "Vi": -0.36638030820703504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0757332542975,
        "longitude": -91.5546331670491
      }
    },
    {
      "number": 58608,
      "class": "Bus",
      "name": "CALICO ROCK 1 1",
      "init": {
        "Vr": 0.7901844163495236,
        "Vi": -0.6573731959783347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2246331757236,
        "longitude": -92.2407953938059
      }
    },
    {
      "number": 58609,
      "class": "Bus",
      "name": "CALICO ROCK 2 1",
      "init": {
        "Vr": 0.7881868013556012,
        "Vi": -0.658518324069798
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1610273189901,
        "longitude": -92.2356279966977
      }
    },
    {
      "number": 58610,
      "class": "Bus",
      "name": "CALICO ROCK 3 1",
      "init": {
        "Vr": 0.7741204572871823,
        "Vi": -0.6744895244702828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2191532677005,
        "longitude": -92.1405397461597
      }
    },
    {
      "number": 58611,
      "class": "Bus",
      "name": "ELIZABETH 19 1",
      "init": {
        "Vr": 0.787944007489708,
        "Vi": -0.6579620036144088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3587196991411,
        "longitude": -92.1600408702554
      }
    },
    {
      "number": 58612,
      "class": "Bus",
      "name": "GAMALIEL 2 1",
      "init": {
        "Vr": 0.7706699747271509,
        "Vi": -0.6744765917490527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4911631961763,
        "longitude": -92.2151393740244
      }
    },
    {
      "number": 58613,
      "class": "Bus",
      "name": "GAMALIEL 2 2",
      "init": {
        "Vr": 0.7246099582221585,
        "Vi": -0.7401643244593152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4911631961763,
        "longitude": -92.2151393740244
      }
    },
    {
      "number": 58614,
      "class": "Bus",
      "name": "GAMALIEL 2 3",
      "init": {
        "Vr": 0.6556772400243711,
        "Vi": -0.8384715824456536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4911631961763,
        "longitude": -92.2151393740244
      }
    },
    {
      "number": 58615,
      "class": "Bus",
      "name": "GAMALIEL 2 4",
      "init": {
        "Vr": 0.655677240024371,
        "Vi": -0.8384715824456536
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4911631961763,
        "longitude": -92.2151393740244
      }
    },
    {
      "number": 58616,
      "class": "Bus",
      "name": "GAMALIEL 2 5",
      "init": {
        "Vr": 0.770636225309589,
        "Vi": -0.6744903007569918
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4911631961763,
        "longitude": -92.2151393740244
      }
    },
    {
      "number": 58617,
      "class": "Bus",
      "name": "GAMALIEL 2 7",
      "init": {
        "Vr": 0.7709810687655939,
        "Vi": -0.6741692624382137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4911631961763,
        "longitude": -92.2151393740244
      }
    },
    {
      "number": 58618,
      "class": "Bus",
      "name": "GASSVILLE 1",
      "init": {
        "Vr": 0.8498875934624642,
        "Vi": -0.5993094802588625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3552004529347,
        "longitude": -92.5436820564838
      }
    },
    {
      "number": 58619,
      "class": "Bus",
      "name": "MOUNTAIN HOME 1 1",
      "init": {
        "Vr": 0.8147344338570972,
        "Vi": -0.627151141463058
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2951034402538,
        "longitude": -92.4683132295535
      }
    },
    {
      "number": 58620,
      "class": "Bus",
      "name": "MOUNTAIN HOME 2 1",
      "init": {
        "Vr": 0.8030033403311397,
        "Vi": -0.6406220901001587
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3408791701104,
        "longitude": -92.3460459080614
      }
    },
    {
      "number": 58621,
      "class": "Bus",
      "name": "MOUNTAIN HOME 3 1",
      "init": {
        "Vr": 0.8204142796706744,
        "Vi": -0.6264375468594893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4007774040235,
        "longitude": -92.4240235324339
      }
    },
    {
      "number": 58622,
      "class": "Bus",
      "name": "MOUNTAIN HOME 4 1",
      "init": {
        "Vr": 0.8247098435431031,
        "Vi": -0.616954532144926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3140657339273,
        "longitude": -92.4926085933462
      }
    },
    {
      "number": 58623,
      "class": "Bus",
      "name": "MOUNTAIN HOME 4 2",
      "init": {
        "Vr": 0.8243936056720029,
        "Vi": -0.6171065750253647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3140657339273,
        "longitude": -92.4926085933462
      }
    },
    {
      "number": 58624,
      "class": "Bus",
      "name": "BELLA VISTA 1 1",
      "init": {
        "Vr": 0.7983018684267674,
        "Vi": -0.650554521387029
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4282007806016,
        "longitude": -94.2229921826773
      }
    },
    {
      "number": 58625,
      "class": "Bus",
      "name": "BELLA VISTA 2 1",
      "init": {
        "Vr": 0.7922108974299651,
        "Vi": -0.6596863642351628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4516690602439,
        "longitude": -94.3256343044141
      }
    },
    {
      "number": 58626,
      "class": "Bus",
      "name": "BELLA VISTA 2 2",
      "init": {
        "Vr": 0.7920532531990887,
        "Vi": -0.6597415278985922
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4516690602439,
        "longitude": -94.3256343044141
      }
    },
    {
      "number": 58627,
      "class": "Bus",
      "name": "BELLA VISTA 3 1",
      "init": {
        "Vr": 0.7841675671234697,
        "Vi": -0.666841901688513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5332230219346,
        "longitude": -94.2866396126278
      }
    },
    {
      "number": 58628,
      "class": "Bus",
      "name": "BELLA VISTA 3 2",
      "init": {
        "Vr": 0.7823816532506983,
        "Vi": -0.6736415378864169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5332230219346,
        "longitude": -94.2866396126278
      }
    },
    {
      "number": 58629,
      "class": "Bus",
      "name": "BELLA VISTA 3 3",
      "init": {
        "Vr": 0.7798328678393969,
        "Vi": -0.6833457088630563
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5332230219346,
        "longitude": -94.2866396126278
      }
    },
    {
      "number": 58630,
      "class": "Bus",
      "name": "BELLA VISTA 3 4",
      "init": {
        "Vr": 0.7798328678393968,
        "Vi": -0.6833457088630562
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5332230219346,
        "longitude": -94.2866396126278
      }
    },
    {
      "number": 58631,
      "class": "Bus",
      "name": "BELLA VISTA 3 5",
      "init": {
        "Vr": 0.7840481490136748,
        "Vi": -0.6669146026621546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5332230219346,
        "longitude": -94.2866396126278
      }
    },
    {
      "number": 58632,
      "class": "Bus",
      "name": "BELLA VISTA 4 1",
      "init": {
        "Vr": 0.7962978384960601,
        "Vi": -0.6571120187309071
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4716740078385,
        "longitude": -94.2971852284861
      }
    },
    {
      "number": 58633,
      "class": "Bus",
      "name": "BELLA VISTA 5 1",
      "init": {
        "Vr": 0.7845853171555003,
        "Vi": -0.6650798115501769
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5168845774957,
        "longitude": -94.2631176793018
      }
    },
    {
      "number": 58634,
      "class": "Bus",
      "name": "BELLA VISTA 5 2",
      "init": {
        "Vr": 0.7816593219967349,
        "Vi": -0.6781870231920974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5168845774957,
        "longitude": -94.2631176793018
      }
    },
    {
      "number": 58635,
      "class": "Bus",
      "name": "BELLA VISTA 5 3",
      "init": {
        "Vr": 0.7844156674962532,
        "Vi": -0.6651128100354055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5168845774957,
        "longitude": -94.2631176793018
      }
    },
    {
      "number": 58636,
      "class": "Bus",
      "name": "BENTONVILLE 2 1",
      "init": {
        "Vr": 0.8659166375792967,
        "Vi": -0.5629094201731079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3622568669651,
        "longitude": -94.2453126561589
      }
    },
    {
      "number": 58637,
      "class": "Bus",
      "name": "BENTONVILLE 2 2",
      "init": {
        "Vr": 0.8455479916147663,
        "Vi": -0.6016201603106824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3622568669651,
        "longitude": -94.2453126561589
      }
    },
    {
      "number": 58638,
      "class": "Bus",
      "name": "BENTONVILLE 2 3",
      "init": {
        "Vr": 0.8115960646589528,
        "Vi": -0.645815619361683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3622568669651,
        "longitude": -94.2453126561589
      }
    },
    {
      "number": 58639,
      "class": "Bus",
      "name": "BENTONVILLE 2 4",
      "init": {
        "Vr": 0.8654262934448644,
        "Vi": -0.5632664192906539
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3622568669651,
        "longitude": -94.2453126561589
      }
    },
    {
      "number": 58640,
      "class": "Bus",
      "name": "BENTONVILLE 2 6",
      "init": {
        "Vr": 0.8451371772531625,
        "Vi": -0.6019798691544803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3622568669651,
        "longitude": -94.2453126561589
      }
    },
    {
      "number": 58641,
      "class": "Bus",
      "name": "BENTONVILLE 3 1",
      "init": {
        "Vr": 0.797520970070187,
        "Vi": -0.6434327351254727
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3952182787706,
        "longitude": -94.3439438677207
      }
    },
    {
      "number": 58642,
      "class": "Bus",
      "name": "BENTONVILLE 4 1",
      "init": {
        "Vr": 0.8056538376428568,
        "Vi": -0.6492105277040255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3703955134758,
        "longitude": -94.2426823748347
      }
    },
    {
      "number": 58643,
      "class": "Bus",
      "name": "BENTONVILLE 4 2",
      "init": {
        "Vr": 0.8061176190406983,
        "Vi": -0.649121152946315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3703955134758,
        "longitude": -94.2426823748347
      }
    },
    {
      "number": 58644,
      "class": "Bus",
      "name": "BENTONVILLE 5 1",
      "init": {
        "Vr": 0.8621879606732169,
        "Vi": -0.5702203839809571
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1726851028663,
        "longitude": -94.2243957258147
      }
    },
    {
      "number": 58645,
      "class": "Bus",
      "name": "BENTONVILLE 5 2",
      "init": {
        "Vr": 0.8111015023583881,
        "Vi": -0.6331901980889176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1726851028663,
        "longitude": -94.2243957258147
      }
    },
    {
      "number": 58646,
      "class": "Bus",
      "name": "BENTONVILLE 5 3",
      "init": {
        "Vr": 0.7826291111322689,
        "Vi": -0.6682856274116735
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1726851028663,
        "longitude": -94.2243957258147
      }
    },
    {
      "number": 58647,
      "class": "Bus",
      "name": "BENTONVILLE 5 4",
      "init": {
        "Vr": 0.7826291111322687,
        "Vi": -0.6682856274116734
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1726851028663,
        "longitude": -94.2243957258147
      }
    },
    {
      "number": 58648,
      "class": "Bus",
      "name": "BENTONVILLE 5 5",
      "init": {
        "Vr": 0.8618329130620818,
        "Vi": -0.5704587535373584
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1726851028663,
        "longitude": -94.2243957258147
      }
    },
    {
      "number": 58649,
      "class": "Bus",
      "name": "CENTERTON 1",
      "init": {
        "Vr": 0.7975478616182295,
        "Vi": -0.6485071658529477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4178879065329,
        "longitude": -94.2830492712107
      }
    },
    {
      "number": 58650,
      "class": "Bus",
      "name": "GARFIELD 3 1",
      "init": {
        "Vr": 0.8054480464248374,
        "Vi": -0.6462437107674185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4018206522183,
        "longitude": -93.9509827622607
      }
    },
    {
      "number": 58651,
      "class": "Bus",
      "name": "GARFIELD 4 1",
      "init": {
        "Vr": 0.8074499361026812,
        "Vi": -0.6429665852680603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4045166181094,
        "longitude": -94.0321809659042
      }
    },
    {
      "number": 58652,
      "class": "Bus",
      "name": "GARFIELD 4 2",
      "init": {
        "Vr": 0.8075015948999008,
        "Vi": -0.6429323587316655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4045166181094,
        "longitude": -94.0321809659042
      }
    },
    {
      "number": 58653,
      "class": "Bus",
      "name": "GARFIELD 5 1",
      "init": {
        "Vr": 0.791026555580081,
        "Vi": -0.6682747645656983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5715351252239,
        "longitude": -93.9454422692233
      }
    },
    {
      "number": 58654,
      "class": "Bus",
      "name": "GARFIELD 5 2",
      "init": {
        "Vr": 0.7643089616128991,
        "Vi": -0.6961857844553625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5715351252239,
        "longitude": -93.9454422692233
      }
    },
    {
      "number": 58655,
      "class": "Bus",
      "name": "GARFIELD 5 3",
      "init": {
        "Vr": 0.7181120531942174,
        "Vi": -0.7275862316383501
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5715351252239,
        "longitude": -93.9454422692233
      }
    },
    {
      "number": 58656,
      "class": "Bus",
      "name": "GARFIELD 5 4",
      "init": {
        "Vr": 0.7859450497810052,
        "Vi": -0.6732479279241959
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5715351252239,
        "longitude": -93.9454422692233
      }
    },
    {
      "number": 58657,
      "class": "Bus",
      "name": "GARFIELD 5 5",
      "init": {
        "Vr": 0.7912054566986287,
        "Vi": -0.6681629720085107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5715351252239,
        "longitude": -93.9454422692233
      }
    },
    {
      "number": 58658,
      "class": "Bus",
      "name": "GENTRY 1 1",
      "init": {
        "Vr": 0.8353863952874679,
        "Vi": -0.5977526721318102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2857234145591,
        "longitude": -94.4669824784496
      }
    },
    {
      "number": 58659,
      "class": "Bus",
      "name": "GRAVETTE 1 1",
      "init": {
        "Vr": 0.8083215624286753,
        "Vi": -0.6291062817053177
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4306325601399,
        "longitude": -94.4972044418375
      }
    },
    {
      "number": 58660,
      "class": "Bus",
      "name": "GRAVETTE 2 1",
      "init": {
        "Vr": 0.8115532313391376,
        "Vi": -0.6261611181884392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3767942061923,
        "longitude": -94.4258037561741
      }
    },
    {
      "number": 58661,
      "class": "Bus",
      "name": "GRAVETTE 2 2",
      "init": {
        "Vr": 0.8116447399666635,
        "Vi": -0.6260917931986006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3767942061923,
        "longitude": -94.4258037561741
      }
    },
    {
      "number": 58662,
      "class": "Bus",
      "name": "GRAVETTE 3 1",
      "init": {
        "Vr": 0.8034942678993402,
        "Vi": -0.6367759949336579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3708552147341,
        "longitude": -94.5690690234938
      }
    },
    {
      "number": 58663,
      "class": "Bus",
      "name": "HINDSVILLE 1",
      "init": {
        "Vr": 0.8273892365782244,
        "Vi": -0.6187419944426185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1656857468391,
        "longitude": -93.8289759071058
      }
    },
    {
      "number": 58664,
      "class": "Bus",
      "name": "HINDSVILLE 2",
      "init": {
        "Vr": 0.8273266688183227,
        "Vi": -0.6187736877334066
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1656857468391,
        "longitude": -93.8289759071058
      }
    },
    {
      "number": 58665,
      "class": "Bus",
      "name": "LOWELL 26 1",
      "init": {
        "Vr": 0.810665965169867,
        "Vi": -0.6481097751328729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1730632695108,
        "longitude": -94.1086411553188
      }
    },
    {
      "number": 58666,
      "class": "Bus",
      "name": "LOWELL 26 2",
      "init": {
        "Vr": 0.8103217845446089,
        "Vi": -0.6474912973462801
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1730632695108,
        "longitude": -94.1086411553188
      }
    },
    {
      "number": 58667,
      "class": "Bus",
      "name": "PEA RIDGE 1 1",
      "init": {
        "Vr": 0.7848432469114724,
        "Vi": -0.6683378489391992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5105428758142,
        "longitude": -94.1638577690942
      }
    },
    {
      "number": 58668,
      "class": "Bus",
      "name": "PEA RIDGE 1 2",
      "init": {
        "Vr": 0.7794120434977385,
        "Vi": -0.689856374418974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5105428758142,
        "longitude": -94.1638577690942
      }
    },
    {
      "number": 58669,
      "class": "Bus",
      "name": "PEA RIDGE 1 3",
      "init": {
        "Vr": 0.7847654315089929,
        "Vi": -0.6683788484077893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5105428758142,
        "longitude": -94.1638577690942
      }
    },
    {
      "number": 58670,
      "class": "Bus",
      "name": "PEA RIDGE 2 1",
      "init": {
        "Vr": 0.7911530243763711,
        "Vi": -0.6644499294956263
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4053858351246,
        "longitude": -94.1496427278855
      }
    },
    {
      "number": 58671,
      "class": "Bus",
      "name": "PEA RIDGE 3 1",
      "init": {
        "Vr": 0.7914963105342605,
        "Vi": -0.6633838406934924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3848445061201,
        "longitude": -94.1014898277429
      }
    },
    {
      "number": 58672,
      "class": "Bus",
      "name": "PEA RIDGE 3 2",
      "init": {
        "Vr": 0.791579362668535,
        "Vi": -0.6633669461161029
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3848445061201,
        "longitude": -94.1014898277429
      }
    },
    {
      "number": 58673,
      "class": "Bus",
      "name": "ROGERS 4 1",
      "init": {
        "Vr": 0.8132761592712499,
        "Vi": -0.6295479327562655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2408523811052,
        "longitude": -93.8822898395289
      }
    },
    {
      "number": 58674,
      "class": "Bus",
      "name": "ROGERS 4 2",
      "init": {
        "Vr": 0.8128811924579907,
        "Vi": -0.62970329676176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2408523811052,
        "longitude": -93.8822898395289
      }
    },
    {
      "number": 58675,
      "class": "Bus",
      "name": "ROGERS 5 1",
      "init": {
        "Vr": 0.8186152458315247,
        "Vi": -0.6314419522672421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2796246924233,
        "longitude": -93.9392465432869
      }
    },
    {
      "number": 58676,
      "class": "Bus",
      "name": "ROGERS 5 2",
      "init": {
        "Vr": 0.8182734051588632,
        "Vi": -0.6316224827743961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2796246924233,
        "longitude": -93.9392465432869
      }
    },
    {
      "number": 58677,
      "class": "Bus",
      "name": "ROGERS 6 1",
      "init": {
        "Vr": 0.8451354476612587,
        "Vi": -0.597084234630956
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2876160283327,
        "longitude": -93.9231152113426
      }
    },
    {
      "number": 58678,
      "class": "Bus",
      "name": "ROGERS 6 2",
      "init": {
        "Vr": 0.8262109687557306,
        "Vi": -0.6277037947623101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2876160283327,
        "longitude": -93.9231152113426
      }
    },
    {
      "number": 58679,
      "class": "Bus",
      "name": "ROGERS 6 3",
      "init": {
        "Vr": 0.8465684471502153,
        "Vi": -0.5959764008818447
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2876160283327,
        "longitude": -93.9231152113426
      }
    },
    {
      "number": 58680,
      "class": "Bus",
      "name": "ROGERS 7 1",
      "init": {
        "Vr": 0.8149624129347488,
        "Vi": -0.6320070541260165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2495514338643,
        "longitude": -93.9342034932989
      }
    },
    {
      "number": 58681,
      "class": "Bus",
      "name": "ROGERS 7 2",
      "init": {
        "Vr": 0.815306370382295,
        "Vi": -0.6318354457296115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2495514338643,
        "longitude": -93.9342034932989
      }
    },
    {
      "number": 58682,
      "class": "Bus",
      "name": "ROGERS 8 1",
      "init": {
        "Vr": 0.7941857510537633,
        "Vi": -0.6455834256398882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2549080257072,
        "longitude": -94.160546581053
      }
    },
    {
      "number": 58683,
      "class": "Bus",
      "name": "ROGERS 9 1",
      "init": {
        "Vr": 0.8096768830955606,
        "Vi": -0.6398726245091598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.314885981705,
        "longitude": -93.9933856454217
      }
    },
    {
      "number": 58684,
      "class": "Bus",
      "name": "ROGERS 10 1",
      "init": {
        "Vr": 0.7931888549848796,
        "Vi": -0.6465999105688421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2467339449679,
        "longitude": -94.1497100936802
      }
    },
    {
      "number": 58685,
      "class": "Bus",
      "name": "ROGERS 11 1",
      "init": {
        "Vr": 0.7967069619734204,
        "Vi": -0.6478967066333565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3219957916261,
        "longitude": -94.1382830133158
      }
    },
    {
      "number": 58686,
      "class": "Bus",
      "name": "SILOAM SPRINGS 1 1",
      "init": {
        "Vr": 0.7872101142577081,
        "Vi": -0.6662912857683805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1915005664444,
        "longitude": -94.4884775568597
      }
    },
    {
      "number": 58687,
      "class": "Bus",
      "name": "SILOAM SPRINGS 1 2",
      "init": {
        "Vr": 0.7874565706824,
        "Vi": -0.6661336839965436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1915005664444,
        "longitude": -94.4884775568597
      }
    },
    {
      "number": 58688,
      "class": "Bus",
      "name": "SILOAM SPRINGS 2 1",
      "init": {
        "Vr": 0.7972218516332406,
        "Vi": -0.6625594176352523
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1662867042093,
        "longitude": -94.3578984354459
      }
    },
    {
      "number": 58689,
      "class": "Bus",
      "name": "SILOAM SPRINGS 3 1",
      "init": {
        "Vr": 0.7872352310620371,
        "Vi": -0.6609766069493819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0786641774814,
        "longitude": -94.456172657796
      }
    },
    {
      "number": 58690,
      "class": "Bus",
      "name": "SILOAM SPRINGS 3 2",
      "init": {
        "Vr": 0.7869934516280584,
        "Vi": -0.6610707265202554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0786641774814,
        "longitude": -94.456172657796
      }
    },
    {
      "number": 58691,
      "class": "Bus",
      "name": "SILOAM SPRINGS 4 1",
      "init": {
        "Vr": 0.7858714855330318,
        "Vi": -0.6653679083689572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1645761570378,
        "longitude": -94.4715380465449
      }
    },
    {
      "number": 58692,
      "class": "Bus",
      "name": "SILOAM SPRINGS 4 2",
      "init": {
        "Vr": 0.785678459920391,
        "Vi": -0.6654821759473971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1645761570378,
        "longitude": -94.4715380465449
      }
    },
    {
      "number": 58693,
      "class": "Bus",
      "name": "SPRINGDALE 4 1",
      "init": {
        "Vr": 0.7989021319293106,
        "Vi": -0.6507546765127967
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1921546879208,
        "longitude": -94.2950632976071
      }
    },
    {
      "number": 58694,
      "class": "Bus",
      "name": "SPRINGDALE 5 1",
      "init": {
        "Vr": 0.805526284221525,
        "Vi": -0.6354502856074187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2079858100306,
        "longitude": -94.2438763661941
      }
    },
    {
      "number": 58695,
      "class": "Bus",
      "name": "SPRINGDALE 6 1",
      "init": {
        "Vr": 0.8065803622252421,
        "Vi": -0.6363382482132023
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1879288109249,
        "longitude": -94.2170239481997
      }
    },
    {
      "number": 58696,
      "class": "Bus",
      "name": "SPRINGDALE 7 1",
      "init": {
        "Vr": 0.8057085195334758,
        "Vi": -0.6393023254993037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1665448684677,
        "longitude": -94.2504574338657
      }
    },
    {
      "number": 58697,
      "class": "Bus",
      "name": "SPRINGDALE 8 1",
      "init": {
        "Vr": 0.8295427279390307,
        "Vi": -0.6219611209215741
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1401519203377,
        "longitude": -93.9699582110888
      }
    },
    {
      "number": 58698,
      "class": "Bus",
      "name": "SPRINGDALE 9 1",
      "init": {
        "Vr": 0.8162286225163528,
        "Vi": -0.6278036186520763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1267834403647,
        "longitude": -94.0817026656937
      }
    },
    {
      "number": 58699,
      "class": "Bus",
      "name": "SPRINGDALE 10 1",
      "init": {
        "Vr": 0.8044370592258964,
        "Vi": -0.6444382722135524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.204499705605,
        "longitude": -94.0779475949405
      }
    },
    {
      "number": 58700,
      "class": "Bus",
      "name": "SPRINGDALE 11 1",
      "init": {
        "Vr": 0.8562047708452006,
        "Vi": -0.5810890419765433
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1230751664011,
        "longitude": -94.0134829051606
      }
    },
    {
      "number": 58701,
      "class": "Bus",
      "name": "SPRINGDALE 11 2",
      "init": {
        "Vr": 0.8324060145341876,
        "Vi": -0.6153591733662211
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1230751664011,
        "longitude": -94.0134829051606
      }
    },
    {
      "number": 58702,
      "class": "Bus",
      "name": "SPRINGDALE 11 3",
      "init": {
        "Vr": 0.829256122276676,
        "Vi": -0.6198950079461736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1230751664011,
        "longitude": -94.0134829051606
      }
    },
    {
      "number": 58703,
      "class": "Bus",
      "name": "SPRINGDALE 11 4",
      "init": {
        "Vr": 0.829256122276676,
        "Vi": -0.6198950079461736
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1230751664011,
        "longitude": -94.0134829051606
      }
    },
    {
      "number": 58704,
      "class": "Bus",
      "name": "SPRINGDALE 11 5",
      "init": {
        "Vr": 0.8558518085997203,
        "Vi": -0.5812683747783981
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1230751664011,
        "longitude": -94.0134829051606
      }
    },
    {
      "number": 58705,
      "class": "Bus",
      "name": "SPRINGDALE 12 1",
      "init": {
        "Vr": 0.8121860824357792,
        "Vi": -0.631886111952752
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.083194246486,
        "longitude": -94.0750815544811
      }
    },
    {
      "number": 58706,
      "class": "Bus",
      "name": "ALPENA 8 1",
      "init": {
        "Vr": 0.7791176382549413,
        "Vi": -0.6687768974920639
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1912628912379,
        "longitude": -93.3571340917318
      }
    },
    {
      "number": 58707,
      "class": "Bus",
      "name": "HARRISON 10 1",
      "init": {
        "Vr": 0.8109633564567919,
        "Vi": -0.6448458364489308
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2607465814199,
        "longitude": -93.0657048742855
      }
    },
    {
      "number": 58708,
      "class": "Bus",
      "name": "HARRISON 11 1",
      "init": {
        "Vr": 0.8375294709479462,
        "Vi": -0.6250288980111585
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2337441034231,
        "longitude": -93.0555115627824
      }
    },
    {
      "number": 58709,
      "class": "Bus",
      "name": "HARRISON 11 2",
      "init": {
        "Vr": 0.8206004011203979,
        "Vi": -0.6383550417067667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2337441034231,
        "longitude": -93.0555115627824
      }
    },
    {
      "number": 58710,
      "class": "Bus",
      "name": "HARRISON 11 3",
      "init": {
        "Vr": 0.8372747096982647,
        "Vi": -0.6252105184325415
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2337441034231,
        "longitude": -93.0555115627824
      }
    },
    {
      "number": 58711,
      "class": "Bus",
      "name": "HARRISON 12 1",
      "init": {
        "Vr": 0.8078216639097557,
        "Vi": -0.6471899128560625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.271186561502,
        "longitude": -93.0294614414204
      }
    },
    {
      "number": 58712,
      "class": "Bus",
      "name": "HARRISON 12 2",
      "init": {
        "Vr": 0.8075628718887425,
        "Vi": -0.6473129411054981
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.271186561502,
        "longitude": -93.0294614414204
      }
    },
    {
      "number": 58713,
      "class": "Bus",
      "name": "HARRISON 13 1",
      "init": {
        "Vr": 0.8160831496153036,
        "Vi": -0.6394242567897488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2019574245629,
        "longitude": -93.0892104719467
      }
    },
    {
      "number": 58714,
      "class": "Bus",
      "name": "HARRISON 13 2",
      "init": {
        "Vr": 0.8157645696387267,
        "Vi": -0.6395501653156747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2019574245629,
        "longitude": -93.0892104719467
      }
    },
    {
      "number": 58715,
      "class": "Bus",
      "name": "LEAD HILL 1",
      "init": {
        "Vr": 0.7978593028938833,
        "Vi": -0.6580543111378606
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4602260093967,
        "longitude": -92.9676898541422
      }
    },
    {
      "number": 58716,
      "class": "Bus",
      "name": "LEAD HILL 2",
      "init": {
        "Vr": 0.797799335563897,
        "Vi": -0.6580743535399723
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4602260093967,
        "longitude": -92.9676898541422
      }
    },
    {
      "number": 58717,
      "class": "Bus",
      "name": "OMAHA 1 1",
      "init": {
        "Vr": 0.7997499601273431,
        "Vi": -0.6610282909428102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4366442918552,
        "longitude": -93.1303384249674
      }
    },
    {
      "number": 58718,
      "class": "Bus",
      "name": "OMAHA 1 2",
      "init": {
        "Vr": 0.7803776782806058,
        "Vi": -0.6931856813774546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4366442918552,
        "longitude": -93.1303384249674
      }
    },
    {
      "number": 58719,
      "class": "Bus",
      "name": "OMAHA 1 3",
      "init": {
        "Vr": 0.8000250641427025,
        "Vi": -0.6605728700789884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4366442918552,
        "longitude": -93.1303384249674
      }
    },
    {
      "number": 58720,
      "class": "Bus",
      "name": "OMAHA 2 1",
      "init": {
        "Vr": 0.8096539340268635,
        "Vi": -0.6504892985225481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3405172695897,
        "longitude": -93.1401761823529
      }
    },
    {
      "number": 58721,
      "class": "Bus",
      "name": "OMAHA 3 1",
      "init": {
        "Vr": 0.7937191420205323,
        "Vi": -0.6632658206872969
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4105863456713,
        "longitude": -93.2318323960908
      }
    },
    {
      "number": 58722,
      "class": "Bus",
      "name": "PROTEM 1",
      "init": {
        "Vr": 0.799747827715191,
        "Vi": -0.6554228192810375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5443984166939,
        "longitude": -92.8495836320698
      }
    },
    {
      "number": 58723,
      "class": "Bus",
      "name": "WESTERN GROVE 1",
      "init": {
        "Vr": 0.8221996567954999,
        "Vi": -0.6289241964033874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0289586881617,
        "longitude": -92.9653928131782
      }
    },
    {
      "number": 58724,
      "class": "Bus",
      "name": "YELLVILLE 1 1",
      "init": {
        "Vr": 0.8555464496156919,
        "Vi": -0.5964334070957774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3380027354778,
        "longitude": -92.6102560359406
      }
    },
    {
      "number": 58725,
      "class": "Bus",
      "name": "YELLVILLE 2 1",
      "init": {
        "Vr": 0.8304965707044207,
        "Vi": -0.616904126118626
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1574837676872,
        "longitude": -92.786143648791
      }
    },
    {
      "number": 58726,
      "class": "Bus",
      "name": "YELLVILLE 3 1",
      "init": {
        "Vr": 0.8407315420022137,
        "Vi": -0.6145088925449482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2399114853668,
        "longitude": -92.6579669958819
      }
    },
    {
      "number": 58727,
      "class": "Bus",
      "name": "YELLVILLE 3 2",
      "init": {
        "Vr": 0.8408307376050661,
        "Vi": -0.6144540249559514
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2399114853668,
        "longitude": -92.6579669958819
      }
    },
    {
      "number": 58728,
      "class": "Bus",
      "name": "HERMITAGE 11 1",
      "init": {
        "Vr": 0.9639354581023848,
        "Vi": -0.3526306286732136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3813175663,
        "longitude": -92.1362789081708
      }
    },
    {
      "number": 58729,
      "class": "Bus",
      "name": "WARREN 42 1",
      "init": {
        "Vr": 0.9572347398083677,
        "Vi": -0.3679360725111853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5590827430931,
        "longitude": -92.0624288466684
      }
    },
    {
      "number": 58730,
      "class": "Bus",
      "name": "WARREN 43 1",
      "init": {
        "Vr": 0.9469785242634617,
        "Vi": -0.4027925132965961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6974215613174,
        "longitude": -92.0807427610362
      }
    },
    {
      "number": 58731,
      "class": "Bus",
      "name": "WARREN 44 1",
      "init": {
        "Vr": 0.9548026785083321,
        "Vi": -0.37387073286017247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.577959621757,
        "longitude": -92.1352866454148
      }
    },
    {
      "number": 58732,
      "class": "Bus",
      "name": "BEARDEN 1 1",
      "init": {
        "Vr": 0.921980949084013,
        "Vi": -0.43773683340377856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7488806380281,
        "longitude": -92.6609438428737
      }
    },
    {
      "number": 58733,
      "class": "Bus",
      "name": "BEARDEN 2 1",
      "init": {
        "Vr": 0.9164364710339675,
        "Vi": -0.45100541737998123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8043406148889,
        "longitude": -92.5883157355102
      }
    },
    {
      "number": 58734,
      "class": "Bus",
      "name": "CAMDEN 29 1",
      "init": {
        "Vr": 0.9347040673035159,
        "Vi": -0.39876433674293393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6495449598074,
        "longitude": -92.8213807357956
      }
    },
    {
      "number": 58735,
      "class": "Bus",
      "name": "CAMDEN 30 1",
      "init": {
        "Vr": 0.927623207392026,
        "Vi": -0.41689823954898947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7289908677025,
        "longitude": -92.8611129304407
      }
    },
    {
      "number": 58736,
      "class": "Bus",
      "name": "CAMDEN 31 1",
      "init": {
        "Vr": 0.9574540470248775,
        "Vi": -0.37737803049769136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5891634717642,
        "longitude": -92.7719337135963
      }
    },
    {
      "number": 58737,
      "class": "Bus",
      "name": "CAMDEN 31 2",
      "init": {
        "Vr": 0.9573334794339449,
        "Vi": -0.3775185226423668
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5891634717642,
        "longitude": -92.7719337135963
      }
    },
    {
      "number": 58738,
      "class": "Bus",
      "name": "FORDYCE 1 1",
      "init": {
        "Vr": 0.9135676960142675,
        "Vi": -0.4918556613320992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8707603776403,
        "longitude": -92.4233846952887
      }
    },
    {
      "number": 58739,
      "class": "Bus",
      "name": "FORDYCE 1 2",
      "init": {
        "Vr": 0.9135071554047535,
        "Vi": -0.49190571555138896
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8707603776403,
        "longitude": -92.4233846952887
      }
    },
    {
      "number": 58740,
      "class": "Bus",
      "name": "FORDYCE 2 1",
      "init": {
        "Vr": 0.9044829267225112,
        "Vi": -0.49162156162173454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9009073709043,
        "longitude": -92.5720298182873
      }
    },
    {
      "number": 58741,
      "class": "Bus",
      "name": "HAMPTON 29 1",
      "init": {
        "Vr": 0.9451301968831178,
        "Vi": -0.38603863495298746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5650121340468,
        "longitude": -92.4761267699813
      }
    },
    {
      "number": 58742,
      "class": "Bus",
      "name": "HAMPTON 30 1",
      "init": {
        "Vr": 0.9497281406399305,
        "Vi": -0.3799601158440729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4862529119876,
        "longitude": -92.390407397356
      }
    },
    {
      "number": 58743,
      "class": "Bus",
      "name": "HAMPTON 30 2",
      "init": {
        "Vr": 0.9496319578882225,
        "Vi": -0.3800148682221272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4862529119876,
        "longitude": -92.390407397356
      }
    },
    {
      "number": 58744,
      "class": "Bus",
      "name": "BERRYVILLE 3 1",
      "init": {
        "Vr": 0.8274357844382583,
        "Vi": -0.622260464123021
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2559676519953,
        "longitude": -93.480492704583
      }
    },
    {
      "number": 58745,
      "class": "Bus",
      "name": "BERRYVILLE 3 2",
      "init": {
        "Vr": 0.807042427569007,
        "Vi": -0.6507481955410572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2559676519953,
        "longitude": -93.480492704583
      }
    },
    {
      "number": 58746,
      "class": "Bus",
      "name": "BERRYVILLE 3 3",
      "init": {
        "Vr": 0.7793876529277886,
        "Vi": -0.6700439389602716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2559676519953,
        "longitude": -93.480492704583
      }
    },
    {
      "number": 58747,
      "class": "Bus",
      "name": "BERRYVILLE 3 4",
      "init": {
        "Vr": 0.8273278575337883,
        "Vi": -0.6223358727634954
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2559676519953,
        "longitude": -93.480492704583
      }
    },
    {
      "number": 58748,
      "class": "Bus",
      "name": "BERRYVILLE 3 6",
      "init": {
        "Vr": 0.8292852007311865,
        "Vi": -0.6205935169169373
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2559676519953,
        "longitude": -93.480492704583
      }
    },
    {
      "number": 58749,
      "class": "Bus",
      "name": "BERRYVILLE 4 1",
      "init": {
        "Vr": 0.7680779288802886,
        "Vi": -0.6779025031189375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4489516243095,
        "longitude": -93.6023324971061
      }
    },
    {
      "number": 58750,
      "class": "Bus",
      "name": "BERRYVILLE 5 1",
      "init": {
        "Vr": 0.7739203499334492,
        "Vi": -0.6740392525493779
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2882313410533,
        "longitude": -93.5720959962971
      }
    },
    {
      "number": 58751,
      "class": "Bus",
      "name": "BERRYVILLE 5 2",
      "init": {
        "Vr": 0.7740406864564879,
        "Vi": -0.6739848581695066
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2882313410533,
        "longitude": -93.5720959962971
      }
    },
    {
      "number": 58752,
      "class": "Bus",
      "name": "EUREKA SPRINGS 1 1",
      "init": {
        "Vr": 0.7922307328078564,
        "Vi": -0.6488645542483858
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4860864329102,
        "longitude": -93.7104484589044
      }
    },
    {
      "number": 58753,
      "class": "Bus",
      "name": "EUREKA SPRINGS 1 2",
      "init": {
        "Vr": 0.7610182676192438,
        "Vi": -0.7018480696991338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4860864329102,
        "longitude": -93.7104484589044
      }
    },
    {
      "number": 58754,
      "class": "Bus",
      "name": "EUREKA SPRINGS 1 3",
      "init": {
        "Vr": 0.7920872818807215,
        "Vi": -0.6489393701739984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4860864329102,
        "longitude": -93.7104484589044
      }
    },
    {
      "number": 58755,
      "class": "Bus",
      "name": "EUREKA SPRINGS 2 1",
      "init": {
        "Vr": 0.8138849731106191,
        "Vi": -0.6359314852055563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3512316375136,
        "longitude": -93.756341258804
      }
    },
    {
      "number": 58756,
      "class": "Bus",
      "name": "EUREKA SPRINGS 3 1",
      "init": {
        "Vr": 0.8075700045516707,
        "Vi": -0.6397986336138474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3826249768595,
        "longitude": -93.8176682321161
      }
    },
    {
      "number": 58757,
      "class": "Bus",
      "name": "GREEN FOREST 1 1",
      "init": {
        "Vr": 0.7722042971700855,
        "Vi": -0.6734239261494714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3554941085186,
        "longitude": -93.4458951606226
      }
    },
    {
      "number": 58758,
      "class": "Bus",
      "name": "GREEN FOREST 2 1",
      "init": {
        "Vr": 0.778085562329804,
        "Vi": -0.6702151529531113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2887531059925,
        "longitude": -93.3870851716496
      }
    },
    {
      "number": 58759,
      "class": "Bus",
      "name": "HUNTSVILLE 28 1",
      "init": {
        "Vr": 0.8297953428641968,
        "Vi": -0.609878345630775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0646439647586,
        "longitude": -93.6650696399593
      }
    },
    {
      "number": 58760,
      "class": "Bus",
      "name": "HUNTSVILLE 29 1",
      "init": {
        "Vr": 0.8318828436060555,
        "Vi": -0.6067304233978619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1405757698688,
        "longitude": -93.713398348058
      }
    },
    {
      "number": 58761,
      "class": "Bus",
      "name": "HUNTSVILLE 30 1",
      "init": {
        "Vr": 0.8277809597627818,
        "Vi": -0.6129403545196068
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1334805530732,
        "longitude": -93.6293526221644
      }
    },
    {
      "number": 58762,
      "class": "Bus",
      "name": "HUNTSVILLE 30 2",
      "init": {
        "Vr": 0.827665359666782,
        "Vi": -0.6130123939133473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1334805530732,
        "longitude": -93.6293526221644
      }
    },
    {
      "number": 58763,
      "class": "Bus",
      "name": "DERMOTT 1 1",
      "init": {
        "Vr": 0.9678208653182223,
        "Vi": -0.3713924244506921
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4524845357139,
        "longitude": -91.4514675873599
      }
    },
    {
      "number": 58764,
      "class": "Bus",
      "name": "DERMOTT 2 1",
      "init": {
        "Vr": 0.772997901948158,
        "Vi": -0.6749367507373123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6303733146808,
        "longitude": -91.450666385034
      }
    },
    {
      "number": 58765,
      "class": "Bus",
      "name": "EUDORA 1 1",
      "init": {
        "Vr": 0.9466062994708837,
        "Vi": -0.41934317208371163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0324611212007,
        "longitude": -91.1844983730085
      }
    },
    {
      "number": 58766,
      "class": "Bus",
      "name": "EUDORA 2 1",
      "init": {
        "Vr": 0.947675271561835,
        "Vi": -0.412952980753076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.117988401736,
        "longitude": -91.2260600721518
      }
    },
    {
      "number": 58767,
      "class": "Bus",
      "name": "EUDORA 3 1",
      "init": {
        "Vr": 0.9507161436932378,
        "Vi": -0.3992720639098
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1336958592729,
        "longitude": -91.3866415393097
      }
    },
    {
      "number": 58768,
      "class": "Bus",
      "name": "LAKE VILLAGE 2 1",
      "init": {
        "Vr": 0.9470783348678373,
        "Vi": -0.42431937914725226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3749095640694,
        "longitude": -91.3276636412501
      }
    },
    {
      "number": 58769,
      "class": "Bus",
      "name": "LAKE VILLAGE 3 1",
      "init": {
        "Vr": 0.9569884779331339,
        "Vi": -0.4027570016485602
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3485304273626,
        "longitude": -91.2901148174241
      }
    },
    {
      "number": 58770,
      "class": "Bus",
      "name": "LAKE VILLAGE 3 2",
      "init": {
        "Vr": 0.9462881762644824,
        "Vi": -0.4289968039889588
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3485304273626,
        "longitude": -91.2901148174241
      }
    },
    {
      "number": 58771,
      "class": "Bus",
      "name": "LAKE VILLAGE 3 3",
      "init": {
        "Vr": 0.9236910012431488,
        "Vi": -0.4771862503241769
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3485304273626,
        "longitude": -91.2901148174241
      }
    },
    {
      "number": 58772,
      "class": "Bus",
      "name": "LAKE VILLAGE 3 4",
      "init": {
        "Vr": 0.946291263860376,
        "Vi": -0.42872257210286935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3485304273626,
        "longitude": -91.2901148174241
      }
    },
    {
      "number": 58773,
      "class": "Bus",
      "name": "LAKE VILLAGE 3 6",
      "init": {
        "Vr": 0.9462387388341278,
        "Vi": -0.4290467194437864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3485304273626,
        "longitude": -91.2901148174241
      }
    },
    {
      "number": 58774,
      "class": "Bus",
      "name": "AMITY 1 1",
      "init": {
        "Vr": 0.9085726937338641,
        "Vi": -0.5021125719259117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3359557884974,
        "longitude": -93.3255994688327
      }
    },
    {
      "number": 58775,
      "class": "Bus",
      "name": "AMITY 2 1",
      "init": {
        "Vr": 0.9525512318346119,
        "Vi": -0.42423569262309363
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1735224230069,
        "longitude": -93.3410366493699
      }
    },
    {
      "number": 58776,
      "class": "Bus",
      "name": "AMITY 3 1",
      "init": {
        "Vr": 0.9549780766716238,
        "Vi": -0.41639680116868255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1573032829599,
        "longitude": -93.4076116756591
      }
    },
    {
      "number": 58777,
      "class": "Bus",
      "name": "ARKADELPHIA 1 1",
      "init": {
        "Vr": 0.9420935423049756,
        "Vi": -0.4408557894639397
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1404306266485,
        "longitude": -93.0712073019028
      }
    },
    {
      "number": 58778,
      "class": "Bus",
      "name": "ARKADELPHIA 1 2",
      "init": {
        "Vr": 0.9419782822274485,
        "Vi": -0.4409656927322609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1404306266485,
        "longitude": -93.0712073019028
      }
    },
    {
      "number": 58779,
      "class": "Bus",
      "name": "ARKADELPHIA 2 1",
      "init": {
        "Vr": 0.8948451913190711,
        "Vi": -0.48304630482313454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1671492273661,
        "longitude": -92.9959318772409
      }
    },
    {
      "number": 58780,
      "class": "Bus",
      "name": "ARKADELPHIA 3 1",
      "init": {
        "Vr": 0.9393578865532488,
        "Vi": -0.44062695261171947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0806639887861,
        "longitude": -93.1322976413708
      }
    },
    {
      "number": 58781,
      "class": "Bus",
      "name": "ARKADELPHIA 4 1",
      "init": {
        "Vr": 0.9449456764618978,
        "Vi": -0.4428171349822057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1911786452299,
        "longitude": -93.1401380053501
      }
    },
    {
      "number": 58782,
      "class": "Bus",
      "name": "GURDON 1 1",
      "init": {
        "Vr": 0.9400599079287358,
        "Vi": -0.42668206319633456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8909242129475,
        "longitude": -93.1671740546266
      }
    },
    {
      "number": 58783,
      "class": "Bus",
      "name": "GURDON 2 1",
      "init": {
        "Vr": 0.9392755544056604,
        "Vi": -0.4318695943414272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8994413576911,
        "longitude": -93.0767962093998
      }
    },
    {
      "number": 58784,
      "class": "Bus",
      "name": "GURDON 2 2",
      "init": {
        "Vr": 0.9393152770747663,
        "Vi": -0.43182973283389114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8994413576911,
        "longitude": -93.0767962093998
      }
    },
    {
      "number": 58785,
      "class": "Bus",
      "name": "CORNING 9 1",
      "init": {
        "Vr": 0.556704326841648,
        "Vi": -0.8578516619309656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3565462030942,
        "longitude": -90.5833648883637
      }
    },
    {
      "number": 58786,
      "class": "Bus",
      "name": "CORNING 10 1",
      "init": {
        "Vr": 0.5431431509068401,
        "Vi": -0.8655654110940698
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4716184767857,
        "longitude": -90.5476434432247
      }
    },
    {
      "number": 58787,
      "class": "Bus",
      "name": "CORNING 10 2",
      "init": {
        "Vr": 0.5155039399136109,
        "Vi": -0.890979783579404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4716184767857,
        "longitude": -90.5476434432247
      }
    },
    {
      "number": 58788,
      "class": "Bus",
      "name": "CORNING 10 3",
      "init": {
        "Vr": 0.4882579347327,
        "Vi": -0.9153657168694861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4716184767857,
        "longitude": -90.5476434432247
      }
    },
    {
      "number": 58789,
      "class": "Bus",
      "name": "CORNING 10 4",
      "init": {
        "Vr": 0.48975461745991583,
        "Vi": -0.91493799429701
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4716184767857,
        "longitude": -90.5476434432247
      }
    },
    {
      "number": 58790,
      "class": "Bus",
      "name": "CORNING 10 5",
      "init": {
        "Vr": 0.543286964882956,
        "Vi": -0.8654720168047334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4716184767857,
        "longitude": -90.5476434432247
      }
    },
    {
      "number": 58791,
      "class": "Bus",
      "name": "CORNING 11 1",
      "init": {
        "Vr": 0.5504565441075325,
        "Vi": -0.8613426486186034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4249380912772,
        "longitude": -90.6213937215925
      }
    },
    {
      "number": 58792,
      "class": "Bus",
      "name": "PIGGOTT 1 1",
      "init": {
        "Vr": 0.5197996674912971,
        "Vi": -0.8850076563159022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4839986574092,
        "longitude": -90.1709407733226
      }
    },
    {
      "number": 58793,
      "class": "Bus",
      "name": "PIGGOTT 1 2",
      "init": {
        "Vr": 0.493121744814863,
        "Vi": -0.90564703603393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4839986574092,
        "longitude": -90.1709407733226
      }
    },
    {
      "number": 58794,
      "class": "Bus",
      "name": "PIGGOTT 1 3",
      "init": {
        "Vr": 0.4660719994700154,
        "Vi": -0.926574076771415
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4839986574092,
        "longitude": -90.1709407733226
      }
    },
    {
      "number": 58795,
      "class": "Bus",
      "name": "PIGGOTT 1 4",
      "init": {
        "Vr": 0.4660719994700153,
        "Vi": -0.926574076771415
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4839986574092,
        "longitude": -90.1709407733226
      }
    },
    {
      "number": 58796,
      "class": "Bus",
      "name": "PIGGOTT 1 5",
      "init": {
        "Vr": 0.5199657621612916,
        "Vi": -0.8849129567425507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4839986574092,
        "longitude": -90.1709407733226
      }
    },
    {
      "number": 58797,
      "class": "Bus",
      "name": "PIGGOTT 2 1",
      "init": {
        "Vr": 0.5452041005868603,
        "Vi": -0.870225290874838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3596634475646,
        "longitude": -90.1890222730057
      }
    },
    {
      "number": 58798,
      "class": "Bus",
      "name": "PIGGOTT 3 1",
      "init": {
        "Vr": 0.5254578472423121,
        "Vi": -0.8796067552677305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5290147009537,
        "longitude": -90.1976814908847
      }
    },
    {
      "number": 58799,
      "class": "Bus",
      "name": "PIGGOTT 3 2",
      "init": {
        "Vr": 0.494739079533899,
        "Vi": -0.9153275402126595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5290147009537,
        "longitude": -90.1976814908847
      }
    },
    {
      "number": 58800,
      "class": "Bus",
      "name": "PIGGOTT 3 3",
      "init": {
        "Vr": 0.5253881720678828,
        "Vi": -0.8796127620614178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5290147009537,
        "longitude": -90.1976814908847
      }
    },
    {
      "number": 58801,
      "class": "Bus",
      "name": "RECTOR 1 1",
      "init": {
        "Vr": 0.5616648938110663,
        "Vi": -0.8627108639561787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3930961468903,
        "longitude": -90.340465303808
      }
    },
    {
      "number": 58802,
      "class": "Bus",
      "name": "RECTOR 1 2",
      "init": {
        "Vr": 0.5615986215155415,
        "Vi": -0.8626908374724307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3930961468903,
        "longitude": -90.340465303808
      }
    },
    {
      "number": 58803,
      "class": "Bus",
      "name": "RECTOR 2 1",
      "init": {
        "Vr": 0.5784888338528219,
        "Vi": -0.8558020851018813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3061295805654,
        "longitude": -90.3942007090381
      }
    },
    {
      "number": 58804,
      "class": "Bus",
      "name": "RECTOR 2 2",
      "init": {
        "Vr": 0.5785534312806847,
        "Vi": -0.8557881373026904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3061295805654,
        "longitude": -90.3942007090381
      }
    },
    {
      "number": 58805,
      "class": "Bus",
      "name": "RECTOR 3 1",
      "init": {
        "Vr": 0.5614375583655732,
        "Vi": -0.856518250861392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2112498963757,
        "longitude": -90.2870492372547
      }
    },
    {
      "number": 58806,
      "class": "Bus",
      "name": "RECTOR 3 2",
      "init": {
        "Vr": 0.49347440760584843,
        "Vi": -0.9074561732675884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2112498963757,
        "longitude": -90.2870492372547
      }
    },
    {
      "number": 58807,
      "class": "Bus",
      "name": "RECTOR 3 3",
      "init": {
        "Vr": 0.5618493356478889,
        "Vi": -0.8564556364063464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2112498963757,
        "longitude": -90.2870492372547
      }
    },
    {
      "number": 58808,
      "class": "Bus",
      "name": "DRASCO 1",
      "init": {
        "Vr": 0.798185901169005,
        "Vi": -0.6653925143029428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5827268563998,
        "longitude": -91.9651948751055
      }
    },
    {
      "number": 58809,
      "class": "Bus",
      "name": "DRASCO 2",
      "init": {
        "Vr": 0.7983226448549381,
        "Vi": -0.6653628357745713
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5827268563998,
        "longitude": -91.9651948751055
      }
    },
    {
      "number": 58810,
      "class": "Bus",
      "name": "FAIRFIELD BAY 1",
      "init": {
        "Vr": 0.830182647835763,
        "Vi": -0.6044956829716241
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5826038152805,
        "longitude": -92.2482026234338
      }
    },
    {
      "number": 58811,
      "class": "Bus",
      "name": "FLORAL 1",
      "init": {
        "Vr": 0.7811039874490815,
        "Vi": -0.6888153527847155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6027854767271,
        "longitude": -91.8247107458461
      }
    },
    {
      "number": 58812,
      "class": "Bus",
      "name": "FLORAL 2",
      "init": {
        "Vr": 0.7810223055134167,
        "Vi": -0.6888428555833565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6027854767271,
        "longitude": -91.8247107458461
      }
    },
    {
      "number": 58813,
      "class": "Bus",
      "name": "HEBER SPRINGS 1 1",
      "init": {
        "Vr": 0.8043446471798903,
        "Vi": -0.643555985818612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4005677552897,
        "longitude": -92.1131159953367
      }
    },
    {
      "number": 58814,
      "class": "Bus",
      "name": "HEBER SPRINGS 2 1",
      "init": {
        "Vr": 0.8048246352671421,
        "Vi": -0.6489392338561151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4257938470495,
        "longitude": -92.0073420265167
      }
    },
    {
      "number": 58815,
      "class": "Bus",
      "name": "HEBER SPRINGS 2 2",
      "init": {
        "Vr": 0.8048246352671422,
        "Vi": -0.6489392338561154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4257938470495,
        "longitude": -92.0073420265167
      }
    },
    {
      "number": 58816,
      "class": "Bus",
      "name": "HEBER SPRINGS 2 3",
      "init": {
        "Vr": 0.8048246352671422,
        "Vi": -0.6489392338561154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4257938470495,
        "longitude": -92.0073420265167
      }
    },
    {
      "number": 58817,
      "class": "Bus",
      "name": "HEBER SPRINGS 2 4",
      "init": {
        "Vr": 0.8048246352671421,
        "Vi": -0.6489392338561155
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4257938470495,
        "longitude": -92.0073420265167
      }
    },
    {
      "number": 58818,
      "class": "Bus",
      "name": "HEBER SPRINGS 2 5",
      "init": {
        "Vr": 0.8046857399691261,
        "Vi": -0.6490116028851302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4257938470495,
        "longitude": -92.0073420265167
      }
    },
    {
      "number": 58819,
      "class": "Bus",
      "name": "HEBER SPRINGS 2 7",
      "init": {
        "Vr": 0.8049624830413069,
        "Vi": -0.6488651198915777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4257938470495,
        "longitude": -92.0073420265167
      }
    },
    {
      "number": 58820,
      "class": "Bus",
      "name": "HEBER SPRINGS 3 1",
      "init": {
        "Vr": 0.808085985840584,
        "Vi": -0.6499928030763051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4828742387431,
        "longitude": -91.9837358831496
      }
    },
    {
      "number": 58821,
      "class": "Bus",
      "name": "HIGDEN 1",
      "init": {
        "Vr": 0.8090097107067572,
        "Vi": -0.6289937233044289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6572305420061,
        "longitude": -92.0983484477857
      }
    },
    {
      "number": 58822,
      "class": "Bus",
      "name": "HIGDEN 2",
      "init": {
        "Vr": 0.8090097107067572,
        "Vi": -0.628993723304429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6572305420061,
        "longitude": -92.0983484477857
      }
    },
    {
      "number": 58823,
      "class": "Bus",
      "name": "HIGDEN 3",
      "init": {
        "Vr": 0.8090097107067572,
        "Vi": -0.628993723304429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6572305420061,
        "longitude": -92.0983484477857
      }
    },
    {
      "number": 58824,
      "class": "Bus",
      "name": "HIGDEN 4",
      "init": {
        "Vr": 0.8090097107067572,
        "Vi": -0.6289937233044289
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6572305420061,
        "longitude": -92.0983484477857
      }
    },
    {
      "number": 58825,
      "class": "Bus",
      "name": "HIGDEN 5",
      "init": {
        "Vr": 0.808917379403964,
        "Vi": -0.6290408581415616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6572305420061,
        "longitude": -92.0983484477857
      }
    },
    {
      "number": 58826,
      "class": "Bus",
      "name": "HIGDEN 7",
      "init": {
        "Vr": 0.8091059291698348,
        "Vi": -0.6289520314892316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6572305420061,
        "longitude": -92.0983484477857
      }
    },
    {
      "number": 58827,
      "class": "Bus",
      "name": "LOCUST GROVE 5 1",
      "init": {
        "Vr": 0.7348457271038842,
        "Vi": -0.7111772229458211
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7072228506989,
        "longitude": -91.7741170877566
      }
    },
    {
      "number": 58828,
      "class": "Bus",
      "name": "PANGBURN 1 1",
      "init": {
        "Vr": 0.7847851145226642,
        "Vi": -0.6635792633416868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4327966373936,
        "longitude": -91.8281655065177
      }
    },
    {
      "number": 58829,
      "class": "Bus",
      "name": "PANGBURN 2 1",
      "init": {
        "Vr": 0.7735647769893578,
        "Vi": -0.6963645884858477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5488191116658,
        "longitude": -91.7240305923535
      }
    },
    {
      "number": 58830,
      "class": "Bus",
      "name": "QUITMAN 7 1",
      "init": {
        "Vr": 0.8056880476422441,
        "Vi": -0.6387325177962804
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4127916025883,
        "longitude": -92.2159064855472
      }
    },
    {
      "number": 58831,
      "class": "Bus",
      "name": "QUITMAN 8 1",
      "init": {
        "Vr": 0.8044955828587822,
        "Vi": -0.6410492229335575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4742519697712,
        "longitude": -92.1904035031066
      }
    },
    {
      "number": 58832,
      "class": "Bus",
      "name": "ROSE BUD 1",
      "init": {
        "Vr": 0.7850020025424199,
        "Vi": -0.6518370942231398
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2952683018142,
        "longitude": -91.9882513344872
      }
    },
    {
      "number": 58833,
      "class": "Bus",
      "name": "SEARCY 1 1",
      "init": {
        "Vr": 0.7857453189842095,
        "Vi": -0.6714316800205191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2873215047913,
        "longitude": -91.8110183771551
      }
    },
    {
      "number": 58834,
      "class": "Bus",
      "name": "SEARCY 2 1",
      "init": {
        "Vr": 0.8057995062929486,
        "Vi": -0.6543845468912246
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2914622917773,
        "longitude": -91.710940306265
      }
    },
    {
      "number": 58835,
      "class": "Bus",
      "name": "SEARCY 2 2",
      "init": {
        "Vr": 0.785775488141958,
        "Vi": -0.6795448128516218
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2914622917773,
        "longitude": -91.710940306265
      }
    },
    {
      "number": 58836,
      "class": "Bus",
      "name": "SEARCY 2 3",
      "init": {
        "Vr": 0.8068102987364122,
        "Vi": -0.6538116787495284
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2914622917773,
        "longitude": -91.710940306265
      }
    },
    {
      "number": 58837,
      "class": "Bus",
      "name": "SEARCY 3 1",
      "init": {
        "Vr": 0.7537805486513729,
        "Vi": -0.6634806663232352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1764433023441,
        "longitude": -91.712617051163
      }
    },
    {
      "number": 58838,
      "class": "Bus",
      "name": "SEARCY 4 1",
      "init": {
        "Vr": 0.757306009670122,
        "Vi": -0.6573495847654447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1600065545674,
        "longitude": -91.6818675693918
      }
    },
    {
      "number": 58839,
      "class": "Bus",
      "name": "SHIRLEY 8 1",
      "init": {
        "Vr": 0.7950575896577179,
        "Vi": -0.6492059116757596
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7598147891388,
        "longitude": -92.2121479499183
      }
    },
    {
      "number": 58840,
      "class": "Bus",
      "name": "SHIRLEY 8 2",
      "init": {
        "Vr": 0.795002705545798,
        "Vi": -0.6492324735609669
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7598147891388,
        "longitude": -92.2121479499183
      }
    },
    {
      "number": 58841,
      "class": "Bus",
      "name": "SHIRLEY 9 1",
      "init": {
        "Vr": 0.8463705428956169,
        "Vi": -0.5853108979545145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6329722187951,
        "longitude": -92.3360883709705
      }
    },
    {
      "number": 58842,
      "class": "Bus",
      "name": "KINGSLAND 5 1",
      "init": {
        "Vr": 0.9169734550156967,
        "Vi": -0.4773176215857156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9155699177902,
        "longitude": -92.3447595116066
      }
    },
    {
      "number": 58843,
      "class": "Bus",
      "name": "KINGSLAND 5 2",
      "init": {
        "Vr": 0.9169070011548962,
        "Vi": -0.4773403781364316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9155699177902,
        "longitude": -92.3447595116066
      }
    },
    {
      "number": 58844,
      "class": "Bus",
      "name": "PINE BLUFF 1 1",
      "init": {
        "Vr": 0.9207405037069546,
        "Vi": -0.46556553056418976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1245462731701,
        "longitude": -92.1669657047232
      }
    },
    {
      "number": 58845,
      "class": "Bus",
      "name": "PINE BLUFF 2 1",
      "init": {
        "Vr": 0.9515452029398215,
        "Vi": -0.42376324083791905
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1046477585747,
        "longitude": -92.1677677501828
      }
    },
    {
      "number": 58846,
      "class": "Bus",
      "name": "PINE BLUFF 2 2",
      "init": {
        "Vr": 0.9276243574325501,
        "Vi": -0.45868437562973885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1046477585747,
        "longitude": -92.1677677501828
      }
    },
    {
      "number": 58847,
      "class": "Bus",
      "name": "PINE BLUFF 2 3",
      "init": {
        "Vr": 0.9286296840222064,
        "Vi": -0.4572167373178262
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1046477585747,
        "longitude": -92.1677677501828
      }
    },
    {
      "number": 58848,
      "class": "Bus",
      "name": "PINE BLUFF 2 4",
      "init": {
        "Vr": 0.9286296840222062,
        "Vi": -0.45721673731782614
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1046477585747,
        "longitude": -92.1677677501828
      }
    },
    {
      "number": 58849,
      "class": "Bus",
      "name": "PINE BLUFF 2 5",
      "init": {
        "Vr": 0.9530257702069898,
        "Vi": -0.4221061394033653
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1046477585747,
        "longitude": -92.1677677501828
      }
    },
    {
      "number": 58850,
      "class": "Bus",
      "name": "PINE BLUFF 3 1",
      "init": {
        "Vr": 0.9230164232297509,
        "Vi": -0.461312993316312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0935726949547,
        "longitude": -92.0689141705698
      }
    },
    {
      "number": 58851,
      "class": "Bus",
      "name": "PINE BLUFF 4 1",
      "init": {
        "Vr": 0.9081254393975277,
        "Vi": -0.48028148481281574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1846164861856,
        "longitude": -92.0902306040153
      }
    },
    {
      "number": 58852,
      "class": "Bus",
      "name": "RISON 1 1",
      "init": {
        "Vr": 0.9438034690705341,
        "Vi": -0.4346099536933656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8617805296057,
        "longitude": -92.0492357820117
      }
    },
    {
      "number": 58853,
      "class": "Bus",
      "name": "RISON 2 1",
      "init": {
        "Vr": 0.9328476935767062,
        "Vi": -0.4464043723616649
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9068473271495,
        "longitude": -92.1393032388133
      }
    },
    {
      "number": 58854,
      "class": "Bus",
      "name": "RISON 3 1",
      "init": {
        "Vr": 0.928674928984494,
        "Vi": -0.4521309492078527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9719020493252,
        "longitude": -92.1147264508372
      }
    },
    {
      "number": 58855,
      "class": "Bus",
      "name": "STAR CITY 2 1",
      "init": {
        "Vr": 0.8647816970626055,
        "Vi": -0.5767728093808914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9647928019215,
        "longitude": -91.7961123914525
      }
    },
    {
      "number": 58856,
      "class": "Bus",
      "name": "STAR CITY 2 2",
      "init": {
        "Vr": 0.8646787148993691,
        "Vi": -0.5768294569519427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9647928019215,
        "longitude": -91.7961123914525
      }
    },
    {
      "number": 58857,
      "class": "Bus",
      "name": "STAR CITY 3 1",
      "init": {
        "Vr": 0.8734369958296703,
        "Vi": -0.5423659111359322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8479100209986,
        "longitude": -91.7927528121444
      }
    },
    {
      "number": 58858,
      "class": "Bus",
      "name": "STAR CITY 4 1",
      "init": {
        "Vr": 0.8587796926507639,
        "Vi": -0.5684159743122783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8663559165653,
        "longitude": -91.7398199981549
      }
    },
    {
      "number": 58859,
      "class": "Bus",
      "name": "STAR CITY 4 2",
      "init": {
        "Vr": 0.8586868220280091,
        "Vi": -0.5684615615375413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8663559165653,
        "longitude": -91.7398199981549
      }
    },
    {
      "number": 58860,
      "class": "Bus",
      "name": "EMERSON 2 1",
      "init": {
        "Vr": 0.9955377904200226,
        "Vi": -0.245255873759874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0597321120738,
        "longitude": -93.2546167673527
      }
    },
    {
      "number": 58861,
      "class": "Bus",
      "name": "EMERSON 2 2",
      "init": {
        "Vr": 0.9954726767118448,
        "Vi": -0.24530607693288478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0597321120738,
        "longitude": -93.2546167673527
      }
    },
    {
      "number": 58862,
      "class": "Bus",
      "name": "MAGNOLIA 9 1",
      "init": {
        "Vr": 0.9565558436255936,
        "Vi": -0.36230263148657205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3136803585998,
        "longitude": -93.1687596588939
      }
    },
    {
      "number": 58863,
      "class": "Bus",
      "name": "MAGNOLIA 10 1",
      "init": {
        "Vr": 0.9676905528968316,
        "Vi": -0.34663356584187666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1992342924762,
        "longitude": -93.1768729296423
      }
    },
    {
      "number": 58864,
      "class": "Bus",
      "name": "MAGNOLIA 11 1",
      "init": {
        "Vr": 0.9638827689418151,
        "Vi": -0.34451857983789264
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2491918733587,
        "longitude": -93.1396333787558
      }
    },
    {
      "number": 58865,
      "class": "Bus",
      "name": "MAGNOLIA 12 1",
      "init": {
        "Vr": 0.9825170117283492,
        "Vi": -0.3433213214783113
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1819407068697,
        "longitude": -93.1540474570171
      }
    },
    {
      "number": 58866,
      "class": "Bus",
      "name": "MAGNOLIA 12 2",
      "init": {
        "Vr": 0.9717545626033394,
        "Vi": -0.34636416058358566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1819407068697,
        "longitude": -93.1540474570171
      }
    },
    {
      "number": 58867,
      "class": "Bus",
      "name": "MAGNOLIA 12 3",
      "init": {
        "Vr": 0.9824045853397263,
        "Vi": -0.34344643726568136
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1819407068697,
        "longitude": -93.1540474570171
      }
    },
    {
      "number": 58868,
      "class": "Bus",
      "name": "STAMPS 1 1",
      "init": {
        "Vr": 0.9784469955264867,
        "Vi": -0.3253305136551585
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3001468142214,
        "longitude": -93.4837730000745
      }
    },
    {
      "number": 58869,
      "class": "Bus",
      "name": "STAMPS 2 1",
      "init": {
        "Vr": 0.9828659819365047,
        "Vi": -0.31458309410723895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2614221188663,
        "longitude": -93.5401660822111
      }
    },
    {
      "number": 58870,
      "class": "Bus",
      "name": "STEPHENS 1 1",
      "init": {
        "Vr": 0.94412520514665,
        "Vi": -0.38099227180389483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4535355671994,
        "longitude": -93.0184047898208
      }
    },
    {
      "number": 58871,
      "class": "Bus",
      "name": "STEPHENS 2 1",
      "init": {
        "Vr": 0.9534398103365076,
        "Vi": -0.3644492207778328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3575571380974,
        "longitude": -93.0474131450745
      }
    },
    {
      "number": 58872,
      "class": "Bus",
      "name": "TAYLOR 5 1",
      "init": {
        "Vr": 0.9932294095231642,
        "Vi": -0.2916939995406783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1070904174847,
        "longitude": -93.4783044731986
      }
    },
    {
      "number": 58873,
      "class": "Bus",
      "name": "WALDO 1",
      "init": {
        "Vr": 0.9517994012454576,
        "Vi": -0.3877661650642971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.396878570207,
        "longitude": -93.2763134494314
      }
    },
    {
      "number": 58874,
      "class": "Bus",
      "name": "WALDO 2",
      "init": {
        "Vr": 0.9516432571899667,
        "Vi": -0.3878786777446096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.396878570207,
        "longitude": -93.2763134494314
      }
    },
    {
      "number": 58875,
      "class": "Bus",
      "name": "ATKINS 4 1",
      "init": {
        "Vr": 0.8936758466948438,
        "Vi": -0.5304506561924348
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1792939046385,
        "longitude": -92.8946340499484
      }
    },
    {
      "number": 58876,
      "class": "Bus",
      "name": "ATKINS 4 2",
      "init": {
        "Vr": 0.8935786461144352,
        "Vi": -0.530524627816832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1792939046385,
        "longitude": -92.8946340499484
      }
    },
    {
      "number": 58877,
      "class": "Bus",
      "name": "ATKINS 5 1",
      "init": {
        "Vr": 0.897659768108764,
        "Vi": -0.5260253046280379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144144773861,
        "longitude": -92.9351447169923
      }
    },
    {
      "number": 58878,
      "class": "Bus",
      "name": "ATKINS 6 1",
      "init": {
        "Vr": 0.8917726048067597,
        "Vi": -0.5330923839693258
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2866917902015,
        "longitude": -92.9249137581821
      }
    },
    {
      "number": 58879,
      "class": "Bus",
      "name": "BEE BRANCH 1 1",
      "init": {
        "Vr": 0.8101733751378385,
        "Vi": -0.6345893095539944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4467813714734,
        "longitude": -92.3678488273304
      }
    },
    {
      "number": 58880,
      "class": "Bus",
      "name": "BEE BRANCH 2 1",
      "init": {
        "Vr": 0.8172181131260873,
        "Vi": -0.6287661796672442
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.350836901305,
        "longitude": -92.4049393131258
      }
    },
    {
      "number": 58881,
      "class": "Bus",
      "name": "CENTER RIDGE 1",
      "init": {
        "Vr": 0.8328648034352886,
        "Vi": -0.6175197138899085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4334754998012,
        "longitude": -92.5408652199923
      }
    },
    {
      "number": 58882,
      "class": "Bus",
      "name": "CENTER RIDGE 2",
      "init": {
        "Vr": 0.8328296368580427,
        "Vi": -0.6175320642188005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4334754998012,
        "longitude": -92.5408652199923
      }
    },
    {
      "number": 58883,
      "class": "Bus",
      "name": "CLEVELAND 86 1",
      "init": {
        "Vr": 0.8436645782457469,
        "Vi": -0.6034344478113469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4759932659119,
        "longitude": -92.7124598606348
      }
    },
    {
      "number": 58884,
      "class": "Bus",
      "name": "CLINTON 57 1",
      "init": {
        "Vr": 0.8654414738803431,
        "Vi": -0.5674081276724336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6074375612155,
        "longitude": -92.574554563886
      }
    },
    {
      "number": 58885,
      "class": "Bus",
      "name": "CLINTON 57 2",
      "init": {
        "Vr": 0.865543009276228,
        "Vi": -0.567359322092191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6074375612155,
        "longitude": -92.574554563886
      }
    },
    {
      "number": 58886,
      "class": "Bus",
      "name": "CLINTON 58 1",
      "init": {
        "Vr": 0.8558774143378821,
        "Vi": -0.5807570736306262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6412643449309,
        "longitude": -92.5987936602637
      }
    },
    {
      "number": 58887,
      "class": "Bus",
      "name": "CLINTON 59 1",
      "init": {
        "Vr": 0.9094313940622496,
        "Vi": -0.49491215056495935
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5863641708393,
        "longitude": -92.5448405155964
      }
    },
    {
      "number": 58888,
      "class": "Bus",
      "name": "CLINTON 59 2",
      "init": {
        "Vr": 0.8776631979909979,
        "Vi": -0.552744115266517
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5863641708393,
        "longitude": -92.5448405155964
      }
    },
    {
      "number": 58889,
      "class": "Bus",
      "name": "CLINTON 59 3",
      "init": {
        "Vr": 0.9093433623809961,
        "Vi": -0.49498739864131847
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5863641708393,
        "longitude": -92.5448405155964
      }
    },
    {
      "number": 58890,
      "class": "Bus",
      "name": "HATTIEVILLE 1",
      "init": {
        "Vr": 0.8611878124855769,
        "Vi": -0.5816142323118231
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3481848239168,
        "longitude": -92.7293716642075
      }
    },
    {
      "number": 58891,
      "class": "Bus",
      "name": "MORRILTON 1 1",
      "init": {
        "Vr": 0.8809369209691987,
        "Vi": -0.5535731494964369
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.146546239516,
        "longitude": -92.7225693447449
      }
    },
    {
      "number": 58892,
      "class": "Bus",
      "name": "MORRILTON 2 1",
      "init": {
        "Vr": 0.8852875424546232,
        "Vi": -0.5471145769614275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1680310756999,
        "longitude": -92.8068647978367
      }
    },
    {
      "number": 58893,
      "class": "Bus",
      "name": "MORRILTON 3 1",
      "init": {
        "Vr": 0.8750826253211975,
        "Vi": -0.5633524607933671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2171795236259,
        "longitude": -92.7085185806503
      }
    },
    {
      "number": 58894,
      "class": "Bus",
      "name": "MORRILTON 3 2",
      "init": {
        "Vr": 0.8749451636106389,
        "Vi": -0.5634108648879133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2171795236259,
        "longitude": -92.7085185806503
      }
    },
    {
      "number": 58895,
      "class": "Bus",
      "name": "PLUMERVILLE 1",
      "init": {
        "Vr": 0.8632909089817618,
        "Vi": -0.5597446541074854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0828537692212,
        "longitude": -92.6084192763291
      }
    },
    {
      "number": 58896,
      "class": "Bus",
      "name": "PLUMERVILLE 2",
      "init": {
        "Vr": 0.8632158377232622,
        "Vi": -0.5597962221944586
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0828537692212,
        "longitude": -92.6084192763291
      }
    },
    {
      "number": 58897,
      "class": "Bus",
      "name": "SPRINGFIELD 109 1",
      "init": {
        "Vr": 0.8523103310485282,
        "Vi": -0.5927598933268127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2896023090019,
        "longitude": -92.6147382983546
      }
    },
    {
      "number": 58898,
      "class": "Bus",
      "name": "SPRINGFIELD 109 2",
      "init": {
        "Vr": 0.8522363680109939,
        "Vi": -0.5928096421172818
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2896023090019,
        "longitude": -92.6147382983546
      }
    },
    {
      "number": 58899,
      "class": "Bus",
      "name": "BAY 1",
      "init": {
        "Vr": 0.6236437359899719,
        "Vi": -0.8196795092694635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7367632340578,
        "longitude": -90.5445228935423
      }
    },
    {
      "number": 58900,
      "class": "Bus",
      "name": "BAY 2",
      "init": {
        "Vr": 0.6235860783149397,
        "Vi": -0.8196889049491791
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7367632340578,
        "longitude": -90.5445228935423
      }
    },
    {
      "number": 58901,
      "class": "Bus",
      "name": "BONO 1 1",
      "init": {
        "Vr": 0.6125973669958141,
        "Vi": -0.811333344010574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9964290040805,
        "longitude": -90.8500922210307
      }
    },
    {
      "number": 58902,
      "class": "Bus",
      "name": "BONO 2 1",
      "init": {
        "Vr": 0.607269800182345,
        "Vi": -0.8125486522936268
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9594994739003,
        "longitude": -90.8323643540513
      }
    },
    {
      "number": 58903,
      "class": "Bus",
      "name": "BONO 2 2",
      "init": {
        "Vr": 0.6074387147326542,
        "Vi": -0.8125187069319856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9594994739003,
        "longitude": -90.8323643540513
      }
    },
    {
      "number": 58904,
      "class": "Bus",
      "name": "BROOKLAND 1 1",
      "init": {
        "Vr": 0.6115238993938988,
        "Vi": -0.8258782605598299
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9333934042106,
        "longitude": -90.4657156639491
      }
    },
    {
      "number": 58905,
      "class": "Bus",
      "name": "BROOKLAND 1 2",
      "init": {
        "Vr": 0.6113813708954132,
        "Vi": -0.8258610864686691
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9333934042106,
        "longitude": -90.4657156639491
      }
    },
    {
      "number": 58906,
      "class": "Bus",
      "name": "BROOKLAND 2 1",
      "init": {
        "Vr": 0.6253677894741855,
        "Vi": -0.810407327825283
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8973514078251,
        "longitude": -90.5557195758718
      }
    },
    {
      "number": 58907,
      "class": "Bus",
      "name": "CARAWAY 1",
      "init": {
        "Vr": 0.631784829303323,
        "Vi": -0.811465045411249
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7611970897475,
        "longitude": -90.4012249939137
      }
    },
    {
      "number": 58908,
      "class": "Bus",
      "name": "CARAWAY 2",
      "init": {
        "Vr": 0.6318649051571031,
        "Vi": -0.8114379553404545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7611970897475,
        "longitude": -90.4012249939137
      }
    },
    {
      "number": 58909,
      "class": "Bus",
      "name": "JONESBORO 11 1",
      "init": {
        "Vr": 0.6382327913537483,
        "Vi": -0.8060043089386661
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8778867671807,
        "longitude": -90.8071608017079
      }
    },
    {
      "number": 58910,
      "class": "Bus",
      "name": "JONESBORO 11 2",
      "init": {
        "Vr": 0.6378588409773334,
        "Vi": -0.8061385021903679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8778867671807,
        "longitude": -90.8071608017079
      }
    },
    {
      "number": 58911,
      "class": "Bus",
      "name": "JONESBORO 12 1",
      "init": {
        "Vr": 0.603870168775374,
        "Vi": -0.8138933379075596
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9916421065332,
        "longitude": -90.7571264439617
      }
    },
    {
      "number": 58912,
      "class": "Bus",
      "name": "JONESBORO 13 1",
      "init": {
        "Vr": 0.6307976008975797,
        "Vi": -0.8097993770360237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8489139063256,
        "longitude": -90.6468257344467
      }
    },
    {
      "number": 58913,
      "class": "Bus",
      "name": "JONESBORO 13 2",
      "init": {
        "Vr": 0.6303908714459507,
        "Vi": -0.809894170026201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8489139063256,
        "longitude": -90.6468257344467
      }
    },
    {
      "number": 58914,
      "class": "Bus",
      "name": "JONESBORO 14 1",
      "init": {
        "Vr": 0.6332986961488157,
        "Vi": -0.808969204117726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8336641193142,
        "longitude": -90.6525739310138
      }
    },
    {
      "number": 58915,
      "class": "Bus",
      "name": "JONESBORO 15 1",
      "init": {
        "Vr": 0.6171307447109382,
        "Vi": -0.8109984569346076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.945871435159,
        "longitude": -90.6665724522266
      }
    },
    {
      "number": 58916,
      "class": "Bus",
      "name": "JONESBORO 16 1",
      "init": {
        "Vr": 0.6394373007815356,
        "Vi": -0.8023336682756638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7332101700145,
        "longitude": -90.7287348959894
      }
    },
    {
      "number": 58917,
      "class": "Bus",
      "name": "JONESBORO 17 1",
      "init": {
        "Vr": 0.6426232124469464,
        "Vi": -0.8034938267649343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.831254229858,
        "longitude": -90.7265728738648
      }
    },
    {
      "number": 58918,
      "class": "Bus",
      "name": "JONESBORO 18 1",
      "init": {
        "Vr": 0.6434622875715696,
        "Vi": -0.7984700705501746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7784664863491,
        "longitude": -90.8030433046011
      }
    },
    {
      "number": 58919,
      "class": "Bus",
      "name": "JONESBORO 18 2",
      "init": {
        "Vr": 0.6432035967360338,
        "Vi": -0.7984883370067956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7784664863491,
        "longitude": -90.8030433046011
      }
    },
    {
      "number": 58920,
      "class": "Bus",
      "name": "JONESBORO 19 1",
      "init": {
        "Vr": 0.6359610232183718,
        "Vi": -0.805481574466734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8612609038463,
        "longitude": -90.7226482735071
      }
    },
    {
      "number": 58921,
      "class": "Bus",
      "name": "JONESBORO 19 2",
      "init": {
        "Vr": 0.6361933508994273,
        "Vi": -0.8054316720456308
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8612609038463,
        "longitude": -90.7226482735071
      }
    },
    {
      "number": 58922,
      "class": "Bus",
      "name": "LAKE CITY 27 1",
      "init": {
        "Vr": 0.6158043604878607,
        "Vi": -0.8198110327760993
      },
      "params": {
