        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.87308286628,
        "longitude": -90.3673378784681
      }
    },
    {
      "number": 58923,
      "class": "Bus",
      "name": "LAKE CITY 28 1",
      "init": {
        "Vr": 0.6231207012062022,
        "Vi": -0.815180583536713
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.829439542004,
        "longitude": -90.5308597285224
      }
    },
    {
      "number": 58924,
      "class": "Bus",
      "name": "MONETTE 1",
      "init": {
        "Vr": 0.6041629435224729,
        "Vi": -0.825786586436698
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8837635838637,
        "longitude": -90.2834150976059
      }
    },
    {
      "number": 58925,
      "class": "Bus",
      "name": "MONETTE 2",
      "init": {
        "Vr": 0.6041047581717675,
        "Vi": -0.8257897035424664
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8837635838637,
        "longitude": -90.2834150976059
      }
    },
    {
      "number": 58926,
      "class": "Bus",
      "name": "PARAGOULD 1 1",
      "init": {
        "Vr": 0.6068174766643699,
        "Vi": -0.8397462419726213
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2073015861362,
        "longitude": -90.5310461060882
      }
    },
    {
      "number": 58927,
      "class": "Bus",
      "name": "PARAGOULD 1 2",
      "init": {
        "Vr": 0.5861198912820643,
        "Vi": -0.8521810559099339
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2073015861362,
        "longitude": -90.5310461060882
      }
    },
    {
      "number": 58928,
      "class": "Bus",
      "name": "PARAGOULD 1 3",
      "init": {
        "Vr": 0.6064001404362901,
        "Vi": -0.8397829429719447
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2073015861362,
        "longitude": -90.5310461060882
      }
    },
    {
      "number": 58929,
      "class": "Bus",
      "name": "PARAGOULD 2 1",
      "init": {
        "Vr": 0.5746719784025557,
        "Vi": -0.8425717819462395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0947242249753,
        "longitude": -90.5563131624899
      }
    },
    {
      "number": 58930,
      "class": "Bus",
      "name": "PARAGOULD 2 2",
      "init": {
        "Vr": 0.5750854767548842,
        "Vi": -0.8425685362802523
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0947242249753,
        "longitude": -90.5563131624899
      }
    },
    {
      "number": 58931,
      "class": "Bus",
      "name": "PARAGOULD 3 1",
      "init": {
        "Vr": 0.5696164110906019,
        "Vi": -0.8459508716286265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.126674930822,
        "longitude": -90.4470055804483
      }
    },
    {
      "number": 58932,
      "class": "Bus",
      "name": "PARAGOULD 4 1",
      "init": {
        "Vr": 0.6313646984918523,
        "Vi": -0.8172635534534225
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0149977526321,
        "longitude": -90.4740663968271
      }
    },
    {
      "number": 58933,
      "class": "Bus",
      "name": "PARAGOULD 4 2",
      "init": {
        "Vr": 0.605332584276223,
        "Vi": -0.8302751899569931
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0149977526321,
        "longitude": -90.4740663968271
      }
    },
    {
      "number": 58934,
      "class": "Bus",
      "name": "PARAGOULD 4 3",
      "init": {
        "Vr": 0.573332510991984,
        "Vi": -0.8462697923507743
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0149977526321,
        "longitude": -90.4740663968271
      }
    },
    {
      "number": 58935,
      "class": "Bus",
      "name": "PARAGOULD 4 4",
      "init": {
        "Vr": 0.5733325109919839,
        "Vi": -0.8462697923507742
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0149977526321,
        "longitude": -90.4740663968271
      }
    },
    {
      "number": 58936,
      "class": "Bus",
      "name": "PARAGOULD 4 5",
      "init": {
        "Vr": 0.632724350385302,
        "Vi": -0.8175246353783249
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0149977526321,
        "longitude": -90.4740663968271
      }
    },
    {
      "number": 58937,
      "class": "Bus",
      "name": "WEINER 1",
      "init": {
        "Vr": 0.6602257685603846,
        "Vi": -0.7912458262024629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6775865131051,
        "longitude": -90.9404927584425
      }
    },
    {
      "number": 58938,
      "class": "Bus",
      "name": "ALMA 10 1",
      "init": {
        "Vr": 0.8711484137826906,
        "Vi": -0.5645019136807408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325423496179,
        "longitude": -94.1641569617548
      }
    },
    {
      "number": 58939,
      "class": "Bus",
      "name": "ALMA 11 1",
      "init": {
        "Vr": 0.9196474550438974,
        "Vi": -0.49933837089923033
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4311323555283,
        "longitude": -94.1835962590864
      }
    },
    {
      "number": 58940,
      "class": "Bus",
      "name": "ALMA 11 2",
      "init": {
        "Vr": 0.8810193026400246,
        "Vi": -0.554996444236002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4311323555283,
        "longitude": -94.1835962590864
      }
    },
    {
      "number": 58941,
      "class": "Bus",
      "name": "ALMA 11 3",
      "init": {
        "Vr": 0.9209376931387152,
        "Vi": -0.498161633239763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4311323555283,
        "longitude": -94.1835962590864
      }
    },
    {
      "number": 58942,
      "class": "Bus",
      "name": "ALMA 12 1",
      "init": {
        "Vr": 0.8543536786031847,
        "Vi": -0.5828398424763589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5149745580272,
        "longitude": -94.1511231999194
      }
    },
    {
      "number": 58943,
      "class": "Bus",
      "name": "ALMA 12 2",
      "init": {
        "Vr": 0.8545151000052115,
        "Vi": -0.5827629708783885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5149745580272,
        "longitude": -94.1511231999194
      }
    },
    {
      "number": 58944,
      "class": "Bus",
      "name": "CEDARVILLE 5 1",
      "init": {
        "Vr": 0.8363133813014979,
        "Vi": -0.6054032414181377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6648265412364,
        "longitude": -94.3765202704985
      }
    },
    {
      "number": 58945,
      "class": "Bus",
      "name": "CEDARVILLE 6 1",
      "init": {
        "Vr": 0.8500374180974074,
        "Vi": -0.5847176320739444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5452776892625,
        "longitude": -94.3813516117196
      }
    },
    {
      "number": 58946,
      "class": "Bus",
      "name": "MOUNTAINBURG 1",
      "init": {
        "Vr": 0.8411798703825106,
        "Vi": -0.6045943061616141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6549863749729,
        "longitude": -94.1661533532867
      }
    },
    {
      "number": 58947,
      "class": "Bus",
      "name": "MULBERRY 6 1",
      "init": {
        "Vr": 0.8398318162541984,
        "Vi": -0.6063573629154657
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5931033954486,
        "longitude": -94.0780319601534
      }
    },
    {
      "number": 58948,
      "class": "Bus",
      "name": "MULBERRY 6 2",
      "init": {
        "Vr": 0.8399305496120826,
        "Vi": -0.60630860617949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5931033954486,
        "longitude": -94.0780319601534
      }
    },
    {
      "number": 58949,
      "class": "Bus",
      "name": "MULBERRY 7 1",
      "init": {
        "Vr": 0.8458732531324292,
        "Vi": -0.5968070362141729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5170192455216,
        "longitude": -94.0682395479983
      }
    },
    {
      "number": 58950,
      "class": "Bus",
      "name": "RUDY 1",
      "init": {
        "Vr": 0.8590223368001024,
        "Vi": -0.5818424926487198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6276942816007,
        "longitude": -94.2659475939171
      }
    },
    {
      "number": 58951,
      "class": "Bus",
      "name": "RUDY 2",
      "init": {
        "Vr": 0.859082254841014,
        "Vi": -0.5818175457443225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6276942816007,
        "longitude": -94.2659475939171
      }
    },
    {
      "number": 58952,
      "class": "Bus",
      "name": "VAN BUREN 7 1",
      "init": {
        "Vr": 0.8528276145731273,
        "Vi": -0.5738763917842687
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4063460405362,
        "longitude": -94.3297897172278
      }
    },
    {
      "number": 58953,
      "class": "Bus",
      "name": "VAN BUREN 8 1",
      "init": {
        "Vr": 0.8506497822334487,
        "Vi": -0.5949816840500566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4723839415815,
        "longitude": -94.3677943830405
      }
    },
    {
      "number": 58954,
      "class": "Bus",
      "name": "VAN BUREN 9 1",
      "init": {
        "Vr": 0.8630908175271754,
        "Vi": -0.5596631701652705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3541666702791,
        "longitude": -94.3917706913332
      }
    },
    {
      "number": 58955,
      "class": "Bus",
      "name": "VAN BUREN 9 2",
      "init": {
        "Vr": 0.8624706196095825,
        "Vi": -0.5601369116250255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3541666702791,
        "longitude": -94.3917706913332
      }
    },
    {
      "number": 58956,
      "class": "Bus",
      "name": "VAN BUREN 10 1",
      "init": {
        "Vr": 0.8472331133542303,
        "Vi": -0.5920696340645097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4810717219343,
        "longitude": -94.3148733829137
      }
    },
    {
      "number": 58957,
      "class": "Bus",
      "name": "VAN BUREN 10 2",
      "init": {
        "Vr": 0.8468594189076029,
        "Vi": -0.5922474282201483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4810717219343,
        "longitude": -94.3148733829137
      }
    },
    {
      "number": 58958,
      "class": "Bus",
      "name": "WINSLOW 2 1",
      "init": {
        "Vr": 0.827962979083618,
        "Vi": -0.6197933576853438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7722056120455,
        "longitude": -94.057112725508
      }
    },
    {
      "number": 58959,
      "class": "Bus",
      "name": "WINSLOW 2 2",
      "init": {
        "Vr": 0.8279295137604478,
        "Vi": -0.6198091655019021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7722056120455,
        "longitude": -94.057112725508
      }
    },
    {
      "number": 58960,
      "class": "Bus",
      "name": "WINSLOW 3 1",
      "init": {
        "Vr": 0.8354249634825919,
        "Vi": -0.6136462525098659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7035392497248,
        "longitude": -94.0990193734963
      }
    },
    {
      "number": 58961,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 5 1",
      "init": {
        "Vr": 0.5435839943233706,
        "Vi": -0.8811782153940115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2668128444348,
        "longitude": -90.245281094995
      }
    },
    {
      "number": 58962,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 5 2",
      "init": {
        "Vr": 0.5435310211271404,
        "Vi": -0.8811835381323864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2668128444348,
        "longitude": -90.245281094995
      }
    },
    {
      "number": 58963,
      "class": "Bus",
      "name": "EARLE 1 1",
      "init": {
        "Vr": 0.5504463765614277,
        "Vi": -0.8775113673898738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2546158202069,
        "longitude": -90.4487792810264
      }
    },
    {
      "number": 58964,
      "class": "Bus",
      "name": "EARLE 2 1",
      "init": {
        "Vr": 0.5669615388001793,
        "Vi": -0.8632941559637745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3344295246879,
        "longitude": -90.4370439341808
      }
    },
    {
      "number": 58965,
      "class": "Bus",
      "name": "HUGHES 1",
      "init": {
        "Vr": 0.5590528090536182,
        "Vi": -0.8740048585362111
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9494806080165,
        "longitude": -90.4135600929534
      }
    },
    {
      "number": 58966,
      "class": "Bus",
      "name": "HUGHES 2",
      "init": {
        "Vr": 0.5591704149920738,
        "Vi": -0.8740147011568595
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9494806080165,
        "longitude": -90.4135600929534
      }
    },
    {
      "number": 58967,
      "class": "Bus",
      "name": "MARION 45 1",
      "init": {
        "Vr": 0.5672786714351845,
        "Vi": -0.8672048454147566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.127749987433,
        "longitude": -90.2329351926034
      }
    },
    {
      "number": 58968,
      "class": "Bus",
      "name": "MARION 46 1",
      "init": {
        "Vr": 0.5393848696168305,
        "Vi": -0.8893346455493418
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1162630901705,
        "longitude": -90.1493584850047
      }
    },
    {
      "number": 58969,
      "class": "Bus",
      "name": "MARION 46 2",
      "init": {
        "Vr": 0.5489114734574959,
        "Vi": -0.8866162607322128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1162630901705,
        "longitude": -90.1493584850047
      }
    },
    {
      "number": 58970,
      "class": "Bus",
      "name": "MARION 46 3",
      "init": {
        "Vr": 0.5392247314718628,
        "Vi": -0.8893404203591525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1162630901705,
        "longitude": -90.1493584850047
      }
    },
    {
      "number": 58971,
      "class": "Bus",
      "name": "MARION 47 1",
      "init": {
        "Vr": 0.5376632547757029,
        "Vi": -0.8842744461515816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.29135434757,
        "longitude": -90.1773798279932
      }
    },
    {
      "number": 58972,
      "class": "Bus",
      "name": "MARION 47 2",
      "init": {
        "Vr": 0.5374695698798824,
        "Vi": -0.8842994052010327
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.29135434757,
        "longitude": -90.1773798279932
      }
    },
    {
      "number": 58973,
      "class": "Bus",
      "name": "PROCTOR 5 1",
      "init": {
        "Vr": 0.5752564944715998,
        "Vi": -0.8613322232215681
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0560427986913,
        "longitude": -90.3789407976048
      }
    },
    {
      "number": 58974,
      "class": "Bus",
      "name": "TYRONZA 1 1",
      "init": {
        "Vr": 0.6311929810707332,
        "Vi": -0.8151328546498176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5677005797029,
        "longitude": -90.3816119073538
      }
    },
    {
      "number": 58975,
      "class": "Bus",
      "name": "TYRONZA 2 1",
      "init": {
        "Vr": 0.5620158252666612,
        "Vi": -0.8662461957910547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4278877291593,
        "longitude": -90.3366278219597
      }
    },
    {
      "number": 58976,
      "class": "Bus",
      "name": "WEST MEMPHIS 1 1",
      "init": {
        "Vr": 0.6088864729380328,
        "Vi": -0.8377286352899005
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1327110153499,
        "longitude": -90.2063201128687
      }
    },
    {
      "number": 58977,
      "class": "Bus",
      "name": "WEST MEMPHIS 1 2",
      "init": {
        "Vr": 0.569545092190963,
        "Vi": -0.8684517507017959
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1327110153499,
        "longitude": -90.2063201128687
      }
    },
    {
      "number": 58978,
      "class": "Bus",
      "name": "WEST MEMPHIS 1 3",
      "init": {
        "Vr": 0.5509529246850687,
        "Vi": -0.8854007325995765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1327110153499,
        "longitude": -90.2063201128687
      }
    },
    {
      "number": 58979,
      "class": "Bus",
      "name": "WEST MEMPHIS 1 4",
      "init": {
        "Vr": 0.5843514920972938,
        "Vi": -0.8568888943055986
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1327110153499,
        "longitude": -90.2063201128687
      }
    },
    {
      "number": 58980,
      "class": "Bus",
      "name": "WEST MEMPHIS 1 5",
      "init": {
        "Vr": 0.5843514920972938,
        "Vi": -0.8568888943055984
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1327110153499,
        "longitude": -90.2063201128687
      }
    },
    {
      "number": 58981,
      "class": "Bus",
      "name": "WEST MEMPHIS 1 6",
      "init": {
        "Vr": 0.6084066224176706,
        "Vi": -0.8377224855944706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1327110153499,
        "longitude": -90.2063201128687
      }
    },
    {
      "number": 58982,
      "class": "Bus",
      "name": "WEST MEMPHIS 1 8",
      "init": {
        "Vr": 0.6109809858596136,
        "Vi": -0.8368929999698248
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1327110153499,
        "longitude": -90.2063201128687
      }
    },
    {
      "number": 58983,
      "class": "Bus",
      "name": "WEST MEMPHIS 2 1",
      "init": {
        "Vr": 0.5666790840772814,
        "Vi": -0.8659750867392183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1118836758834,
        "longitude": -90.2837757629313
      }
    },
    {
      "number": 58984,
      "class": "Bus",
      "name": "WEST MEMPHIS 3 1",
      "init": {
        "Vr": 0.5479953005675339,
        "Vi": -0.8843678722787003
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0946477248009,
        "longitude": -90.1286844273092
      }
    },
    {
      "number": 58985,
      "class": "Bus",
      "name": "WEST MEMPHIS 3 2",
      "init": {
        "Vr": 0.544430604767179,
        "Vi": -0.8854895228080408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0946477248009,
        "longitude": -90.1286844273092
      }
    },
    {
      "number": 58986,
      "class": "Bus",
      "name": "WEST MEMPHIS 3 3",
      "init": {
        "Vr": 0.5451379200197843,
        "Vi": -0.8852669622945635
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0946477248009,
        "longitude": -90.1286844273092
      }
    },
    {
      "number": 58987,
      "class": "Bus",
      "name": "WEST MEMPHIS 3 4",
      "init": {
        "Vr": 0.5451379200197842,
        "Vi": -0.8852669622945634
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0946477248009,
        "longitude": -90.1286844273092
      }
    },
    {
      "number": 58988,
      "class": "Bus",
      "name": "WEST MEMPHIS 3 5",
      "init": {
        "Vr": 0.547720106447547,
        "Vi": -0.8843405676888998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0946477248009,
        "longitude": -90.1286844273092
      }
    },
    {
      "number": 58989,
      "class": "Bus",
      "name": "WEST MEMPHIS 4 1",
      "init": {
        "Vr": 0.5251701250264655,
        "Vi": -0.8956842252034888
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2213839603608,
        "longitude": -90.0855451863444
      }
    },
    {
      "number": 58990,
      "class": "Bus",
      "name": "CHERRY VALLEY 1",
      "init": {
        "Vr": 0.6842290637311739,
        "Vi": -0.7755539115624155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3912111713175,
        "longitude": -90.7788604453439
      }
    },
    {
      "number": 58991,
      "class": "Bus",
      "name": "COLT 1",
      "init": {
        "Vr": 0.6339658918997226,
        "Vi": -0.8063292235687675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1170506724142,
        "longitude": -90.9432866540099
      }
    },
    {
      "number": 58992,
      "class": "Bus",
      "name": "COLT 2",
      "init": {
        "Vr": 0.6340370783952534,
        "Vi": -0.8063170010509578
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1170506724142,
        "longitude": -90.9432866540099
      }
    },
    {
      "number": 58993,
      "class": "Bus",
      "name": "HICKORY RIDGE 1",
      "init": {
        "Vr": 0.7070360822404298,
        "Vi": -0.756863532859998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3754690023528,
        "longitude": -90.9764374866103
      }
    },
    {
      "number": 58994,
      "class": "Bus",
      "name": "PARKIN 1",
      "init": {
        "Vr": 0.5771498295413665,
        "Vi": -0.8581058635913371
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2614441551686,
        "longitude": -90.5349756706797
      }
    },
    {
      "number": 58995,
      "class": "Bus",
      "name": "PARKIN 2",
      "init": {
        "Vr": 0.5770917296855601,
        "Vi": -0.8581196188985182
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2614441551686,
        "longitude": -90.5349756706797
      }
    },
    {
      "number": 58996,
      "class": "Bus",
      "name": "WYNNE 1 1",
      "init": {
        "Vr": 0.6271231585229128,
        "Vi": -0.8143891952550802
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2078265684839,
        "longitude": -90.8528250198936
      }
    },
    {
      "number": 58997,
      "class": "Bus",
      "name": "WYNNE 2 1",
      "init": {
        "Vr": 0.6265509891043689,
        "Vi": -0.8231994378002777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.234247105714,
        "longitude": -90.7772974910454
      }
    },
    {
      "number": 58998,
      "class": "Bus",
      "name": "WYNNE 3 1",
      "init": {
        "Vr": 0.6467274220166874,
        "Vi": -0.7949278796863171
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1406422343831,
        "longitude": -90.8217871509832
      }
    },
    {
      "number": 58999,
      "class": "Bus",
      "name": "LEOLA 2 1",
      "init": {
        "Vr": 0.907350996078909,
        "Vi": -0.4741931198216677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1431690365087,
        "longitude": -92.690689066132
      }
    },
    {
      "number": 59000,
      "class": "Bus",
      "name": "SPARKMAN 1",
      "init": {
        "Vr": 0.9018386357443822,
        "Vi": -0.4916831467510399
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9771647609982,
        "longitude": -92.7717533490957
      }
    },
    {
      "number": 59001,
      "class": "Bus",
      "name": "DUMAS 1 1",
      "init": {
        "Vr": 0.8255676479175171,
        "Vi": -0.6131747732798472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.927719641968,
        "longitude": -91.542354098152
      }
    },
    {
      "number": 59002,
      "class": "Bus",
      "name": "DUMAS 2 1",
      "init": {
        "Vr": 0.8219007897081163,
        "Vi": -0.6219907163819537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0021804649881,
        "longitude": -91.581106287471
      }
    },
    {
      "number": 59003,
      "class": "Bus",
      "name": "MC GEHEE 1 1",
      "init": {
        "Vr": 0.7812037202000348,
        "Vi": -0.6660172629025134
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.608463316951,
        "longitude": -91.326655737856
      }
    },
    {
      "number": 59004,
      "class": "Bus",
      "name": "MC GEHEE 2 1",
      "init": {
        "Vr": 0.7687500967229872,
        "Vi": -0.6822757372840924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6765102896668,
        "longitude": -91.3919851386866
      }
    },
    {
      "number": 59005,
      "class": "Bus",
      "name": "MC GEHEE 2 2",
      "init": {
        "Vr": 0.7689155463786181,
        "Vi": -0.6821817573159547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6765102896668,
        "longitude": -91.3919851386866
      }
    },
    {
      "number": 59006,
      "class": "Bus",
      "name": "ROSEDALE 3 1",
      "init": {
        "Vr": 0.7218198081298025,
        "Vi": -0.7225568028034892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9027956984382,
        "longitude": -90.916334197067
      }
    },
    {
      "number": 59007,
      "class": "Bus",
      "name": "ROSEDALE 3 2",
      "init": {
        "Vr": 0.6936685909062802,
        "Vi": -0.7728395519058978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9027956984382,
        "longitude": -90.916334197067
      }
    },
    {
      "number": 59008,
      "class": "Bus",
      "name": "ROSEDALE 3 3",
      "init": {
        "Vr": 0.7222868125823363,
        "Vi": -0.7223695186387435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9027956984382,
        "longitude": -90.916334197067
      }
    },
    {
      "number": 59009,
      "class": "Bus",
      "name": "ROSEDALE 4 1",
      "init": {
        "Vr": 0.7434528719599018,
        "Vi": -0.7118497239759034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9369902560146,
        "longitude": -91.0235067780535
      }
    },
    {
      "number": 59010,
      "class": "Bus",
      "name": "WATSON 2 1",
      "init": {
        "Vr": 0.7565784199768785,
        "Vi": -0.7012545914523233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8322962220211,
        "longitude": -91.1329354026647
      }
    },
    {
      "number": 59011,
      "class": "Bus",
      "name": "MONTICELLO 31 1",
      "init": {
        "Vr": 0.9199885703591172,
        "Vi": -0.4612774519282143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6321699648207,
        "longitude": -91.7329856423273
      }
    },
    {
      "number": 59012,
      "class": "Bus",
      "name": "MONTICELLO 32 1",
      "init": {
        "Vr": 0.9685230527264118,
        "Vi": -0.36490505807474105
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5814865004361,
        "longitude": -91.7793760821559
      }
    },
    {
      "number": 59013,
      "class": "Bus",
      "name": "MONTICELLO 32 2",
      "init": {
        "Vr": 0.9504165010075519,
        "Vi": -0.41788416060721917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5814865004361,
        "longitude": -91.7793760821559
      }
    },
    {
      "number": 59014,
      "class": "Bus",
      "name": "MONTICELLO 32 3",
      "init": {
        "Vr": 0.9683971596819734,
        "Vi": -0.36504092767196783
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5814865004361,
        "longitude": -91.7793760821559
      }
    },
    {
      "number": 59015,
      "class": "Bus",
      "name": "MONTICELLO 33 1",
      "init": {
        "Vr": 0.9134715028592604,
        "Vi": -0.470801760025946
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6812625783261,
        "longitude": -91.769395808595
      }
    },
    {
      "number": 59016,
      "class": "Bus",
      "name": "MONTICELLO 34 1",
      "init": {
        "Vr": 0.9301476220301045,
        "Vi": -0.44579098730671685
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5977259725776,
        "longitude": -91.7024849449252
      }
    },
    {
      "number": 59017,
      "class": "Bus",
      "name": "MONTICELLO 34 2",
      "init": {
        "Vr": 0.9303272043513391,
        "Vi": -0.44575759706903584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5977259725776,
        "longitude": -91.7024849449252
      }
    },
    {
      "number": 59018,
      "class": "Bus",
      "name": "CABOT 4 1",
      "init": {
        "Vr": 0.8338741165499701,
        "Vi": -0.5953214815872481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9185240954783,
        "longitude": -92.1263454797482
      }
    },
    {
      "number": 59019,
      "class": "Bus",
      "name": "CABOT 5 1",
      "init": {
        "Vr": 0.8275046049887153,
        "Vi": -0.6095906923830329
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0594299443951,
        "longitude": -92.0309244276822
      }
    },
    {
      "number": 59020,
      "class": "Bus",
      "name": "CABOT 6 1",
      "init": {
        "Vr": 0.8294601088836727,
        "Vi": -0.6116577278009875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.940194866097,
        "longitude": -91.9476800012012
      }
    },
    {
      "number": 59021,
      "class": "Bus",
      "name": "CABOT 7 1",
      "init": {
        "Vr": 0.8304279441977319,
        "Vi": -0.6036121476226083
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9571790864915,
        "longitude": -92.0798955595306
      }
    },
    {
      "number": 59022,
      "class": "Bus",
      "name": "CONWAY 16 1",
      "init": {
        "Vr": 0.8731518755096226,
        "Vi": -0.561766123279308
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0882794204991,
        "longitude": -92.3660319914227
      }
    },
    {
      "number": 59023,
      "class": "Bus",
      "name": "CONWAY 16 2",
      "init": {
        "Vr": 0.8497745237889776,
        "Vi": -0.5843842142919948
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0882794204991,
        "longitude": -92.3660319914227
      }
    },
    {
      "number": 59024,
      "class": "Bus",
      "name": "CONWAY 16 3",
      "init": {
        "Vr": 0.8417284166680682,
        "Vi": -0.5921689962425051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0882794204991,
        "longitude": -92.3660319914227
      }
    },
    {
      "number": 59025,
      "class": "Bus",
      "name": "CONWAY 16 4",
      "init": {
        "Vr": 0.8417284166680683,
        "Vi": -0.5921689962425049
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0882794204991,
        "longitude": -92.3660319914227
      }
    },
    {
      "number": 59026,
      "class": "Bus",
      "name": "CONWAY 16 5",
      "init": {
        "Vr": 0.8729070968912216,
        "Vi": -0.5619356439589466
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0882794204991,
        "longitude": -92.3660319914227
      }
    },
    {
      "number": 59027,
      "class": "Bus",
      "name": "CONWAY 16 7",
      "init": {
        "Vr": 0.8744380937707624,
        "Vi": -0.5610098212676078
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0882794204991,
        "longitude": -92.3660319914227
      }
    },
    {
      "number": 59028,
      "class": "Bus",
      "name": "CONWAY 17 1",
      "init": {
        "Vr": 0.8313202899758536,
        "Vi": -0.6041203513002666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1475062776373,
        "longitude": -92.3924527286739
      }
    },
    {
      "number": 59029,
      "class": "Bus",
      "name": "CONWAY 18 1",
      "init": {
        "Vr": 0.844534909074498,
        "Vi": -0.5820713906686066
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0277520562574,
        "longitude": -92.4294143345857
      }
    },
    {
      "number": 59030,
      "class": "Bus",
      "name": "CONWAY 18 2",
      "init": {
        "Vr": 0.8441515118620377,
        "Vi": -0.5821327358690093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0277520562574,
        "longitude": -92.4294143345857
      }
    },
    {
      "number": 59031,
      "class": "Bus",
      "name": "CONWAY 19 1",
      "init": {
        "Vr": 0.8461515802270747,
        "Vi": -0.585037953762802
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0404765513041,
        "longitude": -92.3418723454137
      }
    },
    {
      "number": 59032,
      "class": "Bus",
      "name": "CONWAY 19 2",
      "init": {
        "Vr": 0.8458707900236854,
        "Vi": -0.5851902065366924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0404765513041,
        "longitude": -92.3418723454137
      }
    },
    {
      "number": 59033,
      "class": "Bus",
      "name": "CONWAY 20 1",
      "init": {
        "Vr": 0.881887029585537,
        "Vi": -0.5443418366704964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0224393447901,
        "longitude": -92.4602167077449
      }
    },
    {
      "number": 59034,
      "class": "Bus",
      "name": "CONWAY 20 2",
      "init": {
        "Vr": 0.8527046394848187,
        "Vi": -0.5802964454634416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0224393447901,
        "longitude": -92.4602167077449
      }
    },
    {
      "number": 59035,
      "class": "Bus",
      "name": "CONWAY 20 3",
      "init": {
        "Vr": 0.8368149060455637,
        "Vi": -0.5998736338230629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0224393447901,
        "longitude": -92.4602167077449
      }
    },
    {
      "number": 59036,
      "class": "Bus",
      "name": "CONWAY 20 4",
      "init": {
        "Vr": 0.8368149060455636,
        "Vi": -0.5998736338230629
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0224393447901,
        "longitude": -92.4602167077449
      }
    },
    {
      "number": 59037,
      "class": "Bus",
      "name": "CONWAY 20 5",
      "init": {
        "Vr": 0.881426923241988,
        "Vi": -0.5445630571809122
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0224393447901,
        "longitude": -92.4602167077449
      }
    },
    {
      "number": 59038,
      "class": "Bus",
      "name": "CONWAY 21 1",
      "init": {
        "Vr": 0.8473306484767498,
        "Vi": -0.5702850143132088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9526173637911,
        "longitude": -92.5463742614575
      }
    },
    {
      "number": 59039,
      "class": "Bus",
      "name": "CONWAY 21 2",
      "init": {
        "Vr": 0.8469574426480122,
        "Vi": -0.5705672650324679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9526173637911,
        "longitude": -92.5463742614575
      }
    },
    {
      "number": 59040,
      "class": "Bus",
      "name": "CONWAY 22 1",
      "init": {
        "Vr": 0.8362472837667938,
        "Vi": -0.5811660587585912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0474202262364,
        "longitude": -92.5024357811064
      }
    },
    {
      "number": 59041,
      "class": "Bus",
      "name": "CONWAY 23 1",
      "init": {
        "Vr": 0.8411507076409244,
        "Vi": -0.5734359281016623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9728123113736,
        "longitude": -92.5330279632616
      }
    },
    {
      "number": 59042,
      "class": "Bus",
      "name": "GREENBRIER 3 1",
      "init": {
        "Vr": 0.8255839194113093,
        "Vi": -0.6126648804784658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1877977573901,
        "longitude": -92.3922716138146
      }
    },
    {
      "number": 59043,
      "class": "Bus",
      "name": "GREENBRIER 4 1",
      "init": {
        "Vr": 0.8266233746835226,
        "Vi": -0.6155837680388531
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2418474402043,
        "longitude": -92.3929711074767
      }
    },
    {
      "number": 59044,
      "class": "Bus",
      "name": "GREENBRIER 5 1",
      "init": {
        "Vr": 0.8321809924265836,
        "Vi": -0.6151549770841273
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2933587894463,
        "longitude": -92.3241392724497
      }
    },
    {
      "number": 59045,
      "class": "Bus",
      "name": "GREENBRIER 6 1",
      "init": {
        "Vr": 0.8379149942803815,
        "Vi": -0.5973307807835999
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.142579919399,
        "longitude": -92.4393638408239
      }
    },
    {
      "number": 59046,
      "class": "Bus",
      "name": "JACKSONVILLE 78 1",
      "init": {
        "Vr": 0.8637083041613511,
        "Vi": -0.5686851028113471
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8278743878458,
        "longitude": -92.1177809580063
      }
    },
    {
      "number": 59047,
      "class": "Bus",
      "name": "JACKSONVILLE 79 1",
      "init": {
        "Vr": 0.885875109904065,
        "Vi": -0.5449763557492359
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9335534745539,
        "longitude": -92.0009968910457
      }
    },
    {
      "number": 59048,
      "class": "Bus",
      "name": "JACKSONVILLE 79 2",
      "init": {
        "Vr": 0.8491106590112533,
        "Vi": -0.601414769121024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9335534745539,
        "longitude": -92.0009968910457
      }
    },
    {
      "number": 59049,
      "class": "Bus",
      "name": "JACKSONVILLE 79 3",
      "init": {
        "Vr": 0.88549658403209,
        "Vi": -0.5452419873125892
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9335534745539,
        "longitude": -92.0009968910457
      }
    },
    {
      "number": 59050,
      "class": "Bus",
      "name": "JACKSONVILLE 80 1",
      "init": {
        "Vr": 0.8443056193308212,
        "Vi": -0.5974515561522746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9230555536144,
        "longitude": -92.1743710095055
      }
    },
    {
      "number": 59051,
      "class": "Bus",
      "name": "JACKSONVILLE 81 1",
      "init": {
        "Vr": 0.8296501375453353,
        "Vi": -0.6008675180393895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9202738598905,
        "longitude": -92.0665934248345
      }
    },
    {
      "number": 59052,
      "class": "Bus",
      "name": "JACKSONVILLE 81 2",
      "init": {
        "Vr": 0.8292680309117157,
        "Vi": -0.6010388732983505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9202738598905,
        "longitude": -92.0665934248345
      }
    },
    {
      "number": 59053,
      "class": "Bus",
      "name": "MAYFLOWER 1 1",
      "init": {
        "Vr": 0.8510827805984922,
        "Vi": -0.5678135880103257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9349079086997,
        "longitude": -92.584209411852
      }
    },
    {
      "number": 59054,
      "class": "Bus",
      "name": "MAYFLOWER 1 2",
      "init": {
        "Vr": 0.8509638244048039,
        "Vi": -0.5678927852013193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9349079086997,
        "longitude": -92.584209411852
      }
    },
    {
      "number": 59055,
      "class": "Bus",
      "name": "MAYFLOWER 2 1",
      "init": {
        "Vr": 0.837697815013269,
        "Vi": -0.5782032746452237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0152104328114,
        "longitude": -92.5287473949694
      }
    },
    {
      "number": 59056,
      "class": "Bus",
      "name": "MOUNT VERNON 29 1",
      "init": {
        "Vr": 0.8062753216191054,
        "Vi": -0.6404585204932909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2820024193619,
        "longitude": -92.165519226773
      }
    },
    {
      "number": 59057,
      "class": "Bus",
      "name": "MOUNT VERNON 29 2",
      "init": {
        "Vr": 0.8062157564413911,
        "Vi": -0.6404884247790956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2820024193619,
        "longitude": -92.165519226773
      }
    },
    {
      "number": 59058,
      "class": "Bus",
      "name": "SHERWOOD 2 1",
      "init": {
        "Vr": 0.8341481159950529,
        "Vi": -0.5949246713104912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.960815950802,
        "longitude": -92.3358150807099
      }
    },
    {
      "number": 59059,
      "class": "Bus",
      "name": "SHERWOOD 3 1",
      "init": {
        "Vr": 0.8471209303984728,
        "Vi": -0.5969547351366722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8736050209043,
        "longitude": -92.2661204664641
      }
    },
    {
      "number": 59060,
      "class": "Bus",
      "name": "SHERWOOD 3 2",
      "init": {
        "Vr": 0.8468576346225646,
        "Vi": -0.5971071515276883
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8736050209043,
        "longitude": -92.2661204664641
      }
    },
    {
      "number": 59061,
      "class": "Bus",
      "name": "SHERWOOD 4 1",
      "init": {
        "Vr": 0.8479212984245084,
        "Vi": -0.6055726109573667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9719428909213,
        "longitude": -92.2413724580051
      }
    },
    {
      "number": 59062,
      "class": "Bus",
      "name": "SHERWOOD 5 1",
      "init": {
        "Vr": 0.844455235194578,
        "Vi": -0.6033179841317331
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9527759771851,
        "longitude": -92.2117528488868
      }
    },
    {
      "number": 59063,
      "class": "Bus",
      "name": "VILONIA 1 1",
      "init": {
        "Vr": 0.8094103888860703,
        "Vi": -0.6242466233575822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1350954763779,
        "longitude": -92.1604280649682
      }
    },
    {
      "number": 59064,
      "class": "Bus",
      "name": "VILONIA 2 1",
      "init": {
        "Vr": 0.8340350606512036,
        "Vi": -0.5977721401402719
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1041187279349,
        "longitude": -92.2937199019053
      }
    },
    {
      "number": 59065,
      "class": "Bus",
      "name": "VILONIA 3 1",
      "init": {
        "Vr": 0.816331730120155,
        "Vi": -0.6240274388728474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1982035223956,
        "longitude": -92.2852888619914
      }
    },
    {
      "number": 59066,
      "class": "Bus",
      "name": "ALTUS 1 1",
      "init": {
        "Vr": 0.8739438265521703,
        "Vi": -0.5499068266856614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.459418886395,
        "longitude": -93.746705027469
      }
    },
    {
      "number": 59067,
      "class": "Bus",
      "name": "CHARLESTON 60 1",
      "init": {
        "Vr": 0.869071336792305,
        "Vi": -0.553524078740261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.344025577618,
        "longitude": -94.0333467127779
      }
    },
    {
      "number": 59068,
      "class": "Bus",
      "name": "CHARLESTON 60 2",
      "init": {
        "Vr": 0.8690179419842331,
        "Vi": -0.5535694101982565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.344025577618,
        "longitude": -94.0333467127779
      }
    },
    {
      "number": 59069,
      "class": "Bus",
      "name": "CHARLESTON 61 1",
      "init": {
        "Vr": 0.8839900832699777,
        "Vi": -0.5349475766055076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3887859970857,
        "longitude": -93.9743721820619
      }
    },
    {
      "number": 59070,
      "class": "Bus",
      "name": "OZARK 9 1",
      "init": {
        "Vr": 0.8948579755665187,
        "Vi": -0.5268671011789742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.553178127569,
        "longitude": -93.78057711584
      }
    },
    {
      "number": 59071,
      "class": "Bus",
      "name": "OZARK 10 1",
      "init": {
        "Vr": 0.8873449407523091,
        "Vi": -0.5397623119450493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.513349074203,
        "longitude": -93.7508778323602
      }
    },
    {
      "number": 59072,
      "class": "Bus",
      "name": "OZARK 10 2",
      "init": {
        "Vr": 0.8871957493473633,
        "Vi": -0.5398143683396873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.513349074203,
        "longitude": -93.7508778323602
      }
    },
    {
      "number": 59073,
      "class": "Bus",
      "name": "PARIS 14 1",
      "init": {
        "Vr": 0.8954152532482559,
        "Vi": -0.5203723154616773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3327318374379,
        "longitude": -93.677138063742
      }
    },
    {
      "number": 59074,
      "class": "Bus",
      "name": "PARIS 15 1",
      "init": {
        "Vr": 0.8801879791789007,
        "Vi": -0.5487217982004127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2174915067661,
        "longitude": -93.6578105584549
      }
    },
    {
      "number": 59075,
      "class": "Bus",
      "name": "RATCLIFF 1",
      "init": {
        "Vr": 0.871021836211837,
        "Vi": -0.5524667126861796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3202476004102,
        "longitude": -93.9115260437996
      }
    },
    {
      "number": 59076,
      "class": "Bus",
      "name": "RATCLIFF 2",
      "init": {
        "Vr": 0.870960118202328,
        "Vi": -0.5525004580774969
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3202476004102,
        "longitude": -93.9115260437996
      }
    },
    {
      "number": 59077,
      "class": "Bus",
      "name": "ASH FLAT 1",
      "init": {
        "Vr": 0.6832347760000245,
        "Vi": -0.7668201215942906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.333244190909,
        "longitude": -91.6500557489654
      }
    },
    {
      "number": 59078,
      "class": "Bus",
      "name": "ASH FLAT 2",
      "init": {
        "Vr": 0.6831401621692159,
        "Vi": -0.7668371597361809
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.333244190909,
        "longitude": -91.6500557489654
      }
    },
    {
      "number": 59079,
      "class": "Bus",
      "name": "CHEROKEE VILLAGE 1 1",
      "init": {
        "Vr": 0.6565859844358204,
        "Vi": -0.7958940451506559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2234526663499,
        "longitude": -91.5386097442934
      }
    },
    {
      "number": 59080,
      "class": "Bus",
      "name": "CHEROKEE VILLAGE 2 1",
      "init": {
        "Vr": 0.665292358780088,
        "Vi": -0.7893202263859611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2489265183996,
        "longitude": -91.6000435913513
      }
    },
    {
      "number": 59081,
      "class": "Bus",
      "name": "CHEROKEE VILLAGE 3 1",
      "init": {
        "Vr": 0.6131517873538073,
        "Vi": -0.8274509687549334
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3183978204274,
        "longitude": -91.5280919930762
      }
    },
    {
      "number": 59082,
      "class": "Bus",
      "name": "CHEROKEE VILLAGE 3 2",
      "init": {
        "Vr": 0.6383505616909779,
        "Vi": -0.8098960631484158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3183978204274,
        "longitude": -91.5280919930762
      }
    },
    {
      "number": 59083,
      "class": "Bus",
      "name": "CHEROKEE VILLAGE 3 3",
      "init": {
        "Vr": 0.6126236010993726,
        "Vi": -0.8284998999675398
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3183978204274,
        "longitude": -91.5280919930762
      }
    },
    {
      "number": 59084,
      "class": "Bus",
      "name": "HARDY 4 1",
      "init": {
        "Vr": 0.6711515745541926,
        "Vi": -0.7813342207132633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2761315807605,
        "longitude": -91.4507573137216
      }
    },
    {
      "number": 59085,
      "class": "Bus",
      "name": "HORSESHOE BEND 1",
      "init": {
        "Vr": 0.7231738161445594,
        "Vi": -0.7200089774020852
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2769440457118,
        "longitude": -91.8429061825785
      }
    },
    {
      "number": 59086,
      "class": "Bus",
      "name": "MAMMOTH SPRING 1",
      "init": {
        "Vr": 0.6524955180392656,
        "Vi": -0.7955365330334662
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4366839478607,
        "longitude": -91.5015601436873
      }
    },
    {
      "number": 59087,
      "class": "Bus",
      "name": "MAMMOTH SPRING 2",
      "init": {
        "Vr": 0.652456218784813,
        "Vi": -0.7955422946322803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4366839478607,
        "longitude": -91.5015601436873
      }
    },
    {
      "number": 59088,
      "class": "Bus",
      "name": "SALEM 45 1",
      "init": {
        "Vr": 0.7130683790703125,
        "Vi": -0.7327876456610319
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3446296281711,
        "longitude": -91.8437820614701
      }
    },
    {
      "number": 59089,
      "class": "Bus",
      "name": "SALEM 45 2",
      "init": {
        "Vr": 0.7130170984158042,
        "Vi": -0.7328012959006593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3446296281711,
        "longitude": -91.8437820614701
      }
    },
    {
      "number": 59090,
      "class": "Bus",
      "name": "SALEM 46 1",
      "init": {
        "Vr": 0.7324221349709352,
        "Vi": -0.7107779560123914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2927263079551,
        "longitude": -91.915643697542
      }
    },
    {
      "number": 59091,
      "class": "Bus",
      "name": "SALEM 47 1",
      "init": {
        "Vr": 0.7271911997807035,
        "Vi": -0.7185487638946835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4260123651673,
        "longitude": -91.8690032877996
      }
    },
    {
      "number": 59092,
      "class": "Bus",
      "name": "SALEM 47 2",
      "init": {
        "Vr": 0.7270800560815239,
        "Vi": -0.7185526503287479
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4260123651673,
        "longitude": -91.8690032877996
      }
    },
    {
      "number": 59093,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 1 1",
      "init": {
        "Vr": 0.8915011046444291,
        "Vi": -0.5144603855315562
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5549142146128,
        "longitude": -92.9358254712139
      }
    },
    {
      "number": 59094,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 1 2",
      "init": {
        "Vr": 0.8912670371104294,
        "Vi": -0.5146568084923613
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5549142146128,
        "longitude": -92.9358254712139
      }
    },
    {
      "number": 59095,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 2 1",
      "init": {
        "Vr": 0.8997024892259046,
        "Vi": -0.5043036247098421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5258090106792,
        "longitude": -92.8694486473891
      }
    },
    {
      "number": 59096,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 3 1",
      "init": {
        "Vr": 0.8889895439215156,
        "Vi": -0.515667102341994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5877533210631,
        "longitude": -92.9346067275682
      }
    },
    {
      "number": 59097,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 4 1",
      "init": {
        "Vr": 0.8896897521763076,
        "Vi": -0.514308290671882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5455392514486,
        "longitude": -92.9931998023826
      }
    },
    {
      "number": 59098,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 5 1",
      "init": {
        "Vr": 0.9292130306512401,
        "Vi": -0.47076679825677437
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4164081760353,
        "longitude": -93.015148685387
      }
    },
    {
      "number": 59099,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 5 2",
      "init": {
        "Vr": 0.9288742243589678,
        "Vi": -0.47105985949227436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4164081760353,
        "longitude": -93.015148685387
      }
    },
    {
      "number": 59100,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 6 1",
      "init": {
        "Vr": 0.9291431152064628,
        "Vi": -0.4700130993375988
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4339803671825,
        "longitude": -93.0430132825446
      }
    },
    {
      "number": 59101,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 6 2",
      "init": {
        "Vr": 0.9288572355061486,
        "Vi": -0.47032503407705567
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4339803671825,
        "longitude": -93.0430132825446
      }
    },
    {
      "number": 59102,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 7 1",
      "init": {
        "Vr": 0.8840171111609247,
        "Vi": -0.5178748435098113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.497635653569,
        "longitude": -93.161132370184
      }
    },
    {
      "number": 59103,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 7 2",
      "init": {
        "Vr": 0.884405977136392,
        "Vi": -0.5176933413863974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.497635653569,
        "longitude": -93.161132370184
      }
    },
    {
      "number": 59104,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 8 1",
      "init": {
        "Vr": 0.8816568808159678,
        "Vi": -0.517832213979248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4693421606254,
        "longitude": -93.092573185624
      }
    },
    {
      "number": 59105,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 8 2",
      "init": {
        "Vr": 0.8812890924860547,
        "Vi": -0.5180751896306178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4693421606254,
        "longitude": -93.092573185624
      }
    },
    {
      "number": 59106,
      "class": "Bus",
      "name": "HOT SPRINGS VILLAGE 1 1",
      "init": {
        "Vr": 0.8840528165341426,
        "Vi": -0.5303206351846604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7213897810784,
        "longitude": -92.9579622571403
      }
    },
    {
      "number": 59107,
      "class": "Bus",
      "name": "HOT SPRINGS VILLAGE 2 1",
      "init": {
        "Vr": 0.882494474506284,
        "Vi": -0.5292325878269124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7415388555374,
        "longitude": -93.0377660217663
      }
    },
    {
      "number": 59108,
      "class": "Bus",
      "name": "HOT SPRINGS VILLAGE 3 1",
      "init": {
        "Vr": 0.902789325148546,
        "Vi": -0.5056361871089552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6361590599527,
        "longitude": -92.9890347697902
      }
    },
    {
      "number": 59109,
      "class": "Bus",
      "name": "HOT SPRINGS VILLAGE 3 2",
      "init": {
        "Vr": 0.9026695957926728,
        "Vi": -0.5057229410092241
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6361590599527,
        "longitude": -92.9890347697902
      }
    },
    {
      "number": 59110,
      "class": "Bus",
      "name": "HOT SPRINGS VILLAGE 4 1",
      "init": {
        "Vr": 0.8882003410927247,
        "Vi": -0.5240969039331108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6941550294058,
        "longitude": -92.992123929687
      }
    },
    {
      "number": 59111,
      "class": "Bus",
      "name": "HOT SPRINGS VILLAGE 4 2",
      "init": {
        "Vr": 0.8883357937415342,
        "Vi": -0.5240331151585048
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6941550294058,
        "longitude": -92.992123929687
      }
    },
    {
      "number": 59112,
      "class": "Bus",
      "name": "JESSIEVILLE 1",
      "init": {
        "Vr": 0.8868643672003351,
        "Vi": -0.5274277542692986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7055172177957,
        "longitude": -93.1972741673217
      }
    },
    {
      "number": 59113,
      "class": "Bus",
      "name": "JESSIEVILLE 2",
      "init": {
        "Vr": 0.8867731572761233,
        "Vi": -0.5274523605121867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7055172177957,
        "longitude": -93.1972741673217
      }
    },
    {
      "number": 59114,
      "class": "Bus",
      "name": "MOUNTAIN PINE 1",
      "init": {
        "Vr": 0.9177666854117615,
        "Vi": -0.48604019513816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.63944665738,
        "longitude": -93.1000021597561
      }
    },
    {
      "number": 59115,
      "class": "Bus",
      "name": "PEARCY 1",
      "init": {
        "Vr": 0.9019271259339886,
        "Vi": -0.4981721899402008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3991387532652,
        "longitude": -93.3426120721261
      }
    },
    {
      "number": 59116,
      "class": "Bus",
      "name": "ROYAL 2 1",
      "init": {
        "Vr": 0.8989244264762615,
        "Vi": -0.5070009958537857
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4578234004152,
        "longitude": -93.2657895428097
      }
    },
    {
      "number": 59117,
      "class": "Bus",
      "name": "ROYAL 3 1",
      "init": {
        "Vr": 0.9212008135869677,
        "Vi": -0.4801665417939507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6348263852557,
        "longitude": -93.2793174780921
      }
    },
    {
      "number": 59118,
      "class": "Bus",
      "name": "ROYAL 3 2",
      "init": {
        "Vr": 0.9212903799125789,
        "Vi": -0.4801103568789165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6348263852557,
        "longitude": -93.2793174780921
      }
    },
    {
      "number": 59119,
      "class": "Bus",
      "name": "ROYAL 4 1",
      "init": {
        "Vr": 0.9092547997363025,
        "Vi": -0.49456099532637815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5189691491766,
        "longitude": -93.2813616093591
      }
    },
    {
      "number": 59120,
      "class": "Bus",
      "name": "BENTON 18 1",
      "init": {
        "Vr": 0.9269561988204663,
        "Vi": -0.4660370166359397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4535650766583,
        "longitude": -92.5743390816721
      }
    },
    {
      "number": 59121,
      "class": "Bus",
      "name": "BENTON 18 2",
      "init": {
        "Vr": 0.9070834462044196,
        "Vi": -0.5145494659036456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4535650766583,
        "longitude": -92.5743390816721
      }
    },
    {
      "number": 59122,
      "class": "Bus",
      "name": "BENTON 18 3",
      "init": {
        "Vr": 0.9266653956849829,
        "Vi": -0.4662011741429558
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4535650766583,
        "longitude": -92.5743390816721
      }
    },
    {
      "number": 59123,
      "class": "Bus",
      "name": "BENTON 19 1",
      "init": {
        "Vr": 0.8892138638632962,
        "Vi": -0.5241403307775031
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5885420191993,
        "longitude": -92.6098379527479
      }
    },
    {
      "number": 59124,
      "class": "Bus",
      "name": "BENTON 20 1",
      "init": {
        "Vr": 0.8858303009311798,
        "Vi": -0.530767484336992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4984536307682,
        "longitude": -92.5263711244481
      }
    },
    {
      "number": 59125,
      "class": "Bus",
      "name": "BENTON 21 1",
      "init": {
        "Vr": 0.8839233638555163,
        "Vi": -0.5206184481011062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4412620229388,
        "longitude": -92.50046808251
      }
    },
    {
      "number": 59126,
      "class": "Bus",
      "name": "HENSLEY 1 1",
      "init": {
        "Vr": 0.883546450339172,
        "Vi": -0.5203360198221155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4451475629274,
        "longitude": -92.3037588299889
      }
    },
    {
      "number": 59127,
      "class": "Bus",
      "name": "HENSLEY 2 1",
      "init": {
        "Vr": 0.8628272734623956,
        "Vi": -0.5414698124525086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5332833032205,
        "longitude": -92.2964746789848
      }
    },
    {
      "number": 59128,
      "class": "Bus",
      "name": "POYEN 1",
      "init": {
        "Vr": 0.9021773179079545,
        "Vi": -0.514888749289309
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3351633439319,
        "longitude": -92.5902622284694
      }
    },
    {
      "number": 59129,
      "class": "Bus",
      "name": "REDFIELD 2 1",
      "init": {
        "Vr": 0.8918492950219703,
        "Vi": -0.5130127254260184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4332332789981,
        "longitude": -92.1203872910616
      }
    },
    {
      "number": 59130,
      "class": "Bus",
      "name": "SHERIDAN 6 1",
      "init": {
        "Vr": 0.8952810359895601,
        "Vi": -0.5132990217205907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.213381968317,
        "longitude": -92.3823273232555
      }
    },
    {
      "number": 59131,
      "class": "Bus",
      "name": "SHERIDAN 7 1",
      "init": {
        "Vr": 0.8961884447039875,
        "Vi": -0.5140629023923904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2387454829308,
        "longitude": -92.4285426576438
      }
    },
    {
      "number": 59132,
      "class": "Bus",
      "name": "SHERIDAN 8 1",
      "init": {
        "Vr": 0.8984615827836455,
        "Vi": -0.5106580823597971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3025271272504,
        "longitude": -92.4770901441144
      }
    },
    {
      "number": 59133,
      "class": "Bus",
      "name": "SHERIDAN 8 2",
      "init": {
        "Vr": 0.8983370921137214,
        "Vi": -0.5107372472657056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3025271272504,
        "longitude": -92.4770901441144
      }
    },
    {
      "number": 59134,
      "class": "Bus",
      "name": "TRASKWOOD 1",
      "init": {
        "Vr": 0.8940892573019474,
        "Vi": -0.5074712724739819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.436652272898,
        "longitude": -92.6400808096883
      }
    },
    {
      "number": 59135,
      "class": "Bus",
      "name": "WHITE HALL 5 1",
      "init": {
        "Vr": 0.902647741825907,
        "Vi": -0.48549689873965635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2035283468472,
        "longitude": -92.1711520985457
      }
    },
    {
      "number": 59136,
      "class": "Bus",
      "name": "WHITE HALL 6 1",
      "init": {
        "Vr": 0.8992339990489276,
        "Vi": -0.4899922780218799
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2455808882984,
        "longitude": -92.152298127495
      }
    },
    {
      "number": 59137,
      "class": "Bus",
      "name": "WHITE HALL 6 2",
      "init": {
        "Vr": 0.8990537408897652,
        "Vi": -0.4900832114876363
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2455808882984,
        "longitude": -92.152298127495
      }
    },
    {
      "number": 59138,
      "class": "Bus",
      "name": "WHITE HALL 7 1",
      "init": {
        "Vr": 0.8954563804331559,
        "Vi": -0.49878847393456566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3080617189172,
        "longitude": -92.1716660182594
      }
    },
    {
      "number": 59139,
      "class": "Bus",
      "name": "WHITE HALL 8 1",
      "init": {
        "Vr": 0.8955775208057093,
        "Vi": -0.49620205761116104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2766459390445,
        "longitude": -92.1791664239826
      }
    },
    {
      "number": 59140,
      "class": "Bus",
      "name": "MARMADUKE 1",
      "init": {
        "Vr": 0.575322666545264,
        "Vi": -0.854442777358311
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2068191093676,
        "longitude": -90.4064277660752
      }
    },
    {
      "number": 59141,
      "class": "Bus",
      "name": "MARMADUKE 2",
      "init": {
        "Vr": 0.5753767148902916,
        "Vi": -0.8544322131218962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2068191093676,
        "longitude": -90.4064277660752
      }
    },
    {
      "number": 59142,
      "class": "Bus",
      "name": "EMMET 1",
      "init": {
        "Vr": 0.9589221195649011,
        "Vi": -0.3976254809697103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6705856657112,
        "longitude": -93.4070036616729
      }
    },
    {
      "number": 59143,
      "class": "Bus",
      "name": "EMMET 2",
      "init": {
        "Vr": 0.9588763202465573,
        "Vi": -0.39765207807014136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6705856657112,
        "longitude": -93.4070036616729
      }
    },
    {
      "number": 59144,
      "class": "Bus",
      "name": "FULTON 21 1",
      "init": {
        "Vr": 0.9747068050753945,
        "Vi": -0.3545149947559335
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6798260012585,
        "longitude": -93.7901540107605
      }
    },
    {
      "number": 59145,
      "class": "Bus",
      "name": "HOPE 4 1",
      "init": {
        "Vr": 0.9647812057023192,
        "Vi": -0.37778530853317693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6310695164932,
        "longitude": -93.6743641649474
      }
    },
    {
      "number": 59146,
      "class": "Bus",
      "name": "HOPE 5 1",
      "init": {
        "Vr": 0.9641056607880941,
        "Vi": -0.36938199698927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7230499110688,
        "longitude": -93.6681534471691
      }
    },
    {
      "number": 59147,
      "class": "Bus",
      "name": "HOPE 6 1",
      "init": {
        "Vr": 0.954306066445017,
        "Vi": -0.3904375180932251
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6226574780325,
        "longitude": -93.5350164882666
      }
    },
    {
      "number": 59148,
      "class": "Bus",
      "name": "HOPE 6 2",
      "init": {
        "Vr": 0.9541653891394283,
        "Vi": -0.39052113347668094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6226574780325,
        "longitude": -93.5350164882666
      }
    },
    {
      "number": 59149,
      "class": "Bus",
      "name": "HOPE 7 1",
      "init": {
        "Vr": 0.9553622019385402,
        "Vi": -0.3861334284368103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6431697358419,
        "longitude": -93.5640933384762
      }
    },
    {
      "number": 59150,
      "class": "Bus",
      "name": "NASHVILLE 44 1",
      "init": {
        "Vr": 0.9613936578200551,
        "Vi": -0.3890281417046844
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0239668534972,
        "longitude": -93.836729205726
      }
    },
    {
      "number": 59151,
      "class": "Bus",
      "name": "NASHVILLE 45 1",
      "init": {
        "Vr": 0.9859201290524084,
        "Vi": -0.3458329680515899
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9791145073744,
        "longitude": -93.8315348161239
      }
    },
    {
      "number": 59152,
      "class": "Bus",
      "name": "NASHVILLE 45 2",
      "init": {
        "Vr": 0.9763360505861344,
        "Vi": -0.3727221920107126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9791145073744,
        "longitude": -93.8315348161239
      }
    },
    {
      "number": 59153,
      "class": "Bus",
      "name": "NASHVILLE 45 3",
      "init": {
        "Vr": 0.9866185247563308,
        "Vi": -0.3446261789158327
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9791145073744,
        "longitude": -93.8315348161239
      }
    },
    {
      "number": 59154,
      "class": "Bus",
      "name": "NASHVILLE 46 1",
      "init": {
        "Vr": 0.9571688574740169,
        "Vi": -0.3927672124524092
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0157712838448,
        "longitude": -93.9200573657603
      }
    },
    {
      "number": 59155,
      "class": "Bus",
      "name": "NASHVILLE 46 2",
      "init": {
        "Vr": 0.9572848409063262,
        "Vi": -0.39267486181345557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0157712838448,
        "longitude": -93.9200573657603
      }
    },
    {
      "number": 59156,
      "class": "Bus",
      "name": "OZAN 1",
      "init": {
        "Vr": 0.9706551261384666,
        "Vi": -0.3701981575223803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8416320780208,
        "longitude": -93.756539975371
      }
    },
    {
      "number": 59157,
      "class": "Bus",
      "name": "PRESCOTT 6 1",
      "init": {
        "Vr": 0.9538734023792285,
        "Vi": -0.4013115716579931
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7743217990229,
        "longitude": -93.4601491578033
      }
    },
    {
      "number": 59158,
      "class": "Bus",
      "name": "PRESCOTT 7 1",
      "init": {
        "Vr": 0.9453488027615135,
        "Vi": -0.41579632286081714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.870827961085,
        "longitude": -93.3259454782163
      }
    },
    {
      "number": 59159,
      "class": "Bus",
      "name": "BISMARCK 4 1",
      "init": {
        "Vr": 0.9349410836234564,
        "Vi": -0.45968510590987466
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2631699747208,
        "longitude": -93.2244749430038
      }
    },
    {
      "number": 59160,
      "class": "Bus",
      "name": "BISMARCK 5 1",
      "init": {
        "Vr": 0.9308389682143264,
        "Vi": -0.4653236446822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3763363767441,
        "longitude": -93.1446164287115
      }
    },
    {
      "number": 59161,
      "class": "Bus",
      "name": "BISMARCK 5 2",
      "init": {
        "Vr": 0.9309650629610712,
        "Vi": -0.4652790566567445
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3763363767441,
        "longitude": -93.1446164287115
      }
    },
    {
      "number": 59162,
      "class": "Bus",
      "name": "DONALDSON 1",
      "init": {
        "Vr": 0.8957499297947444,
        "Vi": -0.48536715960405513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2612717618623,
        "longitude": -92.9057888100505
      }
    },
    {
      "number": 59163,
      "class": "Bus",
      "name": "GLENWOOD 10 1",
      "init": {
        "Vr": 0.903500190390194,
        "Vi": -0.508901420214453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3757344768348,
        "longitude": -93.6925959413622
      }
    },
    {
      "number": 59164,
      "class": "Bus",
      "name": "GLENWOOD 10 2",
      "init": {
        "Vr": 0.9034068735946807,
        "Vi": -0.5089623969960634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3757344768348,
        "longitude": -93.6925959413622
      }
    },
    {
      "number": 59165,
      "class": "Bus",
      "name": "GLENWOOD 11 1",
      "init": {
        "Vr": 0.9058229659552808,
        "Vi": -0.5054131057622594
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3244265939411,
        "longitude": -93.579707845421
      }
    },
    {
      "number": 59166,
      "class": "Bus",
      "name": "MALVERN 8 1",
      "init": {
        "Vr": 0.9268241867246512,
        "Vi": -0.4712700581981831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2890465293177,
        "longitude": -92.7322188207927
      }
    },
    {
      "number": 59167,
      "class": "Bus",
      "name": "MALVERN 9 1",
      "init": {
        "Vr": 0.9289602377642301,
        "Vi": -0.4691848130964961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3118988475222,
        "longitude": -92.7313593360578
      }
    },
    {
      "number": 59168,
      "class": "Bus",
      "name": "MALVERN 10 1",
      "init": {
        "Vr": 0.926150143052871,
        "Vi": -0.47219274291719737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3271695771821,
        "longitude": -92.8058943762559
      }
    },
    {
      "number": 59169,
      "class": "Bus",
      "name": "MALVERN 11 1",
      "init": {
        "Vr": 0.9168453399279337,
        "Vi": -0.48245156368809156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3598737494774,
        "longitude": -92.7636127652713
      }
    },
    {
      "number": 59170,
      "class": "Bus",
      "name": "DIERKS 1 1",
      "init": {
        "Vr": 0.9567967085652362,
        "Vi": -0.38428990952890246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0494913106267,
        "longitude": -94.1006212382246
      }
    },
    {
      "number": 59171,
      "class": "Bus",
      "name": "DIERKS 2 1",
      "init": {
        "Vr": 0.9556049106146973,
        "Vi": -0.4189428289991587
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1056716485248,
        "longitude": -93.8883616512323
      }
    },
    {
      "number": 59172,
      "class": "Bus",
      "name": "DIERKS 3 1",
      "init": {
        "Vr": 0.9528476003381416,
        "Vi": -0.39630056224124827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1506090617073,
        "longitude": -94.0241083060541
      }
    },
    {
      "number": 59173,
      "class": "Bus",
      "name": "DIERKS 3 2",
      "init": {
        "Vr": 0.9527997773256212,
        "Vi": -0.39632679903992246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1506090617073,
        "longitude": -94.0241083060541
      }
    },
    {
      "number": 59174,
      "class": "Bus",
      "name": "MINERAL SPRINGS 1 1",
      "init": {
        "Vr": 0.9716804883152448,
        "Vi": -0.3551166242171989
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8202904762282,
        "longitude": -93.974916347496
      }
    },
    {
      "number": 59175,
      "class": "Bus",
      "name": "MINERAL SPRINGS 1 2",
      "init": {
        "Vr": 0.9717189155658764,
        "Vi": -0.35508453640179105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8202904762282,
        "longitude": -93.974916347496
      }
    },
    {
      "number": 59176,
      "class": "Bus",
      "name": "MINERAL SPRINGS 2 1",
      "init": {
        "Vr": 0.9712126861715888,
        "Vi": -0.37836030595348175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9203951563602,
        "longitude": -93.8517145976378
      }
    },
    {
      "number": 59177,
      "class": "Bus",
      "name": "NEWHOPE 1",
      "init": {
        "Vr": 0.9470027131259356,
        "Vi": -0.4197479233694827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2958330945548,
        "longitude": -93.9032551161773
      }
    },
    {
      "number": 59178,
      "class": "Bus",
      "name": "WICKES 1",
      "init": {
        "Vr": 0.9455261470707097,
        "Vi": -0.43314309558645203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2896275968862,
        "longitude": -94.3128228335844
      }
    },
    {
      "number": 59179,
      "class": "Bus",
      "name": "WICKES 2",
      "init": {
        "Vr": 0.9454501486644976,
        "Vi": -0.43320636946863467
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2896275968862,
        "longitude": -94.3128228335844
      }
    },
    {
      "number": 59180,
      "class": "Bus",
      "name": "BATESVILLE 10 1",
      "init": {
        "Vr": 0.7177539972629873,
        "Vi": -0.7380359696193572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8940894053221,
        "longitude": -91.6000274004737
      }
    },
    {
      "number": 59181,
      "class": "Bus",
      "name": "BATESVILLE 11 1",
      "init": {
        "Vr": 0.7199957107863392,
        "Vi": -0.7251598418529208
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7920366094707,
        "longitude": -91.6930341396626
      }
    },
    {
      "number": 59182,
      "class": "Bus",
      "name": "BATESVILLE 12 1",
      "init": {
        "Vr": 0.7506860057959769,
        "Vi": -0.713407386301808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8827076700747,
        "longitude": -91.6182090329304
      }
    },
    {
      "number": 59183,
      "class": "Bus",
      "name": "BATESVILLE 12 2",
      "init": {
        "Vr": 0.7219817800517332,
        "Vi": -0.7361698773823987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8827076700747,
        "longitude": -91.6182090329304
      }
    },
    {
      "number": 59184,
      "class": "Bus",
      "name": "BATESVILLE 12 3",
      "init": {
        "Vr": 0.7219298582001736,
        "Vi": -0.7362110516309368
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8827076700747,
        "longitude": -91.6182090329304
      }
    },
    {
      "number": 59185,
      "class": "Bus",
      "name": "BATESVILLE 12 4",
      "init": {
        "Vr": 0.7219298582001737,
        "Vi": -0.7362110516309368
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8827076700747,
        "longitude": -91.6182090329304
      }
    },
    {
      "number": 59186,
      "class": "Bus",
      "name": "BATESVILLE 12 5",
      "init": {
        "Vr": 0.7504873401343065,
        "Vi": -0.7135267352754497
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8827076700747,
        "longitude": -91.6182090329304
      }
    },
    {
      "number": 59187,
      "class": "Bus",
      "name": "BATESVILLE 12 7",
      "init": {
        "Vr": 0.7519436517825211,
        "Vi": -0.7129616705869949
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8827076700747,
        "longitude": -91.6182090329304
      }
    },
    {
      "number": 59188,
      "class": "Bus",
      "name": "BATESVILLE 13 1",
      "init": {
        "Vr": 0.7169638986773839,
        "Vi": -0.7306609774807846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8331084813135,
        "longitude": -91.6499915123546
      }
    },
    {
      "number": 59189,
      "class": "Bus",
      "name": "BRADFORD 11 1",
      "init": {
        "Vr": 0.7765861194447712,
        "Vi": -0.694105361480341
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4227599463133,
        "longitude": -91.426014371465
      }
    },
    {
      "number": 59190,
      "class": "Bus",
      "name": "BRADFORD 12 1",
      "init": {
        "Vr": 0.748733953476417,
        "Vi": -0.7200826465004899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5170070534561,
        "longitude": -91.4303096216846
      }
    },
    {
      "number": 59191,
      "class": "Bus",
      "name": "BRADFORD 13 1",
      "init": {
        "Vr": 0.756682646116144,
        "Vi": -0.7116847500232742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5093498290083,
        "longitude": -91.5467812762376
      }
    },
    {
      "number": 59192,
      "class": "Bus",
      "name": "BRADFORD 13 2",
      "init": {
        "Vr": 0.7566233871243401,
        "Vi": -0.711703185122552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5093498290083,
        "longitude": -91.5467812762376
      }
    },
    {
      "number": 59193,
      "class": "Bus",
      "name": "CAVE CITY 4 1",
      "init": {
        "Vr": 0.7144509071238289,
        "Vi": -0.7456524686318828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9031577503103,
        "longitude": -91.5252125535734
      }
    },
    {
      "number": 59194,
      "class": "Bus",
      "name": "CAVE CITY 5 1",
      "init": {
        "Vr": 0.693193661771164,
        "Vi": -0.7595475048341442
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0242034115169,
        "longitude": -91.5043759353636
      }
    },
    {
      "number": 59195,
      "class": "Bus",
      "name": "CAVE CITY 5 2",
      "init": {
        "Vr": 0.6930558631681174,
        "Vi": -0.7595861972098186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0242034115169,
        "longitude": -91.5043759353636
      }
    },
    {
      "number": 59196,
      "class": "Bus",
      "name": "NEWARK 38 1",
      "init": {
        "Vr": 0.7095983213676509,
        "Vi": -0.7584382163632295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7358265591153,
        "longitude": -91.3918591167734
      }
    },
    {
      "number": 59197,
      "class": "Bus",
      "name": "NEWPORT 31 1",
      "init": {
        "Vr": 0.7190142473600704,
        "Vi": -0.7476849972505301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5438234563954,
        "longitude": -91.1949617170187
      }
    },
    {
      "number": 59198,
      "class": "Bus",
      "name": "NEWPORT 31 2",
      "init": {
        "Vr": 0.7188657491815784,
        "Vi": -0.7477326177938168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5438234563954,
        "longitude": -91.1949617170187
      }
    },
    {
      "number": 59199,
      "class": "Bus",
      "name": "NEWPORT 32 1",
      "init": {
        "Vr": 0.7082453063253676,
        "Vi": -0.7596489397012535
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6325188921434,
        "longitude": -91.2539511202025
      }
    },
    {
      "number": 59200,
      "class": "Bus",
      "name": "NEWPORT 32 2",
      "init": {
        "Vr": 0.7081180359926209,
        "Vi": -0.7597006668366272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6325188921434,
        "longitude": -91.2539511202025
      }
    },
    {
      "number": 59201,
      "class": "Bus",
      "name": "NEWPORT 33 1",
      "init": {
        "Vr": 0.7204940030332878,
        "Vi": -0.7483349409808097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6245646560459,
        "longitude": -91.3218270264335
      }
    },
    {
      "number": 59202,
      "class": "Bus",
      "name": "PLEASANT PLAINS 3 1",
      "init": {
        "Vr": 0.76039481099106,
        "Vi": -0.7090372343877342
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6057063785966,
        "longitude": -91.6226584815288
      }
    },
    {
      "number": 59203,
      "class": "Bus",
      "name": "PLEASANT PLAINS 3 2",
      "init": {
        "Vr": 0.7603515110635117,
        "Vi": -0.709060946933536
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6057063785966,
        "longitude": -91.6226584815288
      }
    },
    {
      "number": 59204,
      "class": "Bus",
      "name": "EVENING SHADE 1",
      "init": {
        "Vr": 0.7119679334626969,
        "Vi": -0.7430833855308934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0094601869287,
        "longitude": -91.6091055352453
      }
    },
    {
      "number": 59205,
      "class": "Bus",
      "name": "FRANKLIN 67 1",
      "init": {
        "Vr": 0.7122929763123909,
        "Vi": -0.7434146138210954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1517921462644,
        "longitude": -91.7567709507189
      }
    },
    {
      "number": 59206,
      "class": "Bus",
      "name": "MELBOURNE 13 1",
      "init": {
        "Vr": 0.7518717566091315,
        "Vi": -0.7016434753943861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9842142315923,
        "longitude": -91.9919505575028
      }
    },
    {
      "number": 59207,
      "class": "Bus",
      "name": "MOUNT PLEASANT 25 1",
      "init": {
        "Vr": 0.7275949027172262,
        "Vi": -0.725200649618772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9746760132719,
        "longitude": -91.7479507551182
      }
    },
    {
      "number": 59208,
      "class": "Bus",
      "name": "MOUNT PLEASANT 25 2",
      "init": {
        "Vr": 0.727644842951631,
        "Vi": -0.7251834764825715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9746760132719,
        "longitude": -91.7479507551182
      }
    },
    {
      "number": 59209,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 4 1",
      "init": {
        "Vr": 0.7846916367720334,
        "Vi": -0.6632015525232479
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8267386988804,
        "longitude": -92.1189294907984
      }
    },
    {
      "number": 59210,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 5 1",
      "init": {
        "Vr": 0.789860077073967,
        "Vi": -0.6571097385589163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7881569244979,
        "longitude": -92.0432737029801
      }
    },
    {
      "number": 59211,
      "class": "Bus",
      "name": "MOUNTAIN VIEW 6 1",
      "init": {
        "Vr": 0.7688979193922972,
        "Vi": -0.688499108945413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8968159708693,
        "longitude": -92.0527558360276
      }
    },
    {
      "number": 59212,
      "class": "Bus",
      "name": "MC CRORY 1 1",
      "init": {
        "Vr": 0.7242613604774336,
        "Vi": -0.74163768094079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2713630421846,
        "longitude": -91.2384377999901
      }
    },
    {
      "number": 59213,
      "class": "Bus",
      "name": "MC CRORY 2 1",
      "init": {
        "Vr": 0.7397556670397607,
        "Vi": -0.727591325171805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3098942165649,
        "longitude": -91.1832882963831
      }
    },
    {
      "number": 59214,
      "class": "Bus",
      "name": "MC CRORY 2 2",
      "init": {
        "Vr": 0.7396927492121953,
        "Vi": -0.7275840114301935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3098942165649,
        "longitude": -91.1832882963831
      }
    },
    {
      "number": 59215,
      "class": "Bus",
      "name": "TUCKERMAN 1 1",
      "init": {
        "Vr": 0.6933183958193048,
        "Vi": -0.7705750406008959
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7896903081635,
        "longitude": -91.2227887608735
      }
    },
    {
      "number": 59216,
      "class": "Bus",
      "name": "TUCKERMAN 2 1",
      "init": {
        "Vr": 0.6806418916135856,
        "Vi": -0.7823583940508242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7659830444562,
        "longitude": -91.1115474716027
      }
    },
    {
      "number": 59217,
      "class": "Bus",
      "name": "ALTHEIMER 1",
      "init": {
        "Vr": 0.9098364582957681,
        "Vi": -0.5092533942848401
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3280706583584,
        "longitude": -91.7682912614617
      }
    },
    {
      "number": 59218,
      "class": "Bus",
      "name": "ENGLAND 1 1",
      "init": {
        "Vr": 0.8567965307167583,
        "Vi": -0.5671856572170257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5366403584674,
        "longitude": -91.9525220410611
      }
    },
    {
      "number": 59219,
      "class": "Bus",
      "name": "ENGLAND 2 1",
      "init": {
        "Vr": 0.8602524593898986,
        "Vi": -0.5555800188905617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5785654762225,
        "longitude": -91.9968321499596
      }
    },
    {
      "number": 59220,
      "class": "Bus",
      "name": "GRADY 2 1",
      "init": {
        "Vr": 0.820959704902683,
        "Vi": -0.6251087207192625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1136613330657,
        "longitude": -91.5993980836848
      }
    },
    {
      "number": 59221,
      "class": "Bus",
      "name": "GRADY 3 1",
      "init": {
        "Vr": 0.8222191853026317,
        "Vi": -0.6250219692286204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0442987535259,
        "longitude": -91.6130583745704
      }
    },
    {
      "number": 59222,
      "class": "Bus",
      "name": "PINE BLUFF 5 1",
      "init": {
        "Vr": 0.9240592080034116,
        "Vi": -0.49249315701500035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2138530390421,
        "longitude": -91.8605690368352
      }
    },
    {
      "number": 59223,
      "class": "Bus",
      "name": "PINE BLUFF 6 1",
      "init": {
        "Vr": 0.9273086126350228,
        "Vi": -0.4890887863914973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1876778277859,
        "longitude": -91.9184869787198
      }
    },
    {
      "number": 59224,
      "class": "Bus",
      "name": "PINE BLUFF 7 1",
      "init": {
        "Vr": 0.8625554421292061,
        "Vi": -0.5571035824048203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1765012553589,
        "longitude": -91.8192460593762
      }
    },
    {
      "number": 59225,
      "class": "Bus",
      "name": "PINE BLUFF 7 2",
      "init": {
        "Vr": 0.8623727156424561,
        "Vi": -0.5571794458022449
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1765012553589,
        "longitude": -91.8192460593762
      }
    },
    {
      "number": 59226,
      "class": "Bus",
      "name": "PINE BLUFF 8 1",
      "init": {
        "Vr": 0.8610545757270093,
        "Vi": -0.5662865353022082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0938497578146,
        "longitude": -91.8617552660147
      }
    },
    {
      "number": 59227,
      "class": "Bus",
      "name": "TUCKER 2 1",
      "init": {
        "Vr": 0.8992556805144516,
        "Vi": -0.520389827055334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3550132801938,
        "longitude": -91.9517837187512
      }
    },
    {
      "number": 59228,
      "class": "Bus",
      "name": "CLARKSVILLE 20 1",
      "init": {
        "Vr": 0.8673253029982374,
        "Vi": -0.5636079224366569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6046493197873,
        "longitude": -93.5927813448594
      }
    },
    {
      "number": 59229,
      "class": "Bus",
      "name": "CLARKSVILLE 21 1",
      "init": {
        "Vr": 0.879761173886529,
        "Vi": -0.5526143116508235
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5252122517049,
        "longitude": -93.5362688541439
      }
    },
    {
      "number": 59230,
      "class": "Bus",
      "name": "HARTMAN 1",
      "init": {
        "Vr": 0.8773996896259549,
        "Vi": -0.5461190713070067
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4423208490499,
        "longitude": -93.6611745269635
      }
    },
    {
      "number": 59231,
      "class": "Bus",
      "name": "HARTMAN 2",
      "init": {
        "Vr": 0.8773996896259548,
        "Vi": -0.5461190713070068
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4423208490499,
        "longitude": -93.6611745269635
      }
    },
    {
      "number": 59232,
      "class": "Bus",
      "name": "HARTMAN 3",
      "init": {
        "Vr": 0.8773996896259548,
        "Vi": -0.5461190713070068
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4423208490499,
        "longitude": -93.6611745269635
      }
    },
    {
      "number": 59233,
      "class": "Bus",
      "name": "HARTMAN 4",
      "init": {
        "Vr": 0.8773996896259547,
        "Vi": -0.5461190713070068
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4423208490499,
        "longitude": -93.6611745269635
      }
    },
    {
      "number": 59234,
      "class": "Bus",
      "name": "HARTMAN 5",
      "init": {
        "Vr": 0.877468872363899,
        "Vi": -0.5460597095733128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4423208490499,
        "longitude": -93.6611745269635
      }
    },
    {
      "number": 59235,
      "class": "Bus",
      "name": "HARTMAN 7",
      "init": {
        "Vr": 0.8773996896259549,
        "Vi": -0.5461190713070067
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4423208490499,
        "longitude": -93.6611745269635
      }
    },
    {
      "number": 59236,
      "class": "Bus",
      "name": "LAMAR 6 1",
      "init": {
        "Vr": 0.8804905773417523,
        "Vi": -0.5469629571738345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.571649453776,
        "longitude": -93.2670622398914
      }
    },
    {
      "number": 59237,
      "class": "Bus",
      "name": "LAMAR 6 2",
      "init": {
        "Vr": 0.8804420217097538,
        "Vi": -0.5469922399417679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.571649453776,
        "longitude": -93.2670622398914
      }
    },
    {
      "number": 59238,
      "class": "Bus",
      "name": "LAMAR 7 1",
      "init": {
        "Vr": 0.8880089800203341,
        "Vi": -0.5374659173191945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5178409318411,
        "longitude": -93.3603323034486
      }
    },
    {
      "number": 59239,
      "class": "Bus",
      "name": "LAMAR 7 2",
      "init": {
        "Vr": 0.8879100532247003,
        "Vi": -0.5375039858128351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5178409318411,
        "longitude": -93.3603323034486
      }
    },
    {
      "number": 59240,
      "class": "Bus",
      "name": "LONDON 14 1",
      "init": {
        "Vr": 0.8969006751420823,
        "Vi": -0.5283332348270764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4519616734034,
        "longitude": -93.3317937186681
      }
    },
    {
      "number": 59241,
      "class": "Bus",
      "name": "LONDON 15 1",
      "init": {
        "Vr": 0.8848529286428416,
        "Vi": -0.5422036151952583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4300534661836,
        "longitude": -93.2264495458489
      }
    },
    {
      "number": 59242,
      "class": "Bus",
      "name": "OZONE 1",
      "init": {
        "Vr": 0.8697026693834504,
        "Vi": -0.561322861930733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6867460648109,
        "longitude": -93.4044889794343
      }
    },
    {
      "number": 59243,
      "class": "Bus",
      "name": "BRADLEY 5 1",
      "init": {
        "Vr": 0.9997383972919074,
        "Vi": -0.2504180120436255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0910443136815,
        "longitude": -93.648432275546
      }
    },
    {
      "number": 59244,
      "class": "Bus",
      "name": "LEWISVILLE 2 1",
      "init": {
        "Vr": 0.9757916325255412,
        "Vi": -0.3366684670893002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.393630325653,
        "longitude": -93.6369809806478
      }
    },
    {
      "number": 59245,
      "class": "Bus",
      "name": "BLACK ROCK 1",
      "init": {
        "Vr": 0.6660050170704513,
        "Vi": -0.7896726853247176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1087252064727,
        "longitude": -91.1968459123888
      }
    },
    {
      "number": 59246,
      "class": "Bus",
      "name": "HOXIE 1 1",
      "init": {
        "Vr": 0.6367030708783452,
        "Vi": -0.8027228996163146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0410936343823,
        "longitude": -91.0120490779645
      }
    },
    {
      "number": 59247,
      "class": "Bus",
      "name": "IMBODEN 1",
      "init": {
        "Vr": 0.6439862181504323,
        "Vi": -0.8032564694221123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2458622399664,
        "longitude": -91.137351191809
      }
    },
    {
      "number": 59248,
      "class": "Bus",
      "name": "SMITHVILLE 7 1",
      "init": {
        "Vr": 0.6902137614077578,
        "Vi": -0.7709626501663038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1419150612164,
        "longitude": -91.3437852102218
      }
    },
    {
      "number": 59249,
      "class": "Bus",
      "name": "SMITHVILLE 7 2",
      "init": {
        "Vr": 0.6901828430982504,
        "Vi": -0.7709742987571057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1419150612164,
        "longitude": -91.3437852102218
      }
    },
    {
      "number": 59250,
      "class": "Bus",
      "name": "SMITHVILLE 8 1",
      "init": {
        "Vr": 0.6961115116351706,
        "Vi": -0.7680837600652898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0060812404007,
        "longitude": -91.3129201886463
      }
    },
    {
      "number": 59251,
      "class": "Bus",
      "name": "SMITHVILLE 8 2",
      "init": {
        "Vr": 0.6882099432139768,
        "Vi": -0.7717575695455277
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0060812404007,
        "longitude": -91.3129201886463
      }
    },
    {
      "number": 59252,
      "class": "Bus",
      "name": "SMITHVILLE 8 3",
      "init": {
        "Vr": 0.6964366258008178,
        "Vi": -0.7679325992558217
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0060812404007,
        "longitude": -91.3129201886463
      }
    },
    {
      "number": 59253,
      "class": "Bus",
      "name": "SMITHVILLE 8 4",
      "init": {
        "Vr": 0.6964366258008177,
        "Vi": -0.7679325992558217
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0060812404007,
        "longitude": -91.3129201886463
      }
    },
    {
      "number": 59254,
      "class": "Bus",
      "name": "SMITHVILLE 8 5",
      "init": {
        "Vr": 0.6961536222815068,
        "Vi": -0.7680738118379196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0060812404007,
        "longitude": -91.3129201886463
      }
    },
    {
      "number": 59255,
      "class": "Bus",
      "name": "SMITHVILLE 8 7",
      "init": {
        "Vr": 0.6961115116351706,
        "Vi": -0.7680837600652898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0060812404007,
        "longitude": -91.3129201886463
      }
    },
    {
      "number": 59256,
      "class": "Bus",
      "name": "STRAWBERRY 1",
      "init": {
        "Vr": 0.7042977154566187,
        "Vi": -0.7626671096089821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9224323431973,
        "longitude": -91.2630881993614
      }
    },
    {
      "number": 59257,
      "class": "Bus",
      "name": "STRAWBERRY 2",
      "init": {
        "Vr": 0.7042361611792676,
        "Vi": -0.7626906590990636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9224323431973,
        "longitude": -91.2630881993614
      }
    },
    {
      "number": 59258,
      "class": "Bus",
      "name": "WALNUT RIDGE 1 1",
      "init": {
        "Vr": 0.6184832064394098,
        "Vi": -0.8102158879776318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9657605742348,
        "longitude": -90.8975402674987
      }
    },
    {
      "number": 59259,
      "class": "Bus",
      "name": "WALNUT RIDGE 1 2",
      "init": {
        "Vr": 0.6184832064394099,
        "Vi": -0.810215887977632
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9657605742348,
        "longitude": -90.8975402674987
      }
    },
    {
      "number": 59260,
      "class": "Bus",
      "name": "WALNUT RIDGE 1 3",
      "init": {
        "Vr": 0.6184832064394099,
        "Vi": -0.810215887977632
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9657605742348,
        "longitude": -90.8975402674987
      }
    },
    {
      "number": 59261,
      "class": "Bus",
      "name": "WALNUT RIDGE 1 4",
      "init": {
        "Vr": 0.6184832064394098,
        "Vi": -0.810215887977632
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9657605742348,
        "longitude": -90.8975402674987
      }
    },
    {
      "number": 59262,
      "class": "Bus",
      "name": "WALNUT RIDGE 1 5",
      "init": {
        "Vr": 0.6183847662642838,
        "Vi": -0.8102289454933537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9657605742348,
        "longitude": -90.8975402674987
      }
    },
    {
      "number": 59263,
      "class": "Bus",
      "name": "WALNUT RIDGE 1 7",
      "init": {
        "Vr": 0.6185935953950976,
        "Vi": -0.810196643389123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9657605742348,
        "longitude": -90.8975402674987
      }
    },
    {
      "number": 59264,
      "class": "Bus",
      "name": "WALNUT RIDGE 2 1",
      "init": {
        "Vr": 0.6246300745731497,
        "Vi": -0.8107110221775462
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1043807620534,
        "longitude": -90.9855844882354
      }
    },
    {
      "number": 59265,
      "class": "Bus",
      "name": "WALNUT RIDGE 3 1",
      "init": {
        "Vr": 0.610202357270486,
        "Vi": -0.820183245256366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1219545584387,
        "longitude": -90.9197542472133
      }
    },
    {
      "number": 59266,
      "class": "Bus",
      "name": "BRICKEYS 1",
      "init": {
        "Vr": 0.560107407384932,
        "Vi": -0.8702729598058625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.81806895649,
        "longitude": -90.5142468788489
      }
    },
    {
      "number": 59267,
      "class": "Bus",
      "name": "BRICKEYS 2",
      "init": {
        "Vr": 0.5620006696544046,
        "Vi": -0.8469652698845662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.81806895649,
        "longitude": -90.5142468788489
      }
    },
    {
      "number": 59268,
      "class": "Bus",
      "name": "BRICKEYS 3",
      "init": {
        "Vr": 0.5629997485689026,
        "Vi": -0.8346657473172576
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.81806895649,
        "longitude": -90.5142468788489
      }
    },
    {
      "number": 59269,
      "class": "Bus",
      "name": "BRICKEYS 4",
      "init": {
        "Vr": 0.5629997485689026,
        "Vi": -0.8346657473172574
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.81806895649,
        "longitude": -90.5142468788489
      }
    },
    {
      "number": 59270,
      "class": "Bus",
      "name": "BRICKEYS 5",
      "init": {
        "Vr": 0.560086339556439,
        "Vi": -0.8703409170538657
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.81806895649,
        "longitude": -90.5142468788489
      }
    },
    {
      "number": 59271,
      "class": "Bus",
      "name": "FORREST CITY 1 1",
      "init": {
        "Vr": 0.6284905524068062,
        "Vi": -0.8231176643350764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0241387532144,
        "longitude": -90.7526361443731
      }
    },
    {
      "number": 59272,
      "class": "Bus",
      "name": "FORREST CITY 1 2",
      "init": {
        "Vr": 0.6282650494734285,
        "Vi": -0.823152444791323
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0241387532144,
        "longitude": -90.7526361443731
      }
    },
    {
      "number": 59273,
      "class": "Bus",
      "name": "FORREST CITY 2 1",
      "init": {
        "Vr": 0.6805114062502744,
        "Vi": -0.7885606466401283
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9850108581019,
        "longitude": -90.783460094504
      }
    },
    {
      "number": 59274,
      "class": "Bus",
      "name": "FORREST CITY 2 2",
      "init": {
        "Vr": 0.6332412749793179,
        "Vi": -0.8221546785087736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9850108581019,
        "longitude": -90.783460094504
      }
    },
    {
      "number": 59275,
      "class": "Bus",
      "name": "FORREST CITY 2 3",
      "init": {
        "Vr": 0.5843819154656662,
        "Vi": -0.8568781457691752
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9850108581019,
        "longitude": -90.783460094504
      }
    },
    {
      "number": 59276,
      "class": "Bus",
      "name": "FORREST CITY 2 4",
      "init": {
        "Vr": 0.5843819154656661,
        "Vi": -0.8568781457691752
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9850108581019,
        "longitude": -90.783460094504
      }
    },
    {
      "number": 59277,
      "class": "Bus",
      "name": "FORREST CITY 2 5",
      "init": {
        "Vr": 0.6802999665584449,
        "Vi": -0.7886357752677634
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9850108581019,
        "longitude": -90.783460094504
      }
    },
    {
      "number": 59278,
      "class": "Bus",
      "name": "FORREST CITY 3 1",
      "init": {
        "Vr": 0.6202507265703148,
        "Vi": -0.8276655226976405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9529301527544,
        "longitude": -90.7069867673884
      }
    },
    {
      "number": 59279,
      "class": "Bus",
      "name": "FORREST CITY 4 1",
      "init": {
        "Vr": 0.6276235039150355,
        "Vi": -0.8250438533270064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9764161203326,
        "longitude": -90.7494038049279
      }
    },
    {
      "number": 59280,
      "class": "Bus",
      "name": "LEXA 1",
      "init": {
        "Vr": 0.7489392397159899,
        "Vi": -0.708856016199724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5085840436492,
        "longitude": -90.8327063395749
      }
    },
    {
      "number": 59281,
      "class": "Bus",
      "name": "MARIANNA 6 1",
      "init": {
        "Vr": 0.678791780953769,
        "Vi": -0.775498560537339
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7373369606194,
        "longitude": -90.7862233253537
      }
    },
    {
      "number": 59282,
      "class": "Bus",
      "name": "MARIANNA 7 1",
      "init": {
        "Vr": 0.6360681314739611,
        "Vi": -0.8115828221974536
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7871668361586,
        "longitude": -90.8551064407296
      }
    },
    {
      "number": 59283,
      "class": "Bus",
      "name": "MARIANNA 8 1",
      "init": {
        "Vr": 0.6482488372846571,
        "Vi": -0.8009516900512346
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8201541874004,
        "longitude": -90.8664462257473
      }
    },
    {
      "number": 59284,
      "class": "Bus",
      "name": "MARIANNA 8 2",
      "init": {
        "Vr": 0.648138489434004,
        "Vi": -0.8009623012319822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8201541874004,
        "longitude": -90.8664462257473
      }
    },
    {
      "number": 59285,
      "class": "Bus",
      "name": "MORO 2 1",
      "init": {
        "Vr": 0.7021402729647768,
        "Vi": -0.7540436822874971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7992444532829,
        "longitude": -91.0311613178676
      }
    },
    {
      "number": 59286,
      "class": "Bus",
      "name": "PALESTINE 3 1",
      "init": {
        "Vr": 0.6768083407740549,
        "Vi": -0.7727276111972652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9525090536787,
        "longitude": -90.962295753899
      }
    },
    {
      "number": 59287,
      "class": "Bus",
      "name": "ASHDOWN 1 1",
      "init": {
        "Vr": 0.968915520930117,
        "Vi": -0.35242933888869094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6854803299772,
        "longitude": -94.2248012675495
      }
    },
    {
      "number": 59288,
      "class": "Bus",
      "name": "ASHDOWN 2 1",
      "init": {
        "Vr": 0.9671302784571837,
        "Vi": -0.3577491394558269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6599042536511,
        "longitude": -94.1724865561601
      }
    },
    {
      "number": 59289,
      "class": "Bus",
      "name": "ASHDOWN 3 1",
      "init": {
        "Vr": 0.9668207748162362,
        "Vi": -0.3656048808497703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6699754747607,
        "longitude": -94.0941413300273
      }
    },
    {
      "number": 59290,
      "class": "Bus",
      "name": "FOREMAN 1 1",
      "init": {
        "Vr": 0.9644797387346056,
        "Vi": -0.3293468433613671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.679978336475,
        "longitude": -94.3509507817553
      }
    },
    {
      "number": 59291,
      "class": "Bus",
      "name": "FOREMAN 1 2",
      "init": {
        "Vr": 0.964413277821623,
        "Vi": -0.3293988393852094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.679978336475,
        "longitude": -94.3509507817553
      }
    },
    {
      "number": 59292,
      "class": "Bus",
      "name": "FOREMAN 2 1",
      "init": {
        "Vr": 0.9666733625082267,
        "Vi": -0.3297448469122774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7377871506637,
        "longitude": -94.4289202217844
      }
    },
    {
      "number": 59293,
      "class": "Bus",
      "name": "FOREMAN 2 2",
      "init": {
        "Vr": 0.9666733625082273,
        "Vi": -0.32974484691227757
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7377871506637,
        "longitude": -94.4289202217844
      }
    },
    {
      "number": 59294,
      "class": "Bus",
      "name": "FOREMAN 2 3",
      "init": {
        "Vr": 0.9666733625082273,
        "Vi": -0.32974484691227757
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7377871506637,
        "longitude": -94.4289202217844
      }
    },
    {
      "number": 59295,
      "class": "Bus",
      "name": "FOREMAN 2 4",
      "init": {
        "Vr": 0.9666733625082273,
        "Vi": -0.3297448469122775
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7377871506637,
        "longitude": -94.4289202217844
      }
    },
    {
      "number": 59296,
      "class": "Bus",
      "name": "FOREMAN 2 5",
      "init": {
        "Vr": 0.9666459426837872,
        "Vi": -0.32977191792095656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7377871506637,
        "longitude": -94.4289202217844
      }
    },
    {
      "number": 59297,
      "class": "Bus",
      "name": "FOREMAN 2 7",
      "init": {
        "Vr": 0.9667075990088542,
        "Vi": -0.3297123135843671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7377871506637,
        "longitude": -94.4289202217844
      }
    },
    {
      "number": 59298,
      "class": "Bus",
      "name": "LOCKESBURG 1",
      "init": {
        "Vr": 0.9618563666057119,
        "Vi": -0.3708937485209061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8924121899673,
        "longitude": -94.1634712874605
      }
    },
    {
      "number": 59299,
      "class": "Bus",
      "name": "LOCKESBURG 2",
      "init": {
        "Vr": 0.9619557168522355,
        "Vi": -0.3708203712096487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8924121899673,
        "longitude": -94.1634712874605
      }
    },
    {
      "number": 59300,
      "class": "Bus",
      "name": "BOONEVILLE 6 1",
      "init": {
        "Vr": 0.9167781088602102,
        "Vi": -0.49294159939026455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0710063908554,
        "longitude": -93.9041998972392
      }
    },
    {
      "number": 59301,
      "class": "Bus",
      "name": "BOONEVILLE 7 1",
      "init": {
        "Vr": 0.9433655943975189,
        "Vi": -0.4566318654455584
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0373676079022,
        "longitude": -93.9677778392149
      }
    },
    {
      "number": 59302,
      "class": "Bus",
      "name": "BOONEVILLE 7 2",
      "init": {
        "Vr": 0.9335875620573408,
        "Vi": -0.4728592608557703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0373676079022,
        "longitude": -93.9677778392149
      }
    },
    {
      "number": 59303,
      "class": "Bus",
      "name": "BOONEVILLE 7 3",
      "init": {
        "Vr": 0.9432834533170408,
        "Vi": -0.45670125451845633
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0373676079022,
        "longitude": -93.9677778392149
      }
    },
    {
      "number": 59304,
      "class": "Bus",
      "name": "DARDANELLE 1 1",
      "init": {
        "Vr": 0.8800719319555015,
        "Vi": -0.5487749364439463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0474380191158,
        "longitude": -93.2085459647471
      }
    },
    {
      "number": 59305,
      "class": "Bus",
      "name": "DARDANELLE 2 1",
      "init": {
        "Vr": 0.8856419337623842,
        "Vi": -0.5410934708208851
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1309106298193,
        "longitude": -93.2060719501137
      }
    },
    {
      "number": 59306,
      "class": "Bus",
      "name": "DARDANELLE 3 1",
      "init": {
        "Vr": 0.8893379411478116,
        "Vi": -0.5332267173944405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1461014073165,
        "longitude": -93.1141232793666
      }
    },
    {
      "number": 59307,
      "class": "Bus",
      "name": "MAGAZINE 1",
      "init": {
        "Vr": 0.9052295846639513,
        "Vi": -0.509198566078502
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1470094448025,
        "longitude": -93.7991768435318
      }
    },
    {
      "number": 59308,
      "class": "Bus",
      "name": "SCRANTON 18 1",
      "init": {
        "Vr": 0.8879409848929575,
        "Vi": -0.5309974232914519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.341869359438,
        "longitude": -93.5748460334679
      }
    },
    {
      "number": 59309,
      "class": "Bus",
      "name": "SCRANTON 18 2",
      "init": {
        "Vr": 0.8880009378374449,
        "Vi": -0.5309551546296558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.341869359438,
        "longitude": -93.5748460334679
      }
    },
    {
      "number": 59310,
      "class": "Bus",
      "name": "SCRANTON 19 1",
      "init": {
        "Vr": 0.8801898740188555,
        "Vi": -0.542840410613602
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4274565285172,
        "longitude": -93.5468308532661
      }
    },
    {
      "number": 59311,
      "class": "Bus",
      "name": "AUSTIN 10 1",
      "init": {
        "Vr": 0.8303459025629226,
        "Vi": -0.6130867242189615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9876859969412,
        "longitude": -91.9767077292662
      }
    },
    {
      "number": 59312,
      "class": "Bus",
      "name": "AUSTIN 11 1",
      "init": {
        "Vr": 0.8335134397630687,
        "Vi": -0.6044754863556813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9638207477256,
        "longitude": -92.0312111531236
      }
    },
    {
      "number": 59313,
      "class": "Bus",
      "name": "AUSTIN 11 2",
      "init": {
        "Vr": 0.8335909855973171,
        "Vi": -0.604433217290826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9638207477256,
        "longitude": -92.0312111531236
      }
    },
    {
      "number": 59314,
      "class": "Bus",
      "name": "CARLISLE 18 1",
      "init": {
        "Vr": 0.7810885206578931,
        "Vi": -0.6681396302967949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7915936050108,
        "longitude": -91.6855487389881
      }
    },
    {
      "number": 59315,
      "class": "Bus",
      "name": "CARLISLE 19 1",
      "init": {
        "Vr": 0.8016857864481127,
        "Vi": -0.6445071648748244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7075778400101,
        "longitude": -91.6578685175294
      }
    },
    {
      "number": 59316,
      "class": "Bus",
      "name": "CARLISLE 20 1",
      "init": {
        "Vr": 0.8076728404928313,
        "Vi": -0.6340570951588888
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7374847688955,
        "longitude": -91.7241959969316
      }
    },
    {
      "number": 59317,
      "class": "Bus",
      "name": "LONOKE 1 1",
      "init": {
        "Vr": 0.8285697732493095,
        "Vi": -0.5932447186019107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8443739371422,
        "longitude": -91.8732215615474
      }
    },
    {
      "number": 59318,
      "class": "Bus",
      "name": "LONOKE 2 1",
      "init": {
        "Vr": 0.8517946637896059,
        "Vi": -0.5646505474354859
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7407725279632,
        "longitude": -91.9447092344282
      }
    },
    {
      "number": 59319,
      "class": "Bus",
      "name": "LONOKE 3 1",
      "init": {
        "Vr": 0.8440103551769368,
        "Vi": -0.5728132686994611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7733420750843,
        "longitude": -91.8900755565355
      }
    },
    {
      "number": 59320,
      "class": "Bus",
      "name": "LONOKE 3 2",
      "init": {
        "Vr": 0.8438572250949636,
        "Vi": -0.5728379602727156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7733420750843,
        "longitude": -91.8900755565355
      }
    },
    {
      "number": 59321,
      "class": "Bus",
      "name": "SCOTT 1 1",
      "init": {
        "Vr": 0.8811518019625867,
        "Vi": -0.552420252402117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6784341527396,
        "longitude": -92.0673145154784
      }
    },
    {
      "number": 59322,
      "class": "Bus",
      "name": "WARD 1 1",
      "init": {
        "Vr": 0.8139185513664892,
        "Vi": -0.6190175047887039
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9660622129489,
        "longitude": -91.8187986301704
      }
    },
    {
      "number": 59323,
      "class": "Bus",
      "name": "WARD 2 1",
      "init": {
        "Vr": 0.8003101432339225,
        "Vi": -0.6304696449148728
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.02384923983,
        "longitude": -91.8291189038672
      }
    },
    {
      "number": 59324,
      "class": "Bus",
      "name": "WARD 3 1",
      "init": {
        "Vr": 0.8176030865163173,
        "Vi": -0.6102996843293189
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9310637934732,
        "longitude": -91.8541051783592
      }
    },
    {
      "number": 59325,
      "class": "Bus",
      "name": "WARD 3 2",
      "init": {
        "Vr": 0.817514175434651,
        "Vi": -0.6103571545961033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9310637934732,
        "longitude": -91.8541051783592
      }
    },
    {
      "number": 59326,
      "class": "Bus",
      "name": "ELKINS 4 1",
      "init": {
        "Vr": 0.8366077661238767,
        "Vi": -0.604385789648376
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9828756107909,
        "longitude": -93.8907078460056
      }
    },
    {
      "number": 59327,
      "class": "Bus",
      "name": "ELKINS 5 1",
      "init": {
        "Vr": 0.8396696949000955,
        "Vi": -0.600651514729423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8953436207093,
        "longitude": -93.9123454395513
      }
    },
    {
      "number": 59328,
      "class": "Bus",
      "name": "FAYETTEVILLE 44 1",
      "init": {
        "Vr": 0.8231346466886623,
        "Vi": -0.622707730427372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1488928972953,
        "longitude": -94.0279149957051
      }
    },
    {
      "number": 59329,
      "class": "Bus",
      "name": "FAYETTEVILLE 45 1",
      "init": {
        "Vr": 0.8097251167647878,
        "Vi": -0.6367724213764727
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0974346130203,
        "longitude": -94.054072238008
      }
    },
    {
      "number": 59330,
      "class": "Bus",
      "name": "FAYETTEVILLE 45 2",
      "init": {
        "Vr": 0.810022728329975,
        "Vi": -0.636673154413406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0974346130203,
        "longitude": -94.054072238008
      }
    },
    {
      "number": 59331,
      "class": "Bus",
      "name": "FAYETTEVILLE 46 1",
      "init": {
        "Vr": 0.8061742482351937,
        "Vi": -0.640997714442009
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2041997436049,
        "longitude": -94.0618772689703
      }
    },
    {
      "number": 59332,
      "class": "Bus",
      "name": "FAYETTEVILLE 46 2",
      "init": {
        "Vr": 0.8058864344910347,
        "Vi": -0.6410944169452508
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2041997436049,
        "longitude": -94.0618772689703
      }
    },
    {
      "number": 59333,
      "class": "Bus",
      "name": "FAYETTEVILLE 47 1",
      "init": {
        "Vr": 0.810473906878935,
        "Vi": -0.6352796477436635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0680287331297,
        "longitude": -94.0525561953755
      }
    },
    {
      "number": 59334,
      "class": "Bus",
      "name": "WITTER 1",
      "init": {
        "Vr": 0.8469912691956493,
        "Vi": -0.5918995191287483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8891378957857,
        "longitude": -93.6712194820456
      }
    },
    {
      "number": 59335,
      "class": "Bus",
      "name": "BULL SHOALS 1",
      "init": {
        "Vr": 0.8030030893474898,
        "Vi": -0.6509510470545616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4457185696562,
        "longitude": -92.6533410109767
      }
    },
    {
      "number": 59336,
      "class": "Bus",
      "name": "BULL SHOALS 2",
      "init": {
        "Vr": 0.8029112020513448,
        "Vi": -0.6509729905632572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4457185696562,
        "longitude": -92.6533410109767
      }
    },
    {
      "number": 59337,
      "class": "Bus",
      "name": "FLIPPIN 1 1",
      "init": {
        "Vr": 0.8156074207895102,
        "Vi": -0.6294703441352167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1457301361406,
        "longitude": -92.5419974122815
      }
    },
    {
      "number": 59338,
      "class": "Bus",
      "name": "FLIPPIN 2 1",
      "init": {
        "Vr": 0.8192669805164132,
        "Vi": -0.6258867207130199
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2313286834481,
        "longitude": -92.5659866618798
      }
    },
    {
      "number": 59339,
      "class": "Bus",
      "name": "SAINT JOE 1",
      "init": {
        "Vr": 0.8122591300457365,
        "Vi": -0.634827652659776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9933683598809,
        "longitude": -92.7770484191013
      }
    },
    {
      "number": 59340,
      "class": "Bus",
      "name": "THEODOSIA 1",
      "init": {
        "Vr": 0.7861506325542318,
        "Vi": -0.6711332390625488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5915096693918,
        "longitude": -92.6576961138554
      }
    },
    {
      "number": 59341,
      "class": "Bus",
      "name": "THEODOSIA 2",
      "init": {
        "Vr": 0.7691886482030146,
        "Vi": -0.7005212629597181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5915096693918,
        "longitude": -92.6576961138554
      }
    },
    {
      "number": 59342,
      "class": "Bus",
      "name": "THEODOSIA 3",
      "init": {
        "Vr": 0.7861194319664441,
        "Vi": -0.6711493841196339
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5915096693918,
        "longitude": -92.6576961138554
      }
    },
    {
      "number": 59343,
      "class": "Bus",
      "name": "BLOOMBURG 1",
      "init": {
        "Vr": 0.9664133584426914,
        "Vi": -0.24660439026976716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2318573309224,
        "longitude": -94.0258017123063
      }
    },
    {
      "number": 59344,
      "class": "Bus",
      "name": "BLOOMBURG 2",
      "init": {
        "Vr": 0.966435565095082,
        "Vi": -0.2465681506471658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2318573309224,
        "longitude": -94.0258017123063
      }
    },
    {
      "number": 59345,
      "class": "Bus",
      "name": "DODDRIDGE 1",
      "init": {
        "Vr": 0.994072597098226,
        "Vi": -0.2586264006211868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1252991160603,
        "longitude": -93.8873075545029
      }
    },
    {
      "number": 59346,
      "class": "Bus",
      "name": "FOUKE 1 1",
      "init": {
        "Vr": 0.9953028905453548,
        "Vi": -0.2733070435333526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2751055874629,
        "longitude": -93.7893522704679
      }
    },
    {
      "number": 59347,
      "class": "Bus",
      "name": "FOUKE 1 2",
      "init": {
        "Vr": 0.9952383296547118,
        "Vi": -0.2733848073926725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2751055874629,
        "longitude": -93.7893522704679
      }
    },
    {
      "number": 59348,
      "class": "Bus",
      "name": "FOUKE 2 1",
      "init": {
        "Vr": 1.003737302240942,
        "Vi": -0.26112137459707635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.190564303985,
        "longitude": -93.8416232105033
      }
    },
    {
      "number": 59349,
      "class": "Bus",
      "name": "FOUKE 3 1",
      "init": {
        "Vr": 0.9942353503941372,
        "Vi": -0.282153093899635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2728813208288,
        "longitude": -93.8440472004518
      }
    },
    {
      "number": 59350,
      "class": "Bus",
      "name": "TEXARKANA 1 1",
      "init": {
        "Vr": 0.9723988544072034,
        "Vi": -0.3411393986193336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4895048591499,
        "longitude": -93.8973160827244
      }
    },
    {
      "number": 59351,
      "class": "Bus",
      "name": "TEXARKANA 2 1",
      "init": {
        "Vr": 0.9936124247975691,
        "Vi": -0.2941865173398062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4088073032917,
        "longitude": -93.7915962235765
      }
    },
    {
      "number": 59352,
      "class": "Bus",
      "name": "TEXARKANA 2 2",
      "init": {
        "Vr": 0.9711716440277618,
        "Vi": -0.33547794892680155
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4088073032917,
        "longitude": -93.7915962235765
      }
    },
    {
      "number": 59353,
      "class": "Bus",
      "name": "TEXARKANA 2 3",
      "init": {
        "Vr": 0.9942475737910439,
        "Vi": -0.29301783212586174
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4088073032917,
        "longitude": -93.7915962235765
      }
    },
    {
      "number": 59354,
      "class": "Bus",
      "name": "TEXARKANA 2 4",
      "init": {
        "Vr": 0.9942475737910437,
        "Vi": -0.29301783212586163
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4088073032917,
        "longitude": -93.7915962235765
      }
    },
    {
      "number": 59355,
      "class": "Bus",
      "name": "TEXARKANA 2 5",
      "init": {
        "Vr": 0.9938577944317984,
        "Vi": -0.2938833579701152
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4088073032917,
        "longitude": -93.7915962235765
      }
    },
    {
      "number": 59356,
      "class": "Bus",
      "name": "TEXARKANA 2 7",
      "init": {
        "Vr": 0.9936124247975691,
        "Vi": -0.2941865173398062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4088073032917,
        "longitude": -93.7915962235765
      }
    },
    {
      "number": 59357,
      "class": "Bus",
      "name": "TEXARKANA 3 1",
      "init": {
        "Vr": 0.9744579298038492,
        "Vi": -0.3433472987832484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4797693648658,
        "longitude": -93.7199449209192
      }
    },
    {
      "number": 59358,
      "class": "Bus",
      "name": "TEXARKANA 4 1",
      "init": {
        "Vr": 1.0013114856621617,
        "Vi": -0.26418772427511766
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4165173597359,
        "longitude": -93.8590902322986
      }
    },
    {
      "number": 59359,
      "class": "Bus",
      "name": "TEXARKANA 4 2",
      "init": {
        "Vr": 0.9956994010074953,
        "Vi": -0.2941439920100058
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4165173597359,
        "longitude": -93.8590902322986
      }
    },
    {
      "number": 59360,
      "class": "Bus",
      "name": "TEXARKANA 4 3",
      "init": {
        "Vr": 1.0010338847690468,
        "Vi": -0.2644477758710663
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4165173597359,
        "longitude": -93.8590902322986
      }
    },
    {
      "number": 59361,
      "class": "Bus",
      "name": "BLYTHEVILLE 1 1",
      "init": {
        "Vr": 0.5427698803883799,
        "Vi": -0.863322998490116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8225126590642,
        "longitude": -89.8871041296208
      }
    },
    {
      "number": 59362,
      "class": "Bus",
      "name": "BLYTHEVILLE 2 1",
      "init": {
        "Vr": 0.5462547005730232,
        "Vi": -0.8696068176185435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9136018949026,
        "longitude": -89.9792010071804
      }
    },
    {
      "number": 59363,
      "class": "Bus",
      "name": "BLYTHEVILLE 3 1",
      "init": {
        "Vr": 0.539134306644374,
        "Vi": -0.8678343168541949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9201074909183,
        "longitude": -89.8558050429075
      }
    },
    {
      "number": 59364,
      "class": "Bus",
      "name": "BLYTHEVILLE 4 1",
      "init": {
        "Vr": 0.5380272170541369,
        "Vi": -0.866695315112203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9318940673484,
        "longitude": -89.8736205519346
      }
    },
    {
      "number": 59365,
      "class": "Bus",
      "name": "BLYTHEVILLE 4 2",
      "init": {
        "Vr": 0.5377852555714252,
        "Vi": -0.8666712037684243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9318940673484,
        "longitude": -89.8736205519346
      }
    },
    {
      "number": 59366,
      "class": "Bus",
      "name": "JOINER 1",
      "init": {
        "Vr": 0.566140649370983,
        "Vi": -0.8594570844721692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5505810167889,
        "longitude": -90.1611369579399
      }
    },
    {
      "number": 59367,
      "class": "Bus",
      "name": "JOINER 2",
      "init": {
        "Vr": 0.5662012447268935,
        "Vi": -0.8594583100050056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5505810167889,
        "longitude": -90.1611369579399
      }
    },
    {
      "number": 59368,
      "class": "Bus",
      "name": "LEACHVILLE 1",
      "init": {
        "Vr": 0.5826755615375113,
        "Vi": -0.8381106050138101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9494984536758,
        "longitude": -90.260288816456
      }
    },
    {
      "number": 59369,
      "class": "Bus",
      "name": "LEACHVILLE 2",
      "init": {
        "Vr": 0.5825640661643983,
        "Vi": -0.838128656622913
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9494984536758,
        "longitude": -90.260288816456
      }
    },
    {
      "number": 59370,
      "class": "Bus",
      "name": "LEPANTO 1",
      "init": {
        "Vr": 0.5972183991101919,
        "Vi": -0.835352353218311
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6411604102107,
        "longitude": -90.3193059800491
      }
    },
    {
      "number": 59371,
      "class": "Bus",
      "name": "MANILA 1 1",
      "init": {
        "Vr": 0.57156481528364,
        "Vi": -0.852173398149728
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7701442665842,
        "longitude": -90.233955657499
      }
    },
    {
      "number": 59372,
      "class": "Bus",
      "name": "MANILA 1 2",
      "init": {
        "Vr": 0.5714270354403508,
        "Vi": -0.852194589254001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7701442665842,
        "longitude": -90.233955657499
      }
    },
    {
      "number": 59373,
      "class": "Bus",
      "name": "MANILA 2 1",
      "init": {
        "Vr": 0.5900107709756288,
        "Vi": -0.8332227582169486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8882456465655,
        "longitude": -90.1700715209366
      }
    },
    {
      "number": 59374,
      "class": "Bus",
      "name": "OSCEOLA 10 1",
      "init": {
        "Vr": 0.5625188724059609,
        "Vi": -0.8554889753846068
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7403566762614,
        "longitude": -89.9675997827514
      }
    },
    {
      "number": 59375,
      "class": "Bus",
      "name": "OSCEOLA 11 1",
      "init": {
        "Vr": 0.5641393955106143,
        "Vi": -0.85612256490183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7796268897493,
        "longitude": -90.0154648719103
      }
    },
    {
      "number": 59376,
      "class": "Bus",
      "name": "OSCEOLA 11 2",
      "init": {
        "Vr": 0.5640166858778184,
        "Vi": -0.8561349203643805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7796268897493,
        "longitude": -90.0154648719103
      }
    },
    {
      "number": 59377,
      "class": "Bus",
      "name": "OSCEOLA 12 1",
      "init": {
        "Vr": 0.5773497272375615,
        "Vi": -0.8488822733647494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7064791969204,
        "longitude": -90.0425039051614
      }
    },
    {
      "number": 59378,
      "class": "Bus",
      "name": "WILSON 11 1",
      "init": {
        "Vr": 0.5694912719256675,
        "Vi": -0.8549561854365663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6278301259789,
        "longitude": -90.1072279618643
      }
    },
    {
      "number": 59379,
      "class": "Bus",
      "name": "BRINKLEY 1 1",
      "init": {
        "Vr": 0.7122985755501602,
        "Vi": -0.7451183064753872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.850861304525,
        "longitude": -91.1920778847415
      }
    },
    {
      "number": 59380,
      "class": "Bus",
      "name": "BRINKLEY 2 1",
      "init": {
        "Vr": 0.7202237769775319,
        "Vi": -0.7403843812283002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.825732932699,
        "longitude": -91.2499159933994
      }
    },
    {
      "number": 59381,
      "class": "Bus",
      "name": "BRINKLEY 2 2",
      "init": {
        "Vr": 0.7201682664569546,
        "Vi": -0.7404101877466621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.825732932699,
        "longitude": -91.2499159933994
      }
    },
    {
      "number": 59382,
      "class": "Bus",
      "name": "CLARENDON 1",
      "init": {
        "Vr": 0.725366264576557,
        "Vi": -0.7375048205917447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6808478714612,
        "longitude": -91.2441647752475
      }
    },
    {
      "number": 59383,
      "class": "Bus",
      "name": "COTTON PLANT 1",
      "init": {
        "Vr": 0.792385937427357,
        "Vi": -0.6707327116794839
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0102970552917,
        "longitude": -91.269832587465
      }
    },
    {
      "number": 59384,
      "class": "Bus",
      "name": "COTTON PLANT 2",
      "init": {
        "Vr": 0.7923554647266929,
        "Vi": -0.6707440073853526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0102970552917,
        "longitude": -91.269832587465
      }
    },
    {
      "number": 59385,
      "class": "Bus",
      "name": "HOLLY GROVE 1",
      "init": {
        "Vr": 0.7978414813409119,
        "Vi": -0.6534596420710376
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5108389167146,
        "longitude": -91.1376414430175
      }
    },
    {
      "number": 59386,
      "class": "Bus",
      "name": "MARVELL 1 1",
      "init": {
        "Vr": 0.7609984501112086,
        "Vi": -0.7014191462768277
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4154195154833,
        "longitude": -90.9376397038937
      }
    },
    {
      "number": 59387,
      "class": "Bus",
      "name": "MARVELL 1 2",
      "init": {
        "Vr": 0.7609634189140247,
        "Vi": -0.7012777950051071
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4154195154833,
        "longitude": -90.9376397038937
      }
    },
    {
      "number": 59388,
      "class": "Bus",
      "name": "MARVELL 2 1",
      "init": {
        "Vr": 0.7672431667165747,
        "Vi": -0.6886402085676926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5303027277512,
        "longitude": -90.9641913515755
      }
    },
    {
      "number": 59389,
      "class": "Bus",
      "name": "MARVELL 2 2",
      "init": {
        "Vr": 0.7671691202267579,
        "Vi": -0.6886622824946935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5303027277512,
        "longitude": -90.9641913515755
      }
    },
    {
      "number": 59390,
      "class": "Bus",
      "name": "MOUNT IDA 1 1",
      "init": {
        "Vr": 0.919663759362304,
        "Vi": -0.48539587592969574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5059238780545,
        "longitude": -93.5916291125044
      }
    },
    {
      "number": 59391,
      "class": "Bus",
      "name": "MOUNT IDA 1 2",
      "init": {
        "Vr": 0.9196091045409622,
        "Vi": -0.48542820905313505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5059238780545,
        "longitude": -93.5916291125044
      }
    },
    {
      "number": 59392,
      "class": "Bus",
      "name": "MOUNT IDA 2 1",
      "init": {
        "Vr": 0.9146872135384069,
        "Vi": -0.49329566038982287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5840543185501,
        "longitude": -93.6043755134538
      }
    },
    {
      "number": 59393,
      "class": "Bus",
      "name": "MOUNT IDA 2 2",
      "init": {
        "Vr": 0.914762974021979,
        "Vi": -0.49321474738440757
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5840543185501,
        "longitude": -93.6043755134538
      }
    },
    {
      "number": 59394,
      "class": "Bus",
      "name": "NORMAN 1 1",
      "init": {
        "Vr": 0.8968415239649682,
        "Vi": -0.5281802889592391
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4468132480542,
        "longitude": -93.7741620817553
      }
    },
    {
      "number": 59395,
      "class": "Bus",
      "name": "NORMAN 1 2",
      "init": {
        "Vr": 0.896879403016377,
        "Vi": -0.5281630800574462
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4468132480542,
        "longitude": -93.7741620817553
      }
    },
    {
      "number": 59396,
      "class": "Bus",
      "name": "ODEN 1",
      "init": {
        "Vr": 0.9052522962293884,
        "Vi": -0.5112340419997732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6801566756283,
        "longitude": -93.8083136724272
      }
    },
    {
      "number": 59397,
      "class": "Bus",
      "name": "ODEN 2",
      "init": {
        "Vr": 0.9052957043882487,
        "Vi": -0.5111958581848377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6801566756283,
        "longitude": -93.8083136724272
      }
    },
    {
      "number": 59398,
      "class": "Bus",
      "name": "ROSSTON 1",
      "init": {
        "Vr": 0.9515624011664632,
        "Vi": -0.39433932147479156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5643673147613,
        "longitude": -93.2611976576962
      }
    },
    {
      "number": 59399,
      "class": "Bus",
      "name": "ROSSTON 2",
      "init": {
        "Vr": 0.9515105744124227,
        "Vi": -0.39439453386811796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5643673147613,
        "longitude": -93.2611976576962
      }
    },
    {
      "number": 59400,
      "class": "Bus",
      "name": "DEER 1",
      "init": {
        "Vr": 0.860364553503914,
        "Vi": -0.5745174840504267
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8630734562769,
        "longitude": -93.3651057723894
      }
    },
    {
      "number": 59401,
      "class": "Bus",
      "name": "DEER 2",
      "init": {
        "Vr": 0.8603257699040742,
        "Vi": -0.5745357916893471
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8630734562769,
        "longitude": -93.3651057723894
      }
    },
    {
      "number": 59402,
      "class": "Bus",
      "name": "JASPER 23 1",
      "init": {
        "Vr": 0.7837084444340654,
        "Vi": -0.6638265618732531
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0099542358797,
        "longitude": -93.2959265289971
      }
    },
    {
      "number": 59403,
      "class": "Bus",
      "name": "JASPER 23 2",
      "init": {
        "Vr": 0.7835494591981447,
        "Vi": -0.6638620060141943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0099542358797,
        "longitude": -93.2959265289971
      }
    },
    {
      "number": 59404,
      "class": "Bus",
      "name": "PELSOR 1",
      "init": {
        "Vr": 0.7958684856424434,
        "Vi": -0.6568900440525809
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8496436236842,
        "longitude": -93.0523611526043
      }
    },
    {
      "number": 59405,
      "class": "Bus",
      "name": "CHIDESTER 1",
      "init": {
        "Vr": 0.9361033500686418,
        "Vi": -0.39746592230638494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6211235584179,
        "longitude": -93.0024026381968
      }
    },
    {
      "number": 59406,
      "class": "Bus",
      "name": "SMACKOVER 1 1",
      "init": {
        "Vr": 0.9739033819309187,
        "Vi": -0.36286126647586936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4337369996218,
        "longitude": -92.7055932229941
      }
    },
    {
      "number": 59407,
      "class": "Bus",
      "name": "SMACKOVER 1 2",
      "init": {
        "Vr": 0.9739334155845073,
        "Vi": -0.3628244796780124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4337369996218,
        "longitude": -92.7055932229941
      }
    },
    {
      "number": 59408,
      "class": "Bus",
      "name": "SMACKOVER 2 1",
      "init": {
        "Vr": 0.9727820672655494,
        "Vi": -0.36330218165901906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3286340016433,
        "longitude": -92.7547276120667
      }
    },
    {
      "number": 59409,
      "class": "Bus",
      "name": "BIGELOW 1",
      "init": {
        "Vr": 0.8602657063883279,
        "Vi": -0.5616123870498084
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0060537823327,
        "longitude": -92.6468894797686
      }
    },
    {
      "number": 59410,
      "class": "Bus",
      "name": "HOUSTON 10 1",
      "init": {
        "Vr": 0.8643332305803829,
        "Vi": -0.5573442968289847
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0540426052669,
        "longitude": -92.7227757422902
      }
    },
    {
      "number": 59411,
      "class": "Bus",
      "name": "HOUSTON 10 2",
      "init": {
        "Vr": 0.8643937363263108,
        "Vi": -0.557309817430858
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0540426052669,
        "longitude": -92.7227757422902
      }
    },
    {
      "number": 59412,
      "class": "Bus",
      "name": "OLA 1",
      "init": {
        "Vr": 0.8795550143104685,
        "Vi": -0.5479998346767647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9372774238768,
        "longitude": -93.168967704175
      }
    },
    {
      "number": 59413,
      "class": "Bus",
      "name": "PERRYVILLE 8 1",
      "init": {
        "Vr": 0.8733311152134977,
        "Vi": -0.5549426299620323
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9621531336635,
        "longitude": -92.9502107926231
      }
    },
    {
      "number": 59414,
      "class": "Bus",
      "name": "PERRYVILLE 8 2",
      "init": {
        "Vr": 0.8732589525541696,
        "Vi": -0.5549740816712725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9621531336635,
        "longitude": -92.9502107926231
      }
    },
    {
      "number": 59415,
      "class": "Bus",
      "name": "PERRYVILLE 9 1",
      "init": {
        "Vr": 0.879198262350844,
        "Vi": -0.5517034477336732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9069896699049,
        "longitude": -92.9812519837405
      }
    },
    {
      "number": 59416,
      "class": "Bus",
      "name": "PERRYVILLE 9 2",
      "init": {
        "Vr": 0.879160204849234,
        "Vi": -0.5517284867535649
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9069896699049,
        "longitude": -92.9812519837405
      }
    },
    {
      "number": 59417,
      "class": "Bus",
      "name": "PERRYVILLE 10 1",
      "init": {
        "Vr": 0.8808089928252724,
        "Vi": -0.5445566171288408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8704413514796,
        "longitude": -92.91947307606
      }
    },
    {
      "number": 59418,
      "class": "Bus",
      "name": "PERRYVILLE 10 2",
      "init": {
        "Vr": 0.8807706253394565,
        "Vi": -0.5445891567189761
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8704413514796,
        "longitude": -92.91947307606
      }
    },
    {
      "number": 59419,
      "class": "Bus",
      "name": "PLAINVIEW 5 1",
      "init": {
        "Vr": 0.8984169910192181,
        "Vi": -0.5154648381100497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8157569348286,
        "longitude": -93.3982144033082
      }
    },
    {
      "number": 59420,
      "class": "Bus",
      "name": "PLAINVIEW 5 2",
      "init": {
        "Vr": 0.898399636350084,
        "Vi": -0.5154781375172246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8157569348286,
        "longitude": -93.3982144033082
      }
    },
    {
      "number": 59421,
      "class": "Bus",
      "name": "ELAINE 1",
      "init": {
        "Vr": 0.7519608072998112,
        "Vi": -0.7082656600283618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2256049735162,
        "longitude": -90.9152975569029
      }
    },
    {
      "number": 59422,
      "class": "Bus",
      "name": "HELENA 4 1",
      "init": {
        "Vr": 0.7545471918982534,
        "Vi": -0.7109674856402141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4929025865712,
        "longitude": -90.5723060825649
      }
    },
    {
      "number": 59423,
      "class": "Bus",
      "name": "HELENA 4 2",
      "init": {
        "Vr": 0.7544765825191638,
        "Vi": -0.7109944930784414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4929025865712,
        "longitude": -90.5723060825649
      }
    },
    {
      "number": 59424,
      "class": "Bus",
      "name": "HELENA 5 1",
      "init": {
        "Vr": 0.7609411647770296,
        "Vi": -0.7032905570595414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3956212196324,
        "longitude": -90.7263752321411
      }
    },
    {
      "number": 59425,
      "class": "Bus",
      "name": "HELENA 6 1",
      "init": {
        "Vr": 0.7574570323416409,
        "Vi": -0.7056970893951474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3957788483414,
        "longitude": -90.651422505808
      }
    },
    {
      "number": 59426,
      "class": "Bus",
      "name": "WEST HELENA 1 1",
      "init": {
        "Vr": 0.7332823799254177,
        "Vi": -0.7300257992499247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5344194818238,
        "longitude": -90.6610716984031
      }
    },
    {
      "number": 59427,
      "class": "Bus",
      "name": "WEST HELENA 1 2",
      "init": {
        "Vr": 0.733171644461424,
        "Vi": -0.7300774113728709
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5344194818238,
        "longitude": -90.6610716984031
      }
    },
    {
      "number": 59428,
      "class": "Bus",
      "name": "WEST HELENA 2 1",
      "init": {
        "Vr": 0.7829786625962573,
        "Vi": -0.6801209089739766
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4425514675232,
        "longitude": -90.6371712882021
      }
    },
    {
      "number": 59429,
      "class": "Bus",
      "name": "WEST HELENA 2 2",
      "init": {
        "Vr": 0.7664263860699897,
        "Vi": -0.7001735597919777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4425514675232,
        "longitude": -90.6371712882021
      }
    },
    {
      "number": 59430,
      "class": "Bus",
      "name": "WEST HELENA 2 3",
      "init": {
        "Vr": 0.7591744378145043,
        "Vi": -0.7089591056551718
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4425514675232,
        "longitude": -90.6371712882021
      }
    },
    {
      "number": 59431,
      "class": "Bus",
      "name": "WEST HELENA 2 4",
      "init": {
        "Vr": 0.7591744378145042,
        "Vi": -0.7089591056551717
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4425514675232,
        "longitude": -90.6371712882021
      }
    },
    {
      "number": 59432,
      "class": "Bus",
      "name": "WEST HELENA 2 5",
      "init": {
        "Vr": 0.7828191676688281,
        "Vi": -0.680156047718988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4425514675232,
        "longitude": -90.6371712882021
      }
    },
    {
      "number": 59433,
      "class": "Bus",
      "name": "WEST HELENA 3 1",
      "init": {
        "Vr": 0.740538199899324,
        "Vi": -0.7223716275240469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5810326971649,
        "longitude": -90.6532371890777
      }
    },
    {
      "number": 59434,
      "class": "Bus",
      "name": "DELIGHT 1",
      "init": {
        "Vr": 0.9616629626677835,
        "Vi": -0.3963151712541457
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9557972626133,
        "longitude": -93.5364295900947
      }
    },
    {
      "number": 59435,
      "class": "Bus",
      "name": "MURFREESBORO 20 1",
      "init": {
        "Vr": 0.9185265092370077,
        "Vi": -0.486645554916586
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1296751605844,
        "longitude": -93.5817742251169
      }
    },
    {
      "number": 59436,
      "class": "Bus",
      "name": "MURFREESBORO 20 2",
      "init": {
        "Vr": 0.9184642587397837,
        "Vi": -0.4866902687258988
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1296751605844,
        "longitude": -93.5817742251169
      }
    },
    {
      "number": 59437,
      "class": "Bus",
      "name": "MURFREESBORO 21 1",
      "init": {
        "Vr": 0.9272750175978568,
        "Vi": -0.4720689423817314
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0808175456234,
        "longitude": -93.7071685104886
      }
    },
    {
      "number": 59438,
      "class": "Bus",
      "name": "HARRISBURG 26 1",
      "init": {
        "Vr": 0.6381396753850117,
        "Vi": -0.8032679735102843
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6274551279615,
        "longitude": -90.7591403900687
      }
    },
    {
      "number": 59439,
      "class": "Bus",
      "name": "HARRISBURG 27 1",
      "init": {
        "Vr": 0.6401699920061534,
        "Vi": -0.8033847560244584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5579379355403,
        "longitude": -90.6844231174478
      }
    },
    {
      "number": 59440,
      "class": "Bus",
      "name": "HARRISBURG 27 2",
      "init": {
        "Vr": 0.6399810000417754,
        "Vi": -0.803399765568451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5579379355403,
        "longitude": -90.6844231174478
      }
    },
    {
      "number": 59441,
      "class": "Bus",
      "name": "MARKED TREE 1 1",
      "init": {
        "Vr": 0.652513418326112,
        "Vi": -0.7988430205230228
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5365156598543,
        "longitude": -90.4770688084904
      }
    },
    {
      "number": 59442,
      "class": "Bus",
      "name": "MARKED TREE 2 1",
      "init": {
        "Vr": 0.5517458726710507,
        "Vi": -0.8754020354908459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4254473493788,
        "longitude": -90.5140848353704
      }
    },
    {
      "number": 59443,
      "class": "Bus",
      "name": "TRUMANN 1 1",
      "init": {
        "Vr": 0.6821745278269896,
        "Vi": -0.7765027685410958
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6281276287714,
        "longitude": -90.4411608951699
      }
    },
    {
      "number": 59444,
      "class": "Bus",
      "name": "TRUMANN 1 2",
      "init": {
        "Vr": 0.6569282134226644,
        "Vi": -0.8018992951018358
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6281276287714,
        "longitude": -90.4411608951699
      }
    },
    {
      "number": 59445,
      "class": "Bus",
      "name": "TRUMANN 1 3",
      "init": {
        "Vr": 0.6839941518834739,
        "Vi": -0.7757989792820286
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6281276287714,
        "longitude": -90.4411608951699
      }
    },
    {
      "number": 59446,
      "class": "Bus",
      "name": "TRUMANN 2 1",
      "init": {
        "Vr": 0.6482144220139917,
        "Vi": -0.8026988504384112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.61014436944,
        "longitude": -90.4952692696398
      }
    },
    {
      "number": 59447,
      "class": "Bus",
      "name": "TRUMANN 2 2",
      "init": {
        "Vr": 0.6483347760736548,
        "Vi": -0.8026653832579876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.61014436944,
        "longitude": -90.4952692696398
      }
    },
    {
      "number": 59448,
      "class": "Bus",
      "name": "TRUMANN 3 1",
      "init": {
        "Vr": 0.6415900986505341,
        "Vi": -0.809809577255542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6473298153718,
        "longitude": -90.5573772038217
      }
    },
    {
      "number": 59449,
      "class": "Bus",
      "name": "TRUMANN 3 2",
      "init": {
        "Vr": 0.6417455882357902,
        "Vi": -0.8097626042020006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6473298153718,
        "longitude": -90.5573772038217
      }
    },
    {
      "number": 59450,
      "class": "Bus",
      "name": "COVE 1 1",
      "init": {
        "Vr": 0.949012112858304,
        "Vi": -0.42340890315284696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3425760148317,
        "longitude": -94.4134105771607
      }
    },
    {
      "number": 59451,
      "class": "Bus",
      "name": "COVE 2 1",
      "init": {
        "Vr": 0.9557232427458763,
        "Vi": -0.40989734082787693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4676322622176,
        "longitude": -94.4255047366081
      }
    },
    {
      "number": 59452,
      "class": "Bus",
      "name": "MENA 1 1",
      "init": {
        "Vr": 0.9412988874167469,
        "Vi": -0.44597719849334305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6071784429784,
        "longitude": -94.1079476812962
      }
    },
    {
      "number": 59453,
      "class": "Bus",
      "name": "MENA 1 2",
      "init": {
        "Vr": 0.9411303441424256,
        "Vi": -0.44609111385860833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6071784429784,
        "longitude": -94.1079476812962
      }
    },
    {
      "number": 59454,
      "class": "Bus",
      "name": "MENA 2 1",
      "init": {
        "Vr": 0.9527025622744465,
        "Vi": -0.4382047039148235
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6232086487628,
        "longitude": -94.1554494167906
      }
    },
    {
      "number": 59455,
      "class": "Bus",
      "name": "MENA 2 2",
      "init": {
        "Vr": 0.9423136602538343,
        "Vi": -0.44899603781387065
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6232086487628,
        "longitude": -94.1554494167906
      }
    },
    {
      "number": 59456,
      "class": "Bus",
      "name": "MENA 2 3",
      "init": {
        "Vr": 0.9524969710642384,
        "Vi": -0.4382793184156611
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6232086487628,
        "longitude": -94.1554494167906
      }
    },
    {
      "number": 59457,
      "class": "Bus",
      "name": "MENA 3 1",
      "init": {
        "Vr": 0.941901963121786,
        "Vi": -0.43942347858843656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6287900098278,
        "longitude": -94.2417661152408
      }
    },
    {
      "number": 59458,
      "class": "Bus",
      "name": "MENA 3 2",
      "init": {
        "Vr": 0.9417025704570395,
        "Vi": -0.43954913072381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6287900098278,
        "longitude": -94.2417661152408
      }
    },
    {
      "number": 59459,
      "class": "Bus",
      "name": "DOVER 34 1",
      "init": {
        "Vr": 0.8673101350112561,
        "Vi": -0.5645989320070807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5509008384675,
        "longitude": -93.0932862001153
      }
    },
    {
      "number": 59460,
      "class": "Bus",
      "name": "DOVER 34 2",
      "init": {
        "Vr": 0.8672156948122279,
        "Vi": -0.5646547998565519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5509008384675,
        "longitude": -93.0932862001153
      }
    },
    {
      "number": 59461,
      "class": "Bus",
      "name": "DOVER 35 1",
      "init": {
        "Vr": 0.8807594199519555,
        "Vi": -0.5460329536313453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4013213499497,
        "longitude": -93.1424299038756
      }
    },
    {
      "number": 59462,
      "class": "Bus",
      "name": "DOVER 36 1",
      "init": {
        "Vr": 0.8589866060876804,
        "Vi": -0.5820379323026048
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5770238821835,
        "longitude": -93.1360704977182
      }
    },
    {
      "number": 59463,
      "class": "Bus",
      "name": "HECTOR 2 1",
      "init": {
        "Vr": 0.850900322289796,
        "Vi": -0.591425267920867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5958763472447,
        "longitude": -92.8593717817845
      }
    },
    {
      "number": 59464,
      "class": "Bus",
      "name": "HECTOR 2 2",
      "init": {
        "Vr": 0.8508550991688806,
        "Vi": -0.5914625460229097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5958763472447,
        "longitude": -92.8593717817845
      }
    },
    {
      "number": 59465,
      "class": "Bus",
      "name": "HECTOR 3 1",
      "init": {
        "Vr": 0.8563640006622995,
        "Vi": -0.5855484799255762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5213550649707,
        "longitude": -92.9292439202684
      }
    },
    {
      "number": 59466,
      "class": "Bus",
      "name": "POTTSVILLE 6 1",
      "init": {
        "Vr": 0.8977457643108873,
        "Vi": -0.5216254005926083
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2411191441434,
        "longitude": -93.0497725343343
      }
    },
    {
      "number": 59467,
      "class": "Bus",
      "name": "POTTSVILLE 6 2",
      "init": {
        "Vr": 0.8976532467149805,
        "Vi": -0.5217010783195795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2411191441434,
        "longitude": -93.0497725343343
      }
    },
    {
      "number": 59468,
      "class": "Bus",
      "name": "RUSSELLVILLE 12 1",
      "init": {
        "Vr": 0.9057040711271348,
        "Vi": -0.5176396357050513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3156644006607,
        "longitude": -93.2178761766101
      }
    },
    {
      "number": 59469,
      "class": "Bus",
      "name": "RUSSELLVILLE 13 1",
      "init": {
        "Vr": 0.9011965495510335,
        "Vi": -0.5221580084076167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2862996383587,
        "longitude": -93.272875482639
      }
    },
    {
      "number": 59470,
      "class": "Bus",
      "name": "RUSSELLVILLE 13 2",
      "init": {
        "Vr": 0.9009953204959011,
        "Vi": -0.5222897527119386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2862996383587,
        "longitude": -93.272875482639
      }
    },
    {
      "number": 59471,
      "class": "Bus",
      "name": "RUSSELLVILLE 14 1",
      "init": {
        "Vr": 0.9024297685552741,
        "Vi": -0.5184075425525718
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2505826535397,
        "longitude": -93.1594491001667
      }
    },
    {
      "number": 59472,
      "class": "Bus",
      "name": "RUSSELLVILLE 15 1",
      "init": {
        "Vr": 0.8946087257825768,
        "Vi": -0.5246779939771384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2962224878327,
        "longitude": -93.0783053257077
      }
    },
    {
      "number": 59473,
      "class": "Bus",
      "name": "RUSSELLVILLE 15 2",
      "init": {
        "Vr": 0.894451278924074,
        "Vi": -0.5247786642416675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2962224878327,
        "longitude": -93.0783053257077
      }
    },
    {
      "number": 59474,
      "class": "Bus",
      "name": "RUSSELLVILLE 16 1",
      "init": {
        "Vr": 0.8970179459323065,
        "Vi": -0.5239787841770784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2861397652722,
        "longitude": -93.1916418696597
      }
    },
    {
      "number": 59475,
      "class": "Bus",
      "name": "RUSSELLVILLE 17 1",
      "init": {
        "Vr": 0.894640243035205,
        "Vi": -0.5248976022110025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2917596244602,
        "longitude": -93.1033525249897
      }
    },
    {
      "number": 59476,
      "class": "Bus",
      "name": "RUSSELLVILLE 17 2",
      "init": {
        "Vr": 0.8947955043591149,
        "Vi": -0.5247714886444401
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2917596244602,
        "longitude": -93.1033525249897
      }
    },
    {
      "number": 59477,
      "class": "Bus",
      "name": "RUSSELLVILLE 18 1",
      "init": {
        "Vr": 0.8984783293632903,
        "Vi": -0.5213794827136079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2738568785004,
        "longitude": -93.1227617825574
      }
    },
    {
      "number": 59478,
      "class": "Bus",
      "name": "RUSSELLVILLE 19 1",
      "init": {
        "Vr": 0.8915352785352229,
        "Vi": -0.5279263639215006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3428801894887,
        "longitude": -93.0989114019741
      }
    },
    {
      "number": 59479,
      "class": "Bus",
      "name": "RUSSELLVILLE 19 2",
      "init": {
        "Vr": 0.8913324256341388,
        "Vi": -0.5280179489598146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3428801894887,
        "longitude": -93.0989114019741
      }
    },
    {
      "number": 59480,
      "class": "Bus",
      "name": "DE VALLS BLUFF 1",
      "init": {
        "Vr": 0.7351042250108035,
        "Vi": -0.7295303329525692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7299269338011,
        "longitude": -91.4342248479482
      }
    },
    {
      "number": 59481,
      "class": "Bus",
      "name": "DES ARC 1",
      "init": {
        "Vr": 0.7937162918808819,
        "Vi": -0.6610075054660328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9838112981319,
        "longitude": -91.5286632842181
      }
    },
    {
      "number": 59482,
      "class": "Bus",
      "name": "DES ARC 2",
      "init": {
        "Vr": 0.7935803436207284,
        "Vi": -0.6610502909236485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9838112981319,
        "longitude": -91.5286632842181
      }
    },
    {
      "number": 59483,
      "class": "Bus",
      "name": "HAZEN 1 1",
      "init": {
        "Vr": 0.7599896541278066,
        "Vi": -0.6953276321424294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7614961051166,
        "longitude": -91.5949553708759
      }
    },
    {
      "number": 59484,
      "class": "Bus",
      "name": "ALEXANDER 1 1",
      "init": {
        "Vr": 0.8709550582455744,
        "Vi": -0.5460892258776364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5884993260385,
        "longitude": -92.4777854539674
      }
    },
    {
      "number": 59485,
      "class": "Bus",
      "name": "ALEXANDER 2 1",
      "init": {
        "Vr": 0.8657805445372918,
        "Vi": -0.5778783911805547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6917251793324,
        "longitude": -92.4337764430177
      }
    },
    {
      "number": 59486,
      "class": "Bus",
      "name": "ALEXANDER 3 1",
      "init": {
        "Vr": 0.8634408406520917,
        "Vi": -0.565878764160746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6946288440398,
        "longitude": -92.4853371577181
      }
    },
    {
      "number": 59487,
      "class": "Bus",
      "name": "LITTLE ROCK 3 1",
      "init": {
        "Vr": 0.861832211331602,
        "Vi": -0.5756002971831392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7624049688929,
        "longitude": -92.2416697741407
      }
    },
    {
      "number": 59488,
      "class": "Bus",
      "name": "LITTLE ROCK 3 2",
      "init": {
        "Vr": 0.8619538436957214,
        "Vi": -0.5755451057720654
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7624049688929,
        "longitude": -92.2416697741407
      }
    },
    {
      "number": 59489,
      "class": "Bus",
      "name": "LITTLE ROCK 4 1",
      "init": {
        "Vr": 0.8507456623468288,
        "Vi": -0.5599748641972639
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6983692123711,
        "longitude": -92.3452931157172
      }
    },
    {
      "number": 59490,
      "class": "Bus",
      "name": "LITTLE ROCK 5 1",
      "init": {
        "Vr": 0.852587150336288,
        "Vi": -0.5692080836158405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.781599223057,
        "longitude": -92.2936073661603
      }
    },
    {
      "number": 59491,
      "class": "Bus",
      "name": "LITTLE ROCK 6 1",
      "init": {
        "Vr": 0.8566614580829163,
        "Vi": -0.5682888499213389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6440791597254,
        "longitude": -92.4427847711064
      }
    },
    {
      "number": 59492,
      "class": "Bus",
      "name": "LITTLE ROCK 7 1",
      "init": {
        "Vr": 0.8480631032915906,
        "Vi": -0.5897771356232964
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.828028052692,
        "longitude": -92.3175990047342
      }
    },
    {
      "number": 59493,
      "class": "Bus",
      "name": "LITTLE ROCK 8 1",
      "init": {
        "Vr": 0.8496782866205813,
        "Vi": -0.5830597531084973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7934622054311,
        "longitude": -92.363935788291
      }
    },
    {
      "number": 59494,
      "class": "Bus",
      "name": "LITTLE ROCK 8 2",
      "init": {
        "Vr": 0.8494415610015261,
        "Vi": -0.5831622233150364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7934622054311,
        "longitude": -92.363935788291
      }
    },
    {
      "number": 59495,
      "class": "Bus",
      "name": "LITTLE ROCK 9 1",
      "init": {
        "Vr": 0.8476711395793595,
        "Vi": -0.5833412135050866
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7755416972956,
        "longitude": -92.3674984742516
      }
    },
    {
      "number": 59496,
      "class": "Bus",
      "name": "LITTLE ROCK 9 2",
      "init": {
        "Vr": 0.8474595404797393,
        "Vi": -0.5834388950449199
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7755416972956,
        "longitude": -92.3674984742516
      }
    },
    {
      "number": 59497,
      "class": "Bus",
      "name": "LITTLE ROCK 10 1",
      "init": {
        "Vr": 0.8497716381241109,
        "Vi": -0.5639021115751556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7217070105257,
        "longitude": -92.3507926402158
      }
    },
    {
      "number": 59498,
      "class": "Bus",
      "name": "LITTLE ROCK 11 1",
      "init": {
        "Vr": 0.8511581776821454,
        "Vi": -0.5606541858793938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7001733569676,
        "longitude": -92.3012336402283
      }
    },
    {
      "number": 59499,
      "class": "Bus",
      "name": "LITTLE ROCK 12 1",
      "init": {
        "Vr": 0.8595716320565511,
        "Vi": -0.5452001003102742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5692499126538,
        "longitude": -92.2775894318119
      }
    },
    {
      "number": 59500,
      "class": "Bus",
      "name": "LITTLE ROCK 12 2",
      "init": {
        "Vr": 0.8593674003232359,
        "Vi": -0.5453277657018237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5692499126538,
        "longitude": -92.2775894318119
      }
    },
    {
      "number": 59501,
      "class": "Bus",
      "name": "LITTLE ROCK 13 1",
      "init": {
        "Vr": 0.8843670963510947,
        "Vi": -0.5320040394171
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5440619862325,
        "longitude": -92.1868607613765
      }
    },
    {
      "number": 59502,
      "class": "Bus",
      "name": "LITTLE ROCK 14 1",
      "init": {
        "Vr": 0.8720050345307737,
        "Vi": -0.5478037090815976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6360357685534,
        "longitude": -92.2162979434015
      }
    },
    {
      "number": 59503,
      "class": "Bus",
      "name": "LITTLE ROCK 15 1",
      "init": {
        "Vr": 0.8780397844796728,
        "Vi": -0.5397693035086437
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5653588836401,
        "longitude": -92.1966112682785
      }
    },
    {
      "number": 59504,
      "class": "Bus",
      "name": "LITTLE ROCK 15 2",
      "init": {
        "Vr": 0.8782530145517824,
        "Vi": -0.5396324046569064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5653588836401,
        "longitude": -92.1966112682785
      }
    },
    {
      "number": 59505,
      "class": "Bus",
      "name": "LITTLE ROCK 16 1",
      "init": {
        "Vr": 0.854322884486746,
        "Vi": -0.5664280645370807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7746460858036,
        "longitude": -92.4582396288207
      }
    },
    {
      "number": 59506,
      "class": "Bus",
      "name": "LITTLE ROCK 17 1",
      "init": {
        "Vr": 0.8484447297283523,
        "Vi": -0.567010683053828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7136342377928,
        "longitude": -92.3648370731983
      }
    },
    {
      "number": 59507,
      "class": "Bus",
      "name": "LITTLE ROCK 18 1",
      "init": {
        "Vr": 0.8590895809313186,
        "Vi": -0.5482562017099935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6405901718632,
        "longitude": -92.3170569069503
      }
    },
    {
      "number": 59508,
      "class": "Bus",
      "name": "LITTLE ROCK 19 1",
      "init": {
        "Vr": 0.8637878200704374,
        "Vi": -0.5441649797013228
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6499419301138,
        "longitude": -92.3549074406131
      }
    },
    {
      "number": 59509,
      "class": "Bus",
      "name": "LITTLE ROCK 20 1",
      "init": {
        "Vr": 0.8615111099977765,
        "Vi": -0.5607043105840035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7246201482752,
        "longitude": -92.5342351491626
      }
    },
    {
      "number": 59510,
      "class": "Bus",
      "name": "LITTLE ROCK 21 1",
      "init": {
        "Vr": 0.8593776839787765,
        "Vi": -0.5626400010757084
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.740656799728,
        "longitude": -92.457588337548
      }
    },
    {
      "number": 59511,
      "class": "Bus",
      "name": "LITTLE ROCK 21 2",
      "init": {
        "Vr": 0.8592074678718349,
        "Vi": -0.5627164438246242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.740656799728,
        "longitude": -92.457588337548
      }
    },
    {
      "number": 59512,
      "class": "Bus",
      "name": "LITTLE ROCK 22 1",
      "init": {
        "Vr": 0.9037200984548862,
        "Vi": -0.5086790581670404
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7377787148665,
        "longitude": -92.5041840985973
      }
    },
    {
      "number": 59513,
      "class": "Bus",
      "name": "LITTLE ROCK 22 2",
      "init": {
        "Vr": 0.8663480752835352,
        "Vi": -0.557562800361828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7377787148665,
        "longitude": -92.5041840985973
      }
    },
    {
      "number": 59514,
      "class": "Bus",
      "name": "LITTLE ROCK 22 3",
      "init": {
        "Vr": 0.8545010459536388,
        "Vi": -0.573059074766865
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7377787148665,
        "longitude": -92.5041840985973
      }
    },
    {
      "number": 59515,
      "class": "Bus",
      "name": "LITTLE ROCK 22 4",
      "init": {
        "Vr": 0.8545010459536388,
        "Vi": -0.573059074766865
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7377787148665,
        "longitude": -92.5041840985973
      }
    },
    {
      "number": 59516,
      "class": "Bus",
      "name": "LITTLE ROCK 22 5",
      "init": {
        "Vr": 0.9035640117676204,
        "Vi": -0.5087678817728312
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7377787148665,
        "longitude": -92.5041840985973
      }
    },
    {
      "number": 59517,
      "class": "Bus",
      "name": "LITTLE ROCK 23 1",
      "init": {
        "Vr": 0.863593552442159,
        "Vi": -0.5737662906466338
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7234402054001,
        "longitude": -92.429547093708
      }
    },
    {
      "number": 59518,
      "class": "Bus",
      "name": "LITTLE ROCK 23 2",
      "init": {
        "Vr": 0.8638053178704275,
        "Vi": -0.5736657954719652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7234402054001,
        "longitude": -92.429547093708
      }
    },
    {
      "number": 59519,
      "class": "Bus",
      "name": "LITTLE ROCK 24 1",
      "init": {
        "Vr": 0.8643576872299965,
        "Vi": -0.561672603822812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7151053820442,
        "longitude": -92.490587539729
      }
    },
    {
      "number": 59520,
      "class": "Bus",
      "name": "LITTLE ROCK 24 2",
      "init": {
        "Vr": 0.8641670696090468,
        "Vi": -0.5617780754499363
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7151053820442,
        "longitude": -92.490587539729
      }
    },
    {
      "number": 59521,
      "class": "Bus",
      "name": "LITTLE ROCK 25 1",
      "init": {
        "Vr": 0.8982480011817588,
        "Vi": -0.520488962879824
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8418265193747,
        "longitude": -92.3836871439922
      }
    },
    {
      "number": 59522,
      "class": "Bus",
      "name": "LITTLE ROCK 25 2",
      "init": {
        "Vr": 0.8601729685088507,
        "Vi": -0.5745135843325536
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8418265193747,
        "longitude": -92.3836871439922
      }
    },
    {
      "number": 59523,
      "class": "Bus",
      "name": "LITTLE ROCK 25 3",
      "init": {
        "Vr": 0.8601729685088505,
        "Vi": -0.5745135843325536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8418265193747,
        "longitude": -92.3836871439922
      }
    },
    {
      "number": 59524,
      "class": "Bus",
      "name": "LITTLE ROCK 25 4",
      "init": {
        "Vr": 0.8601729685088505,
        "Vi": -0.5745135843325536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8418265193747,
        "longitude": -92.3836871439922
      }
    },
    {
      "number": 59525,
      "class": "Bus",
      "name": "LITTLE ROCK 25 5",
      "init": {
        "Vr": 0.8601729685088505,
        "Vi": -0.5745135843325535
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8418265193747,
        "longitude": -92.3836871439922
      }
    },
    {
      "number": 59526,
      "class": "Bus",
      "name": "LITTLE ROCK 25 6",
      "init": {
        "Vr": 0.900137960039615,
        "Vi": -0.5192009016697506
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8418265193747,
        "longitude": -92.3836871439922
      }
    },
    {
      "number": 59527,
      "class": "Bus",
      "name": "LITTLE ROCK 25 8",
      "init": {
        "Vr": 0.8982480011817588,
        "Vi": -0.520488962879824
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8418265193747,
        "longitude": -92.3836871439922
      }
    },
    {
      "number": 59528,
      "class": "Bus",
      "name": "LITTLE ROCK 26 1",
      "init": {
        "Vr": 0.8492188807550864,
        "Vi": -0.581969365959881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.860346882154,
        "longitude": -92.4308592740569
      }
    },
    {
      "number": 59529,
      "class": "Bus",
      "name": "LITTLE ROCK 27 1",
      "init": {
        "Vr": 0.8503240921222468,
        "Vi": -0.5696095980875778
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7945495971407,
        "longitude": -92.4696538571
      }
    },
    {
      "number": 59530,
      "class": "Bus",
      "name": "LITTLE ROCK 28 1",
      "init": {
        "Vr": 0.8605430880829071,
        "Vi": -0.5617945104419804
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.731340122608,
        "longitude": -92.4771396533185
      }
    },
    {
      "number": 59531,
      "class": "Bus",
      "name": "LITTLE ROCK 29 1",
      "init": {
        "Vr": 0.8682152940791479,
        "Vi": -0.5527292896121229
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7848877359103,
        "longitude": -92.5378060302294
      }
    },
    {
      "number": 59532,
      "class": "Bus",
      "name": "LITTLE ROCK 30 1",
      "init": {
        "Vr": 0.8526597811346815,
        "Vi": -0.5668840952316816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7900057850856,
        "longitude": -92.5029322613325
      }
    },
    {
      "number": 59533,
      "class": "Bus",
      "name": "LITTLE ROCK 31 1",
      "init": {
        "Vr": 0.8502788872302179,
        "Vi": -0.5844505333351686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7635304002103,
        "longitude": -92.3461236449829
      }
    },
    {
      "number": 59534,
      "class": "Bus",
      "name": "LITTLE ROCK 32 1",
      "init": {
        "Vr": 0.8583210065856897,
        "Vi": -0.5703327409877059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7437097207483,
        "longitude": -92.2652202051421
      }
    },
    {
      "number": 59535,
      "class": "Bus",
      "name": "MABELVALE 1 1",
      "init": {
        "Vr": 0.9038831704544957,
        "Vi": -0.49347920870981576
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6060439869442,
        "longitude": -92.3641616972125
      }
    },
    {
      "number": 59536,
      "class": "Bus",
      "name": "MABELVALE 1 2",
      "init": {
        "Vr": 0.8773810491488169,
        "Vi": -0.5308579127240065
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6060439869442,
        "longitude": -92.3641616972125
      }
    },
    {
      "number": 59537,
      "class": "Bus",
      "name": "MABELVALE 1 3",
      "init": {
        "Vr": 0.8853332598288198,
        "Vi": -0.519642080727546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6060439869442,
        "longitude": -92.3641616972125
      }
    },
    {
      "number": 59538,
      "class": "Bus",
      "name": "MABELVALE 1 4",
      "init": {
        "Vr": 0.8853332598288199,
        "Vi": -0.519642080727546
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6060439869442,
        "longitude": -92.3641616972125
      }
    },
    {
      "number": 59539,
      "class": "Bus",
      "name": "MABELVALE 1 5",
      "init": {
        "Vr": 0.9036869231473499,
        "Vi": -0.4935955738672001
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6060439869442,
        "longitude": -92.3641616972125
      }
    },
    {
      "number": 59540,
      "class": "Bus",
      "name": "MABELVALE 2 1",
      "init": {
        "Vr": 0.8664258326722242,
        "Vi": -0.5369259510347838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5430181037325,
        "longitude": -92.333893703521
      }
    },
    {
      "number": 59541,
      "class": "Bus",
      "name": "MABELVALE 3 1",
      "init": {
        "Vr": 0.8730071028220674,
        "Vi": -0.538957603078216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5419728588666,
        "longitude": -92.4580316204772
      }
    },
    {
      "number": 59542,
      "class": "Bus",
      "name": "MAUMELLE 1 1",
      "init": {
        "Vr": 0.8472332932623392,
        "Vi": -0.5764853647843191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8043823487054,
        "longitude": -92.4367160496414
      }
    },
    {
      "number": 59543,
      "class": "Bus",
      "name": "MAUMELLE 1 2",
      "init": {
        "Vr": 0.8470379449857517,
        "Vi": -0.5765766234908192
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8043823487054,
        "longitude": -92.4367160496414
      }
    },
    {
      "number": 59544,
      "class": "Bus",
      "name": "MAUMELLE 2 1",
      "init": {
        "Vr": 0.8541222439390315,
        "Vi": -0.5823134863590418
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8380056772364,
        "longitude": -92.3665738517885
      }
    },
    {
      "number": 59545,
      "class": "Bus",
      "name": "MAUMELLE 2 2",
      "init": {
        "Vr": 0.8539392958782153,
        "Vi": -0.5824301295515886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8380056772364,
        "longitude": -92.3665738517885
      }
    },
    {
      "number": 59546,
      "class": "Bus",
      "name": "MAUMELLE 3 1",
      "init": {
        "Vr": 0.843388981967552,
        "Vi": -0.5864777088273375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9040806502103,
        "longitude": -92.3840739318967
      }
    },
    {
      "number": 59547,
      "class": "Bus",
      "name": "MAUMELLE 4 1",
      "init": {
        "Vr": 0.8462283811045622,
        "Vi": -0.5823931601242854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7700755679318,
        "longitude": -92.4159081972107
      }
    },
    {
      "number": 59548,
      "class": "Bus",
      "name": "MAUMELLE 4 2",
      "init": {
        "Vr": 0.8458763882536305,
        "Vi": -0.5825144753298692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7700755679318,
        "longitude": -92.4159081972107
      }
    },
    {
      "number": 59549,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 1 1",
      "init": {
        "Vr": 0.8633081853896211,
        "Vi": -0.5633739281346115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7076337946714,
        "longitude": -92.254775243633
      }
    },
    {
      "number": 59550,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 2 1",
      "init": {
        "Vr": 0.8508035022819173,
        "Vi": -0.5874239330809561
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7838704205027,
        "longitude": -92.2677296527576
      }
    },
    {
      "number": 59551,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 3 1",
      "init": {
        "Vr": 0.8709360773182427,
        "Vi": -0.5719950675654671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7471684926637,
        "longitude": -92.179944705362
      }
    },
    {
      "number": 59552,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 4 1",
      "init": {
        "Vr": 0.8684917249258118,
        "Vi": -0.5529004294450209
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6817501993156,
        "longitude": -92.2605408164031
      }
    },
    {
      "number": 59553,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 5 1",
      "init": {
        "Vr": 0.8946917847269927,
        "Vi": -0.5076149746337232
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.797471235345,
        "longitude": -92.2344115865474
      }
    },
    {
      "number": 59554,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 5 2",
      "init": {
        "Vr": 0.8669997654088113,
        "Vi": -0.5728433695646357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.797471235345,
        "longitude": -92.2344115865474
      }
    },
    {
      "number": 59555,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 5 3",
      "init": {
        "Vr": 0.8945038287160086,
        "Vi": -0.5077377005073971
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.797471235345,
        "longitude": -92.2344115865474
      }
    },
    {
      "number": 59556,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 6 1",
      "init": {
        "Vr": 0.8725227430898013,
        "Vi": -0.567181588302036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7214968093902,
        "longitude": -92.1763804022068
      }
    },
    {
      "number": 59557,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 6 2",
      "init": {
        "Vr": 0.8726889765545595,
        "Vi": -0.5670668150698994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7214968093902,
        "longitude": -92.1763804022068
      }
    },
    {
      "number": 59558,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 7 1",
      "init": {
        "Vr": 0.8567974297927264,
        "Vi": -0.5795130722559688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7918251748866,
        "longitude": -92.2021331894226
      }
    },
    {
      "number": 59559,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 7 2",
      "init": {
        "Vr": 0.856648331254796,
        "Vi": -0.5795942899415167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7918251748866,
        "longitude": -92.2021331894226
      }
    },
    {
      "number": 59560,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 8 1",
      "init": {
        "Vr": 0.8788437047030879,
        "Vi": -0.5402927263840865
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6325689190196,
        "longitude": -92.171658147182
      }
    },
    {
      "number": 59561,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 9 1",
      "init": {
        "Vr": 0.8475376987474906,
        "Vi": -0.5941073252125836
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8810085193328,
        "longitude": -92.2979651085665
      }
    },
    {
      "number": 59562,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 10 1",
      "init": {
        "Vr": 0.8454878734058405,
        "Vi": -0.5913431653508052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8179366872541,
        "longitude": -92.2964205342419
      }
    },
    {
      "number": 59563,
      "class": "Bus",
      "name": "BIGGERS 1",
      "init": {
        "Vr": 0.5658426339105483,
        "Vi": -0.8517858466232735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3174797841836,
        "longitude": -90.7624262776484
      }
    },
    {
      "number": 59564,
      "class": "Bus",
      "name": "MAYNARD 3 1",
      "init": {
        "Vr": 0.5833707527363228,
        "Vi": -0.8387927051112507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3991831171144,
        "longitude": -90.856563439662
      }
    },
    {
      "number": 59565,
      "class": "Bus",
      "name": "MAYNARD 3 2",
      "init": {
        "Vr": 0.5834742906888909,
        "Vi": -0.8387935965861947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3991831171144,
        "longitude": -90.856563439662
      }
    },
    {
      "number": 59566,
      "class": "Bus",
      "name": "POCAHONTAS 9 1",
      "init": {
        "Vr": 0.6079665295160863,
        "Vi": -0.8373631441170464
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3503476857564,
        "longitude": -91.0628920423231
      }
    },
    {
      "number": 59567,
      "class": "Bus",
      "name": "POCAHONTAS 9 2",
      "init": {
        "Vr": 0.5875381208772145,
        "Vi": -0.8506356727616465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3503476857564,
        "longitude": -91.0628920423231
      }
    },
    {
      "number": 59568,
      "class": "Bus",
      "name": "POCAHONTAS 9 3",
      "init": {
        "Vr": 0.5970960378889989,
        "Vi": -0.8327770961756872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3503476857564,
        "longitude": -91.0628920423231
      }
    },
    {
      "number": 59569,
      "class": "Bus",
      "name": "POCAHONTAS 9 4",
      "init": {
        "Vr": 0.5873051064148934,
        "Vi": -0.8507038547406442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3503476857564,
        "longitude": -91.0628920423231
      }
    },
    {
      "number": 59570,
      "class": "Bus",
      "name": "POCAHONTAS 9 6",
      "init": {
        "Vr": 0.586951229806864,
        "Vi": -0.8509252229129585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3503476857564,
        "longitude": -91.0628920423231
      }
    },
    {
      "number": 59571,
      "class": "Bus",
      "name": "POCAHONTAS 10 1",
      "init": {
        "Vr": 0.5999018971742271,
        "Vi": -0.8296315916029628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.375868345203,
        "longitude": -90.9917698471977
      }
    },
    {
      "number": 59572,
      "class": "Bus",
      "name": "POCAHONTAS 11 1",
      "init": {
        "Vr": 0.623085849041628,
        "Vi": -0.8150683126933516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2541941116221,
        "longitude": -91.0619898357643
      }
    },
    {
      "number": 59573,
      "class": "Bus",
      "name": "BENTON 22 1",
      "init": {
        "Vr": 0.88919253380055,
        "Vi": -0.5186060493254916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6044415635531,
        "longitude": -92.7384600053837
      }
    },
    {
      "number": 59574,
      "class": "Bus",
      "name": "BENTON 23 1",
      "init": {
        "Vr": 0.9255132271619759,
        "Vi": -0.4771058568151372
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6006231850144,
        "longitude": -92.6882558206427
      }
    },
    {
      "number": 59575,
      "class": "Bus",
      "name": "BENTON 23 2",
      "init": {
        "Vr": 0.8984541332255369,
        "Vi": -0.51185427988787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6006231850144,
        "longitude": -92.6882558206427
      }
    },
    {
      "number": 59576,
      "class": "Bus",
      "name": "BENTON 23 3",
      "init": {
        "Vr": 0.9270127781546952,
        "Vi": -0.47644341863608447
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6006231850144,
        "longitude": -92.6882558206427
      }
    },
    {
      "number": 59577,
      "class": "Bus",
      "name": "BENTON 24 1",
      "init": {
        "Vr": 0.8629594783951458,
        "Vi": -0.5507601814024424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7691996805161,
        "longitude": -92.6861688042636
      }
    },
    {
      "number": 59578,
      "class": "Bus",
      "name": "BRYANT 3 1",
      "init": {
        "Vr": 0.8872947530980491,
        "Vi": -0.5279995282221362
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5936128998525,
        "longitude": -92.5661764335762
      }
    },
    {
      "number": 59579,
      "class": "Bus",
      "name": "BRYANT 4 1",
      "init": {
        "Vr": 0.8640711388629138,
        "Vi": -0.5559123182849868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6005861398966,
        "longitude": -92.439258754013
      }
    },
    {
      "number": 59580,
      "class": "Bus",
      "name": "DANVILLE 37 1",
      "init": {
        "Vr": 0.8878875496679853,
        "Vi": -0.5330762497704278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0072662376555,
        "longitude": -93.4902627009207
      }
    },
    {
      "number": 59581,
      "class": "Bus",
      "name": "DANVILLE 37 2",
      "init": {
        "Vr": 0.8877684543013417,
        "Vi": -0.5331404878209686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0072662376555,
        "longitude": -93.4902627009207
      }
    },
    {
      "number": 59582,
      "class": "Bus",
      "name": "DANVILLE 38 1",
      "init": {
        "Vr": 0.8884508335577804,
        "Vi": -0.5320633011759244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9873100763975,
        "longitude": -93.4412335514531
      }
    },
    {
      "number": 59583,
      "class": "Bus",
      "name": "MANSFIELD 25 1",
      "init": {
        "Vr": 0.8907052531661913,
        "Vi": -0.5324869880679423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0387186572586,
        "longitude": -94.2882379286913
      }
    },
    {
      "number": 59584,
      "class": "Bus",
      "name": "MANSFIELD 25 2",
      "init": {
        "Vr": 0.8907052531661913,
        "Vi": -0.5324869880679424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0387186572586,
        "longitude": -94.2882379286913
      }
    },
    {
      "number": 59585,
      "class": "Bus",
      "name": "MANSFIELD 25 3",
      "init": {
        "Vr": 0.8907052531661913,
        "Vi": -0.5324869880679424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0387186572586,
        "longitude": -94.2882379286913
      }
    },
    {
      "number": 59586,
      "class": "Bus",
      "name": "MANSFIELD 25 4",
      "init": {
        "Vr": 0.8907052531661913,
        "Vi": -0.5324869880679424
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0387186572586,
        "longitude": -94.2882379286913
      }
    },
    {
      "number": 59587,
      "class": "Bus",
      "name": "MANSFIELD 25 5",
      "init": {
        "Vr": 0.8907579205811145,
        "Vi": -0.5324607245390548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0387186572586,
        "longitude": -94.2882379286913
      }
    },
    {
      "number": 59588,
      "class": "Bus",
      "name": "MANSFIELD 25 7",
      "init": {
        "Vr": 0.8907052531661913,
        "Vi": -0.5324869880679423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0387186572586,
        "longitude": -94.2882379286913
      }
    },
    {
      "number": 59589,
      "class": "Bus",
      "name": "MANSFIELD 26 1",
      "init": {
        "Vr": 0.8969675969389205,
        "Vi": -0.5186745316751489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9655310226721,
        "longitude": -94.2658627112151
      }
    },
    {
      "number": 59590,
      "class": "Bus",
      "name": "MANSFIELD 26 2",
      "init": {
        "Vr": 0.8968670792936989,
        "Vi": -0.5187137231922162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9655310226721,
        "longitude": -94.2658627112151
      }
    },
    {
      "number": 59591,
      "class": "Bus",
      "name": "PARKS 1",
      "init": {
        "Vr": 0.9019928202649166,
        "Vi": -0.5176097026374626
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8303215021357,
        "longitude": -93.8923291012352
      }
    },
    {
      "number": 59592,
      "class": "Bus",
      "name": "WALDRON 2 1",
      "init": {
        "Vr": 0.9062044000056121,
        "Vi": -0.5029253578311375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188673272923,
        "longitude": -94.1750828189167
      }
    },
    {
      "number": 59593,
      "class": "Bus",
      "name": "WALDRON 2 2",
      "init": {
        "Vr": 0.906118212370226,
        "Vi": -0.5029898862011131
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188673272923,
        "longitude": -94.1750828189167
      }
    },
    {
      "number": 59594,
      "class": "Bus",
      "name": "WALDRON 3 1",
      "init": {
        "Vr": 0.8961901292841815,
        "Vi": -0.5216561575093878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0081166061678,
        "longitude": -94.1560811284809
      }
    },
    {
      "number": 59595,
      "class": "Bus",
      "name": "WALDRON 3 2",
      "init": {
        "Vr": 0.8961135149679941,
        "Vi": -0.52173141404872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0081166061678,
        "longitude": -94.1560811284809
      }
    },
    {
      "number": 59596,
      "class": "Bus",
      "name": "WALDRON 4 1",
      "init": {
        "Vr": 0.901731380544486,
        "Vi": -0.5108877049023033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9318337385921,
        "longitude": -94.1250485020634
      }
    },
    {
      "number": 59597,
      "class": "Bus",
      "name": "WALDRON 4 2",
      "init": {
        "Vr": 0.9018249333962528,
        "Vi": -0.5108215076862269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9318337385921,
        "longitude": -94.1250485020634
      }
    },
    {
      "number": 59598,
      "class": "Bus",
      "name": "HARRIET 1",
      "init": {
        "Vr": 0.816316063007565,
        "Vi": -0.6302226913357512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9940012364561,
        "longitude": -92.501471457613
      }
    },
    {
      "number": 59599,
      "class": "Bus",
      "name": "LESLIE 2 1",
      "init": {
        "Vr": 0.8317479873433171,
        "Vi": -0.6116421100166851
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8208135563451,
        "longitude": -92.4703470954997
      }
    },
    {
      "number": 59600,
      "class": "Bus",
      "name": "LESLIE 2 2",
      "init": {
        "Vr": 0.8317128018972858,
        "Vi": -0.6116535101575762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8208135563451,
        "longitude": -92.4703470954997
      }
    },
    {
      "number": 59601,
      "class": "Bus",
      "name": "LESLIE 3 1",
      "init": {
        "Vr": 0.8496927483526441,
        "Vi": -0.589045964893195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7329514889145,
        "longitude": -92.5350936648143
      }
    },
    {
      "number": 59602,
      "class": "Bus",
      "name": "MARSHALL 34 1",
      "init": {
        "Vr": 0.8176810100008135,
        "Vi": -0.6299059202383936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9405691986549,
        "longitude": -92.6874604507155
      }
    },
    {
      "number": 59603,
      "class": "Bus",
      "name": "MARSHALL 35 1",
      "init": {
        "Vr": 0.8311566514283617,
        "Vi": -0.6144832857530873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8620349864154,
        "longitude": -92.7559981818246
      }
    },
    {
      "number": 59604,
      "class": "Bus",
      "name": "MARSHALL 36 1",
      "init": {
        "Vr": 0.8305871671021432,
        "Vi": -0.6139839774655056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8516469287919,
        "longitude": -92.6730571422903
      }
    },
    {
      "number": 59605,
      "class": "Bus",
      "name": "FORT SMITH 1 1",
      "init": {
        "Vr": 0.8548663303480948,
        "Vi": -0.5727323363352684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4044239273722,
        "longitude": -94.3987999498968
      }
    },
    {
      "number": 59606,
      "class": "Bus",
      "name": "FORT SMITH 2 1",
      "init": {
        "Vr": 0.858191782560286,
        "Vi": -0.5685197227803247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3913864403312,
        "longitude": -94.4053750591626
      }
    },
    {
      "number": 59607,
      "class": "Bus",
      "name": "FORT SMITH 2 2",
      "init": {
        "Vr": 0.8583434634396989,
        "Vi": -0.5683669341446712
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3913864403312,
        "longitude": -94.4053750591626
      }
    },
    {
      "number": 59608,
      "class": "Bus",
      "name": "FORT SMITH 3 1",
      "init": {
        "Vr": 0.8655312617638048,
        "Vi": -0.5571469881917364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3251998529619,
        "longitude": -94.4295516810391
      }
    },
    {
      "number": 59609,
      "class": "Bus",
      "name": "FORT SMITH 4 1",
      "init": {
        "Vr": 0.8696156171762249,
        "Vi": -0.5548436379314061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3436093677388,
        "longitude": -94.3609694623272
      }
    },
    {
      "number": 59610,
      "class": "Bus",
      "name": "FORT SMITH 5 1",
      "init": {
        "Vr": 0.8679086791441951,
        "Vi": -0.5563296739700191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3148162219992,
        "longitude": -94.3089422707552
      }
    },
    {
      "number": 59611,
      "class": "Bus",
      "name": "FORT SMITH 6 1",
      "init": {
        "Vr": 0.9315593722521347,
        "Vi": -0.4803024230218372
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3073142862476,
        "longitude": -94.3450212600967
      }
    },
    {
      "number": 59612,
      "class": "Bus",
      "name": "FORT SMITH 6 2",
      "init": {
        "Vr": 0.8799111753286482,
        "Vi": -0.547246763402746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3073142862476,
        "longitude": -94.3450212600967
      }
    },
    {
      "number": 59613,
      "class": "Bus",
      "name": "FORT SMITH 6 3",
      "init": {
        "Vr": 0.8265824164052586,
        "Vi": -0.6163693818344291
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 35.3073142862476,
        "longitude": -94.3450212600967
      }
    },
    {
      "number": 59614,
      "class": "Bus",
      "name": "FORT SMITH 6 4",
      "init": {
        "Vr": 0.8265824164052588,
        "Vi": -0.6163693818344291
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3073142862476,
        "longitude": -94.3450212600967
      }
    },
    {
      "number": 59615,
      "class": "Bus",
      "name": "FORT SMITH 6 5",
      "init": {
        "Vr": 0.9312422379091657,
        "Vi": -0.48053401401107854
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3073142862476,
        "longitude": -94.3450212600967
      }
    },
    {
      "number": 59616,
      "class": "Bus",
      "name": "FORT SMITH 7 1",
      "init": {
        "Vr": 0.8733249238256232,
        "Vi": -0.5547091144518103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2957081189055,
        "longitude": -94.3742490883743
      }
    },
    {
      "number": 59617,
      "class": "Bus",
      "name": "FORT SMITH 8 1",
      "init": {
        "Vr": 0.8669519184359935,
        "Vi": -0.5581952836833202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2816372451856,
        "longitude": -94.4265821205157
      }
    },
    {
      "number": 59618,
      "class": "Bus",
      "name": "FORT SMITH 8 2",
      "init": {
        "Vr": 0.8667465590917031,
        "Vi": -0.5582718041271291
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2816372451856,
        "longitude": -94.4265821205157
      }
    },
    {
      "number": 59619,
      "class": "Bus",
      "name": "FORT SMITH 9 1",
      "init": {
        "Vr": 0.8600513393967627,
        "Vi": -0.5730590469286996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4355741252018,
        "longitude": -94.3900178908507
      }
    },
    {
      "number": 59620,
      "class": "Bus",
      "name": "FORT SMITH 10 1",
      "init": {
        "Vr": 0.8704862102448524,
        "Vi": -0.5532582040553602
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2925952177437,
        "longitude": -94.4462612437736
      }
    },
    {
      "number": 59621,
      "class": "Bus",
      "name": "FORT SMITH 11 1",
      "init": {
        "Vr": 0.8689037849429565,
        "Vi": -0.553641784193309
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400870146088,
        "longitude": -94.4556807495909
      }
    },
    {
      "number": 59622,
      "class": "Bus",
      "name": "FORT SMITH 12 1",
      "init": {
        "Vr": 0.8662690835616341,
        "Vi": -0.5633427215094677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3525545797035,
        "longitude": -94.452228261868
      }
    },
    {
      "number": 59623,
      "class": "Bus",
      "name": "FORT SMITH 13 1",
      "init": {
        "Vr": 0.8725588981288064,
        "Vi": -0.5506094511656049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2048268974691,
        "longitude": -94.3804712166115
      }
    },
    {
      "number": 59624,
      "class": "Bus",
      "name": "FORT SMITH 13 2",
      "init": {
        "Vr": 0.8727186852005706,
        "Vi": -0.550500974201322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2048268974691,
        "longitude": -94.3804712166115
      }
    },
    {
      "number": 59625,
      "class": "Bus",
      "name": "FORT SMITH 14 1",
      "init": {
        "Vr": 0.8702998159170444,
        "Vi": -0.5524719484243515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2440082208589,
        "longitude": -94.3736541745032
      }
    },
    {
      "number": 59626,
      "class": "Bus",
      "name": "GREENWOOD 27 1",
      "init": {
        "Vr": 0.8617342806245304,
        "Vi": -0.5563119296887469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2071021420701,
        "longitude": -94.1930714499665
      }
    },
    {
      "number": 59627,
      "class": "Bus",
      "name": "GREENWOOD 27 2",
      "init": {
        "Vr": 0.8615425023385618,
        "Vi": -0.5563879619398694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2071021420701,
        "longitude": -94.1930714499665
      }
    },
    {
      "number": 59628,
      "class": "Bus",
      "name": "GREENWOOD 28 1",
      "init": {
        "Vr": 0.8610232223577625,
        "Vi": -0.5566398709349045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.195483503193,
        "longitude": -94.2004503864581
      }
    },
    {
      "number": 59629,
      "class": "Bus",
      "name": "GREENWOOD 28 2",
      "init": {
        "Vr": 0.8605613320483707,
        "Vi": -0.5568162435309333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.195483503193,
        "longitude": -94.2004503864581
      }
    },
    {
      "number": 59630,
      "class": "Bus",
      "name": "HACKETT 1 1",
      "init": {
        "Vr": 0.8874674589278027,
        "Vi": -0.5385320464162243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0311208760238,
        "longitude": -94.415835865863
      }
    },
    {
      "number": 59631,
      "class": "Bus",
      "name": "HACKETT 2 1",
      "init": {
        "Vr": 0.8721325619927017,
        "Vi": -0.5564407718921489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1666816971577,
        "longitude": -94.4674644645733
      }
    },
    {
      "number": 59632,
      "class": "Bus",
      "name": "HACKETT 3 1",
      "init": {
        "Vr": 0.875702532171058,
        "Vi": -0.5476268321797017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.144662576698,
        "longitude": -94.3936762031966
      }
    },
    {
      "number": 59633,
      "class": "Bus",
      "name": "HACKETT 3 2",
      "init": {
        "Vr": 0.8757493921559018,
        "Vi": -0.5476037181088906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.144662576698,
        "longitude": -94.3936762031966
      }
    },
    {
      "number": 59634,
      "class": "Bus",
      "name": "LAVACA 1 1",
      "init": {
        "Vr": 0.8627615058792301,
        "Vi": -0.5620194478699955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3438552982947,
        "longitude": -94.1807208174688
      }
    },
    {
      "number": 59635,
      "class": "Bus",
      "name": "LAVACA 2 1",
      "init": {
        "Vr": 0.8688791467620959,
        "Vi": -0.5597925470798377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3940455269998,
        "longitude": -94.1042783952853
      }
    },
    {
      "number": 59636,
      "class": "Bus",
      "name": "LAVACA 2 2",
      "init": {
        "Vr": 0.8688176224096072,
        "Vi": -0.5598400235808666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3940455269998,
        "longitude": -94.1042783952853
      }
    },
    {
      "number": 59637,
      "class": "Bus",
      "name": "DE QUEEN 1 1",
      "init": {
        "Vr": 0.9676706437865176,
        "Vi": -0.38355558944032575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0161239764844,
        "longitude": -94.3748232393771
      }
    },
    {
      "number": 59638,
      "class": "Bus",
      "name": "DE QUEEN 2 1",
      "init": {
        "Vr": 0.9818693779006674,
        "Vi": -0.3568520371920518
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0077680282945,
        "longitude": -94.2474781703672
      }
    },
    {
      "number": 59639,
      "class": "Bus",
      "name": "DE QUEEN 2 2",
      "init": {
        "Vr": 0.9744582080344115,
        "Vi": -0.3746742597403135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0077680282945,
        "longitude": -94.2474781703672
      }
    },
    {
      "number": 59640,
      "class": "Bus",
      "name": "DE QUEEN 2 3",
      "init": {
        "Vr": 0.9710998091199066,
        "Vi": -0.37657114215801196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0077680282945,
        "longitude": -94.2474781703672
      }
    },
    {
      "number": 59641,
      "class": "Bus",
      "name": "DE QUEEN 2 4",
      "init": {
        "Vr": 0.979831965090821,
        "Vi": -0.36154550086973264
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0077680282945,
        "longitude": -94.2474781703672
      }
    },
    {
      "number": 59642,
      "class": "Bus",
      "name": "DE QUEEN 2 5",
      "init": {
        "Vr": 0.9824834392181949,
        "Vi": -0.3560080131238324
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0077680282945,
        "longitude": -94.2474781703672
      }
    },
    {
      "number": 59643,
      "class": "Bus",
      "name": "DE QUEEN 3 1",
      "init": {
        "Vr": 0.9649100753465262,
        "Vi": -0.38833631679769665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0385601443167,
        "longitude": -94.3917061348058
      }
    },
    {
      "number": 59644,
      "class": "Bus",
      "name": "HORATIO 1",
      "init": {
        "Vr": 0.9699657423229495,
        "Vi": -0.3813700936359277
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9119657890155,
        "longitude": -94.3020718652781
      }
    },
    {
      "number": 59645,
      "class": "Bus",
      "name": "WILLIFORD 1",
      "init": {
        "Vr": 0.6751023722365525,
        "Vi": -0.7786952703577104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.259370620558,
        "longitude": -91.3497657104277
      }
    },
    {
      "number": 59646,
      "class": "Bus",
      "name": "TIMBO 1",
      "init": {
        "Vr": 0.8200968522152972,
        "Vi": -0.6256298498441337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8970058510105,
        "longitude": -92.3340357597965
      }
    },
    {
      "number": 59647,
      "class": "Bus",
      "name": "TIMBO 2",
      "init": {
        "Vr": 0.8200513953199327,
        "Vi": -0.6256534699132126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8970058510105,
        "longitude": -92.3340357597965
      }
    },
    {
      "number": 59648,
      "class": "Bus",
      "name": "CALION 1",
      "init": {
        "Vr": 0.9756206328017556,
        "Vi": -0.36115367295355444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3493014968089,
        "longitude": -92.6081907820801
      }
    },
    {
      "number": 59649,
      "class": "Bus",
      "name": "EL DORADO 1 1",
      "init": {
        "Vr": 0.9534363338767387,
        "Vi": -0.3331463284009537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2297507490538,
        "longitude": -92.5606373247354
      }
    },
    {
      "number": 59650,
      "class": "Bus",
      "name": "EL DORADO 2 1",
      "init": {
        "Vr": 0.9571187497225386,
        "Vi": -0.3417154061418257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2110288564459,
        "longitude": -92.6252995676281
      }
    },
    {
      "number": 59651,
      "class": "Bus",
      "name": "EL DORADO 3 1",
      "init": {
        "Vr": 0.9608840127318437,
        "Vi": -0.3030494201969934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1277389428098,
        "longitude": -92.5547193820994
      }
    },
    {
      "number": 59652,
      "class": "Bus",
      "name": "EL DORADO 3 2",
      "init": {
        "Vr": 0.9606340272757198,
        "Vi": -0.3032516501490636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1277389428098,
        "longitude": -92.5547193820994
      }
    },
    {
      "number": 59653,
      "class": "Bus",
      "name": "EL DORADO 4 1",
      "init": {
        "Vr": 0.9631524204847044,
        "Vi": -0.34700203104928246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1941459151672,
        "longitude": -92.6702094079574
      }
    },
    {
      "number": 59654,
      "class": "Bus",
      "name": "JUNCTION CITY 1 1",
      "init": {
        "Vr": 0.9700921400873812,
        "Vi": -0.31868634066185786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0437911844735,
        "longitude": -92.8324139797249
      }
    },
    {
      "number": 59655,
      "class": "Bus",
      "name": "STRONG 3 1",
      "init": {
        "Vr": 0.9899210589463818,
        "Vi": -0.2662053923507747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9983482549489,
        "longitude": -92.2650037697846
      }
    },
    {
      "number": 59656,
      "class": "Bus",
      "name": "STRONG 4 1",
      "init": {
        "Vr": 0.991248612428792,
        "Vi": -0.26015326819809254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1076390651079,
        "longitude": -92.298010152738
      }
    },
    {
      "number": 59657,
      "class": "Bus",
      "name": "STRONG 4 2",
      "init": {
        "Vr": 0.9911810354905319,
        "Vi": -0.2602197579548182
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1076390651079,
        "longitude": -92.298010152738
      }
    },
    {
      "number": 59658,
      "class": "Bus",
      "name": "FARMINGTON 33 1",
      "init": {
        "Vr": 0.8111394568559346,
        "Vi": -0.6425251476860386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0942705982087,
        "longitude": -94.2051622868176
      }
    },
    {
      "number": 59659,
      "class": "Bus",
      "name": "FARMINGTON 34 1",
      "init": {
        "Vr": 0.8057978506641686,
        "Vi": -0.640857179795599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0471678365454,
        "longitude": -94.2686188003261
      }
    },
    {
      "number": 59660,
      "class": "Bus",
      "name": "FARMINGTON 34 2",
      "init": {
        "Vr": 0.8057135491243708,
        "Vi": -0.6409103462717679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0471678365454,
        "longitude": -94.2686188003261
      }
    },
    {
      "number": 59661,
      "class": "Bus",
      "name": "FARMINGTON 35 1",
      "init": {
        "Vr": 0.8072764318449432,
        "Vi": -0.6357466780438285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038284559941,
        "longitude": -94.2996526950422
      }
    },
    {
      "number": 59662,
      "class": "Bus",
      "name": "FAYETTEVILLE 48 1",
      "init": {
        "Vr": 0.8777061118525485,
        "Vi": -0.5476267131345397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8332620468278,
        "longitude": -94.1349481039095
      }
    },
    {
      "number": 59663,
      "class": "Bus",
      "name": "FAYETTEVILLE 48 2",
      "init": {
        "Vr": 0.8420197850576318,
        "Vi": -0.6019789185945993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8332620468278,
        "longitude": -94.1349481039095
      }
    },
    {
      "number": 59664,
      "class": "Bus",
      "name": "FAYETTEVILLE 48 3",
      "init": {
        "Vr": 0.8796022508705256,
        "Vi": -0.5461831553124985
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8332620468278,
        "longitude": -94.1349481039095
      }
    },
    {
      "number": 59665,
      "class": "Bus",
      "name": "FAYETTEVILLE 49 1",
      "init": {
        "Vr": 0.8227599163470073,
        "Vi": -0.6048524320583919
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.993605370545,
        "longitude": -94.0727451343714
      }
    },
    {
      "number": 59666,
      "class": "Bus",
      "name": "FAYETTEVILLE 50 1",
      "init": {
        "Vr": 0.8233405280455901,
        "Vi": -0.6065964276842999
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9995988667186,
        "longitude": -94.1261208121439
      }
    },
    {
      "number": 59667,
      "class": "Bus",
      "name": "FAYETTEVILLE 51 1",
      "init": {
        "Vr": 0.8136205370107591,
        "Vi": -0.6320045180241575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0466586136557,
        "longitude": -94.0677873745827
      }
    },
    {
      "number": 59668,
      "class": "Bus",
      "name": "FAYETTEVILLE 51 2",
      "init": {
        "Vr": 0.8132259075738927,
        "Vi": -0.6321851501500688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0466586136557,
        "longitude": -94.0677873745827
      }
    },
    {
      "number": 59669,
      "class": "Bus",
      "name": "FAYETTEVILLE 52 1",
      "init": {
        "Vr": 0.8060556113984388,
        "Vi": -0.642541309624526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0720280426142,
        "longitude": -94.2832361639646
      }
    },
    {
      "number": 59670,
      "class": "Bus",
      "name": "FAYETTEVILLE 52 2",
      "init": {
        "Vr": 0.8062380290911135,
        "Vi": -0.6424214533652963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0720280426142,
        "longitude": -94.2832361639646
      }
    },
    {
      "number": 59671,
      "class": "Bus",
      "name": "FAYETTEVILLE 53 1",
      "init": {
        "Vr": 0.8124485127664453,
        "Vi": -0.6340363444463151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1213150413459,
        "longitude": -94.210983781293
      }
    },
    {
      "number": 59672,
      "class": "Bus",
      "name": "FAYETTEVILLE 54 1",
      "init": {
        "Vr": 0.7967814492635508,
        "Vi": -0.6602879101706424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1087242723277,
        "longitude": -94.3002801824971
      }
    },
    {
      "number": 59673,
      "class": "Bus",
      "name": "FAYETTEVILLE 54 2",
      "init": {
        "Vr": 0.7965655679932667,
        "Vi": -0.6603554969465918
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1087242723277,
        "longitude": -94.3002801824971
      }
    },
    {
      "number": 59674,
      "class": "Bus",
      "name": "FAYETTEVILLE 55 1",
      "init": {
        "Vr": 0.8109932457101808,
        "Vi": -0.6377816027771508
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1371195216391,
        "longitude": -94.2136370466886
      }
    },
    {
      "number": 59675,
      "class": "Bus",
      "name": "FAYETTEVILLE 55 2",
      "init": {
        "Vr": 0.8112043492025843,
        "Vi": -0.6376911686269233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1371195216391,
        "longitude": -94.2136370466886
      }
    },
    {
      "number": 59676,
      "class": "Bus",
      "name": "LINCOLN 13 1",
      "init": {
        "Vr": 0.8066829700927837,
        "Vi": -0.6336093357246475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0093600886015,
        "longitude": -94.448317660119
      }
    },
    {
      "number": 59677,
      "class": "Bus",
      "name": "LINCOLN 14 1",
      "init": {
        "Vr": 0.8008439547034893,
        "Vi": -0.6461481636826814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9458687775345,
        "longitude": -94.4526054137303
      }
    },
    {
      "number": 59678,
      "class": "Bus",
      "name": "LINCOLN 14 2",
      "init": {
        "Vr": 0.8009646513073523,
        "Vi": -0.6460818613847558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9458687775345,
        "longitude": -94.4526054137303
      }
    },
    {
      "number": 59679,
      "class": "Bus",
      "name": "PRAIRIE GROVE 1 1",
      "init": {
        "Vr": 0.8173001016393475,
        "Vi": -0.623071124134255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8933049464048,
        "longitude": -94.3671557606531
      }
    },
    {
      "number": 59680,
      "class": "Bus",
      "name": "PRAIRIE GROVE 1 2",
      "init": {
        "Vr": 0.8175381273666382,
        "Vi": -0.6229547223613677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8933049464048,
        "longitude": -94.3671557606531
      }
    },
    {
      "number": 59681,
      "class": "Bus",
      "name": "PRAIRIE GROVE 2 1",
      "init": {
        "Vr": 0.8093266096657853,
        "Vi": -0.6323952645170124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9540559575472,
        "longitude": -94.3313522136651
      }
    },
    {
      "number": 59682,
      "class": "Bus",
      "name": "WEST FORK 1 1",
      "init": {
        "Vr": 0.8329797511579715,
        "Vi": -0.6115546862326818
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8825393912374,
        "longitude": -94.1053926535511
      }
    },
    {
      "number": 59683,
      "class": "Bus",
      "name": "WEST FORK 1 2",
      "init": {
        "Vr": 0.8330560043014734,
        "Vi": -0.6115169467234688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8825393912374,
        "longitude": -94.1053926535511
      }
    },
    {
      "number": 59684,
      "class": "Bus",
      "name": "WEST FORK 2 1",
      "init": {
        "Vr": 0.8338307332542213,
        "Vi": -0.5998551966084937
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.935625608842,
        "longitude": -94.0560708292934
      }
    },
    {
      "number": 59685,
      "class": "Bus",
      "name": "WEST FORK 2 2",
      "init": {
        "Vr": 0.8337596680352811,
        "Vi": -0.5998913466355691
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.935625608842,
        "longitude": -94.0560708292934
      }
    },
    {
      "number": 59686,
      "class": "Bus",
      "name": "BALD KNOB 1 1",
      "init": {
        "Vr": 0.7668412021820791,
        "Vi": -0.7014585565959548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3889273551666,
        "longitude": -91.4815401154925
      }
    },
    {
      "number": 59687,
      "class": "Bus",
      "name": "BALD KNOB 2 1",
      "init": {
        "Vr": 0.745613425789635,
        "Vi": -0.6809094630886428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2736232876073,
        "longitude": -91.5794680681493
      }
    },
    {
      "number": 59688,
      "class": "Bus",
      "name": "BALD KNOB 3 1",
      "init": {
        "Vr": 0.7442709152006132,
        "Vi": -0.6859556127159496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2950568607163,
        "longitude": -91.5506807963325
      }
    },
    {
      "number": 59689,
      "class": "Bus",
      "name": "BEEBE 1 1",
      "init": {
        "Vr": 0.8054594427353926,
        "Vi": -0.6306338049278759
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0289257410239,
        "longitude": -91.8972362749617
      }
    },
    {
      "number": 59690,
      "class": "Bus",
      "name": "BEEBE 1 2",
      "init": {
        "Vr": 0.8053142280035415,
        "Vi": -0.6307233075915919
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0289257410239,
        "longitude": -91.8972362749617
      }
    },
    {
      "number": 59691,
      "class": "Bus",
      "name": "BEEBE 2 1",
      "init": {
        "Vr": 0.7865045124532917,
        "Vi": -0.6572127484407193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1377419293916,
        "longitude": -91.8657025522542
      }
    },
    {
      "number": 59692,
      "class": "Bus",
      "name": "BEEBE 3 1",
      "init": {
        "Vr": 0.7886773748231359,
        "Vi": -0.6529078436901705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1109228314182,
        "longitude": -91.8841278503832
      }
    },
    {
      "number": 59693,
      "class": "Bus",
      "name": "JUDSONIA 1 1",
      "init": {
        "Vr": 0.754500511858564,
        "Vi": -0.6945148240216487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3654545791166,
        "longitude": -91.6955619388093
      }
    },
    {
      "number": 59694,
      "class": "Bus",
      "name": "JUDSONIA 2 1",
      "init": {
        "Vr": 0.7447226340777887,
        "Vi": -0.6987727318039121
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.379439874659,
        "longitude": -91.6148632469374
      }
    },
    {
      "number": 59695,
      "class": "Bus",
      "name": "JUDSONIA 3 1",
      "init": {
        "Vr": 0.7612460513630223,
        "Vi": -0.6908385725022257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3587310190672,
        "longitude": -91.7420675390977
      }
    },
    {
      "number": 59696,
      "class": "Bus",
      "name": "MC RAE 2 1",
      "init": {
        "Vr": 0.7626053047793115,
        "Vi": -0.6597310132444303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1966362661131,
        "longitude": -91.8258155690949
      }
    },
    {
      "number": 59697,
      "class": "Bus",
      "name": "MC RAE 2 2",
      "init": {
        "Vr": 0.762693681680865,
        "Vi": -0.6597113972642314
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1966362661131,
        "longitude": -91.8258155690949
      }
    },
    {
      "number": 59698,
      "class": "Bus",
      "name": "ROMANCE 1",
      "init": {
        "Vr": 0.7732372655427753,
        "Vi": -0.6564343712741858
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1961997771508,
        "longitude": -91.9298138971371
      }
    },
    {
      "number": 59699,
      "class": "Bus",
      "name": "AUGUSTA 32 1",
      "init": {
        "Vr": 0.7920702672148429,
        "Vi": -0.677775305364714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1451085589621,
        "longitude": -91.3840477449733
      }
    },
    {
      "number": 59700,
      "class": "Bus",
      "name": "BELLEVILLE 31 1",
      "init": {
        "Vr": 0.8803767813650405,
        "Vi": -0.5513921990748343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2126153251182,
        "longitude": -93.4885897440125
      }
    },
    {
      "number": 59701,
      "class": "Bus",
      "name": "BELLEVILLE 32 1",
      "init": {
        "Vr": 0.881657286569192,
        "Vi": -0.5530917647576576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1545480570073,
        "longitude": -93.4365561321156
      }
    },
    {
      "number": 59702,
      "class": "Bus",
      "name": "BELLEVILLE 32 2",
      "init": {
        "Vr": 0.8816208006257359,
        "Vi": -0.5531179622947151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1545480570073,
        "longitude": -93.4365561321156
      }
    },
    {
      "number": 59703,
      "class": "Bus",
      "name": "HAVANA 7 1",
      "init": {
        "Vr": 0.8851353753715623,
        "Vi": -0.5393527139043042
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0955322000673,
        "longitude": -93.6421083439762
      }
    },
    {
      "number": 59704,
      "class": "Bus",
      "name": "OSCEOLA 13 1",
      "init": {
        "Vr": 0.6739741843941123,
        "Vi": -0.7659422324949686
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6590913964941,
        "longitude": -89.9331118008494
      }
    },
    {
      "number": 59705,
      "class": "Bus",
      "name": "OSCEOLA 13 2",
      "init": {
        "Vr": 0.6343186055206388,
        "Vi": -0.8137579319074592
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6590913964941,
        "longitude": -89.9331118008494
      }
    },
    {
      "number": 59706,
      "class": "Bus",
      "name": "OSCEOLA 13 3",
      "init": {
        "Vr": 0.6179090937022443,
        "Vi": -0.8280249026592683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6590913964941,
        "longitude": -89.9331118008494
      }
    },
    {
      "number": 59707,
      "class": "Bus",
      "name": "OSCEOLA 13 4",
      "init": {
        "Vr": 0.6919455703994051,
        "Vi": -0.7719265336911161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6590913964941,
        "longitude": -89.9331118008494
      }
    },
    {
      "number": 59708,
      "class": "Bus",
      "name": "OSCEOLA 13 5",
      "init": {
        "Vr": 0.6315855248265262,
        "Vi": -0.8155847987201783
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6590913964941,
        "longitude": -89.9331118008494
      }
    },
    {
      "number": 59709,
      "class": "Bus",
      "name": "OSCEOLA 13 7",
      "init": {
        "Vr": 0.6811005048421109,
        "Vi": -0.7628357968079106
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6590913964941,
        "longitude": -89.9331118008494
      }
    },
    {
      "number": 59710,
      "class": "Bus",
      "name": "MALVERN 12 1",
      "init": {
        "Vr": 0.9709391083862634,
        "Vi": -0.4101137525411016
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59711,
      "class": "Bus",
      "name": "MALVERN 12 2",
      "init": {
        "Vr": 0.9409908374533119,
        "Vi": -0.45740131824910457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59712,
      "class": "Bus",
      "name": "MALVERN 12 3",
      "init": {
        "Vr": 0.9276810786791723,
        "Vi": -0.47673393299314687
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59713,
      "class": "Bus",
      "name": "MALVERN 12 4",
      "init": {
        "Vr": 0.9719680955624943,
        "Vi": -0.38692604871225383
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59714,
      "class": "Bus",
      "name": "MALVERN 12 5",
      "init": {
        "Vr": 0.9636031213314826,
        "Vi": -0.3918332078337733
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59715,
      "class": "Bus",
      "name": "MALVERN 12 6",
      "init": {
        "Vr": 0.9651015702988519,
        "Vi": -0.38732996121919094
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59716,
      "class": "Bus",
      "name": "MALVERN 12 7",
      "init": {
        "Vr": 0.9381796986548446,
        "Vi": -0.4600405158113304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59717,
      "class": "Bus",
      "name": "MALVERN 12 9",
      "init": {
        "Vr": 0.9409908374533119,
        "Vi": -0.45740131824910457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.44054945077,
        "longitude": -92.8095218728047
      }
    },
    {
      "number": 59718,
      "class": "Bus",
      "name": "FULTON 22 1",
      "init": {
        "Vr": 0.9824015458407749,
        "Vi": -0.3357479749348352
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439230568903,
        "longitude": -93.813226104036
      }
    },
    {
      "number": 59719,
      "class": "Bus",
      "name": "FULTON 22 2",
      "init": {
        "Vr": 0.9977181158203026,
        "Vi": -0.2901707781378048
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439230568903,
        "longitude": -93.813226104036
      }
    },
    {
      "number": 59720,
      "class": "Bus",
      "name": "FULTON 22 3",
      "init": {
        "Vr": 0.981789041290203,
        "Vi": -0.3413310333046668
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439230568903,
        "longitude": -93.813226104036
      }
    },
    {
      "number": 59721,
      "class": "Bus",
      "name": "FULTON 22 4",
      "init": {
        "Vr": 0.9824015458407749,
        "Vi": -0.33574797493483527
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439230568903,
        "longitude": -93.813226104036
      }
    },
    {
      "number": 59722,
      "class": "Bus",
      "name": "FULTON 22 5",
      "init": {
        "Vr": 0.9819738412445866,
        "Vi": -0.34534744386164856
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439230568903,
        "longitude": -93.813226104036
      }
    },
    {
      "number": 59723,
      "class": "Bus",
      "name": "FULTON 22 7",
      "init": {
        "Vr": 1.0016733985309971,
        "Vi": -0.2812954843590529
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439230568903,
        "longitude": -93.813226104036
      }
    },
    {
      "number": 59724,
      "class": "Bus",
      "name": "PIGGOTT 4 1",
      "init": {
        "Vr": 0.5445904408256321,
        "Vi": -0.8703632006240006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59725,
      "class": "Bus",
      "name": "PIGGOTT 4 2",
      "init": {
        "Vr": 0.545355696557442,
        "Vi": -0.8703085166856577
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59726,
      "class": "Bus",
      "name": "PIGGOTT 4 3",
      "init": {
        "Vr": 0.5480843739219562,
        "Vi": -0.8701056933663068
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59727,
      "class": "Bus",
      "name": "PIGGOTT 4 4",
      "init": {
        "Vr": 0.5446363377407214,
        "Vi": -0.8703598364583403
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59728,
      "class": "Bus",
      "name": "PIGGOTT 4 5",
      "init": {
        "Vr": 0.5445904408256321,
        "Vi": -0.8703632006240009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59729,
      "class": "Bus",
      "name": "PIGGOTT 4 6",
      "init": {
        "Vr": 0.5321164231396922,
        "Vi": -0.8436538920229578
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59730,
      "class": "Bus",
      "name": "PIGGOTT 4 7",
      "init": {
        "Vr": 0.5385503891235383,
        "Vi": -0.8430387796832289
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59731,
      "class": "Bus",
      "name": "PIGGOTT 4 8",
      "init": {
        "Vr": 0.5352791717365526,
        "Vi": -0.8433717576608613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59732,
      "class": "Bus",
      "name": "PIGGOTT 4 9",
      "init": {
        "Vr": 0.544599878714628,
        "Vi": -0.870631303923598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59733,
      "class": "Bus",
      "name": "PIGGOTT 4 11",
      "init": {
        "Vr": 0.5445904408256321,
        "Vi": -0.8703632006240006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3605021868406,
        "longitude": -90.1730309510529
      }
    },
    {
      "number": 59734,
      "class": "Bus",
      "name": "PARAGOULD 5 1",
      "init": {
        "Vr": 0.5857574314318099,
        "Vi": -0.8400876848148446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697864407019,
        "longitude": -90.5087417948282
      }
    },
    {
      "number": 59735,
      "class": "Bus",
      "name": "PARAGOULD 5 2",
      "init": {
        "Vr": 0.5887087950082202,
        "Vi": -0.8176774641085285
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697864407019,
        "longitude": -90.5087417948282
      }
    },
    {
      "number": 59736,
      "class": "Bus",
      "name": "PARAGOULD 5 3",
      "init": {
        "Vr": 0.5890923746802647,
        "Vi": -0.8176308011949804
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697864407019,
        "longitude": -90.5087417948282
      }
    },
    {
      "number": 59737,
      "class": "Bus",
      "name": "PARAGOULD 5 4",
      "init": {
        "Vr": 0.5856127928451546,
        "Vi": -0.8400721777296875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697864407019,
        "longitude": -90.5087417948282
      }
    },
    {
      "number": 59738,
      "class": "Bus",
      "name": "PARAGOULD 5 6",
      "init": {
        "Vr": 0.5857574314318099,
        "Vi": -0.8400876848148446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697864407019,
        "longitude": -90.5087417948282
      }
    },
    {
      "number": 59739,
      "class": "Bus",
      "name": "ARKANSAS CITY 1 1",
      "init": {
        "Vr": 0.7679708732091869,
        "Vi": -0.6916092786436889
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7366186044368,
        "longitude": -91.2573855831817
      }
    },
    {
      "number": 59740,
      "class": "Bus",
      "name": "ARKANSAS CITY 1 2",
      "init": {
        "Vr": 0.7677315898629357,
        "Vi": -0.6916381079978077
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7366186044368,
        "longitude": -91.2573855831817
      }
    },
    {
      "number": 59741,
      "class": "Bus",
      "name": "MOUNTAIN HOME 5 1",
      "init": {
        "Vr": 0.8364742212038118,
        "Vi": -0.6183822272239667
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2347099414392,
        "longitude": -92.22357173004
      }
    },
    {
      "number": 59742,
      "class": "Bus",
      "name": "MOUNTAIN HOME 5 2",
      "init": {
        "Vr": 0.8130774440808128,
        "Vi": -0.649779383920079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2347099414392,
        "longitude": -92.22357173004
      }
    },
    {
      "number": 59743,
      "class": "Bus",
      "name": "MOUNTAIN HOME 5 3",
      "init": {
        "Vr": 0.7876617136990894,
        "Vi": -0.6614988084315933
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2347099414392,
        "longitude": -92.22357173004
      }
    },
    {
      "number": 59744,
      "class": "Bus",
      "name": "MOUNTAIN HOME 5 4",
      "init": {
        "Vr": 0.8405281897088941,
        "Vi": -0.6147477956938906
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2347099414392,
        "longitude": -92.22357173004
      }
    },
    {
      "number": 59745,
      "class": "Bus",
      "name": "MOUNTAIN HOME 5 6",
      "init": {
        "Vr": 0.8087486085642612,
        "Vi": -0.6534742023823896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2347099414392,
        "longitude": -92.22357173004
      }
    },
    {
      "number": 59746,
      "class": "Bus",
      "name": "MORRILTON 4 1",
      "init": {
        "Vr": 0.91755202106637,
        "Vi": -0.49639323199788127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1407995416746,
        "longitude": -92.8220811335024
      }
    },
    {
      "number": 59747,
      "class": "Bus",
      "name": "MORRILTON 4 2",
      "init": {
        "Vr": 0.8904296274272969,
        "Vi": -0.5400779577399507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1407995416746,
        "longitude": -92.8220811335024
      }
    },
    {
      "number": 59748,
      "class": "Bus",
      "name": "MORRILTON 4 3",
      "init": {
        "Vr": 0.8904296274272971,
        "Vi": -0.5400779577399507
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1407995416746,
        "longitude": -92.8220811335024
      }
    },
    {
      "number": 59749,
      "class": "Bus",
      "name": "MORRILTON 4 4",
      "init": {
        "Vr": 0.9094693973022844,
        "Vi": -0.4836479839819096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1407995416746,
        "longitude": -92.8220811335024
      }
    },
    {
      "number": 59750,
      "class": "Bus",
      "name": "MORRILTON 4 5",
      "init": {
        "Vr": 0.8904296274272971,
        "Vi": -0.5400779577399507
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1407995416746,
        "longitude": -92.8220811335024
      }
    },
    {
      "number": 59751,
      "class": "Bus",
      "name": "MORRILTON 4 6",
      "init": {
        "Vr": 0.9187446492660104,
        "Vi": -0.49514818723305476
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1407995416746,
        "longitude": -92.8220811335024
      }
    },
    {
      "number": 59752,
      "class": "Bus",
      "name": "MORRILTON 4 8",
      "init": {
        "Vr": 0.91755202106637,
        "Vi": -0.49639323199788127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1407995416746,
        "longitude": -92.8220811335024
      }
    },
    {
      "number": 59753,
      "class": "Bus",
      "name": "ARKADELPHIA 5 1",
      "init": {
        "Vr": 0.9517868018970858,
        "Vi": -0.43798236528729734
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2013895452491,
        "longitude": -93.1183902029281
      }
    },
    {
      "number": 59754,
      "class": "Bus",
      "name": "ARKADELPHIA 5 2",
      "init": {
        "Vr": 0.9484971895753933,
        "Vi": -0.4374259454094915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2013895452491,
        "longitude": -93.1183902029281
      }
    },
    {
      "number": 59755,
      "class": "Bus",
      "name": "ARKADELPHIA 5 3",
      "init": {
        "Vr": 0.9519587571769733,
        "Vi": -0.43805168760521646
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2013895452491,
        "longitude": -93.1183902029281
      }
    },
    {
      "number": 59756,
      "class": "Bus",
      "name": "ARKADELPHIA 5 5",
      "init": {
        "Vr": 0.9517868018970858,
        "Vi": -0.43798236528729734
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2013895452491,
        "longitude": -93.1183902029281
      }
    },
    {
      "number": 59757,
      "class": "Bus",
      "name": "LITTLE ROCK 33 1",
      "init": {
        "Vr": 0.9503509283408973,
        "Vi": -0.44599810641773674
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6038275426261,
        "longitude": -92.1901010687763
      }
    },
    {
      "number": 59758,
      "class": "Bus",
      "name": "LITTLE ROCK 33 2",
      "init": {
        "Vr": 0.9298077302674995,
        "Vi": -0.4758683529170366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6038275426261,
        "longitude": -92.1901010687763
      }
    },
    {
      "number": 59759,
      "class": "Bus",
      "name": "LITTLE ROCK 33 3",
      "init": {
        "Vr": 0.8940540933203014,
        "Vi": -0.5295608878918759
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6038275426261,
        "longitude": -92.1901010687763
      }
    },
    {
      "number": 59760,
      "class": "Bus",
      "name": "LITTLE ROCK 33 4",
      "init": {
        "Vr": 0.9271655249353812,
        "Vi": -0.47857940346749406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6038275426261,
        "longitude": -92.1901010687763
      }
    },
    {
      "number": 59761,
      "class": "Bus",
      "name": "LITTLE ROCK 33 6",
      "init": {
        "Vr": 0.9298077302674995,
        "Vi": -0.4758683529170366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6038275426261,
        "longitude": -92.1901010687763
      }
    },
    {
      "number": 59762,
      "class": "Bus",
      "name": "CAMDEN 32 1",
      "init": {
        "Vr": 0.9820055446548633,
        "Vi": -0.3369783069371751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5389501561853,
        "longitude": -92.8238964701773
      }
    },
    {
      "number": 59763,
      "class": "Bus",
      "name": "CAMDEN 32 2",
      "init": {
        "Vr": 0.9746032818085086,
        "Vi": -0.36087559183044493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5389501561853,
        "longitude": -92.8238964701773
      }
    },
    {
      "number": 59764,
      "class": "Bus",
      "name": "CAMDEN 32 3",
      "init": {
        "Vr": 1.0052305980062246,
        "Vi": -0.3050602710413625
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.5389501561853,
        "longitude": -92.8238964701773
      }
    },
    {
      "number": 59765,
      "class": "Bus",
      "name": "CAMDEN 32 4",
      "init": {
        "Vr": 0.9826093228074773,
        "Vi": -0.33797944215945686
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5389501561853,
        "longitude": -92.8238964701773
      }
    },
    {
      "number": 59766,
      "class": "Bus",
      "name": "CAMDEN 32 6",
      "init": {
        "Vr": 0.9820055446548633,
        "Vi": -0.3369783069371751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5389501561853,
        "longitude": -92.8238964701773
      }
    },
    {
      "number": 59767,
      "class": "Bus",
      "name": "NEWARK 39 1",
      "init": {
        "Vr": 0.7947258411698331,
        "Vi": -0.6692771538902033
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59768,
      "class": "Bus",
      "name": "NEWARK 39 2",
      "init": {
        "Vr": 0.7609223999298818,
        "Vi": -0.7075727466993842
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59769,
      "class": "Bus",
      "name": "NEWARK 39 3",
      "init": {
        "Vr": 0.7357563306877408,
        "Vi": -0.7369872026408948
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59770,
      "class": "Bus",
      "name": "NEWARK 39 4",
      "init": {
        "Vr": 0.7397372700336465,
        "Vi": -0.731573176049242
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59771,
      "class": "Bus",
      "name": "NEWARK 39 5",
      "init": {
        "Vr": 0.7397372700336465,
        "Vi": -0.7315731760492419
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59772,
      "class": "Bus",
      "name": "NEWARK 39 6",
      "init": {
        "Vr": 0.7947258411698331,
        "Vi": -0.6692771538902033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59773,
      "class": "Bus",
      "name": "NEWARK 39 7",
      "init": {
        "Vr": 0.7898243743378915,
        "Vi": -0.6538980100126207
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59774,
      "class": "Bus",
      "name": "NEWARK 39 8",
      "init": {
        "Vr": 0.7989884028891212,
        "Vi": -0.6643277270491306
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59775,
      "class": "Bus",
      "name": "NEWARK 39 10",
      "init": {
        "Vr": 0.7947258411698331,
        "Vi": -0.6692771538902033
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.687217883246,
        "longitude": -91.4060375246358
      }
    },
    {
      "number": 59776,
      "class": "Bus",
      "name": "RUSSELLVILLE 20 1",
      "init": {
        "Vr": 0.9548702053508226,
        "Vi": -0.41461296265701547
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3083762720215,
        "longitude": -93.2252376623528
      }
    },
    {
      "number": 59777,
      "class": "Bus",
      "name": "RUSSELLVILLE 20 2",
      "init": {
        "Vr": 0.9366313172512803,
        "Vi": -0.46670712957453453
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3083762720215,
        "longitude": -93.2252376623528
      }
    },
    {
      "number": 59778,
      "class": "Bus",
      "name": "RUSSELLVILLE 20 3",
      "init": {
        "Vr": 0.9075392316763429,
        "Vi": -0.5157129190779673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3083762720215,
        "longitude": -93.2252376623528
      }
    },
    {
      "number": 59779,
      "class": "Bus",
      "name": "RUSSELLVILLE 20 4",
      "init": {
        "Vr": 0.9736550709818577,
        "Vi": -0.3824527077277804
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3083762720215,
        "longitude": -93.2252376623528
      }
    },
    {
      "number": 59780,
      "class": "Bus",
      "name": "RUSSELLVILLE 20 5",
      "init": {
        "Vr": 0.9910363637242559,
        "Vi": -0.3473608198235715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3083762720215,
        "longitude": -93.2252376623528
      }
    },
    {
      "number": 59781,
      "class": "Bus",
      "name": "RUSSELLVILLE 20 6",
      "init": {
        "Vr": 0.9346571733692651,
        "Vi": -0.4704234612290687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3083762720215,
        "longitude": -93.2252376623528
      }
    },
    {
      "number": 59782,
      "class": "Bus",
      "name": "RUSSELLVILLE 20 8",
      "init": {
        "Vr": 0.9366313172512803,
        "Vi": -0.46670712957453453
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3083762720215,
        "longitude": -93.2252376623528
      }
    },
    {
      "number": 59783,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 1",
      "init": {
        "Vr": 0.9299399758593636,
        "Vi": -0.47704620623802874
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59784,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 2",
      "init": {
        "Vr": 0.9072102940112189,
        "Vi": -0.5127734572028018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59785,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 3",
      "init": {
        "Vr": 0.9196675066180855,
        "Vi": -0.493192806487123
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59786,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 4",
      "init": {
        "Vr": 0.9196675066180854,
        "Vi": -0.49319280648712305
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59787,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 5",
      "init": {
        "Vr": 0.9355784274997888,
        "Vi": -0.46482660049997365
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59788,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 6",
      "init": {
        "Vr": 0.9355784274997888,
        "Vi": -0.46482660049997365
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59789,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 7",
      "init": {
        "Vr": 0.9299518620422307,
        "Vi": -0.47721137241751854
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59790,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 8",
      "init": {
        "Vr": 0.9307386675938919,
        "Vi": -0.47638247105431264
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59791,
      "class": "Bus",
      "name": "RUSSELLVILLE 21 10",
      "init": {
        "Vr": 0.9299399758593636,
        "Vi": -0.47704620623802874
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2758184718209,
        "longitude": -93.1509085761724
      }
    },
    {
      "number": 59792,
      "class": "Bus",
      "name": "MABELVALE 4 1",
      "init": {
        "Vr": 0.8586658540194589,
        "Vi": -0.5512670318668343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6403711505571,
        "longitude": -92.3878687764466
      }
    },
    {
      "number": 59793,
      "class": "Bus",
      "name": "MABELVALE 4 2",
      "init": {
        "Vr": 0.8584398709785055,
        "Vi": -0.55134683328582
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6403711505571,
        "longitude": -92.3878687764466
      }
    },
    {
      "number": 59794,
      "class": "Bus",
      "name": "MURFREESBORO 22 1",
      "init": {
        "Vr": 0.935719787663035,
        "Vi": -0.4562482426794664
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1427235313034,
        "longitude": -93.7201537879196
      }
    },
    {
      "number": 59795,
      "class": "Bus",
      "name": "MURFREESBORO 22 2",
      "init": {
        "Vr": 0.9356103129326866,
        "Vi": -0.4564051254158358
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1427235313034,
        "longitude": -93.7201537879196
      }
    },
    {
      "number": 59796,
      "class": "Bus",
      "name": "HEBER SPRINGS 4 1",
      "init": {
        "Vr": 0.814637783073392,
        "Vi": -0.6463172361510293
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5064634137312,
        "longitude": -92.004948564656
      }
    },
    {
      "number": 59797,
      "class": "Bus",
      "name": "HEBER SPRINGS 4 2",
      "init": {
        "Vr": 0.8120179146242519,
        "Vi": -0.649789832933372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5064634137312,
        "longitude": -92.004948564656
      }
    },
    {
      "number": 59798,
      "class": "Bus",
      "name": "HEBER SPRINGS 4 3",
      "init": {
        "Vr": 0.814271865360315,
        "Vi": -0.6463077915891438
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5064634137312,
        "longitude": -92.004948564656
      }
    },
    {
      "number": 59799,
      "class": "Bus",
      "name": "HEBER SPRINGS 4 5",
      "init": {
        "Vr": 0.814637783073392,
        "Vi": -0.6463172361510293
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5064634137312,
        "longitude": -92.004948564656
      }
    },
    {
      "number": 59800,
      "class": "Bus",
      "name": "PINE BLUFF 9 1",
      "init": {
        "Vr": 0.958132885274802,
        "Vi": -0.4150349700814483
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1949724657567,
        "longitude": -91.9189776226066
      }
    },
    {
      "number": 59801,
      "class": "Bus",
      "name": "PINE BLUFF 9 2",
      "init": {
        "Vr": 0.9558466658103318,
        "Vi": -0.4268452392933431
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1949724657567,
        "longitude": -91.9189776226066
      }
    },
    {
      "number": 59802,
      "class": "Bus",
      "name": "PINE BLUFF 9 3",
      "init": {
        "Vr": 0.9313968566621306,
        "Vi": -0.48423631487292235
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1949724657567,
        "longitude": -91.9189776226066
      }
    },
    {
      "number": 59803,
      "class": "Bus",
      "name": "PINE BLUFF 9 4",
      "init": {
        "Vr": 0.9671046400198884,
        "Vi": -0.4063368888902772
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1949724657567,
        "longitude": -91.9189776226066
      }
    },
    {
      "number": 59804,
      "class": "Bus",
      "name": "PINE BLUFF 9 5",
      "init": {
        "Vr": 0.9688452098995276,
        "Vi": -0.40216913267401244
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1949724657567,
        "longitude": -91.9189776226066
      }
    },
    {
      "number": 59805,
      "class": "Bus",
      "name": "PINE BLUFF 9 6",
      "init": {
        "Vr": 0.9556576761683506,
        "Vi": -0.42633453840191815
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1949724657567,
        "longitude": -91.9189776226066
      }
    },
    {
      "number": 59806,
      "class": "Bus",
      "name": "PINE BLUFF 9 8",
      "init": {
        "Vr": 0.9592481853799891,
        "Vi": -0.41668440011785335
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1949724657567,
        "longitude": -91.9189776226066
      }
    },
    {
      "number": 59807,
      "class": "Bus",
      "name": "GENTRY 2 1",
      "init": {
        "Vr": 0.9407010960751673,
        "Vi": -0.4408706026734511
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59808,
      "class": "Bus",
      "name": "GENTRY 2 2",
      "init": {
        "Vr": 0.9063135456058116,
        "Vi": -0.5045190420989027
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59809,
      "class": "Bus",
      "name": "GENTRY 2 3",
      "init": {
        "Vr": 0.88816325935121,
        "Vi": -0.5345717284919882
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59810,
      "class": "Bus",
      "name": "GENTRY 2 4",
      "init": {
        "Vr": 0.8647555100304675,
        "Vi": -0.5697753240532337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59811,
      "class": "Bus",
      "name": "GENTRY 2 5",
      "init": {
        "Vr": 0.8988360407327436,
        "Vi": -0.5169000650183339
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59812,
      "class": "Bus",
      "name": "GENTRY 2 6",
      "init": {
        "Vr": 0.8988360407327435,
        "Vi": -0.516900065018334
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59813,
      "class": "Bus",
      "name": "GENTRY 2 7",
      "init": {
        "Vr": 0.9643200175847612,
        "Vi": -0.4363376892431288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59814,
      "class": "Bus",
      "name": "GENTRY 2 8",
      "init": {
        "Vr": 0.9552212553844145,
        "Vi": -0.4322302927376558
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59815,
      "class": "Bus",
      "name": "GENTRY 2 10",
      "init": {
        "Vr": 0.8856453087584342,
        "Vi": -0.5372686616771937
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2536418090087,
        "longitude": -94.5315969955022
      }
    },
    {
      "number": 59816,
      "class": "Bus",
      "name": "EL DORADO 5 1",
      "init": {
        "Vr": 1.0001084496629113,
        "Vi": -0.3295330524796897
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59817,
      "class": "Bus",
      "name": "EL DORADO 5 2",
      "init": {
        "Vr": 0.9942070171995975,
        "Vi": -0.3358284893894997
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59818,
      "class": "Bus",
      "name": "EL DORADO 5 3",
      "init": {
        "Vr": 0.9802535950628943,
        "Vi": -0.3504582891999017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59819,
      "class": "Bus",
      "name": "EL DORADO 5 4",
      "init": {
        "Vr": 1.0057870642422386,
        "Vi": -0.3034112967398429
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59820,
      "class": "Bus",
      "name": "EL DORADO 5 5",
      "init": {
        "Vr": 1.0060125699452607,
        "Vi": -0.30236052832200794
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59821,
      "class": "Bus",
      "name": "EL DORADO 5 6",
      "init": {
        "Vr": 1.0061619450929553,
        "Vi": -0.29983059988433675
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59822,
      "class": "Bus",
      "name": "EL DORADO 5 7",
      "init": {
        "Vr": 1.0090909331432005,
        "Vi": -0.28461598564078033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59823,
      "class": "Bus",
      "name": "EL DORADO 5 8",
      "init": {
        "Vr": 1.0061743702112669,
        "Vi": -0.30145057717055596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59824,
      "class": "Bus",
      "name": "EL DORADO 5 9",
      "init": {
        "Vr": 1.00683500524977,
        "Vi": -0.29791737093882725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59825,
      "class": "Bus",
      "name": "EL DORADO 5 10",
      "init": {
        "Vr": 0.9942070171995974,
        "Vi": -0.3358284893894997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59826,
      "class": "Bus",
      "name": "EL DORADO 5 11",
      "init": {
        "Vr": 0.9942070171995975,
        "Vi": -0.3358284893894997
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59827,
      "class": "Bus",
      "name": "EL DORADO 5 13",
      "init": {
        "Vr": 0.9942070171995975,
        "Vi": -0.3358284893894997
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2650009925263,
        "longitude": -92.5888284547359
      }
    },
    {
      "number": 59828,
      "class": "Bus",
      "name": "DELL 1",
      "init": {
        "Vr": 0.6857321290321979,
        "Vi": -0.7557015507119179
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59829,
      "class": "Bus",
      "name": "DELL 2",
      "init": {
        "Vr": 0.6213749262711795,
        "Vi": -0.8205255902247536
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59830,
      "class": "Bus",
      "name": "DELL 3",
      "init": {
        "Vr": 0.615185859751129,
        "Vi": -0.8294226795192932
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59831,
      "class": "Bus",
      "name": "DELL 4",
      "init": {
        "Vr": 0.5854443384414872,
        "Vi": -0.8528389334440737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59832,
      "class": "Bus",
      "name": "DELL 5",
      "init": {
        "Vr": 0.5694398602436855,
        "Vi": -0.8561655684839579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59833,
      "class": "Bus",
      "name": "DELL 6",
      "init": {
        "Vr": 0.618262873987516,
        "Vi": -0.8249993192758219
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59834,
      "class": "Bus",
      "name": "DELL 7",
      "init": {
        "Vr": 0.618262873987516,
        "Vi": -0.8249993192758218
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59835,
      "class": "Bus",
      "name": "DELL 8",
      "init": {
        "Vr": 0.70403278270215,
        "Vi": -0.7506556846466699
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59836,
      "class": "Bus",
      "name": "DELL 9",
      "init": {
        "Vr": 0.7067070623733778,
        "Vi": -0.7498283233870953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59837,
      "class": "Bus",
      "name": "DELL 10",
      "init": {
        "Vr": 0.7039612710995569,
        "Vi": -0.7506503582497168
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59838,
      "class": "Bus",
      "name": "DELL 11",
      "init": {
        "Vr": 0.690015014788938,
        "Vi": -0.7565135647827568
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59839,
      "class": "Bus",
      "name": "DELL 13",
      "init": {
        "Vr": 0.6129985575727299,
        "Vi": -0.8256359024305441
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8485295864187,
        "longitude": -90.0571150212545
      }
    },
    {
      "number": 59840,
      "class": "Bus",
      "name": "EUREKA SPRINGS 4 1",
      "init": {
        "Vr": 0.839733892218936,
        "Vi": -0.601817465483895
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4417571615333,
        "longitude": -93.8400701220192
      }
    },
    {
      "number": 59841,
      "class": "Bus",
      "name": "EUREKA SPRINGS 4 2",
      "init": {
        "Vr": 0.8266856632192332,
        "Vi": -0.6214945663817493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4417571615333,
        "longitude": -93.8400701220192
      }
    },
    {
      "number": 59842,
      "class": "Bus",
      "name": "EUREKA SPRINGS 4 3",
      "init": {
        "Vr": 0.8057551369037761,
        "Vi": -0.6413868631622217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4417571615333,
        "longitude": -93.8400701220192
      }
    },
    {
      "number": 59843,
      "class": "Bus",
      "name": "EUREKA SPRINGS 4 4",
      "init": {
        "Vr": 0.8580428824243489,
        "Vi": -0.5876753632535682
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4417571615333,
        "longitude": -93.8400701220192
      }
    },
    {
      "number": 59844,
      "class": "Bus",
      "name": "EUREKA SPRINGS 4 5",
      "init": {
        "Vr": 0.8599530516374151,
        "Vi": -0.5848766277034803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4417571615333,
        "longitude": -93.8400701220192
      }
    },
    {
      "number": 59845,
      "class": "Bus",
      "name": "EUREKA SPRINGS 4 6",
      "init": {
        "Vr": 0.8262811592119003,
        "Vi": -0.6220239850231448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4417571615333,
        "longitude": -93.8400701220192
      }
    },
    {
      "number": 59846,
      "class": "Bus",
      "name": "EUREKA SPRINGS 4 8",
      "init": {
        "Vr": 0.8401012595375639,
        "Vi": -0.6026095793216945
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4417571615333,
        "longitude": -93.8400701220192
      }
    },
    {
      "number": 59847,
      "class": "Bus",
      "name": "ROYAL 5 1",
      "init": {
        "Vr": 0.9374336496448966,
        "Vi": -0.4510103275818833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5846459671791,
        "longitude": -93.2067138464639
      }
    },
    {
      "number": 59848,
      "class": "Bus",
      "name": "ROYAL 5 2",
      "init": {
        "Vr": 0.9247324849012133,
        "Vi": -0.47611513416602663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5846459671791,
        "longitude": -93.2067138464639
      }
    },
    {
      "number": 59849,
      "class": "Bus",
      "name": "ROYAL 5 3",
      "init": {
        "Vr": 0.9199288901321614,
        "Vi": -0.48560979993035575
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5846459671791,
        "longitude": -93.2067138464639
      }
    },
    {
      "number": 59850,
      "class": "Bus",
      "name": "ROYAL 5 4",
      "init": {
        "Vr": 0.9199288901321613,
        "Vi": -0.48560979993035575
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5846459671791,
        "longitude": -93.2067138464639
      }
    },
    {
      "number": 59851,
      "class": "Bus",
      "name": "ROYAL 5 5",
      "init": {
        "Vr": 0.9376871063027766,
        "Vi": -0.4504104517267369
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5846459671791,
        "longitude": -93.2067138464639
      }
    },
    {
      "number": 59852,
      "class": "Bus",
      "name": "ROYAL 5 7",
      "init": {
        "Vr": 0.9374336496448966,
        "Vi": -0.4510103275818833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5846459671791,
        "longitude": -93.2067138464639
      }
    },
    {
      "number": 59853,
      "class": "Bus",
      "name": "VAN BUREN 11 1",
      "init": {
        "Vr": 0.8611416943186355,
        "Vi": -0.5663609236728057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3633401274863,
        "longitude": -94.2861832853692
      }
    },
    {
      "number": 59854,
      "class": "Bus",
      "name": "VAN BUREN 11 2",
      "init": {
        "Vr": 0.8609047459788469,
        "Vi": -0.5664555967040082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3633401274863,
        "longitude": -94.2861832853692
      }
    },
    {
      "number": 59855,
      "class": "Bus",
      "name": "MAYFLOWER 3 1",
      "init": {
        "Vr": 0.9475221256484371,
        "Vi": -0.44543341505476813
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4392792304451,
        "longitude": -92.954847481337
      }
    },
    {
      "number": 59856,
      "class": "Bus",
      "name": "MAYFLOWER 3 2",
      "init": {
        "Vr": 0.9339752045282702,
        "Vi": -0.46761892131670735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4392792304451,
        "longitude": -92.954847481337
      }
    },
    {
      "number": 59857,
      "class": "Bus",
      "name": "MAYFLOWER 3 3",
      "init": {
        "Vr": 0.9460926391781088,
        "Vi": -0.34735431503499203
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4392792304451,
        "longitude": -92.954847481337
      }
    },
    {
      "number": 59858,
      "class": "Bus",
      "name": "MAYFLOWER 3 4",
      "init": {
        "Vr": 0.9451390676853614,
        "Vi": -0.4474495396326091
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4392792304451,
        "longitude": -92.954847481337
      }
    },
    {
      "number": 59859,
      "class": "Bus",
      "name": "MAYFLOWER 3 6",
      "init": {
        "Vr": 0.9475221256484371,
        "Vi": -0.44543341505476813
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4392792304451,
        "longitude": -92.954847481337
      }
    },
    {
      "number": 59860,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 1",
      "init": {
        "Vr": 0.9023564303399093,
        "Vi": -0.5316667838181395
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59861,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 2",
      "init": {
        "Vr": 0.8819629003365679,
        "Vi": -0.5633546601490563
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59862,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 3",
      "init": {
        "Vr": 0.8633915036660036,
        "Vi": -0.5891196777849801
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59863,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 4",
      "init": {
        "Vr": 0.9052863735338885,
        "Vi": -0.5261690830880686
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59864,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 5",
      "init": {
        "Vr": 0.9023564303399094,
        "Vi": -0.5316667838181396
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59865,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 6",
      "init": {
        "Vr": 0.9052750667586581,
        "Vi": -0.5261871620974061
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59866,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 7",
      "init": {
        "Vr": 0.9023564303399093,
        "Vi": -0.5316667838181395
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59867,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 8",
      "init": {
        "Vr": 0.9023564303399093,
        "Vi": -0.5316667838181395
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59868,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 9",
      "init": {
        "Vr": 0.9023564303399094,
        "Vi": -0.5316667838181396
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59869,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 10",
      "init": {
        "Vr": 0.8746664046524165,
        "Vi": -0.5714974041073067
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59870,
      "class": "Bus",
      "name": "MOUNTAIN HOME 6 12",
      "init": {
        "Vr": 0.8819629003365679,
        "Vi": -0.5633546601490563
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502692632529,
        "longitude": -92.5832173138603
      }
    },
    {
      "number": 59871,
      "class": "Bus",
      "name": "OZARK 11 1",
      "init": {
        "Vr": 0.950540200036255,
        "Vi": -0.42340651706426696
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4881107184037,
        "longitude": -93.8062406124574
      }
    },
    {
      "number": 59872,
      "class": "Bus",
      "name": "OZARK 11 2",
      "init": {
        "Vr": 0.9274965021931846,
        "Vi": -0.47166917544097847
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4881107184037,
        "longitude": -93.8062406124574
      }
    },
    {
      "number": 59873,
      "class": "Bus",
      "name": "OZARK 11 3",
      "init": {
        "Vr": 0.9160243248012173,
        "Vi": -0.4989437878403009
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4881107184037,
        "longitude": -93.8062406124574
      }
    },
    {
      "number": 59874,
      "class": "Bus",
      "name": "OZARK 11 4",
      "init": {
        "Vr": 0.9528444322072126,
        "Vi": -0.4188754671686831
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4881107184037,
        "longitude": -93.8062406124574
      }
    },
    {
      "number": 59875,
      "class": "Bus",
      "name": "OZARK 11 6",
      "init": {
        "Vr": 0.9241303460122298,
        "Vi": -0.4758310478044593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4881107184037,
        "longitude": -93.8062406124574
      }
    },
    {
      "number": 59876,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 11 1",
      "init": {
        "Vr": 0.8523681338111008,
        "Vi": -0.582434142368201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8028122190892,
        "longitude": -92.3741584053132
      }
    },
    {
      "number": 59877,
      "class": "Bus",
      "name": "NORTH LITTLE ROCK 11 2",
      "init": {
        "Vr": 0.8521275360689781,
        "Vi": -0.5825302509860627
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8028122190892,
        "longitude": -92.3741584053132
      }
    },
    {
      "number": 59878,
      "class": "Bus",
      "name": "PARAGOULD 6 1",
      "init": {
        "Vr": 0.6091028259809893,
        "Vi": -0.8277875646499245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9894158519673,
        "longitude": -90.5114080007335
      }
    },
    {
      "number": 59879,
      "class": "Bus",
      "name": "PARAGOULD 6 2",
      "init": {
        "Vr": 0.6091028259809894,
        "Vi": -0.8277875646499246
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9894158519673,
        "longitude": -90.5114080007335
      }
    },
    {
      "number": 59880,
      "class": "Bus",
      "name": "PARAGOULD 6 3",
      "init": {
        "Vr": 0.6091028259809894,
        "Vi": -0.8277875646499246
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9894158519673,
        "longitude": -90.5114080007335
      }
    },
    {
      "number": 59881,
      "class": "Bus",
      "name": "PARAGOULD 6 4",
      "init": {
        "Vr": 0.6091028259809893,
        "Vi": -0.8277875646499246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9894158519673,
        "longitude": -90.5114080007335
      }
    },
    {
      "number": 59882,
      "class": "Bus",
      "name": "PARAGOULD 6 5",
      "init": {
        "Vr": 0.609102825980989,
        "Vi": -0.8277875646499248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9894158519673,
        "longitude": -90.5114080007335
      }
    },
    {
      "number": 59883,
      "class": "Bus",
      "name": "PARAGOULD 6 7",
      "init": {
        "Vr": 0.6091028259809893,
        "Vi": -0.8277875646499245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9894158519673,
        "longitude": -90.5114080007335
      }
    },
    {
      "number": 59884,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 9 1",
      "init": {
        "Vr": 0.930881962361992,
        "Vi": -0.4685763793656524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4297217334402,
        "longitude": -93.0354439088571
      }
    },
    {
      "number": 59885,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 9 2",
      "init": {
        "Vr": 0.9895409447505583,
        "Vi": -0.3758072347418492
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4297217334402,
        "longitude": -93.0354439088571
      }
    },
    {
      "number": 59886,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 9 3",
      "init": {
        "Vr": 0.9427114360192483,
        "Vi": -0.4584505462839164
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4297217334402,
        "longitude": -93.0354439088571
      }
    },
    {
      "number": 59887,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 9 4",
      "init": {
        "Vr": 0.9358268429688192,
        "Vi": -0.4643736795868546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4297217334402,
        "longitude": -93.0354439088571
      }
    },
    {
      "number": 59888,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 9 5",
      "init": {
        "Vr": 0.9303976025943127,
        "Vi": -0.4690652862297334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4297217334402,
        "longitude": -93.0354439088571
      }
    },
    {
      "number": 59889,
      "class": "Bus",
      "name": "HOT SPRINGS NATIONAL PARK 9 7",
      "init": {
        "Vr": 0.930881962361992,
        "Vi": -0.4685763793656524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4297217334402,
        "longitude": -93.0354439088571
      }
    },
    {
      "number": 59890,
      "class": "Bus",
      "name": "ARKADELPHIA 6 1",
      "init": {
        "Vr": 0.9494171967502764,
        "Vi": -0.43553120779549825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2041115413202,
        "longitude": -93.1151208421083
      }
    },
    {
      "number": 59891,
      "class": "Bus",
      "name": "ARKADELPHIA 6 2",
      "init": {
        "Vr": 0.9492462794350055,
        "Vi": -0.4357751042147598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2041115413202,
        "longitude": -93.1151208421083
      }
    },
    {
      "number": 59892,
      "class": "Bus",
      "name": "ELKINS 6 1",
      "init": {
        "Vr": 0.869720759281001,
        "Vi": -0.5646198627432338
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9665954263943,
        "longitude": -93.9712560377798
      }
    },
    {
      "number": 59893,
      "class": "Bus",
      "name": "ELKINS 6 2",
      "init": {
        "Vr": 0.846333549389766,
        "Vi": -0.5951568769505586
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9665954263943,
        "longitude": -93.9712560377798
      }
    },
    {
      "number": 59894,
      "class": "Bus",
      "name": "ELKINS 6 3",
      "init": {
        "Vr": 0.8834911299391386,
        "Vi": -0.5496214757402496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9665954263943,
        "longitude": -93.9712560377798
      }
    },
    {
      "number": 59895,
      "class": "Bus",
      "name": "ELKINS 6 4",
      "init": {
        "Vr": 0.8698142911145431,
        "Vi": -0.5831042567098541
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9665954263943,
        "longitude": -93.9712560377798
      }
    },
    {
      "number": 59896,
      "class": "Bus",
      "name": "ELKINS 6 5",
      "init": {
        "Vr": 0.8701854417756034,
        "Vi": -0.5641138872499791
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9665954263943,
        "longitude": -93.9712560377798
      }
    },
    {
      "number": 59897,
      "class": "Bus",
      "name": "ELKINS 6 7",
      "init": {
        "Vr": 0.869720759281001,
        "Vi": -0.5646198627432338
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9665954263943,
        "longitude": -93.9712560377798
      }
    },
    {
      "number": 59898,
      "class": "Bus",
      "name": "AUGUSTA 33 1",
      "init": {
        "Vr": 0.8197904037335524,
        "Vi": -0.6540708108233256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.252033480472,
        "longitude": -91.3617656678691
      }
    },
    {
      "number": 59899,
      "class": "Bus",
      "name": "AUGUSTA 33 2",
      "init": {
        "Vr": 0.793961954156027,
        "Vi": -0.6816211793027322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.252033480472,
        "longitude": -91.3617656678691
      }
    },
    {
      "number": 59900,
      "class": "Bus",
      "name": "AUGUSTA 33 3",
      "init": {
        "Vr": 0.7646596530490307,
        "Vi": -0.7128769922097486
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.252033480472,
        "longitude": -91.3617656678691
      }
    },
    {
      "number": 59901,
      "class": "Bus",
      "name": "AUGUSTA 33 4",
      "init": {
        "Vr": 0.7646596530490306,
        "Vi": -0.7128769922097484
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.252033480472,
        "longitude": -91.3617656678691
      }
    },
    {
      "number": 59902,
      "class": "Bus",
      "name": "AUGUSTA 33 5",
      "init": {
        "Vr": 0.8112145678779437,
        "Vi": -0.5847485997098248
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.252033480472,
        "longitude": -91.3617656678691
      }
    },
    {
      "number": 59903,
      "class": "Bus",
      "name": "AUGUSTA 33 6",
      "init": {
        "Vr": 0.8197532974114535,
        "Vi": -0.6538672888387969
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.252033480472,
        "longitude": -91.3617656678691
      }
    },
    {
      "number": 59904,
      "class": "Bus",
      "name": "AUGUSTA 33 8",
      "init": {
        "Vr": 0.8197904037335524,
        "Vi": -0.6540708108233256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.252033480472,
        "longitude": -91.3617656678691
      }
    },
    {
      "number": 59905,
      "class": "Bus",
      "name": "MALVERN 13 1",
      "init": {
        "Vr": 0.9751876359542886,
        "Vi": -0.3999063851692559
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59906,
      "class": "Bus",
      "name": "MALVERN 13 2",
      "init": {
        "Vr": 0.9555405616699322,
        "Vi": -0.4351408824260237
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59907,
      "class": "Bus",
      "name": "MALVERN 13 3",
      "init": {
        "Vr": 0.9376237493483333,
        "Vi": -0.4610907397559933
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59908,
      "class": "Bus",
      "name": "MALVERN 13 4",
      "init": {
        "Vr": 0.979538002381449,
        "Vi": -0.3849473141724998
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59909,
      "class": "Bus",
      "name": "MALVERN 13 5",
      "init": {
        "Vr": 0.9792161145810776,
        "Vi": -0.3861406075355297
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59910,
      "class": "Bus",
      "name": "MALVERN 13 6",
      "init": {
        "Vr": 0.9805121518082606,
        "Vi": -0.3812603395280052
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59911,
      "class": "Bus",
      "name": "MALVERN 13 7",
      "init": {
        "Vr": 0.9529351725730031,
        "Vi": -0.43804834396611825
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59912,
      "class": "Bus",
      "name": "MALVERN 13 9",
      "init": {
        "Vr": 0.9753191230181494,
        "Vi": -0.4027514644751422
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2886673651657,
        "longitude": -92.8597752186113
      }
    },
    {
      "number": 59913,
      "class": "Bus",
      "name": "DUMAS 3 1",
      "init": {
        "Vr": 0.9300160904573908,
        "Vi": -0.4561395412241494
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9385542745165,
        "longitude": -91.3089517753885
      }
    },
    {
      "number": 59914,
      "class": "Bus",
      "name": "DUMAS 3 2",
      "init": {
        "Vr": 0.9374585265177755,
        "Vi": -0.4531262945844362
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9385542745165,
        "longitude": -91.3089517753885
      }
    },
    {
      "number": 59915,
      "class": "Bus",
      "name": "DUMAS 3 3",
      "init": {
        "Vr": 0.9298884617138146,
        "Vi": -0.456381217208159
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9385542745165,
        "longitude": -91.3089517753885
      }
    },
    {
      "number": 59916,
      "class": "Bus",
      "name": "DUMAS 3 5",
      "init": {
        "Vr": 0.9300160904573908,
        "Vi": -0.4561395412241494
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9385542745165,
        "longitude": -91.3089517753885
      }
    },
    {
      "number": 59917,
      "class": "Bus",
      "name": "JONESBORO 20 1",
      "init": {
        "Vr": 0.7184255165342628,
        "Vi": -0.7395429778177908
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59918,
      "class": "Bus",
      "name": "JONESBORO 20 2",
      "init": {
        "Vr": 0.7021346551811234,
        "Vi": -0.7624808141240718
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59919,
      "class": "Bus",
      "name": "JONESBORO 20 3",
      "init": {
        "Vr": 0.6526682606391575,
        "Vi": -0.8017302819815834
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59920,
      "class": "Bus",
      "name": "JONESBORO 20 4",
      "init": {
        "Vr": 0.7184871766634325,
        "Vi": -0.7395747792654535
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59921,
      "class": "Bus",
      "name": "JONESBORO 20 5",
      "init": {
        "Vr": 0.7216041703011974,
        "Vi": -0.7386517293473046
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59922,
      "class": "Bus",
      "name": "JONESBORO 20 6",
      "init": {
        "Vr": 0.7184871766634324,
        "Vi": -0.7395747792654535
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59923,
      "class": "Bus",
      "name": "JONESBORO 20 7",
      "init": {
        "Vr": 0.720587927985988,
        "Vi": -0.7390226837144395
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59924,
      "class": "Bus",
      "name": "JONESBORO 20 8",
      "init": {
        "Vr": 0.720587927985988,
        "Vi": -0.7390226837144395
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59925,
      "class": "Bus",
      "name": "JONESBORO 20 9",
      "init": {
        "Vr": 0.7180911360211519,
        "Vi": -0.7397492840866262
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59926,
      "class": "Bus",
      "name": "JONESBORO 20 10",
      "init": {
        "Vr": 0.7308326569556037,
        "Vi": -0.7314773735602487
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59927,
      "class": "Bus",
      "name": "JONESBORO 20 12",
      "init": {
        "Vr": 0.7184255165342628,
        "Vi": -0.7395429778177908
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8340317538172,
        "longitude": -90.7751866964185
      }
    },
    {
      "number": 59928,
      "class": "Bus",
      "name": "FULTON 23 1",
      "init": {
        "Vr": 0.9775558205320231,
        "Vi": -0.3427589210954378
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5969397272357,
        "longitude": -93.7716620529555
      }
    },
    {
      "number": 59929,
      "class": "Bus",
      "name": "FULTON 23 2",
      "init": {
        "Vr": 0.9775558205320231,
        "Vi": -0.3427589210954378
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.5969397272357,
        "longitude": -93.7716620529555
      }
    },
    {
      "number": 59930,
      "class": "Bus",
      "name": "FULTON 23 3",
      "init": {
        "Vr": 0.9775558205320231,
        "Vi": -0.3427589210954378
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5969397272357,
        "longitude": -93.7716620529555
      }
    },
    {
      "number": 59931,
      "class": "Bus",
      "name": "REDFIELD 3 1",
      "init": {
        "Vr": 0.9483192106190141,
        "Vi": -0.4220600064364879
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.463796326571,
        "longitude": -92.1337853596383
      }
    },
    {
      "number": 59932,
      "class": "Bus",
      "name": "REDFIELD 3 2",
      "init": {
        "Vr": 0.9270100348973164,
        "Vi": -0.46129984908813687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.463796326571,
        "longitude": -92.1337853596383
      }
    },
    {
      "number": 59933,
      "class": "Bus",
      "name": "REDFIELD 3 3",
      "init": {
        "Vr": 0.902682897993715,
        "Vi": -0.5041640687901956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.463796326571,
        "longitude": -92.1337853596383
      }
    },
    {
      "number": 59934,
      "class": "Bus",
      "name": "REDFIELD 3 4",
      "init": {
        "Vr": 0.967976923297131,
        "Vi": -0.41535974308181023
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.463796326571,
        "longitude": -92.1337853596383
      }
    },
    {
      "number": 59935,
      "class": "Bus",
      "name": "REDFIELD 3 5",
      "init": {
        "Vr": 0.958630115265462,
        "Vi": -0.41814171240494613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.463796326571,
        "longitude": -92.1337853596383
      }
    },
    {
      "number": 59936,
      "class": "Bus",
      "name": "REDFIELD 3 6",
      "init": {
        "Vr": 0.9234436978634583,
        "Vi": -0.46511796839612335
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.463796326571,
        "longitude": -92.1337853596383
      }
    },
    {
      "number": 59937,
      "class": "Bus",
      "name": "REDFIELD 3 8",
      "init": {
        "Vr": 0.9270100348973164,
        "Vi": -0.46129984908813687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.463796326571,
        "longitude": -92.1337853596383
      }
    },
    {
      "number": 59938,
      "class": "Bus",
      "name": "OZARK 12 1",
      "init": {
        "Vr": 0.913841684006706,
        "Vi": -0.5027348612969113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59939,
      "class": "Bus",
      "name": "OZARK 12 2",
      "init": {
        "Vr": 0.9138416840067057,
        "Vi": -0.502734861296911
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59940,
      "class": "Bus",
      "name": "OZARK 12 3",
      "init": {
        "Vr": 0.9138416840067057,
        "Vi": -0.502734861296911
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59941,
      "class": "Bus",
      "name": "OZARK 12 4",
      "init": {
        "Vr": 0.9138416840067057,
        "Vi": -0.502734861296911
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59942,
      "class": "Bus",
      "name": "OZARK 12 5",
      "init": {
        "Vr": 0.9260413833930737,
        "Vi": -0.47879153577015665
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59943,
      "class": "Bus",
      "name": "OZARK 12 6",
      "init": {
        "Vr": 0.9132507844990032,
        "Vi": -0.5038945700080087
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59944,
      "class": "Bus",
      "name": "OZARK 12 7",
      "init": {
        "Vr": 0.913250784499003,
        "Vi": -0.5038945700080087
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59945,
      "class": "Bus",
      "name": "OZARK 12 8",
      "init": {
        "Vr": 0.9135307395105471,
        "Vi": -0.5030099657670513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59946,
      "class": "Bus",
      "name": "OZARK 12 10",
      "init": {
        "Vr": 0.913841684006706,
        "Vi": -0.502734861296911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4769397485067,
        "longitude": -93.8416017358923
      }
    },
    {
      "number": 59947,
      "class": "Bus",
      "name": "CHURCH POINT 1 1",
      "init": {
        "Vr": 1.0087134606621395,
        "Vi": 0.1990005693566248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3449944167208,
        "longitude": -92.177345470831
      }
    },
    {
      "number": 59948,
      "class": "Bus",
      "name": "CHURCH POINT 1 2",
      "init": {
        "Vr": 1.0086604450765928,
        "Vi": 0.19882200141406814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3449944167208,
        "longitude": -92.177345470831
      }
    },
    {
      "number": 59949,
      "class": "Bus",
      "name": "CHURCH POINT 2 1",
      "init": {
        "Vr": 1.0065146335229045,
        "Vi": 0.22453940154848165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3950875946664,
        "longitude": -92.1582839016137
      }
    },
    {
      "number": 59950,
      "class": "Bus",
      "name": "CHURCH POINT 3 1",
      "init": {
        "Vr": 1.0054798377001697,
        "Vi": 0.22745521382204395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4920668888851,
        "longitude": -92.1918685981769
      }
    },
    {
      "number": 59951,
      "class": "Bus",
      "name": "CROWLEY 1 1",
      "init": {
        "Vr": 1.0050438805989836,
        "Vi": 0.21208184912794883
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2072871190892,
        "longitude": -92.3488750464991
      }
    },
    {
      "number": 59952,
      "class": "Bus",
      "name": "CROWLEY 2 1",
      "init": {
        "Vr": 1.0102145872781527,
        "Vi": 0.14536727991283135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1345641431929,
        "longitude": -92.3162450437889
      }
    },
    {
      "number": 59953,
      "class": "Bus",
      "name": "CROWLEY 3 1",
      "init": {
        "Vr": 1.0062395565113396,
        "Vi": 0.23286566556883012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2557783864911,
        "longitude": -92.3783145229812
      }
    },
    {
      "number": 59954,
      "class": "Bus",
      "name": "CROWLEY 3 2",
      "init": {
        "Vr": 1.0063378301172539,
        "Vi": 0.23308315072333932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2557783864911,
        "longitude": -92.3783145229812
      }
    },
    {
      "number": 59955,
      "class": "Bus",
      "name": "DUSON 1",
      "init": {
        "Vr": 1.011916925208051,
        "Vi": 0.152267005561755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2360770263026,
        "longitude": -92.1521192175778
      }
    },
    {
      "number": 59956,
      "class": "Bus",
      "name": "DUSON 2",
      "init": {
        "Vr": 1.0119795919366097,
        "Vi": 0.15244382370220333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2360770263026,
        "longitude": -92.1521192175778
      }
    },
    {
      "number": 59957,
      "class": "Bus",
      "name": "EUNICE 1 1",
      "init": {
        "Vr": 1.0065098798663172,
        "Vi": 0.2602185646530011
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4883224067529,
        "longitude": -92.3775217041852
      }
    },
    {
      "number": 59958,
      "class": "Bus",
      "name": "EUNICE 1 2",
      "init": {
        "Vr": 1.0064824304297453,
        "Vi": 0.2599979661301521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4883224067529,
        "longitude": -92.3775217041852
      }
    },
    {
      "number": 59959,
      "class": "Bus",
      "name": "EUNICE 2 1",
      "init": {
        "Vr": 1.005938378390665,
        "Vi": 0.26593557072896573
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3752485800464,
        "longitude": -92.3922150745509
      }
    },
    {
      "number": 59960,
      "class": "Bus",
      "name": "EUNICE 2 2",
      "init": {
        "Vr": 1.0058884198125333,
        "Vi": 0.26573020992017404
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3752485800464,
        "longitude": -92.3922150745509
      }
    },
    {
      "number": 59961,
      "class": "Bus",
      "name": "EUNICE 3 1",
      "init": {
        "Vr": 1.0141428728517852,
        "Vi": 0.1869119762076974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4587493478753,
        "longitude": -92.480228601735
      }
    },
    {
      "number": 59962,
      "class": "Bus",
      "name": "EUNICE 3 2",
      "init": {
        "Vr": 1.014098569545864,
        "Vi": 0.18670024537572075
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4587493478753,
        "longitude": -92.480228601735
      }
    },
    {
      "number": 59963,
      "class": "Bus",
      "name": "EUNICE 4 1",
      "init": {
        "Vr": 1.014255967258932,
        "Vi": 0.1804775774675707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4522260796925,
        "longitude": -92.5391424417549
      }
    },
    {
      "number": 59964,
      "class": "Bus",
      "name": "IOTA 1",
      "init": {
        "Vr": 1.013827223523287,
        "Vi": 0.18197622126378601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3593850793982,
        "longitude": -92.4931973819568
      }
    },
    {
      "number": 59965,
      "class": "Bus",
      "name": "JENNINGS 2 1",
      "init": {
        "Vr": 1.0000041021369523,
        "Vi": 0.27040194592201133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3052904713619,
        "longitude": -92.6924063647242
      }
    },
    {
      "number": 59966,
      "class": "Bus",
      "name": "JENNINGS 2 2",
      "init": {
        "Vr": 0.9999503010064854,
        "Vi": 0.27018648118164207
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3052904713619,
        "longitude": -92.6924063647242
      }
    },
    {
      "number": 59967,
      "class": "Bus",
      "name": "JENNINGS 3 1",
      "init": {
        "Vr": 0.9990674977872511,
        "Vi": 0.2674573941797259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2332346890744,
        "longitude": -92.615856730392
      }
    },
    {
      "number": 59968,
      "class": "Bus",
      "name": "JENNINGS 4 1",
      "init": {
        "Vr": 1.000210182798821,
        "Vi": 0.2799867610562226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2716974439773,
        "longitude": -92.6349371077635
      }
    },
    {
      "number": 59969,
      "class": "Bus",
      "name": "MORSE 1",
      "init": {
        "Vr": 1.0022660469262328,
        "Vi": 0.23903721064799308
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0945737640339,
        "longitude": -92.550436276134
      }
    },
    {
      "number": 59970,
      "class": "Bus",
      "name": "RAYNE 1 1",
      "init": {
        "Vr": 1.0086743670854887,
        "Vi": 0.16744696089728833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1237568611285,
        "longitude": -92.1987109073829
      }
    },
    {
      "number": 59971,
      "class": "Bus",
      "name": "RAYNE 2 1",
      "init": {
        "Vr": 1.0045410224805709,
        "Vi": 0.2283989861020127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2517629912168,
        "longitude": -92.2649901801793
      }
    },
    {
      "number": 59972,
      "class": "Bus",
      "name": "RAYNE 3 1",
      "init": {
        "Vr": 1.0078855274492904,
        "Vi": 0.15872877000951882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1762036413813,
        "longitude": -92.2133346486494
      }
    },
    {
      "number": 59973,
      "class": "Bus",
      "name": "RAYNE 3 2",
      "init": {
        "Vr": 1.0080014776245763,
        "Vi": 0.15890504894438146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1762036413813,
        "longitude": -92.2133346486494
      }
    },
    {
      "number": 59974,
      "class": "Bus",
      "name": "SCOTT 2 1",
      "init": {
        "Vr": 1.0126842936783895,
        "Vi": 0.19188636108758392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3072939742373,
        "longitude": -92.1717112412271
      }
    },
    {
      "number": 59975,
      "class": "Bus",
      "name": "ELTON 1",
      "init": {
        "Vr": 1.020269343016077,
        "Vi": 0.19081896458319014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4335094267491,
        "longitude": -92.7056999148499
      }
    },
    {
      "number": 59976,
      "class": "Bus",
      "name": "KINDER 1 1",
      "init": {
        "Vr": 1.011732397768863,
        "Vi": 0.20816804192437646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.507481335503,
        "longitude": -92.8480537856069
      }
    },
    {
      "number": 59977,
      "class": "Bus",
      "name": "KINDER 2 1",
      "init": {
        "Vr": 1.007956169871504,
        "Vi": 0.21820270532966932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.466648128426,
        "longitude": -92.9108924207182
      }
    },
    {
      "number": 59978,
      "class": "Bus",
      "name": "KINDER 2 2",
      "init": {
        "Vr": 1.0078763141364402,
        "Vi": 0.2179230670221292
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.466648128426,
        "longitude": -92.9108924207182
      }
    },
    {
      "number": 59979,
      "class": "Bus",
      "name": "OAKDALE 5 1",
      "init": {
        "Vr": 1.0157283635492127,
        "Vi": 0.20092025540313999
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8530537145811,
        "longitude": -92.5498638605313
      }
    },
    {
      "number": 59980,
      "class": "Bus",
      "name": "OAKDALE 6 1",
      "init": {
        "Vr": 1.0159335218743706,
        "Vi": 0.20248707975248806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7786033546585,
        "longitude": -92.6806694244997
      }
    },
    {
      "number": 59981,
      "class": "Bus",
      "name": "OAKDALE 6 2",
      "init": {
        "Vr": 1.0159748275113958,
        "Vi": 0.20268354972893016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7786033546585,
        "longitude": -92.6806694244997
      }
    },
    {
      "number": 59982,
      "class": "Bus",
      "name": "OAKDALE 7 1",
      "init": {
        "Vr": 1.0177324398863163,
        "Vi": 0.20100119266488423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7950533993379,
        "longitude": -92.6026979618593
      }
    },
    {
      "number": 59983,
      "class": "Bus",
      "name": "OBERLIN 3 1",
      "init": {
        "Vr": 1.012483249255467,
        "Vi": 0.210376044451259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7133026464906,
        "longitude": -92.8050706519917
      }
    },
    {
      "number": 59984,
      "class": "Bus",
      "name": "OBERLIN 3 2",
      "init": {
        "Vr": 1.0124533238273852,
        "Vi": 0.21018374992737118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7133026464906,
        "longitude": -92.8050706519917
      }
    },
    {
      "number": 59985,
      "class": "Bus",
      "name": "PITKIN 1",
      "init": {
        "Vr": 1.006222974673422,
        "Vi": 0.22717328921886726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9656928539646,
        "longitude": -92.9713402184358
      }
    },
    {
      "number": 59986,
      "class": "Bus",
      "name": "PITKIN 2",
      "init": {
        "Vr": 1.00624935134658,
        "Vi": 0.2273781961112265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9656928539646,
        "longitude": -92.9713402184358
      }
    },
    {
      "number": 59987,
      "class": "Bus",
      "name": "RAGLEY 1",
      "init": {
        "Vr": 0.9670019057637803,
        "Vi": 0.353130624850112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4805642466492,
        "longitude": -93.1266888818593
      }
    },
    {
      "number": 59988,
      "class": "Bus",
      "name": "DONALDSONVILLE 1",
      "init": {
        "Vr": 1.031498634196529,
        "Vi": 0.0663465420639973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.197312943193,
        "longitude": -91.0583625817578
      }
    },
    {
      "number": 59989,
      "class": "Bus",
      "name": "GEISMAR 1 1",
      "init": {
        "Vr": 1.0303554954201886,
        "Vi": 0.0640040893051088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1319842710167,
        "longitude": -91.0269256209912
      }
    },
    {
      "number": 59990,
      "class": "Bus",
      "name": "GONZALES 1 1",
      "init": {
        "Vr": 1.0309474365534703,
        "Vi": 0.024047546960998544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2763005257835,
        "longitude": -90.8993502646471
      }
    },
    {
      "number": 59991,
      "class": "Bus",
      "name": "GONZALES 2 1",
      "init": {
        "Vr": 1.0320630951779577,
        "Vi": 0.08485379208756286
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2673916050561,
        "longitude": -90.8388931981522
      }
    },
    {
      "number": 59992,
      "class": "Bus",
      "name": "GONZALES 2 2",
      "init": {
        "Vr": 1.0313318544347625,
        "Vi": 0.02747718407439667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2673916050561,
        "longitude": -90.8388931981522
      }
    },
    {
      "number": 59993,
      "class": "Bus",
      "name": "GONZALES 2 3",
      "init": {
        "Vr": 1.030130588932887,
        "Vi": -0.06677978149314875
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2673916050561,
        "longitude": -90.8388931981522
      }
    },
    {
      "number": 59994,
      "class": "Bus",
      "name": "GONZALES 2 4",
      "init": {
        "Vr": 1.030130588932887,
        "Vi": -0.06677978149314874
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2673916050561,
        "longitude": -90.8388931981522
      }
    },
    {
      "number": 59995,
      "class": "Bus",
      "name": "GONZALES 2 5",
      "init": {
        "Vr": 1.0326380110155666,
        "Vi": 0.08733440281606321
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2673916050561,
        "longitude": -90.8388931981522
      }
    },
    {
      "number": 59996,
      "class": "Bus",
      "name": "GONZALES 3 1",
      "init": {
        "Vr": 1.0266810660879866,
        "Vi": 0.01804744880772823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1584700926585,
        "longitude": -90.907549697212
      }
    },
    {
      "number": 59997,
      "class": "Bus",
      "name": "GONZALES 4 1",
      "init": {
        "Vr": 1.027159526862886,
        "Vi": 0.008182564424962053
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2130533452368,
        "longitude": -90.8539639205268
      }
    },
    {
      "number": 59998,
      "class": "Bus",
      "name": "PRAIRIEVILLE 1 1",
      "init": {
        "Vr": 1.0308315550752638,
        "Vi": 0.007735008609746187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2538926988866,
        "longitude": -90.8740043363715
      }
    },
    {
      "number": 59999,
      "class": "Bus",
      "name": "PRAIRIEVILLE 2 1",
      "init": {
        "Vr": 1.0270856660642422,
        "Vi": -0.02078769845763819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3268033370176,
        "longitude": -90.8819902201477
      }
    },
    {
      "number": 60000,
      "class": "Bus",
      "name": "PRAIRIEVILLE 3 1",
      "init": {
        "Vr": 1.028942130668049,
        "Vi": -0.016842494156325796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3659860447657,
        "longitude": -90.9193808825175
      }
    },
    {
      "number": 60001,
      "class": "Bus",
      "name": "PRAIRIEVILLE 4 1",
      "init": {
        "Vr": 1.0279297650455335,
        "Vi": -0.010648952768807533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4079014978804,
        "longitude": -90.9852656443367
      }
    },
    {
      "number": 60002,
      "class": "Bus",
      "name": "SAINT AMANT 1 1",
      "init": {
        "Vr": 1.0299353562724702,
        "Vi": 0.01750808501219866
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1688046811848,
        "longitude": -90.7234920610332
      }
    },
    {
      "number": 60003,
      "class": "Bus",
      "name": "SAINT AMANT 1 2",
      "init": {
        "Vr": 1.0298742491729895,
        "Vi": 0.01731361917656492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1688046811848,
        "longitude": -90.7234920610332
      }
    },
    {
      "number": 60004,
      "class": "Bus",
      "name": "SAINT AMANT 2 1",
      "init": {
        "Vr": 1.0275115489933402,
        "Vi": 0.010473974175242642
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.223857835313,
        "longitude": -90.7299637597706
      }
    },
    {
      "number": 60005,
      "class": "Bus",
      "name": "BELLE ROSE 1",
      "init": {
        "Vr": 1.0288451791456856,
        "Vi": 0.061907452864344584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0386576065442,
        "longitude": -91.1491322563894
      }
    },
    {
      "number": 60006,
      "class": "Bus",
      "name": "MORGAN CITY 1 1",
      "init": {
        "Vr": 1.0265627115157163,
        "Vi": 0.08096966193770795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7487178832203,
        "longitude": -91.2355469673217
      }
    },
    {
      "number": 60007,
      "class": "Bus",
      "name": "MORGAN CITY 2 1",
      "init": {
        "Vr": 1.0309424070186306,
        "Vi": 0.06249155298585261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7324493870236,
        "longitude": -91.1341090641689
      }
    },
    {
      "number": 60008,
      "class": "Bus",
      "name": "MORGAN CITY 3 1",
      "init": {
        "Vr": 1.0312514285898144,
        "Vi": 0.07615392928285193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6354280069694,
        "longitude": -91.2292355088008
      }
    },
    {
      "number": 60009,
      "class": "Bus",
      "name": "MORGAN CITY 4 1",
      "init": {
        "Vr": 1.0309995720597662,
        "Vi": 0.04836295451055867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6754262170575,
        "longitude": -91.0835950413395
      }
    },
    {
      "number": 60010,
      "class": "Bus",
      "name": "MORGAN CITY 4 2",
      "init": {
        "Vr": 1.0309493896926343,
        "Vi": 0.04810606612027216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6754262170575,
        "longitude": -91.0835950413395
      }
    },
    {
      "number": 60011,
      "class": "Bus",
      "name": "NAPOLEONVILLE 1",
      "init": {
        "Vr": 1.0217510756190595,
        "Vi": 0.030366583824603683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8892774694682,
        "longitude": -91.015169867822
      }
    },
    {
      "number": 60012,
      "class": "Bus",
      "name": "PIERRE PART 1 1",
      "init": {
        "Vr": 1.028700120072752,
        "Vi": 0.08792088097251409
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.911028824196,
        "longitude": -91.2980079417496
      }
    },
    {
      "number": 60013,
      "class": "Bus",
      "name": "PIERRE PART 2 1",
      "init": {
        "Vr": 1.0260818717778983,
        "Vi": 0.06134326345994807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9327035932725,
        "longitude": -91.157148700771
      }
    },
    {
      "number": 60014,
      "class": "Bus",
      "name": "THIBODAUX 1 1",
      "init": {
        "Vr": 1.028716630844073,
        "Vi": 0.029188229655997055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.908288670842,
        "longitude": -90.796659803406
      }
    },
    {
      "number": 60015,
      "class": "Bus",
      "name": "THIBODAUX 2 1",
      "init": {
        "Vr": 1.0361468766950308,
        "Vi": 0.09000658318290346
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7921864309556,
        "longitude": -90.7550829280242
      }
    },
    {
      "number": 60016,
      "class": "Bus",
      "name": "THIBODAUX 2 2",
      "init": {
        "Vr": 1.041881522244953,
        "Vi": 0.07168138392029529
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7921864309556,
        "longitude": -90.7550829280242
      }
    },
    {
      "number": 60017,
      "class": "Bus",
      "name": "THIBODAUX 2 3",
      "init": {
        "Vr": 1.0358794974586938,
        "Vi": 0.08946782329538594
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7921864309556,
        "longitude": -90.7550829280242
      }
    },
    {
      "number": 60018,
      "class": "Bus",
      "name": "THIBODAUX 3 1",
      "init": {
        "Vr": 1.0360507693789625,
        "Vi": 0.025059157512773055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7928977182341,
        "longitude": -90.8323913745352
      }
    },
    {
      "number": 60019,
      "class": "Bus",
      "name": "THIBODAUX 4 1",
      "init": {
        "Vr": 1.0378810758130537,
        "Vi": 0.05501372346072947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8011975079015,
        "longitude": -90.7229363144928
      }
    },
    {
      "number": 60020,
      "class": "Bus",
      "name": "BUNKIE 1 1",
      "init": {
        "Vr": 1.0077082894426899,
        "Vi": 0.22305552935538614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8076531719774,
        "longitude": -92.1454304737543
      }
    },
    {
      "number": 60021,
      "class": "Bus",
      "name": "BUNKIE 2 1",
      "init": {
        "Vr": 1.004520865903957,
        "Vi": 0.24703192659706855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7557738806463,
        "longitude": -92.0859785905782
      }
    },
    {
      "number": 60022,
      "class": "Bus",
      "name": "BUNKIE 2 2",
      "init": {
        "Vr": 1.0046146780867409,
        "Vi": 0.24723881375986564
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7557738806463,
        "longitude": -92.0859785905782
      }
    },
    {
      "number": 60023,
      "class": "Bus",
      "name": "COTTONPORT 1 1",
      "init": {
        "Vr": 1.0175398698474565,
        "Vi": 0.12548029102011163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9477714005435,
        "longitude": -91.9992021800096
      }
    },
    {
      "number": 60024,
      "class": "Bus",
      "name": "COTTONPORT 2 1",
      "init": {
        "Vr": 1.007016045961059,
        "Vi": 0.17560535981382455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0197370349978,
        "longitude": -92.0969249214552
      }
    },
    {
      "number": 60025,
      "class": "Bus",
      "name": "COTTONPORT 2 2",
      "init": {
        "Vr": 1.0071558082230252,
        "Vi": 0.17584223717465802
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0197370349978,
        "longitude": -92.0969249214552
      }
    },
    {
      "number": 60026,
      "class": "Bus",
      "name": "DEVILLE 1 1",
      "init": {
        "Vr": 1.0216150851276353,
        "Vi": 0.10036999755704512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2854345112214,
        "longitude": -92.15139507846
      }
    },
    {
      "number": 60027,
      "class": "Bus",
      "name": "DEVILLE 1 2",
      "init": {
        "Vr": 1.0216506816837487,
        "Vi": 0.10053244386306343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2854345112214,
        "longitude": -92.15139507846
      }
    },
    {
      "number": 60028,
      "class": "Bus",
      "name": "DEVILLE 2 1",
      "init": {
        "Vr": 1.026041201422776,
        "Vi": 0.09215845365331266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3730570753923,
        "longitude": -92.1974060948781
      }
    },
    {
      "number": 60029,
      "class": "Bus",
      "name": "HESSMER 1",
      "init": {
        "Vr": 1.0089010003678727,
        "Vi": 0.1807976004319706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0812280439017,
        "longitude": -92.1973523618218
      }
    },
    {
      "number": 60030,
      "class": "Bus",
      "name": "MARKSVILLE 1 1",
      "init": {
        "Vr": 1.0047368915817836,
        "Vi": 0.1432560458223408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0758875418007,
        "longitude": -92.0105412952573
      }
    },
    {
      "number": 60031,
      "class": "Bus",
      "name": "MARKSVILLE 2 1",
      "init": {
        "Vr": 1.018450537561809,
        "Vi": 0.1056299712363069
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1881894508748,
        "longitude": -91.9516870934805
      }
    },
    {
      "number": 60032,
      "class": "Bus",
      "name": "MARKSVILLE 3 1",
      "init": {
        "Vr": 1.0165941851324134,
        "Vi": 0.05808599440472838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3120372325532,
        "longitude": -91.8617346191966
      }
    },
    {
      "number": 60033,
      "class": "Bus",
      "name": "MARKSVILLE 3 2",
      "init": {
        "Vr": 1.0166804772179066,
        "Vi": 0.05829741081687767
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3120372325532,
        "longitude": -91.8617346191966
      }
    },
    {
      "number": 60034,
      "class": "Bus",
      "name": "MOREAUVILLE 1",
      "init": {
        "Vr": 1.0088116739104334,
        "Vi": 0.09243019004318453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0716432380583,
        "longitude": -91.9194390591508
      }
    },
    {
      "number": 60035,
      "class": "Bus",
      "name": "PINEVILLE 10 1",
      "init": {
        "Vr": 1.0159241304194637,
        "Vi": 0.14845234227293608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2884903462649,
        "longitude": -92.3677329909965
      }
    },
    {
      "number": 60036,
      "class": "Bus",
      "name": "PINEVILLE 11 1",
      "init": {
        "Vr": 1.0304594145375898,
        "Vi": 0.09119597764778205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3770318089949,
        "longitude": -92.3905562944437
      }
    },
    {
      "number": 60037,
      "class": "Bus",
      "name": "PINEVILLE 12 1",
      "init": {
        "Vr": 1.0343564342935663,
        "Vi": 0.09916377026380842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3584271034055,
        "longitude": -92.3383732007433
      }
    },
    {
      "number": 60038,
      "class": "Bus",
      "name": "PINEVILLE 12 2",
      "init": {
        "Vr": 1.034199195032081,
        "Vi": 0.09878680718952502
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3584271034055,
        "longitude": -92.3383732007433
      }
    },
    {
      "number": 60039,
      "class": "Bus",
      "name": "PINEVILLE 13 1",
      "init": {
        "Vr": 1.024035182390069,
        "Vi": 0.11994493280820559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3252860218431,
        "longitude": -92.3319770953213
      }
    },
    {
      "number": 60040,
      "class": "Bus",
      "name": "SIMMESPORT 1 1",
      "init": {
        "Vr": 1.004099979963413,
        "Vi": 0.10910602953630644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8915579044114,
        "longitude": -91.9087908399766
      }
    },
    {
      "number": 60041,
      "class": "Bus",
      "name": "SIMMESPORT 2 1",
      "init": {
        "Vr": 1.0061837689486768,
        "Vi": 0.09196049142568238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9474755310678,
        "longitude": -91.824001915226
      }
    },
    {
      "number": 60042,
      "class": "Bus",
      "name": "DEQUINCY 1",
      "init": {
        "Vr": 0.9367863034475885,
        "Vi": 0.428324161172854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4447036954882,
        "longitude": -93.4299820395748
      }
    },
    {
      "number": 60043,
      "class": "Bus",
      "name": "DEQUINCY 2",
      "init": {
        "Vr": 0.9575452123734836,
        "Vi": 0.35144003877636837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4447036954882,
        "longitude": -93.4299820395748
      }
    },
    {
      "number": 60044,
      "class": "Bus",
      "name": "DEQUINCY 3",
      "init": {
        "Vr": 0.9379269511193283,
        "Vi": 0.424099579979802
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4447036954882,
        "longitude": -93.4299820395748
      }
    },
    {
      "number": 60045,
      "class": "Bus",
      "name": "DEQUINCY 4",
      "init": {
        "Vr": 0.9379269511193283,
        "Vi": 0.42409957997980197
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4447036954882,
        "longitude": -93.4299820395748
      }
    },
    {
      "number": 60046,
      "class": "Bus",
      "name": "DEQUINCY 5",
      "init": {
        "Vr": 0.936776055489344,
        "Vi": 0.4287315213604882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4447036954882,
        "longitude": -93.4299820395748
      }
    },
    {
      "number": 60047,
      "class": "Bus",
      "name": "DEQUINCY 7",
      "init": {
        "Vr": 0.9367863034475885,
        "Vi": 0.428324161172854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4447036954882,
        "longitude": -93.4299820395748
      }
    },
    {
      "number": 60048,
      "class": "Bus",
      "name": "DERIDDER 1 1",
      "init": {
        "Vr": 0.9946590695450955,
        "Vi": 0.27346451218056234
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8322849179941,
        "longitude": -93.1941900254322
      }
    },
    {
      "number": 60049,
      "class": "Bus",
      "name": "DERIDDER 1 2",
      "init": {
        "Vr": 0.994578322242519,
        "Vi": 0.2731479627688631
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8322849179941,
        "longitude": -93.1941900254322
      }
    },
    {
      "number": 60050,
      "class": "Bus",
      "name": "DERIDDER 2 1",
      "init": {
        "Vr": 0.9752320818873229,
        "Vi": 0.3443793070120525
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.799336325087,
        "longitude": -93.2625878209172
      }
    },
    {
      "number": 60051,
      "class": "Bus",
      "name": "DERIDDER 2 2",
      "init": {
        "Vr": 0.9954791025506012,
        "Vi": 0.28501080282244173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.799336325087,
        "longitude": -93.2625878209172
      }
    },
    {
      "number": 60052,
      "class": "Bus",
      "name": "DERIDDER 2 3",
      "init": {
        "Vr": 1.017436281917545,
        "Vi": 0.22062775469002507
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.799336325087,
        "longitude": -93.2625878209172
      }
    },
    {
      "number": 60053,
      "class": "Bus",
      "name": "DERIDDER 2 4",
      "init": {
        "Vr": 1.0174362819175449,
        "Vi": 0.22062775469002507
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.799336325087,
        "longitude": -93.2625878209172
      }
    },
    {
      "number": 60054,
      "class": "Bus",
      "name": "DERIDDER 2 5",
      "init": {
        "Vr": 0.9752389885095604,
        "Vi": 0.3440769078568724
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.799336325087,
        "longitude": -93.2625878209172
      }
    },
    {
      "number": 60055,
      "class": "Bus",
      "name": "DERIDDER 2 7",
      "init": {
        "Vr": 0.9748060423197646,
        "Vi": 0.34705336749010274
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.799336325087,
        "longitude": -93.2625878209172
      }
    },
    {
      "number": 60056,
      "class": "Bus",
      "name": "DERIDDER 3 1",
      "init": {
        "Vr": 0.9933357036784793,
        "Vi": 0.28404705927663715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7790514758362,
        "longitude": -93.3268030929071
      }
    },
    {
      "number": 60057,
      "class": "Bus",
      "name": "DERIDDER 4 1",
      "init": {
        "Vr": 0.9950631435764226,
        "Vi": 0.27722291305305186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8002720984059,
        "longitude": -93.2247028394716
      }
    },
    {
      "number": 60058,
