      "class": "Bus",
      "name": "DERIDDER 4 2",
      "init": {
        "Vr": 0.9951058103381679,
        "Vi": 0.277516635045148
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8002720984059,
        "longitude": -93.2247028394716
      }
    },
    {
      "number": 60059,
      "class": "Bus",
      "name": "LONGVILLE 2 1",
      "init": {
        "Vr": 0.991793792466829,
        "Vi": 0.29549601880044796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6642224075889,
        "longitude": -93.2358136887574
      }
    },
    {
      "number": 60060,
      "class": "Bus",
      "name": "MERRYVILLE 1",
      "init": {
        "Vr": 0.9531986382844768,
        "Vi": 0.3275895178847519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7317728670105,
        "longitude": -93.5849038866011
      }
    },
    {
      "number": 60061,
      "class": "Bus",
      "name": "MERRYVILLE 2",
      "init": {
        "Vr": 0.9531624908776436,
        "Vi": 0.3274217128856116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7317728670105,
        "longitude": -93.5849038866011
      }
    },
    {
      "number": 60062,
      "class": "Bus",
      "name": "STARKS 1",
      "init": {
        "Vr": 0.9157648628707639,
        "Vi": 0.48385369902148867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3674754150275,
        "longitude": -93.615404507303
      }
    },
    {
      "number": 60063,
      "class": "Bus",
      "name": "STARKS 2",
      "init": {
        "Vr": 0.9157461858669032,
        "Vi": 0.4839547525946665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3674754150275,
        "longitude": -93.615404507303
      }
    },
    {
      "number": 60064,
      "class": "Bus",
      "name": "ARCADIA 11 1",
      "init": {
        "Vr": 1.0240356193453666,
        "Vi": -0.12810373304065187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5910747226226,
        "longitude": -92.9887450491797
      }
    },
    {
      "number": 60065,
      "class": "Bus",
      "name": "ARCADIA 12 1",
      "init": {
        "Vr": 1.0250015050915469,
        "Vi": -0.15064589409263163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6140297888326,
        "longitude": -92.8101045529784
      }
    },
    {
      "number": 60066,
      "class": "Bus",
      "name": "ARCADIA 12 2",
      "init": {
        "Vr": 1.0248823493126031,
        "Vi": -0.1507538836284993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6140297888326,
        "longitude": -92.8101045529784
      }
    },
    {
      "number": 60067,
      "class": "Bus",
      "name": "HEFLIN 4 1",
      "init": {
        "Vr": 1.0272392458461588,
        "Vi": -0.10059641261700895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4332974830323,
        "longitude": -93.1973676398709
      }
    },
    {
      "number": 60068,
      "class": "Bus",
      "name": "JONESBORO 21 1",
      "init": {
        "Vr": 1.033965776229204,
        "Vi": -0.057310657265193826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2239720313264,
        "longitude": -92.7899213032635
      }
    },
    {
      "number": 60069,
      "class": "Bus",
      "name": "JONESBORO 22 1",
      "init": {
        "Vr": 1.0158753249427217,
        "Vi": -0.11738141851285425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2784481367722,
        "longitude": -92.689932221156
      }
    },
    {
      "number": 60070,
      "class": "Bus",
      "name": "JONESBORO 23 1",
      "init": {
        "Vr": 1.0281372296387332,
        "Vi": -0.07227042045219362
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1843739319192,
        "longitude": -92.6971028836129
      }
    },
    {
      "number": 60071,
      "class": "Bus",
      "name": "JONESBORO 23 2",
      "init": {
        "Vr": 1.0280456185835507,
        "Vi": -0.072373829597558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1843739319192,
        "longitude": -92.6971028836129
      }
    },
    {
      "number": 60072,
      "class": "Bus",
      "name": "MINDEN 2 1",
      "init": {
        "Vr": 1.034654143916418,
        "Vi": -0.12289168804165407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6548806092188,
        "longitude": -93.2950864171611
      }
    },
    {
      "number": 60073,
      "class": "Bus",
      "name": "MINDEN 3 1",
      "init": {
        "Vr": 1.0368217659462098,
        "Vi": -0.08944300591316011
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6418299363863,
        "longitude": -93.3275424452567
      }
    },
    {
      "number": 60074,
      "class": "Bus",
      "name": "MINDEN 3 2",
      "init": {
        "Vr": 1.0369201029369952,
        "Vi": -0.1119535757328254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6418299363863,
        "longitude": -93.3275424452567
      }
    },
    {
      "number": 60075,
      "class": "Bus",
      "name": "MINDEN 3 3",
      "init": {
        "Vr": 1.036969735842775,
        "Vi": -0.123315173901485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6418299363863,
        "longitude": -93.3275424452567
      }
    },
    {
      "number": 60076,
      "class": "Bus",
      "name": "MINDEN 3 4",
      "init": {
        "Vr": 1.036969735842775,
        "Vi": -0.123315173901485
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6418299363863,
        "longitude": -93.3275424452567
      }
    },
    {
      "number": 60077,
      "class": "Bus",
      "name": "MINDEN 3 5",
      "init": {
        "Vr": 1.0373281923149578,
        "Vi": -0.08787766704511221
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6418299363863,
        "longitude": -93.3275424452567
      }
    },
    {
      "number": 60078,
      "class": "Bus",
      "name": "MINDEN 3 7",
      "init": {
        "Vr": 1.036601401668781,
        "Vi": -0.08983680908387556
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6418299363863,
        "longitude": -93.3275424452567
      }
    },
    {
      "number": 60079,
      "class": "Bus",
      "name": "MINDEN 4 1",
      "init": {
        "Vr": 1.030428278748322,
        "Vi": -0.12199054412259894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6932398926511,
        "longitude": -93.2020180971411
      }
    },
    {
      "number": 60080,
      "class": "Bus",
      "name": "MINDEN 4 2",
      "init": {
        "Vr": 1.030520290809948,
        "Vi": -0.12180436451919971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6932398926511,
        "longitude": -93.2020180971411
      }
    },
    {
      "number": 60081,
      "class": "Bus",
      "name": "RINGGOLD 7 1",
      "init": {
        "Vr": 1.0310427582170771,
        "Vi": -0.016048651917897238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2645949775157,
        "longitude": -93.364898651017
      }
    },
    {
      "number": 60082,
      "class": "Bus",
      "name": "RINGGOLD 8 1",
      "init": {
        "Vr": 1.035488858779906,
        "Vi": -0.036127264367409005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2190191752599,
        "longitude": -93.1935745969307
      }
    },
    {
      "number": 60083,
      "class": "Bus",
      "name": "SALINE 3 1",
      "init": {
        "Vr": 1.0354058749464141,
        "Vi": 0.01178759918756782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0389196077923,
        "longitude": -92.9469116262532
      }
    },
    {
      "number": 60084,
      "class": "Bus",
      "name": "BENTON 25 1",
      "init": {
        "Vr": 1.0108835962142175,
        "Vi": -0.18091468700055247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7989915842695,
        "longitude": -93.5740821908757
      }
    },
    {
      "number": 60085,
      "class": "Bus",
      "name": "BENTON 26 1",
      "init": {
        "Vr": 1.0133052797684345,
        "Vi": -0.14550329338081378
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7717149837545,
        "longitude": -93.6298530582158
      }
    },
    {
      "number": 60086,
      "class": "Bus",
      "name": "BENTON 27 1",
      "init": {
        "Vr": 1.01822545428027,
        "Vi": -0.12068194497776738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7401358724923,
        "longitude": -93.7131003623469
      }
    },
    {
      "number": 60087,
      "class": "Bus",
      "name": "BENTON 27 2",
      "init": {
        "Vr": 1.0180815921193351,
        "Vi": -0.1208183729510085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7401358724923,
        "longitude": -93.7131003623469
      }
    },
    {
      "number": 60088,
      "class": "Bus",
      "name": "BOSSIER CITY 1 1",
      "init": {
        "Vr": 1.0391398056309282,
        "Vi": -0.07878047041667946
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6130078716769,
        "longitude": -93.6891404771169
      }
    },
    {
      "number": 60089,
      "class": "Bus",
      "name": "BOSSIER CITY 1 2",
      "init": {
        "Vr": 1.038959252090281,
        "Vi": -0.07914443349846098
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6130078716769,
        "longitude": -93.6891404771169
      }
    },
    {
      "number": 60090,
      "class": "Bus",
      "name": "BOSSIER CITY 2 1",
      "init": {
        "Vr": 1.0312865408676912,
        "Vi": -0.09352512954007568
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.633458260339,
        "longitude": -93.7025473146616
      }
    },
    {
      "number": 60091,
      "class": "Bus",
      "name": "BOSSIER CITY 3 1",
      "init": {
        "Vr": 1.040009416238297,
        "Vi": -0.03719219904878244
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5872514125713,
        "longitude": -93.7125606685504
      }
    },
    {
      "number": 60092,
      "class": "Bus",
      "name": "BOSSIER CITY 3 2",
      "init": {
        "Vr": 1.0440627742591018,
        "Vi": -0.06891275593187154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5872514125713,
        "longitude": -93.7125606685504
      }
    },
    {
      "number": 60093,
      "class": "Bus",
      "name": "BOSSIER CITY 3 3",
      "init": {
        "Vr": 1.0398261314812063,
        "Vi": -0.037589899863477605
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5872514125713,
        "longitude": -93.7125606685504
      }
    },
    {
      "number": 60094,
      "class": "Bus",
      "name": "BOSSIER CITY 4 1",
      "init": {
        "Vr": 1.0340566634258075,
        "Vi": -0.019830067329702612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5239291853917,
        "longitude": -93.6920202233355
      }
    },
    {
      "number": 60095,
      "class": "Bus",
      "name": "BOSSIER CITY 4 2",
      "init": {
        "Vr": 1.0337187790778708,
        "Vi": -0.02053643546200599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5239291853917,
        "longitude": -93.6920202233355
      }
    },
    {
      "number": 60096,
      "class": "Bus",
      "name": "BOSSIER CITY 5 1",
      "init": {
        "Vr": 1.0365684141544436,
        "Vi": -0.06872319181391955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4126039859478,
        "longitude": -93.6256999543596
      }
    },
    {
      "number": 60097,
      "class": "Bus",
      "name": "BOSSIER CITY 5 2",
      "init": {
        "Vr": 1.0361727193988108,
        "Vi": -0.06821410147244061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4126039859478,
        "longitude": -93.6256999543596
      }
    },
    {
      "number": 60098,
      "class": "Bus",
      "name": "BOSSIER CITY 6 1",
      "init": {
        "Vr": 1.03766035912262,
        "Vi": -0.003649627299514178
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4600818685355,
        "longitude": -93.590636310446
      }
    },
    {
      "number": 60099,
      "class": "Bus",
      "name": "BOSSIER CITY 6 2",
      "init": {
        "Vr": 1.0350478173616144,
        "Vi": -0.06701994889708143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4600818685355,
        "longitude": -93.590636310446
      }
    },
    {
      "number": 60100,
      "class": "Bus",
      "name": "BOSSIER CITY 6 3",
      "init": {
        "Vr": 1.0360232546482582,
        "Vi": -0.04335956109065694
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4600818685355,
        "longitude": -93.590636310446
      }
    },
    {
      "number": 60101,
      "class": "Bus",
      "name": "BOSSIER CITY 6 4",
      "init": {
        "Vr": 1.036023254648258,
        "Vi": -0.04335956109065694
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4600818685355,
        "longitude": -93.590636310446
      }
    },
    {
      "number": 60102,
      "class": "Bus",
      "name": "BOSSIER CITY 6 5",
      "init": {
        "Vr": 1.0381148681252075,
        "Vi": -0.0018530657671771015
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4600818685355,
        "longitude": -93.590636310446
      }
    },
    {
      "number": 60103,
      "class": "Bus",
      "name": "BOSSIER CITY 7 1",
      "init": {
        "Vr": 1.030280791427274,
        "Vi": -0.03821311246683976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4780767106401,
        "longitude": -93.6315879645509
      }
    },
    {
      "number": 60104,
      "class": "Bus",
      "name": "BOSSIER CITY 7 2",
      "init": {
        "Vr": 1.0301333903292873,
        "Vi": -0.038504223547576634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4780767106401,
        "longitude": -93.6315879645509
      }
    },
    {
      "number": 60105,
      "class": "Bus",
      "name": "BOSSIER CITY 8 1",
      "init": {
        "Vr": 1.0231938921910222,
        "Vi": -0.06881826332066046
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5042682888624,
        "longitude": -93.5999417143632
      }
    },
    {
      "number": 60106,
      "class": "Bus",
      "name": "BOSSIER CITY 8 2",
      "init": {
        "Vr": 1.0229746473512804,
        "Vi": -0.06914959316325914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5042682888624,
        "longitude": -93.5999417143632
      }
    },
    {
      "number": 60107,
      "class": "Bus",
      "name": "DOYLINE 1",
      "init": {
        "Vr": 1.0279640276336348,
        "Vi": -0.10381437528954647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5127266691071,
        "longitude": -93.4800030534188
      }
    },
    {
      "number": 60108,
      "class": "Bus",
      "name": "DOYLINE 2",
      "init": {
        "Vr": 1.0280558279813878,
        "Vi": -0.10366844854331654
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5127266691071,
        "longitude": -93.4800030534188
      }
    },
    {
      "number": 60109,
      "class": "Bus",
      "name": "HAUGHTON 1 1",
      "init": {
        "Vr": 1.0288246402032886,
        "Vi": -0.09006961638482958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4768614052217,
        "longitude": -93.5407803886263
      }
    },
    {
      "number": 60110,
      "class": "Bus",
      "name": "HAUGHTON 1 2",
      "init": {
        "Vr": 1.0286550541701631,
        "Vi": -0.09022020533245001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4768614052217,
        "longitude": -93.5407803886263
      }
    },
    {
      "number": 60111,
      "class": "Bus",
      "name": "HAUGHTON 2 1",
      "init": {
        "Vr": 1.0279957492438032,
        "Vi": -0.09664918828366267
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4487054762102,
        "longitude": -93.5109560987839
      }
    },
    {
      "number": 60112,
      "class": "Bus",
      "name": "HAUGHTON 3 1",
      "init": {
        "Vr": 1.0300231710260037,
        "Vi": -0.09942731394194204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4495737174827,
        "longitude": -93.4552379133072
      }
    },
    {
      "number": 60113,
      "class": "Bus",
      "name": "PLAIN DEALING 1",
      "init": {
        "Vr": 0.9985176479007661,
        "Vi": -0.22745068928343543
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9707585117953,
        "longitude": -93.7073331653233
      }
    },
    {
      "number": 60114,
      "class": "Bus",
      "name": "PRINCETON 29 1",
      "init": {
        "Vr": 1.0200916821880572,
        "Vi": -0.09052926412830185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6042322749837,
        "longitude": -93.5491029844412
      }
    },
    {
      "number": 60115,
      "class": "Bus",
      "name": "PRINCETON 29 2",
      "init": {
        "Vr": 1.0201769295365486,
        "Vi": -0.09040631790087318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6042322749837,
        "longitude": -93.5491029844412
      }
    },
    {
      "number": 60116,
      "class": "Bus",
      "name": "SHREVEPORT 1 1",
      "init": {
        "Vr": 1.0343990843008848,
        "Vi": -0.005951121966627702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5686189529219,
        "longitude": -93.7627174309136
      }
    },
    {
      "number": 60117,
      "class": "Bus",
      "name": "SHREVEPORT 2 1",
      "init": {
        "Vr": 1.021628413914735,
        "Vi": -0.044137318263139935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4808105974314,
        "longitude": -93.7614796597499
      }
    },
    {
      "number": 60118,
      "class": "Bus",
      "name": "SHREVEPORT 3 1",
      "init": {
        "Vr": 1.030463427357363,
        "Vi": -0.08344305853090044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4476849175651,
        "longitude": -93.5596050054265
      }
    },
    {
      "number": 60119,
      "class": "Bus",
      "name": "SHREVEPORT 3 2",
      "init": {
        "Vr": 1.0303752012148146,
        "Vi": -0.08366017096606228
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4476849175651,
        "longitude": -93.5596050054265
      }
    },
    {
      "number": 60120,
      "class": "Bus",
      "name": "SHREVEPORT 4 1",
      "init": {
        "Vr": 1.0329218675042242,
        "Vi": -0.0251113464163496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5076666220523,
        "longitude": -93.7658391844541
      }
    },
    {
      "number": 60121,
      "class": "Bus",
      "name": "SHREVEPORT 4 2",
      "init": {
        "Vr": 1.032602909417214,
        "Vi": -0.02567488343483265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5076666220523,
        "longitude": -93.7658391844541
      }
    },
    {
      "number": 60122,
      "class": "Bus",
      "name": "SHREVEPORT 5 1",
      "init": {
        "Vr": 1.0209512599772816,
        "Vi": -0.04003578464908023
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6327257110598,
        "longitude": -93.8373023021367
      }
    },
    {
      "number": 60123,
      "class": "Bus",
      "name": "SHREVEPORT 6 1",
      "init": {
        "Vr": 1.0253069426740549,
        "Vi": -0.0300966606425259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5951389833849,
        "longitude": -93.8167061720179
      }
    },
    {
      "number": 60124,
      "class": "Bus",
      "name": "SHREVEPORT 7 1",
      "init": {
        "Vr": 1.018776840867758,
        "Vi": -0.047934146516835835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5992585327965,
        "longitude": -93.8670351508164
      }
    },
    {
      "number": 60125,
      "class": "Bus",
      "name": "SHREVEPORT 7 2",
      "init": {
        "Vr": 1.0186176712917498,
        "Vi": -0.04829965714102969
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5992585327965,
        "longitude": -93.8670351508164
      }
    },
    {
      "number": 60126,
      "class": "Bus",
      "name": "SHREVEPORT 8 1",
      "init": {
        "Vr": 1.0354586916632156,
        "Vi": -0.014549859328128635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5577551937667,
        "longitude": -93.8375799714875
      }
    },
    {
      "number": 60127,
      "class": "Bus",
      "name": "SPRINGHILL 1 1",
      "init": {
        "Vr": 1.0118162423609491,
        "Vi": -0.22602437407059095
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8509446379279,
        "longitude": -93.4480097631286
      }
    },
    {
      "number": 60128,
      "class": "Bus",
      "name": "SPRINGHILL 1 2",
      "init": {
        "Vr": 1.0115399266848175,
        "Vi": -0.22561527945447993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8509446379279,
        "longitude": -93.4480097631286
      }
    },
    {
      "number": 60129,
      "class": "Bus",
      "name": "SPRINGHILL 2 1",
      "init": {
        "Vr": 0.9980498515800845,
        "Vi": -0.26571752515089253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0036603615093,
        "longitude": -93.489975317881
      }
    },
    {
      "number": 60130,
      "class": "Bus",
      "name": "KEITHVILLE 1 1",
      "init": {
        "Vr": 1.0089907230967812,
        "Vi": -0.027510071677501375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2425410030214,
        "longitude": -93.8555977464647
      }
    },
    {
      "number": 60131,
      "class": "Bus",
      "name": "KEITHVILLE 1 2",
      "init": {
        "Vr": 1.0087580782089156,
        "Vi": -0.02784808522228282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2425410030214,
        "longitude": -93.8555977464647
      }
    },
    {
      "number": 60132,
      "class": "Bus",
      "name": "KEITHVILLE 2 1",
      "init": {
        "Vr": 1.0110310807837313,
        "Vi": -0.04099848429945806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2288882786542,
        "longitude": -93.9466731140129
      }
    },
    {
      "number": 60133,
      "class": "Bus",
      "name": "KEITHVILLE 3 1",
      "init": {
        "Vr": 1.00923917439798,
        "Vi": -0.0364644512320877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2504732514852,
        "longitude": -93.901752074216
      }
    },
    {
      "number": 60134,
      "class": "Bus",
      "name": "OIL CITY 5 1",
      "init": {
        "Vr": 1.022748708647927,
        "Vi": -0.12785152066631697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7657195593978,
        "longitude": -93.9373578559724
      }
    },
    {
      "number": 60135,
      "class": "Bus",
      "name": "SHREVEPORT 9 1",
      "init": {
        "Vr": 1.0283811750510958,
        "Vi": -0.08185609519646599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3425287372985,
        "longitude": -93.6161254367606
      }
    },
    {
      "number": 60136,
      "class": "Bus",
      "name": "SHREVEPORT 10 1",
      "init": {
        "Vr": 1.0345165178167288,
        "Vi": -0.05315182665313848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3894203200506,
        "longitude": -93.6898341044919
      }
    },
    {
      "number": 60137,
      "class": "Bus",
      "name": "SHREVEPORT 11 1",
      "init": {
        "Vr": 1.037061223590759,
        "Vi": 0.006011916146846155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3209167330938,
        "longitude": -93.687114523247
      }
    },
    {
      "number": 60138,
      "class": "Bus",
      "name": "SHREVEPORT 11 2",
      "init": {
        "Vr": 1.0422758820644005,
        "Vi": -0.018479578258617742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3209167330938,
        "longitude": -93.687114523247
      }
    },
    {
      "number": 60139,
      "class": "Bus",
      "name": "SHREVEPORT 11 3",
      "init": {
        "Vr": 1.036619854994587,
        "Vi": 0.005229069696407739
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3209167330938,
        "longitude": -93.687114523247
      }
    },
    {
      "number": 60140,
      "class": "Bus",
      "name": "SHREVEPORT 12 1",
      "init": {
        "Vr": 1.0132375639207207,
        "Vi": -0.05421255930937363
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4307115992779,
        "longitude": -93.7602781697755
      }
    },
    {
      "number": 60141,
      "class": "Bus",
      "name": "SHREVEPORT 13 1",
      "init": {
        "Vr": 1.0202723873606765,
        "Vi": -0.05095436096623497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.410051840068,
        "longitude": -93.8631384896929
      }
    },
    {
      "number": 60142,
      "class": "Bus",
      "name": "SHREVEPORT 14 1",
      "init": {
        "Vr": 1.0170506674619504,
        "Vi": -0.04987135153570479
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3953659197992,
        "longitude": -93.8280482698354
      }
    },
    {
      "number": 60143,
      "class": "Bus",
      "name": "SHREVEPORT 15 1",
      "init": {
        "Vr": 1.0367444256594334,
        "Vi": -0.014228494708747421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5234994167475,
        "longitude": -93.8056991323346
      }
    },
    {
      "number": 60144,
      "class": "Bus",
      "name": "SHREVEPORT 16 1",
      "init": {
        "Vr": 1.0269029816433441,
        "Vi": -0.07535749618081185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.233893106726,
        "longitude": -93.6741716292478
      }
    },
    {
      "number": 60145,
      "class": "Bus",
      "name": "SHREVEPORT 16 2",
      "init": {
        "Vr": 1.0267922958562232,
        "Vi": -0.07559369275252424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.233893106726,
        "longitude": -93.6741716292478
      }
    },
    {
      "number": 60146,
      "class": "Bus",
      "name": "SHREVEPORT 17 1",
      "init": {
        "Vr": 1.0283283322754504,
        "Vi": -0.060965866964895754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2335476908197,
        "longitude": -93.6375081987365
      }
    },
    {
      "number": 60147,
      "class": "Bus",
      "name": "SHREVEPORT 18 1",
      "init": {
        "Vr": 1.024571542603938,
        "Vi": -0.08837196382384434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2755015603699,
        "longitude": -93.5580208280056
      }
    },
    {
      "number": 60148,
      "class": "Bus",
      "name": "SHREVEPORT 19 1",
      "init": {
        "Vr": 1.0133865259045653,
        "Vi": -0.049100078731824044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3816626281698,
        "longitude": -93.7913719257042
      }
    },
    {
      "number": 60149,
      "class": "Bus",
      "name": "SHREVEPORT 20 1",
      "init": {
        "Vr": 1.0368934738611673,
        "Vi": -0.028565685616648975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3322321266278,
        "longitude": -93.7321538023153
      }
    },
    {
      "number": 60150,
      "class": "Bus",
      "name": "SHREVEPORT 21 1",
      "init": {
        "Vr": 1.0222400944122112,
        "Vi": -0.04941264818952744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4462850778283,
        "longitude": -93.865340441395
      }
    },
    {
      "number": 60151,
      "class": "Bus",
      "name": "SHREVEPORT 22 1",
      "init": {
        "Vr": 1.016932248451391,
        "Vi": -0.05113538117322594
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4437323727394,
        "longitude": -93.8014747977435
      }
    },
    {
      "number": 60152,
      "class": "Bus",
      "name": "SHREVEPORT 23 1",
      "init": {
        "Vr": 1.0253438841731521,
        "Vi": -0.044707413597405245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5299693117266,
        "longitude": -93.9974114521614
      }
    },
    {
      "number": 60153,
      "class": "Bus",
      "name": "SHREVEPORT 24 1",
      "init": {
        "Vr": 1.0326377031889742,
        "Vi": -0.025796281179021528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5144203485954,
        "longitude": -93.8986632726706
      }
    },
    {
      "number": 60154,
      "class": "Bus",
      "name": "SHREVEPORT 25 1",
      "init": {
        "Vr": 1.0422242960971873,
        "Vi": -0.02285627557918048
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4376918588376,
        "longitude": -93.9485240145201
      }
    },
    {
      "number": 60155,
      "class": "Bus",
      "name": "SHREVEPORT 25 2",
      "init": {
        "Vr": 1.0313673359425588,
        "Vi": -0.03719511389980202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4376918588376,
        "longitude": -93.9485240145201
      }
    },
    {
      "number": 60156,
      "class": "Bus",
      "name": "SHREVEPORT 25 3",
      "init": {
        "Vr": 1.0420675832782018,
        "Vi": -0.023114635129054602
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4376918588376,
        "longitude": -93.9485240145201
      }
    },
    {
      "number": 60157,
      "class": "Bus",
      "name": "SHREVEPORT 26 1",
      "init": {
        "Vr": 1.0232354837315332,
        "Vi": -0.04494289754228146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3928118749628,
        "longitude": -93.8948514405023
      }
    },
    {
      "number": 60158,
      "class": "Bus",
      "name": "SHREVEPORT 27 1",
      "init": {
        "Vr": 1.0192156376531507,
        "Vi": -0.04852770155192663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.345238307539,
        "longitude": -93.9035397626791
      }
    },
    {
      "number": 60159,
      "class": "Bus",
      "name": "VIVIAN 1 1",
      "init": {
        "Vr": 1.0047344190556247,
        "Vi": -0.18548063147068217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8597111020432,
        "longitude": -93.9730061429698
      }
    },
    {
      "number": 60160,
      "class": "Bus",
      "name": "VIVIAN 2 1",
      "init": {
        "Vr": 1.002683194106592,
        "Vi": -0.19475261705762775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8783102408762,
        "longitude": -93.8950690201492
      }
    },
    {
      "number": 60161,
      "class": "Bus",
      "name": "VIVIAN 2 2",
      "init": {
        "Vr": 1.0025349019621064,
        "Vi": -0.1949061302194396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8783102408762,
        "longitude": -93.8950690201492
      }
    },
    {
      "number": 60162,
      "class": "Bus",
      "name": "BELL CITY 1",
      "init": {
        "Vr": 0.9920382077429851,
        "Vi": 0.30780324741046966
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0319560046744,
        "longitude": -93.0105409667017
      }
    },
    {
      "number": 60163,
      "class": "Bus",
      "name": "BELL CITY 2",
      "init": {
        "Vr": 0.9920382077429851,
        "Vi": 0.3078032474104696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0319560046744,
        "longitude": -93.0105409667017
      }
    },
    {
      "number": 60164,
      "class": "Bus",
      "name": "BELL CITY 3",
      "init": {
        "Vr": 0.9920382077429851,
        "Vi": 0.3078032474104696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0319560046744,
        "longitude": -93.0105409667017
      }
    },
    {
      "number": 60165,
      "class": "Bus",
      "name": "BELL CITY 4",
      "init": {
        "Vr": 0.9920382077429851,
        "Vi": 0.3078032474104696
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0319560046744,
        "longitude": -93.0105409667017
      }
    },
    {
      "number": 60166,
      "class": "Bus",
      "name": "BELL CITY 5",
      "init": {
        "Vr": 0.9919717262585501,
        "Vi": 0.30770118840716637
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0319560046744,
        "longitude": -93.0105409667017
      }
    },
    {
      "number": 60167,
      "class": "Bus",
      "name": "BELL CITY 7",
      "init": {
        "Vr": 0.9915337691530449,
        "Vi": 0.3078492054289968
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0319560046744,
        "longitude": -93.0105409667017
      }
    },
    {
      "number": 60168,
      "class": "Bus",
      "name": "IOWA 1 1",
      "init": {
        "Vr": 0.9674544514332606,
        "Vi": 0.33932716945076097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2365353214247,
        "longitude": -93.0738567991211
      }
    },
    {
      "number": 60169,
      "class": "Bus",
      "name": "IOWA 2 1",
      "init": {
        "Vr": 0.9974999912459226,
        "Vi": 0.26795991749352444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3195291215772,
        "longitude": -92.9589875959713
      }
    },
    {
      "number": 60170,
      "class": "Bus",
      "name": "IOWA 2 2",
      "init": {
        "Vr": 0.9975015082691662,
        "Vi": 0.2676765613877962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3195291215772,
        "longitude": -92.9589875959713
      }
    },
    {
      "number": 60171,
      "class": "Bus",
      "name": "LAKE CHARLES 1 1",
      "init": {
        "Vr": 0.9486618674879276,
        "Vi": 0.3960491865102641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1416703757978,
        "longitude": -93.1748748708694
      }
    },
    {
      "number": 60172,
      "class": "Bus",
      "name": "LAKE CHARLES 1 2",
      "init": {
        "Vr": 0.948650211551774,
        "Vi": 0.39566935099522854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1416703757978,
        "longitude": -93.1748748708694
      }
    },
    {
      "number": 60173,
      "class": "Bus",
      "name": "LAKE CHARLES 2 1",
      "init": {
        "Vr": 0.9532397572637413,
        "Vi": 0.3767047862510683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.220492504846,
        "longitude": -93.2212559660704
      }
    },
    {
      "number": 60174,
      "class": "Bus",
      "name": "LAKE CHARLES 3 1",
      "init": {
        "Vr": 0.9556303571453656,
        "Vi": 0.37055786454302975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2331637539123,
        "longitude": -93.1841560472641
      }
    },
    {
      "number": 60175,
      "class": "Bus",
      "name": "LAKE CHARLES 4 1",
      "init": {
        "Vr": 0.9493432631991181,
        "Vi": 0.40762742350444797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2519227376242,
        "longitude": -93.2681008523223
      }
    },
    {
      "number": 60176,
      "class": "Bus",
      "name": "LAKE CHARLES 5 1",
      "init": {
        "Vr": 0.9480928071704103,
        "Vi": 0.4208376720728145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.270190206689,
        "longitude": -93.3064397970705
      }
    },
    {
      "number": 60177,
      "class": "Bus",
      "name": "LAKE CHARLES 6 1",
      "init": {
        "Vr": 0.9459305035716586,
        "Vi": 0.378298938164238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0975474756887,
        "longitude": -93.3246957350345
      }
    },
    {
      "number": 60178,
      "class": "Bus",
      "name": "LAKE CHARLES 7 1",
      "init": {
        "Vr": 0.9471697462490738,
        "Vi": 0.4107155542209557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1984490491769,
        "longitude": -93.2987570397136
      }
    },
    {
      "number": 60179,
      "class": "Bus",
      "name": "LAKE CHARLES 8 1",
      "init": {
        "Vr": 0.9457062185554547,
        "Vi": 0.41736703007760273
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1524008511493,
        "longitude": -93.2766524867486
      }
    },
    {
      "number": 60180,
      "class": "Bus",
      "name": "LAKE CHARLES 8 2",
      "init": {
        "Vr": 0.9457652648923215,
        "Vi": 0.4177548915919402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1524008511493,
        "longitude": -93.2766524867486
      }
    },
    {
      "number": 60181,
      "class": "Bus",
      "name": "LAKE CHARLES 9 1",
      "init": {
        "Vr": 0.9534031145946409,
        "Vi": 0.3562748681951091
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0234203641228,
        "longitude": -93.2139281368366
      }
    },
    {
      "number": 60182,
      "class": "Bus",
      "name": "LAKE CHARLES 9 2",
      "init": {
        "Vr": 0.9532283018794947,
        "Vi": 0.3559909887209249
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0234203641228,
        "longitude": -93.2139281368366
      }
    },
    {
      "number": 60183,
      "class": "Bus",
      "name": "LAKE CHARLES 10 1",
      "init": {
        "Vr": 0.9578981129045389,
        "Vi": 0.35429938263471716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0510233062944,
        "longitude": -93.2071289096399
      }
    },
    {
      "number": 60184,
      "class": "Bus",
      "name": "LAKE CHARLES 10 2",
      "init": {
        "Vr": 0.9579035461810799,
        "Vi": 0.3540333130328584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0510233062944,
        "longitude": -93.2071289096399
      }
    },
    {
      "number": 60185,
      "class": "Bus",
      "name": "LAKE CHARLES 11 1",
      "init": {
        "Vr": 0.964015782468511,
        "Vi": 0.3429101797500699
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0611408047196,
        "longitude": -93.1839384323643
      }
    },
    {
      "number": 60186,
      "class": "Bus",
      "name": "LAKE CHARLES 12 1",
      "init": {
        "Vr": 0.9530151748821212,
        "Vi": 0.37251776072617715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0962605970444,
        "longitude": -93.2193377515018
      }
    },
    {
      "number": 60187,
      "class": "Bus",
      "name": "LAKE CHARLES 13 1",
      "init": {
        "Vr": 0.9573786316667994,
        "Vi": 0.378601072551744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3558340089053,
        "longitude": -93.1895899871415
      }
    },
    {
      "number": 60188,
      "class": "Bus",
      "name": "LAKE CHARLES 13 2",
      "init": {
        "Vr": 0.9573818215101255,
        "Vi": 0.3781861408342788
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3558340089053,
        "longitude": -93.1895899871415
      }
    },
    {
      "number": 60189,
      "class": "Bus",
      "name": "LAKE CHARLES 14 1",
      "init": {
        "Vr": 0.9509609248412901,
        "Vi": 0.4001400984430282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3661559662345,
        "longitude": -93.277093196503
      }
    },
    {
      "number": 60190,
      "class": "Bus",
      "name": "LAKE CHARLES 15 1",
      "init": {
        "Vr": 0.9523346764632952,
        "Vi": 0.38150474099815096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2550924643353,
        "longitude": -93.1990416802386
      }
    },
    {
      "number": 60191,
      "class": "Bus",
      "name": "LAKE CHARLES 15 2",
      "init": {
        "Vr": 0.9523835773076407,
        "Vi": 0.3820627428807262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2550924643353,
        "longitude": -93.1990416802386
      }
    },
    {
      "number": 60192,
      "class": "Bus",
      "name": "LAKE CHARLES 16 1",
      "init": {
        "Vr": 0.9506764675540559,
        "Vi": 0.39098303727534817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1981173944049,
        "longitude": -93.2090512421567
      }
    },
    {
      "number": 60193,
      "class": "Bus",
      "name": "LAKE CHARLES 16 2",
      "init": {
        "Vr": 0.9506593479610552,
        "Vi": 0.390596026232986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1981173944049,
        "longitude": -93.2090512421567
      }
    },
    {
      "number": 60194,
      "class": "Bus",
      "name": "LAKE CHARLES 17 1",
      "init": {
        "Vr": 0.9496429445632961,
        "Vi": 0.3919256954809952
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1734780143954,
        "longitude": -93.1668700577257
      }
    },
    {
      "number": 60195,
      "class": "Bus",
      "name": "SULPHUR 1 1",
      "init": {
        "Vr": 0.9427835160401069,
        "Vi": 0.4132469008976249
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2763089883976,
        "longitude": -93.3483243269138
      }
    },
    {
      "number": 60196,
      "class": "Bus",
      "name": "SULPHUR 2 1",
      "init": {
        "Vr": 0.9293134310432843,
        "Vi": 0.42925366825909156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2666826040062,
        "longitude": -93.446301162585
      }
    },
    {
      "number": 60197,
      "class": "Bus",
      "name": "SULPHUR 2 2",
      "init": {
        "Vr": 0.9293134310432845,
        "Vi": 0.4292536682590916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2666826040062,
        "longitude": -93.446301162585
      }
    },
    {
      "number": 60198,
      "class": "Bus",
      "name": "SULPHUR 2 3",
      "init": {
        "Vr": 0.9293134310432845,
        "Vi": 0.4292536682590916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2666826040062,
        "longitude": -93.446301162585
      }
    },
    {
      "number": 60199,
      "class": "Bus",
      "name": "SULPHUR 2 4",
      "init": {
        "Vr": 0.9293134310432845,
        "Vi": 0.4292536682590916
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2666826040062,
        "longitude": -93.446301162585
      }
    },
    {
      "number": 60200,
      "class": "Bus",
      "name": "SULPHUR 2 5",
      "init": {
        "Vr": 0.9293143112892726,
        "Vi": 0.42891278778321407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2666826040062,
        "longitude": -93.446301162585
      }
    },
    {
      "number": 60201,
      "class": "Bus",
      "name": "SULPHUR 2 7",
      "init": {
        "Vr": 0.9293394258098148,
        "Vi": 0.4295885979724994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2666826040062,
        "longitude": -93.446301162585
      }
    },
    {
      "number": 60202,
      "class": "Bus",
      "name": "SULPHUR 3 1",
      "init": {
        "Vr": 0.9361174701307025,
        "Vi": 0.41777423716827805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2946588889559,
        "longitude": -93.4212324051997
      }
    },
    {
      "number": 60203,
      "class": "Bus",
      "name": "SULPHUR 3 2",
      "init": {
        "Vr": 0.9360741669591037,
        "Vi": 0.41809677204732065
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2946588889559,
        "longitude": -93.4212324051997
      }
    },
    {
      "number": 60204,
      "class": "Bus",
      "name": "SULPHUR 4 1",
      "init": {
        "Vr": 0.947295283093793,
        "Vi": 0.4138751592488114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3295230369064,
        "longitude": -93.3227067764646
      }
    },
    {
      "number": 60205,
      "class": "Bus",
      "name": "SULPHUR 5 1",
      "init": {
        "Vr": 0.9440947967905986,
        "Vi": 0.39037653443285214
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1335679572887,
        "longitude": -93.3793767293408
      }
    },
    {
      "number": 60206,
      "class": "Bus",
      "name": "SULPHUR 6 1",
      "init": {
        "Vr": 0.9413003220877625,
        "Vi": 0.4139180464047566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1113382041824,
        "longitude": -93.4377205278553
      }
    },
    {
      "number": 60207,
      "class": "Bus",
      "name": "SULPHUR 7 1",
      "init": {
        "Vr": 0.9489355445856602,
        "Vi": 0.426017659488393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0333219812255,
        "longitude": -93.4312681502931
      }
    },
    {
      "number": 60208,
      "class": "Bus",
      "name": "SULPHUR 7 2",
      "init": {
        "Vr": 0.9489159176527873,
        "Vi": 0.42580765951039234
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0333219812255,
        "longitude": -93.4312681502931
      }
    },
    {
      "number": 60209,
      "class": "Bus",
      "name": "VINTON 8 1",
      "init": {
        "Vr": 0.9224515056007485,
        "Vi": 0.4527950938079758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2261491770661,
        "longitude": -93.5636400811659
      }
    },
    {
      "number": 60210,
      "class": "Bus",
      "name": "VINTON 9 1",
      "init": {
        "Vr": 0.9113993147304252,
        "Vi": 0.47276322463445253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.112747831503,
        "longitude": -93.5997620433615
      }
    },
    {
      "number": 60211,
      "class": "Bus",
      "name": "COLUMBIA 79 1",
      "init": {
        "Vr": 1.0144636004470107,
        "Vi": -0.20291919293046562
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1631555173207,
        "longitude": -92.1431759901638
      }
    },
    {
      "number": 60212,
      "class": "Bus",
      "name": "COLUMBIA 80 1",
      "init": {
        "Vr": 1.0055116390031673,
        "Vi": -0.17221872737838043
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1820361836181,
        "longitude": -92.0372775241851
      }
    },
    {
      "number": 60213,
      "class": "Bus",
      "name": "COLUMBIA 81 1",
      "init": {
        "Vr": 1.003962133917239,
        "Vi": -0.14766628983532015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0650071223554,
        "longitude": -92.0888611574551
      }
    },
    {
      "number": 60214,
      "class": "Bus",
      "name": "COLUMBIA 81 2",
      "init": {
        "Vr": 1.0038331739355855,
        "Vi": -0.147842847431247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0650071223554,
        "longitude": -92.0888611574551
      }
    },
    {
      "number": 60215,
      "class": "Bus",
      "name": "GRAYSON 4 1",
      "init": {
        "Vr": 1.0083527579452851,
        "Vi": -0.0991508758986998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9871894842902,
        "longitude": -92.2109179679649
      }
    },
    {
      "number": 60216,
      "class": "Bus",
      "name": "OLLA 1",
      "init": {
        "Vr": 1.0106453065689536,
        "Vi": -0.07149397559998395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8882892779623,
        "longitude": -92.2334375773601
      }
    },
    {
      "number": 60217,
      "class": "Bus",
      "name": "CAMERON 8 1",
      "init": {
        "Vr": 0.9251900869106392,
        "Vi": 0.47240899088677774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8280783592203,
        "longitude": -93.5584401983358
      }
    },
    {
      "number": 60218,
      "class": "Bus",
      "name": "GUEYDAN 1",
      "init": {
        "Vr": 1.000758696973099,
        "Vi": 0.2512992738724925
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0131706206085,
        "longitude": -92.5605020786455
      }
    },
    {
      "number": 60219,
      "class": "Bus",
      "name": "GUEYDAN 2",
      "init": {
        "Vr": 1.0007815359384666,
        "Vi": 0.2513933735677335
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0131706206085,
        "longitude": -92.5605020786455
      }
    },
    {
      "number": 60220,
      "class": "Bus",
      "name": "LAKE ARTHUR 1",
      "init": {
        "Vr": 0.9956060243035744,
        "Vi": 0.28192481908330447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0062165037121,
        "longitude": -92.8168582651461
      }
    },
    {
      "number": 60221,
      "class": "Bus",
      "name": "HARRISONBURG 12 1",
      "init": {
        "Vr": 1.0236637286812251,
        "Vi": -0.15964395203969678
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7821598171758,
        "longitude": -91.8109863255127
      }
    },
    {
      "number": 60222,
      "class": "Bus",
      "name": "JONESVILLE 6 1",
      "init": {
        "Vr": 1.0087242952088487,
        "Vi": 0.037105872517687946
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5269208007898,
        "longitude": -91.8728857626177
      }
    },
    {
      "number": 60223,
      "class": "Bus",
      "name": "BERNICE 1",
      "init": {
        "Vr": 0.9762380171946986,
        "Vi": -0.26623513385384756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7635905551164,
        "longitude": -92.6728772434764
      }
    },
    {
      "number": 60224,
      "class": "Bus",
      "name": "HAYNESVILLE 1",
      "init": {
        "Vr": 0.9813586405218996,
        "Vi": -0.2739148313260203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9841715992848,
        "longitude": -93.0698033838923
      }
    },
    {
      "number": 60225,
      "class": "Bus",
      "name": "HOMER 5 1",
      "init": {
        "Vr": 1.0299026837414227,
        "Vi": -0.1527289854953996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7035411846721,
        "longitude": -92.9606360938232
      }
    },
    {
      "number": 60226,
      "class": "Bus",
      "name": "HOMER 6 1",
      "init": {
        "Vr": 1.0251620380833046,
        "Vi": -0.16460807412859116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7808730825339,
        "longitude": -93.0196970017155
      }
    },
    {
      "number": 60227,
      "class": "Bus",
      "name": "HOMER 7 1",
      "init": {
        "Vr": 1.0308717889592647,
        "Vi": -0.14732834884675977
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6842790853508,
        "longitude": -93.029511235942
      }
    },
    {
      "number": 60228,
      "class": "Bus",
      "name": "FERRIDAY 1 1",
      "init": {
        "Vr": 1.0097167965895835,
        "Vi": -0.15090058417308422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6058570489943,
        "longitude": -91.5191234779322
      }
    },
    {
      "number": 60229,
      "class": "Bus",
      "name": "FERRIDAY 1 2",
      "init": {
        "Vr": 0.9946200161597232,
        "Vi": -0.27875484944206463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6058570489943,
        "longitude": -91.5191234779322
      }
    },
    {
      "number": 60230,
      "class": "Bus",
      "name": "FERRIDAY 1 3",
      "init": {
        "Vr": 1.0096474022711972,
        "Vi": -0.15104230914011213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6058570489943,
        "longitude": -91.5191234779322
      }
    },
    {
      "number": 60231,
      "class": "Bus",
      "name": "FERRIDAY 2 1",
      "init": {
        "Vr": 1.018205827615286,
        "Vi": -0.1561241387678477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6675761547881,
        "longitude": -91.5551611046441
      }
    },
    {
      "number": 60232,
      "class": "Bus",
      "name": "FERRIDAY 3 1",
      "init": {
        "Vr": 1.0332647004328295,
        "Vi": -0.0697992906456656
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.612309472915,
        "longitude": -91.5882048182351
      }
    },
    {
      "number": 60233,
      "class": "Bus",
      "name": "FERRIDAY 3 2",
      "init": {
        "Vr": 1.0300584424552064,
        "Vi": -0.13602854363524503
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.612309472915,
        "longitude": -91.5882048182351
      }
    },
    {
      "number": 60234,
      "class": "Bus",
      "name": "FERRIDAY 3 3",
      "init": {
        "Vr": 1.0331902055746878,
        "Vi": -0.06994152826340368
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.612309472915,
        "longitude": -91.5882048182351
      }
    },
    {
      "number": 60235,
      "class": "Bus",
      "name": "VIDALIA 4 1",
      "init": {
        "Vr": 1.0104392058561018,
        "Vi": -0.03982613060693196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2988391095977,
        "longitude": -91.5965978508406
      }
    },
    {
      "number": 60236,
      "class": "Bus",
      "name": "VIDALIA 4 2",
      "init": {
        "Vr": 1.0103489692850038,
        "Vi": -0.040154647693000756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2988391095977,
        "longitude": -91.5965978508406
      }
    },
    {
      "number": 60237,
      "class": "Bus",
      "name": "CONVERSE 2 1",
      "init": {
        "Vr": 1.0299653020341557,
        "Vi": 0.06722776692093974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8835970761453,
        "longitude": -93.6181231165391
      }
    },
    {
      "number": 60238,
      "class": "Bus",
      "name": "LOGANSPORT 7 1",
      "init": {
        "Vr": 1.0114948833008177,
        "Vi": -0.014529133260045466
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0608692478844,
        "longitude": -93.9673977480256
      }
    },
    {
      "number": 60239,
      "class": "Bus",
      "name": "MANSFIELD 27 1",
      "init": {
        "Vr": 1.0280052174065997,
        "Vi": 0.0026099867625072144
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0361513277826,
        "longitude": -93.6618099189818
      }
    },
    {
      "number": 60240,
      "class": "Bus",
      "name": "MANSFIELD 27 2",
      "init": {
        "Vr": 1.0280961848719903,
        "Vi": 0.0027714302003489805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0361513277826,
        "longitude": -93.6618099189818
      }
    },
    {
      "number": 60241,
      "class": "Bus",
      "name": "MANSFIELD 28 1",
      "init": {
        "Vr": 1.0335566645274377,
        "Vi": 0.02351729106156703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0426249796181,
        "longitude": -93.6027678688294
      }
    },
    {
      "number": 60242,
      "class": "Bus",
      "name": "MANSFIELD 28 2",
      "init": {
        "Vr": 1.0334041204909865,
        "Vi": 0.023202388423464736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0426249796181,
        "longitude": -93.6027678688294
      }
    },
    {
      "number": 60243,
      "class": "Bus",
      "name": "STONEWALL 1 1",
      "init": {
        "Vr": 1.02056740269826,
        "Vi": -0.03511689791964324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2076727431015,
        "longitude": -93.7802313945631
      }
    },
    {
      "number": 60244,
      "class": "Bus",
      "name": "BAKER 3 1",
      "init": {
        "Vr": 1.0177652412728144,
        "Vi": -0.008058339441000728
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5511836343843,
        "longitude": -91.1171461356129
      }
    },
    {
      "number": 60245,
      "class": "Bus",
      "name": "BAKER 4 1",
      "init": {
        "Vr": 1.0227659452352276,
        "Vi": 0.01452215261170689
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6729557363553,
        "longitude": -91.1872358707138
      }
    },
    {
      "number": 60246,
      "class": "Bus",
      "name": "BAKER 5 1",
      "init": {
        "Vr": 1.0212811844619185,
        "Vi": 0.007192593122717908
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5571761826407,
        "longitude": -91.1697512152647
      }
    },
    {
      "number": 60247,
      "class": "Bus",
      "name": "BAKER 5 2",
      "init": {
        "Vr": 1.0212811844619185,
        "Vi": 0.007192593122717902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5571761826407,
        "longitude": -91.1697512152647
      }
    },
    {
      "number": 60248,
      "class": "Bus",
      "name": "BAKER 5 3",
      "init": {
        "Vr": 1.0212811844619185,
        "Vi": 0.007192593122717902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5571761826407,
        "longitude": -91.1697512152647
      }
    },
    {
      "number": 60249,
      "class": "Bus",
      "name": "BAKER 5 4",
      "init": {
        "Vr": 1.0212811844619185,
        "Vi": 0.007192593122717906
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5571761826407,
        "longitude": -91.1697512152647
      }
    },
    {
      "number": 60250,
      "class": "Bus",
      "name": "BAKER 5 5",
      "init": {
        "Vr": 1.0211427947460168,
        "Vi": 0.006980371779755692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5571761826407,
        "longitude": -91.1697512152647
      }
    },
    {
      "number": 60251,
      "class": "Bus",
      "name": "BAKER 5 7",
      "init": {
        "Vr": 1.0214010643670248,
        "Vi": 0.0073767201125601815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5571761826407,
        "longitude": -91.1697512152647
      }
    },
    {
      "number": 60252,
      "class": "Bus",
      "name": "BATON ROUGE 1 1",
      "init": {
        "Vr": 1.033697662026308,
        "Vi": 0.07836371367899503
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5061657989622,
        "longitude": -91.250822187345
      }
    },
    {
      "number": 60253,
      "class": "Bus",
      "name": "BATON ROUGE 1 2",
      "init": {
        "Vr": 1.033147679991195,
        "Vi": 0.04778240845071781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5061657989622,
        "longitude": -91.250822187345
      }
    },
    {
      "number": 60254,
      "class": "Bus",
      "name": "BATON ROUGE 1 3",
      "init": {
        "Vr": 1.0335283642391042,
        "Vi": 0.07807651542057824
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5061657989622,
        "longitude": -91.250822187345
      }
    },
    {
      "number": 60255,
      "class": "Bus",
      "name": "BATON ROUGE 2 1",
      "init": {
        "Vr": 1.0329020930028998,
        "Vi": 0.05781663718194362
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3028967110946,
        "longitude": -91.2813713980708
      }
    },
    {
      "number": 60256,
      "class": "Bus",
      "name": "BATON ROUGE 3 1",
      "init": {
        "Vr": 1.0266333402406957,
        "Vi": 0.026363514036640015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5491435731629,
        "longitude": -91.2207909471434
      }
    },
    {
      "number": 60257,
      "class": "Bus",
      "name": "BATON ROUGE 3 2",
      "init": {
        "Vr": 1.0263828242589517,
        "Vi": 0.025874611231372045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5491435731629,
        "longitude": -91.2207909471434
      }
    },
    {
      "number": 60258,
      "class": "Bus",
      "name": "BATON ROUGE 4 1",
      "init": {
        "Vr": 1.0292162031822512,
        "Vi": 0.03060359008122684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.517959874113,
        "longitude": -91.2262367434601
      }
    },
    {
      "number": 60259,
      "class": "Bus",
      "name": "BATON ROUGE 4 2",
      "init": {
        "Vr": 1.029290013210603,
        "Vi": 0.030902906675970652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.517959874113,
        "longitude": -91.2262367434601
      }
    },
    {
      "number": 60260,
      "class": "Bus",
      "name": "BATON ROUGE 5 1",
      "init": {
        "Vr": 1.0415711034084159,
        "Vi": -0.01593387990889081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4704834073198,
        "longitude": -91.078230610747
      }
    },
    {
      "number": 60261,
      "class": "Bus",
      "name": "BATON ROUGE 6 1",
      "init": {
        "Vr": 1.0252864004359639,
        "Vi": 0.016957835189998553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5266545285874,
        "longitude": -91.1892685100372
      }
    },
    {
      "number": 60262,
      "class": "Bus",
      "name": "BATON ROUGE 7 1",
      "init": {
        "Vr": 1.031069064458194,
        "Vi": 0.022336416445851437
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4676899838658,
        "longitude": -91.1911540486488
      }
    },
    {
      "number": 60263,
      "class": "Bus",
      "name": "BATON ROUGE 8 1",
      "init": {
        "Vr": 1.0278644694510533,
        "Vi": -0.01723021102979347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4773304637738,
        "longitude": -91.0542468606735
      }
    },
    {
      "number": 60264,
      "class": "Bus",
      "name": "BATON ROUGE 9 1",
      "init": {
        "Vr": 1.0293950380892767,
        "Vi": 0.017851570639339204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4182876908965,
        "longitude": -91.1527521099395
      }
    },
    {
      "number": 60265,
      "class": "Bus",
      "name": "BATON ROUGE 9 2",
      "init": {
        "Vr": 1.029247286334732,
        "Vi": 0.01753967357230771
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4182876908965,
        "longitude": -91.1527521099395
      }
    },
    {
      "number": 60266,
      "class": "Bus",
      "name": "BATON ROUGE 10 1",
      "init": {
        "Vr": 1.0184613916033158,
        "Vi": 0.0113830879593616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5736877499154,
        "longitude": -91.2615230676542
      }
    },
    {
      "number": 60267,
      "class": "Bus",
      "name": "BATON ROUGE 10 2",
      "init": {
        "Vr": 1.0181136992057456,
        "Vi": 0.010542146001493216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5736877499154,
        "longitude": -91.2615230676542
      }
    },
    {
      "number": 60268,
      "class": "Bus",
      "name": "BATON ROUGE 11 1",
      "init": {
        "Vr": 1.0343227845331482,
        "Vi": 0.061216785767296195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3579838446254,
        "longitude": -91.0532945363752
      }
    },
    {
      "number": 60269,
      "class": "Bus",
      "name": "BATON ROUGE 12 1",
      "init": {
        "Vr": 1.030465271190282,
        "Vi": 0.03863008493465331
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4026099475309,
        "longitude": -91.1985129540611
      }
    },
    {
      "number": 60270,
      "class": "Bus",
      "name": "BATON ROUGE 13 1",
      "init": {
        "Vr": 1.029781460143454,
        "Vi": 0.011949771064852628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4277626054526,
        "longitude": -91.1327033547032
      }
    },
    {
      "number": 60271,
      "class": "Bus",
      "name": "BATON ROUGE 13 2",
      "init": {
        "Vr": 1.0296009665460628,
        "Vi": 0.011537549386023048
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4277626054526,
        "longitude": -91.1327033547032
      }
    },
    {
      "number": 60272,
      "class": "Bus",
      "name": "BATON ROUGE 14 1",
      "init": {
        "Vr": 1.0291280568517196,
        "Vi": 0.02549891938611579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3822863813254,
        "longitude": -91.1420269752697
      }
    },
    {
      "number": 60273,
      "class": "Bus",
      "name": "BATON ROUGE 15 1",
      "init": {
        "Vr": 1.0338698702762386,
        "Vi": -0.0030721863973806746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4273781187406,
        "longitude": -91.0109761618989
      }
    },
    {
      "number": 60274,
      "class": "Bus",
      "name": "BATON ROUGE 15 2",
      "init": {
        "Vr": 1.0336534378456712,
        "Vi": -0.0034855687167091656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4273781187406,
        "longitude": -91.0109761618989
      }
    },
    {
      "number": 60275,
      "class": "Bus",
      "name": "BATON ROUGE 16 1",
      "init": {
        "Vr": 1.0293199566316966,
        "Vi": 0.03030170043164001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3572886383771,
        "longitude": -91.1451684785244
      }
    },
    {
      "number": 60276,
      "class": "Bus",
      "name": "BATON ROUGE 16 2",
      "init": {
        "Vr": 1.029479370471679,
        "Vi": 0.030555713549027353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3572886383771,
        "longitude": -91.1451684785244
      }
    },
    {
      "number": 60277,
      "class": "Bus",
      "name": "BATON ROUGE 17 1",
      "init": {
        "Vr": 1.0318930366997452,
        "Vi": 0.09205786383778683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2390147252258,
        "longitude": -91.106196124596
      }
    },
    {
      "number": 60278,
      "class": "Bus",
      "name": "BATON ROUGE 17 2",
      "init": {
        "Vr": 1.0316054447057166,
        "Vi": 0.0914643904126434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2390147252258,
        "longitude": -91.106196124596
      }
    },
    {
      "number": 60279,
      "class": "Bus",
      "name": "BATON ROUGE 18 1",
      "init": {
        "Vr": 1.030203267925252,
        "Vi": 0.0888304194615007
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2944902832767,
        "longitude": -91.0568610973861
      }
    },
    {
      "number": 60280,
      "class": "Bus",
      "name": "BATON ROUGE 18 2",
      "init": {
        "Vr": 1.0303892652497488,
        "Vi": 0.0893588612144541
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2944902832767,
        "longitude": -91.0568610973861
      }
    },
    {
      "number": 60281,
      "class": "Bus",
      "name": "BATON ROUGE 19 1",
      "init": {
        "Vr": 1.029706891239699,
        "Vi": 0.07554782120912734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.292329532829,
        "longitude": -91.1416313536935
      }
    },
    {
      "number": 60282,
      "class": "Bus",
      "name": "BATON ROUGE 20 1",
      "init": {
        "Vr": 1.0344484179439473,
        "Vi": 0.05453057922816078
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2516320652527,
        "longitude": -90.9697272306634
      }
    },
    {
      "number": 60283,
      "class": "Bus",
      "name": "BATON ROUGE 21 1",
      "init": {
        "Vr": 1.020976543708824,
        "Vi": -0.012373034416366448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5287297585074,
        "longitude": -91.0892086602579
      }
    },
    {
      "number": 60284,
      "class": "Bus",
      "name": "BATON ROUGE 21 2",
      "init": {
        "Vr": 1.0206477123137971,
        "Vi": -0.013032576784054261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5287297585074,
        "longitude": -91.0892086602579
      }
    },
    {
      "number": 60285,
      "class": "Bus",
      "name": "BATON ROUGE 22 1",
      "init": {
        "Vr": 1.0317509387231885,
        "Vi": 0.038061807296271906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3907989064764,
        "longitude": -91.1153253569064
      }
    },
    {
      "number": 60286,
      "class": "Bus",
      "name": "BATON ROUGE 22 2",
      "init": {
        "Vr": 1.0316036230516723,
        "Vi": 0.03777657629793691
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3907989064764,
        "longitude": -91.1153253569064
      }
    },
    {
      "number": 60287,
      "class": "Bus",
      "name": "BATON ROUGE 23 1",
      "init": {
        "Vr": 1.0362227612140327,
        "Vi": 0.05082499401269125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3585699451782,
        "longitude": -91.0895714865794
      }
    },
    {
      "number": 60288,
      "class": "Bus",
      "name": "BATON ROUGE 24 1",
      "init": {
        "Vr": 1.0321111098556393,
        "Vi": -0.009930739785419114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4513960400828,
        "longitude": -91.0708923190774
      }
    },
    {
      "number": 60289,
      "class": "Bus",
      "name": "BATON ROUGE 24 2",
      "init": {
        "Vr": 1.0325328542231895,
        "Vi": -0.009180310534172923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4513960400828,
        "longitude": -91.0708923190774
      }
    },
    {
      "number": 60290,
      "class": "Bus",
      "name": "BATON ROUGE 25 1",
      "init": {
        "Vr": 1.0235634167975014,
        "Vi": -0.02044813705921581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4995134307448,
        "longitude": -91.0389215412359
      }
    },
    {
      "number": 60291,
      "class": "Bus",
      "name": "BATON ROUGE 25 2",
      "init": {
        "Vr": 1.0230831978609636,
        "Vi": -0.021456521025983905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4995134307448,
        "longitude": -91.0389215412359
      }
    },
    {
      "number": 60292,
      "class": "Bus",
      "name": "BATON ROUGE 26 1",
      "init": {
        "Vr": 1.0316134150076435,
        "Vi": -0.012308307389537766
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4505389065623,
        "longitude": -91.0331263082057
      }
    },
    {
      "number": 60293,
      "class": "Bus",
      "name": "BATON ROUGE 26 2",
      "init": {
        "Vr": 1.031110095568486,
        "Vi": -0.013068804876809358
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4505389065623,
        "longitude": -91.0331263082057
      }
    },
    {
      "number": 60294,
      "class": "Bus",
      "name": "BATON ROUGE 27 1",
      "init": {
        "Vr": 1.0287275354105416,
        "Vi": 0.06447450111908669
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4585659400231,
        "longitude": -90.9908441149526
      }
    },
    {
      "number": 60295,
      "class": "Bus",
      "name": "BATON ROUGE 27 2",
      "init": {
        "Vr": 1.038266020714635,
        "Vi": 0.007952766508222645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4585659400231,
        "longitude": -90.9908441149526
      }
    },
    {
      "number": 60296,
      "class": "Bus",
      "name": "BATON ROUGE 27 3",
      "init": {
        "Vr": 1.0285394975750721,
        "Vi": 0.06399924736409564
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4585659400231,
        "longitude": -90.9908441149526
      }
    },
    {
      "number": 60297,
      "class": "Bus",
      "name": "BATON ROUGE 28 1",
      "init": {
        "Vr": 1.0317208730027587,
        "Vi": -0.00409387530223205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4334421596618,
        "longitude": -90.9485304741279
      }
    },
    {
      "number": 60298,
      "class": "Bus",
      "name": "BATON ROUGE 29 1",
      "init": {
        "Vr": 1.0291400377724014,
        "Vi": -0.01774931988172403
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3465431346021,
        "longitude": -90.9315978761831
      }
    },
    {
      "number": 60299,
      "class": "Bus",
      "name": "BATON ROUGE 30 1",
      "init": {
        "Vr": 1.0305744346914028,
        "Vi": -0.009112358356421662
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3831267720964,
        "longitude": -90.9357536962112
      }
    },
    {
      "number": 60300,
      "class": "Bus",
      "name": "BATON ROUGE 31 1",
      "init": {
        "Vr": 1.0295143476773219,
        "Vi": -0.014628086623889836
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5403948493626,
        "longitude": -90.9836746447845
      }
    },
    {
      "number": 60301,
      "class": "Bus",
      "name": "BATON ROUGE 31 2",
      "init": {
        "Vr": 1.0294197096828017,
        "Vi": -0.014755785721171899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5403948493626,
        "longitude": -90.9836746447845
      }
    },
    {
      "number": 60302,
      "class": "Bus",
      "name": "BATON ROUGE 32 1",
      "init": {
        "Vr": 1.0305997252422525,
        "Vi": 0.07431683189744509
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3194349881101,
        "longitude": -91.1681689341309
      }
    },
    {
      "number": 60303,
      "class": "Bus",
      "name": "BATON ROUGE 32 2",
      "init": {
        "Vr": 1.0306892560400054,
        "Vi": 0.07452243629402343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3194349881101,
        "longitude": -91.1681689341309
      }
    },
    {
      "number": 60304,
      "class": "Bus",
      "name": "BATON ROUGE 33 1",
      "init": {
        "Vr": 1.0342770519487086,
        "Vi": 0.05791536402438894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.361569808551,
        "longitude": -91.2393023966447
      }
    },
    {
      "number": 60305,
      "class": "Bus",
      "name": "BATON ROUGE 34 1",
      "init": {
        "Vr": 1.0350516831552143,
        "Vi": 0.07621488473173213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2998813279351,
        "longitude": -91.2383024323618
      }
    },
    {
      "number": 60306,
      "class": "Bus",
      "name": "BATON ROUGE 35 1",
      "init": {
        "Vr": 1.0304770225386168,
        "Vi": 0.053246742838978296
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3760655010614,
        "longitude": -91.3159325814127
      }
    },
    {
      "number": 60307,
      "class": "Bus",
      "name": "CLINTON 60 1",
      "init": {
        "Vr": 1.0052978814188593,
        "Vi": -0.048521481923913076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8212900526249,
        "longitude": -91.0811097001926
      }
    },
    {
      "number": 60308,
      "class": "Bus",
      "name": "CLINTON 60 2",
      "init": {
        "Vr": 1.005145523674855,
        "Vi": -0.04871044684497194
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8212900526249,
        "longitude": -91.0811097001926
      }
    },
    {
      "number": 60309,
      "class": "Bus",
      "name": "CLINTON 61 1",
      "init": {
        "Vr": 0.9990391895826085,
        "Vi": -0.14675258191872334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8282256391398,
        "longitude": -90.9368739197853
      }
    },
    {
      "number": 60310,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 1 1",
      "init": {
        "Vr": 1.0336590065219413,
        "Vi": -0.03728344349739458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5696157932567,
        "longitude": -90.8801540662994
      }
    },
    {
      "number": 60311,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 2 1",
      "init": {
        "Vr": 1.022602826028444,
        "Vi": -0.026093910009240842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.654797457626,
        "longitude": -90.9958310352152
      }
    },
    {
      "number": 60312,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 2 2",
      "init": {
        "Vr": 1.0224760465252731,
        "Vi": -0.02633853097286081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.654797457626,
        "longitude": -90.9958310352152
      }
    },
    {
      "number": 60313,
      "class": "Bus",
      "name": "JACKSON 71 1",
      "init": {
        "Vr": 1.025905810656929,
        "Vi": 0.047767003522445346
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8365910604723,
        "longitude": -91.2885522744277
      }
    },
    {
      "number": 60314,
      "class": "Bus",
      "name": "JACKSON 72 1",
      "init": {
        "Vr": 1.001106920999201,
        "Vi": -0.04363842101811944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9170003903753,
        "longitude": -91.131883404239
      }
    },
    {
      "number": 60315,
      "class": "Bus",
      "name": "JACKSON 72 2",
      "init": {
        "Vr": 1.0061266925999994,
        "Vi": -0.23154102158539663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9170003903753,
        "longitude": -91.131883404239
      }
    },
    {
      "number": 60316,
      "class": "Bus",
      "name": "JACKSON 72 3",
      "init": {
        "Vr": 1.0009797850505053,
        "Vi": -0.04376421054663538
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9170003903753,
        "longitude": -91.131883404239
      }
    },
    {
      "number": 60317,
      "class": "Bus",
      "name": "SLAUGHTER 1",
      "init": {
        "Vr": 0.997650938369637,
        "Vi": -0.10375791745940402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7232038432537,
        "longitude": -91.0713182871076
      }
    },
    {
      "number": 60318,
      "class": "Bus",
      "name": "SLAUGHTER 2",
      "init": {
        "Vr": 0.9977239475521166,
        "Vi": -0.10365698833089838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7232038432537,
        "longitude": -91.0713182871076
      }
    },
    {
      "number": 60319,
      "class": "Bus",
      "name": "ZACHARY 1 1",
      "init": {
        "Vr": 1.0147220303841191,
        "Vi": -0.011361494930729826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5915254387672,
        "longitude": -91.140327561535
      }
    },
    {
      "number": 60320,
      "class": "Bus",
      "name": "ZACHARY 2 1",
      "init": {
        "Vr": 1.0231251896256626,
        "Vi": 0.020141005189885684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5983197577987,
        "longitude": -91.2188781923244
      }
    },
    {
      "number": 60321,
      "class": "Bus",
      "name": "ZACHARY 3 1",
      "init": {
        "Vr": 0.9954512791397206,
        "Vi": -0.1353710085499596
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7323581474183,
        "longitude": -91.1417120692224
      }
    },
    {
      "number": 60322,
      "class": "Bus",
      "name": "ZACHARY 3 2",
      "init": {
        "Vr": 0.9952019800588362,
        "Vi": -0.13580480783643661
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7323581474183,
        "longitude": -91.1417120692224
      }
    },
    {
      "number": 60323,
      "class": "Bus",
      "name": "ZACHARY 4 1",
      "init": {
        "Vr": 1.0262966755839549,
        "Vi": 0.026804877091972705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6571592494503,
        "longitude": -91.2178038866002
      }
    },
    {
      "number": 60324,
      "class": "Bus",
      "name": "LAKE PROVIDENCE 1 1",
      "init": {
        "Vr": 0.9459241030607115,
        "Vi": -0.4253973525958998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8635877225002,
        "longitude": -91.2415449014673
      }
    },
    {
      "number": 60325,
      "class": "Bus",
      "name": "LAKE PROVIDENCE 2 1",
      "init": {
        "Vr": 0.959232711106401,
        "Vi": -0.3939180991507889
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7745743654836,
        "longitude": -91.3003762421595
      }
    },
    {
      "number": 60326,
      "class": "Bus",
      "name": "LAKE PROVIDENCE 2 2",
      "init": {
        "Vr": 0.9630960921395614,
        "Vi": -0.3882607513152357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7745743654836,
        "longitude": -91.3003762421595
      }
    },
    {
      "number": 60327,
      "class": "Bus",
      "name": "LAKE PROVIDENCE 2 3",
      "init": {
        "Vr": 0.9592499784599959,
        "Vi": -0.39446564224778563
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7745743654836,
        "longitude": -91.3003762421595
      }
    },
    {
      "number": 60328,
      "class": "Bus",
      "name": "MAMOU 1 1",
      "init": {
        "Vr": 1.0044412688926392,
        "Vi": 0.24441041783459289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6047020037782,
        "longitude": -92.3970636928491
      }
    },
    {
      "number": 60329,
      "class": "Bus",
      "name": "MAMOU 2 1",
      "init": {
        "Vr": 1.0208922789722978,
        "Vi": 0.18318402622696253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6294489658174,
        "longitude": -92.5138231061164
      }
    },
    {
      "number": 60330,
      "class": "Bus",
      "name": "MAMOU 2 2",
      "init": {
        "Vr": 1.0207267962907052,
        "Vi": 0.18327652481950632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6294489658174,
        "longitude": -92.5138231061164
      }
    },
    {
      "number": 60331,
      "class": "Bus",
      "name": "VILLE PLATTE 1 1",
      "init": {
        "Vr": 1.0054340690144,
        "Vi": 0.24096004906747415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6761424251636,
        "longitude": -92.3185434789527
      }
    },
    {
      "number": 60332,
      "class": "Bus",
      "name": "VILLE PLATTE 2 1",
      "init": {
        "Vr": 1.0016795750607774,
        "Vi": 0.23371648379952872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7434650457131,
        "longitude": -92.3016890679027
      }
    },
    {
      "number": 60333,
      "class": "Bus",
      "name": "VILLE PLATTE 3 1",
      "init": {
        "Vr": 1.0088164915535613,
        "Vi": 0.2214362324601021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7422819393654,
        "longitude": -92.3777097292537
      }
    },
    {
      "number": 60334,
      "class": "Bus",
      "name": "DELHI 4 1",
      "init": {
        "Vr": 0.9859088206548775,
        "Vi": -0.2827444605253365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.416952122806,
        "longitude": -91.4602109317959
      }
    },
    {
      "number": 60335,
      "class": "Bus",
      "name": "DELHI 4 2",
      "init": {
        "Vr": 0.9857748787849749,
        "Vi": -0.28287666664831196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.416952122806,
        "longitude": -91.4602109317959
      }
    },
    {
      "number": 60336,
      "class": "Bus",
      "name": "DELHI 5 1",
      "init": {
        "Vr": 0.9961985941120902,
        "Vi": -0.2531011069709298
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3321787814678,
        "longitude": -91.4475879458163
      }
    },
    {
      "number": 60337,
      "class": "Bus",
      "name": "GILBERT 7 1",
      "init": {
        "Vr": 1.0213281134799952,
        "Vi": -0.1671967833352867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9373121446575,
        "longitude": -91.6869397430896
      }
    },
    {
      "number": 60338,
      "class": "Bus",
      "name": "GILBERT 7 2",
      "init": {
        "Vr": 1.0212621710310064,
        "Vi": -0.16733614740870648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9373121446575,
        "longitude": -91.6869397430896
      }
    },
    {
      "number": 60339,
      "class": "Bus",
      "name": "WINNSBORO 3 1",
      "init": {
        "Vr": 1.0257694237031594,
        "Vi": -0.16653936019176974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1256033374103,
        "longitude": -91.6478070120829
      }
    },
    {
      "number": 60340,
      "class": "Bus",
      "name": "WINNSBORO 4 1",
      "init": {
        "Vr": 1.038527825888912,
        "Vi": -0.07618806334788726
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1530874513225,
        "longitude": -91.7067125546254
      }
    },
    {
      "number": 60341,
      "class": "Bus",
      "name": "WINNSBORO 4 2",
      "init": {
        "Vr": 1.0366311133775938,
        "Vi": -0.13236221370168202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1530874513225,
        "longitude": -91.7067125546254
      }
    },
    {
      "number": 60342,
      "class": "Bus",
      "name": "WINNSBORO 4 3",
      "init": {
        "Vr": 1.0383374682454363,
        "Vi": -0.07636799333823031
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1530874513225,
        "longitude": -91.7067125546254
      }
    },
    {
      "number": 60343,
      "class": "Bus",
      "name": "WINNSBORO 5 1",
      "init": {
        "Vr": 1.0235668400898914,
        "Vi": -0.169064202652555
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1192183806024,
        "longitude": -91.7008163278382
      }
    },
    {
      "number": 60344,
      "class": "Bus",
      "name": "WINNSBORO 5 2",
      "init": {
        "Vr": 1.0234666708925944,
        "Vi": -0.16923376830992254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1192183806024,
        "longitude": -91.7008163278382
      }
    },
    {
      "number": 60345,
      "class": "Bus",
      "name": "WISNER 1 1",
      "init": {
        "Vr": 1.0209984754673176,
        "Vi": -0.16899097517966508
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0141293919251,
        "longitude": -91.671579393398
      }
    },
    {
      "number": 60346,
      "class": "Bus",
      "name": "COLFAX 8 1",
      "init": {
        "Vr": 1.0077909788564696,
        "Vi": 0.2630792442092185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4622344515156,
        "longitude": -92.7173999360652
      }
    },
    {
      "number": 60347,
      "class": "Bus",
      "name": "COLFAX 8 2",
      "init": {
        "Vr": 1.007747323251749,
        "Vi": 0.2629315908410375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4622344515156,
        "longitude": -92.7173999360652
      }
    },
    {
      "number": 60348,
      "class": "Bus",
      "name": "DRY PRONG 1 1",
      "init": {
        "Vr": 1.0024647370110276,
        "Vi": 0.19924521124265673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5062349057276,
        "longitude": -92.5329942715623
      }
    },
    {
      "number": 60349,
      "class": "Bus",
      "name": "DRY PRONG 2 1",
      "init": {
        "Vr": 1.0034983314523909,
        "Vi": 0.14540582779727582
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6618169142346,
        "longitude": -92.5573727050471
      }
    },
    {
      "number": 60350,
      "class": "Bus",
      "name": "DRY PRONG 2 2",
      "init": {
        "Vr": 1.0034385902739318,
        "Vi": 0.1452688661238373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6618169142346,
        "longitude": -92.5573727050471
      }
    },
    {
      "number": 60351,
      "class": "Bus",
      "name": "GEORGETOWN 27 1",
      "init": {
        "Vr": 1.0238902525576061,
        "Vi": 0.018026189712852192
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7796837853314,
        "longitude": -92.4188281988204
      }
    },
    {
      "number": 60352,
      "class": "Bus",
      "name": "MONTGOMERY 34 1",
      "init": {
        "Vr": 1.0277128720514268,
        "Vi": 0.1542471528207459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.638143423195,
        "longitude": -92.9544781553934
      }
    },
    {
      "number": 60353,
      "class": "Bus",
      "name": "MONTGOMERY 35 1",
      "init": {
        "Vr": 1.0065351969789735,
        "Vi": 0.048709784553050264
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7558824696521,
        "longitude": -92.7790502729065
      }
    },
    {
      "number": 60354,
      "class": "Bus",
      "name": "POLLOCK 1 1",
      "init": {
        "Vr": 1.037924402146665,
        "Vi": 0.09052359777594778
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7113277411899,
        "longitude": -92.3388199723705
      }
    },
    {
      "number": 60355,
      "class": "Bus",
      "name": "POLLOCK 1 2",
      "init": {
        "Vr": 1.033825255375281,
        "Vi": 0.05013704440367093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7113277411899,
        "longitude": -92.3388199723705
      }
    },
    {
      "number": 60356,
      "class": "Bus",
      "name": "POLLOCK 1 3",
      "init": {
        "Vr": 1.037083329819842,
        "Vi": 0.09277971426832829
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7113277411899,
        "longitude": -92.3388199723705
      }
    },
    {
      "number": 60357,
      "class": "Bus",
      "name": "POLLOCK 2 1",
      "init": {
        "Vr": 1.0098426027221683,
        "Vi": -0.003997201244522563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5439810001594,
        "longitude": -92.3798660769959
      }
    },
    {
      "number": 60358,
      "class": "Bus",
      "name": "POLLOCK 3 1",
      "init": {
        "Vr": 1.014377610336659,
        "Vi": 0.0028748995541954475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6283801273001,
        "longitude": -92.4228483084323
      }
    },
    {
      "number": 60359,
      "class": "Bus",
      "name": "BROUSSARD 1 1",
      "init": {
        "Vr": 1.020507902302099,
        "Vi": 0.14867427590899446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1165539119945,
        "longitude": -91.8897368384122
      }
    },
    {
      "number": 60360,
      "class": "Bus",
      "name": "BROUSSARD 2 1",
      "init": {
        "Vr": 1.0206583214222755,
        "Vi": 0.14076886744535475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1820675903884,
        "longitude": -91.920424831917
      }
    },
    {
      "number": 60361,
      "class": "Bus",
      "name": "BROUSSARD 2 2",
      "init": {
        "Vr": 1.0206187336755812,
        "Vi": 0.1406019305371463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1820675903884,
        "longitude": -91.920424831917
      }
    },
    {
      "number": 60362,
      "class": "Bus",
      "name": "ERATH 1",
      "init": {
        "Vr": 1.013072185992513,
        "Vi": 0.13888724508266256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8622541764952,
        "longitude": -92.1135998462448
      }
    },
    {
      "number": 60363,
      "class": "Bus",
      "name": "JEANERETTE 1 1",
      "init": {
        "Vr": 1.0335749568989328,
        "Vi": 0.12733785832186756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9219201426167,
        "longitude": -91.5838802443257
      }
    },
    {
      "number": 60364,
      "class": "Bus",
      "name": "JEANERETTE 2 1",
      "init": {
        "Vr": 1.0340430069910582,
        "Vi": 0.12738858037700837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8592020212893,
        "longitude": -91.5843668925029
      }
    },
    {
      "number": 60365,
      "class": "Bus",
      "name": "NEW IBERIA 1 1",
      "init": {
        "Vr": 1.008359758992772,
        "Vi": 0.1287352415147693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9247846606442,
        "longitude": -91.7814940189389
      }
    },
    {
      "number": 60366,
      "class": "Bus",
      "name": "NEW IBERIA 2 1",
      "init": {
        "Vr": 1.0125396655493752,
        "Vi": 0.1318132664662266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0421070334849,
        "longitude": -91.9210371021128
      }
    },
    {
      "number": 60367,
      "class": "Bus",
      "name": "NEW IBERIA 3 1",
      "init": {
        "Vr": 1.0229217867780611,
        "Vi": 0.18862672555363177
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9657844933822,
        "longitude": -91.8029801806543
      }
    },
    {
      "number": 60368,
      "class": "Bus",
      "name": "NEW IBERIA 3 2",
      "init": {
        "Vr": 1.0147995320922054,
        "Vi": 0.138110673001825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9657844933822,
        "longitude": -91.8029801806543
      }
    },
    {
      "number": 60369,
      "class": "Bus",
      "name": "NEW IBERIA 3 3",
      "init": {
        "Vr": 1.0230388397082495,
        "Vi": 0.19030303758217504
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9657844933822,
        "longitude": -91.8029801806543
      }
    },
    {
      "number": 60370,
      "class": "Bus",
      "name": "NEW IBERIA 4 1",
      "init": {
        "Vr": 1.0105958961188468,
        "Vi": 0.13013698315388766
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9863991311548,
        "longitude": -91.8999631607169
      }
    },
    {
      "number": 60371,
      "class": "Bus",
      "name": "NEW IBERIA 5 1",
      "init": {
        "Vr": 1.012518908632756,
        "Vi": 0.11836085986375787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.056008545354,
        "longitude": -91.775325890817
      }
    },
    {
      "number": 60372,
      "class": "Bus",
      "name": "NEW IBERIA 5 2",
      "init": {
        "Vr": 1.012614684899192,
        "Vi": 0.11858087761168461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.056008545354,
        "longitude": -91.775325890817
      }
    },
    {
      "number": 60373,
      "class": "Bus",
      "name": "NEW IBERIA 6 1",
      "init": {
        "Vr": 1.021535638986595,
        "Vi": 0.11754107334985754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9450386199509,
        "longitude": -91.7092248894364
      }
    },
    {
      "number": 60374,
      "class": "Bus",
      "name": "NEW IBERIA 7 1",
      "init": {
        "Vr": 1.0143096296291603,
        "Vi": 0.11414563222843516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0201654978557,
        "longitude": -91.7449211389344
      }
    },
    {
      "number": 60375,
      "class": "Bus",
      "name": "NEW IBERIA 7 2",
      "init": {
        "Vr": 1.0143923899859881,
        "Vi": 0.11433034980235172
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0201654978557,
        "longitude": -91.7449211389344
      }
    },
    {
      "number": 60376,
      "class": "Bus",
      "name": "NEW IBERIA 8 1",
      "init": {
        "Vr": 1.017654227627111,
        "Vi": 0.11426512635225887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9878143977874,
        "longitude": -91.7366752059081
      }
    },
    {
      "number": 60377,
      "class": "Bus",
      "name": "NEW IBERIA 8 2",
      "init": {
        "Vr": 1.017564239949163,
        "Vi": 0.1140687554547101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9878143977874,
        "longitude": -91.7366752059081
      }
    },
    {
      "number": 60378,
      "class": "Bus",
      "name": "SAINT MARTINVILLE 1 1",
      "init": {
        "Vr": 1.011994332610739,
        "Vi": 0.08664223204295121
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2196674941941,
        "longitude": -91.7184528409788
      }
    },
    {
      "number": 60379,
      "class": "Bus",
      "name": "SAINT MARTINVILLE 2 1",
      "init": {
        "Vr": 1.0198054422651353,
        "Vi": 0.14658137723279016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1522132126224,
        "longitude": -91.7951042484627
      }
    },
    {
      "number": 60380,
      "class": "Bus",
      "name": "YOUNGSVILLE 5 1",
      "init": {
        "Vr": 1.0224560121043298,
        "Vi": 0.15948875266340665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1014611862355,
        "longitude": -92.018086310653
      }
    },
    {
      "number": 60381,
      "class": "Bus",
      "name": "YOUNGSVILLE 6 1",
      "init": {
        "Vr": 1.006464653792396,
        "Vi": 0.12774790119143017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0373827777258,
        "longitude": -92.0255164913236
      }
    },
    {
      "number": 60382,
      "class": "Bus",
      "name": "MARINGOUIN 1",
      "init": {
        "Vr": 1.0260961441244036,
        "Vi": 0.04341991612003425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5301829179473,
        "longitude": -91.5595938347128
      }
    },
    {
      "number": 60383,
      "class": "Bus",
      "name": "PLAQUEMINE 1 1",
      "init": {
        "Vr": 1.0339280525773293,
        "Vi": 0.05181427446451197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1773306668333,
        "longitude": -91.3305088293454
      }
    },
    {
      "number": 60384,
      "class": "Bus",
      "name": "PLAQUEMINE 2 1",
      "init": {
        "Vr": 1.031883615482916,
        "Vi": 0.05963371333276377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2162057610329,
        "longitude": -91.2504433176821
      }
    },
    {
      "number": 60385,
      "class": "Bus",
      "name": "PLAQUEMINE 3 1",
      "init": {
        "Vr": 1.0330872482073137,
        "Vi": 0.06859086585387886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1986650485663,
        "longitude": -91.2139921660648
      }
    },
    {
      "number": 60386,
      "class": "Bus",
      "name": "PLAQUEMINE 3 2",
      "init": {
        "Vr": 1.0329663263752882,
        "Vi": 0.06831932144120138
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1986650485663,
        "longitude": -91.2139921660648
      }
    },
    {
      "number": 60387,
      "class": "Bus",
      "name": "PLAQUEMINE 4 1",
      "init": {
        "Vr": 1.032375233883059,
        "Vi": 0.05339690995204351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1622221434582,
        "longitude": -91.285862860514
      }
    },
    {
      "number": 60388,
      "class": "Bus",
      "name": "PLAQUEMINE 4 2",
      "init": {
        "Vr": 1.0322671783580961,
        "Vi": 0.053210903705615854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1622221434582,
        "longitude": -91.285862860514
      }
    },
    {
      "number": 60389,
      "class": "Bus",
      "name": "CHATHAM 9 1",
      "init": {
        "Vr": 0.9891570460931552,
        "Vi": -0.19373285994165307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2652461994198,
        "longitude": -92.4037629550639
      }
    },
    {
      "number": 60390,
      "class": "Bus",
      "name": "CHOUDRANT 1",
      "init": {
        "Vr": 0.9880990404771146,
        "Vi": -0.23674056366311566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5865453818613,
        "longitude": -92.4630152749318
      }
    },
    {
      "number": 60391,
      "class": "Bus",
      "name": "EROS 1",
      "init": {
        "Vr": 0.9968119126205207,
        "Vi": -0.1673113396929461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.36041965924,
        "longitude": -92.4148608167053
      }
    },
    {
      "number": 60392,
      "class": "Bus",
      "name": "RUSTON 1 1",
      "init": {
        "Vr": 1.0086923923988693,
        "Vi": -0.16474534034097138
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5194044792043,
        "longitude": -92.5950684056977
      }
    },
    {
      "number": 60393,
      "class": "Bus",
      "name": "RUSTON 1 2",
      "init": {
        "Vr": 1.0118933930430687,
        "Vi": -0.1857475280352381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5194044792043,
        "longitude": -92.5950684056977
      }
    },
    {
      "number": 60394,
      "class": "Bus",
      "name": "RUSTON 1 3",
      "init": {
        "Vr": 1.0083863904808048,
        "Vi": -0.16518608599303364
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5194044792043,
        "longitude": -92.5950684056977
      }
    },
    {
      "number": 60395,
      "class": "Bus",
      "name": "RUSTON 2 1",
      "init": {
        "Vr": 1.009116441513463,
        "Vi": -0.16010213102971457
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3851874043006,
        "longitude": -92.6674949798996
      }
    },
    {
      "number": 60396,
      "class": "Bus",
      "name": "RUSTON 2 2",
      "init": {
        "Vr": 1.0093624043851779,
        "Vi": -0.15971260929212547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3851874043006,
        "longitude": -92.6674949798996
      }
    },
    {
      "number": 60397,
      "class": "Bus",
      "name": "RUSTON 3 1",
      "init": {
        "Vr": 0.9848313434384802,
        "Vi": -0.23687161006794402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.593933035743,
        "longitude": -92.6503390988654
      }
    },
    {
      "number": 60398,
      "class": "Bus",
      "name": "RUSTON 3 2",
      "init": {
        "Vr": 0.9851620097780746,
        "Vi": -0.23650452438487105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.593933035743,
        "longitude": -92.6503390988654
      }
    },
    {
      "number": 60399,
      "class": "Bus",
      "name": "RUSTON 4 1",
      "init": {
        "Vr": 1.0090826913946487,
        "Vi": -0.18175956020404876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4882054244766,
        "longitude": -92.6729591363907
      }
    },
    {
      "number": 60400,
      "class": "Bus",
      "name": "RUSTON 4 2",
      "init": {
        "Vr": 1.008900030588242,
        "Vi": -0.18210469231166435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4882054244766,
        "longitude": -92.6729591363907
      }
    },
    {
      "number": 60401,
      "class": "Bus",
      "name": "WELSH 1 1",
      "init": {
        "Vr": 1.0017169861833255,
        "Vi": 0.24906780053539482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3330825441442,
        "longitude": -92.8665873157922
      }
    },
    {
      "number": 60402,
      "class": "Bus",
      "name": "WELSH 2 1",
      "init": {
        "Vr": 0.9980822933087922,
        "Vi": 0.26481735360702513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1973554576293,
        "longitude": -92.9235746482707
      }
    },
    {
      "number": 60403,
      "class": "Bus",
      "name": "WELSH 3 1",
      "init": {
        "Vr": 0.9985999360645569,
        "Vi": 0.26651159701685484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2410268853305,
        "longitude": -92.7705465134568
      }
    },
    {
      "number": 60404,
      "class": "Bus",
      "name": "GRAND ISLE 3 1",
      "init": {
        "Vr": 1.0370137301486504,
        "Vi": -0.03915298095404316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3064891774642,
        "longitude": -89.9970138572226
      }
    },
    {
      "number": 60405,
      "class": "Bus",
      "name": "GRAND ISLE 3 2",
      "init": {
        "Vr": 1.0369689795091814,
        "Vi": -0.03923999521635147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3064891774642,
        "longitude": -89.9970138572226
      }
    },
    {
      "number": 60406,
      "class": "Bus",
      "name": "GRETNA 4 1",
      "init": {
        "Vr": 1.0292301210408463,
        "Vi": -0.03325441118799179
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8281004172757,
        "longitude": -90.0090401145861
      }
    },
    {
      "number": 60407,
      "class": "Bus",
      "name": "GRETNA 5 1",
      "init": {
        "Vr": 1.036536485651528,
        "Vi": -0.01959840500752875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9296339679325,
        "longitude": -90.094880441358
      }
    },
    {
      "number": 60408,
      "class": "Bus",
      "name": "GRETNA 6 1",
      "init": {
        "Vr": 1.0267688386138605,
        "Vi": -0.04057150454961487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9540697035049,
        "longitude": -90.0145567269331
      }
    },
    {
      "number": 60409,
      "class": "Bus",
      "name": "GRETNA 7 1",
      "init": {
        "Vr": 1.027841890543796,
        "Vi": -0.03313567331173418
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8762186362117,
        "longitude": -90.0710061007303
      }
    },
    {
      "number": 60410,
      "class": "Bus",
      "name": "HARVEY 3 1",
      "init": {
        "Vr": 1.0298078879314077,
        "Vi": -0.029473980968576632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9059144739832,
        "longitude": -90.074055093929
      }
    },
    {
      "number": 60411,
      "class": "Bus",
      "name": "HARVEY 4 1",
      "init": {
        "Vr": 1.0298347622695145,
        "Vi": -0.02929460507629145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8299108157786,
        "longitude": -90.0772770130867
      }
    },
    {
      "number": 60412,
      "class": "Bus",
      "name": "HARVEY 4 2",
      "init": {
        "Vr": 1.02951132050162,
        "Vi": -0.029820177874931693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8299108157786,
        "longitude": -90.0772770130867
      }
    },
    {
      "number": 60413,
      "class": "Bus",
      "name": "HARVEY 5 1",
      "init": {
        "Vr": 1.0346761314524249,
        "Vi": -0.014026999863562118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8885738247649,
        "longitude": -90.1160699145334
      }
    },
    {
      "number": 60414,
      "class": "Bus",
      "name": "KENNER 1 1",
      "init": {
        "Vr": 1.029809625316556,
        "Vi": 0.05304309406211207
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9516637187763,
        "longitude": -90.3758251099713
      }
    },
    {
      "number": 60415,
      "class": "Bus",
      "name": "KENNER 2 1",
      "init": {
        "Vr": 1.0306845008646799,
        "Vi": 0.010387165760203782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0492120440026,
        "longitude": -90.2413423689525
      }
    },
    {
      "number": 60416,
      "class": "Bus",
      "name": "KENNER 3 1",
      "init": {
        "Vr": 1.0325758238965248,
        "Vi": 0.047490124491099635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0173782664501,
        "longitude": -90.3674150626691
      }
    },
    {
      "number": 60417,
      "class": "Bus",
      "name": "KENNER 4 1",
      "init": {
        "Vr": 1.0293434616779877,
        "Vi": 0.006956856244065158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0490830020978,
        "longitude": -90.2753427524984
      }
    },
    {
      "number": 60418,
      "class": "Bus",
      "name": "KENNER 5 1",
      "init": {
        "Vr": 1.0290280258642606,
        "Vi": -0.013923233859016388
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0836908433797,
        "longitude": -90.2427018121528
      }
    },
    {
      "number": 60419,
      "class": "Bus",
      "name": "KENNER 5 2",
      "init": {
        "Vr": 1.029334306781669,
        "Vi": -0.013562021760838469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0836908433797,
        "longitude": -90.2427018121528
      }
    },
    {
      "number": 60420,
      "class": "Bus",
      "name": "KENNER 6 1",
      "init": {
        "Vr": 1.0294438345636965,
        "Vi": 0.043019664754592755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9802771853668,
        "longitude": -90.3634230259623
      }
    },
    {
      "number": 60421,
      "class": "Bus",
      "name": "KENNER 7 1",
      "init": {
        "Vr": 1.0346565743823906,
        "Vi": -0.01609317442603758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9791593608734,
        "longitude": -90.1686298514375
      }
    },
    {
      "number": 60422,
      "class": "Bus",
      "name": "KENNER 7 2",
      "init": {
        "Vr": 1.034387133958082,
        "Vi": -0.01650865172432385
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9791593608734,
        "longitude": -90.1686298514375
      }
    },
    {
      "number": 60423,
      "class": "Bus",
      "name": "MARRERO 1 1",
      "init": {
        "Vr": 1.0322317550716185,
        "Vi": -0.028843801366267387
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.791080235884,
        "longitude": -90.0660607061629
      }
    },
    {
      "number": 60424,
      "class": "Bus",
      "name": "MARRERO 2 1",
      "init": {
        "Vr": 1.0241957869127636,
        "Vi": 0.04279127201694494
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7902126557041,
        "longitude": -90.0502756974881
      }
    },
    {
      "number": 60425,
      "class": "Bus",
      "name": "MARRERO 2 2",
      "init": {
        "Vr": 1.037750876847908,
        "Vi": -0.022738516816374142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7902126557041,
        "longitude": -90.0502756974881
      }
    },
    {
      "number": 60426,
      "class": "Bus",
      "name": "MARRERO 2 3",
      "init": {
        "Vr": 1.024015122537553,
        "Vi": 0.04229571484614039
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7902126557041,
        "longitude": -90.0502756974881
      }
    },
    {
      "number": 60427,
      "class": "Bus",
      "name": "MARRERO 3 1",
      "init": {
        "Vr": 1.0185295231274478,
        "Vi": -0.018564221715960845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8170231653425,
        "longitude": -90.1546052632017
      }
    },
    {
      "number": 60428,
      "class": "Bus",
      "name": "MARRERO 4 1",
      "init": {
        "Vr": 1.0287205229474736,
        "Vi": -0.030488327800859215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8624727112502,
        "longitude": -90.0917008384465
      }
    },
    {
      "number": 60429,
      "class": "Bus",
      "name": "MARRERO 5 1",
      "init": {
        "Vr": 1.024200284231899,
        "Vi": -0.033643210410957136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7585334171175,
        "longitude": -90.0682638080578
      }
    },
    {
      "number": 60430,
      "class": "Bus",
      "name": "METAIRIE 1 1",
      "init": {
        "Vr": 1.0359921203469813,
        "Vi": 0.0024312753174399572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9405979027466,
        "longitude": -90.1917960469691
      }
    },
    {
      "number": 60431,
      "class": "Bus",
      "name": "METAIRIE 1 2",
      "init": {
        "Vr": 1.0356349620696061,
        "Vi": 0.0016529128185101879
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9405979027466,
        "longitude": -90.1917960469691
      }
    },
    {
      "number": 60432,
      "class": "Bus",
      "name": "METAIRIE 2 1",
      "init": {
        "Vr": 1.0351896678769026,
        "Vi": -0.025900470586340145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0042060911291,
        "longitude": -90.1628300061408
      }
    },
    {
      "number": 60433,
      "class": "Bus",
      "name": "METAIRIE 3 1",
      "init": {
        "Vr": 1.0414105587870937,
        "Vi": -0.008874674602523861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.95914660842,
        "longitude": -90.1493069460149
      }
    },
    {
      "number": 60434,
      "class": "Bus",
      "name": "METAIRIE 4 1",
      "init": {
        "Vr": 1.0353167520905104,
        "Vi": -0.024267228562691326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0807110531302,
        "longitude": -90.1555883677904
      }
    },
    {
      "number": 60435,
      "class": "Bus",
      "name": "METAIRIE 5 1",
      "init": {
        "Vr": 1.036695081726161,
        "Vi": -0.017768977644017345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0973775485251,
        "longitude": -90.1797875238507
      }
    },
    {
      "number": 60436,
      "class": "Bus",
      "name": "METAIRIE 6 1",
      "init": {
        "Vr": 1.0305449299703195,
        "Vi": -0.011601557164744694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9898261591281,
        "longitude": -90.2142186973383
      }
    },
    {
      "number": 60437,
      "class": "Bus",
      "name": "METAIRIE 7 1",
      "init": {
        "Vr": 1.0369132723771888,
        "Vi": 0.033591853214465506
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0561966322823,
        "longitude": -90.2069825966468
      }
    },
    {
      "number": 60438,
      "class": "Bus",
      "name": "METAIRIE 7 2",
      "init": {
        "Vr": 1.0390733147321634,
        "Vi": -0.007656165466551368
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0561966322823,
        "longitude": -90.2069825966468
      }
    },
    {
      "number": 60439,
      "class": "Bus",
      "name": "METAIRIE 7 3",
      "init": {
        "Vr": 1.0365856454220053,
        "Vi": 0.032991616475211656
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0561966322823,
        "longitude": -90.2069825966468
      }
    },
    {
      "number": 60440,
      "class": "Bus",
      "name": "METAIRIE 8 1",
      "init": {
        "Vr": 1.029587666450499,
        "Vi": 0.03199722613783754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9789661594433,
        "longitude": -90.3116790125804
      }
    },
    {
      "number": 60441,
      "class": "Bus",
      "name": "METAIRIE 8 2",
      "init": {
        "Vr": 1.02934390725823,
        "Vi": 0.031486180997538624
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9789661594433,
        "longitude": -90.3116790125804
      }
    },
    {
      "number": 60442,
      "class": "Bus",
      "name": "METAIRIE 9 1",
      "init": {
        "Vr": 1.024012716734578,
        "Vi": -0.0850331407702943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0751901855211,
        "longitude": -90.0787263379758
      }
    },
    {
      "number": 60443,
      "class": "Bus",
      "name": "METAIRIE 10 1",
      "init": {
        "Vr": 1.0359394723490887,
        "Vi": -0.028857179958221926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0156973934622,
        "longitude": -90.1402912470936
      }
    },
    {
      "number": 60444,
      "class": "Bus",
      "name": "METAIRIE 11 1",
      "init": {
        "Vr": 1.0366747454164285,
        "Vi": -0.019624345286553897
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9853722493341,
        "longitude": -90.1465418687924
      }
    },
    {
      "number": 60445,
      "class": "Bus",
      "name": "METAIRIE 11 2",
      "init": {
        "Vr": 1.03643662507884,
        "Vi": -0.020216892363973307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9853722493341,
        "longitude": -90.1465418687924
      }
    },
    {
      "number": 60446,
      "class": "Bus",
      "name": "WESTWEGO 1 1",
      "init": {
        "Vr": 1.0214384710942437,
        "Vi": 0.0035513413309306236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8519336507085,
        "longitude": -90.2362799186643
      }
    },
    {
      "number": 60447,
      "class": "Bus",
      "name": "WESTWEGO 2 1",
      "init": {
        "Vr": 1.0216588517396188,
        "Vi": -0.00757014662045794
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8642697582225,
        "longitude": -90.1914499599925
      }
    },
    {
      "number": 60448,
      "class": "Bus",
      "name": "JENA 1",
      "init": {
        "Vr": 1.0049778960291518,
        "Vi": -0.007297503363647349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6166352656485,
        "longitude": -92.1559565316453
      }
    },
    {
      "number": 60449,
      "class": "Bus",
      "name": "BREAUX BRIDGE 1 1",
      "init": {
        "Vr": 1.0175364382197125,
        "Vi": 0.15360494813320827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3688866964551,
        "longitude": -91.8800418400032
      }
    },
    {
      "number": 60450,
      "class": "Bus",
      "name": "BREAUX BRIDGE 1 2",
      "init": {
        "Vr": 1.017447326186648,
        "Vi": 0.1533047043380842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3688866964551,
        "longitude": -91.8800418400032
      }
    },
    {
      "number": 60451,
      "class": "Bus",
      "name": "BREAUX BRIDGE 2 1",
      "init": {
        "Vr": 1.0189375473480686,
        "Vi": 0.15498305250154915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3923881084045,
        "longitude": -91.8066352581596
      }
    },
    {
      "number": 60452,
      "class": "Bus",
      "name": "BREAUX BRIDGE 3 1",
      "init": {
        "Vr": 1.0149395363722613,
        "Vi": 0.07059433466012942
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3501164644346,
        "longitude": -91.7170758809984
      }
    },
    {
      "number": 60453,
      "class": "Bus",
      "name": "BREAUX BRIDGE 3 2",
      "init": {
        "Vr": 1.0148389349771327,
        "Vi": 0.0702901340471297
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3501164644346,
        "longitude": -91.7170758809984
      }
    },
    {
      "number": 60454,
      "class": "Bus",
      "name": "BREAUX BRIDGE 4 1",
      "init": {
        "Vr": 1.0165860254829169,
        "Vi": 0.11414366332767721
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.233362833927,
        "longitude": -91.8502575174228
      }
    },
    {
      "number": 60455,
      "class": "Bus",
      "name": "CARENCRO 1 1",
      "init": {
        "Vr": 1.003067299365235,
        "Vi": 0.18694386457933432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.407186157607,
        "longitude": -92.0416344036412
      }
    },
    {
      "number": 60456,
      "class": "Bus",
      "name": "CARENCRO 1 2",
      "init": {
        "Vr": 1.0030033902113533,
        "Vi": 0.18658374968425295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.407186157607,
        "longitude": -92.0416344036412
      }
    },
    {
      "number": 60457,
      "class": "Bus",
      "name": "CARENCRO 2 1",
      "init": {
        "Vr": 1.0215364313683217,
        "Vi": 0.19262285609664817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2966858234996,
        "longitude": -92.0507149515506
      }
    },
    {
      "number": 60458,
      "class": "Bus",
      "name": "CARENCRO 3 1",
      "init": {
        "Vr": 1.0041616572214336,
        "Vi": 0.18492111801175484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.340762840331,
        "longitude": -92.1075538285579
      }
    },
    {
      "number": 60459,
      "class": "Bus",
      "name": "LAFAYETTE 20 1",
      "init": {
        "Vr": 1.0218356513578242,
        "Vi": 0.17873922181569188
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.219146971595,
        "longitude": -91.999430944431
      }
    },
    {
      "number": 60460,
      "class": "Bus",
      "name": "LAFAYETTE 20 2",
      "init": {
        "Vr": 1.0219762113649475,
        "Vi": 0.17935766884456128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.219146971595,
        "longitude": -91.999430944431
      }
    },
    {
      "number": 60461,
      "class": "Bus",
      "name": "LAFAYETTE 21 1",
      "init": {
        "Vr": 1.0233706873762702,
        "Vi": 0.19198985271821792
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2688568183177,
        "longitude": -92.0256557138907
      }
    },
    {
      "number": 60462,
      "class": "Bus",
      "name": "LAFAYETTE 22 1",
      "init": {
        "Vr": 1.0222357074737298,
        "Vi": 0.18817944522901595
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3229144872999,
        "longitude": -92.0353970114064
      }
    },
    {
      "number": 60463,
      "class": "Bus",
      "name": "LAFAYETTE 23 1",
      "init": {
        "Vr": 1.0231969846480726,
        "Vi": 0.17566266948228682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1984255496302,
        "longitude": -92.0381289001477
      }
    },
    {
      "number": 60464,
      "class": "Bus",
      "name": "LAFAYETTE 24 1",
      "init": {
        "Vr": 1.005713095672827,
        "Vi": 0.13296255760807837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0933972033178,
        "longitude": -92.1082965698865
      }
    },
    {
      "number": 60465,
      "class": "Bus",
      "name": "LAFAYETTE 24 2",
      "init": {
        "Vr": 1.00550719371714,
        "Vi": 0.1325920232767468
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0933972033178,
        "longitude": -92.1082965698865
      }
    },
    {
      "number": 60466,
      "class": "Bus",
      "name": "LAFAYETTE 25 1",
      "init": {
        "Vr": 1.0223056930923027,
        "Vi": 0.18196254358929068
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2339290331822,
        "longitude": -92.0758712803703
      }
    },
    {
      "number": 60467,
      "class": "Bus",
      "name": "LAFAYETTE 26 1",
      "init": {
        "Vr": 1.0215112270305675,
        "Vi": 0.16752054636072533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1826439128614,
        "longitude": -92.048113482314
      }
    },
    {
      "number": 60468,
      "class": "Bus",
      "name": "LAFAYETTE 26 2",
      "init": {
        "Vr": 1.0213529127349164,
        "Vi": 0.1670683344664388
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1826439128614,
        "longitude": -92.048113482314
      }
    },
    {
      "number": 60469,
      "class": "Bus",
      "name": "LAFAYETTE 27 1",
      "init": {
        "Vr": 1.0026573407565456,
        "Vi": 0.268780869611529
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2596025498025,
        "longitude": -92.1969452108307
      }
    },
    {
      "number": 60470,
      "class": "Bus",
      "name": "LAFAYETTE 27 2",
      "init": {
        "Vr": 1.0210008355543128,
        "Vi": 0.21206605182601695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2596025498025,
        "longitude": -92.1969452108307
      }
    },
    {
      "number": 60471,
      "class": "Bus",
      "name": "LAFAYETTE 27 3",
      "init": {
        "Vr": 1.0024497892353448,
        "Vi": 0.2678992410502533
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2596025498025,
        "longitude": -92.1969452108307
      }
    },
    {
      "number": 60472,
      "class": "Bus",
      "name": "LAFAYETTE 28 1",
      "init": {
        "Vr": 1.0144560445445745,
        "Vi": 0.17522786188213585
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.18072038835,
        "longitude": -92.0928363116076
      }
    },
    {
      "number": 60473,
      "class": "Bus",
      "name": "LAFAYETTE 29 1",
      "init": {
        "Vr": 1.022346716452318,
        "Vi": 0.18153401124664953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3209687320475,
        "longitude": -91.9928310565727
      }
    },
    {
      "number": 60474,
      "class": "Bus",
      "name": "LAFAYETTE 30 1",
      "init": {
        "Vr": 1.0256778934115167,
        "Vi": 0.15336967675872099
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1746579084129,
        "longitude": -92.0175017213524
      }
    },
    {
      "number": 60475,
      "class": "Bus",
      "name": "LAFAYETTE 30 2",
      "init": {
        "Vr": 1.0251644495481183,
        "Vi": 0.15409799232180685
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1746579084129,
        "longitude": -92.0175017213524
      }
    },
    {
      "number": 60476,
      "class": "Bus",
      "name": "LAFAYETTE 31 1",
      "init": {
        "Vr": 1.026139715423741,
        "Vi": 0.1701316703578591
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2592174405901,
        "longitude": -91.983609034986
      }
    },
    {
      "number": 60477,
      "class": "Bus",
      "name": "LAFAYETTE 31 2",
      "init": {
        "Vr": 1.0260029607577983,
        "Vi": 0.16975421260945112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2592174405901,
        "longitude": -91.983609034986
      }
    },
    {
      "number": 60478,
      "class": "Bus",
      "name": "LAFAYETTE 32 1",
      "init": {
        "Vr": 1.0198182837462433,
        "Vi": 0.15905244156942702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1229915103834,
        "longitude": -91.9807604394771
      }
    },
    {
      "number": 60479,
      "class": "Bus",
      "name": "LAFAYETTE 33 1",
      "init": {
        "Vr": 1.0207231614911687,
        "Vi": 0.15892227040818155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1285939487875,
        "longitude": -92.0542356160513
      }
    },
    {
      "number": 60480,
      "class": "Bus",
      "name": "LAFAYETTE 33 2",
      "init": {
        "Vr": 1.0205476572456254,
        "Vi": 0.15829250163831887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1285939487875,
        "longitude": -92.0542356160513
      }
    },
    {
      "number": 60481,
      "class": "Bus",
      "name": "MAURICE 1",
      "init": {
        "Vr": 1.0159538714809255,
        "Vi": 0.1521533460214539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0086483842217,
        "longitude": -92.1719195498227
      }
    },
    {
      "number": 60482,
      "class": "Bus",
      "name": "BOURG 1",
      "init": {
        "Vr": 1.034254490899427,
        "Vi": 0.01651873065370678
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5411663480741,
        "longitude": -90.5645238644769
      }
    },
    {
      "number": 60483,
      "class": "Bus",
      "name": "BOURG 2",
      "init": {
        "Vr": 1.0341246098031218,
        "Vi": 0.016303408097363855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5411663480741,
        "longitude": -90.5645238644769
      }
    },
    {
      "number": 60484,
      "class": "Bus",
      "name": "CUT OFF 1 1",
      "init": {
        "Vr": 1.0211068502309295,
        "Vi": -0.008445477483515132
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6504043661785,
        "longitude": -90.2009782591768
      }
    },
    {
      "number": 60485,
      "class": "Bus",
      "name": "CUT OFF 2 1",
      "init": {
        "Vr": 1.0367272459529404,
        "Vi": 0.03781600709520328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4918016219723,
        "longitude": -90.3182886631031
      }
    },
    {
      "number": 60486,
      "class": "Bus",
      "name": "CUT OFF 3 1",
      "init": {
        "Vr": 1.0366192970784216,
        "Vi": 0.08627613034407926
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5303638928361,
        "longitude": -90.2358311867582
      }
    },
    {
      "number": 60487,
      "class": "Bus",
      "name": "CUT OFF 3 2",
      "init": {
        "Vr": 1.041709524124285,
        "Vi": 0.05747069745990886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5303638928361,
        "longitude": -90.2358311867582
      }
    },
    {
      "number": 60488,
      "class": "Bus",
      "name": "CUT OFF 3 3",
      "init": {
        "Vr": 1.036627732553231,
        "Vi": 0.08759271031919276
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5303638928361,
        "longitude": -90.2358311867582
      }
    },
    {
      "number": 60489,
      "class": "Bus",
      "name": "DES ALLEMANDS 1 1",
      "init": {
        "Vr": 1.0227917773571191,
        "Vi": 0.0184781893263216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8745414828217,
        "longitude": -90.4320202350533
      }
    },
    {
      "number": 60490,
      "class": "Bus",
      "name": "DES ALLEMANDS 1 2",
      "init": {
        "Vr": 1.022939597554346,
        "Vi": 0.01871638641543825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8745414828217,
        "longitude": -90.4320202350533
      }
    },
    {
      "number": 60491,
      "class": "Bus",
      "name": "DES ALLEMANDS 2 1",
      "init": {
        "Vr": 1.03353043256546,
        "Vi": 0.007885746353170492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7811187332897,
        "longitude": -90.5076357645692
      }
    },
    {
      "number": 60492,
      "class": "Bus",
      "name": "DES ALLEMANDS 2 2",
      "init": {
        "Vr": 1.033470700524358,
        "Vi": 0.007778166255460204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7811187332897,
        "longitude": -90.5076357645692
      }
    },
    {
      "number": 60493,
      "class": "Bus",
      "name": "GALLIANO 1 1",
      "init": {
        "Vr": 1.0388157026030915,
        "Vi": -0.0204192292067852
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3942001276675,
        "longitude": -90.3015876063412
      }
    },
    {
      "number": 60494,
      "class": "Bus",
      "name": "GALLIANO 2 1",
      "init": {
        "Vr": 1.0353346835362869,
        "Vi": 0.00939663842314996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.406324902782,
        "longitude": -90.4398186817874
      }
    },
    {
      "number": 60495,
      "class": "Bus",
      "name": "GOLDEN MEADOW 1",
      "init": {
        "Vr": 1.0362649152721588,
        "Vi": -0.03307388675521395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2346034900589,
        "longitude": -90.1983670428924
      }
    },
    {
      "number": 60496,
      "class": "Bus",
      "name": "GRAY 7 1",
      "init": {
        "Vr": 1.0346849769006403,
        "Vi": 0.031582342187811724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.696688077526,
        "longitude": -90.7612618494954
      }
    },
    {
      "number": 60497,
      "class": "Bus",
      "name": "HOUMA 1 1",
      "init": {
        "Vr": 1.0345998002705175,
        "Vi": 0.029899817814470347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.549088410888,
        "longitude": -90.6568867499642
      }
    },
    {
      "number": 60498,
      "class": "Bus",
      "name": "HOUMA 1 2",
      "init": {
        "Vr": 1.034390651160463,
        "Vi": 0.029604854600309063
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.549088410888,
        "longitude": -90.6568867499642
      }
    },
    {
      "number": 60499,
      "class": "Bus",
      "name": "HOUMA 2 1",
      "init": {
        "Vr": 1.039901194585945,
        "Vi": 0.049724756293790286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5892945665363,
        "longitude": -90.7045084170693
      }
    },
    {
      "number": 60500,
      "class": "Bus",
      "name": "HOUMA 3 1",
      "init": {
        "Vr": 1.0345943521962413,
        "Vi": 0.02860693953277483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6773225895754,
        "longitude": -90.7335287405844
      }
    },
    {
      "number": 60501,
      "class": "Bus",
      "name": "HOUMA 4 1",
      "init": {
        "Vr": 1.0353178485772234,
        "Vi": 0.03076375647364993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5943705020172,
        "longitude": -90.6389788454833
      }
    },
    {
      "number": 60502,
      "class": "Bus",
      "name": "LAROSE 1",
      "init": {
        "Vr": 1.0339113417754837,
        "Vi": 0.018855514541028566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5748251966952,
        "longitude": -90.3749016312064
      }
    },
    {
      "number": 60503,
      "class": "Bus",
      "name": "LOCKPORT 13 1",
      "init": {
        "Vr": 1.0382799748589666,
        "Vi": 0.003958712531821585
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.674567116636,
        "longitude": -90.4898625044415
      }
    },
    {
      "number": 60504,
      "class": "Bus",
      "name": "LOCKPORT 14 1",
      "init": {
        "Vr": 1.0364282025616098,
        "Vi": 0.029647937308769225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5478226859032,
        "longitude": -90.4767229420493
      }
    },
    {
      "number": 60505,
      "class": "Bus",
      "name": "MONTEGUT 1",
      "init": {
        "Vr": 1.039211145395001,
        "Vi": -0.012053244035910026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3647140279365,
        "longitude": -90.5441561150976
      }
    },
    {
      "number": 60506,
      "class": "Bus",
      "name": "RACELAND 1 1",
      "init": {
        "Vr": 1.03295091483034,
        "Vi": 0.008331714366809826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7106850148417,
        "longitude": -90.578880764328
      }
    },
    {
      "number": 60507,
      "class": "Bus",
      "name": "RACELAND 1 2",
      "init": {
        "Vr": 1.03277659930952,
        "Vi": 0.008145849945895622
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7106850148417,
        "longitude": -90.578880764328
      }
    },
    {
      "number": 60508,
      "class": "Bus",
      "name": "RACELAND 2 1",
      "init": {
        "Vr": 1.0325044926408629,
        "Vi": 0.010326594558562108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7176757859003,
        "longitude": -90.6520123356121
      }
    },
    {
      "number": 60509,
      "class": "Bus",
      "name": "DOWNSVILLE 2 1",
      "init": {
        "Vr": 1.008465769840149,
        "Vi": -0.20130929553744767
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6634788004994,
        "longitude": -92.3009746090706
      }
    },
    {
      "number": 60510,
      "class": "Bus",
      "name": "GRAMBLING 1",
      "init": {
        "Vr": 1.0218865756899413,
        "Vi": -0.14565000458334754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4930174588033,
        "longitude": -92.8218718722445
      }
    },
    {
      "number": 60511,
      "class": "Bus",
      "name": "GRAMBLING 2",
      "init": {
        "Vr": 1.0217107568477382,
        "Vi": -0.1458687027842249
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4930174588033,
        "longitude": -92.8218718722445
      }
    },
    {
      "number": 60512,
      "class": "Bus",
      "name": "DENHAM SPRINGS 1 1",
      "init": {
        "Vr": 1.0310368606285636,
        "Vi": 0.014711725755938291
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6190440966161,
        "longitude": -90.8342056287523
      }
    },
    {
      "number": 60513,
      "class": "Bus",
      "name": "DENHAM SPRINGS 1 2",
      "init": {
        "Vr": 1.0388593078954647,
        "Vi": -0.03688785305361984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6190440966161,
        "longitude": -90.8342056287523
      }
    },
    {
      "number": 60514,
      "class": "Bus",
      "name": "DENHAM SPRINGS 1 3",
      "init": {
        "Vr": 1.0309039200711152,
        "Vi": 0.014286117172645996
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6190440966161,
        "longitude": -90.8342056287523
      }
    },
    {
      "number": 60515,
      "class": "Bus",
      "name": "DENHAM SPRINGS 2 1",
      "init": {
        "Vr": 1.0334365549870268,
        "Vi": -0.06053554794031257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5386560523114,
        "longitude": -90.8003489306227
      }
    },
    {
      "number": 60516,
      "class": "Bus",
      "name": "DENHAM SPRINGS 3 1",
      "init": {
        "Vr": 1.025734433696529,
        "Vi": -0.03876271549275885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5719645480702,
        "longitude": -90.9275134447371
      }
    },
    {
      "number": 60517,
      "class": "Bus",
      "name": "DENHAM SPRINGS 4 1",
      "init": {
        "Vr": 1.0205555099363774,
        "Vi": -0.026605668928303162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4045901193916,
        "longitude": -90.8913653097025
      }
    },
    {
      "number": 60518,
      "class": "Bus",
      "name": "DENHAM SPRINGS 4 2",
      "init": {
        "Vr": 1.0207860001443023,
        "Vi": -0.026171130299463916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4045901193916,
        "longitude": -90.8913653097025
      }
    },
    {
      "number": 60519,
      "class": "Bus",
      "name": "DENHAM SPRINGS 5 1",
      "init": {
        "Vr": 1.0249753606561816,
        "Vi": -0.03782278531932479
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4562600023891,
        "longitude": -90.8402744151669
      }
    },
    {
      "number": 60520,
      "class": "Bus",
      "name": "DENHAM SPRINGS 6 1",
      "init": {
        "Vr": 1.018846899017061,
        "Vi": -0.029338297253330908
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3954696875434,
        "longitude": -90.87153532454
      }
    },
    {
      "number": 60521,
      "class": "Bus",
      "name": "DENHAM SPRINGS 6 2",
      "init": {
        "Vr": 1.0191977344678695,
        "Vi": -0.02893351744029897
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3954696875434,
        "longitude": -90.87153532454
      }
    },
    {
      "number": 60522,
      "class": "Bus",
      "name": "DENHAM SPRINGS 7 1",
      "init": {
        "Vr": 1.0338810210525962,
        "Vi": -0.01051496676071734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3276350623113,
        "longitude": -90.8471961974657
      }
    },
    {
      "number": 60523,
      "class": "Bus",
      "name": "DENHAM SPRINGS 8 1",
      "init": {
        "Vr": 1.0202522562550993,
        "Vi": -0.02857582947329511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3725163569865,
        "longitude": -90.8369068778202
      }
    },
    {
      "number": 60524,
      "class": "Bus",
      "name": "DENHAM SPRINGS 8 2",
      "init": {
        "Vr": 1.019956177577005,
        "Vi": -0.028959378765272725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3725163569865,
        "longitude": -90.8369068778202
      }
    },
    {
      "number": 60525,
      "class": "Bus",
      "name": "HAMMOND 13 1",
      "init": {
        "Vr": 1.0272052807909118,
        "Vi": -0.08287914373578334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4708957290623,
        "longitude": -90.4623780649451
      }
    },
    {
      "number": 60526,
      "class": "Bus",
      "name": "HAMMOND 14 1",
      "init": {
        "Vr": 1.0207533818636951,
        "Vi": -0.08571684438405505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5981181754499,
        "longitude": -90.511032811332
      }
    },
    {
      "number": 60527,
      "class": "Bus",
      "name": "HAMMOND 15 1",
      "init": {
        "Vr": 1.0336231154001376,
        "Vi": -0.008994042785607392
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5087166011114,
        "longitude": -90.5113000837014
      }
    },
    {
      "number": 60528,
      "class": "Bus",
      "name": "HAMMOND 15 2",
      "init": {
        "Vr": 1.0317878519629475,
        "Vi": -0.06855685241030283
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5087166011114,
        "longitude": -90.5113000837014
      }
    },
    {
      "number": 60529,
      "class": "Bus",
      "name": "HAMMOND 15 3",
      "init": {
        "Vr": 1.0333167093444566,
        "Vi": -0.009378715540011792
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5087166011114,
        "longitude": -90.5113000837014
      }
    },
    {
      "number": 60530,
      "class": "Bus",
      "name": "HAMMOND 16 1",
      "init": {
        "Vr": 1.0230724165268845,
        "Vi": -0.08698309744268433
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4525087920528,
        "longitude": -90.4344491470044
      }
    },
    {
      "number": 60531,
      "class": "Bus",
      "name": "HOLDEN 12 1",
      "init": {
        "Vr": 1.0343061977157473,
        "Vi": -0.08624038167778926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5564005318295,
        "longitude": -90.6309521557681
      }
    },
    {
      "number": 60532,
      "class": "Bus",
      "name": "HOLDEN 12 2",
      "init": {
        "Vr": 1.0341909315639968,
        "Vi": -0.08647874992180818
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5564005318295,
        "longitude": -90.6309521557681
      }
    },
    {
      "number": 60533,
      "class": "Bus",
      "name": "INDEPENDENCE 38 1",
      "init": {
        "Vr": 1.0303107607630404,
        "Vi": -0.06524575388019953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.663585636071,
        "longitude": -90.5733038007619
      }
    },
    {
      "number": 60534,
      "class": "Bus",
      "name": "INDEPENDENCE 38 2",
      "init": {
        "Vr": 1.030173645866905,
        "Vi": -0.06547684271640634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.663585636071,
        "longitude": -90.5733038007619
      }
    },
    {
      "number": 60535,
      "class": "Bus",
      "name": "INDEPENDENCE 39 1",
      "init": {
        "Vr": 1.03037760559781,
        "Vi": -0.0674119852086782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7528229319165,
        "longitude": -90.5939826082587
      }
    },
    {
      "number": 60536,
      "class": "Bus",
      "name": "INDEPENDENCE 39 2",
      "init": {
        "Vr": 1.030201332929543,
        "Vi": -0.06760196588326192
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7528229319165,
        "longitude": -90.5939826082587
      }
    },
    {
      "number": 60537,
      "class": "Bus",
      "name": "LIVINGSTON 7 1",
      "init": {
        "Vr": 1.0276201186682057,
        "Vi": -0.05877263594096668
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3542736656639,
        "longitude": -90.6711805542791
      }
    },
    {
      "number": 60538,
      "class": "Bus",
      "name": "LIVINGSTON 8 1",
      "init": {
        "Vr": 1.0270476654294596,
        "Vi": -0.03949958122665489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4706644673048,
        "longitude": -90.7684215940793
      }
    },
    {
      "number": 60539,
      "class": "Bus",
      "name": "LIVINGSTON 9 1",
      "init": {
        "Vr": 1.0270969591729797,
        "Vi": -0.048685006193735635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4104886806889,
        "longitude": -90.7677485881629
      }
    },
    {
      "number": 60540,
      "class": "Bus",
      "name": "SPRINGFIELD 110 1",
      "init": {
        "Vr": 1.0334940711429697,
        "Vi": -0.07134678852983163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3736468579228,
        "longitude": -90.5619701141741
      }
    },
    {
      "number": 60541,
      "class": "Bus",
      "name": "SPRINGFIELD 111 1",
      "init": {
        "Vr": 1.0304689335694324,
        "Vi": -0.07692547123578554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4282298961974,
        "longitude": -90.5819731919836
      }
    },
    {
      "number": 60542,
      "class": "Bus",
      "name": "TICKFAW 1 1",
      "init": {
        "Vr": 1.0236112982213426,
        "Vi": -0.07728419372551838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6151747751547,
        "longitude": -90.5583869152409
      }
    },
    {
      "number": 60543,
      "class": "Bus",
      "name": "TICKFAW 2 1",
      "init": {
        "Vr": 1.0207150355894807,
        "Vi": -0.09727255747635254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5403513516695,
        "longitude": -90.4619788110821
      }
    },
    {
      "number": 60544,
      "class": "Bus",
      "name": "TICKFAW 2 2",
      "init": {
        "Vr": 1.020797918981927,
        "Vi": -0.09714732151569892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5403513516695,
        "longitude": -90.4619788110821
      }
    },
    {
      "number": 60545,
      "class": "Bus",
      "name": "WALKER 6 1",
      "init": {
        "Vr": 1.035857105757086,
        "Vi": -0.03461905585830874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5319519077542,
        "longitude": -90.8933827231051
      }
    },
    {
      "number": 60546,
      "class": "Bus",
      "name": "WALKER 7 1",
      "init": {
        "Vr": 1.037905380204886,
        "Vi": -0.04119783270623379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.640339962906,
        "longitude": -90.809208904933
      }
    },
    {
      "number": 60547,
      "class": "Bus",
      "name": "WALKER 8 1",
      "init": {
        "Vr": 1.0331524256043996,
        "Vi": -0.010522709613890749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.494145394979,
        "longitude": -90.9700378072322
      }
    },
    {
      "number": 60548,
      "class": "Bus",
      "name": "WALKER 9 1",
      "init": {
        "Vr": 1.0358306009824163,
        "Vi": -0.04866876601047457
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.588724610759,
        "longitude": -90.8291523389923
      }
    },
    {
      "number": 60549,
      "class": "Bus",
      "name": "WALKER 9 2",
      "init": {
        "Vr": 1.0357078856682218,
        "Vi": -0.0488754042913885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.588724610759,
        "longitude": -90.8291523389923
      }
    },
    {
      "number": 60550,
      "class": "Bus",
      "name": "TALLULAH 1 1",
      "init": {
        "Vr": 0.9085862500710481,
        "Vi": -0.3785698613283786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4083570517129,
        "longitude": -91.2054623213968
      }
    },
    {
      "number": 60551,
      "class": "Bus",
      "name": "TALLULAH 1 2",
      "init": {
        "Vr": 0.908754884501786,
        "Vi": -0.37845327203746776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4083570517129,
        "longitude": -91.2054623213968
      }
    },
    {
      "number": 60552,
      "class": "Bus",
      "name": "TALLULAH 2 1",
      "init": {
        "Vr": 0.9182028129886126,
        "Vi": -0.3549637017095415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2991648114184,
        "longitude": -91.1994462918414
      }
    },
    {
      "number": 60553,
      "class": "Bus",
      "name": "TALLULAH 3 1",
      "init": {
        "Vr": 0.9092691298974722,
        "Vi": -0.38834558132502006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3637698641785,
        "longitude": -91.1747436885163
      }
    },
    {
      "number": 60554,
      "class": "Bus",
      "name": "BASTROP 1 1",
      "init": {
        "Vr": 0.9997549440642522,
        "Vi": -0.22892516313429656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8465695201033,
        "longitude": -91.9761226837683
      }
    },
    {
      "number": 60555,
      "class": "Bus",
      "name": "BASTROP 2 1",
      "init": {
        "Vr": 0.9935184203778256,
        "Vi": -0.2400178559395755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8277976107766,
        "longitude": -91.8554571781808
      }
    },
    {
      "number": 60556,
      "class": "Bus",
      "name": "BASTROP 3 1",
      "init": {
        "Vr": 0.9921049332972529,
        "Vi": -0.24281793177620478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8946113246062,
        "longitude": -91.957665255251
      }
    },
    {
      "number": 60557,
      "class": "Bus",
      "name": "MER ROUGE 1",
      "init": {
        "Vr": 0.9975054170281049,
        "Vi": -0.2342257360079234
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7631319588946,
        "longitude": -91.7021587845316
      }
    },
    {
      "number": 60558,
      "class": "Bus",
      "name": "CAMPTI 1",
      "init": {
        "Vr": 1.0337759398119966,
        "Vi": 0.07174492619820351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8582513558197,
        "longitude": -93.0545515986015
      }
    },
    {
      "number": 60559,
      "class": "Bus",
      "name": "CAMPTI 2",
      "init": {
        "Vr": 1.0337387275380334,
        "Vi": 0.0716200185033928
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8582513558197,
        "longitude": -93.0545515986015
      }
    },
    {
      "number": 60560,
      "class": "Bus",
      "name": "COUSHATTA 1 1",
      "init": {
        "Vr": 1.0332352561813694,
        "Vi": -0.005387779568914893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1058304432681,
        "longitude": -93.2227586367463
      }
    },
    {
      "number": 60561,
      "class": "Bus",
      "name": "COUSHATTA 2 1",
      "init": {
        "Vr": 1.0328729228526357,
        "Vi": -0.0016209906132479115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0207169288441,
        "longitude": -93.2060648306319
      }
    },
    {
      "number": 60562,
      "class": "Bus",
      "name": "COUSHATTA 2 2",
      "init": {
        "Vr": 1.0328082202195144,
        "Vi": -0.0017254402303916315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0207169288441,
        "longitude": -93.2060648306319
      }
    },
    {
      "number": 60563,
      "class": "Bus",
      "name": "COUSHATTA 3 1",
      "init": {
        "Vr": 1.0331135700208602,
        "Vi": 0.014654123419608707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0403743163787,
        "longitude": -93.2888094114294
      }
    },
    {
      "number": 60564,
      "class": "Bus",
      "name": "COUSHATTA 3 2",
      "init": {
        "Vr": 1.0330499646385998,
        "Vi": 0.014527717206977478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0403743163787,
        "longitude": -93.2888094114294
      }
    },
    {
      "number": 60565,
      "class": "Bus",
      "name": "LENA 4 1",
      "init": {
        "Vr": 1.0258534319929713,
        "Vi": 0.1825976833725782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5391249624537,
        "longitude": -92.8339115702125
      }
    },
    {
      "number": 60566,
      "class": "Bus",
      "name": "NATCHITOCHES 1 1",
      "init": {
        "Vr": 1.0113036178278973,
        "Vi": 0.0968003874197877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6893622292453,
        "longitude": -93.179096132001
      }
    },
    {
      "number": 60567,
      "class": "Bus",
      "name": "NATCHITOCHES 1 2",
      "init": {
        "Vr": 1.011471837944702,
        "Vi": 0.09745905962194551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6893622292453,
        "longitude": -93.179096132001
      }
    },
    {
      "number": 60568,
      "class": "Bus",
      "name": "NATCHITOCHES 2 1",
      "init": {
        "Vr": 1.0383240492687278,
        "Vi": 0.10208796179459953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7601303777586,
        "longitude": -93.0622134061214
      }
    },
    {
      "number": 60569,
      "class": "Bus",
      "name": "NATCHITOCHES 3 1",
      "init": {
        "Vr": 1.0217629075536587,
        "Vi": 0.15676985830061715
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7376203419891,
        "longitude": -93.0932397903452
      }
    },
    {
      "number": 60570,
      "class": "Bus",
      "name": "NATCHITOCHES 3 2",
      "init": {
        "Vr": 1.0399849277779618,
        "Vi": 0.10921402982774957
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7376203419891,
        "longitude": -93.0932397903452
      }
    },
    {
      "number": 60571,
      "class": "Bus",
      "name": "NATCHITOCHES 3 3",
      "init": {
        "Vr": 1.021683010770369,
        "Vi": 0.1564750453998586
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7376203419891,
        "longitude": -93.0932397903452
      }
    },
    {
      "number": 60572,
      "class": "Bus",
      "name": "PROVENCAL 1",
      "init": {
        "Vr": 1.0181588938463917,
        "Vi": 0.20385067277214136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4548783596741,
        "longitude": -93.1340923899571
      }
    },
    {
      "number": 60573,
      "class": "Bus",
      "name": "ROBELINE 1",
      "init": {
        "Vr": 1.0350167402794066,
        "Vi": 0.09049691537316552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7105422339261,
        "longitude": -93.2929368504986
      }
    },
    {
      "number": 60574,
      "class": "Bus",
      "name": "NEW ORLEANS 1 1",
      "init": {
        "Vr": 1.0268427402313371,
        "Vi": -0.036305148201303566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9194417482389,
        "longitude": -90.0269201802355
      }
    },
    {
      "number": 60575,
      "class": "Bus",
      "name": "NEW ORLEANS 2 1",
      "init": {
        "Vr": 1.0284609358505923,
        "Vi": 0.04602678162691614
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9864249929647,
        "longitude": -90.1231700311932
      }
    },
    {
      "number": 60576,
      "class": "Bus",
      "name": "NEW ORLEANS 2 2",
      "init": {
        "Vr": 1.0425748778548185,
        "Vi": -0.013699689524086092
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9864249929647,
        "longitude": -90.1231700311932
      }
    },
    {
      "number": 60577,
      "class": "Bus",
      "name": "NEW ORLEANS 2 3",
      "init": {
        "Vr": 1.0279487764285322,
        "Vi": 0.04417592245248136
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9864249929647,
        "longitude": -90.1231700311932
      }
    },
    {
      "number": 60578,
      "class": "Bus",
      "name": "NEW ORLEANS 3 1",
      "init": {
        "Vr": 1.0389679141431165,
        "Vi": -0.005198306578253072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9219914202311,
        "longitude": -90.1632143613519
      }
    },
    {
      "number": 60579,
      "class": "Bus",
      "name": "NEW ORLEANS 4 1",
      "init": {
        "Vr": 1.0313590661705734,
        "Vi": -0.04200675198316501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0162620286824,
        "longitude": -90.094681154829
      }
    },
    {
      "number": 60580,
      "class": "Bus",
      "name": "NEW ORLEANS 5 1",
      "init": {
        "Vr": 1.0239957576714833,
        "Vi": -0.04040411190181303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.924132190368,
        "longitude": -89.9864105252688
      }
    },
    {
      "number": 60581,
      "class": "Bus",
      "name": "NEW ORLEANS 5 2",
      "init": {
        "Vr": 1.0237472034454675,
        "Vi": -0.040868723503447765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.924132190368,
        "longitude": -89.9864105252688
      }
    },
    {
      "number": 60582,
      "class": "Bus",
      "name": "NEW ORLEANS 6 1",
      "init": {
        "Vr": 1.0278834093614677,
        "Vi": -0.054286895393466456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.961810735318,
        "longitude": -89.9760560707046
      }
    },
    {
      "number": 60583,
      "class": "Bus",
      "name": "NEW ORLEANS 7 1",
      "init": {
        "Vr": 1.029803633225342,
        "Vi": -0.0015105533119980465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8914735064036,
        "longitude": -90.1915331602199
      }
    },
    {
      "number": 60584,
      "class": "Bus",
      "name": "NEW ORLEANS 8 1",
      "init": {
        "Vr": 1.0393142766765144,
        "Vi": -0.01990210417146469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9785700410919,
        "longitude": -90.0986975502445
      }
    },
    {
      "number": 60585,
      "class": "Bus",
      "name": "NEW ORLEANS 9 1",
      "init": {
        "Vr": 1.0253343741958867,
        "Vi": -0.07040424910001508
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0500633503247,
        "longitude": -90.0621929434535
      }
    },
    {
      "number": 60586,
      "class": "Bus",
      "name": "NEW ORLEANS 10 1",
      "init": {
        "Vr": 1.0428352325023111,
        "Vi": -0.0027100766537731455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9463405809349,
        "longitude": -90.1399109764365
      }
    },
    {
      "number": 60587,
      "class": "Bus",
      "name": "NEW ORLEANS 10 2",
      "init": {
        "Vr": 1.0424100195864638,
        "Vi": -0.003370409863581522
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9463405809349,
        "longitude": -90.1399109764365
      }
    },
    {
      "number": 60588,
      "class": "Bus",
      "name": "NEW ORLEANS 11 1",
      "init": {
        "Vr": 1.0380397240973915,
        "Vi": -0.021395851540262304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9561100212831,
        "longitude": -90.0767917752372
      }
    },
    {
      "number": 60589,
      "class": "Bus",
      "name": "NEW ORLEANS 11 2",
      "init": {
        "Vr": 1.0378419882985292,
        "Vi": -0.021740083555162923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9561100212831,
        "longitude": -90.0767917752372
      }
    },
    {
      "number": 60590,
      "class": "Bus",
      "name": "NEW ORLEANS 12 1",
      "init": {
        "Vr": 1.0284005237342106,
        "Vi": 0.0521283867311126
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9091323102539,
        "longitude": -90.0115278569557
      }
    },
    {
      "number": 60591,
      "class": "Bus",
      "name": "NEW ORLEANS 12 2",
      "init": {
        "Vr": 1.0270272261338995,
        "Vi": -0.03297520764260762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9091323102539,
        "longitude": -90.0115278569557
      }
    },
    {
      "number": 60592,
      "class": "Bus",
      "name": "NEW ORLEANS 12 3",
      "init": {
        "Vr": 1.02823693877115,
        "Vi": 0.05177289044021053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9091323102539,
        "longitude": -90.0115278569557
      }
    },
    {
      "number": 60593,
      "class": "Bus",
      "name": "NEW ORLEANS 13 1",
      "init": {
        "Vr": 1.0345009586031777,
        "Vi": -0.03523516871302595
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9904498068803,
        "longitude": -90.0727432624876
      }
    },
    {
      "number": 60594,
      "class": "Bus",
      "name": "NEW ORLEANS 14 1",
      "init": {
        "Vr": 1.0328751197426684,
        "Vi": -0.03454686135183882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.938385750962,
        "longitude": -90.0465490797
      }
    },
    {
      "number": 60595,
      "class": "Bus",
      "name": "NEW ORLEANS 15 1",
      "init": {
        "Vr": 1.0335055599066465,
        "Vi": -0.032560475012846216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.019886832862,
        "longitude": -90.1091539005176
      }
    },
    {
      "number": 60596,
      "class": "Bus",
      "name": "NEW ORLEANS 16 1",
      "init": {
        "Vr": 1.0352013352849496,
        "Vi": -0.02786872333666542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9663161342365,
        "longitude": -90.0482234006999
      }
    },
    {
      "number": 60597,
      "class": "Bus",
      "name": "NEW ORLEANS 17 1",
      "init": {
        "Vr": 1.0282013116303337,
        "Vi": -0.055553292048353395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9960370316696,
        "longitude": -89.9823088600948
      }
    },
    {
      "number": 60598,
      "class": "Bus",
      "name": "NEW ORLEANS 18 1",
      "init": {
        "Vr": 1.022411501044532,
        "Vi": -0.08119429106877372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1100876728952,
        "longitude": -90.0158238762259
      }
    },
    {
      "number": 60599,
      "class": "Bus",
      "name": "NEW ORLEANS 19 1",
      "init": {
        "Vr": 1.0280109684625982,
        "Vi": -0.060379444322541734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9662296240438,
        "longitude": -89.9274449837106
      }
    },
    {
      "number": 60600,
      "class": "Bus",
      "name": "NEW ORLEANS 19 2",
      "init": {
        "Vr": 1.0277451221987153,
        "Vi": -0.06077270843709142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9662296240438,
        "longitude": -89.9274449837106
      }
    },
    {
      "number": 60601,
      "class": "Bus",
      "name": "NEW ORLEANS 20 1",
      "init": {
        "Vr": 1.0255698968108815,
        "Vi": -0.07002361916389878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0735881079674,
        "longitude": -89.9628432979208
      }
    },
    {
      "number": 60602,
      "class": "Bus",
      "name": "NEW ORLEANS 21 1",
      "init": {
        "Vr": 1.0289123572232108,
        "Vi": -0.062047981187743656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0283006705836,
        "longitude": -89.9565937720739
      }
    },
    {
      "number": 60603,
      "class": "Bus",
      "name": "NEW ORLEANS 21 2",
      "init": {
        "Vr": 1.0286741613126293,
        "Vi": -0.06238968833832091
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0283006705836,
        "longitude": -89.9565937720739
      }
    },
    {
      "number": 60604,
      "class": "Bus",
      "name": "NEW ORLEANS 22 1",
      "init": {
        "Vr": 1.0195741162203569,
        "Vi": -0.12221133313722071
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0793061856703,
        "longitude": -89.8141247701079
      }
    },
    {
      "number": 60605,
      "class": "Bus",
      "name": "NEW ORLEANS 23 1",
      "init": {
        "Vr": 1.0224922785377377,
        "Vi": -0.04576081060756656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8952543935257,
        "longitude": -89.978606661682
      }
    },
    {
      "number": 60606,
      "class": "Bus",
      "name": "NEW ORLEANS 24 1",
      "init": {
        "Vr": 1.0198222979521756,
        "Vi": -0.044026029824892746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8585291585722,
        "longitude": -89.8836350482808
      }
    },
    {
      "number": 60607,
      "class": "Bus",
      "name": "NEW ORLEANS 25 1",
      "init": {
        "Vr": 1.0233766843302208,
        "Vi": -0.04667472413497717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8768761286404,
        "longitude": -89.993718372661
      }
    },
    {
      "number": 60608,
      "class": "Bus",
      "name": "NEW ORLEANS 25 2",
      "init": {
        "Vr": 1.0236274094585094,
        "Vi": -0.04619349255598054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8768761286404,
        "longitude": -89.993718372661
      }
    },
    {
      "number": 60609,
      "class": "Bus",
      "name": "NEW ORLEANS 26 1",
      "init": {
        "Vr": 1.0402912540648492,
        "Vi": -0.014375864636051278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9523994107881,
        "longitude": -90.1036369096713
      }
    },
    {
      "number": 60610,
      "class": "Bus",
      "name": "CALHOUN 8 1",
      "init": {
        "Vr": 0.966751912755483,
        "Vi": -0.24692885020695832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5412984636912,
        "longitude": -92.3197687477284
      }
    },
    {
      "number": 60611,
      "class": "Bus",
      "name": "CALHOUN 8 2",
      "init": {
        "Vr": 0.9669402629337259,
        "Vi": -0.2467070455950214
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5412984636912,
        "longitude": -92.3197687477284
      }
    },
    {
      "number": 60612,
      "class": "Bus",
      "name": "CALHOUN 9 1",
      "init": {
        "Vr": 0.9699474427807551,
        "Vi": -0.2370380231378237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4853239178964,
        "longitude": -92.3557486952978
      }
    },
    {
      "number": 60613,
      "class": "Bus",
      "name": "MONROE 48 1",
      "init": {
        "Vr": 1.0084351848663116,
        "Vi": -0.20771599235040936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5450119245007,
        "longitude": -92.0953667467164
      }
    },
    {
      "number": 60614,
      "class": "Bus",
      "name": "MONROE 49 1",
      "init": {
        "Vr": 1.0131439640553845,
        "Vi": -0.2106834754624837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.497958893622,
        "longitude": -92.1398909254982
      }
    },
    {
      "number": 60615,
      "class": "Bus",
      "name": "MONROE 49 2",
      "init": {
        "Vr": 1.0129808029692324,
        "Vi": -0.2108412632284249
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.497958893622,
        "longitude": -92.1398909254982
      }
    },
    {
      "number": 60616,
      "class": "Bus",
      "name": "MONROE 50 1",
      "init": {
        "Vr": 1.0003504597125845,
        "Vi": -0.2232084577352892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4574633018274,
        "longitude": -92.0519364973391
      }
    },
    {
      "number": 60617,
      "class": "Bus",
      "name": "MONROE 51 1",
      "init": {
        "Vr": 0.9941626398258737,
        "Vi": -0.2313794276031626
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4230496287565,
        "longitude": -92.0982823163916
      }
    },
    {
      "number": 60618,
      "class": "Bus",
      "name": "MONROE 51 2",
      "init": {
        "Vr": 0.9939685384244655,
        "Vi": -0.23162161986716998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4230496287565,
        "longitude": -92.0982823163916
      }
    },
    {
      "number": 60619,
      "class": "Bus",
      "name": "MONROE 52 1",
      "init": {
        "Vr": 0.9916218798947879,
        "Vi": -0.23316276718603962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3473093604061,
        "longitude": -92.0133888758625
      }
    },
    {
      "number": 60620,
      "class": "Bus",
      "name": "MONROE 53 1",
      "init": {
        "Vr": 0.9900166579747584,
        "Vi": -0.23377341747720615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3880225889119,
        "longitude": -92.0191547631187
      }
    },
    {
      "number": 60621,
      "class": "Bus",
      "name": "MONROE 54 1",
      "init": {
        "Vr": 0.9910276186283081,
        "Vi": -0.23392155511684218
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4278548410079,
        "longitude": -92.0583746601059
      }
    },
    {
      "number": 60622,
      "class": "Bus",
      "name": "MONROE 55 1",
      "init": {
        "Vr": 1.028933626994641,
        "Vi": -0.1700689871812677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.696562066021,
        "longitude": -92.0123534841652
      }
    },
    {
      "number": 60623,
      "class": "Bus",
      "name": "MONROE 55 2",
      "init": {
        "Vr": 1.0291943959013052,
        "Vi": -0.1697736425389617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.696562066021,
        "longitude": -92.0123534841652
      }
    },
    {
      "number": 60624,
      "class": "Bus",
      "name": "MONROE 56 1",
      "init": {
        "Vr": 1.0247160029323685,
        "Vi": -0.18023759117827615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6984526653904,
        "longitude": -91.984660421462
      }
    },
    {
      "number": 60625,
      "class": "Bus",
      "name": "MONROE 57 1",
      "init": {
        "Vr": 1.0135134285180867,
        "Vi": -0.1974533992137643
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5686206383803,
        "longitude": -92.0353183633397
      }
    },
    {
      "number": 60626,
      "class": "Bus",
      "name": "MONROE 58 1",
      "init": {
        "Vr": 1.0275169415379046,
        "Vi": -0.17266036748274227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7189334887907,
        "longitude": -92.0336482911508
      }
    },
    {
      "number": 60627,
      "class": "Bus",
      "name": "MONROE 58 2",
      "init": {
        "Vr": 1.0271529577952667,
        "Vi": -0.17313328120524438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7189334887907,
        "longitude": -92.0336482911508
      }
    },
    {
      "number": 60628,
      "class": "Bus",
      "name": "WEST MONROE 2 1",
      "init": {
        "Vr": 1.0080241530901664,
        "Vi": -0.21255487324439695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5320809483546,
        "longitude": -92.1487675639845
      }
    },
    {
      "number": 60629,
      "class": "Bus",
      "name": "WEST MONROE 3 1",
      "init": {
        "Vr": 0.9687711417952308,
        "Vi": -0.24878319283227446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.550228289039,
        "longitude": -92.2426506667082
      }
    },
    {
      "number": 60630,
      "class": "Bus",
      "name": "WEST MONROE 4 1",
      "init": {
        "Vr": 1.0075978571955124,
        "Vi": -0.21160212696829556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.585301636015,
        "longitude": -92.159544121503
      }
    },
    {
      "number": 60631,
      "class": "Bus",
      "name": "WEST MONROE 4 2",
      "init": {
        "Vr": 1.0073065873160862,
        "Vi": -0.21215296103856368
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.585301636015,
        "longitude": -92.159544121503
      }
    },
    {
      "number": 60632,
      "class": "Bus",
      "name": "WEST MONROE 5 1",
      "init": {
        "Vr": 1.0061069537400797,
        "Vi": -0.2146787447356465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5281465826451,
        "longitude": -92.1854799220189
      }
    },
    {
      "number": 60633,
      "class": "Bus",
      "name": "WEST MONROE 6 1",
      "init": {
        "Vr": 0.980061937173236,
        "Vi": -0.22258069203554973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3871955504695,
        "longitude": -92.2106285020304
      }
    },
    {
      "number": 60634,
      "class": "Bus",
      "name": "WEST MONROE 6 2",
      "init": {
        "Vr": 0.979839850439146,
        "Vi": -0.22277371425315576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3871955504695,
        "longitude": -92.2106285020304
      }
    },
    {
      "number": 60635,
      "class": "Bus",
      "name": "WEST MONROE 7 1",
      "init": {
        "Vr": 0.9786908291203356,
        "Vi": -0.220087055629879
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3684499444645,
        "longitude": -92.279072036884
      }
    },
    {
      "number": 60636,
      "class": "Bus",
      "name": "WEST MONROE 8 1",
      "init": {
        "Vr": 0.9865697093937479,
        "Vi": -0.2207419598449391
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3393802878492,
        "longitude": -92.1921165911808
      }
    },
    {
      "number": 60637,
      "class": "Bus",
      "name": "WEST MONROE 9 1",
      "init": {
        "Vr": 1.0041988299627764,
        "Vi": -0.22033930328802873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4316055750711,
        "longitude": -92.1469587430863
      }
    },
    {
      "number": 60638,
      "class": "Bus",
      "name": "BELLE CHASSE 1 1",
      "init": {
        "Vr": 1.0267221437376808,
        "Vi": -0.04855617435667406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7832259488501,
        "longitude": -89.9752229779102
      }
    },
    {
      "number": 60639,
      "class": "Bus",
      "name": "BELLE CHASSE 2 1",
      "init": {
        "Vr": 1.0220100425333083,
        "Vi": -0.052190709371324556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7818284901748,
        "longitude": -89.9047520615989
      }
    },
    {
      "number": 60640,
      "class": "Bus",
      "name": "BURAS 1 1",
      "init": {
        "Vr": 1.0418265465628154,
        "Vi": -0.04362960166068992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3704112313466,
        "longitude": -89.5131524043183
      }
    },
    {
      "number": 60641,
      "class": "Bus",
      "name": "BURAS 1 2",
      "init": {
        "Vr": 1.0418965195934584,
        "Vi": -0.04351416830948509
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3704112313466,
        "longitude": -89.5131524043183
      }
    },
    {
      "number": 60642,
      "class": "Bus",
      "name": "PORT SULPHUR 1",
      "init": {
        "Vr": 1.034821079601651,
        "Vi": -0.048819723732786265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5178726948051,
        "longitude": -89.8583049553036
      }
    },
    {
      "number": 60643,
      "class": "Bus",
      "name": "JARREAU 1 1",
      "init": {
        "Vr": 1.0408118023662083,
        "Vi": 0.07819910781153563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6269029157067,
        "longitude": -91.3759825979766
      }
    },
    {
      "number": 60644,
      "class": "Bus",
      "name": "MORGANZA 1",
      "init": {
        "Vr": 1.0286982858011415,
        "Vi": 0.12330696824488396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6537571365351,
        "longitude": -91.6346676149599
      }
    },
    {
      "number": 60645,
      "class": "Bus",
      "name": "MORGANZA 2",
      "init": {
        "Vr": 1.0287143822156304,
        "Vi": 0.12344082531771076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6537571365351,
        "longitude": -91.6346676149599
      }
    },
    {
      "number": 60646,
      "class": "Bus",
      "name": "NEW ROADS 1 1",
      "init": {
        "Vr": 1.0376918961700514,
        "Vi": 0.07259671103159147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6879284733882,
        "longitude": -91.3872297375347
      }
    },
    {
      "number": 60647,
      "class": "Bus",
      "name": "NEW ROADS 2 1",
      "init": {
        "Vr": 1.0361969361807628,
        "Vi": 0.08110190182746782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6464855605188,
        "longitude": -91.4453389653793
      }
    },
    {
      "number": 60648,
      "class": "Bus",
      "name": "ALEXANDRIA 35 1",
      "init": {
        "Vr": 1.0144625269368746,
        "Vi": 0.19031664858387118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2407014862127,
        "longitude": -92.4603507350074
      }
    },
    {
      "number": 60649,
      "class": "Bus",
      "name": "ALEXANDRIA 36 1",
      "init": {
        "Vr": 1.0092388066289761,
        "Vi": 0.2041066859928318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1925969465043,
        "longitude": -92.3367633660088
      }
    },
    {
      "number": 60650,
      "class": "Bus",
      "name": "ALEXANDRIA 36 2",
      "init": {
        "Vr": 1.0089714386434976,
        "Vi": 0.20345123475904647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1925969465043,
        "longitude": -92.3367633660088
      }
    },
    {
      "number": 60651,
      "class": "Bus",
      "name": "ALEXANDRIA 37 1",
      "init": {
        "Vr": 1.0131482070151525,
        "Vi": 0.1769735640586411
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2556194442212,
        "longitude": -92.4103506545154
      }
    },
    {
      "number": 60652,
      "class": "Bus",
      "name": "ALEXANDRIA 37 2",
      "init": {
        "Vr": 1.0130629733214875,
        "Vi": 0.1765694643828743
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2556194442212,
        "longitude": -92.4103506545154
      }
    },
    {
      "number": 60653,
      "class": "Bus",
      "name": "ALEXANDRIA 38 1",
      "init": {
        "Vr": 1.0142329298763038,
        "Vi": 0.15811421267330217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2950252178257,
        "longitude": -92.3999383719306
      }
    },
    {
      "number": 60654,
      "class": "Bus",
      "name": "ALEXANDRIA 38 2",
      "init": {
        "Vr": 1.0140655524577529,
        "Vi": 0.15786473915356186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2950252178257,
        "longitude": -92.3999383719306
      }
    },
    {
      "number": 60655,
      "class": "Bus",
      "name": "ALEXANDRIA 39 1",
      "init": {
        "Vr": 1.0077172840580428,
        "Vi": 0.20879611793166244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1534410092571,
        "longitude": -92.3840943087468
      }
    },
    {
      "number": 60656,
      "class": "Bus",
      "name": "ALEXANDRIA 40 1",
      "init": {
        "Vr": 1.0097066824262295,
        "Vi": 0.2195376910706548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2370734011174,
        "longitude": -92.5854273836946
      }
    },
    {
      "number": 60657,
      "class": "Bus",
      "name": "ALEXANDRIA 41 1",
      "init": {
        "Vr": 1.009308075277414,
        "Vi": 0.22535979359273708
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3149896844968,
        "longitude": -92.5600893898028
      }
    },
    {
      "number": 60658,
      "class": "Bus",
      "name": "ALEXANDRIA 41 2",
      "init": {
        "Vr": 1.0092287596464884,
        "Vi": 0.22513287850769975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3149896844968,
        "longitude": -92.5600893898028
      }
    },
    {
      "number": 60659,
      "class": "Bus",
      "name": "ALEXANDRIA 42 1",
      "init": {
        "Vr": 1.0099037986351007,
        "Vi": 0.21519736189472272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2336506508059,
        "longitude": -92.5350462928817
      }
    },
    {
      "number": 60660,
      "class": "Bus",
      "name": "ALEXANDRIA 43 1",
      "init": {
        "Vr": 1.0045898522331584,
        "Vi": 0.2482024073466354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.231056068153,
        "longitude": -92.6637855439916
      }
    },
    {
      "number": 60661,
      "class": "Bus",
      "name": "BOYCE 2 1",
      "init": {
        "Vr": 1.000159209324778,
        "Vi": 0.2775128820052446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3042794247641,
        "longitude": -92.7480257976056
      }
    },
    {
      "number": 60662,
      "class": "Bus",
      "name": "BOYCE 2 2",
      "init": {
        "Vr": 1.0002029236810743,
        "Vi": 0.27762264208308485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3042794247641,
        "longitude": -92.7480257976056
      }
    },
    {
      "number": 60663,
      "class": "Bus",
      "name": "BOYCE 3 1",
      "init": {
        "Vr": 1.0013892484234366,
        "Vi": 0.2819532315135407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.40152062871,
        "longitude": -92.6653103084693
      }
    },
    {
      "number": 60664,
      "class": "Bus",
      "name": "BOYCE 3 2",
      "init": {
        "Vr": 1.0014147387496086,
        "Vi": 0.28212065810957343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.40152062871,
        "longitude": -92.6653103084693
      }
    },
    {
      "number": 60665,
      "class": "Bus",
      "name": "GLENMORA 1 1",
      "init": {
        "Vr": 1.0112932298751176,
        "Vi": 0.22858298078595654
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9740321113128,
        "longitude": -92.6829312847557
      }
    },
    {
      "number": 60666,
      "class": "Bus",
      "name": "GLENMORA 2 1",
      "init": {
        "Vr": 1.0074716601086202,
        "Vi": 0.2611009493398403
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0541360394638,
        "longitude": -92.5761208705029
      }
    },
    {
      "number": 60667,
      "class": "Bus",
      "name": "HINESTON 1",
      "init": {
        "Vr": 1.003644831942539,
        "Vi": 0.2601151028321605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1453003569152,
        "longitude": -92.7932078238227
      }
    },
    {
      "number": 60668,
      "class": "Bus",
      "name": "LECOMPTE 1",
      "init": {
        "Vr": 1.0128125321488803,
        "Vi": 0.2058445447835656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0391415792532,
        "longitude": -92.3679684482413
      }
    },
    {
      "number": 60669,
      "class": "Bus",
      "name": "RAYVILLE 1 1",
      "init": {
        "Vr": 0.9933995252542659,
        "Vi": -0.21442272897328923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4656144655227,
        "longitude": -91.7501934194482
      }
    },
    {
      "number": 60670,
      "class": "Bus",
      "name": "RAYVILLE 2 1",
      "init": {
        "Vr": 0.9903378798829342,
        "Vi": -0.22534984409643308
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3969880325327,
        "longitude": -91.8905647238748
      }
    },
    {
      "number": 60671,
      "class": "Bus",
      "name": "RAYVILLE 3 1",
      "init": {
        "Vr": 1.0008236322508393,
        "Vi": -0.19832507421326367
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4160722331555,
        "longitude": -91.7430932973217
      }
    },
    {
      "number": 60672,
      "class": "Bus",
      "name": "ANACOCO 1 1",
      "init": {
        "Vr": 1.0106124906135396,
        "Vi": 0.18551332571672877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2925874698301,
        "longitude": -93.5086104035237
      }
    },
    {
      "number": 60673,
      "class": "Bus",
      "name": "ANACOCO 2 1",
      "init": {
        "Vr": 1.0101838555500433,
        "Vi": 0.20601723441749262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.213920624308,
        "longitude": -93.3942554003817
      }
    },
    {
      "number": 60674,
      "class": "Bus",
      "name": "ANACOCO 2 2",
      "init": {
        "Vr": 1.0101651429183007,
        "Vi": 0.20594967531608419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.213920624308,
        "longitude": -93.3942554003817
      }
    },
    {
      "number": 60675,
      "class": "Bus",
      "name": "HORNBECK 1",
      "init": {
        "Vr": 1.0079746146624151,
        "Vi": 0.20819349691073147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3151701139115,
        "longitude": -93.2993404076549
      }
    },
    {
      "number": 60676,
      "class": "Bus",
      "name": "HORNBECK 2",
      "init": {
        "Vr": 1.0079621448695075,
        "Vi": 0.20816432493901438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3151701139115,
        "longitude": -93.2993404076549
      }
    },
    {
      "number": 60677,
      "class": "Bus",
      "name": "MANY 1 1",
      "init": {
        "Vr": 1.0208735905109985,
        "Vi": 0.14666444797873984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5151335569129,
        "longitude": -93.4474033184014
      }
    },
    {
      "number": 60678,
      "class": "Bus",
      "name": "MANY 2 1",
      "init": {
        "Vr": 1.0099955308742488,
        "Vi": 0.114902727227178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3880616277815,
        "longitude": -93.4455051354309
      }
    },
    {
      "number": 60679,
      "class": "Bus",
      "name": "ZWOLLE 1 1",
      "init": {
        "Vr": 1.0115774737606082,
        "Vi": 0.034593393127632405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6298197854636,
        "longitude": -93.5954463906614
      }
    },
    {
      "number": 60680,
      "class": "Bus",
      "name": "ZWOLLE 1 2",
      "init": {
        "Vr": 1.0116353221795866,
        "Vi": 0.03471686492508114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6298197854636,
        "longitude": -93.5954463906614
      }
    },
    {
      "number": 60681,
      "class": "Bus",
      "name": "ZWOLLE 2 1",
      "init": {
        "Vr": 1.0118651725875318,
        "Vi": 0.02503331210414031
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7202888893465,
        "longitude": -93.6672632028137
      }
    },
    {
      "number": 60682,
      "class": "Bus",
      "name": "SAINT BERNARD 1",
      "init": {
        "Vr": 1.0268689702203129,
        "Vi": -0.041158509833597826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8085131569233,
        "longitude": -89.700781206755
      }
    },
    {
      "number": 60683,
      "class": "Bus",
      "name": "VIOLET 1",
      "init": {
        "Vr": 1.0209664782077217,
        "Vi": -0.04642243108074397
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8662025476427,
        "longitude": -89.8143081236266
      }
    },
    {
      "number": 60684,
      "class": "Bus",
      "name": "DESTREHAN 1",
      "init": {
        "Vr": 1.0298174440418468,
        "Vi": 0.05615609430440496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8893359325641,
        "longitude": -90.3510206174768
      }
    },
    {
      "number": 60685,
      "class": "Bus",
      "name": "HAHNVILLE 1 1",
      "init": {
        "Vr": 1.0274576856182767,
        "Vi": 0.04271689259684762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9349395422553,
        "longitude": -90.4397656687196
      }
    },
    {
      "number": 60686,
      "class": "Bus",
      "name": "LA PLACE 1 1",
      "init": {
        "Vr": 1.0301600328076814,
        "Vi": 0.039367434754046755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1145025309713,
        "longitude": -90.4669249269576
      }
    },
    {
      "number": 60687,
      "class": "Bus",
      "name": "LA PLACE 2 1",
      "init": {
        "Vr": 1.027996607285412,
        "Vi": 0.024417779019226194
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1107286705127,
        "longitude": -90.3918948035244
      }
    },
    {
      "number": 60688,
      "class": "Bus",
      "name": "LA PLACE 2 2",
      "init": {
        "Vr": 1.027812879286004,
        "Vi": 0.023993066021838618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1107286705127,
        "longitude": -90.3918948035244
      }
    },
    {
      "number": 60689,
      "class": "Bus",
      "name": "LA PLACE 3 1",
      "init": {
        "Vr": 1.0310744833888856,
        "Vi": 0.04113750851556825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0852277534945,
        "longitude": -90.4226149437315
      }
    },
    {
      "number": 60690,
      "class": "Bus",
      "name": "LA PLACE 4 1",
      "init": {
        "Vr": 1.0222248057868908,
        "Vi": 0.041392167902778165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1503309689454,
        "longitude": -90.5925284945315
      }
    },
    {
      "number": 60691,
      "class": "Bus",
      "name": "LULING 1 1",
      "init": {
        "Vr": 1.0231951481976742,
        "Vi": 0.016037675304211976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8377998935931,
        "longitude": -90.2976915408467
      }
    },
    {
      "number": 60692,
      "class": "Bus",
      "name": "LULING 2 1",
      "init": {
        "Vr": 1.0333798173603264,
        "Vi": 0.022461938338647316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9184612000042,
        "longitude": -90.2541638009897
      }
    },
    {
      "number": 60693,
      "class": "Bus",
      "name": "LULING 2 2",
      "init": {
        "Vr": 1.0333007423013698,
        "Vi": 0.02225988894280865
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9184612000042,
        "longitude": -90.2541638009897
      }
    },
    {
      "number": 60694,
      "class": "Bus",
      "name": "SAINT ROSE 1",
      "init": {
        "Vr": 1.0297024888565347,
        "Vi": 0.02223323925127543
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0257429972377,
        "longitude": -90.3175103802101
      }
    },
    {
      "number": 60695,
      "class": "Bus",
      "name": "SAINT ROSE 2",
      "init": {
        "Vr": 1.0286011574345466,
        "Vi": 0.010454845288626538
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0257429972377,
        "longitude": -90.3175103802101
      }
    },
    {
      "number": 60696,
      "class": "Bus",
      "name": "SAINT ROSE 3",
      "init": {
        "Vr": 1.0279365853317546,
        "Vi": 0.01047036995263588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0257429972377,
        "longitude": -90.3175103802101
      }
    },
    {
      "number": 60697,
      "class": "Bus",
      "name": "SAINT ROSE 4",
      "init": {
        "Vr": 1.0296652313154007,
        "Vi": 0.022025414732075106
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0257429972377,
        "longitude": -90.3175103802101
      }
    },
    {
      "number": 60698,
      "class": "Bus",
      "name": "SAINT ROSE 5",
      "init": {
        "Vr": 1.029767138249405,
        "Vi": 0.022449397464024776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0257429972377,
        "longitude": -90.3175103802101
      }
    },
    {
      "number": 60699,
      "class": "Bus",
      "name": "SAINT ROSE 7",
      "init": {
        "Vr": 1.0297024888565347,
        "Vi": 0.022233239251275436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0257429972377,
        "longitude": -90.3175103802101
      }
    },
    {
      "number": 60700,
      "class": "Bus",
      "name": "AMITE 1 1",
      "init": {
        "Vr": 1.0116848968618508,
        "Vi": -0.20861946357008299
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.781991853094,
        "longitude": -90.4365633674336
      }
    },
    {
      "number": 60701,
      "class": "Bus",
      "name": "AMITE 2 1",
      "init": {
        "Vr": 1.0326761903781851,
        "Vi": -0.07826699981174554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6708671848053,
        "longitude": -90.5043027149448
      }
    },
    {
      "number": 60702,
      "class": "Bus",
      "name": "GREENSBURG 14 1",
      "init": {
        "Vr": 1.00827992134987,
        "Vi": -0.17040526658935737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8385310355519,
        "longitude": -90.7634201242762
      }
    },
    {
      "number": 60703,
      "class": "Bus",
      "name": "KENTWOOD 1 1",
      "init": {
        "Vr": 0.9873083168258964,
        "Vi": -0.2513300777455448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9134126965649,
        "longitude": -90.5105183316666
      }
    },
    {
      "number": 60704,
      "class": "Bus",
      "name": "KENTWOOD 2 1",
      "init": {
        "Vr": 0.9718936108934519,
        "Vi": -0.2778085791871293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9750059899682,
        "longitude": -90.4992122005109
      }
    },
    {
      "number": 60705,
      "class": "Bus",
      "name": "KENTWOOD 2 2",
      "init": {
        "Vr": 0.9643072172635372,
        "Vi": -0.36748013466103524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9750059899682,
        "longitude": -90.4992122005109
      }
    },
    {
      "number": 60706,
      "class": "Bus",
      "name": "KENTWOOD 2 3",
      "init": {
        "Vr": 0.9717838344590167,
        "Vi": -0.27792349626777824
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9750059899682,
        "longitude": -90.4992122005109
      }
    },
    {
      "number": 60707,
      "class": "Bus",
      "name": "KENTWOOD 3 1",
      "init": {
        "Vr": 1.024981623515771,
        "Vi": -0.11387461031527531
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8608831212842,
        "longitude": -90.5075464475922
      }
    },
    {
      "number": 60708,
      "class": "Bus",
      "name": "KENTWOOD 3 2",
      "init": {
        "Vr": 1.0183241035749275,
        "Vi": -0.17748240442436006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8608831212842,
        "longitude": -90.5075464475922
      }
    },
    {
      "number": 60709,
      "class": "Bus",
      "name": "KENTWOOD 3 3",
      "init": {
        "Vr": 1.0167885398013665,
        "Vi": -0.19215360818701926
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.8608831212842,
        "longitude": -90.5075464475922
      }
    },
    {
      "number": 60710,
      "class": "Bus",
      "name": "KENTWOOD 3 4",
      "init": {
        "Vr": 1.0167885398013665,
        "Vi": -0.19215360818701926
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8608831212842,
        "longitude": -90.5075464475922
      }
    },
    {
      "number": 60711,
      "class": "Bus",
      "name": "KENTWOOD 3 5",
      "init": {
        "Vr": 1.0248904920971327,
        "Vi": -0.1140742321353508
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8608831212842,
        "longitude": -90.5075464475922
      }
    },
    {
      "number": 60712,
      "class": "Bus",
      "name": "LUTCHER 1",
      "init": {
        "Vr": 1.0358322937090512,
        "Vi": 0.03438002991219558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0777873299249,
        "longitude": -90.696165622384
      }
    },
    {
      "number": 60713,
      "class": "Bus",
      "name": "LUTCHER 2",
      "init": {
        "Vr": 1.0356955350597077,
        "Vi": 0.03414282795524674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0777873299249,
        "longitude": -90.696165622384
      }
    },
    {
      "number": 60714,
      "class": "Bus",
      "name": "SAINT JAMES 7 1",
      "init": {
        "Vr": 1.0357675345266837,
        "Vi": 0.06086164534326619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0708629051125,
        "longitude": -90.9391188725972
      }
    },
    {
      "number": 60715,
      "class": "Bus",
      "name": "VACHERIE 1 1",
      "init": {
        "Vr": 1.031677921169597,
        "Vi": 0.053686490257221366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578848274113,
        "longitude": -90.6304443672401
      }
    },
    {
      "number": 60716,
      "class": "Bus",
      "name": "VACHERIE 2 1",
      "init": {
        "Vr": 1.0328546632821451,
        "Vi": 0.05860543958382796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0147515495876,
        "longitude": -90.7115350943355
      }
    },
    {
      "number": 60717,
      "class": "Bus",
      "name": "VACHERIE 2 2",
      "init": {
        "Vr": 1.032643821147634,
        "Vi": 0.058295936480621056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0147515495876,
        "longitude": -90.7115350943355
      }
    },
    {
      "number": 60718,
      "class": "Bus",
      "name": "ARNAUDVILLE 1",
      "init": {
        "Vr": 1.018128611001611,
        "Vi": 0.1579930917486219
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4310545657205,
        "longitude": -91.889115535261
      }
    },
    {
      "number": 60719,
      "class": "Bus",
      "name": "ARNAUDVILLE 2",
      "init": {
        "Vr": 1.0181013054712342,
        "Vi": 0.15785118008914034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4310545657205,
        "longitude": -91.889115535261
      }
    },
    {
      "number": 60720,
      "class": "Bus",
      "name": "MELVILLE 2 1",
      "init": {
        "Vr": 1.0241659881588472,
        "Vi": 0.16131783239452
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7487918279869,
        "longitude": -91.7664953167743
      }
    },
    {
      "number": 60721,
      "class": "Bus",
      "name": "OPELOUSAS 1 1",
      "init": {
        "Vr": 1.0039526332341286,
        "Vi": 0.20794698272968473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4780410593234,
        "longitude": -92.0545160143184
      }
    },
    {
      "number": 60722,
      "class": "Bus",
      "name": "OPELOUSAS 2 1",
      "init": {
        "Vr": 1.022319673252487,
        "Vi": 0.18479041179323336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6130924691067,
        "longitude": -92.0827545626778
      }
    },
    {
      "number": 60723,
      "class": "Bus",
      "name": "OPELOUSAS 3 1",
      "init": {
        "Vr": 1.0046231531620762,
        "Vi": 0.23984016349250686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.527304466791,
        "longitude": -92.1567196880187
      }
    },
    {
      "number": 60724,
      "class": "Bus",
      "name": "OPELOUSAS 4 1",
      "init": {
        "Vr": 1.002759532324865,
        "Vi": 0.2914833847740602
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5572360551385,
        "longitude": -92.0504344112614
      }
    },
    {
      "number": 60725,
      "class": "Bus",
      "name": "OPELOUSAS 4 2",
      "init": {
        "Vr": 1.0259897602648105,
        "Vi": 0.21404878995646026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5572360551385,
        "longitude": -92.0504344112614
      }
    },
    {
      "number": 60726,
      "class": "Bus",
      "name": "OPELOUSAS 4 3",
      "init": {
        "Vr": 1.0027158714371445,
        "Vi": 0.291018056579024
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5572360551385,
        "longitude": -92.0504344112614
      }
    },
    {
      "number": 60727,
      "class": "Bus",
      "name": "PORT BARRE 1",
      "init": {
        "Vr": 1.0198422827916185,
        "Vi": 0.17444499922124576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5436401022369,
        "longitude": -91.903537603856
      }
    },
    {
      "number": 60728,
      "class": "Bus",
      "name": "WASHINGTON 78 1",
      "init": {
        "Vr": 1.0262703122594405,
        "Vi": 0.17096428485749648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.682054579519,
        "longitude": -91.922954322172
      }
    },
    {
      "number": 60729,
      "class": "Bus",
      "name": "PATTERSON 3 1",
      "init": {
        "Vr": 1.0261872866282262,
        "Vi": 0.08931891415619587
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6877862339901,
        "longitude": -91.3553518994471
      }
    },
    {
      "number": 60730,
      "class": "Bus",
      "name": "PATTERSON 4 1",
      "init": {
        "Vr": 1.0257537777568106,
        "Vi": 0.08130344754108869
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7683160533513,
        "longitude": -91.2778558219834
      }
    },
    {
      "number": 60731,
      "class": "Bus",
      "name": "PATTERSON 4 2",
      "init": {
        "Vr": 1.0258497044401342,
        "Vi": 0.08155107175960287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7683160533513,
        "longitude": -91.2778558219834
      }
    },
    {
      "number": 60732,
      "class": "Bus",
      "name": "FRANKLIN 68 1",
      "init": {
        "Vr": 1.0285392023413684,
        "Vi": 0.10789203974274766
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7525256276721,
        "longitude": -91.4733308580378
      }
    },
    {
      "number": 60733,
      "class": "Bus",
      "name": "FRANKLIN 69 1",
      "init": {
        "Vr": 1.0323467027641724,
        "Vi": 0.11703080841038865
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8963629463777,
        "longitude": -91.4703862903164
      }
    },
    {
      "number": 60734,
      "class": "Bus",
      "name": "FRANKLIN 70 1",
      "init": {
        "Vr": 1.031893400453134,
        "Vi": 0.12395892687812912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8033093206143,
        "longitude": -91.5217074591449
      }
    },
    {
      "number": 60735,
      "class": "Bus",
      "name": "ABITA SPRINGS 1",
      "init": {
        "Vr": 1.005093385768978,
        "Vi": -0.13211317413582796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5154535131491,
        "longitude": -89.9427101065772
      }
    },
    {
      "number": 60736,
      "class": "Bus",
      "name": "BOGALUSA 1 1",
      "init": {
        "Vr": 0.9749420655656866,
        "Vi": -0.2819885309412672
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8354898149967,
        "longitude": -89.8738611089915
      }
    },
    {
      "number": 60737,
      "class": "Bus",
      "name": "BOGALUSA 1 2",
      "init": {
        "Vr": 0.9746499513419796,
        "Vi": -0.2823034120038507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8354898149967,
        "longitude": -89.8738611089915
      }
    },
    {
      "number": 60738,
      "class": "Bus",
      "name": "BOGALUSA 2 1",
      "init": {
        "Vr": 0.9877955664303756,
        "Vi": -0.23346238594565819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7547213757461,
        "longitude": -89.9485507719336
      }
    },
    {
      "number": 60739,
      "class": "Bus",
      "name": "BOGALUSA 3 1",
      "init": {
        "Vr": 0.9961423517704139,
        "Vi": -0.20789455126207862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6919545102421,
        "longitude": -89.9792367432006
      }
    },
    {
      "number": 60740,
      "class": "Bus",
      "name": "BOGALUSA 3 2",
      "init": {
        "Vr": 0.9958412237408111,
        "Vi": -0.20819848799851878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6919545102421,
        "longitude": -89.9792367432006
      }
    },
    {
      "number": 60741,
      "class": "Bus",
      "name": "BOGALUSA 4 1",
      "init": {
        "Vr": 0.9832770983669094,
        "Vi": -0.24890671758590685
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7301604773507,
        "longitude": -89.8937327589445
      }
    },
    {
      "number": 60742,
      "class": "Bus",
      "name": "COVINGTON 27 1",
      "init": {
        "Vr": 1.0090654364703762,
        "Vi": -0.1233118843302061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4234880324895,
        "longitude": -90.1513248665855
      }
    },
    {
      "number": 60743,
      "class": "Bus",
      "name": "COVINGTON 27 2",
      "init": {
        "Vr": 1.0087099969616788,
        "Vi": -0.12358866494757936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4234880324895,
        "longitude": -90.1513248665855
      }
    },
    {
      "number": 60744,
      "class": "Bus",
      "name": "COVINGTON 28 1",
      "init": {
        "Vr": 1.0100340997269637,
        "Vi": -0.11026922792288024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4458736049381,
        "longitude": -90.1920274594812
      }
    },
    {
      "number": 60745,
      "class": "Bus",
      "name": "COVINGTON 28 2",
      "init": {
        "Vr": 1.0097480459809576,
        "Vi": -0.11055623926594181
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4458736049381,
        "longitude": -90.1920274594812
      }
    },
    {
      "number": 60746,
      "class": "Bus",
      "name": "COVINGTON 29 1",
      "init": {
        "Vr": 1.0039383605770675,
        "Vi": -0.19168371626310876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5586307893665,
        "longitude": -90.200833394381
      }
    },
    {
      "number": 60747,
      "class": "Bus",
      "name": "COVINGTON 30 1",
      "init": {
        "Vr": 1.0063437359219776,
        "Vi": -0.16275348630259887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5345530213214,
        "longitude": -90.1237996174107
      }
    },
    {
      "number": 60748,
      "class": "Bus",
      "name": "COVINGTON 31 1",
      "init": {
        "Vr": 1.0012456966223606,
        "Vi": -0.18818562128359104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5876992247311,
        "longitude": -90.2039628882278
      }
    },
    {
      "number": 60749,
      "class": "Bus",
      "name": "COVINGTON 32 1",
      "init": {
        "Vr": 1.0005578362553813,
        "Vi": -0.20412034995984868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6026392246863,
        "longitude": -90.0934473027758
      }
    },
    {
      "number": 60750,
      "class": "Bus",
      "name": "COVINGTON 33 1",
      "init": {
        "Vr": 1.0095825764078725,
        "Vi": -0.1383032045715753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4915201779874,
        "longitude": -90.0489282255464
      }
    },
    {
      "number": 60751,
      "class": "Bus",
      "name": "COVINGTON 33 2",
      "init": {
        "Vr": 1.0095825764078727,
        "Vi": -0.13830320457157533
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4915201779874,
        "longitude": -90.0489282255464
      }
    },
    {
      "number": 60752,
      "class": "Bus",
      "name": "COVINGTON 33 3",
      "init": {
        "Vr": 1.0095825764078727,
        "Vi": -0.13830320457157533
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4915201779874,
        "longitude": -90.0489282255464
      }
    },
    {
      "number": 60753,
      "class": "Bus",
      "name": "COVINGTON 33 4",
      "init": {
        "Vr": 1.0095825764078725,
        "Vi": -0.1383032045715753
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4915201779874,
        "longitude": -90.0489282255464
      }
    },
    {
      "number": 60754,
      "class": "Bus",
      "name": "COVINGTON 33 5",
      "init": {
        "Vr": 1.009647323178992,
        "Vi": -0.13814555846247006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4915201779874,
        "longitude": -90.0489282255464
      }
    },
    {
      "number": 60755,
      "class": "Bus",
      "name": "COVINGTON 33 7",
      "init": {
        "Vr": 1.0095135796316896,
        "Vi": -0.13846021496226438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4915201779874,
        "longitude": -90.0489282255464
      }
    },
    {
      "number": 60756,
      "class": "Bus",
      "name": "COVINGTON 34 1",
      "init": {
        "Vr": 1.0113624889756017,
        "Vi": -0.19168257512906453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5922195062847,
        "longitude": -90.1355006181883
      }
    },
    {
      "number": 60757,
      "class": "Bus",
      "name": "COVINGTON 34 2",
      "init": {
        "Vr": 1.01127818051841,
        "Vi": -0.19183894796393047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5922195062847,
        "longitude": -90.1355006181883
      }
    },
    {
      "number": 60758,
      "class": "Bus",
      "name": "FOLSOM 1",
      "init": {
        "Vr": 0.9979545926885153,
        "Vi": -0.20911321778900313
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6844490362449,
        "longitude": -90.1060103115507
      }
    },
    {
      "number": 60759,
      "class": "Bus",
      "name": "FOLSOM 2",
      "init": {
        "Vr": 0.9980158062242357,
        "Vi": -0.2090079564049863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6844490362449,
        "longitude": -90.1060103115507
      }
    },
    {
      "number": 60760,
      "class": "Bus",
      "name": "LACOMBE 1 1",
      "init": {
        "Vr": 1.0003709026733039,
        "Vi": -0.15199224025943545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4430133237042,
        "longitude": -89.9494592240309
      }
    },
    {
      "number": 60761,
      "class": "Bus",
      "name": "LACOMBE 2 1",
      "init": {
        "Vr": 0.9956505681616755,
        "Vi": -0.1718905693022543
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4089653009017,
        "longitude": -89.8705964331684
      }
    },
    {
      "number": 60762,
      "class": "Bus",
      "name": "MADISONVILLE 6 1",
      "init": {
        "Vr": 1.009967679983751,
        "Vi": -0.10658191538668446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4035015139758,
        "longitude": -90.210956641422
      }
    },
    {
      "number": 60763,
      "class": "Bus",
      "name": "MADISONVILLE 7 1",
      "init": {
        "Vr": 1.015140195302698,
        "Vi": -0.09558944188233122
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3392340428091,
        "longitude": -90.1415639310376
      }
    },
    {
      "number": 60764,
      "class": "Bus",
      "name": "MADISONVILLE 8 1",
      "init": {
        "Vr": 1.0147262298066577,
        "Vi": -0.09266433618135186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.460725580506,
        "longitude": -90.2331029874114
      }
    },
    {
      "number": 60765,
      "class": "Bus",
      "name": "MANDEVILLE 1 1",
      "init": {
        "Vr": 0.9991690960786993,
        "Vi": -0.13909446807297532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3310620633175,
        "longitude": -90.0175682868322
      }
    },
    {
      "number": 60766,
      "class": "Bus",
      "name": "MANDEVILLE 2 1",
      "init": {
        "Vr": 1.017652192496382,
        "Vi": -0.05368743224307122
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4268900103122,
        "longitude": -90.0317576800619
      }
    },
    {
      "number": 60767,
      "class": "Bus",
      "name": "MANDEVILLE 2 2",
      "init": {
        "Vr": 1.012295066605036,
        "Vi": -0.11614626828149513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4268900103122,
        "longitude": -90.0317576800619
      }
    },
    {
      "number": 60768,
      "class": "Bus",
      "name": "MANDEVILLE 2 3",
      "init": {
        "Vr": 1.0172598743810464,
        "Vi": -0.054521507324146304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4268900103122,
        "longitude": -90.0317576800619
      }
    },
    {
      "number": 60769,
      "class": "Bus",
      "name": "MANDEVILLE 3 1",
      "init": {
        "Vr": 1.0045979351166978,
        "Vi": -0.12806711913377522
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3160049552878,
        "longitude": -89.9395068389743
      }
    },
    {
      "number": 60770,
      "class": "Bus",
      "name": "MANDEVILLE 4 1",
      "init": {
        "Vr": 1.0031405555294686,
        "Vi": -0.1384078686660174
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4125253848424,
        "longitude": -89.9968269202288
      }
    },
    {
      "number": 60771,
      "class": "Bus",
      "name": "MANDEVILLE 5 1",
      "init": {
        "Vr": 0.9996939229354577,
        "Vi": -0.1411897819939238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3668803732465,
        "longitude": -90.0237665142927
      }
    },
    {
      "number": 60772,
      "class": "Bus",
      "name": "MANDEVILLE 6 1",
      "init": {
        "Vr": 1.0121522542816679,
        "Vi": -0.1092819768570939
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3869724328336,
        "longitude": -90.1537169644075
      }
    },
    {
      "number": 60773,
      "class": "Bus",
      "name": "MANDEVILLE 6 2",
      "init": {
        "Vr": 1.0120365193468608,
        "Vi": -0.10948518765463545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3869724328336,
        "longitude": -90.1537169644075
      }
    },
    {
      "number": 60774,
      "class": "Bus",
      "name": "PEARL RIVER 5 1",
      "init": {
        "Vr": 0.9899819712237594,
        "Vi": -0.24543209476371136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4780868709766,
        "longitude": -89.7092651272352
      }
    },
    {
      "number": 60775,
      "class": "Bus",
      "name": "PEARL RIVER 5 2",
      "init": {
        "Vr": 0.9075375694980667,
        "Vi": -0.45508289983387984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4780868709766,
        "longitude": -89.7092651272352
      }
    },
    {
      "number": 60776,
      "class": "Bus",
      "name": "PEARL RIVER 5 3",
      "init": {
        "Vr": 0.9898753165253835,
        "Vi": -0.2455890944281825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4780868709766,
        "longitude": -89.7092651272352
      }
    },
    {
      "number": 60777,
      "class": "Bus",
      "name": "PEARL RIVER 6 1",
      "init": {
        "Vr": 1.0019795982540896,
        "Vi": -0.187361166769034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4212951744442,
        "longitude": -89.7562357684155
      }
    },
    {
      "number": 60778,
      "class": "Bus",
      "name": "PEARL RIVER 6 2",
      "init": {
        "Vr": 1.0017794619259188,
        "Vi": -0.18749051082783333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4212951744442,
        "longitude": -89.7562357684155
      }
    },
    {
      "number": 60779,
      "class": "Bus",
      "name": "PEARL RIVER 7 1",
      "init": {
        "Vr": 1.005264942811204,
        "Vi": -0.15469016462086482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3480187094903,
        "longitude": -89.8020483568212
      }
    },
    {
      "number": 60780,
      "class": "Bus",
      "name": "PEARL RIVER 7 2",
      "init": {
        "Vr": 1.0051737376297634,
        "Vi": -0.15485107407276152
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3480187094903,
        "longitude": -89.8020483568212
      }
    },
    {
      "number": 60781,
      "class": "Bus",
      "name": "SLIDELL 1 1",
      "init": {
        "Vr": 1.0110124727515257,
        "Vi": -0.11793595321881668
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2844009198732,
        "longitude": -89.9018390211174
      }
    },
    {
      "number": 60782,
      "class": "Bus",
      "name": "SLIDELL 2 1",
      "init": {
        "Vr": 1.0109100345295525,
        "Vi": -0.1234038228022987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2826046680945,
        "longitude": -89.8571828809284
      }
    },
    {
      "number": 60783,
      "class": "Bus",
      "name": "SLIDELL 3 1",
      "init": {
        "Vr": 1.0101188848199465,
        "Vi": -0.029402858070721894
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2408081311301,
        "longitude": -89.7825940348036
      }
    },
    {
      "number": 60784,
      "class": "Bus",
      "name": "SLIDELL 3 2",
      "init": {
        "Vr": 1.0219773644413008,
        "Vi": -0.14493204387152706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2408081311301,
        "longitude": -89.7825940348036
      }
    },
    {
      "number": 60785,
      "class": "Bus",
      "name": "SLIDELL 3 3",
      "init": {
        "Vr": 1.0098981796543918,
        "Vi": -0.029777908890356683
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2408081311301,
        "longitude": -89.7825940348036
      }
    },
    {
      "number": 60786,
      "class": "Bus",
      "name": "SLIDELL 4 1",
      "init": {
        "Vr": 1.0218959329626711,
        "Vi": -0.11516109605558193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1747983508537,
        "longitude": -89.8181675463357
      }
    },
    {
      "number": 60787,
      "class": "Bus",
      "name": "SLIDELL 4 2",
      "init": {
        "Vr": 1.0214337939466804,
        "Vi": -0.11555803126399909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1747983508537,
        "longitude": -89.8181675463357
      }
    },
    {
      "number": 60788,
      "class": "Bus",
      "name": "SLIDELL 5 1",
      "init": {
        "Vr": 0.9980318539092832,
        "Vi": -0.1738690822888738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3867193430643,
        "longitude": -89.8353592138982
      }
    },
    {
      "number": 60789,
      "class": "Bus",
      "name": "SLIDELL 6 1",
      "init": {
        "Vr": 1.0031319225658915,
        "Vi": -0.15449529575887966
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3478246488081,
        "longitude": -89.8449290181975
      }
    },
    {
      "number": 60790,
      "class": "Bus",
      "name": "SLIDELL 7 1",
      "init": {
        "Vr": 1.0073875006118587,
        "Vi": -0.16003873294639945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2347023093972,
        "longitude": -89.7016546707509
      }
    },
    {
      "number": 60791,
      "class": "Bus",
      "name": "SLIDELL 8 1",
      "init": {
        "Vr": 1.0150810462968436,
        "Vi": -0.14870810191906328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2164021025301,
        "longitude": -89.7267360761038
      }
    },
    {
      "number": 60792,
      "class": "Bus",
      "name": "SLIDELL 9 1",
      "init": {
        "Vr": 0.9894083527657821,
        "Vi": -0.1881110346215448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3166978416546,
        "longitude": -89.6932297267116
      }
    },
    {
      "number": 60793,
      "class": "Bus",
      "name": "SLIDELL 9 2",
      "init": {
        "Vr": 0.9844677522230887,
        "Vi": -0.3010866709458567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3166978416546,
        "longitude": -89.6932297267116
      }
    },
    {
      "number": 60794,
      "class": "Bus",
      "name": "SLIDELL 9 3",
      "init": {
        "Vr": 0.9892297099340881,
        "Vi": -0.18841031259963784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3166978416546,
        "longitude": -89.6932297267116
      }
    },
    {
      "number": 60795,
      "class": "Bus",
      "name": "HAMMOND 17 1",
      "init": {
        "Vr": 1.0287018224866837,
        "Vi": -0.07894719630479126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4221061605485,
        "longitude": -90.4859288761825
      }
    },
    {
      "number": 60796,
      "class": "Bus",
      "name": "HAMMOND 17 2",
      "init": {
        "Vr": 1.0286189323553514,
        "Vi": -0.07915424051502706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4221061605485,
        "longitude": -90.4859288761825
      }
    },
    {
      "number": 60797,
      "class": "Bus",
      "name": "HAMMOND 18 1",
      "init": {
        "Vr": 1.0218034993201708,
        "Vi": -0.08927926550657751
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5712244738557,
        "longitude": -90.5313000196932
      }
    },
    {
      "number": 60798,
      "class": "Bus",
      "name": "HAMMOND 19 1",
      "init": {
        "Vr": 1.0085262490259441,
        "Vi": -0.12958962241103944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5748692989673,
        "longitude": -90.4201467739682
      }
    },
    {
      "number": 60799,
      "class": "Bus",
      "name": "LORANGER 1",
      "init": {
        "Vr": 1.0018878781392873,
        "Vi": -0.16056219551393203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6418988431701,
        "longitude": -90.3247652328966
      }
    },
    {
      "number": 60800,
      "class": "Bus",
      "name": "LORANGER 2",
      "init": {
        "Vr": 1.001760898199856,
        "Vi": -0.16075310809474794
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6418988431701,
        "longitude": -90.3247652328966
      }
    },
    {
      "number": 60801,
      "class": "Bus",
      "name": "PONCHATOULA 1 1",
      "init": {
        "Vr": 1.0165119473065367,
        "Vi": -0.08876249645868141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3711427906348,
        "longitude": -90.3619824943154
      }
    },
    {
      "number": 60802,
      "class": "Bus",
      "name": "PONCHATOULA 1 2",
      "init": {
        "Vr": 1.0163872439471269,
        "Vi": -0.08903739023364227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3711427906348,
        "longitude": -90.3619824943154
      }
    },
    {
      "number": 60803,
      "class": "Bus",
      "name": "PONCHATOULA 2 1",
      "init": {
        "Vr": 1.0318432635537014,
        "Vi": -0.041357282210275334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2783172948612,
        "longitude": -90.3253468151397
      }
    },
    {
      "number": 60804,
      "class": "Bus",
      "name": "PONCHATOULA 3 1",
      "init": {
        "Vr": 1.0196269639330708,
        "Vi": -0.07925065462049058
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3442415014574,
        "longitude": -90.3653195399694
      }
    },
    {
      "number": 60805,
      "class": "Bus",
      "name": "PONCHATOULA 4 1",
      "init": {
        "Vr": 1.0133506158689158,
        "Vi": -0.09600505391007294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3861690731212,
        "longitude": -90.3414872067782
      }
    },
    {
      "number": 60806,
      "class": "Bus",
      "name": "PONCHATOULA 4 2",
      "init": {
        "Vr": 1.0131857405499545,
        "Vi": -0.096230451714118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3861690731212,
        "longitude": -90.3414872067782
      }
    },
    {
      "number": 60807,
      "class": "Bus",
      "name": "NEWELLTON 1",
      "init": {
        "Vr": 0.9418725509832081,
        "Vi": -0.3138650388407828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1190913583402,
        "longitude": -91.3338995272112
      }
    },
    {
      "number": 60808,
      "class": "Bus",
      "name": "SAINT JOSEPH 32 1",
      "init": {
        "Vr": 0.9810454569634667,
        "Vi": -0.23587215627001093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9022865492987,
        "longitude": -91.3245803192613
      }
    },
    {
      "number": 60809,
      "class": "Bus",
      "name": "WATERPROOF 1",
      "init": {
        "Vr": 0.9984371681577306,
        "Vi": -0.1941805883660305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.860526907674,
        "longitude": -91.5459374132446
      }
    },
    {
      "number": 60810,
      "class": "Bus",
      "name": "CHAUVIN 1 1",
      "init": {
        "Vr": 1.0342625613183607,
        "Vi": -0.006851941253578562
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0936078186947,
        "longitude": -90.5530768791702
      }
    },
    {
      "number": 60811,
      "class": "Bus",
      "name": "CHAUVIN 1 2",
      "init": {
        "Vr": 1.0343274816939947,
        "Vi": -0.00677856195041307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0936078186947,
        "longitude": -90.5530768791702
      }
    },
    {
      "number": 60812,
      "class": "Bus",
      "name": "CHAUVIN 2 1",
      "init": {
        "Vr": 1.036294298465731,
        "Vi": -0.009646036401674237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0752886250098,
        "longitude": -90.4762719829945
      }
    },
    {
      "number": 60813,
      "class": "Bus",
      "name": "HOUMA 5 1",
      "init": {
        "Vr": 1.0353268392944202,
        "Vi": 0.03836668688684873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5831249438814,
        "longitude": -90.8049380963079
      }
    },
    {
      "number": 60814,
      "class": "Bus",
      "name": "HOUMA 6 1",
      "init": {
        "Vr": 1.032367321527439,
        "Vi": 0.028016550727437098
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5357080663816,
        "longitude": -90.7336140529276
      }
    },
    {
      "number": 60815,
      "class": "Bus",
      "name": "HOUMA 7 1",
      "init": {
        "Vr": 1.0309620033309443,
        "Vi": 0.03369368049968432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5175404136291,
        "longitude": -90.90345321965
      }
    },
    {
      "number": 60816,
      "class": "Bus",
      "name": "HOUMA 7 2",
      "init": {
        "Vr": 1.030700670019936,
        "Vi": 0.033365506471938526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5175404136291,
        "longitude": -90.90345321965
      }
    },
    {
      "number": 60817,
      "class": "Bus",
      "name": "HOUMA 8 1",
      "init": {
        "Vr": 1.0310263430014002,
        "Vi": 0.02660131070316114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5566067515978,
        "longitude": -90.8276961839168
      }
    },
    {
      "number": 60818,
      "class": "Bus",
      "name": "HOUMA 9 1",
      "init": {
        "Vr": 1.0303183933416324,
        "Vi": 0.02259356195265059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5123785132937,
        "longitude": -90.6915813475348
      }
    },
    {
      "number": 60819,
      "class": "Bus",
      "name": "HOUMA 10 1",
      "init": {
        "Vr": 1.0294860339149445,
        "Vi": 0.018487005708140658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.474513205839,
        "longitude": -90.7269548700779
      }
    },
    {
      "number": 60820,
      "class": "Bus",
      "name": "HOUMA 10 2",
      "init": {
        "Vr": 1.02928363701122,
        "Vi": 0.018064926288507917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.474513205839,
        "longitude": -90.7269548700779
      }
    },
    {
      "number": 60821,
      "class": "Bus",
      "name": "HOUMA 11 1",
      "init": {
        "Vr": 1.0372700299048334,
        "Vi": 0.041157643726919775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.567851320742,
        "longitude": -90.6985813808163
      }
    },
    {
      "number": 60822,
      "class": "Bus",
      "name": "SCHRIEVER 1",
      "init": {
        "Vr": 1.0332984452513991,
        "Vi": 0.03405063902538911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.732697367227,
        "longitude": -90.9193339264873
      }
    },
    {
      "number": 60823,
      "class": "Bus",
      "name": "SCHRIEVER 2",
      "init": {
        "Vr": 1.0333388300624557,
        "Vi": 0.03415557147101817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.732697367227,
        "longitude": -90.9193339264873
      }
    },
    {
      "number": 60824,
      "class": "Bus",
      "name": "FARMERVILLE 1 1",
      "init": {
        "Vr": 0.9973310964501232,
        "Vi": -0.21626013497532195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8393399646944,
        "longitude": -92.35916860515
      }
    },
    {
      "number": 60825,
      "class": "Bus",
      "name": "FARMERVILLE 2 1",
      "init": {
        "Vr": 1.0142740418016605,
        "Vi": -0.18911459726768093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7369204826813,
        "longitude": -92.3391793146212
      }
    },
    {
      "number": 60826,
      "class": "Bus",
      "name": "FARMERVILLE 2 2",
      "init": {
        "Vr": 1.0142740418016607,
        "Vi": -0.18911459726768096
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7369204826813,
        "longitude": -92.3391793146212
      }
    },
    {
      "number": 60827,
      "class": "Bus",
      "name": "FARMERVILLE 2 3",
      "init": {
        "Vr": 1.0142740418016607,
        "Vi": -0.18911459726768096
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7369204826813,
        "longitude": -92.3391793146212
      }
    },
    {
      "number": 60828,
      "class": "Bus",
      "name": "FARMERVILLE 2 4",
      "init": {
        "Vr": 1.0142740418016605,
        "Vi": -0.18911459726768096
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7369204826813,
        "longitude": -92.3391793146212
      }
    },
    {
      "number": 60829,
      "class": "Bus",
      "name": "FARMERVILLE 2 5",
      "init": {
        "Vr": 1.014195279951998,
        "Vi": -0.1892452029036118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7369204826813,
        "longitude": -92.3391793146212
      }
    },
    {
      "number": 60830,
      "class": "Bus",
      "name": "FARMERVILLE 2 7",
      "init": {
        "Vr": 1.0143588576452456,
        "Vi": -0.18898149525637067
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7369204826813,
        "longitude": -92.3391793146212
      }
    },
    {
      "number": 60831,
      "class": "Bus",
      "name": "MARION 48 1",
      "init": {
        "Vr": 0.99550411850364,
        "Vi": -0.2483711745337291
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9218698240997,
        "longitude": -92.1920080323945
      }
    },
    {
      "number": 60832,
      "class": "Bus",
      "name": "SPEARSVILLE 1",
      "init": {
        "Vr": 0.9679241160937414,
        "Vi": -0.30410918224449773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9592299645983,
        "longitude": -92.6072880226086
      }
    },
    {
      "number": 60833,
      "class": "Bus",
      "name": "SPEARSVILLE 2",
      "init": {
        "Vr": 0.961219410695567,
        "Vi": -0.3141403321905767
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9592299645983,
        "longitude": -92.6072880226086
      }
    },
    {
      "number": 60834,
      "class": "Bus",
      "name": "SPEARSVILLE 3",
      "init": {
        "Vr": 0.9678382270821332,
        "Vi": -0.30422973409576826
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9592299645983,
        "longitude": -92.6072880226086
      }
    },
    {
      "number": 60835,
      "class": "Bus",
      "name": "SPEARSVILLE 4",
      "init": {
        "Vr": 0.9678382270821331,
        "Vi": -0.3042297340957682
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9592299645983,
        "longitude": -92.6072880226086
      }
    },
    {
      "number": 60836,
      "class": "Bus",
      "name": "SPEARSVILLE 5",
      "init": {
        "Vr": 0.9680025722335743,
        "Vi": -0.3040310134484688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9592299645983,
        "longitude": -92.6072880226086
      }
    },
    {
      "number": 60837,
      "class": "Bus",
      "name": "SPEARSVILLE 7",
      "init": {
        "Vr": 0.9679241160937414,
        "Vi": -0.30410918224449773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9592299645983,
        "longitude": -92.6072880226086
      }
    },
    {
      "number": 60838,
      "class": "Bus",
      "name": "ABBEVILLE 8 1",
      "init": {
        "Vr": 1.0244233912892864,
        "Vi": 0.14205854984605043
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8862062568208,
        "longitude": -92.1657705866819
      }
    },
    {
      "number": 60839,
      "class": "Bus",
      "name": "ABBEVILLE 8 2",
      "init": {
        "Vr": 1.0243595405176915,
        "Vi": 0.14176875095274086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8862062568208,
        "longitude": -92.1657705866819
      }
    },
    {
      "number": 60840,
      "class": "Bus",
      "name": "ABBEVILLE 9 1",
      "init": {
        "Vr": 1.02700996320015,
        "Vi": 0.14259492681213076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8670866161614,
        "longitude": -92.1836775015907
      }
    },
    {
      "number": 60841,
      "class": "Bus",
      "name": "ABBEVILLE 9 2",
      "init": {
        "Vr": 1.0268412466412322,
        "Vi": 0.14235125947234425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8670866161614,
        "longitude": -92.1836775015907
      }
    },
    {
      "number": 60842,
      "class": "Bus",
      "name": "ABBEVILLE 10 1",
      "init": {
        "Vr": 1.0164488505630642,
        "Vi": 0.15145915045956604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8699823814598,
        "longitude": -92.2327312129409
      }
    },
    {
      "number": 60843,
      "class": "Bus",
      "name": "ABBEVILLE 11 1",
      "init": {
        "Vr": 1.0231492099593844,
        "Vi": 0.18221767124578775
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8481258778082,
        "longitude": -92.1994969578485
      }
    },
    {
      "number": 60844,
      "class": "Bus",
      "name": "ABBEVILLE 11 2",
      "init": {
        "Vr": 1.019980066980457,
        "Vi": 0.15915535586018248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8481258778082,
        "longitude": -92.1994969578485
      }
    },
    {
      "number": 60845,
      "class": "Bus",
      "name": "ABBEVILLE 11 3",
      "init": {
        "Vr": 1.0234059251480008,
        "Vi": 0.18303432750079027
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8481258778082,
        "longitude": -92.1994969578485
      }
    },
    {
      "number": 60846,
      "class": "Bus",
      "name": "KAPLAN 1 1",
      "init": {
        "Vr": 1.0124920381371176,
        "Vi": 0.18040478397074733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8293584003037,
        "longitude": -92.4426384140354
      }
    },
    {
      "number": 60847,
      "class": "Bus",
      "name": "KAPLAN 1 2",
      "init": {
        "Vr": 1.0124920381371176,
        "Vi": 0.18040478397074736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.8293584003037,
        "longitude": -92.4426384140354
      }
    },
    {
      "number": 60848,
      "class": "Bus",
      "name": "KAPLAN 1 3",
      "init": {
        "Vr": 1.0124920381371176,
        "Vi": 0.18040478397074736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.8293584003037,
        "longitude": -92.4426384140354
      }
    },
    {
      "number": 60849,
      "class": "Bus",
      "name": "KAPLAN 1 4",
      "init": {
        "Vr": 1.0124920381371176,
        "Vi": 0.18040478397074736
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8293584003037,
        "longitude": -92.4426384140354
      }
    },
    {
      "number": 60850,
      "class": "Bus",
      "name": "KAPLAN 1 5",
      "init": {
        "Vr": 1.012447822033729,
        "Vi": 0.18024813534636558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8293584003037,
        "longitude": -92.4426384140354
      }
    },
    {
      "number": 60851,
      "class": "Bus",
      "name": "KAPLAN 1 7",
      "init": {
        "Vr": 1.012538244559358,
        "Vi": 0.18055690254988313
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8293584003037,
        "longitude": -92.4426384140354
      }
    },
    {
      "number": 60852,
      "class": "Bus",
      "name": "KAPLAN 2 1",
      "init": {
        "Vr": 1.0174535629935773,
        "Vi": 0.1579568053616391
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7644806141312,
        "longitude": -92.4262021694339
      }
    },
    {
      "number": 60853,
      "class": "Bus",
      "name": "FORT POLK 1 1",
      "init": {
        "Vr": 1.0052403934153853,
        "Vi": 0.22134480023601344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0707937878982,
        "longitude": -93.2779626489096
      }
    },
    {
      "number": 60854,
      "class": "Bus",
      "name": "FORT POLK 2 1",
      "init": {
        "Vr": 1.00303880567497,
        "Vi": 0.22529298912654463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.018714948775,
        "longitude": -93.268283500456
      }
    },
    {
      "number": 60855,
      "class": "Bus",
      "name": "FORT POLK 3 1",
      "init": {
        "Vr": 1.0006372900953668,
        "Vi": 0.23505420284172088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9975773018009,
        "longitude": -93.1768711914993
      }
    },
    {
      "number": 60856,
      "class": "Bus",
      "name": "LEESVILLE 3 1",
      "init": {
        "Vr": 0.99851049109044,
        "Vi": 0.2701705867819587
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1602524217128,
        "longitude": -93.2352864329939
      }
    },
    {
      "number": 60857,
      "class": "Bus",
      "name": "LEESVILLE 3 2",
      "init": {
        "Vr": 1.011219227862094,
        "Vi": 0.23665491623709212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1602524217128,
        "longitude": -93.2352864329939
      }
    },
    {
      "number": 60858,
      "class": "Bus",
      "name": "LEESVILLE 3 3",
      "init": {
        "Vr": 0.9984160086566624,
        "Vi": 0.269935985861698
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1602524217128,
        "longitude": -93.2352864329939
      }
    },
    {
      "number": 60859,
      "class": "Bus",
      "name": "LEESVILLE 4 1",
      "init": {
        "Vr": 1.0049397421337938,
        "Vi": 0.2366274309100524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0875226126654,
        "longitude": -93.2057545435386
      }
    },
    {
      "number": 60860,
      "class": "Bus",
      "name": "LEESVILLE 4 2",
      "init": {
        "Vr": 1.004876170569552,
        "Vi": 0.23639404799657832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0875226126654,
        "longitude": -93.2057545435386
      }
    },
    {
      "number": 60861,
      "class": "Bus",
      "name": "LEESVILLE 5 1",
      "init": {
        "Vr": 1.0108358629447871,
        "Vi": 0.23260345786052747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.156276993802,
        "longitude": -93.2749368344363
      }
    },
    {
      "number": 60862,
      "class": "Bus",
      "name": "LEESVILLE 6 1",
      "init": {
        "Vr": 0.9992976166170691,
        "Vi": 0.26155142441873663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0970821724042,
        "longitude": -93.0757553620025
      }
    },
    {
      "number": 60863,
      "class": "Bus",
      "name": "ANGIE 1",
      "init": {
        "Vr": 0.9647773302653764,
        "Vi": -0.3548984961205354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9679132832307,
        "longitude": -89.9089972439872
      }
    },
    {
      "number": 60864,
      "class": "Bus",
      "name": "ANGIE 2",
      "init": {
        "Vr": 0.801717891497188,
        "Vi": -0.5832816167652122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9679132832307,
        "longitude": -89.9089972439872
      }
    },
    {
      "number": 60865,
      "class": "Bus",
      "name": "ANGIE 3",
      "init": {
        "Vr": 0.6093211988821086,
        "Vi": -0.8168784884483493
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9679132832307,
        "longitude": -89.9089972439872
      }
    },
    {
      "number": 60866,
      "class": "Bus",
      "name": "ANGIE 4",
      "init": {
        "Vr": 0.6794324195717212,
        "Vi": -0.7923138677070363
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9679132832307,
        "longitude": -89.9089972439872
      }
    },
    {
      "number": 60867,
      "class": "Bus",
      "name": "ANGIE 5",
      "init": {
        "Vr": 0.9649444031378981,
        "Vi": -0.35348561147504093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9679132832307,
        "longitude": -89.9089972439872
      }
    },
    {
      "number": 60868,
      "class": "Bus",
      "name": "FRANKLINTON 4 1",
      "init": {
        "Vr": 0.9992152243170821,
        "Vi": -0.20941440969081238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7434174878046,
        "longitude": -90.1121569866901
      }
    },
    {
      "number": 60869,
      "class": "Bus",
      "name": "FRANKLINTON 5 1",
      "init": {
        "Vr": 0.9899856112045429,
        "Vi": -0.2308423698770828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8529171741687,
        "longitude": -90.1264480182581
      }
    },
    {
      "number": 60870,
      "class": "Bus",
      "name": "FRANKLINTON 5 2",
      "init": {
        "Vr": 0.9898714881695244,
        "Vi": -0.23101237245245712
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8529171741687,
        "longitude": -90.1264480182581
      }
    },
    {
      "number": 60871,
      "class": "Bus",
      "name": "FRANKLINTON 6 1",
      "init": {
        "Vr": 1.017785056688213,
        "Vi": -0.1348297133668799
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8284216976407,
        "longitude": -90.0712286136776
      }
    },
    {
      "number": 60872,
      "class": "Bus",
      "name": "FRANKLINTON 6 2",
      "init": {
        "Vr": 1.0260157903076248,
        "Vi": -0.16664214430122168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8284216976407,
        "longitude": -90.0712286136776
      }
    },
    {
      "number": 60873,
      "class": "Bus",
      "name": "FRANKLINTON 6 3",
      "init": {
        "Vr": 1.0175763357666872,
        "Vi": -0.13516092481662675
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8284216976407,
        "longitude": -90.0712286136776
      }
    },
    {
      "number": 60874,
      "class": "Bus",
      "name": "MOUNT HERMON 1",
      "init": {
        "Vr": 0.978884918072999,
        "Vi": -0.2591140615623478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.94720060147,
        "longitude": -90.2283399820204
      }
    },
    {
      "number": 60875,
      "class": "Bus",
      "name": "SHONGALOO 1",
      "init": {
        "Vr": 1.0094382140070597,
        "Vi": -0.22211510232078624
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9271342692629,
        "longitude": -93.3472345815495
      }
    },
    {
      "number": 60876,
      "class": "Bus",
      "name": "SIBLEY 6 1",
      "init": {
        "Vr": 1.0289167790377138,
        "Vi": -0.08590655668938559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4531901074319,
        "longitude": -93.3154724099206
      }
    },
    {
      "number": 60877,
      "class": "Bus",
      "name": "PORT ALLEN 1 1",
      "init": {
        "Vr": 1.0289614302912196,
        "Vi": 0.02142091572074021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4514854023923,
        "longitude": -91.3000283881369
      }
    },
    {
      "number": 60878,
      "class": "Bus",
      "name": "PORT ALLEN 2 1",
      "init": {
        "Vr": 1.0300865565982171,
        "Vi": 0.036333724992775186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4245686187348,
        "longitude": -91.3769452386844
      }
    },
    {
      "number": 60879,
      "class": "Bus",
      "name": "PORT ALLEN 2 2",
      "init": {
        "Vr": 1.029936918779585,
        "Vi": 0.036124242385979076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4245686187348,
        "longitude": -91.3769452386844
      }
    },
    {
      "number": 60880,
      "class": "Bus",
      "name": "PORT ALLEN 3 1",
      "init": {
        "Vr": 1.0288810665439159,
        "Vi": 0.024745528419174583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.469451977454,
        "longitude": -91.3490953096496
      }
    },
    {
      "number": 60881,
      "class": "Bus",
      "name": "OAK GROVE 6 1",
      "init": {
        "Vr": 0.9475181647283036,
        "Vi": -0.4299252622257215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.841963998045,
        "longitude": -91.3278029822061
      }
    },
    {
      "number": 60882,
      "class": "Bus",
      "name": "OAK GROVE 7 1",
      "init": {
        "Vr": 0.9711580822989888,
        "Vi": -0.3104553407658104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9032088855713,
        "longitude": -91.3748447168812
      }
    },
    {
      "number": 60883,
      "class": "Bus",
      "name": "OAK GROVE 7 2",
      "init": {
        "Vr": 0.97124685401545,
        "Vi": -0.3103503046243494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9032088855713,
        "longitude": -91.3748447168812
      }
    },
    {
      "number": 60884,
      "class": "Bus",
      "name": "OAK GROVE 8 1",
      "init": {
        "Vr": 0.9770146089971583,
        "Vi": -0.29181746944790965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8893074274577,
        "longitude": -91.4333516047631
      }
    },
    {
      "number": 60885,
      "class": "Bus",
      "name": "OAK GROVE 8 2",
      "init": {
        "Vr": 0.976888148988624,
        "Vi": -0.29191751160546964
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8893074274577,
        "longitude": -91.4333516047631
      }
    },
    {
      "number": 60886,
      "class": "Bus",
      "name": "PIONEER 2 1",
      "init": {
        "Vr": 0.9752848451519806,
        "Vi": -0.3243793207378995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5677577981262,
        "longitude": -91.4803320811617
      }
    },
    {
      "number": 60887,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 2 1",
      "init": {
        "Vr": 1.0293288150793312,
        "Vi": 0.06380933407089072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8653083310866,
        "longitude": -91.3870201000598
      }
    },
    {
      "number": 60888,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 3 1",
      "init": {
        "Vr": 1.0387968125261937,
        "Vi": 0.0961989594702481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7726806383787,
        "longitude": -91.3710836947523
      }
    },
    {
      "number": 60889,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 4 1",
      "init": {
        "Vr": 1.028725717682484,
        "Vi": 0.0596171054787675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8809010369489,
        "longitude": -91.3590917281008
      }
    },
    {
      "number": 60890,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 4 2",
      "init": {
        "Vr": 1.028664801603837,
        "Vi": 0.05940466091678273
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8809010369489,
        "longitude": -91.3590917281008
      }
    },
    {
      "number": 60891,
      "class": "Bus",
      "name": "DODSON 1",
      "init": {
        "Vr": 1.0211717524308908,
        "Vi": -0.03836119856719825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0254835031757,
        "longitude": -92.6118653497385
      }
    },
    {
      "number": 60892,
      "class": "Bus",
      "name": "DODSON 2",
      "init": {
        "Vr": 1.0212162316323332,
        "Vi": -0.038284587310794614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0254835031757,
        "longitude": -92.6118653497385
      }
    },
    {
      "number": 60893,
      "class": "Bus",
      "name": "WINNFIELD 1 1",
      "init": {
        "Vr": 1.0026685199231375,
        "Vi": 0.07759174940677979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8212025482964,
        "longitude": -92.6732859920413
      }
    },
    {
      "number": 60894,
      "class": "Bus",
      "name": "WINNFIELD 2 1",
      "init": {
        "Vr": 1.0168327909837933,
        "Vi": 0.006662950505359979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9202044024222,
        "longitude": -92.6674908932758
      }
    },
    {
      "number": 60895,
      "class": "Bus",
      "name": "WINNFIELD 3 1",
      "init": {
        "Vr": 1.0134043890015547,
        "Vi": 0.015949444684715472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9105348378695,
        "longitude": -92.7183603512321
      }
    },
    {
      "number": 60896,
      "class": "Bus",
      "name": "WINNFIELD 3 2",
      "init": {
        "Vr": 1.0133333267242346,
        "Vi": 0.015789370260149885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9105348378695,
        "longitude": -92.7183603512321
      }
    },
    {
      "number": 60897,
      "class": "Bus",
      "name": "STERLINGTON 1 1",
      "init": {
        "Vr": 1.0315899940654427,
        "Vi": -0.1532857575161902
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6940441214483,
        "longitude": -92.0871883234521
      }
    },
    {
      "number": 60898,
      "class": "Bus",
      "name": "STERLINGTON 1 2",
      "init": {
        "Vr": 1.0309809552674127,
        "Vi": -0.15578480340159576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6940441214483,
        "longitude": -92.0871883234521
      }
    },
    {
      "number": 60899,
      "class": "Bus",
      "name": "HAHNVILLE 2 1",
      "init": {
        "Vr": 1.040458336344294,
        "Vi": 0.0830374730844963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0211578331748,
        "longitude": -90.4721872011766
      }
    },
    {
      "number": 60900,
      "class": "Bus",
      "name": "HAHNVILLE 2 2",
      "init": {
        "Vr": 1.0202811083776617,
        "Vi": 0.15171905782227385
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0211578331748,
        "longitude": -90.4721872011766
      }
    },
    {
      "number": 60901,
      "class": "Bus",
      "name": "HAHNVILLE 2 3",
      "init": {
        "Vr": 1.0195968077627475,
        "Vi": 0.1562515990921145
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0211578331748,
        "longitude": -90.4721872011766
      }
    },
    {
      "number": 60902,
      "class": "Bus",
      "name": "HAHNVILLE 2 4",
      "init": {
        "Vr": 1.0128472551910854,
        "Vi": 0.1952758312508549
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.0211578331748,
        "longitude": -90.4721872011766
      }
    },
    {
      "number": 60903,
      "class": "Bus",
      "name": "HAHNVILLE 2 5",
      "init": {
        "Vr": 1.0205257439906197,
        "Vi": 0.1500647142776083
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0211578331748,
        "longitude": -90.4721872011766
      }
    },
    {
      "number": 60904,
      "class": "Bus",
      "name": "HAHNVILLE 2 6",
      "init": {
        "Vr": 1.0395853818535896,
        "Vi": 0.07980553221523748
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0211578331748,
        "longitude": -90.4721872011766
      }
    },
    {
      "number": 60905,
      "class": "Bus",
      "name": "HAHNVILLE 2 8",
      "init": {
        "Vr": 1.040458336344294,
        "Vi": 0.08303747308449631
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0211578331748,
        "longitude": -90.4721872011766
      }
    },
    {
      "number": 60906,
      "class": "Bus",
      "name": "JARREAU 2 1",
      "init": {
        "Vr": 1.0443253697941797,
        "Vi": 0.08800948116341739
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.644377121049,
        "longitude": -91.3770130340214
      }
    },
    {
      "number": 60907,
      "class": "Bus",
      "name": "JARREAU 2 2",
      "init": {
        "Vr": 0.9930186136301619,
        "Vi": 0.1788712370328519
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.644377121049,
        "longitude": -91.3770130340214
      }
    },
    {
      "number": 60908,
      "class": "Bus",
      "name": "JARREAU 2 3",
      "init": {
        "Vr": 0.990762789861668,
        "Vi": 0.19097115143171817
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.644377121049,
        "longitude": -91.3770130340214
      }
    },
    {
      "number": 60909,
      "class": "Bus",
      "name": "JARREAU 2 4",
      "init": {
        "Vr": 1.0431006047454863,
        "Vi": 0.085558443568786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.644377121049,
        "longitude": -91.3770130340214
      }
    },
    {
      "number": 60910,
      "class": "Bus",
      "name": "JARREAU 2 6",
      "init": {
        "Vr": 1.0443253697941797,
        "Vi": 0.08800948116341742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.644377121049,
        "longitude": -91.3770130340214
      }
    },
    {
      "number": 60911,
      "class": "Bus",
      "name": "EUNICE 5 1",
      "init": {
        "Vr": 0.9885709154436276,
        "Vi": 0.32938072258629975
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60912,
      "class": "Bus",
      "name": "EUNICE 5 2",
      "init": {
        "Vr": 1.0064847515118382,
        "Vi": 0.28030335459716527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60913,
      "class": "Bus",
      "name": "EUNICE 5 3",
      "init": {
        "Vr": 0.968646848759416,
        "Vi": 0.40731561210797934
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60914,
      "class": "Bus",
      "name": "EUNICE 5 4",
      "init": {
        "Vr": 0.9860427142952706,
        "Vi": 0.361764591630588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60915,
      "class": "Bus",
      "name": "EUNICE 5 5",
      "init": {
        "Vr": 0.9828403205735161,
        "Vi": 0.36806946387034056
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60916,
      "class": "Bus",
      "name": "EUNICE 5 6",
      "init": {
        "Vr": 0.9698528961774319,
        "Vi": 0.4037747929246196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60917,
      "class": "Bus",
      "name": "EUNICE 5 7",
      "init": {
        "Vr": 0.9758949795996791,
        "Vi": 0.3908740467855782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60918,
      "class": "Bus",
      "name": "EUNICE 5 8",
      "init": {
        "Vr": 0.9768829384559398,
        "Vi": 0.3836012910986351
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60919,
      "class": "Bus",
      "name": "EUNICE 5 9",
      "init": {
        "Vr": 0.9904259057509243,
        "Vi": 0.3213883980178989
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60920,
      "class": "Bus",
      "name": "EUNICE 5 11",
      "init": {
        "Vr": 0.9885709154436276,
        "Vi": 0.32938072258629975
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.432115593316,
        "longitude": -92.3976769967827
      }
    },
    {
      "number": 60921,
      "class": "Bus",
      "name": "STERLINGTON 2 1",
      "init": {
        "Vr": 1.0334540864515958,
        "Vi": -0.1615198414339384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.681131748181,
        "longitude": -92.0376302654001
      }
    },
    {
      "number": 60922,
      "class": "Bus",
      "name": "STERLINGTON 2 2",
      "init": {
        "Vr": 1.0675788686806131,
        "Vi": -0.07573603137376103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.681131748181,
        "longitude": -92.0376302654001
      }
    },
    {
      "number": 60923,
      "class": "Bus",
      "name": "STERLINGTON 2 3",
      "init": {
        "Vr": 1.0323964051877084,
        "Vi": -0.16318119636741463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.681131748181,
        "longitude": -92.0376302654001
      }
    },
    {
      "number": 60924,
      "class": "Bus",
      "name": "SHREVEPORT 28 1",
      "init": {
        "Vr": 1.0429031913191096,
        "Vi": 0.014209072026493415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5553006773325,
        "longitude": -93.749064249623
      }
    },
    {
      "number": 60925,
      "class": "Bus",
      "name": "SHREVEPORT 28 2",
      "init": {
        "Vr": 1.0506436436172204,
        "Vi": 0.08404746482783504
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5553006773325,
        "longitude": -93.749064249623
      }
    },
    {
      "number": 60926,
      "class": "Bus",
      "name": "SHREVEPORT 28 3",
      "init": {
        "Vr": 1.0511101641714835,
        "Vi": 0.07799657039031882
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5553006773325,
        "longitude": -93.749064249623
      }
    },
    {
      "number": 60927,
      "class": "Bus",
      "name": "SHREVEPORT 28 4",
      "init": {
        "Vr": 1.0507845406902845,
        "Vi": 0.09860053816012844
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5553006773325,
        "longitude": -93.749064249623
      }
    },
    {
      "number": 60928,
      "class": "Bus",
      "name": "SHREVEPORT 28 5",
      "init": {
        "Vr": 1.0411894518903104,
        "Vi": 0.007739330550916089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5553006773325,
        "longitude": -93.749064249623
      }
    },
    {
      "number": 60929,
      "class": "Bus",
      "name": "SHREVEPORT 28 7",
      "init": {
        "Vr": 1.0429031913191096,
        "Vi": 0.014209072026493417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5553006773325,
        "longitude": -93.749064249623
      }
    },
    {
      "number": 60930,
      "class": "Bus",
      "name": "FRANKLIN 71 1",
      "init": {
        "Vr": 1.033652339246973,
        "Vi": 0.12832861531290563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8288153466642,
        "longitude": -91.5409587842033
      }
    },
    {
      "number": 60931,
      "class": "Bus",
      "name": "FRANKLIN 71 2",
      "init": {
        "Vr": 1.034415400406794,
        "Vi": 0.1483566301456884
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8288153466642,
        "longitude": -91.5409587842033
      }
    },
    {
      "number": 60932,
      "class": "Bus",
      "name": "FRANKLIN 71 3",
      "init": {
        "Vr": 1.03362501513636,
        "Vi": 0.12822730493126647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8288153466642,
        "longitude": -91.5409587842033
      }
    },
    {
      "number": 60933,
      "class": "Bus",
      "name": "WESTLAKE 4 1",
      "init": {
        "Vr": 0.9280884644753541,
        "Vi": 0.46930983663468817
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2983550357849,
        "longitude": -93.3211334459773
      }
    },
    {
      "number": 60934,
      "class": "Bus",
      "name": "WESTLAKE 4 2",
      "init": {
        "Vr": 0.9479850021990881,
        "Vi": 0.4314648756363316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2983550357849,
        "longitude": -93.3211334459773
      }
    },
    {
      "number": 60935,
      "class": "Bus",
      "name": "WESTLAKE 4 3",
      "init": {
        "Vr": 0.8902529117581038,
        "Vi": 0.5764162694257652
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2983550357849,
        "longitude": -93.3211334459773
      }
    },
    {
      "number": 60936,
      "class": "Bus",
      "name": "WESTLAKE 4 4",
      "init": {
        "Vr": 0.8907754124045869,
        "Vi": 0.5769057213665207
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2983550357849,
        "longitude": -93.3211334459773
      }
    },
    {
      "number": 60937,
      "class": "Bus",
      "name": "WESTLAKE 4 5",
      "init": {
        "Vr": 0.9301540283770867,
        "Vi": 0.46362737981105184
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2983550357849,
        "longitude": -93.3211334459773
      }
    },
    {
      "number": 60938,
      "class": "Bus",
      "name": "WESTLAKE 4 7",
      "init": {
        "Vr": 0.9280884644753541,
        "Vi": 0.46930983663468817
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2983550357849,
        "longitude": -93.3211334459773
      }
    },
    {
      "number": 60939,
      "class": "Bus",
      "name": "LAFAYETTE 34 1",
      "init": {
        "Vr": 1.0244461629895028,
        "Vi": 0.1974558899110261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2358371295617,
        "longitude": -92.0322938002656
      }
    },
    {
      "number": 60940,
      "class": "Bus",
      "name": "LAFAYETTE 34 2",
      "init": {
        "Vr": 1.0120603161995114,
        "Vi": 0.31009075348402093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2358371295617,
        "longitude": -92.0322938002656
      }
    },
    {
      "number": 60941,
      "class": "Bus",
      "name": "LAFAYETTE 34 3",
      "init": {
        "Vr": 1.0161851816071223,
        "Vi": 0.29629383338882176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2358371295617,
        "longitude": -92.0322938002656
      }
    },
    {
      "number": 60942,
      "class": "Bus",
      "name": "LAFAYETTE 34 4",
      "init": {
        "Vr": 1.0097461289144858,
        "Vi": 0.31754545212355695
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2358371295617,
        "longitude": -92.0322938002656
      }
    },
    {
      "number": 60943,
      "class": "Bus",
      "name": "LAFAYETTE 34 5",
      "init": {
        "Vr": 1.0240313788229625,
        "Vi": 0.19367137461501657
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2358371295617,
        "longitude": -92.0322938002656
      }
    },
    {
      "number": 60944,
      "class": "Bus",
      "name": "LAFAYETTE 34 7",
      "init": {
        "Vr": 1.0244461629895028,
        "Vi": 0.1974558899110261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2358371295617,
        "longitude": -92.0322938002656
      }
    },
    {
      "number": 60945,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 3 1",
      "init": {
        "Vr": 1.0336562803178067,
        "Vi": 0.04705504471393646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1002864819951,
        "longitude": -90.9289567014705
      }
    },
    {
      "number": 60946,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 3 2",
      "init": {
        "Vr": 1.0383669126204795,
        "Vi": 0.05825869402339711
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1002864819951,
        "longitude": -90.9289567014705
      }
    },
    {
      "number": 60947,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 3 3",
      "init": {
        "Vr": 1.0339485872825522,
        "Vi": 0.04775026020186952
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1002864819951,
        "longitude": -90.9289567014705
      }
    },
    {
      "number": 60948,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 3 4",
      "init": {
        "Vr": 1.0339485872825522,
        "Vi": 0.04775026020186951
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1002864819951,
        "longitude": -90.9289567014705
      }
    },
    {
      "number": 60949,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 3 5",
      "init": {
        "Vr": 1.0336562803178067,
        "Vi": 0.047055044713936456
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.1002864819951,
        "longitude": -90.9289567014705
      }
    },
    {
      "number": 60950,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 3 6",
      "init": {
        "Vr": 1.033631209611791,
        "Vi": 0.04701408953526943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1002864819951,
        "longitude": -90.9289567014705
      }
    },
    {
      "number": 60951,
      "class": "Bus",
      "name": "GREENWELL SPRINGS 3 8",
      "init": {
        "Vr": 1.0336562803178064,
        "Vi": 0.047055044713936504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1002864819951,
        "longitude": -90.9289567014705
      }
    },
    {
      "number": 60952,
      "class": "Bus",
      "name": "WESTWEGO 3 1",
      "init": {
        "Vr": 1.046999747925256,
        "Vi": -0.0007960434261156611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9404745799438,
        "longitude": -90.129356668095
      }
    },
    {
      "number": 60953,
      "class": "Bus",
      "name": "WESTWEGO 3 2",
      "init": {
        "Vr": 1.0280561698798518,
        "Vi": 0.06728877244568951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9404745799438,
        "longitude": -90.129356668095
      }
    },
    {
      "number": 60954,
      "class": "Bus",
      "name": "WESTWEGO 3 3",
      "init": {
        "Vr": 1.0235835423731552,
        "Vi": 0.08369964111499689
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9404745799438,
        "longitude": -90.129356668095
      }
    },
    {
      "number": 60955,
      "class": "Bus",
      "name": "WESTWEGO 3 4",
      "init": {
        "Vr": 1.02696504370428,
        "Vi": 0.08460674735523238
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9404745799438,
        "longitude": -90.129356668095
      }
    },
    {
      "number": 60956,
      "class": "Bus",
      "name": "WESTWEGO 3 5",
      "init": {
        "Vr": 1.0433454972210392,
        "Vi": -0.006497211436029088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9404745799438,
        "longitude": -90.129356668095
      }
    },
    {
      "number": 60957,
      "class": "Bus",
      "name": "WESTWEGO 3 7",
      "init": {
        "Vr": 1.046999747925256,
        "Vi": -0.0007960434261156533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9404745799438,
        "longitude": -90.129356668095
      }
    },
    {
      "number": 60958,
      "class": "Bus",
      "name": "LA PLACE 5 1",
      "init": {
        "Vr": 1.0316463221428673,
        "Vi": 0.12339747708751768
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60959,
      "class": "Bus",
      "name": "LA PLACE 5 2",
      "init": {
        "Vr": 1.0357631461025012,
        "Vi": 0.07418963852756481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60960,
      "class": "Bus",
      "name": "LA PLACE 5 3",
      "init": {
        "Vr": 1.0393853227711405,
        "Vi": 0.030894251660490202
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60961,
      "class": "Bus",
      "name": "LA PLACE 5 4",
      "init": {
        "Vr": 1.0393853227711405,
        "Vi": 0.0308942516604902
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60962,
      "class": "Bus",
      "name": "LA PLACE 5 5",
      "init": {
        "Vr": 1.0177184538178274,
        "Vi": 0.19638333523845153
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60963,
      "class": "Bus",
      "name": "LA PLACE 5 6",
      "init": {
        "Vr": 1.0172908286415319,
        "Vi": 0.19921922691454208
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60964,
      "class": "Bus",
      "name": "LA PLACE 5 7",
      "init": {
        "Vr": 1.0179809947713774,
        "Vi": 0.1947906513043014
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60965,
      "class": "Bus",
      "name": "LA PLACE 5 8",
      "init": {
        "Vr": 1.0304366239116618,
        "Vi": 0.11190283625714552
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60966,
      "class": "Bus",
      "name": "LA PLACE 5 10",
      "init": {
        "Vr": 1.0316463221428673,
        "Vi": 0.12339747708751767
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9895904560944,
        "longitude": -90.452886051656
      }
    },
    {
      "number": 60967,
      "class": "Bus",
      "name": "ARABI 2 1",
      "init": {
        "Vr": 1.0284141999563357,
        "Vi": -0.04640443456217355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578888936435,
        "longitude": -89.9952268876249
      }
    },
    {
      "number": 60968,
      "class": "Bus",
      "name": "ARABI 2 2",
      "init": {
        "Vr": 1.0284141999563359,
        "Vi": -0.04640443456217356
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578888936435,
        "longitude": -89.9952268876249
      }
    },
    {
      "number": 60969,
      "class": "Bus",
      "name": "ARABI 2 3",
      "init": {
        "Vr": 1.0284141999563359,
        "Vi": -0.04640443456217356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578888936435,
        "longitude": -89.9952268876249
      }
    },
    {
      "number": 60970,
      "class": "Bus",
      "name": "ARABI 2 4",
      "init": {
        "Vr": 1.0284141999563359,
        "Vi": -0.04640443456217356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578888936435,
        "longitude": -89.9952268876249
      }
    },
    {
      "number": 60971,
      "class": "Bus",
      "name": "ARABI 2 5",
      "init": {
        "Vr": 1.0284141999563359,
        "Vi": -0.04640443456217356
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578888936435,
        "longitude": -89.9952268876249
      }
    },
    {
      "number": 60972,
      "class": "Bus",
      "name": "ARABI 2 6",
      "init": {
        "Vr": 1.0284141999563357,
        "Vi": -0.04640443456217355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578888936435,
        "longitude": -89.9952268876249
      }
    },
    {
      "number": 60973,
      "class": "Bus",
      "name": "ARABI 2 8",
      "init": {
        "Vr": 1.0284141999563357,
        "Vi": -0.046404434562173566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9578888936435,
        "longitude": -89.9952268876249
      }
    },
    {
      "number": 60974,
      "class": "Bus",
      "name": "NEW ROADS 3 1",
      "init": {
        "Vr": 1.0395202880722791,
        "Vi": 0.10687600756511395
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7266965833969,
        "longitude": -91.3489244955244
      }
    },
    {
      "number": 60975,
      "class": "Bus",
      "name": "NEW ROADS 3 2",
      "init": {
        "Vr": 1.039465092603408,
        "Vi": 0.09212548227754751
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7266965833969,
        "longitude": -91.3489244955244
      }
    },
    {
      "number": 60976,
      "class": "Bus",
      "name": "NEW ROADS 3 3",
      "init": {
        "Vr": 1.0440890818588366,
        "Vi": 0.11374722538345046
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7266965833969,
        "longitude": -91.3489244955244
      }
    },
    {
      "number": 60977,
      "class": "Bus",
      "name": "NEW ROADS 3 4",
      "init": {
        "Vr": 1.0395202880722791,
        "Vi": 0.10687600756511396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.7266965833969,
        "longitude": -91.3489244955244
      }
    },
    {
      "number": 60978,
      "class": "Bus",
      "name": "NEW ROADS 3 5",
      "init": {
        "Vr": 1.0395202880722791,
        "Vi": 0.10687600756511396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.7266965833969,
        "longitude": -91.3489244955244
      }
    },
    {
      "number": 60979,
      "class": "Bus",
      "name": "NEW ROADS 3 6",
      "init": {
        "Vr": 1.0381228710974906,
        "Vi": 0.10736434985551349
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7266965833969,
        "longitude": -91.3489244955244
      }
    },
    {
      "number": 60980,
      "class": "Bus",
      "name": "NEW ROADS 3 8",
      "init": {
        "Vr": 1.0395202880722791,
        "Vi": 0.10687600756511395
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7266965833969,
        "longitude": -91.3489244955244
      }
    },
    {
      "number": 60981,
      "class": "Bus",
      "name": "NEW ORLEANS 27 1",
      "init": {
        "Vr": 1.0350243559278385,
        "Vi": -0.04495119909799982
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0217592918202,
        "longitude": -89.9306487873005
      }
    },
    {
      "number": 60982,
      "class": "Bus",
      "name": "NEW ORLEANS 27 2",
      "init": {
        "Vr": 1.0429825079592576,
        "Vi": 0.002927382875939334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0217592918202,
        "longitude": -89.9306487873005
      }
    },
    {
      "number": 60983,
      "class": "Bus",
      "name": "NEW ORLEANS 27 3",
      "init": {
        "Vr": 1.0462971984144573,
        "Vi": 0.05574202479264865
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0217592918202,
        "longitude": -89.9306487873005
      }
    },
    {
      "number": 60984,
      "class": "Bus",
      "name": "NEW ORLEANS 27 4",
      "init": {
        "Vr": 1.032125421807661,
        "Vi": -0.05322081103791456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0217592918202,
        "longitude": -89.9306487873005
      }
    },
    {
      "number": 60985,
      "class": "Bus",
      "name": "NEW ORLEANS 27 6",
      "init": {
        "Vr": 1.0350243559278385,
        "Vi": -0.04495119909799982
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0217592918202,
        "longitude": -89.9306487873005
      }
    },
    {
      "number": 60986,
      "class": "Bus",
      "name": "HAHNVILLE 3 1",
      "init": {
        "Vr": 1.0339129623518288,
        "Vi": 0.07563230740658024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0023038222681,
        "longitude": -90.4925070423459
      }
    },
    {
      "number": 60987,
      "class": "Bus",
      "name": "HAHNVILLE 3 2",
      "init": {
        "Vr": 1.0522832456640179,
        "Vi": 0.12610892848698463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0023038222681,
        "longitude": -90.4925070423459
      }
    },
    {
      "number": 60988,
      "class": "Bus",
      "name": "HAHNVILLE 3 3",
      "init": {
        "Vr": 1.033643105915564,
        "Vi": 0.07519006468736407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0023038222681,
        "longitude": -90.4925070423459
      }
    },
    {
      "number": 60989,
      "class": "Bus",
      "name": "BATON ROUGE 36 1",
      "init": {
        "Vr": 1.0330106040561156,
        "Vi": 0.04001340406617336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4226720389372,
        "longitude": -91.2384316955489
      }
    },
    {
      "number": 60990,
      "class": "Bus",
      "name": "BATON ROUGE 36 2",
      "init": {
        "Vr": 1.0481415133169152,
        "Vi": 0.07242369739942095
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4226720389372,
        "longitude": -91.2384316955489
      }
    },
    {
      "number": 60991,
      "class": "Bus",
      "name": "BATON ROUGE 36 3",
      "init": {
        "Vr": 1.0328622907658784,
        "Vi": 0.03981662485413376
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4226720389372,
        "longitude": -91.2384316955489
      }
    },
    {
      "number": 60992,
      "class": "Bus",
      "name": "BATON ROUGE 37 1",
      "init": {
        "Vr": 1.0293570004444468,
        "Vi": 0.010158922804756047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4717409907292,
        "longitude": -91.1473645403038
      }
    },
    {
      "number": 60993,
      "class": "Bus",
      "name": "BATON ROUGE 37 2",
      "init": {
        "Vr": 1.0062035680425245,
        "Vi": 0.037184981224667804
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4717409907292,
        "longitude": -91.1473645403038
      }
    },
    {
      "number": 60994,
      "class": "Bus",
      "name": "BATON ROUGE 37 3",
      "init": {
        "Vr": 1.0022476947524017,
        "Vi": 0.029131256621761824
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4717409907292,
        "longitude": -91.1473645403038
      }
    },
    {
      "number": 60995,
      "class": "Bus",
      "name": "BATON ROUGE 37 4",
      "init": {
        "Vr": 1.0291789978850094,
        "Vi": 0.009916335131470864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4717409907292,
        "longitude": -91.1473645403038
      }
    },
    {
      "number": 60996,
      "class": "Bus",
      "name": "BATON ROUGE 37 6",
      "init": {
        "Vr": 1.0293570004444468,
        "Vi": 0.010158922804756044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4717409907292,
        "longitude": -91.1473645403038
      }
    },
    {
      "number": 60997,
      "class": "Bus",
      "name": "STERLINGTON 3 1",
      "init": {
        "Vr": 1.0282557618466879,
        "Vi": -0.14189454708101285
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 60998,
      "class": "Bus",
      "name": "STERLINGTON 3 2",
      "init": {
        "Vr": 1.0251001972302014,
        "Vi": -0.17543644466883193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 60999,
      "class": "Bus",
      "name": "STERLINGTON 3 3",
      "init": {
        "Vr": 1.0317128553868817,
        "Vi": -0.11080152051049688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61000,
      "class": "Bus",
      "name": "STERLINGTON 3 4",
      "init": {
        "Vr": 1.031553835684309,
        "Vi": -0.0958786303050614
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61001,
      "class": "Bus",
      "name": "STERLINGTON 3 5",
      "init": {
        "Vr": 1.0330008698687863,
        "Vi": -0.08846750284642571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61002,
      "class": "Bus",
      "name": "STERLINGTON 3 6",
      "init": {
        "Vr": 1.0318263599920563,
        "Vi": -0.09289989499309682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61003,
      "class": "Bus",
      "name": "STERLINGTON 3 7",
      "init": {
        "Vr": 1.032005932662718,
        "Vi": -0.09088334618145565
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61004,
      "class": "Bus",
      "name": "STERLINGTON 3 8",
      "init": {
        "Vr": 1.0329632520325918,
        "Vi": -0.09112547879336745
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61005,
      "class": "Bus",
      "name": "STERLINGTON 3 9",
      "init": {
        "Vr": 1.0259546364904368,
        "Vi": -0.1502901687454483
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61006,
      "class": "Bus",
      "name": "STERLINGTON 3 11",
      "init": {
        "Vr": 1.0282557618466879,
        "Vi": -0.14189454708101285
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7103259140434,
        "longitude": -92.0545462188991
      }
    },
    {
      "number": 61007,
      "class": "Bus",
      "name": "ALEXANDRIA 44 1",
      "init": {
        "Vr": 1.0117320697007537,
        "Vi": 0.23078938097817228
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3188563318644,
        "longitude": -92.4524164105886
      }
    },
    {
      "number": 61008,
      "class": "Bus",
      "name": "ALEXANDRIA 44 2",
      "init": {
        "Vr": 1.01898272238618,
        "Vi": 0.21156312885291026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3188563318644,
        "longitude": -92.4524164105886
      }
    },
    {
      "number": 61009,
      "class": "Bus",
      "name": "ALEXANDRIA 44 3",
      "init": {
        "Vr": 1.0114011696957224,
        "Vi": 0.2506627000785113
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3188563318644,
        "longitude": -92.4524164105886
      }
    },
    {
      "number": 61010,
      "class": "Bus",
      "name": "ALEXANDRIA 44 4",
      "init": {
        "Vr": 1.0096382403720123,
        "Vi": 0.257671765723433
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3188563318644,
        "longitude": -92.4524164105886
      }
    },
    {
      "number": 61011,
      "class": "Bus",
      "name": "ALEXANDRIA 44 5",
      "init": {
        "Vr": 1.011835716657653,
        "Vi": 0.23028062616455014
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3188563318644,
        "longitude": -92.4524164105886
      }
    },
    {
      "number": 61012,
      "class": "Bus",
      "name": "ALEXANDRIA 44 7",
      "init": {
        "Vr": 1.0117320697007537,
        "Vi": 0.23078938097817228
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3188563318644,
        "longitude": -92.4524164105886
      }
    },
    {
      "number": 61013,
      "class": "Bus",
      "name": "HOUMA 12 1",
      "init": {
        "Vr": 1.0385236036354406,
        "Vi": 0.07666171523532847
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6011824195319,
        "longitude": -90.7271135687632
      }
    },
    {
      "number": 61014,
      "class": "Bus",
      "name": "HOUMA 12 2",
      "init": {
        "Vr": 1.0429848532850248,
        "Vi": 0.05857313737405985
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6011824195319,
        "longitude": -90.7271135687632
      }
    },
    {
      "number": 61015,
      "class": "Bus",
      "name": "HOUMA 12 3",
      "init": {
        "Vr": 1.0315616869711588,
        "Vi": 0.10503451020678718
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.6011824195319,
        "longitude": -90.7271135687632
      }
    },
    {
      "number": 61016,
      "class": "Bus",
      "name": "HOUMA 12 4",
      "init": {
        "Vr": 1.030612498584929,
        "Vi": 0.08732091271570695
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6011824195319,
        "longitude": -90.7271135687632
      }
    },
    {
      "number": 61017,
      "class": "Bus",
      "name": "HOUMA 12 5",
      "init": {
        "Vr": 1.0387133871925054,
        "Vi": 0.08110550667591901
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6011824195319,
        "longitude": -90.7271135687632
      }
    },
    {
      "number": 61018,
      "class": "Bus",
      "name": "HOUMA 12 7",
      "init": {
        "Vr": 1.0385236036354406,
        "Vi": 0.07666171523532843
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6011824195319,
        "longitude": -90.7271135687632
      }
    },
    {
      "number": 61019,
      "class": "Bus",
      "name": "MOORINGSPORT 1",
      "init": {
        "Vr": 1.0380158606111687,
        "Vi": -0.05930286007794632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7220554292818,
        "longitude": -93.9568292300765
      }
    },
    {
      "number": 61020,
      "class": "Bus",
      "name": "MOORINGSPORT 2",
      "init": {
        "Vr": 1.033538439030056,
        "Vi": -0.09376361355623947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7220554292818,
        "longitude": -93.9568292300765
      }
    },
    {
      "number": 61021,
      "class": "Bus",
      "name": "MOORINGSPORT 3",
      "init": {
        "Vr": 1.032937237641689,
        "Vi": -0.09839079710080317
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7220554292818,
        "longitude": -93.9568292300765
      }
    },
    {
      "number": 61022,
      "class": "Bus",
      "name": "MOORINGSPORT 4",
      "init": {
        "Vr": 1.0329372376416888,
        "Vi": -0.09839079710080317
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7220554292818,
        "longitude": -93.9568292300765
      }
    },
    {
      "number": 61023,
      "class": "Bus",
      "name": "MOORINGSPORT 5",
      "init": {
        "Vr": 1.0380059521518576,
        "Vi": -0.06060023705060516
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7220554292818,
        "longitude": -93.9568292300765
      }
    },
    {
      "number": 61024,
      "class": "Bus",
      "name": "MOORINGSPORT 7",
      "init": {
        "Vr": 1.0380158606111687,
        "Vi": -0.05930286007794633
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7220554292818,
        "longitude": -93.9568292300765
      }
    },
    {
      "number": 61025,
      "class": "Bus",
      "name": "JARREAU 3 1",
      "init": {
        "Vr": 1.0380930203002299,
        "Vi": 0.10390613292109896
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61026,
      "class": "Bus",
      "name": "JARREAU 3 2",
      "init": {
        "Vr": 1.040468034153002,
        "Vi": 0.08335574226052615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61027,
      "class": "Bus",
      "name": "JARREAU 3 3",
      "init": {
        "Vr": 1.0394496249802339,
        "Vi": 0.09216777820884699
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61028,
      "class": "Bus",
      "name": "JARREAU 3 4",
      "init": {
        "Vr": 1.0394496249802339,
        "Vi": 0.09216777820884699
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61029,
      "class": "Bus",
      "name": "JARREAU 3 5",
      "init": {
        "Vr": 1.0359632172558206,
        "Vi": 0.13713177166470833
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61030,
      "class": "Bus",
      "name": "JARREAU 3 6",
      "init": {
        "Vr": 1.0355310782061375,
        "Vi": 0.14035774426858938
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61031,
      "class": "Bus",
      "name": "JARREAU 3 7",
      "init": {
        "Vr": 1.03809302030023,
        "Vi": 0.10390613292109896
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61032,
      "class": "Bus",
      "name": "JARREAU 3 8",
      "init": {
        "Vr": 1.040468034153002,
        "Vi": 0.08335574226052615
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61033,
      "class": "Bus",
      "name": "JARREAU 3 9",
      "init": {
        "Vr": 1.0404680341530017,
        "Vi": 0.08335574226052615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61034,
      "class": "Bus",
      "name": "JARREAU 3 10",
      "init": {
        "Vr": 1.0380930203002299,
        "Vi": 0.10390613292109895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61035,
      "class": "Bus",
      "name": "JARREAU 3 11",
      "init": {
        "Vr": 1.037767075674754,
        "Vi": 0.1021300862408672
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61036,
      "class": "Bus",
      "name": "JARREAU 3 13",
      "init": {
        "Vr": 1.0380930203002299,
        "Vi": 0.1039061329210989
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6700091129399,
        "longitude": -91.3650908910752
      }
    },
    {
      "number": 61037,
      "class": "Bus",
      "name": "GEISMAR 2 1",
      "init": {
        "Vr": 1.0372184303393914,
        "Vi": 0.07785195703985111
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1934234927519,
        "longitude": -90.9899205599684
      }
    },
    {
      "number": 61038,
      "class": "Bus",
      "name": "GEISMAR 2 2",
      "init": {
        "Vr": 1.0372184303393917,
        "Vi": 0.07785195703985114
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.1934234927519,
        "longitude": -90.9899205599684
      }
    },
    {
      "number": 61039,
      "class": "Bus",
      "name": "GEISMAR 2 3",
      "init": {
        "Vr": 1.0372184303393917,
        "Vi": 0.07785195703985114
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.1934234927519,
        "longitude": -90.9899205599684
      }
    },
    {
      "number": 61040,
      "class": "Bus",
      "name": "GEISMAR 2 4",
      "init": {
        "Vr": 1.0372184303393917,
        "Vi": 0.07785195703985114
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1934234927519,
        "longitude": -90.9899205599684
      }
    },
    {
      "number": 61041,
      "class": "Bus",
      "name": "GEISMAR 2 5",
      "init": {
        "Vr": 1.037179162240766,
        "Vi": 0.07703736920361084
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1934234927519,
        "longitude": -90.9899205599684
      }
    },
    {
      "number": 61042,
      "class": "Bus",
      "name": "GEISMAR 2 7",
      "init": {
        "Vr": 1.0372184303393914,
        "Vi": 0.0778519570398511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1934234927519,
        "longitude": -90.9899205599684
      }
    },
    {
      "number": 61043,
      "class": "Bus",
      "name": "LENA 5 1",
      "init": {
        "Vr": 0.9977612085299798,
        "Vi": 0.3003942176962113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4057484018521,
        "longitude": -92.6944481814761
      }
    },
    {
      "number": 61044,
      "class": "Bus",
      "name": "LENA 5 2",
      "init": {
        "Vr": 0.9681042862434166,
        "Vi": 0.3640458763299089
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4057484018521,
        "longitude": -92.6944481814761
      }
    },
    {
      "number": 61045,
      "class": "Bus",
      "name": "LENA 5 3",
      "init": {
        "Vr": 0.9997280989032505,
        "Vi": 0.29228924326408295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4057484018521,
        "longitude": -92.6944481814761
      }
    },
    {
      "number": 61046,
      "class": "Bus",
      "name": "BELLE CHASSE 3 1",
      "init": {
        "Vr": 1.0258986087506516,
        "Vi": -0.04935820387976776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7910758494054,
        "longitude": -90.012109369189
      }
    },
    {
      "number": 61047,
      "class": "Bus",
      "name": "BELLE CHASSE 3 2",
      "init": {
        "Vr": 1.0258986087506519,
        "Vi": -0.049358203879767776
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7910758494054,
        "longitude": -90.012109369189
      }
    },
    {
      "number": 61048,
      "class": "Bus",
      "name": "BELLE CHASSE 3 3",
      "init": {
        "Vr": 1.0258986087506519,
        "Vi": -0.049358203879767776
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7910758494054,
        "longitude": -90.012109369189
      }
    },
    {
      "number": 61049,
      "class": "Bus",
      "name": "BELLE CHASSE 3 4",
      "init": {
        "Vr": 1.0258986087506516,
        "Vi": -0.04935820387976777
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7910758494054,
        "longitude": -90.012109369189
      }
    },
    {
      "number": 61050,
      "class": "Bus",
      "name": "BELLE CHASSE 3 5",
      "init": {
        "Vr": 1.0258986087506519,
        "Vi": -0.049358203879767734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7910758494054,
        "longitude": -90.012109369189
      }
    },
    {
      "number": 61051,
      "class": "Bus",
      "name": "BELLE CHASSE 3 7",
      "init": {
        "Vr": 1.0258986087506516,
        "Vi": -0.04935820387976777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7910758494054,
        "longitude": -90.012109369189
      }
    },
    {
      "number": 61052,
      "class": "Bus",
      "name": "WESTLAKE 5 1",
      "init": {
        "Vr": 0.9453431272235848,
        "Vi": 0.42713900669252886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1659387435959,
        "longitude": -93.3344031185149
      }
    },
    {
      "number": 61053,
      "class": "Bus",
      "name": "WESTLAKE 5 2",
      "init": {
        "Vr": 0.9452974878226554,
        "Vi": 0.426956227164789
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1659387435959,
        "longitude": -93.3344031185149
      }
    },
    {
      "number": 61054,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 5 1",
      "init": {
        "Vr": 1.0373790196561405,
        "Vi": 0.12597491767886443
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.751065719702,
        "longitude": -91.3308866281242
      }
    },
    {
      "number": 61055,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 5 2",
      "init": {
        "Vr": 1.042445088362267,
        "Vi": 0.10982175587515738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.751065719702,
        "longitude": -91.3308866281242
      }
    },
    {
      "number": 61056,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 5 3",
      "init": {
        "Vr": 1.024960705704718,
        "Vi": 0.20203350050984661
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.751065719702,
        "longitude": -91.3308866281242
      }
    },
    {
      "number": 61057,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 5 4",
      "init": {
        "Vr": 1.0370337909666631,
        "Vi": 0.1156702370177399
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.751065719702,
        "longitude": -91.3308866281242
      }
    },
    {
      "number": 61058,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 5 6",
      "init": {
        "Vr": 1.0373790196561405,
        "Vi": 0.12597491767886443
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.751065719702,
        "longitude": -91.3308866281242
      }
    },
    {
      "number": 61059,
      "class": "Bus",
      "name": "PLAQUEMINE 5 1",
      "init": {
        "Vr": 1.0354224092359394,
        "Vi": 0.07129311069851874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2616263317801,
        "longitude": -91.2854637492138
      }
    },
    {
      "number": 61060,
      "class": "Bus",
      "name": "PLAQUEMINE 5 2",
      "init": {
        "Vr": 1.03540438702798,
        "Vi": 0.07220733245684766
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2616263317801,
        "longitude": -91.2854637492138
      }
    },
    {
      "number": 61061,
      "class": "Bus",
      "name": "PLAQUEMINE 5 3",
      "init": {
        "Vr": 1.0347753965235196,
        "Vi": 0.1041143573379357
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2616263317801,
        "longitude": -91.2854637492138
      }
    },
    {
      "number": 61062,
      "class": "Bus",
      "name": "PLAQUEMINE 5 4",
      "init": {
        "Vr": 1.03540438702798,
        "Vi": 0.07220733245684766
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2616263317801,
        "longitude": -91.2854637492138
      }
    },
    {
      "number": 61063,
      "class": "Bus",
      "name": "PLAQUEMINE 5 5",
      "init": {
        "Vr": 1.0353902293341752,
        "Vi": 0.07103809494668666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2616263317801,
        "longitude": -91.2854637492138
      }
    },
    {
      "number": 61064,
      "class": "Bus",
      "name": "PLAQUEMINE 5 7",
      "init": {
        "Vr": 1.0354224092359394,
        "Vi": 0.07129311069851872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2616263317801,
        "longitude": -91.2854637492138
      }
    },
    {
      "number": 61065,
      "class": "Bus",
      "name": "BATON ROUGE 38 1",
      "init": {
        "Vr": 1.032970200690968,
        "Vi": 0.028652034462935617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4674077612488,
        "longitude": -91.2040592095085
      }
    },
    {
      "number": 61066,
      "class": "Bus",
      "name": "BATON ROUGE 38 2",
      "init": {
        "Vr": 1.032367726568632,
        "Vi": 0.02788266600754209
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4674077612488,
        "longitude": -91.2040592095085
      }
    },
    {
      "number": 61067,
      "class": "Bus",
      "name": "SHREVEPORT 29 1",
      "init": {
        "Vr": 1.0372994541894245,
        "Vi": -0.020150662060272117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5201396322964,
        "longitude": -93.769600422502
      }
    },
    {
      "number": 61068,
      "class": "Bus",
      "name": "SHREVEPORT 29 2",
      "init": {
        "Vr": 1.0100097270833936,
        "Vi": 0.07710694178390666
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5201396322964,
        "longitude": -93.769600422502
      }
    },
    {
      "number": 61069,
      "class": "Bus",
      "name": "SHREVEPORT 29 3",
      "init": {
        "Vr": 1.0364228836161933,
        "Vi": -0.021365957845449902
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5201396322964,
        "longitude": -93.769600422502
      }
    },
    {
      "number": 61070,
      "class": "Bus",
      "name": "PLAQUEMINE 6 1",
      "init": {
        "Vr": 1.0348340940640244,
        "Vi": 0.12649847823797933
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2278351555362,
        "longitude": -91.1760770590514
      }
    },
    {
      "number": 61071,
      "class": "Bus",
      "name": "PLAQUEMINE 6 2",
      "init": {
        "Vr": 1.040144951971431,
        "Vi": 0.09708264023034996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2278351555362,
        "longitude": -91.1760770590514
      }
    },
    {
      "number": 61072,
      "class": "Bus",
      "name": "PLAQUEMINE 6 3",
      "init": {
        "Vr": 1.0357163430923837,
        "Vi": 0.15329958412215333
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2278351555362,
        "longitude": -91.1760770590514
      }
    },
    {
      "number": 61073,
      "class": "Bus",
      "name": "PLAQUEMINE 6 4",
      "init": {
        "Vr": 1.0384168242768232,
        "Vi": 0.16535619384024366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2278351555362,
        "longitude": -91.1760770590514
      }
    },
    {
      "number": 61074,
      "class": "Bus",
      "name": "PLAQUEMINE 6 5",
      "init": {
        "Vr": 1.037871188686633,
        "Vi": 0.16874705175703056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2278351555362,
        "longitude": -91.1760770590514
      }
    },
    {
      "number": 61075,
      "class": "Bus",
      "name": "PLAQUEMINE 6 6",
      "init": {
        "Vr": 1.033592734768113,
        "Vi": 0.1251743596556817
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2278351555362,
        "longitude": -91.1760770590514
      }
    },
    {
      "number": 61076,
      "class": "Bus",
      "name": "PLAQUEMINE 6 8",
      "init": {
        "Vr": 1.0348340940640244,
        "Vi": 0.12649847823797927
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2278351555362,
        "longitude": -91.1760770590514
      }
    },
    {
      "number": 61077,
      "class": "Bus",
      "name": "WESTWEGO 4 1",
      "init": {
        "Vr": 1.0369554167613595,
        "Vi": 0.06515009586903354
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9443782248544,
        "longitude": -90.1523036370292
      }
    },
    {
      "number": 61078,
      "class": "Bus",
      "name": "WESTWEGO 4 2",
      "init": {
        "Vr": 1.0456647738524911,
        "Vi": 0.003221449079688035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9443782248544,
        "longitude": -90.1523036370292
      }
    },
    {
      "number": 61079,
      "class": "Bus",
      "name": "WESTWEGO 4 3",
      "init": {
        "Vr": 1.058100260762182,
        "Vi": 0.16218281940919319
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9443782248544,
        "longitude": -90.1523036370292
      }
    },
    {
      "number": 61080,
      "class": "Bus",
      "name": "WESTWEGO 4 4",
      "init": {
        "Vr": 1.0546472602851806,
        "Vi": 0.11773380486710597
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9443782248544,
        "longitude": -90.1523036370292
      }
    },
    {
      "number": 61081,
      "class": "Bus",
      "name": "WESTWEGO 4 5",
      "init": {
        "Vr": 1.0596407982040768,
        "Vi": 0.11948334501085367
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9443782248544,
        "longitude": -90.1523036370292
      }
    },
    {
      "number": 61082,
      "class": "Bus",
      "name": "WESTWEGO 4 6",
      "init": {
        "Vr": 1.033090302254348,
        "Vi": 0.05850309572587191
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9443782248544,
        "longitude": -90.1523036370292
      }
    },
    {
      "number": 61083,
      "class": "Bus",
      "name": "WESTWEGO 4 8",
      "init": {
        "Vr": 1.0369554167613595,
        "Vi": 0.06515009586903354
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9443782248544,
        "longitude": -90.1523036370292
      }
    },
    {
      "number": 61084,
      "class": "Bus",
      "name": "SAINT GABRIEL 1 1",
      "init": {
        "Vr": 1.0362023754333285,
        "Vi": 0.12921411501319166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2480327533511,
        "longitude": -91.0399311410508
      }
    },
    {
      "number": 61085,
      "class": "Bus",
      "name": "SAINT GABRIEL 1 2",
      "init": {
        "Vr": 1.0442098489627272,
        "Vi": 0.10274353997622257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2480327533511,
        "longitude": -91.0399311410508
      }
    },
    {
      "number": 61086,
      "class": "Bus",
      "name": "SAINT GABRIEL 1 3",
      "init": {
        "Vr": 0.9902794076694897,
        "Vi": 0.16615268742365807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2480327533511,
        "longitude": -91.0399311410508
      }
    },
    {
      "number": 61087,
      "class": "Bus",
      "name": "SAINT GABRIEL 1 4",
      "init": {
        "Vr": 0.9906826607096036,
        "Vi": 0.191386395083276
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2480327533511,
        "longitude": -91.0399311410508
      }
    },
    {
      "number": 61088,
      "class": "Bus",
      "name": "SAINT GABRIEL 1 5",
      "init": {
        "Vr": 0.9952989931351467,
        "Vi": 0.16571300708693565
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2480327533511,
        "longitude": -91.0399311410508
      }
    },
    {
      "number": 61089,
      "class": "Bus",
      "name": "SAINT GABRIEL 1 6",
      "init": {
        "Vr": 1.0327246606536344,
        "Vi": 0.12429195967531191
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2480327533511,
        "longitude": -91.0399311410508
      }
    },
    {
      "number": 61090,
      "class": "Bus",
      "name": "SAINT GABRIEL 1 8",
      "init": {
        "Vr": 1.0362023754333285,
        "Vi": 0.12921411501319166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2480327533511,
        "longitude": -91.0399311410508
      }
    },
    {
      "number": 61091,
      "class": "Bus",
      "name": "VIDALIA 5 1",
      "init": {
        "Vr": 1.0366343719743245,
        "Vi": 0.1069134188318817
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0826199126884,
        "longitude": -91.6189105930007
      }
    },
    {
      "number": 61092,
      "class": "Bus",
      "name": "VIDALIA 5 2",
      "init": {
        "Vr": 1.0359444724651254,
        "Vi": 0.11217470856426578
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0826199126884,
        "longitude": -91.6189105930007
      }
    },
    {
      "number": 61093,
      "class": "Bus",
      "name": "VIDALIA 5 3",
      "init": {
        "Vr": 1.0366605399267717,
        "Vi": 0.10671385770649242
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0826199126884,
        "longitude": -91.6189105930007
      }
    },
    {
      "number": 61094,
      "class": "Bus",
      "name": "VIDALIA 5 4",
      "init": {
        "Vr": 1.0366605399267714,
        "Vi": 0.10671385770649243
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0826199126884,
        "longitude": -91.6189105930007
      }
    },
    {
      "number": 61095,
      "class": "Bus",
      "name": "VIDALIA 5 5",
      "init": {
        "Vr": 1.036609813291176,
        "Vi": 0.10670661543480131
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0826199126884,
        "longitude": -91.6189105930007
      }
    },
    {
      "number": 61096,
      "class": "Bus",
      "name": "VIDALIA 5 7",
      "init": {
        "Vr": 1.0366343719743245,
        "Vi": 0.10691341883188164
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0826199126884,
        "longitude": -91.6189105930007
      }
    },
    {
      "number": 61097,
      "class": "Bus",
      "name": "MORGAN CITY 5 1",
      "init": {
        "Vr": 1.03359887377275,
        "Vi": 0.11963992398747338
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6682496592903,
        "longitude": -91.1949845724307
      }
    },
    {
      "number": 61098,
      "class": "Bus",
      "name": "MORGAN CITY 5 2",
      "init": {
        "Vr": 1.033913034310729,
        "Vi": 0.08783680416410712
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6682496592903,
        "longitude": -91.1949845724307
      }
    },
    {
      "number": 61099,
      "class": "Bus",
      "name": "MORGAN CITY 5 3",
      "init": {
        "Vr": 1.0340133562007896,
        "Vi": 0.1204967385732496
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6682496592903,
        "longitude": -91.1949845724307
      }
    },
    {
      "number": 61100,
      "class": "Bus",
      "name": "MORGAN CITY 5 5",
      "init": {
        "Vr": 1.03359887377275,
        "Vi": 0.11963992398747338
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6682496592903,
        "longitude": -91.1949845724307
      }
    },
    {
      "number": 61101,
      "class": "Bus",
      "name": "SULPHUR 8 1",
      "init": {
        "Vr": 0.9282402425741049,
        "Vi": 0.4781305984812222
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61102,
      "class": "Bus",
      "name": "SULPHUR 8 2",
      "init": {
        "Vr": 0.944297862858406,
        "Vi": 0.4317228212545778
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61103,
      "class": "Bus",
      "name": "SULPHUR 8 3",
      "init": {
        "Vr": 0.9387332597979084,
        "Vi": 0.44780495925061864
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61104,
      "class": "Bus",
      "name": "SULPHUR 8 4",
      "init": {
        "Vr": 0.9387332597979083,
        "Vi": 0.4478049592506186
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61105,
      "class": "Bus",
      "name": "SULPHUR 8 5",
      "init": {
        "Vr": 0.9030504431198608,
        "Vi": 0.5278407952795707
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61106,
      "class": "Bus",
      "name": "SULPHUR 8 6",
      "init": {
        "Vr": 0.9151537848568791,
        "Vi": 0.5117085870600324
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61107,
      "class": "Bus",
      "name": "SULPHUR 8 7",
      "init": {
        "Vr": 0.9272254686911298,
        "Vi": 0.47628333678802626
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61108,
      "class": "Bus",
      "name": "SULPHUR 8 9",
      "init": {
        "Vr": 0.9282402425741049,
        "Vi": 0.47813059848122225
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1598229303057,
        "longitude": -93.3122477741894
      }
    },
    {
      "number": 61109,
      "class": "Bus",
      "name": "WESTLAKE 6 1",
      "init": {
        "Vr": 0.9362679679136467,
        "Vi": 0.44974887485160925
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3013423490585,
        "longitude": -93.2674989918211
      }
    },
    {
      "number": 61110,
      "class": "Bus",
      "name": "WESTLAKE 6 2",
      "init": {
        "Vr": 0.9471496374439071,
        "Vi": 0.4228552014619193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3013423490585,
        "longitude": -93.2674989918211
      }
    },
    {
      "number": 61111,
      "class": "Bus",
      "name": "WESTLAKE 6 3",
      "init": {
        "Vr": 0.9542759653933047,
        "Vi": 0.405242726081927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3013423490585,
        "longitude": -93.2674989918211
      }
    },
    {
      "number": 61112,
      "class": "Bus",
      "name": "WESTLAKE 6 4",
      "init": {
        "Vr": 0.9542759653933046,
        "Vi": 0.405242726081927
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3013423490585,
        "longitude": -93.2674989918211
      }
    },
    {
      "number": 61113,
      "class": "Bus",
      "name": "WESTLAKE 6 5",
      "init": {
        "Vr": 0.9362679679136469,
        "Vi": 0.44974887485160925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3013423490585,
        "longitude": -93.2674989918211
      }
    },
    {
      "number": 61114,
      "class": "Bus",
      "name": "WESTLAKE 6 6",
      "init": {
        "Vr": 0.9360941252609906,
        "Vi": 0.450738567707654
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3013423490585,
        "longitude": -93.2674989918211
      }
    },
    {
      "number": 61115,
      "class": "Bus",
      "name": "WESTLAKE 6 8",
      "init": {
        "Vr": 0.9362679679136467,
        "Vi": 0.44974887485160925
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3013423490585,
        "longitude": -93.2674989918211
      }
    },
    {
      "number": 61116,
      "class": "Bus",
      "name": "BALDWIN 10 1",
      "init": {
        "Vr": 1.032575847607314,
        "Vi": 0.12776868928097218
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8100650990403,
        "longitude": -91.5393660826619
      }
    },
    {
      "number": 61117,
      "class": "Bus",
      "name": "BALDWIN 10 2",
      "init": {
        "Vr": 1.0325847631768834,
        "Vi": 0.12736542016621427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8100650990403,
        "longitude": -91.5393660826619
      }
    },
    {
      "number": 61118,
      "class": "Bus",
      "name": "BURAS 2 1",
      "init": {
        "Vr": 1.04316572225574,
        "Vi": -0.04172933788226813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3727723802507,
        "longitude": -89.5518834281146
      }
    },
    {
      "number": 61119,
      "class": "Bus",
      "name": "BURAS 2 2",
      "init": {
        "Vr": 1.043002893623151,
        "Vi": -0.04191759346910793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3727723802507,
        "longitude": -89.5518834281146
      }
    },
    {
      "number": 61120,
      "class": "Bus",
      "name": "LENA 6 1",
      "init": {
        "Vr": 1.0050348432518166,
        "Vi": 0.29345198873151607
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4061316235421,
        "longitude": -92.7284203276336
      }
    },
    {
      "number": 61121,
      "class": "Bus",
      "name": "LENA 6 2",
      "init": {
        "Vr": 0.9845004776997158,
        "Vi": 0.3558136053518892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4061316235421,
        "longitude": -92.7284203276336
      }
    },
    {
      "number": 61122,
      "class": "Bus",
      "name": "LENA 6 3",
      "init": {
        "Vr": 1.0040705735289275,
        "Vi": 0.2894331192984018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4061316235421,
        "longitude": -92.7284203276336
      }
    },
    {
      "number": 61123,
      "class": "Bus",
      "name": "LAFAYETTE 35 1",
      "init": {
        "Vr": 1.0084423973461496,
        "Vi": 0.24159729191975574
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.149765080382,
        "longitude": -91.9689007064373
      }
    },
    {
      "number": 61124,
      "class": "Bus",
      "name": "LAFAYETTE 35 2",
      "init": {
        "Vr": 1.0248979658686703,
        "Vi": 0.16313578828415604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.149765080382,
        "longitude": -91.9689007064373
      }
    },
    {
      "number": 61125,
      "class": "Bus",
      "name": "LAFAYETTE 35 3",
      "init": {
        "Vr": 0.9906368265612139,
        "Vi": 0.26497234424105326
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.149765080382,
        "longitude": -91.9689007064373
      }
    },
    {
      "number": 61126,
      "class": "Bus",
      "name": "LAFAYETTE 35 4",
      "init": {
        "Vr": 0.990046008374284,
        "Vi": 0.2624724605412304
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.149765080382,
        "longitude": -91.9689007064373
      }
    },
    {
      "number": 61127,
      "class": "Bus",
      "name": "LAFAYETTE 35 5",
      "init": {
        "Vr": 1.0084994838055117,
        "Vi": 0.2427803759560901
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.149765080382,
        "longitude": -91.9689007064373
      }
    },
    {
      "number": 61128,
      "class": "Bus",
      "name": "LAFAYETTE 35 7",
      "init": {
        "Vr": 1.0084423973461496,
        "Vi": 0.24159729191975574
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.149765080382,
        "longitude": -91.9689007064373
      }
    },
    {
      "number": 61129,
      "class": "Bus",
      "name": "HAHNVILLE 4 1",
      "init": {
        "Vr": 1.0319569470581758,
        "Vi": 0.09143788647247982
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9993288840135,
        "longitude": -90.4725783872395
      }
    },
    {
      "number": 61130,
      "class": "Bus",
      "name": "HAHNVILLE 4 2",
      "init": {
        "Vr": 1.0221804058765647,
        "Vi": 0.20602852773310806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9993288840135,
        "longitude": -90.4725783872395
      }
    },
    {
      "number": 61131,
      "class": "Bus",
      "name": "HAHNVILLE 4 3",
      "init": {
        "Vr": 1.0292461232251724,
        "Vi": 0.18459530386286618
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 29.9993288840135,
        "longitude": -90.4725783872395
      }
    },
    {
      "number": 61132,
      "class": "Bus",
      "name": "HAHNVILLE 4 4",
      "init": {
        "Vr": 1.0331343707877003,
        "Vi": 0.08122518075231623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9993288840135,
        "longitude": -90.4725783872395
      }
    },
    {
      "number": 61133,
      "class": "Bus",
      "name": "HAHNVILLE 4 6",
      "init": {
        "Vr": 1.0319569470581758,
        "Vi": 0.09143788647247975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9993288840135,
        "longitude": -90.4725783872395
      }
    },
    {
      "number": 61134,
      "class": "Bus",
      "name": "HAHNVILLE 5 1",
      "init": {
        "Vr": 1.0294283713511265,
        "Vi": 0.11672280907464547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61135,
      "class": "Bus",
      "name": "HAHNVILLE 5 2",
      "init": {
        "Vr": 1.03216211534915,
        "Vi": 0.07247053254664981
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61136,
      "class": "Bus",
      "name": "HAHNVILLE 5 3",
      "init": {
        "Vr": 1.0331421844911575,
        "Vi": 0.056605739241335676
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61137,
      "class": "Bus",
      "name": "HAHNVILLE 5 4",
      "init": {
        "Vr": 1.0331421844911575,
        "Vi": 0.05660573924133567
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61138,
      "class": "Bus",
      "name": "HAHNVILLE 5 5",
      "init": {
        "Vr": 1.0173226164352562,
        "Vi": 0.16438638041881498
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61139,
      "class": "Bus",
      "name": "HAHNVILLE 5 6",
      "init": {
        "Vr": 1.0204064195501947,
        "Vi": 0.16080958671180973
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61140,
      "class": "Bus",
      "name": "HAHNVILLE 5 7",
      "init": {
        "Vr": 1.016921757866585,
        "Vi": 0.16979745504743918
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61141,
      "class": "Bus",
      "name": "HAHNVILLE 5 8",
      "init": {
        "Vr": 1.0122249423268002,
        "Vi": 0.19777157029551337
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61142,
      "class": "Bus",
      "name": "HAHNVILLE 5 9",
      "init": {
        "Vr": 1.0302753904845685,
        "Vi": 0.10894403969375215
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61143,
      "class": "Bus",
      "name": "HAHNVILLE 5 11",
      "init": {
        "Vr": 1.0294283713511265,
        "Vi": 0.11672280907464547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9619053974114,
        "longitude": -90.5013073567788
      }
    },
    {
      "number": 61144,
      "class": "Bus",
      "name": "LAFAYETTE 36 1",
      "init": {
        "Vr": 1.00748745720263,
        "Vi": 0.2472393858371507
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.256472926614,
        "longitude": -92.0361590945235
      }
    },
    {
      "number": 61145,
      "class": "Bus",
      "name": "LAFAYETTE 36 2",
      "init": {
        "Vr": 1.0257210769149314,
        "Vi": 0.19533848433855852
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.256472926614,
        "longitude": -92.0361590945235
      }
    },
    {
      "number": 61146,
      "class": "Bus",
      "name": "LAFAYETTE 36 3",
      "init": {
        "Vr": 1.0088910027447444,
        "Vi": 0.2803569024878531
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.256472926614,
        "longitude": -92.0361590945235
      }
    },
    {
      "number": 61147,
      "class": "Bus",
      "name": "LAFAYETTE 36 4",
      "init": {
        "Vr": 1.0127632028288882,
        "Vi": 0.2702084891182306
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.256472926614,
        "longitude": -92.0361590945235
      }
    },
    {
      "number": 61148,
      "class": "Bus",
      "name": "LAFAYETTE 36 5",
      "init": {
        "Vr": 1.0078122666703941,
        "Vi": 0.2486234119682321
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.256472926614,
        "longitude": -92.0361590945235
      }
    },
    {
      "number": 61149,
      "class": "Bus",
      "name": "LAFAYETTE 36 7",
      "init": {
        "Vr": 1.00748745720263,
        "Vi": 0.2472393858371507
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.256472926614,
        "longitude": -92.0361590945235
      }
    },
    {
      "number": 61150,
      "class": "Bus",
      "name": "GEISMAR 3 1",
      "init": {
        "Vr": 1.0361678711806674,
        "Vi": 0.0766629902586197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2131408696922,
        "longitude": -91.0071369338042
      }
    },
    {
      "number": 61151,
      "class": "Bus",
      "name": "GEISMAR 3 2",
      "init": {
        "Vr": 1.0360061874018358,
        "Vi": 0.07578452976947922
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2131408696922,
        "longitude": -91.0071369338042
      }
    },
    {
      "number": 61152,
      "class": "Bus",
      "name": "MANSFIELD 29 1",
      "init": {
        "Vr": 1.0396409888347264,
        "Vi": 0.031248857711557654
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0478012069928,
        "longitude": -93.5941690918231
      }
    },
    {
      "number": 61153,
      "class": "Bus",
      "name": "MANSFIELD 29 2",
      "init": {
        "Vr": 1.0358886892426027,
        "Vi": 0.022573119602864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0478012069928,
        "longitude": -93.5941690918231
      }
    },
    {
      "number": 61154,
      "class": "Bus",
      "name": "MANSFIELD 29 3",
      "init": {
        "Vr": 1.0396409888347264,
        "Vi": 0.03124885771155765
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0478012069928,
        "longitude": -93.5941690918231
      }
    },
    {
      "number": 61155,
      "class": "Bus",
      "name": "MANSFIELD 29 4",
      "init": {
        "Vr": 1.0396145735060203,
        "Vi": 0.03205992311173273
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0478012069928,
        "longitude": -93.5941690918231
      }
    },
    {
      "number": 61156,
      "class": "Bus",
      "name": "MANSFIELD 29 6",
      "init": {
        "Vr": 1.0396409888347264,
        "Vi": 0.031248857711557654
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0478012069928,
        "longitude": -93.5941690918231
      }
    },
    {
      "number": 61157,
      "class": "Bus",
      "name": "LENA 7 1",
      "init": {
        "Vr": 1.0126826629551426,
        "Vi": 0.22956827938165966
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3986517789182,
        "longitude": -92.7300872444971
      }
    },
    {
      "number": 61158,
      "class": "Bus",
      "name": "LENA 7 2",
      "init": {
        "Vr": 1.0011983707771066,
        "Vi": 0.2842550211588353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3986517789182,
        "longitude": -92.7300872444971
      }
    },
    {
      "number": 61159,
      "class": "Bus",
      "name": "LENA 7 3",
      "init": {
        "Vr": 1.0126826629551426,
        "Vi": 0.2295682793816597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.3986517789182,
        "longitude": -92.7300872444971
      }
    },
    {
      "number": 61160,
      "class": "Bus",
      "name": "LENA 7 4",
      "init": {
        "Vr": 1.0126824630429192,
        "Vi": 0.225572655323526
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3986517789182,
        "longitude": -92.7300872444971
      }
    },
    {
      "number": 61161,
      "class": "Bus",
      "name": "LENA 7 6",
      "init": {
        "Vr": 1.0126826629551426,
        "Vi": 0.22956827938165966
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3986517789182,
        "longitude": -92.7300872444971
      }
    },
    {
      "number": 61162,
      "class": "Bus",
      "name": "MINDEN 5 1",
      "init": {
        "Vr": 1.0363257784611115,
        "Vi": -0.1159710366084191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6293156024452,
        "longitude": -93.3030613863788
      }
    },
    {
      "number": 61163,
      "class": "Bus",
      "name": "MINDEN 5 2",
      "init": {
        "Vr": 1.00993949261529,
        "Vi": -0.08487886070999867
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6293156024452,
        "longitude": -93.3030613863788
      }
    },
    {
      "number": 61164,
      "class": "Bus",
      "name": "MINDEN 5 3",
      "init": {
        "Vr": 1.0067513381402262,
        "Vi": -0.0925895153768208
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6293156024452,
        "longitude": -93.3030613863788
      }
    },
    {
      "number": 61165,
      "class": "Bus",
      "name": "MINDEN 5 4",
      "init": {
        "Vr": 1.036161079115968,
        "Vi": -0.11619466579534724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6293156024452,
        "longitude": -93.3030613863788
      }
    },
    {
      "number": 61166,
      "class": "Bus",
      "name": "MINDEN 5 6",
      "init": {
        "Vr": 1.0363257784611115,
        "Vi": -0.1159710366084191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6293156024452,
        "longitude": -93.3030613863788
      }
    },
    {
      "number": 61167,
      "class": "Bus",
      "name": "PLAQUEMINE 7 1",
      "init": {
        "Vr": 1.0352175433734763,
        "Vi": 0.10957032336236716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3073427879909,
        "longitude": -91.2154892207674
      }
    },
    {
      "number": 61168,
      "class": "Bus",
      "name": "PLAQUEMINE 7 2",
      "init": {
        "Vr": 1.0379770177950625,
        "Vi": 0.07953239569882205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3073427879909,
        "longitude": -91.2154892207674
      }
    },
    {
      "number": 61169,
      "class": "Bus",
      "name": "PLAQUEMINE 7 3",
      "init": {
        "Vr": 1.034013802249738,
        "Vi": 0.10598325953339695
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3073427879909,
        "longitude": -91.2154892207674
      }
    },
    {
      "number": 61170,
      "class": "Bus",
      "name": "PLAQUEMINE 7 5",
      "init": {
        "Vr": 1.0352175433734763,
        "Vi": 0.10957032336236716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3073427879909,
        "longitude": -91.2154892207674
      }
    },
    {
      "number": 61171,
      "class": "Bus",
      "name": "HAHNVILLE 6 1",
      "init": {
        "Vr": 1.0326712967406848,
        "Vi": 0.13141921761242467
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0120362802999,
        "longitude": -90.4712197305788
      }
    },
    {
      "number": 61172,
      "class": "Bus",
      "name": "HAHNVILLE 6 2",
      "init": {
        "Vr": 1.0388153027242004,
        "Vi": 0.08001180270700001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0120362802999,
        "longitude": -90.4712197305788
      }
    },
    {
      "number": 61173,
      "class": "Bus",
      "name": "HAHNVILLE 6 3",
      "init": {
        "Vr": 1.035374255081072,
        "Vi": 0.22925316907367982
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0120362802999,
        "longitude": -90.4712197305788
      }
    },
    {
      "number": 61174,
      "class": "Bus",
      "name": "HAHNVILLE 6 4",
      "init": {
        "Vr": 1.031051016737876,
        "Vi": 0.12051001263136854
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0120362802999,
        "longitude": -90.4712197305788
      }
    },
    {
      "number": 61175,
      "class": "Bus",
      "name": "HAHNVILLE 6 6",
      "init": {
        "Vr": 1.0326712967406848,
        "Vi": 0.13141921761242464
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0120362802999,
        "longitude": -90.4712197305788
      }
    },
    {
      "number": 61176,
      "class": "Bus",
      "name": "BALDWIN 11 1",
      "init": {
        "Vr": 1.0274382853654163,
        "Vi": 0.17359344756614126
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8359123019383,
        "longitude": -91.5737103066504
      }
    },
    {
      "number": 61177,
      "class": "Bus",
      "name": "BALDWIN 11 2",
      "init": {
        "Vr": 1.035539353201465,
        "Vi": 0.13512868432837827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8359123019383,
        "longitude": -91.5737103066504
      }
    },
    {
      "number": 61178,
      "class": "Bus",
      "name": "BALDWIN 11 3",
      "init": {
        "Vr": 1.0244944648709697,
        "Vi": 0.23535860017945556
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 29.8359123019383,
        "longitude": -91.5737103066504
      }
    },
    {
      "number": 61179,
      "class": "Bus",
      "name": "BALDWIN 11 4",
      "init": {
        "Vr": 1.0284773677616443,
        "Vi": 0.2090084447598491
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.8359123019383,
        "longitude": -91.5737103066504
      }
    },
    {
      "number": 61180,
      "class": "Bus",
      "name": "BALDWIN 11 5",
      "init": {
        "Vr": 1.0273618093566326,
        "Vi": 0.17201967902758547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8359123019383,
        "longitude": -91.5737103066504
      }
    },
    {
      "number": 61181,
      "class": "Bus",
      "name": "BALDWIN 11 7",
      "init": {
        "Vr": 1.0274382853654163,
        "Vi": 0.17359344756614123
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8359123019383,
        "longitude": -91.5737103066504
      }
    },
    {
      "number": 61182,
      "class": "Bus",
      "name": "MINDEN 6 1",
      "init": {
        "Vr": 1.0351257341564162,
        "Vi": -0.1198878641402797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6366286483441,
        "longitude": -93.3020833016725
      }
    },
    {
      "number": 61183,
      "class": "Bus",
      "name": "MINDEN 6 2",
      "init": {
        "Vr": 1.035100638071396,
        "Vi": -0.11999845126174166
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6366286483441,
        "longitude": -93.3020833016725
      }
    },
    {
      "number": 61184,
      "class": "Bus",
      "name": "MANSFIELD 30 1",
      "init": {
        "Vr": 1.0361225160858898,
        "Vi": -0.01329639548190302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1584105094523,
        "longitude": -93.5402750102174
      }
    },
    {
      "number": 61185,
      "class": "Bus",
      "name": "MANSFIELD 30 2",
      "init": {
        "Vr": 1.0359252533481218,
        "Vi": -0.013533050370576644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1584105094523,
        "longitude": -93.5402750102174
      }
    },
    {
      "number": 61186,
      "class": "Bus",
      "name": "WESTLAKE 7 1",
      "init": {
        "Vr": 0.9465616687105656,
        "Vi": 0.4157085686504332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2220596816765,
        "longitude": -93.3240726134608
      }
    },
    {
      "number": 61187,
      "class": "Bus",
      "name": "WESTLAKE 7 2",
      "init": {
        "Vr": 0.9464990170654553,
        "Vi": 0.415516935017012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2220596816765,
        "longitude": -93.3240726134608
      }
    },
    {
      "number": 61188,
      "class": "Bus",
      "name": "BELLE CHASSE 4 1",
      "init": {
        "Vr": 1.0343336687986748,
        "Vi": -0.03270394018579762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6763030806107,
        "longitude": -89.9668992557688
      }
    },
    {
      "number": 61189,
      "class": "Bus",
      "name": "BELLE CHASSE 4 2",
      "init": {
        "Vr": 1.0341765833724912,
        "Vi": -0.03289586785193911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6763030806107,
        "longitude": -89.9668992557688
      }
    },
    {
      "number": 61190,
      "class": "Bus",
      "name": "ZACHARY 5 1",
      "init": {
        "Vr": 1.031999805937499,
        "Vi": 0.0464237842243692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6677040029899,
        "longitude": -91.2476037169996
      }
    },
    {
      "number": 61191,
      "class": "Bus",
      "name": "ZACHARY 5 2",
      "init": {
        "Vr": 1.0315816770817805,
        "Vi": 0.04581076941282238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
