      "extension": {
        "latitude": 30.6677040029899,
        "longitude": -91.2476037169996
      }
    },
    {
      "number": 61192,
      "class": "Bus",
      "name": "STERLINGTON 4 1",
      "init": {
        "Vr": 1.0297024275231976,
        "Vi": -0.14598914825127476
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7000694220207,
        "longitude": -92.0141752571988
      }
    },
    {
      "number": 61193,
      "class": "Bus",
      "name": "STERLINGTON 4 2",
      "init": {
        "Vr": 1.0293645716427107,
        "Vi": -0.1708826960410063
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7000694220207,
        "longitude": -92.0141752571988
      }
    },
    {
      "number": 61194,
      "class": "Bus",
      "name": "STERLINGTON 4 3",
      "init": {
        "Vr": 1.0051173534365843,
        "Vi": -0.09616930243037627
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7000694220207,
        "longitude": -92.0141752571988
      }
    },
    {
      "number": 61195,
      "class": "Bus",
      "name": "STERLINGTON 4 4",
      "init": {
        "Vr": 1.001307287044425,
        "Vi": -0.10613290656983529
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7000694220207,
        "longitude": -92.0141752571988
      }
    },
    {
      "number": 61196,
      "class": "Bus",
      "name": "STERLINGTON 4 5",
      "init": {
        "Vr": 1.007282682458142,
        "Vi": -0.07239033599284961
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7000694220207,
        "longitude": -92.0141752571988
      }
    },
    {
      "number": 61197,
      "class": "Bus",
      "name": "STERLINGTON 4 6",
      "init": {
        "Vr": 1.0264625145313064,
        "Vi": -0.1516062220311212
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7000694220207,
        "longitude": -92.0141752571988
      }
    },
    {
      "number": 61198,
      "class": "Bus",
      "name": "STERLINGTON 4 8",
      "init": {
        "Vr": 1.0297024275231976,
        "Vi": -0.14598914825127476
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7000694220207,
        "longitude": -92.0141752571988
      }
    },
    {
      "number": 61199,
      "class": "Bus",
      "name": "STERLINGTON 5 1",
      "init": {
        "Vr": 1.0284309928046722,
        "Vi": -0.1737200541970719
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6576087389789,
        "longitude": -92.085765791543
      }
    },
    {
      "number": 61200,
      "class": "Bus",
      "name": "STERLINGTON 5 2",
      "init": {
        "Vr": 1.027218793871658,
        "Vi": -0.17578009000023773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6576087389789,
        "longitude": -92.085765791543
      }
    },
    {
      "number": 61201,
      "class": "Bus",
      "name": "WEST MONROE 10 1",
      "init": {
        "Vr": 1.0204912934819537,
        "Vi": -0.14575182301462455
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4792520511841,
        "longitude": -92.1490595481216
      }
    },
    {
      "number": 61202,
      "class": "Bus",
      "name": "WEST MONROE 10 2",
      "init": {
        "Vr": 1.0199161575337576,
        "Vi": -0.20512104307873408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4792520511841,
        "longitude": -92.1490595481216
      }
    },
    {
      "number": 61203,
      "class": "Bus",
      "name": "WEST MONROE 10 3",
      "init": {
        "Vr": 1.0216825430003953,
        "Vi": -0.1446217622983092
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4792520511841,
        "longitude": -92.1490595481216
      }
    },
    {
      "number": 61204,
      "class": "Bus",
      "name": "WEST MONROE 10 5",
      "init": {
        "Vr": 1.0204912934819537,
        "Vi": -0.14575182301462455
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4792520511841,
        "longitude": -92.1490595481216
      }
    },
    {
      "number": 61205,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 1",
      "init": {
        "Vr": 1.0272266809023032,
        "Vi": 0.16249697442332953
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61206,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 2",
      "init": {
        "Vr": 1.0332319230038636,
        "Vi": 0.10970353943242549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61207,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 3",
      "init": {
        "Vr": 1.0363474581454148,
        "Vi": 0.08231416982962868
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61208,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 4",
      "init": {
        "Vr": 1.0363474581454148,
        "Vi": 0.08231416982962865
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61209,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 5",
      "init": {
        "Vr": 0.9909134173687216,
        "Vi": 0.2562739536592478
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61210,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 6",
      "init": {
        "Vr": 0.9897164574045187,
        "Vi": 0.2607737102944179
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61211,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 7",
      "init": {
        "Vr": 0.9942177024279216,
        "Vi": 0.24686704443535548
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61212,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 8",
      "init": {
        "Vr": 1.000766836644714,
        "Vi": 0.22620362528248747
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61213,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 9",
      "init": {
        "Vr": 0.9825931015942638,
        "Vi": 0.2792697528951929
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61214,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 10",
      "init": {
        "Vr": 1.0285285275339724,
        "Vi": 0.14329684103045895
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61215,
      "class": "Bus",
      "name": "SAINT GABRIEL 2 12",
      "init": {
        "Vr": 1.0272266809023032,
        "Vi": 0.16249697442332953
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2632704312041,
        "longitude": -91.081489689334
      }
    },
    {
      "number": 61216,
      "class": "Bus",
      "name": "GEISMAR 4 1",
      "init": {
        "Vr": 1.0374603547007732,
        "Vi": 0.07263561852455128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2089200721203,
        "longitude": -90.9813847175557
      }
    },
    {
      "number": 61217,
      "class": "Bus",
      "name": "GEISMAR 4 2",
      "init": {
        "Vr": 1.0371184086168062,
        "Vi": 0.07191380039297438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2089200721203,
        "longitude": -90.9813847175557
      }
    },
    {
      "number": 61218,
      "class": "Bus",
      "name": "GRAMERCY 1 1",
      "init": {
        "Vr": 1.0313370187986022,
        "Vi": 0.10380002577603044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.048375757943,
        "longitude": -90.6497182414574
      }
    },
    {
      "number": 61219,
      "class": "Bus",
      "name": "GRAMERCY 1 2",
      "init": {
        "Vr": 1.0354670335367107,
        "Vi": 0.08561012674417805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.048375757943,
        "longitude": -90.6497182414574
      }
    },
    {
      "number": 61220,
      "class": "Bus",
      "name": "GRAMERCY 1 3",
      "init": {
        "Vr": 1.0370986160559128,
        "Vi": 0.07842411797910002
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.048375757943,
        "longitude": -90.6497182414574
      }
    },
    {
      "number": 61221,
      "class": "Bus",
      "name": "GRAMERCY 1 4",
      "init": {
        "Vr": 1.0370986160559126,
        "Vi": 0.07842411797910002
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.048375757943,
        "longitude": -90.6497182414574
      }
    },
    {
      "number": 61222,
      "class": "Bus",
      "name": "GRAMERCY 1 5",
      "init": {
        "Vr": 1.0313390136157448,
        "Vi": 0.10455000849264551
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.048375757943,
        "longitude": -90.6497182414574
      }
    },
    {
      "number": 61223,
      "class": "Bus",
      "name": "GRAMERCY 1 7",
      "init": {
        "Vr": 1.0313370187986022,
        "Vi": 0.10380002577603044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.048375757943,
        "longitude": -90.6497182414574
      }
    },
    {
      "number": 61224,
      "class": "Bus",
      "name": "WESTLAKE 8 1",
      "init": {
        "Vr": 0.9431723382929408,
        "Vi": 0.43781132717312765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2915201078323,
        "longitude": -93.3056162545271
      }
    },
    {
      "number": 61225,
      "class": "Bus",
      "name": "WESTLAKE 8 2",
      "init": {
        "Vr": 0.9046312490315577,
        "Vi": 0.5049141817574433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2915201078323,
        "longitude": -93.3056162545271
      }
    },
    {
      "number": 61226,
      "class": "Bus",
      "name": "WESTLAKE 8 3",
      "init": {
        "Vr": 0.8965060479251548,
        "Vi": 0.5192041349005273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2915201078323,
        "longitude": -93.3056162545271
      }
    },
    {
      "number": 61227,
      "class": "Bus",
      "name": "WESTLAKE 8 4",
      "init": {
        "Vr": 0.9334145440793682,
        "Vi": 0.45862534770267893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2915201078323,
        "longitude": -93.3056162545271
      }
    },
    {
      "number": 61228,
      "class": "Bus",
      "name": "WESTLAKE 8 5",
      "init": {
        "Vr": 0.9441568593632659,
        "Vi": 0.4353745826016726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2915201078323,
        "longitude": -93.3056162545271
      }
    },
    {
      "number": 61229,
      "class": "Bus",
      "name": "WESTLAKE 8 7",
      "init": {
        "Vr": 0.9431723382929408,
        "Vi": 0.43781132717312765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2915201078323,
        "longitude": -93.3056162545271
      }
    },
    {
      "number": 61230,
      "class": "Bus",
      "name": "JENNINGS 5 1",
      "init": {
        "Vr": 0.9817822908944365,
        "Vi": 0.3437549871722765
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61231,
      "class": "Bus",
      "name": "JENNINGS 5 2",
      "init": {
        "Vr": 1.0018313193914767,
        "Vi": 0.296491219706537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61232,
      "class": "Bus",
      "name": "JENNINGS 5 3",
      "init": {
        "Vr": 0.960799997645329,
        "Vi": 0.3753073102719474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61233,
      "class": "Bus",
      "name": "JENNINGS 5 4",
      "init": {
        "Vr": 0.9725601615704577,
        "Vi": 0.36982032854086194
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61234,
      "class": "Bus",
      "name": "JENNINGS 5 5",
      "init": {
        "Vr": 0.9570647586339672,
        "Vi": 0.38473271293163286
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61235,
      "class": "Bus",
      "name": "JENNINGS 5 6",
      "init": {
        "Vr": 0.9561917432089816,
        "Vi": 0.3868973543949314
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61236,
      "class": "Bus",
      "name": "JENNINGS 5 7",
      "init": {
        "Vr": 0.9823928893384195,
        "Vi": 0.34117476840119676
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61237,
      "class": "Bus",
      "name": "JENNINGS 5 9",
      "init": {
        "Vr": 0.9817822908944365,
        "Vi": 0.3437549871722765
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3041754690982,
        "longitude": -92.6219362087483
      }
    },
    {
      "number": 61238,
      "class": "Bus",
      "name": "GRAMERCY 2 1",
      "init": {
        "Vr": 1.0351027923672098,
        "Vi": 0.08299911271375392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0469435822487,
        "longitude": -90.6429177941463
      }
    },
    {
      "number": 61239,
      "class": "Bus",
      "name": "GRAMERCY 2 2",
      "init": {
        "Vr": 1.0350674249407084,
        "Vi": 0.08254311180218546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0469435822487,
        "longitude": -90.6429177941463
      }
    },
    {
      "number": 61240,
      "class": "Bus",
      "name": "SAINT LANDRY 1",
      "init": {
        "Vr": 0.9826581902577047,
        "Vi": 0.35553873407321557
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61241,
      "class": "Bus",
      "name": "SAINT LANDRY 2",
      "init": {
        "Vr": 1.0025568167601762,
        "Vi": 0.30946289084526934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61242,
      "class": "Bus",
      "name": "SAINT LANDRY 3",
      "init": {
        "Vr": 0.9383612443126821,
        "Vi": 0.3960801561153733
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61243,
      "class": "Bus",
      "name": "SAINT LANDRY 4",
      "init": {
        "Vr": 0.9413594569094756,
        "Vi": 0.3991850459344108
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61244,
      "class": "Bus",
      "name": "SAINT LANDRY 5",
      "init": {
        "Vr": 0.9463674619275394,
        "Vi": 0.38716269837806894
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61245,
      "class": "Bus",
      "name": "SAINT LANDRY 6",
      "init": {
        "Vr": 0.9487816979056676,
        "Vi": 0.38120810291729
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61246,
      "class": "Bus",
      "name": "SAINT LANDRY 7",
      "init": {
        "Vr": 0.9485493478460371,
        "Vi": 0.3817858859510372
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61247,
      "class": "Bus",
      "name": "SAINT LANDRY 8",
      "init": {
        "Vr": 0.9830848551906851,
        "Vi": 0.35273848656945983
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61248,
      "class": "Bus",
      "name": "SAINT LANDRY 10",
      "init": {
        "Vr": 0.9826581902577047,
        "Vi": 0.35553873407321546
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8262360929112,
        "longitude": -92.2518123224841
      }
    },
    {
      "number": 61249,
      "class": "Bus",
      "name": "AVERY 1",
      "init": {
        "Vr": 0.9676251761034935,
        "Vi": -0.38568131479049134
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6185226712498,
        "longitude": -94.7694300053016
      }
    },
    {
      "number": 61250,
      "class": "Bus",
      "name": "AVERY 2",
      "init": {
        "Vr": 0.9673474155032863,
        "Vi": -0.3854149486759518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6185226712498,
        "longitude": -94.7694300053016
      }
    },
    {
      "number": 61251,
      "class": "Bus",
      "name": "DE KALB 5 1",
      "init": {
        "Vr": 0.9596797324750657,
        "Vi": -0.35632668354791364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5668859640998,
        "longitude": -94.5994950981645
      }
    },
    {
      "number": 61252,
      "class": "Bus",
      "name": "DE KALB 6 1",
      "init": {
        "Vr": 0.9551230764461156,
        "Vi": -0.3241799160016472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4123771130051,
        "longitude": -94.6342701466814
      }
    },
    {
      "number": 61253,
      "class": "Bus",
      "name": "DE KALB 6 2",
      "init": {
        "Vr": 0.9549864522514167,
        "Vi": -0.3242695000928315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4123771130051,
        "longitude": -94.6342701466814
      }
    },
    {
      "number": 61254,
      "class": "Bus",
      "name": "HOOKS 1 1",
      "init": {
        "Vr": 0.978362895193845,
        "Vi": -0.3306385637716707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5833342659651,
        "longitude": -94.2130128206664
      }
    },
    {
      "number": 61255,
      "class": "Bus",
      "name": "HOOKS 2 1",
      "init": {
        "Vr": 0.9718059981322477,
        "Vi": -0.32308643099244677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5825064777411,
        "longitude": -94.3956097610285
      }
    },
    {
      "number": 61256,
      "class": "Bus",
      "name": "HOOKS 2 2",
      "init": {
        "Vr": 0.9718596275501785,
        "Vi": -0.3230337814400315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5825064777411,
        "longitude": -94.3956097610285
      }
    },
    {
      "number": 61257,
      "class": "Bus",
      "name": "MAUD 1 1",
      "init": {
        "Vr": 0.9507540338133164,
        "Vi": -0.3152180268011727
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.398413155825,
        "longitude": -94.3042725216089
      }
    },
    {
      "number": 61258,
      "class": "Bus",
      "name": "MAUD 1 2",
      "init": {
        "Vr": 0.9506687428528393,
        "Vi": -0.3153118055434601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.398413155825,
        "longitude": -94.3042725216089
      }
    },
    {
      "number": 61259,
      "class": "Bus",
      "name": "MAUD 2 1",
      "init": {
        "Vr": 0.9505919100053407,
        "Vi": -0.2858816131126612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2776566778042,
        "longitude": -94.3465731397211
      }
    },
    {
      "number": 61260,
      "class": "Bus",
      "name": "NEW BOSTON 5 1",
      "init": {
        "Vr": 0.9532515334537691,
        "Vi": -0.32436586087144226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4937100270915,
        "longitude": -94.3350643234187
      }
    },
    {
      "number": 61261,
      "class": "Bus",
      "name": "NEW BOSTON 6 1",
      "init": {
        "Vr": 0.9564656539750697,
        "Vi": -0.2923703307049684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3866811199219,
        "longitude": -94.4656054911178
      }
    },
    {
      "number": 61262,
      "class": "Bus",
      "name": "TEXARKANA 5 1",
      "init": {
        "Vr": 0.9663011512843713,
        "Vi": -0.3671695406344512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5484991006615,
        "longitude": -94.0888953039819
      }
    },
    {
      "number": 61263,
      "class": "Bus",
      "name": "TEXARKANA 5 2",
      "init": {
        "Vr": 0.9665326502133785,
        "Vi": -0.36703621944438486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5484991006615,
        "longitude": -94.0888953039819
      }
    },
    {
      "number": 61264,
      "class": "Bus",
      "name": "TEXARKANA 6 1",
      "init": {
        "Vr": 0.9694635592784405,
        "Vi": -0.3709587887738909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5910326228844,
        "longitude": -94.1011322946937
      }
    },
    {
      "number": 61265,
      "class": "Bus",
      "name": "TEXARKANA 7 1",
      "init": {
        "Vr": 0.9669765201474878,
        "Vi": -0.35898512189041015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5149210134261,
        "longitude": -94.0866917937032
      }
    },
    {
      "number": 61266,
      "class": "Bus",
      "name": "TEXARKANA 8 1",
      "init": {
        "Vr": 0.9831719063363329,
        "Vi": -0.3078188761924471
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4930266332263,
        "longitude": -94.1618422274881
      }
    },
    {
      "number": 61267,
      "class": "Bus",
      "name": "TEXARKANA 8 2",
      "init": {
        "Vr": 0.9829394831528347,
        "Vi": -0.3080283629732246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4930266332263,
        "longitude": -94.1618422274881
      }
    },
    {
      "number": 61268,
      "class": "Bus",
      "name": "TEXARKANA 9 1",
      "init": {
        "Vr": 0.9521194342969306,
        "Vi": -0.2545012797219217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3043785992834,
        "longitude": -94.211649720737
      }
    },
    {
      "number": 61269,
      "class": "Bus",
      "name": "TEXARKANA 9 2",
      "init": {
        "Vr": 0.952508236473863,
        "Vi": -0.2542512551875965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3043785992834,
        "longitude": -94.211649720737
      }
    },
    {
      "number": 61270,
      "class": "Bus",
      "name": "TEXARKANA 10 1",
      "init": {
        "Vr": 0.963951223340018,
        "Vi": -0.23842010568828712
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2387082960771,
        "longitude": -94.0795228427051
      }
    },
    {
      "number": 61271,
      "class": "Bus",
      "name": "TEXARKANA 10 2",
      "init": {
        "Vr": 0.9636660621956155,
        "Vi": -0.23866974809114616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2387082960771,
        "longitude": -94.0795228427051
      }
    },
    {
      "number": 61272,
      "class": "Bus",
      "name": "TEXARKANA 11 1",
      "init": {
        "Vr": 1.0047507255150305,
        "Vi": -0.2396927813786546
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3989590224085,
        "longitude": -94.1115902070166
      }
    },
    {
      "number": 61273,
      "class": "Bus",
      "name": "TEXARKANA 11 2",
      "init": {
        "Vr": 1.0022139876473881,
        "Vi": -0.2829276404024475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3989590224085,
        "longitude": -94.1115902070166
      }
    },
    {
      "number": 61274,
      "class": "Bus",
      "name": "TEXARKANA 11 3",
      "init": {
        "Vr": 1.0040708278806523,
        "Vi": -0.24027234424547647
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3989590224085,
        "longitude": -94.1115902070166
      }
    },
    {
      "number": 61275,
      "class": "Bus",
      "name": "PITTSBURG 4 1",
      "init": {
        "Vr": 1.0106971376806453,
        "Vi": -0.10175122359813087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9029149598519,
        "longitude": -94.9736830808748
      }
    },
    {
      "number": 61276,
      "class": "Bus",
      "name": "PITTSBURG 5 1",
      "init": {
        "Vr": 1.0079818188988339,
        "Vi": -0.11472899285061469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.000369611396,
        "longitude": -94.9130866546635
      }
    },
    {
      "number": 61277,
      "class": "Bus",
      "name": "PITTSBURG 5 2",
      "init": {
        "Vr": 1.0078183469713249,
        "Vi": -0.11494086433998188
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.000369611396,
        "longitude": -94.9130866546635
      }
    },
    {
      "number": 61278,
      "class": "Bus",
      "name": "PITTSBURG 6 1",
      "init": {
        "Vr": 1.0058298606654874,
        "Vi": -0.1095695150241779
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9771884837612,
        "longitude": -94.9866808480043
      }
    },
    {
      "number": 61279,
      "class": "Bus",
      "name": "PITTSBURG 6 2",
      "init": {
        "Vr": 1.0057132391501729,
        "Vi": -0.10977790970911673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9771884837612,
        "longitude": -94.9866808480043
      }
    },
    {
      "number": 61280,
      "class": "Bus",
      "name": "ATLANTA 51 1",
      "init": {
        "Vr": 0.9532103302696758,
        "Vi": -0.22887258314112927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1150734239581,
        "longitude": -94.2241410269071
      }
    },
    {
      "number": 61281,
      "class": "Bus",
      "name": "ATLANTA 51 2",
      "init": {
        "Vr": 0.9529526577833012,
        "Vi": -0.22905813059854108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1150734239581,
        "longitude": -94.2241410269071
      }
    },
    {
      "number": 61282,
      "class": "Bus",
      "name": "ATLANTA 52 1",
      "init": {
        "Vr": 0.9710049112352619,
        "Vi": -0.20665656977444527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1427523998051,
        "longitude": -94.1091316927155
      }
    },
    {
      "number": 61283,
      "class": "Bus",
      "name": "AVINGER 1 1",
      "init": {
        "Vr": 1.009612263608275,
        "Vi": -0.09697155736630278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8843346595327,
        "longitude": -94.5147985974556
      }
    },
    {
      "number": 61284,
      "class": "Bus",
      "name": "AVINGER 1 2",
      "init": {
        "Vr": 1.0095591716947532,
        "Vi": -0.09703216774053432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8843346595327,
        "longitude": -94.5147985974556
      }
    },
    {
      "number": 61285,
      "class": "Bus",
      "name": "BIVINS 1",
      "init": {
        "Vr": 0.99989844722962,
        "Vi": -0.1229785946122355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9483177453583,
        "longitude": -94.1729048919317
      }
    },
    {
      "number": 61286,
      "class": "Bus",
      "name": "BIVINS 2",
      "init": {
        "Vr": 0.9999367734526892,
        "Vi": -0.12292904027482485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9483177453583,
        "longitude": -94.1729048919317
      }
    },
    {
      "number": 61287,
      "class": "Bus",
      "name": "DAINGERFIELD 1",
      "init": {
        "Vr": 1.014388340175713,
        "Vi": -0.11609719517893943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0092870965088,
        "longitude": -94.7408646195585
      }
    },
    {
      "number": 61288,
      "class": "Bus",
      "name": "HUGHES SPRINGS 1",
      "init": {
        "Vr": 0.9794393161092334,
        "Vi": -0.16220278440784694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0090766941818,
        "longitude": -94.5055231976087
      }
    },
    {
      "number": 61289,
      "class": "Bus",
      "name": "JEFFERSON 20 1",
      "init": {
        "Vr": 1.0203651320338654,
        "Vi": -0.07201219163357356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7870382859745,
        "longitude": -94.217419599545
      }
    },
    {
      "number": 61290,
      "class": "Bus",
      "name": "JEFFERSON 21 1",
      "init": {
        "Vr": 1.0318424966160944,
        "Vi": -0.06329162223300175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7878452080436,
        "longitude": -94.3398166981855
      }
    },
    {
      "number": 61291,
      "class": "Bus",
      "name": "LINDEN 14 1",
      "init": {
        "Vr": 0.9683290140820668,
        "Vi": -0.18730840670503937
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0680920601359,
        "longitude": -94.4013904868373
      }
    },
    {
      "number": 61292,
      "class": "Bus",
      "name": "NAPLES 32 1",
      "init": {
        "Vr": 0.979114651466911,
        "Vi": -0.19863797278529383
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1515603255935,
        "longitude": -94.5863071459225
      }
    },
    {
      "number": 61293,
      "class": "Bus",
      "name": "GILMER 1 1",
      "init": {
        "Vr": 0.9944619236748912,
        "Vi": -0.08964367363697955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7301020954832,
        "longitude": -94.8803743471112
      }
    },
    {
      "number": 61294,
      "class": "Bus",
      "name": "GILMER 1 2",
      "init": {
        "Vr": 0.9942905335689135,
        "Vi": -0.08986607127213724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7301020954832,
        "longitude": -94.8803743471112
      }
    },
    {
      "number": 61295,
      "class": "Bus",
      "name": "GILMER 2 1",
      "init": {
        "Vr": 0.991284930009244,
        "Vi": -0.09309800428123724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6829332092586,
        "longitude": -94.9311379544334
      }
    },
    {
      "number": 61296,
      "class": "Bus",
      "name": "GLADEWATER 1",
      "init": {
        "Vr": 0.9905334657457525,
        "Vi": -0.08106583415189697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5349718935739,
        "longitude": -94.9877977192924
      }
    },
    {
      "number": 61297,
      "class": "Bus",
      "name": "KILGORE 1 1",
      "init": {
        "Vr": 1.0043111766258803,
        "Vi": -0.0342363050266842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3791176199455,
        "longitude": -94.8468549474617
      }
    },
    {
      "number": 61298,
      "class": "Bus",
      "name": "KILGORE 1 2",
      "init": {
        "Vr": 1.004174539015836,
        "Vi": -0.03443545476454791
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3791176199455,
        "longitude": -94.8468549474617
      }
    },
    {
      "number": 61299,
      "class": "Bus",
      "name": "KILGORE 2 1",
      "init": {
        "Vr": 0.9975874279204574,
        "Vi": -0.0404008464666812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4119025941313,
        "longitude": -94.8939762156359
      }
    },
    {
      "number": 61300,
      "class": "Bus",
      "name": "KILGORE 3 1",
      "init": {
        "Vr": 0.9935830388800045,
        "Vi": -0.055427717288085945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3976232969958,
        "longitude": -94.9982665136557
      }
    },
    {
      "number": 61301,
      "class": "Bus",
      "name": "LONGVIEW 1 1",
      "init": {
        "Vr": 1.0170863368556449,
        "Vi": -0.01989058563348768
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5465408391064,
        "longitude": -94.6086266558083
      }
    },
    {
      "number": 61302,
      "class": "Bus",
      "name": "LONGVIEW 1 2",
      "init": {
        "Vr": 1.0169120830201324,
        "Vi": -0.020085948483436773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5465408391064,
        "longitude": -94.6086266558083
      }
    },
    {
      "number": 61303,
      "class": "Bus",
      "name": "LONGVIEW 2 1",
      "init": {
        "Vr": 1.0350005777200888,
        "Vi": 0.022684140549615355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4750710705848,
        "longitude": -94.6713062929026
      }
    },
    {
      "number": 61304,
      "class": "Bus",
      "name": "LONGVIEW 3 1",
      "init": {
        "Vr": 1.0324445154948072,
        "Vi": 0.04137597069013126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4312935051027,
        "longitude": -94.6321742309487
      }
    },
    {
      "number": 61305,
      "class": "Bus",
      "name": "LONGVIEW 4 1",
      "init": {
        "Vr": 1.034006275339928,
        "Vi": 0.016699455192745953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4432446973906,
        "longitude": -94.70445961361
      }
    },
    {
      "number": 61306,
      "class": "Bus",
      "name": "LONGVIEW 4 2",
      "init": {
        "Vr": 1.0341447678629356,
        "Vi": 0.01697030618000489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4432446973906,
        "longitude": -94.70445961361
      }
    },
    {
      "number": 61307,
      "class": "Bus",
      "name": "LONGVIEW 5 1",
      "init": {
        "Vr": 1.0321090053342319,
        "Vi": 0.0027439284842449016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4742599618633,
        "longitude": -94.7494977077374
      }
    },
    {
      "number": 61308,
      "class": "Bus",
      "name": "LONGVIEW 6 1",
      "init": {
        "Vr": 1.007504327724613,
        "Vi": -0.08023490030966621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6087917323827,
        "longitude": -94.7494201938662
      }
    },
    {
      "number": 61309,
      "class": "Bus",
      "name": "LONGVIEW 6 2",
      "init": {
        "Vr": 1.0075043277246134,
        "Vi": -0.08023490030966625
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6087917323827,
        "longitude": -94.7494201938662
      }
    },
    {
      "number": 61310,
      "class": "Bus",
      "name": "LONGVIEW 6 3",
      "init": {
        "Vr": 1.0075043277246134,
        "Vi": -0.08023490030966625
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6087917323827,
        "longitude": -94.7494201938662
      }
    },
    {
      "number": 61311,
      "class": "Bus",
      "name": "LONGVIEW 6 4",
      "init": {
        "Vr": 1.0075043277246136,
        "Vi": -0.08023490030966623
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6087917323827,
        "longitude": -94.7494201938662
      }
    },
    {
      "number": 61312,
      "class": "Bus",
      "name": "LONGVIEW 6 5",
      "init": {
        "Vr": 1.0073971927061272,
        "Vi": -0.0805121772365198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6087917323827,
        "longitude": -94.7494201938662
      }
    },
    {
      "number": 61313,
      "class": "Bus",
      "name": "LONGVIEW 6 7",
      "init": {
        "Vr": 1.0076012018584475,
        "Vi": -0.07999688678807777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6087917323827,
        "longitude": -94.7494201938662
      }
    },
    {
      "number": 61314,
      "class": "Bus",
      "name": "LONGVIEW 7 1",
      "init": {
        "Vr": 1.0045845203679322,
        "Vi": -0.0760458027198025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6299342340652,
        "longitude": -94.6980778467888
      }
    },
    {
      "number": 61315,
      "class": "Bus",
      "name": "LONGVIEW 8 1",
      "init": {
        "Vr": 1.0400660070289263,
        "Vi": -0.06541075607355216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5753210066195,
        "longitude": -94.7533131686009
      }
    },
    {
      "number": 61316,
      "class": "Bus",
      "name": "LONGVIEW 9 1",
      "init": {
        "Vr": 1.011985335378447,
        "Vi": -0.0813423682955394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6488169725098,
        "longitude": -94.7583314373502
      }
    },
    {
      "number": 61317,
      "class": "Bus",
      "name": "LONGVIEW 10 1",
      "init": {
        "Vr": 1.0211967943927427,
        "Vi": -0.07833321439038539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6320196336349,
        "longitude": -94.7825859623324
      }
    },
    {
      "number": 61318,
      "class": "Bus",
      "name": "LONGVIEW 11 1",
      "init": {
        "Vr": 1.0304816157941687,
        "Vi": -0.03643898966319722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5268430079837,
        "longitude": -94.7405898439509
      }
    },
    {
      "number": 61319,
      "class": "Bus",
      "name": "LONGVIEW 11 2",
      "init": {
        "Vr": 1.030062507941209,
        "Vi": -0.03700607604695478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5268430079837,
        "longitude": -94.7405898439509
      }
    },
    {
      "number": 61320,
      "class": "Bus",
      "name": "LONGVIEW 12 1",
      "init": {
        "Vr": 1.0176544290006302,
        "Vi": -0.018346920265553526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4868480929316,
        "longitude": -94.8076370113849
      }
    },
    {
      "number": 61321,
      "class": "Bus",
      "name": "LONGVIEW 13 1",
      "init": {
        "Vr": 1.0057739817748836,
        "Vi": -0.004484204388013167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4764362432032,
        "longitude": -94.8877832174272
      }
    },
    {
      "number": 61322,
      "class": "Bus",
      "name": "LONGVIEW 13 2",
      "init": {
        "Vr": 1.0055321587329953,
        "Vi": -0.005139676974449072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4764362432032,
        "longitude": -94.8877832174272
      }
    },
    {
      "number": 61323,
      "class": "Bus",
      "name": "HULL 6 1",
      "init": {
        "Vr": 0.9892862390708538,
        "Vi": 0.28214564803634734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1651458857916,
        "longitude": -94.6851357358205
      }
    },
    {
      "number": 61324,
      "class": "Bus",
      "name": "KOUNTZE 1 1",
      "init": {
        "Vr": 0.9744731507345945,
        "Vi": 0.368987449601027
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3442552463502,
        "longitude": -94.3765107868534
      }
    },
    {
      "number": 61325,
      "class": "Bus",
      "name": "KOUNTZE 2 1",
      "init": {
        "Vr": 0.9774049782585941,
        "Vi": 0.3392282961440322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4571821118832,
        "longitude": -94.3957316720807
      }
    },
    {
      "number": 61326,
      "class": "Bus",
      "name": "KOUNTZE 3 1",
      "init": {
        "Vr": 0.97646041151306,
        "Vi": 0.3483260748929668
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4023054817461,
        "longitude": -94.3977183005719
      }
    },
    {
      "number": 61327,
      "class": "Bus",
      "name": "LUMBERTON 12 1",
      "init": {
        "Vr": 0.946305728428451,
        "Vi": 0.3911502584202961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2032684574944,
        "longitude": -94.2736338989181
      }
    },
    {
      "number": 61328,
      "class": "Bus",
      "name": "LUMBERTON 13 1",
      "init": {
        "Vr": 0.9469859627940287,
        "Vi": 0.39355200840932697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2492520826739,
        "longitude": -94.3162350709185
      }
    },
    {
      "number": 61329,
      "class": "Bus",
      "name": "LUMBERTON 13 2",
      "init": {
        "Vr": 0.946931939649433,
        "Vi": 0.3933247076260971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2492520826739,
        "longitude": -94.3162350709185
      }
    },
    {
      "number": 61330,
      "class": "Bus",
      "name": "LUMBERTON 14 1",
      "init": {
        "Vr": 0.9498972455183625,
        "Vi": 0.40254042124453215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2493977466652,
        "longitude": -94.2465141823783
      }
    },
    {
      "number": 61331,
      "class": "Bus",
      "name": "LUMBERTON 15 1",
      "init": {
        "Vr": 0.939795463989625,
        "Vi": 0.4159061535101705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.352446749132,
        "longitude": -94.2042441225723
      }
    },
    {
      "number": 61332,
      "class": "Bus",
      "name": "LUMBERTON 15 2",
      "init": {
        "Vr": 0.9397718120968379,
        "Vi": 0.41610422526703694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.352446749132,
        "longitude": -94.2042441225723
      }
    },
    {
      "number": 61333,
      "class": "Bus",
      "name": "RYE 2 1",
      "init": {
        "Vr": 0.9881182190204582,
        "Vi": 0.2787962710895987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4089761077509,
        "longitude": -94.7410040447233
      }
    },
    {
      "number": 61334,
      "class": "Bus",
      "name": "RYE 2 2",
      "init": {
        "Vr": 0.988112247731052,
        "Vi": 0.2787060688733404
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4089761077509,
        "longitude": -94.7410040447233
      }
    },
    {
      "number": 61335,
      "class": "Bus",
      "name": "SILSBEE 1 1",
      "init": {
        "Vr": 0.9497188527501019,
        "Vi": 0.39376480909035405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4296236257753,
        "longitude": -94.1548545696052
      }
    },
    {
      "number": 61336,
      "class": "Bus",
      "name": "SILSBEE 2 1",
      "init": {
        "Vr": 0.9621801684994349,
        "Vi": 0.3641208354545451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4510232893826,
        "longitude": -94.1905942562943
      }
    },
    {
      "number": 61337,
      "class": "Bus",
      "name": "SILSBEE 3 1",
      "init": {
        "Vr": 0.9495918698321578,
        "Vi": 0.3998010239038684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3735688910552,
        "longitude": -94.1281213082555
      }
    },
    {
      "number": 61338,
      "class": "Bus",
      "name": "SOUR LAKE 1 1",
      "init": {
        "Vr": 0.9682900677797247,
        "Vi": 0.3205077034990573
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1211057482324,
        "longitude": -94.3511756484949
      }
    },
    {
      "number": 61339,
      "class": "Bus",
      "name": "SOUR LAKE 2 1",
      "init": {
        "Vr": 0.9925203969207518,
        "Vi": 0.30386310445187914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1818170649417,
        "longitude": -94.4535507694559
      }
    },
    {
      "number": 61340,
      "class": "Bus",
      "name": "SOUR LAKE 2 2",
      "init": {
        "Vr": 0.9924936178150677,
        "Vi": 0.30376548997277536
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1818170649417,
        "longitude": -94.4535507694559
      }
    },
    {
      "number": 61341,
      "class": "Bus",
      "name": "HALLSVILLE 3 1",
      "init": {
        "Vr": 1.0313145543424942,
        "Vi": 0.09598615076148673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4083429296995,
        "longitude": -94.4217025284387
      }
    },
    {
      "number": 61342,
      "class": "Bus",
      "name": "HALLSVILLE 4 1",
      "init": {
        "Vr": 1.0314265257082824,
        "Vi": 0.053974854447272735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4280632447949,
        "longitude": -94.563773632828
      }
    },
    {
      "number": 61343,
      "class": "Bus",
      "name": "MARSHALL 37 1",
      "init": {
        "Vr": 1.030143344465175,
        "Vi": 0.07755934762827014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4120761153278,
        "longitude": -94.3288354181118
      }
    },
    {
      "number": 61344,
      "class": "Bus",
      "name": "MARSHALL 38 1",
      "init": {
        "Vr": 1.0258421328067338,
        "Vi": 0.033128976869844264
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4851430891209,
        "longitude": -94.2881104327809
      }
    },
    {
      "number": 61345,
      "class": "Bus",
      "name": "MARSHALL 38 2",
      "init": {
        "Vr": 1.0259495968357195,
        "Vi": 0.03335542351248708
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4851430891209,
        "longitude": -94.2881104327809
      }
    },
    {
      "number": 61346,
      "class": "Bus",
      "name": "MARSHALL 39 1",
      "init": {
        "Vr": 1.0270146565705758,
        "Vi": 0.05700792729464512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4486526951837,
        "longitude": -94.311078938103
      }
    },
    {
      "number": 61347,
      "class": "Bus",
      "name": "MARSHALL 39 2",
      "init": {
        "Vr": 1.0269167448059786,
        "Vi": 0.05668092684236972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4486526951837,
        "longitude": -94.311078938103
      }
    },
    {
      "number": 61348,
      "class": "Bus",
      "name": "MARSHALL 40 1",
      "init": {
        "Vr": 1.0277172924097349,
        "Vi": -0.04475147553282742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6304063466558,
        "longitude": -94.4542049944618
      }
    },
    {
      "number": 61349,
      "class": "Bus",
      "name": "MARSHALL 41 1",
      "init": {
        "Vr": 1.0201012011317168,
        "Vi": -0.030945206080557893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6093085719721,
        "longitude": -94.2794850668238
      }
    },
    {
      "number": 61350,
      "class": "Bus",
      "name": "MARSHALL 42 1",
      "init": {
        "Vr": 1.0239510684591517,
        "Vi": 0.003145526852448643
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5737382546955,
        "longitude": -94.3624811361296
      }
    },
    {
      "number": 61351,
      "class": "Bus",
      "name": "WASKOM 1",
      "init": {
        "Vr": 1.0210836575460147,
        "Vi": -0.04905156173351665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5417820605331,
        "longitude": -94.0951643190088
      }
    },
    {
      "number": 61352,
      "class": "Bus",
      "name": "BROOKELAND 1",
      "init": {
        "Vr": 1.0078654010170405,
        "Vi": 0.23904042682650883
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1352991772027,
        "longitude": -93.9804630510741
      }
    },
    {
      "number": 61353,
      "class": "Bus",
      "name": "BROOKELAND 2",
      "init": {
        "Vr": 1.0078524442569097,
        "Vi": 0.23897665276727648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1352991772027,
        "longitude": -93.9804630510741
      }
    },
    {
      "number": 61354,
      "class": "Bus",
      "name": "BUNA 1 1",
      "init": {
        "Vr": 0.9574536689159029,
        "Vi": 0.35366677115367784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4946343644347,
        "longitude": -93.9837074797206
      }
    },
    {
      "number": 61355,
      "class": "Bus",
      "name": "BUNA 2 1",
      "init": {
        "Vr": 0.9524189193483092,
        "Vi": 0.36411125344797207
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4140334206571,
        "longitude": -93.9444155967065
      }
    },
    {
      "number": 61356,
      "class": "Bus",
      "name": "BUNA 2 2",
      "init": {
        "Vr": 0.9523874635957759,
        "Vi": 0.3639965638321357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4140334206571,
        "longitude": -93.9444155967065
      }
    },
    {
      "number": 61357,
      "class": "Bus",
      "name": "CALL 1",
      "init": {
        "Vr": 0.9172947262914529,
        "Vi": 0.4481406440178717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5124725181094,
        "longitude": -93.7726363668353
      }
    },
    {
      "number": 61358,
      "class": "Bus",
      "name": "CALL 2",
      "init": {
        "Vr": 0.9172968321306452,
        "Vi": 0.4480733458003294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5124725181094,
        "longitude": -93.7726363668353
      }
    },
    {
      "number": 61359,
      "class": "Bus",
      "name": "JASPER 24 1",
      "init": {
        "Vr": 0.993094625537871,
        "Vi": 0.3268453159217309
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9555972351871,
        "longitude": -94.0586510506323
      }
    },
    {
      "number": 61360,
      "class": "Bus",
      "name": "JASPER 24 2",
      "init": {
        "Vr": 0.9930773450711884,
        "Vi": 0.32664013222907323
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9555972351871,
        "longitude": -94.0586510506323
      }
    },
    {
      "number": 61361,
      "class": "Bus",
      "name": "JASPER 25 1",
      "init": {
        "Vr": 0.9654025824229336,
        "Vi": 0.39818448908095183
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.875749023468,
        "longitude": -94.0083952983529
      }
    },
    {
      "number": 61362,
      "class": "Bus",
      "name": "JASPER 25 2",
      "init": {
        "Vr": 0.9869821247058127,
        "Vi": 0.3505535434954139
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.875749023468,
        "longitude": -94.0083952983529
      }
    },
    {
      "number": 61363,
      "class": "Bus",
      "name": "JASPER 25 3",
      "init": {
        "Vr": 0.9653710532010651,
        "Vi": 0.3976668801268216
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.875749023468,
        "longitude": -94.0083952983529
      }
    },
    {
      "number": 61364,
      "class": "Bus",
      "name": "KIRBYVILLE 2 1",
      "init": {
        "Vr": 0.9595077195524342,
        "Vi": 0.36952953141908385
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7301939019156,
        "longitude": -93.9866528778415
      }
    },
    {
      "number": 61365,
      "class": "Bus",
      "name": "KIRBYVILLE 2 2",
      "init": {
        "Vr": 0.9595331253493765,
        "Vi": 0.36963177794697705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7301939019156,
        "longitude": -93.9866528778415
      }
    },
    {
      "number": 61366,
      "class": "Bus",
      "name": "KIRBYVILLE 3 1",
      "init": {
        "Vr": 0.9671317193139034,
        "Vi": 0.347831091236567
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6601648790638,
        "longitude": -94.0274388792012
      }
    },
    {
      "number": 61367,
      "class": "Bus",
      "name": "VIDOR 1 1",
      "init": {
        "Vr": 0.937533511196202,
        "Vi": 0.4117985696190868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2298628554389,
        "longitude": -94.0395788763482
      }
    },
    {
      "number": 61368,
      "class": "Bus",
      "name": "VIDOR 2 1",
      "init": {
        "Vr": 0.9434158802292764,
        "Vi": 0.3838794151283917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3144464383305,
        "longitude": -93.9775331205839
      }
    },
    {
      "number": 61369,
      "class": "Bus",
      "name": "VIDOR 3 1",
      "init": {
        "Vr": 0.9377791118359853,
        "Vi": 0.38873305839409344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1847110849623,
        "longitude": -94.0466954239918
      }
    },
    {
      "number": 61370,
      "class": "Bus",
      "name": "VIDOR 4 1",
      "init": {
        "Vr": 0.9052194453669388,
        "Vi": 0.4929033024940322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1367852024527,
        "longitude": -93.9507129496216
      }
    },
    {
      "number": 61371,
      "class": "Bus",
      "name": "BEAUMONT 2 1",
      "init": {
        "Vr": 0.9362679872748818,
        "Vi": 0.4213699245303867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0435366745,
        "longitude": -94.1220170766159
      }
    },
    {
      "number": 61372,
      "class": "Bus",
      "name": "BEAUMONT 2 2",
      "init": {
        "Vr": 0.9362101576403857,
        "Vi": 0.4209885942989715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0435366745,
        "longitude": -94.1220170766159
      }
    },
    {
      "number": 61373,
      "class": "Bus",
      "name": "BEAUMONT 3 1",
      "init": {
        "Vr": 0.915057923681692,
        "Vi": 0.44948380347249517
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8780833711859,
        "longitude": -94.1234133021873
      }
    },
    {
      "number": 61374,
      "class": "Bus",
      "name": "BEAUMONT 4 1",
      "init": {
        "Vr": 0.9128901746360139,
        "Vi": 0.4603281884063154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8758558651197,
        "longitude": -94.1525183390887
      }
    },
    {
      "number": 61375,
      "class": "Bus",
      "name": "BEAUMONT 5 1",
      "init": {
        "Vr": 0.9142885644944454,
        "Vi": 0.452152746775931
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8897084755586,
        "longitude": -94.1395260507969
      }
    },
    {
      "number": 61376,
      "class": "Bus",
      "name": "BEAUMONT 5 2",
      "init": {
        "Vr": 0.9141575334701364,
        "Vi": 0.4516891802312301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8897084755586,
        "longitude": -94.1395260507969
      }
    },
    {
      "number": 61377,
      "class": "Bus",
      "name": "BEAUMONT 6 1",
      "init": {
        "Vr": 0.9308308749462482,
        "Vi": 0.444500093418608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9712734960962,
        "longitude": -94.1448070674002
      }
    },
    {
      "number": 61378,
      "class": "Bus",
      "name": "BEAUMONT 6 2",
      "init": {
        "Vr": 0.9308482528628316,
        "Vi": 0.4448748816932292
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9712734960962,
        "longitude": -94.1448070674002
      }
    },
    {
      "number": 61379,
      "class": "Bus",
      "name": "BEAUMONT 7 1",
      "init": {
        "Vr": 0.9362188711344923,
        "Vi": 0.401438160941596
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1098765432776,
        "longitude": -94.1306361091658
      }
    },
    {
      "number": 61380,
      "class": "Bus",
      "name": "BEAUMONT 7 2",
      "init": {
        "Vr": 0.936080983552961,
        "Vi": 0.40096821559122037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1098765432776,
        "longitude": -94.1306361091658
      }
    },
    {
      "number": 61381,
      "class": "Bus",
      "name": "BEAUMONT 8 1",
      "init": {
        "Vr": 0.9403706173035049,
        "Vi": 0.37517753501047707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1565916900224,
        "longitude": -94.1376854522261
      }
    },
    {
      "number": 61382,
      "class": "Bus",
      "name": "BEAUMONT 9 1",
      "init": {
        "Vr": 0.943914190883522,
        "Vi": 0.38053125114468117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1734446626217,
        "longitude": -94.218628998349
      }
    },
    {
      "number": 61383,
      "class": "Bus",
      "name": "BEAUMONT 10 1",
      "init": {
        "Vr": 0.9391566009644641,
        "Vi": 0.3720165529374945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0845186037897,
        "longitude": -94.2373966532395
      }
    },
    {
      "number": 61384,
      "class": "Bus",
      "name": "BEAUMONT 11 1",
      "init": {
        "Vr": 0.9479792617177677,
        "Vi": 0.33983860817898237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.036119580039,
        "longitude": -94.2745936955926
      }
    },
    {
      "number": 61385,
      "class": "Bus",
      "name": "BEAUMONT 12 1",
      "init": {
        "Vr": 0.9379991628882495,
        "Vi": 0.3854170547861175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0965511882446,
        "longitude": -94.1871239350915
      }
    },
    {
      "number": 61386,
      "class": "Bus",
      "name": "GROVES 1",
      "init": {
        "Vr": 0.8983080823282252,
        "Vi": 0.5180124113564558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9728670175772,
        "longitude": -93.9017531990724
      }
    },
    {
      "number": 61387,
      "class": "Bus",
      "name": "NEDERLAND 1 1",
      "init": {
        "Vr": 0.9131914265174915,
        "Vi": 0.48605362995764684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9584464611855,
        "longitude": -94.0729882170503
      }
    },
    {
      "number": 61388,
      "class": "Bus",
      "name": "NEDERLAND 2 1",
      "init": {
        "Vr": 0.9210506895801955,
        "Vi": 0.4742020090673565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9974100948292,
        "longitude": -94.0490164715504
      }
    },
    {
      "number": 61389,
      "class": "Bus",
      "name": "NEDERLAND 3 1",
      "init": {
        "Vr": 0.9156795477442357,
        "Vi": 0.48793759225777034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0233300475687,
        "longitude": -94.0335511067956
      }
    },
    {
      "number": 61390,
      "class": "Bus",
      "name": "NEDERLAND 4 1",
      "init": {
        "Vr": 0.9067320527204659,
        "Vi": 0.4942188614748915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9343547574906,
        "longitude": -93.9760081970683
      }
    },
    {
      "number": 61391,
      "class": "Bus",
      "name": "PORT ARTHUR 1 1",
      "init": {
        "Vr": 0.9057462493314925,
        "Vi": 0.5014587249174302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9371438919568,
        "longitude": -93.9182929460925
      }
    },
    {
      "number": 61392,
      "class": "Bus",
      "name": "PORT ARTHUR 2 1",
      "init": {
        "Vr": 0.9031747345713712,
        "Vi": 0.49324068885681016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0793726934833,
        "longitude": -93.8763434788745
      }
    },
    {
      "number": 61393,
      "class": "Bus",
      "name": "PORT ARTHUR 3 1",
      "init": {
        "Vr": 0.9038750651680486,
        "Vi": 0.5085357698828447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8729569511222,
        "longitude": -93.8514494509588
      }
    },
    {
      "number": 61394,
      "class": "Bus",
      "name": "PORT ARTHUR 3 2",
      "init": {
        "Vr": 0.9038634550456535,
        "Vi": 0.5088895822730072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8729569511222,
        "longitude": -93.8514494509588
      }
    },
    {
      "number": 61395,
      "class": "Bus",
      "name": "PORT ARTHUR 4 1",
      "init": {
        "Vr": 0.8987392287177906,
        "Vi": 0.5102589474987826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0393264282677,
        "longitude": -93.9197022184973
      }
    },
    {
      "number": 61396,
      "class": "Bus",
      "name": "PORT ARTHUR 5 1",
      "init": {
        "Vr": 0.9113991289747408,
        "Vi": 0.48759974662156624
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9408059371243,
        "longitude": -94.0360146910626
      }
    },
    {
      "number": 61397,
      "class": "Bus",
      "name": "PORT ARTHUR 6 1",
      "init": {
        "Vr": 0.9047182601049126,
        "Vi": 0.5137725911465314
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8143116188494,
        "longitude": -93.9558600125715
      }
    },
    {
      "number": 61398,
      "class": "Bus",
      "name": "PORT NECHES 1 1",
      "init": {
        "Vr": 0.906150434379879,
        "Vi": 0.4986211727296583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0851193414056,
        "longitude": -93.9711704936567
      }
    },
    {
      "number": 61399,
      "class": "Bus",
      "name": "PORT NECHES 1 2",
      "init": {
        "Vr": 0.9061637617494163,
        "Vi": 0.4984432392210409
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0851193414056,
        "longitude": -93.9711704936567
      }
    },
    {
      "number": 61400,
      "class": "Bus",
      "name": "CLEVELAND 87 1",
      "init": {
        "Vr": 1.0099971163067794,
        "Vi": 0.2555635820816465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3912662520104,
        "longitude": -94.9329415124527
      }
    },
    {
      "number": 61401,
      "class": "Bus",
      "name": "CLEVELAND 87 2",
      "init": {
        "Vr": 1.009963938263148,
        "Vi": 0.2553844072835475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3912662520104,
        "longitude": -94.9329415124527
      }
    },
    {
      "number": 61402,
      "class": "Bus",
      "name": "CLEVELAND 88 1",
      "init": {
        "Vr": 1.0115692098269546,
        "Vi": 0.2265971287124165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3233897839306,
        "longitude": -94.8815584067797
      }
    },
    {
      "number": 61403,
      "class": "Bus",
      "name": "CLEVELAND 88 2",
      "init": {
        "Vr": 1.0115463743858648,
        "Vi": 0.22641076824955814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3233897839306,
        "longitude": -94.8815584067797
      }
    },
    {
      "number": 61404,
      "class": "Bus",
      "name": "CLEVELAND 89 1",
      "init": {
        "Vr": 1.014801445927261,
        "Vi": 0.2109581885999926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2706882647753,
        "longitude": -94.9179824360959
      }
    },
    {
      "number": 61405,
      "class": "Bus",
      "name": "CLEVELAND 89 2",
      "init": {
        "Vr": 1.014817028885339,
        "Vi": 0.21117043324976856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2706882647753,
        "longitude": -94.9179824360959
      }
    },
    {
      "number": 61406,
      "class": "Bus",
      "name": "CLEVELAND 90 1",
      "init": {
        "Vr": 1.0217968296143578,
        "Vi": 0.18611315351923716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3462393179312,
        "longitude": -95.1796764687489
      }
    },
    {
      "number": 61407,
      "class": "Bus",
      "name": "CLEVELAND 90 2",
      "init": {
        "Vr": 1.0218248097131402,
        "Vi": 0.18628590897936562
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3462393179312,
        "longitude": -95.1796764687489
      }
    },
    {
      "number": 61408,
      "class": "Bus",
      "name": "CLEVELAND 91 1",
      "init": {
        "Vr": 1.0185896863916182,
        "Vi": 0.19589687181725454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.450884680273,
        "longitude": -95.1996153378568
      }
    },
    {
      "number": 61409,
      "class": "Bus",
      "name": "CLEVELAND 92 1",
      "init": {
        "Vr": 1.013939888470862,
        "Vi": 0.22282372324388386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3624701465819,
        "longitude": -95.1118499203591
      }
    },
    {
      "number": 61410,
      "class": "Bus",
      "name": "CLEVELAND 92 2",
      "init": {
        "Vr": 1.0139806941426293,
        "Vi": 0.22300266934433635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3624701465819,
        "longitude": -95.1118499203591
      }
    },
    {
      "number": 61411,
      "class": "Bus",
      "name": "DAISETTA 1",
      "init": {
        "Vr": 0.9902063561176048,
        "Vi": 0.28795809560195895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0661801231491,
        "longitude": -94.5447268583754
      }
    },
    {
      "number": 61412,
      "class": "Bus",
      "name": "SHEPHERD 4 1",
      "init": {
        "Vr": 1.012951223334842,
        "Vi": 0.23893019701045717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4718598626207,
        "longitude": -94.8774412915003
      }
    },
    {
      "number": 61413,
      "class": "Bus",
      "name": "SHEPHERD 5 1",
      "init": {
        "Vr": 0.9990725471520776,
        "Vi": 0.25226932367434235
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5003093904771,
        "longitude": -95.0014762690433
      }
    },
    {
      "number": 61414,
      "class": "Bus",
      "name": "SPLENDORA 1 1",
      "init": {
        "Vr": 1.0227213495844416,
        "Vi": 0.18551746033507324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2131517904774,
        "longitude": -95.1352495015512
      }
    },
    {
      "number": 61415,
      "class": "Bus",
      "name": "SPLENDORA 1 2",
      "init": {
        "Vr": 1.0227328393556443,
        "Vi": 0.18566804774654777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2131517904774,
        "longitude": -95.1352495015512
      }
    },
    {
      "number": 61416,
      "class": "Bus",
      "name": "SPLENDORA 2 1",
      "init": {
        "Vr": 1.0266272918203765,
        "Vi": 0.18001461896193235
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2832698768593,
        "longitude": -95.2209118960841
      }
    },
    {
      "number": 61417,
      "class": "Bus",
      "name": "SPLENDORA 2 2",
      "init": {
        "Vr": 1.0265854192964003,
        "Vi": 0.1798545794141176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2832698768593,
        "longitude": -95.2209118960841
      }
    },
    {
      "number": 61418,
      "class": "Bus",
      "name": "ORE CITY 1",
      "init": {
        "Vr": 1.0273882484736858,
        "Vi": -0.0647065103087143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.850496196785,
        "longitude": -94.6528821882267
      }
    },
    {
      "number": 61419,
      "class": "Bus",
      "name": "OMAHA 4 1",
      "init": {
        "Vr": 1.0044633224319994,
        "Vi": -0.14571091938481184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1584855881516,
        "longitude": -94.7699711646139
      }
    },
    {
      "number": 61420,
      "class": "Bus",
      "name": "OMAHA 4 2",
      "init": {
        "Vr": 1.004463322431999,
        "Vi": -0.14571091938481176
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1584855881516,
        "longitude": -94.7699711646139
      }
    },
    {
      "number": 61421,
      "class": "Bus",
      "name": "OMAHA 4 3",
      "init": {
        "Vr": 1.004463322431999,
        "Vi": -0.14571091938481176
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1584855881516,
        "longitude": -94.7699711646139
      }
    },
    {
      "number": 61422,
      "class": "Bus",
      "name": "OMAHA 4 4",
      "init": {
        "Vr": 1.0044633224319988,
        "Vi": -0.1457109193848117
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1584855881516,
        "longitude": -94.7699711646139
      }
    },
    {
      "number": 61423,
      "class": "Bus",
      "name": "OMAHA 4 5",
      "init": {
        "Vr": 1.0044230235726193,
        "Vi": -0.14577921373611488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1584855881516,
        "longitude": -94.7699711646139
      }
    },
    {
      "number": 61424,
      "class": "Bus",
      "name": "OMAHA 4 7",
      "init": {
        "Vr": 1.00449814022656,
        "Vi": -0.14564909511916357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1584855881516,
        "longitude": -94.7699711646139
      }
    },
    {
      "number": 61425,
      "class": "Bus",
      "name": "HEMPHILL 1 1",
      "init": {
        "Vr": 1.0085280561472039,
        "Vi": 0.12106881320297025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2747233821025,
        "longitude": -93.7932285261152
      }
    },
    {
      "number": 61426,
      "class": "Bus",
      "name": "HEMPHILL 2 1",
      "init": {
        "Vr": 1.0101833662129271,
        "Vi": 0.1029244849103892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4144514659764,
        "longitude": -93.7917132818001
      }
    },
    {
      "number": 61427,
      "class": "Bus",
      "name": "HEMPHILL 2 2",
      "init": {
        "Vr": 1.0101034339436958,
        "Vi": 0.1028219145586548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4144514659764,
        "longitude": -93.7917132818001
      }
    },
    {
      "number": 61428,
      "class": "Bus",
      "name": "NEWTON 21 1",
      "init": {
        "Vr": 0.9667919498583751,
        "Vi": 0.3035438601226361
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9029082837679,
        "longitude": -93.6369979174308
      }
    },
    {
      "number": 61429,
      "class": "Bus",
      "name": "NEWTON 21 2",
      "init": {
        "Vr": 0.9668193158957811,
        "Vi": 0.3036565623307784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9029082837679,
        "longitude": -93.6369979174308
      }
    },
    {
      "number": 61430,
      "class": "Bus",
      "name": "NEWTON 22 1",
      "init": {
        "Vr": 0.934771432615117,
        "Vi": 0.3743861879636471
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7470823420015,
        "longitude": -93.7776021114748
      }
    },
    {
      "number": 61431,
      "class": "Bus",
      "name": "NEWTON 22 2",
      "init": {
        "Vr": 0.9347473926193341,
        "Vi": 0.37418725896667915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7470823420015,
        "longitude": -93.7776021114748
      }
    },
    {
      "number": 61432,
      "class": "Bus",
      "name": "ORANGE 10 1",
      "init": {
        "Vr": 0.9073742120933206,
        "Vi": 0.5004468638506873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2543694375024,
        "longitude": -93.7570126945723
      }
    },
    {
      "number": 61433,
      "class": "Bus",
      "name": "ORANGE 10 2",
      "init": {
        "Vr": 0.9074119380345945,
        "Vi": 0.5002107475567962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2543694375024,
        "longitude": -93.7570126945723
      }
    },
    {
      "number": 61434,
      "class": "Bus",
      "name": "ORANGE 11 1",
      "init": {
        "Vr": 0.9052835697738949,
        "Vi": 0.4914974745834794
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2011318233774,
        "longitude": -93.8283819646264
      }
    },
    {
      "number": 61435,
      "class": "Bus",
      "name": "ORANGE 11 2",
      "init": {
        "Vr": 0.9052942645757902,
        "Vi": 0.49127567763933017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2011318233774,
        "longitude": -93.8283819646264
      }
    },
    {
      "number": 61436,
      "class": "Bus",
      "name": "ORANGE 12 1",
      "init": {
        "Vr": 0.9039409338121561,
        "Vi": 0.4934172317093222
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1527162347306,
        "longitude": -93.7990586977471
      }
    },
    {
      "number": 61437,
      "class": "Bus",
      "name": "ORANGE 13 1",
      "init": {
        "Vr": 0.9088270091767839,
        "Vi": 0.48204356371522666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1726824335197,
        "longitude": -93.763363878859
      }
    },
    {
      "number": 61438,
      "class": "Bus",
      "name": "ORANGE 13 2",
      "init": {
        "Vr": 0.9088395198630973,
        "Vi": 0.48180403280835243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1726824335197,
        "longitude": -93.763363878859
      }
    },
    {
      "number": 61439,
      "class": "Bus",
      "name": "BRIDGE CITY 1 1",
      "init": {
        "Vr": 0.9080286294725753,
        "Vi": 0.5038835356724647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9524727363989,
        "longitude": -93.8080241603731
      }
    },
    {
      "number": 61440,
      "class": "Bus",
      "name": "BRIDGE CITY 1 2",
      "init": {
        "Vr": 0.9080456737934349,
        "Vi": 0.5037866307807373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9524727363989,
        "longitude": -93.8080241603731
      }
    },
    {
      "number": 61441,
      "class": "Bus",
      "name": "BRIDGE CITY 2 1",
      "init": {
        "Vr": 0.8975017400416121,
        "Vi": 0.5223993250850176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0108144317396,
        "longitude": -93.7948508092327
      }
    },
    {
      "number": 61442,
      "class": "Bus",
      "name": "ORANGE 14 1",
      "init": {
        "Vr": 0.8932504153450767,
        "Vi": 0.5243647041672209
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0759987586172,
        "longitude": -93.8082201446062
      }
    },
    {
      "number": 61443,
      "class": "Bus",
      "name": "ORANGE 14 2",
      "init": {
        "Vr": 0.8932170691858617,
        "Vi": 0.5247223480646904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0759987586172,
        "longitude": -93.8082201446062
      }
    },
    {
      "number": 61444,
      "class": "Bus",
      "name": "ORANGE 15 1",
      "init": {
        "Vr": 0.9000803702688952,
        "Vi": 0.501539306290905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0371901303089,
        "longitude": -93.8666458245734
      }
    },
    {
      "number": 61445,
      "class": "Bus",
      "name": "ORANGE 15 2",
      "init": {
        "Vr": 0.9000208953554165,
        "Vi": 0.5012377790187447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0371901303089,
        "longitude": -93.8666458245734
      }
    },
    {
      "number": 61446,
      "class": "Bus",
      "name": "ORANGE 16 1",
      "init": {
        "Vr": 0.8992352785450876,
        "Vi": 0.5079434961203455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1204440688482,
        "longitude": -93.8316121750582
      }
    },
    {
      "number": 61447,
      "class": "Bus",
      "name": "CARTHAGE 25 1",
      "init": {
        "Vr": 1.025438010031863,
        "Vi": 0.05474679292854855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1456581527412,
        "longitude": -94.3473040402303
      }
    },
    {
      "number": 61448,
      "class": "Bus",
      "name": "CARTHAGE 26 1",
      "init": {
        "Vr": 1.0165349888265134,
        "Vi": 0.017028221371975478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1616781644655,
        "longitude": -94.2251650777399
      }
    },
    {
      "number": 61449,
      "class": "Bus",
      "name": "CARTHAGE 26 2",
      "init": {
        "Vr": 1.0164692237783586,
        "Vi": 0.01685106377651583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1616781644655,
        "longitude": -94.2251650777399
      }
    },
    {
      "number": 61450,
      "class": "Bus",
      "name": "CARTHAGE 27 1",
      "init": {
        "Vr": 1.0257955601032855,
        "Vi": 0.048406310018061435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0468199069173,
        "longitude": -94.2121902869892
      }
    },
    {
      "number": 61451,
      "class": "Bus",
      "name": "DE BERRY 1",
      "init": {
        "Vr": 1.012454578629182,
        "Vi": -0.009756065039563864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3341320969346,
        "longitude": -94.1511772859209
      }
    },
    {
      "number": 61452,
      "class": "Bus",
      "name": "JOAQUIN 1",
      "init": {
        "Vr": 1.0238422694066127,
        "Vi": 0.028148857824213384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.826714130633,
        "longitude": -94.0678475631048
      }
    },
    {
      "number": 61453,
      "class": "Bus",
      "name": "TATUM 1 1",
      "init": {
        "Vr": 1.0318790750785185,
        "Vi": 0.10889693282603075
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3165376040269,
        "longitude": -94.4549653319277
      }
    },
    {
      "number": 61454,
      "class": "Bus",
      "name": "TIMPSON 1",
      "init": {
        "Vr": 1.033206390246916,
        "Vi": 0.05579639795874147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9874902601198,
        "longitude": -94.3526829848364
      }
    },
    {
      "number": 61455,
      "class": "Bus",
      "name": "CORRIGAN 1",
      "init": {
        "Vr": 0.9994603733463028,
        "Vi": 0.2692057593378876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0140724406132,
        "longitude": -94.8124969916624
      }
    },
    {
      "number": 61456,
      "class": "Bus",
      "name": "LIVINGSTON 10 1",
      "init": {
        "Vr": 0.9912273185592929,
        "Vi": 0.2443571990985153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6091647408987,
        "longitude": -94.7599114644888
      }
    },
    {
      "number": 61457,
      "class": "Bus",
      "name": "LIVINGSTON 11 1",
      "init": {
        "Vr": 0.9917140830641402,
        "Vi": 0.24165551782968997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6240098138272,
        "longitude": -94.794014934794
      }
    },
    {
      "number": 61458,
      "class": "Bus",
      "name": "LIVINGSTON 12 1",
      "init": {
        "Vr": 0.9910149773099239,
        "Vi": 0.23836971925581463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.669714018291,
        "longitude": -94.7881115805934
      }
    },
    {
      "number": 61459,
      "class": "Bus",
      "name": "LIVINGSTON 12 2",
      "init": {
        "Vr": 0.9909365457981218,
        "Vi": 0.23805130550266107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.669714018291,
        "longitude": -94.7881115805934
      }
    },
    {
      "number": 61460,
      "class": "Bus",
      "name": "LIVINGSTON 13 1",
      "init": {
        "Vr": 0.9948690151988829,
        "Vi": 0.2480584905818746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8231795885465,
        "longitude": -94.8449348382686
      }
    },
    {
      "number": 61461,
      "class": "Bus",
      "name": "ONALASKA 5 1",
      "init": {
        "Vr": 1.0232387258779945,
        "Vi": 0.15919271995547746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8369958709227,
        "longitude": -95.1188859864863
      }
    },
    {
      "number": 61462,
      "class": "Bus",
      "name": "ONALASKA 5 2",
      "init": {
        "Vr": 1.0231659024924853,
        "Vi": 0.15897196698336025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8369958709227,
        "longitude": -95.1188859864863
      }
    },
    {
      "number": 61463,
      "class": "Bus",
      "name": "PINELAND 1",
      "init": {
        "Vr": 1.0113848186451269,
        "Vi": 0.17110262393368694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2488092304869,
        "longitude": -93.9362646282379
      }
    },
    {
      "number": 61464,
      "class": "Bus",
      "name": "SAN AUGUSTINE 1 1",
      "init": {
        "Vr": 1.024929276877043,
        "Vi": 0.08686568037024434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4494171555022,
        "longitude": -94.0289490826702
      }
    },
    {
      "number": 61465,
      "class": "Bus",
      "name": "SAN AUGUSTINE 2 1",
      "init": {
        "Vr": 1.0243817991182929,
        "Vi": 0.05611188066054861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5263577996813,
        "longitude": -94.1205914603536
      }
    },
    {
      "number": 61466,
      "class": "Bus",
      "name": "BROADDUS 1",
      "init": {
        "Vr": 1.0152148441005617,
        "Vi": 0.13953909513932647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2734047513798,
        "longitude": -94.1257006715432
      }
    },
    {
      "number": 61467,
      "class": "Bus",
      "name": "BROADDUS 2",
      "init": {
        "Vr": 1.0151925294563808,
        "Vi": 0.1394822927688124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2734047513798,
        "longitude": -94.1257006715432
      }
    },
    {
      "number": 61468,
      "class": "Bus",
      "name": "CENTER 2 1",
      "init": {
        "Vr": 1.0215013932610797,
        "Vi": 0.059456770351768204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6374003042787,
        "longitude": -94.1359050498129
      }
    },
    {
      "number": 61469,
      "class": "Bus",
      "name": "CENTER 3 1",
      "init": {
        "Vr": 1.0426900047493481,
        "Vi": 0.031589275262262045
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7686941980311,
        "longitude": -94.172080315769
      }
    },
    {
      "number": 61470,
      "class": "Bus",
      "name": "CENTER 3 2",
      "init": {
        "Vr": 1.0303225472580306,
        "Vi": 0.04378891388010271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7686941980311,
        "longitude": -94.172080315769
      }
    },
    {
      "number": 61471,
      "class": "Bus",
      "name": "CENTER 3 3",
      "init": {
        "Vr": 1.0226792446753405,
        "Vi": 0.051328501664426485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.7686941980311,
        "longitude": -94.172080315769
      }
    },
    {
      "number": 61472,
      "class": "Bus",
      "name": "CENTER 3 4",
      "init": {
        "Vr": 1.0226792446753405,
        "Vi": 0.05132850166442649
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7686941980311,
        "longitude": -94.172080315769
      }
    },
    {
      "number": 61473,
      "class": "Bus",
      "name": "CENTER 3 5",
      "init": {
        "Vr": 1.0424360653278613,
        "Vi": 0.031228728736281085
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7686941980311,
        "longitude": -94.172080315769
      }
    },
    {
      "number": 61474,
      "class": "Bus",
      "name": "COLDSPRING 1 1",
      "init": {
        "Vr": 1.0273501182920235,
        "Vi": 0.17052523763809052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6874016824019,
        "longitude": -95.2465692235902
      }
    },
    {
      "number": 61475,
      "class": "Bus",
      "name": "COLDSPRING 2 1",
      "init": {
        "Vr": 1.0217274330842239,
        "Vi": 0.19801523599451604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6192344184829,
        "longitude": -95.1448721618789
      }
    },
    {
      "number": 61476,
      "class": "Bus",
      "name": "HUNTSVILLE 31 1",
      "init": {
        "Vr": 1.007466929925069,
        "Vi": 0.26398302962616327
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7481365687491,
        "longitude": -95.6055261263449
      }
    },
    {
      "number": 61477,
      "class": "Bus",
      "name": "HUNTSVILLE 32 1",
      "init": {
        "Vr": 0.9996094553730686,
        "Vi": 0.336032866962428
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7895824895305,
        "longitude": -95.4907339315451
      }
    },
    {
      "number": 61478,
      "class": "Bus",
      "name": "HUNTSVILLE 32 2",
      "init": {
        "Vr": 1.0076796930961966,
        "Vi": 0.30226529225068394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7895824895305,
        "longitude": -95.4907339315451
      }
    },
    {
      "number": 61479,
      "class": "Bus",
      "name": "HUNTSVILLE 32 3",
      "init": {
        "Vr": 1.0131020131851145,
        "Vi": 0.2795771631695693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.7895824895305,
        "longitude": -95.4907339315451
      }
    },
    {
      "number": 61480,
      "class": "Bus",
      "name": "HUNTSVILLE 32 4",
      "init": {
        "Vr": 1.0131020131851147,
        "Vi": 0.2795771631695693
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7895824895305,
        "longitude": -95.4907339315451
      }
    },
    {
      "number": 61481,
      "class": "Bus",
      "name": "HUNTSVILLE 32 5",
      "init": {
        "Vr": 0.9995524357448989,
        "Vi": 0.3356767320106677
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7895824895305,
        "longitude": -95.4907339315451
      }
    },
    {
      "number": 61482,
      "class": "Bus",
      "name": "HUNTSVILLE 33 1",
      "init": {
        "Vr": 1.0105424449278329,
        "Vi": 0.2455146855074873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9273249509103,
        "longitude": -95.5942088048406
      }
    },
    {
      "number": 61483,
      "class": "Bus",
      "name": "HUNTSVILLE 34 1",
      "init": {
        "Vr": 1.0096142320076849,
        "Vi": 0.26930648822137565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8281463980962,
        "longitude": -95.5580397332224
      }
    },
    {
      "number": 61484,
      "class": "Bus",
      "name": "SHELBYVILLE 18 1",
      "init": {
        "Vr": 1.0199407415348845,
        "Vi": 0.0970793108111538
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.633185238196,
        "longitude": -93.9135178828799
      }
    },
    {
      "number": 61485,
      "class": "Bus",
      "name": "GROVETON 2 1",
      "init": {
        "Vr": 1.0239925020780458,
        "Vi": 0.1377494033467213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.134742767936,
        "longitude": -94.9810138767209
      }
    },
    {
      "number": 61486,
      "class": "Bus",
      "name": "GROVETON 3 1",
      "init": {
        "Vr": 1.019366444926065,
        "Vi": 0.1638032548196996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.094680216416,
        "longitude": -95.1542401309416
      }
    },
    {
      "number": 61487,
      "class": "Bus",
      "name": "GROVETON 3 2",
      "init": {
        "Vr": 1.0193363592587439,
        "Vi": 0.16371435209849217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.094680216416,
        "longitude": -95.1542401309416
      }
    },
    {
      "number": 61488,
      "class": "Bus",
      "name": "TRINITY 5 1",
      "init": {
        "Vr": 1.020540304066952,
        "Vi": 0.15849681767286505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0213930652393,
        "longitude": -95.2395707369765
      }
    },
    {
      "number": 61489,
      "class": "Bus",
      "name": "TRINITY 6 1",
      "init": {
        "Vr": 1.0110157575710659,
        "Vi": 0.20490868268333506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.937454922395,
        "longitude": -95.3700386252214
      }
    },
    {
      "number": 61490,
      "class": "Bus",
      "name": "COLMESNEIL 1",
      "init": {
        "Vr": 0.9942501107028544,
        "Vi": 0.3118703437273982
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8797144269587,
        "longitude": -94.2969868103753
      }
    },
    {
      "number": 61491,
      "class": "Bus",
      "name": "WARREN 45 1",
      "init": {
        "Vr": 0.9908779264578189,
        "Vi": 0.29749999619615247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6507850743876,
        "longitude": -94.4019267404821
      }
    },
    {
      "number": 61492,
      "class": "Bus",
      "name": "WOODVILLE 3 1",
      "init": {
        "Vr": 0.9907054303157711,
        "Vi": 0.29387508855040356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7760887820288,
        "longitude": -94.4181552068262
      }
    },
    {
      "number": 61493,
      "class": "Bus",
      "name": "WOODVILLE 3 2",
      "init": {
        "Vr": 0.9906552078582658,
        "Vi": 0.29359179155939386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7760887820288,
        "longitude": -94.4181552068262
      }
    },
    {
      "number": 61494,
      "class": "Bus",
      "name": "WOODVILLE 4 1",
      "init": {
        "Vr": 0.9902512344604635,
        "Vi": 0.29233185888509416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7341509369079,
        "longitude": -94.3411639990565
      }
    },
    {
      "number": 61495,
      "class": "Bus",
      "name": "BIG SANDY 2 1",
      "init": {
        "Vr": 0.9758600621288799,
        "Vi": -0.07876322390700345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6060173935024,
        "longitude": -95.1064810373852
      }
    },
    {
      "number": 61496,
      "class": "Bus",
      "name": "BIG SANDY 2 2",
      "init": {
        "Vr": 0.9756137795911903,
        "Vi": -0.07895953617614952
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6060173935024,
        "longitude": -95.1064810373852
      }
    },
    {
      "number": 61497,
      "class": "Bus",
      "name": "GILMER 3 1",
      "init": {
        "Vr": 1.0022051796479745,
        "Vi": -0.1075741819467823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8334712274223,
        "longitude": -95.0428804200975
      }
    },
    {
      "number": 61498,
      "class": "Bus",
      "name": "GILMER 4 1",
      "init": {
        "Vr": 0.9779132803684271,
        "Vi": -0.09493277334870781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7599185805636,
        "longitude": -95.0255169235637
      }
    },
    {
      "number": 61499,
      "class": "Bus",
      "name": "GILMER 4 2",
      "init": {
        "Vr": 0.977913280368427,
        "Vi": -0.09493277334870784
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7599185805636,
        "longitude": -95.0255169235637
      }
    },
    {
      "number": 61500,
      "class": "Bus",
      "name": "GILMER 4 3",
      "init": {
        "Vr": 0.977913280368427,
        "Vi": -0.09493277334870784
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7599185805636,
        "longitude": -95.0255169235637
      }
    },
    {
      "number": 61501,
      "class": "Bus",
      "name": "GILMER 4 4",
      "init": {
        "Vr": 0.977913280368427,
        "Vi": -0.09493277334870784
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7599185805636,
        "longitude": -95.0255169235637
      }
    },
    {
      "number": 61502,
      "class": "Bus",
      "name": "GILMER 4 5",
      "init": {
        "Vr": 0.9776312714029518,
        "Vi": -0.09528155310148291
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7599185805636,
        "longitude": -95.0255169235637
      }
    },
    {
      "number": 61503,
      "class": "Bus",
      "name": "GILMER 4 7",
      "init": {
        "Vr": 0.9782013344904792,
        "Vi": -0.09459514974311228
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7599185805636,
        "longitude": -95.0255169235637
      }
    },
    {
      "number": 61504,
      "class": "Bus",
      "name": "HAWKINS 2 1",
      "init": {
        "Vr": 0.9833030901882809,
        "Vi": -0.05716373437683515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6092389223763,
        "longitude": -95.2237386329695
      }
    },
    {
      "number": 61505,
      "class": "Bus",
      "name": "BEAUMONT 13 1",
      "init": {
        "Vr": 0.9240797953942101,
        "Vi": 0.4416760472122157
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9532197634588,
        "longitude": -94.2311441991168
      }
    },
    {
      "number": 61506,
      "class": "Bus",
      "name": "BEAUMONT 13 2",
      "init": {
        "Vr": 0.9240451129275848,
        "Vi": 0.4418974894877647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9532197634588,
        "longitude": -94.2311441991168
      }
    },
    {
      "number": 61507,
      "class": "Bus",
      "name": "BEAUMONT 14 1",
      "init": {
        "Vr": 0.9216921171524507,
        "Vi": 0.4430217662556541
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9868397155128,
        "longitude": -94.233184879475
      }
    },
    {
      "number": 61508,
      "class": "Bus",
      "name": "BEAUMONT 14 2",
      "init": {
        "Vr": 0.939823766269049,
        "Vi": 0.4613261115092001
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9868397155128,
        "longitude": -94.233184879475
      }
    },
    {
      "number": 61509,
      "class": "Bus",
      "name": "BEAUMONT 14 3",
      "init": {
        "Vr": 0.9216921171524507,
        "Vi": 0.44302176625565404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9868397155128,
        "longitude": -94.233184879475
      }
    },
    {
      "number": 61510,
      "class": "Bus",
      "name": "BEAUMONT 14 4",
      "init": {
        "Vr": 0.921680366683655,
        "Vi": 0.44283743020329125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9868397155128,
        "longitude": -94.233184879475
      }
    },
    {
      "number": 61511,
      "class": "Bus",
      "name": "BEAUMONT 14 6",
      "init": {
        "Vr": 0.9216939432945277,
        "Vi": 0.4431375950900992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9868397155128,
        "longitude": -94.233184879475
      }
    },
    {
      "number": 61512,
      "class": "Bus",
      "name": "PORT NECHES 2 1",
      "init": {
        "Vr": 0.9063787092822828,
        "Vi": 0.5095908637332448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9957970938575,
        "longitude": -93.9602414602009
      }
    },
    {
      "number": 61513,
      "class": "Bus",
      "name": "PORT NECHES 2 2",
      "init": {
        "Vr": 0.8695589521756828,
        "Vi": 0.5583907059755993
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9957970938575,
        "longitude": -93.9602414602009
      }
    },
    {
      "number": 61514,
      "class": "Bus",
      "name": "PORT NECHES 2 3",
      "init": {
        "Vr": 0.9065595816258216,
        "Vi": 0.5092024765827456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9957970938575,
        "longitude": -93.9602414602009
      }
    },
    {
      "number": 61515,
      "class": "Bus",
      "name": "PORT NECHES 2 5",
      "init": {
        "Vr": 0.9063787092822828,
        "Vi": 0.5095908637332446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9957970938575,
        "longitude": -93.9602414602009
      }
    },
    {
      "number": 61516,
      "class": "Bus",
      "name": "SHEPHERD 6 1",
      "init": {
        "Vr": 0.9921372958143277,
        "Vi": 0.34572515446167906
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3976618170788,
        "longitude": -94.9771931482121
      }
    },
    {
      "number": 61517,
      "class": "Bus",
      "name": "SHEPHERD 6 2",
      "init": {
        "Vr": 1.0086301454859112,
        "Vi": 0.27233398821768867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3976618170788,
        "longitude": -94.9771931482121
      }
    },
    {
      "number": 61518,
      "class": "Bus",
      "name": "SHEPHERD 6 3",
      "init": {
        "Vr": 1.0031135444535642,
        "Vi": 0.2968821888655114
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3976618170788,
        "longitude": -94.9771931482121
      }
    },
    {
      "number": 61519,
      "class": "Bus",
      "name": "SHEPHERD 6 4",
      "init": {
        "Vr": 1.003113544453564,
        "Vi": 0.2968821888655114
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3976618170788,
        "longitude": -94.9771931482121
      }
    },
    {
      "number": 61520,
      "class": "Bus",
      "name": "SHEPHERD 6 5",
      "init": {
        "Vr": 0.9925456240822608,
        "Vi": 0.34683623178620754
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3976618170788,
        "longitude": -94.9771931482121
      }
    },
    {
      "number": 61521,
      "class": "Bus",
      "name": "SHEPHERD 6 7",
      "init": {
        "Vr": 0.9921372958143277,
        "Vi": 0.345725154461679
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3976618170788,
        "longitude": -94.9771931482121
      }
    },
    {
      "number": 61522,
      "class": "Bus",
      "name": "JASPER 26 1",
      "init": {
        "Vr": 1.0009668639891849,
        "Vi": 0.29311141463118373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0423855127288,
        "longitude": -94.0865033181464
      }
    },
    {
      "number": 61523,
      "class": "Bus",
      "name": "JASPER 26 2",
      "init": {
        "Vr": 1.0008173638224074,
        "Vi": 0.292541768984017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0423855127288,
        "longitude": -94.0865033181464
      }
    },
    {
      "number": 61524,
      "class": "Bus",
      "name": "BURKEVILLE 2 1",
      "init": {
        "Vr": 1.0061466024566674,
        "Vi": 0.2551724683956762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1976192434083,
        "longitude": -93.5861484070745
      }
    },
    {
      "number": 61525,
      "class": "Bus",
      "name": "BURKEVILLE 2 2",
      "init": {
        "Vr": 1.0059255117662895,
        "Vi": 0.25435670322658094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1976192434083,
        "longitude": -93.5861484070745
      }
    },
    {
      "number": 61526,
      "class": "Bus",
      "name": "BEAUMONT 15 1",
      "init": {
        "Vr": 0.8934471393449852,
        "Vi": 0.534225897543536
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61527,
      "class": "Bus",
      "name": "BEAUMONT 15 2",
      "init": {
        "Vr": 0.9351233455251675,
        "Vi": 0.4562257517378659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61528,
      "class": "Bus",
      "name": "BEAUMONT 15 3",
      "init": {
        "Vr": 0.89227881622152,
        "Vi": 0.5525935700869372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61529,
      "class": "Bus",
      "name": "BEAUMONT 15 4",
      "init": {
        "Vr": 0.8912770571409212,
        "Vi": 0.5625609527443288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61530,
      "class": "Bus",
      "name": "BEAUMONT 15 5",
      "init": {
        "Vr": 0.8913565236380466,
        "Vi": 0.5624938056694828
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61531,
      "class": "Bus",
      "name": "BEAUMONT 15 6",
      "init": {
        "Vr": 0.8934471393449852,
        "Vi": 0.5342258975435359
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61532,
      "class": "Bus",
      "name": "BEAUMONT 15 7",
      "init": {
        "Vr": 0.8935385384858716,
        "Vi": 0.5337574403452278
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61533,
      "class": "Bus",
      "name": "BEAUMONT 15 9",
      "init": {
        "Vr": 0.8934214342780386,
        "Vi": 0.5338361655725603
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0114262215884,
        "longitude": -94.0861707777033
      }
    },
    {
      "number": 61534,
      "class": "Bus",
      "name": "HALLSVILLE 5 1",
      "init": {
        "Vr": 1.0354992484735142,
        "Vi": 0.05576902168514273
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4389654821387,
        "longitude": -94.4900891109007
      }
    },
    {
      "number": 61535,
      "class": "Bus",
      "name": "HALLSVILLE 5 2",
      "init": {
        "Vr": 1.0312140809091526,
        "Vi": 0.08105603147836814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4389654821387,
        "longitude": -94.4900891109007
      }
    },
    {
      "number": 61536,
      "class": "Bus",
      "name": "HALLSVILLE 5 3",
      "init": {
        "Vr": 1.0342459676189824,
        "Vi": 0.06316470098278887
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4389654821387,
        "longitude": -94.4900891109007
      }
    },
    {
      "number": 61537,
      "class": "Bus",
      "name": "HALLSVILLE 5 4",
      "init": {
        "Vr": 1.0342459676189821,
        "Vi": 0.06316470098278885
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4389654821387,
        "longitude": -94.4900891109007
      }
    },
    {
      "number": 61538,
      "class": "Bus",
      "name": "HALLSVILLE 5 5",
      "init": {
        "Vr": 1.0453337438344943,
        "Vi": 0.09850792819022079
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4389654821387,
        "longitude": -94.4900891109007
      }
    },
    {
      "number": 61539,
      "class": "Bus",
      "name": "HALLSVILLE 5 6",
      "init": {
        "Vr": 1.0355193166769738,
        "Vi": 0.050939004366461364
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4389654821387,
        "longitude": -94.4900891109007
      }
    },
    {
      "number": 61540,
      "class": "Bus",
      "name": "HALLSVILLE 5 8",
      "init": {
        "Vr": 1.0354992484735142,
        "Vi": 0.05576902168514274
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4389654821387,
        "longitude": -94.4900891109007
      }
    },
    {
      "number": 61541,
      "class": "Bus",
      "name": "PORT NECHES 3 1",
      "init": {
        "Vr": 0.9056029206519268,
        "Vi": 0.5092318927115702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9433715132126,
        "longitude": -93.9348635474718
      }
    },
    {
      "number": 61542,
      "class": "Bus",
      "name": "PORT NECHES 3 2",
      "init": {
        "Vr": 0.9055245554188331,
        "Vi": 0.5087811174913524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9433715132126,
        "longitude": -93.9348635474718
      }
    },
    {
      "number": 61543,
      "class": "Bus",
      "name": "PORT ARTHUR 7 1",
      "init": {
        "Vr": 0.8990328714561356,
        "Vi": 0.516825670231526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9693167079033,
        "longitude": -93.8676393544848
      }
    },
    {
      "number": 61544,
      "class": "Bus",
      "name": "PORT ARTHUR 7 2",
      "init": {
        "Vr": 0.8990566847078502,
        "Vi": 0.5163762102045723
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9693167079033,
        "longitude": -93.8676393544848
      }
    },
    {
      "number": 61545,
      "class": "Bus",
      "name": "KOUNTZE 4 1",
      "init": {
        "Vr": 0.9261268540196765,
        "Vi": 0.46497051772385833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3176363550775,
        "longitude": -94.2376220795838
      }
    },
    {
      "number": 61546,
      "class": "Bus",
      "name": "KOUNTZE 4 2",
      "init": {
        "Vr": 0.9413614122613619,
        "Vi": 0.43550856414323524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3176363550775,
        "longitude": -94.2376220795838
      }
    },
    {
      "number": 61547,
      "class": "Bus",
      "name": "KOUNTZE 4 3",
      "init": {
        "Vr": 0.9244396155791084,
        "Vi": 0.4675056978081473
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3176363550775,
        "longitude": -94.2376220795838
      }
    },
    {
      "number": 61548,
      "class": "Bus",
      "name": "KOUNTZE 4 5",
      "init": {
        "Vr": 0.9261268540196765,
        "Vi": 0.46497051772385833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3176363550775,
        "longitude": -94.2376220795838
      }
    },
    {
      "number": 61549,
      "class": "Bus",
      "name": "PITTSBURG 7 1",
      "init": {
        "Vr": 1.0347085881271965,
        "Vi": -0.051712332378348956
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0470000900988,
        "longitude": -94.8468939637751
      }
    },
    {
      "number": 61550,
      "class": "Bus",
      "name": "PITTSBURG 7 2",
      "init": {
        "Vr": 1.0320845564857548,
        "Vi": -0.08090506708838793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0470000900988,
        "longitude": -94.8468939637751
      }
    },
    {
      "number": 61551,
      "class": "Bus",
      "name": "PITTSBURG 7 3",
      "init": {
        "Vr": 1.0362393970301615,
        "Vi": -0.020609576921055226
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.0470000900988,
        "longitude": -94.8468939637751
      }
    },
    {
      "number": 61552,
      "class": "Bus",
      "name": "PITTSBURG 7 4",
      "init": {
        "Vr": 1.035853976583069,
        "Vi": -0.033571212086564224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0470000900988,
        "longitude": -94.8468939637751
      }
    },
    {
      "number": 61553,
      "class": "Bus",
      "name": "PITTSBURG 7 5",
      "init": {
        "Vr": 1.036492338092468,
        "Vi": -0.0016881465125072367
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0470000900988,
        "longitude": -94.8468939637751
      }
    },
    {
      "number": 61554,
      "class": "Bus",
      "name": "PITTSBURG 7 6",
      "init": {
        "Vr": 1.0339379213401148,
        "Vi": -0.05638508202396403
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0470000900988,
        "longitude": -94.8468939637751
      }
    },
    {
      "number": 61555,
      "class": "Bus",
      "name": "PITTSBURG 7 8",
      "init": {
        "Vr": 1.0347085881271965,
        "Vi": -0.051712332378348956
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0470000900988,
        "longitude": -94.8468939637751
      }
    },
    {
      "number": 61556,
      "class": "Bus",
      "name": "LONGVIEW 14 1",
      "init": {
        "Vr": 1.0297774674922224,
        "Vi": 0.11337722482707979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3375984989423,
        "longitude": -94.6640662603691
      }
    },
    {
      "number": 61557,
      "class": "Bus",
      "name": "LONGVIEW 14 2",
      "init": {
        "Vr": 1.0402206994130598,
        "Vi": 0.1958654015765614
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3375984989423,
        "longitude": -94.6640662603691
      }
    },
    {
      "number": 61558,
      "class": "Bus",
      "name": "LONGVIEW 14 3",
      "init": {
        "Vr": 1.0312318646873844,
        "Vi": 0.22942983722553636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3375984989423,
        "longitude": -94.6640662603691
      }
    },
    {
      "number": 61559,
      "class": "Bus",
      "name": "LONGVIEW 14 4",
      "init": {
        "Vr": 1.0398710589210278,
        "Vi": 0.19771327684453477
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3375984989423,
        "longitude": -94.6640662603691
      }
    },
    {
      "number": 61560,
      "class": "Bus",
      "name": "LONGVIEW 14 5",
      "init": {
        "Vr": 1.0404755433541746,
        "Vi": 0.19450707623111943
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3375984989423,
        "longitude": -94.6640662603691
      }
    },
    {
      "number": 61561,
      "class": "Bus",
      "name": "LONGVIEW 14 6",
      "init": {
        "Vr": 1.0300068379649572,
        "Vi": 0.10795806384822781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3375984989423,
        "longitude": -94.6640662603691
      }
    },
    {
      "number": 61562,
      "class": "Bus",
      "name": "LONGVIEW 14 8",
      "init": {
        "Vr": 1.0297774674922224,
        "Vi": 0.11337722482707982
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3375984989423,
        "longitude": -94.6640662603691
      }
    },
    {
      "number": 61563,
      "class": "Bus",
      "name": "BEAUMONT 16 1",
      "init": {
        "Vr": 0.9366170475503556,
        "Vi": 0.4418075395266085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.058310034065,
        "longitude": -94.0751985408458
      }
    },
    {
      "number": 61564,
      "class": "Bus",
      "name": "BEAUMONT 16 2",
      "init": {
        "Vr": 0.9365217178748372,
        "Vi": 0.44146973213890534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.058310034065,
        "longitude": -94.0751985408458
      }
    },
    {
      "number": 61565,
      "class": "Bus",
      "name": "PORT ARTHUR 8 1",
      "init": {
        "Vr": 0.9032354800149307,
        "Vi": 0.5183772781885968
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9070308027094,
        "longitude": -93.9856183254827
      }
    },
    {
      "number": 61566,
      "class": "Bus",
      "name": "PORT ARTHUR 8 2",
      "init": {
        "Vr": 0.8804215110730219,
        "Vi": 0.5535863830462189
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9070308027094,
        "longitude": -93.9856183254827
      }
    },
    {
      "number": 61567,
      "class": "Bus",
      "name": "PORT ARTHUR 8 3",
      "init": {
        "Vr": 0.9018857047935952,
        "Vi": 0.5204604043883807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.9070308027094,
        "longitude": -93.9856183254827
      }
    },
    {
      "number": 61568,
      "class": "Bus",
      "name": "PORT ARTHUR 8 4",
      "init": {
        "Vr": 0.9018857047935952,
        "Vi": 0.5204604043883807
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9070308027094,
        "longitude": -93.9856183254827
      }
    },
    {
      "number": 61569,
      "class": "Bus",
      "name": "PORT ARTHUR 8 5",
      "init": {
        "Vr": 0.9034056061324413,
        "Vi": 0.5180127953943903
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9070308027094,
        "longitude": -93.9856183254827
      }
    },
    {
      "number": 61570,
      "class": "Bus",
      "name": "TATUM 2 1",
      "init": {
        "Vr": 1.0349524730712396,
        "Vi": 0.07948177618776903
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2734839510613,
        "longitude": -94.5562008620199
      }
    },
    {
      "number": 61571,
      "class": "Bus",
      "name": "TATUM 2 2",
      "init": {
        "Vr": 1.0270613118344918,
        "Vi": 0.0733410527011054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2734839510613,
        "longitude": -94.5562008620199
      }
    },
    {
      "number": 61572,
      "class": "Bus",
      "name": "TATUM 2 3",
      "init": {
        "Vr": 1.0177620606096505,
        "Vi": 0.10096206225822885
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.2734839510613,
        "longitude": -94.5562008620199
      }
    },
    {
      "number": 61573,
      "class": "Bus",
      "name": "TATUM 2 4",
      "init": {
        "Vr": 1.0168350062027864,
        "Vi": 0.10973424045729728
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 32.2734839510613,
        "longitude": -94.5562008620199
      }
    },
    {
      "number": 61574,
      "class": "Bus",
      "name": "TATUM 2 5",
      "init": {
        "Vr": 1.0349524730712396,
        "Vi": 0.07948177618776903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.2734839510613,
        "longitude": -94.5562008620199
      }
    },
    {
      "number": 61575,
      "class": "Bus",
      "name": "TATUM 2 6",
      "init": {
        "Vr": 1.0351364534778678,
        "Vi": 0.07300195687421128
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2734839510613,
        "longitude": -94.5562008620199
      }
    },
    {
      "number": 61576,
      "class": "Bus",
      "name": "TATUM 2 8",
      "init": {
        "Vr": 1.0349524730712396,
        "Vi": 0.07948177618776903
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2734839510613,
        "longitude": -94.5562008620199
      }
    },
    {
      "number": 61577,
      "class": "Bus",
      "name": "ORANGE 17 1",
      "init": {
        "Vr": 0.876343318724904,
        "Vi": 0.5692515244012556
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61578,
      "class": "Bus",
      "name": "ORANGE 17 2",
      "init": {
        "Vr": 0.8963762107647627,
        "Vi": 0.5248257534143792
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61579,
      "class": "Bus",
      "name": "ORANGE 17 3",
      "init": {
        "Vr": 0.8994360206419981,
        "Vi": 0.5180401924247989
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61580,
      "class": "Bus",
      "name": "ORANGE 17 4",
      "init": {
        "Vr": 0.899436020641998,
        "Vi": 0.5180401924247989
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61581,
      "class": "Bus",
      "name": "ORANGE 17 5",
      "init": {
        "Vr": 0.8606373990203044,
        "Vi": 0.598806807993334
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61582,
      "class": "Bus",
      "name": "ORANGE 17 6",
      "init": {
        "Vr": 0.8268173908261386,
        "Vi": 0.6506746002481839
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61583,
      "class": "Bus",
      "name": "ORANGE 17 7",
      "init": {
        "Vr": 0.876343318724904,
        "Vi": 0.5692515244012556
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61584,
      "class": "Bus",
      "name": "ORANGE 17 8",
      "init": {
        "Vr": 0.8261639183497916,
        "Vi": 0.6517092384962516
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61585,
      "class": "Bus",
      "name": "ORANGE 17 9",
      "init": {
        "Vr": 0.8363482428227836,
        "Vi": 0.6375373554296226
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61586,
      "class": "Bus",
      "name": "ORANGE 17 10",
      "init": {
        "Vr": 0.8819875283580195,
        "Vi": 0.5547203927589939
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61587,
      "class": "Bus",
      "name": "ORANGE 17 12",
      "init": {
        "Vr": 0.876343318724904,
        "Vi": 0.5692515244012556
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0252797268005,
        "longitude": -93.8906363918156
      }
    },
    {
      "number": 61588,
      "class": "Bus",
      "name": "AVINGER 2 1",
      "init": {
        "Vr": 1.038616046243829,
        "Vi": -0.015727891236716366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61589,
      "class": "Bus",
      "name": "AVINGER 2 2",
      "init": {
        "Vr": 1.0309808653438066,
        "Vi": -0.04961328223564223
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61590,
      "class": "Bus",
      "name": "AVINGER 2 3",
      "init": {
        "Vr": 1.0183693287615498,
        "Vi": -0.10558403800075618
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61591,
      "class": "Bus",
      "name": "AVINGER 2 4",
      "init": {
        "Vr": 1.0183693287615498,
        "Vi": -0.10558403800075616
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61592,
      "class": "Bus",
      "name": "AVINGER 2 5",
      "init": {
        "Vr": 1.0195278345196346,
        "Vi": 0.06666164087950033
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61593,
      "class": "Bus",
      "name": "AVINGER 2 6",
      "init": {
        "Vr": 1.022453708132645,
        "Vi": 0.028065592090714596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61594,
      "class": "Bus",
      "name": "AVINGER 2 7",
      "init": {
        "Vr": 1.0195236204112932,
        "Vi": 0.008595187335343082
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61595,
      "class": "Bus",
      "name": "AVINGER 2 8",
      "init": {
        "Vr": 1.0366275930261077,
        "Vi": -0.024234665369841892
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61596,
      "class": "Bus",
      "name": "AVINGER 2 10",
      "init": {
        "Vr": 1.038616046243829,
        "Vi": -0.015727891236716366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7944701382904,
        "longitude": -94.5438520741488
      }
    },
    {
      "number": 61597,
      "class": "Bus",
      "name": "ORANGE 18 1",
      "init": {
        "Vr": 0.8919039528430321,
        "Vi": 0.5280525934561537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0771607049428,
        "longitude": -93.7716604062339
      }
    },
    {
      "number": 61598,
      "class": "Bus",
      "name": "ORANGE 18 2",
      "init": {
        "Vr": 0.8923777420109498,
        "Vi": 0.5270329513110201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0771607049428,
        "longitude": -93.7716604062339
      }
    },
    {
      "number": 61599,
      "class": "Bus",
      "name": "PORT ARTHUR 9 1",
      "init": {
        "Vr": 0.9035660435499826,
        "Vi": 0.5204088582955373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8917547369676,
        "longitude": -93.9713674731013
      }
    },
    {
      "number": 61600,
      "class": "Bus",
      "name": "PORT ARTHUR 9 2",
      "init": {
        "Vr": 0.9035660435499826,
        "Vi": 0.5204088582955373
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8917547369676,
        "longitude": -93.9713674731013
      }
    },
    {
      "number": 61601,
      "class": "Bus",
      "name": "PORT ARTHUR 9 3",
      "init": {
        "Vr": 0.9035660435499826,
        "Vi": 0.5204088582955373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8917547369676,
        "longitude": -93.9713674731013
      }
    },
    {
      "number": 61602,
      "class": "Bus",
      "name": "PORT ARTHUR 9 5",
      "init": {
        "Vr": 0.9035660435499826,
        "Vi": 0.5204088582955373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8917547369676,
        "longitude": -93.9713674731013
      }
    },
    {
      "number": 61603,
      "class": "Bus",
      "name": "PORT ARTHUR 10 1",
      "init": {
        "Vr": 0.906176850933285,
        "Vi": 0.5184395592179156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8778617892361,
        "longitude": -93.9879649548923
      }
    },
    {
      "number": 61604,
      "class": "Bus",
      "name": "PORT ARTHUR 10 2",
      "init": {
        "Vr": 0.9060088293885278,
        "Vi": 0.5173552559732664
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8778617892361,
        "longitude": -93.9879649548923
      }
    },
    {
      "number": 61605,
      "class": "Bus",
      "name": "LONE STAR 1",
      "init": {
        "Vr": 1.0288997547876033,
        "Vi": -0.07143421553645408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9248909855129,
        "longitude": -94.7547797382169
      }
    },
    {
      "number": 61606,
      "class": "Bus",
      "name": "LONE STAR 2",
      "init": {
        "Vr": 1.0211616817316502,
        "Vi": 0.008227491324802926
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9248909855129,
        "longitude": -94.7547797382169
      }
    },
    {
      "number": 61607,
      "class": "Bus",
      "name": "LONE STAR 3",
      "init": {
        "Vr": 1.028605723395734,
        "Vi": -0.07183381056402861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9248909855129,
        "longitude": -94.7547797382169
      }
    },
    {
      "number": 61608,
      "class": "Bus",
      "name": "ORANGE 19 1",
      "init": {
        "Vr": 0.8939228964920398,
        "Vi": 0.5300264462644281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0260559963687,
        "longitude": -93.774545668887
      }
    },
    {
      "number": 61609,
      "class": "Bus",
      "name": "ORANGE 19 2",
      "init": {
        "Vr": 0.8360462701754855,
        "Vi": 0.54865894153441
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0260559963687,
        "longitude": -93.774545668887
      }
    },
    {
      "number": 61610,
      "class": "Bus",
      "name": "ORANGE 19 3",
      "init": {
        "Vr": 0.8276529410175242,
        "Vi": 0.5612402419864799
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0260559963687,
        "longitude": -93.774545668887
      }
    },
    {
      "number": 61611,
      "class": "Bus",
      "name": "ORANGE 19 4",
      "init": {
        "Vr": 0.8941473798167736,
        "Vi": 0.529226221752422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0260559963687,
        "longitude": -93.774545668887
      }
    },
    {
      "number": 61612,
      "class": "Bus",
      "name": "ORANGE 19 6",
      "init": {
        "Vr": 0.8939228964920399,
        "Vi": 0.5300264462644279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0260559963687,
        "longitude": -93.774545668887
      }
    },
    {
      "number": 61613,
      "class": "Bus",
      "name": "ORANGE 20 1",
      "init": {
        "Vr": 0.8840290784530304,
        "Vi": 0.5401746163174188
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.065595018204,
        "longitude": -93.7212587638361
      }
    },
    {
      "number": 61614,
      "class": "Bus",
      "name": "ORANGE 20 2",
      "init": {
        "Vr": 0.8977344879297418,
        "Vi": 0.5152234146224282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.065595018204,
        "longitude": -93.7212587638361
      }
    },
    {
      "number": 61615,
      "class": "Bus",
      "name": "ORANGE 20 3",
      "init": {
        "Vr": 0.8725231090895422,
        "Vi": 0.5921770342664715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.065595018204,
        "longitude": -93.7212587638361
      }
    },
    {
      "number": 61616,
      "class": "Bus",
      "name": "ORANGE 20 4",
      "init": {
        "Vr": 0.8736723355664743,
        "Vi": 0.5750124084090213
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.065595018204,
        "longitude": -93.7212587638361
      }
    },
    {
      "number": 61617,
      "class": "Bus",
      "name": "ORANGE 20 5",
      "init": {
        "Vr": 0.8616409380189564,
        "Vi": 0.6079022205402181
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.065595018204,
        "longitude": -93.7212587638361
      }
    },
    {
      "number": 61618,
      "class": "Bus",
      "name": "ORANGE 20 6",
      "init": {
        "Vr": 0.8869204820277271,
        "Vi": 0.5370772109652056
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.065595018204,
        "longitude": -93.7212587638361
      }
    },
    {
      "number": 61619,
      "class": "Bus",
      "name": "ORANGE 20 8",
      "init": {
        "Vr": 0.8840290784530304,
        "Vi": 0.5401746163174185
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.065595018204,
        "longitude": -93.7212587638361
      }
    },
    {
      "number": 61620,
      "class": "Bus",
      "name": "LONGVIEW 15 1",
      "init": {
        "Vr": 1.0405017046770348,
        "Vi": 0.0656047602488983
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4636458955389,
        "longitude": -94.6618175481709
      }
    },
    {
      "number": 61621,
      "class": "Bus",
      "name": "LONGVIEW 15 2",
      "init": {
        "Vr": 1.0438824307449344,
        "Vi": 0.02455447302946862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4636458955389,
        "longitude": -94.6618175481709
      }
    },
    {
      "number": 61622,
      "class": "Bus",
      "name": "LONGVIEW 15 3",
      "init": {
        "Vr": 1.0578724373119004,
        "Vi": 0.10832824075700485
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4636458955389,
        "longitude": -94.6618175481709
      }
    },
    {
      "number": 61623,
      "class": "Bus",
      "name": "LONGVIEW 15 4",
      "init": {
        "Vr": 1.061332850516618,
        "Vi": 0.11848485307196083
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4636458955389,
        "longitude": -94.6618175481709
      }
    },
    {
      "number": 61624,
      "class": "Bus",
      "name": "LONGVIEW 15 5",
      "init": {
        "Vr": 1.0534806875083416,
        "Vi": 0.09671901042348093
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 32.4636458955389,
        "longitude": -94.6618175481709
      }
    },
    {
      "number": 61625,
      "class": "Bus",
      "name": "LONGVIEW 15 6",
      "init": {
        "Vr": 1.0393666710220881,
        "Vi": 0.061644313658491386
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4636458955389,
        "longitude": -94.6618175481709
      }
    },
    {
      "number": 61626,
      "class": "Bus",
      "name": "LONGVIEW 15 8",
      "init": {
        "Vr": 1.0405017046770348,
        "Vi": 0.0656047602488983
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4636458955389,
        "longitude": -94.6618175481709
      }
    },
    {
      "number": 61627,
      "class": "Bus",
      "name": "DEWEYVILLE 1",
      "init": {
        "Vr": 0.8824494562653601,
        "Vi": 0.550347960649686
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61628,
      "class": "Bus",
      "name": "DEWEYVILLE 2",
      "init": {
        "Vr": 0.9035422405498792,
        "Vi": 0.5140903595143891
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61629,
      "class": "Bus",
      "name": "DEWEYVILLE 3",
      "init": {
        "Vr": 0.9221857687079806,
        "Vi": 0.48204292570574303
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61630,
      "class": "Bus",
      "name": "DEWEYVILLE 4",
      "init": {
        "Vr": 0.9221857687079805,
        "Vi": 0.48204292570574303
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61631,
      "class": "Bus",
      "name": "DEWEYVILLE 5",
      "init": {
        "Vr": 0.8683118719368861,
        "Vi": 0.6053567973316266
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61632,
      "class": "Bus",
      "name": "DEWEYVILLE 6",
      "init": {
        "Vr": 0.8671943896687696,
        "Vi": 0.607686514800081
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61633,
      "class": "Bus",
      "name": "DEWEYVILLE 7",
      "init": {
        "Vr": 0.8589660418463141,
        "Vi": 0.6180217201319883
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61634,
      "class": "Bus",
      "name": "DEWEYVILLE 8",
      "init": {
        "Vr": 0.8660368601007714,
        "Vi": 0.6093309402123908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61635,
      "class": "Bus",
      "name": "DEWEYVILLE 9",
      "init": {
        "Vr": 0.8643124049366863,
        "Vi": 0.6110535375028155
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61636,
      "class": "Bus",
      "name": "DEWEYVILLE 10",
      "init": {
        "Vr": 0.8595188786633248,
        "Vi": 0.6177779991578561
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61637,
      "class": "Bus",
      "name": "DEWEYVILLE 11",
      "init": {
        "Vr": 0.8885925256781827,
        "Vi": 0.5375757516523162
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61638,
      "class": "Bus",
      "name": "DEWEYVILLE 13",
      "init": {
        "Vr": 0.8824494562653601,
        "Vi": 0.550347960649686
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2835102806092,
        "longitude": -93.7502544967638
      }
    },
    {
      "number": 61639,
      "class": "Bus",
      "name": "MARSHALL 43 1",
      "init": {
        "Vr": 1.034520068546779,
        "Vi": 0.13272977045638262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.36679125405,
        "longitude": -94.4440301824356
      }
    },
    {
      "number": 61640,
      "class": "Bus",
      "name": "MARSHALL 43 2",
      "init": {
        "Vr": 1.0226045333532792,
        "Vi": 0.2382145911150262
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.36679125405,
        "longitude": -94.4440301824356
      }
    },
    {
      "number": 61641,
      "class": "Bus",
      "name": "MARSHALL 43 3",
      "init": {
        "Vr": 1.0268131581137665,
        "Vi": 0.21703678099180548
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.36679125405,
        "longitude": -94.4440301824356
      }
    },
    {
      "number": 61642,
      "class": "Bus",
      "name": "MARSHALL 43 4",
      "init": {
        "Vr": 1.0298252580195864,
        "Vi": 0.19496424507184276
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.36679125405,
        "longitude": -94.4440301824356
      }
    },
    {
      "number": 61643,
      "class": "Bus",
      "name": "MARSHALL 43 5",
      "init": {
        "Vr": 1.0339817149372954,
        "Vi": 0.1261103103009079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.36679125405,
        "longitude": -94.4440301824356
      }
    },
    {
      "number": 61644,
      "class": "Bus",
      "name": "MARSHALL 43 7",
      "init": {
        "Vr": 1.034520068546779,
        "Vi": 0.13272977045638262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.36679125405,
        "longitude": -94.4440301824356
      }
    },
    {
      "number": 61645,
      "class": "Bus",
      "name": "PORT ARTHUR 11 1",
      "init": {
        "Vr": 0.883349330206065,
        "Vi": 0.5499350442255777
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8856914555593,
        "longitude": -93.9373234919935
      }
    },
    {
      "number": 61646,
      "class": "Bus",
      "name": "PORT ARTHUR 11 2",
      "init": {
        "Vr": 0.9001994582330455,
        "Vi": 0.5307220041640102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8856914555593,
        "longitude": -93.9373234919935
      }
    },
    {
      "number": 61647,
      "class": "Bus",
      "name": "PORT ARTHUR 11 3",
      "init": {
        "Vr": 0.8832776081245016,
        "Vi": 0.5507680973819077
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8856914555593,
        "longitude": -93.9373234919935
      }
    },
    {
      "number": 61648,
      "class": "Bus",
      "name": "PORT ARTHUR 11 5",
      "init": {
        "Vr": 0.883349330206065,
        "Vi": 0.5499350442255775
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8856914555593,
        "longitude": -93.9373234919935
      }
    },
    {
      "number": 61649,
      "class": "Bus",
      "name": "FARWELL 4 1",
      "init": {
        "Vr": 1.0356366754910642,
        "Vi": 0.04649816193655619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3783717355748,
        "longitude": -102.915975457806
      }
    },
    {
      "number": 61650,
      "class": "Bus",
      "name": "MORTON 7 1",
      "init": {
        "Vr": 1.0338819288627161,
        "Vi": 0.10034438191844677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6332933845943,
        "longitude": -102.912693936762
      }
    },
    {
      "number": 61651,
      "class": "Bus",
      "name": "MULESHOE 1 1",
      "init": {
        "Vr": 1.0355065582298908,
        "Vi": 0.05122569618847054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2357160411906,
        "longitude": -102.778865458296
      }
    },
    {
      "number": 61652,
      "class": "Bus",
      "name": "MULESHOE 2 1",
      "init": {
        "Vr": 1.0347902073802377,
        "Vi": 0.05832432547427034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1573024826613,
        "longitude": -102.776927250698
      }
    },
    {
      "number": 61653,
      "class": "Bus",
      "name": "MULESHOE 2 2",
      "init": {
        "Vr": 1.0347512882073722,
        "Vi": 0.05822959286978488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1573024826613,
        "longitude": -102.776927250698
      }
    },
    {
      "number": 61654,
      "class": "Bus",
      "name": "MULESHOE 3 1",
      "init": {
        "Vr": 1.0354048507272324,
        "Vi": 0.07063236183392217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2141166981751,
        "longitude": -102.677350465604
      }
    },
    {
      "number": 61655,
      "class": "Bus",
      "name": "SUDAN 1 1",
      "init": {
        "Vr": 1.0284823024433294,
        "Vi": 0.0410125755955945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8865281359258,
        "longitude": -103.044592967313
      }
    },
    {
      "number": 61656,
      "class": "Bus",
      "name": "DALHART 1 1",
      "init": {
        "Vr": 1.0475530561025526,
        "Vi": -0.10440838826015134
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1395527634145,
        "longitude": -102.608645445103
      }
    },
    {
      "number": 61657,
      "class": "Bus",
      "name": "DALHART 1 2",
      "init": {
        "Vr": 1.0451097538848304,
        "Vi": -0.11514335106198491
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1395527634145,
        "longitude": -102.608645445103
      }
    },
    {
      "number": 61658,
      "class": "Bus",
      "name": "DALHART 1 3",
      "init": {
        "Vr": 1.0476999870490649,
        "Vi": -0.1040771520029012
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1395527634145,
        "longitude": -102.608645445103
      }
    },
    {
      "number": 61659,
      "class": "Bus",
      "name": "DALHART 2 1",
      "init": {
        "Vr": 1.0273305110746764,
        "Vi": -0.14274359947841894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.042974580845,
        "longitude": -102.683024604988
      }
    },
    {
      "number": 61660,
      "class": "Bus",
      "name": "TEXLINE 1",
      "init": {
        "Vr": 1.04187306784679,
        "Vi": -0.12440102514055183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1995991716489,
        "longitude": -102.86360623632
      }
    },
    {
      "number": 61661,
      "class": "Bus",
      "name": "TEXLINE 2",
      "init": {
        "Vr": 1.0418886280489712,
        "Vi": -0.12437627450418444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1995991716489,
        "longitude": -102.86360623632
      }
    },
    {
      "number": 61662,
      "class": "Bus",
      "name": "HEDLEY 1",
      "init": {
        "Vr": 1.0235311484485918,
        "Vi": -0.16289929121657368
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9001871093775,
        "longitude": -100.672561860394
      }
    },
    {
      "number": 61663,
      "class": "Bus",
      "name": "HEDLEY 2",
      "init": {
        "Vr": 1.0235186766064537,
        "Vi": -0.16291637963743907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9001871093775,
        "longitude": -100.672561860394
      }
    },
    {
      "number": 61664,
      "class": "Bus",
      "name": "MCLEAN 1",
      "init": {
        "Vr": 1.0333295478097086,
        "Vi": -0.1383849072531236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2471816585739,
        "longitude": -100.701269840085
      }
    },
    {
      "number": 61665,
      "class": "Bus",
      "name": "DENVER CITY 1 1",
      "init": {
        "Vr": 1.0169774033023218,
        "Vi": 0.22959834953778382
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8994763844258,
        "longitude": -102.804878318235
      }
    },
    {
      "number": 61666,
      "class": "Bus",
      "name": "DENVER CITY 2 1",
      "init": {
        "Vr": 1.0213905432537222,
        "Vi": 0.23390793230619042
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9214595045948,
        "longitude": -102.876231404556
      }
    },
    {
      "number": 61667,
      "class": "Bus",
      "name": "SEAGRAVES 1 1",
      "init": {
        "Vr": 1.0100680329693632,
        "Vi": 0.22632146078755289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8525878454673,
        "longitude": -102.664937203818
      }
    },
    {
      "number": 61668,
      "class": "Bus",
      "name": "SEAGRAVES 2 1",
      "init": {
        "Vr": 1.0267798364941039,
        "Vi": 0.15757260241908738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.937266511653,
        "longitude": -102.518557813472
      }
    },
    {
      "number": 61669,
      "class": "Bus",
      "name": "SEAGRAVES 3 1",
      "init": {
        "Vr": 1.0257080525103672,
        "Vi": 0.19271140000877124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9990708142792,
        "longitude": -102.630855317804
      }
    },
    {
      "number": 61670,
      "class": "Bus",
      "name": "SEMINOLE 4 1",
      "init": {
        "Vr": 1.0000210555819735,
        "Vi": 0.22798688925624197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7016952278888,
        "longitude": -102.735818562808
      }
    },
    {
      "number": 61671,
      "class": "Bus",
      "name": "SEMINOLE 4 2",
      "init": {
        "Vr": 0.9999627879695693,
        "Vi": 0.22779732161916413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7016952278888,
        "longitude": -102.735818562808
      }
    },
    {
      "number": 61672,
      "class": "Bus",
      "name": "SEMINOLE 5 1",
      "init": {
        "Vr": 1.001825436893009,
        "Vi": 0.22400907148614546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7062520998337,
        "longitude": -102.664634426131
      }
    },
    {
      "number": 61673,
      "class": "Bus",
      "name": "SEMINOLE 5 2",
      "init": {
        "Vr": 1.001825436893009,
        "Vi": 0.2240090714861454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7062520998337,
        "longitude": -102.664634426131
      }
    },
    {
      "number": 61674,
      "class": "Bus",
      "name": "SEMINOLE 5 3",
      "init": {
        "Vr": 1.001825436893009,
        "Vi": 0.2240090714861454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7062520998337,
        "longitude": -102.664634426131
      }
    },
    {
      "number": 61675,
      "class": "Bus",
      "name": "SEMINOLE 5 4",
      "init": {
        "Vr": 1.0018254368930088,
        "Vi": 0.2240090714861454
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7062520998337,
        "longitude": -102.664634426131
      }
    },
    {
      "number": 61676,
      "class": "Bus",
      "name": "SEMINOLE 5 5",
      "init": {
        "Vr": 1.001747614910841,
        "Vi": 0.22384221852528105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7062520998337,
        "longitude": -102.664634426131
      }
    },
    {
      "number": 61677,
      "class": "Bus",
      "name": "SEMINOLE 5 7",
      "init": {
        "Vr": 1.0019124494337561,
        "Vi": 0.22419829135046923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7062520998337,
        "longitude": -102.664634426131
      }
    },
    {
      "number": 61678,
      "class": "Bus",
      "name": "SEMINOLE 6 1",
      "init": {
        "Vr": 0.9988026418826423,
        "Vi": 0.24208566402912182
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.638029341647,
        "longitude": -102.840743706815
      }
    },
    {
      "number": 61679,
      "class": "Bus",
      "name": "ABERNATHY 1 1",
      "init": {
        "Vr": 1.0335382055682594,
        "Vi": 0.08623754982427494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8713002162962,
        "longitude": -101.927090944875
      }
    },
    {
      "number": 61680,
      "class": "Bus",
      "name": "ABERNATHY 1 2",
      "init": {
        "Vr": 1.033567297089541,
        "Vi": 0.08638230509040985
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8713002162962,
        "longitude": -101.927090944875
      }
    },
    {
      "number": 61681,
      "class": "Bus",
      "name": "HALE CENTER 1",
      "init": {
        "Vr": 1.0342723396517175,
        "Vi": 0.09776144155912979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0348883858791,
        "longitude": -101.937612789854
      }
    },
    {
      "number": 61682,
      "class": "Bus",
      "name": "OLTON 1",
      "init": {
        "Vr": 1.0346136857999118,
        "Vi": 0.10298646417414618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2219318096223,
        "longitude": -102.140503315794
      }
    },
    {
      "number": 61683,
      "class": "Bus",
      "name": "PLAINVIEW 6 1",
      "init": {
        "Vr": 1.0359125818419013,
        "Vi": 0.049439441260712605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1547469764528,
        "longitude": -101.746266485723
      }
    },
    {
      "number": 61684,
      "class": "Bus",
      "name": "PLAINVIEW 7 1",
      "init": {
        "Vr": 1.0331594252133722,
        "Vi": 0.04521030667472088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1834845658927,
        "longitude": -101.805687250634
      }
    },
    {
      "number": 61685,
      "class": "Bus",
      "name": "PLAINVIEW 7 2",
      "init": {
        "Vr": 1.033047874467001,
        "Vi": 0.044917081426043115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1834845658927,
        "longitude": -101.805687250634
      }
    },
    {
      "number": 61686,
      "class": "Bus",
      "name": "PLAINVIEW 8 1",
      "init": {
        "Vr": 1.032193712219951,
        "Vi": 0.050685881881565795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2664176414005,
        "longitude": -101.761929277535
      }
    },
    {
      "number": 61687,
      "class": "Bus",
      "name": "PLAINVIEW 9 1",
      "init": {
        "Vr": 1.0303891357650938,
        "Vi": 0.06584686546149225
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1767085374815,
        "longitude": -101.714412831926
      }
    },
    {
      "number": 61688,
      "class": "Bus",
      "name": "PLAINVIEW 9 2",
      "init": {
        "Vr": 1.0411815914928184,
        "Vi": 0.05417074642841068
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1767085374815,
        "longitude": -101.714412831926
      }
    },
    {
      "number": 61689,
      "class": "Bus",
      "name": "PLAINVIEW 9 3",
      "init": {
        "Vr": 1.0302388369943387,
        "Vi": 0.06557718136743469
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1767085374815,
        "longitude": -101.714412831926
      }
    },
    {
      "number": 61690,
      "class": "Bus",
      "name": "GRUVER 1 1",
      "init": {
        "Vr": 1.0424023183920987,
        "Vi": -0.11089839203656279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2985749964892,
        "longitude": -101.574217057508
      }
    },
    {
      "number": 61691,
      "class": "Bus",
      "name": "SPEARMAN 1 1",
      "init": {
        "Vr": 1.041996024682524,
        "Vi": -0.11258557043179587
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2282103545532,
        "longitude": -101.236210858915
      }
    },
    {
      "number": 61692,
      "class": "Bus",
      "name": "HARTLEY 3 1",
      "init": {
        "Vr": 1.030092386200913,
        "Vi": -0.13685043640768113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8470365404153,
        "longitude": -102.45113192277
      }
    },
    {
      "number": 61693,
      "class": "Bus",
      "name": "HARTLEY 3 2",
      "init": {
        "Vr": 1.0301439853925913,
        "Vi": -0.13682883937539972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8470365404153,
        "longitude": -102.45113192277
      }
    },
    {
      "number": 61694,
      "class": "Bus",
      "name": "CANADIAN 1 1",
      "init": {
        "Vr": 1.0322006904232568,
        "Vi": -0.16802289577550386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8677110104977,
        "longitude": -100.24291161274
      }
    },
    {
      "number": 61695,
      "class": "Bus",
      "name": "CANADIAN 2 1",
      "init": {
        "Vr": 1.0334690235806994,
        "Vi": -0.16106323481828266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8772875956383,
        "longitude": -100.373488392917
      }
    },
    {
      "number": 61696,
      "class": "Bus",
      "name": "CANADIAN 2 2",
      "init": {
        "Vr": 1.0334192681775123,
        "Vi": -0.16109989600567717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8772875956383,
        "longitude": -100.373488392917
      }
    },
    {
      "number": 61697,
      "class": "Bus",
      "name": "CANADIAN 3 1",
      "init": {
        "Vr": 1.0317872370092687,
        "Vi": -0.170093129422621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9437161812677,
        "longitude": -100.293575473333
      }
    },
    {
      "number": 61698,
      "class": "Bus",
      "name": "LEVELLAND 1 1",
      "init": {
        "Vr": 1.0369697528240804,
        "Vi": 0.08919439648817772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5833467794151,
        "longitude": -102.367933039754
      }
    },
    {
      "number": 61699,
      "class": "Bus",
      "name": "LEVELLAND 2 1",
      "init": {
        "Vr": 1.0396733018413258,
        "Vi": 0.14321273306855975
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5632361526342,
        "longitude": -102.347020662635
      }
    },
    {
      "number": 61700,
      "class": "Bus",
      "name": "LEVELLAND 2 2",
      "init": {
        "Vr": 1.039634355360881,
        "Vi": 0.10233480349849872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5632361526342,
        "longitude": -102.347020662635
      }
    },
    {
      "number": 61701,
      "class": "Bus",
      "name": "LEVELLAND 2 3",
      "init": {
        "Vr": 1.03958765938848,
        "Vi": 0.14306410721483528
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5632361526342,
        "longitude": -102.347020662635
      }
    },
    {
      "number": 61702,
      "class": "Bus",
      "name": "LEVELLAND 3 1",
      "init": {
        "Vr": 1.0367800445119024,
        "Vi": 0.09010260611108094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5664276382389,
        "longitude": -102.418593114287
      }
    },
    {
      "number": 61703,
      "class": "Bus",
      "name": "LEVELLAND 4 1",
      "init": {
        "Vr": 1.0378955970938957,
        "Vi": 0.09451918154959194
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.638267720416,
        "longitude": -102.449525784917
      }
    },
    {
      "number": 61704,
      "class": "Bus",
      "name": "LITTLEFIELD 1 1",
      "init": {
        "Vr": 1.0323379856567703,
        "Vi": 0.10624340984136448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9980779209196,
        "longitude": -102.390533233508
      }
    },
    {
      "number": 61705,
      "class": "Bus",
      "name": "LITTLEFIELD 2 1",
      "init": {
        "Vr": 1.0313312506343653,
        "Vi": 0.0949207350985064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8317887605437,
        "longitude": -102.319703748679
      }
    },
    {
      "number": 61706,
      "class": "Bus",
      "name": "LUBBOCK 1 1",
      "init": {
        "Vr": 1.0258972804018731,
        "Vi": 0.017809596239139143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5840334298726,
        "longitude": -102.071581283053
      }
    },
    {
      "number": 61707,
      "class": "Bus",
      "name": "LUBBOCK 2 1",
      "init": {
        "Vr": 1.0262747092956535,
        "Vi": 0.03239392626834904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6127836774978,
        "longitude": -102.111379669701
      }
    },
    {
      "number": 61708,
      "class": "Bus",
      "name": "LUBBOCK 3 1",
      "init": {
        "Vr": 1.0257787492198782,
        "Vi": 0.0233559638256934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5765142250372,
        "longitude": -102.107037794574
      }
    },
    {
      "number": 61709,
      "class": "Bus",
      "name": "LUBBOCK 3 2",
      "init": {
        "Vr": 1.0256961922581929,
        "Vi": 0.023171660182774875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5765142250372,
        "longitude": -102.107037794574
      }
    },
    {
      "number": 61710,
      "class": "Bus",
      "name": "LUBBOCK 4 1",
      "init": {
        "Vr": 1.0274184097738814,
        "Vi": 0.008678850614763905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5350164515131,
        "longitude": -102.03340584886
      }
    },
    {
      "number": 61711,
      "class": "Bus",
      "name": "ROPESVILLE 1",
      "init": {
        "Vr": 1.0313389352672904,
        "Vi": 0.03130953658888848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3669854360271,
        "longitude": -102.191329138392
      }
    },
    {
      "number": 61712,
      "class": "Bus",
      "name": "SHALLOWATER 1",
      "init": {
        "Vr": 1.034070142934584,
        "Vi": 0.06574365458068633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7644433748011,
        "longitude": -102.056023405974
      }
    },
    {
      "number": 61713,
      "class": "Bus",
      "name": "SUNDOWN 1",
      "init": {
        "Vr": 1.0381819730388493,
        "Vi": 0.09415752358822749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4823456738673,
        "longitude": -102.522575469962
      }
    },
    {
      "number": 61714,
      "class": "Bus",
      "name": "SUNDOWN 2",
      "init": {
        "Vr": 1.0381662905982922,
        "Vi": 0.09406944063130307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4823456738673,
        "longitude": -102.522575469962
      }
    },
    {
      "number": 61715,
      "class": "Bus",
      "name": "BORGER 1 1",
      "init": {
        "Vr": 1.0338122733511337,
        "Vi": -0.11167356866471664
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6682984752956,
        "longitude": -101.420312722478
      }
    },
    {
      "number": 61716,
      "class": "Bus",
      "name": "BORGER 1 2",
      "init": {
        "Vr": 1.0339215140308755,
        "Vi": -0.1114972466203369
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6682984752956,
        "longitude": -101.420312722478
      }
    },
    {
      "number": 61717,
      "class": "Bus",
      "name": "BORGER 2 1",
      "init": {
        "Vr": 1.035093017045967,
        "Vi": -0.10675950882660089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6937553388327,
        "longitude": -101.412959388658
      }
    },
    {
      "number": 61718,
      "class": "Bus",
      "name": "BORGER 3 1",
      "init": {
        "Vr": 1.034142536550646,
        "Vi": -0.10924938646483304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6906851463509,
        "longitude": -101.43974465934
      }
    },
    {
      "number": 61719,
      "class": "Bus",
      "name": "BORGER 3 2",
      "init": {
        "Vr": 1.0340543756023766,
        "Vi": -0.10941490373565835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6906851463509,
        "longitude": -101.43974465934
      }
    },
    {
      "number": 61720,
      "class": "Bus",
      "name": "STINNETT 2 1",
      "init": {
        "Vr": 1.0335604568888868,
        "Vi": -0.10178952297308914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8903350921176,
        "longitude": -101.482256909674
      }
    },
    {
      "number": 61721,
      "class": "Bus",
      "name": "BOOKER 1",
      "init": {
        "Vr": 1.0257674406604778,
        "Vi": -0.17750895083043286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3894407648909,
        "longitude": -100.44742526896
      }
    },
    {
      "number": 61722,
      "class": "Bus",
      "name": "FOLLETT 1",
      "init": {
        "Vr": 1.0286515375433705,
        "Vi": -0.17471351630487836
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3167940360691,
        "longitude": -100.191489167093
      }
    },
    {
      "number": 61723,
      "class": "Bus",
      "name": "FOLLETT 2",
      "init": {
        "Vr": 1.0286211517840818,
        "Vi": -0.17474921721022962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3167940360691,
        "longitude": -100.191489167093
      }
    },
    {
      "number": 61724,
      "class": "Bus",
      "name": "IDALOU 1",
      "init": {
        "Vr": 1.0366494278385536,
        "Vi": 0.03023906382041528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6873925262991,
        "longitude": -101.623767319249
      }
    },
    {
      "number": 61725,
      "class": "Bus",
      "name": "LUBBOCK 5 1",
      "init": {
        "Vr": 1.0366068211215573,
        "Vi": 0.025699085118526213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6025394025018,
        "longitude": -101.839778007767
      }
    },
    {
      "number": 61726,
      "class": "Bus",
      "name": "LUBBOCK 5 2",
      "init": {
        "Vr": 1.0365170927107914,
        "Vi": 0.025539787885501066
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6025394025018,
        "longitude": -101.839778007767
      }
    },
    {
      "number": 61727,
      "class": "Bus",
      "name": "LUBBOCK 6 1",
      "init": {
        "Vr": 1.0375335985436054,
        "Vi": 0.029112982967710175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6485338861128,
        "longitude": -101.795600721421
      }
    },
    {
      "number": 61728,
      "class": "Bus",
      "name": "LUBBOCK 6 2",
      "init": {
        "Vr": 1.0374370346024047,
        "Vi": 0.028967538916872426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6485338861128,
        "longitude": -101.795600721421
      }
    },
    {
      "number": 61729,
      "class": "Bus",
      "name": "LUBBOCK 7 1",
      "init": {
        "Vr": 1.0379765664856995,
        "Vi": 0.034370349637407226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5781471998659,
        "longitude": -101.770305690423
      }
    },
    {
      "number": 61730,
      "class": "Bus",
      "name": "LUBBOCK 8 1",
      "init": {
        "Vr": 1.0379906537551966,
        "Vi": 0.03371353824304304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5535521325813,
        "longitude": -101.705106494466
      }
    },
    {
      "number": 61731,
      "class": "Bus",
      "name": "LUBBOCK 9 1",
      "init": {
        "Vr": 1.0327497893031734,
        "Vi": 0.02205640524553259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5067625779814,
        "longitude": -101.854770926227
      }
    },
    {
      "number": 61732,
      "class": "Bus",
      "name": "LUBBOCK 9 2",
      "init": {
        "Vr": 1.0326882890012017,
        "Vi": 0.021919015009834557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5067625779814,
        "longitude": -101.854770926227
      }
    },
    {
      "number": 61733,
      "class": "Bus",
      "name": "LUBBOCK 10 1",
      "init": {
        "Vr": 1.0355736916085572,
        "Vi": 0.03078183548313319
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4203880935383,
        "longitude": -101.817694308216
      }
    },
    {
      "number": 61734,
      "class": "Bus",
      "name": "LUBBOCK 11 1",
      "init": {
        "Vr": 1.0345510660273514,
        "Vi": 0.0390914768915049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.350218430192,
        "longitude": -101.876291571672
      }
    },
    {
      "number": 61735,
      "class": "Bus",
      "name": "LUBBOCK 12 1",
      "init": {
        "Vr": 1.027749098488711,
        "Vi": 0.0360540479265581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3286893618508,
        "longitude": -101.861494801712
      }
    },
    {
      "number": 61736,
      "class": "Bus",
      "name": "LUBBOCK 13 1",
      "init": {
        "Vr": 1.0326126550003667,
        "Vi": 0.10997191043576439
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4425810939974,
        "longitude": -101.9269579239
      }
    },
    {
      "number": 61737,
      "class": "Bus",
      "name": "LUBBOCK 13 2",
      "init": {
        "Vr": 1.04092303419411,
        "Vi": 0.040564641106202455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4425810939974,
        "longitude": -101.9269579239
      }
    },
    {
      "number": 61738,
      "class": "Bus",
      "name": "LUBBOCK 13 3",
      "init": {
        "Vr": 1.0325350674133549,
        "Vi": 0.10967197254395984
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4425810939974,
        "longitude": -101.9269579239
      }
    },
    {
      "number": 61739,
      "class": "Bus",
      "name": "LUBBOCK 14 1",
      "init": {
        "Vr": 1.0338242221937917,
        "Vi": 0.019182585266028177
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5824170573718,
        "longitude": -101.86605464476
      }
    },
    {
      "number": 61740,
      "class": "Bus",
      "name": "LUBBOCK 14 2",
      "init": {
        "Vr": 1.033950543998654,
        "Vi": 0.01947523591793284
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5824170573718,
        "longitude": -101.86605464476
      }
    },
    {
      "number": 61741,
      "class": "Bus",
      "name": "LUBBOCK 15 1",
      "init": {
        "Vr": 1.0329719283496994,
        "Vi": 0.02228508243327616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4926742587075,
        "longitude": -101.889821725776
      }
    },
    {
      "number": 61742,
      "class": "Bus",
      "name": "LUBBOCK 16 1",
      "init": {
        "Vr": 1.0342658435291108,
        "Vi": 0.026558449375410458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4648155549833,
        "longitude": -101.796544006836
      }
    },
    {
      "number": 61743,
      "class": "Bus",
      "name": "LUBBOCK 17 1",
      "init": {
        "Vr": 1.0285507855279126,
        "Vi": 0.0060388479716124025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5456254254748,
        "longitude": -101.987734831609
      }
    },
    {
      "number": 61744,
      "class": "Bus",
      "name": "LUBBOCK 17 2",
      "init": {
        "Vr": 1.0288261673677235,
        "Vi": 0.006492807389730275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5456254254748,
        "longitude": -101.987734831609
      }
    },
    {
      "number": 61745,
      "class": "Bus",
      "name": "LUBBOCK 18 1",
      "init": {
        "Vr": 1.035902037814073,
        "Vi": 0.03070697866463254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4738031194545,
        "longitude": -101.730160334745
      }
    },
    {
      "number": 61746,
      "class": "Bus",
      "name": "LUBBOCK 18 2",
      "init": {
        "Vr": 1.0357715312397648,
        "Vi": 0.03048967212258085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4738031194545,
        "longitude": -101.730160334745
      }
    },
    {
      "number": 61747,
      "class": "Bus",
      "name": "LUBBOCK 19 1",
      "init": {
        "Vr": 1.0332258106036654,
        "Vi": 0.01889065469624016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5566867225529,
        "longitude": -101.873678682677
      }
    },
    {
      "number": 61748,
      "class": "Bus",
      "name": "LUBBOCK 19 2",
      "init": {
        "Vr": 1.0331528579367686,
        "Vi": 0.018689012111404064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5566867225529,
        "longitude": -101.873678682677
      }
    },
    {
      "number": 61749,
      "class": "Bus",
      "name": "LUBBOCK 20 1",
      "init": {
        "Vr": 1.0321764379076124,
        "Vi": 0.015629655753558087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5565648305742,
        "longitude": -101.904222750879
      }
    },
    {
      "number": 61750,
      "class": "Bus",
      "name": "LUBBOCK 21 1",
      "init": {
        "Vr": 1.0356670372621646,
        "Vi": 0.027618536963117137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5474868737237,
        "longitude": -101.819394881943
      }
    },
    {
      "number": 61751,
      "class": "Bus",
      "name": "LUBBOCK 21 2",
      "init": {
        "Vr": 1.0354845774796881,
        "Vi": 0.02718993924528966
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5474868737237,
        "longitude": -101.819394881943
      }
    },
    {
      "number": 61752,
      "class": "Bus",
      "name": "LUBBOCK 22 1",
      "init": {
        "Vr": 1.038199844318637,
        "Vi": 0.032253528546455384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.66057401429,
        "longitude": -101.880095775209
      }
    },
    {
      "number": 61753,
      "class": "Bus",
      "name": "LUBBOCK 22 2",
      "init": {
        "Vr": 1.0381998443186367,
        "Vi": 0.032253528546455384
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.66057401429,
        "longitude": -101.880095775209
      }
    },
    {
      "number": 61754,
      "class": "Bus",
      "name": "LUBBOCK 22 3",
      "init": {
        "Vr": 1.0381998443186367,
        "Vi": 0.032253528546455384
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.66057401429,
        "longitude": -101.880095775209
      }
    },
    {
      "number": 61755,
      "class": "Bus",
      "name": "LUBBOCK 22 4",
      "init": {
        "Vr": 1.0381998443186367,
        "Vi": 0.032253528546455384
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.66057401429,
        "longitude": -101.880095775209
      }
    },
    {
      "number": 61756,
      "class": "Bus",
      "name": "LUBBOCK 22 5",
      "init": {
        "Vr": 1.0383172740675133,
        "Vi": 0.032567487798799116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.66057401429,
        "longitude": -101.880095775209
      }
    },
    {
      "number": 61757,
      "class": "Bus",
      "name": "LUBBOCK 22 7",
      "init": {
        "Vr": 1.0380906103593481,
        "Vi": 0.03196068257278951
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.66057401429,
        "longitude": -101.880095775209
      }
    },
    {
      "number": 61758,
      "class": "Bus",
      "name": "LUBBOCK 23 1",
      "init": {
        "Vr": 1.03573556435958,
        "Vi": 0.029420518092808528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.737288165879,
        "longitude": -101.907645598344
      }
    },
    {
      "number": 61759,
      "class": "Bus",
      "name": "LUBBOCK 24 1",
      "init": {
        "Vr": 1.0339323514563092,
        "Vi": 0.07913726170952061
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6897517194877,
        "longitude": -101.888581839777
      }
    },
    {
      "number": 61760,
      "class": "Bus",
      "name": "LUBBOCK 24 2",
      "init": {
        "Vr": 1.0388724823707114,
        "Vi": 0.04029109844239841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6897517194877,
        "longitude": -101.888581839777
      }
    },
    {
      "number": 61761,
      "class": "Bus",
      "name": "LUBBOCK 24 3",
      "init": {
        "Vr": 1.033896011639837,
        "Vi": 0.07897990239594169
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6897517194877,
        "longitude": -101.888581839777
      }
    },
    {
      "number": 61762,
      "class": "Bus",
      "name": "LUBBOCK 25 1",
      "init": {
        "Vr": 1.0368046294981883,
        "Vi": 0.02694640739725789
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6336156690629,
        "longitude": -101.919830588759
      }
    },
    {
      "number": 61763,
      "class": "Bus",
      "name": "LUBBOCK 26 1",
      "init": {
        "Vr": 1.0354315131361138,
        "Vi": 0.025761700433954312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4685486986326,
        "longitude": -101.863301118542
      }
    },
    {
      "number": 61764,
      "class": "Bus",
      "name": "LUBBOCK 26 2",
      "init": {
        "Vr": 1.0356583364412841,
        "Vi": 0.026302647706921808
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4685486986326,
        "longitude": -101.863301118542
      }
    },
    {
      "number": 61765,
      "class": "Bus",
      "name": "LUBBOCK 27 1",
      "init": {
        "Vr": 1.0349358252879286,
        "Vi": 0.037313337604522163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4140255370968,
        "longitude": -101.914454492341
      }
    },
    {
      "number": 61766,
      "class": "Bus",
      "name": "LUBBOCK 27 2",
      "init": {
        "Vr": 1.035132839145136,
        "Vi": 0.03763075042389142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4140255370968,
        "longitude": -101.914454492341
      }
    },
    {
      "number": 61767,
      "class": "Bus",
      "name": "LUBBOCK 28 1",
      "init": {
        "Vr": 1.0296589886159673,
        "Vi": 0.011481981075503052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.517160678679,
        "longitude": -101.915642990062
      }
    },
    {
      "number": 61768,
      "class": "Bus",
      "name": "LUBBOCK 29 1",
      "init": {
        "Vr": 1.0302088990232925,
        "Vi": 0.015390251806542158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5114547877388,
        "longitude": -101.943132013638
      }
    },
    {
      "number": 61769,
      "class": "Bus",
      "name": "LUBBOCK 30 1",
      "init": {
        "Vr": 1.0356232095026776,
        "Vi": 0.025506255748337012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6604800934759,
        "longitude": -101.953956849936
      }
    },
    {
      "number": 61770,
      "class": "Bus",
      "name": "LUBBOCK 31 1",
      "init": {
        "Vr": 1.0342136785912879,
        "Vi": 0.04355022519430772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6490430514855,
        "longitude": -101.991803704138
      }
    },
    {
      "number": 61771,
      "class": "Bus",
      "name": "LUBBOCK 32 1",
      "init": {
        "Vr": 1.0374066091546106,
        "Vi": 0.011774886603708611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.584904293535,
        "longitude": -101.959620245172
      }
    },
    {
      "number": 61772,
      "class": "Bus",
      "name": "LUBBOCK 33 1",
      "init": {
        "Vr": 1.0359390983434378,
        "Vi": 0.02320783639407286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439592230018,
        "longitude": -101.946774285522
      }
    },
    {
      "number": 61773,
      "class": "Bus",
      "name": "WOLFFORTH 1",
      "init": {
        "Vr": 1.032109916437622,
        "Vi": 0.02289040611587522
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3952356729938,
        "longitude": -102.022996379939
      }
    },
    {
      "number": 61774,
      "class": "Bus",
      "name": "TAHOKA 1 1",
      "init": {
        "Vr": 1.0359130515099009,
        "Vi": 0.0607097377544069
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1113296719689,
        "longitude": -101.912015498778
      }
    },
    {
      "number": 61775,
      "class": "Bus",
      "name": "TAHOKA 2 1",
      "init": {
        "Vr": 1.031780961094013,
        "Vi": 0.057417290265781136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2076114154739,
        "longitude": -101.833537688666
      }
    },
    {
      "number": 61776,
      "class": "Bus",
      "name": "CACTUS 1",
      "init": {
        "Vr": 1.0314209263626166,
        "Vi": -0.0959641115815142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0897615067425,
        "longitude": -102.005677937198
      }
    },
    {
      "number": 61777,
      "class": "Bus",
      "name": "DUMAS 4 1",
      "init": {
        "Vr": 1.0331685145637313,
        "Vi": -0.07608862590946829
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8675198300973,
        "longitude": -102.043636460081
      }
    },
    {
      "number": 61778,
      "class": "Bus",
      "name": "DUMAS 5 1",
      "init": {
        "Vr": 1.0335204833085045,
        "Vi": -0.08074828933980915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9868911770615,
        "longitude": -101.995572028328
      }
    },
    {
      "number": 61779,
      "class": "Bus",
      "name": "DUMAS 6 1",
      "init": {
        "Vr": 1.0333827906098325,
        "Vi": -0.07765391826102833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8534552998611,
        "longitude": -101.99054246509
      }
    },
    {
      "number": 61780,
      "class": "Bus",
      "name": "DUMAS 7 1",
      "init": {
        "Vr": 1.0330577078924421,
        "Vi": -0.08097730894209214
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9552361931015,
        "longitude": -102.023239473091
      }
    },
    {
      "number": 61781,
      "class": "Bus",
      "name": "DUMAS 7 2",
      "init": {
        "Vr": 1.0329765838590084,
        "Vi": -0.08111895256410706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9552361931015,
        "longitude": -102.023239473091
      }
    },
    {
      "number": 61782,
      "class": "Bus",
      "name": "SUNRAY 1 1",
      "init": {
        "Vr": 1.0345356042563554,
        "Vi": -0.08024874299712352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0538752193886,
        "longitude": -101.729001239892
      }
    },
    {
      "number": 61783,
      "class": "Bus",
      "name": "SUNRAY 1 2",
      "init": {
        "Vr": 1.0345620474725945,
        "Vi": -0.08020104398682289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0538752193886,
        "longitude": -101.729001239892
      }
    },
    {
      "number": 61784,
      "class": "Bus",
      "name": "BOVINA 1",
      "init": {
        "Vr": 1.0395664988777737,
        "Vi": 0.03572607713396265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5867418701855,
        "longitude": -102.71667472292
      }
    },
    {
      "number": 61785,
      "class": "Bus",
      "name": "BOVINA 2",
      "init": {
        "Vr": 1.0395766855851896,
        "Vi": 0.035758171908834124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5867418701855,
        "longitude": -102.71667472292
      }
    },
    {
      "number": 61786,
      "class": "Bus",
      "name": "AMARILLO 1 1",
      "init": {
        "Vr": 1.0176664411887257,
        "Vi": -0.20742171543836907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3018245204904,
        "longitude": -101.855861189205
      }
    },
    {
      "number": 61787,
      "class": "Bus",
      "name": "AMARILLO 1 2",
      "init": {
        "Vr": 1.0178234379330369,
        "Vi": -0.20728624522125652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3018245204904,
        "longitude": -101.855861189205
      }
    },
    {
      "number": 61788,
      "class": "Bus",
      "name": "AMARILLO 2 1",
      "init": {
        "Vr": 1.0130769159731963,
        "Vi": -0.2167250992769058
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0794612862362,
        "longitude": -101.823158352778
      }
    },
    {
      "number": 61789,
      "class": "Bus",
      "name": "AMARILLO 3 1",
      "init": {
        "Vr": 1.0195040804406559,
        "Vi": -0.20596109498005272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1397003736142,
        "longitude": -101.89428844141
      }
    },
    {
      "number": 61790,
      "class": "Bus",
      "name": "AMARILLO 4 1",
      "init": {
        "Vr": 1.019284630980769,
        "Vi": -0.20406030049213472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1289494653335,
        "longitude": -101.829524458056
      }
    },
    {
      "number": 61791,
      "class": "Bus",
      "name": "AMARILLO 4 2",
      "init": {
        "Vr": 1.0193898456844026,
        "Vi": -0.20389614444177542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1289494653335,
        "longitude": -101.829524458056
      }
    },
    {
      "number": 61792,
      "class": "Bus",
      "name": "AMARILLO 5 1",
      "init": {
        "Vr": 1.0415110025917567,
        "Vi": -0.16262797770857554
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0756166326839,
        "longitude": -101.964869133346
      }
    },
    {
      "number": 61793,
      "class": "Bus",
      "name": "AMARILLO 5 2",
      "init": {
        "Vr": 1.0285259376422318,
        "Vi": -0.19634775016989087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0756166326839,
        "longitude": -101.964869133346
      }
    },
    {
      "number": 61794,
      "class": "Bus",
      "name": "AMARILLO 5 3",
      "init": {
        "Vr": 1.0423239788608198,
        "Vi": -0.16139129039977151
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0756166326839,
        "longitude": -101.964869133346
      }
    },
    {
      "number": 61795,
      "class": "Bus",
      "name": "AMARILLO 6 1",
      "init": {
        "Vr": 1.0217718414586934,
        "Vi": -0.20448833136612293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0996028335679,
        "longitude": -102.057877312478
      }
    },
    {
      "number": 61796,
      "class": "Bus",
      "name": "AMARILLO 7 1",
      "init": {
        "Vr": 1.019566804707439,
        "Vi": -0.20767255321375658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1737362689099,
        "longitude": -101.957607769658
      }
    },
    {
      "number": 61797,
      "class": "Bus",
      "name": "CANYON 1 1",
      "init": {
        "Vr": 1.0091247320530228,
        "Vi": -0.22948226837702487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9561262943164,
        "longitude": -101.894312394565
      }
    },
    {
      "number": 61798,
      "class": "Bus",
      "name": "CANYON 2 1",
      "init": {
        "Vr": 1.0196452558587377,
        "Vi": -0.21917198683313419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9563498890642,
        "longitude": -101.968624563582
      }
    },
    {
      "number": 61799,
      "class": "Bus",
      "name": "CANYON 2 2",
      "init": {
        "Vr": 1.0195491983276,
        "Vi": -0.21933213770742022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9563498890642,
        "longitude": -101.968624563582
      }
    },
    {
      "number": 61800,
      "class": "Bus",
      "name": "CANYON 3 1",
      "init": {
        "Vr": 1.0157083710791628,
        "Vi": -0.22909792386560035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8594201632491,
        "longitude": -101.959384217296
      }
    },
    {
      "number": 61801,
      "class": "Bus",
      "name": "CANYON 3 2",
      "init": {
        "Vr": 1.015686483296999,
        "Vi": -0.22889503833260255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8594201632491,
        "longitude": -101.959384217296
      }
    },
    {
      "number": 61802,
      "class": "Bus",
      "name": "CANYON 4 1",
      "init": {
        "Vr": 1.009117223113091,
        "Vi": -0.23094104508184227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9320894366962,
        "longitude": -101.924231882429
      }
    },
    {
      "number": 61803,
      "class": "Bus",
      "name": "STRATFORD 11 1",
      "init": {
        "Vr": 1.033440241616209,
        "Vi": -0.1268432882554511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3147945436411,
        "longitude": -102.08244881614
      }
    },
    {
      "number": 61804,
      "class": "Bus",
      "name": "STRATFORD 11 2",
      "init": {
        "Vr": 1.0334293612653478,
        "Vi": -0.12687475547035929
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3147945436411,
        "longitude": -102.08244881614
      }
    },
    {
      "number": 61805,
      "class": "Bus",
      "name": "STRATFORD 12 1",
      "init": {
        "Vr": 1.0332464197749698,
        "Vi": -0.11736468137235738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2511729017805,
        "longitude": -101.897319652669
      }
    },
    {
      "number": 61806,
      "class": "Bus",
      "name": "BROWNFIELD 2 1",
      "init": {
        "Vr": 1.0329932523082288,
        "Vi": 0.06914252260070702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1178668524254,
        "longitude": -102.300035966159
      }
    },
    {
      "number": 61807,
      "class": "Bus",
      "name": "BROWNFIELD 3 1",
      "init": {
        "Vr": 1.03190521744322,
        "Vi": 0.05578644578228106
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2086824127014,
        "longitude": -102.290228742518
      }
    },
    {
      "number": 61808,
      "class": "Bus",
      "name": "BROWNFIELD 4 1",
      "init": {
        "Vr": 1.031139795136911,
        "Vi": 0.08489874970307643
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1346379764761,
        "longitude": -102.336377679322
      }
    },
    {
      "number": 61809,
      "class": "Bus",
      "name": "BROWNFIELD 4 2",
      "init": {
        "Vr": 1.0311845603232688,
        "Vi": 0.08505537265474578
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1346379764761,
        "longitude": -102.336377679322
      }
    },
    {
      "number": 61810,
      "class": "Bus",
      "name": "PLAINS 1 1",
      "init": {
        "Vr": 1.0179683776177517,
        "Vi": 0.26549215021264166
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1655543229531,
        "longitude": -102.911072665977
      }
    },
    {
      "number": 61811,
      "class": "Bus",
      "name": "PLAINS 1 2",
      "init": {
        "Vr": 1.0179561514766238,
        "Vi": 0.2654179098369117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1655543229531,
        "longitude": -102.911072665977
      }
    },
    {
      "number": 61812,
      "class": "Bus",
      "name": "GRUVER 2 1",
      "init": {
        "Vr": 1.0346725594376223,
        "Vi": -0.1423807914282159
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5337501742847,
        "longitude": -101.557157591817
      }
    },
    {
      "number": 61813,
      "class": "Bus",
      "name": "GRUVER 2 2",
      "init": {
        "Vr": 1.0346725594376223,
        "Vi": -0.1423807914282159
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5337501742847,
        "longitude": -101.557157591817
      }
    },
    {
      "number": 61814,
      "class": "Bus",
      "name": "LUBBOCK 34 1",
      "init": {
        "Vr": 1.0340320245140415,
        "Vi": 0.022734262889766925
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5575195375427,
        "longitude": -101.849134235296
      }
    },
    {
      "number": 61815,
      "class": "Bus",
      "name": "LUBBOCK 34 2",
      "init": {
        "Vr": 1.034166900464606,
        "Vi": 0.02292685195416836
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5575195375427,
        "longitude": -101.849134235296
      }
    },
    {
      "number": 61816,
      "class": "Bus",
      "name": "DENVER CITY 3 1",
      "init": {
        "Vr": 1.0256461475415712,
        "Vi": 0.25232265645049073
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0368154741475,
        "longitude": -102.76323309073
      }
    },
    {
      "number": 61817,
      "class": "Bus",
      "name": "DENVER CITY 3 2",
      "init": {
        "Vr": 1.009319530371584,
        "Vi": 0.2969234797877907
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.0368154741475,
        "longitude": -102.76323309073
      }
    },
    {
      "number": 61818,
      "class": "Bus",
      "name": "DENVER CITY 3 3",
      "init": {
        "Vr": 1.0256896570294427,
        "Vi": 0.2520693373232223
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0368154741475,
        "longitude": -102.76323309073
      }
    },
    {
      "number": 61819,
      "class": "Bus",
      "name": "DENVER CITY 3 5",
      "init": {
        "Vr": 1.0256461475415712,
        "Vi": 0.25232265645049073
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0368154741475,
        "longitude": -102.76323309073
      }
    },
    {
      "number": 61820,
      "class": "Bus",
      "name": "BORGER 4 1",
      "init": {
        "Vr": 1.0464287147292206,
        "Vi": -0.004565440857033856
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61821,
      "class": "Bus",
      "name": "BORGER 4 2",
      "init": {
        "Vr": 1.0509466909375156,
        "Vi": -0.05083079294031258
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61822,
      "class": "Bus",
      "name": "BORGER 4 3",
      "init": {
        "Vr": 1.0490652520507253,
        "Vi": -0.07235119323447975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61823,
      "class": "Bus",
      "name": "BORGER 4 4",
      "init": {
        "Vr": 1.0419962594282297,
        "Vi": 0.002812580683727066
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61824,
      "class": "Bus",
      "name": "BORGER 4 5",
      "init": {
        "Vr": 1.0464663394606732,
        "Vi": 0.008389428491167418
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61825,
      "class": "Bus",
      "name": "BORGER 4 6",
      "init": {
        "Vr": 1.0443600806766138,
        "Vi": -0.04932647036563589
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61826,
      "class": "Bus",
      "name": "BORGER 4 7",
      "init": {
        "Vr": 1.0490652520507255,
        "Vi": -0.07235119323447976
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61827,
      "class": "Bus",
      "name": "BORGER 4 8",
      "init": {
        "Vr": 1.0555824129914737,
        "Vi": -0.004682090095827343
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61828,
      "class": "Bus",
      "name": "BORGER 4 10",
      "init": {
        "Vr": 1.0506283354419539,
        "Vi": -0.05486384797102831
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850395133652,
        "longitude": -101.340146082833
      }
    },
    {
      "number": 61829,
      "class": "Bus",
      "name": "SUNRAY 2 1",
      "init": {
        "Vr": 1.0356744523114823,
        "Vi": -0.06944352447528353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9275934211537,
        "longitude": -101.874725313222
      }
    },
    {
      "number": 61830,
      "class": "Bus",
      "name": "SUNRAY 2 2",
      "init": {
        "Vr": 1.0355353500023978,
        "Vi": -0.06992394581249396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9275934211537,
        "longitude": -101.874725313222
      }
    },
    {
      "number": 61831,
      "class": "Bus",
      "name": "LUBBOCK 35 1",
      "init": {
        "Vr": 1.0395169814842944,
        "Vi": 0.031691731730522255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6236953513648,
        "longitude": -101.857963380207
      }
    },
    {
      "number": 61832,
      "class": "Bus",
      "name": "LUBBOCK 35 2",
      "init": {
        "Vr": 1.0389829062658964,
        "Vi": 0.030966244075873332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6236953513648,
        "longitude": -101.857963380207
      }
    },
    {
      "number": 61833,
      "class": "Bus",
      "name": "TAHOKA 3 1",
      "init": {
        "Vr": 1.033229764362787,
        "Vi": 0.0954207442275777
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0336587594689,
        "longitude": -101.666996288025
      }
    },
    {
      "number": 61834,
      "class": "Bus",
      "name": "TAHOKA 3 2",
      "init": {
        "Vr": 1.035297493511805,
        "Vi": 0.08266636168776972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0336587594689,
        "longitude": -101.666996288025
      }
    },
    {
      "number": 61835,
      "class": "Bus",
      "name": "TAHOKA 3 3",
      "init": {
        "Vr": 1.0330251411772027,
        "Vi": 0.09573139591326653
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0336587594689,
        "longitude": -101.666996288025
      }
    },
    {
      "number": 61836,
      "class": "Bus",
      "name": "TAHOKA 3 5",
      "init": {
        "Vr": 1.033229764362787,
        "Vi": 0.09542074422757774
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0336587594689,
        "longitude": -101.666996288025
      }
    },
    {
      "number": 61837,
      "class": "Bus",
      "name": "DUMAS 8 1",
      "init": {
        "Vr": 1.0347552592403997,
        "Vi": -0.07627592415612318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8493786144712,
        "longitude": -102.030207479893
      }
    },
    {
      "number": 61838,
      "class": "Bus",
      "name": "DUMAS 8 2",
      "init": {
        "Vr": 1.034788410459192,
        "Vi": -0.07617528468766054
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8493786144712,
        "longitude": -102.030207479893
      }
    },
    {
      "number": 61839,
      "class": "Bus",
      "name": "DUMAS 8 3",
      "init": {
        "Vr": 1.0365602819710005,
        "Vi": -0.07079629148220438
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8493786144712,
        "longitude": -102.030207479893
      }
    },
    {
      "number": 61840,
      "class": "Bus",
      "name": "DUMAS 8 4",
      "init": {
        "Vr": 1.0347884104591918,
        "Vi": -0.07617528468766054
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8493786144712,
        "longitude": -102.030207479893
      }
    },
    {
      "number": 61841,
      "class": "Bus",
      "name": "DUMAS 8 5",
      "init": {
        "Vr": 1.0346508732782902,
        "Vi": -0.07647715196529029
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8493786144712,
        "longitude": -102.030207479893
      }
    },
    {
      "number": 61842,
      "class": "Bus",
      "name": "DUMAS 8 7",
      "init": {
        "Vr": 1.0347552592403997,
        "Vi": -0.07627592415612316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8493786144712,
        "longitude": -102.030207479893
      }
    },
    {
      "number": 61843,
      "class": "Bus",
      "name": "EDMONSON 1",
      "init": {
        "Vr": 1.032299075642444,
        "Vi": 0.1373979047327489
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61844,
      "class": "Bus",
      "name": "EDMONSON 2",
      "init": {
        "Vr": 1.0349933471138633,
        "Vi": 0.12008370051888241
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61845,
      "class": "Bus",
      "name": "EDMONSON 3",
      "init": {
        "Vr": 1.033631738416893,
        "Vi": 0.1603790426384273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61846,
      "class": "Bus",
      "name": "EDMONSON 4",
      "init": {
        "Vr": 1.0350029595655297,
        "Vi": 0.17977540940400055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61847,
      "class": "Bus",
      "name": "EDMONSON 5",
      "init": {
        "Vr": 1.035834830040637,
        "Vi": 0.17491863540076738
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61848,
      "class": "Bus",
      "name": "EDMONSON 6",
      "init": {
        "Vr": 1.0334643411419622,
        "Vi": 0.16145421508389574
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61849,
      "class": "Bus",
      "name": "EDMONSON 7",
      "init": {
        "Vr": 1.0331315596240997,
        "Vi": 0.13322550542798137
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61850,
      "class": "Bus",
      "name": "EDMONSON 9",
      "init": {
        "Vr": 1.032299075642444,
        "Vi": 0.1373979047327489
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1665076034551,
        "longitude": -102.39075930125
      }
    },
    {
      "number": 61851,
      "class": "Bus",
      "name": "SUDAN 2 1",
      "init": {
        "Vr": 1.0378174640938116,
        "Vi": 0.10384544002182763
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61852,
      "class": "Bus",
      "name": "SUDAN 2 2",
      "init": {
        "Vr": 1.0370302297487806,
        "Vi": 0.11507277842278126
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61853,
      "class": "Bus",
      "name": "SUDAN 2 3",
      "init": {
        "Vr": 1.0394976380063465,
        "Vi": 0.09686147435339577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61854,
      "class": "Bus",
      "name": "SUDAN 2 4",
      "init": {
        "Vr": 1.0416727345281365,
        "Vi": 0.08080764720716617
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61855,
      "class": "Bus",
      "name": "SUDAN 2 5",
      "init": {
        "Vr": 1.0416727345281362,
        "Vi": 0.08080764720716617
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61856,
      "class": "Bus",
      "name": "SUDAN 2 6",
      "init": {
        "Vr": 1.0447829134649764,
        "Vi": 0.1189640696359721
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61857,
      "class": "Bus",
      "name": "SUDAN 2 7",
      "init": {
        "Vr": 1.0455388034643314,
        "Vi": 0.11516879909345595
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61858,
      "class": "Bus",
      "name": "SUDAN 2 8",
      "init": {
        "Vr": 1.0425154296364445,
        "Vi": 0.0972334138007325
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61859,
      "class": "Bus",
      "name": "SUDAN 2 10",
      "init": {
        "Vr": 1.0372029146619859,
        "Vi": 0.11728148443695698
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1668915904761,
        "longitude": -102.579293567021
      }
    },
    {
      "number": 61860,
      "class": "Bus",
      "name": "ABERNATHY 2 1",
      "init": {
        "Vr": 1.0343127433316066,
        "Vi": 0.1217786696922694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61861,
      "class": "Bus",
      "name": "ABERNATHY 2 2",
      "init": {
        "Vr": 1.0361736388441782,
        "Vi": 0.10789705669048655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61862,
      "class": "Bus",
      "name": "ABERNATHY 2 3",
      "init": {
        "Vr": 1.0382823337947968,
        "Vi": 0.09216694857943325
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61863,
      "class": "Bus",
      "name": "ABERNATHY 2 4",
      "init": {
        "Vr": 1.0382823337947968,
        "Vi": 0.09216694857943326
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61864,
      "class": "Bus",
      "name": "ABERNATHY 2 5",
      "init": {
        "Vr": 1.0370140011353264,
        "Vi": 0.1368136302772787
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61865,
      "class": "Bus",
      "name": "ABERNATHY 2 6",
      "init": {
        "Vr": 1.0368926780192957,
        "Vi": 0.1377301065501655
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61866,
      "class": "Bus",
      "name": "ABERNATHY 2 7",
      "init": {
        "Vr": 1.0352418320740975,
        "Vi": 0.14963407734942294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61867,
      "class": "Bus",
      "name": "ABERNATHY 2 8",
      "init": {
        "Vr": 1.0339579173188684,
        "Vi": 0.11973026730422512
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61868,
      "class": "Bus",
      "name": "ABERNATHY 2 9",
      "init": {
        "Vr": 1.034502044728674,
        "Vi": 0.12089566119482861
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61869,
      "class": "Bus",
      "name": "ABERNATHY 2 11",
      "init": {
        "Vr": 1.0343127433316066,
        "Vi": 0.1217786696922694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8760792974109,
        "longitude": -101.842803753857
      }
    },
    {
      "number": 61870,
      "class": "Bus",
      "name": "SUNRAY 3 1",
      "init": {
        "Vr": 1.0333256504541413,
        "Vi": -0.0633811162683441
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61871,
      "class": "Bus",
      "name": "SUNRAY 3 2",
      "init": {
        "Vr": 1.0348693189682092,
        "Vi": -0.06980066808664247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61872,
      "class": "Bus",
      "name": "SUNRAY 3 3",
      "init": {
        "Vr": 1.0359678011199505,
        "Vi": -0.07436885294944837
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61873,
      "class": "Bus",
      "name": "SUNRAY 3 4",
      "init": {
        "Vr": 1.0359678011199502,
        "Vi": -0.07436885294944834
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61874,
      "class": "Bus",
      "name": "SUNRAY 3 5",
      "init": {
        "Vr": 1.0337945785943716,
        "Vi": -0.052294922789446585
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61875,
      "class": "Bus",
      "name": "SUNRAY 3 6",
      "init": {
        "Vr": 1.0357815153831198,
        "Vi": -0.05479198466333918
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61876,
      "class": "Bus",
      "name": "SUNRAY 3 7",
      "init": {
        "Vr": 1.030008892431968,
        "Vi": -0.012831518337234477
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61877,
      "class": "Bus",
      "name": "SUNRAY 3 8",
      "init": {
        "Vr": 1.0364506162561424,
        "Vi": -0.06392251673293463
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61878,
      "class": "Bus",
      "name": "SUNRAY 3 10",
      "init": {
        "Vr": 1.0333256504541413,
        "Vi": -0.0633811162683441
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0071333799202,
        "longitude": -101.847814463194
      }
    },
    {
      "number": 61879,
      "class": "Bus",
      "name": "SPEARMAN 2 1",
      "init": {
        "Vr": 1.0438031150573126,
        "Vi": -0.09953434531478964
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3888561606957,
        "longitude": -101.365251127971
      }
    },
    {
      "number": 61880,
      "class": "Bus",
      "name": "SPEARMAN 2 2",
      "init": {
        "Vr": 1.0389247831612385,
        "Vi": -0.03122945628565986
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3888561606957,
        "longitude": -101.365251127971
      }
    },
    {
      "number": 61881,
      "class": "Bus",
      "name": "SPEARMAN 2 3",
      "init": {
        "Vr": 1.043385011746623,
        "Vi": -0.07940946885932022
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3888561606957,
        "longitude": -101.365251127971
      }
    },
    {
      "number": 61882,
      "class": "Bus",
      "name": "SPEARMAN 2 4",
      "init": {
        "Vr": 1.0436561899533154,
        "Vi": -0.10052207227896072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3888561606957,
        "longitude": -101.365251127971
      }
    },
    {
      "number": 61883,
      "class": "Bus",
      "name": "SPEARMAN 2 6",
      "init": {
        "Vr": 1.0438031150573126,
        "Vi": -0.09953434531478961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3888561606957,
        "longitude": -101.365251127971
      }
    },
    {
      "number": 61884,
      "class": "Bus",
      "name": "LUBBOCK 36 1",
      "init": {
        "Vr": 1.0320072891548064,
        "Vi": 0.0150364934857113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5638182815399,
        "longitude": -101.931216632352
      }
    },
    {
      "number": 61885,
      "class": "Bus",
      "name": "LUBBOCK 36 2",
      "init": {
        "Vr": 1.031843498456082,
        "Vi": 0.014847412753364576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5638182815399,
        "longitude": -101.931216632352
      }
    },
    {
      "number": 61886,
      "class": "Bus",
      "name": "LUBBOCK 37 1",
      "init": {
        "Vr": 1.0320483249116166,
        "Vi": 0.1092688663781032
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5188112157099,
        "longitude": -101.759110657464
      }
    },
    {
      "number": 61887,
      "class": "Bus",
      "name": "LUBBOCK 37 2",
      "init": {
        "Vr": 1.0346757280458705,
        "Vi": 0.1001466058991163
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5188112157099,
        "longitude": -101.759110657464
      }
    },
    {
      "number": 61888,
      "class": "Bus",
      "name": "LUBBOCK 37 3",
      "init": {
        "Vr": 1.0406343817818238,
        "Vi": 0.04064301924626337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5188112157099,
        "longitude": -101.759110657464
      }
    },
    {
      "number": 61889,
      "class": "Bus",
      "name": "LUBBOCK 37 4",
      "init": {
        "Vr": 1.032582264602306,
        "Vi": 0.11012725873405683
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5188112157099,
        "longitude": -101.759110657464
      }
    },
    {
      "number": 61890,
      "class": "Bus",
      "name": "LUBBOCK 37 6",
      "init": {
        "Vr": 1.0320483249116166,
        "Vi": 0.1092688663781032
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5188112157099,
        "longitude": -101.759110657464
      }
    },
    {
      "number": 61891,
      "class": "Bus",
      "name": "LUBBOCK 38 1",
      "init": {
        "Vr": 1.033701986651499,
        "Vi": 0.024685166986249146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5030509557576,
        "longitude": -101.818809925123
      }
    },
    {
      "number": 61892,
      "class": "Bus",
      "name": "LUBBOCK 38 2",
      "init": {
        "Vr": 1.033701986651499,
        "Vi": 0.02468516698624914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5030509557576,
        "longitude": -101.818809925123
      }
    },
    {
      "number": 61893,
      "class": "Bus",
      "name": "SPEARMAN 3 1",
      "init": {
        "Vr": 1.0432648431166809,
        "Vi": -0.08515180182057842
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61894,
      "class": "Bus",
      "name": "SPEARMAN 3 2",
      "init": {
        "Vr": 1.0409702761443251,
        "Vi": -0.11923308576876625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61895,
      "class": "Bus",
      "name": "SPEARMAN 3 3",
      "init": {
        "Vr": 1.0372018986997895,
        "Vi": -0.1752049289755451
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61896,
      "class": "Bus",
      "name": "SPEARMAN 3 4",
      "init": {
        "Vr": 1.0372018986997895,
        "Vi": -0.17520492897554507
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61897,
      "class": "Bus",
      "name": "SPEARMAN 3 5",
      "init": {
        "Vr": 1.0432648431166807,
        "Vi": -0.08515180182057842
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61898,
      "class": "Bus",
      "name": "SPEARMAN 3 6",
      "init": {
        "Vr": 1.0407313096356936,
        "Vi": -0.09929245877200846
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61899,
      "class": "Bus",
      "name": "SPEARMAN 3 7",
      "init": {
        "Vr": 1.0397644502571133,
        "Vi": -0.08250181516791961
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61900,
      "class": "Bus",
      "name": "SPEARMAN 3 8",
      "init": {
        "Vr": 1.043625300519492,
        "Vi": -0.08392986336364659
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61901,
      "class": "Bus",
      "name": "SPEARMAN 3 10",
      "init": {
        "Vr": 1.0432648431166809,
        "Vi": -0.08515180182057842
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920088778936,
        "longitude": -101.38005012182
      }
    },
    {
      "number": 61902,
      "class": "Bus",
      "name": "DENVER CITY 4 1",
      "init": {
        "Vr": 1.0350064698458585,
        "Vi": 0.18265433302440634
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61903,
      "class": "Bus",
      "name": "DENVER CITY 4 2",
      "init": {
        "Vr": 1.0318463315161408,
        "Vi": 0.21067199967395062
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61904,
      "class": "Bus",
      "name": "DENVER CITY 4 3",
      "init": {
        "Vr": 1.0274415297395405,
        "Vi": 0.23936589333965277
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61905,
      "class": "Bus",
      "name": "DENVER CITY 4 4",
      "init": {
        "Vr": 1.0194376467076196,
        "Vi": 0.19001604800901284
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61906,
      "class": "Bus",
      "name": "DENVER CITY 4 5",
      "init": {
        "Vr": 1.0190195347266295,
        "Vi": 0.19295186169870607
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61907,
      "class": "Bus",
      "name": "DENVER CITY 4 6",
      "init": {
        "Vr": 1.0187596867359,
        "Vi": 0.19233978734600893
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61908,
      "class": "Bus",
      "name": "DENVER CITY 4 7",
      "init": {
        "Vr": 1.0321980482610096,
        "Vi": 0.21404657721341797
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61909,
      "class": "Bus",
      "name": "DENVER CITY 4 9",
      "init": {
        "Vr": 1.0318463315161408,
        "Vi": 0.21067199967395062
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9944288580391,
        "longitude": -102.738845683654
      }
    },
    {
      "number": 61910,
      "class": "Bus",
      "name": "DENVER CITY 5 1",
      "init": {
        "Vr": 1.027944023314382,
        "Vi": 0.24613039556939142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9902935505054,
        "longitude": -102.732967098732
      }
    },
    {
      "number": 61911,
      "class": "Bus",
      "name": "DENVER CITY 5 2",
      "init": {
        "Vr": 0.9404150170568958,
        "Vi": 0.3606919614529181
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9902935505054,
        "longitude": -102.732967098732
      }
    },
    {
      "number": 61912,
      "class": "Bus",
      "name": "DENVER CITY 5 3",
      "init": {
        "Vr": 1.0279440233143822,
        "Vi": 0.24613039556939137
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9902935505054,
        "longitude": -102.732967098732
      }
    },
    {
      "number": 61913,
      "class": "Bus",
      "name": "DENVER CITY 5 4",
      "init": {
        "Vr": 1.0279440233143824,
        "Vi": 0.2461303955693914
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9902935505054,
        "longitude": -102.732967098732
      }
    },
    {
      "number": 61914,
      "class": "Bus",
      "name": "DENVER CITY 5 5",
      "init": {
        "Vr": 1.027554505149938,
        "Vi": 0.2442077411742276
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9902935505054,
        "longitude": -102.732967098732
      }
    },
    {
      "number": 61915,
      "class": "Bus",
      "name": "DENVER CITY 5 7",
      "init": {
        "Vr": 1.027944023314382,
        "Vi": 0.24613039556939137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9902935505054,
        "longitude": -102.732967098732
      }
    },
    {
      "number": 61916,
      "class": "Bus",
      "name": "CLOVIS 1 1",
      "init": {
        "Vr": 1.030102779866654,
        "Vi": 0.017206528344158818
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4762671393604,
        "longitude": -103.336170744278
      }
    },
    {
      "number": 61917,
      "class": "Bus",
      "name": "CLOVIS 2 1",
      "init": {
        "Vr": 1.0290001191882618,
        "Vi": 0.01945362035514992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4447758510998,
        "longitude": -103.289444695342
      }
    },
    {
      "number": 61918,
      "class": "Bus",
      "name": "CLOVIS 3 1",
      "init": {
        "Vr": 1.0338066140893913,
        "Vi": 0.030474209071569187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.524037973154,
        "longitude": -103.313141814328
      }
    },
    {
      "number": 61919,
      "class": "Bus",
      "name": "CLOVIS 3 2",
      "init": {
        "Vr": 1.0336532392674247,
        "Vi": 0.030169939910419618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.524037973154,
        "longitude": -103.313141814328
      }
    },
    {
      "number": 61920,
      "class": "Bus",
      "name": "CLOVIS 4 1",
      "init": {
        "Vr": 1.0328407235941404,
        "Vi": 0.07291117702467727
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4938709067136,
        "longitude": -103.268723227695
      }
    },
    {
      "number": 61921,
      "class": "Bus",
      "name": "CLOVIS 4 2",
      "init": {
        "Vr": 1.0325741129022294,
        "Vi": 0.03334500049371103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4938709067136,
        "longitude": -103.268723227695
      }
    },
    {
      "number": 61922,
      "class": "Bus",
      "name": "CLOVIS 4 3",
      "init": {
        "Vr": 1.0325718824361931,
        "Vi": 0.03301398291668077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4938709067136,
        "longitude": -103.268723227695
      }
    },
    {
      "number": 61923,
      "class": "Bus",
      "name": "CLOVIS 4 4",
      "init": {
        "Vr": 1.0325718824361931,
        "Vi": 0.033013982916680756
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4938709067136,
        "longitude": -103.268723227695
      }
    },
    {
      "number": 61924,
      "class": "Bus",
      "name": "CLOVIS 4 5",
      "init": {
        "Vr": 1.0353630460337622,
        "Vi": 0.07366719483416728
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4938709067136,
        "longitude": -103.268723227695
      }
    },
    {
      "number": 61925,
      "class": "Bus",
      "name": "CLOVIS 5 1",
      "init": {
        "Vr": 1.028899576213738,
        "Vi": 0.016903980103407445
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4311062847064,
        "longitude": -103.274909116326
      }
    },
    {
      "number": 61926,
      "class": "Bus",
      "name": "CLOVIS 5 2",
      "init": {
        "Vr": 1.0289661109118653,
        "Vi": 0.01724326309979143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4311062847064,
        "longitude": -103.274909116326
      }
    },
    {
      "number": 61927,
      "class": "Bus",
      "name": "GRADY 4 1",
      "init": {
        "Vr": 1.0472380102405736,
        "Vi": 0.045942796681405565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.804850428324,
        "longitude": -103.335703926873
      }
    },
    {
      "number": 61928,
      "class": "Bus",
      "name": "MELROSE 9 1",
      "init": {
        "Vr": 1.0320371303546962,
        "Vi": 0.02661898152010155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5576198808871,
        "longitude": -103.652884443741
      }
    },
    {
      "number": 61929,
      "class": "Bus",
      "name": "TEXICO 1 1",
      "init": {
        "Vr": 1.0363202671969356,
        "Vi": 0.03202927175190497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5206903331288,
        "longitude": -103.124399360641
      }
    },
    {
      "number": 61930,
      "class": "Bus",
      "name": "TEXICO 2 1",
      "init": {
        "Vr": 1.0399397044847054,
        "Vi": 0.030213047998189666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6111237525211,
        "longitude": -103.094196173788
      }
    },
    {
      "number": 61931,
      "class": "Bus",
      "name": "TEXICO 3 1",
      "init": {
        "Vr": 1.03650300620426,
        "Vi": 0.02860430398255835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5650407130178,
        "longitude": -103.150398976795
      }
    },
    {
      "number": 61932,
      "class": "Bus",
      "name": "TEXICO 3 2",
      "init": {
        "Vr": 1.0364948704112693,
        "Vi": 0.02858053014783658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5650407130178,
        "longitude": -103.150398976795
      }
    },
    {
      "number": 61933,
      "class": "Bus",
      "name": "EUNICE 6 1",
      "init": {
        "Vr": 0.9887568232997092,
        "Vi": 0.30451720383911524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4954584151146,
        "longitude": -103.338410880487
      }
    },
    {
      "number": 61934,
      "class": "Bus",
      "name": "EUNICE 6 2",
      "init": {
        "Vr": 0.9887643536935171,
        "Vi": 0.304608445806553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4954584151146,
        "longitude": -103.338410880487
      }
    },
    {
      "number": 61935,
      "class": "Bus",
      "name": "EUNICE 7 1",
      "init": {
        "Vr": 0.9891511068718594,
        "Vi": 0.3314559787860281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3695477503312,
        "longitude": -103.288831881543
      }
    },
    {
      "number": 61936,
      "class": "Bus",
      "name": "HOBBS 1 1",
      "init": {
        "Vr": 0.9855282743839577,
        "Vi": 0.3168291917689776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7242421485567,
        "longitude": -103.484513597838
      }
    },
    {
      "number": 61937,
      "class": "Bus",
      "name": "HOBBS 2 1",
      "init": {
        "Vr": 0.9870381724210469,
        "Vi": 0.30375581789307904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6432346774775,
        "longitude": -103.556823599124
      }
    },
    {
      "number": 61938,
      "class": "Bus",
      "name": "HOBBS 3 1",
      "init": {
        "Vr": 0.9879563220141967,
        "Vi": 0.30869570072007424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7594678110214,
        "longitude": -103.600671129755
      }
    },
    {
      "number": 61939,
      "class": "Bus",
      "name": "HOBBS 4 1",
      "init": {
        "Vr": 0.9914960038945234,
        "Vi": 0.3218322038586816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8505633179666,
        "longitude": -103.453332785255
      }
    },
    {
      "number": 61940,
      "class": "Bus",
      "name": "HOBBS 5 1",
      "init": {
        "Vr": 0.992830349580721,
        "Vi": 0.3183114163802
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8556404562101,
        "longitude": -103.206318514008
      }
    },
    {
      "number": 61941,
      "class": "Bus",
      "name": "HOBBS 6 1",
      "init": {
        "Vr": 0.997053011468959,
        "Vi": 0.30302535408715336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8364576075039,
        "longitude": -103.166649288658
      }
    },
    {
      "number": 61942,
      "class": "Bus",
      "name": "HOBBS 7 1",
      "init": {
        "Vr": 0.9975125235546308,
        "Vi": 0.2866979377817987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7692398589424,
        "longitude": -103.15538971203
      }
    },
    {
      "number": 61943,
      "class": "Bus",
      "name": "HOBBS 7 2",
      "init": {
        "Vr": 0.9975096124290025,
        "Vi": 0.28662026098250215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7692398589424,
        "longitude": -103.15538971203
      }
    },
    {
      "number": 61944,
      "class": "Bus",
      "name": "JAL 1",
      "init": {
        "Vr": 0.9907179022276738,
        "Vi": 0.31956067805600047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1730909585069,
        "longitude": -103.333028944054
      }
    },
    {
      "number": 61945,
      "class": "Bus",
      "name": "LOVINGTON 2 1",
      "init": {
        "Vr": 1.0086811155921085,
        "Vi": 0.28090404364960386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0235928098021,
        "longitude": -103.415215139803
      }
    },
    {
      "number": 61946,
      "class": "Bus",
      "name": "LOVINGTON 3 1",
      "init": {
        "Vr": 1.008998479465745,
        "Vi": 0.29045522619571107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9934198414753,
        "longitude": -103.362107579389
      }
    },
    {
      "number": 61947,
      "class": "Bus",
      "name": "LOVINGTON 3 2",
      "init": {
        "Vr": 1.009041434817504,
        "Vi": 0.29064716384068007
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9934198414753,
        "longitude": -103.362107579389
      }
    },
    {
      "number": 61948,
      "class": "Bus",
      "name": "LOVINGTON 4 1",
      "init": {
        "Vr": 1.0090106531146665,
        "Vi": 0.2840261384610827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9700509111526,
        "longitude": -103.410768742607
      }
    },
    {
      "number": 61949,
      "class": "Bus",
      "name": "LOVINGTON 4 2",
      "init": {
        "Vr": 1.0090100165168296,
        "Vi": 0.28419295401764155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9700509111526,
        "longitude": -103.410768742607
      }
    },
    {
      "number": 61950,
      "class": "Bus",
      "name": "TATUM 3 1",
      "init": {
        "Vr": 1.0208474762199249,
        "Vi": 0.20560870231173622
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3035303422297,
        "longitude": -103.435591947044
      }
    },
    {
      "number": 61951,
      "class": "Bus",
      "name": "TATUM 4 1",
      "init": {
        "Vr": 1.0266776185271327,
        "Vi": 0.16796606134621472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.401041078722,
        "longitude": -103.420814019031
      }
    },
    {
      "number": 61952,
      "class": "Bus",
      "name": "NARA VISA 1",
      "init": {
        "Vr": 1.0495328239573127,
        "Vi": -0.040051748468042436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6920313728164,
        "longitude": -103.247125151343
      }
    },
    {
      "number": 61953,
      "class": "Bus",
      "name": "NARA VISA 2",
      "init": {
        "Vr": 1.0495350913922377,
        "Vi": -0.04004560089403692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6920313728164,
        "longitude": -103.247125151343
      }
    },
    {
      "number": 61954,
      "class": "Bus",
      "name": "SAN JON 1 1",
      "init": {
        "Vr": 1.0552784322199589,
        "Vi": 0.04242898163895407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1767326365521,
        "longitude": -103.348084246477
      }
    },
    {
      "number": 61955,
      "class": "Bus",
      "name": "TUCUMCARI 1 1",
      "init": {
        "Vr": 1.053469870385943,
        "Vi": 0.023829889456540354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0818779326585,
        "longitude": -103.81703404301
      }
    },
    {
      "number": 61956,
      "class": "Bus",
      "name": "TUCUMCARI 2 1",
      "init": {
        "Vr": 1.0535836364261042,
        "Vi": 0.020114633803788976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0999833088511,
        "longitude": -103.678552597558
      }
    },
    {
      "number": 61957,
      "class": "Bus",
      "name": "TUCUMCARI 3 1",
      "init": {
        "Vr": 1.0528194589004645,
        "Vi": 0.020512164864530703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1452144812607,
        "longitude": -103.895814294632
      }
    },
    {
      "number": 61958,
      "class": "Bus",
      "name": "TUCUMCARI 3 2",
      "init": {
        "Vr": 1.0527709883816012,
        "Vi": 0.020425660806478365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1452144812607,
        "longitude": -103.895814294632
      }
    },
    {
      "number": 61959,
      "class": "Bus",
      "name": "CAUSEY 1",
      "init": {
        "Vr": 1.0372194456894475,
        "Vi": 0.06754646580491677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6979826479401,
        "longitude": -103.131514453016
      }
    },
    {
      "number": 61960,
      "class": "Bus",
      "name": "CAUSEY 2",
      "init": {
        "Vr": 1.0372153825827914,
        "Vi": 0.06753257189916417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6979826479401,
        "longitude": -103.131514453016
      }
    },
    {
      "number": 61961,
      "class": "Bus",
      "name": "FLOYD 4 1",
      "init": {
        "Vr": 1.0204564463878734,
        "Vi": 0.007038339409255356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2485821829067,
        "longitude": -103.710641290543
      }
    },
    {
      "number": 61962,
      "class": "Bus",
      "name": "FLOYD 4 2",
      "init": {
        "Vr": 1.0204522634631794,
        "Vi": 0.007031991160415912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2485821829067,
        "longitude": -103.710641290543
      }
    },
    {
      "number": 61963,
      "class": "Bus",
      "name": "PORTALES 1 1",
      "init": {
        "Vr": 1.0105865748659224,
        "Vi": -0.0026657501851260956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1039098371231,
        "longitude": -103.246947305641
      }
    },
    {
      "number": 61964,
      "class": "Bus",
      "name": "PORTALES 2 1",
      "init": {
        "Vr": 1.0077768493511956,
        "Vi": -0.01161581427913395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1192595092267,
        "longitude": -103.369728320718
      }
    },
    {
      "number": 61965,
      "class": "Bus",
      "name": "PORTALES 3 1",
      "init": {
        "Vr": 1.0069791057595034,
        "Vi": -0.011967408231782387
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1456266939556,
        "longitude": -103.28332370632
      }
    },
    {
      "number": 61966,
      "class": "Bus",
      "name": "PORTALES 3 2",
      "init": {
        "Vr": 1.006883714661619,
        "Vi": -0.012147452948703653
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1456266939556,
        "longitude": -103.28332370632
      }
    },
    {
      "number": 61967,
      "class": "Bus",
      "name": "PORTALES 4 1",
      "init": {
        "Vr": 1.0073316938243684,
        "Vi": -0.009111976898888806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.138885548339,
        "longitude": -103.230044890863
      }
    },
    {
      "number": 61968,
      "class": "Bus",
      "name": "DES MOINES 39 1",
      "init": {
        "Vr": 1.0407294978383623,
        "Vi": -0.10239559869730519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7748723516253,
        "longitude": -103.758604950514
      }
    },
    {
      "number": 61969,
      "class": "Bus",
      "name": "DES MOINES 39 2",
      "init": {
        "Vr": 1.0407225440361565,
        "Vi": -0.10240556829333072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7748723516253,
        "longitude": -103.758604950514
      }
    },
    {
      "number": 61970,
      "class": "Bus",
      "name": "GRENVILLE 1",
      "init": {
        "Vr": 1.0331393033978826,
        "Vi": -0.0619035833098271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4484885162973,
        "longitude": -103.667474313001
      }
    },
    {
      "number": 61971,
      "class": "Bus",
      "name": "GRENVILLE 2",
      "init": {
        "Vr": 1.0331356451892535,
        "Vi": -0.06190764248415314
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4484885162973,
        "longitude": -103.667474313001
      }
    },
    {
      "number": 61972,
      "class": "Bus",
      "name": "SEDAN 1 1",
      "init": {
        "Vr": 1.0395011707683597,
        "Vi": -0.1298004732766738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1559192957551,
        "longitude": -103.169055084208
      }
    },
    {
      "number": 61973,
      "class": "Bus",
      "name": "SEDAN 1 2",
      "init": {
        "Vr": 1.0394961994945624,
        "Vi": -0.12980564005441983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1559192957551,
        "longitude": -103.169055084208
      }
    },
    {
      "number": 61974,
      "class": "Bus",
      "name": "LOVINGTON 5 1",
      "init": {
        "Vr": 1.0048266923190596,
        "Vi": 0.29139535302692393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9616146820101,
        "longitude": -103.285486384736
      }
    },
    {
      "number": 61975,
      "class": "Bus",
      "name": "LOVINGTON 5 2",
      "init": {
        "Vr": 1.004891871803212,
        "Vi": 0.2910950273371937
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9616146820101,
        "longitude": -103.285486384736
      }
    },
    {
      "number": 61976,
      "class": "Bus",
      "name": "LOVINGTON 6 1",
      "init": {
        "Vr": 1.0198161136312065,
        "Vi": 0.3024314764954214
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0058988278113,
        "longitude": -103.335914000179
      }
    },
    {
      "number": 61977,
      "class": "Bus",
      "name": "LOVINGTON 6 2",
      "init": {
        "Vr": 1.0140791584527467,
        "Vi": 0.2973412678598718
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0058988278113,
        "longitude": -103.335914000179
      }
    },
    {
      "number": 61978,
      "class": "Bus",
      "name": "LOVINGTON 6 3",
      "init": {
        "Vr": 1.0140791584527467,
        "Vi": 0.2973412678598718
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0058988278113,
        "longitude": -103.335914000179
      }
    },
    {
      "number": 61979,
      "class": "Bus",
      "name": "LOVINGTON 6 4",
      "init": {
        "Vr": 0.9963744695526644,
        "Vi": 0.3397721099246433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.0058988278113,
        "longitude": -103.335914000179
      }
    },
    {
      "number": 61980,
      "class": "Bus",
      "name": "LOVINGTON 6 5",
      "init": {
        "Vr": 1.0076277074007256,
        "Vi": 0.3139853064254761
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0058988278113,
        "longitude": -103.335914000179
      }
    },
    {
      "number": 61981,
      "class": "Bus",
      "name": "LOVINGTON 6 6",
      "init": {
        "Vr": 1.0201904530321575,
        "Vi": 0.30264787060435083
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0058988278113,
        "longitude": -103.335914000179
      }
    },
    {
      "number": 61982,
      "class": "Bus",
      "name": "LOVINGTON 6 8",
      "init": {
        "Vr": 1.0198161136312065,
        "Vi": 0.3024314764954214
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0058988278113,
        "longitude": -103.335914000179
      }
    },
    {
      "number": 61983,
      "class": "Bus",
      "name": "HOBBS 8 1",
      "init": {
        "Vr": 0.9863581547836267,
        "Vi": 0.34795846019194854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6946252038485,
        "longitude": -103.318830347129
      }
    },
    {
      "number": 61984,
      "class": "Bus",
      "name": "HOBBS 8 2",
      "init": {
        "Vr": 0.986611248235909,
        "Vi": 0.34694040847992613
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6946252038485,
        "longitude": -103.318830347129
      }
    },
    {
      "number": 61985,
      "class": "Bus",
      "name": "HOUSE 1",
      "init": {
        "Vr": 1.068159384068128,
        "Vi": 0.09066194062656494
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6369446708814,
        "longitude": -104.035085188455
      }
    },
    {
      "number": 61986,
      "class": "Bus",
      "name": "HOUSE 2",
      "init": {
        "Vr": 1.0478340778823938,
        "Vi": 0.08061020363904922
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6369446708814,
        "longitude": -104.035085188455
      }
    },
    {
      "number": 61987,
      "class": "Bus",
      "name": "HOUSE 3",
      "init": {
        "Vr": 0.9945555921353546,
        "Vi": 0.14208081234599304
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6369446708814,
        "longitude": -104.035085188455
      }
    },
    {
      "number": 61988,
      "class": "Bus",
      "name": "HOUSE 4",
      "init": {
        "Vr": 1.067803772771419,
        "Vi": 0.08906850913094719
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6369446708814,
        "longitude": -104.035085188455
      }
    },
    {
      "number": 61989,
      "class": "Bus",
      "name": "HOUSE 6",
      "init": {
        "Vr": 1.0681584448121164,
        "Vi": 0.09066003076672201
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6369446708814,
        "longitude": -104.035085188455
      }
    },
    {
      "number": 61990,
      "class": "Bus",
      "name": "HOBBS 9 1",
      "init": {
        "Vr": 1.0140499905115894,
        "Vi": 0.343060705307858
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7315867325222,
        "longitude": -103.269284897113
      }
    },
    {
      "number": 61991,
      "class": "Bus",
      "name": "HOBBS 9 2",
      "init": {
        "Vr": 0.9861877268514355,
        "Vi": 0.34004615208379063
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7315867325222,
        "longitude": -103.269284897113
      }
    },
    {
      "number": 61992,
      "class": "Bus",
      "name": "HOBBS 9 3",
      "init": {
        "Vr": 0.9355217824103581,
        "Vi": 0.3588912690973928
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7315867325222,
        "longitude": -103.269284897113
      }
    },
    {
      "number": 61993,
      "class": "Bus",
      "name": "HOBBS 9 4",
      "init": {
        "Vr": 0.9093887747338065,
        "Vi": 0.41594717980549645
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7315867325222,
        "longitude": -103.269284897113
      }
    },
    {
      "number": 61994,
      "class": "Bus",
      "name": "HOBBS 9 5",
      "init": {
        "Vr": 0.9238941687764829,
        "Vi": 0.3826480953837505
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7315867325222,
        "longitude": -103.269284897113
      }
    },
    {
      "number": 61995,
      "class": "Bus",
      "name": "HOBBS 9 6",
      "init": {
        "Vr": 1.0145318541744204,
        "Vi": 0.3353980312961811
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7315867325222,
        "longitude": -103.269284897113
      }
    },
    {
      "number": 61996,
      "class": "Bus",
      "name": "HOBBS 9 8",
      "init": {
        "Vr": 1.0140499905115894,
        "Vi": 0.3430607053078581
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7315867325222,
        "longitude": -103.269284897113
      }
    },
    {
      "number": 61997,
      "class": "Bus",
      "name": "HOBBS 10 1",
      "init": {
        "Vr": 1.0151596166474979,
        "Vi": 0.32351900447467463
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.710437797211,
        "longitude": -103.364056945976
      }
    },
    {
      "number": 61998,
      "class": "Bus",
      "name": "HOBBS 10 2",
      "init": {
        "Vr": 0.9918565933116477,
        "Vi": 0.3301979979453671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.710437797211,
        "longitude": -103.364056945976
      }
    },
    {
      "number": 61999,
      "class": "Bus",
      "name": "HOBBS 10 3",
      "init": {
        "Vr": 0.9549015081613179,
        "Vi": 0.3599564969569349
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.710437797211,
        "longitude": -103.364056945976
      }
    },
    {
      "number": 62000,
      "class": "Bus",
      "name": "HOBBS 10 4",
      "init": {
        "Vr": 0.9556630918793014,
        "Vi": 0.3458581240744038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.710437797211,
        "longitude": -103.364056945976
      }
    },
    {
      "number": 62001,
      "class": "Bus",
      "name": "HOBBS 10 5",
      "init": {
        "Vr": 1.016218671807332,
        "Vi": 0.32034433063194445
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.710437797211,
        "longitude": -103.364056945976
      }
    },
    {
      "number": 62002,
      "class": "Bus",
      "name": "HOBBS 10 7",
      "init": {
        "Vr": 1.0151596166474979,
        "Vi": 0.3235190044746745
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.710437797211,
        "longitude": -103.364056945976
      }
    },
    {
      "number": 62003,
      "class": "Bus",
      "name": "SAN JON 2 1",
      "init": {
        "Vr": 1.0589699460471786,
        "Vi": 0.05680619703703671
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9569306813409,
        "longitude": -103.398604221207
      }
    },
    {
      "number": 62004,
      "class": "Bus",
      "name": "SAN JON 2 2",
      "init": {
        "Vr": 1.0561493438960892,
        "Vi": 0.05855350444187084
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9569306813409,
        "longitude": -103.398604221207
      }
    },
    {
      "number": 62005,
      "class": "Bus",
      "name": "SAN JON 2 3",
      "init": {
        "Vr": 1.059124550210915,
        "Vi": 0.056452474010734006
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9569306813409,
        "longitude": -103.398604221207
      }
    },
    {
      "number": 62006,
      "class": "Bus",
      "name": "SAN JON 2 5",
      "init": {
        "Vr": 1.0589699460471786,
        "Vi": 0.056806197037036696
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9569306813409,
        "longitude": -103.398604221207
      }
    },
    {
      "number": 62007,
      "class": "Bus",
      "name": "HOBBS 11 1",
      "init": {
        "Vr": 0.9838989346108666,
        "Vi": 0.3491116557793995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7280066027224,
        "longitude": -103.299984759005
      }
    },
    {
      "number": 62008,
      "class": "Bus",
      "name": "HOBBS 11 2",
      "init": {
        "Vr": 0.9330867667558196,
        "Vi": 0.4070296049391702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7280066027224,
        "longitude": -103.299984759005
      }
    },
    {
      "number": 62009,
      "class": "Bus",
      "name": "HOBBS 11 3",
      "init": {
        "Vr": 0.9408012545001595,
        "Vi": 0.3927616592967513
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7280066027224,
        "longitude": -103.299984759005
      }
    },
    {
      "number": 62010,
      "class": "Bus",
      "name": "HOBBS 11 4",
      "init": {
        "Vr": 0.9845440477366152,
        "Vi": 0.34644166458204934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7280066027224,
        "longitude": -103.299984759005
      }
    },
    {
      "number": 62011,
      "class": "Bus",
      "name": "HOBBS 11 6",
      "init": {
        "Vr": 0.9838989346108664,
        "Vi": 0.3491116557793994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7280066027224,
        "longitude": -103.299984759005
      }
    },
    {
      "number": 62012,
      "class": "Bus",
      "name": "HOBBS 12 1",
      "init": {
        "Vr": 0.9865695815455199,
        "Vi": 0.34914982863677485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.676735975264,
        "longitude": -103.322011487701
      }
    },
    {
      "number": 62013,
      "class": "Bus",
      "name": "HOBBS 12 2",
      "init": {
        "Vr": 0.9866219330676621,
        "Vi": 0.34873029427454266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.676735975264,
        "longitude": -103.322011487701
      }
    },
    {
      "number": 62014,
      "class": "Bus",
      "name": "HOBBS 13 1",
      "init": {
        "Vr": 0.9857632703357673,
        "Vi": 0.3425517367779833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.728313808166,
        "longitude": -103.285758332611
      }
    },
    {
      "number": 62015,
      "class": "Bus",
      "name": "HOBBS 13 2",
      "init": {
        "Vr": 0.9857632703357673,
        "Vi": 0.34255173677798334
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.728313808166,
        "longitude": -103.285758332611
      }
    },
    {
      "number": 62016,
      "class": "Bus",
      "name": "HOBBS 13 3",
      "init": {
        "Vr": 0.9857632703357673,
        "Vi": 0.3425517367779833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.728313808166,
        "longitude": -103.285758332611
      }
    },
    {
      "number": 62017,
      "class": "Bus",
      "name": "COLCORD 1 1",
      "init": {
        "Vr": 0.8849576500501883,
        "Vi": -0.5466787637749072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2456173804433,
        "longitude": -94.6644919319669
      }
    },
    {
      "number": 62018,
      "class": "Bus",
      "name": "COLCORD 2 1",
      "init": {
        "Vr": 0.8811220786250218,
        "Vi": -0.5527396088249299
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2295622668667,
        "longitude": -94.7266211950515
      }
    },
    {
      "number": 62019,
      "class": "Bus",
      "name": "COLCORD 3 1",
      "init": {
        "Vr": 0.8772443276130886,
        "Vi": -0.5614142622137591
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.313983731659,
        "longitude": -94.762400368034
      }
    },
    {
      "number": 62020,
      "class": "Bus",
      "name": "COLCORD 3 2",
      "init": {
        "Vr": 0.877230560992114,
        "Vi": -0.5612492101557351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.313983731659,
        "longitude": -94.762400368034
      }
    },
    {
      "number": 62021,
      "class": "Bus",
      "name": "KANSAS 2 1",
      "init": {
        "Vr": 0.8858510515977251,
        "Vi": -0.545408335007205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1630465151589,
        "longitude": -94.816711507267
      }
    },
    {
      "number": 62022,
      "class": "Bus",
      "name": "MULDROW 1 1",
      "init": {
        "Vr": 0.8651782882354607,
        "Vi": -0.5590283667525218
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4482459533483,
        "longitude": -94.5305548313312
      }
    },
    {
      "number": 62023,
      "class": "Bus",
      "name": "MULDROW 2 1",
      "init": {
        "Vr": 0.8740356071864673,
        "Vi": -0.5501740864203488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4619592155517,
        "longitude": -94.6464755896206
      }
    },
    {
      "number": 62024,
      "class": "Bus",
      "name": "STILWELL 1 1",
      "init": {
        "Vr": 0.8357061970832866,
        "Vi": -0.5843980018877598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8156477727595,
        "longitude": -94.6429147823736
      }
    },
    {
      "number": 62025,
      "class": "Bus",
      "name": "STILWELL 2 1",
      "init": {
        "Vr": 0.8438592323641786,
        "Vi": -0.5741556841130546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7328713210206,
        "longitude": -94.6361466048444
      }
    },
    {
      "number": 62026,
      "class": "Bus",
      "name": "STILWELL 3 1",
      "init": {
        "Vr": 0.8405745824126934,
        "Vi": -0.5780741211705935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7808173657638,
        "longitude": -94.6706244441312
      }
    },
    {
      "number": 62027,
      "class": "Bus",
      "name": "WATTS 1",
      "init": {
        "Vr": 0.8810382940641917,
        "Vi": -0.5537289232235786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1351851444936,
        "longitude": -94.7139312945935
      }
    },
    {
      "number": 62028,
      "class": "Bus",
      "name": "WATTS 2",
      "init": {
        "Vr": 0.8809753528235719,
        "Vi": -0.5537669004724917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1351851444936,
        "longitude": -94.7139312945935
      }
    },
    {
      "number": 62029,
      "class": "Bus",
      "name": "WESTVILLE 7 1",
      "init": {
        "Vr": 0.7980918189699217,
        "Vi": -0.6493710807377752
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0322381355898,
        "longitude": -94.6282218224019
      }
    },
    {
      "number": 62030,
      "class": "Bus",
      "name": "WESTVILLE 8 1",
      "init": {
        "Vr": 0.8172963622731821,
        "Vi": -0.6126187277542718
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9519952223112,
        "longitude": -94.5837792771525
      }
    },
    {
      "number": 62031,
      "class": "Bus",
      "name": "ALINE 1",
      "init": {
        "Vr": 0.9916821180718073,
        "Vi": -0.30076267859390227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5529364155013,
        "longitude": -98.5288869002918
      }
    },
    {
      "number": 62032,
      "class": "Bus",
      "name": "ALINE 2",
      "init": {
        "Vr": 0.9916500511406369,
        "Vi": -0.3007845300118524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5529364155013,
        "longitude": -98.5288869002918
      }
    },
    {
      "number": 62033,
      "class": "Bus",
      "name": "ALVA 1 1",
      "init": {
        "Vr": 0.9932879851018191,
        "Vi": -0.2485209522543656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8697183025512,
        "longitude": -98.8172507421906
      }
    },
    {
      "number": 62034,
      "class": "Bus",
      "name": "ALVA 2 1",
      "init": {
        "Vr": 0.9911542507166902,
        "Vi": -0.2550486528415408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8806280037025,
        "longitude": -98.7727484309181
      }
    },
    {
      "number": 62035,
      "class": "Bus",
      "name": "ALVA 3 1",
      "init": {
        "Vr": 0.98600897004401,
        "Vi": -0.27415469586078245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7996706336837,
        "longitude": -98.6907327060095
      }
    },
    {
      "number": 62036,
      "class": "Bus",
      "name": "CHEROKEE 7 1",
      "init": {
        "Vr": 0.9799781210002363,
        "Vi": -0.30593274042439755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.765605324751,
        "longitude": -98.3078858082937
      }
    },
    {
      "number": 62037,
      "class": "Bus",
      "name": "CHEROKEE 7 2",
      "init": {
        "Vr": 0.9799063214311533,
        "Vi": -0.30601034793104676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.765605324751,
        "longitude": -98.3078858082937
      }
    },
    {
      "number": 62038,
      "class": "Bus",
      "name": "HELENA 7 1",
      "init": {
        "Vr": 0.9795063455675299,
        "Vi": -0.3297181392630927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5539627552185,
        "longitude": -98.274480889918
      }
    },
    {
      "number": 62039,
      "class": "Bus",
      "name": "HELENA 7 2",
      "init": {
        "Vr": 0.9794660863529651,
        "Vi": -0.32975191476686244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5539627552185,
        "longitude": -98.274480889918
      }
    },
    {
      "number": 62040,
      "class": "Bus",
      "name": "ATOKA 2 1",
      "init": {
        "Vr": 0.9353109914490617,
        "Vi": -0.4461344953515411
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3959545447453,
        "longitude": -96.0673050136128
      }
    },
    {
      "number": 62041,
      "class": "Bus",
      "name": "ATOKA 2 2",
      "init": {
        "Vr": 0.9351868566431782,
        "Vi": -0.4462298768225961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3959545447453,
        "longitude": -96.0673050136128
      }
    },
    {
      "number": 62042,
      "class": "Bus",
      "name": "ATOKA 3 1",
      "init": {
        "Vr": 0.9296392989622362,
        "Vi": -0.45645129473088025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.345053890612,
        "longitude": -96.019400801956
      }
    },
    {
      "number": 62043,
      "class": "Bus",
      "name": "ATOKA 4 1",
      "init": {
        "Vr": 0.9281319383186977,
        "Vi": -0.45980729223631606
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3099316839133,
        "longitude": -96.02859602881
      }
    },
    {
      "number": 62044,
      "class": "Bus",
      "name": "ATOKA 4 2",
      "init": {
        "Vr": 0.9279933042160838,
        "Vi": -0.45991234734398817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3099316839133,
        "longitude": -96.02859602881
      }
    },
    {
      "number": 62045,
      "class": "Bus",
      "name": "BOSWELL 3 1",
      "init": {
        "Vr": 0.9412266017000567,
        "Vi": -0.436948291074503
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9705085341517,
        "longitude": -95.8402424126796
      }
    },
    {
      "number": 62046,
      "class": "Bus",
      "name": "CADDO 1",
      "init": {
        "Vr": 0.9261559085306332,
        "Vi": -0.47067365900628744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1714420144308,
        "longitude": -96.2231949580472
      }
    },
    {
      "number": 62047,
      "class": "Bus",
      "name": "COLEMAN 5 1",
      "init": {
        "Vr": 0.9281580276106925,
        "Vi": -0.46801347690570033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.259827640806,
        "longitude": -96.4201467553601
      }
    },
    {
      "number": 62048,
      "class": "Bus",
      "name": "KIOWA 1 1",
      "init": {
        "Vr": 0.9709071178726019,
        "Vi": -0.3970682054123248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7030426155539,
        "longitude": -95.8696472287897
      }
    },
    {
      "number": 62049,
      "class": "Bus",
      "name": "KIOWA 2 1",
      "init": {
        "Vr": 0.9621551783678612,
        "Vi": -0.41050359755609567
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8689219482316,
        "longitude": -95.947883904138
      }
    },
    {
      "number": 62050,
      "class": "Bus",
      "name": "KIOWA 2 2",
      "init": {
        "Vr": 0.9620992077165942,
        "Vi": -0.4105652813896494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8689219482316,
        "longitude": -95.947883904138
      }
    },
    {
      "number": 62051,
      "class": "Bus",
      "name": "BEAVER 8 1",
      "init": {
        "Vr": 1.0224546628162547,
        "Vi": -0.16145430467447922
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.740746735201,
        "longitude": -100.472283822661
      }
    },
    {
      "number": 62052,
      "class": "Bus",
      "name": "FORGAN 1",
      "init": {
        "Vr": 1.023640796356336,
        "Vi": -0.16639716740571772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8989175495454,
        "longitude": -100.521433621609
      }
    },
    {
      "number": 62053,
      "class": "Bus",
      "name": "LAVERNE 1 1",
      "init": {
        "Vr": 1.0309690480592058,
        "Vi": -0.14596046757490336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6113315346935,
        "longitude": -100.101079628532
      }
    },
    {
      "number": 62054,
      "class": "Bus",
      "name": "LAVERNE 1 2",
      "init": {
        "Vr": 1.0309474979386173,
        "Vi": -0.1459816046768808
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6113315346935,
        "longitude": -100.101079628532
      }
    },
    {
      "number": 62055,
      "class": "Bus",
      "name": "LAVERNE 2 1",
      "init": {
        "Vr": 1.034364990101953,
        "Vi": -0.13775740142912205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7029344027089,
        "longitude": -99.9357757370229
      }
    },
    {
      "number": 62056,
      "class": "Bus",
      "name": "TURPIN 1 1",
      "init": {
        "Vr": 0.9904058264566568,
        "Vi": -0.30198407501536345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9129210529233,
        "longitude": -100.946715653771
      }
    },
    {
      "number": 62057,
      "class": "Bus",
      "name": "TURPIN 2 1",
      "init": {
        "Vr": 1.0083304786235403,
        "Vi": -0.24541902547018013
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7323916455751,
        "longitude": -100.887752264704
      }
    },
    {
      "number": 62058,
      "class": "Bus",
      "name": "CARTER 1",
      "init": {
        "Vr": 0.9917053601051461,
        "Vi": -0.2747587076979832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1442619269874,
        "longitude": -99.4618509214541
      }
    },
    {
      "number": 62059,
      "class": "Bus",
      "name": "ELK CITY 1 1",
      "init": {
        "Vr": 1.0097796098703797,
        "Vi": -0.22272883304532765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4662631258813,
        "longitude": -99.492942889625
      }
    },
    {
      "number": 62060,
      "class": "Bus",
      "name": "ELK CITY 2 1",
      "init": {
        "Vr": 1.001710408351954,
        "Vi": -0.24663714893842567
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4413509811257,
        "longitude": -99.3354868348646
      }
    },
    {
      "number": 62061,
      "class": "Bus",
      "name": "ELK CITY 3 1",
      "init": {
        "Vr": 1.0128914071108903,
        "Vi": -0.21776684156136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5368112978789,
        "longitude": -99.4429164548847
      }
    },
    {
      "number": 62062,
      "class": "Bus",
      "name": "ELK CITY 3 2",
      "init": {
        "Vr": 1.0127577864843458,
        "Vi": -0.2179390814088695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5368112978789,
        "longitude": -99.4429164548847
      }
    },
    {
      "number": 62063,
      "class": "Bus",
      "name": "ERICK 1",
      "init": {
        "Vr": 1.0312060710183946,
        "Vi": -0.1970789925597281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689254374079,
        "longitude": -99.9029925988334
      }
    },
    {
      "number": 62064,
      "class": "Bus",
      "name": "ERICK 2",
      "init": {
        "Vr": 1.0312060710183941,
        "Vi": -0.19707899255972805
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689254374079,
        "longitude": -99.9029925988334
      }
    },
    {
      "number": 62065,
      "class": "Bus",
      "name": "ERICK 3",
      "init": {
        "Vr": 1.0312060710183941,
        "Vi": -0.19707899255972805
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689254374079,
        "longitude": -99.9029925988334
      }
    },
    {
      "number": 62066,
      "class": "Bus",
      "name": "ERICK 4",
      "init": {
        "Vr": 1.031206071018394,
        "Vi": -0.19707899255972808
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689254374079,
        "longitude": -99.9029925988334
      }
    },
    {
      "number": 62067,
      "class": "Bus",
      "name": "ERICK 5",
      "init": {
        "Vr": 1.0311743953645998,
        "Vi": -0.19712629990038316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689254374079,
        "longitude": -99.9029925988334
      }
    },
    {
      "number": 62068,
      "class": "Bus",
      "name": "ERICK 7",
      "init": {
        "Vr": 1.0312423548605332,
        "Vi": -0.19702892578371134
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689254374079,
        "longitude": -99.9029925988334
      }
    },
    {
      "number": 62069,
      "class": "Bus",
      "name": "SAYRE 3 1",
      "init": {
        "Vr": 0.9944947594774313,
        "Vi": -0.2601870492588501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3216932276355,
        "longitude": -99.5418516346704
      }
    },
    {
      "number": 62070,
      "class": "Bus",
      "name": "SAYRE 4 1",
      "init": {
        "Vr": 1.000207408264711,
        "Vi": -0.24233088830122917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.335636169682,
        "longitude": -99.6738867417483
      }
    },
    {
      "number": 62071,
      "class": "Bus",
      "name": "SAYRE 5 1",
      "init": {
        "Vr": 0.998320290222544,
        "Vi": -0.24698085198027467
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2621350171223,
        "longitude": -99.6326903766833
      }
    },
    {
      "number": 62072,
      "class": "Bus",
      "name": "CANTON 58 1",
      "init": {
        "Vr": 1.0211828201616,
        "Vi": -0.1845095174408047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378225851987,
        "longitude": -98.6699019603913
      }
    },
    {
      "number": 62073,
      "class": "Bus",
      "name": "GEARY 1 1",
      "init": {
        "Vr": 1.0010999013192232,
        "Vi": -0.2636357321093425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7180518452918,
        "longitude": -98.3476409859759
      }
    },
    {
      "number": 62074,
      "class": "Bus",
      "name": "GEARY 2 1",
      "init": {
        "Vr": 0.9924236481302589,
        "Vi": -0.2900671858143874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6255847702374,
        "longitude": -98.4287701696378
      }
    },
    {
      "number": 62075,
      "class": "Bus",
      "name": "HYDRO 1",
      "init": {
        "Vr": 1.0041652706811905,
        "Vi": -0.26697693747930057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4377186604228,
        "longitude": -98.6054671214213
      }
    },
    {
      "number": 62076,
      "class": "Bus",
      "name": "OKEENE 1 1",
      "init": {
        "Vr": 0.9731958613740505,
        "Vi": -0.3452204095537172
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1767624827005,
        "longitude": -98.2290779692695
      }
    },
    {
      "number": 62077,
      "class": "Bus",
      "name": "OKEENE 1 2",
      "init": {
        "Vr": 0.9731507280529005,
        "Vi": -0.34525014088497025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1767624827005,
        "longitude": -98.2290779692695
      }
    },
    {
      "number": 62078,
      "class": "Bus",
      "name": "OKEENE 2 1",
      "init": {
        "Vr": 0.9845372404603469,
        "Vi": -0.3153454423728916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1183993697879,
        "longitude": -98.3318401868067
      }
    },
    {
      "number": 62079,
      "class": "Bus",
      "name": "THOMAS 2 1",
      "init": {
        "Vr": 1.022476607830907,
        "Vi": -0.21800979200883888
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7281747457248,
        "longitude": -98.7052027383559
      }
    },
    {
      "number": 62080,
      "class": "Bus",
      "name": "WATONGA 1 1",
      "init": {
        "Vr": 1.0070070766471106,
        "Vi": -0.23561507967470746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9004265116859,
        "longitude": -98.3900483172052
      }
    },
    {
      "number": 62081,
      "class": "Bus",
      "name": "WATONGA 1 2",
      "init": {
        "Vr": 1.0070786847708377,
        "Vi": -0.2355542632572686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9004265116859,
        "longitude": -98.3900483172052
      }
    },
    {
      "number": 62082,
      "class": "Bus",
      "name": "WATONGA 2 1",
      "init": {
        "Vr": 1.0100781273773585,
        "Vi": -0.22356169703367954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8734239745818,
        "longitude": -98.4200014125404
      }
    },
    {
      "number": 62083,
      "class": "Bus",
      "name": "WATONGA 2 2",
      "init": {
        "Vr": 1.0099855779256783,
        "Vi": -0.22367981389621966
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8734239745818,
        "longitude": -98.4200014125404
      }
    },
    {
      "number": 62084,
      "class": "Bus",
      "name": "BENNINGTON 4 1",
      "init": {
        "Vr": 0.9315936137078815,
        "Vi": -0.4570189155466644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9458918741587,
        "longitude": -95.9988081587451
      }
    },
    {
      "number": 62085,
      "class": "Bus",
      "name": "BENNINGTON 4 2",
      "init": {
        "Vr": 0.9315273779662362,
        "Vi": -0.4570522562583729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9458918741587,
        "longitude": -95.9988081587451
      }
    },
    {
      "number": 62086,
      "class": "Bus",
      "name": "BOKCHITO 1 1",
      "init": {
        "Vr": 0.9263327984276972,
        "Vi": -0.4726838122212663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7901718516386,
        "longitude": -96.1015517792878
      }
    },
    {
      "number": 62087,
      "class": "Bus",
      "name": "BOKCHITO 1 2",
      "init": {
        "Vr": 0.9263035682663031,
        "Vi": -0.4727000496924428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7901718516386,
        "longitude": -96.1015517792878
      }
    },
    {
      "number": 62088,
      "class": "Bus",
      "name": "BOKCHITO 2 1",
      "init": {
        "Vr": 0.925714546911262,
        "Vi": -0.4762758258470242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8871403026041,
        "longitude": -96.1571541736582
      }
    },
    {
      "number": 62089,
      "class": "Bus",
      "name": "BOKCHITO 2 2",
      "init": {
        "Vr": 0.9257465897345659,
        "Vi": -0.47626627233447855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8871403026041,
        "longitude": -96.1571541736582
      }
    },
    {
      "number": 62090,
      "class": "Bus",
      "name": "CALERA 4 1",
      "init": {
        "Vr": 0.9308135807884436,
        "Vi": -0.46867879711727184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8766540438978,
        "longitude": -96.5250540001486
      }
    },
    {
      "number": 62091,
      "class": "Bus",
      "name": "CALERA 5 1",
      "init": {
        "Vr": 0.945888132737392,
        "Vi": -0.4515673408156998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9641403712616,
        "longitude": -96.403271551562
      }
    },
    {
      "number": 62092,
      "class": "Bus",
      "name": "CALERA 5 2",
      "init": {
        "Vr": 0.9458071511961743,
        "Vi": -0.45165118222026274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9641403712616,
        "longitude": -96.403271551562
      }
    },
    {
      "number": 62093,
      "class": "Bus",
      "name": "COLBERT 2 1",
      "init": {
        "Vr": 0.9152231958802456,
        "Vi": -0.49015931208256275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8227838992055,
        "longitude": -96.4527891894736
      }
    },
    {
      "number": 62094,
      "class": "Bus",
      "name": "COLBERT 2 2",
      "init": {
        "Vr": 0.9151723463565201,
        "Vi": -0.49018228718335466
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8227838992055,
        "longitude": -96.4527891894736
      }
    },
    {
      "number": 62095,
      "class": "Bus",
      "name": "DURANT 4 1",
      "init": {
        "Vr": 0.9257730611204498,
        "Vi": -0.4773348339422571
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9999451109323,
        "longitude": -96.2621752885454
      }
    },
    {
      "number": 62096,
      "class": "Bus",
      "name": "DURANT 5 1",
      "init": {
        "Vr": 0.9774910645499529,
        "Vi": -0.3981009717239881
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9132845877371,
        "longitude": -96.4184175251489
      }
    },
    {
      "number": 62097,
      "class": "Bus",
      "name": "DURANT 5 2",
      "init": {
        "Vr": 0.9570022725779483,
        "Vi": -0.43878314072887575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9132845877371,
        "longitude": -96.4184175251489
      }
    },
    {
      "number": 62098,
      "class": "Bus",
      "name": "DURANT 5 3",
      "init": {
        "Vr": 0.9772896077305028,
        "Vi": -0.3982186118138987
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9132845877371,
        "longitude": -96.4184175251489
      }
    },
    {
      "number": 62099,
      "class": "Bus",
      "name": "DURANT 6 1",
      "init": {
        "Vr": 0.9271819304903917,
        "Vi": -0.4727770734668923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0556139116228,
        "longitude": -96.3081736174391
      }
    },
    {
      "number": 62100,
      "class": "Bus",
      "name": "DURANT 7 1",
      "init": {
        "Vr": 0.9339119976667319,
        "Vi": -0.46368931958129617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.023741120115,
        "longitude": -96.4279389403143
      }
    },
    {
      "number": 62101,
      "class": "Bus",
      "name": "HENDRIX 1",
      "init": {
        "Vr": 0.919881763322059,
        "Vi": -0.484033642828409
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7030768782077,
        "longitude": -96.3597317995684
      }
    },
    {
      "number": 62102,
      "class": "Bus",
      "name": "MEAD 1",
      "init": {
        "Vr": 0.9446069949172187,
        "Vi": -0.45272135334873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9797552133165,
        "longitude": -96.5112051503481
      }
    },
    {
      "number": 62103,
      "class": "Bus",
      "name": "ANADARKO 1 1",
      "init": {
        "Vr": 1.006313573955184,
        "Vi": -0.2538458469800389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.035895819977,
        "longitude": -98.310989502183
      }
    },
    {
      "number": 62104,
      "class": "Bus",
      "name": "ANADARKO 2 1",
      "init": {
        "Vr": 1.0077198008628907,
        "Vi": -0.2512660417498851
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0337168071893,
        "longitude": -98.2655564120578
      }
    },
    {
      "number": 62105,
      "class": "Bus",
      "name": "APACHE 1 1",
      "init": {
        "Vr": 1.0049049759083815,
        "Vi": -0.2577237050130877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8682146238152,
        "longitude": -98.3050525935325
      }
    },
    {
      "number": 62106,
      "class": "Bus",
      "name": "APACHE 1 2",
      "init": {
        "Vr": 1.004857842033445,
        "Vi": -0.2577565695771869
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8682146238152,
        "longitude": -98.3050525935325
      }
    },
    {
      "number": 62107,
      "class": "Bus",
      "name": "APACHE 2 1",
      "init": {
        "Vr": 1.0053687580634822,
        "Vi": -0.25663340516248423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9366587060042,
        "longitude": -98.349528508511
      }
    },
    {
      "number": 62108,
      "class": "Bus",
      "name": "APACHE 3 1",
      "init": {
        "Vr": 1.0046889640808567,
        "Vi": -0.259194818573787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8826802274076,
        "longitude": -98.4154797117581
      }
    },
    {
      "number": 62109,
      "class": "Bus",
      "name": "APACHE 3 2",
      "init": {
        "Vr": 1.0046520183087089,
        "Vi": -0.2592265824585829
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8826802274076,
        "longitude": -98.4154797117581
      }
    },
    {
      "number": 62110,
      "class": "Bus",
      "name": "BINGER 1",
      "init": {
        "Vr": 1.0051708529868024,
        "Vi": -0.2682083534765764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3204024217398,
        "longitude": -98.3609280900075
      }
    },
    {
      "number": 62111,
      "class": "Bus",
      "name": "BINGER 2",
      "init": {
        "Vr": 1.0050908584692648,
        "Vi": -0.26826934207840814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3204024217398,
        "longitude": -98.3609280900075
      }
    },
    {
      "number": 62112,
      "class": "Bus",
      "name": "CARNEGIE 5 1",
      "init": {
        "Vr": 1.013728174708398,
        "Vi": -0.2507852092263232
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0342579132544,
        "longitude": -98.5449828784041
      }
    },
    {
      "number": 62113,
      "class": "Bus",
      "name": "CARNEGIE 6 1",
      "init": {
        "Vr": 1.0109414074789715,
        "Vi": -0.25430664465850045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0984103913988,
        "longitude": -98.6905342543222
      }
    },
    {
      "number": 62114,
      "class": "Bus",
      "name": "CYRIL 1",
      "init": {
        "Vr": 1.0065615293313857,
        "Vi": -0.2558626850230193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9213572178036,
        "longitude": -98.2098024004394
      }
    },
    {
      "number": 62115,
      "class": "Bus",
      "name": "FORT COBB 1",
      "init": {
        "Vr": 1.0193700979483544,
        "Vi": -0.2423560441677042
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1313177139521,
        "longitude": -98.4647478618028
      }
    },
    {
      "number": 62116,
      "class": "Bus",
      "name": "HINTON 5 1",
      "init": {
        "Vr": 0.990120411238354,
        "Vi": -0.2995589425543611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4486570232056,
        "longitude": -98.3521034359326
      }
    },
    {
      "number": 62117,
      "class": "Bus",
      "name": "HINTON 6 1",
      "init": {
        "Vr": 0.9999172523955241,
        "Vi": -0.27711788158729833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3797088388606,
        "longitude": -98.4265187414596
      }
    },
    {
      "number": 62118,
      "class": "Bus",
      "name": "HINTON 7 1",
      "init": {
        "Vr": 0.9849544354186873,
        "Vi": -0.31235235411420753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4969035042431,
        "longitude": -98.3129868632973
      }
    },
    {
      "number": 62119,
      "class": "Bus",
      "name": "MINCO 1 1",
      "init": {
        "Vr": 0.9732881972520179,
        "Vi": -0.3625982221388427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2614116762429,
        "longitude": -97.9936994344743
      }
    },
    {
      "number": 62120,
      "class": "Bus",
      "name": "MINCO 2 1",
      "init": {
        "Vr": 0.9953615411903503,
        "Vi": -0.3243349323436601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3468831002236,
        "longitude": -98.0473836300593
      }
    },
    {
      "number": 62121,
      "class": "Bus",
      "name": "CALUMET 4 1",
      "init": {
        "Vr": 0.9785973066872143,
        "Vi": -0.3254444397332864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5427146502939,
        "longitude": -98.2239852894676
      }
    },
    {
      "number": 62122,
      "class": "Bus",
      "name": "EL RENO 1 1",
      "init": {
        "Vr": 0.947374957681254,
        "Vi": -0.40498122348309373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5443857468893,
        "longitude": -97.9440824583135
      }
    },
    {
      "number": 62123,
      "class": "Bus",
      "name": "EL RENO 2 1",
      "init": {
        "Vr": 0.9535665337984287,
        "Vi": -0.39858835881285876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4565864097082,
        "longitude": -97.869370296719
      }
    },
    {
      "number": 62124,
      "class": "Bus",
      "name": "EL RENO 2 2",
      "init": {
        "Vr": 0.9534229474934475,
        "Vi": -0.39872408809364096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4565864097082,
        "longitude": -97.869370296719
      }
    },
    {
      "number": 62125,
      "class": "Bus",
      "name": "EL RENO 3 1",
      "init": {
        "Vr": 0.9624741037959628,
        "Vi": -0.3801829392659994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4536485957057,
        "longitude": -97.9242188934797
      }
    },
    {
      "number": 62126,
      "class": "Bus",
      "name": "EL RENO 4 1",
      "init": {
        "Vr": 0.9552537987429366,
        "Vi": -0.3813937347425863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5316021609849,
        "longitude": -98.0190414017191
      }
    },
    {
      "number": 62127,
      "class": "Bus",
      "name": "MUSTANG 1 1",
      "init": {
        "Vr": 0.9450154834904494,
        "Vi": -0.41727253249307744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5069730703971,
        "longitude": -97.741216200748
      }
    },
    {
      "number": 62128,
      "class": "Bus",
      "name": "MUSTANG 2 1",
      "init": {
        "Vr": 0.9846516030159677,
        "Vi": -0.33874798140982126
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2513670094903,
        "longitude": -97.6452311786878
      }
    },
    {
      "number": 62129,
      "class": "Bus",
      "name": "MUSTANG 2 2",
      "init": {
        "Vr": 0.9740402394963388,
        "Vi": -0.375756980084554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2513670094903,
        "longitude": -97.6452311786878
      }
    },
    {
      "number": 62130,
      "class": "Bus",
      "name": "MUSTANG 2 3",
      "init": {
        "Vr": 0.9845168520184361,
        "Vi": -0.3389075141074304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2513670094903,
        "longitude": -97.6452311786878
      }
    },
    {
      "number": 62131,
      "class": "Bus",
      "name": "MUSTANG 3 1",
      "init": {
        "Vr": 0.9848382176563871,
        "Vi": -0.3470777273302944
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3515010329716,
        "longitude": -97.7726740658615
      }
    },
    {
      "number": 62132,
      "class": "Bus",
      "name": "MUSTANG 3 2",
      "init": {
        "Vr": 0.9708552198241525,
        "Vi": -0.39109113066890616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3515010329716,
        "longitude": -97.7726740658615
      }
    },
    {
      "number": 62133,
      "class": "Bus",
      "name": "MUSTANG 3 3",
      "init": {
        "Vr": 0.98522849526164,
        "Vi": -0.34430879518409047
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3515010329716,
        "longitude": -97.7726740658615
      }
    },
    {
      "number": 62134,
      "class": "Bus",
      "name": "OKARCHE 1",
      "init": {
        "Vr": 0.987704915909149,
        "Vi": -0.34344867924461947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6496167172487,
        "longitude": -97.973673631856
      }
    },
    {
      "number": 62135,
      "class": "Bus",
      "name": "OKARCHE 2",
      "init": {
        "Vr": 0.9877491825381857,
        "Vi": -0.34341766568017085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6496167172487,
        "longitude": -97.973673631856
      }
    },
    {
      "number": 62136,
      "class": "Bus",
      "name": "OKLAHOMA CITY 1 1",
      "init": {
        "Vr": 0.9288435896091779,
        "Vi": -0.44303216871470674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670957461984,
        "longitude": -97.567370693766
      }
    },
    {
      "number": 62137,
      "class": "Bus",
      "name": "OKLAHOMA CITY 1 2",
      "init": {
        "Vr": 0.9286090156475452,
        "Vi": -0.4431577652260282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670957461984,
        "longitude": -97.567370693766
      }
    },
    {
      "number": 62138,
      "class": "Bus",
      "name": "OKLAHOMA CITY 2 1",
      "init": {
        "Vr": 0.9390771486086229,
        "Vi": -0.4356598831037517
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.475430731774,
        "longitude": -97.6746386332225
      }
    },
    {
      "number": 62139,
      "class": "Bus",
      "name": "OKLAHOMA CITY 2 2",
      "init": {
        "Vr": 0.9389069799028188,
        "Vi": -0.4358194621447022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.475430731774,
        "longitude": -97.6746386332225
      }
    },
    {
      "number": 62140,
      "class": "Bus",
      "name": "OKLAHOMA CITY 3 1",
      "init": {
        "Vr": 0.9453391040308696,
        "Vi": -0.42004328997440726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4694011864927,
        "longitude": -97.7539213420658
      }
    },
    {
      "number": 62141,
      "class": "Bus",
      "name": "OKLAHOMA CITY 4 1",
      "init": {
        "Vr": 0.9369375152226214,
        "Vi": -0.4381523874588122
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3999392285381,
        "longitude": -97.6057721026626
      }
    },
    {
      "number": 62142,
      "class": "Bus",
      "name": "PIEDMONT 10 1",
      "init": {
        "Vr": 0.9286191272512216,
        "Vi": -0.45139329906275155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6863915370285,
        "longitude": -97.7703131518087
      }
    },
    {
      "number": 62143,
      "class": "Bus",
      "name": "YUKON 1 1",
      "init": {
        "Vr": 0.9461525628131546,
        "Vi": -0.41439673047511716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4928288741611,
        "longitude": -97.7472424223768
      }
    },
    {
      "number": 62144,
      "class": "Bus",
      "name": "YUKON 1 2",
      "init": {
        "Vr": 0.946549746756275,
        "Vi": -0.4140971152319101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4928288741611,
        "longitude": -97.7472424223768
      }
    },
    {
      "number": 62145,
      "class": "Bus",
      "name": "YUKON 2 1",
      "init": {
        "Vr": 0.9185702063958717,
        "Vi": -0.4551689191641389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5991199669231,
        "longitude": -97.763391485075
      }
    },
    {
      "number": 62146,
      "class": "Bus",
      "name": "YUKON 2 2",
      "init": {
        "Vr": 0.9182499673352182,
        "Vi": -0.45546330380797617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5991199669231,
        "longitude": -97.763391485075
      }
    },
    {
      "number": 62147,
      "class": "Bus",
      "name": "YUKON 3 1",
      "init": {
        "Vr": 0.9448279401401735,
        "Vi": -0.4156139955003733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4632658821196,
        "longitude": -97.7768304126018
      }
    },
    {
      "number": 62148,
      "class": "Bus",
      "name": "YUKON 4 1",
      "init": {
        "Vr": 0.9351372100723194,
        "Vi": -0.43485149545081364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5555670482435,
        "longitude": -97.6873478238749
      }
    },
    {
      "number": 62149,
      "class": "Bus",
      "name": "YUKON 4 2",
      "init": {
        "Vr": 0.9355042662636399,
        "Vi": -0.43454169079241356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5555670482435,
        "longitude": -97.6873478238749
      }
    },
    {
      "number": 62150,
      "class": "Bus",
      "name": "YUKON 5 1",
      "init": {
        "Vr": 0.990302800950604,
        "Vi": -0.32506685731959806
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5105202247814,
        "longitude": -97.8047082558762
      }
    },
    {
      "number": 62151,
      "class": "Bus",
      "name": "YUKON 5 2",
      "init": {
        "Vr": 0.9567897269390832,
        "Vi": -0.3996761985701971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5105202247814,
        "longitude": -97.8047082558762
      }
    },
    {
      "number": 62152,
      "class": "Bus",
      "name": "YUKON 5 3",
      "init": {
        "Vr": 0.9922379988974855,
        "Vi": -0.3225407664443317
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5105202247814,
        "longitude": -97.8047082558762
      }
    },
    {
      "number": 62153,
      "class": "Bus",
      "name": "ARDMORE 3 1",
      "init": {
        "Vr": 0.9228455118249641,
        "Vi": -0.46775267989974423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1854599325185,
        "longitude": -97.0431602885906
      }
    },
    {
      "number": 62154,
      "class": "Bus",
      "name": "ARDMORE 4 1",
      "init": {
        "Vr": 0.9207677018148874,
        "Vi": -0.47616546340690474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2427847919374,
        "longitude": -97.1395903512558
      }
    },
    {
      "number": 62155,
      "class": "Bus",
      "name": "ARDMORE 5 1",
      "init": {
        "Vr": 0.9663258960280299,
        "Vi": -0.3833472778596727
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1638831323813,
        "longitude": -97.2336302147692
      }
    },
    {
      "number": 62156,
      "class": "Bus",
      "name": "ARDMORE 5 2",
      "init": {
        "Vr": 0.9447611266040542,
        "Vi": -0.4359753195201323
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1638831323813,
        "longitude": -97.2336302147692
      }
    },
    {
      "number": 62157,
      "class": "Bus",
      "name": "ARDMORE 5 3",
      "init": {
        "Vr": 0.9684612395380569,
        "Vi": -0.3826035663421866
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1638831323813,
        "longitude": -97.2336302147692
      }
    },
    {
      "number": 62158,
      "class": "Bus",
      "name": "ARDMORE 6 1",
      "init": {
        "Vr": 0.9420120190729182,
        "Vi": -0.44000979816520347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2009071599337,
        "longitude": -97.2082389856654
      }
    },
    {
      "number": 62159,
      "class": "Bus",
      "name": "ARDMORE 6 2",
      "init": {
        "Vr": 0.9417475462781274,
        "Vi": -0.4402287668107126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2009071599337,
        "longitude": -97.2082389856654
      }
    },
    {
      "number": 62160,
      "class": "Bus",
      "name": "HEALDTON 1 1",
      "init": {
        "Vr": 0.9390464994369563,
        "Vi": -0.42893398795896975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3193801100186,
        "longitude": -97.5515576679067
      }
    },
    {
      "number": 62161,
      "class": "Bus",
      "name": "HEALDTON 2 1",
      "init": {
        "Vr": 0.9385271506411283,
        "Vi": -0.433586629917766
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3025635202015,
        "longitude": -97.4765667644891
      }
    },
    {
      "number": 62162,
      "class": "Bus",
      "name": "LONE GROVE 1",
      "init": {
        "Vr": 0.9422774012777183,
        "Vi": -0.4388810015078648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1748515543015,
        "longitude": -97.334188254318
      }
    },
    {
      "number": 62163,
      "class": "Bus",
      "name": "LONE GROVE 2",
      "init": {
        "Vr": 0.9422492734786632,
        "Vi": -0.43891373444035764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1748515543015,
        "longitude": -97.334188254318
      }
    },
    {
      "number": 62164,
      "class": "Bus",
      "name": "RATLIFF CITY 1",
      "init": {
        "Vr": 0.9426500824482775,
        "Vi": -0.4185315751041519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4249325109229,
        "longitude": -97.5362788293327
      }
    },
    {
      "number": 62165,
      "class": "Bus",
      "name": "RATLIFF CITY 2",
      "init": {
        "Vr": 0.9425867987949799,
        "Vi": -0.4185770793911484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4249325109229,
        "longitude": -97.5362788293327
      }
    },
    {
      "number": 62166,
      "class": "Bus",
      "name": "RINGLING 1",
      "init": {
        "Vr": 0.9335899195502297,
        "Vi": -0.4506078708438782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1112620283653,
        "longitude": -97.6300329716272
      }
    },
    {
      "number": 62167,
      "class": "Bus",
      "name": "WILSON 12 1",
      "init": {
        "Vr": 0.9367297477759313,
        "Vi": -0.4509498460811878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0541052670469,
        "longitude": -97.4562026892323
      }
    },
    {
      "number": 62168,
      "class": "Bus",
      "name": "WILSON 12 2",
      "init": {
        "Vr": 0.9366326459405889,
        "Vi": -0.4510421513362051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0541052670469,
        "longitude": -97.4562026892323
      }
    },
    {
      "number": 62169,
      "class": "Bus",
      "name": "FORT GIBSON 1 1",
      "init": {
        "Vr": 0.9153324430422609,
        "Vi": -0.4929712570108275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7527225852108,
        "longitude": -95.2152259566715
      }
    },
    {
      "number": 62170,
      "class": "Bus",
      "name": "FORT GIBSON 2 1",
      "init": {
        "Vr": 0.9195717158081118,
        "Vi": -0.48470835259531864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7438343780549,
        "longitude": -95.2788865906267
      }
    },
    {
      "number": 62171,
      "class": "Bus",
      "name": "HULBERT 1 1",
      "init": {
        "Vr": 0.9034905459564944,
        "Vi": -0.513735023084215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.99868794132,
        "longitude": -95.2254974889928
      }
    },
    {
      "number": 62172,
      "class": "Bus",
      "name": "HULBERT 2 1",
      "init": {
        "Vr": 0.9005698955022277,
        "Vi": -0.5176582818210553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0326069936324,
        "longitude": -95.1887747620525
      }
    },
    {
      "number": 62173,
      "class": "Bus",
      "name": "LOCUST GROVE 6 1",
      "init": {
        "Vr": 0.8996473402422684,
        "Vi": -0.5156314248879241
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1640582242981,
        "longitude": -95.147164620188
      }
    },
    {
      "number": 62174,
      "class": "Bus",
      "name": "LOCUST GROVE 7 1",
      "init": {
        "Vr": 0.9014657996498014,
        "Vi": -0.5166146557532731
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1276242022218,
        "longitude": -95.2046384648604
      }
    },
    {
      "number": 62175,
      "class": "Bus",
      "name": "PARK HILL 1 1",
      "init": {
        "Vr": 0.8722389299954774,
        "Vi": -0.5424386804704072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6093814436084,
        "longitude": -94.8806231950668
      }
    },
    {
      "number": 62176,
      "class": "Bus",
      "name": "PARK HILL 2 1",
      "init": {
        "Vr": 0.8990454266312435,
        "Vi": -0.5121946061805038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7451310425676,
        "longitude": -95.0084347578158
      }
    },
    {
      "number": 62177,
      "class": "Bus",
      "name": "PARK HILL 3 1",
      "init": {
        "Vr": 0.9099469733248138,
        "Vi": -0.4957725569316053
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6857456977157,
        "longitude": -94.9082751658595
      }
    },
    {
      "number": 62178,
      "class": "Bus",
      "name": "PARK HILL 3 2",
      "init": {
        "Vr": 0.9098712046512387,
        "Vi": -0.49581752190449835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6857456977157,
        "longitude": -94.9082751658595
      }
    },
    {
      "number": 62179,
      "class": "Bus",
      "name": "ROSE 1",
      "init": {
        "Vr": 0.8901821507579285,
        "Vi": -0.5374935371699998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2388276514333,
        "longitude": -94.902124173317
      }
    },
    {
      "number": 62180,
      "class": "Bus",
      "name": "ROSE 2",
      "init": {
        "Vr": 0.8902381348985324,
        "Vi": -0.5374579736590961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2388276514333,
        "longitude": -94.902124173317
      }
    },
    {
      "number": 62181,
      "class": "Bus",
      "name": "TAHLEQUAH 1 1",
      "init": {
        "Vr": 0.9026255959717144,
        "Vi": -0.5127615786516971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9516486940486,
        "longitude": -94.9990007943525
      }
    },
    {
      "number": 62182,
      "class": "Bus",
      "name": "TAHLEQUAH 2 1",
      "init": {
        "Vr": 0.8865713127058497,
        "Vi": -0.5283927402072245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9868055701538,
        "longitude": -94.8936438906047
      }
    },
    {
      "number": 62183,
      "class": "Bus",
      "name": "TAHLEQUAH 3 1",
      "init": {
        "Vr": 0.9305161431083412,
        "Vi": -0.45945287924272304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9455809267211,
        "longitude": -95.0351974670032
      }
    },
    {
      "number": 62184,
      "class": "Bus",
      "name": "TAHLEQUAH 3 2",
      "init": {
        "Vr": 0.9096610626838231,
        "Vi": -0.5052385614714643
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9455809267211,
        "longitude": -95.0351974670032
      }
    },
    {
      "number": 62185,
      "class": "Bus",
      "name": "TAHLEQUAH 3 3",
      "init": {
        "Vr": 0.9303186958414577,
        "Vi": -0.45963596699239967
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9455809267211,
        "longitude": -95.0351974670032
      }
    },
    {
      "number": 62186,
      "class": "Bus",
      "name": "TAHLEQUAH 4 1",
      "init": {
        "Vr": 0.895402185429383,
        "Vi": -0.5192502142013459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9763667077537,
        "longitude": -94.9369641990116
      }
    },
    {
      "number": 62187,
      "class": "Bus",
      "name": "VIAN 1 1",
      "init": {
        "Vr": 0.8832308444141661,
        "Vi": -0.5263960575598556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5302202301186,
        "longitude": -94.9733565577266
      }
    },
    {
      "number": 62188,
      "class": "Bus",
      "name": "VIAN 2 1",
      "init": {
        "Vr": 0.8772036932657148,
        "Vi": -0.5347343953273499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5768145594577,
        "longitude": -94.9507947147498
      }
    },
    {
      "number": 62189,
      "class": "Bus",
      "name": "VIAN 2 2",
      "init": {
        "Vr": 0.8771497281400503,
        "Vi": -0.5347754351242641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5768145594577,
        "longitude": -94.9507947147498
      }
    },
    {
      "number": 62190,
      "class": "Bus",
      "name": "VIAN 3 1",
      "init": {
        "Vr": 0.8927589423235753,
        "Vi": -0.5151650048839964
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4405790998851,
        "longitude": -94.9945443714711
      }
    },
    {
      "number": 62191,
      "class": "Bus",
      "name": "WELLING 1",
      "init": {
        "Vr": 0.866523584404323,
        "Vi": -0.547421276462861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8268518120408,
        "longitude": -94.8999901667538
      }
    },
    {
      "number": 62192,
      "class": "Bus",
      "name": "ANTLERS 1 1",
      "init": {
        "Vr": 0.9615264277698522,
        "Vi": -0.3893684860376579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1907056655573,
        "longitude": -95.6500222088089
      }
    },
    {
      "number": 62193,
      "class": "Bus",
      "name": "ANTLERS 2 1",
      "init": {
        "Vr": 0.9574889829197206,
        "Vi": -0.39173003529680755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2261061858985,
        "longitude": -95.5426343771023
      }
    },
    {
      "number": 62194,
      "class": "Bus",
      "name": "ANTLERS 2 2",
      "init": {
        "Vr": 0.9576193604501458,
        "Vi": -0.39163809644768877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2261061858985,
        "longitude": -95.5426343771023
      }
    },
    {
      "number": 62195,
      "class": "Bus",
      "name": "FORT TOWSON 1 1",
      "init": {
        "Vr": 0.9780063850054643,
        "Vi": -0.3536163343547272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.064774971416,
        "longitude": -95.2218317881046
      }
    },
    {
      "number": 62196,
      "class": "Bus",
      "name": "HUGO 5 1",
      "init": {
        "Vr": 0.9494174806637627,
        "Vi": -0.41671994282059877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0659337387967,
        "longitude": -95.5673780437448
      }
    },
    {
      "number": 62197,
      "class": "Bus",
      "name": "HUGO 6 1",
      "init": {
        "Vr": 0.9638416362966216,
        "Vi": -0.3885319296361138
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0230816040481,
        "longitude": -95.5219765856389
      }
    },
    {
      "number": 62198,
      "class": "Bus",
      "name": "HUGO 7 1",
      "init": {
        "Vr": 0.9648120728872811,
        "Vi": -0.38487837558892224
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0104811371045,
        "longitude": -95.4840116092354
      }
    },
    {
      "number": 62199,
      "class": "Bus",
      "name": "HUGO 7 2",
      "init": {
        "Vr": 0.9646843004277552,
        "Vi": -0.3849839348412875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0104811371045,
        "longitude": -95.4840116092354
      }
    },
    {
      "number": 62200,
      "class": "Bus",
      "name": "SOPER 1",
      "init": {
        "Vr": 0.9507978138161364,
        "Vi": -0.4148064383580889
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0629992679143,
        "longitude": -95.6975759458587
      }
    },
    {
      "number": 62201,
      "class": "Bus",
      "name": "VALLIANT 1",
      "init": {
        "Vr": 0.950495355066423,
        "Vi": -0.40989445137694575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0039381596045,
        "longitude": -95.0639468288852
      }
    },
    {
      "number": 62202,
      "class": "Bus",
      "name": "BOISE CITY 1",
      "init": {
        "Vr": 1.0354575235661647,
        "Vi": -0.1563839312882814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7449248073546,
        "longitude": -102.5358351446
      }
    },
    {
      "number": 62203,
      "class": "Bus",
      "name": "KEYES 1",
      "init": {
        "Vr": 1.0311644819142727,
        "Vi": -0.1686763450580211
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7992950679372,
        "longitude": -102.179891961089
      }
    },
    {
      "number": 62204,
      "class": "Bus",
      "name": "TEXHOMA 1 1",
      "init": {
        "Vr": 1.031784902894577,
        "Vi": -0.15946558309266037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.600397396655,
        "longitude": -101.964880665285
      }
    },
    {
      "number": 62205,
      "class": "Bus",
      "name": "TEXHOMA 2 1",
      "init": {
        "Vr": 1.0344502904211446,
        "Vi": -0.14145585197727703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6355122424787,
        "longitude": -101.779618003842
      }
    },
    {
      "number": 62206,
      "class": "Bus",
      "name": "CHOCTAW 1 1",
      "init": {
        "Vr": 0.9426055192731312,
        "Vi": -0.41612525505151016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4287839500412,
        "longitude": -97.1719938167733
      }
    },
    {
      "number": 62207,
      "class": "Bus",
      "name": "CHOCTAW 1 2",
      "init": {
        "Vr": 0.942397385218202,
        "Vi": -0.4162176821488016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4287839500412,
        "longitude": -97.1719938167733
      }
    },
    {
      "number": 62208,
      "class": "Bus",
      "name": "CHOCTAW 2 1",
      "init": {
        "Vr": 0.942051060093756,
        "Vi": -0.42207916670294415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4464891273553,
        "longitude": -97.2393009229927
      }
    },
    {
      "number": 62209,
      "class": "Bus",
      "name": "CHOCTAW 2 2",
      "init": {
        "Vr": 0.94191315287133,
        "Vi": -0.42221616171073334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4464891273553,
        "longitude": -97.2393009229927
      }
    },
    {
      "number": 62210,
      "class": "Bus",
      "name": "CHOCTAW 3 1",
      "init": {
        "Vr": 0.9471417012738208,
        "Vi": -0.4125704739134996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5105707616913,
        "longitude": -97.2730024276445
      }
    },
    {
      "number": 62211,
      "class": "Bus",
      "name": "CHOCTAW 4 1",
      "init": {
        "Vr": 0.9450664501769849,
        "Vi": -0.4161735891826281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4754940247098,
        "longitude": -97.2589592152576
      }
    },
    {
      "number": 62212,
      "class": "Bus",
      "name": "LEXINGTON 75 1",
      "init": {
        "Vr": 0.9403126543949899,
        "Vi": -0.43066163280802394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9728014930351,
        "longitude": -97.2622828243948
      }
    },
    {
      "number": 62213,
      "class": "Bus",
      "name": "LEXINGTON 76 1",
      "init": {
        "Vr": 0.9401695259164288,
        "Vi": -0.44699618288335013
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0184601876363,
        "longitude": -97.1977268296306
      }
    },
    {
      "number": 62214,
      "class": "Bus",
      "name": "MCLOUD 1 1",
      "init": {
        "Vr": 0.9301590413248723,
        "Vi": -0.4444121806046887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4749247333087,
        "longitude": -97.0925983268075
      }
    },
    {
      "number": 62215,
      "class": "Bus",
      "name": "MCLOUD 1 2",
      "init": {
        "Vr": 0.9302496952940058,
        "Vi": -0.4443290379612408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4749247333087,
        "longitude": -97.0925983268075
      }
    },
    {
      "number": 62216,
      "class": "Bus",
      "name": "MCLOUD 2 1",
      "init": {
        "Vr": 0.9419963685781195,
        "Vi": -0.41706956323753697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.395023169337,
        "longitude": -97.1340607703963
      }
    },
    {
      "number": 62217,
      "class": "Bus",
      "name": "NEWALLA 1 1",
      "init": {
        "Vr": 0.9290645643798078,
        "Vi": -0.4343996198654908
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2817196664106,
        "longitude": -97.2362438166169
      }
    },
    {
      "number": 62218,
      "class": "Bus",
      "name": "NEWALLA 1 2",
      "init": {
        "Vr": 0.928978186599745,
        "Vi": -0.4344926399702438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2817196664106,
        "longitude": -97.2362438166169
      }
    },
    {
      "number": 62219,
      "class": "Bus",
      "name": "NEWALLA 2 1",
      "init": {
        "Vr": 0.9365221705846856,
        "Vi": -0.4246468520664874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3526977641625,
        "longitude": -97.1815583913346
      }
    },
    {
      "number": 62220,
      "class": "Bus",
      "name": "NEWALLA 3 1",
      "init": {
        "Vr": 0.932546242044147,
        "Vi": -0.4301246291610004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2895114213179,
        "longitude": -97.1973760422772
      }
    },
    {
      "number": 62221,
      "class": "Bus",
      "name": "NOBLE 3 1",
      "init": {
        "Vr": 0.9333141785930714,
        "Vi": -0.449516804644894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.115596043615,
        "longitude": -97.2739278245697
      }
    },
    {
      "number": 62222,
      "class": "Bus",
      "name": "NOBLE 4 1",
      "init": {
        "Vr": 0.9282048373309253,
        "Vi": -0.4487038799330295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.111481439769,
        "longitude": -97.325028540282
      }
    },
    {
      "number": 62223,
      "class": "Bus",
      "name": "NOBLE 5 1",
      "init": {
        "Vr": 0.9338999268831122,
        "Vi": -0.4509423126667423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.139135040478,
        "longitude": -97.2465668901081
      }
    },
    {
      "number": 62224,
      "class": "Bus",
      "name": "NORMAN 2 1",
      "init": {
        "Vr": 0.9266525661016177,
        "Vi": -0.43810047672653396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2709905070231,
        "longitude": -97.2909201175722
      }
    },
    {
      "number": 62225,
      "class": "Bus",
      "name": "NORMAN 2 2",
      "init": {
        "Vr": 0.9265239689269542,
        "Vi": -0.43818225796890603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2709905070231,
        "longitude": -97.2909201175722
      }
    },
    {
      "number": 62226,
      "class": "Bus",
      "name": "NORMAN 3 1",
      "init": {
        "Vr": 0.9335447021036363,
        "Vi": -0.4468371200941128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0948341427819,
        "longitude": -97.299792335098
      }
    },
    {
      "number": 62227,
      "class": "Bus",
      "name": "NORMAN 4 1",
      "init": {
        "Vr": 0.9387010728746704,
        "Vi": -0.45240786713605996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2026555265055,
        "longitude": -97.2687760306324
      }
    },
    {
      "number": 62228,
      "class": "Bus",
      "name": "NORMAN 4 2",
      "init": {
        "Vr": 0.9385852704464062,
        "Vi": -0.4524888582305454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2026555265055,
        "longitude": -97.2687760306324
      }
    },
    {
      "number": 62229,
      "class": "Bus",
      "name": "NORMAN 5 1",
      "init": {
        "Vr": 0.9288402970824554,
        "Vi": -0.4421065324819373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2682613853752,
        "longitude": -97.4388304119531
      }
    },
    {
      "number": 62230,
      "class": "Bus",
      "name": "NORMAN 5 2",
      "init": {
        "Vr": 0.9290211430514074,
        "Vi": -0.4419419036763169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2682613853752,
        "longitude": -97.4388304119531
      }
    },
    {
      "number": 62231,
      "class": "Bus",
      "name": "NORMAN 6 1",
      "init": {
        "Vr": 0.9254662371095548,
        "Vi": -0.4419611630422911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3171587035623,
        "longitude": -97.4340177902284
      }
    },
    {
      "number": 62232,
      "class": "Bus",
      "name": "NORMAN 7 1",
      "init": {
        "Vr": 0.9314276817389272,
        "Vi": -0.43843266985875845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2928015274737,
        "longitude": -97.4808950616445
      }
    },
    {
      "number": 62233,
      "class": "Bus",
      "name": "NORMAN 8 1",
      "init": {
        "Vr": 0.9258782373221136,
        "Vi": -0.4438203484647991
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2436476641918,
        "longitude": -97.4123796652241
      }
    },
    {
      "number": 62234,
      "class": "Bus",
      "name": "NORMAN 8 2",
      "init": {
        "Vr": 0.9256283901340471,
        "Vi": -0.4441016943224025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2436476641918,
        "longitude": -97.4123796652241
      }
    },
    {
      "number": 62235,
      "class": "Bus",
      "name": "NORMAN 9 1",
      "init": {
        "Vr": 0.922868311072157,
        "Vi": -0.44874500683541935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1832656760538,
        "longitude": -97.3344116171771
      }
    },
    {
      "number": 62236,
      "class": "Bus",
      "name": "NORMAN 9 2",
      "init": {
        "Vr": 0.9224546948822508,
        "Vi": -0.4488952963688398
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1832656760538,
        "longitude": -97.3344116171771
      }
    },
    {
      "number": 62237,
      "class": "Bus",
      "name": "NORMAN 10 1",
      "init": {
        "Vr": 0.9248062461076632,
        "Vi": -0.43669737533042097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.121677549189,
        "longitude": -97.5200415140196
      }
    },
    {
      "number": 62238,
      "class": "Bus",
      "name": "NORMAN 11 1",
      "init": {
        "Vr": 0.9301809802496183,
        "Vi": -0.44182689900854377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2148497915955,
        "longitude": -97.4402303390991
      }
    },
    {
      "number": 62239,
      "class": "Bus",
      "name": "NORMAN 12 1",
      "init": {
        "Vr": 0.9330044942339588,
        "Vi": -0.43879430132133784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2805983596639,
        "longitude": -97.4961879173135
      }
    },
    {
      "number": 62240,
      "class": "Bus",
      "name": "NORMAN 13 1",
      "init": {
        "Vr": 0.9239847397154206,
        "Vi": -0.44270044871838093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1097304250838,
        "longitude": -97.4680359216977
      }
    },
    {
      "number": 62241,
      "class": "Bus",
      "name": "NORMAN 13 2",
      "init": {
        "Vr": 0.9236311118573026,
        "Vi": -0.4430510072215095
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1097304250838,
        "longitude": -97.4680359216977
      }
    },
    {
      "number": 62242,
      "class": "Bus",
      "name": "OKLAHOMA CITY 5 1",
      "init": {
        "Vr": 0.9128257082047098,
        "Vi": -0.4551800101231392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4709430989767,
        "longitude": -97.5219721828686
      }
    },
    {
      "number": 62243,
      "class": "Bus",
      "name": "OKLAHOMA CITY 5 2",
      "init": {
        "Vr": 0.9126617819482387,
        "Vi": -0.45528441234722733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4709430989767,
        "longitude": -97.5219721828686
      }
    },
    {
      "number": 62244,
      "class": "Bus",
      "name": "OKLAHOMA CITY 6 1",
      "init": {
        "Vr": 0.9317468038045401,
        "Vi": -0.44303274689695443
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.475990229017,
        "longitude": -97.3356677715805
      }
    },
    {
      "number": 62245,
      "class": "Bus",
      "name": "OKLAHOMA CITY 7 1",
      "init": {
        "Vr": 0.92342446389712,
        "Vi": -0.44475049071196554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3391009418373,
        "longitude": -97.413263156468
      }
    },
    {
      "number": 62246,
      "class": "Bus",
      "name": "OKLAHOMA CITY 8 1",
      "init": {
        "Vr": 0.9350366153743789,
        "Vi": -0.42845961868768045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3180441399902,
        "longitude": -97.5522541450271
      }
    },
    {
      "number": 62247,
      "class": "Bus",
      "name": "OKLAHOMA CITY 9 1",
      "init": {
        "Vr": 0.9422487154535452,
        "Vi": -0.4170028125390799
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.332037795271,
        "longitude": -97.6061243953834
      }
    },
    {
      "number": 62248,
      "class": "Bus",
      "name": "OKLAHOMA CITY 10 1",
      "init": {
        "Vr": 0.9351861422311533,
        "Vi": -0.4382864166384242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3834099852709,
        "longitude": -97.5477059372746
      }
    },
    {
      "number": 62249,
      "class": "Bus",
      "name": "OKLAHOMA CITY 11 1",
      "init": {
        "Vr": 0.943111893161633,
        "Vi": -0.4334992698401242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4003424174894,
        "longitude": -97.6596048565326
      }
    },
    {
      "number": 62250,
      "class": "Bus",
      "name": "OKLAHOMA CITY 11 2",
      "init": {
        "Vr": 0.9433636435457007,
        "Vi": -0.4333029018851012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4003424174894,
        "longitude": -97.6596048565326
      }
    },
    {
      "number": 62251,
      "class": "Bus",
      "name": "OKLAHOMA CITY 12 1",
      "init": {
        "Vr": 0.9416249107498057,
        "Vi": -0.43395939470893724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3793249860674,
        "longitude": -97.5594413721163
      }
    },
    {
      "number": 62252,
      "class": "Bus",
      "name": "OKLAHOMA CITY 13 1",
      "init": {
        "Vr": 0.9411890420989543,
        "Vi": -0.41976776215404366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3513891726862,
        "longitude": -97.6099934824137
      }
    },
    {
      "number": 62253,
      "class": "Bus",
      "name": "OKLAHOMA CITY 14 1",
      "init": {
        "Vr": 0.9323464135578939,
        "Vi": -0.4352161435774324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3539613284263,
        "longitude": -97.5467750475515
      }
    },
    {
      "number": 62254,
      "class": "Bus",
      "name": "OKLAHOMA CITY 14 2",
      "init": {
        "Vr": 0.9319159555123876,
        "Vi": -0.43550626114924096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3539613284263,
        "longitude": -97.5467750475515
      }
    },
    {
      "number": 62255,
      "class": "Bus",
      "name": "OKLAHOMA CITY 15 1",
      "init": {
        "Vr": 0.9135104697479411,
        "Vi": -0.4547310555063868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4029131565116,
        "longitude": -97.4074641332214
      }
    },
    {
      "number": 62256,
      "class": "Bus",
      "name": "OKLAHOMA CITY 16 1",
      "init": {
        "Vr": 0.9327906066899956,
        "Vi": -0.43197989357282784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3370408507492,
        "longitude": -97.4983727910047
      }
    },
    {
      "number": 62257,
      "class": "Bus",
      "name": "OKLAHOMA CITY 17 1",
      "init": {
        "Vr": 0.9747022815184363,
        "Vi": -0.3518887004309611
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.241206703517,
        "longitude": -97.4676403004348
      }
    },
    {
      "number": 62258,
      "class": "Bus",
      "name": "OKLAHOMA CITY 17 2",
      "init": {
        "Vr": 0.9418692340953522,
        "Vi": -0.43399263316855774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.241206703517,
        "longitude": -97.4676403004348
      }
    },
    {
      "number": 62259,
      "class": "Bus",
      "name": "OKLAHOMA CITY 17 3",
      "init": {
        "Vr": 0.9743670283888679,
        "Vi": -0.3521612787004976
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.241206703517,
        "longitude": -97.4676403004348
      }
    },
    {
      "number": 62260,
      "class": "Bus",
      "name": "OKLAHOMA CITY 18 1",
      "init": {
        "Vr": 0.9284531397248746,
        "Vi": -0.4437124146169714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1815096955786,
        "longitude": -97.4531709269631
      }
    },
    {
      "number": 62261,
      "class": "Bus",
      "name": "OKLAHOMA CITY 19 1",
      "init": {
        "Vr": 0.9172299086902892,
        "Vi": -0.45023737522234364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3480855547499,
        "longitude": -97.3592626433945
      }
    },
    {
      "number": 62262,
      "class": "Bus",
      "name": "OKLAHOMA CITY 19 2",
      "init": {
        "Vr": 0.9170194930682292,
        "Vi": -0.45035188247654423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3480855547499,
        "longitude": -97.3592626433945
      }
    },
    {
      "number": 62263,
      "class": "Bus",
      "name": "OKLAHOMA CITY 20 1",
      "init": {
        "Vr": 0.925490887082606,
        "Vi": -0.4414445980936777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2762398204137,
        "longitude": -97.3508100948738
      }
    },
    {
      "number": 62264,
      "class": "Bus",
      "name": "OKLAHOMA CITY 21 1",
      "init": {
        "Vr": 0.9314426231380452,
        "Vi": -0.4351991524165356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3046395717844,
        "longitude": -97.5005582943788
      }
    },
    {
      "number": 62265,
      "class": "Bus",
      "name": "OKLAHOMA CITY 22 1",
      "init": {
        "Vr": 0.9281375307698458,
        "Vi": -0.4384072493283224
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3440139196717,
        "longitude": -97.4827853301377
      }
    },
    {
      "number": 62266,
      "class": "Bus",
      "name": "OKLAHOMA CITY 23 1",
      "init": {
        "Vr": 0.926228485273212,
        "Vi": -0.445370982238952
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4289681589993,
        "longitude": -97.5642783788553
      }
    },
    {
      "number": 62267,
      "class": "Bus",
      "name": "OKLAHOMA CITY 24 1",
      "init": {
        "Vr": 0.9248626154515006,
        "Vi": -0.4608949362744766
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4155138049532,
        "longitude": -97.4897823032355
      }
    },
    {
      "number": 62268,
      "class": "Bus",
      "name": "OKLAHOMA CITY 24 2",
      "init": {
        "Vr": 0.9241864058955226,
        "Vi": -0.4613490324884413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4155138049532,
        "longitude": -97.4897823032355
      }
    },
    {
      "number": 62269,
      "class": "Bus",
      "name": "WANETTE 1",
      "init": {
        "Vr": 0.9470878073603763,
        "Vi": -0.43189327754736334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9503598040346,
        "longitude": -97.0807172573593
      }
    },
    {
      "number": 62270,
      "class": "Bus",
      "name": "ALLEN 1 1",
      "init": {
        "Vr": 0.9448381934153901,
        "Vi": -0.4339929845771591
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8349853924621,
        "longitude": -96.4506333928236
      }
    },
    {
      "number": 62271,
      "class": "Bus",
      "name": "ALLEN 2 1",
      "init": {
        "Vr": 0.9444769865470363,
        "Vi": -0.4340534236498871
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7317178156934,
        "longitude": -96.3962592460234
      }
    },
    {
      "number": 62272,
      "class": "Bus",
      "name": "COALGATE 1 1",
      "init": {
        "Vr": 0.9377660240688317,
        "Vi": -0.4414941311997342
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5968948342402,
        "longitude": -96.2307746577644
      }
    },
    {
      "number": 62273,
      "class": "Bus",
      "name": "COALGATE 2 1",
      "init": {
        "Vr": 0.9366446460381582,
        "Vi": -0.44181117778441814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4966022341372,
        "longitude": -96.2671693983541
      }
    },
    {
      "number": 62274,
      "class": "Bus",
      "name": "COALGATE 3 1",
      "init": {
        "Vr": 0.9397836169561171,
        "Vi": -0.4398209323504806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6539665257028,
        "longitude": -96.2686476282151
      }
    },
    {
      "number": 62275,
      "class": "Bus",
      "name": "STONEWALL 2 1",
      "init": {
        "Vr": 0.9451164200567658,
        "Vi": -0.43128976684134135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6396324686798,
        "longitude": -96.5858671672024
      }
    },
    {
      "number": 62276,
      "class": "Bus",
      "name": "STONEWALL 2 2",
      "init": {
        "Vr": 0.9450747670972074,
        "Vi": -0.4313145274744378
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6396324686798,
        "longitude": -96.5858671672024
      }
    },
    {
      "number": 62277,
      "class": "Bus",
      "name": "STONEWALL 3 1",
      "init": {
        "Vr": 0.9383718868506086,
        "Vi": -0.4330671379957335
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4800551131576,
        "longitude": -96.4931167656524
      }
    },
    {
      "number": 62278,
      "class": "Bus",
      "name": "CACHE 1 1",
      "init": {
        "Vr": 0.9780090497278958,
        "Vi": -0.3435529144130973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6778607433637,
        "longitude": -98.6229082501091
      }
    },
    {
      "number": 62279,
      "class": "Bus",
      "name": "CACHE 2 1",
      "init": {
        "Vr": 0.9712163366327973,
        "Vi": -0.3559424217822049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5490703763445,
        "longitude": -98.6187042844104
      }
    },
    {
      "number": 62280,
      "class": "Bus",
      "name": "CACHE 2 2",
      "init": {
        "Vr": 0.9711613758307488,
        "Vi": -0.3559883959969161
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5490703763445,
        "longitude": -98.6187042844104
      }
    },
    {
      "number": 62281,
      "class": "Bus",
      "name": "CACHE 3 1",
      "init": {
        "Vr": 0.9703518031724339,
        "Vi": -0.3575426209512977
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4922282330441,
        "longitude": -98.6348618165385
      }
    },
    {
      "number": 62282,
      "class": "Bus",
      "name": "ELGIN 17 1",
      "init": {
        "Vr": 0.9855785062900339,
        "Vi": -0.3096182929299285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6767716904305,
        "longitude": -98.1768259487445
      }
    },
    {
      "number": 62283,
      "class": "Bus",
      "name": "FLETCHER 3 1",
      "init": {
        "Vr": 0.9963088661875582,
        "Vi": -0.27849144816209465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7900232076018,
        "longitude": -98.1592456502379
      }
    },
    {
      "number": 62284,
      "class": "Bus",
      "name": "FORT SILL 1 1",
      "init": {
        "Vr": 0.9719224821083328,
        "Vi": -0.34743286501887416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6699426872681,
        "longitude": -98.509475541822
      }
    },
    {
      "number": 62285,
      "class": "Bus",
      "name": "FORT SILL 2 1",
      "init": {
        "Vr": 0.9791829326916569,
        "Vi": -0.33042108109487633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7440976700548,
        "longitude": -98.4797927642806
      }
    },
    {
      "number": 62286,
      "class": "Bus",
      "name": "INDIAHOMA 1",
      "init": {
        "Vr": 0.9635612657450296,
        "Vi": -0.37037185660118127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6578632066561,
        "longitude": -98.7755157334402
      }
    },
    {
      "number": 62287,
      "class": "Bus",
      "name": "INDIAHOMA 2",
      "init": {
        "Vr": 0.9635197310951882,
        "Vi": -0.37041682779202173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6578632066561,
        "longitude": -98.7755157334402
      }
    },
    {
      "number": 62288,
      "class": "Bus",
      "name": "LAWTON 4 1",
      "init": {
        "Vr": 0.9793064651636061,
        "Vi": -0.35462426584455786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4972920015695,
        "longitude": -98.2432764847382
      }
    },
    {
      "number": 62289,
      "class": "Bus",
      "name": "LAWTON 4 2",
      "init": {
        "Vr": 0.9790902065713093,
        "Vi": -0.3547879638315819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4972920015695,
        "longitude": -98.2432764847382
      }
    },
    {
      "number": 62290,
      "class": "Bus",
      "name": "LAWTON 5 1",
      "init": {
        "Vr": 0.9791792814370153,
        "Vi": -0.3306085218121121
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5998234731238,
        "longitude": -98.2133393327962
      }
    },
    {
      "number": 62291,
      "class": "Bus",
      "name": "LAWTON 5 2",
      "init": {
        "Vr": 0.9790152763033179,
        "Vi": -0.3307511417069536
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5998234731238,
        "longitude": -98.2133393327962
      }
    },
    {
      "number": 62292,
      "class": "Bus",
      "name": "LAWTON 6 1",
      "init": {
        "Vr": 0.9799065298004338,
        "Vi": -0.3354552986789648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5732924676281,
        "longitude": -98.2708552089216
      }
    },
    {
      "number": 62293,
      "class": "Bus",
      "name": "LAWTON 6 2",
      "init": {
        "Vr": 0.9797730576800997,
        "Vi": -0.3356278570080969
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5732924676281,
        "longitude": -98.2708552089216
      }
    },
    {
      "number": 62294,
      "class": "Bus",
      "name": "LAWTON 7 1",
      "init": {
        "Vr": 0.9836171535032023,
        "Vi": -0.33843534562096184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5890633401531,
        "longitude": -98.3065484803359
      }
    },
    {
      "number": 62295,
      "class": "Bus",
      "name": "LAWTON 8 1",
      "init": {
        "Vr": 0.9704973387553346,
        "Vi": -0.3525719982200819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6297785295724,
        "longitude": -98.4764203175813
      }
    },
    {
      "number": 62296,
      "class": "Bus",
      "name": "LAWTON 9 1",
      "init": {
        "Vr": 0.9706783126603714,
        "Vi": -0.3556991185924143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5535435530295,
        "longitude": -98.4955895688627
      }
    },
    {
      "number": 62297,
      "class": "Bus",
      "name": "LAWTON 9 2",
      "init": {
        "Vr": 0.9703886619220852,
        "Vi": -0.35596263908479464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5535435530295,
        "longitude": -98.4955895688627
      }
    },
    {
      "number": 62298,
      "class": "Bus",
      "name": "LAWTON 10 1",
      "init": {
        "Vr": 0.9668304017078773,
        "Vi": -0.35666414942119296
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6889017036923,
        "longitude": -98.5301062653341
      }
    },
    {
      "number": 62299,
      "class": "Bus",
      "name": "LAWTON 10 2",
      "init": {
        "Vr": 0.9668304017078778,
        "Vi": -0.356664149421193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6889017036923,
        "longitude": -98.5301062653341
      }
    },
    {
      "number": 62300,
      "class": "Bus",
      "name": "LAWTON 10 3",
      "init": {
        "Vr": 0.9668304017078778,
        "Vi": -0.356664149421193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6889017036923,
        "longitude": -98.5301062653341
      }
    },
    {
      "number": 62301,
      "class": "Bus",
      "name": "LAWTON 10 4",
      "init": {
        "Vr": 0.9668304017078778,
        "Vi": -0.35666414942119296
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6889017036923,
        "longitude": -98.5301062653341
      }
    },
    {
      "number": 62302,
      "class": "Bus",
      "name": "LAWTON 10 5",
      "init": {
        "Vr": 0.9672463248494108,
        "Vi": -0.35634251254237115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6889017036923,
        "longitude": -98.5301062653341
      }
    },
    {
      "number": 62303,
      "class": "Bus",
      "name": "LAWTON 10 7",
      "init": {
        "Vr": 0.9664315013063064,
        "Vi": -0.3569859519069127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6889017036923,
        "longitude": -98.5301062653341
      }
    },
    {
      "number": 62304,
      "class": "Bus",
      "name": "LAWTON 11 1",
      "init": {
        "Vr": 0.9733356844637688,
        "Vi": -0.353803445587105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.539425645012,
        "longitude": -98.50079671793
      }
    },
    {
      "number": 62305,
      "class": "Bus",
      "name": "LAWTON 11 2",
      "init": {
        "Vr": 0.9730662122602689,
        "Vi": -0.3540479446659055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.539425645012,
        "longitude": -98.50079671793
      }
    },
    {
      "number": 62306,
      "class": "Bus",
      "name": "LAWTON 12 1",
      "init": {
        "Vr": 0.9735444305918561,
        "Vi": -0.3527180768218474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6187468792654,
        "longitude": -98.4235632618982
      }
    },
    {
      "number": 62307,
      "class": "Bus",
      "name": "LAWTON 13 1",
      "init": {
        "Vr": 0.99154816090481,
        "Vi": -0.3060960449008214
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8039795287845,
        "longitude": -98.5920552736936
      }
    },
    {
      "number": 62308,
      "class": "Bus",
      "name": "LAWTON 14 1",
      "init": {
        "Vr": 0.991910993623101,
        "Vi": -0.3051550047092756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7924319715581,
        "longitude": -98.6602733155729
      }
    },
    {
      "number": 62309,
      "class": "Bus",
      "name": "LAWTON 15 1",
      "init": {
        "Vr": 0.9934054113670252,
        "Vi": -0.30306513245539124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7939808035,
        "longitude": -98.6100042889595
      }
    },
    {
      "number": 62310,
      "class": "Bus",
      "name": "LAWTON 16 1",
      "init": {
        "Vr": 0.9837361514114294,
        "Vi": -0.33485613041590373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7323802967627,
        "longitude": -98.6201853799544
      }
    },
    {
      "number": 62311,
      "class": "Bus",
      "name": "MARLOW 1 1",
      "init": {
        "Vr": 0.9575172018889158,
        "Vi": -0.4079404461198229
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6598022610232,
        "longitude": -97.9801414943165
      }
    },
    {
      "number": 62312,
      "class": "Bus",
      "name": "MARLOW 2 1",
      "init": {
        "Vr": 0.9519580724670808,
        "Vi": -0.41632907712244555
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.705424979528,
        "longitude": -97.9514673857624
      }
    },
    {
      "number": 62313,
      "class": "Bus",
      "name": "MARLOW 3 1",
      "init": {
        "Vr": 0.9551499621774173,
        "Vi": -0.4070918269951056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6086824046714,
        "longitude": -97.8945342991676
      }
    },
    {
      "number": 62314,
      "class": "Bus",
      "name": "RUSH SPRINGS 1",
      "init": {
        "Vr": 0.9432026063853233,
        "Vi": -0.43333571296124174
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8082276806786,
        "longitude": -97.8491134342225
      }
    },
    {
      "number": 62315,
      "class": "Bus",
      "name": "WALTERS 1 1",
      "init": {
        "Vr": 0.9690103445903959,
        "Vi": -0.3744661665953225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4144690641542,
        "longitude": -98.4593110861887
      }
    },
    {
      "number": 62316,
      "class": "Bus",
      "name": "WALTERS 1 2",
      "init": {
        "Vr": 0.9690454894090049,
        "Vi": -0.3744344482447507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4144690641542,
        "longitude": -98.4593110861887
      }
    },
    {
      "number": 62317,
      "class": "Bus",
      "name": "WALTERS 2 1",
      "init": {
        "Vr": 0.9620586391276903,
        "Vi": -0.39020758454091525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3808782711713,
        "longitude": -98.3757528693951
      }
    },
    {
      "number": 62318,
      "class": "Bus",
      "name": "WALTERS 2 2",
      "init": {
        "Vr": 0.9620221148338047,
        "Vi": -0.3902402642168382
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3808782711713,
        "longitude": -98.3757528693951
      }
    },
    {
      "number": 62319,
      "class": "Bus",
      "name": "WALTERS 3 1",
      "init": {
        "Vr": 0.948149153778991,
        "Vi": -0.41817300964021736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2805172757296,
        "longitude": -98.2939356303821
      }
    },
    {
      "number": 62320,
      "class": "Bus",
      "name": "DUNCAN 3 1",
      "init": {
        "Vr": 0.953681706998853,
        "Vi": -0.40840138396028747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5217548895509,
        "longitude": -97.8833836273458
      }
    },
    {
      "number": 62321,
      "class": "Bus",
      "name": "DUNCAN 3 2",
      "init": {
        "Vr": 0.9535037567586307,
        "Vi": -0.4085857673321909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5217548895509,
        "longitude": -97.8833836273458
      }
    },
    {
      "number": 62322,
      "class": "Bus",
      "name": "DUNCAN 4 1",
      "init": {
        "Vr": 0.9880517505525458,
        "Vi": -0.3426423272199049
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5633770163407,
        "longitude": -97.8597162753139
      }
    },
    {
      "number": 62323,
      "class": "Bus",
      "name": "DUNCAN 4 2",
      "init": {
        "Vr": 0.9653334778594067,
        "Vi": -0.3948580732589963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5633770163407,
        "longitude": -97.8597162753139
      }
    },
    {
      "number": 62324,
      "class": "Bus",
      "name": "DUNCAN 4 3",
      "init": {
        "Vr": 0.9878385145004314,
        "Vi": -0.3428052104392352
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5633770163407,
        "longitude": -97.8597162753139
      }
    },
    {
      "number": 62325,
      "class": "Bus",
      "name": "DUNCAN 5 1",
      "init": {
        "Vr": 0.9451762981157383,
        "Vi": -0.4226535387685114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4823426119097,
        "longitude": -97.8457072659611
      }
    },
    {
      "number": 62326,
      "class": "Bus",
      "name": "DUNCAN 6 1",
      "init": {
        "Vr": 0.9490482250986451,
        "Vi": -0.41563695954504265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5130638863659,
        "longitude": -97.8006220452666
      }
    },
    {
      "number": 62327,
      "class": "Bus",
      "name": "DUNCAN 6 2",
      "init": {
        "Vr": 0.9488043603767501,
        "Vi": -0.4158288309126169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5130638863659,
        "longitude": -97.8006220452666
      }
    },
    {
      "number": 62328,
      "class": "Bus",
      "name": "RANDLETT 1",
      "init": {
        "Vr": 0.9542015582711005,
        "Vi": -0.40603269446746304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2172280810346,
        "longitude": -98.4395001489745
      }
    },
    {
      "number": 62329,
      "class": "Bus",
      "name": "TEMPLE 4 1",
      "init": {
        "Vr": 0.9446207027806192,
        "Vi": -0.4283339176197883
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2121346178474,
        "longitude": -98.2091740371605
      }
    },
    {
      "number": 62330,
      "class": "Bus",
      "name": "AFTON 7 1",
      "init": {
