        "Vr": 0.8502411408985424,
        "Vi": -0.5801169216897993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6760139722885,
        "longitude": -94.898558238901
      }
    },
    {
      "number": 62331,
      "class": "Bus",
      "name": "AFTON 8 1",
      "init": {
        "Vr": 0.8533964669592466,
        "Vi": -0.5938246353231861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7195188521396,
        "longitude": -95.0079889234784
      }
    },
    {
      "number": 62332,
      "class": "Bus",
      "name": "AFTON 9 1",
      "init": {
        "Vr": 0.8633992289283606,
        "Vi": -0.568905601238092
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6104176844256,
        "longitude": -94.9790847872142
      }
    },
    {
      "number": 62333,
      "class": "Bus",
      "name": "CHELSEA 9 1",
      "init": {
        "Vr": 0.8738277236010477,
        "Vi": -0.5521962886859301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5006627335878,
        "longitude": -95.5085280924134
      }
    },
    {
      "number": 62334,
      "class": "Bus",
      "name": "CHELSEA 9 2",
      "init": {
        "Vr": 0.8737520733504409,
        "Vi": -0.5522319598891265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5006627335878,
        "longitude": -95.5085280924134
      }
    },
    {
      "number": 62335,
      "class": "Bus",
      "name": "CHELSEA 10 1",
      "init": {
        "Vr": 0.8614855643099997,
        "Vi": -0.5705750061775925
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5272738101836,
        "longitude": -95.4369572948857
      }
    },
    {
      "number": 62336,
      "class": "Bus",
      "name": "CHELSEA 10 2",
      "init": {
        "Vr": 0.8614241395121116,
        "Vi": -0.5706215863625878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5272738101836,
        "longitude": -95.4369572948857
      }
    },
    {
      "number": 62337,
      "class": "Bus",
      "name": "CHELSEA 11 1",
      "init": {
        "Vr": 0.8651641602660282,
        "Vi": -0.5535087203590955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6599524196365,
        "longitude": -95.4877127348186
      }
    },
    {
      "number": 62338,
      "class": "Bus",
      "name": "CHELSEA 11 2",
      "init": {
        "Vr": 0.8652281002028922,
        "Vi": -0.5534694884221234
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6599524196365,
        "longitude": -95.4877127348186
      }
    },
    {
      "number": 62339,
      "class": "Bus",
      "name": "MIAMI 80 1",
      "init": {
        "Vr": 0.8139608042475357,
        "Vi": -0.64107082662041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8233374586196,
        "longitude": -94.8804440855927
      }
    },
    {
      "number": 62340,
      "class": "Bus",
      "name": "MIAMI 80 2",
      "init": {
        "Vr": 0.814179249485395,
        "Vi": -0.6409795765292803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8233374586196,
        "longitude": -94.8804440855927
      }
    },
    {
      "number": 62341,
      "class": "Bus",
      "name": "MIAMI 81 1",
      "init": {
        "Vr": 0.8638960243985426,
        "Vi": -0.5820773576308476
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.869460127433896,
        "longitude": -94.9162147578536
      }
    },
    {
      "number": 62342,
      "class": "Bus",
      "name": "MIAMI 81 2",
      "init": {
        "Vr": 0.8508912096154706,
        "Vi": -0.5938428335796065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.869460127433896,
        "longitude": -94.9162147578536
      }
    },
    {
      "number": 62343,
      "class": "Bus",
      "name": "MIAMI 81 3",
      "init": {
        "Vr": 0.8368663609116852,
        "Vi": -0.6144194546483165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.869460127433896,
        "longitude": -94.9162147578536
      }
    },
    {
      "number": 62344,
      "class": "Bus",
      "name": "MIAMI 81 4",
      "init": {
        "Vr": 0.8201258444790723,
        "Vi": -0.6372703228355069
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.869460127433896,
        "longitude": -94.9162147578536
      }
    },
    {
      "number": 62345,
      "class": "Bus",
      "name": "MIAMI 81 5",
      "init": {
        "Vr": 0.850558698102388,
        "Vi": -0.5940197422905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.869460127433896,
        "longitude": -94.9162147578536
      }
    },
    {
      "number": 62346,
      "class": "Bus",
      "name": "MIAMI 82 1",
      "init": {
        "Vr": 0.8134517057331652,
        "Vi": -0.6416205384086161
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9332478534946,
        "longitude": -94.7959993913545
      }
    },
    {
      "number": 62347,
      "class": "Bus",
      "name": "MIAMI 82 2",
      "init": {
        "Vr": 0.7898352852029711,
        "Vi": -0.6571939214518477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9332478534946,
        "longitude": -94.7959993913545
      }
    },
    {
      "number": 62348,
      "class": "Bus",
      "name": "MIAMI 82 3",
      "init": {
        "Vr": 0.7710577952326289,
        "Vi": -0.6695763675391767
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9332478534946,
        "longitude": -94.7959993913545
      }
    },
    {
      "number": 62349,
      "class": "Bus",
      "name": "MIAMI 82 4",
      "init": {
        "Vr": 0.7710577952326289,
        "Vi": -0.6695763675391766
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9332478534946,
        "longitude": -94.7959993913545
      }
    },
    {
      "number": 62350,
      "class": "Bus",
      "name": "MIAMI 82 5",
      "init": {
        "Vr": 0.8135972199655703,
        "Vi": -0.6415540634163083
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9332478534946,
        "longitude": -94.7959993913545
      }
    },
    {
      "number": 62351,
      "class": "Bus",
      "name": "S COFFEYVILLE 1",
      "init": {
        "Vr": 0.8506209734984548,
        "Vi": -0.6070299230134625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9543319228578,
        "longitude": -95.5856339589697
      }
    },
    {
      "number": 62352,
      "class": "Bus",
      "name": "S COFFEYVILLE 2",
      "init": {
        "Vr": 0.8443458686073336,
        "Vi": -0.6176951365000382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9543319228578,
        "longitude": -95.5856339589697
      }
    },
    {
      "number": 62353,
      "class": "Bus",
      "name": "S COFFEYVILLE 3",
      "init": {
        "Vr": 0.8505370449178362,
        "Vi": -0.6070779271933102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9543319228578,
        "longitude": -95.5856339589697
      }
    },
    {
      "number": 62354,
      "class": "Bus",
      "name": "VINITA 1 1",
      "init": {
        "Vr": 0.8510417090426385,
        "Vi": -0.5708269064879787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6176641479873,
        "longitude": -95.1915603587827
      }
    },
    {
      "number": 62355,
      "class": "Bus",
      "name": "VINITA 2 1",
      "init": {
        "Vr": 0.8628889232910707,
        "Vi": -0.5694151909086869
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6534762315492,
        "longitude": -95.2044750403019
      }
    },
    {
      "number": 62356,
      "class": "Bus",
      "name": "VINITA 3 1",
      "init": {
        "Vr": 0.8534744829750481,
        "Vi": -0.566048616543496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6905546490202,
        "longitude": -95.2475705972922
      }
    },
    {
      "number": 62357,
      "class": "Bus",
      "name": "WELCH 5 1",
      "init": {
        "Vr": 0.8309699406417164,
        "Vi": -0.6248534898173612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9601917694569,
        "longitude": -95.215149061735
      }
    },
    {
      "number": 62358,
      "class": "Bus",
      "name": "BRISTOW 4 1",
      "init": {
        "Vr": 0.9041755736347826,
        "Vi": -0.48664948039530503
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7338376428264,
        "longitude": -96.4497680952737
      }
    },
    {
      "number": 62359,
      "class": "Bus",
      "name": "BRISTOW 5 1",
      "init": {
        "Vr": 0.898880879323173,
        "Vi": -0.4904994070955951
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7534700645113,
        "longitude": -96.3746559275535
      }
    },
    {
      "number": 62360,
      "class": "Bus",
      "name": "BRISTOW 6 1",
      "init": {
        "Vr": 0.8952468157136773,
        "Vi": -0.49359154447601933
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8501928690674,
        "longitude": -96.4211214896864
      }
    },
    {
      "number": 62361,
      "class": "Bus",
      "name": "DRUMRIGHT 1 1",
      "init": {
        "Vr": 0.9206010574368205,
        "Vi": -0.48005033619197623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0268882888734,
        "longitude": -96.5208200251016
      }
    },
    {
      "number": 62362,
      "class": "Bus",
      "name": "DRUMRIGHT 2 1",
      "init": {
        "Vr": 0.9224991153733556,
        "Vi": -0.4684247962642907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.087981537748,
        "longitude": -96.6170802688519
      }
    },
    {
      "number": 62363,
      "class": "Bus",
      "name": "MANNFORD 1 1",
      "init": {
        "Vr": 0.8989549336620749,
        "Vi": -0.4909605589845742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0056008440417,
        "longitude": -96.3376190581685
      }
    },
    {
      "number": 62364,
      "class": "Bus",
      "name": "MANNFORD 2 1",
      "init": {
        "Vr": 0.9049721465546976,
        "Vi": -0.48881747475495313
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1036200682798,
        "longitude": -96.401575889825
      }
    },
    {
      "number": 62365,
      "class": "Bus",
      "name": "MANNFORD 2 2",
      "init": {
        "Vr": 0.9048870701066724,
        "Vi": -0.48886839757585737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1036200682798,
        "longitude": -96.401575889825
      }
    },
    {
      "number": 62366,
      "class": "Bus",
      "name": "MOUNDS 2 1",
      "init": {
        "Vr": 0.9027409567494884,
        "Vi": -0.5036186638276199
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8135951534468,
        "longitude": -95.9893278505796
      }
    },
    {
      "number": 62367,
      "class": "Bus",
      "name": "MOUNDS 3 1",
      "init": {
        "Vr": 0.9085052875936445,
        "Vi": -0.4945761253474946
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8213198655216,
        "longitude": -96.0461169791288
      }
    },
    {
      "number": 62368,
      "class": "Bus",
      "name": "SAND SPRINGS 1 1",
      "init": {
        "Vr": 0.9159485143182012,
        "Vi": -0.4845281209178383
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2041455942439,
        "longitude": -96.1836994138887
      }
    },
    {
      "number": 62369,
      "class": "Bus",
      "name": "SAND SPRINGS 2 1",
      "init": {
        "Vr": 0.9168125822636842,
        "Vi": -0.4825769668877995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1863821033273,
        "longitude": -96.1944301756251
      }
    },
    {
      "number": 62370,
      "class": "Bus",
      "name": "SAND SPRINGS 3 1",
      "init": {
        "Vr": 0.9178028841511499,
        "Vi": -0.4780470935935276
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1547499169526,
        "longitude": -96.2616853295623
      }
    },
    {
      "number": 62371,
      "class": "Bus",
      "name": "SAND SPRINGS 3 2",
      "init": {
        "Vr": 0.9176110984228676,
        "Vi": -0.47823940764739237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1547499169526,
        "longitude": -96.2616853295623
      }
    },
    {
      "number": 62372,
      "class": "Bus",
      "name": "SAND SPRINGS 4 1",
      "init": {
        "Vr": 0.9135175374720176,
        "Vi": -0.4837527525040315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1822566486563,
        "longitude": -96.1764002625776
      }
    },
    {
      "number": 62373,
      "class": "Bus",
      "name": "SAPULPA 1 1",
      "init": {
        "Vr": 0.914862241799076,
        "Vi": -0.4770704365058338
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9619172161338,
        "longitude": -96.1309794497073
      }
    },
    {
      "number": 62374,
      "class": "Bus",
      "name": "SAPULPA 1 2",
      "init": {
        "Vr": 0.9145540174568216,
        "Vi": -0.47728547443423985
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9619172161338,
        "longitude": -96.1309794497073
      }
    },
    {
      "number": 62375,
      "class": "Bus",
      "name": "SAPULPA 2 1",
      "init": {
        "Vr": 0.9035010691620148,
        "Vi": -0.48544356208665357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0021076742425,
        "longitude": -96.2252916966305
      }
    },
    {
      "number": 62376,
      "class": "Bus",
      "name": "SAPULPA 2 2",
      "init": {
        "Vr": 0.9031952729376115,
        "Vi": -0.48560639670566436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0021076742425,
        "longitude": -96.2252916966305
      }
    },
    {
      "number": 62377,
      "class": "Bus",
      "name": "SAPULPA 3 1",
      "init": {
        "Vr": 0.9043623229927139,
        "Vi": -0.4848796613291846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0628400458932,
        "longitude": -96.2400572073527
      }
    },
    {
      "number": 62378,
      "class": "Bus",
      "name": "SAPULPA 4 1",
      "init": {
        "Vr": 0.9021479392957561,
        "Vi": -0.4866118231523351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0185726830552,
        "longitude": -96.2272103365276
      }
    },
    {
      "number": 62379,
      "class": "Bus",
      "name": "STROUD 1 1",
      "init": {
        "Vr": 0.9166855053438736,
        "Vi": -0.4737234164869558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7125382579031,
        "longitude": -96.6388320790005
      }
    },
    {
      "number": 62380,
      "class": "Bus",
      "name": "STROUD 1 2",
      "init": {
        "Vr": 0.9165099867633683,
        "Vi": -0.4737742052212261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7125382579031,
        "longitude": -96.6388320790005
      }
    },
    {
      "number": 62381,
      "class": "Bus",
      "name": "STROUD 2 1",
      "init": {
        "Vr": 0.9226101029114416,
        "Vi": -0.46315049572123407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7283264057674,
        "longitude": -96.7729967637694
      }
    },
    {
      "number": 62382,
      "class": "Bus",
      "name": "YALE 3 1",
      "init": {
        "Vr": 0.9254139765054026,
        "Vi": -0.4606251245348423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1580362954536,
        "longitude": -96.7283670990899
      }
    },
    {
      "number": 62383,
      "class": "Bus",
      "name": "YALE 3 2",
      "init": {
        "Vr": 0.9253315361848397,
        "Vi": -0.46066335417181065
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1580362954536,
        "longitude": -96.7283670990899
      }
    },
    {
      "number": 62384,
      "class": "Bus",
      "name": "ARAPAHO 1",
      "init": {
        "Vr": 0.992166416865007,
        "Vi": -0.2921602803927687
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6237122427121,
        "longitude": -99.0621896253919
      }
    },
    {
      "number": 62385,
      "class": "Bus",
      "name": "CANUTE 1",
      "init": {
        "Vr": 0.9962777005516503,
        "Vi": -0.2609805939687428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3773473093387,
        "longitude": -99.2449514954556
      }
    },
    {
      "number": 62386,
      "class": "Bus",
      "name": "CANUTE 2",
      "init": {
        "Vr": 0.9961817798036113,
        "Vi": -0.26102764333671236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3773473093387,
        "longitude": -99.2449514954556
      }
    },
    {
      "number": 62387,
      "class": "Bus",
      "name": "CLINTON 62 1",
      "init": {
        "Vr": 0.984422718773458,
        "Vi": -0.2958138937469116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4834317983954,
        "longitude": -98.9566652881716
      }
    },
    {
      "number": 62388,
      "class": "Bus",
      "name": "CLINTON 63 1",
      "init": {
        "Vr": 0.9859455130571391,
        "Vi": -0.29639642244168407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5818367898878,
        "longitude": -98.9152284775346
      }
    },
    {
      "number": 62389,
      "class": "Bus",
      "name": "CLINTON 64 1",
      "init": {
        "Vr": 0.9915904310203449,
        "Vi": -0.2816169981560098
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4724356520382,
        "longitude": -99.0430628279024
      }
    },
    {
      "number": 62390,
      "class": "Bus",
      "name": "LEEDEY 1",
      "init": {
        "Vr": 1.0200994008750885,
        "Vi": -0.19607423633409188
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8451150390006,
        "longitude": -99.3771634148103
      }
    },
    {
      "number": 62391,
      "class": "Bus",
      "name": "WEATHERFORD 1 1",
      "init": {
        "Vr": 1.0102292852378207,
        "Vi": -0.25269738995222457
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5313329488314,
        "longitude": -98.6774984633351
      }
    },
    {
      "number": 62392,
      "class": "Bus",
      "name": "WEATHERFORD 2 1",
      "init": {
        "Vr": 1.0188549315789126,
        "Vi": -0.22875876230542697
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4950416188562,
        "longitude": -98.7436725789495
      }
    },
    {
      "number": 62393,
      "class": "Bus",
      "name": "WEATHERFORD 2 2",
      "init": {
        "Vr": 1.0189314804910719,
        "Vi": -0.23807680293858943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4950416188562,
        "longitude": -98.7436725789495
      }
    },
    {
      "number": 62394,
      "class": "Bus",
      "name": "WEATHERFORD 2 3",
      "init": {
        "Vr": 1.0187049144590303,
        "Vi": -0.22888757192098572
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4950416188562,
        "longitude": -98.7436725789495
      }
    },
    {
      "number": 62395,
      "class": "Bus",
      "name": "WEATHERFORD 3 1",
      "init": {
        "Vr": 1.017029148020226,
        "Vi": -0.23310820419200354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5480302798107,
        "longitude": -98.7833241629537
      }
    },
    {
      "number": 62396,
      "class": "Bus",
      "name": "EUCHA 1",
      "init": {
        "Vr": 0.8587052565946232,
        "Vi": -0.5594475524370799
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4102664636423,
        "longitude": -94.8850137800719
      }
    },
    {
      "number": 62397,
      "class": "Bus",
      "name": "GROVE 1 1",
      "init": {
        "Vr": 0.8366641875081786,
        "Vi": -0.59128352866869
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5952640270619,
        "longitude": -94.8186900031736
      }
    },
    {
      "number": 62398,
      "class": "Bus",
      "name": "GROVE 2 1",
      "init": {
        "Vr": 0.8456396370087379,
        "Vi": -0.591706867802274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6490001479329,
        "longitude": -94.7295043881042
      }
    },
    {
      "number": 62399,
      "class": "Bus",
      "name": "GROVE 2 2",
      "init": {
        "Vr": 0.8254374161236147,
        "Vi": -0.6186178020014728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6490001479329,
        "longitude": -94.7295043881042
      }
    },
    {
      "number": 62400,
      "class": "Bus",
      "name": "GROVE 2 3",
      "init": {
        "Vr": 0.8454982476275472,
        "Vi": -0.5918083486668597
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6490001479329,
        "longitude": -94.7295043881042
      }
    },
    {
      "number": 62401,
      "class": "Bus",
      "name": "GROVE 3 1",
      "init": {
        "Vr": 0.8294383528195587,
        "Vi": -0.5893243703985316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5891634410657,
        "longitude": -94.7380314473476
      }
    },
    {
      "number": 62402,
      "class": "Bus",
      "name": "GROVE 3 2",
      "init": {
        "Vr": 0.8191264334015871,
        "Vi": -0.6229757712052698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5891634410657,
        "longitude": -94.7380314473476
      }
    },
    {
      "number": 62403,
      "class": "Bus",
      "name": "GROVE 3 3",
      "init": {
        "Vr": 0.8147237462049438,
        "Vi": -0.637343280052514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5891634410657,
        "longitude": -94.7380314473476
      }
    },
    {
      "number": 62404,
      "class": "Bus",
      "name": "GROVE 3 4",
      "init": {
        "Vr": 0.8147237462049438,
        "Vi": -0.6373432800525138
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5891634410657,
        "longitude": -94.7380314473476
      }
    },
    {
      "number": 62405,
      "class": "Bus",
      "name": "GROVE 3 5",
      "init": {
        "Vr": 0.8292649843702036,
        "Vi": -0.5894136837435904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5891634410657,
        "longitude": -94.7380314473476
      }
    },
    {
      "number": 62406,
      "class": "Bus",
      "name": "JAY 10 1",
      "init": {
        "Vr": 0.8041763979651251,
        "Vi": -0.6338470016103288
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3561115978891,
        "longitude": -94.664927005135
      }
    },
    {
      "number": 62407,
      "class": "Bus",
      "name": "JAY 10 2",
      "init": {
        "Vr": 0.804086015749556,
        "Vi": -0.6338838353880831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3561115978891,
        "longitude": -94.664927005135
      }
    },
    {
      "number": 62408,
      "class": "Bus",
      "name": "JAY 11 1",
      "init": {
        "Vr": 0.838468567452926,
        "Vi": -0.5799523463218189
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4767118509575,
        "longitude": -94.7677494582472
      }
    },
    {
      "number": 62409,
      "class": "Bus",
      "name": "JAY 11 2",
      "init": {
        "Vr": 0.8037390940174067,
        "Vi": -0.6319227678309428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4767118509575,
        "longitude": -94.7677494582472
      }
    },
    {
      "number": 62410,
      "class": "Bus",
      "name": "JAY 11 3",
      "init": {
        "Vr": 0.8386503192628215,
        "Vi": -0.5797670971076475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4767118509575,
        "longitude": -94.7677494582472
      }
    },
    {
      "number": 62411,
      "class": "Bus",
      "name": "JAY 12 1",
      "init": {
        "Vr": 0.8468012909063588,
        "Vi": -0.571384318350429
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4305864248386,
        "longitude": -94.8023447831823
      }
    },
    {
      "number": 62412,
      "class": "Bus",
      "name": "SALINA 1 1",
      "init": {
        "Vr": 0.9065820568376648,
        "Vi": -0.5096122891220127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.321420640159,
        "longitude": -95.1026893881552
      }
    },
    {
      "number": 62413,
      "class": "Bus",
      "name": "SALINA 2 1",
      "init": {
        "Vr": 0.9057373647264672,
        "Vi": -0.5104413663773922
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3125828470118,
        "longitude": -95.0412004235612
      }
    },
    {
      "number": 62414,
      "class": "Bus",
      "name": "SALINA 3 1",
      "init": {
        "Vr": 0.905298836029901,
        "Vi": -0.5107094573838055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3659569440413,
        "longitude": -95.0419658739069
      }
    },
    {
      "number": 62415,
      "class": "Bus",
      "name": "WYANDOTTE 5 1",
      "init": {
        "Vr": 0.8367509390302784,
        "Vi": -0.5928821293571426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7314669517664,
        "longitude": -94.7117838306451
      }
    },
    {
      "number": 62416,
      "class": "Bus",
      "name": "WYANDOTTE 5 2",
      "init": {
        "Vr": 0.8335352696160565,
        "Vi": -0.6286140487711879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7314669517664,
        "longitude": -94.7117838306451
      }
    },
    {
      "number": 62417,
      "class": "Bus",
      "name": "WYANDOTTE 5 3",
      "init": {
        "Vr": 0.8366693198332062,
        "Vi": -0.5929175081305076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7314669517664,
        "longitude": -94.7117838306451
      }
    },
    {
      "number": 62418,
      "class": "Bus",
      "name": "WYANDOTTE 6 1",
      "init": {
        "Vr": 0.8076884093378582,
        "Vi": -0.6353273009721142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.721503711881,
        "longitude": -94.604713033643
      }
    },
    {
      "number": 62419,
      "class": "Bus",
      "name": "WYANDOTTE 6 2",
      "init": {
        "Vr": 0.815806921373905,
        "Vi": -0.6478764230850884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.721503711881,
        "longitude": -94.604713033643
      }
    },
    {
      "number": 62420,
      "class": "Bus",
      "name": "WYANDOTTE 6 3",
      "init": {
        "Vr": 0.8077915835607927,
        "Vi": -0.6354000418044787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.721503711881,
        "longitude": -94.604713033643
      }
    },
    {
      "number": 62421,
      "class": "Bus",
      "name": "SEILING 1 1",
      "init": {
        "Vr": 1.020881664597114,
        "Vi": -0.19775185276110038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1760547861594,
        "longitude": -98.9295404254272
      }
    },
    {
      "number": 62422,
      "class": "Bus",
      "name": "SEILING 1 2",
      "init": {
        "Vr": 1.0209198326775129,
        "Vi": -0.19769540291381463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1760547861594,
        "longitude": -98.9295404254272
      }
    },
    {
      "number": 62423,
      "class": "Bus",
      "name": "TALOGA 1",
      "init": {
        "Vr": 1.0287538396453049,
        "Vi": -0.18428452941890464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0350838806646,
        "longitude": -98.9921405211684
      }
    },
    {
      "number": 62424,
      "class": "Bus",
      "name": "TALOGA 2",
      "init": {
        "Vr": 1.0287712022236049,
        "Vi": -0.1842596338157544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0350838806646,
        "longitude": -98.9921405211684
      }
    },
    {
      "number": 62425,
      "class": "Bus",
      "name": "VICI 1",
      "init": {
        "Vr": 1.0375301398766497,
        "Vi": -0.15036818474846142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2580709616329,
        "longitude": -99.2839130740754
      }
    },
    {
      "number": 62426,
      "class": "Bus",
      "name": "ARNETT 1",
      "init": {
        "Vr": 1.03748253434227,
        "Vi": -0.1551611361501615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0676529300523,
        "longitude": -99.705453050077
      }
    },
    {
      "number": 62427,
      "class": "Bus",
      "name": "FORT SUPPLY 1",
      "init": {
        "Vr": 1.0252441293335317,
        "Vi": -0.1750646570882493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5674499649516,
        "longitude": -99.6539700517937
      }
    },
    {
      "number": 62428,
      "class": "Bus",
      "name": "GAGE 1",
      "init": {
        "Vr": 1.024840709577569,
        "Vi": -0.17736735429304198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4523825341824,
        "longitude": -99.8418891213724
      }
    },
    {
      "number": 62429,
      "class": "Bus",
      "name": "SHATTUCK 1",
      "init": {
        "Vr": 1.0251494111049406,
        "Vi": -0.17813424288323215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2378568758581,
        "longitude": -99.9709009137776
      }
    },
    {
      "number": 62430,
      "class": "Bus",
      "name": "ENID 1 1",
      "init": {
        "Vr": 0.9468415686175883,
        "Vi": -0.41693942029111397
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3970096201389,
        "longitude": -97.8204363250195
      }
    },
    {
      "number": 62431,
      "class": "Bus",
      "name": "ENID 2 1",
      "init": {
        "Vr": 0.9447445512888321,
        "Vi": -0.41347316533348977
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4079711793633,
        "longitude": -97.8004173883624
      }
    },
    {
      "number": 62432,
      "class": "Bus",
      "name": "ENID 3 1",
      "init": {
        "Vr": 0.9472553439188495,
        "Vi": -0.41544410424760947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3558299952123,
        "longitude": -97.8391574809924
      }
    },
    {
      "number": 62433,
      "class": "Bus",
      "name": "ENID 4 1",
      "init": {
        "Vr": 0.9454532215239397,
        "Vi": -0.40827863702673634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4372387102206,
        "longitude": -97.8406737436925
      }
    },
    {
      "number": 62434,
      "class": "Bus",
      "name": "ENID 5 1",
      "init": {
        "Vr": 0.9590753052610171,
        "Vi": -0.3872658404201353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4814056397226,
        "longitude": -97.9969289644634
      }
    },
    {
      "number": 62435,
      "class": "Bus",
      "name": "ENID 5 2",
      "init": {
        "Vr": 0.9588413730747319,
        "Vi": -0.38743867663720133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4814056397226,
        "longitude": -97.9969289644634
      }
    },
    {
      "number": 62436,
      "class": "Bus",
      "name": "ENID 6 1",
      "init": {
        "Vr": 0.9792801691013535,
        "Vi": -0.3576899919585283
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4995446455524,
        "longitude": -97.9852378382253
      }
    },
    {
      "number": 62437,
      "class": "Bus",
      "name": "ENID 6 2",
      "init": {
        "Vr": 0.9652770347151487,
        "Vi": -0.38285048371632946
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4995446455524,
        "longitude": -97.9852378382253
      }
    },
    {
      "number": 62438,
      "class": "Bus",
      "name": "ENID 6 3",
      "init": {
        "Vr": 0.9638083318961244,
        "Vi": -0.385489413113766
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4995446455524,
        "longitude": -97.9852378382253
      }
    },
    {
      "number": 62439,
      "class": "Bus",
      "name": "ENID 6 4",
      "init": {
        "Vr": 0.9638083318961241,
        "Vi": -0.385489413113766
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4995446455524,
        "longitude": -97.9852378382253
      }
    },
    {
      "number": 62440,
      "class": "Bus",
      "name": "ENID 6 5",
      "init": {
        "Vr": 0.9791041629081952,
        "Vi": -0.3579106430459104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4995446455524,
        "longitude": -97.9852378382253
      }
    },
    {
      "number": 62441,
      "class": "Bus",
      "name": "ENID 7 1",
      "init": {
        "Vr": 0.9570275757441177,
        "Vi": -0.3795190292607986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4257483881662,
        "longitude": -97.9665760798651
      }
    },
    {
      "number": 62442,
      "class": "Bus",
      "name": "ENID 7 2",
      "init": {
        "Vr": 0.9572421157037955,
        "Vi": -0.3793459754399897
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4257483881662,
        "longitude": -97.9665760798651
      }
    },
    {
      "number": 62443,
      "class": "Bus",
      "name": "ENID 8 1",
      "init": {
        "Vr": 0.954082459002502,
        "Vi": -0.3910539289754997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4119427989564,
        "longitude": -97.9111063755284
      }
    },
    {
      "number": 62444,
      "class": "Bus",
      "name": "GARBER 1 1",
      "init": {
        "Vr": 0.9419285187860404,
        "Vi": -0.4360341178591269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5398368208227,
        "longitude": -97.5276276445757
      }
    },
    {
      "number": 62445,
      "class": "Bus",
      "name": "GARBER 2 1",
      "init": {
        "Vr": 0.9500451294503923,
        "Vi": -0.4159478426386699
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3288440888547,
        "longitude": -97.4945440944771
      }
    },
    {
      "number": 62446,
      "class": "Bus",
      "name": "GARBER 2 2",
      "init": {
        "Vr": 0.9500075980528616,
        "Vi": -0.4159875975095995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3288440888547,
        "longitude": -97.4945440944771
      }
    },
    {
      "number": 62447,
      "class": "Bus",
      "name": "LAHOMA 1 1",
      "init": {
        "Vr": 0.9856199975988671,
        "Vi": -0.3198112896464721
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4565021153765,
        "longitude": -98.1699573048573
      }
    },
    {
      "number": 62448,
      "class": "Bus",
      "name": "LAHOMA 1 2",
      "init": {
        "Vr": 0.9855810567867891,
        "Vi": -0.31984763092312074
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4565021153765,
        "longitude": -98.1699573048573
      }
    },
    {
      "number": 62449,
      "class": "Bus",
      "name": "LAHOMA 2 1",
      "init": {
        "Vr": 0.9753704929212628,
        "Vi": -0.3430761101365659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3604452085984,
        "longitude": -98.1285649707042
      }
    },
    {
      "number": 62450,
      "class": "Bus",
      "name": "LAHOMA 2 2",
      "init": {
        "Vr": 0.9753121014164143,
        "Vi": -0.3431330781767838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3604452085984,
        "longitude": -98.1285649707042
      }
    },
    {
      "number": 62451,
      "class": "Bus",
      "name": "MARSHALL 44 1",
      "init": {
        "Vr": 0.9540975023760738,
        "Vi": -0.41301643826905926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2612377435078,
        "longitude": -97.6519606733513
      }
    },
    {
      "number": 62452,
      "class": "Bus",
      "name": "MARSHALL 44 2",
      "init": {
        "Vr": 0.9540635779119518,
        "Vi": -0.4130550785108443
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2612377435078,
        "longitude": -97.6519606733513
      }
    },
    {
      "number": 62453,
      "class": "Bus",
      "name": "ORLANDO 58 1",
      "init": {
        "Vr": 0.9323961915626421,
        "Vi": -0.4626294216849704
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1451482421994,
        "longitude": -97.4411547355444
      }
    },
    {
      "number": 62454,
      "class": "Bus",
      "name": "ORLANDO 58 2",
      "init": {
        "Vr": 0.9324166471730447,
        "Vi": -0.46261802424163156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1451482421994,
        "longitude": -97.4411547355444
      }
    },
    {
      "number": 62455,
      "class": "Bus",
      "name": "WAUKOMIS 1",
      "init": {
        "Vr": 0.95181003005435,
        "Vi": -0.39871622404174856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.276402920537,
        "longitude": -97.8766597157662
      }
    },
    {
      "number": 62456,
      "class": "Bus",
      "name": "DAVIS 5 1",
      "init": {
        "Vr": 0.9256479915938214,
        "Vi": -0.46697012742498895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4048181034928,
        "longitude": -97.1812029935205
      }
    },
    {
      "number": 62457,
      "class": "Bus",
      "name": "DAVIS 6 1",
      "init": {
        "Vr": 0.9646971823929493,
        "Vi": -0.3863054298700502
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4749390499538,
        "longitude": -97.2527549366011
      }
    },
    {
      "number": 62458,
      "class": "Bus",
      "name": "DAVIS 7 1",
      "init": {
        "Vr": 0.9645355879219666,
        "Vi": -0.39727359499259535
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5748471653933,
        "longitude": -97.2332149164814
      }
    },
    {
      "number": 62459,
      "class": "Bus",
      "name": "ELMORE CITY 1 1",
      "init": {
        "Vr": 0.9567420492971433,
        "Vi": -0.3976938498000672
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6569301790391,
        "longitude": -97.4863883337664
      }
    },
    {
      "number": 62460,
      "class": "Bus",
      "name": "ELMORE CITY 2 1",
      "init": {
        "Vr": 0.9687898784016405,
        "Vi": -0.3881861347749246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6314748442125,
        "longitude": -97.3528261636537
      }
    },
    {
      "number": 62461,
      "class": "Bus",
      "name": "ELMORE CITY 2 2",
      "init": {
        "Vr": 0.9687645288613244,
        "Vi": -0.3882107987736227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6314748442125,
        "longitude": -97.3528261636537
      }
    },
    {
      "number": 62462,
      "class": "Bus",
      "name": "ELMORE CITY 3 1",
      "init": {
        "Vr": 0.9492973817440403,
        "Vi": -0.40641293708225057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5631160996077,
        "longitude": -97.4522316393284
      }
    },
    {
      "number": 62463,
      "class": "Bus",
      "name": "LINDSAY 1 1",
      "init": {
        "Vr": 0.9286075258577626,
        "Vi": -0.44173369323810946
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.810720640032,
        "longitude": -97.6538377887876
      }
    },
    {
      "number": 62464,
      "class": "Bus",
      "name": "LINDSAY 2 1",
      "init": {
        "Vr": 0.9259472554686906,
        "Vi": -0.4412835122863998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8536685941734,
        "longitude": -97.606166426179
      }
    },
    {
      "number": 62465,
      "class": "Bus",
      "name": "MAYSVILLE 9 1",
      "init": {
        "Vr": 0.9706863112189688,
        "Vi": -0.3834738432012715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7679207795666,
        "longitude": -97.2435434496504
      }
    },
    {
      "number": 62466,
      "class": "Bus",
      "name": "PAULS VALLEY 1 1",
      "init": {
        "Vr": 0.9609553137971268,
        "Vi": -0.40690915559049534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6702563924093,
        "longitude": -97.1437053510395
      }
    },
    {
      "number": 62467,
      "class": "Bus",
      "name": "PAULS VALLEY 2 1",
      "init": {
        "Vr": 0.9850155649809507,
        "Vi": -0.35040834676423976
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7676296600822,
        "longitude": -97.188611269598
      }
    },
    {
      "number": 62468,
      "class": "Bus",
      "name": "PAULS VALLEY 2 2",
      "init": {
        "Vr": 0.9777959341541305,
        "Vi": -0.37177883806425716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7676296600822,
        "longitude": -97.188611269598
      }
    },
    {
      "number": 62469,
      "class": "Bus",
      "name": "PAULS VALLEY 2 3",
      "init": {
        "Vr": 0.968914163522854,
        "Vi": -0.39806935108604186
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7676296600822,
        "longitude": -97.188611269598
      }
    },
    {
      "number": 62470,
      "class": "Bus",
      "name": "PAULS VALLEY 2 4",
      "init": {
        "Vr": 0.968914163522854,
        "Vi": -0.39806935108604186
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7676296600822,
        "longitude": -97.188611269598
      }
    },
    {
      "number": 62471,
      "class": "Bus",
      "name": "PAULS VALLEY 2 5",
      "init": {
        "Vr": 0.9848442642662751,
        "Vi": -0.3505806921930814
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7676296600822,
        "longitude": -97.188611269598
      }
    },
    {
      "number": 62472,
      "class": "Bus",
      "name": "ROFF 1",
      "init": {
        "Vr": 0.9444573786680368,
        "Vi": -0.42293030778319546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5492332788758,
        "longitude": -96.6859954628336
      }
    },
    {
      "number": 62473,
      "class": "Bus",
      "name": "STRATFORD 13 1",
      "init": {
        "Vr": 0.9669685457657308,
        "Vi": -0.38879106962992205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.777595041966,
        "longitude": -97.0733896674913
      }
    },
    {
      "number": 62474,
      "class": "Bus",
      "name": "STRATFORD 14 1",
      "init": {
        "Vr": 0.9467113616625275,
        "Vi": -0.41111054523745183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7318547959914,
        "longitude": -97.0402974936136
      }
    },
    {
      "number": 62475,
      "class": "Bus",
      "name": "STRATFORD 14 2",
      "init": {
        "Vr": 0.9466320340838893,
        "Vi": -0.41116122645210884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7318547959914,
        "longitude": -97.0402974936136
      }
    },
    {
      "number": 62476,
      "class": "Bus",
      "name": "WYNNEWOOD 1",
      "init": {
        "Vr": 0.9620168773753699,
        "Vi": -0.4035229556189196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6638364763839,
        "longitude": -97.2238551987495
      }
    },
    {
      "number": 62477,
      "class": "Bus",
      "name": "WYNNEWOOD 2",
      "init": {
        "Vr": 0.9620576083635168,
        "Vi": -0.40348339703887837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6638364763839,
        "longitude": -97.2238551987495
      }
    },
    {
      "number": 62478,
      "class": "Bus",
      "name": "BLANCHARD 3 1",
      "init": {
        "Vr": 0.9347090597721891,
        "Vi": -0.4148464683205465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1541410613802,
        "longitude": -97.6857967610808
      }
    },
    {
      "number": 62479,
      "class": "Bus",
      "name": "BLANCHARD 4 1",
      "init": {
        "Vr": 0.931814800539844,
        "Vi": -0.42500376312694194
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1119175638759,
        "longitude": -97.6637088500025
      }
    },
    {
      "number": 62480,
      "class": "Bus",
      "name": "BLANCHARD 5 1",
      "init": {
        "Vr": 0.9286645632995257,
        "Vi": -0.42914899928606853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0957813865514,
        "longitude": -97.6897209906233
      }
    },
    {
      "number": 62481,
      "class": "Bus",
      "name": "BLANCHARD 5 2",
      "init": {
        "Vr": 0.9285115972349113,
        "Vi": -0.42925592762238274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0957813865514,
        "longitude": -97.6897209906233
      }
    },
    {
      "number": 62482,
      "class": "Bus",
      "name": "BLANCHARD 6 1",
      "init": {
        "Vr": 0.9438992798409841,
        "Vi": -0.418838404209111
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1409296084803,
        "longitude": -97.6409134027813
      }
    },
    {
      "number": 62483,
      "class": "Bus",
      "name": "CHICKASHA 1 1",
      "init": {
        "Vr": 0.9477632678402835,
        "Vi": -0.36388455688387755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0375180584533,
        "longitude": -97.895076668757
      }
    },
    {
      "number": 62484,
      "class": "Bus",
      "name": "CHICKASHA 2 1",
      "init": {
        "Vr": 0.9691307124087769,
        "Vi": -0.3206230729166597
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1164726365848,
        "longitude": -98.0027943653024
      }
    },
    {
      "number": 62485,
      "class": "Bus",
      "name": "CHICKASHA 2 2",
      "init": {
        "Vr": 0.9693537403693714,
        "Vi": -0.3204845644329393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1164726365848,
        "longitude": -98.0027943653024
      }
    },
    {
      "number": 62486,
      "class": "Bus",
      "name": "CHICKASHA 3 1",
      "init": {
        "Vr": 0.9402511270948892,
        "Vi": -0.3702342765112559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9597762826323,
        "longitude": -97.8740290177999
      }
    },
    {
      "number": 62487,
      "class": "Bus",
      "name": "CHICKASHA 3 2",
      "init": {
        "Vr": 0.9399881569150643,
        "Vi": -0.370423629248972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9597762826323,
        "longitude": -97.8740290177999
      }
    },
    {
      "number": 62488,
      "class": "Bus",
      "name": "CHICKASHA 4 1",
      "init": {
        "Vr": 0.939936462637735,
        "Vi": -0.37147129205234786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9778259027974,
        "longitude": -97.9911925804096
      }
    },
    {
      "number": 62489,
      "class": "Bus",
      "name": "TUTTLE 1 1",
      "init": {
        "Vr": 0.9598125324758772,
        "Vi": -0.4032974656545247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3197728723613,
        "longitude": -97.7874191897914
      }
    },
    {
      "number": 62490,
      "class": "Bus",
      "name": "TUTTLE 2 1",
      "init": {
        "Vr": 0.948588379055197,
        "Vi": -0.38285099012626544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1919284820263,
        "longitude": -97.8483161543776
      }
    },
    {
      "number": 62491,
      "class": "Bus",
      "name": "TUTTLE 3 1",
      "init": {
        "Vr": 0.9590833074107883,
        "Vi": -0.37204245406608255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2431942812723,
        "longitude": -97.8568205866351
      }
    },
    {
      "number": 62492,
      "class": "Bus",
      "name": "TUTTLE 3 2",
      "init": {
        "Vr": 0.9589847560943981,
        "Vi": -0.37216472827413233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2431942812723,
        "longitude": -97.8568205866351
      }
    },
    {
      "number": 62493,
      "class": "Bus",
      "name": "MEDFORD 18 1",
      "init": {
        "Vr": 0.9392323032422396,
        "Vi": -0.4379348277692441
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8438188531486,
        "longitude": -97.6847406266099
      }
    },
    {
      "number": 62494,
      "class": "Bus",
      "name": "POND CREEK 1",
      "init": {
        "Vr": 0.9550517298407014,
        "Vi": -0.4048811147931343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6597524107166,
        "longitude": -97.9573797768075
      }
    },
    {
      "number": 62495,
      "class": "Bus",
      "name": "BLAIR 2 1",
      "init": {
        "Vr": 0.9980480288702601,
        "Vi": -0.28560077855582233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8426155683741,
        "longitude": -99.2421151169497
      }
    },
    {
      "number": 62496,
      "class": "Bus",
      "name": "GRANITE 1",
      "init": {
        "Vr": 0.9894590483606135,
        "Vi": -0.2894032575359882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.993387043678,
        "longitude": -99.375362590563
      }
    },
    {
      "number": 62497,
      "class": "Bus",
      "name": "GRANITE 2",
      "init": {
        "Vr": 0.9893879224576126,
        "Vi": -0.2894942519844326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.993387043678,
        "longitude": -99.375362590563
      }
    },
    {
      "number": 62498,
      "class": "Bus",
      "name": "MANGUM 1 1",
      "init": {
        "Vr": 0.9945975835267922,
        "Vi": -0.29812564009076375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.875362546846,
        "longitude": -99.5743298307776
      }
    },
    {
      "number": 62499,
      "class": "Bus",
      "name": "MANGUM 1 2",
      "init": {
        "Vr": 0.9945705427063756,
        "Vi": -0.29816035966327237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.875362546846,
        "longitude": -99.5743298307776
      }
    },
    {
      "number": 62500,
      "class": "Bus",
      "name": "MANGUM 2 1",
      "init": {
        "Vr": 0.9915511401490646,
        "Vi": -0.2981148878457024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9414099922897,
        "longitude": -99.604474128717
      }
    },
    {
      "number": 62501,
      "class": "Bus",
      "name": "ELDORADO 3 1",
      "init": {
        "Vr": 1.0147929759684526,
        "Vi": -0.25544992028510266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.546839554819,
        "longitude": -99.6648282315594
      }
    },
    {
      "number": 62502,
      "class": "Bus",
      "name": "ELDORADO 3 2",
      "init": {
        "Vr": 1.0147547112369886,
        "Vi": -0.25549559934955396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.546839554819,
        "longitude": -99.6648282315594
      }
    },
    {
      "number": 62503,
      "class": "Bus",
      "name": "HOLLIS 2 1",
      "init": {
        "Vr": 1.0254641837353367,
        "Vi": -0.2242852415394986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6615633080038,
        "longitude": -99.9494418259887
      }
    },
    {
      "number": 62504,
      "class": "Bus",
      "name": "BUFFALO 76 1",
      "init": {
        "Vr": 1.0254187175393252,
        "Vi": -0.147781213665413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8318433050401,
        "longitude": -99.592301402016
      }
    },
    {
      "number": 62505,
      "class": "Bus",
      "name": "BUFFALO 76 2",
      "init": {
        "Vr": 1.025450886432963,
        "Vi": -0.14774735455140986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8318433050401,
        "longitude": -99.592301402016
      }
    },
    {
      "number": 62506,
      "class": "Bus",
      "name": "BUFFALO 77 1",
      "init": {
        "Vr": 1.0172588139726497,
        "Vi": -0.17731480846585293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8768031648858,
        "longitude": -99.4137821508209
      }
    },
    {
      "number": 62507,
      "class": "Bus",
      "name": "BUFFALO 77 2",
      "init": {
        "Vr": 1.0172228267955326,
        "Vi": -0.17734721937839285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8768031648858,
        "longitude": -99.4137821508209
      }
    },
    {
      "number": 62508,
      "class": "Bus",
      "name": "WOODWARD 3 1",
      "init": {
        "Vr": 1.0251727502811958,
        "Vi": -0.15097389725108276
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4728005297602,
        "longitude": -99.3854033805073
      }
    },
    {
      "number": 62509,
      "class": "Bus",
      "name": "WOODWARD 4 1",
      "init": {
        "Vr": 1.022541015983295,
        "Vi": -0.16559302840234
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5116484829499,
        "longitude": -99.4507436697121
      }
    },
    {
      "number": 62510,
      "class": "Bus",
      "name": "WOODWARD 4 2",
      "init": {
        "Vr": 1.0226455477352638,
        "Vi": -0.1654821220201079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5116484829499,
        "longitude": -99.4507436697121
      }
    },
    {
      "number": 62511,
      "class": "Bus",
      "name": "WOODWARD 5 1",
      "init": {
        "Vr": 1.0244311131558297,
        "Vi": -0.1544381528209717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4208859158158,
        "longitude": -99.435074834551
      }
    },
    {
      "number": 62512,
      "class": "Bus",
      "name": "WOODWARD 6 1",
      "init": {
        "Vr": 1.0228346630811678,
        "Vi": -0.17069330669522598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5451237422464,
        "longitude": -99.5112133642657
      }
    },
    {
      "number": 62513,
      "class": "Bus",
      "name": "KEOTA 3 1",
      "init": {
        "Vr": 0.9000455095985986,
        "Vi": -0.5210786648372544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2576414804825,
        "longitude": -94.8532265202322
      }
    },
    {
      "number": 62514,
      "class": "Bus",
      "name": "MCCURTAIN 1",
      "init": {
        "Vr": 0.9224937415561233,
        "Vi": -0.48446898995580984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1345339721227,
        "longitude": -94.9268540891168
      }
    },
    {
      "number": 62515,
      "class": "Bus",
      "name": "QUINTON 4 1",
      "init": {
        "Vr": 0.915488385209681,
        "Vi": -0.4880895053336256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1089992524828,
        "longitude": -95.3724867858362
      }
    },
    {
      "number": 62516,
      "class": "Bus",
      "name": "STIGLER 1 1",
      "init": {
        "Vr": 0.9129615670304809,
        "Vi": -0.4975658613854445
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2314588929903,
        "longitude": -95.2132418664294
      }
    },
    {
      "number": 62517,
      "class": "Bus",
      "name": "STIGLER 2 1",
      "init": {
        "Vr": 0.8996901953997325,
        "Vi": -0.5210476875977861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3417590699199,
        "longitude": -95.1123462769813
      }
    },
    {
      "number": 62518,
      "class": "Bus",
      "name": "STIGLER 3 1",
      "init": {
        "Vr": 0.9067596546737255,
        "Vi": -0.5076356994980455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2618340245754,
        "longitude": -95.1454550817214
      }
    },
    {
      "number": 62519,
      "class": "Bus",
      "name": "CALVIN 1",
      "init": {
        "Vr": 0.9473375514889207,
        "Vi": -0.4312308171380012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.821726218881,
        "longitude": -96.2405957798769
      }
    },
    {
      "number": 62520,
      "class": "Bus",
      "name": "HOLDENVILLE 1 1",
      "init": {
        "Vr": 0.8891437097056175,
        "Vi": -0.4822175050086204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0936996519919,
        "longitude": -96.3763052293963
      }
    },
    {
      "number": 62521,
      "class": "Bus",
      "name": "HOLDENVILLE 1 2",
      "init": {
        "Vr": 0.8892369366779407,
        "Vi": -0.4821550627743885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0936996519919,
        "longitude": -96.3763052293963
      }
    },
    {
      "number": 62522,
      "class": "Bus",
      "name": "HOLDENVILLE 2 1",
      "init": {
        "Vr": 0.890617904564918,
        "Vi": -0.48279818227255356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0306004645677,
        "longitude": -96.4106156509644
      }
    },
    {
      "number": 62523,
      "class": "Bus",
      "name": "HOLDENVILLE 3 1",
      "init": {
        "Vr": 0.8890958322243248,
        "Vi": -0.4831469187374769
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0475806176535,
        "longitude": -96.3719806620989
      }
    },
    {
      "number": 62524,
      "class": "Bus",
      "name": "HOLDENVILLE 3 2",
      "init": {
        "Vr": 0.8892047080872296,
        "Vi": -0.4830954207036246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0475806176535,
        "longitude": -96.3719806620989
      }
    },
    {
      "number": 62525,
      "class": "Bus",
      "name": "WETUMKA 1 1",
      "init": {
        "Vr": 0.907770366419826,
        "Vi": -0.4736745631785899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2961748395293,
        "longitude": -96.2674994406932
      }
    },
    {
      "number": 62526,
      "class": "Bus",
      "name": "WETUMKA 2 1",
      "init": {
        "Vr": 0.9187101732458968,
        "Vi": -0.4611483246395632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1876113462561,
        "longitude": -96.1983694661138
      }
    },
    {
      "number": 62527,
      "class": "Bus",
      "name": "WETUMKA 2 2",
      "init": {
        "Vr": 0.9186522865656631,
        "Vi": -0.4611873220154519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1876113462561,
        "longitude": -96.1983694661138
      }
    },
    {
      "number": 62528,
      "class": "Bus",
      "name": "WEWOKA 1 1",
      "init": {
        "Vr": 0.894585007897749,
        "Vi": -0.4760371171283862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1697013249905,
        "longitude": -96.5344949187514
      }
    },
    {
      "number": 62529,
      "class": "Bus",
      "name": "WEWOKA 2 1",
      "init": {
        "Vr": 0.8995581684029704,
        "Vi": -0.47809986566894236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2435389472847,
        "longitude": -96.4482672963429
      }
    },
    {
      "number": 62530,
      "class": "Bus",
      "name": "ALTUS 2 1",
      "init": {
        "Vr": 1.0116642999266927,
        "Vi": -0.28159831084067677
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6028019574228,
        "longitude": -99.3417825730056
      }
    },
    {
      "number": 62531,
      "class": "Bus",
      "name": "ALTUS 2 2",
      "init": {
        "Vr": 1.0097824613886284,
        "Vi": -0.2818343910358763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6028019574228,
        "longitude": -99.3417825730056
      }
    },
    {
      "number": 62532,
      "class": "Bus",
      "name": "ALTUS 2 3",
      "init": {
        "Vr": 1.0101757525428041,
        "Vi": -0.2817850519131269
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6028019574228,
        "longitude": -99.3417825730056
      }
    },
    {
      "number": 62533,
      "class": "Bus",
      "name": "ALTUS 2 4",
      "init": {
        "Vr": 1.0101757525428041,
        "Vi": -0.28178505191312686
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6028019574228,
        "longitude": -99.3417825730056
      }
    },
    {
      "number": 62534,
      "class": "Bus",
      "name": "ALTUS 2 5",
      "init": {
        "Vr": 1.011446917566551,
        "Vi": -0.28176375840517126
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6028019574228,
        "longitude": -99.3417825730056
      }
    },
    {
      "number": 62535,
      "class": "Bus",
      "name": "ALTUS 3 1",
      "init": {
        "Vr": 0.9959713617523742,
        "Vi": -0.2917528359994611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474526136253,
        "longitude": -99.3368024298855
      }
    },
    {
      "number": 62536,
      "class": "Bus",
      "name": "ALTUS 4 1",
      "init": {
        "Vr": 1.0041897383085772,
        "Vi": -0.28130534982702504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5981078313767,
        "longitude": -99.2778439103308
      }
    },
    {
      "number": 62537,
      "class": "Bus",
      "name": "ALTUS 5 1",
      "init": {
        "Vr": 0.9980702552275506,
        "Vi": -0.28899436378167015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6885825606237,
        "longitude": -99.3689737650675
      }
    },
    {
      "number": 62538,
      "class": "Bus",
      "name": "ALTUS 5 2",
      "init": {
        "Vr": 0.9982094045169981,
        "Vi": -0.28884503464394035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6885825606237,
        "longitude": -99.3689737650675
      }
    },
    {
      "number": 62539,
      "class": "Bus",
      "name": "COMANCHE 1 1",
      "init": {
        "Vr": 0.9427087285484196,
        "Vi": -0.4410807070258579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3586387184982,
        "longitude": -97.9832221677119
      }
    },
    {
      "number": 62540,
      "class": "Bus",
      "name": "COMANCHE 2 1",
      "init": {
        "Vr": 0.9423245194233347,
        "Vi": -0.43968850916953955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3746545932159,
        "longitude": -98.0520017379816
      }
    },
    {
      "number": 62541,
      "class": "Bus",
      "name": "TERRAL 1",
      "init": {
        "Vr": 0.9368222805316231,
        "Vi": -0.4493383061010151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9105166163486,
        "longitude": -97.7281958283115
      }
    },
    {
      "number": 62542,
      "class": "Bus",
      "name": "WAURIKA 1 1",
      "init": {
        "Vr": 0.9402504046586989,
        "Vi": -0.44515184203642566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1333997370433,
        "longitude": -97.8622528157946
      }
    },
    {
      "number": 62543,
      "class": "Bus",
      "name": "WAURIKA 2 1",
      "init": {
        "Vr": 0.9430345708419271,
        "Vi": -0.43495013116714426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2144224758785,
        "longitude": -98.0260170505844
      }
    },
    {
      "number": 62544,
      "class": "Bus",
      "name": "WAURIKA 2 2",
      "init": {
        "Vr": 0.9429814597713946,
        "Vi": -0.4350006013047554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2144224758785,
        "longitude": -98.0260170505844
      }
    },
    {
      "number": 62545,
      "class": "Bus",
      "name": "ADA 8 1",
      "init": {
        "Vr": 0.9439734965007361,
        "Vi": -0.4109445581576351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8652019160237,
        "longitude": -96.6777594524142
      }
    },
    {
      "number": 62546,
      "class": "Bus",
      "name": "ADA 8 2",
      "init": {
        "Vr": 0.9437217972434008,
        "Vi": -0.4111825858157899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8652019160237,
        "longitude": -96.6777594524142
      }
    },
    {
      "number": 62547,
      "class": "Bus",
      "name": "ADA 9 1",
      "init": {
        "Vr": 0.9524382803653182,
        "Vi": -0.39981697386128395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7810435415343,
        "longitude": -96.6711749704141
      }
    },
    {
      "number": 62548,
      "class": "Bus",
      "name": "ADA 10 1",
      "init": {
        "Vr": 0.9377991036923882,
        "Vi": -0.42433466154750193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7077890950322,
        "longitude": -96.7712448779566
      }
    },
    {
      "number": 62549,
      "class": "Bus",
      "name": "ADA 11 1",
      "init": {
        "Vr": 0.9550569260418489,
        "Vi": -0.39690155537896266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7997647261743,
        "longitude": -96.6913301234267
      }
    },
    {
      "number": 62550,
      "class": "Bus",
      "name": "MANNSVILLE 1",
      "init": {
        "Vr": 0.9161269299827046,
        "Vi": -0.47969659119339486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2941675711402,
        "longitude": -96.8502539384033
      }
    },
    {
      "number": 62551,
      "class": "Bus",
      "name": "TISHOMINGO 1 1",
      "init": {
        "Vr": 0.9164901404888417,
        "Vi": -0.47768121000803765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2783742422581,
        "longitude": -96.5971815058184
      }
    },
    {
      "number": 62552,
      "class": "Bus",
      "name": "TISHOMINGO 2 1",
      "init": {
        "Vr": 0.9155755416201349,
        "Vi": -0.4808044149079108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2779706194687,
        "longitude": -96.6678868647893
      }
    },
    {
      "number": 62553,
      "class": "Bus",
      "name": "TISHOMINGO 3 1",
      "init": {
        "Vr": 0.9165450107671207,
        "Vi": -0.47996058565722527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2211808488858,
        "longitude": -96.6653020039804
      }
    },
    {
      "number": 62554,
      "class": "Bus",
      "name": "BLACKWELL 1 1",
      "init": {
        "Vr": 0.9335783164462709,
        "Vi": -0.44707418488857464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7710421012658,
        "longitude": -97.3980665601973
      }
    },
    {
      "number": 62555,
      "class": "Bus",
      "name": "BLACKWELL 2 1",
      "init": {
        "Vr": 0.9302233581338198,
        "Vi": -0.45022867155142005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7915519733931,
        "longitude": -97.3271054390539
      }
    },
    {
      "number": 62556,
      "class": "Bus",
      "name": "BLACKWELL 3 1",
      "init": {
        "Vr": 0.9300588832365969,
        "Vi": -0.4505851438826052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8497079255316,
        "longitude": -97.3068178879319
      }
    },
    {
      "number": 62557,
      "class": "Bus",
      "name": "BLACKWELL 3 2",
      "init": {
        "Vr": 0.9299692488633273,
        "Vi": -0.45066726182729455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8497079255316,
        "longitude": -97.3068178879319
      }
    },
    {
      "number": 62558,
      "class": "Bus",
      "name": "NEWKIRK 1",
      "init": {
        "Vr": 0.9188697280197594,
        "Vi": -0.47629912595769347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8868766518432,
        "longitude": -96.9617101738165
      }
    },
    {
      "number": 62559,
      "class": "Bus",
      "name": "NEWKIRK 2",
      "init": {
        "Vr": 0.9190325013360362,
        "Vi": -0.4762047241303043
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8868766518432,
        "longitude": -96.9617101738165
      }
    },
    {
      "number": 62560,
      "class": "Bus",
      "name": "PONCA CITY 1 1",
      "init": {
        "Vr": 0.9305300257387455,
        "Vi": -0.45109598938224893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8554307830603,
        "longitude": -97.1563449169185
      }
    },
    {
      "number": 62561,
      "class": "Bus",
      "name": "PONCA CITY 1 2",
      "init": {
        "Vr": 0.9303668491015319,
        "Vi": -0.45122099185768993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8554307830603,
        "longitude": -97.1563449169185
      }
    },
    {
      "number": 62562,
      "class": "Bus",
      "name": "PONCA CITY 2 1",
      "init": {
        "Vr": 0.9315808598850004,
        "Vi": -0.448893716104896
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7049794740572,
        "longitude": -97.2504762219474
      }
    },
    {
      "number": 62563,
      "class": "Bus",
      "name": "PONCA CITY 3 1",
      "init": {
        "Vr": 0.9278904217298728,
        "Vi": -0.4521295117446898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8117316123455,
        "longitude": -97.2327727174223
      }
    },
    {
      "number": 62564,
      "class": "Bus",
      "name": "PONCA CITY 3 2",
      "init": {
        "Vr": 0.9277066525878969,
        "Vi": -0.4522449303709831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8117316123455,
        "longitude": -97.2327727174223
      }
    },
    {
      "number": 62565,
      "class": "Bus",
      "name": "PONCA CITY 4 1",
      "init": {
        "Vr": 0.9361086579897865,
        "Vi": -0.4467395767062104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6802426116784,
        "longitude": -97.1736051397409
      }
    },
    {
      "number": 62566,
      "class": "Bus",
      "name": "PONCA CITY 5 1",
      "init": {
        "Vr": 0.9217517801636617,
        "Vi": -0.47403306724021316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7424971288804,
        "longitude": -96.9513743793251
      }
    },
    {
      "number": 62567,
      "class": "Bus",
      "name": "PONCA CITY 5 2",
      "init": {
        "Vr": 0.9218882309824252,
        "Vi": -0.473937512638244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7424971288804,
        "longitude": -96.9513743793251
      }
    },
    {
      "number": 62568,
      "class": "Bus",
      "name": "PONCA CITY 6 1",
      "init": {
        "Vr": 0.9283851253829233,
        "Vi": -0.46169206943003366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6601756615883,
        "longitude": -97.0120845721197
      }
    },
    {
      "number": 62569,
      "class": "Bus",
      "name": "SHIDLER 1",
      "init": {
        "Vr": 0.9087110924958708,
        "Vi": -0.5024121427043254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8445869259937,
        "longitude": -96.6839250899803
      }
    },
    {
      "number": 62570,
      "class": "Bus",
      "name": "SHIDLER 2",
      "init": {
        "Vr": 0.9087482572226961,
        "Vi": -0.5023915362771209
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8445869259937,
        "longitude": -96.6839250899803
      }
    },
    {
      "number": 62571,
      "class": "Bus",
      "name": "TONKAWA 1 1",
      "init": {
        "Vr": 0.9336393030064121,
        "Vi": -0.4495746358885561
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6356060967265,
        "longitude": -97.2881633248641
      }
    },
    {
      "number": 62572,
      "class": "Bus",
      "name": "TONKAWA 2 1",
      "init": {
        "Vr": 0.9328744991228508,
        "Vi": -0.4500778205700317
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6530358010709,
        "longitude": -97.4285833031405
      }
    },
    {
      "number": 62573,
      "class": "Bus",
      "name": "TONKAWA 2 2",
      "init": {
        "Vr": 0.9329484041362,
        "Vi": -0.4499955046688393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6530358010709,
        "longitude": -97.4285833031405
      }
    },
    {
      "number": 62574,
      "class": "Bus",
      "name": "CASHION 1",
      "init": {
        "Vr": 0.9609901252596905,
        "Vi": -0.3890506026976989
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9203464165923,
        "longitude": -97.7566009031376
      }
    },
    {
      "number": 62575,
      "class": "Bus",
      "name": "CRESCENT 1",
      "init": {
        "Vr": 0.9566272409240546,
        "Vi": -0.3974160536284242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9831722360296,
        "longitude": -97.6313447554078
      }
    },
    {
      "number": 62576,
      "class": "Bus",
      "name": "CRESCENT 2",
      "init": {
        "Vr": 0.9567495591933338,
        "Vi": -0.3973248458245624
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9831722360296,
        "longitude": -97.6313447554078
      }
    },
    {
      "number": 62577,
      "class": "Bus",
      "name": "HENNESSEY 1",
      "init": {
        "Vr": 0.9664353416344817,
        "Vi": -0.35912661067894414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1017995281297,
        "longitude": -97.9549557549757
      }
    },
    {
      "number": 62578,
      "class": "Bus",
      "name": "HENNESSEY 2",
      "init": {
        "Vr": 0.9666154483231076,
        "Vi": -0.35902364961824584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1017995281297,
        "longitude": -97.9549557549757
      }
    },
    {
      "number": 62579,
      "class": "Bus",
      "name": "KINGFISHER 1",
      "init": {
        "Vr": 0.9695698662194412,
        "Vi": -0.3697064202993513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8284458248057,
        "longitude": -98.0135202129944
      }
    },
    {
      "number": 62580,
      "class": "Bus",
      "name": "HOBART 6 1",
      "init": {
        "Vr": 1.0078077146392017,
        "Vi": -0.26350281721301005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0310220675644,
        "longitude": -99.1754403325412
      }
    },
    {
      "number": 62581,
      "class": "Bus",
      "name": "HOBART 6 2",
      "init": {
        "Vr": 1.0077637148953533,
        "Vi": -0.26354295819996787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0310220675644,
        "longitude": -99.1754403325412
      }
    },
    {
      "number": 62582,
      "class": "Bus",
      "name": "HOBART 7 1",
      "init": {
        "Vr": 1.0031027320409935,
        "Vi": -0.2753402778393146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9495032939878,
        "longitude": -99.0675587846252
      }
    },
    {
      "number": 62583,
      "class": "Bus",
      "name": "SNYDER 1",
      "init": {
        "Vr": 0.9614511727327144,
        "Vi": -0.3806632322159426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6522409872092,
        "longitude": -99.0011304157916
      }
    },
    {
      "number": 62584,
      "class": "Bus",
      "name": "CLAYTON 18 1",
      "init": {
        "Vr": 0.9246529562751324,
        "Vi": -0.47208773290929584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6635610031914,
        "longitude": -95.4310497757681
      }
    },
    {
      "number": 62585,
      "class": "Bus",
      "name": "HARTSHORNE 1",
      "init": {
        "Vr": 0.9267560820647229,
        "Vi": -0.46901295593189496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8565566840106,
        "longitude": -95.6379243353211
      }
    },
    {
      "number": 62586,
      "class": "Bus",
      "name": "RED OAK 5 1",
      "init": {
        "Vr": 0.9152890271464895,
        "Vi": -0.4838980479064829
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0205511884598,
        "longitude": -95.0237966225349
      }
    },
    {
      "number": 62587,
      "class": "Bus",
      "name": "TALIHINA 1 1",
      "init": {
        "Vr": 0.9480845536334478,
        "Vi": -0.42748935895898804
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6211554189314,
        "longitude": -95.0057848471308
      }
    },
    {
      "number": 62588,
      "class": "Bus",
      "name": "TALIHINA 2 1",
      "init": {
        "Vr": 0.930045593855645,
        "Vi": -0.45384990535193326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8137704934728,
        "longitude": -94.9759005214332
      }
    },
    {
      "number": 62589,
      "class": "Bus",
      "name": "TUSKAHOMA 1",
      "init": {
        "Vr": 0.9264786613584929,
        "Vi": -0.47066727220644516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6644461808572,
        "longitude": -95.2946552772788
      }
    },
    {
      "number": 62590,
      "class": "Bus",
      "name": "WILBURTON 1 1",
      "init": {
        "Vr": 0.9050082523509437,
        "Vi": -0.49398812159188943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8950233259619,
        "longitude": -95.3652335563054
      }
    },
    {
      "number": 62591,
      "class": "Bus",
      "name": "WILBURTON 1 2",
      "init": {
        "Vr": 0.9051066025531274,
        "Vi": -0.49392790865135416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8950233259619,
        "longitude": -95.3652335563054
      }
    },
    {
      "number": 62592,
      "class": "Bus",
      "name": "WILBURTON 2 1",
      "init": {
        "Vr": 0.9036837628090396,
        "Vi": -0.49363160538048184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9203502557194,
        "longitude": -95.2593449411387
      }
    },
    {
      "number": 62593,
      "class": "Bus",
      "name": "WILBURTON 2 2",
      "init": {
        "Vr": 0.9035045317783186,
        "Vi": -0.493731369973732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9203502557194,
        "longitude": -95.2593449411387
      }
    },
    {
      "number": 62594,
      "class": "Bus",
      "name": "WISTER 1 1",
      "init": {
        "Vr": 0.9171763105448655,
        "Vi": -0.47337641039898454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9682877037984,
        "longitude": -94.8787797845795
      }
    },
    {
      "number": 62595,
      "class": "Bus",
      "name": "WISTER 2 1",
      "init": {
        "Vr": 0.9132766981601255,
        "Vi": -0.47687112799265136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9137617497283,
        "longitude": -94.8122780617269
      }
    },
    {
      "number": 62596,
      "class": "Bus",
      "name": "WISTER 2 2",
      "init": {
        "Vr": 0.9133131406644237,
        "Vi": -0.47684114235991193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9137617497283,
        "longitude": -94.8122780617269
      }
    },
    {
      "number": 62597,
      "class": "Bus",
      "name": "BOKOSHE 1",
      "init": {
        "Vr": 0.9283791053659333,
        "Vi": -0.4834283670630217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1334263873409,
        "longitude": -94.7353535769677
      }
    },
    {
      "number": 62598,
      "class": "Bus",
      "name": "HEAVENER 1",
      "init": {
        "Vr": 0.9137603102509865,
        "Vi": -0.4751631509239219
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8447730106531,
        "longitude": -94.5662108340593
      }
    },
    {
      "number": 62599,
      "class": "Bus",
      "name": "HODGEN 1 1",
      "init": {
        "Vr": 0.9321367668611988,
        "Vi": -0.4602071242593254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.706028213235,
        "longitude": -94.7513994494431
      }
    },
    {
      "number": 62600,
      "class": "Bus",
      "name": "HODGEN 1 2",
      "init": {
        "Vr": 0.9320910082760439,
        "Vi": -0.46022265750270697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.706028213235,
        "longitude": -94.7513994494431
      }
    },
    {
      "number": 62601,
      "class": "Bus",
      "name": "HODGEN 2 1",
      "init": {
        "Vr": 0.9336722113780715,
        "Vi": -0.4573791740445597
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6915802351619,
        "longitude": -94.6082233228246
      }
    },
    {
      "number": 62602,
      "class": "Bus",
      "name": "HOWE 2 1",
      "init": {
        "Vr": 0.9090062472616142,
        "Vi": -0.47968083823719776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9479137732088,
        "longitude": -94.6432138367251
      }
    },
    {
      "number": 62603,
      "class": "Bus",
      "name": "POCOLA 1 1",
      "init": {
        "Vr": 0.8711367177601522,
        "Vi": -0.5630524052761892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2041359755852,
        "longitude": -94.5424410432987
      }
    },
    {
      "number": 62604,
      "class": "Bus",
      "name": "POCOLA 2 1",
      "init": {
        "Vr": 0.8738248720863391,
        "Vi": -0.5505325691381431
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1723311617658,
        "longitude": -94.4244299770706
      }
    },
    {
      "number": 62605,
      "class": "Bus",
      "name": "POCOLA 2 2",
      "init": {
        "Vr": 0.8737135590029883,
        "Vi": -0.5506047672921633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1723311617658,
        "longitude": -94.4244299770706
      }
    },
    {
      "number": 62606,
      "class": "Bus",
      "name": "POTEAU 1 1",
      "init": {
        "Vr": 0.9085192205149274,
        "Vi": -0.4797930500449288
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9245343836649,
        "longitude": -94.5928596258448
      }
    },
    {
      "number": 62607,
      "class": "Bus",
      "name": "POTEAU 2 1",
      "init": {
        "Vr": 0.8835399720943011,
        "Vi": -0.5367720652398198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1252340926191,
        "longitude": -94.6166413915187
      }
    },
    {
      "number": 62608,
      "class": "Bus",
      "name": "POTEAU 3 1",
      "init": {
        "Vr": 0.8943619395199854,
        "Vi": -0.5235073840757303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0716757682238,
        "longitude": -94.6101063057877
      }
    },
    {
      "number": 62609,
      "class": "Bus",
      "name": "SMITHVILLE 9 1",
      "init": {
        "Vr": 0.9457827775365772,
        "Vi": -0.43523229357649657
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5523885118257,
        "longitude": -94.7360065063801
      }
    },
    {
      "number": 62610,
      "class": "Bus",
      "name": "SMITHVILLE 9 2",
      "init": {
        "Vr": 0.9457477839826944,
        "Vi": -0.43526658564012755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5523885118257,
        "longitude": -94.7360065063801
      }
    },
    {
      "number": 62611,
      "class": "Bus",
      "name": "SPIRO 1 1",
      "init": {
        "Vr": 0.8939792931909469,
        "Vi": -0.5282676661095793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2600815832913,
        "longitude": -94.7169624046517
      }
    },
    {
      "number": 62612,
      "class": "Bus",
      "name": "SPIRO 1 2",
      "init": {
        "Vr": 0.8939099881717568,
        "Vi": -0.5283243595984748
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2600815832913,
        "longitude": -94.7169624046517
      }
    },
    {
      "number": 62613,
      "class": "Bus",
      "name": "SPIRO 2 1",
      "init": {
        "Vr": 0.8659681806164459,
        "Vi": -0.5620416006332374
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2607695640474,
        "longitude": -94.5961278812914
      }
    },
    {
      "number": 62614,
      "class": "Bus",
      "name": "SPIRO 3 1",
      "init": {
        "Vr": 0.8665830812220195,
        "Vi": -0.563162069896628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1943443155984,
        "longitude": -94.6124374721495
      }
    },
    {
      "number": 62615,
      "class": "Bus",
      "name": "SPIRO 3 2",
      "init": {
        "Vr": 0.8664274746574259,
        "Vi": -0.5632139843989636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1943443155984,
        "longitude": -94.6124374721495
      }
    },
    {
      "number": 62616,
      "class": "Bus",
      "name": "CHANDLER 4 1",
      "init": {
        "Vr": 0.9301816798148569,
        "Vi": -0.44729809234336143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8226140671047,
        "longitude": -96.9089957552693
      }
    },
    {
      "number": 62617,
      "class": "Bus",
      "name": "CHANDLER 5 1",
      "init": {
        "Vr": 0.933617136010642,
        "Vi": -0.4435424609287795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7355024276128,
        "longitude": -96.891195409867
      }
    },
    {
      "number": 62618,
      "class": "Bus",
      "name": "CHANDLER 5 2",
      "init": {
        "Vr": 0.9335141521220008,
        "Vi": -0.44360530892518135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7355024276128,
        "longitude": -96.891195409867
      }
    },
    {
      "number": 62619,
      "class": "Bus",
      "name": "CHANDLER 6 1",
      "init": {
        "Vr": 0.9517890120468506,
        "Vi": -0.40817989634117047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.651123746693,
        "longitude": -96.9049829538002
      }
    },
    {
      "number": 62620,
      "class": "Bus",
      "name": "CHANDLER 6 2",
      "init": {
        "Vr": 0.9517153731120418,
        "Vi": -0.40824598335696394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.651123746693,
        "longitude": -96.9049829538002
      }
    },
    {
      "number": 62621,
      "class": "Bus",
      "name": "CUSHING 2 1",
      "init": {
        "Vr": 0.9333273889173486,
        "Vi": -0.4426635499129848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9051766698087,
        "longitude": -96.7713722706964
      }
    },
    {
      "number": 62622,
      "class": "Bus",
      "name": "CUSHING 2 2",
      "init": {
        "Vr": 0.9331414528393557,
        "Vi": -0.4427311123387197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9051766698087,
        "longitude": -96.7713722706964
      }
    },
    {
      "number": 62623,
      "class": "Bus",
      "name": "CUSHING 3 1",
      "init": {
        "Vr": 0.9348709565980308,
        "Vi": -0.44524707704514843
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.005234607863,
        "longitude": -96.7162351335226
      }
    },
    {
      "number": 62624,
      "class": "Bus",
      "name": "CUSHING 3 2",
      "init": {
        "Vr": 0.9347279153053242,
        "Vi": -0.44538447985941526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.005234607863,
        "longitude": -96.7162351335226
      }
    },
    {
      "number": 62625,
      "class": "Bus",
      "name": "CUSHING 4 1",
      "init": {
        "Vr": 0.93253616407438,
        "Vi": -0.44559693864592986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.920280835248,
        "longitude": -96.670317311253
      }
    },
    {
      "number": 62626,
      "class": "Bus",
      "name": "HARRAH 1 1",
      "init": {
        "Vr": 0.9542315074481362,
        "Vi": -0.40216750662925965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5857481559401,
        "longitude": -97.1626858099499
      }
    },
    {
      "number": 62627,
      "class": "Bus",
      "name": "HARRAH 1 2",
      "init": {
        "Vr": 0.9541370468065635,
        "Vi": -0.40225373449470947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5857481559401,
        "longitude": -97.1626858099499
      }
    },
    {
      "number": 62628,
      "class": "Bus",
      "name": "HARRAH 2 1",
      "init": {
        "Vr": 0.9513539464935278,
        "Vi": -0.40721098783196213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4945271212978,
        "longitude": -97.1766629504436
      }
    },
    {
      "number": 62629,
      "class": "Bus",
      "name": "LUTHER 2 1",
      "init": {
        "Vr": 0.9542763701039267,
        "Vi": -0.41045491485956803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7325923310865,
        "longitude": -97.1859056826032
      }
    },
    {
      "number": 62630,
      "class": "Bus",
      "name": "LUTHER 2 2",
      "init": {
        "Vr": 0.9542226485782908,
        "Vi": -0.41050272318785735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7325923310865,
        "longitude": -97.1859056826032
      }
    },
    {
      "number": 62631,
      "class": "Bus",
      "name": "LUTHER 3 1",
      "init": {
        "Vr": 0.9531368105930313,
        "Vi": -0.4041881191225061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6246343343224,
        "longitude": -97.2222364673639
      }
    },
    {
      "number": 62632,
      "class": "Bus",
      "name": "LUTHER 3 2",
      "init": {
        "Vr": 0.9530793615603812,
        "Vi": -0.40421842669838715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6246343343224,
        "longitude": -97.2222364673639
      }
    },
    {
      "number": 62633,
      "class": "Bus",
      "name": "MEEKER 1 1",
      "init": {
        "Vr": 0.9178080411746734,
        "Vi": -0.4761070889813725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5677048522255,
        "longitude": -96.8531515013418
      }
    },
    {
      "number": 62634,
      "class": "Bus",
      "name": "MEEKER 2 1",
      "init": {
        "Vr": 0.9173570340940728,
        "Vi": -0.47265565773105994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5054196499259,
        "longitude": -96.8732310493968
      }
    },
    {
      "number": 62635,
      "class": "Bus",
      "name": "MEEKER 2 2",
      "init": {
        "Vr": 0.9173570340940727,
        "Vi": -0.47265565773105994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5054196499259,
        "longitude": -96.8732310493968
      }
    },
    {
      "number": 62636,
      "class": "Bus",
      "name": "MEEKER 2 3",
      "init": {
        "Vr": 0.9173570340940727,
        "Vi": -0.47265565773105994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5054196499259,
        "longitude": -96.8732310493968
      }
    },
    {
      "number": 62637,
      "class": "Bus",
      "name": "MEEKER 2 4",
      "init": {
        "Vr": 0.9173570340940727,
        "Vi": -0.47265565773105994
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5054196499259,
        "longitude": -96.8732310493968
      }
    },
    {
      "number": 62638,
      "class": "Bus",
      "name": "MEEKER 2 5",
      "init": {
        "Vr": 0.9173003693660483,
        "Vi": -0.472686771969563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5054196499259,
        "longitude": -96.8732310493968
      }
    },
    {
      "number": 62639,
      "class": "Bus",
      "name": "MEEKER 2 7",
      "init": {
        "Vr": 0.9174118585107833,
        "Vi": -0.4726226706992237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5054196499259,
        "longitude": -96.8732310493968
      }
    },
    {
      "number": 62640,
      "class": "Bus",
      "name": "PERKINS 1 1",
      "init": {
        "Vr": 0.9316506429045612,
        "Vi": -0.45806987358670886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9595349781136,
        "longitude": -97.0476173500841
      }
    },
    {
      "number": 62641,
      "class": "Bus",
      "name": "PERKINS 2 1",
      "init": {
        "Vr": 0.93144750207704,
        "Vi": -0.45361314557651966
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9243452717354,
        "longitude": -96.9647972227667
      }
    },
    {
      "number": 62642,
      "class": "Bus",
      "name": "PRAGUE 1 1",
      "init": {
        "Vr": 0.9105854701009231,
        "Vi": -0.4851455544339422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4852685915569,
        "longitude": -96.7315584030662
      }
    },
    {
      "number": 62643,
      "class": "Bus",
      "name": "PRAGUE 1 2",
      "init": {
        "Vr": 0.9106489445277792,
        "Vi": -0.48511009682985096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4852685915569,
        "longitude": -96.7315584030662
      }
    },
    {
      "number": 62644,
      "class": "Bus",
      "name": "PRAGUE 2 1",
      "init": {
        "Vr": 0.9210652246379891,
        "Vi": -0.4793862602543464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5710613448048,
        "longitude": -96.7542421508102
      }
    },
    {
      "number": 62645,
      "class": "Bus",
      "name": "PRAGUE 3 1",
      "init": {
        "Vr": 0.9098233039561978,
        "Vi": -0.4941593372524558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4999855216081,
        "longitude": -96.6454369123653
      }
    },
    {
      "number": 62646,
      "class": "Bus",
      "name": "WELLSTON 5 1",
      "init": {
        "Vr": 0.9356706186504405,
        "Vi": -0.44573652206481457
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8715403388817,
        "longitude": -97.0369097585318
      }
    },
    {
      "number": 62647,
      "class": "Bus",
      "name": "WELLSTON 6 1",
      "init": {
        "Vr": 0.9414512606555054,
        "Vi": -0.43258837824122426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7859151045535,
        "longitude": -97.0756632332919
      }
    },
    {
      "number": 62648,
      "class": "Bus",
      "name": "WELLSTON 6 2",
      "init": {
        "Vr": 0.9414031862794117,
        "Vi": -0.43263209929786645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7859151045535,
        "longitude": -97.0756632332919
      }
    },
    {
      "number": 62649,
      "class": "Bus",
      "name": "WELLSTON 7 1",
      "init": {
        "Vr": 0.9496671790677579,
        "Vi": -0.4183231842344454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7475868678637,
        "longitude": -97.117519342115
      }
    },
    {
      "number": 62650,
      "class": "Bus",
      "name": "COYLE 1",
      "init": {
        "Vr": 0.9308032689051479,
        "Vi": -0.4671036489787383
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9502724548492,
        "longitude": -97.3138990324077
      }
    },
    {
      "number": 62651,
      "class": "Bus",
      "name": "COYLE 2",
      "init": {
        "Vr": 0.9307382811410329,
        "Vi": -0.4671501221395254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9502724548492,
        "longitude": -97.3138990324077
      }
    },
    {
      "number": 62652,
      "class": "Bus",
      "name": "EDMOND 1 1",
      "init": {
        "Vr": 0.9564626712164005,
        "Vi": -0.4007363884092687
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7466819018409,
        "longitude": -97.6273156511604
      }
    },
    {
      "number": 62653,
      "class": "Bus",
      "name": "EDMOND 2 1",
      "init": {
        "Vr": 0.9499173404754474,
        "Vi": -0.41676127900908777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.720457655384,
        "longitude": -97.4223027649625
      }
    },
    {
      "number": 62654,
      "class": "Bus",
      "name": "EDMOND 3 1",
      "init": {
        "Vr": 0.9807438132495588,
        "Vi": -0.3559855645853051
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7115077958812,
        "longitude": -97.3996955119346
      }
    },
    {
      "number": 62655,
      "class": "Bus",
      "name": "EDMOND 3 2",
      "init": {
        "Vr": 0.9585904782316536,
        "Vi": -0.4049495956752053
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7115077958812,
        "longitude": -97.3996955119346
      }
    },
    {
      "number": 62656,
      "class": "Bus",
      "name": "EDMOND 3 3",
      "init": {
        "Vr": 0.98189987912228,
        "Vi": -0.35251664341783684
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7115077958812,
        "longitude": -97.3996955119346
      }
    },
    {
      "number": 62657,
      "class": "Bus",
      "name": "EDMOND 4 1",
      "init": {
        "Vr": 0.9407690843610392,
        "Vi": -0.424758305454366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6373230592518,
        "longitude": -97.3593352131335
      }
    },
    {
      "number": 62658,
      "class": "Bus",
      "name": "EDMOND 5 1",
      "init": {
        "Vr": 0.9317526367748624,
        "Vi": -0.44977192713486724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6044549418213,
        "longitude": -97.4485164221326
      }
    },
    {
      "number": 62659,
      "class": "Bus",
      "name": "GUTHRIE 3 1",
      "init": {
        "Vr": 0.9313551876475592,
        "Vi": -0.46776165433457756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8941926501832,
        "longitude": -97.4584819049786
      }
    },
    {
      "number": 62660,
      "class": "Bus",
      "name": "GUTHRIE 3 2",
      "init": {
        "Vr": 0.931199864012034,
        "Vi": -0.4673730644834754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8941926501832,
        "longitude": -97.4584819049786
      }
    },
    {
      "number": 62661,
      "class": "Bus",
      "name": "GUTHRIE 4 1",
      "init": {
        "Vr": 0.9287603220051844,
        "Vi": -0.4470519990874105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7792683403742,
        "longitude": -97.4502344177808
      }
    },
    {
      "number": 62662,
      "class": "Bus",
      "name": "GUTHRIE 5 1",
      "init": {
        "Vr": 0.9281706085596682,
        "Vi": -0.46086557976245296
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.852086825146,
        "longitude": -97.419905262006
      }
    },
    {
      "number": 62663,
      "class": "Bus",
      "name": "BURNEYVILLE 1",
      "init": {
        "Vr": 0.9406822291309823,
        "Vi": -0.45868180719502627
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8803056543494,
        "longitude": -97.3513229232576
      }
    },
    {
      "number": 62664,
      "class": "Bus",
      "name": "MARIETTA 18 1",
      "init": {
        "Vr": 0.9369023205897623,
        "Vi": -0.4471871726007247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9852694444222,
        "longitude": -97.1460581484995
      }
    },
    {
      "number": 62665,
      "class": "Bus",
      "name": "MARIETTA 19 1",
      "init": {
        "Vr": 0.9384122743501646,
        "Vi": -0.44479468818749596
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9884887101094,
        "longitude": -97.0885127614303
      }
    },
    {
      "number": 62666,
      "class": "Bus",
      "name": "THACKERVILLE 1",
      "init": {
        "Vr": 0.9450564762050452,
        "Vi": -0.4573739860172542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7422150691573,
        "longitude": -97.114863707983
      }
    },
    {
      "number": 62667,
      "class": "Bus",
      "name": "THACKERVILLE 2",
      "init": {
        "Vr": 0.9450162254960206,
        "Vi": -0.45740169756228627
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7422150691573,
        "longitude": -97.114863707983
      }
    },
    {
      "number": 62668,
      "class": "Bus",
      "name": "FAIRVIEW 15 1",
      "init": {
        "Vr": 1.0063883183353117,
        "Vi": -0.24762794280124198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4314724052717,
        "longitude": -98.6773103628169
      }
    },
    {
      "number": 62669,
      "class": "Bus",
      "name": "FAIRVIEW 16 1",
      "init": {
        "Vr": 1.0106305396945237,
        "Vi": -0.22306981435404608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2877516024957,
        "longitude": -98.6915006036235
      }
    },
    {
      "number": 62670,
      "class": "Bus",
      "name": "FAIRVIEW 17 1",
      "init": {
        "Vr": 1.0147166611005096,
        "Vi": -0.19807812307386397
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2508525481748,
        "longitude": -98.5538809994235
      }
    },
    {
      "number": 62671,
      "class": "Bus",
      "name": "RINGWOOD 3 1",
      "init": {
        "Vr": 0.980939547238581,
        "Vi": -0.34140355005914425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4064333712296,
        "longitude": -98.3042249724244
      }
    },
    {
      "number": 62672,
      "class": "Bus",
      "name": "WAYNOKA 1",
      "init": {
        "Vr": 1.0178527599032978,
        "Vi": -0.21444250278017782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5587684908223,
        "longitude": -98.8308387576667
      }
    },
    {
      "number": 62673,
      "class": "Bus",
      "name": "KINGSTON 24 1",
      "init": {
        "Vr": 0.9188757632883299,
        "Vi": -0.48558720010128154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0700343031116,
        "longitude": -96.707362905954
      }
    },
    {
      "number": 62674,
      "class": "Bus",
      "name": "KINGSTON 24 2",
      "init": {
        "Vr": 0.9187547269100429,
        "Vi": -0.48566001893195404
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0700343031116,
        "longitude": -96.707362905954
      }
    },
    {
      "number": 62675,
      "class": "Bus",
      "name": "KINGSTON 25 1",
      "init": {
        "Vr": 0.9107007791463135,
        "Vi": -0.4988276280356432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.873585487499,
        "longitude": -96.7646126750635
      }
    },
    {
      "number": 62676,
      "class": "Bus",
      "name": "KINGSTON 25 2",
      "init": {
        "Vr": 0.9105470906346005,
        "Vi": -0.4989467998384473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.873585487499,
        "longitude": -96.7646126750635
      }
    },
    {
      "number": 62677,
      "class": "Bus",
      "name": "MADILL 1 1",
      "init": {
        "Vr": 0.9150616009832467,
        "Vi": -0.4928171809878377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0915890565411,
        "longitude": -96.8224671614845
      }
    },
    {
      "number": 62678,
      "class": "Bus",
      "name": "MADILL 2 1",
      "init": {
        "Vr": 0.9156851903933619,
        "Vi": -0.48921759087201727
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1073231761124,
        "longitude": -96.7882715481443
      }
    },
    {
      "number": 62679,
      "class": "Bus",
      "name": "MADILL 3 1",
      "init": {
        "Vr": 0.9147919154339871,
        "Vi": -0.4958013951670366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0609183914836,
        "longitude": -96.8165292209895
      }
    },
    {
      "number": 62680,
      "class": "Bus",
      "name": "MADILL 3 2",
      "init": {
        "Vr": 0.9146877045884806,
        "Vi": -0.4958607123614303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0609183914836,
        "longitude": -96.8165292209895
      }
    },
    {
      "number": 62681,
      "class": "Bus",
      "name": "ADAIR 6 1",
      "init": {
        "Vr": 0.858081877164241,
        "Vi": -0.5638605001646749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5207511584526,
        "longitude": -95.2888479480569
      }
    },
    {
      "number": 62682,
      "class": "Bus",
      "name": "CHOUTEAU 1 1",
      "init": {
        "Vr": 0.9112444353356506,
        "Vi": -0.5052870662131665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.085095919199,
        "longitude": -95.3459473705023
      }
    },
    {
      "number": 62683,
      "class": "Bus",
      "name": "CHOUTEAU 2 1",
      "init": {
        "Vr": 0.9171336022681988,
        "Vi": -0.5002147999833771
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1387056548369,
        "longitude": -95.3319999447822
      }
    },
    {
      "number": 62684,
      "class": "Bus",
      "name": "INOLA 1 1",
      "init": {
        "Vr": 0.9025111066631272,
        "Vi": -0.5024304495667721
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1044527287347,
        "longitude": -95.5349916041321
      }
    },
    {
      "number": 62685,
      "class": "Bus",
      "name": "INOLA 2 1",
      "init": {
        "Vr": 0.9019630136538589,
        "Vi": -0.5059055722955059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.128228288001,
        "longitude": -95.4809934774314
      }
    },
    {
      "number": 62686,
      "class": "Bus",
      "name": "INOLA 2 2",
      "init": {
        "Vr": 0.9018936764294184,
        "Vi": -0.505960058454423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.128228288001,
        "longitude": -95.4809934774314
      }
    },
    {
      "number": 62687,
      "class": "Bus",
      "name": "INOLA 3 1",
      "init": {
        "Vr": 0.9013806286172538,
        "Vi": -0.5052644136958195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1019389783446,
        "longitude": -95.4321797440936
      }
    },
    {
      "number": 62688,
      "class": "Bus",
      "name": "LANGLEY 1 1",
      "init": {
        "Vr": 0.878753248485515,
        "Vi": -0.5567090320594565
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4561976229501,
        "longitude": -95.0625370344877
      }
    },
    {
      "number": 62689,
      "class": "Bus",
      "name": "LANGLEY 1 2",
      "init": {
        "Vr": 0.8788263145695402,
        "Vi": -0.5566683594746524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4561976229501,
        "longitude": -95.0625370344877
      }
    },
    {
      "number": 62690,
      "class": "Bus",
      "name": "PRYOR 1 1",
      "init": {
        "Vr": 0.8887812502123001,
        "Vi": -0.5168185093239345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.286838629541,
        "longitude": -95.3191406937405
      }
    },
    {
      "number": 62691,
      "class": "Bus",
      "name": "PRYOR 2 1",
      "init": {
        "Vr": 0.9088472432925355,
        "Vi": -0.4955757422453672
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2434020709,
        "longitude": -95.3140517761496
      }
    },
    {
      "number": 62692,
      "class": "Bus",
      "name": "PRYOR 3 1",
      "init": {
        "Vr": 0.8675605722464861,
        "Vi": -0.5456825716251981
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3848362475524,
        "longitude": -95.2931214660783
      }
    },
    {
      "number": 62693,
      "class": "Bus",
      "name": "PRYOR 4 1",
      "init": {
        "Vr": 0.8795829680449926,
        "Vi": -0.5282507759761813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2992983246726,
        "longitude": -95.3578258862766
      }
    },
    {
      "number": 62694,
      "class": "Bus",
      "name": "NEWCASTLE 3 1",
      "init": {
        "Vr": 0.9335374728093335,
        "Vi": -0.43068645522597526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0756109368239,
        "longitude": -97.6528551384464
      }
    },
    {
      "number": 62695,
      "class": "Bus",
      "name": "PURCELL 1 1",
      "init": {
        "Vr": 0.9383327283971733,
        "Vi": -0.43900852605193424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0349675595932,
        "longitude": -97.535756546449
      }
    },
    {
      "number": 62696,
      "class": "Bus",
      "name": "PURCELL 2 1",
      "init": {
        "Vr": 0.9432922312027816,
        "Vi": -0.4430272443901091
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0138201637942,
        "longitude": -97.4725097562812
      }
    },
    {
      "number": 62697,
      "class": "Bus",
      "name": "PURCELL 3 1",
      "init": {
        "Vr": 0.9242427707256273,
        "Vi": -0.43683896404297623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9205873551348,
        "longitude": -97.3956156535795
      }
    },
    {
      "number": 62698,
      "class": "Bus",
      "name": "PURCELL 3 2",
      "init": {
        "Vr": 0.9240391070688421,
        "Vi": -0.4369600280383379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9205873551348,
        "longitude": -97.3956156535795
      }
    },
    {
      "number": 62699,
      "class": "Bus",
      "name": "BETHEL 13 1",
      "init": {
        "Vr": 0.962090367625633,
        "Vi": -0.38963131332172113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3521599803173,
        "longitude": -94.9076469177936
      }
    },
    {
      "number": 62700,
      "class": "Bus",
      "name": "BETHEL 13 2",
      "init": {
        "Vr": 0.9620643056323104,
        "Vi": -0.38964706541985533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3521599803173,
        "longitude": -94.9076469177936
      }
    },
    {
      "number": 62701,
      "class": "Bus",
      "name": "BROKEN BOW 1 1",
      "init": {
        "Vr": 0.9732380593299385,
        "Vi": -0.3601269264777731
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1526902712718,
        "longitude": -94.7604282542285
      }
    },
    {
      "number": 62702,
      "class": "Bus",
      "name": "BROKEN BOW 2 1",
      "init": {
        "Vr": 0.968730044081953,
        "Vi": -0.3715927918255137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1289537870634,
        "longitude": -94.8025349390019
      }
    },
    {
      "number": 62703,
      "class": "Bus",
      "name": "BROKEN BOW 3 1",
      "init": {
        "Vr": 0.9687219331036243,
        "Vi": -0.3656240082814829
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0815714663951,
        "longitude": -94.7222552310602
      }
    },
    {
      "number": 62704,
      "class": "Bus",
      "name": "EAGLETOWN 1",
      "init": {
        "Vr": 0.9667601899314157,
        "Vi": -0.35942305735053615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0490770080207,
        "longitude": -94.5758257374059
      }
    },
    {
      "number": 62705,
      "class": "Bus",
      "name": "GARVIN 1",
      "init": {
        "Vr": 0.9593438681431233,
        "Vi": -0.38904856467250376
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9220275088987,
        "longitude": -94.9619978621306
      }
    },
    {
      "number": 62706,
      "class": "Bus",
      "name": "HAWORTH 1",
      "init": {
        "Vr": 0.9649873496916329,
        "Vi": -0.34753321498946915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8403651575146,
        "longitude": -94.5687825816831
      }
    },
    {
      "number": 62707,
      "class": "Bus",
      "name": "IDABEL 1 1",
      "init": {
        "Vr": 0.955344532843935,
        "Vi": -0.4000779098810759
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.830809733295,
        "longitude": -94.8205762082467
      }
    },
    {
      "number": 62708,
      "class": "Bus",
      "name": "IDABEL 1 2",
      "init": {
        "Vr": 0.955428284026508,
        "Vi": -0.39996904731016153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.830809733295,
        "longitude": -94.8205762082467
      }
    },
    {
      "number": 62709,
      "class": "Bus",
      "name": "IDABEL 2 1",
      "init": {
        "Vr": 0.9536279211942503,
        "Vi": -0.40283629996363624
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8990802345442,
        "longitude": -94.8466252576448
      }
    },
    {
      "number": 62710,
      "class": "Bus",
      "name": "IDABEL 3 1",
      "init": {
        "Vr": 0.9540620477876701,
        "Vi": -0.4016248690691285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8574238357156,
        "longitude": -94.803344260299
      }
    },
    {
      "number": 62711,
      "class": "Bus",
      "name": "WATSON 3 1",
      "init": {
        "Vr": 0.9525949862982936,
        "Vi": -0.41815490959799817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4272429173186,
        "longitude": -94.6101264253054
      }
    },
    {
      "number": 62712,
      "class": "Bus",
      "name": "WATSON 3 2",
      "init": {
        "Vr": 0.9525786840319541,
        "Vi": -0.41817161376348105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4272429173186,
        "longitude": -94.6101264253054
      }
    },
    {
      "number": 62713,
      "class": "Bus",
      "name": "WRIGHT CITY 3 1",
      "init": {
        "Vr": 0.9650781151964248,
        "Vi": -0.37791116568780864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1495105452644,
        "longitude": -94.9613014419192
      }
    },
    {
      "number": 62714,
      "class": "Bus",
      "name": "WRIGHT CITY 3 2",
      "init": {
        "Vr": 0.9650399590878004,
        "Vi": -0.37793890752619724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1495105452644,
        "longitude": -94.9613014419192
      }
    },
    {
      "number": 62715,
      "class": "Bus",
      "name": "CHECOTAH 1 1",
      "init": {
        "Vr": 0.872180287411252,
        "Vi": -0.5371130147420525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4929525236365,
        "longitude": -95.5051724547948
      }
    },
    {
      "number": 62716,
      "class": "Bus",
      "name": "CHECOTAH 2 1",
      "init": {
        "Vr": 0.8726050492082371,
        "Vi": -0.5388412610131156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4431884775854,
        "longitude": -95.5768249694292
      }
    },
    {
      "number": 62717,
      "class": "Bus",
      "name": "CHECOTAH 3 1",
      "init": {
        "Vr": 0.8751056962220874,
        "Vi": -0.5382947063254331
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3968771620891,
        "longitude": -95.5207692578895
      }
    },
    {
      "number": 62718,
      "class": "Bus",
      "name": "COUNCIL HILL 1",
      "init": {
        "Vr": 0.8754543220849373,
        "Vi": -0.532586463569143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5341181067042,
        "longitude": -95.6086542102802
      }
    },
    {
      "number": 62719,
      "class": "Bus",
      "name": "COUNCIL HILL 2",
      "init": {
        "Vr": 0.875504647317559,
        "Vi": -0.5325594048486547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5341181067042,
        "longitude": -95.6086542102802
      }
    },
    {
      "number": 62720,
      "class": "Bus",
      "name": "EUFAULA 4 1",
      "init": {
        "Vr": 0.8925938847966771,
        "Vi": -0.514149816683212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2157046548729,
        "longitude": -95.665689290265
      }
    },
    {
      "number": 62721,
      "class": "Bus",
      "name": "EUFAULA 5 1",
      "init": {
        "Vr": 0.8849693055649523,
        "Vi": -0.5349217658054835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3297972431321,
        "longitude": -95.6181841035263
      }
    },
    {
      "number": 62722,
      "class": "Bus",
      "name": "EUFAULA 5 2",
      "init": {
        "Vr": 0.8848475722360835,
        "Vi": -0.5349951344492953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3297972431321,
        "longitude": -95.6181841035263
      }
    },
    {
      "number": 62723,
      "class": "Bus",
      "name": "EUFAULA 6 1",
      "init": {
        "Vr": 0.8874623946213379,
        "Vi": -0.5259028528837746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3101351298644,
        "longitude": -95.6693734399911
      }
    },
    {
      "number": 62724,
      "class": "Bus",
      "name": "HENRYETTA 1 1",
      "init": {
        "Vr": 0.8878583197493692,
        "Vi": -0.507457860256103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4525637149652,
        "longitude": -95.9654736665478
      }
    },
    {
      "number": 62725,
      "class": "Bus",
      "name": "HENRYETTA 2 1",
      "init": {
        "Vr": 0.9074379205813892,
        "Vi": -0.4775210227154948
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3328127460078,
        "longitude": -95.9464722715201
      }
    },
    {
      "number": 62726,
      "class": "Bus",
      "name": "HENRYETTA 2 2",
      "init": {
        "Vr": 0.9073064184516758,
        "Vi": -0.47760220461895847
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3328127460078,
        "longitude": -95.9464722715201
      }
    },
    {
      "number": 62727,
      "class": "Bus",
      "name": "HENRYETTA 3 1",
      "init": {
        "Vr": 0.9004198862283969,
        "Vi": -0.48615147152731053
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3606091822448,
        "longitude": -95.9557650604814
      }
    },
    {
      "number": 62728,
      "class": "Bus",
      "name": "HENRYETTA 3 2",
      "init": {
        "Vr": 0.900581162762024,
        "Vi": -0.48609432650731754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3606091822448,
        "longitude": -95.9557650604814
      }
    },
    {
      "number": 62729,
      "class": "Bus",
      "name": "MORRIS 12 1",
      "init": {
        "Vr": 0.8856607256332913,
        "Vi": -0.5321048377125936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6058476986424,
        "longitude": -95.8529318977628
      }
    },
    {
      "number": 62730,
      "class": "Bus",
      "name": "PORUM 1 1",
      "init": {
        "Vr": 0.9193844407307051,
        "Vi": -0.48739596359771975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3199853880342,
        "longitude": -95.2827784062142
      }
    },
    {
      "number": 62731,
      "class": "Bus",
      "name": "PORUM 1 2",
      "init": {
        "Vr": 0.9194225234392,
        "Vi": -0.4873604722577476
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3199853880342,
        "longitude": -95.2827784062142
      }
    },
    {
      "number": 62732,
      "class": "Bus",
      "name": "PORUM 2 1",
      "init": {
        "Vr": 0.9127143011949147,
        "Vi": -0.49355926576028236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.375207667381,
        "longitude": -95.2251949447636
      }
    },
    {
      "number": 62733,
      "class": "Bus",
      "name": "PORUM 2 2",
      "init": {
        "Vr": 0.9126157554249412,
        "Vi": -0.4936002352087752
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.375207667381,
        "longitude": -95.2251949447636
      }
    },
    {
      "number": 62734,
      "class": "Bus",
      "name": "WARNER 2 1",
      "init": {
        "Vr": 0.9113736902279154,
        "Vi": -0.4940226290149992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4790981157007,
        "longitude": -95.2072258683554
      }
    },
    {
      "number": 62735,
      "class": "Bus",
      "name": "WARNER 3 1",
      "init": {
        "Vr": 0.893705663835243,
        "Vi": -0.512826720200445
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5417093726529,
        "longitude": -95.3510969645596
      }
    },
    {
      "number": 62736,
      "class": "Bus",
      "name": "WARNER 3 2",
      "init": {
        "Vr": 0.8937554255668821,
        "Vi": -0.5127937339657971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5417093726529,
        "longitude": -95.3510969645596
      }
    },
    {
      "number": 62737,
      "class": "Bus",
      "name": "SULPHUR 9 1",
      "init": {
        "Vr": 0.9457848898536133,
        "Vi": -0.40756144921068854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5386228875277,
        "longitude": -97.0159904344513
      }
    },
    {
      "number": 62738,
      "class": "Bus",
      "name": "SULPHUR 9 2",
      "init": {
        "Vr": 0.945543288223875,
        "Vi": -0.40765872939091835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5386228875277,
        "longitude": -97.0159904344513
      }
    },
    {
      "number": 62739,
      "class": "Bus",
      "name": "SULPHUR 10 1",
      "init": {
        "Vr": 0.943157649579354,
        "Vi": -0.4148610576289111
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5063687041802,
        "longitude": -96.9432281893745
      }
    },
    {
      "number": 62740,
      "class": "Bus",
      "name": "GORE 1 1",
      "init": {
        "Vr": 0.9243825193079993,
        "Vi": -0.4762149496701568
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5764263182684,
        "longitude": -95.0823800880368
      }
    },
    {
      "number": 62741,
      "class": "Bus",
      "name": "HASKELL 1 1",
      "init": {
        "Vr": 0.880364961170555,
        "Vi": -0.5253055725410518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7291865326584,
        "longitude": -95.6544541039841
      }
    },
    {
      "number": 62742,
      "class": "Bus",
      "name": "HASKELL 2 1",
      "init": {
        "Vr": 0.8843802258729336,
        "Vi": -0.5181808558334112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7928060715145,
        "longitude": -95.6685398876286
      }
    },
    {
      "number": 62743,
      "class": "Bus",
      "name": "MUSKOGEE 1 1",
      "init": {
        "Vr": 0.9257504847141699,
        "Vi": -0.475168899013028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7820162281505,
        "longitude": -95.4011894034272
      }
    },
    {
      "number": 62744,
      "class": "Bus",
      "name": "MUSKOGEE 2 1",
      "init": {
        "Vr": 0.8799637356558951,
        "Vi": -0.5233608741276405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7831079345148,
        "longitude": -95.5326957414514
      }
    },
    {
      "number": 62745,
      "class": "Bus",
      "name": "MUSKOGEE 3 1",
      "init": {
        "Vr": 0.8800984595906124,
        "Vi": -0.5307891458867423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6727304401758,
        "longitude": -95.6202529864567
      }
    },
    {
      "number": 62746,
      "class": "Bus",
      "name": "MUSKOGEE 4 1",
      "init": {
        "Vr": 0.879299007997817,
        "Vi": -0.5257268881740728
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7065548432592,
        "longitude": -95.4983219455592
      }
    },
    {
      "number": 62747,
      "class": "Bus",
      "name": "MUSKOGEE 5 1",
      "init": {
        "Vr": 0.9203079801561872,
        "Vi": -0.4794129771157933
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6675497558019,
        "longitude": -95.289689845337
      }
    },
    {
      "number": 62748,
      "class": "Bus",
      "name": "MUSKOGEE 6 1",
      "init": {
        "Vr": 0.9153277324569846,
        "Vi": -0.48401539953279454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6416337854747,
        "longitude": -95.2391154551726
      }
    },
    {
      "number": 62749,
      "class": "Bus",
      "name": "MUSKOGEE 7 1",
      "init": {
        "Vr": 0.9177791791265438,
        "Vi": -0.48225287663313365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6666597510347,
        "longitude": -95.3108950033382
      }
    },
    {
      "number": 62750,
      "class": "Bus",
      "name": "MUSKOGEE 8 1",
      "init": {
        "Vr": 0.920584344970734,
        "Vi": -0.47972105385871255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6867804582087,
        "longitude": -95.3287222083762
      }
    },
    {
      "number": 62751,
      "class": "Bus",
      "name": "TAFT 2 1",
      "init": {
        "Vr": 0.8814123356171157,
        "Vi": -0.5247415343390281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6293338980234,
        "longitude": -95.5023057797359
      }
    },
    {
      "number": 62752,
      "class": "Bus",
      "name": "TAFT 2 2",
      "init": {
        "Vr": 0.8813363617319946,
        "Vi": -0.5247889358856498
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6293338980234,
        "longitude": -95.5023057797359
      }
    },
    {
      "number": 62753,
      "class": "Bus",
      "name": "GLENCOE 6 1",
      "init": {
        "Vr": 0.9098166934490179,
        "Vi": -0.4862385899491444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2697847072051,
        "longitude": -96.8696812715373
      }
    },
    {
      "number": 62754,
      "class": "Bus",
      "name": "MORRISON 4 1",
      "init": {
        "Vr": 0.9551517994964402,
        "Vi": -0.42220002767994474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4737628235486,
        "longitude": -97.0453219903161
      }
    },
    {
      "number": 62755,
      "class": "Bus",
      "name": "PERRY 22 1",
      "init": {
        "Vr": 0.9481662899391015,
        "Vi": -0.42930728659187295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3601853553214,
        "longitude": -97.287606203692
      }
    },
    {
      "number": 62756,
      "class": "Bus",
      "name": "PERRY 23 1",
      "init": {
        "Vr": 0.94366061035176,
        "Vi": -0.43406005085817767
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3518169357416,
        "longitude": -97.2460906928417
      }
    },
    {
      "number": 62757,
      "class": "Bus",
      "name": "PERRY 23 2",
      "init": {
        "Vr": 0.943819265031186,
        "Vi": -0.4339425459877091
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3518169357416,
        "longitude": -97.2460906928417
      }
    },
    {
      "number": 62758,
      "class": "Bus",
      "name": "STILLWATER 9 1",
      "init": {
        "Vr": 0.9252746427546881,
        "Vi": -0.4569510774064855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.208547745025,
        "longitude": -97.0300800135571
      }
    },
    {
      "number": 62759,
      "class": "Bus",
      "name": "STILLWATER 10 1",
      "init": {
        "Vr": 0.9431469050633267,
        "Vi": -0.4371331751771682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1573826976638,
        "longitude": -97.0893332431847
      }
    },
    {
      "number": 62760,
      "class": "Bus",
      "name": "STILLWATER 11 1",
      "init": {
        "Vr": 0.9260867622477069,
        "Vi": -0.4574744286188575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2711354816445,
        "longitude": -97.0739026368345
      }
    },
    {
      "number": 62761,
      "class": "Bus",
      "name": "STILLWATER 12 1",
      "init": {
        "Vr": 0.9318888328962395,
        "Vi": -0.4474398975379512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1143918693798,
        "longitude": -97.1934340383527
      }
    },
    {
      "number": 62762,
      "class": "Bus",
      "name": "NOWATA 1 1",
      "init": {
        "Vr": 0.878872407597732,
        "Vi": -0.5409735499586472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6770297055216,
        "longitude": -95.6494484509289
      }
    },
    {
      "number": 62763,
      "class": "Bus",
      "name": "NOWATA 2 1",
      "init": {
        "Vr": 0.875759815781699,
        "Vi": -0.5465096904797672
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7434091957044,
        "longitude": -95.5719576418593
      }
    },
    {
      "number": 62764,
      "class": "Bus",
      "name": "BOLEY 1",
      "init": {
        "Vr": 0.9002224109860406,
        "Vi": -0.49297242729466184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.551229379744,
        "longitude": -96.5053327520634
      }
    },
    {
      "number": 62765,
      "class": "Bus",
      "name": "OKEMAH 1 1",
      "init": {
        "Vr": 0.8985374238668254,
        "Vi": -0.48830779185436857
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4469175173139,
        "longitude": -96.4047220463406
      }
    },
    {
      "number": 62766,
      "class": "Bus",
      "name": "OKEMAH 2 1",
      "init": {
        "Vr": 0.9010766718820828,
        "Vi": -0.47980350005981537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.404629620998,
        "longitude": -96.3222666852235
      }
    },
    {
      "number": 62767,
      "class": "Bus",
      "name": "OKEMAH 2 2",
      "init": {
        "Vr": 0.9011515164276537,
        "Vi": -0.4797539821151108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.404629620998,
        "longitude": -96.3222666852235
      }
    },
    {
      "number": 62768,
      "class": "Bus",
      "name": "OKEMAH 3 1",
      "init": {
        "Vr": 0.8993166431608929,
        "Vi": -0.4845080801176911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4448652634192,
        "longitude": -96.3249508961077
      }
    },
    {
      "number": 62769,
      "class": "Bus",
      "name": "OKEMAH 3 2",
      "init": {
        "Vr": 0.8992589758517517,
        "Vi": -0.4845708575943929
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4448652634192,
        "longitude": -96.3249508961077
      }
    },
    {
      "number": 62770,
      "class": "Bus",
      "name": "PADEN 1",
      "init": {
        "Vr": 0.9046167679867585,
        "Vi": -0.4948376197935125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5829626810162,
        "longitude": -96.624363226236
      }
    },
    {
      "number": 62771,
      "class": "Bus",
      "name": "PADEN 2",
      "init": {
        "Vr": 0.9045665440957525,
        "Vi": -0.4948847202703503
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5829626810162,
        "longitude": -96.624363226236
      }
    },
    {
      "number": 62772,
      "class": "Bus",
      "name": "WELEETKA 1 1",
      "init": {
        "Vr": 0.9281935971422397,
        "Vi": -0.45204522547964787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2655069435294,
        "longitude": -96.1076789946338
      }
    },
    {
      "number": 62773,
      "class": "Bus",
      "name": "BETHANY 6 1",
      "init": {
        "Vr": 0.9411671514727894,
        "Vi": -0.43407455370805764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4715409011949,
        "longitude": -97.6564056263408
      }
    },
    {
      "number": 62774,
      "class": "Bus",
      "name": "BETHANY 7 1",
      "init": {
        "Vr": 0.9381135028696621,
        "Vi": -0.4358750129505402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5417307435434,
        "longitude": -97.7053023810212
      }
    },
    {
      "number": 62775,
      "class": "Bus",
      "name": "BETHANY 7 2",
      "init": {
        "Vr": 0.9382989670713171,
        "Vi": -0.4357589752536842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5417307435434,
        "longitude": -97.7053023810212
      }
    },
    {
      "number": 62776,
      "class": "Bus",
      "name": "BETHANY 8 1",
      "init": {
        "Vr": 0.927243736511363,
        "Vi": -0.44363232229324373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5476695494981,
        "longitude": -97.5843838400664
      }
    },
    {
      "number": 62777,
      "class": "Bus",
      "name": "EDMOND 6 1",
      "init": {
        "Vr": 0.9306778010718807,
        "Vi": -0.44171027718600886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7603853310876,
        "longitude": -97.5212871397355
      }
    },
    {
      "number": 62778,
      "class": "Bus",
      "name": "EDMOND 7 1",
      "init": {
        "Vr": 0.9173981183070875,
        "Vi": -0.4645974139087502
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6480386871047,
        "longitude": -97.5489655346311
      }
    },
    {
      "number": 62779,
      "class": "Bus",
      "name": "EDMOND 8 1",
      "init": {
        "Vr": 0.9384907580658618,
        "Vi": -0.4275970675792389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7507143189592,
        "longitude": -97.5562307777912
      }
    },
    {
      "number": 62780,
      "class": "Bus",
      "name": "EDMOND 8 2",
      "init": {
        "Vr": 0.938221099127626,
        "Vi": -0.4278362360136702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7507143189592,
        "longitude": -97.5562307777912
      }
    },
    {
      "number": 62781,
      "class": "Bus",
      "name": "EDMOND 9 1",
      "init": {
        "Vr": 0.9112480636350296,
        "Vi": -0.46959674167023924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6182756121109,
        "longitude": -97.6056272581953
      }
    },
    {
      "number": 62782,
      "class": "Bus",
      "name": "EDMOND 10 1",
      "init": {
        "Vr": 0.9156076036371393,
        "Vi": -0.4717801420824941
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.658456763347,
        "longitude": -97.5170372148183
      }
    },
    {
      "number": 62783,
      "class": "Bus",
      "name": "EDMOND 10 2",
      "init": {
        "Vr": 0.9154113933681651,
        "Vi": -0.4719182687181622
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.658456763347,
        "longitude": -97.5170372148183
      }
    },
    {
      "number": 62784,
      "class": "Bus",
      "name": "EDMOND 11 1",
      "init": {
        "Vr": 0.930821766222813,
        "Vi": -0.4357652634027379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6890475562875,
        "longitude": -97.6910014432645
      }
    },
    {
      "number": 62785,
      "class": "Bus",
      "name": "EDMOND 11 2",
      "init": {
        "Vr": 0.9304507552542831,
        "Vi": -0.43598984957198006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6890475562875,
        "longitude": -97.6910014432645
      }
    },
    {
      "number": 62786,
      "class": "Bus",
      "name": "EDMOND 12 1",
      "init": {
        "Vr": 0.9218194821197088,
        "Vi": -0.4799730913582783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6132841911198,
        "longitude": -97.5317393480335
      }
    },
    {
      "number": 62787,
      "class": "Bus",
      "name": "EDMOND 13 1",
      "init": {
        "Vr": 0.9170695321335848,
        "Vi": -0.46631254665781624
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5757703396379,
        "longitude": -97.5080021443692
      }
    },
    {
      "number": 62788,
      "class": "Bus",
      "name": "EDMOND 14 1",
      "init": {
        "Vr": 0.9253661922293236,
        "Vi": -0.4468940138524488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7013036662647,
        "longitude": -97.5625980840661
      }
    },
    {
      "number": 62789,
      "class": "Bus",
      "name": "EDMOND 15 1",
      "init": {
        "Vr": 0.9155906266395025,
        "Vi": -0.47443088926627275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5674875184076,
        "longitude": -97.5597073855755
      }
    },
    {
      "number": 62790,
      "class": "Bus",
      "name": "EDMOND 16 1",
      "init": {
        "Vr": 0.9383393539090666,
        "Vi": -0.4273925450437293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.615565455612,
        "longitude": -97.3765574446808
      }
    },
    {
      "number": 62791,
      "class": "Bus",
      "name": "JONES 2 1",
      "init": {
        "Vr": 0.9315379331745138,
        "Vi": -0.43792709661082435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5804966395594,
        "longitude": -97.3080682749173
      }
    },
    {
      "number": 62792,
      "class": "Bus",
      "name": "JONES 2 2",
      "init": {
        "Vr": 0.9314662433912821,
        "Vi": -0.43797304788463015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5804966395594,
        "longitude": -97.3080682749173
      }
    },
    {
      "number": 62793,
      "class": "Bus",
      "name": "OKLAHOMA CITY 25 1",
      "init": {
        "Vr": 0.9247552407693918,
        "Vi": -0.44551353799248594
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5107771068017,
        "longitude": -97.5409115992794
      }
    },
    {
      "number": 62794,
      "class": "Bus",
      "name": "OKLAHOMA CITY 26 1",
      "init": {
        "Vr": 0.9215851363853396,
        "Vi": -0.4761589962305992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5207405857294,
        "longitude": -97.4553170433037
      }
    },
    {
      "number": 62795,
      "class": "Bus",
      "name": "OKLAHOMA CITY 27 1",
      "init": {
        "Vr": 0.9196697159774809,
        "Vi": -0.451372096469962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4497198064,
        "longitude": -97.5361340115312
      }
    },
    {
      "number": 62796,
      "class": "Bus",
      "name": "OKLAHOMA CITY 27 2",
      "init": {
        "Vr": 0.9200366642822975,
        "Vi": -0.45099298871379806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4497198064,
        "longitude": -97.5361340115312
      }
    },
    {
      "number": 62797,
      "class": "Bus",
      "name": "OKLAHOMA CITY 28 1",
      "init": {
        "Vr": 0.9175723289365272,
        "Vi": -0.4569437367763415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5095179674893,
        "longitude": -97.5188296148092
      }
    },
    {
      "number": 62798,
      "class": "Bus",
      "name": "OKLAHOMA CITY 29 1",
      "init": {
        "Vr": 0.9250993477015158,
        "Vi": -0.4458918382387994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.496905473217,
        "longitude": -97.5624779356788
      }
    },
    {
      "number": 62799,
      "class": "Bus",
      "name": "OKLAHOMA CITY 29 2",
      "init": {
        "Vr": 0.9254377016779409,
        "Vi": -0.44559704216122853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.496905473217,
        "longitude": -97.5624779356788
      }
    },
    {
      "number": 62800,
      "class": "Bus",
      "name": "OKLAHOMA CITY 30 1",
      "init": {
        "Vr": 0.9263407338595123,
        "Vi": -0.44454377608184154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5361063650839,
        "longitude": -97.5699239924339
      }
    },
    {
      "number": 62801,
      "class": "Bus",
      "name": "OKLAHOMA CITY 31 1",
      "init": {
        "Vr": 0.9378471839496285,
        "Vi": -0.43555504633012676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4173386891862,
        "longitude": -97.6209367660911
      }
    },
    {
      "number": 62802,
      "class": "Bus",
      "name": "OKLAHOMA CITY 32 1",
      "init": {
        "Vr": 0.9335765992315108,
        "Vi": -0.4398558134249038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.424809031385,
        "longitude": -97.593150663322
      }
    },
    {
      "number": 62803,
      "class": "Bus",
      "name": "OKLAHOMA CITY 33 1",
      "init": {
        "Vr": 0.9102328855510368,
        "Vi": -0.45531733048318385
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4459568965146,
        "longitude": -97.4593568804783
      }
    },
    {
      "number": 62804,
      "class": "Bus",
      "name": "OKLAHOMA CITY 33 2",
      "init": {
        "Vr": 0.909971200722607,
        "Vi": -0.4554012189577181
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4459568965146,
        "longitude": -97.4593568804783
      }
    },
    {
      "number": 62805,
      "class": "Bus",
      "name": "OKLAHOMA CITY 34 1",
      "init": {
        "Vr": 0.9243954114428833,
        "Vi": -0.4470876030545723
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5242892271639,
        "longitude": -97.5651144808318
      }
    },
    {
      "number": 62806,
      "class": "Bus",
      "name": "OKLAHOMA CITY 34 2",
      "init": {
        "Vr": 0.9240402715097118,
        "Vi": -0.4472496165822839
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5242892271639,
        "longitude": -97.5651144808318
      }
    },
    {
      "number": 62807,
      "class": "Bus",
      "name": "OKLAHOMA CITY 35 1",
      "init": {
        "Vr": 0.9129206967578019,
        "Vi": -0.45518826973714493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3955697037318,
        "longitude": -97.3930919761198
      }
    },
    {
      "number": 62808,
      "class": "Bus",
      "name": "OKLAHOMA CITY 36 1",
      "init": {
        "Vr": 0.9211292792335222,
        "Vi": -0.4704935664362928
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5550900337483,
        "longitude": -97.4363543272145
      }
    },
    {
      "number": 62809,
      "class": "Bus",
      "name": "OKLAHOMA CITY 36 2",
      "init": {
        "Vr": 0.9213473003118486,
        "Vi": -0.47028674804946885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5550900337483,
        "longitude": -97.4363543272145
      }
    },
    {
      "number": 62810,
      "class": "Bus",
      "name": "OKLAHOMA CITY 37 1",
      "init": {
        "Vr": 0.9110996017179387,
        "Vi": -0.4555833347133339
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.465136474024,
        "longitude": -97.4452652203959
      }
    },
    {
      "number": 62811,
      "class": "Bus",
      "name": "OKLAHOMA CITY 38 1",
      "init": {
        "Vr": 0.9229607556246695,
        "Vi": -0.451848044795305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5635197255298,
        "longitude": -97.3722496498559
      }
    },
    {
      "number": 62812,
      "class": "Bus",
      "name": "OKLAHOMA CITY 38 2",
      "init": {
        "Vr": 0.9226646739766893,
        "Vi": -0.4520213895346963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5635197255298,
        "longitude": -97.3722496498559
      }
    },
    {
      "number": 62813,
      "class": "Bus",
      "name": "OKLAHOMA CITY 39 1",
      "init": {
        "Vr": 0.9277573022831492,
        "Vi": -0.4619689582814282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.495711232506,
        "longitude": -97.403028867244
      }
    },
    {
      "number": 62814,
      "class": "Bus",
      "name": "OKLAHOMA CITY 40 1",
      "init": {
        "Vr": 0.9111672107757993,
        "Vi": -0.45600214226702773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.484268941356,
        "longitude": -97.4886426365486
      }
    },
    {
      "number": 62815,
      "class": "Bus",
      "name": "OKLAHOMA CITY 40 2",
      "init": {
        "Vr": 0.9109179407815378,
        "Vi": -0.45618263062842823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.484268941356,
        "longitude": -97.4886426365486
      }
    },
    {
      "number": 62816,
      "class": "Bus",
      "name": "OKLAHOMA CITY 41 1",
      "init": {
        "Vr": 0.9186461039765458,
        "Vi": -0.45716003078845224
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5152716844808,
        "longitude": -97.5049058034615
      }
    },
    {
      "number": 62817,
      "class": "Bus",
      "name": "OKLAHOMA CITY 41 2",
      "init": {
        "Vr": 0.9184211500406344,
        "Vi": -0.4573870760392576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5152716844808,
        "longitude": -97.5049058034615
      }
    },
    {
      "number": 62818,
      "class": "Bus",
      "name": "OKLAHOMA CITY 42 1",
      "init": {
        "Vr": 0.9170097160605309,
        "Vi": -0.4681698092768039
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5403393721509,
        "longitude": -97.5401941803646
      }
    },
    {
      "number": 62819,
      "class": "Bus",
      "name": "OKLAHOMA CITY 43 1",
      "init": {
        "Vr": 0.9288450536957176,
        "Vi": -0.4433124862797038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4485411976696,
        "longitude": -97.5752858307405
      }
    },
    {
      "number": 62820,
      "class": "Bus",
      "name": "OKLAHOMA CITY 43 2",
      "init": {
        "Vr": 0.9286121153313432,
        "Vi": -0.4435054647811997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4485411976696,
        "longitude": -97.5752858307405
      }
    },
    {
      "number": 62821,
      "class": "Bus",
      "name": "OKLAHOMA CITY 44 1",
      "init": {
        "Vr": 0.9268799902927944,
        "Vi": -0.4621237891449396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6263409231221,
        "longitude": -97.4240355360367
      }
    },
    {
      "number": 62822,
      "class": "Bus",
      "name": "OKLAHOMA CITY 44 2",
      "init": {
        "Vr": 0.9267231102126026,
        "Vi": -0.4622035886848492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6263409231221,
        "longitude": -97.4240355360367
      }
    },
    {
      "number": 62823,
      "class": "Bus",
      "name": "OKLAHOMA CITY 45 1",
      "init": {
        "Vr": 0.9186678510582144,
        "Vi": -0.4522459248217024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.457680550183,
        "longitude": -97.4929515354462
      }
    },
    {
      "number": 62824,
      "class": "Bus",
      "name": "OKLAHOMA CITY 46 1",
      "init": {
        "Vr": 0.9292014762392257,
        "Vi": -0.45053389430889745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4487510914764,
        "longitude": -97.3690094542758
      }
    },
    {
      "number": 62825,
      "class": "Bus",
      "name": "OKLAHOMA CITY 47 1",
      "init": {
        "Vr": 0.924170398148451,
        "Vi": -0.45287578707278003
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4015995830328,
        "longitude": -97.4968098907854
      }
    },
    {
      "number": 62826,
      "class": "Bus",
      "name": "OKLAHOMA CITY 47 2",
      "init": {
        "Vr": 0.9236321078752534,
        "Vi": -0.45318176911015995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4015995830328,
        "longitude": -97.4968098907854
      }
    },
    {
      "number": 62827,
      "class": "Bus",
      "name": "OKLAHOMA CITY 48 1",
      "init": {
        "Vr": 0.9357124827019484,
        "Vi": -0.4397822870235546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5395609419047,
        "longitude": -97.6520432863358
      }
    },
    {
      "number": 62828,
      "class": "Bus",
      "name": "OKLAHOMA CITY 49 1",
      "init": {
        "Vr": 0.923000949476682,
        "Vi": -0.461072019537742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5296425201852,
        "longitude": -97.393563852643
      }
    },
    {
      "number": 62829,
      "class": "Bus",
      "name": "OKLAHOMA CITY 49 2",
      "init": {
        "Vr": 0.9227943043788766,
        "Vi": -0.46123914201651706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5296425201852,
        "longitude": -97.393563852643
      }
    },
    {
      "number": 62830,
      "class": "Bus",
      "name": "OKLAHOMA CITY 50 1",
      "init": {
        "Vr": 0.9311524523385716,
        "Vi": -0.4399034090711603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5179138762082,
        "longitude": -97.6428662473011
      }
    },
    {
      "number": 62831,
      "class": "Bus",
      "name": "OKLAHOMA CITY 51 1",
      "init": {
        "Vr": 0.923274256598339,
        "Vi": -0.4582618931568155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3912594103944,
        "longitude": -97.4774363866709
      }
    },
    {
      "number": 62832,
      "class": "Bus",
      "name": "OKLAHOMA CITY 52 1",
      "init": {
        "Vr": 0.9229247877847457,
        "Vi": -0.4476413917754312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4009995607774,
        "longitude": -97.4601563277118
      }
    },
    {
      "number": 62833,
      "class": "Bus",
      "name": "OKLAHOMA CITY 53 1",
      "init": {
        "Vr": 0.9177709874979764,
        "Vi": -0.45209665406759697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4297143758159,
        "longitude": -97.5323357174549
      }
    },
    {
      "number": 62834,
      "class": "Bus",
      "name": "OKLAHOMA CITY 54 1",
      "init": {
        "Vr": 0.9266710729344722,
        "Vi": -0.44537413295933553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5761096109026,
        "longitude": -97.6487965652583
      }
    },
    {
      "number": 62835,
      "class": "Bus",
      "name": "OKLAHOMA CITY 55 1",
      "init": {
        "Vr": 0.9111732634829456,
        "Vi": -0.4725788046445035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6172268921846,
        "longitude": -97.5628016925717
      }
    },
    {
      "number": 62836,
      "class": "Bus",
      "name": "OKLAHOMA CITY 55 2",
      "init": {
        "Vr": 0.9108092655265779,
        "Vi": -0.472759273123844
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6172268921846,
        "longitude": -97.5628016925717
      }
    },
    {
      "number": 62837,
      "class": "Bus",
      "name": "OKLAHOMA CITY 56 1",
      "init": {
        "Vr": 0.9148311779014635,
        "Vi": -0.47255672234018914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5577954826217,
        "longitude": -97.5580504170582
      }
    },
    {
      "number": 62838,
      "class": "Bus",
      "name": "OKLAHOMA CITY 57 1",
      "init": {
        "Vr": 0.915986717188497,
        "Vi": -0.4762284016961446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6100928908083,
        "longitude": -97.5104042525697
      }
    },
    {
      "number": 62839,
      "class": "Bus",
      "name": "OKLAHOMA CITY 57 2",
      "init": {
        "Vr": 0.9156286813855503,
        "Vi": -0.47647507512686055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6100928908083,
        "longitude": -97.5104042525697
      }
    },
    {
      "number": 62840,
      "class": "Bus",
      "name": "OKLAHOMA CITY 58 1",
      "init": {
        "Vr": 0.9232674757564027,
        "Vi": -0.4648926891277994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5789695714889,
        "longitude": -97.4382801238775
      }
    },
    {
      "number": 62841,
      "class": "Bus",
      "name": "OKLAHOMA CITY 59 1",
      "init": {
        "Vr": 0.9292590861748815,
        "Vi": -0.44325519185978773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5316851320779,
        "longitude": -97.626120868737
      }
    },
    {
      "number": 62842,
      "class": "Bus",
      "name": "OKLAHOMA CITY 59 2",
      "init": {
        "Vr": 0.929019585988653,
        "Vi": -0.4434638528505531
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5316851320779,
        "longitude": -97.626120868737
      }
    },
    {
      "number": 62843,
      "class": "Bus",
      "name": "OKLAHOMA CITY 60 1",
      "init": {
        "Vr": 0.9160789486375807,
        "Vi": -0.44994167770616306
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3621995610304,
        "longitude": -97.456435449817
      }
    },
    {
      "number": 62844,
      "class": "Bus",
      "name": "OKLAHOMA CITY 61 1",
      "init": {
        "Vr": 0.9111868576905369,
        "Vi": -0.4542953987814373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4440556612172,
        "longitude": -97.4393513406817
      }
    },
    {
      "number": 62845,
      "class": "Bus",
      "name": "OKLAHOMA CITY 62 1",
      "init": {
        "Vr": 0.916013980862469,
        "Vi": -0.4688272059890647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5515356123882,
        "longitude": -97.4672024383798
      }
    },
    {
      "number": 62846,
      "class": "Bus",
      "name": "OKLAHOMA CITY 62 2",
      "init": {
        "Vr": 0.9157935252100988,
        "Vi": -0.46897833646869225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5515356123882,
        "longitude": -97.4672024383798
      }
    },
    {
      "number": 62847,
      "class": "Bus",
      "name": "OKLAHOMA CITY 63 1",
      "init": {
        "Vr": 0.9214752586746083,
        "Vi": -0.45905672317703733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5294839716166,
        "longitude": -97.3544473711521
      }
    },
    {
      "number": 62848,
      "class": "Bus",
      "name": "OKLAHOMA CITY 63 2",
      "init": {
        "Vr": 0.9216695242981818,
        "Vi": -0.4588976729095557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5294839716166,
        "longitude": -97.3544473711521
      }
    },
    {
      "number": 62849,
      "class": "Bus",
      "name": "OKLAHOMA CITY 64 1",
      "init": {
        "Vr": 0.9442872144438804,
        "Vi": -0.41739418275578605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4835255350914,
        "longitude": -97.2786805679429
      }
    },
    {
      "number": 62850,
      "class": "Bus",
      "name": "OKLAHOMA CITY 65 1",
      "init": {
        "Vr": 0.9381687110263246,
        "Vi": -0.4288896802554366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4548201607918,
        "longitude": -97.3041143074509
      }
    },
    {
      "number": 62851,
      "class": "Bus",
      "name": "OKLAHOMA CITY 66 1",
      "init": {
        "Vr": 0.9251678382807201,
        "Vi": -0.4499980849508999
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5172821966394,
        "longitude": -97.6025044219925
      }
    },
    {
      "number": 62852,
      "class": "Bus",
      "name": "OKLAHOMA CITY 66 2",
      "init": {
        "Vr": 0.9249542411333527,
        "Vi": -0.4501695465121827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5172821966394,
        "longitude": -97.6025044219925
      }
    },
    {
      "number": 62853,
      "class": "Bus",
      "name": "OKLAHOMA CITY 67 1",
      "init": {
        "Vr": 0.9848222896352656,
        "Vi": -0.33484895293252837
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6613265827127,
        "longitude": -97.6416520586001
      }
    },
    {
      "number": 62854,
      "class": "Bus",
      "name": "OKLAHOMA CITY 67 2",
      "init": {
        "Vr": 0.9352856734374047,
        "Vi": -0.4320499590604308
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6613265827127,
        "longitude": -97.6416520586001
      }
    },
    {
      "number": 62855,
      "class": "Bus",
      "name": "OKLAHOMA CITY 67 3",
      "init": {
        "Vr": 0.9495644958111128,
        "Vi": -0.400420191989547
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6613265827127,
        "longitude": -97.6416520586001
      }
    },
    {
      "number": 62856,
      "class": "Bus",
      "name": "OKLAHOMA CITY 67 4",
      "init": {
        "Vr": 0.9551458349821034,
        "Vi": -0.3929029873231614
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6613265827127,
        "longitude": -97.6416520586001
      }
    },
    {
      "number": 62857,
      "class": "Bus",
      "name": "OKLAHOMA CITY 67 5",
      "init": {
        "Vr": 0.9866301805798284,
        "Vi": -0.3323211800125362
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6613265827127,
        "longitude": -97.6416520586001
      }
    },
    {
      "number": 62858,
      "class": "Bus",
      "name": "OKLAHOMA CITY 67 7",
      "init": {
        "Vr": 0.9846572553110757,
        "Vi": -0.3350697860640336
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6613265827127,
        "longitude": -97.6416520586001
      }
    },
    {
      "number": 62859,
      "class": "Bus",
      "name": "OKLAHOMA CITY 68 1",
      "init": {
        "Vr": 0.9117808649464139,
        "Vi": -0.4701128063034867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.604286626179,
        "longitude": -97.6116207077218
      }
    },
    {
      "number": 62860,
      "class": "Bus",
      "name": "OKLAHOMA CITY 68 2",
      "init": {
        "Vr": 0.9115384273334667,
        "Vi": -0.47025977057412427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.604286626179,
        "longitude": -97.6116207077218
      }
    },
    {
      "number": 62861,
      "class": "Bus",
      "name": "OKLAHOMA CITY 69 1",
      "init": {
        "Vr": 0.9373448014562501,
        "Vi": -0.43235932293357177
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5722875724321,
        "longitude": -97.7023533221872
      }
    },
    {
      "number": 62862,
      "class": "Bus",
      "name": "OKLAHOMA CITY 69 2",
      "init": {
        "Vr": 0.9370229418258655,
        "Vi": -0.43265396079419544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5722875724321,
        "longitude": -97.7023533221872
      }
    },
    {
      "number": 62863,
      "class": "Bus",
      "name": "OKLAHOMA CITY 70 1",
      "init": {
        "Vr": 0.942805859178476,
        "Vi": -0.4444335936887138
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6332161375108,
        "longitude": -97.7245907519993
      }
    },
    {
      "number": 62864,
      "class": "Bus",
      "name": "OKLAHOMA CITY 71 1",
      "init": {
        "Vr": 0.9397361029391167,
        "Vi": -0.4340343632701933
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5941928429065,
        "longitude": -97.7211088388658
      }
    },
    {
      "number": 62865,
      "class": "Bus",
      "name": "OKLAHOMA CITY 72 1",
      "init": {
        "Vr": 0.9228038120249673,
        "Vi": -0.44332781312507835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7282924413794,
        "longitude": -97.7299774516716
      }
    },
    {
      "number": 62866,
      "class": "Bus",
      "name": "OKLAHOMA CITY 72 2",
      "init": {
        "Vr": 0.9231738839184571,
        "Vi": -0.44312058397571974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7282924413794,
        "longitude": -97.7299774516716
      }
    },
    {
      "number": 62867,
      "class": "Bus",
      "name": "OKLAHOMA CITY 73 1",
      "init": {
        "Vr": 0.9157452200054662,
        "Vi": -0.4607603327943255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6219723907952,
        "longitude": -97.6548812795369
      }
    },
    {
      "number": 62868,
      "class": "Bus",
      "name": "OKLAHOMA CITY 74 1",
      "init": {
        "Vr": 0.9120745366381465,
        "Vi": -0.4678050855601323
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6221313744789,
        "longitude": -97.6257440890014
      }
    },
    {
      "number": 62869,
      "class": "Bus",
      "name": "OKLAHOMA CITY 75 1",
      "init": {
        "Vr": 0.9278053882596418,
        "Vi": -0.4439761684495753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5554441892608,
        "longitude": -97.6281309665423
      }
    },
    {
      "number": 62870,
      "class": "Bus",
      "name": "OKLAHOMA CITY 75 2",
      "init": {
        "Vr": 0.9274883516510382,
        "Vi": -0.4441920269520915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5554441892608,
        "longitude": -97.6281309665423
      }
    },
    {
      "number": 62871,
      "class": "Bus",
      "name": "OKMULGEE 1 1",
      "init": {
        "Vr": 0.8845466283929472,
        "Vi": -0.5149005978311825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5151648968883,
        "longitude": -95.9538600200327
      }
    },
    {
      "number": 62872,
      "class": "Bus",
      "name": "OKMULGEE 2 1",
      "init": {
        "Vr": 0.8991677960728268,
        "Vi": -0.5150185124985374
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6805366300057,
        "longitude": -96.0450522672183
      }
    },
    {
      "number": 62873,
      "class": "Bus",
      "name": "OKMULGEE 3 1",
      "init": {
        "Vr": 0.8963476034991125,
        "Vi": -0.5133609012128312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6295138927444,
        "longitude": -95.988574096976
      }
    },
    {
      "number": 62874,
      "class": "Bus",
      "name": "OKMULGEE 3 2",
      "init": {
        "Vr": 0.8962005141932509,
        "Vi": -0.5134601530458593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6295138927444,
        "longitude": -95.988574096976
      }
    },
    {
      "number": 62875,
      "class": "Bus",
      "name": "OKMULGEE 4 1",
      "init": {
        "Vr": 0.8979716434218452,
        "Vi": -0.5074310436963724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7177723087675,
        "longitude": -95.9491264759364
      }
    },
    {
      "number": 62876,
      "class": "Bus",
      "name": "BARNSDALL 1",
      "init": {
        "Vr": 0.8943961625479503,
        "Vi": -0.5206423989329709
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5490269980863,
        "longitude": -96.1178622570152
      }
    },
    {
      "number": 62877,
      "class": "Bus",
      "name": "BARTLESVILLE 1 1",
      "init": {
        "Vr": 0.8769794343472498,
        "Vi": -0.5567639169765564
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6880057979345,
        "longitude": -96.0094269558633
      }
    },
    {
      "number": 62878,
      "class": "Bus",
      "name": "BARTLESVILLE 2 1",
      "init": {
        "Vr": 0.8721085403724939,
        "Vi": -0.5594762926138499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8011105405339,
        "longitude": -96.0598558027117
      }
    },
    {
      "number": 62879,
      "class": "Bus",
      "name": "BARTLESVILLE 3 1",
      "init": {
        "Vr": 0.8729575123118011,
        "Vi": -0.5594745448440797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7468157850276,
        "longitude": -96.0202386711398
      }
    },
    {
      "number": 62880,
      "class": "Bus",
      "name": "COPAN 1",
      "init": {
        "Vr": 0.8641898661361863,
        "Vi": -0.5730909936809789
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9279535992519,
        "longitude": -95.9772760504972
      }
    },
    {
      "number": 62881,
      "class": "Bus",
      "name": "COPAN 2",
      "init": {
        "Vr": 0.8688111955072203,
        "Vi": -0.5739097480894083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9279535992519,
        "longitude": -95.9772760504972
      }
    },
    {
      "number": 62882,
      "class": "Bus",
      "name": "COPAN 3",
      "init": {
        "Vr": 0.8714409211808108,
        "Vi": -0.5743756528330674
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9279535992519,
        "longitude": -95.9772760504972
      }
    },
    {
      "number": 62883,
      "class": "Bus",
      "name": "COPAN 4",
      "init": {
        "Vr": 0.8714409211808108,
        "Vi": -0.5743756528330672
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9279535992519,
        "longitude": -95.9772760504972
      }
    },
    {
      "number": 62884,
      "class": "Bus",
      "name": "COPAN 5",
      "init": {
        "Vr": 0.864135564945608,
        "Vi": -0.5731305456052066
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9279535992519,
        "longitude": -95.9772760504972
      }
    },
    {
      "number": 62885,
      "class": "Bus",
      "name": "FAIRFAX 22 1",
      "init": {
        "Vr": 0.9003456061824271,
        "Vi": -0.5090527668227817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.601272601009,
        "longitude": -96.6428688487866
      }
    },
    {
      "number": 62886,
      "class": "Bus",
      "name": "FAIRFAX 22 2",
      "init": {
        "Vr": 0.9004058236079138,
        "Vi": -0.509002094435247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.601272601009,
        "longitude": -96.6428688487866
      }
    },
    {
      "number": 62887,
      "class": "Bus",
      "name": "HOMINY 1 1",
      "init": {
        "Vr": 0.903887744340212,
        "Vi": -0.510807932173344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3997704507369,
        "longitude": -96.415399912222
      }
    },
    {
      "number": 62888,
      "class": "Bus",
      "name": "HOMINY 1 2",
      "init": {
        "Vr": 0.9038314327361019,
        "Vi": -0.5108384761192011
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3997704507369,
        "longitude": -96.415399912222
      }
    },
    {
      "number": 62889,
      "class": "Bus",
      "name": "HOMINY 2 1",
      "init": {
        "Vr": 0.9000404941141745,
        "Vi": -0.5111275477478676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5110246979373,
        "longitude": -96.4528744472578
      }
    },
    {
      "number": 62890,
      "class": "Bus",
      "name": "HOMINY 2 2",
      "init": {
        "Vr": 0.8998957806058587,
        "Vi": -0.5112281022337348
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5110246979373,
        "longitude": -96.4528744472578
      }
    },
    {
      "number": 62891,
      "class": "Bus",
      "name": "PAWHUSKA 1 1",
      "init": {
        "Vr": 0.8757472961126795,
        "Vi": -0.5545231253641355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8342744598342,
        "longitude": -96.1978704385438
      }
    },
    {
      "number": 62892,
      "class": "Bus",
      "name": "PAWHUSKA 1 2",
      "init": {
        "Vr": 0.8758099021691795,
        "Vi": -0.5544875625568576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8342744598342,
        "longitude": -96.1978704385438
      }
    },
    {
      "number": 62893,
      "class": "Bus",
      "name": "PAWHUSKA 2 1",
      "init": {
        "Vr": 0.8925231580301003,
        "Vi": -0.5353972172936158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.720966611236,
        "longitude": -96.3898746568249
      }
    },
    {
      "number": 62894,
      "class": "Bus",
      "name": "PAWHUSKA 2 2",
      "init": {
        "Vr": 0.8925072269589487,
        "Vi": -0.5352749838289778
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.720966611236,
        "longitude": -96.3898746568249
      }
    },
    {
      "number": 62895,
      "class": "Bus",
      "name": "PAWHUSKA 3 1",
      "init": {
        "Vr": 0.8821486197612084,
        "Vi": -0.547158354999831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.82695707171,
        "longitude": -96.311017348938
      }
    },
    {
      "number": 62896,
      "class": "Bus",
      "name": "SKIATOOK 1 1",
      "init": {
        "Vr": 0.8976544488790854,
        "Vi": -0.5091145289247128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3274096806677,
        "longitude": -96.0494185937844
      }
    },
    {
      "number": 62897,
      "class": "Bus",
      "name": "SKIATOOK 1 2",
      "init": {
        "Vr": 0.8780058706866581,
        "Vi": -0.5295594159990009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3274096806677,
        "longitude": -96.0494185937844
      }
    },
    {
      "number": 62898,
      "class": "Bus",
      "name": "SKIATOOK 1 3",
      "init": {
        "Vr": 0.8986296878588252,
        "Vi": -0.508099765965863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3274096806677,
        "longitude": -96.0494185937844
      }
    },
    {
      "number": 62899,
      "class": "Bus",
      "name": "SKIATOOK 1 4",
      "init": {
        "Vr": 0.8986296878588254,
        "Vi": -0.5080997659658631
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3274096806677,
        "longitude": -96.0494185937844
      }
    },
    {
      "number": 62900,
      "class": "Bus",
      "name": "SKIATOOK 1 5",
      "init": {
        "Vr": 0.8978099472593349,
        "Vi": -0.5090084049793833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3274096806677,
        "longitude": -96.0494185937844
      }
    },
    {
      "number": 62901,
      "class": "Bus",
      "name": "SKIATOOK 1 7",
      "init": {
        "Vr": 0.8976544488790854,
        "Vi": -0.5091145289247128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3274096806677,
        "longitude": -96.0494185937844
      }
    },
    {
      "number": 62902,
      "class": "Bus",
      "name": "SKIATOOK 2 1",
      "init": {
        "Vr": 0.8951827317370127,
        "Vi": -0.5162069141103154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.422935171448,
        "longitude": -96.0773019765358
      }
    },
    {
      "number": 62903,
      "class": "Bus",
      "name": "SKIATOOK 2 2",
      "init": {
        "Vr": 0.8950317533956449,
        "Vi": -0.5163279268486278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.422935171448,
        "longitude": -96.0773019765358
      }
    },
    {
      "number": 62904,
      "class": "Bus",
      "name": "SKIATOOK 3 1",
      "init": {
        "Vr": 0.9114908663316669,
        "Vi": -0.4959336435451884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3657494914592,
        "longitude": -96.0290206960246
      }
    },
    {
      "number": 62905,
      "class": "Bus",
      "name": "SPERRY 1",
      "init": {
        "Vr": 0.9116350264683288,
        "Vi": -0.4916220822220867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3069869651362,
        "longitude": -95.9197498359142
      }
    },
    {
      "number": 62906,
      "class": "Bus",
      "name": "TULSA 1 1",
      "init": {
        "Vr": 0.9106789404321608,
        "Vi": -0.4858371423383735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1911306878602,
        "longitude": -95.9971928669508
      }
    },
    {
      "number": 62907,
      "class": "Bus",
      "name": "TULSA 2 1",
      "init": {
        "Vr": 0.9137744629098238,
        "Vi": -0.48536598872124564
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2034415499063,
        "longitude": -95.9327131932201
      }
    },
    {
      "number": 62908,
      "class": "Bus",
      "name": "TULSA 2 2",
      "init": {
        "Vr": 0.9136121968608442,
        "Vi": -0.48546778912318356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2034415499063,
        "longitude": -95.9327131932201
      }
    },
    {
      "number": 62909,
      "class": "Bus",
      "name": "TULSA 3 1",
      "init": {
        "Vr": 0.918447948798757,
        "Vi": -0.4770320923310021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1500979493282,
        "longitude": -95.9790022531771
      }
    },
    {
      "number": 62910,
      "class": "Bus",
      "name": "TULSA 4 1",
      "init": {
        "Vr": 0.9082738192569739,
        "Vi": -0.5010592606305597
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3700309025072,
        "longitude": -95.9709585117178
      }
    },
    {
      "number": 62911,
      "class": "Bus",
      "name": "TULSA 5 1",
      "init": {
        "Vr": 0.900155373518887,
        "Vi": -0.5055790743206109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2958602257892,
        "longitude": -96.0253052426304
      }
    },
    {
      "number": 62912,
      "class": "Bus",
      "name": "TULSA 6 1",
      "init": {
        "Vr": 0.92320843688795,
        "Vi": -0.4653581564840859
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1008593177338,
        "longitude": -96.0774532913156
      }
    },
    {
      "number": 62913,
      "class": "Bus",
      "name": "TULSA 6 2",
      "init": {
        "Vr": 0.923060950343206,
        "Vi": -0.46544813683939246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1008593177338,
        "longitude": -96.0774532913156
      }
    },
    {
      "number": 62914,
      "class": "Bus",
      "name": "TULSA 7 1",
      "init": {
        "Vr": 0.9432467807483313,
        "Vi": -0.4414738234863315
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2101972239042,
        "longitude": -96.0643547217359
      }
    },
    {
      "number": 62915,
      "class": "Bus",
      "name": "TULSA 7 2",
      "init": {
        "Vr": 0.9241612153193752,
        "Vi": -0.47754381848810684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2101972239042,
        "longitude": -96.0643547217359
      }
    },
    {
      "number": 62916,
      "class": "Bus",
      "name": "TULSA 7 3",
      "init": {
        "Vr": 0.9446727326415736,
        "Vi": -0.4402696769460841
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2101972239042,
        "longitude": -96.0643547217359
      }
    },
    {
      "number": 62917,
      "class": "Bus",
      "name": "COMMERCE 4 1",
      "init": {
        "Vr": 0.8150455441271571,
        "Vi": -0.6409020776773853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9578054012762,
        "longitude": -94.8939965956859
      }
    },
    {
      "number": 62918,
      "class": "Bus",
      "name": "COMMERCE 4 2",
      "init": {
        "Vr": 0.8025036629061327,
        "Vi": -0.6535423519395667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9578054012762,
        "longitude": -94.8939965956859
      }
    },
    {
      "number": 62919,
      "class": "Bus",
      "name": "COMMERCE 4 3",
      "init": {
        "Vr": 0.8101240649222706,
        "Vi": -0.6458621665100093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9578054012762,
        "longitude": -94.8939965956859
      }
    },
    {
      "number": 62920,
      "class": "Bus",
      "name": "COMMERCE 4 4",
      "init": {
        "Vr": 0.8101240649222706,
        "Vi": -0.6458621665100093
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9578054012762,
        "longitude": -94.8939965956859
      }
    },
    {
      "number": 62921,
      "class": "Bus",
      "name": "COMMERCE 4 5",
      "init": {
        "Vr": 0.8149806681680113,
        "Vi": -0.6409445537590056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9578054012762,
        "longitude": -94.8939965956859
      }
    },
    {
      "number": 62922,
      "class": "Bus",
      "name": "COMMERCE 4 7",
      "init": {
        "Vr": 0.815182020340822,
        "Vi": -0.6408128656286806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9578054012762,
        "longitude": -94.8939965956859
      }
    },
    {
      "number": 62923,
      "class": "Bus",
      "name": "FAIRLAND 1",
      "init": {
        "Vr": 0.8444312862243165,
        "Vi": -0.5857772405866152
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7450742286184,
        "longitude": -94.8021510407996
      }
    },
    {
      "number": 62924,
      "class": "Bus",
      "name": "QUAPAW 1",
      "init": {
        "Vr": 0.8151344946719049,
        "Vi": -0.6404338351367287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9707050121125,
        "longitude": -94.6618121916775
      }
    },
    {
      "number": 62925,
      "class": "Bus",
      "name": "QUAPAW 2",
      "init": {
        "Vr": 0.8097520740242761,
        "Vi": -0.6473127938606396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9707050121125,
        "longitude": -94.6618121916775
      }
    },
    {
      "number": 62926,
      "class": "Bus",
      "name": "QUAPAW 3",
      "init": {
        "Vr": 0.8014159091230473,
        "Vi": -0.6576179508849186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9707050121125,
        "longitude": -94.6618121916775
      }
    },
    {
      "number": 62927,
      "class": "Bus",
      "name": "QUAPAW 4",
      "init": {
        "Vr": 0.8150712546769453,
        "Vi": -0.6404695347531247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9707050121125,
        "longitude": -94.6618121916775
      }
    },
    {
      "number": 62928,
      "class": "Bus",
      "name": "QUAPAW 6",
      "init": {
        "Vr": 0.8152370237774151,
        "Vi": -0.6403703017292768
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9707050121125,
        "longitude": -94.6618121916775
      }
    },
    {
      "number": 62929,
      "class": "Bus",
      "name": "CLEVELAND 93 1",
      "init": {
        "Vr": 0.9061257836036664,
        "Vi": -0.49026331660877986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2194759209882,
        "longitude": -96.4726966709739
      }
    },
    {
      "number": 62930,
      "class": "Bus",
      "name": "CLEVELAND 94 1",
      "init": {
        "Vr": 0.9025968683578828,
        "Vi": -0.4969752448941308
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615647426062,
        "longitude": -96.4317827067481
      }
    },
    {
      "number": 62931,
      "class": "Bus",
      "name": "CLEVELAND 95 1",
      "init": {
        "Vr": 0.9128038575479974,
        "Vi": -0.4804342419500842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1874947684162,
        "longitude": -96.5486121996183
      }
    },
    {
      "number": 62932,
      "class": "Bus",
      "name": "PAWNEE 3 1",
      "init": {
        "Vr": 0.9045073309522952,
        "Vi": -0.49703359507882944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3979473857215,
        "longitude": -96.7048500916616
      }
    },
    {
      "number": 62933,
      "class": "Bus",
      "name": "PAWNEE 3 2",
      "init": {
        "Vr": 0.9043566527091372,
        "Vi": -0.4971676627263794
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3979473857215,
        "longitude": -96.7048500916616
      }
    },
    {
      "number": 62934,
      "class": "Bus",
      "name": "STILLWATER 13 1",
      "init": {
        "Vr": 0.9297460363616228,
        "Vi": -0.45361654502746274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0061570653303,
        "longitude": -97.0397426363034
      }
    },
    {
      "number": 62935,
      "class": "Bus",
      "name": "STILLWATER 14 1",
      "init": {
        "Vr": 0.9715486804663667,
        "Vi": -0.3870940169782251
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0834871136044,
        "longitude": -97.1038106811943
      }
    },
    {
      "number": 62936,
      "class": "Bus",
      "name": "STILLWATER 14 2",
      "init": {
        "Vr": 0.9483090912731398,
        "Vi": -0.43020538726555796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0834871136044,
        "longitude": -97.1038106811943
      }
    },
    {
      "number": 62937,
      "class": "Bus",
      "name": "STILLWATER 14 3",
      "init": {
        "Vr": 0.9712594154163499,
        "Vi": -0.3873725384685915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0834871136044,
        "longitude": -97.1038106811943
      }
    },
    {
      "number": 62938,
      "class": "Bus",
      "name": "STILLWATER 15 1",
      "init": {
        "Vr": 0.9422734299110354,
        "Vi": -0.4371089950684963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0543521220036,
        "longitude": -97.1260858010331
      }
    },
    {
      "number": 62939,
      "class": "Bus",
      "name": "CANADIAN 4 1",
      "init": {
        "Vr": 0.9015141815051276,
        "Vi": -0.5009628585208621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2044477568175,
        "longitude": -95.7537736845263
      }
    },
    {
      "number": 62940,
      "class": "Bus",
      "name": "MCALESTER 1 1",
      "init": {
        "Vr": 0.9220171250090369,
        "Vi": -0.4689960939721626
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.050195367741,
        "longitude": -95.7125850236341
      }
    },
    {
      "number": 62941,
      "class": "Bus",
      "name": "MCALESTER 2 1",
      "init": {
        "Vr": 0.9152920754464746,
        "Vi": -0.47755960706872125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0017459474402,
        "longitude": -95.7511714626889
      }
    },
    {
      "number": 62942,
      "class": "Bus",
      "name": "MCALESTER 2 2",
      "init": {
        "Vr": 0.9150976436562525,
        "Vi": -0.47773900169514666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0017459474402,
        "longitude": -95.7511714626889
      }
    },
    {
      "number": 62943,
      "class": "Bus",
      "name": "MCALESTER 3 1",
      "init": {
        "Vr": 0.9618301368572721,
        "Vi": -0.4111792201424102
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0071335090655,
        "longitude": -95.8027721555113
      }
    },
    {
      "number": 62944,
      "class": "Bus",
      "name": "MCALESTER 3 2",
      "init": {
        "Vr": 0.9354158661706611,
        "Vi": -0.45725848697794874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0071335090655,
        "longitude": -95.8027721555113
      }
    },
    {
      "number": 62945,
      "class": "Bus",
      "name": "MCALESTER 3 3",
      "init": {
        "Vr": 0.9615131951583334,
        "Vi": -0.411316744517365
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0071335090655,
        "longitude": -95.8027721555113
      }
    },
    {
      "number": 62946,
      "class": "Bus",
      "name": "MCALESTER 4 1",
      "init": {
        "Vr": 0.9160151397800386,
        "Vi": -0.4795693837064942
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.027102182894,
        "longitude": -95.8677674346816
      }
    },
    {
      "number": 62947,
      "class": "Bus",
      "name": "ASHER 1",
      "init": {
        "Vr": 0.9642104004903452,
        "Vi": -0.3992810287076948
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0144548144502,
        "longitude": -96.8558990832249
      }
    },
    {
      "number": 62948,
      "class": "Bus",
      "name": "EARLSBORO 1",
      "init": {
        "Vr": 0.946586317760002,
        "Vi": -0.4180522750914707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2377345936806,
        "longitude": -96.7921695485736
      }
    },
    {
      "number": 62949,
      "class": "Bus",
      "name": "EARLSBORO 2",
      "init": {
        "Vr": 0.9465317675925763,
        "Vi": -0.41810514020470585
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2377345936806,
        "longitude": -96.7921695485736
      }
    },
    {
      "number": 62950,
      "class": "Bus",
      "name": "KONAWA 1 1",
      "init": {
        "Vr": 0.9665776037447312,
        "Vi": -0.38497416866681394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9805785497361,
        "longitude": -96.6991791800317
      }
    },
    {
      "number": 62951,
      "class": "Bus",
      "name": "KONAWA 2 1",
      "init": {
        "Vr": 0.9666391610264478,
        "Vi": -0.3837877266172921
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.917706875225,
        "longitude": -96.7849900406786
      }
    },
    {
      "number": 62952,
      "class": "Bus",
      "name": "MAUD 3 1",
      "init": {
        "Vr": 0.9567181221339971,
        "Vi": -0.40071605810340255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0758125279208,
        "longitude": -96.7398269259848
      }
    },
    {
      "number": 62953,
      "class": "Bus",
      "name": "MAUD 3 2",
      "init": {
        "Vr": 0.9566790569629953,
        "Vi": -0.40075219853190686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0758125279208,
        "longitude": -96.7398269259848
      }
    },
    {
      "number": 62954,
      "class": "Bus",
      "name": "SHAWNEE 1 1",
      "init": {
        "Vr": 0.939969165406686,
        "Vi": -0.42894541713002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2265025329364,
        "longitude": -96.995622163796
      }
    },
    {
      "number": 62955,
      "class": "Bus",
      "name": "SHAWNEE 2 1",
      "init": {
        "Vr": 0.9724884272431235,
        "Vi": -0.3497184668218229
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3828670413463,
        "longitude": -96.9859623970823
      }
    },
    {
      "number": 62956,
      "class": "Bus",
      "name": "SHAWNEE 2 2",
      "init": {
        "Vr": 0.9507065817980327,
        "Vi": -0.41084531860344864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3828670413463,
        "longitude": -96.9859623970823
      }
    },
    {
      "number": 62957,
      "class": "Bus",
      "name": "SHAWNEE 2 3",
      "init": {
        "Vr": 0.9723320329582369,
        "Vi": -0.3498669395629805
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3828670413463,
        "longitude": -96.9859623970823
      }
    },
    {
      "number": 62958,
      "class": "Bus",
      "name": "SHAWNEE 3 1",
      "init": {
        "Vr": 0.9340229208109433,
        "Vi": -0.43249742282681625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3407205344118,
        "longitude": -97.0014335181628
      }
    },
    {
      "number": 62959,
      "class": "Bus",
      "name": "SHAWNEE 3 2",
      "init": {
        "Vr": 0.9341859508242804,
        "Vi": -0.43238016623069253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3407205344118,
        "longitude": -97.0014335181628
      }
    },
    {
      "number": 62960,
      "class": "Bus",
      "name": "SHAWNEE 4 1",
      "init": {
        "Vr": 0.9463233122573511,
        "Vi": -0.41428839303296183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3397333013298,
        "longitude": -97.0951614323797
      }
    },
    {
      "number": 62961,
      "class": "Bus",
      "name": "SHAWNEE 5 1",
      "init": {
        "Vr": 0.9460963565512256,
        "Vi": -0.4140763111639304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4281145631306,
        "longitude": -96.9985081485226
      }
    },
    {
      "number": 62962,
      "class": "Bus",
      "name": "SHAWNEE 6 1",
      "init": {
        "Vr": 0.9120929108141901,
        "Vi": -0.4799497215639881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5188046639579,
        "longitude": -96.79607277754
      }
    },
    {
      "number": 62963,
      "class": "Bus",
      "name": "SHAWNEE 6 2",
      "init": {
        "Vr": 0.9122795310213692,
        "Vi": -0.4798360222065846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5188046639579,
        "longitude": -96.79607277754
      }
    },
    {
      "number": 62964,
      "class": "Bus",
      "name": "SHAWNEE 7 1",
      "init": {
        "Vr": 0.9168515054830203,
        "Vi": -0.45036543124849776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.383712868327,
        "longitude": -96.8554997211666
      }
    },
    {
      "number": 62965,
      "class": "Bus",
      "name": "SHAWNEE 8 1",
      "init": {
        "Vr": 0.921656109234654,
        "Vi": -0.4449714493248306
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4075689255506,
        "longitude": -96.8715524488406
      }
    },
    {
      "number": 62966,
      "class": "Bus",
      "name": "SHAWNEE 8 2",
      "init": {
        "Vr": 0.9218049122739889,
        "Vi": -0.4448539552430018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4075689255506,
        "longitude": -96.8715524488406
      }
    },
    {
      "number": 62967,
      "class": "Bus",
      "name": "TECUMSEH 3 1",
      "init": {
        "Vr": 0.9402091814908029,
        "Vi": -0.42720210959641114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2271671314945,
        "longitude": -96.916032034408
      }
    },
    {
      "number": 62968,
      "class": "Bus",
      "name": "TECUMSEH 4 1",
      "init": {
        "Vr": 0.9520532119273699,
        "Vi": -0.42017347152503326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0894208790541,
        "longitude": -96.9589803124137
      }
    },
    {
      "number": 62969,
      "class": "Bus",
      "name": "MOYERS 1",
      "init": {
        "Vr": 0.9629170313633919,
        "Vi": -0.40762990195510934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.489140899181,
        "longitude": -95.7386936857036
      }
    },
    {
      "number": 62970,
      "class": "Bus",
      "name": "RATTAN 1",
      "init": {
        "Vr": 0.9590402909761736,
        "Vi": -0.3885904491295002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2832349375608,
        "longitude": -95.3363382898465
      }
    },
    {
      "number": 62971,
      "class": "Bus",
      "name": "CHEYENNE 1 1",
      "init": {
        "Vr": 1.0258878610713231,
        "Vi": -0.17209130598032835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6968919564571,
        "longitude": -99.7409769889767
      }
    },
    {
      "number": 62972,
      "class": "Bus",
      "name": "CATOOSA 1 1",
      "init": {
        "Vr": 0.9114925578943012,
        "Vi": -0.4908798211972271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2078277221173,
        "longitude": -95.7203487196681
      }
    },
    {
      "number": 62973,
      "class": "Bus",
      "name": "CATOOSA 2 1",
      "init": {
        "Vr": 0.9292776270852003,
        "Vi": -0.4731923753281672
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2728063720756,
        "longitude": -95.7477702720152
      }
    },
    {
      "number": 62974,
      "class": "Bus",
      "name": "CLAREMORE 1 1",
      "init": {
        "Vr": 0.8969246283210803,
        "Vi": -0.5168386099684685
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4223088436736,
        "longitude": -95.5613143628414
      }
    },
    {
      "number": 62975,
      "class": "Bus",
      "name": "CLAREMORE 2 1",
      "init": {
        "Vr": 0.8852993733979773,
        "Vi": -0.5273939905573647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502605936693,
        "longitude": -95.5565792569143
      }
    },
    {
      "number": 62976,
      "class": "Bus",
      "name": "CLAREMORE 2 2",
      "init": {
        "Vr": 0.8850667285607877,
        "Vi": -0.5275218352890041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3502605936693,
        "longitude": -95.5565792569143
      }
    },
    {
      "number": 62977,
      "class": "Bus",
      "name": "CLAREMORE 3 1",
      "init": {
        "Vr": 0.8869160653484175,
        "Vi": -0.5253897491069658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3952241742597,
        "longitude": -95.6006575410365
      }
    },
    {
      "number": 62978,
      "class": "Bus",
      "name": "CLAREMORE 3 2",
      "init": {
        "Vr": 0.8865362997331847,
        "Vi": -0.5256813860667582
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3952241742597,
        "longitude": -95.6006575410365
      }
    },
    {
      "number": 62979,
      "class": "Bus",
      "name": "CLAREMORE 4 1",
      "init": {
        "Vr": 0.9013502233174697,
        "Vi": -0.5117480809219415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.413635500291,
        "longitude": -95.5505438094611
      }
    },
    {
      "number": 62980,
      "class": "Bus",
      "name": "CLAREMORE 4 2",
      "init": {
        "Vr": 0.9011296035303815,
        "Vi": -0.5119434012438165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.413635500291,
        "longitude": -95.5505438094611
      }
    },
    {
      "number": 62981,
      "class": "Bus",
      "name": "CLAREMORE 5 1",
      "init": {
        "Vr": 0.9382880057410884,
        "Vi": -0.46434971375294243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2745371703149,
        "longitude": -95.6299108762987
      }
    },
    {
      "number": 62982,
      "class": "Bus",
      "name": "CLAREMORE 5 2",
      "init": {
        "Vr": 0.9381441195579313,
        "Vi": -0.46445099511468385
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2745371703149,
        "longitude": -95.6299108762987
      }
    },
    {
      "number": 62983,
      "class": "Bus",
      "name": "CLAREMORE 6 1",
      "init": {
        "Vr": 0.8856601472757923,
        "Vi": -0.5263595416312274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3729364868758,
        "longitude": -95.5563163001556
      }
    },
    {
      "number": 62984,
      "class": "Bus",
      "name": "CLAREMORE 7 1",
      "init": {
        "Vr": 0.9340620445865618,
        "Vi": -0.4691534601217261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.212618210972,
        "longitude": -95.614287863587
      }
    },
    {
      "number": 62985,
      "class": "Bus",
      "name": "COLLINSVILLE 11 1",
      "init": {
        "Vr": 0.9402036243327685,
        "Vi": -0.46252338797016773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3469608677799,
        "longitude": -95.8096417259066
      }
    },
    {
      "number": 62986,
      "class": "Bus",
      "name": "COLLINSVILLE 12 1",
      "init": {
        "Vr": 0.9059554772883678,
        "Vi": -0.510866411107367
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4236291783648,
        "longitude": -95.9267045772081
      }
    },
    {
      "number": 62987,
      "class": "Bus",
      "name": "COLLINSVILLE 13 1",
      "init": {
        "Vr": 0.8970324377922142,
        "Vi": -0.5154496126284741
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4305474194202,
        "longitude": -96.0051119966614
      }
    },
    {
      "number": 62988,
      "class": "Bus",
      "name": "COLLINSVILLE 13 2",
      "init": {
        "Vr": 0.8972002930292411,
        "Vi": -0.515324820550429
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4305474194202,
        "longitude": -96.0051119966614
      }
    },
    {
      "number": 62989,
      "class": "Bus",
      "name": "COLLINSVILLE 14 1",
      "init": {
        "Vr": 0.9380291733069099,
        "Vi": -0.46501238592565763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3710701172835,
        "longitude": -95.7899695128373
      }
    },
    {
      "number": 62990,
      "class": "Bus",
      "name": "OOLOGAH 1 1",
      "init": {
        "Vr": 0.9445780141064269,
        "Vi": -0.45778903407087984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4116783687436,
        "longitude": -95.748631911148
      }
    },
    {
      "number": 62991,
      "class": "Bus",
      "name": "OWASSO 1 1",
      "init": {
        "Vr": 0.9399148499983938,
        "Vi": -0.4450298969637378
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2833668960612,
        "longitude": -95.837409816606
      }
    },
    {
      "number": 62992,
      "class": "Bus",
      "name": "OWASSO 1 2",
      "init": {
        "Vr": 0.9352792767674926,
        "Vi": -0.46879666734302594
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2833668960612,
        "longitude": -95.837409816606
      }
    },
    {
      "number": 62993,
      "class": "Bus",
      "name": "OWASSO 1 3",
      "init": {
        "Vr": 0.9395523853686404,
        "Vi": -0.4452601201296893
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2833668960612,
        "longitude": -95.837409816606
      }
    },
    {
      "number": 62994,
      "class": "Bus",
      "name": "OWASSO 2 1",
      "init": {
        "Vr": 0.9313666081447551,
        "Vi": -0.4728098200728518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.291423974626,
        "longitude": -95.8345671279372
      }
    },
    {
      "number": 62995,
      "class": "Bus",
      "name": "OWASSO 3 1",
      "init": {
        "Vr": 0.9325542890733584,
        "Vi": -0.4700597265507714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2765515162873,
        "longitude": -95.8236266041194
      }
    },
    {
      "number": 62996,
      "class": "Bus",
      "name": "OWASSO 4 1",
      "init": {
        "Vr": 0.924713940467485,
        "Vi": -0.4800166933829343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2386398606418,
        "longitude": -95.8843124993346
      }
    },
    {
      "number": 62997,
      "class": "Bus",
      "name": "OWASSO 4 2",
      "init": {
        "Vr": 0.9243167067083607,
        "Vi": -0.4803845293443578
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2386398606418,
        "longitude": -95.8843124993346
      }
    },
    {
      "number": 62998,
      "class": "Bus",
      "name": "TALALA 1",
      "init": {
        "Vr": 0.9185208538979568,
        "Vi": -0.48908866169016574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5265229907876,
        "longitude": -95.7833901379849
      }
    },
    {
      "number": 62999,
      "class": "Bus",
      "name": "SEMINOLE 7 1",
      "init": {
        "Vr": 0.9008949464345458,
        "Vi": -0.4687924323332483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2876638078943,
        "longitude": -96.6255899468165
      }
    },
    {
      "number": 63000,
      "class": "Bus",
      "name": "SEMINOLE 8 1",
      "init": {
        "Vr": 0.9053182641057266,
        "Vi": -0.4648801544975472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3221315170212,
        "longitude": -96.6414586401917
      }
    },
    {
      "number": 63001,
      "class": "Bus",
      "name": "SEMINOLE 9 1",
      "init": {
        "Vr": 0.907993550098183,
        "Vi": -0.46272600860856944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2781406973617,
        "longitude": -96.6796025131564
      }
    },
    {
      "number": 63002,
      "class": "Bus",
      "name": "ROLAND 2 1",
      "init": {
        "Vr": 0.8584819336757582,
        "Vi": -0.5681784577231643
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3854274825886,
        "longitude": -94.4145025457057
      }
    },
    {
      "number": 63003,
      "class": "Bus",
      "name": "ROLAND 2 2",
      "init": {
        "Vr": 0.8583734630258562,
        "Vi": -0.5682495984090713
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3854274825886,
        "longitude": -94.4145025457057
      }
    },
    {
      "number": 63004,
      "class": "Bus",
      "name": "ROLAND 3 1",
      "init": {
        "Vr": 0.8617519314817141,
        "Vi": -0.5645015836298902
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3905133349771,
        "longitude": -94.4994472595031
      }
    },
    {
      "number": 63005,
      "class": "Bus",
      "name": "SALLISAW 1 1",
      "init": {
        "Vr": 0.8706283802121687,
        "Vi": -0.5541852918965129
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5406205926063,
        "longitude": -94.6496887369366
      }
    },
    {
      "number": 63006,
      "class": "Bus",
      "name": "SALLISAW 1 2",
      "init": {
        "Vr": 0.870510290380244,
        "Vi": -0.5542813683142384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5406205926063,
        "longitude": -94.6496887369366
      }
    },
    {
      "number": 63007,
      "class": "Bus",
      "name": "SALLISAW 2 1",
      "init": {
        "Vr": 0.8999659854081857,
        "Vi": -0.5215530555844097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3786743295607,
        "longitude": -94.6939915654211
      }
    },
    {
      "number": 63008,
      "class": "Bus",
      "name": "SALLISAW 2 2",
      "init": {
        "Vr": 0.8997914618423984,
        "Vi": -0.5216268477449805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3786743295607,
        "longitude": -94.6939915654211
      }
    },
    {
      "number": 63009,
      "class": "Bus",
      "name": "SALLISAW 3 1",
      "init": {
        "Vr": 0.869098303929829,
        "Vi": -0.5574597219416352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5465442310946,
        "longitude": -94.7358310328973
      }
    },
    {
      "number": 63010,
      "class": "Bus",
      "name": "SALLISAW 4 1",
      "init": {
        "Vr": 0.8680435997903522,
        "Vi": -0.552806728391008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4522994829539,
        "longitude": -94.7700349327649
      }
    },
    {
      "number": 63011,
      "class": "Bus",
      "name": "SALLISAW 4 2",
      "init": {
        "Vr": 0.8679194951725107,
        "Vi": -0.552901200291304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4522994829539,
        "longitude": -94.7700349327649
      }
    },
    {
      "number": 63012,
      "class": "Bus",
      "name": "GOODWELL 1",
      "init": {
        "Vr": 1.0274482646602245,
        "Vi": -0.17588743258099776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8366288355127,
        "longitude": -101.822498217097
      }
    },
    {
      "number": 63013,
      "class": "Bus",
      "name": "GOODWELL 2",
      "init": {
        "Vr": 1.0274133937939085,
        "Vi": -0.17594360241531315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8366288355127,
        "longitude": -101.822498217097
      }
    },
    {
      "number": 63014,
      "class": "Bus",
      "name": "GUYMON 1 1",
      "init": {
        "Vr": 1.023984825358178,
        "Vi": -0.17459812831895594
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7814864109222,
        "longitude": -101.566513620569
      }
    },
    {
      "number": 63015,
      "class": "Bus",
      "name": "GUYMON 2 1",
      "init": {
        "Vr": 1.0184023643797142,
        "Vi": -0.19259137123248066
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7853468142391,
        "longitude": -101.478663019395
      }
    },
    {
      "number": 63016,
      "class": "Bus",
      "name": "GUYMON 3 1",
      "init": {
        "Vr": 1.0200936295669683,
        "Vi": -0.18648137207266702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7418787774648,
        "longitude": -101.477560617979
      }
    },
    {
      "number": 63017,
      "class": "Bus",
      "name": "HOOKER 1",
      "init": {
        "Vr": 0.9880627820077925,
        "Vi": -0.29088408718646774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8279023283215,
        "longitude": -101.224413791986
      }
    },
    {
      "number": 63018,
      "class": "Bus",
      "name": "TYRONE 6 1",
      "init": {
        "Vr": 0.9579591977160967,
        "Vi": -0.3814252619308188
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0397867679373,
        "longitude": -101.092322010098
      }
    },
    {
      "number": 63019,
      "class": "Bus",
      "name": "TYRONE 6 2",
      "init": {
        "Vr": 0.9621485041950454,
        "Vi": -0.4133422182229851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0397867679373,
        "longitude": -101.092322010098
      }
    },
    {
      "number": 63020,
      "class": "Bus",
      "name": "TYRONE 6 3",
      "init": {
        "Vr": 0.9579472705840544,
        "Vi": -0.3814351654566636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0397867679373,
        "longitude": -101.092322010098
      }
    },
    {
      "number": 63021,
      "class": "Bus",
      "name": "FREDERICK 15 1",
      "init": {
        "Vr": 0.9594046211784854,
        "Vi": -0.3863911660143073
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3349365286804,
        "longitude": -98.8919146010287
      }
    },
    {
      "number": 63022,
      "class": "Bus",
      "name": "FREDERICK 16 1",
      "init": {
        "Vr": 0.9618743647527823,
        "Vi": -0.393143842554865
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4562068502128,
        "longitude": -99.0509419323707
      }
    },
    {
      "number": 63023,
      "class": "Bus",
      "name": "FREDERICK 16 2",
      "init": {
        "Vr": 0.9617514125082743,
        "Vi": -0.3932509770355833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4562068502128,
        "longitude": -99.0509419323707
      }
    },
    {
      "number": 63024,
      "class": "Bus",
      "name": "GRANDFIELD 1",
      "init": {
        "Vr": 0.9621683356268197,
        "Vi": -0.37747761480627395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2662033564384,
        "longitude": -98.7375871588617
      }
    },
    {
      "number": 63025,
      "class": "Bus",
      "name": "BIXBY 1 1",
      "init": {
        "Vr": 0.9107883281389332,
        "Vi": -0.49160164322891936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8977386256492,
        "longitude": -95.9472172551325
      }
    },
    {
      "number": 63026,
      "class": "Bus",
      "name": "BIXBY 2 1",
      "init": {
        "Vr": 0.9154072676250737,
        "Vi": -0.4799598840659659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9872267661326,
        "longitude": -95.8653207247286
      }
    },
    {
      "number": 63027,
      "class": "Bus",
      "name": "BIXBY 2 2",
      "init": {
        "Vr": 0.9155968930456787,
        "Vi": -0.47985077909186363
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9872267661326,
        "longitude": -95.8653207247286
      }
    },
    {
      "number": 63028,
      "class": "Bus",
      "name": "BIXBY 3 1",
      "init": {
        "Vr": 0.9065999197345512,
        "Vi": -0.49664030394989955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8607034266639,
        "longitude": -95.9480378554865
      }
    },
    {
      "number": 63029,
      "class": "Bus",
      "name": "BIXBY 4 1",
      "init": {
        "Vr": 0.8925646754937122,
        "Vi": -0.5064938847680218
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8440440698239,
        "longitude": -95.8098338989367
      }
    },
    {
      "number": 63030,
      "class": "Bus",
      "name": "BIXBY 4 2",
      "init": {
        "Vr": 0.8923623067882546,
        "Vi": -0.5066099380773621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8440440698239,
        "longitude": -95.8098338989367
      }
    },
    {
      "number": 63031,
      "class": "Bus",
      "name": "BROKEN ARROW 1 1",
      "init": {
        "Vr": 0.9039668984183372,
        "Vi": -0.4930804000219038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9652467342527,
        "longitude": -95.7846909145708
      }
    },
    {
      "number": 63032,
      "class": "Bus",
      "name": "BROKEN ARROW 1 2",
      "init": {
        "Vr": 0.9041472809629957,
        "Vi": -0.49292299731497835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9652467342527,
        "longitude": -95.7846909145708
      }
    },
    {
      "number": 63033,
      "class": "Bus",
      "name": "BROKEN ARROW 2 1",
      "init": {
        "Vr": 0.9181902688252132,
        "Vi": -0.48459201649886297
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9392577021607,
        "longitude": -95.7401140152176
      }
    },
    {
      "number": 63034,
      "class": "Bus",
      "name": "BROKEN ARROW 3 1",
      "init": {
        "Vr": 0.9141839906038259,
        "Vi": -0.49127229579717285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0752789366604,
        "longitude": -95.7460838511613
      }
    },
    {
      "number": 63035,
      "class": "Bus",
      "name": "BROKEN ARROW 4 1",
      "init": {
        "Vr": 0.9139320293814798,
        "Vi": -0.48178146532656546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0889357473543,
        "longitude": -95.823648006532
      }
    },
    {
      "number": 63036,
      "class": "Bus",
      "name": "BROKEN ARROW 5 1",
      "init": {
        "Vr": 0.9069204089442292,
        "Vi": -0.49900726606960427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1344887390173,
        "longitude": -95.7745090648183
      }
    },
    {
      "number": 63037,
      "class": "Bus",
      "name": "BROKEN ARROW 6 1",
      "init": {
        "Vr": 0.9150448830726218,
        "Vi": -0.49050330167144884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0628992883018,
        "longitude": -95.7105570274012
      }
    },
    {
      "number": 63038,
      "class": "Bus",
      "name": "BROKEN ARROW 7 1",
      "init": {
        "Vr": 0.9129859415039859,
        "Vi": -0.48279774985921603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0397591955473,
        "longitude": -95.8108259609872
      }
    },
    {
      "number": 63039,
      "class": "Bus",
      "name": "BROKEN ARROW 8 1",
      "init": {
        "Vr": 0.9059102749022092,
        "Vi": -0.4983517257704266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1489768567863,
        "longitude": -95.7532067709768
      }
    },
    {
      "number": 63040,
      "class": "Bus",
      "name": "BROKEN ARROW 9 1",
      "init": {
        "Vr": 0.9110290837655554,
        "Vi": -0.4912690764275853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.072486849453,
        "longitude": -95.7863512875085
      }
    },
    {
      "number": 63041,
      "class": "Bus",
      "name": "BROKEN ARROW 10 1",
      "init": {
        "Vr": 0.9174888622388047,
        "Vi": -0.49068797432488787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0929129090209,
        "longitude": -95.7471173645454
      }
    },
    {
      "number": 63042,
      "class": "Bus",
      "name": "BROKEN ARROW 11 1",
      "init": {
        "Vr": 0.90522234075934,
        "Vi": -0.49907574744201544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9914371231228,
        "longitude": -95.6458033598365
      }
    },
    {
      "number": 63043,
      "class": "Bus",
      "name": "BROKEN ARROW 12 1",
      "init": {
        "Vr": 0.9105833509469069,
        "Vi": -0.49403694374438817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9789229414307,
        "longitude": -95.6151657361579
      }
    },
    {
      "number": 63044,
      "class": "Bus",
      "name": "BROKEN ARROW 13 1",
      "init": {
        "Vr": 0.9405061122588451,
        "Vi": -0.44821457123568054
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1060718012826,
        "longitude": -95.7155270579972
      }
    },
    {
      "number": 63045,
      "class": "Bus",
      "name": "BROKEN ARROW 13 2",
      "init": {
        "Vr": 0.9227479526038698,
        "Vi": -0.4890036104182506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1060718012826,
        "longitude": -95.7155270579972
      }
    },
    {
      "number": 63046,
      "class": "Bus",
      "name": "BROKEN ARROW 13 3",
      "init": {
        "Vr": 0.9402352413580298,
        "Vi": -0.4484167364531282
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1060718012826,
        "longitude": -95.7155270579972
      }
    },
    {
      "number": 63047,
      "class": "Bus",
      "name": "GLENPOOL 1",
      "init": {
        "Vr": 0.920943539332775,
        "Vi": -0.47855453947047033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9180431274033,
        "longitude": -95.998348704949
      }
    },
    {
      "number": 63048,
      "class": "Bus",
      "name": "JENKS 1 1",
      "init": {
        "Vr": 0.9191646457711968,
        "Vi": -0.4753144747813884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9187260760113,
        "longitude": -96.0947046384489
      }
    },
    {
      "number": 63049,
      "class": "Bus",
      "name": "JENKS 2 1",
      "init": {
        "Vr": 0.9215827458729684,
        "Vi": -0.48138442049364427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9494602362073,
        "longitude": -95.9539044308292
      }
    },
    {
      "number": 63050,
      "class": "Bus",
      "name": "JENKS 2 2",
      "init": {
        "Vr": 0.9214638627316271,
        "Vi": -0.4814763126577024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9494602362073,
        "longitude": -95.9539044308292
      }
    },
    {
      "number": 63051,
      "class": "Bus",
      "name": "TULSA 8 1",
      "init": {
        "Vr": 0.9208295288837712,
        "Vi": -0.4793204921266713
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1205894749484,
        "longitude": -95.9237461991621
      }
    },
    {
      "number": 63052,
      "class": "Bus",
      "name": "TULSA 8 2",
      "init": {
        "Vr": 0.920719362429423,
        "Vi": -0.47942459730054765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1205894749484,
        "longitude": -95.9237461991621
      }
    },
    {
      "number": 63053,
      "class": "Bus",
      "name": "TULSA 9 1",
      "init": {
        "Vr": 0.9203593385768486,
        "Vi": -0.47326798528629505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1344509978031,
        "longitude": -95.9595120455624
      }
    },
    {
      "number": 63054,
      "class": "Bus",
      "name": "TULSA 10 1",
      "init": {
        "Vr": 0.9246464052864065,
        "Vi": -0.4698595321469487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1225381984498,
        "longitude": -95.9771377085842
      }
    },
    {
      "number": 63055,
      "class": "Bus",
      "name": "TULSA 11 1",
      "init": {
        "Vr": 0.9291692771634236,
        "Vi": -0.45968327274550524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0560774687204,
        "longitude": -95.9635242054294
      }
    },
    {
      "number": 63056,
      "class": "Bus",
      "name": "TULSA 12 1",
      "init": {
        "Vr": 0.9354171362814544,
        "Vi": -0.45093482836413024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0462021185,
        "longitude": -95.9801338676602
      }
    },
    {
      "number": 63057,
      "class": "Bus",
      "name": "TULSA 12 2",
      "init": {
        "Vr": 0.9356168040150435,
        "Vi": -0.450752135073848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0462021185,
        "longitude": -95.9801338676602
      }
    },
    {
      "number": 63058,
      "class": "Bus",
      "name": "TULSA 13 1",
      "init": {
        "Vr": 0.9248844734585955,
        "Vi": -0.468583940642493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1353691796823,
        "longitude": -95.998407597201
      }
    },
    {
      "number": 63059,
      "class": "Bus",
      "name": "TULSA 14 1",
      "init": {
        "Vr": 0.9312024669866166,
        "Vi": -0.45637081118053513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0851321621368,
        "longitude": -96.0116876554914
      }
    },
    {
      "number": 63060,
      "class": "Bus",
      "name": "TULSA 15 1",
      "init": {
        "Vr": 0.9302298757789147,
        "Vi": -0.457763309046519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.077974501272,
        "longitude": -95.9987612293972
      }
    },
    {
      "number": 63061,
      "class": "Bus",
      "name": "TULSA 16 1",
      "init": {
        "Vr": 0.9314578592606175,
        "Vi": -0.46019292656074184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0426735403455,
        "longitude": -96.0368877719983
      }
    },
    {
      "number": 63062,
      "class": "Bus",
      "name": "TULSA 17 1",
      "init": {
        "Vr": 0.916702270062682,
        "Vi": -0.47457782614969535
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.134595349102,
        "longitude": -96.0419029423848
      }
    },
    {
      "number": 63063,
      "class": "Bus",
      "name": "TULSA 18 1",
      "init": {
        "Vr": 0.9138078579564871,
        "Vi": -0.48203937569120253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1613494755029,
        "longitude": -95.9660253963553
      }
    },
    {
      "number": 63064,
      "class": "Bus",
      "name": "TULSA 19 1",
      "init": {
        "Vr": 0.916246389740886,
        "Vi": -0.4766981039273987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1455655499993,
        "longitude": -95.9250705917854
      }
    },
    {
      "number": 63065,
      "class": "Bus",
      "name": "TULSA 20 1",
      "init": {
        "Vr": 0.9108415363188562,
        "Vi": -0.47910754494782853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0428616137702,
        "longitude": -95.858847045622
      }
    },
    {
      "number": 63066,
      "class": "Bus",
      "name": "TULSA 20 2",
      "init": {
        "Vr": 0.9112406030338924,
        "Vi": -0.47893726100763023
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0428616137702,
        "longitude": -95.858847045622
      }
    },
    {
      "number": 63067,
      "class": "Bus",
      "name": "TULSA 21 1",
      "init": {
        "Vr": 0.916474191058398,
        "Vi": -0.4770977683559826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1715862215703,
        "longitude": -95.9034777355472
      }
    },
    {
      "number": 63068,
      "class": "Bus",
      "name": "TULSA 22 1",
      "init": {
        "Vr": 0.9157856488149543,
        "Vi": -0.4887632697002201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1306733733298,
        "longitude": -95.8828070875305
      }
    },
    {
      "number": 63069,
      "class": "Bus",
      "name": "TULSA 22 2",
      "init": {
        "Vr": 0.915558307404456,
        "Vi": -0.48880253691115005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1306733733298,
        "longitude": -95.8828070875305
      }
    },
    {
      "number": 63070,
      "class": "Bus",
      "name": "TULSA 23 1",
      "init": {
        "Vr": 0.910001610189805,
        "Vi": -0.48839920591108993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2162113598514,
        "longitude": -95.969474150658
      }
    },
    {
      "number": 63071,
      "class": "Bus",
      "name": "TULSA 24 1",
      "init": {
        "Vr": 0.9236078705735998,
        "Vi": -0.4813771298508256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2620136932341,
        "longitude": -95.8962322393642
      }
    },
    {
      "number": 63072,
      "class": "Bus",
      "name": "TULSA 24 2",
      "init": {
        "Vr": 0.9237600276650377,
        "Vi": -0.4812171015146004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2620136932341,
        "longitude": -95.8962322393642
      }
    },
    {
      "number": 63073,
      "class": "Bus",
      "name": "TULSA 25 1",
      "init": {
        "Vr": 0.9160280117596172,
        "Vi": -0.4847692616263321
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.219313931194,
        "longitude": -96.0297800665114
      }
    },
    {
      "number": 63074,
      "class": "Bus",
      "name": "TULSA 25 2",
      "init": {
        "Vr": 0.9161988485171854,
        "Vi": -0.4846335371389236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.219313931194,
        "longitude": -96.0297800665114
      }
    },
    {
      "number": 63075,
      "class": "Bus",
      "name": "TULSA 26 1",
      "init": {
        "Vr": 0.9161181988136355,
        "Vi": -0.49438716672742233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1188530649226,
        "longitude": -95.7442717098919
      }
    },
    {
      "number": 63076,
      "class": "Bus",
      "name": "TULSA 27 1",
      "init": {
        "Vr": 0.90988681096558,
        "Vi": -0.49796022072434076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1655292753821,
        "longitude": -95.7992554584361
      }
    },
    {
      "number": 63077,
      "class": "Bus",
      "name": "TULSA 27 2",
      "init": {
        "Vr": 0.9101455285218788,
        "Vi": -0.4977890524065707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1655292753821,
        "longitude": -95.7992554584361
      }
    },
    {
      "number": 63078,
      "class": "Bus",
      "name": "TULSA 28 1",
      "init": {
        "Vr": 0.9167830902458168,
        "Vi": -0.49352189548142134
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1265604039686,
        "longitude": -95.8622699952504
      }
    },
    {
      "number": 63079,
      "class": "Bus",
      "name": "TULSA 29 1",
      "init": {
        "Vr": 0.9119448643134304,
        "Vi": -0.49679010042651095
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1515693659892,
        "longitude": -95.8415853620444
      }
    },
    {
      "number": 63080,
      "class": "Bus",
      "name": "TULSA 29 2",
      "init": {
        "Vr": 0.9116707759846628,
        "Vi": -0.4969767931252588
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1515693659892,
        "longitude": -95.8415853620444
      }
    },
    {
      "number": 63081,
      "class": "Bus",
      "name": "TULSA 30 1",
      "init": {
        "Vr": 0.9169356434456629,
        "Vi": -0.48380802731815337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0704497998608,
        "longitude": -95.8734009863417
      }
    },
    {
      "number": 63082,
      "class": "Bus",
      "name": "TULSA 31 1",
      "init": {
        "Vr": 0.9119926501837122,
        "Vi": -0.47513304533765816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0872175221191,
        "longitude": -95.8733816942104
      }
    },
    {
      "number": 63083,
      "class": "Bus",
      "name": "TULSA 32 1",
      "init": {
        "Vr": 0.9146017447594035,
        "Vi": -0.48883729864531117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0787901173564,
        "longitude": -95.8610680417277
      }
    },
    {
      "number": 63084,
      "class": "Bus",
      "name": "TULSA 32 2",
      "init": {
        "Vr": 0.9151185724872363,
        "Vi": -0.48856973066730547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0787901173564,
        "longitude": -95.8610680417277
      }
    },
    {
      "number": 63085,
      "class": "Bus",
      "name": "TULSA 33 1",
      "init": {
        "Vr": 0.9140159727976512,
        "Vi": -0.47938291687756035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0337310696289,
        "longitude": -95.8431532951609
      }
    },
    {
      "number": 63086,
      "class": "Bus",
      "name": "TULSA 34 1",
      "init": {
        "Vr": 0.9115399250749197,
        "Vi": -0.4971488390844944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1207417581815,
        "longitude": -95.8047282523557
      }
    },
    {
      "number": 63087,
      "class": "Bus",
      "name": "TULSA 35 1",
      "init": {
        "Vr": 0.9146590234459018,
        "Vi": -0.48301561695133416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0522363000813,
        "longitude": -95.7738575537647
      }
    },
    {
      "number": 63088,
      "class": "Bus",
      "name": "TULSA 36 1",
      "init": {
        "Vr": 0.9156403126963034,
        "Vi": -0.4736604976990637
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1508782570304,
        "longitude": -95.8790816374623
      }
    },
    {
      "number": 63089,
      "class": "Bus",
      "name": "TULSA 36 2",
      "init": {
        "Vr": 0.9151265373302724,
        "Vi": -0.4738705702255124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1508782570304,
        "longitude": -95.8790816374623
      }
    },
    {
      "number": 63090,
      "class": "Bus",
      "name": "TULSA 37 1",
      "init": {
        "Vr": 0.9355502972615443,
        "Vi": -0.4577164613043719
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0067098342408,
        "longitude": -95.9428291007193
      }
    },
    {
      "number": 63091,
      "class": "Bus",
      "name": "TULSA 38 1",
      "init": {
        "Vr": 0.9161093234111626,
        "Vi": -0.47134577219589074
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1083402835208,
        "longitude": -95.8711573999772
      }
    },
    {
      "number": 63092,
      "class": "Bus",
      "name": "TULSA 38 2",
      "init": {
        "Vr": 0.9162716373458102,
        "Vi": -0.4712282210302769
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1083402835208,
        "longitude": -95.8711573999772
      }
    },
    {
      "number": 63093,
      "class": "Bus",
      "name": "TULSA 39 1",
      "init": {
        "Vr": 0.9267166997171506,
        "Vi": -0.461438122268142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0769729396616,
        "longitude": -95.9405612214058
      }
    },
    {
      "number": 63094,
      "class": "Bus",
      "name": "TULSA 39 2",
      "init": {
        "Vr": 0.9265625418924802,
        "Vi": -0.4615876378478019
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0769729396616,
        "longitude": -95.9405612214058
      }
    },
    {
      "number": 63095,
      "class": "Bus",
      "name": "TULSA 40 1",
      "init": {
        "Vr": 0.9456445027953103,
        "Vi": -0.4389626810586403
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9923266800751,
        "longitude": -96.0124480597979
      }
    },
    {
      "number": 63096,
      "class": "Bus",
      "name": "TULSA 40 2",
      "init": {
        "Vr": 0.932171029297899,
        "Vi": -0.46591917498645397
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9923266800751,
        "longitude": -96.0124480597979
      }
    },
    {
      "number": 63097,
      "class": "Bus",
      "name": "TULSA 40 3",
      "init": {
        "Vr": 0.9451102798493071,
        "Vi": -0.43932240320065746
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9923266800751,
        "longitude": -96.0124480597979
      }
    },
    {
      "number": 63098,
      "class": "Bus",
      "name": "TULSA 41 1",
      "init": {
        "Vr": 0.9356895371874718,
        "Vi": -0.4538350770153989
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.02535095115,
        "longitude": -95.9660196173089
      }
    },
    {
      "number": 63099,
      "class": "Bus",
      "name": "TULSA 42 1",
      "init": {
        "Vr": 0.916635875847189,
        "Vi": -0.48612039473413166
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1202524283603,
        "longitude": -95.8984044916602
      }
    },
    {
      "number": 63100,
      "class": "Bus",
      "name": "TULSA 43 1",
      "init": {
        "Vr": 0.9256735183734391,
        "Vi": -0.463256646993428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0518231609243,
        "longitude": -95.9350785075081
      }
    },
    {
      "number": 63101,
      "class": "Bus",
      "name": "TULSA 44 1",
      "init": {
        "Vr": 0.9265941975579212,
        "Vi": -0.46178961445122935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0614531125009,
        "longitude": -95.9458865663211
      }
    },
    {
      "number": 63102,
      "class": "Bus",
      "name": "TULSA 44 2",
      "init": {
        "Vr": 0.9263502145625198,
        "Vi": -0.46193234942727995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0614531125009,
        "longitude": -95.9458865663211
      }
    },
    {
      "number": 63103,
      "class": "Bus",
      "name": "TULSA 45 1",
      "init": {
        "Vr": 0.9248842570528416,
        "Vi": -0.4694252198642912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0902145307127,
        "longitude": -95.9481066891659
      }
    },
    {
      "number": 63104,
      "class": "Bus",
      "name": "TULSA 46 1",
      "init": {
        "Vr": 0.9345979772037755,
        "Vi": -0.46378061580131635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9870876085778,
        "longitude": -95.96143167907
      }
    },
    {
      "number": 63105,
      "class": "Bus",
      "name": "TULSA 46 2",
      "init": {
        "Vr": 0.9344149880484354,
        "Vi": -0.4639473728255413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9870876085778,
        "longitude": -95.96143167907
      }
    },
    {
      "number": 63106,
      "class": "Bus",
      "name": "TULSA 47 1",
      "init": {
        "Vr": 0.928881329865276,
        "Vi": -0.46573563169638144
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0164495007939,
        "longitude": -96.0149697528129
      }
    },
    {
      "number": 63107,
      "class": "Bus",
      "name": "TULSA 47 2",
      "init": {
        "Vr": 0.9291091956822388,
        "Vi": -0.4655793132996794
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0164495007939,
        "longitude": -96.0149697528129
      }
    },
    {
      "number": 63108,
      "class": "Bus",
      "name": "TULSA 48 1",
      "init": {
        "Vr": 0.9237659622962505,
        "Vi": -0.4699655874010889
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0176443634936,
        "longitude": -95.9099442390386
      }
    },
    {
      "number": 63109,
      "class": "Bus",
      "name": "COWETA 1 1",
      "init": {
        "Vr": 0.9128169317561314,
        "Vi": -0.49273120137458104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0485012822456,
        "longitude": -95.6796564591464
      }
    },
    {
      "number": 63110,
      "class": "Bus",
      "name": "COWETA 2 1",
      "init": {
        "Vr": 0.9170955977470876,
        "Vi": -0.4842256039023453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9081166695127,
        "longitude": -95.6104891554646
      }
    },
    {
      "number": 63111,
      "class": "Bus",
      "name": "COWETA 3 1",
      "init": {
        "Vr": 0.9082787290760826,
        "Vi": -0.498228648267927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0676763329302,
        "longitude": -95.6463288629192
      }
    },
    {
      "number": 63112,
      "class": "Bus",
      "name": "COWETA 3 2",
      "init": {
        "Vr": 0.9084306022346031,
        "Vi": -0.498125972310647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0676763329302,
        "longitude": -95.6463288629192
      }
    },
    {
      "number": 63113,
      "class": "Bus",
      "name": "PORTER 3 1",
      "init": {
        "Vr": 0.9190431313240729,
        "Vi": -0.4817948049183474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8600157396889,
        "longitude": -95.5443148610285
      }
    },
    {
      "number": 63114,
      "class": "Bus",
      "name": "PORTER 4 1",
      "init": {
        "Vr": 0.9194487340236068,
        "Vi": -0.4876033288912056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8465979498341,
        "longitude": -95.3590017063111
      }
    },
    {
      "number": 63115,
      "class": "Bus",
      "name": "WAGONER 1 1",
      "init": {
        "Vr": 0.9047709822153146,
        "Vi": -0.5115278728940534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0103200546048,
        "longitude": -95.3707764877283
      }
    },
    {
      "number": 63116,
      "class": "Bus",
      "name": "WAGONER 2 1",
      "init": {
        "Vr": 0.9034813130154615,
        "Vi": -0.5127054479406868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9988637597021,
        "longitude": -95.3005674916716
      }
    },
    {
      "number": 63117,
      "class": "Bus",
      "name": "WAGONER 3 1",
      "init": {
        "Vr": 0.9064019089846079,
        "Vi": -0.5077616717273375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9838214435364,
        "longitude": -95.3474003218844
      }
    },
    {
      "number": 63118,
      "class": "Bus",
      "name": "BARTLESVILLE 4 1",
      "init": {
        "Vr": 0.884522757704957,
        "Vi": -0.5447405246901493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7471811147228,
        "longitude": -95.8221140669566
      }
    },
    {
      "number": 63119,
      "class": "Bus",
      "name": "BARTLESVILLE 5 1",
      "init": {
        "Vr": 0.9267680677190954,
        "Vi": -0.47767729728561825
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6727718254694,
        "longitude": -95.9125291630193
      }
    },
    {
      "number": 63120,
      "class": "Bus",
      "name": "BARTLESVILLE 5 2",
      "init": {
        "Vr": 0.9118968445777286,
        "Vi": -0.5091204993269984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6727718254694,
        "longitude": -95.9125291630193
      }
    },
    {
      "number": 63121,
      "class": "Bus",
      "name": "BARTLESVILLE 5 3",
      "init": {
        "Vr": 0.8885933725787363,
        "Vi": -0.5492187047619556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6727718254694,
        "longitude": -95.9125291630193
      }
    },
    {
      "number": 63122,
      "class": "Bus",
      "name": "BARTLESVILLE 5 4",
      "init": {
        "Vr": 0.9262520928955914,
        "Vi": -0.4779504077626779
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6727718254694,
        "longitude": -95.9125291630193
      }
    },
    {
      "number": 63123,
      "class": "Bus",
      "name": "BARTLESVILLE 5 6",
      "init": {
        "Vr": 0.9113009867581094,
        "Vi": -0.5105479400137322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6727718254694,
        "longitude": -95.9125291630193
      }
    },
    {
      "number": 63124,
      "class": "Bus",
      "name": "BARTLESVILLE 6 1",
      "init": {
        "Vr": 0.8852100227353772,
        "Vi": -0.5400020676704704
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7454061649974,
        "longitude": -95.8826306467745
      }
    },
    {
      "number": 63125,
      "class": "Bus",
      "name": "DEWEY 1 1",
      "init": {
        "Vr": 0.8756526157429132,
        "Vi": -0.5521490455938294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8453977525137,
        "longitude": -95.8896874344336
      }
    },
    {
      "number": 63126,
      "class": "Bus",
      "name": "DEWEY 1 2",
      "init": {
        "Vr": 0.8755791657072723,
        "Vi": -0.5521948579873837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8453977525137,
        "longitude": -95.8896874344336
      }
    },
    {
      "number": 63127,
      "class": "Bus",
      "name": "DEWEY 2 1",
      "init": {
        "Vr": 0.8706524196480195,
        "Vi": -0.5606052456060265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8174034792088,
        "longitude": -95.8457952519099
      }
    },
    {
      "number": 63128,
      "class": "Bus",
      "name": "RAMONA 1 1",
      "init": {
        "Vr": 0.8950991689067239,
        "Vi": -0.5204251460560703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5542069366294,
        "longitude": -95.88611837536
      }
    },
    {
      "number": 63129,
      "class": "Bus",
      "name": "BURNS FLAT 1 1",
      "init": {
        "Vr": 0.9945419579356715,
        "Vi": -0.28093808000908616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2852463920564,
        "longitude": -99.1639412191899
      }
    },
    {
      "number": 63130,
      "class": "Bus",
      "name": "BURNS FLAT 1 2",
      "init": {
        "Vr": 0.9944959363465751,
        "Vi": -0.28098339362014063
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2852463920564,
        "longitude": -99.1639412191899
      }
    },
    {
      "number": 63131,
      "class": "Bus",
      "name": "BURNS FLAT 2 1",
      "init": {
        "Vr": 0.993833265386856,
        "Vi": -0.26999557299706844
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4528355852703,
        "longitude": -99.1436418706508
      }
    },
    {
      "number": 63132,
      "class": "Bus",
      "name": "CORDELL 1 1",
      "init": {
        "Vr": 1.0113955881183891,
        "Vi": -0.2532565267493082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1041195621895,
        "longitude": -98.8893451730469
      }
    },
    {
      "number": 63133,
      "class": "Bus",
      "name": "CORDELL 2 1",
      "init": {
        "Vr": 0.9871236217170577,
        "Vi": -0.2911151726000896
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3376794094365,
        "longitude": -98.950891668416
      }
    },
    {
      "number": 63134,
      "class": "Bus",
      "name": "SENTINEL 1",
      "init": {
        "Vr": 1.0021849235407303,
        "Vi": -0.268791055727197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1980080256217,
        "longitude": -99.1835697677467
      }
    },
    {
      "number": 63135,
      "class": "Bus",
      "name": "MOORELAND 2 1",
      "init": {
        "Vr": 1.0301233429314531,
        "Vi": -0.16659082771417114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4651817293993,
        "longitude": -99.1365697176241
      }
    },
    {
      "number": 63136,
      "class": "Bus",
      "name": "MOORELAND 2 2",
      "init": {
        "Vr": 1.0300662235273697,
        "Vi": -0.16665037221869067
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4651817293993,
        "longitude": -99.1365697176241
      }
    },
    {
      "number": 63137,
      "class": "Bus",
      "name": "LOCUST GROVE 8 1",
      "init": {
        "Vr": 0.9090508445125924,
        "Vi": -0.5072549457234419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1971443740475,
        "longitude": -95.1530675747032
      }
    },
    {
      "number": 63138,
      "class": "Bus",
      "name": "LOCUST GROVE 8 2",
      "init": {
        "Vr": 0.9085993043235092,
        "Vi": -0.5077896444878214
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1971443740475,
        "longitude": -95.1530675747032
      }
    },
    {
      "number": 63139,
      "class": "Bus",
      "name": "HARRAH 3 1",
      "init": {
        "Vr": 0.9562012520341909,
        "Vi": -0.4002429549633792
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5100026652014,
        "longitude": -97.1836553282381
      }
    },
    {
      "number": 63140,
      "class": "Bus",
      "name": "HARRAH 3 2",
      "init": {
        "Vr": 1.0078349771378292,
        "Vi": -0.3085201793640847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5100026652014,
        "longitude": -97.1836553282381
      }
    },
    {
      "number": 63141,
      "class": "Bus",
      "name": "HARRAH 3 3",
      "init": {
        "Vr": 1.0053129540524015,
        "Vi": -0.31664160597067664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5100026652014,
        "longitude": -97.1836553282381
      }
    },
    {
      "number": 63142,
      "class": "Bus",
      "name": "HARRAH 3 4",
      "init": {
        "Vr": 0.9551695203501851,
        "Vi": -0.4013466844364667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5100026652014,
        "longitude": -97.1836553282381
      }
    },
    {
      "number": 63143,
      "class": "Bus",
      "name": "HARRAH 3 6",
      "init": {
        "Vr": 0.9562012520341909,
        "Vi": -0.4002429549633792
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5100026652014,
        "longitude": -97.1836553282381
      }
    },
    {
      "number": 63144,
      "class": "Bus",
      "name": "PUTNAM 3 1",
      "init": {
        "Vr": 1.0247393514938001,
        "Vi": -0.1888739706063054
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.884050441565,
        "longitude": -98.9115760035888
      }
    },
    {
      "number": 63145,
      "class": "Bus",
      "name": "PUTNAM 3 2",
      "init": {
        "Vr": 1.0297424084200022,
        "Vi": -0.1932095110423007
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.884050441565,
        "longitude": -98.9115760035888
      }
    },
    {
      "number": 63146,
      "class": "Bus",
      "name": "PUTNAM 3 3",
      "init": {
        "Vr": 1.033015338361211,
        "Vi": -0.1334707465750054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.884050441565,
        "longitude": -98.9115760035888
      }
    },
    {
      "number": 63147,
      "class": "Bus",
      "name": "PUTNAM 3 4",
      "init": {
        "Vr": 1.0246254542888598,
        "Vi": -0.19018222873764018
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.884050441565,
        "longitude": -98.9115760035888
      }
    },
    {
      "number": 63148,
      "class": "Bus",
      "name": "PUTNAM 3 6",
      "init": {
        "Vr": 1.0247393514938001,
        "Vi": -0.1888739706063054
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.884050441565,
        "longitude": -98.9115760035888
      }
    },
    {
      "number": 63149,
      "class": "Bus",
      "name": "NEWCASTLE 4 1",
      "init": {
        "Vr": 0.9522332246680669,
        "Vi": -0.40299871798604364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63150,
      "class": "Bus",
      "name": "NEWCASTLE 4 2",
      "init": {
        "Vr": 0.9526775110673582,
        "Vi": -0.4026485085588212
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63151,
      "class": "Bus",
      "name": "NEWCASTLE 4 3",
      "init": {
        "Vr": 0.9568432226228211,
        "Vi": -0.3993648802434969
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63152,
      "class": "Bus",
      "name": "NEWCASTLE 4 4",
      "init": {
        "Vr": 0.9526775110673582,
        "Vi": -0.4026485085588212
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63153,
      "class": "Bus",
      "name": "NEWCASTLE 4 5",
      "init": {
        "Vr": 0.9900910516831324,
        "Vi": -0.3190757651530423
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63154,
      "class": "Bus",
      "name": "NEWCASTLE 4 6",
      "init": {
        "Vr": 0.9985968079633606,
        "Vi": -0.2923093539410135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63155,
      "class": "Bus",
      "name": "NEWCASTLE 4 7",
      "init": {
        "Vr": 0.9931899356840171,
        "Vi": -0.3070046035888069
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63156,
      "class": "Bus",
      "name": "NEWCASTLE 4 8",
      "init": {
        "Vr": 0.9586281101219464,
        "Vi": -0.39152586017672286
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63157,
      "class": "Bus",
      "name": "NEWCASTLE 4 9",
      "init": {
        "Vr": 0.9621475810312751,
        "Vi": -0.38950738963195997
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63158,
      "class": "Bus",
      "name": "NEWCASTLE 4 10",
      "init": {
        "Vr": 0.9489443625541193,
        "Vi": -0.4076368667734981
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63159,
      "class": "Bus",
      "name": "NEWCASTLE 4 12",
      "init": {
        "Vr": 0.9522332246680669,
        "Vi": -0.40299871798604364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3124864863675,
        "longitude": -97.5906784340846
      }
    },
    {
      "number": 63160,
      "class": "Bus",
      "name": "MUSKOGEE 9 1",
      "init": {
        "Vr": 0.9390757579909011,
        "Vi": -0.4482591269816309
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7090803369655,
        "longitude": -95.2966057688123
      }
    },
    {
      "number": 63161,
      "class": "Bus",
      "name": "MUSKOGEE 9 2",
      "init": {
        "Vr": 0.9242638065874091,
        "Vi": -0.4775027005764861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7090803369655,
        "longitude": -95.2966057688123
      }
    },
    {
      "number": 63162,
      "class": "Bus",
      "name": "MUSKOGEE 9 3",
      "init": {
        "Vr": 0.9430773215728707,
        "Vi": -0.4365480407704943
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7090803369655,
        "longitude": -95.2966057688123
      }
    },
    {
      "number": 63163,
      "class": "Bus",
      "name": "MUSKOGEE 9 4",
      "init": {
        "Vr": 0.9242638065874093,
        "Vi": -0.4775027005764861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7090803369655,
        "longitude": -95.2966057688123
      }
    },
    {
      "number": 63164,
      "class": "Bus",
      "name": "MUSKOGEE 9 5",
      "init": {
        "Vr": 0.9401113796762774,
        "Vi": -0.44755112698398086
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7090803369655,
        "longitude": -95.2966057688123
      }
    },
    {
      "number": 63165,
      "class": "Bus",
      "name": "MUSKOGEE 9 7",
      "init": {
        "Vr": 0.9390757579909011,
        "Vi": -0.4482591269816309
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7090803369655,
        "longitude": -95.2966057688123
      }
    },
    {
      "number": 63166,
      "class": "Bus",
      "name": "SEILING 2 1",
      "init": {
        "Vr": 1.0268287101878562,
        "Vi": -0.17716352673863014
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1264066483991,
        "longitude": -99.0179807008939
      }
    },
    {
      "number": 63167,
      "class": "Bus",
      "name": "SEILING 2 2",
      "init": {
        "Vr": 1.0281329578738752,
        "Vi": -0.1762259731187244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1264066483991,
        "longitude": -99.0179807008939
      }
    },
    {
      "number": 63168,
      "class": "Bus",
      "name": "SEILING 2 3",
      "init": {
        "Vr": 1.0276276143685341,
        "Vi": -0.17658923741451818
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1264066483991,
        "longitude": -99.0179807008939
      }
    },
    {
      "number": 63169,
      "class": "Bus",
      "name": "SEILING 2 4",
      "init": {
        "Vr": 1.0276276143685341,
        "Vi": -0.17658923741451815
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1264066483991,
        "longitude": -99.0179807008939
      }
    },
    {
      "number": 63170,
      "class": "Bus",
      "name": "SEILING 2 5",
      "init": {
        "Vr": 1.040599229481005,
        "Vi": -0.11264144858041564
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1264066483991,
        "longitude": -99.0179807008939
      }
    },
    {
      "number": 63171,
      "class": "Bus",
      "name": "SEILING 2 6",
      "init": {
        "Vr": 1.026578868205694,
        "Vi": -0.17948240193096532
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1264066483991,
        "longitude": -99.0179807008939
      }
    },
    {
      "number": 63172,
      "class": "Bus",
      "name": "SEILING 2 8",
      "init": {
        "Vr": 1.0268287101878562,
        "Vi": -0.17716352673863014
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1264066483991,
        "longitude": -99.0179807008939
      }
    },
    {
      "number": 63173,
      "class": "Bus",
      "name": "TEXHOMA 3 1",
      "init": {
        "Vr": 1.0349107774782376,
        "Vi": -0.13264791760843575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778571806462,
        "longitude": -101.81947525345
      }
    },
    {
      "number": 63174,
      "class": "Bus",
      "name": "TEXHOMA 3 2",
      "init": {
        "Vr": 1.0352337431434897,
        "Vi": -0.11659714098043693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778571806462,
        "longitude": -101.81947525345
      }
    },
    {
      "number": 63175,
      "class": "Bus",
      "name": "TEXHOMA 3 3",
      "init": {
        "Vr": 1.034890065985992,
        "Vi": -0.13367723741119641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778571806462,
        "longitude": -101.81947525345
      }
    },
    {
      "number": 63176,
      "class": "Bus",
      "name": "TEXHOMA 3 4",
      "init": {
        "Vr": 1.034890065985992,
        "Vi": -0.13367723741119641
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778571806462,
        "longitude": -101.81947525345
      }
    },
    {
      "number": 63177,
      "class": "Bus",
      "name": "TEXHOMA 3 5",
      "init": {
        "Vr": 1.0348930369203704,
        "Vi": -0.1327601225987828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778571806462,
        "longitude": -101.81947525345
      }
    },
    {
      "number": 63178,
      "class": "Bus",
      "name": "PRYOR 5 1",
      "init": {
        "Vr": 0.9373945374127157,
        "Vi": -0.4481211360461263
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63179,
      "class": "Bus",
      "name": "PRYOR 5 2",
      "init": {
        "Vr": 0.9237504009541332,
        "Vi": -0.4833663444446251
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63180,
      "class": "Bus",
      "name": "PRYOR 5 3",
      "init": {
        "Vr": 0.9624762752388875,
        "Vi": -0.41666083373424373
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63181,
      "class": "Bus",
      "name": "PRYOR 5 4",
      "init": {
        "Vr": 0.9697654845146023,
        "Vi": -0.3986314501554091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63182,
      "class": "Bus",
      "name": "PRYOR 5 5",
      "init": {
        "Vr": 0.9776464524705408,
        "Vi": -0.3911730534373506
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63183,
      "class": "Bus",
      "name": "PRYOR 5 6",
      "init": {
        "Vr": 0.9538479577984634,
        "Vi": -0.42801559165072317
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63184,
      "class": "Bus",
      "name": "PRYOR 5 7",
      "init": {
        "Vr": 0.9656956860557876,
        "Vi": -0.40839193177888267
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63185,
      "class": "Bus",
      "name": "PRYOR 5 8",
      "init": {
        "Vr": 0.9670870040484761,
        "Vi": -0.4050862310785057
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63186,
      "class": "Bus",
      "name": "PRYOR 5 9",
      "init": {
        "Vr": 0.9331859504512705,
        "Vi": -0.4584367750995901
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63187,
      "class": "Bus",
      "name": "PRYOR 5 11",
      "init": {
        "Vr": 0.9373945374127157,
        "Vi": -0.4481211360461263
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2042949192988,
        "longitude": -95.3145758413691
      }
    },
    {
      "number": 63188,
      "class": "Bus",
      "name": "CALUMET 5 1",
      "init": {
        "Vr": 0.9956441606571018,
        "Vi": -0.31405217254279233
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6188538052288,
        "longitude": -98.0240239062948
      }
    },
    {
      "number": 63189,
      "class": "Bus",
      "name": "CALUMET 5 2",
      "init": {
        "Vr": 0.9940640594488188,
        "Vi": -0.3341228841059493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6188538052288,
        "longitude": -98.0240239062948
      }
    },
    {
      "number": 63190,
      "class": "Bus",
      "name": "CALUMET 5 3",
      "init": {
        "Vr": 1.0088201457950439,
        "Vi": -0.26983573180956083
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6188538052288,
        "longitude": -98.0240239062948
      }
    },
    {
      "number": 63191,
      "class": "Bus",
      "name": "CALUMET 5 4",
      "init": {
        "Vr": 0.994621678864999,
        "Vi": -0.31625938500929246
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6188538052288,
        "longitude": -98.0240239062948
      }
    },
    {
      "number": 63192,
      "class": "Bus",
      "name": "CALUMET 5 6",
      "init": {
        "Vr": 0.9956441606571018,
        "Vi": -0.31405217254279233
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6188538052288,
        "longitude": -98.0240239062948
      }
    },
    {
      "number": 63193,
      "class": "Bus",
      "name": "FLETCHER 4 1",
      "init": {
        "Vr": 1.0129129868129403,
        "Vi": -0.232678180941161
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1065340174076,
        "longitude": -99.0219135764379
      }
    },
    {
      "number": 63194,
      "class": "Bus",
      "name": "FLETCHER 4 2",
      "init": {
        "Vr": 1.0145469177560582,
        "Vi": -0.24936087240741778
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1065340174076,
        "longitude": -99.0219135764379
      }
    },
    {
      "number": 63195,
      "class": "Bus",
      "name": "FLETCHER 4 3",
      "init": {
        "Vr": 1.0129129868129403,
        "Vi": -0.232678180941161
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 35.1065340174076,
        "longitude": -99.0219135764379
      }
    },
    {
      "number": 63196,
      "class": "Bus",
      "name": "FLETCHER 4 4",
      "init": {
        "Vr": 1.0136458605402323,
        "Vi": -0.23213611328749584
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1065340174076,
        "longitude": -99.0219135764379
      }
    },
    {
      "number": 63197,
      "class": "Bus",
      "name": "FLETCHER 4 6",
      "init": {
        "Vr": 1.0129129868129403,
        "Vi": -0.232678180941161
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1065340174076,
        "longitude": -99.0219135764379
      }
    },
    {
      "number": 63198,
      "class": "Bus",
      "name": "TULSA 49 1",
      "init": {
        "Vr": 0.9250266645026316,
        "Vi": -0.47023591547665783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63199,
      "class": "Bus",
      "name": "TULSA 49 2",
      "init": {
        "Vr": 0.9557535351854634,
        "Vi": -0.46942226510144536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63200,
      "class": "Bus",
      "name": "TULSA 49 3",
      "init": {
        "Vr": 0.9250266645026317,
        "Vi": -0.4702359154766579
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63201,
      "class": "Bus",
      "name": "TULSA 49 4",
      "init": {
        "Vr": 0.9443731489553877,
        "Vi": -0.47049688227988135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63202,
      "class": "Bus",
      "name": "TULSA 49 5",
      "init": {
        "Vr": 0.9451342506730145,
        "Vi": -0.47006187113809794
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63203,
      "class": "Bus",
      "name": "TULSA 49 6",
      "init": {
        "Vr": 0.9434534678755687,
        "Vi": -0.4712792371384948
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63204,
      "class": "Bus",
      "name": "TULSA 49 7",
      "init": {
        "Vr": 0.9250266645026317,
        "Vi": -0.4702359154766579
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63205,
      "class": "Bus",
      "name": "TULSA 49 8",
      "init": {
        "Vr": 0.9248280994054132,
        "Vi": -0.4703175993709173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63206,
      "class": "Bus",
      "name": "TULSA 49 10",
      "init": {
        "Vr": 0.9250266645026316,
        "Vi": -0.47023591547665783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1443407140295,
        "longitude": -95.9931268870286
      }
    },
    {
      "number": 63207,
      "class": "Bus",
      "name": "HUNTER 2 1",
      "init": {
        "Vr": 0.9701432336347844,
        "Vi": -0.3670148432286071
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63208,
      "class": "Bus",
      "name": "HUNTER 2 2",
      "init": {
        "Vr": 0.9664599556951134,
        "Vi": -0.3872650437283099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63209,
      "class": "Bus",
      "name": "HUNTER 2 3",
      "init": {
        "Vr": 0.9519984122035239,
        "Vi": -0.42162221254341775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63210,
      "class": "Bus",
      "name": "HUNTER 2 4",
      "init": {
        "Vr": 0.9519984122035241,
        "Vi": -0.4216222125434178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63211,
      "class": "Bus",
      "name": "HUNTER 2 5",
      "init": {
        "Vr": 0.9519984122035241,
        "Vi": -0.4216222125434178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63212,
      "class": "Bus",
      "name": "HUNTER 2 6",
      "init": {
        "Vr": 0.9519984122035242,
        "Vi": -0.42162221254341775
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63213,
      "class": "Bus",
      "name": "HUNTER 2 7",
      "init": {
        "Vr": 0.9931174045313058,
        "Vi": -0.31540757138903286
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63214,
      "class": "Bus",
      "name": "HUNTER 2 8",
      "init": {
        "Vr": 0.9663165807292324,
        "Vi": -0.3878132742832401
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63215,
      "class": "Bus",
      "name": "HUNTER 2 10",
      "init": {
        "Vr": 0.9702621030596849,
        "Vi": -0.3690141501904125
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6005042863204,
        "longitude": -97.6556773072355
      }
    },
    {
      "number": 63216,
      "class": "Bus",
      "name": "ANADARKO 3 1",
      "init": {
        "Vr": 1.0107474774122014,
        "Vi": -0.2491396290733803
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63217,
      "class": "Bus",
      "name": "ANADARKO 3 2",
      "init": {
        "Vr": 1.0116001427843062,
        "Vi": -0.2666092207843306
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63218,
      "class": "Bus",
      "name": "ANADARKO 3 3",
      "init": {
        "Vr": 1.0174457902425484,
        "Vi": -0.24751953470407395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63219,
      "class": "Bus",
      "name": "ANADARKO 3 4",
      "init": {
        "Vr": 1.0184327462023202,
        "Vi": -0.23855973977842024
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63220,
      "class": "Bus",
      "name": "ANADARKO 3 5",
      "init": {
        "Vr": 1.0133360575364052,
        "Vi": -0.24569374437225425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63221,
      "class": "Bus",
      "name": "ANADARKO 3 6",
      "init": {
        "Vr": 1.0190190717357572,
        "Vi": -0.23604266440443036
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63222,
      "class": "Bus",
      "name": "ANADARKO 3 7",
      "init": {
        "Vr": 1.010700884496001,
        "Vi": -0.2696112377442873
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63223,
      "class": "Bus",
      "name": "ANADARKO 3 9",
      "init": {
        "Vr": 1.0116001427843062,
        "Vi": -0.2666092207843306
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.108406966252,
        "longitude": -98.3441037117434
      }
    },
    {
      "number": 63224,
      "class": "Bus",
      "name": "STILLWATER 16 1",
      "init": {
        "Vr": 0.9420744178394036,
        "Vi": -0.43871053160975126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63225,
      "class": "Bus",
      "name": "STILLWATER 16 2",
      "init": {
        "Vr": 0.942074417839404,
        "Vi": -0.4387105316097514
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63226,
      "class": "Bus",
      "name": "STILLWATER 16 3",
      "init": {
        "Vr": 0.942074417839404,
        "Vi": -0.4387105316097514
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63227,
      "class": "Bus",
      "name": "STILLWATER 16 4",
      "init": {
        "Vr": 0.9420744178394038,
        "Vi": -0.43871053160975126
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63228,
      "class": "Bus",
      "name": "STILLWATER 16 5",
      "init": {
        "Vr": 0.9342819293872733,
        "Vi": -0.41660248839259517
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63229,
      "class": "Bus",
      "name": "STILLWATER 16 6",
      "init": {
        "Vr": 0.9420744178394037,
        "Vi": -0.4387105316097513
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63230,
      "class": "Bus",
      "name": "STILLWATER 16 7",
      "init": {
        "Vr": 0.9419474803762562,
        "Vi": -0.4387697823307991
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63231,
      "class": "Bus",
      "name": "STILLWATER 16 9",
      "init": {
        "Vr": 0.9420744178394036,
        "Vi": -0.43871053160975126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1422197315107,
        "longitude": -97.0671652643383
      }
    },
    {
      "number": 63232,
      "class": "Bus",
      "name": "OOLOGAH 2 1",
      "init": {
        "Vr": 0.9406782852913487,
        "Vi": -0.4388260906595763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4547676620991,
        "longitude": -95.7244013583781
      }
    },
    {
      "number": 63233,
      "class": "Bus",
      "name": "OOLOGAH 2 2",
      "init": {
        "Vr": 0.9323827741797412,
        "Vi": -0.46861872425051065
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4547676620991,
        "longitude": -95.7244013583781
      }
    },
    {
      "number": 63234,
      "class": "Bus",
      "name": "OOLOGAH 2 3",
      "init": {
        "Vr": 0.965258780196843,
        "Vi": -0.4068559538978361
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4547676620991,
        "longitude": -95.7244013583781
      }
    },
    {
      "number": 63235,
      "class": "Bus",
      "name": "OOLOGAH 2 4",
      "init": {
        "Vr": 0.9700567990148787,
        "Vi": -0.3962109496868121
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4547676620991,
        "longitude": -95.7244013583781
      }
    },
    {
      "number": 63236,
      "class": "Bus",
      "name": "OOLOGAH 2 5",
      "init": {
        "Vr": 0.96747768020085,
        "Vi": -0.40031088104680607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4547676620991,
        "longitude": -95.7244013583781
      }
    },
    {
      "number": 63237,
      "class": "Bus",
      "name": "OOLOGAH 2 6",
      "init": {
        "Vr": 0.9399342144835138,
        "Vi": -0.4436867557505456
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4547676620991,
        "longitude": -95.7244013583781
      }
    },
    {
      "number": 63238,
      "class": "Bus",
      "name": "OOLOGAH 2 8",
      "init": {
        "Vr": 0.9406782852913487,
        "Vi": -0.4388260906595763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4547676620991,
        "longitude": -95.7244013583781
      }
    },
    {
      "number": 63239,
      "class": "Bus",
      "name": "ANADARKO 4 1",
      "init": {
        "Vr": 1.0121305808551302,
        "Vi": -0.2644095318488902
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63240,
      "class": "Bus",
      "name": "ANADARKO 4 2",
      "init": {
        "Vr": 1.0118984258080905,
        "Vi": -0.24651856103781078
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63241,
      "class": "Bus",
      "name": "ANADARKO 4 3",
      "init": {
        "Vr": 1.0119781881705197,
        "Vi": -0.2526654259365782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63242,
      "class": "Bus",
      "name": "ANADARKO 4 4",
      "init": {
        "Vr": 1.0119781881705199,
        "Vi": -0.2526654259365782
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63243,
      "class": "Bus",
      "name": "ANADARKO 4 5",
      "init": {
        "Vr": 1.018650569900728,
        "Vi": -0.23318646347473573
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63244,
      "class": "Bus",
      "name": "ANADARKO 4 6",
      "init": {
        "Vr": 1.0196816907001305,
        "Vi": -0.2286354302330591
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63245,
      "class": "Bus",
      "name": "ANADARKO 4 7",
      "init": {
        "Vr": 1.017093725009974,
        "Vi": -0.24845414141450883
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63246,
      "class": "Bus",
      "name": "ANADARKO 4 8",
      "init": {
        "Vr": 1.010682916268785,
        "Vi": -0.26837096577822744
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63247,
      "class": "Bus",
      "name": "ANADARKO 4 10",
      "init": {
        "Vr": 1.0121305808551302,
        "Vi": -0.2644095318488902
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672011405753,
        "longitude": -98.2420586616416
      }
    },
    {
      "number": 63248,
      "class": "Bus",
      "name": "CARNEGIE 7 1",
      "init": {
        "Vr": 0.9868386588281548,
        "Vi": -0.3162106023104435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8204766070341,
        "longitude": -98.5457288737397
      }
    },
    {
      "number": 63249,
      "class": "Bus",
      "name": "CARNEGIE 7 2",
      "init": {
        "Vr": 0.9868386588281549,
        "Vi": -0.3162106023104435
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8204766070341,
        "longitude": -98.5457288737397
      }
    },
    {
      "number": 63250,
      "class": "Bus",
      "name": "CARNEGIE 7 3",
      "init": {
        "Vr": 0.9868386588281552,
        "Vi": -0.31621060231044346
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8204766070341,
        "longitude": -98.5457288737397
      }
    },
    {
      "number": 63251,
      "class": "Bus",
      "name": "CARNEGIE 7 5",
      "init": {
        "Vr": 0.9868386588281548,
        "Vi": -0.3162106023104435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8204766070341,
        "longitude": -98.5457288737397
      }
    },
    {
      "number": 63252,
      "class": "Bus",
      "name": "KONAWA 3 1",
      "init": {
        "Vr": 1.00623587815412,
        "Vi": -0.26677776403845316
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63253,
      "class": "Bus",
      "name": "KONAWA 3 2",
      "init": {
        "Vr": 0.9937302722287198,
        "Vi": -0.31828421676923685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63254,
      "class": "Bus",
      "name": "KONAWA 3 3",
      "init": {
        "Vr": 0.9721186506981082,
        "Vi": -0.37633863816649094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63255,
      "class": "Bus",
      "name": "KONAWA 3 4",
      "init": {
        "Vr": 1.0008704263770163,
        "Vi": -0.2888762844638975
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63256,
      "class": "Bus",
      "name": "KONAWA 3 5",
      "init": {
        "Vr": 1.0008704263770163,
        "Vi": -0.28887628446389757
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63257,
      "class": "Bus",
      "name": "KONAWA 3 6",
      "init": {
        "Vr": 1.0370803295523152,
        "Vi": -0.23407378005735793
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63258,
      "class": "Bus",
      "name": "KONAWA 3 7",
      "init": {
        "Vr": 1.0389442818264376,
        "Vi": -0.23013643832704825
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63259,
      "class": "Bus",
      "name": "KONAWA 3 8",
      "init": {
        "Vr": 1.0372814972173137,
        "Vi": -0.23372199230444435
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63260,
      "class": "Bus",
      "name": "KONAWA 3 9",
      "init": {
        "Vr": 1.0068108725145013,
        "Vi": -0.2799598738542806
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63261,
      "class": "Bus",
      "name": "KONAWA 3 11",
      "init": {
        "Vr": 1.00623587815412,
        "Vi": -0.26677776403845316
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9592178755939,
        "longitude": -96.7261446862433
      }
    },
    {
      "number": 63262,
      "class": "Bus",
      "name": "GORE 2 1",
      "init": {
        "Vr": 0.9343636959161886,
        "Vi": -0.44942107051773533
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5951945917719,
        "longitude": -95.0804437553023
      }
    },
    {
      "number": 63263,
      "class": "Bus",
      "name": "GORE 2 2",
      "init": {
        "Vr": 0.9260927920994393,
        "Vi": -0.47311378118599196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5951945917719,
        "longitude": -95.0804437553023
      }
    },
    {
      "number": 63264,
      "class": "Bus",
      "name": "GORE 2 3",
      "init": {
        "Vr": 0.934662950378919,
        "Vi": -0.4487849434796278
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5951945917719,
        "longitude": -95.0804437553023
      }
    },
    {
      "number": 63265,
      "class": "Bus",
      "name": "GORE 2 5",
      "init": {
        "Vr": 0.9343636959161886,
        "Vi": -0.44942107051773533
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5951945917719,
        "longitude": -95.0804437553023
      }
    },
    {
      "number": 63266,
      "class": "Bus",
      "name": "JENKS 3 1",
      "init": {
        "Vr": 0.9453055929947004,
        "Vi": -0.4383622373396951
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0362702017476,
        "longitude": -95.9999846974524
      }
    },
    {
      "number": 63267,
      "class": "Bus",
      "name": "JENKS 3 2",
      "init": {
        "Vr": 0.9726159332311864,
        "Vi": -0.38288561183225506
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0362702017476,
        "longitude": -95.9999846974524
      }
    },
    {
      "number": 63268,
      "class": "Bus",
      "name": "JENKS 3 3",
      "init": {
        "Vr": 0.9658928480689676,
        "Vi": -0.39779449230669484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0362702017476,
        "longitude": -95.9999846974524
      }
    },
    {
      "number": 63269,
      "class": "Bus",
      "name": "JENKS 3 4",
      "init": {
        "Vr": 0.9394736503909019,
        "Vi": -0.44570592969464695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0362702017476,
        "longitude": -95.9999846974524
      }
    },
    {
      "number": 63270,
      "class": "Bus",
      "name": "JENKS 3 6",
      "init": {
        "Vr": 0.9453055929947004,
        "Vi": -0.4383622373396951
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0362702017476,
        "longitude": -95.9999846974524
      }
    },
    {
      "number": 63271,
      "class": "Bus",
      "name": "PONCA CITY 7 1",
      "init": {
        "Vr": 0.9370276863117774,
        "Vi": -0.4458462127249532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7059082442038,
        "longitude": -97.0942644205065
      }
    },
    {
      "number": 63272,
      "class": "Bus",
      "name": "PONCA CITY 7 2",
      "init": {
        "Vr": 0.9367472841939408,
        "Vi": -0.44632652746498475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7059082442038,
        "longitude": -97.0942644205065
      }
    },
    {
      "number": 63273,
      "class": "Bus",
      "name": "EDMOND 17 1",
      "init": {
        "Vr": 1.0051115782601134,
        "Vi": -0.2765944339801308
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.749329016529,
        "longitude": -97.6400464225616
      }
    },
    {
      "number": 63274,
      "class": "Bus",
      "name": "EDMOND 17 2",
      "init": {
        "Vr": 0.989338746951733,
        "Vi": -0.3251242678042699
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.749329016529,
        "longitude": -97.6400464225616
      }
    },
    {
      "number": 63275,
      "class": "Bus",
      "name": "EDMOND 17 3",
      "init": {
        "Vr": 0.9611280314244319,
        "Vi": -0.3950292519907045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.749329016529,
        "longitude": -97.6400464225616
      }
    },
    {
      "number": 63276,
      "class": "Bus",
      "name": "EDMOND 17 4",
      "init": {
        "Vr": 0.988396409326778,
        "Vi": -0.3271037900798035
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.749329016529,
        "longitude": -97.6400464225616
      }
    },
    {
      "number": 63277,
      "class": "Bus",
      "name": "EDMOND 17 6",
      "init": {
        "Vr": 1.0045572976633503,
        "Vi": -0.27354891478849575
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.749329016529,
        "longitude": -97.6400464225616
      }
    },
    {
      "number": 63278,
      "class": "Bus",
      "name": "SALLISAW 5 1",
      "init": {
        "Vr": 0.9425608388323561,
        "Vi": -0.4629050957750084
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3356860538857,
        "longitude": -94.7683990891604
      }
    },
    {
      "number": 63279,
      "class": "Bus",
      "name": "SALLISAW 5 2",
      "init": {
        "Vr": 0.9156489435708691,
        "Vi": -0.506082477907184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3356860538857,
        "longitude": -94.7683990891604
      }
    },
    {
      "number": 63280,
      "class": "Bus",
      "name": "SALLISAW 5 3",
      "init": {
        "Vr": 0.9183273431417179,
        "Vi": -0.4393164058284641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3356860538857,
        "longitude": -94.7683990891604
      }
    },
    {
      "number": 63281,
      "class": "Bus",
      "name": "SALLISAW 5 4",
      "init": {
        "Vr": 0.9209008230622613,
        "Vi": -0.43389594106768964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3356860538857,
        "longitude": -94.7683990891604
      }
    },
    {
      "number": 63282,
      "class": "Bus",
      "name": "SALLISAW 5 5",
      "init": {
        "Vr": 0.9192778822557521,
        "Vi": -0.4373238945988954
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3356860538857,
        "longitude": -94.7683990891604
      }
    },
    {
      "number": 63283,
      "class": "Bus",
      "name": "SALLISAW 5 6",
      "init": {
        "Vr": 0.9435689372121099,
        "Vi": -0.46208137253733694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3356860538857,
        "longitude": -94.7683990891604
      }
    },
    {
      "number": 63284,
      "class": "Bus",
      "name": "SALLISAW 5 8",
      "init": {
        "Vr": 0.9425608388323561,
        "Vi": -0.4629050957750084
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3356860538857,
        "longitude": -94.7683990891604
      }
    },
    {
      "number": 63285,
      "class": "Bus",
      "name": "WOODWARD 7 1",
      "init": {
        "Vr": 1.0391245844929022,
        "Vi": -0.104731897065506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6661974914688,
        "longitude": -99.4976516839433
      }
    },
    {
      "number": 63286,
      "class": "Bus",
      "name": "WOODWARD 7 2",
      "init": {
        "Vr": 1.0389064405006638,
        "Vi": -0.10568768065226679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6661974914688,
        "longitude": -99.4976516839433
      }
    },
    {
      "number": 63287,
      "class": "Bus",
      "name": "CHEYENNE 2 1",
      "init": {
        "Vr": 1.0340309366419727,
        "Vi": -0.13844957147051729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5121343974425,
        "longitude": -99.8185507464812
      }
    },
    {
      "number": 63288,
      "class": "Bus",
      "name": "CHEYENNE 2 2",
      "init": {
        "Vr": 1.0257439168092433,
        "Vi": -0.029187311488308554
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5121343974425,
        "longitude": -99.8185507464812
      }
    },
    {
      "number": 63289,
      "class": "Bus",
      "name": "CHEYENNE 2 3",
      "init": {
        "Vr": 1.0338577202696686,
        "Vi": -0.13990666160258203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5121343974425,
        "longitude": -99.8185507464812
      }
    },
    {
      "number": 63290,
      "class": "Bus",
      "name": "ANADARKO 5 1",
      "init": {
        "Vr": 1.013528516282049,
        "Vi": -0.24078688208904944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0899055287963,
        "longitude": -98.2430987258624
      }
    },
    {
      "number": 63291,
      "class": "Bus",
      "name": "ANADARKO 5 2",
      "init": {
        "Vr": 1.0243434895806982,
        "Vi": -0.17977857494133256
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0899055287963,
        "longitude": -98.2430987258624
      }
    },
    {
      "number": 63292,
      "class": "Bus",
      "name": "ANADARKO 5 3",
      "init": {
        "Vr": 1.0243434895806982,
        "Vi": -0.17977857494133256
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0899055287963,
        "longitude": -98.2430987258624
      }
    },
    {
      "number": 63293,
      "class": "Bus",
      "name": "ANADARKO 5 4",
      "init": {
        "Vr": 1.0111393058855878,
        "Vi": -0.2542646494357818
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0899055287963,
        "longitude": -98.2430987258624
      }
    },
    {
      "number": 63294,
      "class": "Bus",
      "name": "ANADARKO 5 5",
      "init": {
        "Vr": 1.0129948021840853,
        "Vi": -0.24228782862823944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0899055287963,
        "longitude": -98.2430987258624
      }
    },
    {
      "number": 63295,
      "class": "Bus",
      "name": "ANADARKO 5 7",
      "init": {
        "Vr": 1.013528516282049,
        "Vi": -0.24078688208904944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0899055287963,
        "longitude": -98.2430987258624
      }
    },
    {
      "number": 63296,
      "class": "Bus",
      "name": "MINCO 3 1",
      "init": {
        "Vr": 0.9896690352961252,
        "Vi": -0.32370830405278883
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2806046287672,
        "longitude": -97.9741550881623
      }
    },
    {
      "number": 63297,
      "class": "Bus",
      "name": "MINCO 3 2",
      "init": {
        "Vr": 0.9789601681282806,
        "Vi": -0.352039657714451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2806046287672,
        "longitude": -97.9741550881623
      }
    },
    {
      "number": 63298,
      "class": "Bus",
      "name": "MINCO 3 3",
      "init": {
        "Vr": 0.9728980809819167,
        "Vi": -0.36807750096356034
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2806046287672,
        "longitude": -97.9741550881623
      }
    },
    {
      "number": 63299,
      "class": "Bus",
      "name": "MINCO 3 4",
      "init": {
        "Vr": 0.9728980809819167,
        "Vi": -0.36807750096356034
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2806046287672,
        "longitude": -97.9741550881623
      }
    },
    {
      "number": 63300,
      "class": "Bus",
      "name": "MINCO 3 5",
      "init": {
        "Vr": 0.9896690352961253,
        "Vi": -0.3237083040527889
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2806046287672,
        "longitude": -97.9741550881623
      }
    },
    {
      "number": 63301,
      "class": "Bus",
      "name": "MINCO 3 6",
      "init": {
        "Vr": 0.9916115430010365,
        "Vi": -0.3222371048389563
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2806046287672,
        "longitude": -97.9741550881623
      }
    },
    {
      "number": 63302,
      "class": "Bus",
      "name": "MINCO 3 8",
      "init": {
        "Vr": 0.9896690352961252,
        "Vi": -0.32370830405278883
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2806046287672,
        "longitude": -97.9741550881623
      }
    },
    {
      "number": 63303,
      "class": "Bus",
      "name": "SALINA 4 1",
      "init": {
        "Vr": 0.9163998890109232,
        "Vi": -0.48663376250040163
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63304,
      "class": "Bus",
      "name": "SALINA 4 2",
      "init": {
        "Vr": 0.9137529101506593,
        "Vi": -0.5011429012619756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63305,
      "class": "Bus",
      "name": "SALINA 4 3",
      "init": {
        "Vr": 0.9089390184170985,
        "Vi": -0.5075719837561047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63306,
      "class": "Bus",
      "name": "SALINA 4 4",
      "init": {
        "Vr": 0.9315918898612376,
        "Vi": -0.46902613459828146
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63307,
      "class": "Bus",
      "name": "SALINA 4 5",
      "init": {
        "Vr": 0.9300752736916943,
        "Vi": -0.47202642877148004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63308,
      "class": "Bus",
      "name": "SALINA 4 6",
      "init": {
        "Vr": 0.9401692971462235,
        "Vi": -0.45618702635049635
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63309,
      "class": "Bus",
      "name": "SALINA 4 7",
      "init": {
        "Vr": 0.9327159280819133,
        "Vi": -0.46678684824417693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63310,
      "class": "Bus",
      "name": "SALINA 4 8",
      "init": {
        "Vr": 0.9132551544047143,
        "Vi": -0.5020651519070788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63311,
      "class": "Bus",
      "name": "SALINA 4 10",
      "init": {
        "Vr": 0.9137529101506593,
        "Vi": -0.5011429012619756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2786054959308,
        "longitude": -95.0762343322513
      }
    },
    {
      "number": 63312,
      "class": "Bus",
      "name": "FORT GIBSON 3 1",
      "init": {
        "Vr": 0.9044524130111407,
        "Vi": -0.5096041247463172
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63313,
      "class": "Bus",
      "name": "FORT GIBSON 3 2",
      "init": {
        "Vr": 0.9134475507759902,
        "Vi": -0.4972056844361729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63314,
      "class": "Bus",
      "name": "FORT GIBSON 3 3",
      "init": {
        "Vr": 0.9134475507759902,
        "Vi": -0.4972056844361729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63315,
      "class": "Bus",
      "name": "FORT GIBSON 3 4",
      "init": {
        "Vr": 0.9036670747804333,
        "Vi": -0.510686594947819
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63316,
      "class": "Bus",
      "name": "FORT GIBSON 3 5",
      "init": {
        "Vr": 0.9039232105813074,
        "Vi": -0.5103856056183848
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63317,
      "class": "Bus",
      "name": "FORT GIBSON 3 6",
      "init": {
        "Vr": 0.915832271435266,
        "Vi": -0.4927993214808835
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63318,
      "class": "Bus",
      "name": "FORT GIBSON 3 7",
      "init": {
        "Vr": 0.9039232105813074,
        "Vi": -0.5103856056183849
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63319,
      "class": "Bus",
      "name": "FORT GIBSON 3 8",
      "init": {
        "Vr": 0.9042097663083158,
        "Vi": -0.5098442833543683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63320,
      "class": "Bus",
      "name": "FORT GIBSON 3 10",
      "init": {
        "Vr": 0.9044524130111407,
        "Vi": -0.5096041247463172
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8803484978624,
        "longitude": -95.2059521278657
      }
    },
    {
      "number": 63321,
      "class": "Bus",
      "name": "FORT GIBSON 4 1",
      "init": {
        "Vr": 0.9678881881479435,
        "Vi": -0.3936376060973559
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63322,
      "class": "Bus",
      "name": "FORT GIBSON 4 2",
      "init": {
        "Vr": 0.9437248250075153,
        "Vi": -0.4429105545952092
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63323,
      "class": "Bus",
      "name": "FORT GIBSON 4 3",
      "init": {
        "Vr": 0.9286404304876061,
        "Vi": -0.4724468884990885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63324,
      "class": "Bus",
      "name": "FORT GIBSON 4 4",
      "init": {
        "Vr": 0.9678881881479434,
        "Vi": -0.3936376060973559
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63325,
      "class": "Bus",
      "name": "FORT GIBSON 4 5",
      "init": {
        "Vr": 0.9461673574762337,
        "Vi": -0.3653371054259705
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63326,
      "class": "Bus",
      "name": "FORT GIBSON 4 6",
      "init": {
        "Vr": 0.9469907223596256,
        "Vi": -0.36275254532778844
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63327,
      "class": "Bus",
      "name": "FORT GIBSON 4 7",
      "init": {
        "Vr": 0.9406413423714949,
        "Vi": -0.44674671048064596
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63328,
      "class": "Bus",
      "name": "FORT GIBSON 4 9",
      "init": {
        "Vr": 0.9717252963899041,
        "Vi": -0.3948120602154116
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8011670662546,
        "longitude": -95.2917965358034
      }
    },
    {
      "number": 63329,
      "class": "Bus",
      "name": "CUSHING 5 1",
      "init": {
        "Vr": 0.9559768768555912,
        "Vi": -0.4042604349282229
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9959408452324,
        "longitude": -96.7473477616427
      }
    },
    {
      "number": 63330,
      "class": "Bus",
      "name": "CUSHING 5 2",
      "init": {
        "Vr": 0.9425170396231498,
        "Vi": -0.43448471949062994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9959408452324,
        "longitude": -96.7473477616427
      }
    },
    {
      "number": 63331,
      "class": "Bus",
      "name": "CUSHING 5 3",
      "init": {
        "Vr": 0.956887365985445,
        "Vi": -0.402949234959227
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9959408452324,
        "longitude": -96.7473477616427
      }
    },
    {
      "number": 63332,
      "class": "Bus",
      "name": "CUSHING 5 5",
      "init": {
        "Vr": 0.9559768768555912,
        "Vi": -0.4042604349282229
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9959408452324,
        "longitude": -96.7473477616427
      }
    },
    {
      "number": 63333,
      "class": "Bus",
      "name": "FORT TOWSON 2 1",
      "init": {
        "Vr": 0.9952430595494646,
        "Vi": -0.305241331225919
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63334,
      "class": "Bus",
      "name": "FORT TOWSON 2 2",
      "init": {
        "Vr": 1.0007569131070004,
        "Vi": -0.2790785356081065
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63335,
      "class": "Bus",
      "name": "FORT TOWSON 2 3",
      "init": {
        "Vr": 0.9917342827830492,
        "Vi": -0.3207548166988318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63336,
      "class": "Bus",
      "name": "FORT TOWSON 2 4",
      "init": {
        "Vr": 1.0087104964486766,
        "Vi": -0.24133941697073888
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63337,
      "class": "Bus",
      "name": "FORT TOWSON 2 5",
      "init": {
        "Vr": 1.0087104964486766,
        "Vi": -0.24133941697073885
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63338,
      "class": "Bus",
      "name": "FORT TOWSON 2 6",
      "init": {
        "Vr": 1.0048859445652794,
        "Vi": -0.2874149346683947
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63339,
      "class": "Bus",
      "name": "FORT TOWSON 2 7",
      "init": {
        "Vr": 1.0028461804569657,
        "Vi": -0.2746972999364259
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63340,
      "class": "Bus",
      "name": "FORT TOWSON 2 9",
      "init": {
        "Vr": 0.9952138963018501,
        "Vi": -0.31320828656470545
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9867314155807,
        "longitude": -95.3042170652676
      }
    },
    {
      "number": 63341,
      "class": "Bus",
      "name": "GUYMON 4 1",
      "init": {
        "Vr": 1.0426530873215987,
        "Vi": -0.08638587332187891
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.542803257212,
        "longitude": -101.380664962854
      }
    },
    {
      "number": 63342,
      "class": "Bus",
      "name": "GUYMON 4 2",
      "init": {
        "Vr": 1.0382756784571552,
        "Vi": -0.12900880705537288
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.542803257212,
        "longitude": -101.380664962854
      }
    },
    {
      "number": 63343,
      "class": "Bus",
      "name": "GUYMON 4 3",
      "init": {
        "Vr": 1.041668341103576,
        "Vi": -0.07041917802412605
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.542803257212,
        "longitude": -101.380664962854
      }
    },
    {
      "number": 63344,
      "class": "Bus",
      "name": "GUYMON 4 4",
      "init": {
        "Vr": 1.0430631870378144,
        "Vi": -0.0856663912745309
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.542803257212,
        "longitude": -101.380664962854
      }
    },
    {
      "number": 63345,
      "class": "Bus",
      "name": "GUYMON 4 6",
      "init": {
        "Vr": 1.0426530873215987,
        "Vi": -0.08638587332187891
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.542803257212,
        "longitude": -101.380664962854
      }
    },
    {
      "number": 63346,
      "class": "Bus",
      "name": "MINCO 4 1",
      "init": {
        "Vr": 0.9953878580868477,
        "Vi": -0.32358440071329997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3375843784321,
        "longitude": -98.0696485685636
      }
    },
    {
      "number": 63347,
      "class": "Bus",
      "name": "MINCO 4 2",
      "init": {
        "Vr": 0.975244888895348,
        "Vi": -0.24066100620841646
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3375843784321,
        "longitude": -98.0696485685636
      }
    },
    {
      "number": 63348,
      "class": "Bus",
      "name": "MINCO 4 3",
      "init": {
        "Vr": 0.994904853474837,
        "Vi": -0.3246263655217976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3375843784321,
        "longitude": -98.0696485685636
      }
    },
    {
      "number": 63349,
      "class": "Bus",
      "name": "WOODWARD 8 1",
      "init": {
        "Vr": 1.038816535460771,
        "Vi": -0.09316787213580822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5969364838931,
        "longitude": -99.3553547096043
      }
    },
    {
      "number": 63350,
      "class": "Bus",
      "name": "WOODWARD 8 2",
      "init": {
        "Vr": 1.0385822151169544,
        "Vi": -0.09424851140288033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5969364838931,
        "longitude": -99.3553547096043
      }
    },
    {
      "number": 63351,
      "class": "Bus",
      "name": "LAVERNE 3 1",
      "init": {
        "Vr": 1.0423910569680728,
        "Vi": -0.142184843879745
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6347161298123,
        "longitude": -99.6101646151198
      }
    },
    {
      "number": 63352,
      "class": "Bus",
      "name": "LAVERNE 3 2",
      "init": {
        "Vr": 1.0387285929403134,
        "Vi": -0.1250487003295211
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6347161298123,
        "longitude": -99.6101646151198
      }
    },
    {
      "number": 63353,
      "class": "Bus",
      "name": "LAVERNE 3 3",
      "init": {
        "Vr": 1.041561162551847,
        "Vi": -0.1049827553144559
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6347161298123,
        "longitude": -99.6101646151198
      }
    },
    {
      "number": 63354,
      "class": "Bus",
      "name": "LAVERNE 3 4",
      "init": {
        "Vr": 1.0415389087190257,
        "Vi": -0.08498006784719288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6347161298123,
        "longitude": -99.6101646151198
      }
    },
    {
      "number": 63355,
      "class": "Bus",
      "name": "LAVERNE 3 5",
      "init": {
        "Vr": 1.0421065290371012,
        "Vi": -0.1442061888430083
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6347161298123,
        "longitude": -99.6101646151198
      }
    },
    {
      "number": 63356,
      "class": "Bus",
      "name": "LAVERNE 3 7",
      "init": {
        "Vr": 1.0423910569680728,
        "Vi": -0.142184843879745
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6347161298123,
        "longitude": -99.6101646151198
      }
    },
    {
      "number": 63357,
      "class": "Bus",
      "name": "OKLAHOMA CITY 76 1",
      "init": {
        "Vr": 0.9583743072211398,
        "Vi": -0.4215777426514426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325516753509,
        "longitude": -97.6564184644168
      }
    },
    {
      "number": 63358,
      "class": "Bus",
      "name": "OKLAHOMA CITY 76 2",
      "init": {
        "Vr": 0.9690710394400714,
        "Vi": -0.2967886794640189
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325516753509,
        "longitude": -97.6564184644168
      }
    },
    {
      "number": 63359,
      "class": "Bus",
      "name": "OKLAHOMA CITY 76 3",
      "init": {
        "Vr": 0.9605463044415388,
        "Vi": -0.32331563024877014
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325516753509,
        "longitude": -97.6564184644168
      }
    },
    {
      "number": 63360,
      "class": "Bus",
      "name": "OKLAHOMA CITY 76 4",
      "init": {
        "Vr": 0.9547736297429307,
        "Vi": -0.34152715120618693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325516753509,
        "longitude": -97.6564184644168
      }
    },
    {
      "number": 63361,
      "class": "Bus",
      "name": "OKLAHOMA CITY 76 5",
      "init": {
        "Vr": 0.9599916952095942,
        "Vi": -0.32495868178595655
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325516753509,
        "longitude": -97.6564184644168
      }
    },
    {
      "number": 63362,
      "class": "Bus",
      "name": "OKLAHOMA CITY 76 6",
      "init": {
        "Vr": 0.9538425685848487,
        "Vi": -0.4246687993456028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325516753509,
        "longitude": -97.6564184644168
      }
    },
    {
      "number": 63363,
      "class": "Bus",
      "name": "OKLAHOMA CITY 76 8",
      "init": {
        "Vr": 0.9583743072211398,
        "Vi": -0.4215777426514426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4325516753509,
        "longitude": -97.6564184644168
      }
    },
    {
      "number": 63364,
      "class": "Bus",
      "name": "ANADARKO 6 1",
      "init": {
        "Vr": 1.0239378150471397,
        "Vi": -0.23490137515028506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63365,
      "class": "Bus",
      "name": "ANADARKO 6 2",
      "init": {
        "Vr": 1.0239378150471397,
        "Vi": -0.23490137515028509
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63366,
      "class": "Bus",
      "name": "ANADARKO 6 3",
      "init": {
        "Vr": 1.0239378150471397,
        "Vi": -0.23490137515028509
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63367,
      "class": "Bus",
      "name": "ANADARKO 6 4",
      "init": {
        "Vr": 1.0239378150471397,
        "Vi": -0.23490137515028509
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63368,
      "class": "Bus",
      "name": "ANADARKO 6 5",
      "init": {
        "Vr": 0.9962841173226029,
        "Vi": -0.1282118200341496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63369,
      "class": "Bus",
      "name": "ANADARKO 6 6",
      "init": {
        "Vr": 0.9987010408244518,
        "Vi": -0.10778007367739036
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63370,
      "class": "Bus",
      "name": "ANADARKO 6 7",
      "init": {
        "Vr": 1.0239378150471394,
        "Vi": -0.234901375150285
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63371,
      "class": "Bus",
      "name": "ANADARKO 6 8",
      "init": {
        "Vr": 1.0231270619062467,
        "Vi": -0.23655136694533244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63372,
      "class": "Bus",
      "name": "ANADARKO 6 10",
      "init": {
        "Vr": 1.0239378150471397,
        "Vi": -0.23490137515028506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0924604621043,
        "longitude": -98.3417175828459
      }
    },
    {
      "number": 63373,
      "class": "Bus",
      "name": "BROKEN ARROW 14 1",
      "init": {
        "Vr": 0.9698280537163289,
        "Vi": -0.3810481091638202
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63374,
      "class": "Bus",
      "name": "BROKEN ARROW 14 2",
      "init": {
        "Vr": 0.9495704378768297,
        "Vi": -0.4288382018428675
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63375,
      "class": "Bus",
      "name": "BROKEN ARROW 14 3",
      "init": {
        "Vr": 0.9235771756952037,
        "Vi": -0.4816500823782474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63376,
      "class": "Bus",
      "name": "BROKEN ARROW 14 4",
      "init": {
        "Vr": 0.9823127262947624,
        "Vi": -0.37511848733679637
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63377,
      "class": "Bus",
      "name": "BROKEN ARROW 14 5",
      "init": {
        "Vr": 0.9868151067938745,
        "Vi": -0.36895667564325263
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63378,
      "class": "Bus",
      "name": "BROKEN ARROW 14 6",
      "init": {
        "Vr": 0.9914142117844708,
        "Vi": -0.3636397236095301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63379,
      "class": "Bus",
      "name": "BROKEN ARROW 14 7",
      "init": {
        "Vr": 0.9917102775883269,
        "Vi": -0.3620901033124046
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63380,
      "class": "Bus",
      "name": "BROKEN ARROW 14 8",
      "init": {
        "Vr": 0.9921111255645312,
        "Vi": -0.3617340216873694
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63381,
      "class": "Bus",
      "name": "BROKEN ARROW 14 9",
      "init": {
        "Vr": 0.9823716189154578,
        "Vi": -0.37496423046994454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63382,
      "class": "Bus",
      "name": "BROKEN ARROW 14 10",
      "init": {
        "Vr": 0.9729336638034018,
        "Vi": -0.3887972792542721
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63383,
      "class": "Bus",
      "name": "BROKEN ARROW 14 12",
      "init": {
        "Vr": 0.9467524506391221,
        "Vi": -0.4340324885061082
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0038062005671,
        "longitude": -95.7033631374318
      }
    },
    {
      "number": 63384,
      "class": "Bus",
      "name": "OKLAHOMA CITY 77 1",
      "init": {
        "Vr": 0.9428223236357571,
        "Vi": -0.4318042883332705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4286352173378,
        "longitude": -97.6181061403393
      }
    },
    {
      "number": 63385,
      "class": "Bus",
      "name": "OKLAHOMA CITY 77 2",
      "init": {
        "Vr": 0.9418899000766375,
        "Vi": -0.4326342436296923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4286352173378,
        "longitude": -97.6181061403393
      }
    },
    {
      "number": 63386,
      "class": "Bus",
      "name": "PORUM 3 1",
      "init": {
        "Vr": 0.948580686096534,
        "Vi": -0.43756210393084155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63387,
      "class": "Bus",
      "name": "PORUM 3 2",
      "init": {
        "Vr": 0.9258329442241144,
        "Vi": -0.47936970539574375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63388,
      "class": "Bus",
      "name": "PORUM 3 3",
      "init": {
        "Vr": 0.9524242286101724,
        "Vi": -0.428373641543023
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63389,
      "class": "Bus",
      "name": "PORUM 3 4",
      "init": {
        "Vr": 0.9484013239446196,
        "Vi": -0.4380982924428772
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63390,
      "class": "Bus",
      "name": "PORUM 3 5",
      "init": {
        "Vr": 0.9484013239446196,
        "Vi": -0.4380982924428771
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63391,
      "class": "Bus",
      "name": "PORUM 3 6",
      "init": {
        "Vr": 0.9155345278040976,
        "Vi": -0.4071860469086818
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63392,
      "class": "Bus",
      "name": "PORUM 3 7",
      "init": {
        "Vr": 0.9492228010218348,
        "Vi": -0.43686084621111254
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63393,
      "class": "Bus",
      "name": "PORUM 3 9",
      "init": {
        "Vr": 0.9485806860965341,
        "Vi": -0.4375621039308417
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3275432355678,
        "longitude": -95.3382883528281
      }
    },
    {
      "number": 63394,
      "class": "Bus",
      "name": "HENNEPIN 2 1",
      "init": {
        "Vr": 0.9813355628842305,
        "Vi": -0.35746098751047434
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4404583160631,
        "longitude": -97.2978259721683
      }
    },
    {
      "number": 63395,
      "class": "Bus",
      "name": "HENNEPIN 2 2",
      "init": {
        "Vr": 0.9702098010171494,
        "Vi": -0.37962394902820246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4404583160631,
        "longitude": -97.2978259721683
      }
    },
    {
      "number": 63396,
      "class": "Bus",
      "name": "HENNEPIN 2 3",
      "init": {
        "Vr": 0.988526772588505,
        "Vi": -0.3187129837303707
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4404583160631,
        "longitude": -97.2978259721683
      }
    },
    {
      "number": 63397,
      "class": "Bus",
      "name": "HENNEPIN 2 4",
      "init": {
        "Vr": 0.9812746072430963,
        "Vi": -0.35831351956084273
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4404583160631,
        "longitude": -97.2978259721683
      }
    },
    {
      "number": 63398,
      "class": "Bus",
      "name": "HENNEPIN 2 6",
      "init": {
        "Vr": 0.9813355628842305,
        "Vi": -0.35746098751047434
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4404583160631,
        "longitude": -97.2978259721683
      }
    },
    {
      "number": 63399,
      "class": "Bus",
      "name": "OOLOGAH 3 1",
      "init": {
        "Vr": 0.9593245835685471,
        "Vi": -0.41351607820341824
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63400,
      "class": "Bus",
      "name": "OOLOGAH 3 2",
      "init": {
        "Vr": 0.9372064670288422,
        "Vi": -0.4660866128957413
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63401,
      "class": "Bus",
      "name": "OOLOGAH 3 3",
      "init": {
        "Vr": 0.9411316711299618,
        "Vi": -0.4526109368214938
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63402,
      "class": "Bus",
      "name": "OOLOGAH 3 4",
      "init": {
        "Vr": 0.939073132895868,
        "Vi": -0.4695517423454415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63403,
      "class": "Bus",
      "name": "OOLOGAH 3 5",
      "init": {
        "Vr": 0.9593245835685472,
        "Vi": -0.41351607820341824
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63404,
      "class": "Bus",
      "name": "OOLOGAH 3 6",
      "init": {
        "Vr": 0.9593245835685471,
        "Vi": -0.4135160782034182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63405,
      "class": "Bus",
      "name": "OOLOGAH 3 7",
      "init": {
        "Vr": 0.9411966980271821,
        "Vi": -0.4508447728153415
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63406,
      "class": "Bus",
      "name": "OOLOGAH 3 9",
      "init": {
        "Vr": 0.9645357949843332,
        "Vi": -0.4075943887665795
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3922611361603,
        "longitude": -95.6853917237304
      }
    },
    {
      "number": 63407,
      "class": "Bus",
      "name": "OAKWOOD 5 1",
      "init": {
        "Vr": 1.0278878628888883,
        "Vi": -0.1491451446077527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9904260142455,
        "longitude": -98.7083085720652
      }
    },
    {
      "number": 63408,
      "class": "Bus",
      "name": "OAKWOOD 5 2",
      "init": {
        "Vr": 1.024080080079211,
        "Vi": -0.06273783986965285
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9904260142455,
        "longitude": -98.7083085720652
      }
    },
    {
      "number": 63409,
      "class": "Bus",
      "name": "OAKWOOD 5 3",
      "init": {
        "Vr": 1.02754198199837,
        "Vi": -0.15152577687814267
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9904260142455,
        "longitude": -98.7083085720652
      }
    },
    {
      "number": 63410,
      "class": "Bus",
      "name": "PONCA CITY 8 1",
      "init": {
        "Vr": 0.9684974566134612,
        "Vi": -0.40070686511434384
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.695414760373,
        "longitude": -97.0751317836878
      }
    },
    {
      "number": 63411,
      "class": "Bus",
      "name": "PONCA CITY 8 2",
      "init": {
        "Vr": 0.9583898523874527,
        "Vi": -0.4176889764304753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.695414760373,
        "longitude": -97.0751317836878
      }
    },
    {
      "number": 63412,
      "class": "Bus",
      "name": "PONCA CITY 8 3",
      "init": {
        "Vr": 0.9362315246345072,
        "Vi": -0.4482100295208001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.695414760373,
        "longitude": -97.0751317836878
      }
    },
    {
      "number": 63413,
      "class": "Bus",
      "name": "PONCA CITY 8 4",
      "init": {
        "Vr": 0.9689902459473534,
        "Vi": -0.400145257399318
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.695414760373,
        "longitude": -97.0751317836878
      }
    },
    {
      "number": 63414,
      "class": "Bus",
      "name": "PONCA CITY 8 6",
      "init": {
        "Vr": 0.9577432346389719,
        "Vi": -0.41879003673040144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.695414760373,
        "longitude": -97.0751317836878
      }
    },
    {
      "number": 63415,
      "class": "Bus",
      "name": "GUYMON 5 1",
      "init": {
        "Vr": 1.0345021370955956,
        "Vi": -0.1422647559222286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5516218932471,
        "longitude": -101.500682746178
      }
    },
    {
      "number": 63416,
      "class": "Bus",
      "name": "GUYMON 5 2",
      "init": {
        "Vr": 1.0344054204170656,
        "Vi": -0.14265301794263746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5516218932471,
        "longitude": -101.500682746178
      }
    },
    {
      "number": 63417,
      "class": "Bus",
      "name": "WELEETKA 2 1",
      "init": {
        "Vr": 0.9616082373428779,
        "Vi": -0.4039289071925406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3061145060239,
        "longitude": -96.1273924470386
      }
    },
    {
      "number": 63418,
      "class": "Bus",
      "name": "WELEETKA 2 2",
      "init": {
        "Vr": 0.9367438834680465,
        "Vi": -0.4439772978165012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3061145060239,
        "longitude": -96.1273924470386
      }
    },
    {
      "number": 63419,
      "class": "Bus",
      "name": "WELEETKA 2 3",
      "init": {
        "Vr": 0.9616754652376016,
        "Vi": -0.40443364574093404
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3061145060239,
        "longitude": -96.1273924470386
      }
    },
    {
      "number": 63420,
      "class": "Bus",
      "name": "WELEETKA 2 5",
      "init": {
        "Vr": 0.9616082373428779,
        "Vi": -0.4039289071925406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3061145060239,
        "longitude": -96.1273924470386
      }
    },
    {
      "number": 63421,
      "class": "Bus",
      "name": "WOODWARD 9 1",
      "init": {
        "Vr": 1.0419616133450573,
        "Vi": -0.13598441716627524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3177949187499,
        "longitude": -99.5052128670249
      }
    },
    {
      "number": 63422,
      "class": "Bus",
      "name": "WOODWARD 9 2",
      "init": {
        "Vr": 1.04091550000832,
        "Vi": -0.08292990599819207
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3177949187499,
        "longitude": -99.5052128670249
      }
    },
    {
      "number": 63423,
      "class": "Bus",
      "name": "WOODWARD 9 3",
      "init": {
        "Vr": 1.0417954519367354,
        "Vi": -0.1371245421731013
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3177949187499,
        "longitude": -99.5052128670249
      }
    },
    {
      "number": 63424,
      "class": "Bus",
      "name": "MOORELAND 3 1",
      "init": {
        "Vr": 1.0354427484845794,
        "Vi": -0.15061704734049622
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63425,
      "class": "Bus",
      "name": "MOORELAND 3 2",
      "init": {
        "Vr": 1.037823082949115,
        "Vi": -0.15041312432135773
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63426,
      "class": "Bus",
      "name": "MOORELAND 3 3",
      "init": {
        "Vr": 1.0359702335865058,
        "Vi": -0.1558157731891455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63427,
      "class": "Bus",
      "name": "MOORELAND 3 4",
      "init": {
        "Vr": 1.035014864919689,
        "Vi": -0.1586014942028968
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63428,
      "class": "Bus",
      "name": "MOORELAND 3 5",
      "init": {
        "Vr": 1.0350148649196893,
        "Vi": -0.15860149420289676
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63429,
      "class": "Bus",
      "name": "MOORELAND 3 6",
      "init": {
        "Vr": 1.0456228724367016,
        "Vi": -0.14405944279994093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63430,
      "class": "Bus",
      "name": "MOORELAND 3 7",
      "init": {
        "Vr": 1.0461695188370475,
        "Vi": -0.14003446818147625
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63431,
      "class": "Bus",
      "name": "MOORELAND 3 8",
      "init": {
        "Vr": 1.046409070671482,
        "Vi": -0.13823303237306894
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63432,
      "class": "Bus",
      "name": "MOORELAND 3 9",
      "init": {
        "Vr": 1.0359702335865058,
        "Vi": -0.1558157731891455
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63433,
      "class": "Bus",
      "name": "MOORELAND 3 10",
      "init": {
        "Vr": 1.0359702335865058,
        "Vi": -0.15581577318914552
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63434,
      "class": "Bus",
      "name": "MOORELAND 3 11",
      "init": {
        "Vr": 1.0354427484845792,
        "Vi": -0.1506170473404962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63435,
      "class": "Bus",
      "name": "MOORELAND 3 12",
      "init": {
        "Vr": 1.0354427484845794,
        "Vi": -0.15061704734049622
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63436,
      "class": "Bus",
      "name": "MOORELAND 3 13",
      "init": {
        "Vr": 1.0383222156005034,
        "Vi": -0.15008054058773584
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63437,
      "class": "Bus",
      "name": "MOORELAND 3 15",
      "init": {
        "Vr": 1.0359333169360605,
        "Vi": -0.15424111291952125
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4441303465046,
        "longitude": -99.2030318476252
      }
    },
    {
      "number": 63438,
      "class": "Bus",
      "name": "TULSA 50 1",
      "init": {
        "Vr": 0.9319238323291311,
        "Vi": -0.4638954500821662
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1091022977901,
        "longitude": -95.984396956464
      }
    },
    {
      "number": 63439,
      "class": "Bus",
      "name": "TULSA 50 2",
      "init": {
        "Vr": 0.9858649065870819,
        "Vi": -0.382829128538011
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1091022977901,
        "longitude": -95.984396956464
      }
    },
    {
      "number": 63440,
      "class": "Bus",
      "name": "TULSA 50 3",
      "init": {
        "Vr": 0.9756927036794251,
        "Vi": -0.4104218646817889
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1091022977901,
        "longitude": -95.984396956464
      }
    },
    {
      "number": 63441,
      "class": "Bus",
      "name": "TULSA 50 4",
      "init": {
        "Vr": 0.9292499871201674,
        "Vi": -0.466515795515344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1091022977901,
        "longitude": -95.984396956464
      }
    },
    {
      "number": 63442,
      "class": "Bus",
      "name": "TULSA 50 6",
      "init": {
        "Vr": 0.9319238323291311,
        "Vi": -0.4638954500821662
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1091022977901,
        "longitude": -95.984396956464
      }
    },
    {
      "number": 63443,
      "class": "Bus",
      "name": "MINCO 5 1",
      "init": {
        "Vr": 0.9947282988288118,
        "Vi": -0.31593900523948654
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3609048212733,
        "longitude": -98.1787018480754
      }
    },
    {
      "number": 63444,
      "class": "Bus",
      "name": "MINCO 5 2",
      "init": {
        "Vr": 0.9989255671686267,
        "Vi": -0.32108673963697193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3609048212733,
        "longitude": -98.1787018480754
      }
    },
    {
      "number": 63445,
      "class": "Bus",
      "name": "MINCO 5 3",
      "init": {
        "Vr": 1.0053368609930944,
        "Vi": -0.28517136293022827
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3609048212733,
        "longitude": -98.1787018480754
      }
    },
    {
      "number": 63446,
      "class": "Bus",
      "name": "MINCO 5 4",
      "init": {
        "Vr": 0.9943005918015105,
        "Vi": -0.3167606366818437
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3609048212733,
        "longitude": -98.1787018480754
      }
    },
    {
      "number": 63447,
      "class": "Bus",
      "name": "MINCO 5 6",
      "init": {
        "Vr": 0.9947282988288118,
        "Vi": -0.31593900523948654
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3609048212733,
        "longitude": -98.1787018480754
      }
    },
    {
      "number": 63448,
      "class": "Bus",
      "name": "MORRISON 5 1",
      "init": {
        "Vr": 0.9862740295720722,
        "Vi": -0.3688800378922692
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63449,
      "class": "Bus",
      "name": "MORRISON 5 2",
      "init": {
        "Vr": 0.9785370409666688,
        "Vi": -0.3994998355196948
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63450,
      "class": "Bus",
      "name": "MORRISON 5 3",
      "init": {
        "Vr": 0.9718278226793343,
        "Vi": -0.394175209759978
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63451,
      "class": "Bus",
      "name": "MORRISON 5 4",
      "init": {
        "Vr": 0.9614304998574364,
        "Vi": -0.4142913077692429
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63452,
      "class": "Bus",
      "name": "MORRISON 5 5",
      "init": {
        "Vr": 0.9862740295720721,
        "Vi": -0.36888003789226914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63453,
      "class": "Bus",
      "name": "MORRISON 5 6",
      "init": {
        "Vr": 0.9870865026925092,
        "Vi": -0.35672980851312275
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63454,
      "class": "Bus",
      "name": "MORRISON 5 7",
      "init": {
        "Vr": 0.9736034335207501,
        "Vi": -0.41133791219867044
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63455,
      "class": "Bus",
      "name": "MORRISON 5 9",
      "init": {
        "Vr": 0.9915112738081214,
        "Vi": -0.3584337140212367
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4494315634576,
        "longitude": -97.0898122559631
      }
    },
    {
      "number": 63456,
      "class": "Bus",
      "name": "BROKEN BOW 4 1",
      "init": {
        "Vr": 0.9877658905606232,
        "Vi": -0.3129026192033147
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.143406266185,
        "longitude": -94.6914536051253
      }
    },
    {
      "number": 63457,
      "class": "Bus",
      "name": "BROKEN BOW 4 2",
      "init": {
        "Vr": 0.980231598928209,
        "Vi": -0.3434651803174493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.143406266185,
        "longitude": -94.6914536051253
      }
    },
    {
      "number": 63458,
      "class": "Bus",
      "name": "BROKEN BOW 4 3",
      "init": {
        "Vr": 0.9876131967487941,
        "Vi": -0.31211926216923136
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.143406266185,
        "longitude": -94.6914536051253
      }
    },
    {
      "number": 63459,
      "class": "Bus",
      "name": "BROKEN BOW 4 5",
      "init": {
        "Vr": 0.987765890560623,
        "Vi": -0.31290261920331486
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.143406266185,
        "longitude": -94.6914536051253
      }
    },
    {
      "number": 63460,
      "class": "Bus",
      "name": "LAWTON 17 1",
      "init": {
        "Vr": 1.0118366702379034,
        "Vi": -0.26717632335233854
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5209443198052,
        "longitude": -98.3209592017963
      }
    },
    {
      "number": 63461,
      "class": "Bus",
      "name": "LAWTON 17 2",
      "init": {
        "Vr": 1.0034743984623526,
        "Vi": -0.3028865544789503
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5209443198052,
        "longitude": -98.3209592017963
      }
    },
    {
      "number": 63462,
      "class": "Bus",
      "name": "LAWTON 17 3",
      "init": {
        "Vr": 0.9935370772733328,
        "Vi": -0.3359012041197349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5209443198052,
        "longitude": -98.3209592017963
      }
    },
    {
      "number": 63463,
      "class": "Bus",
      "name": "LAWTON 17 4",
      "init": {
        "Vr": 1.0119426955760211,
        "Vi": -0.26487176964185394
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5209443198052,
        "longitude": -98.3209592017963
      }
    },
    {
      "number": 63464,
      "class": "Bus",
      "name": "LAWTON 17 6",
      "init": {
        "Vr": 1.0021639997054566,
        "Vi": -0.3053607587773154
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5209443198052,
        "longitude": -98.3209592017963
      }
    },
    {
      "number": 63465,
      "class": "Bus",
      "name": "JENKS 4 1",
      "init": {
        "Vr": 0.9372227825772742,
        "Vi": -0.45538727594283546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0076425056512,
        "longitude": -95.9421483200056
      }
    },
    {
      "number": 63466,
      "class": "Bus",
      "name": "JENKS 4 2",
      "init": {
        "Vr": 0.9358997808041648,
        "Vi": -0.4567697225588001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0076425056512,
        "longitude": -95.9421483200056
      }
    },
    {
      "number": 63467,
      "class": "Bus",
      "name": "WEBBERS FALLS 1",
      "init": {
        "Vr": 0.9248420995067026,
        "Vi": -0.4785915934141506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5627743597241,
