        "longitude": -95.1509490578878
      }
    },
    {
      "number": 63468,
      "class": "Bus",
      "name": "WEBBERS FALLS 2",
      "init": {
        "Vr": 0.9666654710580082,
        "Vi": -0.42008797802538267
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5627743597241,
        "longitude": -95.1509490578878
      }
    },
    {
      "number": 63469,
      "class": "Bus",
      "name": "WEBBERS FALLS 3",
      "init": {
        "Vr": 0.932768416109189,
        "Vi": -0.47187079408611476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5627743597241,
        "longitude": -95.1509490578878
      }
    },
    {
      "number": 63470,
      "class": "Bus",
      "name": "WEBBERS FALLS 4",
      "init": {
        "Vr": 0.9243759944668923,
        "Vi": -0.4789715373073472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5627743597241,
        "longitude": -95.1509490578878
      }
    },
    {
      "number": 63471,
      "class": "Bus",
      "name": "WEBBERS FALLS 6",
      "init": {
        "Vr": 0.9248420995067026,
        "Vi": -0.4785915934141506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5627743597241,
        "longitude": -95.1509490578878
      }
    },
    {
      "number": 63472,
      "class": "Bus",
      "name": "SWEETWATER 4 1",
      "init": {
        "Vr": 1.0321867467279597,
        "Vi": -0.15136624541170127
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4602097925766,
        "longitude": -99.9087565386674
      }
    },
    {
      "number": 63473,
      "class": "Bus",
      "name": "SWEETWATER 4 2",
      "init": {
        "Vr": 1.034468053543511,
        "Vi": -0.15381730959577886
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4602097925766,
        "longitude": -99.9087565386674
      }
    },
    {
      "number": 63474,
      "class": "Bus",
      "name": "SWEETWATER 4 3",
      "init": {
        "Vr": 1.033635489160743,
        "Vi": -0.147728690394352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4602097925766,
        "longitude": -99.9087565386674
      }
    },
    {
      "number": 63475,
      "class": "Bus",
      "name": "SWEETWATER 4 4",
      "init": {
        "Vr": 0.9977004930361691,
        "Vi": -0.13839645587066274
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4602097925766,
        "longitude": -99.9087565386674
      }
    },
    {
      "number": 63476,
      "class": "Bus",
      "name": "SWEETWATER 4 5",
      "init": {
        "Vr": 0.9932009812397404,
        "Vi": -0.13349463480381346
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4602097925766,
        "longitude": -99.9087565386674
      }
    },
    {
      "number": 63477,
      "class": "Bus",
      "name": "SWEETWATER 4 6",
      "init": {
        "Vr": 1.0337839000425464,
        "Vi": -0.15377683926587207
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4602097925766,
        "longitude": -99.9087565386674
      }
    },
    {
      "number": 63478,
      "class": "Bus",
      "name": "SWEETWATER 4 8",
      "init": {
        "Vr": 1.0321867467279597,
        "Vi": -0.15136624541170127
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4602097925766,
        "longitude": -99.9087565386674
      }
    },
    {
      "number": 63479,
      "class": "Bus",
      "name": "CHOUTEAU 3 1",
      "init": {
        "Vr": 0.9613311231381998,
        "Vi": -0.4135171333021174
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63480,
      "class": "Bus",
      "name": "CHOUTEAU 3 2",
      "init": {
        "Vr": 0.9371224358716059,
        "Vi": -0.4569993462785198
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63481,
      "class": "Bus",
      "name": "CHOUTEAU 3 3",
      "init": {
        "Vr": 0.9365214564641668,
        "Vi": -0.46496782169455075
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63482,
      "class": "Bus",
      "name": "CHOUTEAU 3 4",
      "init": {
        "Vr": 0.9229943549722257,
        "Vi": -0.4955196151837938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63483,
      "class": "Bus",
      "name": "CHOUTEAU 3 5",
      "init": {
        "Vr": 0.9091341158190527,
        "Vi": -0.5072703125165493
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63484,
      "class": "Bus",
      "name": "CHOUTEAU 3 6",
      "init": {
        "Vr": 0.9091341158190528,
        "Vi": -0.5072703125165493
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63485,
      "class": "Bus",
      "name": "CHOUTEAU 3 7",
      "init": {
        "Vr": 0.9359310558271626,
        "Vi": -0.38860390266319184
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63486,
      "class": "Bus",
      "name": "CHOUTEAU 3 8",
      "init": {
        "Vr": 0.9354032492149328,
        "Vi": -0.3845238280864993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63487,
      "class": "Bus",
      "name": "CHOUTEAU 3 9",
      "init": {
        "Vr": 0.9348858042901039,
        "Vi": -0.4628116913924537
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63488,
      "class": "Bus",
      "name": "CHOUTEAU 3 11",
      "init": {
        "Vr": 0.9669889591491918,
        "Vi": -0.40806826283601927
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1696131972308,
        "longitude": -95.3240826017258
      }
    },
    {
      "number": 63489,
      "class": "Bus",
      "name": "OOLOGAH 4 1",
      "init": {
        "Vr": 0.9517445849935718,
        "Vi": -0.45054543466685776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4001587823957,
        "longitude": -95.7295281895145
      }
    },
    {
      "number": 63490,
      "class": "Bus",
      "name": "OOLOGAH 4 2",
      "init": {
        "Vr": 0.9485142718813461,
        "Vi": -0.33197692854206495
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4001587823957,
        "longitude": -95.7295281895145
      }
    },
    {
      "number": 63491,
      "class": "Bus",
      "name": "OOLOGAH 4 3",
      "init": {
        "Vr": 0.9484412189123227,
        "Vi": -0.4540789240406005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4001587823957,
        "longitude": -95.7295281895145
      }
    },
    {
      "number": 63492,
      "class": "Bus",
      "name": "CARNEGIE 8 1",
      "init": {
        "Vr": 1.0109096126931314,
        "Vi": -0.2535542525742128
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.869766915531,
        "longitude": -98.6295531171527
      }
    },
    {
      "number": 63493,
      "class": "Bus",
      "name": "CARNEGIE 8 2",
      "init": {
        "Vr": 1.0011259948486952,
        "Vi": -0.28521317084287817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.869766915531,
        "longitude": -98.6295531171527
      }
    },
    {
      "number": 63494,
      "class": "Bus",
      "name": "CARNEGIE 8 3",
      "init": {
        "Vr": 1.0210563339910916,
        "Vi": -0.20167000528336615
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.869766915531,
        "longitude": -98.6295531171527
      }
    },
    {
      "number": 63495,
      "class": "Bus",
      "name": "CARNEGIE 8 4",
      "init": {
        "Vr": 1.01131976813573,
        "Vi": -0.25364123611506534
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.869766915531,
        "longitude": -98.6295531171527
      }
    },
    {
      "number": 63496,
      "class": "Bus",
      "name": "CARNEGIE 8 6",
      "init": {
        "Vr": 1.0109096126931314,
        "Vi": -0.2535542525742128
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.869766915531,
        "longitude": -98.6295531171527
      }
    },
    {
      "number": 63497,
      "class": "Bus",
      "name": "KONAWA 4 1",
      "init": {
        "Vr": 0.9718082746731564,
        "Vi": -0.3765765514923941
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9559260189482,
        "longitude": -96.7166498759475
      }
    },
    {
      "number": 63498,
      "class": "Bus",
      "name": "KONAWA 4 2",
      "init": {
        "Vr": 0.9794159064519459,
        "Vi": -0.34953456674455885
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9559260189482,
        "longitude": -96.7166498759475
      }
    },
    {
      "number": 63499,
      "class": "Bus",
      "name": "KONAWA 4 3",
      "init": {
        "Vr": 0.9717008888896106,
        "Vi": -0.3768202189412212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9559260189482,
        "longitude": -96.7166498759475
      }
    },
    {
      "number": 63500,
      "class": "Bus",
      "name": "KONAWA 4 5",
      "init": {
        "Vr": 0.9718082746731564,
        "Vi": -0.3765765514923941
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9559260189482,
        "longitude": -96.7166498759475
      }
    },
    {
      "number": 63501,
      "class": "Bus",
      "name": "KIOWA 3 1",
      "init": {
        "Vr": 0.9903446596321245,
        "Vi": -0.33353015672509206
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63502,
      "class": "Bus",
      "name": "KIOWA 3 2",
      "init": {
        "Vr": 0.9837881238903429,
        "Vi": -0.3689878603321046
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63503,
      "class": "Bus",
      "name": "KIOWA 3 3",
      "init": {
        "Vr": 0.9761296402589715,
        "Vi": -0.3893636737534413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63504,
      "class": "Bus",
      "name": "KIOWA 3 4",
      "init": {
        "Vr": 1.001128402049313,
        "Vi": -0.316609890045128
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63505,
      "class": "Bus",
      "name": "KIOWA 3 5",
      "init": {
        "Vr": 1.0022757051852111,
        "Vi": -0.3129589600246126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63506,
      "class": "Bus",
      "name": "KIOWA 3 6",
      "init": {
        "Vr": 1.0008839487593404,
        "Vi": -0.3173818220694264
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63507,
      "class": "Bus",
      "name": "KIOWA 3 7",
      "init": {
        "Vr": 0.9990504162557409,
        "Vi": -0.31905028012173786
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63508,
      "class": "Bus",
      "name": "KIOWA 3 8",
      "init": {
        "Vr": 1.0013242024300661,
        "Vi": -0.31599009714228526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63509,
      "class": "Bus",
      "name": "KIOWA 3 9",
      "init": {
        "Vr": 0.9992007468475127,
        "Vi": -0.3187774992988012
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63510,
      "class": "Bus",
      "name": "KIOWA 3 10",
      "init": {
        "Vr": 0.981817469340585,
        "Vi": -0.3716767757539795
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63511,
      "class": "Bus",
      "name": "KIOWA 3 12",
      "init": {
        "Vr": 0.9879502122627399,
        "Vi": -0.34366900981160725
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6819799545856,
        "longitude": -95.9192313317912
      }
    },
    {
      "number": 63512,
      "class": "Bus",
      "name": "PONCA CITY 9 1",
      "init": {
        "Vr": 0.9386501870149525,
        "Vi": -0.44926606877414743
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7156497151463,
        "longitude": -97.1047860779341
      }
    },
    {
      "number": 63513,
      "class": "Bus",
      "name": "PONCA CITY 9 2",
      "init": {
        "Vr": 0.9932197907410494,
        "Vi": -0.3787919880816731
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7156497151463,
        "longitude": -97.1047860779341
      }
    },
    {
      "number": 63514,
      "class": "Bus",
      "name": "PONCA CITY 9 3",
      "init": {
        "Vr": 0.9381470699143133,
        "Vi": -0.4497084213507629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7156497151463,
        "longitude": -97.1047860779341
      }
    },
    {
      "number": 63515,
      "class": "Bus",
      "name": "PONCA CITY 10 1",
      "init": {
        "Vr": 0.9267339506068522,
        "Vi": -0.4654772945545115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7063682275005,
        "longitude": -96.9307709669966
      }
    },
    {
      "number": 63516,
      "class": "Bus",
      "name": "PONCA CITY 10 2",
      "init": {
        "Vr": 0.9635581673024943,
        "Vi": -0.41195836720997836
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7063682275005,
        "longitude": -96.9307709669966
      }
    },
    {
      "number": 63517,
      "class": "Bus",
      "name": "PONCA CITY 10 3",
      "init": {
        "Vr": 0.9265142043051221,
        "Vi": -0.4658340958539793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7063682275005,
        "longitude": -96.9307709669966
      }
    },
    {
      "number": 63518,
      "class": "Bus",
      "name": "PONCA CITY 10 5",
      "init": {
        "Vr": 0.9267339506068522,
        "Vi": -0.4654772945545115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7063682275005,
        "longitude": -96.9307709669966
      }
    },
    {
      "number": 63519,
      "class": "Bus",
      "name": "LUTHER 4 1",
      "init": {
        "Vr": 1.0029176682856629,
        "Vi": -0.27899313344668525
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63520,
      "class": "Bus",
      "name": "LUTHER 4 2",
      "init": {
        "Vr": 0.9881547036335016,
        "Vi": -0.32954457706004997
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63521,
      "class": "Bus",
      "name": "LUTHER 4 3",
      "init": {
        "Vr": 0.9571484381129091,
        "Vi": -0.4052203502940967
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63522,
      "class": "Bus",
      "name": "LUTHER 4 4",
      "init": {
        "Vr": 1.0098597976179173,
        "Vi": -0.2649070355542225
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63523,
      "class": "Bus",
      "name": "LUTHER 4 5",
      "init": {
        "Vr": 1.0116079584067057,
        "Vi": -0.26117431093601406
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63524,
      "class": "Bus",
      "name": "LUTHER 4 6",
      "init": {
        "Vr": 1.0137740447906207,
        "Vi": -0.25643839570842825
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63525,
      "class": "Bus",
      "name": "LUTHER 4 7",
      "init": {
        "Vr": 1.0124757510046012,
        "Vi": -0.2626953779723109
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63526,
      "class": "Bus",
      "name": "LUTHER 4 8",
      "init": {
        "Vr": 1.0138975906363865,
        "Vi": -0.2571530355295786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63527,
      "class": "Bus",
      "name": "LUTHER 4 9",
      "init": {
        "Vr": 1.0112439494192378,
        "Vi": -0.2673979856755253
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63528,
      "class": "Bus",
      "name": "LUTHER 4 10",
      "init": {
        "Vr": 1.0028526201426704,
        "Vi": -0.286392213492015
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63529,
      "class": "Bus",
      "name": "LUTHER 4 12",
      "init": {
        "Vr": 0.9853456493532009,
        "Vi": -0.33483564173660524
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824304200325,
        "longitude": -97.2188275275026
      }
    },
    {
      "number": 63530,
      "class": "Bus",
      "name": "JENKS 5 1",
      "init": {
        "Vr": 0.9730933000340888,
        "Vi": -0.38367360791317645
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63531,
      "class": "Bus",
      "name": "JENKS 5 2",
      "init": {
        "Vr": 0.9538582992640706,
        "Vi": -0.42900593475988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63532,
      "class": "Bus",
      "name": "JENKS 5 3",
      "init": {
        "Vr": 0.9351958902707185,
        "Vi": -0.46685259206749147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63533,
      "class": "Bus",
      "name": "JENKS 5 4",
      "init": {
        "Vr": 0.9684245415841034,
        "Vi": -0.37033297615779615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63534,
      "class": "Bus",
      "name": "JENKS 5 5",
      "init": {
        "Vr": 0.9702453389011303,
        "Vi": -0.3674646674341442
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63535,
      "class": "Bus",
      "name": "JENKS 5 6",
      "init": {
        "Vr": 0.9678292103499035,
        "Vi": -0.36162737275191037
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63536,
      "class": "Bus",
      "name": "JENKS 5 7",
      "init": {
        "Vr": 0.9688417493542657,
        "Vi": -0.37114951728383266
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63537,
      "class": "Bus",
      "name": "JENKS 5 8",
      "init": {
        "Vr": 0.965219550517692,
        "Vi": -0.3647999735946234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63538,
      "class": "Bus",
      "name": "JENKS 5 9",
      "init": {
        "Vr": 0.9680905878820846,
        "Vi": -0.37076101302300646
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63539,
      "class": "Bus",
      "name": "JENKS 5 10",
      "init": {
        "Vr": 0.9511713535198909,
        "Vi": -0.43186336349339177
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63540,
      "class": "Bus",
      "name": "JENKS 5 12",
      "init": {
        "Vr": 0.9538582992640706,
        "Vi": -0.42900593475988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9761505786675,
        "longitude": -95.9281644516706
      }
    },
    {
      "number": 63541,
      "class": "Bus",
      "name": "SAND SPRINGS 5 1",
      "init": {
        "Vr": 0.9447988752781568,
        "Vi": -0.44462072816824894
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1513540760206,
        "longitude": -96.2370108373584
      }
    },
    {
      "number": 63542,
      "class": "Bus",
      "name": "SAND SPRINGS 5 2",
      "init": {
        "Vr": 0.9234121374997533,
        "Vi": -0.4741421871884049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1513540760206,
        "longitude": -96.2370108373584
      }
    },
    {
      "number": 63543,
      "class": "Bus",
      "name": "SAND SPRINGS 5 3",
      "init": {
        "Vr": 0.9721669368566679,
        "Vi": -0.428716336150984
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1513540760206,
        "longitude": -96.2370108373584
      }
    },
    {
      "number": 63544,
      "class": "Bus",
      "name": "SAND SPRINGS 5 4",
      "init": {
        "Vr": 0.9449179929763548,
        "Vi": -0.4440124927949988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1513540760206,
        "longitude": -96.2370108373584
      }
    },
    {
      "number": 63545,
      "class": "Bus",
      "name": "SAND SPRINGS 5 6",
      "init": {
        "Vr": 0.9447988752781568,
        "Vi": -0.44462072816824894
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1513540760206,
        "longitude": -96.2370108373584
      }
    },
    {
      "number": 63546,
      "class": "Bus",
      "name": "ANADARKO 7 1",
      "init": {
        "Vr": 1.0119157324805177,
        "Vi": -0.2485772830146428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1209092758052,
        "longitude": -98.1962241906701
      }
    },
    {
      "number": 63547,
      "class": "Bus",
      "name": "ANADARKO 7 2",
      "init": {
        "Vr": 1.0112993686666638,
        "Vi": -0.24927182033719403
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1209092758052,
        "longitude": -98.1962241906701
      }
    },
    {
      "number": 63548,
      "class": "Bus",
      "name": "CANTON 59 1",
      "init": {
        "Vr": 1.0284794727186841,
        "Vi": -0.16731434328479694
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0254457952709,
        "longitude": -98.6863744045484
      }
    },
    {
      "number": 63549,
      "class": "Bus",
      "name": "CANTON 59 2",
      "init": {
        "Vr": 1.0280231522536971,
        "Vi": -0.18999959313816261
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0254457952709,
        "longitude": -98.6863744045484
      }
    },
    {
      "number": 63550,
      "class": "Bus",
      "name": "CANTON 59 3",
      "init": {
        "Vr": 1.0234598672406303,
        "Vi": -0.17650296038923763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0254457952709,
        "longitude": -98.6863744045484
      }
    },
    {
      "number": 63551,
      "class": "Bus",
      "name": "CANTON 59 4",
      "init": {
        "Vr": 1.0389563890575588,
        "Vi": -0.15463443087091305
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0254457952709,
        "longitude": -98.6863744045484
      }
    },
    {
      "number": 63552,
      "class": "Bus",
      "name": "CANTON 59 5",
      "init": {
        "Vr": 1.0352475389709574,
        "Vi": -0.16965356327730674
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0254457952709,
        "longitude": -98.6863744045484
      }
    },
    {
      "number": 63553,
      "class": "Bus",
      "name": "CANTON 59 7",
      "init": {
        "Vr": 1.0284794727186841,
        "Vi": -0.16731434328479694
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0254457952709,
        "longitude": -98.6863744045484
      }
    },
    {
      "number": 63554,
      "class": "Bus",
      "name": "HAMMON 1",
      "init": {
        "Vr": 1.02151045172138,
        "Vi": -0.19151448144739555
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5458108244009,
        "longitude": -99.3793219010938
      }
    },
    {
      "number": 63555,
      "class": "Bus",
      "name": "HAMMON 2",
      "init": {
        "Vr": 1.0163946705017282,
        "Vi": -0.2118052255060583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5458108244009,
        "longitude": -99.3793219010938
      }
    },
    {
      "number": 63556,
      "class": "Bus",
      "name": "HAMMON 3",
      "init": {
        "Vr": 1.0215104517213798,
        "Vi": -0.19151448144739555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5458108244009,
        "longitude": -99.3793219010938
      }
    },
    {
      "number": 63557,
      "class": "Bus",
      "name": "HAMMON 4",
      "init": {
        "Vr": 1.0225867252816627,
        "Vi": -0.19085904257610883
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5458108244009,
        "longitude": -99.3793219010938
      }
    },
    {
      "number": 63558,
      "class": "Bus",
      "name": "HAMMON 6",
      "init": {
        "Vr": 1.02151045172138,
        "Vi": -0.19151448144739555
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5458108244009,
        "longitude": -99.3793219010938
      }
    },
    {
      "number": 63559,
      "class": "Bus",
      "name": "ANADARKO 8 1",
      "init": {
        "Vr": 1.0129013577118016,
        "Vi": -0.2424577061262484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.088128254986,
        "longitude": -98.2307961535642
      }
    },
    {
      "number": 63560,
      "class": "Bus",
      "name": "ANADARKO 8 2",
      "init": {
        "Vr": 0.9942453909424421,
        "Vi": -0.17781263078816567
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.088128254986,
        "longitude": -98.2307961535642
      }
    },
    {
      "number": 63561,
      "class": "Bus",
      "name": "ANADARKO 8 3",
      "init": {
        "Vr": 0.9945329143878733,
        "Vi": -0.18104054697548339
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.088128254986,
        "longitude": -98.2307961535642
      }
    },
    {
      "number": 63562,
      "class": "Bus",
      "name": "ANADARKO 8 4",
      "init": {
        "Vr": 1.0126426011824088,
        "Vi": -0.24332874807676086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.088128254986,
        "longitude": -98.2307961535642
      }
    },
    {
      "number": 63563,
      "class": "Bus",
      "name": "ANADARKO 8 6",
      "init": {
        "Vr": 1.0129013577118016,
        "Vi": -0.2424577061262484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.088128254986,
        "longitude": -98.2307961535642
      }
    },
    {
      "number": 63564,
      "class": "Bus",
      "name": "HARRAH 4 1",
      "init": {
        "Vr": 0.9861554472489096,
        "Vi": -0.3207277836892745
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5309989476709,
        "longitude": -97.1917373430247
      }
    },
    {
      "number": 63565,
      "class": "Bus",
      "name": "HARRAH 4 2",
      "init": {
        "Vr": 0.9582197014247845,
        "Vi": -0.3963693467473171
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5309989476709,
        "longitude": -97.1917373430247
      }
    },
    {
      "number": 63566,
      "class": "Bus",
      "name": "HARRAH 4 3",
      "init": {
        "Vr": 0.9954248798666873,
        "Vi": -0.2683321064046526
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5309989476709,
        "longitude": -97.1917373430247
      }
    },
    {
      "number": 63567,
      "class": "Bus",
      "name": "HARRAH 4 4",
      "init": {
        "Vr": 0.9978476689617014,
        "Vi": -0.2548461543749155
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5309989476709,
        "longitude": -97.1917373430247
      }
    },
    {
      "number": 63568,
      "class": "Bus",
      "name": "HARRAH 4 5",
      "init": {
        "Vr": 0.9935530873795327,
        "Vi": -0.2826476582308803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5309989476709,
        "longitude": -97.1917373430247
      }
    },
    {
      "number": 63569,
      "class": "Bus",
      "name": "HARRAH 4 6",
      "init": {
        "Vr": 0.9841033288350134,
        "Vi": -0.32750800384261847
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5309989476709,
        "longitude": -97.1917373430247
      }
    },
    {
      "number": 63570,
      "class": "Bus",
      "name": "HARRAH 4 8",
      "init": {
        "Vr": 0.9861554472489096,
        "Vi": -0.3207277836892745
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5309989476709,
        "longitude": -97.1917373430247
      }
    },
    {
      "number": 63571,
      "class": "Bus",
      "name": "CARNEGIE 9 1",
      "init": {
        "Vr": 1.0059385616353376,
        "Vi": -0.25811584161595114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8979121796456,
        "longitude": -98.5494968925361
      }
    },
    {
      "number": 63572,
      "class": "Bus",
      "name": "CARNEGIE 9 2",
      "init": {
        "Vr": 1.0106488581351936,
        "Vi": -0.15272632247206663
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8979121796456,
        "longitude": -98.5494968925361
      }
    },
    {
      "number": 63573,
      "class": "Bus",
      "name": "CARNEGIE 9 3",
      "init": {
        "Vr": 1.0057122287176068,
        "Vi": -0.25919982645562323
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8979121796456,
        "longitude": -98.5494968925361
      }
    },
    {
      "number": 63574,
      "class": "Bus",
      "name": "CARNEGIE 9 5",
      "init": {
        "Vr": 1.0059385616353376,
        "Vi": -0.25811584161595114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8979121796456,
        "longitude": -98.5494968925361
      }
    },
    {
      "number": 63575,
      "class": "Bus",
      "name": "SEILING 3 1",
      "init": {
        "Vr": 1.0287429401271608,
        "Vi": -0.17165256900992995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1269482421938,
        "longitude": -98.9874101282567
      }
    },
    {
      "number": 63576,
      "class": "Bus",
      "name": "SEILING 3 2",
      "init": {
        "Vr": 1.0284803687338595,
        "Vi": -0.17267167876306747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1269482421938,
        "longitude": -98.9874101282567
      }
    },
    {
      "number": 63577,
      "class": "Bus",
      "name": "LANGLEY 2 1",
      "init": {
        "Vr": 0.902008129261033,
        "Vi": -0.5164719781919825
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63578,
      "class": "Bus",
      "name": "LANGLEY 2 2",
      "init": {
        "Vr": 0.8977587462131063,
        "Vi": -0.5302125068111643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63579,
      "class": "Bus",
      "name": "LANGLEY 2 3",
      "init": {
        "Vr": 0.883730582403769,
        "Vi": -0.5559063722493836
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63580,
      "class": "Bus",
      "name": "LANGLEY 2 4",
      "init": {
        "Vr": 0.9052296237413091,
        "Vi": -0.5120148913415177
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63581,
      "class": "Bus",
      "name": "LANGLEY 2 5",
      "init": {
        "Vr": 0.9052296237413091,
        "Vi": -0.5120148913415177
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63582,
      "class": "Bus",
      "name": "LANGLEY 2 6",
      "init": {
        "Vr": 0.9024562574808053,
        "Vi": -0.515900314079925
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63583,
      "class": "Bus",
      "name": "LANGLEY 2 7",
      "init": {
        "Vr": 0.9116696327329906,
        "Vi": -0.5056330393879672
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63584,
      "class": "Bus",
      "name": "LANGLEY 2 8",
      "init": {
        "Vr": 0.9121517154299047,
        "Vi": -0.5083066070234922
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63585,
      "class": "Bus",
      "name": "LANGLEY 2 9",
      "init": {
        "Vr": 0.9088888687544576,
        "Vi": -0.5106146433686186
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63586,
      "class": "Bus",
      "name": "LANGLEY 2 10",
      "init": {
        "Vr": 0.8972233418813196,
        "Vi": -0.5306521980132473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63587,
      "class": "Bus",
      "name": "LANGLEY 2 12",
      "init": {
        "Vr": 0.9020040205967659,
        "Vi": -0.516776472871318
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4308945493277,
        "longitude": -95.0322403811868
      }
    },
    {
      "number": 63588,
      "class": "Bus",
      "name": "WOODWARD 10 1",
      "init": {
        "Vr": 1.0415055907353044,
        "Vi": -0.15618348338127713
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3087016100778,
        "longitude": -99.5218579510182
      }
    },
    {
      "number": 63589,
      "class": "Bus",
      "name": "WOODWARD 10 2",
      "init": {
        "Vr": 1.0406640023815512,
        "Vi": -0.1430637228155182
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3087016100778,
        "longitude": -99.5218579510182
      }
    },
    {
      "number": 63590,
      "class": "Bus",
      "name": "WOODWARD 10 3",
      "init": {
        "Vr": 1.0415055907353046,
        "Vi": -0.15618348338127713
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3087016100778,
        "longitude": -99.5218579510182
      }
    },
    {
      "number": 63591,
      "class": "Bus",
      "name": "WOODWARD 10 4",
      "init": {
        "Vr": 1.0414196118751329,
        "Vi": -0.15698935651980755
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3087016100778,
        "longitude": -99.5218579510182
      }
    },
    {
      "number": 63592,
      "class": "Bus",
      "name": "WOODWARD 10 6",
      "init": {
        "Vr": 1.0415055907353044,
        "Vi": -0.15618348338127713
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3087016100778,
        "longitude": -99.5218579510182
      }
    },
    {
      "number": 63593,
      "class": "Bus",
      "name": "OKLAHOMA CITY 78 1",
      "init": {
        "Vr": 0.9427439412653057,
        "Vi": -0.4352432804476123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5119987546549,
        "longitude": -97.6949243795581
      }
    },
    {
      "number": 63594,
      "class": "Bus",
      "name": "OKLAHOMA CITY 78 2",
      "init": {
        "Vr": 0.9626089063721125,
        "Vi": -0.39368009097157003
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5119987546549,
        "longitude": -97.6949243795581
      }
    },
    {
      "number": 63595,
      "class": "Bus",
      "name": "OKLAHOMA CITY 78 3",
      "init": {
        "Vr": 0.9626089063721125,
        "Vi": -0.39368009097157003
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5119987546549,
        "longitude": -97.6949243795581
      }
    },
    {
      "number": 63596,
      "class": "Bus",
      "name": "OKLAHOMA CITY 78 4",
      "init": {
        "Vr": 0.9460388691061081,
        "Vi": -0.4283493488774828
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5119987546549,
        "longitude": -97.6949243795581
      }
    },
    {
      "number": 63597,
      "class": "Bus",
      "name": "OKLAHOMA CITY 78 5",
      "init": {
        "Vr": 0.9418109683836781,
        "Vi": -0.4356035311505684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5119987546549,
        "longitude": -97.6949243795581
      }
    },
    {
      "number": 63598,
      "class": "Bus",
      "name": "OKLAHOMA CITY 78 7",
      "init": {
        "Vr": 0.9427439412653057,
        "Vi": -0.4352432804476123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5119987546549,
        "longitude": -97.6949243795581
      }
    },
    {
      "number": 63599,
      "class": "Bus",
      "name": "PANAMA 1",
      "init": {
        "Vr": 0.9666878679178686,
        "Vi": -0.4209848088708262
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63600,
      "class": "Bus",
      "name": "PANAMA 2",
      "init": {
        "Vr": 0.9529217614723309,
        "Vi": -0.45024289515212496
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63601,
      "class": "Bus",
      "name": "PANAMA 3",
      "init": {
        "Vr": 0.9329884177220632,
        "Vi": -0.481028969542188
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63602,
      "class": "Bus",
      "name": "PANAMA 4",
      "init": {
        "Vr": 0.9493946338422291,
        "Vi": -0.4577393505452586
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63603,
      "class": "Bus",
      "name": "PANAMA 5",
      "init": {
        "Vr": 0.9493946338422291,
        "Vi": -0.45773935054525866
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63604,
      "class": "Bus",
      "name": "PANAMA 6",
      "init": {
        "Vr": 0.9666878679178685,
        "Vi": -0.4209848088708261
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63605,
      "class": "Bus",
      "name": "PANAMA 7",
      "init": {
        "Vr": 0.9666878679178685,
        "Vi": -0.4209848088708261
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63606,
      "class": "Bus",
      "name": "PANAMA 8",
      "init": {
        "Vr": 0.9485527822831923,
        "Vi": -0.4560111459508598
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63607,
      "class": "Bus",
      "name": "PANAMA 10",
      "init": {
        "Vr": 0.9529217614723309,
        "Vi": -0.45024289515212496
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1835525148266,
        "longitude": -94.6711536718543
      }
    },
    {
      "number": 63608,
      "class": "Bus",
      "name": "CHANUTE 1 1",
      "init": {
        "Vr": 0.8003498849328303,
        "Vi": -0.6634099390157926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6726263208986,
        "longitude": -95.5545169971173
      }
    },
    {
      "number": 63609,
      "class": "Bus",
      "name": "CHANUTE 2 1",
      "init": {
        "Vr": 0.7979152397711499,
        "Vi": -0.665867126491365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6482018273175,
        "longitude": -95.4348053071358
      }
    },
    {
      "number": 63610,
      "class": "Bus",
      "name": "CHANUTE 3 1",
      "init": {
        "Vr": 0.800119944641884,
        "Vi": -0.6659079326446282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6764527141941,
        "longitude": -95.4667918638883
      }
    },
    {
      "number": 63611,
      "class": "Bus",
      "name": "COLONY 1",
      "init": {
        "Vr": 0.7262846579647504,
        "Vi": -0.704656706730535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0969176235177,
        "longitude": -95.3135749515071
      }
    },
    {
      "number": 63612,
      "class": "Bus",
      "name": "HUMBOLDT 9 1",
      "init": {
        "Vr": 0.7905584821313932,
        "Vi": -0.6700950755481903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7575542613325,
        "longitude": -95.4353056715718
      }
    },
    {
      "number": 63613,
      "class": "Bus",
      "name": "HUMBOLDT 9 2",
      "init": {
        "Vr": 0.7905929284105394,
        "Vi": -0.6700797544407755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7575542613325,
        "longitude": -95.4353056715718
      }
    },
    {
      "number": 63614,
      "class": "Bus",
      "name": "HUMBOLDT 10 1",
      "init": {
        "Vr": 0.767786506571027,
        "Vi": -0.676923150769444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8382309582201,
        "longitude": -95.4600700060032
      }
    },
    {
      "number": 63615,
      "class": "Bus",
      "name": "IOLA 3 1",
      "init": {
        "Vr": 0.744355349230939,
        "Vi": -0.6856546946641776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9199337687733,
        "longitude": -95.3892592067874
      }
    },
    {
      "number": 63616,
      "class": "Bus",
      "name": "IOLA 4 1",
      "init": {
        "Vr": 0.7407107809664635,
        "Vi": -0.6859677187466873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9596004838747,
        "longitude": -95.4734769049054
      }
    },
    {
      "number": 63617,
      "class": "Bus",
      "name": "IOLA 5 1",
      "init": {
        "Vr": 0.738842226275714,
        "Vi": -0.6870997176398902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.982398047788,
        "longitude": -95.4155522736915
      }
    },
    {
      "number": 63618,
      "class": "Bus",
      "name": "KINCAID 2 1",
      "init": {
        "Vr": 0.7172982379594648,
        "Vi": -0.7257941833012507
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.126121128711,
        "longitude": -95.1449173616622
      }
    },
    {
      "number": 63619,
      "class": "Bus",
      "name": "MORAN 1 1",
      "init": {
        "Vr": 0.7519704116360505,
        "Vi": -0.6813792163459516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8809308012779,
        "longitude": -95.177131876217
      }
    },
    {
      "number": 63620,
      "class": "Bus",
      "name": "MORAN 2 1",
      "init": {
        "Vr": 0.7779113554098962,
        "Vi": -0.6978110182258873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8911594040263,
        "longitude": -95.0375940125111
      }
    },
    {
      "number": 63621,
      "class": "Bus",
      "name": "MORAN 2 2",
      "init": {
        "Vr": 0.7611336536682994,
        "Vi": -0.7193784487960277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8911594040263,
        "longitude": -95.0375940125111
      }
    },
    {
      "number": 63622,
      "class": "Bus",
      "name": "MORAN 2 3",
      "init": {
        "Vr": 0.7778598081663539,
        "Vi": -0.6978370004355171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8911594040263,
        "longitude": -95.0375940125111
      }
    },
    {
      "number": 63623,
      "class": "Bus",
      "name": "GARNETT 2 1",
      "init": {
        "Vr": 0.7130381948503842,
        "Vi": -0.7489894221325567
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.360054481223,
        "longitude": -95.3475287426213
      }
    },
    {
      "number": 63624,
      "class": "Bus",
      "name": "GARNETT 3 1",
      "init": {
        "Vr": 0.7070154704926949,
        "Vi": -0.7643572023599534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3297803082816,
        "longitude": -95.2345313730731
      }
    },
    {
      "number": 63625,
      "class": "Bus",
      "name": "GARNETT 3 2",
      "init": {
        "Vr": 0.7048648234062489,
        "Vi": -0.7571720984989972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3297803082816,
        "longitude": -95.2345313730731
      }
    },
    {
      "number": 63626,
      "class": "Bus",
      "name": "GARNETT 3 3",
      "init": {
        "Vr": 0.7068586322368468,
        "Vi": -0.7644022757050173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3297803082816,
        "longitude": -95.2345313730731
      }
    },
    {
      "number": 63627,
      "class": "Bus",
      "name": "GREELEY 2 1",
      "init": {
        "Vr": 0.683198801372141,
        "Vi": -0.7775469284084348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.338693105346,
        "longitude": -95.129178533944
      }
    },
    {
      "number": 63628,
      "class": "Bus",
      "name": "WILLIAMSBURG 23 1",
      "init": {
        "Vr": 0.7135045282147018,
        "Vi": -0.7514153174239963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4311534544307,
        "longitude": -95.4585152265746
      }
    },
    {
      "number": 63629,
      "class": "Bus",
      "name": "ATCHISON 1 1",
      "init": {
        "Vr": 0.6730316443540574,
        "Vi": -0.8023451173025465
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5532664177689,
        "longitude": -95.1748223971517
      }
    },
    {
      "number": 63630,
      "class": "Bus",
      "name": "ATCHISON 1 2",
      "init": {
        "Vr": 0.6705015813857766,
        "Vi": -0.8114270609755037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5532664177689,
        "longitude": -95.1748223971517
      }
    },
    {
      "number": 63631,
      "class": "Bus",
      "name": "ATCHISON 1 3",
      "init": {
        "Vr": 0.6728470088902205,
        "Vi": -0.8023994274986253
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5532664177689,
        "longitude": -95.1748223971517
      }
    },
    {
      "number": 63632,
      "class": "Bus",
      "name": "ATCHISON 2 1",
      "init": {
        "Vr": 0.637442703741475,
        "Vi": -0.8169321710162746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5382279099973,
        "longitude": -95.1156641180504
      }
    },
    {
      "number": 63633,
      "class": "Bus",
      "name": "ATCHISON 3 1",
      "init": {
        "Vr": 0.6657860426796007,
        "Vi": -0.8120859836719256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4924766115448,
        "longitude": -95.1310420803196
      }
    },
    {
      "number": 63634,
      "class": "Bus",
      "name": "ATCHISON 3 2",
      "init": {
        "Vr": 0.6538866435145888,
        "Vi": -0.8173588760260089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4924766115448,
        "longitude": -95.1310420803196
      }
    },
    {
      "number": 63635,
      "class": "Bus",
      "name": "ATCHISON 3 3",
      "init": {
        "Vr": 0.6656059799156835,
        "Vi": -0.8121234252249477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4924766115448,
        "longitude": -95.1310420803196
      }
    },
    {
      "number": 63636,
      "class": "Bus",
      "name": "HOLTON 3 1",
      "init": {
        "Vr": 0.6820630093760366,
        "Vi": -0.7943166091785562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4558962662805,
        "longitude": -95.660211506771
      }
    },
    {
      "number": 63637,
      "class": "Bus",
      "name": "HOLTON 3 2",
      "init": {
        "Vr": 0.6819986708245457,
        "Vi": -0.7943432014437023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4558962662805,
        "longitude": -95.660211506771
      }
    },
    {
      "number": 63638,
      "class": "Bus",
      "name": "HOLTON 4 1",
      "init": {
        "Vr": 0.6956917225255436,
        "Vi": -0.7832115314985579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5635152799148,
        "longitude": -95.6837774453598
      }
    },
    {
      "number": 63639,
      "class": "Bus",
      "name": "HOLTON 4 2",
      "init": {
        "Vr": 0.6797993419169075,
        "Vi": -0.8000585153627895
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5635152799148,
        "longitude": -95.6837774453598
      }
    },
    {
      "number": 63640,
      "class": "Bus",
      "name": "HOLTON 4 3",
      "init": {
        "Vr": 0.6853662578276559,
        "Vi": -0.7941572130129536
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5635152799148,
        "longitude": -95.6837774453598
      }
    },
    {
      "number": 63641,
      "class": "Bus",
      "name": "HOLTON 4 4",
      "init": {
        "Vr": 0.6853662578276558,
        "Vi": -0.7941572130129536
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5635152799148,
        "longitude": -95.6837774453598
      }
    },
    {
      "number": 63642,
      "class": "Bus",
      "name": "HOLTON 4 5",
      "init": {
        "Vr": 0.6956166578074888,
        "Vi": -0.7832376706879925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5635152799148,
        "longitude": -95.6837774453598
      }
    },
    {
      "number": 63643,
      "class": "Bus",
      "name": "HOLTON 5 1",
      "init": {
        "Vr": 0.7015971676568038,
        "Vi": -0.76355559129933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3289909158632,
        "longitude": -95.8120947982358
      }
    },
    {
      "number": 63644,
      "class": "Bus",
      "name": "HOLTON 5 2",
      "init": {
        "Vr": 0.6821415753340636,
        "Vi": -0.7858777335755543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3289909158632,
        "longitude": -95.8120947982358
      }
    },
    {
      "number": 63645,
      "class": "Bus",
      "name": "HOLTON 5 3",
      "init": {
        "Vr": 0.7018469268527476,
        "Vi": -0.7634365703962972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3289909158632,
        "longitude": -95.8120947982358
      }
    },
    {
      "number": 63646,
      "class": "Bus",
      "name": "HORTON 3 1",
      "init": {
        "Vr": 0.6654676987639645,
        "Vi": -0.8071245536104923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5842041324459,
        "longitude": -95.5540431870045
      }
    },
    {
      "number": 63647,
      "class": "Bus",
      "name": "HORTON 3 2",
      "init": {
        "Vr": 0.6655174163497793,
        "Vi": -0.8071053763383284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5842041324459,
        "longitude": -95.5540431870045
      }
    },
    {
      "number": 63648,
      "class": "Bus",
      "name": "HORTON 4 1",
      "init": {
        "Vr": 0.647540001152623,
        "Vi": -0.8180177547656812
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7062694300486,
        "longitude": -95.4793091804928
      }
    },
    {
      "number": 63649,
      "class": "Bus",
      "name": "HORTON 5 1",
      "init": {
        "Vr": 0.6650431239682815,
        "Vi": -0.8137760012509204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6529453493005,
        "longitude": -95.452591689852
      }
    },
    {
      "number": 63650,
      "class": "Bus",
      "name": "HORTON 5 2",
      "init": {
        "Vr": 0.6564270209504636,
        "Vi": -0.8154982702233831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6529453493005,
        "longitude": -95.452591689852
      }
    },
    {
      "number": 63651,
      "class": "Bus",
      "name": "HORTON 5 3",
      "init": {
        "Vr": 0.6649693728656522,
        "Vi": -0.8138035004385012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6529453493005,
        "longitude": -95.452591689852
      }
    },
    {
      "number": 63652,
      "class": "Bus",
      "name": "NORTONVILLE 3 1",
      "init": {
        "Vr": 0.6612176070736467,
        "Vi": -0.8048851589232981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5130380972023,
        "longitude": -95.3479928589657
      }
    },
    {
      "number": 63653,
      "class": "Bus",
      "name": "NORTONVILLE 4 1",
      "init": {
        "Vr": 0.6492875077867948,
        "Vi": -0.8115862869323025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4237213994626,
        "longitude": -95.3730066440557
      }
    },
    {
      "number": 63654,
      "class": "Bus",
      "name": "NORTONVILLE 4 2",
      "init": {
        "Vr": 0.649245369513566,
        "Vi": -0.8115988458113662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4237213994626,
        "longitude": -95.3730066440557
      }
    },
    {
      "number": 63655,
      "class": "Bus",
      "name": "VALLEY FALLS 1",
      "init": {
        "Vr": 0.6736631112890946,
        "Vi": -0.7982040683679655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3689525414723,
        "longitude": -95.5845037838815
      }
    },
    {
      "number": 63656,
      "class": "Bus",
      "name": "VALLEY FALLS 2",
      "init": {
        "Vr": 0.6737075924136131,
        "Vi": -0.7981839566991562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3689525414723,
        "longitude": -95.5845037838815
      }
    },
    {
      "number": 63657,
      "class": "Bus",
      "name": "ISABEL 1 1",
      "init": {
        "Vr": 0.8746066836887904,
        "Vi": -0.5699512408082581
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4684283701005,
        "longitude": -98.4780366331313
      }
    },
    {
      "number": 63658,
      "class": "Bus",
      "name": "KIOWA 4 1",
      "init": {
        "Vr": 0.8771830493708858,
        "Vi": -0.5570044026837063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0154157779068,
        "longitude": -98.479853805051
      }
    },
    {
      "number": 63659,
      "class": "Bus",
      "name": "KIOWA 4 2",
      "init": {
        "Vr": 0.8815976817323008,
        "Vi": -0.5634320469443677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0154157779068,
        "longitude": -98.479853805051
      }
    },
    {
      "number": 63660,
      "class": "Bus",
      "name": "KIOWA 4 3",
      "init": {
        "Vr": 0.8773214921451341,
        "Vi": -0.5571000392547394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0154157779068,
        "longitude": -98.479853805051
      }
    },
    {
      "number": 63661,
      "class": "Bus",
      "name": "KIOWA 5 1",
      "init": {
        "Vr": 0.8827335873462118,
        "Vi": -0.5641265623552532
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0667004772779,
        "longitude": -98.5936089498278
      }
    },
    {
      "number": 63662,
      "class": "Bus",
      "name": "MEDICINE LODGE 1 1",
      "init": {
        "Vr": 0.8833642361400921,
        "Vi": -0.5606568667588339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2489834370838,
        "longitude": -98.7392938534129
      }
    },
    {
      "number": 63663,
      "class": "Bus",
      "name": "MEDICINE LODGE 2 1",
      "init": {
        "Vr": 0.8759725751879646,
        "Vi": -0.5680288336161287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3098383145348,
        "longitude": -98.5661705921104
      }
    },
    {
      "number": 63664,
      "class": "Bus",
      "name": "MEDICINE LODGE 3 1",
      "init": {
        "Vr": 0.876134654740294,
        "Vi": -0.5680350060351768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2856359098337,
        "longitude": -98.6248220035028
      }
    },
    {
      "number": 63665,
      "class": "Bus",
      "name": "MEDICINE LODGE 3 2",
      "init": {
        "Vr": 0.8761058002473885,
        "Vi": -0.5680506068352906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2856359098337,
        "longitude": -98.6248220035028
      }
    },
    {
      "number": 63666,
      "class": "Bus",
      "name": "CLAFLIN 1",
      "init": {
        "Vr": 0.8114623548917899,
        "Vi": -0.6460649159296246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5686550151333,
        "longitude": -98.5741428993057
      }
    },
    {
      "number": 63667,
      "class": "Bus",
      "name": "ELLINWOOD 1 1",
      "init": {
        "Vr": 0.8197140731981397,
        "Vi": -0.6360523536869079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3650418653673,
        "longitude": -98.5499100560841
      }
    },
    {
      "number": 63668,
      "class": "Bus",
      "name": "ELLINWOOD 2 1",
      "init": {
        "Vr": 0.8166110901744873,
        "Vi": -0.6391732953924789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2874845415402,
        "longitude": -98.5675773775739
      }
    },
    {
      "number": 63669,
      "class": "Bus",
      "name": "ELLINWOOD 3 1",
      "init": {
        "Vr": 0.8196432671547491,
        "Vi": -0.6349694659441742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3558993725868,
        "longitude": -98.4900891909201
      }
    },
    {
      "number": 63670,
      "class": "Bus",
      "name": "GREAT BEND 1 1",
      "init": {
        "Vr": 0.8041293779668023,
        "Vi": -0.6485795134786106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3717476399758,
        "longitude": -98.7938880520498
      }
    },
    {
      "number": 63671,
      "class": "Bus",
      "name": "GREAT BEND 2 1",
      "init": {
        "Vr": 0.815554894594417,
        "Vi": -0.6432723443703282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3993250396594,
        "longitude": -98.7535306866883
      }
    },
    {
      "number": 63672,
      "class": "Bus",
      "name": "GREAT BEND 2 2",
      "init": {
        "Vr": 0.8090604174372521,
        "Vi": -0.6476211819029121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3993250396594,
        "longitude": -98.7535306866883
      }
    },
    {
      "number": 63673,
      "class": "Bus",
      "name": "GREAT BEND 2 3",
      "init": {
        "Vr": 0.8153537139728158,
        "Vi": -0.6433386857956913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3993250396594,
        "longitude": -98.7535306866883
      }
    },
    {
      "number": 63674,
      "class": "Bus",
      "name": "GREAT BEND 3 1",
      "init": {
        "Vr": 0.8256413382242344,
        "Vi": -0.6313218136922487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2562563310506,
        "longitude": -98.7409098424229
      }
    },
    {
      "number": 63675,
      "class": "Bus",
      "name": "GREAT BEND 3 2",
      "init": {
        "Vr": 0.8160204500429784,
        "Vi": -0.642743720973339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2562563310506,
        "longitude": -98.7409098424229
      }
    },
    {
      "number": 63676,
      "class": "Bus",
      "name": "GREAT BEND 3 3",
      "init": {
        "Vr": 0.8258126636982024,
        "Vi": -0.6312707704066185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2562563310506,
        "longitude": -98.7409098424229
      }
    },
    {
      "number": 63677,
      "class": "Bus",
      "name": "GREAT BEND 4 1",
      "init": {
        "Vr": 0.8268635783323361,
        "Vi": -0.6297699601252337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2937289367745,
        "longitude": -98.8306931426938
      }
    },
    {
      "number": 63678,
      "class": "Bus",
      "name": "GREAT BEND 4 2",
      "init": {
        "Vr": 0.8270400216213409,
        "Vi": -0.6296713081887898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2937289367745,
        "longitude": -98.8306931426938
      }
    },
    {
      "number": 63679,
      "class": "Bus",
      "name": "HOISINGTON 1 1",
      "init": {
        "Vr": 0.8002472134662464,
        "Vi": -0.6582112598131836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6069351739339,
        "longitude": -98.8172807753731
      }
    },
    {
      "number": 63680,
      "class": "Bus",
      "name": "HOISINGTON 1 2",
      "init": {
        "Vr": 0.8002797392216344,
        "Vi": -0.6581929863686856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6069351739339,
        "longitude": -98.8172807753731
      }
    },
    {
      "number": 63681,
      "class": "Bus",
      "name": "HOISINGTON 2 1",
      "init": {
        "Vr": 0.8092405310759202,
        "Vi": -0.6562833579835632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6029758058517,
        "longitude": -98.7596243642553
      }
    },
    {
      "number": 63682,
      "class": "Bus",
      "name": "HOISINGTON 2 2",
      "init": {
        "Vr": 0.8004835052523314,
        "Vi": -0.6595427488838617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6029758058517,
        "longitude": -98.7596243642553
      }
    },
    {
      "number": 63683,
      "class": "Bus",
      "name": "HOISINGTON 2 3",
      "init": {
        "Vr": 0.8093147419601279,
        "Vi": -0.6562724291296279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6029758058517,
        "longitude": -98.7596243642553
      }
    },
    {
      "number": 63684,
      "class": "Bus",
      "name": "HOLYROOD 1",
      "init": {
        "Vr": 0.8061675215519438,
        "Vi": -0.651805011656122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6239135651492,
        "longitude": -98.3708919365845
      }
    },
    {
      "number": 63685,
      "class": "Bus",
      "name": "HOLYROOD 2",
      "init": {
        "Vr": 0.8061370409856843,
        "Vi": -0.6518163118270048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6239135651492,
        "longitude": -98.3708919365845
      }
    },
    {
      "number": 63686,
      "class": "Bus",
      "name": "OTIS 1",
      "init": {
        "Vr": 0.7953692922050773,
        "Vi": -0.6572597052199244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.582632679077,
        "longitude": -98.9782572153032
      }
    },
    {
      "number": 63687,
      "class": "Bus",
      "name": "RUSSELL 7 1",
      "init": {
        "Vr": 0.796120360587456,
        "Vi": -0.6633428222813189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8092543712951,
        "longitude": -98.7659653154208
      }
    },
    {
      "number": 63688,
      "class": "Bus",
      "name": "RUSSELL 8 1",
      "init": {
        "Vr": 0.7928963585604893,
        "Vi": -0.6659718404580641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8162184344601,
        "longitude": -98.8846076541483
      }
    },
    {
      "number": 63689,
      "class": "Bus",
      "name": "RUSSELL 8 2",
      "init": {
        "Vr": 0.7928963585604896,
        "Vi": -0.6659718404580641
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8162184344601,
        "longitude": -98.8846076541483
      }
    },
    {
      "number": 63690,
      "class": "Bus",
      "name": "RUSSELL 8 3",
      "init": {
        "Vr": 0.7928963585604896,
        "Vi": -0.6659718404580641
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8162184344601,
        "longitude": -98.8846076541483
      }
    },
    {
      "number": 63691,
      "class": "Bus",
      "name": "RUSSELL 8 4",
      "init": {
        "Vr": 0.7928963585604895,
        "Vi": -0.6659718404580642
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8162184344601,
        "longitude": -98.8846076541483
      }
    },
    {
      "number": 63692,
      "class": "Bus",
      "name": "RUSSELL 8 5",
      "init": {
        "Vr": 0.792822685877991,
        "Vi": -0.6659889221657924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8162184344601,
        "longitude": -98.8846076541483
      }
    },
    {
      "number": 63693,
      "class": "Bus",
      "name": "RUSSELL 8 7",
      "init": {
        "Vr": 0.7929751913133114,
        "Vi": -0.6659551637897414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8162184344601,
        "longitude": -98.8846076541483
      }
    },
    {
      "number": 63694,
      "class": "Bus",
      "name": "FORT SCOTT 1 1",
      "init": {
        "Vr": 0.7324199380622193,
        "Vi": -0.6806076673802847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8637917132307,
        "longitude": -94.7848042550237
      }
    },
    {
      "number": 63695,
      "class": "Bus",
      "name": "FORT SCOTT 2 1",
      "init": {
        "Vr": 0.736940913451991,
        "Vi": -0.7201177116906029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8174905796357,
        "longitude": -94.7580300813683
      }
    },
    {
      "number": 63696,
      "class": "Bus",
      "name": "FORT SCOTT 3 1",
      "init": {
        "Vr": 0.7353943106244375,
        "Vi": -0.6795915638236453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8291847165028,
        "longitude": -94.7413498668186
      }
    },
    {
      "number": 63697,
      "class": "Bus",
      "name": "WALNUT 6 1",
      "init": {
        "Vr": 0.7787931529664343,
        "Vi": -0.6712674348868722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.66064695742,
        "longitude": -95.141012764016
      }
    },
    {
      "number": 63698,
      "class": "Bus",
      "name": "WALNUT 6 2",
      "init": {
        "Vr": 0.7788228617371888,
        "Vi": -0.6712559009788355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.66064695742,
        "longitude": -95.141012764016
      }
    },
    {
      "number": 63699,
      "class": "Bus",
      "name": "HIAWATHA 3 1",
      "init": {
        "Vr": 0.7229451965749367,
        "Vi": -0.7452261788788375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8887498263413,
        "longitude": -95.6199009918829
      }
    },
    {
      "number": 63700,
      "class": "Bus",
      "name": "HIAWATHA 4 1",
      "init": {
        "Vr": 0.733552771052678,
        "Vi": -0.7366309238533499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8769866914025,
        "longitude": -95.585543800773
      }
    },
    {
      "number": 63701,
      "class": "Bus",
      "name": "HIAWATHA 4 2",
      "init": {
        "Vr": 0.7231417627419395,
        "Vi": -0.7451575913117431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8769866914025,
        "longitude": -95.585543800773
      }
    },
    {
      "number": 63702,
      "class": "Bus",
      "name": "HIAWATHA 4 3",
      "init": {
        "Vr": 0.6410606663186511,
        "Vi": -0.7762085133876088
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8769866914025,
        "longitude": -95.585543800773
      }
    },
    {
      "number": 63703,
      "class": "Bus",
      "name": "HIAWATHA 4 4",
      "init": {
        "Vr": 0.7240858389773224,
        "Vi": -0.7430033986389621
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8769866914025,
        "longitude": -95.585543800773
      }
    },
    {
      "number": 63704,
      "class": "Bus",
      "name": "HIAWATHA 4 5",
      "init": {
        "Vr": 0.7337091815851221,
        "Vi": -0.7365592183281704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8769866914025,
        "longitude": -95.585543800773
      }
    },
    {
      "number": 63705,
      "class": "Bus",
      "name": "HIAWATHA 4 7",
      "init": {
        "Vr": 0.733552771052678,
        "Vi": -0.7366309238533499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8769866914025,
        "longitude": -95.585543800773
      }
    },
    {
      "number": 63706,
      "class": "Bus",
      "name": "SABETHA 1 1",
      "init": {
        "Vr": 0.7346093267703158,
        "Vi": -0.7383314689973748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692128597674,
        "longitude": -95.8173031616141
      }
    },
    {
      "number": 63707,
      "class": "Bus",
      "name": "SABETHA 1 2",
      "init": {
        "Vr": 0.7279767799595586,
        "Vi": -0.7441004662602679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692128597674,
        "longitude": -95.8173031616141
      }
    },
    {
      "number": 63708,
      "class": "Bus",
      "name": "SABETHA 1 3",
      "init": {
        "Vr": 0.7345026181229747,
        "Vi": -0.7383664080825378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692128597674,
        "longitude": -95.8173031616141
      }
    },
    {
      "number": 63709,
      "class": "Bus",
      "name": "SABETHA 2 1",
      "init": {
        "Vr": 0.7243654576289079,
        "Vi": -0.7444577255525064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7968043425907,
        "longitude": -95.8464616637979
      }
    },
    {
      "number": 63710,
      "class": "Bus",
      "name": "WETMORE 2 1",
      "init": {
        "Vr": 0.6733627066113448,
        "Vi": -0.8014195902956844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6624956107436,
        "longitude": -95.7100795462203
      }
    },
    {
      "number": 63711,
      "class": "Bus",
      "name": "WETMORE 2 2",
      "init": {
        "Vr": 0.6733205502222019,
        "Vi": -0.8014271129359697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6624956107436,
        "longitude": -95.7100795462203
      }
    },
    {
      "number": 63712,
      "class": "Bus",
      "name": "ANDOVER 19 1",
      "init": {
        "Vr": 0.8604880002162234,
        "Vi": -0.578021618905632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7595223071814,
        "longitude": -97.1464965190185
      }
    },
    {
      "number": 63713,
      "class": "Bus",
      "name": "ANDOVER 19 2",
      "init": {
        "Vr": 0.8312169579262427,
        "Vi": -0.6224599500977421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7595223071814,
        "longitude": -97.1464965190185
      }
    },
    {
      "number": 63714,
      "class": "Bus",
      "name": "ANDOVER 19 3",
      "init": {
        "Vr": 0.8603026354038251,
        "Vi": -0.5780960939740959
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7595223071814,
        "longitude": -97.1464965190185
      }
    },
    {
      "number": 63715,
      "class": "Bus",
      "name": "ANDOVER 20 1",
      "init": {
        "Vr": 0.8673937904611556,
        "Vi": -0.578506162878526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6828758135808,
        "longitude": -97.104341371212
      }
    },
    {
      "number": 63716,
      "class": "Bus",
      "name": "ANDOVER 20 2",
      "init": {
        "Vr": 0.8315099522373129,
        "Vi": -0.6086970098292176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6828758135808,
        "longitude": -97.104341371212
      }
    },
    {
      "number": 63717,
      "class": "Bus",
      "name": "ANDOVER 20 3",
      "init": {
        "Vr": 0.7356204524987201,
        "Vi": -0.6567852746439078
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6828758135808,
        "longitude": -97.104341371212
      }
    },
    {
      "number": 63718,
      "class": "Bus",
      "name": "ANDOVER 20 4",
      "init": {
        "Vr": 0.8256330352180861,
        "Vi": -0.6161976102761945
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6828758135808,
        "longitude": -97.104341371212
      }
    },
    {
      "number": 63719,
      "class": "Bus",
      "name": "ANDOVER 20 5",
      "init": {
        "Vr": 0.8678364457799466,
        "Vi": -0.5782686930778244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6828758135808,
        "longitude": -97.104341371212
      }
    },
    {
      "number": 63720,
      "class": "Bus",
      "name": "ANDOVER 21 1",
      "init": {
        "Vr": 0.8251939514390187,
        "Vi": -0.6107724955178936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6906449398145,
        "longitude": -97.1399960285887
      }
    },
    {
      "number": 63721,
      "class": "Bus",
      "name": "ATLANTA 53 1",
      "init": {
        "Vr": 0.8458882969724608,
        "Vi": -0.5881372568816859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4196912941506,
        "longitude": -96.7255877553455
      }
    },
    {
      "number": 63722,
      "class": "Bus",
      "name": "AUGUSTA 34 1",
      "init": {
        "Vr": 0.8525583078385895,
        "Vi": -0.5959122388221617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6344818653691,
        "longitude": -96.972858528801
      }
    },
    {
      "number": 63723,
      "class": "Bus",
      "name": "AUGUSTA 35 1",
      "init": {
        "Vr": 0.8413577609149634,
        "Vi": -0.6016258720845347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6740238367932,
        "longitude": -97.041782206339
      }
    },
    {
      "number": 63724,
      "class": "Bus",
      "name": "AUGUSTA 35 2",
      "init": {
        "Vr": 0.8412087590493995,
        "Vi": -0.6017065931111377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6740238367932,
        "longitude": -97.041782206339
      }
    },
    {
      "number": 63725,
      "class": "Bus",
      "name": "AUGUSTA 36 1",
      "init": {
        "Vr": 0.8728720473919052,
        "Vi": -0.5719022391018237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7914653561503,
        "longitude": -96.9213151217443
      }
    },
    {
      "number": 63726,
      "class": "Bus",
      "name": "AUGUSTA 36 2",
      "init": {
        "Vr": 0.8690117530321368,
        "Vi": -0.5821496620715579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7914653561503,
        "longitude": -96.9213151217443
      }
    },
    {
      "number": 63727,
      "class": "Bus",
      "name": "AUGUSTA 36 3",
      "init": {
        "Vr": 0.8727021430825551,
        "Vi": -0.5719963558916007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7914653561503,
        "longitude": -96.9213151217443
      }
    },
    {
      "number": 63728,
      "class": "Bus",
      "name": "BENTON 28 1",
      "init": {
        "Vr": 0.8402826206125198,
        "Vi": -0.6073017122278446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.872294700429,
        "longitude": -97.0846145147777
      }
    },
    {
      "number": 63729,
      "class": "Bus",
      "name": "BENTON 28 2",
      "init": {
        "Vr": 0.8402438414424094,
        "Vi": -0.6073327987645742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.872294700429,
        "longitude": -97.0846145147777
      }
    },
    {
      "number": 63730,
      "class": "Bus",
      "name": "BURNS 2 1",
      "init": {
        "Vr": 0.815650598895039,
        "Vi": -0.6319453958680267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1247484084995,
        "longitude": -96.8767169883768
      }
    },
    {
      "number": 63731,
      "class": "Bus",
      "name": "BURNS 2 2",
      "init": {
        "Vr": 0.8156176575848006,
        "Vi": -0.631959471542559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1247484084995,
        "longitude": -96.8767169883768
      }
    },
    {
      "number": 63732,
      "class": "Bus",
      "name": "CASSODAY 1",
      "init": {
        "Vr": 0.8303525092708122,
        "Vi": -0.6230270839655768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.959432705797,
        "longitude": -96.5753947384762
      }
    },
    {
      "number": 63733,
      "class": "Bus",
      "name": "DOUGLASS 1 1",
      "init": {
        "Vr": 0.8811088161877054,
        "Vi": -0.5589003147222295
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5223414076269,
        "longitude": -96.9629279169899
      }
    },
    {
      "number": 63734,
      "class": "Bus",
      "name": "DOUGLASS 1 2",
      "init": {
        "Vr": 0.869587541086947,
        "Vi": -0.5893442045426822
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5223414076269,
        "longitude": -96.9629279169899
      }
    },
    {
      "number": 63735,
      "class": "Bus",
      "name": "DOUGLASS 1 3",
      "init": {
        "Vr": 0.8810295637264235,
        "Vi": -0.5589470261083963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5223414076269,
        "longitude": -96.9629279169899
      }
    },
    {
      "number": 63736,
      "class": "Bus",
      "name": "DOUGLASS 2 1",
      "init": {
        "Vr": 0.8638926059531308,
        "Vi": -0.5944607005476759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6097487962529,
        "longitude": -96.9221100735792
      }
    },
    {
      "number": 63737,
      "class": "Bus",
      "name": "DOUGLASS 2 2",
      "init": {
        "Vr": 0.8638544618441015,
        "Vi": -0.594479187297458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6097487962529,
        "longitude": -96.9221100735792
      }
    },
    {
      "number": 63738,
      "class": "Bus",
      "name": "EL DORADO 6 1",
      "init": {
        "Vr": 0.8646347366953858,
        "Vi": -0.5826643189184586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8468706967381,
        "longitude": -96.7110489238749
      }
    },
    {
      "number": 63739,
      "class": "Bus",
      "name": "EL DORADO 6 2",
      "init": {
        "Vr": 0.8381387798431925,
        "Vi": -0.6095190377551196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8468706967381,
        "longitude": -96.7110489238749
      }
    },
    {
      "number": 63740,
      "class": "Bus",
      "name": "EL DORADO 6 3",
      "init": {
        "Vr": 0.7547098754183397,
        "Vi": -0.6748062588541861
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8468706967381,
        "longitude": -96.7110489238749
      }
    },
    {
      "number": 63741,
      "class": "Bus",
      "name": "EL DORADO 6 4",
      "init": {
        "Vr": 0.8383887552010627,
        "Vi": -0.6170385101318083
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8468706967381,
        "longitude": -96.7110489238749
      }
    },
    {
      "number": 63742,
      "class": "Bus",
      "name": "EL DORADO 6 5",
      "init": {
        "Vr": 0.864799361030483,
        "Vi": -0.5825229103894529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8468706967381,
        "longitude": -96.7110489238749
      }
    },
    {
      "number": 63743,
      "class": "Bus",
      "name": "EL DORADO 6 7",
      "init": {
        "Vr": 0.8646347366953858,
        "Vi": -0.5826643189184586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8468706967381,
        "longitude": -96.7110489238749
      }
    },
    {
      "number": 63744,
      "class": "Bus",
      "name": "EL DORADO 7 1",
      "init": {
        "Vr": 0.8623049397846007,
        "Vi": -0.5846829305292244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8951682604613,
        "longitude": -96.7442885579826
      }
    },
    {
      "number": 63745,
      "class": "Bus",
      "name": "EL DORADO 7 2",
      "init": {
        "Vr": 0.8422676535541074,
        "Vi": -0.6119136451946992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8951682604613,
        "longitude": -96.7442885579826
      }
    },
    {
      "number": 63746,
      "class": "Bus",
      "name": "EL DORADO 7 3",
      "init": {
        "Vr": 0.8621587072636959,
        "Vi": -0.5847819196497779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8951682604613,
        "longitude": -96.7442885579826
      }
    },
    {
      "number": 63747,
      "class": "Bus",
      "name": "EL DORADO 8 1",
      "init": {
        "Vr": 0.8357520686165295,
        "Vi": -0.6154831754861445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8589179607948,
        "longitude": -96.7715021783198
      }
    },
    {
      "number": 63748,
      "class": "Bus",
      "name": "EL DORADO 8 2",
      "init": {
        "Vr": 0.8355916552695231,
        "Vi": -0.6155636238257308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8589179607948,
        "longitude": -96.7715021783198
      }
    },
    {
      "number": 63749,
      "class": "Bus",
      "name": "EL DORADO 9 1",
      "init": {
        "Vr": 0.8376783024276628,
        "Vi": -0.6109963724973015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8604474141037,
        "longitude": -96.7229810682822
      }
    },
    {
      "number": 63750,
      "class": "Bus",
      "name": "LEON 6 1",
      "init": {
        "Vr": 0.8361716729683351,
        "Vi": -0.6009115444216572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6323389752059,
        "longitude": -96.7155432339273
      }
    },
    {
      "number": 63751,
      "class": "Bus",
      "name": "LEON 6 2",
      "init": {
        "Vr": 0.8361245832126856,
        "Vi": -0.6009290460030003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6323389752059,
        "longitude": -96.7155432339273
      }
    },
    {
      "number": 63752,
      "class": "Bus",
      "name": "LEON 7 1",
      "init": {
        "Vr": 0.8318951258006989,
        "Vi": -0.6122221102029186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7509397590003,
        "longitude": -96.7791780146903
      }
    },
    {
      "number": 63753,
      "class": "Bus",
      "name": "NEWTON 23 1",
      "init": {
        "Vr": 0.8412892795623392,
        "Vi": -0.6120562607629516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1110697713862,
        "longitude": -97.30531187699
      }
    },
    {
      "number": 63754,
      "class": "Bus",
      "name": "NEWTON 24 1",
      "init": {
        "Vr": 0.8555016109591205,
        "Vi": -0.5861892644222213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9714968733947,
        "longitude": -97.3387882327712
      }
    },
    {
      "number": 63755,
      "class": "Bus",
      "name": "NEWTON 24 2",
      "init": {
        "Vr": 0.8419854318090247,
        "Vi": -0.6114842380821006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9714968733947,
        "longitude": -97.3387882327712
      }
    },
    {
      "number": 63756,
      "class": "Bus",
      "name": "NEWTON 24 3",
      "init": {
        "Vr": 0.8557630407435913,
        "Vi": -0.5861134814805241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9714968733947,
        "longitude": -97.3387882327712
      }
    },
    {
      "number": 63757,
      "class": "Bus",
      "name": "NEWTON 25 1",
      "init": {
        "Vr": 0.8516983743580767,
        "Vi": -0.5953226970047726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0754014278013,
        "longitude": -97.2609388905012
      }
    },
    {
      "number": 63758,
      "class": "Bus",
      "name": "NEWTON 25 2",
      "init": {
        "Vr": 0.845953551061474,
        "Vi": -0.6075668103258796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0754014278013,
        "longitude": -97.2609388905012
      }
    },
    {
      "number": 63759,
      "class": "Bus",
      "name": "NEWTON 25 3",
      "init": {
        "Vr": 0.8515293619741191,
        "Vi": -0.5954322988407861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0754014278013,
        "longitude": -97.2609388905012
      }
    },
    {
      "number": 63760,
      "class": "Bus",
      "name": "NEWTON 26 1",
      "init": {
        "Vr": 0.8782641144317785,
        "Vi": -0.5588882713266896
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.115736026384,
        "longitude": -97.3595368623346
      }
    },
    {
      "number": 63761,
      "class": "Bus",
      "name": "NEWTON 26 2",
      "init": {
        "Vr": 0.8655960069585638,
        "Vi": -0.5801579766634705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.115736026384,
        "longitude": -97.3595368623346
      }
    },
    {
      "number": 63762,
      "class": "Bus",
      "name": "NEWTON 26 3",
      "init": {
        "Vr": 0.8501756469869862,
        "Vi": -0.605297772596595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.115736026384,
        "longitude": -97.3595368623346
      }
    },
    {
      "number": 63763,
      "class": "Bus",
      "name": "NEWTON 26 4",
      "init": {
        "Vr": 0.8645936520959178,
        "Vi": -0.5812889530993753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.115736026384,
        "longitude": -97.3595368623346
      }
    },
    {
      "number": 63764,
      "class": "Bus",
      "name": "NEWTON 26 6",
      "init": {
        "Vr": 0.8798989293039203,
        "Vi": -0.5578520584116732
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.115736026384,
        "longitude": -97.3595368623346
      }
    },
    {
      "number": 63765,
      "class": "Bus",
      "name": "POTWIN 1",
      "init": {
        "Vr": 0.8232169420986748,
        "Vi": -0.6235342995162253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.997941231073,
        "longitude": -96.9224012076271
      }
    },
    {
      "number": 63766,
      "class": "Bus",
      "name": "ROSE HILL 4 1",
      "init": {
        "Vr": 0.8309594542467424,
        "Vi": -0.6083807188267744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5747060689853,
        "longitude": -97.1286043945937
      }
    },
    {
      "number": 63767,
      "class": "Bus",
      "name": "ROSE HILL 5 1",
      "init": {
        "Vr": 0.8326506755005494,
        "Vi": -0.6063233424642717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5353259501093,
        "longitude": -97.1175145739915
      }
    },
    {
      "number": 63768,
      "class": "Bus",
      "name": "ROSE HILL 5 2",
      "init": {
        "Vr": 0.8325704853921433,
        "Vi": -0.6063493706136365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5353259501093,
        "longitude": -97.1175145739915
      }
    },
    {
      "number": 63769,
      "class": "Bus",
      "name": "ROSE HILL 6 1",
      "init": {
        "Vr": 0.8307813439250538,
        "Vi": -0.6075616031028679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5491054063735,
        "longitude": -97.0968594130867
      }
    },
    {
      "number": 63770,
      "class": "Bus",
      "name": "TOWANDA 4 1",
      "init": {
        "Vr": 0.8476527161110091,
        "Vi": -0.6002711244043756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8544572321838,
        "longitude": -97.0145188267129
      }
    },
    {
      "number": 63771,
      "class": "Bus",
      "name": "TOWANDA 5 1",
      "init": {
        "Vr": 0.8573988805355823,
        "Vi": -0.5918488519774249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8479444410331,
        "longitude": -96.9569946105748
      }
    },
    {
      "number": 63772,
      "class": "Bus",
      "name": "WHITEWATER 6 1",
      "init": {
        "Vr": 0.8392129185268359,
        "Vi": -0.6090251092584239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9546007815598,
        "longitude": -97.1155911495662
      }
    },
    {
      "number": 63773,
      "class": "Bus",
      "name": "WHITEWATER 6 2",
      "init": {
        "Vr": 0.8391668871370476,
        "Vi": -0.6090373510477439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9546007815598,
        "longitude": -97.1155911495662
      }
    },
    {
      "number": 63774,
      "class": "Bus",
      "name": "COTTONWOOD FALLS 1 1",
      "init": {
        "Vr": 0.8063742936267079,
        "Vi": -0.6488059810087673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642651914351,
        "longitude": -96.6039018796473
      }
    },
    {
      "number": 63775,
      "class": "Bus",
      "name": "COTTONWOOD FALLS 2 1",
      "init": {
        "Vr": 0.8036424258779465,
        "Vi": -0.6537993555626845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2286912409813,
        "longitude": -96.5487205660006
      }
    },
    {
      "number": 63776,
      "class": "Bus",
      "name": "COUNCIL GROVE 1 1",
      "init": {
        "Vr": 0.7483451494281392,
        "Vi": -0.716193361462435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7031998794968,
        "longitude": -96.5230031732854
      }
    },
    {
      "number": 63777,
      "class": "Bus",
      "name": "COUNCIL GROVE 2 1",
      "init": {
        "Vr": 0.79362787941802,
        "Vi": -0.6684283488568226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6576986740939,
        "longitude": -96.4885388657667
      }
    },
    {
      "number": 63778,
      "class": "Bus",
      "name": "COUNCIL GROVE 2 2",
      "init": {
        "Vr": 0.7668567695380739,
        "Vi": -0.7073956249182222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6576986740939,
        "longitude": -96.4885388657667
      }
    },
    {
      "number": 63779,
      "class": "Bus",
      "name": "COUNCIL GROVE 2 3",
      "init": {
        "Vr": 0.7935424430843557,
        "Vi": -0.6684603216153168
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6576986740939,
        "longitude": -96.4885388657667
      }
    },
    {
      "number": 63780,
      "class": "Bus",
      "name": "EMPORIA 5 1",
      "init": {
        "Vr": 0.7599064187182635,
        "Vi": -0.7054370923087406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3951611990815,
        "longitude": -96.1886415078269
      }
    },
    {
      "number": 63781,
      "class": "Bus",
      "name": "EMPORIA 6 1",
      "init": {
        "Vr": 0.7592513439914315,
        "Vi": -0.7151500578840772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4209609213899,
        "longitude": -96.1644763658161
      }
    },
    {
      "number": 63782,
      "class": "Bus",
      "name": "EMPORIA 7 1",
      "init": {
        "Vr": 0.7885898256842712,
        "Vi": -0.6747199232441545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3897152110195,
        "longitude": -96.2647478444557
      }
    },
    {
      "number": 63783,
      "class": "Bus",
      "name": "EMPORIA 7 2",
      "init": {
        "Vr": 0.7651530281322907,
        "Vi": -0.7036232841152562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3897152110195,
        "longitude": -96.2647478444557
      }
    },
    {
      "number": 63784,
      "class": "Bus",
      "name": "EMPORIA 7 3",
      "init": {
        "Vr": 0.737711419901219,
        "Vi": -0.7374655662372354
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3897152110195,
        "longitude": -96.2647478444557
      }
    },
    {
      "number": 63785,
      "class": "Bus",
      "name": "EMPORIA 7 4",
      "init": {
        "Vr": 0.737711419901219,
        "Vi": -0.7374655662372352
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3897152110195,
        "longitude": -96.2647478444557
      }
    },
    {
      "number": 63786,
      "class": "Bus",
      "name": "EMPORIA 7 5",
      "init": {
        "Vr": 0.7887967596242093,
        "Vi": -0.6744067568968244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3897152110195,
        "longitude": -96.2647478444557
      }
    },
    {
      "number": 63787,
      "class": "Bus",
      "name": "EMPORIA 8 1",
      "init": {
        "Vr": 0.783572624769316,
        "Vi": -0.6771984726568695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4228884010881,
        "longitude": -96.2051716535602
      }
    },
    {
      "number": 63788,
      "class": "Bus",
      "name": "EMPORIA 8 2",
      "init": {
        "Vr": 0.7643327715518021,
        "Vi": -0.710667128524563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4228884010881,
        "longitude": -96.2051716535602
      }
    },
    {
      "number": 63789,
      "class": "Bus",
      "name": "EMPORIA 8 3",
      "init": {
        "Vr": 0.7833062829376433,
        "Vi": -0.6773021372630934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4228884010881,
        "longitude": -96.2051716535602
      }
    },
    {
      "number": 63790,
      "class": "Bus",
      "name": "OLPE 1",
      "init": {
        "Vr": 0.767351378440972,
        "Vi": -0.6961369489512512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2557164675199,
        "longitude": -96.2827747248509
      }
    },
    {
      "number": 63791,
      "class": "Bus",
      "name": "STRONG CITY 1",
      "init": {
        "Vr": 0.8071534778706171,
        "Vi": -0.6542675553843369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4501050791716,
        "longitude": -96.4880879823683
      }
    },
    {
      "number": 63792,
      "class": "Bus",
      "name": "CEDAR VALE 1",
      "init": {
        "Vr": 0.8744573485346134,
        "Vi": -0.5661060242463488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0531113235859,
        "longitude": -96.5101871018697
      }
    },
    {
      "number": 63793,
      "class": "Bus",
      "name": "CEDAR VALE 2",
      "init": {
        "Vr": 0.8744573485346131,
        "Vi": -0.5661060242463485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0531113235859,
        "longitude": -96.5101871018697
      }
    },
    {
      "number": 63794,
      "class": "Bus",
      "name": "CEDAR VALE 3",
      "init": {
        "Vr": 0.8744573485346131,
        "Vi": -0.5661060242463485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0531113235859,
        "longitude": -96.5101871018697
      }
    },
    {
      "number": 63795,
      "class": "Bus",
      "name": "CEDAR VALE 4",
      "init": {
        "Vr": 0.8744573485346132,
        "Vi": -0.5661060242463486
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0531113235859,
        "longitude": -96.5101871018697
      }
    },
    {
      "number": 63796,
      "class": "Bus",
      "name": "CEDAR VALE 5",
      "init": {
        "Vr": 0.8744752414538789,
        "Vi": -0.5660973825392565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0531113235859,
        "longitude": -96.5101871018697
      }
    },
    {
      "number": 63797,
      "class": "Bus",
      "name": "CEDAR VALE 7",
      "init": {
        "Vr": 0.8744573485346134,
        "Vi": -0.5661060242463488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0531113235859,
        "longitude": -96.5101871018697
      }
    },
    {
      "number": 63798,
      "class": "Bus",
      "name": "ELK CITY 4 1",
      "init": {
        "Vr": 0.8440434995589128,
        "Vi": -0.6055030615711208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3614402773806,
        "longitude": -95.9793523184267
      }
    },
    {
      "number": 63799,
      "class": "Bus",
      "name": "ELK CITY 4 2",
      "init": {
        "Vr": 0.8440001791141621,
        "Vi": -0.6055233807594068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3614402773806,
        "longitude": -95.9793523184267
      }
    },
    {
      "number": 63800,
      "class": "Bus",
      "name": "SEDAN 2 1",
      "init": {
        "Vr": 0.9087937071839453,
        "Vi": -0.5372759251274206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1409508273284,
        "longitude": -96.2339332819503
      }
    },
    {
      "number": 63801,
      "class": "Bus",
      "name": "SEDAN 2 2",
      "init": {
        "Vr": 0.908761690624264,
        "Vi": -0.5373005660690515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1409508273284,
        "longitude": -96.2339332819503
      }
    },
    {
      "number": 63802,
      "class": "Bus",
      "name": "SEDAN 3 1",
      "init": {
        "Vr": 0.8506995208336,
        "Vi": -0.5911507086926667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2166285878818,
        "longitude": -96.2470360107718
      }
    },
    {
      "number": 63803,
      "class": "Bus",
      "name": "SEDAN 4 1",
      "init": {
        "Vr": 0.8554315272320612,
        "Vi": -0.5877879711237287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1615715215287,
        "longitude": -96.1455446290571
      }
    },
    {
      "number": 63804,
      "class": "Bus",
      "name": "SEDAN 4 2",
      "init": {
        "Vr": 0.8553994421575282,
        "Vi": -0.5878037304490927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1615715215287,
        "longitude": -96.1455446290571
      }
    },
    {
      "number": 63805,
      "class": "Bus",
      "name": "BAXTER SPRINGS 1 1",
      "init": {
        "Vr": 0.7971538066354232,
        "Vi": -0.6562261117582064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0093491601404,
        "longitude": -94.8465967701844
      }
    },
    {
      "number": 63806,
      "class": "Bus",
      "name": "BAXTER SPRINGS 2 1",
      "init": {
        "Vr": 0.8032197248071156,
        "Vi": -0.6593653769603554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0401861318384,
        "longitude": -94.7282689092116
      }
    },
    {
      "number": 63807,
      "class": "Bus",
      "name": "BAXTER SPRINGS 3 1",
      "init": {
        "Vr": 0.8083102326830518,
        "Vi": -0.6535186163736033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1540817658677,
        "longitude": -94.7630607543327
      }
    },
    {
      "number": 63808,
      "class": "Bus",
      "name": "BAXTER SPRINGS 3 2",
      "init": {
        "Vr": 0.8082075904229759,
        "Vi": -0.6535590404193456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1540817658677,
        "longitude": -94.7630607543327
      }
    },
    {
      "number": 63809,
      "class": "Bus",
      "name": "CHETOPA 1",
      "init": {
        "Vr": 0.8237954024212898,
        "Vi": -0.6426005704673723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0666855046013,
        "longitude": -95.061580296607
      }
    },
    {
      "number": 63810,
      "class": "Bus",
      "name": "COLUMBUS 112 1",
      "init": {
        "Vr": 0.8355432332925115,
        "Vi": -0.617601862340905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0934595258871,
        "longitude": -94.9623017023556
      }
    },
    {
      "number": 63811,
      "class": "Bus",
      "name": "COLUMBUS 112 2",
      "init": {
        "Vr": 0.829344223320096,
        "Vi": -0.6417136795554016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0934595258871,
        "longitude": -94.9623017023556
      }
    },
    {
      "number": 63812,
      "class": "Bus",
      "name": "COLUMBUS 112 3",
      "init": {
        "Vr": 0.8354823714920961,
        "Vi": -0.6176398417358143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0934595258871,
        "longitude": -94.9623017023556
      }
    },
    {
      "number": 63813,
      "class": "Bus",
      "name": "COLUMBUS 113 1",
      "init": {
        "Vr": 0.8210805193335898,
        "Vi": -0.6459331558552571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1451730441974,
        "longitude": -94.9917308399822
      }
    },
    {
      "number": 63814,
      "class": "Bus",
      "name": "COLUMBUS 113 2",
      "init": {
        "Vr": 0.821012542382168,
        "Vi": -0.6459669714262302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1451730441974,
        "longitude": -94.9917308399822
      }
    },
    {
      "number": 63815,
      "class": "Bus",
      "name": "COLUMBUS 114 1",
      "init": {
        "Vr": 0.8072133546315482,
        "Vi": -0.6547648280706501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1844033848123,
        "longitude": -94.8541063633689
      }
    },
    {
      "number": 63816,
      "class": "Bus",
      "name": "GALENA 7 1",
      "init": {
        "Vr": 0.8104069707676953,
        "Vi": -0.652668008348719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1379672659182,
        "longitude": -94.6949516263681
      }
    },
    {
      "number": 63817,
      "class": "Bus",
      "name": "GALENA 7 2",
      "init": {
        "Vr": 0.8103477156123737,
        "Vi": -0.6526995608889635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1379672659182,
        "longitude": -94.6949516263681
      }
    },
    {
      "number": 63818,
      "class": "Bus",
      "name": "GALENA 8 1",
      "init": {
        "Vr": 0.7976842968293881,
        "Vi": -0.6596665047830237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0690183320519,
        "longitude": -94.6591259911054
      }
    },
    {
      "number": 63819,
      "class": "Bus",
      "name": "GALENA 9 1",
      "init": {
        "Vr": 0.7983972559241189,
        "Vi": -0.6589831316387147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0030870969771,
        "longitude": -94.5854315230575
      }
    },
    {
      "number": 63820,
      "class": "Bus",
      "name": "MC CUNE 1",
      "init": {
        "Vr": 0.7973795581041998,
        "Vi": -0.662693877464134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3595558739123,
        "longitude": -94.8700174858913
      }
    },
    {
      "number": 63821,
      "class": "Bus",
      "name": "OSWEGO 14 1",
      "init": {
        "Vr": 0.8270375804654706,
        "Vi": -0.6271351012817286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0703490189744,
        "longitude": -95.1930871402401
      }
    },
    {
      "number": 63822,
      "class": "Bus",
      "name": "OSWEGO 14 2",
      "init": {
        "Vr": 0.8269858501174128,
        "Vi": -0.6271729896204637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0703490189744,
        "longitude": -95.1930871402401
      }
    },
    {
      "number": 63823,
      "class": "Bus",
      "name": "OSWEGO 15 1",
      "init": {
        "Vr": 0.8430727370272413,
        "Vi": -0.612355333785619
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1402520928857,
        "longitude": -95.1162248786856
      }
    },
    {
      "number": 63824,
      "class": "Bus",
      "name": "OSWEGO 16 1",
      "init": {
        "Vr": 0.8173650778113841,
        "Vi": -0.6460644265387462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1878676278405,
        "longitude": -95.1150868964673
      }
    },
    {
      "number": 63825,
      "class": "Bus",
      "name": "PITTSBURG 8 1",
      "init": {
        "Vr": 0.8035791124210603,
        "Vi": -0.6471510107758416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.305726689057,
        "longitude": -94.6462928930175
      }
    },
    {
      "number": 63826,
      "class": "Bus",
      "name": "PITTSBURG 8 2",
      "init": {
        "Vr": 0.7952640447008947,
        "Vi": -0.6742535039501747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.305726689057,
        "longitude": -94.6462928930175
      }
    },
    {
      "number": 63827,
      "class": "Bus",
      "name": "PITTSBURG 8 3",
      "init": {
        "Vr": 0.8038879969582733,
        "Vi": -0.6472635002144822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.305726689057,
        "longitude": -94.6462928930175
      }
    },
    {
      "number": 63828,
      "class": "Bus",
      "name": "PITTSBURG 9 1",
      "init": {
        "Vr": 0.830432209138387,
        "Vi": -0.6368453880954327
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3988267249196,
        "longitude": -94.7059043337949
      }
    },
    {
      "number": 63829,
      "class": "Bus",
      "name": "PITTSBURG 9 2",
      "init": {
        "Vr": 0.819640611487311,
        "Vi": -0.6517095398526108
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3988267249196,
        "longitude": -94.7059043337949
      }
    },
    {
      "number": 63830,
      "class": "Bus",
      "name": "PITTSBURG 9 3",
      "init": {
        "Vr": 0.7866534476798758,
        "Vi": -0.6735260370578783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3988267249196,
        "longitude": -94.7059043337949
      }
    },
    {
      "number": 63831,
      "class": "Bus",
      "name": "PITTSBURG 9 4",
      "init": {
        "Vr": 0.636730408356014,
        "Vi": -0.7334240049274269
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3988267249196,
        "longitude": -94.7059043337949
      }
    },
    {
      "number": 63832,
      "class": "Bus",
      "name": "PITTSBURG 9 5",
      "init": {
        "Vr": 0.791902222856386,
        "Vi": -0.6756005641056755
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3988267249196,
        "longitude": -94.7059043337949
      }
    },
    {
      "number": 63833,
      "class": "Bus",
      "name": "PITTSBURG 9 6",
      "init": {
        "Vr": 0.8300758834550928,
        "Vi": -0.6336948836662255
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3988267249196,
        "longitude": -94.7059043337949
      }
    },
    {
      "number": 63834,
      "class": "Bus",
      "name": "PITTSBURG 9 8",
      "init": {
        "Vr": 0.830432209138387,
        "Vi": -0.6368453880954327
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3988267249196,
        "longitude": -94.7059043337949
      }
    },
    {
      "number": 63835,
      "class": "Bus",
      "name": "PITTSBURG 10 1",
      "init": {
        "Vr": 0.8145455816957344,
        "Vi": -0.650620693928942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3554394251912,
        "longitude": -94.7316849865067
      }
    },
    {
      "number": 63836,
      "class": "Bus",
      "name": "PITTSBURG 10 2",
      "init": {
        "Vr": 0.7900511958515938,
        "Vi": -0.6763033947852516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3554394251912,
        "longitude": -94.7316849865067
      }
    },
    {
      "number": 63837,
      "class": "Bus",
      "name": "PITTSBURG 10 3",
      "init": {
        "Vr": 0.8143299832691617,
        "Vi": -0.6507496888882627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3554394251912,
        "longitude": -94.7316849865067
      }
    },
    {
      "number": 63838,
      "class": "Bus",
      "name": "PITTSBURG 11 1",
      "init": {
        "Vr": 0.8060133398443112,
        "Vi": -0.6503719111961649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3666911109521,
        "longitude": -94.5966007368596
      }
    },
    {
      "number": 63839,
      "class": "Bus",
      "name": "PITTSBURG 11 2",
      "init": {
        "Vr": 0.7931502788034156,
        "Vi": -0.6671520684350921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3666911109521,
        "longitude": -94.5966007368596
      }
    },
    {
      "number": 63840,
      "class": "Bus",
      "name": "PITTSBURG 11 3",
      "init": {
        "Vr": 0.8058009434192936,
        "Vi": -0.6504679292965996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3666911109521,
        "longitude": -94.5966007368596
      }
    },
    {
      "number": 63841,
      "class": "Bus",
      "name": "BIRD CITY 1 1",
      "init": {
        "Vr": 0.8014408664414581,
        "Vi": -0.6785060984565595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8323140420259,
        "longitude": -101.539360173473
      }
    },
    {
      "number": 63842,
      "class": "Bus",
      "name": "KANORADO 1",
      "init": {
        "Vr": 0.8164569510153773,
        "Vi": -0.660282859378075
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4323092105798,
        "longitude": -101.994661415106
      }
    },
    {
      "number": 63843,
      "class": "Bus",
      "name": "SAINT FRANCIS 3 1",
      "init": {
        "Vr": 0.8048998850489667,
        "Vi": -0.675131796289752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7684720113569,
        "longitude": -101.917733850115
      }
    },
    {
      "number": 63844,
      "class": "Bus",
      "name": "SAINT FRANCIS 3 2",
      "init": {
        "Vr": 0.8049239233215977,
        "Vi": -0.6751230683292861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7684720113569,
        "longitude": -101.917733850115
      }
    },
    {
      "number": 63845,
      "class": "Bus",
      "name": "SAINT FRANCIS 4 1",
      "init": {
        "Vr": 0.8031823549552705,
        "Vi": -0.6771999256362509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8637471148273,
        "longitude": -101.793151042396
      }
    },
    {
      "number": 63846,
      "class": "Bus",
      "name": "SAINT FRANCIS 5 1",
      "init": {
        "Vr": 0.8028617288384859,
        "Vi": -0.6774896111548577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8114620037938,
        "longitude": -101.733772402416
      }
    },
    {
      "number": 63847,
      "class": "Bus",
      "name": "BUCKLIN 2 1",
      "init": {
        "Vr": 0.924212839449643,
        "Vi": -0.5022116184273936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4530399026972,
        "longitude": -99.6257744912404
      }
    },
    {
      "number": 63848,
      "class": "Bus",
      "name": "FORD 1",
      "init": {
        "Vr": 0.9246683197318656,
        "Vi": -0.5066614569258173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5807667557921,
        "longitude": -99.8216885978908
      }
    },
    {
      "number": 63849,
      "class": "Bus",
      "name": "FORD 2",
      "init": {
        "Vr": 0.9246538402277907,
        "Vi": -0.5066731783409234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5807667557921,
        "longitude": -99.8216885978908
      }
    },
    {
      "number": 63850,
      "class": "Bus",
      "name": "MINNEOLA 1",
      "init": {
        "Vr": 0.9361798184957476,
        "Vi": -0.4802415286854246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3812063817824,
        "longitude": -99.9789591731081
      }
    },
    {
      "number": 63851,
      "class": "Bus",
      "name": "MINNEOLA 2",
      "init": {
        "Vr": 0.9319500357209399,
        "Vi": -0.49136212114456385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3812063817824,
        "longitude": -99.9789591731081
      }
    },
    {
      "number": 63852,
      "class": "Bus",
      "name": "MINNEOLA 3",
      "init": {
        "Vr": 0.932242450716959,
        "Vi": -0.4905933280918612
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3812063817824,
        "longitude": -99.9789591731081
      }
    },
    {
      "number": 63853,
      "class": "Bus",
      "name": "MINNEOLA 4",
      "init": {
        "Vr": 0.9322424507169588,
        "Vi": -0.4905933280918611
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3812063817824,
        "longitude": -99.9789591731081
      }
    },
    {
      "number": 63854,
      "class": "Bus",
      "name": "MINNEOLA 5",
      "init": {
        "Vr": 0.9362256204329551,
        "Vi": -0.4801668618491307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3812063817824,
        "longitude": -99.9789591731081
      }
    },
    {
      "number": 63855,
      "class": "Bus",
      "name": "PROTECTION 1",
      "init": {
        "Vr": 0.9012469962407029,
        "Vi": -0.5396021589541352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1230949769769,
        "longitude": -99.4470478553104
      }
    },
    {
      "number": 63856,
      "class": "Bus",
      "name": "ABILENE 1 1",
      "init": {
        "Vr": 0.7131627872445064,
        "Vi": -0.7432746394429293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0112311959361,
        "longitude": -97.1842314725703
      }
    },
    {
      "number": 63857,
      "class": "Bus",
      "name": "ABILENE 2 1",
      "init": {
        "Vr": 0.7376026329542824,
        "Vi": -0.7248851372021933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9736603346071,
        "longitude": -97.2514197980272
      }
    },
    {
      "number": 63858,
      "class": "Bus",
      "name": "ABILENE 2 2",
      "init": {
        "Vr": 0.7183831736783749,
        "Vi": -0.7362800822287865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9736603346071,
        "longitude": -97.2514197980272
      }
    },
    {
      "number": 63859,
      "class": "Bus",
      "name": "ABILENE 2 3",
      "init": {
        "Vr": 0.7117702609702738,
        "Vi": -0.7402007844637191
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9736603346071,
        "longitude": -97.2514197980272
      }
    },
    {
      "number": 63860,
      "class": "Bus",
      "name": "ABILENE 2 4",
      "init": {
        "Vr": 0.7117702609702738,
        "Vi": -0.7402007844637191
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9736603346071,
        "longitude": -97.2514197980272
      }
    },
    {
      "number": 63861,
      "class": "Bus",
      "name": "ABILENE 2 5",
      "init": {
        "Vr": 0.7377521735410295,
        "Vi": -0.7248325967326512
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9736603346071,
        "longitude": -97.2514197980272
      }
    },
    {
      "number": 63862,
      "class": "Bus",
      "name": "ABILENE 2 7",
      "init": {
        "Vr": 0.7376026329542824,
        "Vi": -0.7248851372021933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9736603346071,
        "longitude": -97.2514197980272
      }
    },
    {
      "number": 63863,
      "class": "Bus",
      "name": "CLAY CENTER 1 1",
      "init": {
        "Vr": 0.7303076241722403,
        "Vi": -0.7293736738384391
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2554443367336,
        "longitude": -97.1739797528256
      }
    },
    {
      "number": 63864,
      "class": "Bus",
      "name": "CLAY CENTER 1 2",
      "init": {
        "Vr": 0.7276529007284382,
        "Vi": -0.7481924895275683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2554443367336,
        "longitude": -97.1739797528256
      }
    },
    {
      "number": 63865,
      "class": "Bus",
      "name": "CLAY CENTER 1 3",
      "init": {
        "Vr": 0.7302267287714175,
        "Vi": -0.7293954994871691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2554443367336,
        "longitude": -97.1739797528256
      }
    },
    {
      "number": 63866,
      "class": "Bus",
      "name": "CLAY CENTER 2 1",
      "init": {
        "Vr": 0.7294990567329738,
        "Vi": -0.7362211805414749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3418244725851,
        "longitude": -97.1475502725522
      }
    },
    {
      "number": 63867,
      "class": "Bus",
      "name": "CLIFTON 13 1",
      "init": {
        "Vr": 0.7622466767146263,
        "Vi": -0.7216718604852632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5649787603125,
        "longitude": -97.3326353377473
      }
    },
    {
      "number": 63868,
      "class": "Bus",
      "name": "GREEN 1",
      "init": {
        "Vr": 0.7214415238928584,
        "Vi": -0.745662752685693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5024634218491,
        "longitude": -97.0065017978493
      }
    },
    {
      "number": 63869,
      "class": "Bus",
      "name": "GREEN 2",
      "init": {
        "Vr": 0.7214710860982432,
        "Vi": -0.7456539041919841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5024634218491,
        "longitude": -97.0065017978493
      }
    },
    {
      "number": 63870,
      "class": "Bus",
      "name": "MILTONVALE 1",
      "init": {
        "Vr": 0.7681024956575424,
        "Vi": -0.7059601348898225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3569565531617,
        "longitude": -97.5184525254916
      }
    },
    {
      "number": 63871,
      "class": "Bus",
      "name": "WAKEFIELD 10 1",
      "init": {
        "Vr": 0.7168685994188206,
        "Vi": -0.7453669088582997
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1762913363019,
        "longitude": -97.1259269303752
      }
    },
    {
      "number": 63872,
      "class": "Bus",
      "name": "BELOIT 11 1",
      "init": {
        "Vr": 0.7526129987509816,
        "Vi": -0.7121693236129232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3519240720549,
        "longitude": -98.0383870961438
      }
    },
    {
      "number": 63873,
      "class": "Bus",
      "name": "BELOIT 11 2",
      "init": {
        "Vr": 0.7525560406540206,
        "Vi": -0.7121896834404354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3519240720549,
        "longitude": -98.0383870961438
      }
    },
    {
      "number": 63874,
      "class": "Bus",
      "name": "BELOIT 12 1",
      "init": {
        "Vr": 0.7513379162038684,
        "Vi": -0.7145284770311175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3989415539201,
        "longitude": -98.1250180176109
      }
    },
    {
      "number": 63875,
      "class": "Bus",
      "name": "BELOIT 12 2",
      "init": {
        "Vr": 0.7512794687867655,
        "Vi": -0.7145519021380577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3989415539201,
        "longitude": -98.1250180176109
      }
    },
    {
      "number": 63876,
      "class": "Bus",
      "name": "BELOIT 13 1",
      "init": {
        "Vr": 0.7631466407491206,
        "Vi": -0.7196088447095861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4540360497522,
        "longitude": -98.0218364773296
      }
    },
    {
      "number": 63877,
      "class": "Bus",
      "name": "BELOIT 13 2",
      "init": {
        "Vr": 0.7632026282287949,
        "Vi": -0.7195831724916455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4540360497522,
        "longitude": -98.0218364773296
      }
    },
    {
      "number": 63878,
      "class": "Bus",
      "name": "CLYDE 9 1",
      "init": {
        "Vr": 0.7453664480869707,
        "Vi": -0.7362056863943511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5977656266441,
        "longitude": -97.4786201769517
      }
    },
    {
      "number": 63879,
      "class": "Bus",
      "name": "CONCORDIA 4 1",
      "init": {
        "Vr": 0.7379930614963011,
        "Vi": -0.7320114519666685
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6310533340417,
        "longitude": -97.6925077813487
      }
    },
    {
      "number": 63880,
      "class": "Bus",
      "name": "CONCORDIA 4 2",
      "init": {
        "Vr": 0.737900514641079,
        "Vi": -0.73202099400405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6310533340417,
        "longitude": -97.6925077813487
      }
    },
    {
      "number": 63881,
      "class": "Bus",
      "name": "CONCORDIA 5 1",
      "init": {
        "Vr": 0.7560483845920128,
        "Vi": -0.7163194261510226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4917529188717,
        "longitude": -97.6756709489208
      }
    },
    {
      "number": 63882,
      "class": "Bus",
      "name": "CONCORDIA 6 1",
      "init": {
        "Vr": 0.7767079053717811,
        "Vi": -0.7015072330888842
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5852435192821,
        "longitude": -97.7338352656472
      }
    },
    {
      "number": 63883,
      "class": "Bus",
      "name": "GLASCO 1",
      "init": {
        "Vr": 0.7618258011627138,
        "Vi": -0.7055571529742507
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.328008354146,
        "longitude": -97.7983062505006
      }
    },
    {
      "number": 63884,
      "class": "Bus",
      "name": "BURLINGTON 40 1",
      "init": {
        "Vr": 0.7685009533924448,
        "Vi": -0.7063090249986881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2034405207909,
        "longitude": -95.7148929688617
      }
    },
    {
      "number": 63885,
      "class": "Bus",
      "name": "BURLINGTON 41 1",
      "init": {
        "Vr": 0.7529172422639454,
        "Vi": -0.7172793197858072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1843895058169,
        "longitude": -95.6367325367399
      }
    },
    {
      "number": 63886,
      "class": "Bus",
      "name": "BURLINGTON 42 1",
      "init": {
        "Vr": 0.7687673221111854,
        "Vi": -0.7080993364253104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.25072439278,
        "longitude": -95.7607821588306
      }
    },
    {
      "number": 63887,
      "class": "Bus",
      "name": "GRIDLEY 3 1",
      "init": {
        "Vr": 0.7827683763886146,
        "Vi": -0.6866429419922447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.070404610739,
        "longitude": -95.8853951535445
      }
    },
    {
      "number": 63888,
      "class": "Bus",
      "name": "GRIDLEY 3 2",
      "init": {
        "Vr": 0.7827372055330389,
        "Vi": -0.6866601518003145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.070404610739,
        "longitude": -95.8853951535445
      }
    },
    {
      "number": 63889,
      "class": "Bus",
      "name": "HARTFORD 25 1",
      "init": {
        "Vr": 0.7598457614271479,
        "Vi": -0.7232115424093396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2883167566642,
        "longitude": -95.9970665570767
      }
    },
    {
      "number": 63890,
      "class": "Bus",
      "name": "HARTFORD 25 2",
      "init": {
        "Vr": 0.7598380508217791,
        "Vi": -0.7232163403492862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2883167566642,
        "longitude": -95.9970665570767
      }
    },
    {
      "number": 63891,
      "class": "Bus",
      "name": "LE ROY 8 1",
      "init": {
        "Vr": 0.7846568151360813,
        "Vi": -0.6890351058177061
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0131633317886,
        "longitude": -95.6456242327436
      }
    },
    {
      "number": 63892,
      "class": "Bus",
      "name": "LE ROY 8 2",
      "init": {
        "Vr": 0.7846273085927213,
        "Vi": -0.6890458415838341
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0131633317886,
        "longitude": -95.6456242327436
      }
    },
    {
      "number": 63893,
      "class": "Bus",
      "name": "LEBO 1",
      "init": {
        "Vr": 0.7491624540766875,
        "Vi": -0.7227124682559237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3950415465371,
        "longitude": -95.7320407337271
      }
    },
    {
      "number": 63894,
      "class": "Bus",
      "name": "READING 36 1",
      "init": {
        "Vr": 0.753029564814483,
        "Vi": -0.7283929160291555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4527959174426,
        "longitude": -95.9793117083877
      }
    },
    {
      "number": 63895,
      "class": "Bus",
      "name": "WAVERLY 22 1",
      "init": {
        "Vr": 0.7259043451994023,
        "Vi": -0.7382188476111048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2963546382273,
        "longitude": -95.5123166106221
      }
    },
    {
      "number": 63896,
      "class": "Bus",
      "name": "WAVERLY 23 1",
      "init": {
        "Vr": 0.7242379419636416,
        "Vi": -0.7425512763513759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3791117420958,
        "longitude": -95.5706334951861
      }
    },
    {
      "number": 63897,
      "class": "Bus",
      "name": "COLDWATER 9 1",
      "init": {
        "Vr": 0.88818914831279,
        "Vi": -0.5590489495649116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0439007900784,
        "longitude": -99.2968463031969
      }
    },
    {
      "number": 63898,
      "class": "Bus",
      "name": "COLDWATER 9 2",
      "init": {
        "Vr": 0.8916130020943475,
        "Vi": -0.5527622718380671
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0439007900784,
        "longitude": -99.2968463031969
      }
    },
    {
      "number": 63899,
      "class": "Bus",
      "name": "COLDWATER 9 3",
      "init": {
        "Vr": 0.8972520355628992,
        "Vi": -0.5424082119295351
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0439007900784,
        "longitude": -99.2968463031969
      }
    },
    {
      "number": 63900,
      "class": "Bus",
      "name": "COLDWATER 9 4",
      "init": {
        "Vr": 0.8972520355628992,
        "Vi": -0.5424082119295351
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0439007900784,
        "longitude": -99.2968463031969
      }
    },
    {
      "number": 63901,
      "class": "Bus",
      "name": "COLDWATER 9 5",
      "init": {
        "Vr": 0.8881649197952327,
        "Vi": -0.5590614630306598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0439007900784,
        "longitude": -99.2968463031969
      }
    },
    {
      "number": 63902,
      "class": "Bus",
      "name": "COLDWATER 10 1",
      "init": {
        "Vr": 0.8887107636576204,
        "Vi": -0.55801647264404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1889642962205,
        "longitude": -99.2606891182012
      }
    },
    {
      "number": 63903,
      "class": "Bus",
      "name": "COLDWATER 10 2",
      "init": {
        "Vr": 0.8886947501417576,
        "Vi": -0.5580278078010079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1889642962205,
        "longitude": -99.2606891182012
      }
    },
    {
      "number": 63904,
      "class": "Bus",
      "name": "ARKANSAS CITY 2 1",
      "init": {
        "Vr": 0.8966294699105058,
        "Vi": -0.5289729337190311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0652510532849,
        "longitude": -97.0160089553599
      }
    },
    {
      "number": 63905,
      "class": "Bus",
      "name": "ARKANSAS CITY 2 2",
      "init": {
        "Vr": 0.8897002564584628,
        "Vi": -0.5507909933407407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0652510532849,
        "longitude": -97.0160089553599
      }
    },
    {
      "number": 63906,
      "class": "Bus",
      "name": "ARKANSAS CITY 2 3",
      "init": {
        "Vr": 0.8964945498471694,
        "Vi": -0.5290501642110871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0652510532849,
        "longitude": -97.0160089553599
      }
    },
    {
      "number": 63907,
      "class": "Bus",
      "name": "ARKANSAS CITY 3 1",
      "init": {
        "Vr": 0.9062585004253885,
        "Vi": -0.5101399091461255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9614723378811,
        "longitude": -97.0367994178865
      }
    },
    {
      "number": 63908,
      "class": "Bus",
      "name": "ARKANSAS CITY 3 2",
      "init": {
        "Vr": 0.9259248368350375,
        "Vi": -0.4758463165227347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9614723378811,
        "longitude": -97.0367994178865
      }
    },
    {
      "number": 63909,
      "class": "Bus",
      "name": "ARKANSAS CITY 3 3",
      "init": {
        "Vr": 0.9061203811010033,
        "Vi": -0.51023733640022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9614723378811,
        "longitude": -97.0367994178865
      }
    },
    {
      "number": 63910,
      "class": "Bus",
      "name": "ARKANSAS CITY 4 1",
      "init": {
        "Vr": 0.8981618478631247,
        "Vi": -0.5268831744711524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0142163556277,
        "longitude": -96.9529308607713
      }
    },
    {
      "number": 63911,
      "class": "Bus",
      "name": "ARKANSAS CITY 4 2",
      "init": {
        "Vr": 0.9079506950089196,
        "Vi": -0.4952318869926697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0142163556277,
        "longitude": -96.9529308607713
      }
    },
    {
      "number": 63912,
      "class": "Bus",
      "name": "ARKANSAS CITY 4 3",
      "init": {
        "Vr": 0.8931387343318796,
        "Vi": -0.5454398443502259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0142163556277,
        "longitude": -96.9529308607713
      }
    },
    {
      "number": 63913,
      "class": "Bus",
      "name": "ARKANSAS CITY 4 4",
      "init": {
        "Vr": 0.7825020809281505,
        "Vi": -0.6067184062427161
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0142163556277,
        "longitude": -96.9529308607713
      }
    },
    {
      "number": 63914,
      "class": "Bus",
      "name": "ARKANSAS CITY 4 5",
      "init": {
        "Vr": 0.8995131486485671,
        "Vi": -0.5106713804081268
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0142163556277,
        "longitude": -96.9529308607713
      }
    },
    {
      "number": 63915,
      "class": "Bus",
      "name": "ARKANSAS CITY 4 6",
      "init": {
        "Vr": 0.8981270960116343,
        "Vi": -0.5270333097517245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0142163556277,
        "longitude": -96.9529308607713
      }
    },
    {
      "number": 63916,
      "class": "Bus",
      "name": "ARKANSAS CITY 4 8",
      "init": {
        "Vr": 0.9082194129265139,
        "Vi": -0.49480122458223214
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0142163556277,
        "longitude": -96.9529308607713
      }
    },
    {
      "number": 63917,
      "class": "Bus",
      "name": "ARKANSAS CITY 5 1",
      "init": {
        "Vr": 0.8894876698420824,
        "Vi": -0.5457688282123107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1518581361873,
        "longitude": -96.9133929177594
      }
    },
    {
      "number": 63918,
      "class": "Bus",
      "name": "ARKANSAS CITY 5 2",
      "init": {
        "Vr": 0.8840416463656983,
        "Vi": -0.5596910250272484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1518581361873,
        "longitude": -96.9133929177594
      }
    },
    {
      "number": 63919,
      "class": "Bus",
      "name": "ARKANSAS CITY 5 3",
      "init": {
        "Vr": 0.8893364747278991,
        "Vi": -0.5458276907552024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1518581361873,
        "longitude": -96.9133929177594
      }
    },
    {
      "number": 63920,
      "class": "Bus",
      "name": "BURDEN 1",
      "init": {
        "Vr": 0.8593869835094954,
        "Vi": -0.5751592650304533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3312621975392,
        "longitude": -96.7292401127932
      }
    },
    {
      "number": 63921,
      "class": "Bus",
      "name": "DEXTER 16 1",
      "init": {
        "Vr": 0.8839274375798497,
        "Vi": -0.5553424176808863
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1295756802791,
        "longitude": -96.7242601048355
      }
    },
    {
      "number": 63922,
      "class": "Bus",
      "name": "DEXTER 16 2",
      "init": {
        "Vr": 0.8839092018624554,
        "Vi": -0.5553578183910203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1295756802791,
        "longitude": -96.7242601048355
      }
    },
    {
      "number": 63923,
      "class": "Bus",
      "name": "MULVANE 1 1",
      "init": {
        "Vr": 0.8364053624790234,
        "Vi": -0.6047823082102385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4480139519007,
        "longitude": -97.2768282820012
      }
    },
    {
      "number": 63924,
      "class": "Bus",
      "name": "MULVANE 1 2",
      "init": {
        "Vr": 0.8365733881319596,
        "Vi": -0.6047287257398688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4480139519007,
        "longitude": -97.2768282820012
      }
    },
    {
      "number": 63925,
      "class": "Bus",
      "name": "MULVANE 2 1",
      "init": {
        "Vr": 0.8611374863464809,
        "Vi": -0.5764024646311893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4523992008624,
        "longitude": -97.2277786313796
      }
    },
    {
      "number": 63926,
      "class": "Bus",
      "name": "MULVANE 2 2",
      "init": {
        "Vr": 0.8506157558346105,
        "Vi": -0.6040946799726213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4523992008624,
        "longitude": -97.2277786313796
      }
    },
    {
      "number": 63927,
      "class": "Bus",
      "name": "MULVANE 2 3",
      "init": {
        "Vr": 0.8610549149291853,
        "Vi": -0.5764672773524888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4523992008624,
        "longitude": -97.2277786313796
      }
    },
    {
      "number": 63928,
      "class": "Bus",
      "name": "MULVANE 3 1",
      "init": {
        "Vr": 0.8481708851226365,
        "Vi": -0.5991300285967824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4392286755271,
        "longitude": -97.1862256688512
      }
    },
    {
      "number": 63929,
      "class": "Bus",
      "name": "MULVANE 3 2",
      "init": {
        "Vr": 0.8480801293308546,
        "Vi": -0.599192618368766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4392286755271,
        "longitude": -97.1862256688512
      }
    },
    {
      "number": 63930,
      "class": "Bus",
      "name": "OXFORD 34 1",
      "init": {
        "Vr": 0.8737144765884391,
        "Vi": -0.5713533100491651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1977094785837,
        "longitude": -97.1773201340333
      }
    },
    {
      "number": 63931,
      "class": "Bus",
      "name": "OXFORD 34 2",
      "init": {
        "Vr": 0.8736819611374353,
        "Vi": -0.5713716033640938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1977094785837,
        "longitude": -97.1773201340333
      }
    },
    {
      "number": 63932,
      "class": "Bus",
      "name": "WINFIELD 14 1",
      "init": {
        "Vr": 0.8782944318015292,
        "Vi": -0.5622724828361444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2418322889456,
        "longitude": -96.9397754316992
      }
    },
    {
      "number": 63933,
      "class": "Bus",
      "name": "WINFIELD 15 1",
      "init": {
        "Vr": 0.888196293737153,
        "Vi": -0.5459453486055665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1802378913406,
        "longitude": -96.9876736312294
      }
    },
    {
      "number": 63934,
      "class": "Bus",
      "name": "WINFIELD 15 2",
      "init": {
        "Vr": 0.8894086794434215,
        "Vi": -0.5508872559522313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1802378913406,
        "longitude": -96.9876736312294
      }
    },
    {
      "number": 63935,
      "class": "Bus",
      "name": "WINFIELD 15 3",
      "init": {
        "Vr": 0.8880670207975927,
        "Vi": -0.5460215564245732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1802378913406,
        "longitude": -96.9876736312294
      }
    },
    {
      "number": 63936,
      "class": "Bus",
      "name": "WINFIELD 16 1",
      "init": {
        "Vr": 0.8772084401379578,
        "Vi": -0.5589632663823719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2973257888344,
        "longitude": -96.9196577949694
      }
    },
    {
      "number": 63937,
      "class": "Bus",
      "name": "WINFIELD 16 2",
      "init": {
        "Vr": 0.877091211817541,
        "Vi": -0.5590316593174176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2973257888344,
        "longitude": -96.9196577949694
      }
    },
    {
      "number": 63938,
      "class": "Bus",
      "name": "WINFIELD 17 1",
      "init": {
        "Vr": 0.8857159261815096,
        "Vi": -0.5516528406516666
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3202265342965,
        "longitude": -96.9606903759737
      }
    },
    {
      "number": 63939,
      "class": "Bus",
      "name": "WINFIELD 17 2",
      "init": {
        "Vr": 0.8806325666672947,
        "Vi": -0.5568937414980004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3202265342965,
        "longitude": -96.9606903759737
      }
    },
    {
      "number": 63940,
      "class": "Bus",
      "name": "WINFIELD 17 3",
      "init": {
        "Vr": 0.8855782996923105,
        "Vi": -0.5517411109965733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3202265342965,
        "longitude": -96.9606903759737
      }
    },
    {
      "number": 63941,
      "class": "Bus",
      "name": "ARMA 1 1",
      "init": {
        "Vr": 0.7589962716811688,
        "Vi": -0.677376150905042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6000649597999,
        "longitude": -94.6270135986226
      }
    },
    {
      "number": 63942,
      "class": "Bus",
      "name": "ARMA 1 2",
      "init": {
        "Vr": 0.7590831180215829,
        "Vi": -0.6773470583661695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6000649597999,
        "longitude": -94.6270135986226
      }
    },
    {
      "number": 63943,
      "class": "Bus",
      "name": "ARMA 2 1",
      "init": {
        "Vr": 0.7787397322337457,
        "Vi": -0.6740303879537726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5623811496477,
        "longitude": -94.7371403617222
      }
    },
    {
      "number": 63944,
      "class": "Bus",
      "name": "FRONTENAC 1 1",
      "init": {
        "Vr": 0.8036757023977392,
        "Vi": -0.6572919767014289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4975294308861,
        "longitude": -94.7092647875765
      }
    },
    {
      "number": 63945,
      "class": "Bus",
      "name": "FRONTENAC 1 2",
      "init": {
        "Vr": 0.7719454547212236,
        "Vi": -0.670882880189332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4975294308861,
        "longitude": -94.7092647875765
      }
    },
    {
      "number": 63946,
      "class": "Bus",
      "name": "FRONTENAC 1 3",
      "init": {
        "Vr": 0.6430661483097614,
        "Vi": -0.7038198489785725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4975294308861,
        "longitude": -94.7092647875765
      }
    },
    {
      "number": 63947,
      "class": "Bus",
      "name": "FRONTENAC 1 4",
      "init": {
        "Vr": 0.7770030818396824,
        "Vi": -0.6768796074254785
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4975294308861,
        "longitude": -94.7092647875765
      }
    },
    {
      "number": 63948,
      "class": "Bus",
      "name": "FRONTENAC 1 5",
      "init": {
        "Vr": 0.8039563478926942,
        "Vi": -0.6574865906739276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4975294308861,
        "longitude": -94.7092647875765
      }
    },
    {
      "number": 63949,
      "class": "Bus",
      "name": "FRONTENAC 1 7",
      "init": {
        "Vr": 0.8036757023977392,
        "Vi": -0.6572919767014289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4975294308861,
        "longitude": -94.7092647875765
      }
    },
    {
      "number": 63950,
      "class": "Bus",
      "name": "FRONTENAC 2 1",
      "init": {
        "Vr": 0.7727962016834365,
        "Vi": -0.674247837671791
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5431969222058,
        "longitude": -94.6771151163137
      }
    },
    {
      "number": 63951,
      "class": "Bus",
      "name": "FRONTENAC 2 2",
      "init": {
        "Vr": 0.7727464133412403,
        "Vi": -0.6742716280409514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5431969222058,
        "longitude": -94.6771151163137
      }
    },
    {
      "number": 63952,
      "class": "Bus",
      "name": "GIRARD 9 1",
      "init": {
        "Vr": 0.7957226438897549,
        "Vi": -0.667438435460718
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4806920784713,
        "longitude": -94.8612119701903
      }
    },
    {
      "number": 63953,
      "class": "Bus",
      "name": "GIRARD 10 1",
      "init": {
        "Vr": 0.7922146349455145,
        "Vi": -0.6647362948766544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5165764065282,
        "longitude": -94.9432130220927
      }
    },
    {
      "number": 63954,
      "class": "Bus",
      "name": "GIRARD 11 1",
      "init": {
        "Vr": 0.792800397096813,
        "Vi": -0.6644754453712677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4388718661976,
        "longitude": -94.9201168316978
      }
    },
    {
      "number": 63955,
      "class": "Bus",
      "name": "HERNDON 9 1",
      "init": {
        "Vr": 0.7689212708405901,
        "Vi": -0.7088578941066319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7892945449442,
        "longitude": -100.864975275733
      }
    },
    {
      "number": 63956,
      "class": "Bus",
      "name": "HERNDON 9 2",
      "init": {
        "Vr": 0.7689047366173056,
        "Vi": -0.7088597714588386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7892945449442,
        "longitude": -100.864975275733
      }
    },
    {
      "number": 63957,
      "class": "Bus",
      "name": "JENNINGS 6 1",
      "init": {
        "Vr": 0.7372882013473033,
        "Vi": -0.7474770727500679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6757462058696,
        "longitude": -100.29242693546
      }
    },
    {
      "number": 63958,
      "class": "Bus",
      "name": "NORCATUR 1",
      "init": {
        "Vr": 0.7398243460961264,
        "Vi": -0.7444360339080449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8891560394832,
        "longitude": -100.217211876266
      }
    },
    {
      "number": 63959,
      "class": "Bus",
      "name": "OBERLIN 4 1",
      "init": {
        "Vr": 0.7352143886031252,
        "Vi": -0.7500073427371134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9167801336673,
        "longitude": -100.470931967509
      }
    },
    {
      "number": 63960,
      "class": "Bus",
      "name": "OBERLIN 4 2",
      "init": {
        "Vr": 0.7352384843426966,
        "Vi": -0.7499968884682263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9167801336673,
        "longitude": -100.470931967509
      }
    },
    {
      "number": 63961,
      "class": "Bus",
      "name": "OBERLIN 5 1",
      "init": {
        "Vr": 0.7802879882082436,
        "Vi": -0.7087872788526219
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8496633892265,
        "longitude": -100.554293093436
      }
    },
    {
      "number": 63962,
      "class": "Bus",
      "name": "CHAPMAN 1 1",
      "init": {
        "Vr": 0.7462755257495634,
        "Vi": -0.7190172246359167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9358495557763,
        "longitude": -97.0615849518176
      }
    },
    {
      "number": 63963,
      "class": "Bus",
      "name": "CHAPMAN 2 1",
      "init": {
        "Vr": 0.7111854432134308,
        "Vi": -0.7489887360310513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.031383008677,
        "longitude": -97.0688479382412
      }
    },
    {
      "number": 63964,
      "class": "Bus",
      "name": "CHAPMAN 2 2",
      "init": {
        "Vr": 0.7111575960854385,
        "Vi": -0.7489995218684845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.031383008677,
        "longitude": -97.0688479382412
      }
    },
    {
      "number": 63965,
      "class": "Bus",
      "name": "ENTERPRISE 6 1",
      "init": {
        "Vr": 0.7263584114079701,
        "Vi": -0.7386355057724159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8501537739555,
        "longitude": -97.0853252497188
      }
    },
    {
      "number": 63966,
      "class": "Bus",
      "name": "ENTERPRISE 6 2",
      "init": {
        "Vr": 0.7264016882217362,
        "Vi": -0.7386276225460835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8501537739555,
        "longitude": -97.0853252497188
      }
    },
    {
      "number": 63967,
      "class": "Bus",
      "name": "GYPSUM 1",
      "init": {
        "Vr": 0.7631672933783292,
        "Vi": -0.7022604678813603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6295753355222,
        "longitude": -97.4026292940029
      }
    },
    {
      "number": 63968,
      "class": "Bus",
      "name": "HERINGTON 1 1",
      "init": {
        "Vr": 0.7550619452327076,
        "Vi": -0.7085226192213713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6645246905999,
        "longitude": -96.9068706436374
      }
    },
    {
      "number": 63969,
      "class": "Bus",
      "name": "HERINGTON 1 2",
      "init": {
        "Vr": 0.7550213641622259,
        "Vi": -0.7085394321203851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6645246905999,
        "longitude": -96.9068706436374
      }
    },
    {
      "number": 63970,
      "class": "Bus",
      "name": "HERINGTON 2 1",
      "init": {
        "Vr": 0.7669907150583584,
        "Vi": -0.7041361541993095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7065874870864,
        "longitude": -96.9513032680386
      }
    },
    {
      "number": 63971,
      "class": "Bus",
      "name": "HERINGTON 3 1",
      "init": {
        "Vr": 0.7473734709625314,
        "Vi": -0.7161137688944124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6411258603949,
        "longitude": -96.803110153345
      }
    },
    {
      "number": 63972,
      "class": "Bus",
      "name": "HOPE 8 1",
      "init": {
        "Vr": 0.7426234508199253,
        "Vi": -0.7303189268124015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7276316463428,
        "longitude": -97.1363388590729
      }
    },
    {
      "number": 63973,
      "class": "Bus",
      "name": "JUNCTION CITY 2 1",
      "init": {
        "Vr": 0.769866496774807,
        "Vi": -0.7052435562893469
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8941198709765,
        "longitude": -96.772769487965
      }
    },
    {
      "number": 63974,
      "class": "Bus",
      "name": "JUNCTION CITY 2 2",
      "init": {
        "Vr": 0.7550270003159195,
        "Vi": -0.7199157009860563
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8941198709765,
        "longitude": -96.772769487965
      }
    },
    {
      "number": 63975,
      "class": "Bus",
      "name": "JUNCTION CITY 2 3",
      "init": {
        "Vr": 0.7220917189195581,
        "Vi": -0.7532026846929502
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8941198709765,
        "longitude": -96.772769487965
      }
    },
    {
      "number": 63976,
      "class": "Bus",
      "name": "JUNCTION CITY 2 4",
      "init": {
        "Vr": 0.7548023492505569,
        "Vi": -0.7200196121602074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8941198709765,
        "longitude": -96.772769487965
      }
    },
    {
      "number": 63977,
      "class": "Bus",
      "name": "JUNCTION CITY 2 6",
      "init": {
        "Vr": 0.7709909799940273,
        "Vi": -0.704873001654436
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8941198709765,
        "longitude": -96.772769487965
      }
    },
    {
      "number": 63978,
      "class": "Bus",
      "name": "JUNCTION CITY 3 1",
      "init": {
        "Vr": 0.7380712501815855,
        "Vi": -0.7336701797499587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0116308598304,
        "longitude": -96.8555242620404
      }
    },
    {
      "number": 63979,
      "class": "Bus",
      "name": "JUNCTION CITY 3 2",
      "init": {
        "Vr": 0.7210169609052838,
        "Vi": -0.7440220281823245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0116308598304,
        "longitude": -96.8555242620404
      }
    },
    {
      "number": 63980,
      "class": "Bus",
      "name": "JUNCTION CITY 3 3",
      "init": {
        "Vr": 0.7212258419198888,
        "Vi": -0.7438952386280612
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0116308598304,
        "longitude": -96.8555242620404
      }
    },
    {
      "number": 63981,
      "class": "Bus",
      "name": "JUNCTION CITY 3 4",
      "init": {
        "Vr": 0.7212258419198887,
        "Vi": -0.7438952386280611
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0116308598304,
        "longitude": -96.8555242620404
      }
    },
    {
      "number": 63982,
      "class": "Bus",
      "name": "JUNCTION CITY 3 5",
      "init": {
        "Vr": 0.7377915432798183,
        "Vi": -0.7337207292649526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0116308598304,
        "longitude": -96.8555242620404
      }
    },
    {
      "number": 63983,
      "class": "Bus",
      "name": "JUNCTION CITY 4 1",
      "init": {
        "Vr": 0.7133892337887728,
        "Vi": -0.7513089126306522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9109470923793,
        "longitude": -96.8107256426264
      }
    },
    {
      "number": 63984,
      "class": "Bus",
      "name": "JUNCTION CITY 5 1",
      "init": {
        "Vr": 0.7098227913827392,
        "Vi": -0.754157472121603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9187786726277,
        "longitude": -96.7706206944887
      }
    },
    {
      "number": 63985,
      "class": "Bus",
      "name": "SOLOMON 1 1",
      "init": {
        "Vr": 0.7389849834430341,
        "Vi": -0.7186033434748506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0537429530139,
        "longitude": -97.3914810923359
      }
    },
    {
      "number": 63986,
      "class": "Bus",
      "name": "SOLOMON 2 1",
      "init": {
        "Vr": 0.7500748210523044,
        "Vi": -0.7086901510937058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9559611342866,
        "longitude": -97.3918198885496
      }
    },
    {
      "number": 63987,
      "class": "Bus",
      "name": "HIGHLAND 11 1",
      "init": {
        "Vr": 0.7126148052703672,
        "Vi": -0.7653201567845134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9105029213957,
        "longitude": -95.2376668304005
      }
    },
    {
      "number": 63988,
      "class": "Bus",
      "name": "HIGHLAND 11 2",
      "init": {
        "Vr": 0.7145300548992807,
        "Vi": -0.7607046608957984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9105029213957,
        "longitude": -95.2376668304005
      }
    },
    {
      "number": 63989,
      "class": "Bus",
      "name": "HIGHLAND 11 3",
      "init": {
        "Vr": 0.7125382873389431,
        "Vi": -0.765336543222692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9105029213957,
        "longitude": -95.2376668304005
      }
    },
    {
      "number": 63990,
      "class": "Bus",
      "name": "TROY 35 1",
      "init": {
        "Vr": 0.6377268305980431,
        "Vi": -0.8182765402605292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6843615941477,
        "longitude": -95.1799337002242
      }
    },
    {
      "number": 63991,
      "class": "Bus",
      "name": "TROY 36 1",
      "init": {
        "Vr": 0.6277621465063544,
        "Vi": -0.8286224120234295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8218667941257,
        "longitude": -95.1958570773827
      }
    },
    {
      "number": 63992,
      "class": "Bus",
      "name": "TROY 37 1",
      "init": {
        "Vr": 0.6192258143481287,
        "Vi": -0.835066008115553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7827277153993,
        "longitude": -95.0570545490657
      }
    },
    {
      "number": 63993,
      "class": "Bus",
      "name": "WATHENA 1 1",
      "init": {
        "Vr": 0.615858219771222,
        "Vi": -0.8392651046831497
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8031550199519,
        "longitude": -94.947830251561
      }
    },
    {
      "number": 63994,
      "class": "Bus",
      "name": "WATHENA 2 1",
      "init": {
        "Vr": 0.6431336784262972,
        "Vi": -0.8209184243890915
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396879435423,
        "longitude": -94.9731752551473
      }
    },
    {
      "number": 63995,
      "class": "Bus",
      "name": "WATHENA 2 2",
      "init": {
        "Vr": 0.6269117710037421,
        "Vi": -0.8318013648054414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396879435423,
        "longitude": -94.9731752551473
      }
    },
    {
      "number": 63996,
      "class": "Bus",
      "name": "WATHENA 2 3",
      "init": {
        "Vr": 0.6430430388417311,
        "Vi": -0.8209261758679609
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396879435423,
        "longitude": -94.9731752551473
      }
    },
    {
      "number": 63997,
      "class": "Bus",
      "name": "BALDWIN CITY 1 1",
      "init": {
        "Vr": 0.6287476958949028,
        "Vi": -0.8173040351096426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8296832613771,
        "longitude": -95.2228925854039
      }
    },
    {
      "number": 63998,
      "class": "Bus",
      "name": "BALDWIN CITY 2 1",
      "init": {
        "Vr": 0.6480927438081111,
        "Vi": -0.8075265598709724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7122284299617,
        "longitude": -95.2529562507552
      }
    },
    {
      "number": 63999,
      "class": "Bus",
      "name": "BALDWIN CITY 3 1",
      "init": {
        "Vr": 0.6548150303245225,
        "Vi": -0.8077763105335798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7320018128696,
        "longitude": -95.3372496226072
      }
    },
    {
      "number": 64000,
      "class": "Bus",
      "name": "BALDWIN CITY 3 2",
      "init": {
        "Vr": 0.6547176984039018,
        "Vi": -0.8077929677416053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7320018128696,
        "longitude": -95.3372496226072
      }
    },
    {
      "number": 64001,
      "class": "Bus",
      "name": "BERRYTON 1 1",
      "init": {
        "Vr": 0.651017143786781,
        "Vi": -0.8023545375699284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9535638413765,
        "longitude": -95.4889525246792
      }
    },
    {
      "number": 64002,
      "class": "Bus",
      "name": "BERRYTON 2 1",
      "init": {
        "Vr": 0.6609447622287581,
        "Vi": -0.7925432229296047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8781889205495,
        "longitude": -95.5655489819523
      }
    },
    {
      "number": 64003,
      "class": "Bus",
      "name": "EUDORA 4 1",
      "init": {
        "Vr": 0.641576955580335,
        "Vi": -0.7995356141464022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9089208752246,
        "longitude": -95.0518945472667
      }
    },
    {
      "number": 64004,
      "class": "Bus",
      "name": "EUDORA 5 1",
      "init": {
        "Vr": 0.6257301843016525,
        "Vi": -0.8210576886971866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8529238557155,
        "longitude": -95.0663224459934
      }
    },
    {
      "number": 64005,
      "class": "Bus",
      "name": "EUDORA 6 1",
      "init": {
        "Vr": 0.6216737095275688,
        "Vi": -0.8210221954537216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8746801294567,
        "longitude": -95.1323501386062
      }
    },
    {
      "number": 64006,
      "class": "Bus",
      "name": "LAWRENCE 9 1",
      "init": {
        "Vr": 0.6691309643903927,
        "Vi": -0.8004748585041309
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0211951502612,
        "longitude": -95.2294112108799
      }
    },
    {
      "number": 64007,
      "class": "Bus",
      "name": "LAWRENCE 9 2",
      "init": {
        "Vr": 0.6398620286911968,
        "Vi": -0.8211541722563965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0211951502612,
        "longitude": -95.2294112108799
      }
    },
    {
      "number": 64008,
      "class": "Bus",
      "name": "LAWRENCE 9 3",
      "init": {
        "Vr": 0.6688971406587757,
        "Vi": -0.8005605707236879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0211951502612,
        "longitude": -95.2294112108799
      }
    },
    {
      "number": 64009,
      "class": "Bus",
      "name": "LAWRENCE 10 1",
      "init": {
        "Vr": 0.6611797736092565,
        "Vi": -0.804283932109404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9780014819659,
        "longitude": -95.1894165528904
      }
    },
    {
      "number": 64010,
      "class": "Bus",
      "name": "LAWRENCE 10 2",
      "init": {
        "Vr": 0.6344739770780232,
        "Vi": -0.8188062966905566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9780014819659,
        "longitude": -95.1894165528904
      }
    },
    {
      "number": 64011,
      "class": "Bus",
      "name": "LAWRENCE 10 3",
      "init": {
        "Vr": 0.6434469595485403,
        "Vi": -0.8139268721319644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9780014819659,
        "longitude": -95.1894165528904
      }
    },
    {
      "number": 64012,
      "class": "Bus",
      "name": "LAWRENCE 10 4",
      "init": {
        "Vr": 0.6434469595485403,
        "Vi": -0.8139268721319642
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9780014819659,
        "longitude": -95.1894165528904
      }
    },
    {
      "number": 64013,
      "class": "Bus",
      "name": "LAWRENCE 10 5",
      "init": {
        "Vr": 0.6609266294442728,
        "Vi": -0.8043208008770998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9780014819659,
        "longitude": -95.1894165528904
      }
    },
    {
      "number": 64014,
      "class": "Bus",
      "name": "LAWRENCE 11 1",
      "init": {
        "Vr": 0.6394721541767127,
        "Vi": -0.8187528985507935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0171094414993,
        "longitude": -95.2720911645141
      }
    },
    {
      "number": 64015,
      "class": "Bus",
      "name": "LAWRENCE 12 1",
      "init": {
        "Vr": 0.637873671099822,
        "Vi": -0.8203200692391736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0574529680937,
        "longitude": -95.265883729146
      }
    },
    {
      "number": 64016,
      "class": "Bus",
      "name": "LAWRENCE 12 2",
      "init": {
        "Vr": 0.637622321674076,
        "Vi": -0.8204077433895001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0574529680937,
        "longitude": -95.265883729146
      }
    },
    {
      "number": 64017,
      "class": "Bus",
      "name": "LAWRENCE 13 1",
      "init": {
        "Vr": 0.6321189155014044,
        "Vi": -0.8192210592265852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9802500602569,
        "longitude": -95.2060028925991
      }
    },
    {
      "number": 64018,
      "class": "Bus",
      "name": "LAWRENCE 14 1",
      "init": {
        "Vr": 0.6506312000118019,
        "Vi": -0.7921332229429653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8127679385085,
        "longitude": -95.1516652602005
      }
    },
    {
      "number": 64019,
      "class": "Bus",
      "name": "LAWRENCE 14 2",
      "init": {
        "Vr": 0.6508515886205992,
        "Vi": -0.7921430950189922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8127679385085,
        "longitude": -95.1516652602005
      }
    },
    {
      "number": 64020,
      "class": "Bus",
      "name": "LAWRENCE 15 1",
      "init": {
        "Vr": 0.6441248973657872,
        "Vi": -0.8127827566073554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9485632737796,
        "longitude": -95.2743325385612
      }
    },
    {
      "number": 64021,
      "class": "Bus",
      "name": "LAWRENCE 16 1",
      "init": {
        "Vr": 0.634223609860429,
        "Vi": -0.8191574107622206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9741296294808,
        "longitude": -95.2290920557977
      }
    },
    {
      "number": 64022,
      "class": "Bus",
      "name": "LAWRENCE 16 2",
      "init": {
        "Vr": 0.6322905815087069,
        "Vi": -0.8200966920612797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9741296294808,
        "longitude": -95.2290920557977
      }
    },
    {
      "number": 64023,
      "class": "Bus",
      "name": "LAWRENCE 16 3",
      "init": {
        "Vr": 0.6043552770570293,
        "Vi": -0.8195115932624587
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9741296294808,
        "longitude": -95.2290920557977
      }
    },
    {
      "number": 64024,
      "class": "Bus",
      "name": "LAWRENCE 16 4",
      "init": {
        "Vr": 0.6360246009305043,
        "Vi": -0.8190841586140463
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9741296294808,
        "longitude": -95.2290920557977
      }
    },
    {
      "number": 64025,
      "class": "Bus",
      "name": "LAWRENCE 16 5",
      "init": {
        "Vr": 0.634447432335067,
        "Vi": -0.8191848783202468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9741296294808,
        "longitude": -95.2290920557977
      }
    },
    {
      "number": 64026,
      "class": "Bus",
      "name": "LAWRENCE 16 7",
      "init": {
        "Vr": 0.634223609860429,
        "Vi": -0.8191574107622206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9741296294808,
        "longitude": -95.2290920557977
      }
    },
    {
      "number": 64027,
      "class": "Bus",
      "name": "LAWRENCE 17 1",
      "init": {
        "Vr": 0.6673636805171349,
        "Vi": -0.7801016775328661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.799862779888,
        "longitude": -95.3688106383903
      }
    },
    {
      "number": 64028,
      "class": "Bus",
      "name": "LAWRENCE 17 2",
      "init": {
        "Vr": 0.6649369262286174,
        "Vi": -0.8023548177341686
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.799862779888,
        "longitude": -95.3688106383903
      }
    },
    {
      "number": 64029,
      "class": "Bus",
      "name": "LAWRENCE 17 3",
      "init": {
        "Vr": 0.667181568213397,
        "Vi": -0.7801585851398417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.799862779888,
        "longitude": -95.3688106383903
      }
    },
    {
      "number": 64030,
      "class": "Bus",
      "name": "LAWRENCE 18 1",
      "init": {
        "Vr": 0.6574602056174778,
        "Vi": -0.7993566843471821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.858409598148,
        "longitude": -95.3977021512418
      }
    },
    {
      "number": 64031,
      "class": "Bus",
      "name": "LAWRENCE 18 2",
      "init": {
        "Vr": 0.657628479083543,
        "Vi": -0.7993438885680856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.858409598148,
        "longitude": -95.3977021512418
      }
    },
    {
      "number": 64032,
      "class": "Bus",
      "name": "LAWRENCE 19 1",
      "init": {
        "Vr": 0.6473822257782899,
        "Vi": -0.8030914811111601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9280850695464,
        "longitude": -95.3303863885707
      }
    },
    {
      "number": 64033,
      "class": "Bus",
      "name": "LAWRENCE 20 1",
      "init": {
        "Vr": 0.6665510631100384,
        "Vi": -0.7824276631760085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8782002105923,
        "longitude": -95.4409545395788
      }
    },
    {
      "number": 64034,
      "class": "Bus",
      "name": "LAWRENCE 20 2",
      "init": {
        "Vr": 0.6578630602907943,
        "Vi": -0.7979336862502027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8782002105923,
        "longitude": -95.4409545395788
      }
    },
    {
      "number": 64035,
      "class": "Bus",
      "name": "LAWRENCE 20 3",
      "init": {
        "Vr": 0.6663808812086076,
        "Vi": -0.7824387598618529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8782002105923,
        "longitude": -95.4409545395788
      }
    },
    {
      "number": 64036,
      "class": "Bus",
      "name": "LAWRENCE 21 1",
      "init": {
        "Vr": 0.6700033342378036,
        "Vi": -0.8010636250259529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9842749942062,
        "longitude": -95.306435002767
      }
    },
    {
      "number": 64037,
      "class": "Bus",
      "name": "LAWRENCE 21 2",
      "init": {
        "Vr": 0.6457535870227311,
        "Vi": -0.8149958316584152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9842749942062,
        "longitude": -95.306435002767
      }
    },
    {
      "number": 64038,
      "class": "Bus",
      "name": "LAWRENCE 21 3",
      "init": {
        "Vr": 0.6170326515965384,
        "Vi": -0.8314968698632167
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9842749942062,
        "longitude": -95.306435002767
      }
    },
    {
      "number": 64039,
      "class": "Bus",
      "name": "LAWRENCE 21 4",
      "init": {
        "Vr": 0.6170326515965384,
        "Vi": -0.8314968698632167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9842749942062,
        "longitude": -95.306435002767
      }
    },
    {
      "number": 64040,
      "class": "Bus",
      "name": "LAWRENCE 21 5",
      "init": {
        "Vr": 0.669762272513372,
        "Vi": -0.8011213476373256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9842749942062,
        "longitude": -95.306435002767
      }
    },
    {
      "number": 64041,
      "class": "Bus",
      "name": "LAWRENCE 21 7",
      "init": {
        "Vr": 0.6704537397150444,
        "Vi": -0.8009465792258589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9842749942062,
        "longitude": -95.306435002767
      }
    },
    {
      "number": 64042,
      "class": "Bus",
      "name": "LAWRENCE 22 1",
      "init": {
        "Vr": 0.6601191792085853,
        "Vi": -0.7843641480463688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0145196161385,
        "longitude": -95.3749457959583
      }
    },
    {
      "number": 64043,
      "class": "Bus",
      "name": "LAWRENCE 22 2",
      "init": {
        "Vr": 0.6521814120362102,
        "Vi": -0.7990900145622458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0145196161385,
        "longitude": -95.3749457959583
      }
    },
    {
      "number": 64044,
      "class": "Bus",
      "name": "LAWRENCE 22 3",
      "init": {
        "Vr": 0.659845962359375,
        "Vi": -0.7844555343684825
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0145196161385,
        "longitude": -95.3749457959583
      }
    },
    {
      "number": 64045,
      "class": "Bus",
      "name": "LAWRENCE 23 1",
      "init": {
        "Vr": 0.6654140390996724,
        "Vi": -0.8021910501215821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419151670216,
        "longitude": -95.3124276002194
      }
    },
    {
      "number": 64046,
      "class": "Bus",
      "name": "LAWRENCE 23 2",
      "init": {
        "Vr": 0.6511286110009227,
        "Vi": -0.8080152173077484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419151670216,
        "longitude": -95.3124276002194
      }
    },
    {
      "number": 64047,
      "class": "Bus",
      "name": "LAWRENCE 23 3",
      "init": {
        "Vr": 0.6651881996967448,
        "Vi": -0.8022402204146027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9419151670216,
        "longitude": -95.3124276002194
      }
    },
    {
      "number": 64048,
      "class": "Bus",
      "name": "LAWRENCE 24 1",
      "init": {
        "Vr": 0.647239244408924,
        "Vi": -0.8064416690829371
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.929582947956,
        "longitude": -95.361350465665
      }
    },
    {
      "number": 64049,
      "class": "Bus",
      "name": "LAWRENCE 24 2",
      "init": {
        "Vr": 0.6469934707543303,
        "Vi": -0.8065220110649082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.929582947956,
        "longitude": -95.361350465665
      }
    },
    {
      "number": 64050,
      "class": "Bus",
      "name": "OVERBROOK 1 1",
      "init": {
        "Vr": 0.681044479879531,
        "Vi": -0.7770456737527955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7665676904298,
        "longitude": -95.6035277986765
      }
    },
    {
      "number": 64051,
      "class": "Bus",
      "name": "OVERBROOK 2 1",
      "init": {
        "Vr": 0.6721882096133631,
        "Vi": -0.7920513580746283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6797678565807,
        "longitude": -95.5100267536467
      }
    },
    {
      "number": 64052,
      "class": "Bus",
      "name": "WELLSVILLE 7 1",
      "init": {
        "Vr": 0.6336389257977134,
        "Vi": -0.8130916246015233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7634644882625,
        "longitude": -95.0793146299421
      }
    },
    {
      "number": 64053,
      "class": "Bus",
      "name": "WELLSVILLE 8 1",
      "init": {
        "Vr": 0.6296955367095759,
        "Vi": -0.8158955938003483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7939382603401,
        "longitude": -95.0929114013191
      }
    },
    {
      "number": 64054,
      "class": "Bus",
      "name": "HAVILAND 2 1",
      "init": {
        "Vr": 0.8831805722059528,
        "Vi": -0.5580221789992155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5802776009195,
        "longitude": -99.084423086372
      }
    },
    {
      "number": 64055,
      "class": "Bus",
      "name": "HAVILAND 2 2",
      "init": {
        "Vr": 0.8832161323596119,
        "Vi": -0.5580047813215728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5802776009195,
        "longitude": -99.084423086372
      }
    },
    {
      "number": 64056,
      "class": "Bus",
      "name": "KINSLEY 1 1",
      "init": {
        "Vr": 0.8212340609124709,
        "Vi": -0.6168323864574452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9350725674819,
        "longitude": -99.3664127294091
      }
    },
    {
      "number": 64057,
      "class": "Bus",
      "name": "KINSLEY 1 2",
      "init": {
        "Vr": 0.8212119485669435,
        "Vi": -0.6168410378090325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9350725674819,
        "longitude": -99.3664127294091
      }
    },
    {
      "number": 64058,
      "class": "Bus",
      "name": "KINSLEY 2 1",
      "init": {
        "Vr": 0.880125865918199,
        "Vi": -0.5728233405752465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.865060705325,
        "longitude": -99.4497941479358
      }
    },
    {
      "number": 64059,
      "class": "Bus",
      "name": "LEWIS 2 1",
      "init": {
        "Vr": 0.815292348903598,
        "Vi": -0.6242537122216663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9275356042568,
        "longitude": -99.2164514841511
      }
    },
    {
      "number": 64060,
      "class": "Bus",
      "name": "LEWIS 2 2",
      "init": {
        "Vr": 0.815321492938492,
        "Vi": -0.6242341733421582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9275356042568,
        "longitude": -99.2164514841511
      }
    },
    {
      "number": 64061,
      "class": "Bus",
      "name": "MACKSVILLE 1",
      "init": {
        "Vr": 0.8352779896524225,
        "Vi": -0.6079530482220407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8863394355357,
        "longitude": -98.9692958541509
      }
    },
    {
      "number": 64062,
      "class": "Bus",
      "name": "FALL RIVER 12 1",
      "init": {
        "Vr": 0.8938216942690982,
        "Vi": -0.5462653222641236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6203669068956,
        "longitude": -96.063918588316
      }
    },
    {
      "number": 64063,
      "class": "Bus",
      "name": "FALL RIVER 12 2",
      "init": {
        "Vr": 0.8765332101673234,
        "Vi": -0.5775139430602201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6203669068956,
        "longitude": -96.063918588316
      }
    },
    {
      "number": 64064,
      "class": "Bus",
      "name": "FALL RIVER 12 3",
      "init": {
        "Vr": 0.8937750056697255,
        "Vi": -0.5462950225610017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6203669068956,
        "longitude": -96.063918588316
      }
    },
    {
      "number": 64065,
      "class": "Bus",
      "name": "FREDONIA 7 1",
      "init": {
        "Vr": 0.847071393632511,
        "Vi": -0.6153442282450362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5866237586308,
        "longitude": -95.7576722796457
      }
    },
    {
      "number": 64066,
      "class": "Bus",
      "name": "FREDONIA 7 2",
      "init": {
        "Vr": 0.8271681142398779,
        "Vi": -0.6405686611815048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5866237586308,
        "longitude": -95.7576722796457
      }
    },
    {
      "number": 64067,
      "class": "Bus",
      "name": "FREDONIA 7 3",
      "init": {
        "Vr": 0.847281641586188,
        "Vi": -0.6152311252150443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5866237586308,
        "longitude": -95.7576722796457
      }
    },
    {
      "number": 64068,
      "class": "Bus",
      "name": "FREDONIA 8 1",
      "init": {
        "Vr": 0.8300413344432117,
        "Vi": -0.6348691254539773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5519506680233,
        "longitude": -95.8503383825271
      }
    },
    {
      "number": 64069,
      "class": "Bus",
      "name": "FREDONIA 8 2",
      "init": {
        "Vr": 0.8299971830905454,
        "Vi": -0.6348940675481175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5519506680233,
        "longitude": -95.8503383825271
      }
    },
    {
      "number": 64070,
      "class": "Bus",
      "name": "HOWARD 5 1",
      "init": {
        "Vr": 0.8485325056877405,
        "Vi": -0.5950970500646484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.405117796438,
        "longitude": -96.2587813890807
      }
    },
    {
      "number": 64071,
      "class": "Bus",
      "name": "HOWARD 5 2",
      "init": {
        "Vr": 0.8484848130227638,
        "Vi": -0.5951216208225557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.405117796438,
        "longitude": -96.2587813890807
      }
    },
    {
      "number": 64072,
      "class": "Bus",
      "name": "ELLIS 1",
      "init": {
        "Vr": 0.786819383798541,
        "Vi": -0.6860396355753114
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9579766329343,
        "longitude": -99.6530067101291
      }
    },
    {
      "number": 64073,
      "class": "Bus",
      "name": "ELLIS 2",
      "init": {
        "Vr": 0.7856381316905718,
        "Vi": -0.6903836182553645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9579766329343,
        "longitude": -99.6530067101291
      }
    },
    {
      "number": 64074,
      "class": "Bus",
      "name": "ELLIS 3",
      "init": {
        "Vr": 0.7867153773263582,
        "Vi": -0.6860775177483225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9579766329343,
        "longitude": -99.6530067101291
      }
    },
    {
      "number": 64075,
      "class": "Bus",
      "name": "HAYS 2 1",
      "init": {
        "Vr": 0.7842220387096476,
        "Vi": -0.6781115791930953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8747762503615,
        "longitude": -99.3237750902355
      }
    },
    {
      "number": 64076,
      "class": "Bus",
      "name": "HAYS 3 1",
      "init": {
        "Vr": 0.7855662989679448,
        "Vi": -0.6765230202916563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8695667809581,
        "longitude": -99.2673716339006
      }
    },
    {
      "number": 64077,
      "class": "Bus",
      "name": "HAYS 4 1",
      "init": {
        "Vr": 0.8017095990226442,
        "Vi": -0.6625732703176533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8233610569961,
        "longitude": -99.3729891764745
      }
    },
    {
      "number": 64078,
      "class": "Bus",
      "name": "HAYS 4 2",
      "init": {
        "Vr": 0.7834220683005373,
        "Vi": -0.6780682477464347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8233610569961,
        "longitude": -99.3729891764745
      }
    },
    {
      "number": 64079,
      "class": "Bus",
      "name": "HAYS 4 3",
      "init": {
        "Vr": 0.8018791778778114,
        "Vi": -0.6624765968442493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8233610569961,
        "longitude": -99.3729891764745
      }
    },
    {
      "number": 64080,
      "class": "Bus",
      "name": "HAYS 5 1",
      "init": {
        "Vr": 0.7956548200083373,
        "Vi": -0.6670911922444608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8825587867497,
        "longitude": -99.2855170193904
      }
    },
    {
      "number": 64081,
      "class": "Bus",
      "name": "HAYS 5 2",
      "init": {
        "Vr": 0.7876109600646062,
        "Vi": -0.6774182087771051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8825587867497,
        "longitude": -99.2855170193904
      }
    },
    {
      "number": 64082,
      "class": "Bus",
      "name": "HAYS 5 3",
      "init": {
        "Vr": 0.7953891319960984,
        "Vi": -0.6671193486294553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8825587867497,
        "longitude": -99.2855170193904
      }
    },
    {
      "number": 64083,
      "class": "Bus",
      "name": "MC CRACKEN 1",
      "init": {
        "Vr": 0.8296419475071598,
        "Vi": -0.643085875230035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6245488830788,
        "longitude": -99.5561046149085
      }
    },
    {
      "number": 64084,
      "class": "Bus",
      "name": "PLAINVILLE 4 1",
      "init": {
        "Vr": 0.7771371200108129,
        "Vi": -0.6963680014963184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2918358077849,
        "longitude": -99.31930061105
      }
    },
    {
      "number": 64085,
      "class": "Bus",
      "name": "PLAINVILLE 5 1",
      "init": {
        "Vr": 0.7735052587272011,
        "Vi": -0.6956933693140458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1912765440189,
        "longitude": -99.262636269002
      }
    },
    {
      "number": 64086,
      "class": "Bus",
      "name": "PLAINVILLE 5 2",
      "init": {
        "Vr": 0.7735494830526054,
        "Vi": -0.6956744258619745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1912765440189,
        "longitude": -99.262636269002
      }
    },
    {
      "number": 64087,
      "class": "Bus",
      "name": "VICTORIA 6 1",
      "init": {
        "Vr": 0.8028559932473711,
        "Vi": -0.6620928090660276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8262226243998,
        "longitude": -99.1137222724281
      }
    },
    {
      "number": 64088,
      "class": "Bus",
      "name": "BROOKVILLE 7 1",
      "init": {
        "Vr": 0.7992295940920973,
        "Vi": -0.6553367868623272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7142821417731,
        "longitude": -97.9292873160768
      }
    },
    {
      "number": 64089,
      "class": "Bus",
      "name": "ELLSWORTH 12 1",
      "init": {
        "Vr": 0.8004632334529436,
        "Vi": -0.6585275250422248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.771637680494,
        "longitude": -98.1859798990499
      }
    },
    {
      "number": 64090,
      "class": "Bus",
      "name": "ELLSWORTH 13 1",
      "init": {
        "Vr": 0.8036675900787364,
        "Vi": -0.657124881408174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7499004311795,
        "longitude": -98.3573321997601
      }
    },
    {
      "number": 64091,
      "class": "Bus",
      "name": "ELLSWORTH 13 2",
      "init": {
        "Vr": 0.803627664828752,
        "Vi": -0.6571453864423237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7499004311795,
        "longitude": -98.3573321997601
      }
    },
    {
      "number": 64092,
      "class": "Bus",
      "name": "ELLSWORTH 14 1",
      "init": {
        "Vr": 0.8052363136931628,
        "Vi": -0.6579352500535616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7868049610753,
        "longitude": -98.3212904306854
      }
    },
    {
      "number": 64093,
      "class": "Bus",
      "name": "MARQUETTE 9 1",
      "init": {
        "Vr": 0.803116567349492,
        "Vi": -0.6510948335082324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5719233995911,
        "longitude": -97.8277106108936
      }
    },
    {
      "number": 64094,
      "class": "Bus",
      "name": "MARQUETTE 10 1",
      "init": {
        "Vr": 0.8284366903796622,
        "Vi": -0.6251454448179533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.482383662376,
        "longitude": -97.9413524311463
      }
    },
    {
      "number": 64095,
      "class": "Bus",
      "name": "WILSON 13 1",
      "init": {
        "Vr": 0.8108474789297359,
        "Vi": -0.6565874455318651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8406977529891,
        "longitude": -98.3745768900477
      }
    },
    {
      "number": 64096,
      "class": "Bus",
      "name": "WILSON 14 1",
      "init": {
        "Vr": 0.802256568251466,
        "Vi": -0.6648881586245601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8020690268823,
        "longitude": -98.5264370478064
      }
    },
    {
      "number": 64097,
      "class": "Bus",
      "name": "WILSON 14 2",
      "init": {
        "Vr": 0.8022426422373191,
        "Vi": -0.6648957519911026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8020690268823,
        "longitude": -98.5264370478064
      }
    },
    {
      "number": 64098,
      "class": "Bus",
      "name": "CIMARRON 1 1",
      "init": {
        "Vr": 0.9025320414583652,
        "Vi": -0.531617770186971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0763707063563,
        "longitude": -100.363794863514
      }
    },
    {
      "number": 64099,
      "class": "Bus",
      "name": "CIMARRON 2 1",
      "init": {
        "Vr": 0.9013610780924463,
        "Vi": -0.5371657185737743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9745178777792,
        "longitude": -100.313847198316
      }
    },
    {
      "number": 64100,
      "class": "Bus",
      "name": "CIMARRON 2 2",
      "init": {
        "Vr": 0.9018195167868851,
        "Vi": -0.5341464698529055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9745178777792,
        "longitude": -100.313847198316
      }
    },
    {
      "number": 64101,
      "class": "Bus",
      "name": "CIMARRON 2 3",
      "init": {
        "Vr": 0.9018389705452169,
        "Vi": -0.5340183485024922
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9745178777792,
        "longitude": -100.313847198316
      }
    },
    {
      "number": 64102,
      "class": "Bus",
      "name": "CIMARRON 2 4",
      "init": {
        "Vr": 0.9018389705452169,
        "Vi": -0.5340183485024922
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9745178777792,
        "longitude": -100.313847198316
      }
    },
    {
      "number": 64103,
      "class": "Bus",
      "name": "CIMARRON 2 5",
      "init": {
        "Vr": 0.9013085626685032,
        "Vi": -0.5372087562873568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9745178777792,
        "longitude": -100.313847198316
      }
    },
    {
      "number": 64104,
      "class": "Bus",
      "name": "DEERFIELD 4 1",
      "init": {
        "Vr": 0.9037777321516371,
        "Vi": -0.5245250150446371
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1036470978062,
        "longitude": -101.224702487281
      }
    },
    {
      "number": 64105,
      "class": "Bus",
      "name": "GARDEN CITY 6 1",
      "init": {
        "Vr": 0.9081166732787239,
        "Vi": -0.5285218729355907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0247139655753,
        "longitude": -100.891252531107
      }
    },
    {
      "number": 64106,
      "class": "Bus",
      "name": "GARDEN CITY 6 2",
      "init": {
        "Vr": 0.9135751181202114,
        "Vi": -0.5157712882993232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0247139655753,
        "longitude": -100.891252531107
      }
    },
    {
      "number": 64107,
      "class": "Bus",
      "name": "GARDEN CITY 6 3",
      "init": {
        "Vr": 0.9078373007116952,
        "Vi": -0.528711462382167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0247139655753,
        "longitude": -100.891252531107
      }
    },
    {
      "number": 64108,
      "class": "Bus",
      "name": "GARDEN CITY 7 1",
      "init": {
        "Vr": 0.9082039240297222,
        "Vi": -0.5271069217490015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9729850629652,
        "longitude": -100.741927485155
      }
    },
    {
      "number": 64109,
      "class": "Bus",
      "name": "GARDEN CITY 8 1",
      "init": {
        "Vr": 0.903089087578724,
        "Vi": -0.5347698117014785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0679228653146,
        "longitude": -100.681684812206
      }
    },
    {
      "number": 64110,
      "class": "Bus",
      "name": "GARDEN CITY 9 1",
      "init": {
        "Vr": 0.903399760813174,
        "Vi": -0.5345726379769342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1009682763405,
        "longitude": -100.772755107423
      }
    },
    {
      "number": 64111,
      "class": "Bus",
      "name": "GARDEN CITY 9 2",
      "init": {
        "Vr": 0.9031796188204578,
        "Vi": -0.5347875516814554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1009682763405,
        "longitude": -100.772755107423
      }
    },
    {
      "number": 64112,
      "class": "Bus",
      "name": "HOLCOMB 3 1",
      "init": {
        "Vr": 0.9078833421385543,
        "Vi": -0.519651392654855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1226893166505,
        "longitude": -101.030961739848
      }
    },
    {
      "number": 64113,
      "class": "Bus",
      "name": "HOLCOMB 4 1",
      "init": {
        "Vr": 0.9068775272011247,
        "Vi": -0.5205736252407981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0412896400321,
        "longitude": -101.024261883687
      }
    },
    {
      "number": 64114,
      "class": "Bus",
      "name": "INGALLS 2 1",
      "init": {
        "Vr": 0.9188803069319097,
        "Vi": -0.5078994755910998
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8365882643404,
        "longitude": -100.585635195643
      }
    },
    {
      "number": 64115,
      "class": "Bus",
      "name": "INGALLS 3 1",
      "init": {
        "Vr": 0.9058150102165438,
        "Vi": -0.5268457030695134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9338523700533,
        "longitude": -100.502693795145
      }
    },
    {
      "number": 64116,
      "class": "Bus",
      "name": "SCOTT CITY 3 1",
      "init": {
        "Vr": 0.8831230140188072,
        "Vi": -0.5693149008858333
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5247121499346,
        "longitude": -100.918788283892
      }
    },
    {
      "number": 64117,
      "class": "Bus",
      "name": "SCOTT CITY 4 1",
      "init": {
        "Vr": 0.8613070610025657,
        "Vi": -0.6102287658738114
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4927367847342,
        "longitude": -100.898518792784
      }
    },
    {
      "number": 64118,
      "class": "Bus",
      "name": "SCOTT CITY 4 2",
      "init": {
        "Vr": 0.861358059716779,
        "Vi": -0.6101926193283094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4927367847342,
        "longitude": -100.898518792784
      }
    },
    {
      "number": 64119,
      "class": "Bus",
      "name": "DODGE CITY 1 1",
      "init": {
        "Vr": 0.9255796515585837,
        "Vi": -0.4919825489452658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6756346358335,
        "longitude": -100.104534838803
      }
    },
    {
      "number": 64120,
      "class": "Bus",
      "name": "DODGE CITY 1 2",
      "init": {
        "Vr": 0.9177111409832664,
        "Vi": -0.5071049654129904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6756346358335,
        "longitude": -100.104534838803
      }
    },
    {
      "number": 64121,
      "class": "Bus",
      "name": "DODGE CITY 1 3",
      "init": {
        "Vr": 0.9253225280318684,
        "Vi": -0.492139003977302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6756346358335,
        "longitude": -100.104534838803
      }
    },
    {
      "number": 64122,
      "class": "Bus",
      "name": "DODGE CITY 2 1",
      "init": {
        "Vr": 0.9039456909491828,
        "Vi": -0.5202616090142969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.762316201215,
        "longitude": -100.006671920447
      }
    },
    {
      "number": 64123,
      "class": "Bus",
      "name": "DODGE CITY 3 1",
      "init": {
        "Vr": 0.9188475349726372,
        "Vi": -0.501015801023891
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7999012929327,
        "longitude": -99.9895166286665
      }
    },
    {
      "number": 64124,
      "class": "Bus",
      "name": "DODGE CITY 3 2",
      "init": {
        "Vr": 0.9072207261864554,
        "Vi": -0.5181238112838453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7999012929327,
        "longitude": -99.9895166286665
      }
    },
    {
      "number": 64125,
      "class": "Bus",
      "name": "DODGE CITY 3 3",
      "init": {
        "Vr": 0.919036903996381,
        "Vi": -0.500928128740034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7999012929327,
        "longitude": -99.9895166286665
      }
    },
    {
      "number": 64126,
      "class": "Bus",
      "name": "DODGE CITY 4 1",
      "init": {
        "Vr": 0.9204672397532104,
        "Vi": -0.4995100061117941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7469383371013,
        "longitude": -100.028506190405
      }
    },
    {
      "number": 64127,
      "class": "Bus",
      "name": "DODGE CITY 4 2",
      "init": {
        "Vr": 0.9085348565487634,
        "Vi": -0.5166626207549518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7469383371013,
        "longitude": -100.028506190405
      }
    },
    {
      "number": 64128,
      "class": "Bus",
      "name": "DODGE CITY 4 3",
      "init": {
        "Vr": 0.9202533082312979,
        "Vi": -0.4996771343500161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7469383371013,
        "longitude": -100.028506190405
      }
    },
    {
      "number": 64129,
      "class": "Bus",
      "name": "FOWLER 7 1",
      "init": {
        "Vr": 0.9347971539102565,
        "Vi": -0.48099058920225163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3536297083633,
        "longitude": -100.128218467243
      }
    },
    {
      "number": 64130,
      "class": "Bus",
      "name": "FOWLER 7 2",
      "init": {
        "Vr": 0.9348234287645684,
        "Vi": -0.4809735204820435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3536297083633,
        "longitude": -100.128218467243
      }
    },
    {
      "number": 64131,
      "class": "Bus",
      "name": "OSAWATOMIE 1 1",
      "init": {
        "Vr": 0.6472394801756708,
        "Vi": -0.8067659722209218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4813890592957,
        "longitude": -95.0045008944979
      }
    },
    {
      "number": 64132,
      "class": "Bus",
      "name": "OSAWATOMIE 2 1",
      "init": {
        "Vr": 0.6458084249026199,
        "Vi": -0.8031354339472309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4322925832302,
        "longitude": -94.9383405151925
      }
    },
    {
      "number": 64133,
      "class": "Bus",
      "name": "OSAWATOMIE 2 2",
      "init": {
        "Vr": 0.6456918814651035,
        "Vi": -0.8031855130519472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4322925832302,
        "longitude": -94.9383405151925
      }
    },
    {
      "number": 64134,
      "class": "Bus",
      "name": "OSAWATOMIE 3 1",
      "init": {
        "Vr": 0.6555997195550444,
        "Vi": -0.759399543848281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4565481954396,
        "longitude": -95.0286862853477
      }
    },
    {
      "number": 64135,
      "class": "Bus",
      "name": "OSAWATOMIE 3 2",
      "init": {
        "Vr": 0.6543230942681445,
        "Vi": -0.8091264138662098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4565481954396,
        "longitude": -95.0286862853477
      }
    },
    {
      "number": 64136,
      "class": "Bus",
      "name": "OSAWATOMIE 3 3",
      "init": {
        "Vr": 0.6554964752085379,
        "Vi": -0.7594304928100317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4565481954396,
        "longitude": -95.0286862853477
      }
    },
    {
      "number": 64137,
      "class": "Bus",
      "name": "OTTAWA 8 1",
      "init": {
        "Vr": 0.6713139507433051,
        "Vi": -0.779572810976543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7489425718927,
        "longitude": -95.3028687428047
      }
    },
    {
      "number": 64138,
      "class": "Bus",
      "name": "OTTAWA 8 2",
      "init": {
        "Vr": 0.6517973294015954,
        "Vi": -0.8078297342402432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7489425718927,
        "longitude": -95.3028687428047
      }
    },
    {
      "number": 64139,
      "class": "Bus",
      "name": "OTTAWA 8 3",
      "init": {
        "Vr": 0.6711477411324352,
        "Vi": -0.7795851071681826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7489425718927,
        "longitude": -95.3028687428047
      }
    },
    {
      "number": 64140,
      "class": "Bus",
      "name": "OTTAWA 9 1",
      "init": {
        "Vr": 0.6635756172376948,
        "Vi": -0.7977156129977944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.650514655396,
        "longitude": -95.2120804900337
      }
    },
    {
      "number": 64141,
      "class": "Bus",
      "name": "OTTAWA 9 2",
      "init": {
        "Vr": 0.6634158630116201,
        "Vi": -0.79774766739123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.650514655396,
        "longitude": -95.2120804900337
      }
    },
    {
      "number": 64142,
      "class": "Bus",
      "name": "OTTAWA 10 1",
      "init": {
        "Vr": 0.7277486699004936,
        "Vi": -0.7455375207763796
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5163776504785,
        "longitude": -95.2527362718157
      }
    },
    {
      "number": 64143,
      "class": "Bus",
      "name": "OTTAWA 10 2",
      "init": {
        "Vr": 0.7142879696925664,
        "Vi": -0.7628848073201315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5163776504785,
        "longitude": -95.2527362718157
      }
    },
    {
      "number": 64144,
      "class": "Bus",
      "name": "OTTAWA 10 3",
      "init": {
        "Vr": 0.6988414134962985,
        "Vi": -0.7789279208459815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5163776504785,
        "longitude": -95.2527362718157
      }
    },
    {
      "number": 64145,
      "class": "Bus",
      "name": "OTTAWA 10 4",
      "init": {
        "Vr": 0.7130349593751055,
        "Vi": -0.7634181908820077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5163776504785,
        "longitude": -95.2527362718157
      }
    },
    {
      "number": 64146,
      "class": "Bus",
      "name": "OTTAWA 10 6",
      "init": {
        "Vr": 0.7290925749285558,
        "Vi": -0.7448809740157872
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5163776504785,
        "longitude": -95.2527362718157
      }
    },
    {
      "number": 64147,
      "class": "Bus",
      "name": "OTTAWA 11 1",
      "init": {
        "Vr": 0.6985835810767115,
        "Vi": -0.7711854073560832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5603393850189,
        "longitude": -95.2052742854029
      }
    },
    {
      "number": 64148,
      "class": "Bus",
      "name": "OTTAWA 11 2",
      "init": {
        "Vr": 0.690169720641195,
        "Vi": -0.7834526187322028
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5603393850189,
        "longitude": -95.2052742854029
      }
    },
    {
      "number": 64149,
      "class": "Bus",
      "name": "OTTAWA 11 3",
      "init": {
        "Vr": 0.6984078911869662,
        "Vi": -0.7712574453758582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5603393850189,
        "longitude": -95.2052742854029
      }
    },
    {
      "number": 64150,
      "class": "Bus",
      "name": "POMONA 2 1",
      "init": {
        "Vr": 0.691415444507422,
        "Vi": -0.775602153442604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5828423240585,
        "longitude": -95.4527988119269
      }
    },
    {
      "number": 64151,
      "class": "Bus",
      "name": "POMONA 2 2",
      "init": {
        "Vr": 0.6913794419645896,
        "Vi": -0.7756139223259195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5828423240585,
        "longitude": -95.4527988119269
      }
    },
    {
      "number": 64152,
      "class": "Bus",
      "name": "POMONA 3 1",
      "init": {
        "Vr": 0.6899076791225098,
        "Vi": -0.7648260254066649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6397870232979,
        "longitude": -95.4539618297852
      }
    },
    {
      "number": 64153,
      "class": "Bus",
      "name": "POMONA 3 2",
      "init": {
        "Vr": 0.6841363780251966,
        "Vi": -0.7843552447214132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6397870232979,
        "longitude": -95.4539618297852
      }
    },
    {
      "number": 64154,
      "class": "Bus",
      "name": "POMONA 3 3",
      "init": {
        "Vr": 0.6898822217437892,
        "Vi": -0.7648389280847059
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6397870232979,
        "longitude": -95.4539618297852
      }
    },
    {
      "number": 64155,
      "class": "Bus",
      "name": "ALTA VISTA 2 1",
      "init": {
        "Vr": 0.7070754283156016,
        "Vi": -0.7413510178309788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9488368970087,
        "longitude": -96.5449074924255
      }
    },
    {
      "number": 64156,
      "class": "Bus",
      "name": "ALTA VISTA 3 1",
      "init": {
        "Vr": 0.7282917376268468,
        "Vi": -0.7295051943370887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8332151283129,
        "longitude": -96.4934895454161
      }
    },
    {
      "number": 64157,
      "class": "Bus",
      "name": "FORT RILEY 1 1",
      "init": {
        "Vr": 0.7164374110519813,
        "Vi": -0.7450586438072859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.025582565108,
        "longitude": -96.8969847483241
      }
    },
    {
      "number": 64158,
      "class": "Bus",
      "name": "FORT RILEY 2 1",
      "init": {
        "Vr": 0.7412361148443831,
        "Vi": -0.7362855685844029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1571973604799,
        "longitude": -96.8483412949646
      }
    },
    {
      "number": 64159,
      "class": "Bus",
      "name": "FORT RILEY 3 1",
      "init": {
        "Vr": 0.7354226877120906,
        "Vi": -0.7392494147453343
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1169264988771,
        "longitude": -96.7665342333133
      }
    },
    {
      "number": 64160,
      "class": "Bus",
      "name": "FORT RILEY 3 2",
      "init": {
        "Vr": 0.7072462688116474,
        "Vi": -0.7532839546057095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1169264988771,
        "longitude": -96.7665342333133
      }
    },
    {
      "number": 64161,
      "class": "Bus",
      "name": "FORT RILEY 3 3",
      "init": {
        "Vr": 0.7357537414140178,
        "Vi": -0.7391490705837996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1169264988771,
        "longitude": -96.7665342333133
      }
    },
    {
      "number": 64162,
      "class": "Bus",
      "name": "MANHATTAN 4 1",
      "init": {
        "Vr": 0.752322828327798,
        "Vi": -0.7180807513117196
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1937215774976,
        "longitude": -96.5886415984119
      }
    },
    {
      "number": 64163,
      "class": "Bus",
      "name": "MANHATTAN 4 2",
      "init": {
        "Vr": 0.7387356021687456,
        "Vi": -0.7354640397070967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1937215774976,
        "longitude": -96.5886415984119
      }
    },
    {
      "number": 64164,
      "class": "Bus",
      "name": "MANHATTAN 4 3",
      "init": {
        "Vr": 0.7542641860639752,
        "Vi": -0.7179772655555946
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1937215774976,
        "longitude": -96.5886415984119
      }
    },
    {
      "number": 64165,
      "class": "Bus",
      "name": "MANHATTAN 5 1",
      "init": {
        "Vr": 0.6769045819381247,
        "Vi": -0.75643844825806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1085012744455,
        "longitude": -96.5269560449886
      }
    },
    {
      "number": 64166,
      "class": "Bus",
      "name": "MANHATTAN 6 1",
      "init": {
        "Vr": 0.678630896745679,
        "Vi": -0.7566793191267107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1116812366346,
        "longitude": -96.4890467374909
      }
    },
    {
      "number": 64167,
      "class": "Bus",
      "name": "MANHATTAN 7 1",
      "init": {
        "Vr": 0.7273465936832108,
        "Vi": -0.7380038700138994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1237327162434,
        "longitude": -96.5084804445573
      }
    },
    {
      "number": 64168,
      "class": "Bus",
      "name": "MANHATTAN 7 2",
      "init": {
        "Vr": 0.6812705456186391,
        "Vi": -0.7547798984707446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1237327162434,
        "longitude": -96.5084804445573
      }
    },
    {
      "number": 64169,
      "class": "Bus",
      "name": "MANHATTAN 7 3",
      "init": {
        "Vr": 0.7277704194703504,
        "Vi": -0.7379393988676184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1237327162434,
        "longitude": -96.5084804445573
      }
    },
    {
      "number": 64170,
      "class": "Bus",
      "name": "WHITE CITY 1",
      "init": {
        "Vr": 0.7355933345910866,
        "Vi": -0.7288928366980898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.76574960625,
        "longitude": -96.7768182367681
      }
    },
    {
      "number": 64171,
      "class": "Bus",
      "name": "WHITE CITY 2",
      "init": {
        "Vr": 0.7356070005769516,
        "Vi": -0.7288862014675562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.76574960625,
        "longitude": -96.7768182367681
      }
    },
    {
      "number": 64172,
      "class": "Bus",
      "name": "DIGHTON 2 1",
      "init": {
        "Vr": 0.8560059245300703,
        "Vi": -0.6253421256510131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4103875984735,
        "longitude": -100.394110545361
      }
    },
    {
      "number": 64173,
      "class": "Bus",
      "name": "DIGHTON 2 2",
      "init": {
        "Vr": 0.8560255228265063,
        "Vi": -0.6253365983979614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4103875984735,
        "longitude": -100.394110545361
      }
    },
    {
      "number": 64174,
      "class": "Bus",
      "name": "DIGHTON 3 1",
      "init": {
        "Vr": 0.9112336617907586,
        "Vi": -0.5440998884708536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4965331965361,
        "longitude": -100.440600407896
      }
    },
    {
      "number": 64175,
      "class": "Bus",
      "name": "GRAINFIELD 1",
      "init": {
        "Vr": 0.7980275152435607,
        "Vi": -0.6829999643269298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0713042774126,
        "longitude": -100.519168368561
      }
    },
    {
      "number": 64176,
      "class": "Bus",
      "name": "GRINNELL 5 1",
      "init": {
        "Vr": 0.7998699000071259,
        "Vi": -0.6781393139670001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9573291740137,
        "longitude": -100.635621915758
      }
    },
    {
      "number": 64177,
      "class": "Bus",
      "name": "OAKLEY 1 1",
      "init": {
        "Vr": 0.8052319604999356,
        "Vi": -0.669993245534297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0115701590924,
        "longitude": -100.886489560201
      }
    },
    {
      "number": 64178,
      "class": "Bus",
      "name": "OAKLEY 2 1",
      "init": {
        "Vr": 0.8331728082101211,
        "Vi": -0.6435951342955579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9688216155448,
        "longitude": -100.950593491034
      }
    },
    {
      "number": 64179,
      "class": "Bus",
      "name": "QUINTER 1 1",
      "init": {
        "Vr": 0.7891582485169167,
        "Vi": -0.6891437398256043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.93653731382,
        "longitude": -100.212933547482
      }
    },
    {
      "number": 64180,
      "class": "Bus",
      "name": "QUINTER 1 2",
      "init": {
        "Vr": 0.7963536978118845,
        "Vi": -0.6791602515873297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.93653731382,
        "longitude": -100.212933547482
      }
    },
    {
      "number": 64181,
      "class": "Bus",
      "name": "QUINTER 1 3",
      "init": {
        "Vr": 0.792407505080756,
        "Vi": -0.6846354857081469
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.93653731382,
        "longitude": -100.212933547482
      }
    },
    {
      "number": 64182,
      "class": "Bus",
      "name": "QUINTER 1 4",
      "init": {
        "Vr": 0.792407505080756,
        "Vi": -0.6846354857081469
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.93653731382,
        "longitude": -100.212933547482
      }
    },
    {
      "number": 64183,
      "class": "Bus",
      "name": "QUINTER 1 5",
      "init": {
        "Vr": 0.7891205844597636,
        "Vi": -0.6891584307119767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.93653731382,
        "longitude": -100.212933547482
      }
    },
    {
      "number": 64184,
      "class": "Bus",
      "name": "QUINTER 2 1",
      "init": {
        "Vr": 0.7964364466923319,
        "Vi": -0.6796758254693762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.011818682779,
        "longitude": -100.296252593846
      }
    },
    {
      "number": 64185,
      "class": "Bus",
      "name": "UTICA 17 1",
      "init": {
        "Vr": 0.8323184176545696,
        "Vi": -0.6487026715245747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6563137402618,
        "longitude": -100.097770619848
      }
    },
    {
      "number": 64186,
      "class": "Bus",
      "name": "HILL CITY 2 1",
      "init": {
        "Vr": 0.768347427672596,
        "Vi": -0.7142960208675252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4047777865248,
        "longitude": -99.8403295652865
      }
    },
    {
      "number": 64187,
      "class": "Bus",
      "name": "LENORA 1",
      "init": {
        "Vr": 0.7541397985193129,
        "Vi": -0.7262190399980991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6374121377185,
        "longitude": -99.8191500515705
      }
    },
    {
      "number": 64188,
      "class": "Bus",
      "name": "LOGAN 10 1",
      "init": {
        "Vr": 0.7493052836129707,
        "Vi": -0.7260194717328462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.643871963726,
        "longitude": -99.5261345938294
      }
    },
    {
      "number": 64189,
      "class": "Bus",
      "name": "MORLAND 1",
      "init": {
        "Vr": 0.7808614110786679,
        "Vi": -0.7028909400743387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3478854682453,
        "longitude": -100.108085968329
      }
    },
    {
      "number": 64190,
      "class": "Bus",
      "name": "PALCO 1",
      "init": {
        "Vr": 0.7753710529380882,
        "Vi": -0.7041284619576357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1924502431919,
        "longitude": -99.5980308134624
      }
    },
    {
      "number": 64191,
      "class": "Bus",
      "name": "WAKEENEY 1 1",
      "init": {
        "Vr": 0.7850584074642515,
        "Vi": -0.6933326656373536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.927534415346,
        "longitude": -99.8777277069749
      }
    },
    {
      "number": 64192,
      "class": "Bus",
      "name": "WAKEENEY 1 2",
      "init": {
        "Vr": 0.785257742895808,
        "Vi": -0.6912856045327712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.927534415346,
        "longitude": -99.8777277069749
      }
    },
    {
      "number": 64193,
      "class": "Bus",
      "name": "WAKEENEY 1 3",
      "init": {
        "Vr": 0.7849877870074538,
        "Vi": -0.693344093063188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.927534415346,
        "longitude": -99.8777277069749
      }
    },
    {
      "number": 64194,
      "class": "Bus",
      "name": "WAKEENEY 2 1",
      "init": {
        "Vr": 0.7863807131220584,
        "Vi": -0.6878288858976345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0147832502802,
        "longitude": -99.9279703342168
      }
    },
    {
      "number": 64195,
      "class": "Bus",
      "name": "JOHNSON 4 1",
      "init": {
        "Vr": 0.9095949845924824,
        "Vi": -0.5297331925540948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6768581963535,
        "longitude": -101.689765690235
      }
    },
    {
      "number": 64196,
      "class": "Bus",
      "name": "JOHNSON 5 1",
      "init": {
        "Vr": 0.9154346125851153,
        "Vi": -0.517087766189224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5569008089976,
        "longitude": -101.621430614361
      }
    },
    {
      "number": 64197,
      "class": "Bus",
      "name": "JOHNSON 6 1",
      "init": {
        "Vr": 0.9107713433890015,
        "Vi": -0.5256130857552771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5269101699756,
        "longitude": -101.772737907163
      }
    },
    {
      "number": 64198,
      "class": "Bus",
      "name": "ULYSSES 3 1",
      "init": {
        "Vr": 0.9247401354232339,
        "Vi": -0.4886826766320546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5744485478923,
        "longitude": -101.198578406388
      }
    },
    {
      "number": 64199,
      "class": "Bus",
      "name": "ULYSSES 4 1",
      "init": {
        "Vr": 0.914321874354724,
        "Vi": -0.5154188647030409
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6169455010067,
        "longitude": -101.280667205887
      }
    },
    {
      "number": 64200,
      "class": "Bus",
      "name": "ULYSSES 5 1",
      "init": {
        "Vr": 0.918419850229741,
        "Vi": -0.5076609861896313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4803856867731,
        "longitude": -101.292145182125
      }
    },
    {
      "number": 64201,
      "class": "Bus",
      "name": "ULYSSES 5 2",
      "init": {
        "Vr": 0.920200612630087,
        "Vi": -0.49699365724949174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4803856867731,
        "longitude": -101.292145182125
      }
    },
    {
      "number": 64202,
      "class": "Bus",
      "name": "ULYSSES 5 3",
      "init": {
        "Vr": 0.9183446150381052,
        "Vi": -0.5077169582659798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4803856867731,
        "longitude": -101.292145182125
      }
    },
    {
      "number": 64203,
      "class": "Bus",
      "name": "MONTEZUMA 8 1",
      "init": {
        "Vr": 0.9209806320001556,
        "Vi": -0.5035904666630572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5911444264829,
        "longitude": -100.539197431293
      }
    },
    {
      "number": 64204,
      "class": "Bus",
      "name": "MONTEZUMA 8 2",
      "init": {
        "Vr": 0.9209372375367135,
        "Vi": -0.5036202235715167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5911444264829,
        "longitude": -100.539197431293
      }
    },
    {
      "number": 64205,
      "class": "Bus",
      "name": "MONTEZUMA 9 1",
      "init": {
        "Vr": 0.92379639801598,
        "Vi": -0.5031137024945066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5601776679276,
        "longitude": -100.424592907113
      }
    },
    {
      "number": 64206,
      "class": "Bus",
      "name": "TRIBUNE 1 1",
      "init": {
        "Vr": 0.8907650990179674,
        "Vi": -0.5775251967074997
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5117874328285,
        "longitude": -101.750824737452
      }
    },
    {
      "number": 64207,
      "class": "Bus",
      "name": "TRIBUNE 1 2",
      "init": {
        "Vr": 0.890753293291992,
        "Vi": -0.5775326185163678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5117874328285,
        "longitude": -101.750824737452
      }
    },
    {
      "number": 64208,
      "class": "Bus",
      "name": "TRIBUNE 2 1",
      "init": {
        "Vr": 0.9018494409705018,
        "Vi": -0.5594755821675159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4151583844677,
        "longitude": -101.87343384782
      }
    },
    {
      "number": 64209,
      "class": "Bus",
      "name": "TRIBUNE 2 2",
      "init": {
        "Vr": 0.8966107538755148,
        "Vi": -0.5711057671171362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4151583844677,
        "longitude": -101.87343384782
      }
    },
    {
      "number": 64210,
      "class": "Bus",
      "name": "TRIBUNE 2 3",
      "init": {
        "Vr": 0.8912420239629167,
        "Vi": -0.5830246542132919
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4151583844677,
        "longitude": -101.87343384782
      }
    },
    {
      "number": 64211,
      "class": "Bus",
      "name": "TRIBUNE 2 4",
      "init": {
        "Vr": 0.8912420239629167,
        "Vi": -0.5830246542132919
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4151583844677,
        "longitude": -101.87343384782
      }
    },
    {
      "number": 64212,
      "class": "Bus",
      "name": "TRIBUNE 2 5",
      "init": {
        "Vr": 0.9018260852942773,
        "Vi": -0.5594938819798821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4151583844677,
        "longitude": -101.87343384782
      }
    },
    {
      "number": 64213,
      "class": "Bus",
      "name": "TRIBUNE 2 7",
      "init": {
        "Vr": 0.9019675749673569,
        "Vi": -0.5593183969209733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4151583844677,
        "longitude": -101.87343384782
      }
    },
    {
      "number": 64214,
      "class": "Bus",
      "name": "EUREKA 6 1",
      "init": {
        "Vr": 0.8363732566515606,
        "Vi": -0.6240214167944087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9482086027873,
        "longitude": -96.329973111669
      }
    },
    {
      "number": 64215,
      "class": "Bus",
      "name": "EUREKA 7 1",
      "init": {
        "Vr": 0.8365168161427863,
        "Vi": -0.619863814610022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8557033690199,
        "longitude": -96.314674572721
      }
    },
    {
      "number": 64216,
      "class": "Bus",
      "name": "EUREKA 7 2",
      "init": {
        "Vr": 0.8369705707341526,
        "Vi": -0.622607883209792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8557033690199,
        "longitude": -96.314674572721
      }
    },
    {
      "number": 64217,
      "class": "Bus",
      "name": "EUREKA 7 3",
      "init": {
        "Vr": 0.836436652842898,
        "Vi": -0.6199054034460385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8557033690199,
        "longitude": -96.314674572721
      }
    },
    {
      "number": 64218,
      "class": "Bus",
      "name": "MADISON 86 1",
      "init": {
        "Vr": 0.8036528210998501,
        "Vi": -0.6601518495391377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0534303318045,
        "longitude": -96.1491280771977
      }
    },
    {
      "number": 64219,
      "class": "Bus",
      "name": "MADISON 87 1",
      "init": {
        "Vr": 0.8062868078986231,
        "Vi": -0.6566531626553793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1289759374393,
        "longitude": -96.1954785830319
      }
    },
    {
      "number": 64220,
      "class": "Bus",
      "name": "MADISON 87 2",
      "init": {
        "Vr": 0.8062476153006278,
        "Vi": -0.6566720874954157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1289759374393,
        "longitude": -96.1954785830319
      }
    },
    {
      "number": 64221,
      "class": "Bus",
      "name": "SYRACUSE 39 1",
      "init": {
        "Vr": 0.9089300950170113,
        "Vi": -0.5443146228185475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9937593233565,
        "longitude": -101.822575924839
      }
    },
    {
      "number": 64222,
      "class": "Bus",
      "name": "SYRACUSE 39 2",
      "init": {
        "Vr": 0.9086709779955764,
        "Vi": -0.5411756954070839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9937593233565,
        "longitude": -101.822575924839
      }
    },
    {
      "number": 64223,
      "class": "Bus",
      "name": "SYRACUSE 39 3",
      "init": {
        "Vr": 0.9088451738037115,
        "Vi": -0.5443716732027722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9937593233565,
        "longitude": -101.822575924839
      }
    },
    {
      "number": 64224,
      "class": "Bus",
      "name": "ANTHONY 1 1",
      "init": {
        "Vr": 0.8591461110534231,
        "Vi": -0.5752386515233141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1120919248332,
        "longitude": -98.0805111284345
      }
    },
    {
      "number": 64225,
      "class": "Bus",
      "name": "ANTHONY 1 2",
      "init": {
        "Vr": 0.8591815050134908,
        "Vi": -0.575226903782665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1120919248332,
        "longitude": -98.0805111284345
      }
    },
    {
      "number": 64226,
      "class": "Bus",
      "name": "ANTHONY 2 1",
      "init": {
        "Vr": 0.8565113415210183,
        "Vi": -0.5762303297011734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0483560692664,
        "longitude": -98.101433053793
      }
    },
    {
      "number": 64227,
      "class": "Bus",
      "name": "ANTHONY 3 1",
      "init": {
        "Vr": 0.8566126472567684,
        "Vi": -0.5759291639805082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1203657925558,
        "longitude": -98.1879762742883
      }
    },
    {
      "number": 64228,
      "class": "Bus",
      "name": "ARGONIA 1",
      "init": {
        "Vr": 0.8566607167118889,
        "Vi": -0.5864452179239048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2580154198529,
        "longitude": -97.701989470957
      }
    },
    {
      "number": 64229,
      "class": "Bus",
      "name": "ATTICA 8 1",
      "init": {
        "Vr": 0.8712548283400917,
        "Vi": -0.5713101826166546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2533249417356,
        "longitude": -98.2567488545819
      }
    },
    {
      "number": 64230,
      "class": "Bus",
      "name": "ATTICA 8 2",
      "init": {
        "Vr": 0.8712145379125089,
        "Vi": -0.5713378660102405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2533249417356,
        "longitude": -98.2567488545819
      }
    },
    {
      "number": 64231,
      "class": "Bus",
      "name": "HARPER 1",
      "init": {
        "Vr": 0.8602444158019747,
        "Vi": -0.5739238597080182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3073251097819,
        "longitude": -98.0874958460352
      }
    },
    {
      "number": 64232,
      "class": "Bus",
      "name": "BUHLER 1",
      "init": {
        "Vr": 0.866561724083653,
        "Vi": -0.5776539914346904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1095114334358,
        "longitude": -97.8225225548849
      }
    },
    {
      "number": 64233,
      "class": "Bus",
      "name": "BUHLER 2",
      "init": {
        "Vr": 0.8664914993785847,
        "Vi": -0.5776954057138186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1095114334358,
        "longitude": -97.8225225548849
      }
    },
    {
      "number": 64234,
      "class": "Bus",
      "name": "HALSTEAD 1 1",
      "init": {
        "Vr": 0.8695178865493023,
        "Vi": -0.5672548639527629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8912186847268,
        "longitude": -97.5408776835256
      }
    },
    {
      "number": 64235,
      "class": "Bus",
      "name": "HALSTEAD 1 2",
      "init": {
        "Vr": 0.8406177741682792,
        "Vi": -0.6012149362895615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8912186847268,
        "longitude": -97.5408776835256
      }
    },
    {
      "number": 64236,
      "class": "Bus",
      "name": "HALSTEAD 1 3",
      "init": {
        "Vr": 0.8705731733080458,
        "Vi": -0.5660148134162721
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8912186847268,
        "longitude": -97.5408776835256
      }
    },
    {
      "number": 64237,
      "class": "Bus",
      "name": "HALSTEAD 1 4",
      "init": {
        "Vr": 0.8705731733080458,
        "Vi": -0.5660148134162722
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8912186847268,
        "longitude": -97.5408776835256
      }
    },
    {
      "number": 64238,
      "class": "Bus",
      "name": "HALSTEAD 1 5",
      "init": {
        "Vr": 0.8698087527535924,
        "Vi": -0.5670297831899884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8912186847268,
        "longitude": -97.5408776835256
      }
    },
    {
      "number": 64239,
      "class": "Bus",
      "name": "HALSTEAD 2 1",
      "init": {
        "Vr": 0.8368223314336294,
        "Vi": -0.6042606681105313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0668056791531,
        "longitude": -97.5038466997424
      }
    },
    {
      "number": 64240,
      "class": "Bus",
      "name": "HALSTEAD 2 2",
      "init": {
        "Vr": 0.8367521970092481,
        "Vi": -0.6042986836478869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0668056791531,
        "longitude": -97.5038466997424
      }
    },
    {
      "number": 64241,
      "class": "Bus",
      "name": "HESSTON 2 1",
      "init": {
        "Vr": 0.8431016581783434,
        "Vi": -0.5974691335634571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1866319778246,
        "longitude": -97.4379039321571
      }
    },
    {
      "number": 64242,
      "class": "Bus",
      "name": "HESSTON 3 1",
      "init": {
        "Vr": 0.8638901333026461,
        "Vi": -0.5851419865636377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2282267663514,
        "longitude": -97.4893084621525
      }
    },
    {
      "number": 64243,
      "class": "Bus",
      "name": "HESSTON 3 2",
      "init": {
        "Vr": 0.8552119520985564,
        "Vi": -0.5927654699849384
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2282267663514,
        "longitude": -97.4893084621525
      }
    },
    {
      "number": 64244,
      "class": "Bus",
      "name": "HESSTON 3 3",
      "init": {
        "Vr": 0.8639859227485469,
        "Vi": -0.5850867607606887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2282267663514,
        "longitude": -97.4893084621525
      }
    },
    {
      "number": 64245,
      "class": "Bus",
      "name": "HESSTON 4 1",
      "init": {
        "Vr": 0.8354869304395964,
        "Vi": -0.6023650750129821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1333001716751,
        "longitude": -97.4427978839993
      }
    },
    {
      "number": 64246,
      "class": "Bus",
      "name": "MOUNDRIDGE 1 1",
      "init": {
        "Vr": 0.8569699644386224,
        "Vi": -0.5914730573608789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2572711038593,
        "longitude": -97.5973404018861
      }
    },
    {
      "number": 64247,
      "class": "Bus",
      "name": "MOUNDRIDGE 2 1",
      "init": {
        "Vr": 0.8382431778355569,
        "Vi": -0.6003868512416269
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1594550466953,
        "longitude": -97.5087516286577
      }
    },
    {
      "number": 64248,
      "class": "Bus",
      "name": "PEABODY 7 1",
      "init": {
        "Vr": 0.8330036594338605,
        "Vi": -0.6207843553783046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1831387820798,
        "longitude": -97.1332188989216
      }
    },
    {
      "number": 64249,
      "class": "Bus",
      "name": "PEABODY 8 1",
      "init": {
        "Vr": 0.8114215821304209,
        "Vi": -0.6472934052627377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2257244486055,
        "longitude": -97.0354522269258
      }
    },
    {
      "number": 64250,
      "class": "Bus",
      "name": "PEABODY 8 2",
      "init": {
        "Vr": 0.8113779066234745,
        "Vi": -0.647308629520555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2257244486055,
        "longitude": -97.0354522269258
      }
    },
    {
      "number": 64251,
      "class": "Bus",
      "name": "SEDGWICK 1 1",
      "init": {
        "Vr": 0.835012986501078,
        "Vi": -0.6040933698829936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8717016836767,
        "longitude": -97.507357690109
      }
    },
    {
      "number": 64252,
      "class": "Bus",
      "name": "SEDGWICK 2 1",
      "init": {
        "Vr": 0.8423196048926893,
        "Vi": -0.6063019020973252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9698331089555,
        "longitude": -97.4950709576551
      }
    },
    {
      "number": 64253,
      "class": "Bus",
      "name": "SEDGWICK 2 2",
      "init": {
        "Vr": 0.842276792741942,
        "Vi": -0.60632611780385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9698331089555,
        "longitude": -97.4950709576551
      }
    },
    {
      "number": 64254,
      "class": "Bus",
      "name": "VALLEY CENTER 1 1",
      "init": {
        "Vr": 0.8292601865415937,
        "Vi": -0.6072238835138178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9031333998881,
        "longitude": -97.3467999290645
      }
    },
    {
      "number": 64255,
      "class": "Bus",
      "name": "VALLEY CENTER 1 2",
      "init": {
        "Vr": 0.829127684308854,
        "Vi": -0.6072548041214028
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9031333998881,
        "longitude": -97.3467999290645
      }
    },
    {
      "number": 64256,
      "class": "Bus",
      "name": "VALLEY CENTER 2 1",
      "init": {
        "Vr": 0.8396520815821086,
        "Vi": -0.6106888534515617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8238954324571,
        "longitude": -97.3397955698725
      }
    },
    {
      "number": 64257,
      "class": "Bus",
      "name": "VALLEY CENTER 3 1",
      "init": {
        "Vr": 0.8304393571550411,
        "Vi": -0.6096652539268972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8635761541981,
        "longitude": -97.3378929725151
      }
    },
    {
      "number": 64258,
      "class": "Bus",
      "name": "VALLEY CENTER 3 2",
      "init": {
        "Vr": 0.830554335679844,
        "Vi": -0.6096200081611058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8635761541981,
        "longitude": -97.3378929725151
      }
    },
    {
      "number": 64259,
      "class": "Bus",
      "name": "SATANTA 1 1",
      "init": {
        "Vr": 0.9384782446123657,
        "Vi": -0.4623141450924943
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5419122366004,
        "longitude": -101.026302756287
      }
    },
    {
      "number": 64260,
      "class": "Bus",
      "name": "SUBLETTE 2 1",
      "init": {
        "Vr": 0.92985752594375,
        "Vi": -0.4725694129124818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5604900045907,
        "longitude": -100.933494607067
      }
    },
    {
      "number": 64261,
      "class": "Bus",
      "name": "SUBLETTE 2 2",
      "init": {
        "Vr": 0.9298394135423212,
        "Vi": -0.4725895793373502
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5604900045907,
        "longitude": -100.933494607067
      }
    },
    {
      "number": 64262,
      "class": "Bus",
      "name": "SUBLETTE 3 1",
      "init": {
        "Vr": 0.9204074923224588,
        "Vi": -0.4931326629985926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5112906032088,
        "longitude": -100.816344542179
      }
    },
    {
      "number": 64263,
      "class": "Bus",
      "name": "SUBLETTE 3 2",
      "init": {
        "Vr": 0.9234684602868266,
        "Vi": -0.48208877833035674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5112906032088,
        "longitude": -100.816344542179
      }
    },
    {
      "number": 64264,
      "class": "Bus",
      "name": "SUBLETTE 3 3",
      "init": {
        "Vr": 0.9234114589369327,
        "Vi": -0.4822944375469278
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5112906032088,
        "longitude": -100.816344542179
      }
    },
    {
      "number": 64265,
      "class": "Bus",
      "name": "SUBLETTE 3 4",
      "init": {
        "Vr": 0.9234114589369327,
        "Vi": -0.4822944375469278
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5112906032088,
        "longitude": -100.816344542179
      }
    },
    {
      "number": 64266,
      "class": "Bus",
      "name": "SUBLETTE 3 5",
      "init": {
        "Vr": 0.9203432229381593,
        "Vi": -0.4931725136376257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5112906032088,
        "longitude": -100.816344542179
      }
    },
    {
      "number": 64267,
      "class": "Bus",
      "name": "BURDETT 2 1",
      "init": {
        "Vr": 0.8412744559611772,
        "Vi": -0.5963678804293192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.21651227598,
        "longitude": -99.5715534587886
      }
    },
    {
      "number": 64268,
      "class": "Bus",
      "name": "BURDETT 2 2",
      "init": {
        "Vr": 0.8412991244970117,
        "Vi": -0.5963521081712475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.21651227598,
        "longitude": -99.5715534587886
      }
    },
    {
      "number": 64269,
      "class": "Bus",
      "name": "JETMORE 1 1",
      "init": {
        "Vr": 0.8671355023658885,
        "Vi": -0.5704795021112212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1497952272306,
        "longitude": -100.04050155263
      }
    },
    {
      "number": 64270,
      "class": "Bus",
      "name": "JETMORE 2 1",
      "init": {
        "Vr": 0.8620067136353329,
        "Vi": -0.5754985864841944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0193487137177,
        "longitude": -100.006374004311
      }
    },
    {
      "number": 64271,
      "class": "Bus",
      "name": "JETMORE 3 1",
      "init": {
        "Vr": 0.8566684438835213,
        "Vi": -0.5800158983234958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1548050836697,
        "longitude": -99.9182288862492
      }
    },
    {
      "number": 64272,
      "class": "Bus",
      "name": "HOYT 1",
      "init": {
        "Vr": 0.6667631321201127,
        "Vi": -0.7907017520568939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2655953054103,
        "longitude": -95.732060382482
      }
    },
    {
      "number": 64273,
      "class": "Bus",
      "name": "MAYETTA 1",
      "init": {
        "Vr": 0.6837692193309463,
        "Vi": -0.7905042213250898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3922971812435,
        "longitude": -95.7785249949049
      }
    },
    {
      "number": 64274,
      "class": "Bus",
      "name": "MERIDEN 7 1",
      "init": {
        "Vr": 0.6376197275914611,
        "Vi": -0.8061787285627624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.225265447132,
        "longitude": -95.5707592667283
      }
    },
    {
      "number": 64275,
      "class": "Bus",
      "name": "SAINT MARYS 16 1",
      "init": {
        "Vr": 0.696470599561268,
        "Vi": -0.7684010444189885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2078071761333,
        "longitude": -96.1304967218943
      }
    },
    {
      "number": 64276,
      "class": "Bus",
      "name": "SAINT MARYS 16 2",
      "init": {
        "Vr": 0.6963902094028734,
        "Vi": -0.7684120652921754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2078071761333,
        "longitude": -96.1304967218943
      }
    },
    {
      "number": 64277,
      "class": "Bus",
      "name": "SAINT MARYS 17 1",
      "init": {
        "Vr": 0.7107600956050225,
        "Vi": -0.758000453817001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2221188983994,
        "longitude": -96.0515410238759
      }
    },
    {
      "number": 64278,
      "class": "Bus",
      "name": "SOLDIER 1",
      "init": {
        "Vr": 0.6932442670290301,
        "Vi": -0.774612280832662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4760607010897,
        "longitude": -95.9633511789738
      }
    },
    {
      "number": 64279,
      "class": "Bus",
      "name": "SOLDIER 2",
      "init": {
        "Vr": 0.6932069044082604,
        "Vi": -0.7746235736903766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4760607010897,
        "longitude": -95.9633511789738
      }
    },
    {
      "number": 64280,
      "class": "Bus",
      "name": "TOPEKA 3 1",
      "init": {
        "Vr": 0.6436038665271617,
        "Vi": -0.8000276715232795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1574181764791,
        "longitude": -95.5811572952349
      }
    },
    {
      "number": 64281,
      "class": "Bus",
      "name": "TOPEKA 4 1",
      "init": {
        "Vr": 0.6432144763305686,
        "Vi": -0.7968747415233746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0798160661481,
        "longitude": -95.6644688772062
      }
    },
    {
      "number": 64282,
      "class": "Bus",
      "name": "TOPEKA 4 2",
      "init": {
        "Vr": 0.6430802354846492,
        "Vi": -0.7969283879583043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0798160661481,
        "longitude": -95.6644688772062
      }
    },
    {
      "number": 64283,
      "class": "Bus",
      "name": "TOPEKA 5 1",
      "init": {
        "Vr": 0.6520463397874163,
        "Vi": -0.7961209774634631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1365307666476,
        "longitude": -95.677865620416
      }
    },
    {
      "number": 64284,
      "class": "Bus",
      "name": "TOPEKA 5 2",
      "init": {
        "Vr": 0.651939476097819,
        "Vi": -0.7961330180337449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1365307666476,
        "longitude": -95.677865620416
      }
    },
    {
      "number": 64285,
      "class": "Bus",
      "name": "MC LOUTH 1 1",
      "init": {
        "Vr": 0.6251781199593268,
        "Vi": -0.8213770259937511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1992928049642,
        "longitude": -95.2411210923863
      }
    },
    {
      "number": 64286,
      "class": "Bus",
      "name": "MC LOUTH 1 2",
      "init": {
        "Vr": 0.6251394272741339,
        "Vi": -0.8213847123500467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1992928049642,
        "longitude": -95.2411210923863
      }
    },
    {
      "number": 64287,
      "class": "Bus",
      "name": "MC LOUTH 2 1",
      "init": {
        "Vr": 0.6519939701585593,
        "Vi": -0.8099150217271942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2391754874768,
        "longitude": -95.1833020045804
      }
    },
    {
      "number": 64288,
      "class": "Bus",
      "name": "MC LOUTH 2 2",
      "init": {
        "Vr": 0.6518868395861952,
        "Vi": -0.8099540774767494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2391754874768,
        "longitude": -95.1833020045804
      }
    },
    {
      "number": 64289,
      "class": "Bus",
      "name": "OSKALOOSA 5 1",
      "init": {
        "Vr": 0.6380805741791749,
        "Vi": -0.8170141551799468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1437582936668,
        "longitude": -95.3188580869325
      }
    },
    {
      "number": 64290,
      "class": "Bus",
      "name": "OSKALOOSA 6 1",
      "init": {
        "Vr": 0.6253107020817412,
        "Vi": -0.8271889088432789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2533640099365,
        "longitude": -95.3569275625289
      }
    },
    {
      "number": 64291,
      "class": "Bus",
      "name": "OZAWKIE 1 1",
      "init": {
        "Vr": 0.631606552989255,
        "Vi": -0.8123383686636164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2130412552987,
        "longitude": -95.4511889900826
      }
    },
    {
      "number": 64292,
      "class": "Bus",
      "name": "OZAWKIE 2 1",
      "init": {
        "Vr": 0.6679872427951485,
        "Vi": -0.7953099154697211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3595248500794,
        "longitude": -95.4636176706607
      }
    },
    {
      "number": 64293,
      "class": "Bus",
      "name": "OZAWKIE 2 2",
      "init": {
        "Vr": 0.6558931096001427,
        "Vi": -0.8086405271254906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3595248500794,
        "longitude": -95.4636176706607
      }
    },
    {
      "number": 64294,
      "class": "Bus",
      "name": "OZAWKIE 2 3",
      "init": {
        "Vr": 0.6679265382545695,
        "Vi": -0.7953317227773238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3595248500794,
        "longitude": -95.4636176706607
      }
    },
    {
      "number": 64295,
      "class": "Bus",
      "name": "OZAWKIE 3 1",
      "init": {
        "Vr": 0.6728269645050199,
        "Vi": -0.791635323105252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2620955670204,
        "longitude": -95.4940572388323
      }
    },
    {
      "number": 64296,
      "class": "Bus",
      "name": "OZAWKIE 3 2",
      "init": {
        "Vr": 0.6727962307484139,
        "Vi": -0.791645723796196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2620955670204,
        "longitude": -95.4940572388323
      }
    },
    {
      "number": 64297,
      "class": "Bus",
      "name": "PERRY 24 1",
      "init": {
        "Vr": 0.6608539591946456,
        "Vi": -0.7814407610109956
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0999940468295,
        "longitude": -95.4013092082153
      }
    },
    {
      "number": 64298,
      "class": "Bus",
      "name": "PERRY 24 2",
      "init": {
        "Vr": 0.6501356584895828,
        "Vi": -0.813868407487999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0999940468295,
        "longitude": -95.4013092082153
      }
    },
    {
      "number": 64299,
      "class": "Bus",
      "name": "PERRY 24 3",
      "init": {
        "Vr": 0.6611621441912898,
        "Vi": -0.781349401547774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0999940468295,
        "longitude": -95.4013092082153
      }
    },
    {
      "number": 64300,
      "class": "Bus",
      "name": "TONGANOXIE 1 1",
      "init": {
        "Vr": 0.6126646459081536,
        "Vi": -0.82659127184111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1636521394706,
        "longitude": -95.123383094146
      }
    },
    {
      "number": 64301,
      "class": "Bus",
      "name": "TONGANOXIE 2 1",
      "init": {
        "Vr": 0.6110682162484349,
        "Vi": -0.8298933751388542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2069030427604,
        "longitude": -95.0226445722998
      }
    },
    {
      "number": 64302,
      "class": "Bus",
      "name": "TONGANOXIE 3 1",
      "init": {
        "Vr": 0.6109765469190741,
        "Vi": -0.8279684721773916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2025366597777,
        "longitude": -95.0573013921903
      }
    },
    {
      "number": 64303,
      "class": "Bus",
      "name": "COURTLAND 4 1",
      "init": {
        "Vr": 0.7422679434540642,
        "Vi": -0.7351792246290726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8397473635417,
        "longitude": -97.8697507381748
      }
    },
    {
      "number": 64304,
      "class": "Bus",
      "name": "COURTLAND 4 2",
      "init": {
        "Vr": 0.7422335811026264,
        "Vi": -0.7351825917510117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8397473635417,
        "longitude": -97.8697507381748
      }
    },
    {
      "number": 64305,
      "class": "Bus",
      "name": "GLEN ELDER 1",
      "init": {
        "Vr": 0.7605847057739896,
        "Vi": -0.7181582445702039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5137340309628,
        "longitude": -98.3000200124967
      }
    },
    {
      "number": 64306,
      "class": "Bus",
      "name": "JEWELL 3 1",
      "init": {
        "Vr": 0.7600753565494159,
        "Vi": -0.7190993616196198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6107507394801,
        "longitude": -98.1842245816347
      }
    },
    {
      "number": 64307,
      "class": "Bus",
      "name": "JEWELL 3 2",
      "init": {
        "Vr": 0.7600440830379227,
        "Vi": -0.7191003434454946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6107507394801,
        "longitude": -98.1842245816347
      }
    },
    {
      "number": 64308,
      "class": "Bus",
      "name": "MANKATO 12 1",
      "init": {
        "Vr": 0.7326594222706616,
        "Vi": -0.7408492910352982
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8031342716456,
        "longitude": -98.2690181766922
      }
    },
    {
      "number": 64309,
      "class": "Bus",
      "name": "MANKATO 12 2",
      "init": {
        "Vr": 0.7309920971535542,
        "Vi": -0.741554874155081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8031342716456,
        "longitude": -98.2690181766922
      }
    },
    {
      "number": 64310,
      "class": "Bus",
      "name": "MANKATO 12 3",
      "init": {
        "Vr": 0.732716045582618,
        "Vi": -0.7408980856196947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8031342716456,
        "longitude": -98.2690181766922
      }
    },
    {
      "number": 64311,
      "class": "Bus",
      "name": "SUPERIOR 6 1",
      "init": {
        "Vr": 0.732927767512052,
        "Vi": -0.7434022550063172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0423003437646,
        "longitude": -98.1334539721345
      }
    },
    {
      "number": 64312,
      "class": "Bus",
      "name": "SUPERIOR 6 2",
      "init": {
        "Vr": 0.7259926687911975,
        "Vi": -0.7462489571470607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0423003437646,
        "longitude": -98.1334539721345
      }
    },
    {
      "number": 64313,
      "class": "Bus",
      "name": "SUPERIOR 6 3",
      "init": {
        "Vr": 0.721422070142669,
        "Vi": -0.7481250851317837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0423003437646,
        "longitude": -98.1334539721345
      }
    },
    {
      "number": 64314,
      "class": "Bus",
      "name": "SUPERIOR 6 4",
      "init": {
        "Vr": 0.7214220701426691,
        "Vi": -0.7481250851317837
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0423003437646,
        "longitude": -98.1334539721345
      }
    },
    {
      "number": 64315,
      "class": "Bus",
      "name": "SUPERIOR 6 5",
      "init": {
        "Vr": 0.7329824138667099,
        "Vi": -0.7433889688497235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0423003437646,
        "longitude": -98.1334539721345
      }
    },
    {
      "number": 64316,
      "class": "Bus",
      "name": "SUPERIOR 7 1",
      "init": {
        "Vr": 0.7262130440616366,
        "Vi": -0.7442908726634729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9574803973847,
        "longitude": -98.1429016725693
      }
    },
    {
      "number": 64317,
      "class": "Bus",
      "name": "SUPERIOR 7 2",
      "init": {
        "Vr": 0.7262433690288973,
        "Vi": -0.7442786606206937
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9574803973847,
        "longitude": -98.1429016725693
      }
    },
    {
      "number": 64318,
      "class": "Bus",
      "name": "DE SOTO 7 1",
      "init": {
        "Vr": 0.6050302158800537,
        "Vi": -0.8417164722765224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0658630482312,
        "longitude": -94.9832658592457
      }
    },
    {
      "number": 64319,
      "class": "Bus",
      "name": "DE SOTO 7 2",
      "init": {
        "Vr": 0.6049613608342297,
        "Vi": -0.8417400972442832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0658630482312,
        "longitude": -94.9832658592457
      }
    },
    {
      "number": 64320,
      "class": "Bus",
      "name": "GARDNER 8 1",
      "init": {
        "Vr": 0.6462835756091907,
        "Vi": -0.8077052406082917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9165528529391,
        "longitude": -94.8771276271689
      }
    },
    {
      "number": 64321,
      "class": "Bus",
      "name": "GARDNER 8 2",
      "init": {
        "Vr": 0.6459691527343996,
        "Vi": -0.8077971128191871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9165528529391,
        "longitude": -94.8771276271689
      }
    },
    {
      "number": 64322,
      "class": "Bus",
      "name": "GARDNER 9 1",
      "init": {
        "Vr": 0.6114369225080215,
        "Vi": -0.8343997003291179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8377685737403,
        "longitude": -94.9422660078683
      }
    },
    {
      "number": 64323,
      "class": "Bus",
      "name": "GARDNER 10 1",
      "init": {
        "Vr": 0.6170139775336225,
        "Vi": -0.8303624843131159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7854481845094,
        "longitude": -94.9892798225403
      }
    },
    {
      "number": 64324,
      "class": "Bus",
      "name": "GARDNER 11 1",
      "init": {
        "Vr": 0.6090446245947775,
        "Vi": -0.8362835476823222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8776637638684,
        "longitude": -94.8982406480768
      }
    },
    {
      "number": 64325,
      "class": "Bus",
      "name": "GARDNER 11 2",
      "init": {
        "Vr": 0.6088531676341672,
        "Vi": -0.8363056690801617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8776637638684,
        "longitude": -94.8982406480768
      }
    },
    {
      "number": 64326,
      "class": "Bus",
      "name": "LEAWOOD 1 1",
      "init": {
        "Vr": 0.5934759008895323,
        "Vi": -0.8497156833602054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8624357483029,
        "longitude": -94.6495429881991
      }
    },
    {
      "number": 64327,
      "class": "Bus",
      "name": "LEAWOOD 2 1",
      "init": {
        "Vr": 0.6345816484763317,
        "Vi": -0.8098816379735109
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843072961195,
        "longitude": -94.4808114026463
      }
    },
    {
      "number": 64328,
      "class": "Bus",
      "name": "LEAWOOD 2 2",
      "init": {
        "Vr": 0.6080296583943836,
        "Vi": -0.8454789741945521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843072961195,
        "longitude": -94.4808114026463
      }
    },
    {
      "number": 64329,
      "class": "Bus",
      "name": "LEAWOOD 2 3",
      "init": {
        "Vr": 0.6080296583943836,
        "Vi": -0.8454789741945521
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843072961195,
        "longitude": -94.4808114026463
      }
    },
    {
      "number": 64330,
      "class": "Bus",
      "name": "LEAWOOD 2 4",
      "init": {
        "Vr": 0.6080296583943836,
        "Vi": -0.8454789741945521
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843072961195,
        "longitude": -94.4808114026463
      }
    },
    {
      "number": 64331,
      "class": "Bus",
      "name": "LEAWOOD 2 5",
      "init": {
        "Vr": 0.6080296583943835,
        "Vi": -0.8454789741945521
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843072961195,
        "longitude": -94.4808114026463
      }
    },
    {
      "number": 64332,
      "class": "Bus",
      "name": "LEAWOOD 2 6",
      "init": {
        "Vr": 0.6344596269477901,
        "Vi": -0.8098926874369848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843072961195,
        "longitude": -94.4808114026463
      }
    },
    {
      "number": 64333,
      "class": "Bus",
      "name": "LEAWOOD 2 8",
      "init": {
        "Vr": 0.6352216709612475,
        "Vi": -0.8099806754404194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843072961195,
        "longitude": -94.4808114026463
      }
    },
    {
      "number": 64334,
      "class": "Bus",
      "name": "LEAWOOD 3 1",
      "init": {
        "Vr": 0.600720988256588,
        "Vi": -0.8359342013429598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.111138470297,
        "longitude": -94.5393399337327
      }
    },
    {
      "number": 64335,
      "class": "Bus",
      "name": "LEAWOOD 4 1",
      "init": {
        "Vr": 0.5914648206910821,
        "Vi": -0.8430845724504809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8394252884006,
        "longitude": -94.5796060612258
      }
    },
    {
      "number": 64336,
      "class": "Bus",
      "name": "LEAWOOD 5 1",
      "init": {
        "Vr": 0.6324715339141955,
        "Vi": -0.8134810390945981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8697896800917,
        "longitude": -94.5606525591653
      }
    },
    {
      "number": 64337,
      "class": "Bus",
      "name": "LEAWOOD 5 2",
      "init": {
        "Vr": 0.5975643346472421,
        "Vi": -0.836467358675496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8697896800917,
        "longitude": -94.5606525591653
      }
    },
    {
      "number": 64338,
      "class": "Bus",
      "name": "LEAWOOD 5 3",
      "init": {
        "Vr": 0.6322724059397795,
        "Vi": -0.8134998547417898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8697896800917,
        "longitude": -94.5606525591653
      }
    },
    {
      "number": 64339,
      "class": "Bus",
      "name": "LEAWOOD 6 1",
      "init": {
        "Vr": 0.590713390462452,
        "Vi": -0.8473937098375864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9429621924146,
        "longitude": -94.663544305581
      }
    },
    {
      "number": 64340,
      "class": "Bus",
      "name": "LEAWOOD 7 1",
      "init": {
        "Vr": 0.5906945930668633,
        "Vi": -0.8442477977212394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9747303798479,
        "longitude": -94.6458403585835
      }
    },
    {
      "number": 64341,
      "class": "Bus",
      "name": "LEAWOOD 7 2",
      "init": {
        "Vr": 0.590545299552733,
        "Vi": -0.8442559989016961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9747303798479,
        "longitude": -94.6458403585835
      }
    },
    {
      "number": 64342,
      "class": "Bus",
      "name": "LENEXA 1 1",
      "init": {
        "Vr": 0.6313056522859265,
        "Vi": -0.8104728277490587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0314853894574,
        "longitude": -94.7331218778054
      }
    },
    {
      "number": 64343,
      "class": "Bus",
      "name": "LENEXA 2 1",
      "init": {
        "Vr": 0.5871506617416058,
        "Vi": -0.8466697575142045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9373780009967,
        "longitude": -94.7367603702439
      }
    },
    {
      "number": 64344,
      "class": "Bus",
      "name": "LENEXA 3 1",
      "init": {
        "Vr": 0.5880089942301205,
        "Vi": -0.8378046403472592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.945680351893,
        "longitude": -94.7645906111374
      }
    },
    {
      "number": 64345,
      "class": "Bus",
      "name": "LENEXA 3 2",
      "init": {
        "Vr": 0.5877791521924343,
        "Vi": -0.8378625986825033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.945680351893,
        "longitude": -94.7645906111374
      }
    },
    {
      "number": 64346,
      "class": "Bus",
      "name": "LENEXA 4 1",
      "init": {
        "Vr": 0.5913866006563809,
        "Vi": -0.8396265521681014
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8819921914338,
        "longitude": -94.7443295111449
      }
    },
    {
      "number": 64347,
      "class": "Bus",
      "name": "LENEXA 5 1",
      "init": {
        "Vr": 0.5912054492229802,
        "Vi": -0.8374879023912393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0193768806785,
        "longitude": -94.7791191344316
      }
    },
    {
      "number": 64348,
      "class": "Bus",
      "name": "LENEXA 6 1",
      "init": {
        "Vr": 0.5931600381361477,
        "Vi": -0.8387901993275937
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9477968491285,
        "longitude": -94.8006323027514
      }
    },
    {
      "number": 64349,
      "class": "Bus",
      "name": "LENEXA 7 1",
      "init": {
        "Vr": 0.5943235504656069,
        "Vi": -0.8428842567956538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9385189466022,
        "longitude": -94.8469529668886
      }
    },
    {
      "number": 64350,
      "class": "Bus",
      "name": "LENEXA 7 2",
      "init": {
        "Vr": 0.5941649914243171,
        "Vi": -0.8428868185256357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9385189466022,
        "longitude": -94.8469529668886
      }
    },
    {
      "number": 64351,
      "class": "Bus",
      "name": "MISSION 1 1",
      "init": {
        "Vr": 0.6120827513769247,
        "Vi": -0.8502292978424121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0898986152334,
        "longitude": -94.7433814387799
      }
    },
    {
      "number": 64352,
      "class": "Bus",
      "name": "MISSION 2 1",
      "init": {
        "Vr": 0.6007313809526886,
        "Vi": -0.8453965183844137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0992596860248,
        "longitude": -94.6547957896418
      }
    },
    {
      "number": 64353,
      "class": "Bus",
      "name": "MISSION 3 1",
      "init": {
        "Vr": 0.6289280880748737,
        "Vi": -0.817025386192446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0256410494463,
        "longitude": -94.6250826956073
      }
    },
    {
      "number": 64354,
      "class": "Bus",
      "name": "MISSION 3 2",
      "init": {
        "Vr": 0.6029563450475114,
        "Vi": -0.8524858599707758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0256410494463,
        "longitude": -94.6250826956073
      }
    },
    {
      "number": 64355,
      "class": "Bus",
      "name": "MISSION 3 3",
      "init": {
        "Vr": 0.6283841872954777,
        "Vi": -0.8170226652941314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0256410494463,
        "longitude": -94.6250826956073
      }
    },
    {
      "number": 64356,
      "class": "Bus",
      "name": "OLATHE 1 1",
      "init": {
        "Vr": 0.6004795592063192,
        "Vi": -0.837764949611374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8530706999359,
        "longitude": -94.8483764635416
      }
    },
    {
      "number": 64357,
      "class": "Bus",
      "name": "OLATHE 2 1",
      "init": {
        "Vr": 0.6038897461136464,
        "Vi": -0.8439688411399855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9495401553371,
        "longitude": -94.9231008528632
      }
    },
    {
      "number": 64358,
      "class": "Bus",
      "name": "OLATHE 2 2",
      "init": {
        "Vr": 0.6043027898967802,
        "Vi": -0.8439312460689137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9495401553371,
        "longitude": -94.9231008528632
      }
    },
    {
      "number": 64359,
      "class": "Bus",
      "name": "OLATHE 3 1",
      "init": {
        "Vr": 0.6463292667928627,
        "Vi": -0.8055563974531319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8497068556392,
        "longitude": -94.9076451196029
      }
    },
    {
      "number": 64360,
      "class": "Bus",
      "name": "OLATHE 3 2",
      "init": {
        "Vr": 0.6155899542285492,
        "Vi": -0.8389696057656834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8497068556392,
        "longitude": -94.9076451196029
      }
    },
    {
      "number": 64361,
      "class": "Bus",
      "name": "OLATHE 3 3",
      "init": {
        "Vr": 0.6458714191360683,
        "Vi": -0.8055665827311689
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8497068556392,
        "longitude": -94.9076451196029
      }
    },
    {
      "number": 64362,
      "class": "Bus",
      "name": "OLATHE 4 1",
      "init": {
        "Vr": 0.6419680871236134,
        "Vi": -0.810030226832225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9298465726712,
        "longitude": -94.8185181482761
      }
    },
    {
      "number": 64363,
      "class": "Bus",
      "name": "OLATHE 4 2",
      "init": {
        "Vr": 0.5978094896335224,
        "Vi": -0.8385388867914622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9298465726712,
        "longitude": -94.8185181482761
      }
    },
    {
      "number": 64364,
      "class": "Bus",
      "name": "OLATHE 4 3",
      "init": {
        "Vr": 0.6414280400881747,
        "Vi": -0.8102212675308527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9298465726712,
        "longitude": -94.8185181482761
      }
    },
    {
      "number": 64365,
      "class": "Bus",
      "name": "OLATHE 5 1",
      "init": {
        "Vr": 0.6361902504485335,
        "Vi": -0.8040415159979469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9339078009915,
        "longitude": -94.9354686388356
      }
    },
    {
      "number": 64366,
      "class": "Bus",
      "name": "OLATHE 5 2",
      "init": {
        "Vr": 0.6105347538087329,
        "Vi": -0.845978362459854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9339078009915,
        "longitude": -94.9354686388356
      }
    },
    {
      "number": 64367,
      "class": "Bus",
      "name": "OLATHE 5 3",
      "init": {
        "Vr": 0.6357452728623444,
        "Vi": -0.8041096946072697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9339078009915,
        "longitude": -94.9354686388356
      }
    },
    {
      "number": 64368,
      "class": "Bus",
      "name": "OLATHE 6 1",
      "init": {
        "Vr": 0.6302720258917128,
        "Vi": -0.8150009439231636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8806626421524,
        "longitude": -94.7091817590123
      }
    },
    {
      "number": 64369,
      "class": "Bus",
      "name": "OLATHE 6 2",
      "init": {
        "Vr": 0.6307849807621257,
        "Vi": -0.8148843147070992
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8806626421524,
        "longitude": -94.7091817590123
      }
    },
    {
      "number": 64370,
      "class": "Bus",
      "name": "OLATHE 7 1",
      "init": {
        "Vr": 0.6332346978885174,
        "Vi": -0.8138135316748354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8868777720282,
        "longitude": -94.7662370352938
      }
    },
    {
      "number": 64371,
      "class": "Bus",
      "name": "OLATHE 7 2",
      "init": {
        "Vr": 0.5941262591230739,
        "Vi": -0.840278492524555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8868777720282,
        "longitude": -94.7662370352938
      }
    },
    {
      "number": 64372,
      "class": "Bus",
      "name": "OLATHE 7 3",
      "init": {
        "Vr": 0.5364572507329325,
        "Vi": -0.8793035237207847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8868777720282,
        "longitude": -94.7662370352938
      }
    },
    {
      "number": 64373,
      "class": "Bus",
      "name": "OLATHE 7 4",
      "init": {
        "Vr": 0.5364572507329324,
        "Vi": -0.8793035237207846
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8868777720282,
        "longitude": -94.7662370352938
      }
    },
    {
      "number": 64374,
      "class": "Bus",
      "name": "OLATHE 7 5",
      "init": {
        "Vr": 0.6327062820631045,
        "Vi": -0.8138959274388656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8868777720282,
        "longitude": -94.7662370352938
      }
    },
    {
      "number": 64375,
      "class": "Bus",
      "name": "OLATHE 8 1",
      "init": {
        "Vr": 0.5917816821130416,
        "Vi": -0.8388303738821374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8591513566735,
        "longitude": -94.777212912918
      }
    },
    {
      "number": 64376,
      "class": "Bus",
      "name": "OLATHE 9 1",
      "init": {
        "Vr": 0.6972038161423125,
        "Vi": -0.7810781583309196
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7075254137958,
        "longitude": -94.7538729480118
      }
    },
    {
      "number": 64377,
      "class": "Bus",
      "name": "OLATHE 9 2",
      "init": {
        "Vr": 0.6625366836109264,
        "Vi": -0.8079506777601232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7075254137958,
        "longitude": -94.7538729480118
      }
    },
    {
      "number": 64378,
      "class": "Bus",
      "name": "OLATHE 9 3",
      "init": {
        "Vr": 0.6389890749207001,
        "Vi": -0.8302861222643994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7075254137958,
        "longitude": -94.7538729480118
      }
    },
    {
      "number": 64379,
      "class": "Bus",
      "name": "OLATHE 9 4",
      "init": {
        "Vr": 0.6966932484682491,
        "Vi": -0.7812694796554833
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7075254137958,
        "longitude": -94.7538729480118
      }
    },
    {
      "number": 64380,
      "class": "Bus",
      "name": "OLATHE 9 6",
      "init": {
        "Vr": 0.6991144357092501,
        "Vi": -0.7780493552520261
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7075254137958,
        "longitude": -94.7538729480118
      }
    },
    {
      "number": 64381,
      "class": "Bus",
      "name": "OLATHE 10 1",
      "init": {
        "Vr": 0.6384111614411749,
        "Vi": -0.8121170473421883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8425697685548,
        "longitude": -94.7819222516419
      }
    },
    {
      "number": 64382,
      "class": "Bus",
      "name": "OLATHE 10 2",
      "init": {
        "Vr": 0.5997391285387778,
        "Vi": -0.8371628909819365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8425697685548,
        "longitude": -94.7819222516419
      }
    },
    {
      "number": 64383,
      "class": "Bus",
      "name": "OLATHE 10 3",
      "init": {
        "Vr": 0.6032333787267243,
        "Vi": -0.8348998488455953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8425697685548,
        "longitude": -94.7819222516419
      }
    },
    {
      "number": 64384,
      "class": "Bus",
      "name": "OLATHE 10 4",
      "init": {
        "Vr": 0.6032333787267243,
        "Vi": -0.8348998488455952
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8425697685548,
        "longitude": -94.7819222516419
      }
    },
    {
      "number": 64385,
      "class": "Bus",
      "name": "OLATHE 10 5",
      "init": {
        "Vr": 0.6378687219586521,
        "Vi": -0.8122442364201073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8425697685548,
        "longitude": -94.7819222516419
      }
    },
    {
      "number": 64386,
      "class": "Bus",
      "name": "OLATHE 10 7",
      "init": {
        "Vr": 0.6393538696621436,
        "Vi": -0.811878815926047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8425697685548,
        "longitude": -94.7819222516419
      }
    },
    {
      "number": 64387,
      "class": "Bus",
      "name": "OVERLAND PARK 1 1",
      "init": {
        "Vr": 0.594566743377062,
        "Vi": -0.8517959378633888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0045602623551,
        "longitude": -94.6325305977711
      }
    },
    {
      "number": 64388,
      "class": "Bus",
      "name": "OVERLAND PARK 2 1",
      "init": {
        "Vr": 0.602734404911427,
        "Vi": -0.8516098581833501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0436678402706,
        "longitude": -94.6645875082088
      }
    },
    {
      "number": 64389,
      "class": "Bus",
      "name": "OVERLAND PARK 3 1",
      "init": {
        "Vr": 0.5935014182867473,
        "Vi": -0.847704116683745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9877020445124,
        "longitude": -94.5914789175404
      }
    },
    {
      "number": 64390,
      "class": "Bus",
      "name": "OVERLAND PARK 4 1",
      "init": {
        "Vr": 0.5922572310669194,
        "Vi": -0.8490163178913268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9402648829575,
        "longitude": -94.59673107124
      }
    },
    {
      "number": 64391,
      "class": "Bus",
      "name": "OVERLAND PARK 4 2",
      "init": {
        "Vr": 0.5920712035152911,
        "Vi": -0.8490241152921687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9402648829575,
        "longitude": -94.59673107124
      }
    },
    {
      "number": 64392,
      "class": "Bus",
      "name": "OVERLAND PARK 5 1",
      "init": {
        "Vr": 0.5853994688900019,
        "Vi": -0.8482519978137631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.930391927048,
        "longitude": -94.711181966252
      }
    },
    {
      "number": 64393,
      "class": "Bus",
      "name": "OVERLAND PARK 6 1",
      "init": {
        "Vr": 0.5888614021894089,
        "Vi": -0.8473685839227953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9237345218039,
        "longitude": -94.689050393406
      }
    },
    {
      "number": 64394,
      "class": "Bus",
      "name": "OVERLAND PARK 7 1",
      "init": {
        "Vr": 0.5866504286763349,
        "Vi": -0.848931972043052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9432405807128,
        "longitude": -94.7069461965535
      }
    },
    {
      "number": 64395,
      "class": "Bus",
      "name": "OVERLAND PARK 8 1",
      "init": {
        "Vr": 0.5906847866476135,
        "Vi": -0.8383691707444113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8524853360073,
        "longitude": -94.7225348295534
      }
    },
    {
      "number": 64396,
      "class": "Bus",
      "name": "OVERLAND PARK 9 1",
      "init": {
        "Vr": 0.6314895232515432,
        "Vi": -0.8182948543078309
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0049815007551,
        "longitude": -94.618718003758
      }
    },
    {
      "number": 64397,
      "class": "Bus",
      "name": "OVERLAND PARK 10 1",
      "init": {
        "Vr": 0.621159153558416,
        "Vi": -0.8128709606763099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.951215924899,
        "longitude": -94.7009015137056
      }
    },
    {
      "number": 64398,
      "class": "Bus",
      "name": "OVERLAND PARK 10 2",
      "init": {
        "Vr": 0.5918950085795387,
        "Vi": -0.8518152975669668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.951215924899,
        "longitude": -94.7009015137056
      }
    },
    {
      "number": 64399,
      "class": "Bus",
      "name": "OVERLAND PARK 10 3",
      "init": {
        "Vr": 0.6205567301037441,
        "Vi": -0.812959188734297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.951215924899,
        "longitude": -94.7009015137056
      }
    },
    {
      "number": 64400,
      "class": "Bus",
      "name": "OVERLAND PARK 11 1",
      "init": {
        "Vr": 0.5835971165106625,
        "Vi": -0.8482829016000432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8897605381037,
        "longitude": -94.6963495498489
      }
    },
    {
      "number": 64401,
      "class": "Bus",
      "name": "OVERLAND PARK 12 1",
      "init": {
        "Vr": 0.6340702670498655,
        "Vi": -0.8082274820538841
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7852245002091,
        "longitude": -94.6196316077579
      }
    },
    {
      "number": 64402,
      "class": "Bus",
      "name": "OVERLAND PARK 12 2",
      "init": {
        "Vr": 0.6029100673245512,
        "Vi": -0.8494953461978472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7852245002091,
        "longitude": -94.6196316077579
      }
    },
    {
      "number": 64403,
      "class": "Bus",
      "name": "OVERLAND PARK 12 3",
      "init": {
        "Vr": 0.6337613298701749,
        "Vi": -0.8081845415501681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7852245002091,
        "longitude": -94.6196316077579
      }
    },
    {
      "number": 64404,
      "class": "Bus",
      "name": "OVERLAND PARK 13 1",
      "init": {
        "Vr": 0.6276412507629302,
        "Vi": -0.8146269769027061
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9433988564055,
        "longitude": -94.6326775968657
      }
    },
    {
      "number": 64405,
      "class": "Bus",
      "name": "OVERLAND PARK 13 2",
      "init": {
        "Vr": 0.6273893516141782,
        "Vi": -0.8146762370121722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9433988564055,
        "longitude": -94.6326775968657
      }
    },
    {
      "number": 64406,
      "class": "Bus",
      "name": "OVERLAND PARK 14 1",
      "init": {
        "Vr": 0.5922515448027782,
        "Vi": -0.8457544099532326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9101629497024,
        "longitude": -94.6498078375144
      }
    },
    {
      "number": 64407,
      "class": "Bus",
      "name": "OVERLAND PARK 14 2",
      "init": {
        "Vr": 0.5921085219777618,
        "Vi": -0.8457586546904655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9101629497024,
        "longitude": -94.6498078375144
      }
    },
    {
      "number": 64408,
      "class": "Bus",
      "name": "OVERLAND PARK 15 1",
      "init": {
        "Vr": 0.5890087226121927,
        "Vi": -0.8375995362645811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9584693725615,
        "longitude": -94.7603993524449
      }
    },
    {
      "number": 64409,
      "class": "Bus",
      "name": "OVERLAND PARK 16 1",
      "init": {
        "Vr": 0.5914070283365616,
        "Vi": -0.8397524558762318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8963296037287,
        "longitude": -94.7454854037276
      }
    },
    {
      "number": 64410,
      "class": "Bus",
      "name": "OVERLAND PARK 17 1",
      "init": {
        "Vr": 0.5963376032671467,
        "Vi": -0.8390275171516834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8167735004189,
        "longitude": -94.7204414548558
      }
    },
    {
      "number": 64411,
      "class": "Bus",
      "name": "OVERLAND PARK 18 1",
      "init": {
        "Vr": 0.6034157094825565,
        "Vi": -0.84082926374989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8004290076911,
        "longitude": -94.6421743814157
      }
    },
    {
      "number": 64412,
      "class": "Bus",
      "name": "OVERLAND PARK 18 2",
      "init": {
        "Vr": 0.603281159959836,
        "Vi": -0.8408428679641797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8004290076911,
        "longitude": -94.6421743814157
      }
    },
    {
      "number": 64413,
      "class": "Bus",
      "name": "OVERLAND PARK 19 1",
      "init": {
        "Vr": 0.5875037757388332,
        "Vi": -0.8495383074368807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9070288358001,
        "longitude": -94.6266534704942
      }
    },
    {
      "number": 64414,
      "class": "Bus",
      "name": "OVERLAND PARK 19 2",
      "init": {
        "Vr": 0.5875037757388333,
        "Vi": -0.8495383074368809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9070288358001,
        "longitude": -94.6266534704942
      }
    },
    {
      "number": 64415,
      "class": "Bus",
      "name": "OVERLAND PARK 19 3",
      "init": {
        "Vr": 0.5875037757388333,
        "Vi": -0.8495383074368809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9070288358001,
        "longitude": -94.6266534704942
      }
    },
    {
      "number": 64416,
      "class": "Bus",
      "name": "OVERLAND PARK 19 4",
      "init": {
        "Vr": 0.5875037757388333,
        "Vi": -0.8495383074368809
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9070288358001,
        "longitude": -94.6266534704942
      }
    },
    {
      "number": 64417,
      "class": "Bus",
      "name": "OVERLAND PARK 19 5",
      "init": {
        "Vr": 0.5872145124676484,
        "Vi": -0.8495297939492891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9070288358001,
        "longitude": -94.6266534704942
      }
    },
    {
      "number": 64418,
      "class": "Bus",
      "name": "OVERLAND PARK 19 7",
      "init": {
        "Vr": 0.5877361558468661,
        "Vi": -0.8494077977458259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9070288358001,
        "longitude": -94.6266534704942
      }
    },
    {
      "number": 64419,
      "class": "Bus",
      "name": "OVERLAND PARK 20 1",
      "init": {
        "Vr": 0.6200849473157696,
        "Vi": -0.8034914186777012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8854665029635,
        "longitude": -94.6438560892978
      }
    },
    {
      "number": 64420,
      "class": "Bus",
      "name": "OVERLAND PARK 20 2",
      "init": {
        "Vr": 0.5901387658346858,
        "Vi": -0.8513205721039835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8854665029635,
        "longitude": -94.6438560892978
      }
    },
    {
      "number": 64421,
      "class": "Bus",
      "name": "OVERLAND PARK 20 3",
      "init": {
        "Vr": 0.6198960223943412,
        "Vi": -0.8035626372425413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8854665029635,
        "longitude": -94.6438560892978
      }
    },
    {
      "number": 64422,
      "class": "Bus",
      "name": "OVERLAND PARK 21 1",
      "init": {
        "Vr": 0.6287687096950533,
        "Vi": -0.8141629668757783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.839780512888,
        "longitude": -94.6172309512634
      }
    },
    {
      "number": 64423,
      "class": "Bus",
      "name": "OVERLAND PARK 21 2",
      "init": {
        "Vr": 0.5996214712949381,
        "Vi": -0.8407247756219681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.839780512888,
        "longitude": -94.6172309512634
      }
    },
    {
      "number": 64424,
      "class": "Bus",
      "name": "OVERLAND PARK 21 3",
      "init": {
        "Vr": 0.6285553880058224,
        "Vi": -0.8142022271951053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.839780512888,
        "longitude": -94.6172309512634
      }
    },
    {
      "number": 64425,
      "class": "Bus",
      "name": "OVERLAND PARK 22 1",
      "init": {
        "Vr": 0.6383431734566699,
        "Vi": -0.8143934723135696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8259481412017,
        "longitude": -94.7048264140464
      }
    },
    {
      "number": 64426,
      "class": "Bus",
      "name": "OVERLAND PARK 23 1",
      "init": {
        "Vr": 0.5928319452469812,
        "Vi": -0.8477832973736225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9200911412123,
        "longitude": -94.60424560708
      }
    },
    {
      "number": 64427,
      "class": "Bus",
      "name": "OVERLAND PARK 24 1",
      "init": {
        "Vr": 0.59269929448827,
        "Vi": -0.8426406039072618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8716461064752,
        "longitude": -94.5851977226914
      }
    },
    {
      "number": 64428,
      "class": "Bus",
      "name": "PRAIRIE VILLAGE 1 1",
      "init": {
        "Vr": 0.6066448929322842,
        "Vi": -0.8438982311119689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1155033407458,
        "longitude": -94.6796552670283
      }
    },
    {
      "number": 64429,
      "class": "Bus",
      "name": "PRAIRIE VILLAGE 2 1",
      "init": {
        "Vr": 0.6225573337714679,
        "Vi": -0.8128463161641368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9228000995528,
        "longitude": -94.663089996182
      }
    },
    {
      "number": 64430,
      "class": "Bus",
      "name": "PRAIRIE VILLAGE 2 2",
      "init": {
        "Vr": 0.5926542502851654,
        "Vi": -0.8482654095845362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9228000995528,
        "longitude": -94.663089996182
      }
    },
    {
      "number": 64431,
      "class": "Bus",
      "name": "PRAIRIE VILLAGE 2 3",
      "init": {
        "Vr": 0.6223492789223266,
        "Vi": -0.8128408763974738
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9228000995528,
        "longitude": -94.663089996182
      }
    },
    {
      "number": 64432,
      "class": "Bus",
      "name": "PRAIRIE VILLAGE 3 1",
      "init": {
        "Vr": 0.6271002466963042,
        "Vi": -0.8157753440647106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0573253872376,
        "longitude": -94.6396677806731
      }
    },
    {
      "number": 64433,
      "class": "Bus",
      "name": "PRAIRIE VILLAGE 3 2",
      "init": {
        "Vr": 0.5980819755737021,
        "Vi": -0.8490052096119418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0573253872376,
        "longitude": -94.6396677806731
      }
    },
    {
      "number": 64434,
      "class": "Bus",
      "name": "PRAIRIE VILLAGE 3 3",
      "init": {
        "Vr": 0.6266840162415923,
        "Vi": -0.8159027982370423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0573253872376,
        "longitude": -94.6396677806731
      }
    },
    {
      "number": 64435,
      "class": "Bus",
      "name": "SHAWNEE 9 1",
      "init": {
        "Vr": 0.6233513266808842,
        "Vi": -0.8143419963127388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0008963334483,
        "longitude": -94.6800496672391
      }
    },
    {
      "number": 64436,
      "class": "Bus",
      "name": "SHAWNEE 9 2",
      "init": {
        "Vr": 0.5983572838986756,
        "Vi": -0.8547680660490204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0008963334483,
        "longitude": -94.6800496672391
      }
    },
    {
      "number": 64437,
      "class": "Bus",
      "name": "SHAWNEE 9 3",
      "init": {
        "Vr": 0.6231629329216107,
        "Vi": -0.8143294545269385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0008963334483,
        "longitude": -94.6800496672391
      }
    },
    {
      "number": 64438,
      "class": "Bus",
      "name": "SHAWNEE 10 1",
      "init": {
        "Vr": 0.5878518211387807,
        "Vi": -0.8387199983516788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0036733708503,
        "longitude": -94.7488354774199
      }
    },
    {
      "number": 64439,
      "class": "Bus",
      "name": "SHAWNEE 11 1",
      "init": {
        "Vr": 0.5906160991013876,
        "Vi": -0.8423577352947257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9647425914238,
        "longitude": -94.7006914962806
      }
    },
    {
      "number": 64440,
      "class": "Bus",
      "name": "SHAWNEE 12 1",
      "init": {
        "Vr": 0.6303516709659014,
        "Vi": -0.8131527709159629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9577239485802,
        "longitude": -94.7375159142171
      }
    },
    {
      "number": 64441,
      "class": "Bus",
      "name": "SHAWNEE 12 2",
      "init": {
        "Vr": 0.58791558253305,
        "Vi": -0.8376486251774348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9577239485802,
        "longitude": -94.7375159142171
      }
    },
    {
      "number": 64442,
      "class": "Bus",
      "name": "SHAWNEE 12 3",
      "init": {
        "Vr": 0.5989189451131924,
        "Vi": -0.8312970316694127
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9577239485802,
        "longitude": -94.7375159142171
      }
    },
    {
      "number": 64443,
      "class": "Bus",
      "name": "SHAWNEE 12 4",
      "init": {
        "Vr": 0.5989189451131924,
        "Vi": -0.8312970316694127
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9577239485802,
        "longitude": -94.7375159142171
      }
    },
    {
      "number": 64444,
      "class": "Bus",
      "name": "SHAWNEE 12 5",
      "init": {
        "Vr": 0.6307462837336673,
        "Vi": -0.8130123201328766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9577239485802,
        "longitude": -94.7375159142171
      }
    },
    {
      "number": 64445,
      "class": "Bus",
      "name": "SHAWNEE 13 1",
      "init": {
        "Vr": 0.5900844877003549,
        "Vi": -0.8399076225235034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0209632161259,
        "longitude": -94.7223202058441
      }
    },
    {
      "number": 64446,
      "class": "Bus",
      "name": "SHAWNEE 14 1",
      "init": {
        "Vr": 0.6277725593491635,
        "Vi": -0.8182138476199862
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0872892392158,
        "longitude": -94.728809374591
      }
    },
    {
      "number": 64447,
      "class": "Bus",
      "name": "SHAWNEE 14 2",
      "init": {
        "Vr": 0.6138674924644647,
        "Vi": -0.8502069178484413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0872892392158,
        "longitude": -94.728809374591
      }
    },
    {
      "number": 64448,
      "class": "Bus",
      "name": "SHAWNEE 14 3",
      "init": {
        "Vr": 0.627431756970449,
        "Vi": -0.8182538378508246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0872892392158,
        "longitude": -94.728809374591
      }
    },
    {
      "number": 64449,
      "class": "Bus",
      "name": "SHAWNEE 15 1",
      "init": {
        "Vr": 0.6065749498652889,
        "Vi": -0.85104871780812
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0567179056731,
        "longitude": -94.6967246198228
      }
    },
    {
      "number": 64450,
      "class": "Bus",
      "name": "SHAWNEE 16 1",
      "init": {
        "Vr": 0.5936373775918767,
        "Vi": -0.8354683224688679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0486007752893,
        "longitude": -94.761162410185
      }
    },
    {
      "number": 64451,
      "class": "Bus",
      "name": "SHAWNEE 16 2",
      "init": {
        "Vr": 0.5935755525620294,
        "Vi": -0.8354799245013553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0486007752893,
        "longitude": -94.761162410185
      }
    },
    {
      "number": 64452,
      "class": "Bus",
      "name": "SHAWNEE 17 1",
      "init": {
        "Vr": 0.5873272748487972,
        "Vi": -0.8396543874726962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9715113380843,
        "longitude": -94.7371251008803
      }
    },
    {
      "number": 64453,
      "class": "Bus",
      "name": "SHAWNEE 18 1",
      "init": {
        "Vr": 0.592934441876613,
        "Vi": -0.8332248341076764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0467147594263,
        "longitude": -94.7966817004136
      }
    },
    {
      "number": 64454,
      "class": "Bus",
      "name": "SHAWNEE 19 1",
      "init": {
        "Vr": 0.6030778798785822,
        "Vi": -0.8494766519313253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0762810434436,
        "longitude": -94.8250097139717
      }
    },
    {
      "number": 64455,
      "class": "Bus",
      "name": "SHAWNEE 19 2",
      "init": {
        "Vr": 0.6028115714063628,
        "Vi": -0.8495053060042974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0762810434436,
        "longitude": -94.8250097139717
      }
    },
    {
      "number": 64456,
      "class": "Bus",
      "name": "SHAWNEE 20 1",
      "init": {
        "Vr": 0.6365241690572618,
        "Vi": -0.8100214747787814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0280150446228,
        "longitude": -94.9178597170276
      }
    },
    {
      "number": 64457,
      "class": "Bus",
      "name": "SHAWNEE 21 1",
      "init": {
        "Vr": 0.6892274267592321,
        "Vi": -0.7842947638671138
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9748854701356,
        "longitude": -94.8554498424284
      }
    },
    {
      "number": 64458,
      "class": "Bus",
      "name": "SHAWNEE 21 2",
      "init": {
        "Vr": 0.6546535246019746,
        "Vi": -0.8049628755928209
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9748854701356,
        "longitude": -94.8554498424284
      }
    },
    {
      "number": 64459,
      "class": "Bus",
      "name": "SHAWNEE 21 3",
      "init": {
        "Vr": 0.603474924885249,
        "Vi": -0.839015625297324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9748854701356,
        "longitude": -94.8554498424284
      }
    },
    {
      "number": 64460,
      "class": "Bus",
      "name": "SHAWNEE 21 4",
      "init": {
        "Vr": 0.6516204481753166,
        "Vi": -0.8060468441111507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9748854701356,
        "longitude": -94.8554498424284
      }
    },
    {
      "number": 64461,
      "class": "Bus",
      "name": "SHAWNEE 21 6",
      "init": {
        "Vr": 0.6891662715935133,
        "Vi": -0.7842944491552808
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9748854701356,
        "longitude": -94.8554498424284
      }
    },
    {
      "number": 64462,
      "class": "Bus",
      "name": "SPRING HILL 15 1",
      "init": {
        "Vr": 0.6167559554239121,
        "Vi": -0.8345926409112375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7548980565842,
        "longitude": -94.7888762569569
      }
    },
    {
      "number": 64463,
      "class": "Bus",
      "name": "SPRING HILL 15 2",
      "init": {
        "Vr": 0.6168744557095722,
        "Vi": -0.8345976705878962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7548980565842,
        "longitude": -94.7888762569569
      }
    },
    {
      "number": 64464,
      "class": "Bus",
      "name": "SPRING HILL 16 1",
      "init": {
        "Vr": 0.6142387399292866,
        "Vi": -0.8260719148769464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025089372788,
        "longitude": -94.9266194460274
      }
    },
    {
      "number": 64465,
      "class": "Bus",
      "name": "SPRING HILL 17 1",
      "init": {
        "Vr": 0.6045410630359322,
        "Vi": -0.8284661701197537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609625022193,
        "longitude": -94.8146636249456
      }
    },
    {
      "number": 64466,
      "class": "Bus",
      "name": "STILWELL 4 1",
      "init": {
        "Vr": 0.6012114947142303,
        "Vi": -0.8393533555193853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7837650254772,
        "longitude": -94.6758829527084
      }
    },
    {
      "number": 64467,
      "class": "Bus",
      "name": "STILWELL 5 1",
      "init": {
        "Vr": 0.5911255382552615,
        "Vi": -0.8407781862942407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7477765053954,
        "longitude": -94.6714083453449
      }
    },
    {
      "number": 64468,
      "class": "Bus",
      "name": "LAKIN 1 1",
      "init": {
        "Vr": 0.905293329023327,
        "Vi": -0.524230306716369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9474615906708,
        "longitude": -101.261073460255
      }
    },
    {
      "number": 64469,
      "class": "Bus",
      "name": "LAKIN 1 2",
      "init": {
        "Vr": 0.9052559913040547,
        "Vi": -0.5242444093139196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9474615906708,
        "longitude": -101.261073460255
      }
    },
    {
      "number": 64470,
      "class": "Bus",
      "name": "LAKIN 2 1",
      "init": {
        "Vr": 0.9040396072837406,
        "Vi": -0.5247381827541036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9165795562141,
        "longitude": -101.358223434137
      }
    },
    {
      "number": 64471,
      "class": "Bus",
      "name": "LAKIN 2 2",
      "init": {
        "Vr": 0.9040086716860612,
        "Vi": -0.524753104959491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9165795562141,
        "longitude": -101.358223434137
      }
    },
    {
      "number": 64472,
      "class": "Bus",
      "name": "LAKIN 3 1",
      "init": {
        "Vr": 0.9036756529439187,
        "Vi": -0.5254112272206123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0822389255646,
        "longitude": -101.360701594884
      }
    },
    {
      "number": 64473,
      "class": "Bus",
      "name": "LAKIN 3 2",
      "init": {
        "Vr": 0.9037068853710479,
        "Vi": -0.5253899066503859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0822389255646,
        "longitude": -101.360701594884
      }
    },
    {
      "number": 64474,
      "class": "Bus",
      "name": "CHENEY 1 1",
      "init": {
        "Vr": 0.8561556164256012,
        "Vi": -0.6023305145251933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7093997553443,
        "longitude": -97.8443005303037
      }
    },
    {
      "number": 64475,
      "class": "Bus",
      "name": "CHENEY 1 2",
      "init": {
        "Vr": 0.8505388771358636,
        "Vi": -0.6061331241371287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7093997553443,
        "longitude": -97.8443005303037
      }
    },
    {
      "number": 64476,
      "class": "Bus",
      "name": "CHENEY 1 3",
      "init": {
        "Vr": 0.8439848109359808,
        "Vi": -0.6105703168789869
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7093997553443,
        "longitude": -97.8443005303037
      }
    },
    {
      "number": 64477,
      "class": "Bus",
      "name": "CHENEY 1 4",
      "init": {
        "Vr": 0.8439848109359808,
        "Vi": -0.6105703168789869
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7093997553443,
        "longitude": -97.8443005303037
      }
    },
    {
      "number": 64478,
      "class": "Bus",
      "name": "CHENEY 1 5",
      "init": {
        "Vr": 0.856075446483543,
        "Vi": -0.602360678635559
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7093997553443,
        "longitude": -97.8443005303037
      }
    },
    {
      "number": 64479,
      "class": "Bus",
      "name": "CHENEY 2 1",
      "init": {
        "Vr": 0.8592166541525532,
        "Vi": -0.6002882355734758
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5508068852931,
        "longitude": -97.8203825021441
      }
    },
    {
      "number": 64480,
      "class": "Bus",
      "name": "CHENEY 2 2",
      "init": {
        "Vr": 0.8548683193464616,
        "Vi": -0.6003241470034926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5508068852931,
        "longitude": -97.8203825021441
      }
    },
    {
      "number": 64481,
      "class": "Bus",
      "name": "CHENEY 2 3",
      "init": {
        "Vr": 0.8534775195283656,
        "Vi": -0.6003356331423737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5508068852931,
        "longitude": -97.8203825021441
      }
    },
    {
      "number": 64482,
      "class": "Bus",
      "name": "CHENEY 2 4",
      "init": {
        "Vr": 0.8534775195283653,
        "Vi": -0.6003356331423736
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5508068852931,
        "longitude": -97.8203825021441
      }
    },
    {
      "number": 64483,
      "class": "Bus",
      "name": "CHENEY 2 5",
      "init": {
        "Vr": 0.8591624868499014,
        "Vi": -0.6003047490538256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5508068852931,
        "longitude": -97.8203825021441
      }
    },
    {
      "number": 64484,
      "class": "Bus",
      "name": "CHENEY 3 1",
      "init": {
        "Vr": 0.8592405549410612,
        "Vi": -0.5960683562454591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6369897332187,
        "longitude": -97.9001277978861
      }
    },
    {
      "number": 64485,
      "class": "Bus",
      "name": "CUNNINGHAM 1",
      "init": {
        "Vr": 0.8644441752889472,
        "Vi": -0.5852938438788663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7177782225828,
        "longitude": -98.4160930801968
      }
    },
    {
      "number": 64486,
      "class": "Bus",
      "name": "CUNNINGHAM 2",
      "init": {
        "Vr": 0.86032086121721,
        "Vi": -0.5919217949993169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7177782225828,
        "longitude": -98.4160930801968
      }
    },
    {
      "number": 64487,
      "class": "Bus",
      "name": "CUNNINGHAM 3",
      "init": {
        "Vr": 0.8644011077650301,
        "Vi": -0.5853214715000365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7177782225828,
        "longitude": -98.4160930801968
      }
    },
    {
      "number": 64488,
      "class": "Bus",
      "name": "KINGMAN 3 1",
      "init": {
        "Vr": 0.8645587272086444,
        "Vi": -0.573546172835449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5272412146507,
        "longitude": -98.1788680219408
      }
    },
    {
      "number": 64489,
      "class": "Bus",
      "name": "KINGMAN 4 1",
      "init": {
        "Vr": 0.8535759019511306,
        "Vi": -0.5852204136713511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6212536880784,
        "longitude": -98.1508886766532
      }
    },
    {
      "number": 64490,
      "class": "Bus",
      "name": "KINGMAN 5 1",
      "init": {
        "Vr": 0.8712766917804369,
        "Vi": -0.5737582320461344
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.708277395132,
        "longitude": -98.0565846594029
      }
    },
    {
      "number": 64491,
      "class": "Bus",
      "name": "KINGMAN 5 2",
      "init": {
        "Vr": 0.8699511324730618,
        "Vi": -0.5883576180715628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.708277395132,
        "longitude": -98.0565846594029
      }
    },
    {
      "number": 64492,
      "class": "Bus",
      "name": "KINGMAN 5 3",
      "init": {
        "Vr": 0.8711939487668258,
        "Vi": -0.5738118732641335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.708277395132,
        "longitude": -98.0565846594029
      }
    },
    {
      "number": 64493,
      "class": "Bus",
      "name": "NORWICH 13 1",
      "init": {
        "Vr": 0.8511718925594377,
        "Vi": -0.5976036198052003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4533712120756,
        "longitude": -97.8333336359765
      }
    },
    {
      "number": 64494,
      "class": "Bus",
      "name": "NORWICH 13 2",
      "init": {
        "Vr": 0.8511487132839453,
        "Vi": -0.5976177393245503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4533712120756,
        "longitude": -97.8333336359765
      }
    },
    {
      "number": 64495,
      "class": "Bus",
      "name": "GREENSBURG 15 1",
      "init": {
        "Vr": 0.9256239380692921,
        "Vi": -0.5078226026873509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5914898747831,
        "longitude": -99.2909730360899
      }
    },
    {
      "number": 64496,
      "class": "Bus",
      "name": "GREENSBURG 16 1",
      "init": {
        "Vr": 0.922967275132574,
        "Vi": -0.5105655588508851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5377741273206,
        "longitude": -99.4224794092075
      }
    },
    {
      "number": 64497,
      "class": "Bus",
      "name": "ALTAMONT 8 1",
      "init": {
        "Vr": 0.8559300992421802,
        "Vi": -0.602348360201097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.104496146876,
        "longitude": -95.2887829793371
      }
    },
    {
      "number": 64498,
      "class": "Bus",
      "name": "CHERRYVALE 1 1",
      "init": {
        "Vr": 0.8187156473713154,
        "Vi": -0.6335752655485876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3369023386397,
        "longitude": -95.4879207361204
      }
    },
    {
      "number": 64499,
      "class": "Bus",
      "name": "CHERRYVALE 2 1",
      "init": {
        "Vr": 0.8238643151995095,
        "Vi": -0.628072866591574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2861743624492,
        "longitude": -95.5071436964286
      }
    },
    {
      "number": 64500,
      "class": "Bus",
      "name": "CHERRYVALE 2 2",
      "init": {
        "Vr": 0.8238249031455661,
        "Vi": -0.6281010653451787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2861743624492,
        "longitude": -95.5071436964286
      }
    },
    {
      "number": 64501,
      "class": "Bus",
      "name": "CHERRYVALE 3 1",
      "init": {
        "Vr": 0.828918891645309,
        "Vi": -0.6257693237227826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2362001827353,
        "longitude": -95.5469718318852
      }
    },
    {
      "number": 64502,
      "class": "Bus",
      "name": "CHERRYVALE 3 2",
      "init": {
        "Vr": 0.8289712899970717,
        "Vi": -0.6257399193493226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2362001827353,
        "longitude": -95.5469718318852
      }
    },
    {
      "number": 64503,
      "class": "Bus",
      "name": "COFFEYVILLE 1 1",
      "init": {
        "Vr": 0.8429563200900423,
        "Vi": -0.6154936132002989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0307531957949,
        "longitude": -95.6204777423907
      }
    },
    {
      "number": 64504,
      "class": "Bus",
      "name": "COFFEYVILLE 2 1",
      "init": {
        "Vr": 0.8666158208247049,
        "Vi": -0.5885015152290174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9976889905273,
        "longitude": -95.5782143719274
      }
    },
    {
      "number": 64505,
      "class": "Bus",
      "name": "COFFEYVILLE 2 2",
      "init": {
        "Vr": 0.8513654983667817,
        "Vi": -0.6065149484529115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9976889905273,
        "longitude": -95.5782143719274
      }
    },
    {
      "number": 64506,
      "class": "Bus",
      "name": "COFFEYVILLE 2 3",
      "init": {
        "Vr": 0.8445169398454387,
        "Vi": -0.6162156683676243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9976889905273,
        "longitude": -95.5782143719274
      }
    },
    {
      "number": 64507,
      "class": "Bus",
      "name": "COFFEYVILLE 2 4",
      "init": {
        "Vr": 0.8512725388369693,
        "Vi": -0.6065873604641749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9976889905273,
        "longitude": -95.5782143719274
      }
    },
    {
      "number": 64508,
      "class": "Bus",
      "name": "COFFEYVILLE 2 6",
      "init": {
        "Vr": 0.8664635322032941,
        "Vi": -0.5885985414237728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9976889905273,
        "longitude": -95.5782143719274
      }
    },
    {
      "number": 64509,
      "class": "Bus",
      "name": "COFFEYVILLE 3 1",
      "init": {
        "Vr": 0.8435386910471475,
        "Vi": -0.6154143894863792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0699506385073,
        "longitude": -95.5644684782849
      }
    },
    {
      "number": 64510,
      "class": "Bus",
      "name": "MOUND VALLEY 1",
      "init": {
        "Vr": 0.824727102450099,
        "Vi": -0.628231359567774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1834278599457,
        "longitude": -95.3822106642085
      }
    },
    {
      "number": 64511,
      "class": "Bus",
      "name": "PARSONS 7 1",
      "init": {
        "Vr": 0.8369386938335657,
        "Vi": -0.6282004792003695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3559069910001,
        "longitude": -95.2832739922102
      }
    },
    {
      "number": 64512,
      "class": "Bus",
      "name": "PARSONS 7 2",
      "init": {
        "Vr": 0.825516175289317,
        "Vi": -0.6440023005910713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3559069910001,
        "longitude": -95.2832739922102
      }
    },
    {
      "number": 64513,
      "class": "Bus",
      "name": "PARSONS 7 3",
      "init": {
        "Vr": 0.8368054114659864,
        "Vi": -0.6282774903889988
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3559069910001,
        "longitude": -95.2832739922102
      }
    },
    {
      "number": 64514,
      "class": "Bus",
      "name": "PARSONS 8 1",
      "init": {
        "Vr": 0.8306568092068554,
        "Vi": -0.6351944163187195
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3579774557049,
        "longitude": -95.3796018717134
      }
    },
    {
      "number": 64515,
      "class": "Bus",
      "name": "PARSONS 8 2",
      "init": {
        "Vr": 0.816553397848467,
        "Vi": -0.6408574079630452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3579774557049,
        "longitude": -95.3796018717134
      }
    },
    {
      "number": 64516,
      "class": "Bus",
      "name": "PARSONS 8 3",
      "init": {
        "Vr": 0.8307891211442282,
        "Vi": -0.6351690578157122
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3579774557049,
        "longitude": -95.3796018717134
      }
    },
    {
      "number": 64517,
      "class": "Bus",
      "name": "PARSONS 9 1",
      "init": {
        "Vr": 0.8535424144364623,
        "Vi": -0.5997427834610984
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2992517902882,
        "longitude": -95.1908824915913
      }
    },
    {
      "number": 64518,
      "class": "Bus",
      "name": "PARSONS 9 2",
      "init": {
        "Vr": 0.8543708237505501,
        "Vi": -0.5978544974359838
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2992517902882,
        "longitude": -95.1908824915913
      }
    },
    {
      "number": 64519,
      "class": "Bus",
      "name": "PARSONS 9 3",
      "init": {
        "Vr": 0.8493836948914718,
        "Vi": -0.6142078221746661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2992517902882,
        "longitude": -95.1908824915913
      }
    },
    {
      "number": 64520,
      "class": "Bus",
      "name": "PARSONS 9 4",
      "init": {
        "Vr": 0.8552027521950428,
        "Vi": -0.5959581898806313
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2992517902882,
        "longitude": -95.1908824915913
      }
    },
    {
      "number": 64521,
      "class": "Bus",
      "name": "PARSONS 9 5",
      "init": {
        "Vr": 0.8552027521950427,
        "Vi": -0.5959581898806312
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2992517902882,
        "longitude": -95.1908824915913
      }
    },
    {
      "number": 64522,
      "class": "Bus",
      "name": "PARSONS 9 6",
      "init": {
        "Vr": 0.8550821209378154,
        "Vi": -0.5972534817141314
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2992517902882,
        "longitude": -95.1908824915913
      }
    },
    {
      "number": 64523,
      "class": "Bus",
      "name": "PARSONS 9 8",
      "init": {
        "Vr": 0.8542120619171477,
        "Vi": -0.5979446487060268
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2992517902882,
        "longitude": -95.1908824915913
      }
    },
    {
      "number": 64524,
      "class": "Bus",
      "name": "THAYER 4 1",
      "init": {
        "Vr": 0.8142639418420138,
        "Vi": -0.6375262598158498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4524074536887,
        "longitude": -95.463998239114
      }
    },
    {
      "number": 64525,
      "class": "Bus",
      "name": "THAYER 4 2",
      "init": {
        "Vr": 0.8141962526086116,
        "Vi": -0.6375470166158228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4524074536887,
        "longitude": -95.463998239114
      }
    },
    {
      "number": 64526,
      "class": "Bus",
      "name": "BASEHOR 1 1",
      "init": {
        "Vr": 0.6070999838209118,
        "Vi": -0.8354410577413669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2048662797504,
        "longitude": -94.9412288610804
      }
    },
    {
      "number": 64527,
      "class": "Bus",
      "name": "BASEHOR 1 2",
      "init": {
        "Vr": 0.6070228255731568,
        "Vi": -0.835448948122492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2048662797504,
        "longitude": -94.9412288610804
      }
    },
    {
      "number": 64528,
      "class": "Bus",
      "name": "BASEHOR 2 1",
      "init": {
        "Vr": 0.6077297281769973,
        "Vi": -0.8379625200659744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1465556838177,
        "longitude": -94.8858843815415
      }
    },
    {
      "number": 64529,
      "class": "Bus",
      "name": "BONNER SPRINGS 1 1",
      "init": {
        "Vr": 0.6430470017068167,
        "Vi": -0.8112772461267206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0338287985422,
        "longitude": -94.994444714761
      }
    },
    {
      "number": 64530,
      "class": "Bus",
      "name": "BONNER SPRINGS 1 2",
      "init": {
        "Vr": 0.6082613389786808,
        "Vi": -0.8415388770483079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0338287985422,
        "longitude": -94.994444714761
      }
    },
    {
      "number": 64531,
      "class": "Bus",
      "name": "BONNER SPRINGS 1 3",
      "init": {
        "Vr": 0.6428565858525105,
        "Vi": -0.8113509693194167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0338287985422,
        "longitude": -94.994444714761
      }
    },
    {
      "number": 64532,
      "class": "Bus",
      "name": "BONNER SPRINGS 2 1",
      "init": {
        "Vr": 0.5998191266586634,
        "Vi": -0.8405767602752571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0500996223836,
        "longitude": -94.8652144895739
      }
    },
    {
      "number": 64533,
      "class": "Bus",
      "name": "BONNER SPRINGS 3 1",
      "init": {
        "Vr": 0.6155492284550816,
        "Vi": -0.8364765244846719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1077681204286,
        "longitude": -94.9493992908986
      }
    },
    {
      "number": 64534,
      "class": "Bus",
      "name": "BONNER SPRINGS 3 2",
      "init": {
        "Vr": 0.6154127806013033,
        "Vi": -0.8364842654404414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1077681204286,
        "longitude": -94.9493992908986
      }
    },
    {
      "number": 64535,
      "class": "Bus",
      "name": "EASTON 17 1",
      "init": {
        "Vr": 0.6307474902545609,
        "Vi": -0.8203577817185003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3482634471792,
        "longitude": -95.1763193869225
      }
    },
    {
      "number": 64536,
      "class": "Bus",
      "name": "EASTON 17 2",
      "init": {
        "Vr": 0.6307859903870385,
        "Vi": -0.8203495089625025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3482634471792,
        "longitude": -95.1763193869225
      }
    },
    {
      "number": 64537,
      "class": "Bus",
      "name": "FORT LEAVENWORTH 1 1",
      "init": {
        "Vr": 0.6119866591791622,
        "Vi": -0.839001839148616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3655009341152,
        "longitude": -94.8241390194586
      }
    },
    {
      "number": 64538,
      "class": "Bus",
      "name": "FORT LEAVENWORTH 2 1",
      "init": {
        "Vr": 0.6130279788561783,
        "Vi": -0.832580462840586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3454352571966,
        "longitude": -94.8933673199388
      }
    },
    {
      "number": 64539,
      "class": "Bus",
      "name": "FORT LEAVENWORTH 2 2",
      "init": {
        "Vr": 0.613092942861903,
        "Vi": -0.8325668394181656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3454352571966,
        "longitude": -94.8933673199388
      }
    },
    {
      "number": 64540,
      "class": "Bus",
      "name": "KANSAS CITY 77 1",
      "init": {
        "Vr": 0.6023919912772329,
        "Vi": -0.847853866127024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1652047757973,
        "longitude": -94.8042029453252
      }
    },
    {
      "number": 64541,
      "class": "Bus",
      "name": "KANSAS CITY 78 1",
      "init": {
        "Vr": 0.625891572446148,
        "Vi": -0.8099956689410739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1842582687812,
        "longitude": -94.8129470866873
      }
    },
    {
      "number": 64542,
      "class": "Bus",
      "name": "KANSAS CITY 78 2",
      "init": {
        "Vr": 0.605352281019684,
        "Vi": -0.8446396315998785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1842582687812,
        "longitude": -94.8129470866873
      }
    },
    {
      "number": 64543,
      "class": "Bus",
      "name": "KANSAS CITY 78 3",
      "init": {
        "Vr": 0.6257056084087292,
        "Vi": -0.810042982971349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1842582687812,
        "longitude": -94.8129470866873
      }
    },
    {
      "number": 64544,
      "class": "Bus",
      "name": "KANSAS CITY 79 1",
      "init": {
        "Vr": 0.5994051632026818,
        "Vi": -0.8425623227448598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2140724070573,
        "longitude": -94.7681085493663
      }
    },
    {
      "number": 64545,
      "class": "Bus",
      "name": "KANSAS CITY 80 1",
      "init": {
        "Vr": 0.6225691391588065,
        "Vi": -0.8150567855585267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0780743795723,
        "longitude": -94.7883315833821
      }
    },
    {
      "number": 64546,
      "class": "Bus",
      "name": "KANSAS CITY 80 2",
      "init": {
        "Vr": 0.601752411735888,
        "Vi": -0.8327897315184238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0780743795723,
        "longitude": -94.7883315833821
      }
    },
    {
      "number": 64547,
      "class": "Bus",
      "name": "KANSAS CITY 80 3",
      "init": {
        "Vr": 0.6221846904881718,
        "Vi": -0.8150990514318718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0780743795723,
        "longitude": -94.7883315833821
      }
    },
    {
      "number": 64548,
      "class": "Bus",
      "name": "LANSING 29 1",
      "init": {
        "Vr": 0.610921766584053,
        "Vi": -0.8330814592902127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3025926953173,
        "longitude": -94.8842514597225
      }
    },
    {
      "number": 64549,
      "class": "Bus",
      "name": "LANSING 29 2",
      "init": {
        "Vr": 0.6107887943662238,
        "Vi": -0.8331156839319549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3025926953173,
        "longitude": -94.8842514597225
      }
    },
    {
      "number": 64550,
      "class": "Bus",
      "name": "LANSING 30 1",
      "init": {
        "Vr": 0.6792033774028747,
        "Vi": -0.7851036805736225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1644643072026,
        "longitude": -94.9471885137003
      }
    },
    {
      "number": 64551,
      "class": "Bus",
      "name": "LANSING 30 2",
      "init": {
        "Vr": 0.6583828275792545,
        "Vi": -0.8020197015871787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1644643072026,
        "longitude": -94.9471885137003
      }
    },
    {
      "number": 64552,
      "class": "Bus",
      "name": "LANSING 30 3",
      "init": {
        "Vr": 0.622966120447349,
        "Vi": -0.8353583587659185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1644643072026,
        "longitude": -94.9471885137003
      }
    },
    {
      "number": 64553,
      "class": "Bus",
      "name": "LANSING 30 4",
      "init": {
        "Vr": 0.6564383229617867,
        "Vi": -0.8025451020514076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1644643072026,
        "longitude": -94.9471885137003
      }
    },
    {
      "number": 64554,
      "class": "Bus",
      "name": "LANSING 30 6",
      "init": {
        "Vr": 0.6581809784333136,
        "Vi": -0.8020759863140225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1644643072026,
        "longitude": -94.9471885137003
      }
    },
    {
      "number": 64555,
      "class": "Bus",
      "name": "LANSING 31 1",
      "init": {
        "Vr": 0.6014996880074563,
        "Vi": -0.8416034291356796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2142747380341,
        "longitude": -94.8730571303488
      }
    },
    {
      "number": 64556,
      "class": "Bus",
      "name": "LEAVENWORTH 2 1",
      "init": {
        "Vr": 0.6390632378688319,
        "Vi": -0.8089300642358505
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1951733679015,
        "longitude": -95.0355225738076
      }
    },
    {
      "number": 64557,
      "class": "Bus",
      "name": "LEAVENWORTH 2 2",
      "init": {
        "Vr": 0.6128037391955847,
        "Vi": -0.828913189303491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1951733679015,
        "longitude": -95.0355225738076
      }
    },
    {
      "number": 64558,
      "class": "Bus",
      "name": "LEAVENWORTH 2 3",
      "init": {
        "Vr": 0.6175972769824524,
        "Vi": -0.8252653713102381
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.1951733679015,
        "longitude": -95.0355225738076
      }
    },
    {
      "number": 64559,
      "class": "Bus",
      "name": "LEAVENWORTH 2 4",
      "init": {
        "Vr": 0.6175972769824523,
        "Vi": -0.8252653713102382
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1951733679015,
        "longitude": -95.0355225738076
      }
    },
    {
      "number": 64560,
      "class": "Bus",
      "name": "LEAVENWORTH 2 5",
      "init": {
        "Vr": 0.6387212840960279,
        "Vi": -0.808940355760188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1951733679015,
        "longitude": -95.0355225738076
      }
    },
    {
      "number": 64561,
      "class": "Bus",
      "name": "LEAVENWORTH 3 1",
      "init": {
        "Vr": 0.6455751817611353,
        "Vi": -0.8133673768485042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3229671525032,
        "longitude": -95.0291489608283
      }
    },
    {
      "number": 64562,
      "class": "Bus",
      "name": "LEAVENWORTH 3 2",
      "init": {
        "Vr": 0.627643182388713,
        "Vi": -0.824743725165069
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3229671525032,
        "longitude": -95.0291489608283
      }
    },
    {
      "number": 64563,
      "class": "Bus",
      "name": "LEAVENWORTH 3 3",
      "init": {
        "Vr": 0.5920574104936313,
        "Vi": -0.8473199103009282
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3229671525032,
        "longitude": -95.0291489608283
      }
    },
    {
      "number": 64564,
      "class": "Bus",
      "name": "LEAVENWORTH 3 4",
      "init": {
        "Vr": 0.5920574104936311,
        "Vi": -0.8473199103009282
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3229671525032,
        "longitude": -95.0291489608283
      }
    },
    {
      "number": 64565,
      "class": "Bus",
      "name": "LEAVENWORTH 3 5",
      "init": {
        "Vr": 0.6451983114887975,
        "Vi": -0.8133916331526649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3229671525032,
        "longitude": -95.0291489608283
      }
    },
    {
      "number": 64566,
      "class": "Bus",
      "name": "LEAVENWORTH 4 1",
      "init": {
        "Vr": 0.6235242457905659,
        "Vi": -0.8251903503062159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3399920303061,
        "longitude": -95.000352527871
      }
    },
    {
      "number": 64567,
      "class": "Bus",
      "name": "LEAVENWORTH 5 1",
      "init": {
        "Vr": 0.6415285714621045,
        "Vi": -0.8145953165285552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3232874168413,
        "longitude": -94.9392960244231
      }
    },
    {
      "number": 64568,
      "class": "Bus",
      "name": "LEAVENWORTH 5 2",
      "init": {
        "Vr": 0.6184949653158197,
        "Vi": -0.8294004435587797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3232874168413,
        "longitude": -94.9392960244231
      }
    },
    {
      "number": 64569,
      "class": "Bus",
      "name": "LEAVENWORTH 5 3",
      "init": {
        "Vr": 0.6411857399175006,
        "Vi": -0.8145991769290389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3232874168413,
        "longitude": -94.9392960244231
      }
    },
    {
      "number": 64570,
      "class": "Bus",
      "name": "LINCOLN 15 1",
      "init": {
        "Vr": 0.7897812006737903,
        "Vi": -0.6748460118899389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0241045400175,
        "longitude": -98.0385410007713
      }
    },
    {
      "number": 64571,
      "class": "Bus",
      "name": "LINCOLN 16 1",
      "init": {
        "Vr": 0.805488075248347,
        "Vi": -0.66167141464675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9835372472812,
        "longitude": -98.175810808112
      }
    },
    {
      "number": 64572,
      "class": "Bus",
      "name": "LINCOLN 17 1",
      "init": {
        "Vr": 0.7864580354226103,
        "Vi": -0.6792656756709742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0582660475087,
        "longitude": -98.1227430435572
      }
    },
    {
      "number": 64573,
      "class": "Bus",
      "name": "SYLVAN GROVE 1",
      "init": {
        "Vr": 0.7970405257013975,
        "Vi": -0.6691748144372265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9905351839863,
        "longitude": -98.442775399071
      }
    },
    {
      "number": 64574,
      "class": "Bus",
      "name": "TESCOTT 1",
      "init": {
        "Vr": 0.7805907903499605,
        "Vi": -0.6872748692137699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0294509466111,
        "longitude": -97.8451562954687
      }
    },
    {
      "number": 64575,
      "class": "Bus",
      "name": "LACYGNE 1 1",
      "init": {
        "Vr": 0.675055556621591,
        "Vi": -0.7815390171388196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3289673210022,
        "longitude": -94.6673490799791
      }
    },
    {
      "number": 64576,
      "class": "Bus",
      "name": "LACYGNE 1 2",
      "init": {
        "Vr": 0.6750180867932939,
        "Vi": -0.7815506087509851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3289673210022,
        "longitude": -94.6673490799791
      }
    },
    {
      "number": 64577,
      "class": "Bus",
      "name": "LACYGNE 2 1",
      "init": {
        "Vr": 0.6791784491998085,
        "Vi": -0.782691831226158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3620751327245,
        "longitude": -94.7123144261504
      }
    },
    {
      "number": 64578,
      "class": "Bus",
      "name": "MOUND CITY 3 1",
      "init": {
        "Vr": 0.7258468751937047,
        "Vi": -0.7487270824342966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.203972484148,
        "longitude": -94.8959941247606
      }
    },
    {
      "number": 64579,
      "class": "Bus",
      "name": "MOUND CITY 4 1",
      "init": {
        "Vr": 0.727944157894303,
        "Vi": -0.7361905021519652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0801715610801,
        "longitude": -94.8949875829954
      }
    },
    {
      "number": 64580,
      "class": "Bus",
      "name": "MOUND CITY 4 2",
      "init": {
        "Vr": 0.7279041186617521,
        "Vi": -0.736208988545613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0801715610801,
        "longitude": -94.8949875829954
      }
    },
    {
      "number": 64581,
      "class": "Bus",
      "name": "PARKER 4 1",
      "init": {
        "Vr": 0.6611809876833692,
        "Vi": -0.7900319787110326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2817511946774,
        "longitude": -94.9849889162248
      }
    },
    {
      "number": 64582,
      "class": "Bus",
      "name": "PLEASANTON 1 1",
      "init": {
        "Vr": 0.6787347013852341,
        "Vi": -0.7740024074946352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2452606740044,
        "longitude": -94.6643467017983
      }
    },
    {
      "number": 64583,
      "class": "Bus",
      "name": "PLEASANTON 2 1",
      "init": {
        "Vr": 0.6919019382965084,
        "Vi": -0.7553074279593961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1692834446654,
        "longitude": -94.6171426095632
      }
    },
    {
      "number": 64584,
      "class": "Bus",
      "name": "PLEASANTON 2 2",
      "init": {
        "Vr": 0.6965876272496029,
        "Vi": -0.757417225071255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1692834446654,
        "longitude": -94.6171426095632
      }
    },
    {
      "number": 64585,
      "class": "Bus",
      "name": "PLEASANTON 2 3",
      "init": {
        "Vr": 0.7013736905468582,
        "Vi": -0.7595722171252351
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1692834446654,
        "longitude": -94.6171426095632
      }
    },
    {
      "number": 64586,
      "class": "Bus",
      "name": "PLEASANTON 2 4",
      "init": {
        "Vr": 0.7013736905468582,
        "Vi": -0.759572217125235
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1692834446654,
        "longitude": -94.6171426095632
      }
    },
    {
      "number": 64587,
      "class": "Bus",
      "name": "PLEASANTON 2 5",
      "init": {
        "Vr": 0.6918448068610633,
        "Vi": -0.7553172494951019
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1692834446654,
        "longitude": -94.6171426095632
      }
    },
    {
      "number": 64588,
      "class": "Bus",
      "name": "PRESCOTT 8 1",
      "init": {
        "Vr": 0.7167455540900246,
        "Vi": -0.7426891601033645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0720762669887,
        "longitude": -94.7384039181727
      }
    },
    {
      "number": 64589,
      "class": "Bus",
      "name": "LEOTI 1 1",
      "init": {
        "Vr": 0.8683871155331102,
        "Vi": -0.595231185468155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4299293420595,
        "longitude": -101.369417599082
      }
    },
    {
      "number": 64590,
      "class": "Bus",
      "name": "LEOTI 1 2",
      "init": {
        "Vr": 0.873442003814111,
        "Vi": -0.592201061249528
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4299293420595,
        "longitude": -101.369417599082
      }
    },
    {
      "number": 64591,
      "class": "Bus",
      "name": "LEOTI 1 3",
      "init": {
        "Vr": 0.874907773511243,
        "Vi": -0.5913224138469385
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4299293420595,
        "longitude": -101.369417599082
      }
    },
    {
      "number": 64592,
      "class": "Bus",
      "name": "LEOTI 1 4",
      "init": {
        "Vr": 0.8749077735112432,
        "Vi": -0.5913224138469385
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4299293420595,
        "longitude": -101.369417599082
      }
    },
    {
      "number": 64593,
      "class": "Bus",
      "name": "LEOTI 1 5",
      "init": {
        "Vr": 0.8683387070960484,
        "Vi": -0.5952536814564636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4299293420595,
        "longitude": -101.369417599082
      }
    },
    {
      "number": 64594,
      "class": "Bus",
      "name": "LEOTI 2 1",
      "init": {
        "Vr": 0.8735172985026665,
        "Vi": -0.5896877264922292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5385424664825,
        "longitude": -101.41302408562
      }
    },
    {
      "number": 64595,
      "class": "Bus",
      "name": "LEOTI 2 2",
      "init": {
        "Vr": 0.8734903708790517,
        "Vi": -0.5897024929162269
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5385424664825,
        "longitude": -101.41302408562
      }
    },
    {
      "number": 64596,
      "class": "Bus",
      "name": "WALLACE 5 1",
      "init": {
        "Vr": 0.8313474256636724,
        "Vi": -0.6429292368196816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9287893344558,
        "longitude": -101.506508808598
      }
    },
    {
      "number": 64597,
      "class": "Bus",
      "name": "WALLACE 5 2",
      "init": {
        "Vr": 0.8313556395265526,
        "Vi": -0.6429246497902821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9287893344558,
        "longitude": -101.506508808598
      }
    },
    {
      "number": 64598,
      "class": "Bus",
      "name": "WINONA 9 1",
      "init": {
        "Vr": 0.8171913262212124,
        "Vi": -0.6579030597317481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0100164910673,
        "longitude": -101.150992370414
      }
    },
    {
      "number": 64599,
      "class": "Bus",
      "name": "AMERICUS 7 1",
      "init": {
        "Vr": 0.7440206458637018,
        "Vi": -0.7177911041271536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6010951302763,
        "longitude": -96.2720367211359
      }
    },
    {
      "number": 64600,
      "class": "Bus",
      "name": "BURLINGAME 1 1",
      "init": {
        "Vr": 0.693044484365049,
        "Vi": -0.7679777527464092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7404790432315,
        "longitude": -95.9441939484157
      }
    },
    {
      "number": 64601,
      "class": "Bus",
      "name": "BURLINGAME 1 2",
      "init": {
        "Vr": 0.7075639702974914,
        "Vi": -0.7699990077824593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7404790432315,
        "longitude": -95.9441939484157
      }
    },
    {
      "number": 64602,
      "class": "Bus",
      "name": "BURLINGAME 1 3",
      "init": {
        "Vr": 0.6929735863465765,
        "Vi": -0.7679820570646222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7404790432315,
        "longitude": -95.9441939484157
      }
    },
    {
      "number": 64603,
      "class": "Bus",
      "name": "OSAGE CITY 1 1",
      "init": {
        "Vr": 0.7441665834585726,
        "Vi": -0.7203031874695058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5582052627387,
        "longitude": -95.7173533694906
      }
    },
    {
      "number": 64604,
      "class": "Bus",
      "name": "OSAGE CITY 1 2",
      "init": {
        "Vr": 0.7398976131888755,
        "Vi": -0.7330069212447268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5582052627387,
        "longitude": -95.7173533694906
      }
    },
    {
      "number": 64605,
      "class": "Bus",
      "name": "OSAGE CITY 1 3",
      "init": {
        "Vr": 0.7441203345820313,
        "Vi": -0.7203214843821253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5582052627387,
        "longitude": -95.7173533694906
      }
    },
    {
      "number": 64606,
      "class": "Bus",
      "name": "OSAGE CITY 2 1",
      "init": {
        "Vr": 0.7203683126884953,
        "Vi": -0.7565614460939522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5341989292142,
        "longitude": -95.8698701430723
      }
    },
    {
      "number": 64607,
      "class": "Bus",
      "name": "OSAGE CITY 3 1",
      "init": {
        "Vr": 0.7139638286604114,
        "Vi": -0.7567415645483723
      },
      "params": {
        "kv": 69.0
