      },
      "mon": [],
      "extension": {
        "latitude": 38.6513951824067,
        "longitude": -95.9330248720722
      }
    },
    {
      "number": 64608,
      "class": "Bus",
      "name": "CANTON 60 1",
      "init": {
        "Vr": 0.8483988587425699,
        "Vi": -0.602641758666781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3485230955345,
        "longitude": -97.3964990210727
      }
    },
    {
      "number": 64609,
      "class": "Bus",
      "name": "HILLSBORO 19 1",
      "init": {
        "Vr": 0.8436594682662548,
        "Vi": -0.6067910458777762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3981037949177,
        "longitude": -97.2425024591633
      }
    },
    {
      "number": 64610,
      "class": "Bus",
      "name": "HILLSBORO 19 2",
      "init": {
        "Vr": 0.8184953327646082,
        "Vi": -0.6388857454397858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3981037949177,
        "longitude": -97.2425024591633
      }
    },
    {
      "number": 64611,
      "class": "Bus",
      "name": "HILLSBORO 19 3",
      "init": {
        "Vr": 0.7582151432098677,
        "Vi": -0.6947634154248681
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3981037949177,
        "longitude": -97.2425024591633
      }
    },
    {
      "number": 64612,
      "class": "Bus",
      "name": "HILLSBORO 19 4",
      "init": {
        "Vr": 0.8149084001932073,
        "Vi": -0.6495463153479333
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3981037949177,
        "longitude": -97.2425024591633
      }
    },
    {
      "number": 64613,
      "class": "Bus",
      "name": "HILLSBORO 19 5",
      "init": {
        "Vr": 0.8438929055444463,
        "Vi": -0.606575433473667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3981037949177,
        "longitude": -97.2425024591633
      }
    },
    {
      "number": 64614,
      "class": "Bus",
      "name": "LINCOLNVILLE 4 1",
      "init": {
        "Vr": 0.7804941582472205,
        "Vi": -0.683706596878175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4869257599654,
        "longitude": -96.909782954261
      }
    },
    {
      "number": 64615,
      "class": "Bus",
      "name": "MARION 49 1",
      "init": {
        "Vr": 0.8018489024352851,
        "Vi": -0.6566387137144682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3829928493087,
        "longitude": -97.0510473884828
      }
    },
    {
      "number": 64616,
      "class": "Bus",
      "name": "MARION 49 2",
      "init": {
        "Vr": 0.8018021338783925,
        "Vi": -0.6566488809034386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3829928493087,
        "longitude": -97.0510473884828
      }
    },
    {
      "number": 64617,
      "class": "Bus",
      "name": "MARION 50 1",
      "init": {
        "Vr": 0.793705511126475,
        "Vi": -0.6708809418636198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3553758424501,
        "longitude": -96.936414583649
      }
    },
    {
      "number": 64618,
      "class": "Bus",
      "name": "AXTELL 1 1",
      "init": {
        "Vr": 0.7298640684022598,
        "Vi": -0.7539564554975455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8965709283164,
        "longitude": -96.3062793556931
      }
    },
    {
      "number": 64619,
      "class": "Bus",
      "name": "AXTELL 1 2",
      "init": {
        "Vr": 0.7221401084617877,
        "Vi": -0.7585089176881251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8965709283164,
        "longitude": -96.3062793556931
      }
    },
    {
      "number": 64620,
      "class": "Bus",
      "name": "AXTELL 1 3",
      "init": {
        "Vr": 0.7298120200525505,
        "Vi": -0.7539816135228488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8965709283164,
        "longitude": -96.3062793556931
      }
    },
    {
      "number": 64621,
      "class": "Bus",
      "name": "BLUE RAPIDS 1 1",
      "init": {
        "Vr": 0.7392206490029392,
        "Vi": -0.7497130456556877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6966199757983,
        "longitude": -96.6959637872666
      }
    },
    {
      "number": 64622,
      "class": "Bus",
      "name": "BLUE RAPIDS 1 2",
      "init": {
        "Vr": 0.7379212028960994,
        "Vi": -0.7483919290252489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6966199757983,
        "longitude": -96.6959637872666
      }
    },
    {
      "number": 64623,
      "class": "Bus",
      "name": "BLUE RAPIDS 1 3",
      "init": {
        "Vr": 0.7391689718970992,
        "Vi": -0.7497259720164143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6966199757983,
        "longitude": -96.6959637872666
      }
    },
    {
      "number": 64624,
      "class": "Bus",
      "name": "BLUE RAPIDS 2 1",
      "init": {
        "Vr": 0.7184777908285055,
        "Vi": -0.7471255009309319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5721007057607,
        "longitude": -96.6471086573021
      }
    },
    {
      "number": 64625,
      "class": "Bus",
      "name": "BLUE RAPIDS 2 2",
      "init": {
        "Vr": 0.7185059953080017,
        "Vi": -0.7471159792829387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5721007057607,
        "longitude": -96.6471086573021
      }
    },
    {
      "number": 64626,
      "class": "Bus",
      "name": "FRANKFORT 20 1",
      "init": {
        "Vr": 0.7129739732545023,
        "Vi": -0.7592066657080273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7765493273542,
        "longitude": -96.4740959872236
      }
    },
    {
      "number": 64627,
      "class": "Bus",
      "name": "FRANKFORT 20 2",
      "init": {
        "Vr": 0.7130116337351864,
        "Vi": -0.7591891946411117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7765493273542,
        "longitude": -96.4740959872236
      }
    },
    {
      "number": 64628,
      "class": "Bus",
      "name": "MARYSVILLE 9 1",
      "init": {
        "Vr": 0.7108057114046884,
        "Vi": -0.7585440741596028
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8185474028731,
        "longitude": -96.5722878257434
      }
    },
    {
      "number": 64629,
      "class": "Bus",
      "name": "MARYSVILLE 10 1",
      "init": {
        "Vr": 0.7460896310567346,
        "Vi": -0.7417422625098039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8877446803826,
        "longitude": -96.6730015403175
      }
    },
    {
      "number": 64630,
      "class": "Bus",
      "name": "MARYSVILLE 10 2",
      "init": {
        "Vr": 0.7296124517365191,
        "Vi": -0.7518209382222494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8877446803826,
        "longitude": -96.6730015403175
      }
    },
    {
      "number": 64631,
      "class": "Bus",
      "name": "MARYSVILLE 10 3",
      "init": {
        "Vr": 0.7462294505890464,
        "Vi": -0.741684319096726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8877446803826,
        "longitude": -96.6730015403175
      }
    },
    {
      "number": 64632,
      "class": "Bus",
      "name": "GALVA 4 1",
      "init": {
        "Vr": 0.8550193357589372,
        "Vi": -0.5912065591154531
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4131361082135,
        "longitude": -97.4843740047596
      }
    },
    {
      "number": 64633,
      "class": "Bus",
      "name": "GALVA 4 2",
      "init": {
        "Vr": 0.8485468215722337,
        "Vi": -0.6002796703080198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4131361082135,
        "longitude": -97.4843740047596
      }
    },
    {
      "number": 64634,
      "class": "Bus",
      "name": "GALVA 4 3",
      "init": {
        "Vr": 0.855097834231555,
        "Vi": -0.5911318769508016
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4131361082135,
        "longitude": -97.4843740047596
      }
    },
    {
      "number": 64635,
      "class": "Bus",
      "name": "INMAN 4 1",
      "init": {
        "Vr": 0.8687422026458854,
        "Vi": -0.5704586392010655
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2229568202305,
        "longitude": -97.8018437526913
      }
    },
    {
      "number": 64636,
      "class": "Bus",
      "name": "INMAN 4 2",
      "init": {
        "Vr": 0.8525030450066805,
        "Vi": -0.6002649679038388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2229568202305,
        "longitude": -97.8018437526913
      }
    },
    {
      "number": 64637,
      "class": "Bus",
      "name": "INMAN 4 3",
      "init": {
        "Vr": 0.8322093900354465,
        "Vi": -0.637513165947061
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2229568202305,
        "longitude": -97.8018437526913
      }
    },
    {
      "number": 64638,
      "class": "Bus",
      "name": "INMAN 4 4",
      "init": {
        "Vr": 0.8322093900354464,
        "Vi": -0.637513165947061
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2229568202305,
        "longitude": -97.8018437526913
      }
    },
    {
      "number": 64639,
      "class": "Bus",
      "name": "INMAN 4 5",
      "init": {
        "Vr": 0.868660961236512,
        "Vi": -0.5705072138785946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2229568202305,
        "longitude": -97.8018437526913
      }
    },
    {
      "number": 64640,
      "class": "Bus",
      "name": "INMAN 4 7",
      "init": {
        "Vr": 0.8690368628924795,
        "Vi": -0.5701485968788419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2229568202305,
        "longitude": -97.8018437526913
      }
    },
    {
      "number": 64641,
      "class": "Bus",
      "name": "LINDSBORG 1 1",
      "init": {
        "Vr": 0.8112959803520076,
        "Vi": -0.6397664921732626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5723234280393,
        "longitude": -97.5982896959174
      }
    },
    {
      "number": 64642,
      "class": "Bus",
      "name": "LINDSBORG 2 1",
      "init": {
        "Vr": 0.8409864625189521,
        "Vi": -0.6115964025387952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6360898544185,
        "longitude": -97.6775267310512
      }
    },
    {
      "number": 64643,
      "class": "Bus",
      "name": "LINDSBORG 2 2",
      "init": {
        "Vr": 0.8409292240044849,
        "Vi": -0.6116228896300522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6360898544185,
        "longitude": -97.6775267310512
      }
    },
    {
      "number": 64644,
      "class": "Bus",
      "name": "LINDSBORG 3 1",
      "init": {
        "Vr": 0.8471419325010526,
        "Vi": -0.5986704895168082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6039659176692,
        "longitude": -97.6769856893899
      }
    },
    {
      "number": 64645,
      "class": "Bus",
      "name": "MCPHERSON 1 1",
      "init": {
        "Vr": 0.8624127989390884,
        "Vi": -0.5816319563224362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4221694579898,
        "longitude": -97.7642775075464
      }
    },
    {
      "number": 64646,
      "class": "Bus",
      "name": "MCPHERSON 1 2",
      "init": {
        "Vr": 0.8460894619726976,
        "Vi": -0.6029331102882108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4221694579898,
        "longitude": -97.7642775075464
      }
    },
    {
      "number": 64647,
      "class": "Bus",
      "name": "MCPHERSON 1 3",
      "init": {
        "Vr": 0.8626185389585869,
        "Vi": -0.5814343889318428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4221694579898,
        "longitude": -97.7642775075464
      }
    },
    {
      "number": 64648,
      "class": "Bus",
      "name": "MCPHERSON 2 1",
      "init": {
        "Vr": 0.8459339833191312,
        "Vi": -0.6037090374404372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.400573331505,
        "longitude": -97.7547878979376
      }
    },
    {
      "number": 64649,
      "class": "Bus",
      "name": "MCPHERSON 2 2",
      "init": {
        "Vr": 0.8458330864397069,
        "Vi": -0.6037900487066207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.400573331505,
        "longitude": -97.7547878979376
      }
    },
    {
      "number": 64650,
      "class": "Bus",
      "name": "MCPHERSON 3 1",
      "init": {
        "Vr": 0.8467935766820259,
        "Vi": -0.6004188133655982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4346891426274,
        "longitude": -97.6652949310595
      }
    },
    {
      "number": 64651,
      "class": "Bus",
      "name": "MCPHERSON 4 1",
      "init": {
        "Vr": 0.8520692894056422,
        "Vi": -0.5989837274058781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.31364499026,
        "longitude": -97.6571191187478
      }
    },
    {
      "number": 64652,
      "class": "Bus",
      "name": "MEADE 1 1",
      "init": {
        "Vr": 0.9405831701290301,
        "Vi": -0.4674056694287079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1621566715248,
        "longitude": -100.212660036198
      }
    },
    {
      "number": 64653,
      "class": "Bus",
      "name": "PLAINS 2 1",
      "init": {
        "Vr": 0.9295419497048067,
        "Vi": -0.48368295396799127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2045185092755,
        "longitude": -100.569128035956
      }
    },
    {
      "number": 64654,
      "class": "Bus",
      "name": "PLAINS 3 1",
      "init": {
        "Vr": 0.9344646324940621,
        "Vi": -0.4752729856709103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1584994520037,
        "longitude": -100.476141034079
      }
    },
    {
      "number": 64655,
      "class": "Bus",
      "name": "PLAINS 4 1",
      "init": {
        "Vr": 0.9268923209301151,
        "Vi": -0.4898682989422811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3241047211862,
        "longitude": -100.593102999962
      }
    },
    {
      "number": 64656,
      "class": "Bus",
      "name": "LOUISBURG 4 1",
      "init": {
        "Vr": 0.6531884572533535,
        "Vi": -0.8162024975056695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.580865841932,
        "longitude": -94.6582330927288
      }
    },
    {
      "number": 64657,
      "class": "Bus",
      "name": "LOUISBURG 5 1",
      "init": {
        "Vr": 0.6645404938828163,
        "Vi": -0.7970218211958421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6315396844791,
        "longitude": -94.6831537478922
      }
    },
    {
      "number": 64658,
      "class": "Bus",
      "name": "LOUISBURG 5 2",
      "init": {
        "Vr": 0.6506309757876446,
        "Vi": -0.8174662552386819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6315396844791,
        "longitude": -94.6831537478922
      }
    },
    {
      "number": 64659,
      "class": "Bus",
      "name": "LOUISBURG 5 3",
      "init": {
        "Vr": 0.654564233729146,
        "Vi": -0.8116850890952002
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6315396844791,
        "longitude": -94.6831537478922
      }
    },
    {
      "number": 64660,
      "class": "Bus",
      "name": "LOUISBURG 5 4",
      "init": {
        "Vr": 0.654564233729146,
        "Vi": -0.8116850890952001
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6315396844791,
        "longitude": -94.6831537478922
      }
    },
    {
      "number": 64661,
      "class": "Bus",
      "name": "LOUISBURG 5 5",
      "init": {
        "Vr": 0.6646991115038289,
        "Vi": -0.7968535975541808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6315396844791,
        "longitude": -94.6831537478922
      }
    },
    {
      "number": 64662,
      "class": "Bus",
      "name": "LOUISBURG 6 1",
      "init": {
        "Vr": 0.6838690388899962,
        "Vi": -0.7818988119064616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5270647287344,
        "longitude": -94.7176203314325
      }
    },
    {
      "number": 64663,
      "class": "Bus",
      "name": "LOUISBURG 6 2",
      "init": {
        "Vr": 0.6633132664460822,
        "Vi": -0.8143693580327096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5270647287344,
        "longitude": -94.7176203314325
      }
    },
    {
      "number": 64664,
      "class": "Bus",
      "name": "LOUISBURG 6 3",
      "init": {
        "Vr": 0.6840897998600303,
        "Vi": -0.7818327071525281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5270647287344,
        "longitude": -94.7176203314325
      }
    },
    {
      "number": 64665,
      "class": "Bus",
      "name": "PAOLA 1 1",
      "init": {
        "Vr": 0.6223714945751949,
        "Vi": -0.8163015234974782
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6164994019389,
        "longitude": -94.8404023305601
      }
    },
    {
      "number": 64666,
      "class": "Bus",
      "name": "PAOLA 2 1",
      "init": {
        "Vr": 0.6339340340249291,
        "Vi": -0.8116067581987525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5657969309687,
        "longitude": -94.8842935852404
      }
    },
    {
      "number": 64667,
      "class": "Bus",
      "name": "PAOLA 3 1",
      "init": {
        "Vr": 0.6739349652697739,
        "Vi": -0.7903576129452445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6495478496973,
        "longitude": -94.8669204438994
      }
    },
    {
      "number": 64668,
      "class": "Bus",
      "name": "PAOLA 3 2",
      "init": {
        "Vr": 0.674076969057387,
        "Vi": -0.7903209297528057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6495478496973,
        "longitude": -94.8669204438994
      }
    },
    {
      "number": 64669,
      "class": "Bus",
      "name": "TIPTON 11 1",
      "init": {
        "Vr": 0.7792731656157983,
        "Vi": -0.6934827209157683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3004865231629,
        "longitude": -98.4953588076289
      }
    },
    {
      "number": 64670,
      "class": "Bus",
      "name": "CANEY 1 1",
      "init": {
        "Vr": 0.8714777441169967,
        "Vi": -0.5773362147446716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0626987760609,
        "longitude": -95.9062534417522
      }
    },
    {
      "number": 64671,
      "class": "Bus",
      "name": "CANEY 2 1",
      "init": {
        "Vr": 0.8836008857391646,
        "Vi": -0.5566412573627697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0281099170605,
        "longitude": -95.8629443905085
      }
    },
    {
      "number": 64672,
      "class": "Bus",
      "name": "CANEY 2 2",
      "init": {
        "Vr": 0.8772514784102786,
        "Vi": -0.5730959904634122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0281099170605,
        "longitude": -95.8629443905085
      }
    },
    {
      "number": 64673,
      "class": "Bus",
      "name": "CANEY 2 3",
      "init": {
        "Vr": 0.8835499347298694,
        "Vi": -0.5566630163508252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0281099170605,
        "longitude": -95.8629443905085
      }
    },
    {
      "number": 64674,
      "class": "Bus",
      "name": "CANEY 3 1",
      "init": {
        "Vr": 0.8697959990747393,
        "Vi": -0.5743903775791226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9869760655759,
        "longitude": -95.9585862885769
      }
    },
    {
      "number": 64675,
      "class": "Bus",
      "name": "INDEPENDENCE 40 1",
      "init": {
        "Vr": 0.8411912542546993,
        "Vi": -0.6152670101941605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2030395201988,
        "longitude": -95.7245234689538
      }
    },
    {
      "number": 64676,
      "class": "Bus",
      "name": "INDEPENDENCE 41 1",
      "init": {
        "Vr": 0.8702843732506335,
        "Vi": -0.5767738008516006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2008299842694,
        "longitude": -95.6527813496665
      }
    },
    {
      "number": 64677,
      "class": "Bus",
      "name": "INDEPENDENCE 41 2",
      "init": {
        "Vr": 0.8701131838855543,
        "Vi": -0.5768154089360671
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2008299842694,
        "longitude": -95.6527813496665
      }
    },
    {
      "number": 64678,
      "class": "Bus",
      "name": "INDEPENDENCE 42 1",
      "init": {
        "Vr": 0.8627207205741755,
        "Vi": -0.5823313159813878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2329341670164,
        "longitude": -95.7584913483924
      }
    },
    {
      "number": 64679,
      "class": "Bus",
      "name": "INDEPENDENCE 42 2",
      "init": {
        "Vr": 0.8470051144478186,
        "Vi": -0.6123868544986181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2329341670164,
        "longitude": -95.7584913483924
      }
    },
    {
      "number": 64680,
      "class": "Bus",
      "name": "INDEPENDENCE 42 3",
      "init": {
        "Vr": 0.8625659028149191,
        "Vi": -0.5824343261353303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2329341670164,
        "longitude": -95.7584913483924
      }
    },
    {
      "number": 64681,
      "class": "Bus",
      "name": "NEODESHA 1 1",
      "init": {
        "Vr": 0.8395435796755355,
        "Vi": -0.6225462633066742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4697629255625,
        "longitude": -95.7439920168324
      }
    },
    {
      "number": 64682,
      "class": "Bus",
      "name": "NEODESHA 2 1",
      "init": {
        "Vr": 0.8570136451620209,
        "Vi": -0.5995095462157215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4228043947023,
        "longitude": -95.6314997457968
      }
    },
    {
      "number": 64683,
      "class": "Bus",
      "name": "NEODESHA 2 2",
      "init": {
        "Vr": 0.8504868349672359,
        "Vi": -0.6131899292990539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4228043947023,
        "longitude": -95.6314997457968
      }
    },
    {
      "number": 64684,
      "class": "Bus",
      "name": "NEODESHA 2 3",
      "init": {
        "Vr": 0.856936989974839,
        "Vi": -0.5995737074628352
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4228043947023,
        "longitude": -95.6314997457968
      }
    },
    {
      "number": 64685,
      "class": "Bus",
      "name": "ELKHART 12 1",
      "init": {
        "Vr": 0.9207913546853046,
        "Vi": -0.5051563384342347
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.11631908955,
        "longitude": -101.867621490015
      }
    },
    {
      "number": 64686,
      "class": "Bus",
      "name": "ELKHART 13 1",
      "init": {
        "Vr": 0.919753627551658,
        "Vi": -0.5232863806825337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0524183379948,
        "longitude": -101.941978592078
      }
    },
    {
      "number": 64687,
      "class": "Bus",
      "name": "ELKHART 13 2",
      "init": {
        "Vr": 0.9191462819064731,
        "Vi": -0.5103017099867684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0524183379948,
        "longitude": -101.941978592078
      }
    },
    {
      "number": 64688,
      "class": "Bus",
      "name": "ELKHART 13 3",
      "init": {
        "Vr": 0.918713520092352,
        "Vi": -0.5010495323963611
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0524183379948,
        "longitude": -101.941978592078
      }
    },
    {
      "number": 64689,
      "class": "Bus",
      "name": "ELKHART 13 4",
      "init": {
        "Vr": 0.9187135200923515,
        "Vi": -0.5010495323963609
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0524183379948,
        "longitude": -101.941978592078
      }
    },
    {
      "number": 64690,
      "class": "Bus",
      "name": "ELKHART 13 5",
      "init": {
        "Vr": 0.9196991365655053,
        "Vi": -0.5233231230612206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0524183379948,
        "longitude": -101.941978592078
      }
    },
    {
      "number": 64691,
      "class": "Bus",
      "name": "ROLLA 5 1",
      "init": {
        "Vr": 0.9286281233708431,
        "Vi": -0.4874804786257417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605517530495,
        "longitude": -101.697739436052
      }
    },
    {
      "number": 64692,
      "class": "Bus",
      "name": "ROLLA 5 2",
      "init": {
        "Vr": 0.9285993281173325,
        "Vi": -0.4874876616746087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1605517530495,
        "longitude": -101.697739436052
      }
    },
    {
      "number": 64693,
      "class": "Bus",
      "name": "CENTRALIA 8 1",
      "init": {
        "Vr": 0.7138669951439544,
        "Vi": -0.757591417936141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6316942890823,
        "longitude": -96.194274006048
      }
    },
    {
      "number": 64694,
      "class": "Bus",
      "name": "CENTRALIA 8 2",
      "init": {
        "Vr": 0.7138333362069422,
        "Vi": -0.7575988336071011
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6316942890823,
        "longitude": -96.194274006048
      }
    },
    {
      "number": 64695,
      "class": "Bus",
      "name": "ONAGA 1",
      "init": {
        "Vr": 0.7252271968304297,
        "Vi": -0.7473611461606505
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5087261261935,
        "longitude": -96.2189892934728
      }
    },
    {
      "number": 64696,
      "class": "Bus",
      "name": "ONAGA 2",
      "init": {
        "Vr": 0.7148556080260784,
        "Vi": -0.7592575842766632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5087261261935,
        "longitude": -96.2189892934728
      }
    },
    {
      "number": 64697,
      "class": "Bus",
      "name": "ONAGA 3",
      "init": {
        "Vr": 0.7113103432508244,
        "Vi": -0.763324079975303
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5087261261935,
        "longitude": -96.2189892934728
      }
    },
    {
      "number": 64698,
      "class": "Bus",
      "name": "ONAGA 4",
      "init": {
        "Vr": 0.7113103432508244,
        "Vi": -0.763324079975303
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5087261261935,
        "longitude": -96.2189892934728
      }
    },
    {
      "number": 64699,
      "class": "Bus",
      "name": "ONAGA 5",
      "init": {
        "Vr": 0.7251699408934075,
        "Vi": -0.7473935778032187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5087261261935,
        "longitude": -96.2189892934728
      }
    },
    {
      "number": 64700,
      "class": "Bus",
      "name": "SENECA 11 1",
      "init": {
        "Vr": 0.7155005401612103,
        "Vi": -0.752076805462245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7426191009314,
        "longitude": -96.083592755879
      }
    },
    {
      "number": 64701,
      "class": "Bus",
      "name": "SENECA 12 1",
      "init": {
        "Vr": 0.7332751911676807,
        "Vi": -0.7428109929637567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8411589232423,
        "longitude": -96.0657206483251
      }
    },
    {
      "number": 64702,
      "class": "Bus",
      "name": "SENECA 12 2",
      "init": {
        "Vr": 0.7228002155266999,
        "Vi": -0.753805633577309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8411589232423,
        "longitude": -96.0657206483251
      }
    },
    {
      "number": 64703,
      "class": "Bus",
      "name": "SENECA 12 3",
      "init": {
        "Vr": 0.6633888179977966,
        "Vi": -0.7815589401658118
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8411589232423,
        "longitude": -96.0657206483251
      }
    },
    {
      "number": 64704,
      "class": "Bus",
      "name": "SENECA 12 4",
      "init": {
        "Vr": 0.7240232028205196,
        "Vi": -0.7549218175942879
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8411589232423,
        "longitude": -96.0657206483251
      }
    },
    {
      "number": 64705,
      "class": "Bus",
      "name": "SENECA 12 5",
      "init": {
        "Vr": 0.7333431659676423,
        "Vi": -0.7427530991732331
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8411589232423,
        "longitude": -96.0657206483251
      }
    },
    {
      "number": 64706,
      "class": "Bus",
      "name": "ERIE 38 1",
      "init": {
        "Vr": 0.797321833772222,
        "Vi": -0.6643318603671643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5561169025511,
        "longitude": -95.2671729029189
      }
    },
    {
      "number": 64707,
      "class": "Bus",
      "name": "SAINT PAUL 80 1",
      "init": {
        "Vr": 0.8019876472135714,
        "Vi": -0.6587447153829807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5109950344831,
        "longitude": -95.1198757145939
      }
    },
    {
      "number": 64708,
      "class": "Bus",
      "name": "SAINT PAUL 80 2",
      "init": {
        "Vr": 0.8019253013174624,
        "Vi": -0.6587878973217401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5109950344831,
        "longitude": -95.1198757145939
      }
    },
    {
      "number": 64709,
      "class": "Bus",
      "name": "NESS CITY 1 1",
      "init": {
        "Vr": 0.855478915807358,
        "Vi": -0.6263692878257288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4251146571366,
        "longitude": -100.033086805018
      }
    },
    {
      "number": 64710,
      "class": "Bus",
      "name": "NESS CITY 1 2",
      "init": {
        "Vr": 0.85545709319003,
        "Vi": -0.626380862576806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4251146571366,
        "longitude": -100.033086805018
      }
    },
    {
      "number": 64711,
      "class": "Bus",
      "name": "NESS CITY 2 1",
      "init": {
        "Vr": 0.8586208671871655,
        "Vi": -0.622967497968819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4751002639462,
        "longitude": -99.9462140439746
      }
    },
    {
      "number": 64712,
      "class": "Bus",
      "name": "NESS CITY 3 1",
      "init": {
        "Vr": 0.8971844795306821,
        "Vi": -0.5699805976389781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.367346974266,
        "longitude": -99.8765438447824
      }
    },
    {
      "number": 64713,
      "class": "Bus",
      "name": "NESS CITY 3 2",
      "init": {
        "Vr": 0.8772878430392987,
        "Vi": -0.6057186419158509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.367346974266,
        "longitude": -99.8765438447824
      }
    },
    {
      "number": 64714,
      "class": "Bus",
      "name": "NESS CITY 3 3",
      "init": {
        "Vr": 0.8974709534146996,
        "Vi": -0.5696431780783296
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.367346974266,
        "longitude": -99.8765438447824
      }
    },
    {
      "number": 64715,
      "class": "Bus",
      "name": "RANSOM 3 1",
      "init": {
        "Vr": 0.8444487391808595,
        "Vi": -0.6345566955844096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6594894635792,
        "longitude": -99.8653654446936
      }
    },
    {
      "number": 64716,
      "class": "Bus",
      "name": "RANSOM 3 2",
      "init": {
        "Vr": 0.8444635826373519,
        "Vi": -0.6345523716855279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6594894635792,
        "longitude": -99.8653654446936
      }
    },
    {
      "number": 64717,
      "class": "Bus",
      "name": "ALMENA 1",
      "init": {
        "Vr": 0.7359863918462015,
        "Vi": -0.7371336258185053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8950933877226,
        "longitude": -99.7222345614251
      }
    },
    {
      "number": 64718,
      "class": "Bus",
      "name": "ALMENA 2",
      "init": {
        "Vr": 0.7359863918462016,
        "Vi": -0.7371336258185055
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8950933877226,
        "longitude": -99.7222345614251
      }
    },
    {
      "number": 64719,
      "class": "Bus",
      "name": "ALMENA 3",
      "init": {
        "Vr": 0.7359863918462016,
        "Vi": -0.7371336258185055
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8950933877226,
        "longitude": -99.7222345614251
      }
    },
    {
      "number": 64720,
      "class": "Bus",
      "name": "ALMENA 4",
      "init": {
        "Vr": 0.7359863918462015,
        "Vi": -0.7371336258185055
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8950933877226,
        "longitude": -99.7222345614251
      }
    },
    {
      "number": 64721,
      "class": "Bus",
      "name": "ALMENA 5",
      "init": {
        "Vr": 0.7359630842731418,
        "Vi": -0.7371422225573779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8950933877226,
        "longitude": -99.7222345614251
      }
    },
    {
      "number": 64722,
      "class": "Bus",
      "name": "ALMENA 7",
      "init": {
        "Vr": 0.7360120415949777,
        "Vi": -0.7371239979602405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8950933877226,
        "longitude": -99.7222345614251
      }
    },
    {
      "number": 64723,
      "class": "Bus",
      "name": "NORTON 4 1",
      "init": {
        "Vr": 0.7429307915135281,
        "Vi": -0.7326984955000208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8332501654694,
        "longitude": -99.9740996657108
      }
    },
    {
      "number": 64724,
      "class": "Bus",
      "name": "NORTON 5 1",
      "init": {
        "Vr": 0.7533001026487197,
        "Vi": -0.7269045477287228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910867012141,
        "longitude": -99.9147718071776
      }
    },
    {
      "number": 64725,
      "class": "Bus",
      "name": "NORTON 5 2",
      "init": {
        "Vr": 0.7465618722674439,
        "Vi": -0.7307536670124569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910867012141,
        "longitude": -99.9147718071776
      }
    },
    {
      "number": 64726,
      "class": "Bus",
      "name": "NORTON 5 3",
      "init": {
        "Vr": 0.7483776944916228,
        "Vi": -0.7297164040626754
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910867012141,
        "longitude": -99.9147718071776
      }
    },
    {
      "number": 64727,
      "class": "Bus",
      "name": "NORTON 5 4",
      "init": {
        "Vr": 0.748377694491623,
        "Vi": -0.7297164040626754
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910867012141,
        "longitude": -99.9147718071776
      }
    },
    {
      "number": 64728,
      "class": "Bus",
      "name": "NORTON 5 5",
      "init": {
        "Vr": 0.7532468001983673,
        "Vi": -0.726926035445499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910867012141,
        "longitude": -99.9147718071776
      }
    },
    {
      "number": 64729,
      "class": "Bus",
      "name": "NORTON 6 1",
      "init": {
        "Vr": 0.7435533345458852,
        "Vi": -0.7314962066584391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.790191914255,
        "longitude": -99.9669781824902
      }
    },
    {
      "number": 64730,
      "class": "Bus",
      "name": "CARBONDALE 12 1",
      "init": {
        "Vr": 0.6886314718921654,
        "Vi": -0.7543147962295449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7777516183166,
        "longitude": -95.7351703685453
      }
    },
    {
      "number": 64731,
      "class": "Bus",
      "name": "CARBONDALE 12 2",
      "init": {
        "Vr": 0.6919384400983687,
        "Vi": -0.7823716591179187
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7777516183166,
        "longitude": -95.7351703685453
      }
    },
    {
      "number": 64732,
      "class": "Bus",
      "name": "CARBONDALE 12 3",
      "init": {
        "Vr": 0.6885621791030887,
        "Vi": -0.7543171874683141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7777516183166,
        "longitude": -95.7351703685453
      }
    },
    {
      "number": 64733,
      "class": "Bus",
      "name": "CARBONDALE 13 1",
      "init": {
        "Vr": 0.6897492002382373,
        "Vi": -0.7787968924477735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7635631411839,
        "longitude": -95.8134661958789
      }
    },
    {
      "number": 64734,
      "class": "Bus",
      "name": "CARBONDALE 13 2",
      "init": {
        "Vr": 0.6896822555896567,
        "Vi": -0.7788037464217523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7635631411839,
        "longitude": -95.8134661958789
      }
    },
    {
      "number": 64735,
      "class": "Bus",
      "name": "CARBONDALE 14 1",
      "init": {
        "Vr": 0.6538031855659737,
        "Vi": -0.7964137233302533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9085884258579,
        "longitude": -95.7010676283601
      }
    },
    {
      "number": 64736,
      "class": "Bus",
      "name": "LYNDON 1",
      "init": {
        "Vr": 0.7233120736500837,
        "Vi": -0.746182061697593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.606445824146,
        "longitude": -95.7537072988875
      }
    },
    {
      "number": 64737,
      "class": "Bus",
      "name": "LYNDON 2",
      "init": {
        "Vr": 0.7232729452362959,
        "Vi": -0.7462008867159794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.606445824146,
        "longitude": -95.7537072988875
      }
    },
    {
      "number": 64738,
      "class": "Bus",
      "name": "MELVERN 1",
      "init": {
        "Vr": 0.749195536335207,
        "Vi": -0.7253749010006201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4881072554927,
        "longitude": -95.630297510241
      }
    },
    {
      "number": 64739,
      "class": "Bus",
      "name": "SCRANTON 20 1",
      "init": {
        "Vr": 0.694260630601267,
        "Vi": -0.7658291628044018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7080234482229,
        "longitude": -95.6700506400824
      }
    },
    {
      "number": 64740,
      "class": "Bus",
      "name": "ALTON 11 1",
      "init": {
        "Vr": 0.7582084742601607,
        "Vi": -0.7377146117293126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4795122806964,
        "longitude": -98.9947166412222
      }
    },
    {
      "number": 64741,
      "class": "Bus",
      "name": "DOWNS 1 1",
      "init": {
        "Vr": 0.765006001671093,
        "Vi": -0.7275552995752054
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4781267253737,
        "longitude": -98.5027698021567
      }
    },
    {
      "number": 64742,
      "class": "Bus",
      "name": "DOWNS 1 2",
      "init": {
        "Vr": 0.7649639610689225,
        "Vi": -0.7275607134081387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4781267253737,
        "longitude": -98.5027698021567
      }
    },
    {
      "number": 64743,
      "class": "Bus",
      "name": "DOWNS 2 1",
      "init": {
        "Vr": 0.7694585690800524,
        "Vi": -0.7091607694757907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5582670857615,
        "longitude": -98.5880426017167
      }
    },
    {
      "number": 64744,
      "class": "Bus",
      "name": "DOWNS 2 2",
      "init": {
        "Vr": 0.7694342513017318,
        "Vi": -0.7091682937549355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5582670857615,
        "longitude": -98.5880426017167
      }
    },
    {
      "number": 64745,
      "class": "Bus",
      "name": "LURAY 5 1",
      "init": {
        "Vr": 0.7882552556805349,
        "Vi": -0.6820711098860935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1935529483324,
        "longitude": -98.6877721847866
      }
    },
    {
      "number": 64746,
      "class": "Bus",
      "name": "OSBORNE 1 1",
      "init": {
        "Vr": 0.7613245396279615,
        "Vi": -0.7325952670039887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3564841256785,
        "longitude": -98.7265977461331
      }
    },
    {
      "number": 64747,
      "class": "Bus",
      "name": "OSBORNE 1 2",
      "init": {
        "Vr": 0.7591226535396473,
        "Vi": -0.7233234035234195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3564841256785,
        "longitude": -98.7265977461331
      }
    },
    {
      "number": 64748,
      "class": "Bus",
      "name": "OSBORNE 1 3",
      "init": {
        "Vr": 0.7613290451838267,
        "Vi": -0.7326726505458788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3564841256785,
        "longitude": -98.7265977461331
      }
    },
    {
      "number": 64749,
      "class": "Bus",
      "name": "BENNINGTON 5 1",
      "init": {
        "Vr": 0.7793720247777883,
        "Vi": -0.689925191243312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0021290775908,
        "longitude": -97.6347034830426
      }
    },
    {
      "number": 64750,
      "class": "Bus",
      "name": "MINNEAPOLIS 95 1",
      "init": {
        "Vr": 0.7745732715335787,
        "Vi": -0.6965321782528514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723135220939,
        "longitude": -97.7209294441635
      }
    },
    {
      "number": 64751,
      "class": "Bus",
      "name": "MINNEAPOLIS 95 2",
      "init": {
        "Vr": 0.7745353239306622,
        "Vi": -0.6965418363503065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723135220939,
        "longitude": -97.7209294441635
      }
    },
    {
      "number": 64752,
      "class": "Bus",
      "name": "MINNEAPOLIS 96 1",
      "init": {
        "Vr": 0.7715210083273066,
        "Vi": -0.6984382848562203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2230072541208,
        "longitude": -97.687106110211
      }
    },
    {
      "number": 64753,
      "class": "Bus",
      "name": "SALINA 5 1",
      "init": {
        "Vr": 0.809692721801662,
        "Vi": -0.6402410917909319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8831939136285,
        "longitude": -97.6471240703215
      }
    },
    {
      "number": 64754,
      "class": "Bus",
      "name": "SALINA 5 2",
      "init": {
        "Vr": 0.7801247988764759,
        "Vi": -0.6861286103253423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8831939136285,
        "longitude": -97.6471240703215
      }
    },
    {
      "number": 64755,
      "class": "Bus",
      "name": "SALINA 5 3",
      "init": {
        "Vr": 0.8102372782644766,
        "Vi": -0.6401302105236079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8831939136285,
        "longitude": -97.6471240703215
      }
    },
    {
      "number": 64756,
      "class": "Bus",
      "name": "SALINA 6 1",
      "init": {
        "Vr": 0.7799861202137294,
        "Vi": -0.6825300806612941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8404253858576,
        "longitude": -97.6000006464648
      }
    },
    {
      "number": 64757,
      "class": "Bus",
      "name": "SALINA 7 1",
      "init": {
        "Vr": 0.8435445087466248,
        "Vi": -0.6047582233305357
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.83755676696,
        "longitude": -97.6476687893797
      }
    },
    {
      "number": 64758,
      "class": "Bus",
      "name": "SALINA 7 2",
      "init": {
        "Vr": 0.8192033974206361,
        "Vi": -0.630902805800579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.83755676696,
        "longitude": -97.6476687893797
      }
    },
    {
      "number": 64759,
      "class": "Bus",
      "name": "SALINA 7 3",
      "init": {
        "Vr": 0.7827608343291009,
        "Vi": -0.6805862129713488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.83755676696,
        "longitude": -97.6476687893797
      }
    },
    {
      "number": 64760,
      "class": "Bus",
      "name": "SALINA 7 4",
      "init": {
        "Vr": 0.8382722674700408,
        "Vi": -0.6104210933386178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.83755676696,
        "longitude": -97.6476687893797
      }
    },
    {
      "number": 64761,
      "class": "Bus",
      "name": "SALINA 7 5",
      "init": {
        "Vr": 0.8382722674700407,
        "Vi": -0.6104210933386177
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.83755676696,
        "longitude": -97.6476687893797
      }
    },
    {
      "number": 64762,
      "class": "Bus",
      "name": "SALINA 7 6",
      "init": {
        "Vr": 0.8180322533040666,
        "Vi": -0.6318147355906485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.83755676696,
        "longitude": -97.6476687893797
      }
    },
    {
      "number": 64763,
      "class": "Bus",
      "name": "SALINA 7 8",
      "init": {
        "Vr": 0.8192033974206361,
        "Vi": -0.630902805800579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.83755676696,
        "longitude": -97.6476687893797
      }
    },
    {
      "number": 64764,
      "class": "Bus",
      "name": "SALINA 8 1",
      "init": {
        "Vr": 0.8150852724172881,
        "Vi": -0.6335002679446599
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8184449815256,
        "longitude": -97.5822695444405
      }
    },
    {
      "number": 64765,
      "class": "Bus",
      "name": "SALINA 8 2",
      "init": {
        "Vr": 0.7868625918250569,
        "Vi": -0.6812455585809952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8184449815256,
        "longitude": -97.5822695444405
      }
    },
    {
      "number": 64766,
      "class": "Bus",
      "name": "SALINA 8 3",
      "init": {
        "Vr": 0.8146941616255506,
        "Vi": -0.6336668724903053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8184449815256,
        "longitude": -97.5822695444405
      }
    },
    {
      "number": 64767,
      "class": "Bus",
      "name": "SALINA 9 1",
      "init": {
        "Vr": 0.771719445823347,
        "Vi": -0.6853484932519631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8821334299636,
        "longitude": -97.677291206243
      }
    },
    {
      "number": 64768,
      "class": "Bus",
      "name": "LARNED 1 1",
      "init": {
        "Vr": 0.7845845073660727,
        "Vi": -0.6482726583436257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.19259170525,
        "longitude": -99.162571076832
      }
    },
    {
      "number": 64769,
      "class": "Bus",
      "name": "LARNED 1 2",
      "init": {
        "Vr": 0.7847332479547864,
        "Vi": -0.6482178149922565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.19259170525,
        "longitude": -99.162571076832
      }
    },
    {
      "number": 64770,
      "class": "Bus",
      "name": "LARNED 2 1",
      "init": {
        "Vr": 0.7913619641897361,
        "Vi": -0.645167557526686
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.130933705479,
        "longitude": -99.1040008667475
      }
    },
    {
      "number": 64771,
      "class": "Bus",
      "name": "LARNED 2 2",
      "init": {
        "Vr": 0.7912954664948364,
        "Vi": -0.6452021308110176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.130933705479,
        "longitude": -99.1040008667475
      }
    },
    {
      "number": 64772,
      "class": "Bus",
      "name": "RUSH CENTER 1",
      "init": {
        "Vr": 0.7914223013434109,
        "Vi": -0.6524476675053249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4163002876991,
        "longitude": -99.1897308803297
      }
    },
    {
      "number": 64773,
      "class": "Bus",
      "name": "RUSH CENTER 2",
      "init": {
        "Vr": 0.7914483447145119,
        "Vi": -0.6524379824163771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4163002876991,
        "longitude": -99.1897308803297
      }
    },
    {
      "number": 64774,
      "class": "Bus",
      "name": "KENSINGTON 3 1",
      "init": {
        "Vr": 0.7323368885589799,
        "Vi": -0.7400145372256973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8334644284889,
        "longitude": -99.1152344204297
      }
    },
    {
      "number": 64775,
      "class": "Bus",
      "name": "PHILLIPSBURG 7 1",
      "init": {
        "Vr": 0.7403427532676847,
        "Vi": -0.7333486814348743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7864678081452,
        "longitude": -99.3133189446629
      }
    },
    {
      "number": 64776,
      "class": "Bus",
      "name": "PHILLIPSBURG 7 2",
      "init": {
        "Vr": 0.7402989514670052,
        "Vi": -0.7333629291560869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7864678081452,
        "longitude": -99.3133189446629
      }
    },
    {
      "number": 64777,
      "class": "Bus",
      "name": "PHILLIPSBURG 8 1",
      "init": {
        "Vr": 0.7589009836872693,
        "Vi": -0.7206411835076876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.716352010525,
        "longitude": -99.3280730419931
      }
    },
    {
      "number": 64778,
      "class": "Bus",
      "name": "PHILLIPSBURG 8 2",
      "init": {
        "Vr": 0.7496402973774688,
        "Vi": -0.7294010656596643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.716352010525,
        "longitude": -99.3280730419931
      }
    },
    {
      "number": 64779,
      "class": "Bus",
      "name": "PHILLIPSBURG 8 3",
      "init": {
        "Vr": 0.7588484590218098,
        "Vi": -0.7206531662458853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.716352010525,
        "longitude": -99.3280730419931
      }
    },
    {
      "number": 64780,
      "class": "Bus",
      "name": "PHILLIPSBURG 9 1",
      "init": {
        "Vr": 0.7407403052367331,
        "Vi": -0.7309876333915484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8040370750933,
        "longitude": -99.4313880646089
      }
    },
    {
      "number": 64781,
      "class": "Bus",
      "name": "OLSBURG 1",
      "init": {
        "Vr": 0.7058886389648303,
        "Vi": -0.7612591479042077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3741575168599,
        "longitude": -96.6230113567466
      }
    },
    {
      "number": 64782,
      "class": "Bus",
      "name": "SAINT GEORGE 4 1",
      "init": {
        "Vr": 0.6975369715953716,
        "Vi": -0.7551324704113004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2646866994802,
        "longitude": -96.3872635016245
      }
    },
    {
      "number": 64783,
      "class": "Bus",
      "name": "SAINT GEORGE 5 1",
      "init": {
        "Vr": 0.6866750423854424,
        "Vi": -0.7555939396929127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2201090379701,
        "longitude": -96.4730784587852
      }
    },
    {
      "number": 64784,
      "class": "Bus",
      "name": "WAMEGO 1 1",
      "init": {
        "Vr": 0.7304317140878298,
        "Vi": -0.7387330347924546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2184555003513,
        "longitude": -96.2811621009849
      }
    },
    {
      "number": 64785,
      "class": "Bus",
      "name": "WAMEGO 1 2",
      "init": {
        "Vr": 0.7162736536246228,
        "Vi": -0.7562019507635053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2184555003513,
        "longitude": -96.2811621009849
      }
    },
    {
      "number": 64786,
      "class": "Bus",
      "name": "WAMEGO 1 3",
      "init": {
        "Vr": 0.7302726722606585,
        "Vi": -0.7388103797789398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2184555003513,
        "longitude": -96.2811621009849
      }
    },
    {
      "number": 64787,
      "class": "Bus",
      "name": "WAMEGO 2 1",
      "init": {
        "Vr": 0.7112772222741962,
        "Vi": -0.7553612864280834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2399630058094,
        "longitude": -96.3272452137233
      }
    },
    {
      "number": 64788,
      "class": "Bus",
      "name": "WESTMORELAND 3 1",
      "init": {
        "Vr": 0.7098536881554328,
        "Vi": -0.7604577177979135
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5391197107044,
        "longitude": -96.4066307158247
      }
    },
    {
      "number": 64789,
      "class": "Bus",
      "name": "WESTMORELAND 3 2",
      "init": {
        "Vr": 0.709814888892209,
        "Vi": -0.7604744762963549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5391197107044,
        "longitude": -96.4066307158247
      }
    },
    {
      "number": 64790,
      "class": "Bus",
      "name": "WESTMORELAND 4 1",
      "init": {
        "Vr": 0.7038034874131308,
        "Vi": -0.7666994512641641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3508533343816,
        "longitude": -96.4309236540089
      }
    },
    {
      "number": 64791,
      "class": "Bus",
      "name": "PRATT 1 1",
      "init": {
        "Vr": 0.8679709915679421,
        "Vi": -0.5734739304404318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7072947350525,
        "longitude": -98.6969360062509
      }
    },
    {
      "number": 64792,
      "class": "Bus",
      "name": "PRATT 1 2",
      "init": {
        "Vr": 0.8680564440898074,
        "Vi": -0.573417425377258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7072947350525,
        "longitude": -98.6969360062509
      }
    },
    {
      "number": 64793,
      "class": "Bus",
      "name": "PRATT 2 1",
      "init": {
        "Vr": 0.8731377816940623,
        "Vi": -0.5689630186838531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6098780510273,
        "longitude": -98.7549936133718
      }
    },
    {
      "number": 64794,
      "class": "Bus",
      "name": "PRATT 3 1",
      "init": {
        "Vr": 0.8647986189193602,
        "Vi": -0.5798559990989032
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7200407036193,
        "longitude": -98.7565546920175
      }
    },
    {
      "number": 64795,
      "class": "Bus",
      "name": "PRATT 3 2",
      "init": {
        "Vr": 0.8629915930164547,
        "Vi": -0.5792769644585353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7200407036193,
        "longitude": -98.7565546920175
      }
    },
    {
      "number": 64796,
      "class": "Bus",
      "name": "PRATT 3 3",
      "init": {
        "Vr": 0.8646670107618909,
        "Vi": -0.5798860324661008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7200407036193,
        "longitude": -98.7565546920175
      }
    },
    {
      "number": 64797,
      "class": "Bus",
      "name": "TURON 1",
      "init": {
        "Vr": 0.8503707175901802,
        "Vi": -0.5993464632605457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8457439361351,
        "longitude": -98.481356531986
      }
    },
    {
      "number": 64798,
      "class": "Bus",
      "name": "ATWOOD 2 1",
      "init": {
        "Vr": 0.8080630257651913,
        "Vi": -0.6728418775245034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7727194735645,
        "longitude": -101.201811446049
      }
    },
    {
      "number": 64799,
      "class": "Bus",
      "name": "ATWOOD 2 2",
      "init": {
        "Vr": 0.8081093461603447,
        "Vi": -0.6728186827058823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7727194735645,
        "longitude": -101.201811446049
      }
    },
    {
      "number": 64800,
      "class": "Bus",
      "name": "ATWOOD 3 1",
      "init": {
        "Vr": 0.7530845916913962,
        "Vi": -0.7209808276255235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9201663873465,
        "longitude": -101.102326659438
      }
    },
    {
      "number": 64801,
      "class": "Bus",
      "name": "BREWSTER 8 1",
      "init": {
        "Vr": 0.8020056740385372,
        "Vi": -0.6766405092771189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4725721246857,
        "longitude": -101.319513145413
      }
    },
    {
      "number": 64802,
      "class": "Bus",
      "name": "COLBY 2 1",
      "init": {
        "Vr": 0.8083769313375169,
        "Vi": -0.6665146100597807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3931956850821,
        "longitude": -101.090643432031
      }
    },
    {
      "number": 64803,
      "class": "Bus",
      "name": "COLBY 3 1",
      "init": {
        "Vr": 0.8076564770931596,
        "Vi": -0.66686281174735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4122030911207,
        "longitude": -101.159704388169
      }
    },
    {
      "number": 64804,
      "class": "Bus",
      "name": "COLBY 3 2",
      "init": {
        "Vr": 0.8075763397182106,
        "Vi": -0.6669031852030065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4122030911207,
        "longitude": -101.159704388169
      }
    },
    {
      "number": 64805,
      "class": "Bus",
      "name": "REXFORD 2 1",
      "init": {
        "Vr": 0.7977516124546958,
        "Vi": -0.6860288010732757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5076515006755,
        "longitude": -100.751007024029
      }
    },
    {
      "number": 64806,
      "class": "Bus",
      "name": "REXFORD 2 2",
      "init": {
        "Vr": 0.7936888363840253,
        "Vi": -0.6914255150615665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5076515006755,
        "longitude": -100.751007024029
      }
    },
    {
      "number": 64807,
      "class": "Bus",
      "name": "REXFORD 2 3",
      "init": {
        "Vr": 0.7977147167945162,
        "Vi": -0.6860502423124205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5076515006755,
        "longitude": -100.751007024029
      }
    },
    {
      "number": 64808,
      "class": "Bus",
      "name": "ARLINGTON 29 1",
      "init": {
        "Vr": 0.8422537546585208,
        "Vi": -0.6036429484690704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9759257636458,
        "longitude": -98.0905617089274
      }
    },
    {
      "number": 64809,
      "class": "Bus",
      "name": "ARLINGTON 30 1",
      "init": {
        "Vr": 0.845548105879608,
        "Vi": -0.5966022327651013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8519734750791,
        "longitude": -98.1422042438454
      }
    },
    {
      "number": 64810,
      "class": "Bus",
      "name": "HAVEN 1 1",
      "init": {
        "Vr": 0.850953282400263,
        "Vi": -0.5990924812921056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9160444915456,
        "longitude": -97.8339885152653
      }
    },
    {
      "number": 64811,
      "class": "Bus",
      "name": "HAVEN 1 2",
      "init": {
        "Vr": 0.8509119232018654,
        "Vi": -0.5991241173133307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9160444915456,
        "longitude": -97.8339885152653
      }
    },
    {
      "number": 64812,
      "class": "Bus",
      "name": "HAVEN 2 1",
      "init": {
        "Vr": 0.8454058289106906,
        "Vi": -0.6057867206407214
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9338253554482,
        "longitude": -97.6496969960438
      }
    },
    {
      "number": 64813,
      "class": "Bus",
      "name": "HAVEN 2 2",
      "init": {
        "Vr": 0.8453504947795192,
        "Vi": -0.6058277962590445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9338253554482,
        "longitude": -97.6496969960438
      }
    },
    {
      "number": 64814,
      "class": "Bus",
      "name": "HUTCHINSON 9 1",
      "init": {
        "Vr": 0.870050778207952,
        "Vi": -0.5659929606849973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9689739950984,
        "longitude": -97.8997903204208
      }
    },
    {
      "number": 64815,
      "class": "Bus",
      "name": "HUTCHINSON 9 2",
      "init": {
        "Vr": 0.8625411449465389,
        "Vi": -0.5906226642163921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9689739950984,
        "longitude": -97.8997903204208
      }
    },
    {
      "number": 64816,
      "class": "Bus",
      "name": "HUTCHINSON 9 3",
      "init": {
        "Vr": 0.8698382186202828,
        "Vi": -0.5661143249633568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9689739950984,
        "longitude": -97.8997903204208
      }
    },
    {
      "number": 64817,
      "class": "Bus",
      "name": "HUTCHINSON 10 1",
      "init": {
        "Vr": 0.8672088502115929,
        "Vi": -0.573890838393492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8861959261332,
        "longitude": -97.909466890656
      }
    },
    {
      "number": 64818,
      "class": "Bus",
      "name": "HUTCHINSON 10 2",
      "init": {
        "Vr": 0.8612361939566013,
        "Vi": -0.5908082929120492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8861959261332,
        "longitude": -97.909466890656
      }
    },
    {
      "number": 64819,
      "class": "Bus",
      "name": "HUTCHINSON 10 3",
      "init": {
        "Vr": 0.8670250401214511,
        "Vi": -0.5740482780147801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8861959261332,
        "longitude": -97.909466890656
      }
    },
    {
      "number": 64820,
      "class": "Bus",
      "name": "HUTCHINSON 11 1",
      "init": {
        "Vr": 0.857477496264446,
        "Vi": -0.5926778458557841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9029603406295,
        "longitude": -97.9194680255327
      }
    },
    {
      "number": 64821,
      "class": "Bus",
      "name": "HUTCHINSON 11 2",
      "init": {
        "Vr": 0.857261127511989,
        "Vi": -0.5927865824858767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9029603406295,
        "longitude": -97.9194680255327
      }
    },
    {
      "number": 64822,
      "class": "Bus",
      "name": "HUTCHINSON 12 1",
      "init": {
        "Vr": 0.8704993791852151,
        "Vi": -0.567543581821213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0043325159909,
        "longitude": -97.9415685360217
      }
    },
    {
      "number": 64823,
      "class": "Bus",
      "name": "HUTCHINSON 13 1",
      "init": {
        "Vr": 0.8684975714333244,
        "Vi": -0.5723990155676693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1698913201132,
        "longitude": -97.9725074596296
      }
    },
    {
      "number": 64824,
      "class": "Bus",
      "name": "HUTCHINSON 13 2",
      "init": {
        "Vr": 0.8626902010926983,
        "Vi": -0.5848921271416937
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1698913201132,
        "longitude": -97.9725074596296
      }
    },
    {
      "number": 64825,
      "class": "Bus",
      "name": "HUTCHINSON 13 3",
      "init": {
        "Vr": 0.8685696091506795,
        "Vi": -0.5722999528832126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1698913201132,
        "longitude": -97.9725074596296
      }
    },
    {
      "number": 64826,
      "class": "Bus",
      "name": "HUTCHINSON 14 1",
      "init": {
        "Vr": 0.8636960244003701,
        "Vi": -0.5802432479473879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1225462998836,
        "longitude": -97.9241925300733
      }
    },
    {
      "number": 64827,
      "class": "Bus",
      "name": "HUTCHINSON 14 2",
      "init": {
        "Vr": 0.8638643274325872,
        "Vi": -0.580108835141333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1225462998836,
        "longitude": -97.9241925300733
      }
    },
    {
      "number": 64828,
      "class": "Bus",
      "name": "HUTCHINSON 15 1",
      "init": {
        "Vr": 0.8745964479136813,
        "Vi": -0.5629029991633143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0761812056649,
        "longitude": -97.9191642985858
      }
    },
    {
      "number": 64829,
      "class": "Bus",
      "name": "HUTCHINSON 15 2",
      "init": {
        "Vr": 0.8679187009300459,
        "Vi": -0.5765021985322909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0761812056649,
        "longitude": -97.9191642985858
      }
    },
    {
      "number": 64830,
      "class": "Bus",
      "name": "HUTCHINSON 15 3",
      "init": {
        "Vr": 0.8732215310987339,
        "Vi": -0.5657030106380425
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0761812056649,
        "longitude": -97.9191642985858
      }
    },
    {
      "number": 64831,
      "class": "Bus",
      "name": "HUTCHINSON 15 4",
      "init": {
        "Vr": 0.8732215310987338,
        "Vi": -0.5657030106380425
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0761812056649,
        "longitude": -97.9191642985858
      }
    },
    {
      "number": 64832,
      "class": "Bus",
      "name": "HUTCHINSON 15 5",
      "init": {
        "Vr": 0.8741276278872555,
        "Vi": -0.5631430152606599
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0761812056649,
        "longitude": -97.9191642985858
      }
    },
    {
      "number": 64833,
      "class": "Bus",
      "name": "MOUNT HOPE 4 1",
      "init": {
        "Vr": 0.847134010303563,
        "Vi": -0.6041504570392515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8412347277078,
        "longitude": -97.6732901258075
      }
    },
    {
      "number": 64834,
      "class": "Bus",
      "name": "MOUNT HOPE 4 2",
      "init": {
        "Vr": 0.8470653432754259,
        "Vi": -0.6041934101104045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8412347277078,
        "longitude": -97.6732901258075
      }
    },
    {
      "number": 64835,
      "class": "Bus",
      "name": "NICKERSON 1",
      "init": {
        "Vr": 0.8526263525068031,
        "Vi": -0.5955768752038021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1407897143462,
        "longitude": -98.0944501607003
      }
    },
    {
      "number": 64836,
      "class": "Bus",
      "name": "STERLING 14 1",
      "init": {
        "Vr": 0.8419432808110109,
        "Vi": -0.6069307200834975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1029871362354,
        "longitude": -98.2698210991073
      }
    },
    {
      "number": 64837,
      "class": "Bus",
      "name": "STERLING 14 2",
      "init": {
        "Vr": 0.8418991042708099,
        "Vi": -0.6069480878621821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1029871362354,
        "longitude": -98.2698210991073
      }
    },
    {
      "number": 64838,
      "class": "Bus",
      "name": "STERLING 15 1",
      "init": {
        "Vr": 0.8453291276489807,
        "Vi": -0.6046436409424274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2106346042676,
        "longitude": -98.2657814257031
      }
    },
    {
      "number": 64839,
      "class": "Bus",
      "name": "STERLING 15 2",
      "init": {
        "Vr": 0.845382335158203,
        "Vi": -0.6046205224796205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2106346042676,
        "longitude": -98.2657814257031
      }
    },
    {
      "number": 64840,
      "class": "Bus",
      "name": "BELLEVILLE 33 1",
      "init": {
        "Vr": 0.7484202376528312,
        "Vi": -0.7326416782724716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.839699166844,
        "longitude": -97.6093140332699
      }
    },
    {
      "number": 64841,
      "class": "Bus",
      "name": "BELLEVILLE 34 1",
      "init": {
        "Vr": 0.7479318092317797,
        "Vi": -0.73389043723844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7970800004236,
        "longitude": -97.5650607578125
      }
    },
    {
      "number": 64842,
      "class": "Bus",
      "name": "BELLEVILLE 34 2",
      "init": {
        "Vr": 0.7479652410850385,
        "Vi": -0.7338763181365384
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7970800004236,
        "longitude": -97.5650607578125
      }
    },
    {
      "number": 64843,
      "class": "Bus",
      "name": "BYRON 11 1",
      "init": {
        "Vr": 0.7286850413187075,
        "Vi": -0.7518282279176066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.998377046202,
        "longitude": -97.7300359229644
      }
    },
    {
      "number": 64844,
      "class": "Bus",
      "name": "BYRON 11 2",
      "init": {
        "Vr": 0.7286711144115822,
        "Vi": -0.7518336669060878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.998377046202,
        "longitude": -97.7300359229644
      }
    },
    {
      "number": 64845,
      "class": "Bus",
      "name": "CUBA 9 1",
      "init": {
        "Vr": 0.7441659880917625,
        "Vi": -0.7377383417466719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8625070678416,
        "longitude": -97.3847909663196
      }
    },
    {
      "number": 64846,
      "class": "Bus",
      "name": "SCANDIA 2 1",
      "init": {
        "Vr": 0.7472710586433148,
        "Vi": -0.7345281434857741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7600502710456,
        "longitude": -97.7041894856745
      }
    },
    {
      "number": 64847,
      "class": "Bus",
      "name": "LITTLE RIVER 3 1",
      "init": {
        "Vr": 0.8404715372208728,
        "Vi": -0.6122277773656141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3957494372747,
        "longitude": -97.9544244567454
      }
    },
    {
      "number": 64848,
      "class": "Bus",
      "name": "LYONS 6 1",
      "init": {
        "Vr": 0.8297198981740679,
        "Vi": -0.6176166765527623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3492112531074,
        "longitude": -98.2349291734402
      }
    },
    {
      "number": 64849,
      "class": "Bus",
      "name": "LYONS 7 1",
      "init": {
        "Vr": 0.8362274144997974,
        "Vi": -0.6168372468511992
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4527056231116,
        "longitude": -98.2782238998206
      }
    },
    {
      "number": 64850,
      "class": "Bus",
      "name": "LYONS 7 2",
      "init": {
        "Vr": 0.826631275648942,
        "Vi": -0.6245329512249893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4527056231116,
        "longitude": -98.2782238998206
      }
    },
    {
      "number": 64851,
      "class": "Bus",
      "name": "LYONS 7 3",
      "init": {
        "Vr": 0.8363173036806868,
        "Vi": -0.6167918581805675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4527056231116,
        "longitude": -98.2782238998206
      }
    },
    {
      "number": 64852,
      "class": "Bus",
      "name": "LYONS 8 1",
      "init": {
        "Vr": 0.8342315802325767,
        "Vi": -0.6134938771345806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2691067381613,
        "longitude": -98.2115280835899
      }
    },
    {
      "number": 64853,
      "class": "Bus",
      "name": "LYONS 8 2",
      "init": {
        "Vr": 0.8341537449824781,
        "Vi": -0.6135374507693583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2691067381613,
        "longitude": -98.2115280835899
      }
    },
    {
      "number": 64854,
      "class": "Bus",
      "name": "MANHATTAN 8 1",
      "init": {
        "Vr": 0.7114253390937509,
        "Vi": -0.7526001483698733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2649186015025,
        "longitude": -96.7461088687232
      }
    },
    {
      "number": 64855,
      "class": "Bus",
      "name": "MANHATTAN 8 2",
      "init": {
        "Vr": 0.6882403958522731,
        "Vi": -0.7601897419139519
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2649186015025,
        "longitude": -96.7461088687232
      }
    },
    {
      "number": 64856,
      "class": "Bus",
      "name": "MANHATTAN 8 3",
      "init": {
        "Vr": 0.7108215127576972,
        "Vi": -0.7527978110148047
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2649186015025,
        "longitude": -96.7461088687232
      }
    },
    {
      "number": 64857,
      "class": "Bus",
      "name": "MANHATTAN 8 4",
      "init": {
        "Vr": 0.7108215127576971,
        "Vi": -0.7527978110148047
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2649186015025,
        "longitude": -96.7461088687232
      }
    },
    {
      "number": 64858,
      "class": "Bus",
      "name": "MANHATTAN 8 5",
      "init": {
        "Vr": 0.7115924203081405,
        "Vi": -0.7525700261281157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2649186015025,
        "longitude": -96.7461088687232
      }
    },
    {
      "number": 64859,
      "class": "Bus",
      "name": "MANHATTAN 8 7",
      "init": {
        "Vr": 0.7114253390937509,
        "Vi": -0.7526001483698733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2649186015025,
        "longitude": -96.7461088687232
      }
    },
    {
      "number": 64860,
      "class": "Bus",
      "name": "MANHATTAN 9 1",
      "init": {
        "Vr": 0.7385217169642353,
        "Vi": -0.7410881382544139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2754981081357,
        "longitude": -96.7642245501788
      }
    },
    {
      "number": 64861,
      "class": "Bus",
      "name": "MANHATTAN 10 1",
      "init": {
        "Vr": 0.7392872013261234,
        "Vi": -0.7386566704030679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2402176906803,
        "longitude": -96.6852444712564
      }
    },
    {
      "number": 64862,
      "class": "Bus",
      "name": "MANHATTAN 10 2",
      "init": {
        "Vr": 0.7212611588036277,
        "Vi": -0.7507211473791949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2402176906803,
        "longitude": -96.6852444712564
      }
    },
    {
      "number": 64863,
      "class": "Bus",
      "name": "MANHATTAN 10 3",
      "init": {
        "Vr": 0.7093170231628925,
        "Vi": -0.7587151235285395
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2402176906803,
        "longitude": -96.6852444712564
      }
    },
    {
      "number": 64864,
      "class": "Bus",
      "name": "MANHATTAN 10 4",
      "init": {
        "Vr": 0.7093170231628925,
        "Vi": -0.7587151235285396
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2402176906803,
        "longitude": -96.6852444712564
      }
    },
    {
      "number": 64865,
      "class": "Bus",
      "name": "MANHATTAN 10 5",
      "init": {
        "Vr": 0.7391322512780226,
        "Vi": -0.7387061880079954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2402176906803,
        "longitude": -96.6852444712564
      }
    },
    {
      "number": 64866,
      "class": "Bus",
      "name": "MANHATTAN 11 1",
      "init": {
        "Vr": 0.6907273159559534,
        "Vi": -0.7544605593229959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1242393640944,
        "longitude": -96.610266698646
      }
    },
    {
      "number": 64867,
      "class": "Bus",
      "name": "OGDEN 5 1",
      "init": {
        "Vr": 0.7194540589739449,
        "Vi": -0.7509695672323511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1785451738242,
        "longitude": -96.7747452865311
      }
    },
    {
      "number": 64868,
      "class": "Bus",
      "name": "OGDEN 6 1",
      "init": {
        "Vr": 0.6878669316938577,
        "Vi": -0.755544656904522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0594561245557,
        "longitude": -96.6786235201319
      }
    },
    {
      "number": 64869,
      "class": "Bus",
      "name": "OGDEN 6 2",
      "init": {
        "Vr": 0.6878420891658559,
        "Vi": -0.7555521887666358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0594561245557,
        "longitude": -96.6786235201319
      }
    },
    {
      "number": 64870,
      "class": "Bus",
      "name": "RANDOLPH 16 1",
      "init": {
        "Vr": 0.7172300042787274,
        "Vi": -0.7492231020329013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5243527087668,
        "longitude": -96.7519369555934
      }
    },
    {
      "number": 64871,
      "class": "Bus",
      "name": "RILEY 1",
      "init": {
        "Vr": 0.7224136648591807,
        "Vi": -0.7435844311496126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3413297435346,
        "longitude": -96.83361642206
      }
    },
    {
      "number": 64872,
      "class": "Bus",
      "name": "STOCKTON 10 1",
      "init": {
        "Vr": 0.7584133785144767,
        "Vi": -0.7145779337301729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.406267918869,
        "longitude": -99.4172621631536
      }
    },
    {
      "number": 64873,
      "class": "Bus",
      "name": "LA CROSSE 11 1",
      "init": {
        "Vr": 0.8199175200228093,
        "Vi": -0.6493507926728437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6201973006669,
        "longitude": -99.366729379787
      }
    },
    {
      "number": 64874,
      "class": "Bus",
      "name": "LA CROSSE 12 1",
      "init": {
        "Vr": 0.8221610982665299,
        "Vi": -0.6453334694503061
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5101321693937,
        "longitude": -99.2359694689891
      }
    },
    {
      "number": 64875,
      "class": "Bus",
      "name": "ASSARIA 1",
      "init": {
        "Vr": 0.7879110125219465,
        "Vi": -0.6735327896659076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7354136006826,
        "longitude": -97.5124728988206
      }
    },
    {
      "number": 64876,
      "class": "Bus",
      "name": "CLEARWATER 7 1",
      "init": {
        "Vr": 0.8696311876936232,
        "Vi": -0.5731374420352949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4535157711358,
        "longitude": -97.4499439759401
      }
    },
    {
      "number": 64877,
      "class": "Bus",
      "name": "CLEARWATER 7 2",
      "init": {
        "Vr": 0.8555754053532864,
        "Vi": -0.5987306835760985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4535157711358,
        "longitude": -97.4499439759401
      }
    },
    {
      "number": 64878,
      "class": "Bus",
      "name": "CLEARWATER 7 3",
      "init": {
        "Vr": 0.858179315404807,
        "Vi": -0.5939893962352922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4535157711358,
        "longitude": -97.4499439759401
      }
    },
    {
      "number": 64879,
      "class": "Bus",
      "name": "CLEARWATER 7 4",
      "init": {
        "Vr": 0.8581793154048067,
        "Vi": -0.5939893962352921
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4535157711358,
        "longitude": -97.4499439759401
      }
    },
    {
      "number": 64880,
      "class": "Bus",
      "name": "CLEARWATER 7 5",
      "init": {
        "Vr": 0.8698396267247385,
        "Vi": -0.5728683461082322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4535157711358,
        "longitude": -97.4499439759401
      }
    },
    {
      "number": 64881,
      "class": "Bus",
      "name": "CLEARWATER 8 1",
      "init": {
        "Vr": 0.8415668565572109,
        "Vi": -0.6073200937576291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.508931475776,
        "longitude": -97.5218369501575
      }
    },
    {
      "number": 64882,
      "class": "Bus",
      "name": "CLEARWATER 9 1",
      "init": {
        "Vr": 0.848001762458401,
        "Vi": -0.6020759241570713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5080304338861,
        "longitude": -97.46431757494
      }
    },
    {
      "number": 64883,
      "class": "Bus",
      "name": "COLWICH 1 1",
      "init": {
        "Vr": 0.851600924049296,
        "Vi": -0.6111444995309275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6962420541586,
        "longitude": -97.6737804831588
      }
    },
    {
      "number": 64884,
      "class": "Bus",
      "name": "CONWAY SPRINGS 1 1",
      "init": {
        "Vr": 0.8643640733810529,
        "Vi": -0.5969638027315959
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3893760514463,
        "longitude": -97.6984064484446
      }
    },
    {
      "number": 64885,
      "class": "Bus",
      "name": "CONWAY SPRINGS 2 1",
      "init": {
        "Vr": 0.8509164681708109,
        "Vi": -0.5946912504912238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.435527168265,
        "longitude": -97.6429845084441
      }
    },
    {
      "number": 64886,
      "class": "Bus",
      "name": "CONWAY SPRINGS 2 2",
      "init": {
        "Vr": 0.8508802092642648,
        "Vi": -0.5947050255372622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.435527168265,
        "longitude": -97.6429845084441
      }
    },
    {
      "number": 64887,
      "class": "Bus",
      "name": "DERBY 6 1",
      "init": {
        "Vr": 0.8616357388800915,
        "Vi": -0.5794659087815657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5770258240024,
        "longitude": -97.2057732804845
      }
    },
    {
      "number": 64888,
      "class": "Bus",
      "name": "DERBY 6 2",
      "init": {
        "Vr": 0.8342254056661553,
        "Vi": -0.6102296883501359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5770258240024,
        "longitude": -97.2057732804845
      }
    },
    {
      "number": 64889,
      "class": "Bus",
      "name": "DERBY 6 3",
      "init": {
        "Vr": 0.7253652770164651,
        "Vi": -0.698524568733634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5770258240024,
        "longitude": -97.2057732804845
      }
    },
    {
      "number": 64890,
      "class": "Bus",
      "name": "DERBY 6 4",
      "init": {
        "Vr": 0.8597571191114255,
        "Vi": -0.6067537345858841
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5770258240024,
        "longitude": -97.2057732804845
      }
    },
    {
      "number": 64891,
      "class": "Bus",
      "name": "DERBY 6 5",
      "init": {
        "Vr": 0.8616639426835001,
        "Vi": -0.5793545979032392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5770258240024,
        "longitude": -97.2057732804845
      }
    },
    {
      "number": 64892,
      "class": "Bus",
      "name": "DERBY 6 7",
      "init": {
        "Vr": 0.8616357388800915,
        "Vi": -0.5794659087815657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5770258240024,
        "longitude": -97.2057732804845
      }
    },
    {
      "number": 64893,
      "class": "Bus",
      "name": "DERBY 7 1",
      "init": {
        "Vr": 0.8406925544972206,
        "Vi": -0.6112802158412496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5369159040615,
        "longitude": -97.2188257672025
      }
    },
    {
      "number": 64894,
      "class": "Bus",
      "name": "DERBY 7 2",
      "init": {
        "Vr": 0.8409128487609443,
        "Vi": -0.6111406134466625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5369159040615,
        "longitude": -97.2188257672025
      }
    },
    {
      "number": 64895,
      "class": "Bus",
      "name": "DERBY 8 1",
      "init": {
        "Vr": 0.8585596505047741,
        "Vi": -0.5797371988147016
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.534339966166,
        "longitude": -97.1947304233632
      }
    },
    {
      "number": 64896,
      "class": "Bus",
      "name": "DERBY 8 2",
      "init": {
        "Vr": 0.8441514946687514,
        "Vi": -0.6115338780078051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.534339966166,
        "longitude": -97.1947304233632
      }
    },
    {
      "number": 64897,
      "class": "Bus",
      "name": "DERBY 8 3",
      "init": {
        "Vr": 0.8583447528296428,
        "Vi": -0.5799028019148796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.534339966166,
        "longitude": -97.1947304233632
      }
    },
    {
      "number": 64898,
      "class": "Bus",
      "name": "DERBY 9 1",
      "init": {
        "Vr": 0.8629812692563612,
        "Vi": -0.5794993037752207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5980850515102,
        "longitude": -97.1523215906835
      }
    },
    {
      "number": 64899,
      "class": "Bus",
      "name": "DERBY 9 2",
      "init": {
        "Vr": 0.8330172513338636,
        "Vi": -0.6082423498523607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5980850515102,
        "longitude": -97.1523215906835
      }
    },
    {
      "number": 64900,
      "class": "Bus",
      "name": "DERBY 9 3",
      "init": {
        "Vr": 0.8432863465225633,
        "Vi": -0.5983916991339899
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5980850515102,
        "longitude": -97.1523215906835
      }
    },
    {
      "number": 64901,
      "class": "Bus",
      "name": "DERBY 9 4",
      "init": {
        "Vr": 0.8432863465225632,
        "Vi": -0.5983916991339898
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5980850515102,
        "longitude": -97.1523215906835
      }
    },
    {
      "number": 64902,
      "class": "Bus",
      "name": "DERBY 9 5",
      "init": {
        "Vr": 0.8627281181903869,
        "Vi": -0.5795612412743463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5980850515102,
        "longitude": -97.1523215906835
      }
    },
    {
      "number": 64903,
      "class": "Bus",
      "name": "GARDEN PLAIN 1",
      "init": {
        "Vr": 0.8554278704506028,
        "Vi": -0.6011386833780621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6004359580191,
        "longitude": -97.7568088805475
      }
    },
    {
      "number": 64904,
      "class": "Bus",
      "name": "GODDARD 1 1",
      "init": {
        "Vr": 0.8685641817937283,
        "Vi": -0.5696547945942114
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5765655859156,
        "longitude": -97.5803120209962
      }
    },
    {
      "number": 64905,
      "class": "Bus",
      "name": "GODDARD 1 2",
      "init": {
        "Vr": 0.8684496551526729,
        "Vi": -0.5697065704600294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5765655859156,
        "longitude": -97.5803120209962
      }
    },
    {
      "number": 64906,
      "class": "Bus",
      "name": "GODDARD 2 1",
      "init": {
        "Vr": 0.857544383649092,
        "Vi": -0.5760148713462953
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6856540849514,
        "longitude": -97.6282824858159
      }
    },
    {
      "number": 64907,
      "class": "Bus",
      "name": "GODDARD 2 2",
      "init": {
        "Vr": 0.8540171686171314,
        "Vi": -0.6101603540098965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6856540849514,
        "longitude": -97.6282824858159
      }
    },
    {
      "number": 64908,
      "class": "Bus",
      "name": "GODDARD 2 3",
      "init": {
        "Vr": 0.8574097880541848,
        "Vi": -0.5760967995041565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6856540849514,
        "longitude": -97.6282824858159
      }
    },
    {
      "number": 64909,
      "class": "Bus",
      "name": "GODDARD 3 1",
      "init": {
        "Vr": 0.8491462028685574,
        "Vi": -0.6120432124485702
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.662840232641,
        "longitude": -97.6237339327872
      }
    },
    {
      "number": 64910,
      "class": "Bus",
      "name": "HAYSVILLE 1 1",
      "init": {
        "Vr": 0.8338475884655085,
        "Vi": -0.6173531967886949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5318403551307,
        "longitude": -97.350862191383
      }
    },
    {
      "number": 64911,
      "class": "Bus",
      "name": "HAYSVILLE 2 1",
      "init": {
        "Vr": 0.8396756319538912,
        "Vi": -0.6133058255182591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5263579496189,
        "longitude": -97.404798897824
      }
    },
    {
      "number": 64912,
      "class": "Bus",
      "name": "HAYSVILLE 3 1",
      "init": {
        "Vr": 0.8315642068978816,
        "Vi": -0.6138559713360839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5620975332779,
        "longitude": -97.3073307713492
      }
    },
    {
      "number": 64913,
      "class": "Bus",
      "name": "WICHITA 1 1",
      "init": {
        "Vr": 0.8301723389606358,
        "Vi": -0.6249415752279884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6722099186868,
        "longitude": -97.3927204462689
      }
    },
    {
      "number": 64914,
      "class": "Bus",
      "name": "WICHITA 2 1",
      "init": {
        "Vr": 0.8294304906105486,
        "Vi": -0.6234909304019651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6535028770076,
        "longitude": -97.4155823526449
      }
    },
    {
      "number": 64915,
      "class": "Bus",
      "name": "WICHITA 3 1",
      "init": {
        "Vr": 0.8132651288771917,
        "Vi": -0.6157334081110117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6910338222972,
        "longitude": -97.291623517416
      }
    },
    {
      "number": 64916,
      "class": "Bus",
      "name": "WICHITA 4 1",
      "init": {
        "Vr": 0.859218664786641,
        "Vi": -0.5794769258895961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7887024695358,
        "longitude": -97.379504271178
      }
    },
    {
      "number": 64917,
      "class": "Bus",
      "name": "WICHITA 4 2",
      "init": {
        "Vr": 0.8317278543803033,
        "Vi": -0.6110199957850883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7887024695358,
        "longitude": -97.379504271178
      }
    },
    {
      "number": 64918,
      "class": "Bus",
      "name": "WICHITA 4 3",
      "init": {
        "Vr": 0.73147434921717,
        "Vi": -0.6636048882457651
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7887024695358,
        "longitude": -97.379504271178
      }
    },
    {
      "number": 64919,
      "class": "Bus",
      "name": "WICHITA 4 4",
      "init": {
        "Vr": 0.8314544863782379,
        "Vi": -0.611832284878491
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7887024695358,
        "longitude": -97.379504271178
      }
    },
    {
      "number": 64920,
      "class": "Bus",
      "name": "WICHITA 4 5",
      "init": {
        "Vr": 0.8589891037413628,
        "Vi": -0.5795180713138124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7887024695358,
        "longitude": -97.379504271178
      }
    },
    {
      "number": 64921,
      "class": "Bus",
      "name": "WICHITA 5 1",
      "init": {
        "Vr": 0.8147989413877806,
        "Vi": -0.6173054365126693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6785836177198,
        "longitude": -97.3141456768442
      }
    },
    {
      "number": 64922,
      "class": "Bus",
      "name": "WICHITA 6 1",
      "init": {
        "Vr": 0.8592228069954232,
        "Vi": -0.5797964563106675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7604779918694,
        "longitude": -97.3688200566837
      }
    },
    {
      "number": 64923,
      "class": "Bus",
      "name": "WICHITA 6 2",
      "init": {
        "Vr": 0.8269442954793752,
        "Vi": -0.61481626484613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7604779918694,
        "longitude": -97.3688200566837
      }
    },
    {
      "number": 64924,
      "class": "Bus",
      "name": "WICHITA 6 3",
      "init": {
        "Vr": 0.8292179395334373,
        "Vi": -0.6123495282437491
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7604779918694,
        "longitude": -97.3688200566837
      }
    },
    {
      "number": 64925,
      "class": "Bus",
      "name": "WICHITA 6 4",
      "init": {
        "Vr": 0.8292179395334371,
        "Vi": -0.612349528243749
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7604779918694,
        "longitude": -97.3688200566837
      }
    },
    {
      "number": 64926,
      "class": "Bus",
      "name": "WICHITA 6 5",
      "init": {
        "Vr": 0.859539437321835,
        "Vi": -0.5795470760248634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7604779918694,
        "longitude": -97.3688200566837
      }
    },
    {
      "number": 64927,
      "class": "Bus",
      "name": "WICHITA 6 7",
      "init": {
        "Vr": 0.8592228069954232,
        "Vi": -0.5797964563106675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7604779918694,
        "longitude": -97.3688200566837
      }
    },
    {
      "number": 64928,
      "class": "Bus",
      "name": "WICHITA 7 1",
      "init": {
        "Vr": 0.8376413817193165,
        "Vi": -0.6105034526819149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8334288182153,
        "longitude": -97.312543814364
      }
    },
    {
      "number": 64929,
      "class": "Bus",
      "name": "WICHITA 8 1",
      "init": {
        "Vr": 0.8361571487176297,
        "Vi": -0.611445864346185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8096151470874,
        "longitude": -97.380028879581
      }
    },
    {
      "number": 64930,
      "class": "Bus",
      "name": "WICHITA 8 2",
      "init": {
        "Vr": 0.8360257773269812,
        "Vi": -0.6115331972480705
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8096151470874,
        "longitude": -97.380028879581
      }
    },
    {
      "number": 64931,
      "class": "Bus",
      "name": "WICHITA 9 1",
      "init": {
        "Vr": 0.8632756261365423,
        "Vi": -0.5827633747000608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269452626824,
        "longitude": -97.2326151593621
      }
    },
    {
      "number": 64932,
      "class": "Bus",
      "name": "WICHITA 9 2",
      "init": {
        "Vr": 0.8272575846666073,
        "Vi": -0.6138616242150378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269452626824,
        "longitude": -97.2326151593621
      }
    },
    {
      "number": 64933,
      "class": "Bus",
      "name": "WICHITA 9 3",
      "init": {
        "Vr": 0.863055152179376,
        "Vi": -0.5828763491562075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269452626824,
        "longitude": -97.2326151593621
      }
    },
    {
      "number": 64934,
      "class": "Bus",
      "name": "WICHITA 10 1",
      "init": {
        "Vr": 0.8241080283465129,
        "Vi": -0.6225314659366246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836928548347,
        "longitude": -97.1837808812204
      }
    },
    {
      "number": 64935,
      "class": "Bus",
      "name": "WICHITA 10 2",
      "init": {
        "Vr": 0.8164814651664004,
        "Vi": -0.6295854524304646
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836928548347,
        "longitude": -97.1837808812204
      }
    },
    {
      "number": 64936,
      "class": "Bus",
      "name": "WICHITA 10 3",
      "init": {
        "Vr": 0.824235632500886,
        "Vi": -0.6223803023066141
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836928548347,
        "longitude": -97.1837808812204
      }
    },
    {
      "number": 64937,
      "class": "Bus",
      "name": "WICHITA 10 4",
      "init": {
        "Vr": 0.8242356325008859,
        "Vi": -0.622380302306614
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836928548347,
        "longitude": -97.1837808812204
      }
    },
    {
      "number": 64938,
      "class": "Bus",
      "name": "WICHITA 10 5",
      "init": {
        "Vr": 0.8242167127457775,
        "Vi": -0.6224588599295824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836928548347,
        "longitude": -97.1837808812204
      }
    },
    {
      "number": 64939,
      "class": "Bus",
      "name": "WICHITA 10 7",
      "init": {
        "Vr": 0.8241080283465129,
        "Vi": -0.6225314659366246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836928548347,
        "longitude": -97.1837808812204
      }
    },
    {
      "number": 64940,
      "class": "Bus",
      "name": "WICHITA 11 1",
      "init": {
        "Vr": 0.8274993382490242,
        "Vi": -0.6227003605699305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7485503329294,
        "longitude": -97.153505283727
      }
    },
    {
      "number": 64941,
      "class": "Bus",
      "name": "WICHITA 11 2",
      "init": {
        "Vr": 0.8273511730544715,
        "Vi": -0.6227616494665072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7485503329294,
        "longitude": -97.153505283727
      }
    },
    {
      "number": 64942,
      "class": "Bus",
      "name": "WICHITA 12 1",
      "init": {
        "Vr": 0.8599259068094682,
        "Vi": -0.5790315952317766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7453829017324,
        "longitude": -97.3068874660883
      }
    },
    {
      "number": 64943,
      "class": "Bus",
      "name": "WICHITA 12 2",
      "init": {
        "Vr": 0.821537883362517,
        "Vi": -0.6156068847300143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7453829017324,
        "longitude": -97.3068874660883
      }
    },
    {
      "number": 64944,
      "class": "Bus",
      "name": "WICHITA 12 3",
      "init": {
        "Vr": 0.785611050507348,
        "Vi": -0.6498372042130317
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7453829017324,
        "longitude": -97.3068874660883
      }
    },
    {
      "number": 64945,
      "class": "Bus",
      "name": "WICHITA 12 4",
      "init": {
        "Vr": 0.7856110505073479,
        "Vi": -0.6498372042130316
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7453829017324,
        "longitude": -97.3068874660883
      }
    },
    {
      "number": 64946,
      "class": "Bus",
      "name": "WICHITA 12 5",
      "init": {
        "Vr": 0.8603105101703418,
        "Vi": -0.5787535237589313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7453829017324,
        "longitude": -97.3068874660883
      }
    },
    {
      "number": 64947,
      "class": "Bus",
      "name": "WICHITA 13 1",
      "init": {
        "Vr": 0.8209036832990014,
        "Vi": -0.6189355405708221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6325459591783,
        "longitude": -97.2788356229198
      }
    },
    {
      "number": 64948,
      "class": "Bus",
      "name": "WICHITA 13 2",
      "init": {
        "Vr": 0.8206807350925938,
        "Vi": -0.6190641957658665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6325459591783,
        "longitude": -97.2788356229198
      }
    },
    {
      "number": 64949,
      "class": "Bus",
      "name": "WICHITA 14 1",
      "init": {
        "Vr": 0.8931728222587619,
        "Vi": -0.5462570992805899
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127715535807,
        "longitude": -97.3148470599974
      }
    },
    {
      "number": 64950,
      "class": "Bus",
      "name": "WICHITA 14 2",
      "init": {
        "Vr": 0.8657754520117148,
        "Vi": -0.5748012108950578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127715535807,
        "longitude": -97.3148470599974
      }
    },
    {
      "number": 64951,
      "class": "Bus",
      "name": "WICHITA 14 3",
      "init": {
        "Vr": 0.8389974710959667,
        "Vi": -0.608126349899804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127715535807,
        "longitude": -97.3148470599974
      }
    },
    {
      "number": 64952,
      "class": "Bus",
      "name": "WICHITA 14 4",
      "init": {
        "Vr": 0.8539287156901982,
        "Vi": -0.589544448836679
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127715535807,
        "longitude": -97.3148470599974
      }
    },
    {
      "number": 64953,
      "class": "Bus",
      "name": "WICHITA 14 5",
      "init": {
        "Vr": 0.8539287156901982,
        "Vi": -0.5895444488366789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127715535807,
        "longitude": -97.3148470599974
      }
    },
    {
      "number": 64954,
      "class": "Bus",
      "name": "WICHITA 14 6",
      "init": {
        "Vr": 0.8928992966949231,
        "Vi": -0.5463543856968954
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127715535807,
        "longitude": -97.3148470599974
      }
    },
    {
      "number": 64955,
      "class": "Bus",
      "name": "WICHITA 14 8",
      "init": {
        "Vr": 0.8945923687443473,
        "Vi": -0.5435195843770775
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127715535807,
        "longitude": -97.3148470599974
      }
    },
    {
      "number": 64956,
      "class": "Bus",
      "name": "WICHITA 15 1",
      "init": {
        "Vr": 0.8910297290416117,
        "Vi": -0.5479012164117261
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6679706432594,
        "longitude": -97.1917377464326
      }
    },
    {
      "number": 64957,
      "class": "Bus",
      "name": "WICHITA 15 2",
      "init": {
        "Vr": 0.8724683268493654,
        "Vi": -0.5765186609378047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6679706432594,
        "longitude": -97.1917377464326
      }
    },
    {
      "number": 64958,
      "class": "Bus",
      "name": "WICHITA 15 3",
      "init": {
        "Vr": 0.8908019232056043,
        "Vi": -0.5480573860474175
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6679706432594,
        "longitude": -97.1917377464326
      }
    },
    {
      "number": 64959,
      "class": "Bus",
      "name": "WICHITA 16 1",
      "init": {
        "Vr": 0.8251929349285159,
        "Vi": -0.6115117592107738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6543683396421,
        "longitude": -97.1535595184024
      }
    },
    {
      "number": 64960,
      "class": "Bus",
      "name": "WICHITA 17 1",
      "init": {
        "Vr": 0.8227103759399816,
        "Vi": -0.6145383139493986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6237703679558,
        "longitude": -97.2339840996344
      }
    },
    {
      "number": 64961,
      "class": "Bus",
      "name": "WICHITA 18 1",
      "init": {
        "Vr": 0.8247495424815096,
        "Vi": -0.6114915465832996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6544177714343,
        "longitude": -97.113871258493
      }
    },
    {
      "number": 64962,
      "class": "Bus",
      "name": "WICHITA 19 1",
      "init": {
        "Vr": 0.8161981736606805,
        "Vi": -0.6174351681212896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.774311961058,
        "longitude": -97.2489707337851
      }
    },
    {
      "number": 64963,
      "class": "Bus",
      "name": "WICHITA 20 1",
      "init": {
        "Vr": 0.8314532236271217,
        "Vi": -0.62401395509591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6174573489853,
        "longitude": -97.4145813801617
      }
    },
    {
      "number": 64964,
      "class": "Bus",
      "name": "WICHITA 21 1",
      "init": {
        "Vr": 0.829415176027156,
        "Vi": -0.624879434716118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6921818131184,
        "longitude": -97.4234240364173
      }
    },
    {
      "number": 64965,
      "class": "Bus",
      "name": "WICHITA 21 2",
      "init": {
        "Vr": 0.8290846661920547,
        "Vi": -0.6250254171844022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6921818131184,
        "longitude": -97.4234240364173
      }
    },
    {
      "number": 64966,
      "class": "Bus",
      "name": "WICHITA 22 1",
      "init": {
        "Vr": 0.8306193488731016,
        "Vi": -0.6221486920903442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6556445835875,
        "longitude": -97.434336778554
      }
    },
    {
      "number": 64967,
      "class": "Bus",
      "name": "WICHITA 23 1",
      "init": {
        "Vr": 0.8191524644805415,
        "Vi": -0.6164345337581985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7605529455364,
        "longitude": -97.2784918972263
      }
    },
    {
      "number": 64968,
      "class": "Bus",
      "name": "WICHITA 24 1",
      "init": {
        "Vr": 0.8163626458800766,
        "Vi": -0.6183544145618296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6604835455498,
        "longitude": -97.3129654705657
      }
    },
    {
      "number": 64969,
      "class": "Bus",
      "name": "WICHITA 25 1",
      "init": {
        "Vr": 0.8255598214371046,
        "Vi": -0.6181617303144316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7229124775841,
        "longitude": -97.371765619442
      }
    },
    {
      "number": 64970,
      "class": "Bus",
      "name": "WICHITA 25 2",
      "init": {
        "Vr": 0.8253972762763077,
        "Vi": -0.6182614598756302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7229124775841,
        "longitude": -97.371765619442
      }
    },
    {
      "number": 64971,
      "class": "Bus",
      "name": "WICHITA 26 1",
      "init": {
        "Vr": 0.8590124540859363,
        "Vi": -0.5798015169287056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5813882809641,
        "longitude": -97.2820560125245
      }
    },
    {
      "number": 64972,
      "class": "Bus",
      "name": "WICHITA 26 2",
      "init": {
        "Vr": 0.8327069214769286,
        "Vi": -0.613814269209349
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5813882809641,
        "longitude": -97.2820560125245
      }
    },
    {
      "number": 64973,
      "class": "Bus",
      "name": "WICHITA 26 3",
      "init": {
        "Vr": 0.8588518112730675,
        "Vi": -0.5798842631833211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5813882809641,
        "longitude": -97.2820560125245
      }
    },
    {
      "number": 64974,
      "class": "Bus",
      "name": "WICHITA 27 1",
      "init": {
        "Vr": 0.8635806152977333,
        "Vi": -0.5745280906419138
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6802947362677,
        "longitude": -97.4010090366389
      }
    },
    {
      "number": 64975,
      "class": "Bus",
      "name": "WICHITA 27 2",
      "init": {
        "Vr": 0.8339241918123791,
        "Vi": -0.6245238694129402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6802947362677,
        "longitude": -97.4010090366389
      }
    },
    {
      "number": 64976,
      "class": "Bus",
      "name": "WICHITA 27 3",
      "init": {
        "Vr": 0.8632530453645227,
        "Vi": -0.5748140183564733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6802947362677,
        "longitude": -97.4010090366389
      }
    },
    {
      "number": 64977,
      "class": "Bus",
      "name": "WICHITA 28 1",
      "init": {
        "Vr": 0.8669129511148069,
        "Vi": -0.5701409904560243
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7244821713376,
        "longitude": -97.5075781744043
      }
    },
    {
      "number": 64978,
      "class": "Bus",
      "name": "WICHITA 29 1",
      "init": {
        "Vr": 0.8628509508038541,
        "Vi": -0.5770165496437697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6590339228485,
        "longitude": -97.4037699084696
      }
    },
    {
      "number": 64979,
      "class": "Bus",
      "name": "WICHITA 30 1",
      "init": {
        "Vr": 0.8602811324370708,
        "Vi": -0.5779537692677343
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6462402955669,
        "longitude": -97.3456889759817
      }
    },
    {
      "number": 64980,
      "class": "Bus",
      "name": "WICHITA 31 1",
      "init": {
        "Vr": 0.8326573450985587,
        "Vi": -0.6230240150676248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5954827242108,
        "longitude": -97.3814504451359
      }
    },
    {
      "number": 64981,
      "class": "Bus",
      "name": "WICHITA 32 1",
      "init": {
        "Vr": 0.8342802324080106,
        "Vi": -0.6134037828045966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5239710371161,
        "longitude": -97.3177971640875
      }
    },
    {
      "number": 64982,
      "class": "Bus",
      "name": "WICHITA 33 1",
      "init": {
        "Vr": 0.8218421514953097,
        "Vi": -0.6194575096563749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6354180937327,
        "longitude": -97.3548562962074
      }
    },
    {
      "number": 64983,
      "class": "Bus",
      "name": "WICHITA 33 2",
      "init": {
        "Vr": 0.8216194629214666,
        "Vi": -0.6194836087699701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6354180937327,
        "longitude": -97.3548562962074
      }
    },
    {
      "number": 64984,
      "class": "Bus",
      "name": "WICHITA 34 1",
      "init": {
        "Vr": 0.8615452978784026,
        "Vi": -0.5789679214926218
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6743971492671,
        "longitude": -97.3022544573829
      }
    },
    {
      "number": 64985,
      "class": "Bus",
      "name": "WICHITA 35 1",
      "init": {
        "Vr": 0.8199975270457499,
        "Vi": -0.6154028961864593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7635750600046,
        "longitude": -97.2990660500983
      }
    },
    {
      "number": 64986,
      "class": "Bus",
      "name": "WICHITA 35 2",
      "init": {
        "Vr": 0.820169361040728,
        "Vi": -0.6153499468401268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7635750600046,
        "longitude": -97.2990660500983
      }
    },
    {
      "number": 64987,
      "class": "Bus",
      "name": "WICHITA 36 1",
      "init": {
        "Vr": 0.8181930552411634,
        "Vi": -0.6173387757460543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7552091227292,
        "longitude": -97.2575734604295
      }
    },
    {
      "number": 64988,
      "class": "Bus",
      "name": "WICHITA 37 1",
      "init": {
        "Vr": 0.8315712676773958,
        "Vi": -0.6181747899185467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5887310968018,
        "longitude": -97.4947917802469
      }
    },
    {
      "number": 64989,
      "class": "Bus",
      "name": "WICHITA 38 1",
      "init": {
        "Vr": 0.8317351254719458,
        "Vi": -0.6225912437389156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6047971040625,
        "longitude": -97.4296358952536
      }
    },
    {
      "number": 64990,
      "class": "Bus",
      "name": "WICHITA 39 1",
      "init": {
        "Vr": 0.8643621885647808,
        "Vi": -0.5780629246987743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.49332012919,
        "longitude": -97.3496073969906
      }
    },
    {
      "number": 64991,
      "class": "Bus",
      "name": "WICHITA 39 2",
      "init": {
        "Vr": 0.8362231792295169,
        "Vi": -0.6093128446388365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.49332012919,
        "longitude": -97.3496073969906
      }
    },
    {
      "number": 64992,
      "class": "Bus",
      "name": "WICHITA 39 3",
      "init": {
        "Vr": 0.8159574700109951,
        "Vi": -0.6318190312137618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.49332012919,
        "longitude": -97.3496073969906
      }
    },
    {
      "number": 64993,
      "class": "Bus",
      "name": "WICHITA 39 4",
      "init": {
        "Vr": 0.8159574700109952,
        "Vi": -0.6318190312137618
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.49332012919,
        "longitude": -97.3496073969906
      }
    },
    {
      "number": 64994,
      "class": "Bus",
      "name": "WICHITA 39 5",
      "init": {
        "Vr": 0.8646810607562315,
        "Vi": -0.5778105771442003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.49332012919,
        "longitude": -97.3496073969906
      }
    },
    {
      "number": 64995,
      "class": "Bus",
      "name": "WICHITA 40 1",
      "init": {
        "Vr": 0.8568951517841754,
        "Vi": -0.5786686501463612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6183223944082,
        "longitude": -97.2834120169578
      }
    },
    {
      "number": 64996,
      "class": "Bus",
      "name": "WICHITA 41 1",
      "init": {
        "Vr": 0.8219822570882884,
        "Vi": -0.6183122100198853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6154854573021,
        "longitude": -97.3076921631602
      }
    },
    {
      "number": 64997,
      "class": "Bus",
      "name": "WICHITA 41 2",
      "init": {
        "Vr": 0.8217735441332585,
        "Vi": -0.6183981859876581
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6154854573021,
        "longitude": -97.3076921631602
      }
    },
    {
      "number": 64998,
      "class": "Bus",
      "name": "WICHITA 42 1",
      "init": {
        "Vr": 0.8305931788507862,
        "Vi": -0.6193748877445407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5574074950034,
        "longitude": -97.3582061577686
      }
    },
    {
      "number": 64999,
      "class": "Bus",
      "name": "WICHITA 43 1",
      "init": {
        "Vr": 0.8885274478451773,
        "Vi": -0.5496953077288065
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5495477370804,
        "longitude": -97.3748300985471
      }
    },
    {
      "number": 65000,
      "class": "Bus",
      "name": "WICHITA 43 2",
      "init": {
        "Vr": 0.8706416362997444,
        "Vi": -0.5755209762247491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5495477370804,
        "longitude": -97.3748300985471
      }
    },
    {
      "number": 65001,
      "class": "Bus",
      "name": "WICHITA 43 3",
      "init": {
        "Vr": 0.8375416661786879,
        "Vi": -0.6192041166091745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5495477370804,
        "longitude": -97.3748300985471
      }
    },
    {
      "number": 65002,
      "class": "Bus",
      "name": "WICHITA 43 4",
      "init": {
        "Vr": 0.8694727137825191,
        "Vi": -0.5757320319965268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5495477370804,
        "longitude": -97.3748300985471
      }
    },
    {
      "number": 65003,
      "class": "Bus",
      "name": "WICHITA 43 6",
      "init": {
        "Vr": 0.8704098093980305,
        "Vi": -0.5756948721986853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5495477370804,
        "longitude": -97.3748300985471
      }
    },
    {
      "number": 65004,
      "class": "Bus",
      "name": "WICHITA 44 1",
      "init": {
        "Vr": 0.8267281820484368,
        "Vi": -0.6206520901119715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7116754354277,
        "longitude": -97.3821092577978
      }
    },
    {
      "number": 65005,
      "class": "Bus",
      "name": "WICHITA 44 2",
      "init": {
        "Vr": 0.8264930656612649,
        "Vi": -0.6207891224591988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7116754354277,
        "longitude": -97.3821092577978
      }
    },
    {
      "number": 65006,
      "class": "Bus",
      "name": "WICHITA 45 1",
      "init": {
        "Vr": 0.8252443054300578,
        "Vi": -0.6198592677734492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6160094025182,
        "longitude": -97.3320137742971
      }
    },
    {
      "number": 65007,
      "class": "Bus",
      "name": "WICHITA 45 2",
      "init": {
        "Vr": 0.82499969744993,
        "Vi": -0.6200382787489611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6160094025182,
        "longitude": -97.3320137742971
      }
    },
    {
      "number": 65008,
      "class": "Bus",
      "name": "WICHITA 46 1",
      "init": {
        "Vr": 0.8598240406028574,
        "Vi": -0.5790349820095116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7022458814872,
        "longitude": -97.3040763196713
      }
    },
    {
      "number": 65009,
      "class": "Bus",
      "name": "WICHITA 47 1",
      "init": {
        "Vr": 0.8590994476877725,
        "Vi": -0.5773697978663166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7091030512076,
        "longitude": -97.3562636716175
      }
    },
    {
      "number": 65010,
      "class": "Bus",
      "name": "WICHITA 47 2",
      "init": {
        "Vr": 0.8339095549555114,
        "Vi": -0.6275777602307683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7091030512076,
        "longitude": -97.3562636716175
      }
    },
    {
      "number": 65011,
      "class": "Bus",
      "name": "WICHITA 47 3",
      "init": {
        "Vr": 0.8595801899172884,
        "Vi": -0.5772880555554676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7091030512076,
        "longitude": -97.3562636716175
      }
    },
    {
      "number": 65012,
      "class": "Bus",
      "name": "WICHITA 48 1",
      "init": {
        "Vr": 0.860875595317304,
        "Vi": -0.5795787783325766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6675179610873,
        "longitude": -97.2681293135159
      }
    },
    {
      "number": 65013,
      "class": "Bus",
      "name": "WICHITA 48 2",
      "init": {
        "Vr": 0.8156601542028226,
        "Vi": -0.614961133518468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6675179610873,
        "longitude": -97.2681293135159
      }
    },
    {
      "number": 65014,
      "class": "Bus",
      "name": "WICHITA 48 3",
      "init": {
        "Vr": 0.8824965578829043,
        "Vi": -0.5626597667644623
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6675179610873,
        "longitude": -97.2681293135159
      }
    },
    {
      "number": 65015,
      "class": "Bus",
      "name": "WICHITA 48 4",
      "init": {
        "Vr": 0.8824965578829043,
        "Vi": -0.5626597667644624
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6675179610873,
        "longitude": -97.2681293135159
      }
    },
    {
      "number": 65016,
      "class": "Bus",
      "name": "WICHITA 48 5",
      "init": {
        "Vr": 0.8614819115281345,
        "Vi": -0.5792744182614222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6675179610873,
        "longitude": -97.2681293135159
      }
    },
    {
      "number": 65017,
      "class": "Bus",
      "name": "WICHITA 49 1",
      "init": {
        "Vr": 0.8351524864341885,
        "Vi": -0.609986891640934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.847567722981,
        "longitude": -97.3294903609115
      }
    },
    {
      "number": 65018,
      "class": "Bus",
      "name": "WICHITA 50 1",
      "init": {
        "Vr": 0.827695844738294,
        "Vi": -0.6133258431358823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7695219209296,
        "longitude": -97.3542631617117
      }
    },
    {
      "number": 65019,
      "class": "Bus",
      "name": "WICHITA 51 1",
      "init": {
        "Vr": 0.8285839511809446,
        "Vi": -0.6122114006906626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7683569473273,
        "longitude": -97.3883996427068
      }
    },
    {
      "number": 65020,
      "class": "Bus",
      "name": "WICHITA 52 1",
      "init": {
        "Vr": 0.8240678974303043,
        "Vi": -0.6141022722354227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7441246212207,
        "longitude": -97.324904528185
      }
    },
    {
      "number": 65021,
      "class": "Bus",
      "name": "WICHITA 52 2",
      "init": {
        "Vr": 0.8239017391727931,
        "Vi": -0.6141592002260755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7441246212207,
        "longitude": -97.324904528185
      }
    },
    {
      "number": 65022,
      "class": "Bus",
      "name": "WICHITA 53 1",
      "init": {
        "Vr": 0.8213126897409444,
        "Vi": -0.6173952795950618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.73875577038,
        "longitude": -97.2525570866839
      }
    },
    {
      "number": 65023,
      "class": "Bus",
      "name": "WICHITA 54 1",
      "init": {
        "Vr": 0.8609806125614491,
        "Vi": -0.5740768661049112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.83612179645,
        "longitude": -97.350725917142
      }
    },
    {
      "number": 65024,
      "class": "Bus",
      "name": "WICHITA 54 2",
      "init": {
        "Vr": 0.8419299421033999,
        "Vi": -0.6106397232476513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.83612179645,
        "longitude": -97.350725917142
      }
    },
    {
      "number": 65025,
      "class": "Bus",
      "name": "WICHITA 54 3",
      "init": {
        "Vr": 0.8608024648992311,
        "Vi": -0.5742042302824861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.83612179645,
        "longitude": -97.350725917142
      }
    },
    {
      "number": 65026,
      "class": "Bus",
      "name": "WICHITA 55 1",
      "init": {
        "Vr": 0.8231928380733264,
        "Vi": -0.6213562989187241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7614362285422,
        "longitude": -97.2064455861152
      }
    },
    {
      "number": 65027,
      "class": "Bus",
      "name": "WICHITA 56 1",
      "init": {
        "Vr": 0.8581940975565908,
        "Vi": -0.5843896140205547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8465073678159,
        "longitude": -97.1796772899424
      }
    },
    {
      "number": 65028,
      "class": "Bus",
      "name": "WICHITA 57 1",
      "init": {
        "Vr": 0.8588275083143082,
        "Vi": -0.5826529975181938
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939350851872,
        "longitude": -97.2253498233414
      }
    },
    {
      "number": 65029,
      "class": "Bus",
      "name": "WICHITA 57 2",
      "init": {
        "Vr": 0.8586873290536036,
        "Vi": -0.5827366784100827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939350851872,
        "longitude": -97.2253498233414
      }
    },
    {
      "number": 65030,
      "class": "Bus",
      "name": "WICHITA 58 1",
      "init": {
        "Vr": 0.828830966536214,
        "Vi": -0.6192742890155941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7258746682941,
        "longitude": -97.1567839329077
      }
    },
    {
      "number": 65031,
      "class": "Bus",
      "name": "WICHITA 59 1",
      "init": {
        "Vr": 0.8203687318032805,
        "Vi": -0.6146828087239805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6947366868545,
        "longitude": -97.227630100071
      }
    },
    {
      "number": 65032,
      "class": "Bus",
      "name": "WICHITA 60 1",
      "init": {
        "Vr": 0.8336927328080679,
        "Vi": -0.6220470893571173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7025153219054,
        "longitude": -97.43471648043
      }
    },
    {
      "number": 65033,
      "class": "Bus",
      "name": "WICHITA 61 1",
      "init": {
        "Vr": 0.849976784157135,
        "Vi": -0.602368011641134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8178824563219,
        "longitude": -97.5757936336557
      }
    },
    {
      "number": 65034,
      "class": "Bus",
      "name": "WICHITA 61 2",
      "init": {
        "Vr": 0.8498425024540788,
        "Vi": -0.6024396101498483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8178824563219,
        "longitude": -97.5757936336557
      }
    },
    {
      "number": 65035,
      "class": "Bus",
      "name": "LIBERAL 2 1",
      "init": {
        "Vr": 0.9462301741784722,
        "Vi": -0.42519656919700627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0807635701321,
        "longitude": -101.079045606665
      }
    },
    {
      "number": 65036,
      "class": "Bus",
      "name": "LIBERAL 2 2",
      "init": {
        "Vr": 0.9597331732382891,
        "Vi": -0.37320283023601364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0807635701321,
        "longitude": -101.079045606665
      }
    },
    {
      "number": 65037,
      "class": "Bus",
      "name": "LIBERAL 2 3",
      "init": {
        "Vr": 0.9619404335394834,
        "Vi": -0.4146265841496513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0807635701321,
        "longitude": -101.079045606665
      }
    },
    {
      "number": 65038,
      "class": "Bus",
      "name": "LIBERAL 2 4",
      "init": {
        "Vr": 0.9623338307277693,
        "Vi": -0.4220094812164551
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0807635701321,
        "longitude": -101.079045606665
      }
    },
    {
      "number": 65039,
      "class": "Bus",
      "name": "LIBERAL 2 5",
      "init": {
        "Vr": 0.9623338307277692,
        "Vi": -0.42200948121645504
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0807635701321,
        "longitude": -101.079045606665
      }
    },
    {
      "number": 65040,
      "class": "Bus",
      "name": "LIBERAL 2 6",
      "init": {
        "Vr": 0.960561719883197,
        "Vi": -0.3715198812976104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0807635701321,
        "longitude": -101.079045606665
      }
    },
    {
      "number": 65041,
      "class": "Bus",
      "name": "LIBERAL 2 8",
      "init": {
        "Vr": 0.9597331732382891,
        "Vi": -0.37320283023601364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0807635701321,
        "longitude": -101.079045606665
      }
    },
    {
      "number": 65042,
      "class": "Bus",
      "name": "LIBERAL 3 1",
      "init": {
        "Vr": 0.9408122369596931,
        "Vi": -0.424919326845118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0641234951189,
        "longitude": -100.945631624804
      }
    },
    {
      "number": 65043,
      "class": "Bus",
      "name": "LIBERAL 3 2",
      "init": {
        "Vr": 0.9738691850440298,
        "Vi": -0.37452050692186967
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0641234951189,
        "longitude": -100.945631624804
      }
    },
    {
      "number": 65044,
      "class": "Bus",
      "name": "LIBERAL 3 3",
      "init": {
        "Vr": 0.9746213322057966,
        "Vi": -0.40558482075781854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0641234951189,
        "longitude": -100.945631624804
      }
    },
    {
      "number": 65045,
      "class": "Bus",
      "name": "LIBERAL 3 4",
      "init": {
        "Vr": 0.9406001389908137,
        "Vi": -0.4250104988418011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0641234951189,
        "longitude": -100.945631624804
      }
    },
    {
      "number": 65046,
      "class": "Bus",
      "name": "LIBERAL 3 6",
      "init": {
        "Vr": 0.9411451329535413,
        "Vi": -0.4255449771472351
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0641234951189,
        "longitude": -100.945631624804
      }
    },
    {
      "number": 65047,
      "class": "Bus",
      "name": "LIBERAL 4 1",
      "init": {
        "Vr": 0.9626255054771293,
        "Vi": -0.4138215833470513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0556211462659,
        "longitude": -101.063594356942
      }
    },
    {
      "number": 65048,
      "class": "Bus",
      "name": "LIBERAL 5 1",
      "init": {
        "Vr": 0.9409445234666957,
        "Vi": -0.44033360753677664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1596648657101,
        "longitude": -100.880470832534
      }
    },
    {
      "number": 65049,
      "class": "Bus",
      "name": "LIBERAL 5 2",
      "init": {
        "Vr": 0.9587542769581753,
        "Vi": -0.4280080777879375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1596648657101,
        "longitude": -100.880470832534
      }
    },
    {
      "number": 65050,
      "class": "Bus",
      "name": "LIBERAL 5 3",
      "init": {
        "Vr": 0.9407542144845902,
        "Vi": -0.44046350245744564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1596648657101,
        "longitude": -100.880470832534
      }
    },
    {
      "number": 65051,
      "class": "Bus",
      "name": "MOSCOW 5 1",
      "init": {
        "Vr": 0.9549075877629322,
        "Vi": -0.4289330951740258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2189620147246,
        "longitude": -101.078638373923
      }
    },
    {
      "number": 65052,
      "class": "Bus",
      "name": "AUBURN 30 1",
      "init": {
        "Vr": 0.6649534260972174,
        "Vi": -0.7876217581816752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8795652703149,
        "longitude": -95.837318585165
      }
    },
    {
      "number": 65053,
      "class": "Bus",
      "name": "AUBURN 30 2",
      "init": {
        "Vr": 0.6649134625758659,
        "Vi": -0.7876288991212184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8795652703149,
        "longitude": -95.837318585165
      }
    },
    {
      "number": 65054,
      "class": "Bus",
      "name": "AUBURN 31 1",
      "init": {
        "Vr": 0.6777172694580741,
        "Vi": -0.7827365631855828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8254593526803,
        "longitude": -95.8858886778297
      }
    },
    {
      "number": 65055,
      "class": "Bus",
      "name": "AUBURN 31 2",
      "init": {
        "Vr": 0.6776812537001983,
        "Vi": -0.7827497778249426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8254593526803,
        "longitude": -95.8858886778297
      }
    },
    {
      "number": 65056,
      "class": "Bus",
      "name": "ROSSVILLE 6 1",
      "init": {
        "Vr": 0.6566119212838548,
        "Vi": -0.7973802721514056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.20896621499,
        "longitude": -95.8740668399154
      }
    },
    {
      "number": 65057,
      "class": "Bus",
      "name": "ROSSVILLE 6 2",
      "init": {
        "Vr": 0.6566210164679921,
        "Vi": -0.7972923180161605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.20896621499,
        "longitude": -95.8740668399154
      }
    },
    {
      "number": 65058,
      "class": "Bus",
      "name": "SILVER LAKE 3 1",
      "init": {
        "Vr": 0.6562514539430301,
        "Vi": -0.7963076360649677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1646432316158,
        "longitude": -95.9529791967551
      }
    },
    {
      "number": 65059,
      "class": "Bus",
      "name": "SILVER LAKE 3 2",
      "init": {
        "Vr": 0.6561880513186423,
        "Vi": -0.7963228085148477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1646432316158,
        "longitude": -95.9529791967551
      }
    },
    {
      "number": 65060,
      "class": "Bus",
      "name": "TOPEKA 6 1",
      "init": {
        "Vr": 0.6650774441845844,
        "Vi": -0.7731071360086521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0417882299244,
        "longitude": -95.7151469325883
      }
    },
    {
      "number": 65061,
      "class": "Bus",
      "name": "TOPEKA 7 1",
      "init": {
        "Vr": 0.658702589517705,
        "Vi": -0.7968384141186372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.072966634584,
        "longitude": -95.812257564634
      }
    },
    {
      "number": 65062,
      "class": "Bus",
      "name": "TOPEKA 7 2",
      "init": {
        "Vr": 0.6585140555472855,
        "Vi": -0.7969069736785711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.072966634584,
        "longitude": -95.812257564634
      }
    },
    {
      "number": 65063,
      "class": "Bus",
      "name": "TOPEKA 8 1",
      "init": {
        "Vr": 0.6516443948003154,
        "Vi": -0.7979006738559364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9848916870811,
        "longitude": -95.7866024706156
      }
    },
    {
      "number": 65064,
      "class": "Bus",
      "name": "TOPEKA 9 1",
      "init": {
        "Vr": 0.6474471967504088,
        "Vi": -0.8076795324653168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0256526014184,
        "longitude": -95.7294701018721
      }
    },
    {
      "number": 65065,
      "class": "Bus",
      "name": "TOPEKA 10 1",
      "init": {
        "Vr": 0.6646376034219477,
        "Vi": -0.7744667381816034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9514679321541,
        "longitude": -95.6781906187815
      }
    },
    {
      "number": 65066,
      "class": "Bus",
      "name": "TOPEKA 10 2",
      "init": {
        "Vr": 0.6549855956846637,
        "Vi": -0.8003257531658764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9514679321541,
        "longitude": -95.6781906187815
      }
    },
    {
      "number": 65067,
      "class": "Bus",
      "name": "TOPEKA 10 3",
      "init": {
        "Vr": 0.6574490149748875,
        "Vi": -0.7937259250194146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9514679321541,
        "longitude": -95.6781906187815
      }
    },
    {
      "number": 65068,
      "class": "Bus",
      "name": "TOPEKA 10 4",
      "init": {
        "Vr": 0.6574490149748875,
        "Vi": -0.7937259250194147
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9514679321541,
        "longitude": -95.6781906187815
      }
    },
    {
      "number": 65069,
      "class": "Bus",
      "name": "TOPEKA 10 5",
      "init": {
        "Vr": 0.6643647286269853,
        "Vi": -0.774521408986774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9514679321541,
        "longitude": -95.6781906187815
      }
    },
    {
      "number": 65070,
      "class": "Bus",
      "name": "TOPEKA 11 1",
      "init": {
        "Vr": 0.6655698988637724,
        "Vi": -0.7711020715458867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9894538232663,
        "longitude": -95.7026171310748
      }
    },
    {
      "number": 65071,
      "class": "Bus",
      "name": "TOPEKA 11 2",
      "init": {
        "Vr": 0.6517868447923721,
        "Vi": -0.8115611878995985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9894538232663,
        "longitude": -95.7026171310748
      }
    },
    {
      "number": 65072,
      "class": "Bus",
      "name": "TOPEKA 11 3",
      "init": {
        "Vr": 0.6660308474957041,
        "Vi": -0.7711792435043173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9894538232663,
        "longitude": -95.7026171310748
      }
    },
    {
      "number": 65073,
      "class": "Bus",
      "name": "TOPEKA 12 1",
      "init": {
        "Vr": 0.6673750006042947,
        "Vi": -0.7752369371100337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0315992862475,
        "longitude": -95.6410459150849
      }
    },
    {
      "number": 65074,
      "class": "Bus",
      "name": "TOPEKA 12 2",
      "init": {
        "Vr": 0.6500732986391226,
        "Vi": -0.7963840768849294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0315992862475,
        "longitude": -95.6410459150849
      }
    },
    {
      "number": 65075,
      "class": "Bus",
      "name": "TOPEKA 12 3",
      "init": {
        "Vr": 0.6670242154825732,
        "Vi": -0.7752745682543907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0315992862475,
        "longitude": -95.6410459150849
      }
    },
    {
      "number": 65076,
      "class": "Bus",
      "name": "TOPEKA 13 1",
      "init": {
        "Vr": 0.6678994110467363,
        "Vi": -0.7746790749311291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8930172519267,
        "longitude": -95.6107273741149
      }
    },
    {
      "number": 65077,
      "class": "Bus",
      "name": "TOPEKA 14 1",
      "init": {
        "Vr": 0.676078025491108,
        "Vi": -0.7835675579789845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1794998442853,
        "longitude": -95.7329815583941
      }
    },
    {
      "number": 65078,
      "class": "Bus",
      "name": "TOPEKA 14 2",
      "init": {
        "Vr": 0.6578121174732655,
        "Vi": -0.793799402390207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1794998442853,
        "longitude": -95.7329815583941
      }
    },
    {
      "number": 65079,
      "class": "Bus",
      "name": "TOPEKA 14 3",
      "init": {
        "Vr": 0.6759522085412542,
        "Vi": -0.783621518680107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1794998442853,
        "longitude": -95.7329815583941
      }
    },
    {
      "number": 65080,
      "class": "Bus",
      "name": "TOPEKA 15 1",
      "init": {
        "Vr": 0.6464990961651215,
        "Vi": -0.7965293920567487
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0777883998348,
        "longitude": -95.6149897046649
      }
    },
    {
      "number": 65081,
      "class": "Bus",
      "name": "TOPEKA 16 1",
      "init": {
        "Vr": 0.6786281005874303,
        "Vi": -0.782270215107671
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1339869450017,
        "longitude": -95.6473712240969
      }
    },
    {
      "number": 65082,
      "class": "Bus",
      "name": "TOPEKA 16 2",
      "init": {
        "Vr": 0.6520959554232779,
        "Vi": -0.7969930523214233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1339869450017,
        "longitude": -95.6473712240969
      }
    },
    {
      "number": 65083,
      "class": "Bus",
      "name": "TOPEKA 16 3",
      "init": {
        "Vr": 0.6809348800318294,
        "Vi": -0.7809901699747682
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1339869450017,
        "longitude": -95.6473712240969
      }
    },
    {
      "number": 65084,
      "class": "Bus",
      "name": "TOPEKA 16 4",
      "init": {
        "Vr": 0.6809348800318294,
        "Vi": -0.7809901699747681
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1339869450017,
        "longitude": -95.6473712240969
      }
    },
    {
      "number": 65085,
      "class": "Bus",
      "name": "TOPEKA 16 5",
      "init": {
        "Vr": 0.6784963613626707,
        "Vi": -0.7823061955795648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1339869450017,
        "longitude": -95.6473712240969
      }
    },
    {
      "number": 65086,
      "class": "Bus",
      "name": "TOPEKA 17 1",
      "init": {
        "Vr": 0.651181026929026,
        "Vi": -0.8080762567324016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9813548295024,
        "longitude": -95.7138691260989
      }
    },
    {
      "number": 65087,
      "class": "Bus",
      "name": "TOPEKA 18 1",
      "init": {
        "Vr": 0.6680584814479331,
        "Vi": -0.7759513854662684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0197899778924,
        "longitude": -95.5785220154165
      }
    },
    {
      "number": 65088,
      "class": "Bus",
      "name": "TOPEKA 18 2",
      "init": {
        "Vr": 0.6677441240824574,
        "Vi": -0.7760627492778178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0197899778924,
        "longitude": -95.5785220154165
      }
    },
    {
      "number": 65089,
      "class": "Bus",
      "name": "TOPEKA 19 1",
      "init": {
        "Vr": 0.6473866253404291,
        "Vi": -0.7953499896511206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.118882972297,
        "longitude": -95.7317006676178
      }
    },
    {
      "number": 65090,
      "class": "Bus",
      "name": "TOPEKA 20 1",
      "init": {
        "Vr": 0.643744118429375,
        "Vi": -0.7964794101841353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0953746050732,
        "longitude": -95.7006200534152
      }
    },
    {
      "number": 65091,
      "class": "Bus",
      "name": "TOPEKA 20 2",
      "init": {
        "Vr": 0.6436716747730641,
        "Vi": -0.7965006204670287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0953746050732,
        "longitude": -95.7006200534152
      }
    },
    {
      "number": 65092,
      "class": "Bus",
      "name": "TOPEKA 21 1",
      "init": {
        "Vr": 0.6554715113051214,
        "Vi": -0.798763429076648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9628768590081,
        "longitude": -95.6305661631642
      }
    },
    {
      "number": 65093,
      "class": "Bus",
      "name": "TOPEKA 22 1",
      "init": {
        "Vr": 0.6506408966183768,
        "Vi": -0.8028739920515505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0071655225164,
        "longitude": -95.686780533725
      }
    },
    {
      "number": 65094,
      "class": "Bus",
      "name": "TOPEKA 23 1",
      "init": {
        "Vr": 0.688317917242419,
        "Vi": -0.7721765895604431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9756428270125,
        "longitude": -95.9153487518039
      }
    },
    {
      "number": 65095,
      "class": "Bus",
      "name": "TOPEKA 23 2",
      "init": {
        "Vr": 0.675442879950108,
        "Vi": -0.7852394869477068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9756428270125,
        "longitude": -95.9153487518039
      }
    },
    {
      "number": 65096,
      "class": "Bus",
      "name": "TOPEKA 23 3",
      "init": {
        "Vr": 0.6885253544196444,
        "Vi": -0.7721852011407576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9756428270125,
        "longitude": -95.9153487518039
      }
    },
    {
      "number": 65097,
      "class": "Bus",
      "name": "TOPEKA 24 1",
      "init": {
        "Vr": 0.655355047623809,
        "Vi": -0.7907280200094912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8940841223177,
        "longitude": -95.7810487926902
      }
    },
    {
      "number": 65098,
      "class": "Bus",
      "name": "TOPEKA 24 2",
      "init": {
        "Vr": 0.6552307066719539,
        "Vi": -0.7907156273126305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8940841223177,
        "longitude": -95.7810487926902
      }
    },
    {
      "number": 65099,
      "class": "Bus",
      "name": "TOPEKA 25 1",
      "init": {
        "Vr": 0.6632179890371336,
        "Vi": -0.7957815756998249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0345222199676,
        "longitude": -95.8765596466865
      }
    },
    {
      "number": 65100,
      "class": "Bus",
      "name": "TOPEKA 26 1",
      "init": {
        "Vr": 0.6474910601880738,
        "Vi": -0.7993738390670122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0205766475587,
        "longitude": -95.65221786213
      }
    },
    {
      "number": 65101,
      "class": "Bus",
      "name": "TOPEKA 27 1",
      "init": {
        "Vr": 0.6491848466154494,
        "Vi": -0.809252536581003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9966850197197,
        "longitude": -95.7168525701616
      }
    },
    {
      "number": 65102,
      "class": "Bus",
      "name": "TOPEKA 27 2",
      "init": {
        "Vr": 0.6493024641409462,
        "Vi": -0.8092172897800717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9966850197197,
        "longitude": -95.7168525701616
      }
    },
    {
      "number": 65103,
      "class": "Bus",
      "name": "TOPEKA 28 1",
      "init": {
        "Vr": 0.6935548204755703,
        "Vi": -0.7709740318481553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0455657363459,
        "longitude": -95.8564866157184
      }
    },
    {
      "number": 65104,
      "class": "Bus",
      "name": "TOPEKA 28 2",
      "init": {
        "Vr": 0.6637729474486318,
        "Vi": -0.7950187807690775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0455657363459,
        "longitude": -95.8564866157184
      }
    },
    {
      "number": 65105,
      "class": "Bus",
      "name": "TOPEKA 28 3",
      "init": {
        "Vr": 0.6637729474486316,
        "Vi": -0.7950187807690777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0455657363459,
        "longitude": -95.8564866157184
      }
    },
    {
      "number": 65106,
      "class": "Bus",
      "name": "TOPEKA 28 4",
      "init": {
        "Vr": 0.6637729474486316,
        "Vi": -0.7950187807690777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0455657363459,
        "longitude": -95.8564866157184
      }
    },
    {
      "number": 65107,
      "class": "Bus",
      "name": "TOPEKA 28 5",
      "init": {
        "Vr": 0.6637729474486316,
        "Vi": -0.7950187807690777
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0455657363459,
        "longitude": -95.8564866157184
      }
    },
    {
      "number": 65108,
      "class": "Bus",
      "name": "TOPEKA 28 6",
      "init": {
        "Vr": 0.6932708095368946,
        "Vi": -0.7711005605818574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0455657363459,
        "longitude": -95.8564866157184
      }
    },
    {
      "number": 65109,
      "class": "Bus",
      "name": "TOPEKA 28 8",
      "init": {
        "Vr": 0.6941159315448394,
        "Vi": -0.7707289042910292
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0455657363459,
        "longitude": -95.8564866157184
      }
    },
    {
      "number": 65110,
      "class": "Bus",
      "name": "TOPEKA 29 1",
      "init": {
        "Vr": 0.7221865671778237,
        "Vi": -0.7483224812170379
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0756720389698,
        "longitude": -95.8674951518168
      }
    },
    {
      "number": 65111,
      "class": "Bus",
      "name": "TOPEKA 29 2",
      "init": {
        "Vr": 0.6991017652398459,
        "Vi": -0.7685789054063503
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0756720389698,
        "longitude": -95.8674951518168
      }
    },
    {
      "number": 65112,
      "class": "Bus",
      "name": "TOPEKA 29 3",
      "init": {
        "Vr": 0.6667521157356051,
        "Vi": -0.7965344893995322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0756720389698,
        "longitude": -95.8674951518168
      }
    },
    {
      "number": 65113,
      "class": "Bus",
      "name": "TOPEKA 29 4",
      "init": {
        "Vr": 0.7217901226489681,
        "Vi": -0.7483416761625216
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0756720389698,
        "longitude": -95.8674951518168
      }
    },
    {
      "number": 65114,
      "class": "Bus",
      "name": "TOPEKA 29 6",
      "init": {
        "Vr": 0.697327474065777,
        "Vi": -0.7692192139706203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0756720389698,
        "longitude": -95.8674951518168
      }
    },
    {
      "number": 65115,
      "class": "Bus",
      "name": "TOPEKA 30 1",
      "init": {
        "Vr": 0.6581246103824846,
        "Vi": -0.7961126459683521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0183760828893,
        "longitude": -95.8402270658402
      }
    },
    {
      "number": 65116,
      "class": "Bus",
      "name": "TOPEKA 31 1",
      "init": {
        "Vr": 0.676917166063605,
        "Vi": -0.7771410759298797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.954308760193,
        "longitude": -95.8292497078894
      }
    },
    {
      "number": 65117,
      "class": "Bus",
      "name": "TOPEKA 31 2",
      "init": {
        "Vr": 0.6544633684683715,
        "Vi": -0.7992742861523825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.954308760193,
        "longitude": -95.8292497078894
      }
    },
    {
      "number": 65118,
      "class": "Bus",
      "name": "TOPEKA 31 3",
      "init": {
        "Vr": 0.6295713821051787,
        "Vi": -0.8238108737979916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.954308760193,
        "longitude": -95.8292497078894
      }
    },
    {
      "number": 65119,
      "class": "Bus",
      "name": "TOPEKA 31 4",
      "init": {
        "Vr": 0.6295713821051787,
        "Vi": -0.8238108737979914
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.954308760193,
        "longitude": -95.8292497078894
      }
    },
    {
      "number": 65120,
      "class": "Bus",
      "name": "TOPEKA 31 5",
      "init": {
        "Vr": 0.6765927780625436,
        "Vi": -0.7771961923164283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.954308760193,
        "longitude": -95.8292497078894
      }
    },
    {
      "number": 65121,
      "class": "Bus",
      "name": "TOPEKA 31 7",
      "init": {
        "Vr": 0.6774620447658055,
        "Vi": -0.7769271508735069
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.954308760193,
        "longitude": -95.8292497078894
      }
    },
    {
      "number": 65122,
      "class": "Bus",
      "name": "TOPEKA 32 1",
      "init": {
        "Vr": 0.6587014134761503,
        "Vi": -0.7928827458694301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.095680503722,
        "longitude": -95.9723426585037
      }
    },
    {
      "number": 65123,
      "class": "Bus",
      "name": "TOPEKA 32 2",
      "init": {
        "Vr": 0.6586647948555783,
        "Vi": -0.7928892418223454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.095680503722,
        "longitude": -95.9723426585037
      }
    },
    {
      "number": 65124,
      "class": "Bus",
      "name": "TOPEKA 33 1",
      "init": {
        "Vr": 0.6462713163394014,
        "Vi": -0.798023693144211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1225284109619,
        "longitude": -95.6090938455003
      }
    },
    {
      "number": 65125,
      "class": "Bus",
      "name": "TOPEKA 34 1",
      "init": {
        "Vr": 0.6487610446405115,
        "Vi": -0.7959078498200204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.052216883111,
        "longitude": -95.6189081321627
      }
    },
    {
      "number": 65126,
      "class": "Bus",
      "name": "TOPEKA 35 1",
      "init": {
        "Vr": 0.659225562153012,
        "Vi": -0.7936413193350779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1725550631763,
        "longitude": -95.7588022100145
      }
    },
    {
      "number": 65127,
      "class": "Bus",
      "name": "TOPEKA 36 1",
      "init": {
        "Vr": 0.6861586005342141,
        "Vi": -0.7739890865940914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1365892305074,
        "longitude": -95.8002236152358
      }
    },
    {
      "number": 65128,
      "class": "Bus",
      "name": "TOPEKA 36 2",
      "init": {
        "Vr": 0.6670810875106651,
        "Vi": -0.7907033593671481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1365892305074,
        "longitude": -95.8002236152358
      }
    },
    {
      "number": 65129,
      "class": "Bus",
      "name": "TOPEKA 36 3",
      "init": {
        "Vr": 0.667978907002296,
        "Vi": -0.7899167579652818
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1365892305074,
        "longitude": -95.8002236152358
      }
    },
    {
      "number": 65130,
      "class": "Bus",
      "name": "TOPEKA 36 4",
      "init": {
        "Vr": 0.667978907002296,
        "Vi": -0.7899167579652817
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1365892305074,
        "longitude": -95.8002236152358
      }
    },
    {
      "number": 65131,
      "class": "Bus",
      "name": "TOPEKA 36 5",
      "init": {
        "Vr": 0.6858513855983841,
        "Vi": -0.7740427234828736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1365892305074,
        "longitude": -95.8002236152358
      }
    },
    {
      "number": 65132,
      "class": "Bus",
      "name": "TOPEKA 37 1",
      "init": {
        "Vr": 0.6713089967806551,
        "Vi": -0.7879481272778199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8297050090121,
        "longitude": -95.64458233532
      }
    },
    {
      "number": 65133,
      "class": "Bus",
      "name": "HOXIE 2 1",
      "init": {
        "Vr": 0.8046174660968506,
        "Vi": -0.6787422113920661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3552955448116,
        "longitude": -100.387846163269
      }
    },
    {
      "number": 65134,
      "class": "Bus",
      "name": "HOXIE 2 2",
      "init": {
        "Vr": 0.7992211817545317,
        "Vi": -0.6884621749014088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3552955448116,
        "longitude": -100.387846163269
      }
    },
    {
      "number": 65135,
      "class": "Bus",
      "name": "HOXIE 2 3",
      "init": {
        "Vr": 0.8045589715870496,
        "Vi": -0.6787731770651676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3552955448116,
        "longitude": -100.387846163269
      }
    },
    {
      "number": 65136,
      "class": "Bus",
      "name": "GOODLAND 2 1",
      "init": {
        "Vr": 0.8239034373458616,
        "Vi": -0.6496989161740526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2997801992145,
        "longitude": -101.834185652926
      }
    },
    {
      "number": 65137,
      "class": "Bus",
      "name": "GOODLAND 3 1",
      "init": {
        "Vr": 0.8281699168087332,
        "Vi": -0.6454050175762268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2962486208216,
        "longitude": -101.766276553813
      }
    },
    {
      "number": 65138,
      "class": "Bus",
      "name": "SMITH CENTER 1 1",
      "init": {
        "Vr": 0.7530997350146755,
        "Vi": -0.7422387107096738
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8133716313649,
        "longitude": -98.8246491369808
      }
    },
    {
      "number": 65139,
      "class": "Bus",
      "name": "SMITH CENTER 1 2",
      "init": {
        "Vr": 0.748831103266374,
        "Vi": -0.7449001870990102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8133716313649,
        "longitude": -98.8246491369808
      }
    },
    {
      "number": 65140,
      "class": "Bus",
      "name": "SMITH CENTER 1 3",
      "init": {
        "Vr": 0.7530458801409602,
        "Vi": -0.7422604968584997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8133716313649,
        "longitude": -98.8246491369808
      }
    },
    {
      "number": 65141,
      "class": "Bus",
      "name": "SMITH CENTER 2 1",
      "init": {
        "Vr": 0.7396129227639053,
        "Vi": -0.7465045065713511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8701149183722,
        "longitude": -98.7526069446779
      }
    },
    {
      "number": 65142,
      "class": "Bus",
      "name": "SMITH CENTER 2 2",
      "init": {
        "Vr": 0.739657932135608,
        "Vi": -0.7464982617725626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8701149183722,
        "longitude": -98.7526069446779
      }
    },
    {
      "number": 65143,
      "class": "Bus",
      "name": "SAINT JOHN 2 1",
      "init": {
        "Vr": 0.8401765518402323,
        "Vi": -0.6101936274514843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0191902912807,
        "longitude": -98.6858623953431
      }
    },
    {
      "number": 65144,
      "class": "Bus",
      "name": "SAINT JOHN 3 1",
      "init": {
        "Vr": 0.8365746442736873,
        "Vi": -0.6115009937645722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0702496405992,
        "longitude": -98.750383548528
      }
    },
    {
      "number": 65145,
      "class": "Bus",
      "name": "SAINT JOHN 4 1",
      "init": {
        "Vr": 0.8343256668915237,
        "Vi": -0.61111996293138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9965780533135,
        "longitude": -98.8465373445279
      }
    },
    {
      "number": 65146,
      "class": "Bus",
      "name": "STAFFORD 10 1",
      "init": {
        "Vr": 0.8388016079047522,
        "Vi": -0.6076294298910494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0521775705526,
        "longitude": -98.5936146485368
      }
    },
    {
      "number": 65147,
      "class": "Bus",
      "name": "STAFFORD 11 1",
      "init": {
        "Vr": 0.842172908780414,
        "Vi": -0.605435617916248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9708726127539,
        "longitude": -98.4338494888817
      }
    },
    {
      "number": 65148,
      "class": "Bus",
      "name": "HUGOTON 1 1",
      "init": {
        "Vr": 0.9467930591540062,
        "Vi": -0.45068592970281485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0651806706543,
        "longitude": -101.377943718716
      }
    },
    {
      "number": 65149,
      "class": "Bus",
      "name": "HUGOTON 1 2",
      "init": {
        "Vr": 0.9468300222218864,
        "Vi": -0.4506439740468777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0651806706543,
        "longitude": -101.377943718716
      }
    },
    {
      "number": 65150,
      "class": "Bus",
      "name": "HUGOTON 2 1",
      "init": {
        "Vr": 0.9507621678175209,
        "Vi": -0.44123438757449596
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0939440090195,
        "longitude": -101.2918821759
      }
    },
    {
      "number": 65151,
      "class": "Bus",
      "name": "HUGOTON 2 2",
      "init": {
        "Vr": 0.9508198331068652,
        "Vi": -0.44120604672683233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0939440090195,
        "longitude": -101.2918821759
      }
    },
    {
      "number": 65152,
      "class": "Bus",
      "name": "HUGOTON 3 1",
      "init": {
        "Vr": 0.9446535677909521,
        "Vi": -0.45532578262685297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.186650706463,
        "longitude": -101.386480110997
      }
    },
    {
      "number": 65153,
      "class": "Bus",
      "name": "HUGOTON 3 2",
      "init": {
        "Vr": 0.9445955604642524,
        "Vi": -0.45535439721395304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.186650706463,
        "longitude": -101.386480110997
      }
    },
    {
      "number": 65154,
      "class": "Bus",
      "name": "BELLE PLAINE 6 1",
      "init": {
        "Vr": 0.8410032008370573,
        "Vi": -0.5991604957818888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.387236634526,
        "longitude": -97.2628195436019
      }
    },
    {
      "number": 65155,
      "class": "Bus",
      "name": "BELLE PLAINE 7 1",
      "init": {
        "Vr": 0.8466834403184867,
        "Vi": -0.5940992673124065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3894266634532,
        "longitude": -97.3312638049978
      }
    },
    {
      "number": 65156,
      "class": "Bus",
      "name": "CALDWELL 6 1",
      "init": {
        "Vr": 0.896696198147714,
        "Vi": -0.5624855558667037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0562207693866,
        "longitude": -97.6575045895501
      }
    },
    {
      "number": 65157,
      "class": "Bus",
      "name": "SOUTH HAVEN 4 1",
      "init": {
        "Vr": 0.8655629150233211,
        "Vi": -0.5773034469916808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1063581944359,
        "longitude": -97.2854521875065
      }
    },
    {
      "number": 65158,
      "class": "Bus",
      "name": "WELLINGTON 9 1",
      "init": {
        "Vr": 0.8634607767727289,
        "Vi": -0.5803831782392026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2727186749056,
        "longitude": -97.4146353135348
      }
    },
    {
      "number": 65159,
      "class": "Bus",
      "name": "WELLINGTON 9 2",
      "init": {
        "Vr": 0.8635828488011554,
        "Vi": -0.5803406394787516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2727186749056,
        "longitude": -97.4146353135348
      }
    },
    {
      "number": 65160,
      "class": "Bus",
      "name": "WELLINGTON 10 1",
      "init": {
        "Vr": 0.8682515279969251,
        "Vi": -0.5783394978695516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2517404537033,
        "longitude": -97.4667316222781
      }
    },
    {
      "number": 65161,
      "class": "Bus",
      "name": "ALMA 13 1",
      "init": {
        "Vr": 0.7354248572395747,
        "Vi": -0.7374771677240732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9499083174082,
        "longitude": -96.3371508974876
      }
    },
    {
      "number": 65162,
      "class": "Bus",
      "name": "ALMA 13 2",
      "init": {
        "Vr": 0.7176818812090275,
        "Vi": -0.7523297529212642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9499083174082,
        "longitude": -96.3371508974876
      }
    },
    {
      "number": 65163,
      "class": "Bus",
      "name": "ALMA 13 3",
      "init": {
        "Vr": 0.735371706003518,
        "Vi": -0.7375065510444554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9499083174082,
        "longitude": -96.3371508974876
      }
    },
    {
      "number": 65164,
      "class": "Bus",
      "name": "ESKRIDGE 1",
      "init": {
        "Vr": 0.7345000194172715,
        "Vi": -0.7248181153456369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7877930239286,
        "longitude": -96.1743842654902
      }
    },
    {
      "number": 65165,
      "class": "Bus",
      "name": "MAPLE HILL 1 1",
      "init": {
        "Vr": 0.6637348213167565,
        "Vi": -0.7891332384349278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0072627413726,
        "longitude": -96.0777364712943
      }
    },
    {
      "number": 65166,
      "class": "Bus",
      "name": "MAPLE HILL 2 1",
      "init": {
        "Vr": 0.670153943353135,
        "Vi": -0.7851500887230245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1001493660943,
        "longitude": -96.1072225082797
      }
    },
    {
      "number": 65167,
      "class": "Bus",
      "name": "SHARON SPRINGS 2 1",
      "init": {
        "Vr": 0.8577856590309513,
        "Vi": -0.5913134133307291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8831495785703,
        "longitude": -101.826273248274
      }
    },
    {
      "number": 65168,
      "class": "Bus",
      "name": "SHARON SPRINGS 2 2",
      "init": {
        "Vr": 0.8479050779372966,
        "Vi": -0.6202121336228619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8831495785703,
        "longitude": -101.826273248274
      }
    },
    {
      "number": 65169,
      "class": "Bus",
      "name": "SHARON SPRINGS 2 3",
      "init": {
        "Vr": 0.8580598374781335,
        "Vi": -0.5912222617923997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8831495785703,
        "longitude": -101.826273248274
      }
    },
    {
      "number": 65170,
      "class": "Bus",
      "name": "GREENLEAF 2 1",
      "init": {
        "Vr": 0.7364830724856296,
        "Vi": -0.7472694063058557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6782242288469,
        "longitude": -96.905423094221
      }
    },
    {
      "number": 65171,
      "class": "Bus",
      "name": "GREENLEAF 2 2",
      "init": {
        "Vr": 0.7364606749102288,
        "Vi": -0.7472790526479255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6782242288469,
        "longitude": -96.905423094221
      }
    },
    {
      "number": 65172,
      "class": "Bus",
      "name": "HANOVER 18 1",
      "init": {
        "Vr": 0.7350966925967158,
        "Vi": -0.74338463198261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9547106036673,
        "longitude": -96.8684465634583
      }
    },
    {
      "number": 65173,
      "class": "Bus",
      "name": "WASHINGTON 79 1",
      "init": {
        "Vr": 0.7429896682041123,
        "Vi": -0.7383546509126643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8502317242963,
        "longitude": -97.0684837770882
      }
    },
    {
      "number": 65174,
      "class": "Bus",
      "name": "WASHINGTON 80 1",
      "init": {
        "Vr": 0.7377000037895196,
        "Vi": -0.7437858812092406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8592271769249,
        "longitude": -96.9781997967073
      }
    },
    {
      "number": 65175,
      "class": "Bus",
      "name": "BUFFALO 78 1",
      "init": {
        "Vr": 0.814978732644318,
        "Vi": -0.6510602220988226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.672568573255,
        "longitude": -95.6924298585505
      }
    },
    {
      "number": 65176,
      "class": "Bus",
      "name": "BUFFALO 78 2",
      "init": {
        "Vr": 0.8149981726261232,
        "Vi": -0.6510506275234499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.672568573255,
        "longitude": -95.6924298585505
      }
    },
    {
      "number": 65177,
      "class": "Bus",
      "name": "YATES CENTER 1 1",
      "init": {
        "Vr": 0.7994971579665887,
        "Vi": -0.6747003432245815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8986458537372,
        "longitude": -95.847963904437
      }
    },
    {
      "number": 65178,
      "class": "Bus",
      "name": "YATES CENTER 2 1",
      "init": {
        "Vr": 0.8220899038818198,
        "Vi": -0.6474602176964774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.874069362963,
        "longitude": -95.7928767062723
      }
    },
    {
      "number": 65179,
      "class": "Bus",
      "name": "YATES CENTER 2 2",
      "init": {
        "Vr": 0.8122947706894107,
        "Vi": -0.6633046725722326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.874069362963,
        "longitude": -95.7928767062723
      }
    },
    {
      "number": 65180,
      "class": "Bus",
      "name": "YATES CENTER 2 3",
      "init": {
        "Vr": 0.8116221956202355,
        "Vi": -0.6643926197044506
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.874069362963,
        "longitude": -95.7928767062723
      }
    },
    {
      "number": 65181,
      "class": "Bus",
      "name": "YATES CENTER 2 4",
      "init": {
        "Vr": 0.8116221956202354,
        "Vi": -0.6643926197044505
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.874069362963,
        "longitude": -95.7928767062723
      }
    },
    {
      "number": 65182,
      "class": "Bus",
      "name": "YATES CENTER 2 5",
      "init": {
        "Vr": 0.8220304894423502,
        "Vi": -0.6474758508031487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.874069362963,
        "longitude": -95.7928767062723
      }
    },
    {
      "number": 65183,
      "class": "Bus",
      "name": "KANSAS CITY 81 1",
      "init": {
        "Vr": 0.605847001696286,
        "Vi": -0.8432047226924605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1427750867793,
        "longitude": -94.6953277715438
      }
    },
    {
      "number": 65184,
      "class": "Bus",
      "name": "KANSAS CITY 81 2",
      "init": {
        "Vr": 0.6060293928598383,
        "Vi": -0.8432033400938096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1427750867793,
        "longitude": -94.6953277715438
      }
    },
    {
      "number": 65185,
      "class": "Bus",
      "name": "KANSAS CITY 82 1",
      "init": {
        "Vr": 0.5997380748833567,
        "Vi": -0.846341450679488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1031552555991,
        "longitude": -94.6105763777586
      }
    },
    {
      "number": 65186,
      "class": "Bus",
      "name": "KANSAS CITY 83 1",
      "init": {
        "Vr": 0.6417587072375183,
        "Vi": -0.8146752800718865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1245565898491,
        "longitude": -94.5740882714351
      }
    },
    {
      "number": 65187,
      "class": "Bus",
      "name": "KANSAS CITY 83 2",
      "init": {
        "Vr": 0.6100706623530827,
        "Vi": -0.8459809809416473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1245565898491,
        "longitude": -94.5740882714351
      }
    },
    {
      "number": 65188,
      "class": "Bus",
      "name": "KANSAS CITY 83 3",
      "init": {
        "Vr": 0.6416037658914313,
        "Vi": -0.8146959053174693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1245565898491,
        "longitude": -94.5740882714351
      }
    },
    {
      "number": 65189,
      "class": "Bus",
      "name": "KANSAS CITY 84 1",
      "init": {
        "Vr": 0.634099226248028,
        "Vi": -0.8167416035279297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1282914359231,
        "longitude": -94.6902123613714
      }
    },
    {
      "number": 65190,
      "class": "Bus",
      "name": "KANSAS CITY 84 2",
      "init": {
        "Vr": 0.6071039325064014,
        "Vi": -0.8440231469809985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1282914359231,
        "longitude": -94.6902123613714
      }
    },
    {
      "number": 65191,
      "class": "Bus",
      "name": "KANSAS CITY 84 3",
      "init": {
        "Vr": 0.5761497047063976,
        "Vi": -0.8753056039117502
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1282914359231,
        "longitude": -94.6902123613714
      }
    },
    {
      "number": 65192,
      "class": "Bus",
      "name": "KANSAS CITY 84 4",
      "init": {
        "Vr": 0.5761497047063977,
        "Vi": -0.8753056039117502
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1282914359231,
        "longitude": -94.6902123613714
      }
    },
    {
      "number": 65193,
      "class": "Bus",
      "name": "KANSAS CITY 84 5",
      "init": {
        "Vr": 0.6337986974603738,
        "Vi": -0.8167695118526568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1282914359231,
        "longitude": -94.6902123613714
      }
    },
    {
      "number": 65194,
      "class": "Bus",
      "name": "KANSAS CITY 85 1",
      "init": {
        "Vr": 0.6334534267207651,
        "Vi": -0.8170776719594475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0976547156651,
        "longitude": -94.6341506543927
      }
    },
    {
      "number": 65195,
      "class": "Bus",
      "name": "KANSAS CITY 85 2",
      "init": {
        "Vr": 0.6009968003741234,
        "Vi": -0.8436455374883886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0976547156651,
        "longitude": -94.6341506543927
      }
    },
    {
      "number": 65196,
      "class": "Bus",
      "name": "KANSAS CITY 85 3",
      "init": {
        "Vr": 0.592791414247209,
        "Vi": -0.8503621814367273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0976547156651,
        "longitude": -94.6341506543927
      }
    },
    {
      "number": 65197,
      "class": "Bus",
      "name": "KANSAS CITY 85 4",
      "init": {
        "Vr": 0.592791414247209,
        "Vi": -0.8503621814367271
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0976547156651,
        "longitude": -94.6341506543927
      }
    },
    {
      "number": 65198,
      "class": "Bus",
      "name": "KANSAS CITY 85 5",
      "init": {
        "Vr": 0.6340896825732522,
        "Vi": -0.8166999939173191
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0976547156651,
        "longitude": -94.6341506543927
      }
    },
    {
      "number": 65199,
      "class": "Bus",
      "name": "KANSAS CITY 86 1",
      "init": {
        "Vr": 0.5970751017810568,
        "Vi": -0.8465107830093189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0912162764619,
        "longitude": -94.6129068169605
      }
    },
    {
      "number": 65200,
      "class": "Bus",
      "name": "KANSAS CITY 86 2",
      "init": {
        "Vr": 0.596798497309698,
        "Vi": -0.8465815463067967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0912162764619,
        "longitude": -94.6129068169605
      }
    },
    {
      "number": 65201,
      "class": "Bus",
      "name": "KANSAS CITY 87 1",
      "init": {
        "Vr": 0.6266172497934867,
        "Vi": -0.811226475174954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0482301566021,
        "longitude": -94.6997843327753
      }
    },
    {
      "number": 65202,
      "class": "Bus",
      "name": "KANSAS CITY 87 2",
      "init": {
        "Vr": 0.6087202255852833,
        "Vi": -0.851350776240054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0482301566021,
        "longitude": -94.6997843327753
      }
    },
    {
      "number": 65203,
      "class": "Bus",
      "name": "KANSAS CITY 87 3",
      "init": {
        "Vr": 0.6263320778404936,
        "Vi": -0.8112759532600231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0482301566021,
        "longitude": -94.6997843327753
      }
    },
    {
      "number": 65204,
      "class": "Bus",
      "name": "KANSAS CITY 88 1",
      "init": {
        "Vr": 0.5946573785544721,
        "Vi": -0.8536023610587903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0114419537351,
        "longitude": -94.652449402713
      }
    },
    {
      "number": 65205,
      "class": "Bus",
      "name": "KANSAS CITY 88 2",
      "init": {
        "Vr": 0.594479772441257,
        "Vi": -0.8536613153808892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0114419537351,
        "longitude": -94.652449402713
      }
    },
    {
      "number": 65206,
      "class": "Bus",
      "name": "KANSAS CITY 89 1",
      "init": {
        "Vr": 0.5953845626979507,
        "Vi": -0.8456306610773846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0655376189075,
        "longitude": -94.6528234527053
      }
    },
    {
      "number": 65207,
      "class": "Bus",
      "name": "KANSAS CITY 90 1",
      "init": {
        "Vr": 0.6044670449932099,
        "Vi": -0.8431896454416351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1237753094959,
        "longitude": -94.697727935179
      }
    },
    {
      "number": 65208,
      "class": "Bus",
      "name": "KANSAS CITY 91 1",
      "init": {
        "Vr": 0.6317737389975043,
        "Vi": -0.8130402224950247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2398296548445,
        "longitude": -94.6814062519175
      }
    },
    {
      "number": 65209,
      "class": "Bus",
      "name": "KANSAS CITY 91 2",
      "init": {
        "Vr": 0.6132438011557693,
        "Vi": -0.845543970396351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2398296548445,
        "longitude": -94.6814062519175
      }
    },
    {
      "number": 65210,
      "class": "Bus",
      "name": "KANSAS CITY 91 3",
      "init": {
        "Vr": 0.6321389613383839,
        "Vi": -0.8130890974196737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2398296548445,
        "longitude": -94.6814062519175
      }
    },
    {
      "number": 65211,
      "class": "Bus",
      "name": "KANSAS CITY 92 1",
      "init": {
        "Vr": 0.6053683713387733,
        "Vi": -0.8416299860715529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1749094382255,
        "longitude": -94.7022855711896
      }
    },
    {
      "number": 65212,
      "class": "Bus",
      "name": "KANSAS CITY 93 1",
      "init": {
        "Vr": 0.6044012069183382,
        "Vi": -0.8421856812919878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1861308433256,
        "longitude": -94.6691864654655
      }
    },
    {
      "number": 65213,
      "class": "Bus",
      "name": "KANSAS CITY 93 2",
      "init": {
        "Vr": 0.6046473237149771,
        "Vi": -0.8421307408423194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1861308433256,
        "longitude": -94.6691864654655
      }
    },
    {
      "number": 65214,
      "class": "Bus",
      "name": "KANSAS CITY 94 1",
      "init": {
        "Vr": 0.6097053978586348,
        "Vi": -0.8503340839697628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1024714988189,
        "longitude": -94.7475409822506
      }
    },
    {
      "number": 65215,
      "class": "Bus",
      "name": "KANSAS CITY 95 1",
      "init": {
        "Vr": 0.5947948191458508,
        "Vi": -0.846968219980967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0727478633005,
        "longitude": -94.6397794143903
      }
    },
    {
      "number": 65216,
      "class": "Bus",
      "name": "KANSAS CITY 96 1",
      "init": {
        "Vr": 0.6060390094212212,
        "Vi": -0.8453051447048049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1717954610086,
        "longitude": -94.7650309864272
      }
    },
    {
      "number": 65217,
      "class": "Bus",
      "name": "KANSAS CITY 96 2",
      "init": {
        "Vr": 0.605812519419781,
        "Vi": -0.8453338907964504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1717954610086,
        "longitude": -94.7650309864272
      }
    },
    {
      "number": 65218,
      "class": "Bus",
      "name": "KANSAS CITY 97 1",
      "init": {
        "Vr": 0.6285890803839072,
        "Vi": -0.8113995133765988
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0834619678536,
        "longitude": -94.70099243981
      }
    },
    {
      "number": 65219,
      "class": "Bus",
      "name": "KANSAS CITY 97 2",
      "init": {
        "Vr": 0.6083742099226763,
        "Vi": -0.8492388024872006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0834619678536,
        "longitude": -94.70099243981
      }
    },
    {
      "number": 65220,
      "class": "Bus",
      "name": "KANSAS CITY 97 3",
      "init": {
        "Vr": 0.6282041257960489,
        "Vi": -0.8113871520698769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0834619678536,
        "longitude": -94.70099243981
      }
    },
    {
      "number": 65221,
      "class": "Bus",
      "name": "KANSAS CITY 98 1",
      "init": {
        "Vr": 0.6048415939041603,
        "Vi": -0.8487875364095698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1098136326039,
        "longitude": -94.8032252351271
      }
    },
    {
      "number": 65222,
      "class": "Bus",
      "name": "KANSAS CITY 99 1",
      "init": {
        "Vr": 0.604283153178027,
        "Vi": -0.8420693221028935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1313109985086,
        "longitude": -94.7431837478959
      }
    },
    {
      "number": 65223,
      "class": "Bus",
      "name": "KANSAS CITY 99 2",
      "init": {
        "Vr": 0.6041359686310454,
        "Vi": -0.8420956291230567
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1313109985086,
        "longitude": -94.7431837478959
      }
    },
    {
      "number": 65224,
      "class": "Bus",
      "name": "KANSAS CITY 100 1",
      "init": {
        "Vr": 0.603298662966423,
        "Vi": -0.8474451792024453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0924491520761,
        "longitude": -94.6784265810798
      }
    },
    {
      "number": 65225,
      "class": "Bus",
      "name": "KANSAS CITY 100 2",
      "init": {
        "Vr": 0.6031601225647759,
        "Vi": -0.8474771859906056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0924491520761,
        "longitude": -94.6784265810798
      }
    },
    {
      "number": 65226,
      "class": "Bus",
      "name": "KANSAS CITY 101 1",
      "init": {
        "Vr": 0.6309889277673808,
        "Vi": -0.8094500800339293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1427460806661,
        "longitude": -94.7579766966919
      }
    },
    {
      "number": 65227,
      "class": "Bus",
      "name": "KANSAS CITY 101 2",
      "init": {
        "Vr": 0.6115162794266366,
        "Vi": -0.8477206414220533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1427460806661,
        "longitude": -94.7579766966919
      }
    },
    {
      "number": 65228,
      "class": "Bus",
      "name": "KANSAS CITY 101 3",
      "init": {
        "Vr": 0.6308469074311575,
        "Vi": -0.8094770595251252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1427460806661,
        "longitude": -94.7579766966919
      }
    },
    {
      "number": 65229,
      "class": "Bus",
      "name": "LATHAM 5 1",
      "init": {
        "Vr": 0.8951406658942465,
        "Vi": -0.5257287713710399
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5445185545897,
        "longitude": -96.5638430761613
      }
    },
    {
      "number": 65230,
      "class": "Bus",
      "name": "LATHAM 5 2",
      "init": {
        "Vr": 0.8929788147351658,
        "Vi": -0.5385848313756203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5445185545897,
        "longitude": -96.5638430761613
      }
    },
    {
      "number": 65231,
      "class": "Bus",
      "name": "LATHAM 5 3",
      "init": {
        "Vr": 0.9127930798198167,
        "Vi": -0.5046362626927349
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5445185545897,
        "longitude": -96.5638430761613
      }
    },
    {
      "number": 65232,
      "class": "Bus",
      "name": "LATHAM 5 4",
      "init": {
        "Vr": 0.8961435227867468,
        "Vi": -0.5280436002373228
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5445185545897,
        "longitude": -96.5638430761613
      }
    },
    {
      "number": 65233,
      "class": "Bus",
      "name": "LATHAM 5 6",
      "init": {
        "Vr": 0.8951288678547161,
        "Vi": -0.5257366964901794
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5445185545897,
        "longitude": -96.5638430761613
      }
    },
    {
      "number": 65234,
      "class": "Bus",
      "name": "OBERLIN 6 1",
      "init": {
        "Vr": 0.7363468490807219,
        "Vi": -0.7496773992990765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7984041280622,
        "longitude": -100.567271943955
      }
    },
    {
      "number": 65235,
      "class": "Bus",
      "name": "OBERLIN 6 2",
      "init": {
        "Vr": 0.7363468490807219,
        "Vi": -0.7496773992990765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7984041280622,
        "longitude": -100.567271943955
      }
    },
    {
      "number": 65236,
      "class": "Bus",
      "name": "AUGUSTA 37 1",
      "init": {
        "Vr": 0.8576684161792654,
        "Vi": -0.5939391431678354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6904623674974,
        "longitude": -96.9512303015697
      }
    },
    {
      "number": 65237,
      "class": "Bus",
      "name": "AUGUSTA 37 2",
      "init": {
        "Vr": 0.857601074849637,
        "Vi": -0.5940126583982968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6904623674974,
        "longitude": -96.9512303015697
      }
    },
    {
      "number": 65238,
      "class": "Bus",
      "name": "HILL CITY 3 1",
      "init": {
        "Vr": 0.7773206753309644,
        "Vi": -0.7088965812709933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65239,
      "class": "Bus",
      "name": "HILL CITY 3 2",
      "init": {
        "Vr": 0.7688653134453701,
        "Vi": -0.7149091600624995
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65240,
      "class": "Bus",
      "name": "HILL CITY 3 3",
      "init": {
        "Vr": 0.7773206753309644,
        "Vi": -0.7088965812709934
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65241,
      "class": "Bus",
      "name": "HILL CITY 3 4",
      "init": {
        "Vr": 0.7688653134453701,
        "Vi": -0.7149091600624995
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65242,
      "class": "Bus",
      "name": "HILL CITY 3 5",
      "init": {
        "Vr": 0.7688653134453701,
        "Vi": -0.7149091600624995
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65243,
      "class": "Bus",
      "name": "HILL CITY 3 6",
      "init": {
        "Vr": 0.7688653134453701,
        "Vi": -0.7149091600624995
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65244,
      "class": "Bus",
      "name": "HILL CITY 3 7",
      "init": {
        "Vr": 0.777396428907424,
        "Vi": -0.7088581323681247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65245,
      "class": "Bus",
      "name": "HILL CITY 3 9",
      "init": {
        "Vr": 0.7773206753309644,
        "Vi": -0.7088965812709933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3605912731001,
        "longitude": -99.8160734811553
      }
    },
    {
      "number": 65246,
      "class": "Bus",
      "name": "WINFIELD 18 1",
      "init": {
        "Vr": 0.8974918805790546,
        "Vi": -0.5295485177847424
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2567431447686,
        "longitude": -96.9961392116845
      }
    },
    {
      "number": 65247,
      "class": "Bus",
      "name": "WINFIELD 18 2",
      "init": {
        "Vr": 0.9129971308825011,
        "Vi": -0.5104431868295115
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2567431447686,
        "longitude": -96.9961392116845
      }
    },
    {
      "number": 65248,
      "class": "Bus",
      "name": "WINFIELD 18 3",
      "init": {
        "Vr": 0.8915556049120851,
        "Vi": -0.5448710619673187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2567431447686,
        "longitude": -96.9961392116845
      }
    },
    {
      "number": 65249,
      "class": "Bus",
      "name": "WINFIELD 18 4",
      "init": {
        "Vr": 0.8842929285607408,
        "Vi": -0.5573699519038638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2567431447686,
        "longitude": -96.9961392116845
      }
    },
    {
      "number": 65250,
      "class": "Bus",
      "name": "WINFIELD 18 5",
      "init": {
        "Vr": 0.9158883284880057,
        "Vi": -0.5065815463650685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2567431447686,
        "longitude": -96.9961392116845
      }
    },
    {
      "number": 65251,
      "class": "Bus",
      "name": "WINFIELD 18 7",
      "init": {
        "Vr": 0.8905354763505283,
        "Vi": -0.5460978578872145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2567431447686,
        "longitude": -96.9961392116845
      }
    },
    {
      "number": 65252,
      "class": "Bus",
      "name": "CHANUTE 4 1",
      "init": {
        "Vr": 0.8354670142362308,
        "Vi": -0.6291690535565044
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6876881121785,
        "longitude": -95.5033530921893
      }
    },
    {
      "number": 65253,
      "class": "Bus",
      "name": "CHANUTE 4 2",
      "init": {
        "Vr": 0.8309904015616821,
        "Vi": -0.6375026330825696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6876881121785,
        "longitude": -95.5033530921893
      }
    },
    {
      "number": 65254,
      "class": "Bus",
      "name": "CHANUTE 4 3",
      "init": {
        "Vr": 0.805183586937207,
        "Vi": -0.6662668230267367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6876881121785,
        "longitude": -95.5033530921893
      }
    },
    {
      "number": 65255,
      "class": "Bus",
      "name": "CHANUTE 4 4",
      "init": {
        "Vr": 0.8101471272240421,
        "Vi": -0.5981240993608087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6876881121785,
        "longitude": -95.5033530921893
      }
    },
    {
      "number": 65256,
      "class": "Bus",
      "name": "CHANUTE 4 5",
      "init": {
        "Vr": 0.8309636400278323,
        "Vi": -0.6375216470895955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6876881121785,
        "longitude": -95.5033530921893
      }
    },
    {
      "number": 65257,
      "class": "Bus",
      "name": "CHANUTE 4 7",
      "init": {
        "Vr": 0.8352587195558386,
        "Vi": -0.6292340644111982
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6876881121785,
        "longitude": -95.5033530921893
      }
    },
    {
      "number": 65258,
      "class": "Bus",
      "name": "HOLTON 6 1",
      "init": {
        "Vr": 0.6992931612278184,
        "Vi": -0.779997857559823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4487464553944,
        "longitude": -95.731630217502
      }
    },
    {
      "number": 65259,
      "class": "Bus",
      "name": "HOLTON 6 2",
      "init": {
        "Vr": 0.6876435225166899,
        "Vi": -0.792178917897886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4487464553944,
        "longitude": -95.731630217502
      }
    },
    {
      "number": 65260,
      "class": "Bus",
      "name": "HOLTON 6 3",
      "init": {
        "Vr": 0.7023758904215229,
        "Vi": -0.7767176369733367
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4487464553944,
        "longitude": -95.731630217502
      }
    },
    {
      "number": 65261,
      "class": "Bus",
      "name": "HOLTON 6 4",
      "init": {
        "Vr": 0.7023758904215229,
        "Vi": -0.7767176369733367
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4487464553944,
        "longitude": -95.731630217502
      }
    },
    {
      "number": 65262,
      "class": "Bus",
      "name": "HOLTON 6 5",
      "init": {
        "Vr": 0.6986892793452982,
        "Vi": -0.7806404263823585
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4487464553944,
        "longitude": -95.731630217502
      }
    },
    {
      "number": 65263,
      "class": "Bus",
      "name": "HOLTON 6 6",
      "init": {
        "Vr": 0.6993996828027733,
        "Vi": -0.7799966273387695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4487464553944,
        "longitude": -95.731630217502
      }
    },
    {
      "number": 65264,
      "class": "Bus",
      "name": "HOLTON 6 8",
      "init": {
        "Vr": 0.6992931612278181,
        "Vi": -0.7799978575598228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4487464553944,
        "longitude": -95.731630217502
      }
    },
    {
      "number": 65265,
      "class": "Bus",
      "name": "HOLTON 7 1",
      "init": {
        "Vr": 0.6863680511311224,
        "Vi": -0.792023018367958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4382800083253,
        "longitude": -95.7125519722644
      }
    },
    {
      "number": 65266,
      "class": "Bus",
      "name": "HOLTON 7 2",
      "init": {
        "Vr": 0.6974795822023511,
        "Vi": -0.7807264878061748
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4382800083253,
        "longitude": -95.7125519722644
      }
    },
    {
      "number": 65267,
      "class": "Bus",
      "name": "HOLTON 7 3",
      "init": {
        "Vr": 0.6863173668154527,
        "Vi": -0.7920589383260036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4382800083253,
        "longitude": -95.7125519722644
      }
    },
    {
      "number": 65268,
      "class": "Bus",
      "name": "WINFIELD 19 1",
      "init": {
        "Vr": 0.8890740545276243,
        "Vi": -0.5518147274710544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2053435235388,
        "longitude": -97.0026359941456
      }
    },
    {
      "number": 65269,
      "class": "Bus",
      "name": "WINFIELD 19 2",
      "init": {
        "Vr": 0.8889945211204183,
        "Vi": -0.5519157646645115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2053435235388,
        "longitude": -97.0026359941456
      }
    },
    {
      "number": 65270,
      "class": "Bus",
      "name": "BURLINGTON 43 1",
      "init": {
        "Vr": 0.7750778595701364,
        "Vi": -0.7015391293997554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1755217777052,
        "longitude": -95.7426348146261
      }
    },
    {
      "number": 65271,
      "class": "Bus",
      "name": "BURLINGTON 43 2",
      "init": {
        "Vr": 0.7524595794417193,
        "Vi": -0.6616710131968769
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1755217777052,
        "longitude": -95.7426348146261
      }
    },
    {
      "number": 65272,
      "class": "Bus",
      "name": "BURLINGTON 43 3",
      "init": {
        "Vr": 0.7750613228404064,
        "Vi": -0.7015510525301439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1755217777052,
        "longitude": -95.7426348146261
      }
    },
    {
      "number": 65273,
      "class": "Bus",
      "name": "GOODLAND 4 1",
      "init": {
        "Vr": 0.8429629450777621,
        "Vi": -0.6324195261427896
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65274,
      "class": "Bus",
      "name": "GOODLAND 4 2",
      "init": {
        "Vr": 0.8396169601500123,
        "Vi": -0.6383704442429708
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65275,
      "class": "Bus",
      "name": "GOODLAND 4 3",
      "init": {
        "Vr": 0.8347444593156512,
        "Vi": -0.6423141738047549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65276,
      "class": "Bus",
      "name": "GOODLAND 4 4",
      "init": {
        "Vr": 0.8438540711218436,
        "Vi": -0.6309572557915702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65277,
      "class": "Bus",
      "name": "GOODLAND 4 5",
      "init": {
        "Vr": 0.8465220001454544,
        "Vi": -0.6279462918809176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65278,
      "class": "Bus",
      "name": "GOODLAND 4 6",
      "init": {
        "Vr": 0.8429953254455406,
        "Vi": -0.6299258232653185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65279,
      "class": "Bus",
      "name": "GOODLAND 4 7",
      "init": {
        "Vr": 0.8432964900373565,
        "Vi": -0.6318749984267967
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65280,
      "class": "Bus",
      "name": "GOODLAND 4 8",
      "init": {
        "Vr": 0.8429056783827882,
        "Vi": -0.6324543286375655
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65281,
      "class": "Bus",
      "name": "GOODLAND 4 10",
      "init": {
        "Vr": 0.8433704246718137,
        "Vi": -0.6319962278633676
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3366454559974,
        "longitude": -101.711372351876
      }
    },
    {
      "number": 65282,
      "class": "Bus",
      "name": "WAMEGO 3 1",
      "init": {
        "Vr": 0.7142876125018588,
        "Vi": -0.755086898143897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2149850992044,
        "longitude": -96.3192134816064
      }
    },
    {
      "number": 65283,
      "class": "Bus",
      "name": "WAMEGO 3 2",
      "init": {
        "Vr": 0.722950861168054,
        "Vi": -0.7476242191038672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2149850992044,
        "longitude": -96.3192134816064
      }
    },
    {
      "number": 65284,
      "class": "Bus",
      "name": "WAMEGO 3 3",
      "init": {
        "Vr": 0.7218859927297476,
        "Vi": -0.7486524788945034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2149850992044,
        "longitude": -96.3192134816064
      }
    },
    {
      "number": 65285,
      "class": "Bus",
      "name": "WAMEGO 3 4",
      "init": {
        "Vr": 0.7188176738872927,
        "Vi": -0.7509070500014523
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2149850992044,
        "longitude": -96.3192134816064
      }
    },
    {
      "number": 65286,
      "class": "Bus",
      "name": "WAMEGO 3 5",
      "init": {
        "Vr": 0.7142041702638794,
        "Vi": -0.7551393005820674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2149850992044,
        "longitude": -96.3192134816064
      }
    },
    {
      "number": 65287,
      "class": "Bus",
      "name": "WAMEGO 3 7",
      "init": {
        "Vr": 0.7142876125018588,
        "Vi": -0.755086898143897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2149850992044,
        "longitude": -96.3192134816064
      }
    },
    {
      "number": 65288,
      "class": "Bus",
      "name": "WASHINGTON 81 1",
      "init": {
        "Vr": 0.744220483323102,
        "Vi": -0.7440978041222178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7985890361664,
        "longitude": -97.0536784164206
      }
    },
    {
      "number": 65289,
      "class": "Bus",
      "name": "WASHINGTON 81 2",
      "init": {
        "Vr": 0.7442204833231019,
        "Vi": -0.7440978041222178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7985890361664,
        "longitude": -97.0536784164206
      }
    },
    {
      "number": 65290,
      "class": "Bus",
      "name": "WASHINGTON 81 3",
      "init": {
        "Vr": 0.744220483323102,
        "Vi": -0.7440978041222178
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7985890361664,
        "longitude": -97.0536784164206
      }
    },
    {
      "number": 65291,
      "class": "Bus",
      "name": "WASHINGTON 81 4",
      "init": {
        "Vr": 0.744220483323102,
        "Vi": -0.7440978041222178
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7985890361664,
        "longitude": -97.0536784164206
      }
    },
    {
      "number": 65292,
      "class": "Bus",
      "name": "WASHINGTON 81 5",
      "init": {
        "Vr": 0.7442204833231019,
        "Vi": -0.7440978041222178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7985890361664,
        "longitude": -97.0536784164206
      }
    },
    {
      "number": 65293,
      "class": "Bus",
      "name": "WASHINGTON 81 6",
      "init": {
        "Vr": 0.7441926086318588,
        "Vi": -0.7441128506056122
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7985890361664,
        "longitude": -97.0536784164206
      }
    },
    {
      "number": 65294,
      "class": "Bus",
      "name": "WASHINGTON 81 8",
      "init": {
        "Vr": 0.7442485672543344,
        "Vi": -0.7440819051635363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7985890361664,
        "longitude": -97.0536784164206
      }
    },
    {
      "number": 65295,
      "class": "Bus",
      "name": "GARDEN CITY 10 1",
      "init": {
        "Vr": 0.9175208841924407,
        "Vi": -0.5116890367423719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9451291766687,
        "longitude": -100.805295465997
      }
    },
    {
      "number": 65296,
      "class": "Bus",
      "name": "GARDEN CITY 10 2",
      "init": {
        "Vr": 0.92143390767985,
        "Vi": -0.5032479906144549
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9451291766687,
        "longitude": -100.805295465997
      }
    },
    {
      "number": 65297,
      "class": "Bus",
      "name": "GARDEN CITY 10 3",
      "init": {
        "Vr": 0.9175079327182337,
        "Vi": -0.5117057299031726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9451291766687,
        "longitude": -100.805295465997
      }
    },
    {
      "number": 65298,
      "class": "Bus",
      "name": "GARDEN CITY 10 5",
      "init": {
        "Vr": 0.9175208841924407,
        "Vi": -0.5116890367423719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9451291766687,
        "longitude": -100.805295465997
      }
    },
    {
      "number": 65299,
      "class": "Bus",
      "name": "WICHITA 62 1",
      "init": {
        "Vr": 0.866579219053121,
        "Vi": -0.575807332175702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6159762799809,
        "longitude": -97.4410938329254
      }
    },
    {
      "number": 65300,
      "class": "Bus",
      "name": "WICHITA 62 2",
      "init": {
        "Vr": 0.8346192376638117,
        "Vi": -0.6210064918809354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6159762799809,
        "longitude": -97.4410938329254
      }
    },
    {
      "number": 65301,
      "class": "Bus",
      "name": "WICHITA 62 3",
      "init": {
        "Vr": 0.9058230954870404,
        "Vi": -0.5427895610614808
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6159762799809,
        "longitude": -97.4410938329254
      }
    },
    {
      "number": 65302,
      "class": "Bus",
      "name": "WICHITA 62 4",
      "init": {
        "Vr": 0.8665324217999316,
        "Vi": -0.575685297430929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6159762799809,
        "longitude": -97.4410938329254
      }
    },
    {
      "number": 65303,
      "class": "Bus",
      "name": "WICHITA 62 6",
      "init": {
        "Vr": 0.8665792190531212,
        "Vi": -0.5758073321757022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6159762799809,
        "longitude": -97.4410938329254
      }
    },
    {
      "number": 65304,
      "class": "Bus",
      "name": "OSAGE CITY 4 1",
      "init": {
        "Vr": 0.721108906079532,
        "Vi": -0.7347476110872789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65305,
      "class": "Bus",
      "name": "OSAGE CITY 4 2",
      "init": {
        "Vr": 0.7223859193082725,
        "Vi": -0.749245010480805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65306,
      "class": "Bus",
      "name": "OSAGE CITY 4 3",
      "init": {
        "Vr": 0.7244270111864504,
        "Vi": -0.7469656489871763
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65307,
      "class": "Bus",
      "name": "OSAGE CITY 4 4",
      "init": {
        "Vr": 0.7244270111864504,
        "Vi": -0.7469656489871763
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65308,
      "class": "Bus",
      "name": "OSAGE CITY 4 5",
      "init": {
        "Vr": 0.7220562840495922,
        "Vi": -0.7496131261623092
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65309,
      "class": "Bus",
      "name": "OSAGE CITY 4 6",
      "init": {
        "Vr": 0.7130425744131771,
        "Vi": -0.7197421034762409
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65310,
      "class": "Bus",
      "name": "OSAGE CITY 4 7",
      "init": {
        "Vr": 0.7126467917955893,
        "Vi": -0.7198786126806772
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65311,
      "class": "Bus",
      "name": "OSAGE CITY 4 8",
      "init": {
        "Vr": 0.7210698952653036,
        "Vi": -0.7347349072607384
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65312,
      "class": "Bus",
      "name": "OSAGE CITY 4 10",
      "init": {
        "Vr": 0.721108906079532,
        "Vi": -0.7347476110872789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6401373628428,
        "longitude": -95.8131715179577
      }
    },
    {
      "number": 65313,
      "class": "Bus",
      "name": "RUSSELL 9 1",
      "init": {
        "Vr": 0.8036431953809714,
        "Vi": -0.6613665230680291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9119302869223,
        "longitude": -98.8371873088315
      }
    },
    {
      "number": 65314,
      "class": "Bus",
      "name": "RUSSELL 9 2",
      "init": {
        "Vr": 0.8049712261441453,
        "Vi": -0.6304979405918403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9119302869223,
        "longitude": -98.8371873088315
      }
    },
    {
      "number": 65315,
      "class": "Bus",
      "name": "RUSSELL 9 3",
      "init": {
        "Vr": 0.8036385973179161,
        "Vi": -0.6613689505970959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9119302869223,
        "longitude": -98.8371873088315
      }
    },
    {
      "number": 65316,
      "class": "Bus",
      "name": "AUGUSTA 38 1",
      "init": {
        "Vr": 0.8691678839099232,
        "Vi": -0.5746133909664105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6556374928812,
        "longitude": -96.970694032197
      }
    },
    {
      "number": 65317,
      "class": "Bus",
      "name": "AUGUSTA 38 2",
      "init": {
        "Vr": 0.8577285393311495,
        "Vi": -0.5930212428562597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6556374928812,
        "longitude": -96.970694032197
      }
    },
    {
      "number": 65318,
      "class": "Bus",
      "name": "AUGUSTA 38 3",
      "init": {
        "Vr": 0.8763708810660081,
        "Vi": -0.5611337470691192
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6556374928812,
        "longitude": -96.970694032197
      }
    },
    {
      "number": 65319,
      "class": "Bus",
      "name": "AUGUSTA 38 4",
      "init": {
        "Vr": 0.8645355181955026,
        "Vi": -0.5815783475590041
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6556374928812,
        "longitude": -96.970694032197
      }
    },
    {
      "number": 65320,
      "class": "Bus",
      "name": "AUGUSTA 38 5",
      "init": {
        "Vr": 0.8692571244628783,
        "Vi": -0.5745299274098736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6556374928812,
        "longitude": -96.970694032197
      }
    },
    {
      "number": 65321,
      "class": "Bus",
      "name": "AUGUSTA 38 7",
      "init": {
        "Vr": 0.8691678839099232,
        "Vi": -0.5746133909664105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6556374928812,
        "longitude": -96.970694032197
      }
    },
    {
      "number": 65322,
      "class": "Bus",
      "name": "KANSAS CITY 102 1",
      "init": {
        "Vr": 0.6431248183290603,
        "Vi": -0.8173067898307902
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1884330262217,
        "longitude": -94.7097713673068
      }
    },
    {
      "number": 65323,
      "class": "Bus",
      "name": "KANSAS CITY 102 2",
      "init": {
        "Vr": 0.6098538374493981,
        "Vi": -0.8404733798292044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1884330262217,
        "longitude": -94.7097713673068
      }
    },
    {
      "number": 65324,
      "class": "Bus",
      "name": "KANSAS CITY 102 3",
      "init": {
        "Vr": 0.6424734199386961,
        "Vi": -0.8172391293317643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1884330262217,
        "longitude": -94.7097713673068
      }
    },
    {
      "number": 65325,
      "class": "Bus",
      "name": "KANSAS CITY 102 5",
      "init": {
        "Vr": 0.6431248183290603,
        "Vi": -0.8173067898307902
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1884330262217,
        "longitude": -94.7097713673068
      }
    },
    {
      "number": 65326,
      "class": "Bus",
      "name": "SPEARVILLE 1 1",
      "init": {
        "Vr": 0.916970780799711,
        "Vi": -0.5068982480348931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8472671268274,
        "longitude": -99.7955345013655
      }
    },
    {
      "number": 65327,
      "class": "Bus",
      "name": "SPEARVILLE 1 2",
      "init": {
        "Vr": 0.9176622766875498,
        "Vi": -0.5110519317073633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8472671268274,
        "longitude": -99.7955345013655
      }
    },
    {
      "number": 65328,
      "class": "Bus",
      "name": "SPEARVILLE 1 3",
      "init": {
        "Vr": 0.916970780799711,
        "Vi": -0.5068982480348933
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8472671268274,
        "longitude": -99.7955345013655
      }
    },
    {
      "number": 65329,
      "class": "Bus",
      "name": "SPEARVILLE 1 4",
      "init": {
        "Vr": 0.9170288598675234,
        "Vi": -0.5068981643867823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8472671268274,
        "longitude": -99.7955345013655
      }
    },
    {
      "number": 65330,
      "class": "Bus",
      "name": "SPEARVILLE 1 6",
      "init": {
        "Vr": 0.916970780799711,
        "Vi": -0.5068982480348931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8472671268274,
        "longitude": -99.7955345013655
      }
    },
    {
      "number": 65331,
      "class": "Bus",
      "name": "MEADE 2 1",
      "init": {
        "Vr": 0.9453156715372206,
        "Vi": -0.45937876708287045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.203447209565,
        "longitude": -100.306741759328
      }
    },
    {
      "number": 65332,
      "class": "Bus",
      "name": "MEADE 2 2",
      "init": {
        "Vr": 0.9509395306050903,
        "Vi": -0.44538972709001384
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.203447209565,
        "longitude": -100.306741759328
      }
    },
    {
      "number": 65333,
      "class": "Bus",
      "name": "MEADE 2 3",
      "init": {
        "Vr": 0.9452737743902296,
        "Vi": -0.4594176460121623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.203447209565,
        "longitude": -100.306741759328
      }
    },
    {
      "number": 65334,
      "class": "Bus",
      "name": "MEADE 2 5",
      "init": {
        "Vr": 0.9453451731759432,
        "Vi": -0.4593625770322244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.203447209565,
        "longitude": -100.306741759328
      }
    },
    {
      "number": 65335,
      "class": "Bus",
      "name": "COLBY 4 1",
      "init": {
        "Vr": 0.8116744088468397,
        "Vi": -0.6595489218260384
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001683267199,
        "longitude": -101.041105812374
      }
    },
    {
      "number": 65336,
      "class": "Bus",
      "name": "COLBY 4 2",
      "init": {
        "Vr": 0.8123088678448912,
        "Vi": -0.6651066521068315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001683267199,
        "longitude": -101.041105812374
      }
    },
    {
      "number": 65337,
      "class": "Bus",
      "name": "COLBY 4 3",
      "init": {
        "Vr": 0.8092574521745106,
        "Vi": -0.6664938253381757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001683267199,
        "longitude": -101.041105812374
      }
    },
    {
      "number": 65338,
      "class": "Bus",
      "name": "COLBY 4 4",
      "init": {
        "Vr": 0.8121986188154423,
        "Vi": -0.6655521983120023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001683267199,
        "longitude": -101.041105812374
      }
    },
    {
      "number": 65339,
      "class": "Bus",
      "name": "COLBY 4 6",
      "init": {
        "Vr": 0.8130883081626533,
        "Vi": -0.6609454468506099
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001683267199,
        "longitude": -101.041105812374
      }
    },
    {
      "number": 65340,
      "class": "Bus",
      "name": "CHANUTE 5 1",
      "init": {
        "Vr": 0.8031315120083746,
        "Vi": -0.6656959916781349
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6568887824681,
        "longitude": -95.481353151455
      }
    },
    {
      "number": 65341,
      "class": "Bus",
      "name": "CHANUTE 5 2",
      "init": {
        "Vr": 0.8030373621302258,
        "Vi": -0.6657926478658793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6568887824681,
        "longitude": -95.481353151455
      }
    },
    {
      "number": 65342,
      "class": "Bus",
      "name": "ASHLAND 34 1",
      "init": {
        "Vr": 0.929950245802705,
        "Vi": -0.5042695724690592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65343,
      "class": "Bus",
      "name": "ASHLAND 34 2",
      "init": {
        "Vr": 0.927575808595366,
        "Vi": -0.5081100259037105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65344,
      "class": "Bus",
      "name": "ASHLAND 34 3",
      "init": {
        "Vr": 0.9241244232079499,
        "Vi": -0.513692352939035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65345,
      "class": "Bus",
      "name": "ASHLAND 34 4",
      "init": {
        "Vr": 0.9241244232079497,
        "Vi": -0.5136923529390351
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65346,
      "class": "Bus",
      "name": "ASHLAND 34 5",
      "init": {
        "Vr": 0.9275758085953663,
        "Vi": -0.5081100259037106
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65347,
      "class": "Bus",
      "name": "ASHLAND 34 6",
      "init": {
        "Vr": 0.9275758085953663,
        "Vi": -0.5081100259037106
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65348,
      "class": "Bus",
      "name": "ASHLAND 34 7",
      "init": {
        "Vr": 0.927575808595366,
        "Vi": -0.5081100259037106
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65349,
      "class": "Bus",
      "name": "ASHLAND 34 8",
      "init": {
        "Vr": 0.9300430839899212,
        "Vi": -0.5041805926796409
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65350,
      "class": "Bus",
      "name": "ASHLAND 34 10",
      "init": {
        "Vr": 0.9299153114625609,
        "Vi": -0.5042939571082578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1671170049625,
        "longitude": -99.7975455762211
      }
    },
    {
      "number": 65351,
      "class": "Bus",
      "name": "RIVERTON 5 1",
      "init": {
        "Vr": 0.8336404815790586,
        "Vi": -0.6178936661315997
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65352,
      "class": "Bus",
      "name": "RIVERTON 5 2",
      "init": {
        "Vr": 0.8502643645649058,
        "Vi": -0.5982392538186062
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65353,
      "class": "Bus",
      "name": "RIVERTON 5 3",
      "init": {
        "Vr": 0.8354722277148902,
        "Vi": -0.6192733620423749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65354,
      "class": "Bus",
      "name": "RIVERTON 5 4",
      "init": {
        "Vr": 0.8137373246846819,
        "Vi": -0.6514196053331498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65355,
      "class": "Bus",
      "name": "RIVERTON 5 5",
      "init": {
        "Vr": 0.840629668480247,
        "Vi": -0.6123248166823625
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65356,
      "class": "Bus",
      "name": "RIVERTON 5 6",
      "init": {
        "Vr": 0.840629668480247,
        "Vi": -0.6123248166823625
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65357,
      "class": "Bus",
      "name": "RIVERTON 5 7",
      "init": {
        "Vr": 0.8344326447601172,
        "Vi": -0.6173582789631739
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65358,
      "class": "Bus",
      "name": "RIVERTON 5 8",
      "init": {
        "Vr": 0.8350226158162158,
        "Vi": -0.6197718417263092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65359,
      "class": "Bus",
      "name": "RIVERTON 5 10",
      "init": {
        "Vr": 0.8523000618733814,
        "Vi": -0.5969176837825094
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1148295800222,
        "longitude": -94.7141004536858
      }
    },
    {
      "number": 65360,
      "class": "Bus",
      "name": "WELLINGTON 11 1",
      "init": {
        "Vr": 0.8909298099907529,
        "Vi": -0.5442850720572758
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65361,
      "class": "Bus",
      "name": "WELLINGTON 11 2",
      "init": {
        "Vr": 0.8858722406598442,
        "Vi": -0.5530542830516315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65362,
      "class": "Bus",
      "name": "WELLINGTON 11 3",
      "init": {
        "Vr": 0.8742327965975614,
        "Vi": -0.5730544563074446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65363,
      "class": "Bus",
      "name": "WELLINGTON 11 4",
      "init": {
        "Vr": 0.8804762437051489,
        "Vi": -0.5624102864409746
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65364,
      "class": "Bus",
      "name": "WELLINGTON 11 5",
      "init": {
        "Vr": 0.8804762437051487,
        "Vi": -0.5624102864409745
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65365,
      "class": "Bus",
      "name": "WELLINGTON 11 6",
      "init": {
        "Vr": 0.9080964640461306,
        "Vi": -0.5372826140223058
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65366,
      "class": "Bus",
      "name": "WELLINGTON 11 7",
      "init": {
        "Vr": 0.8908369444924719,
        "Vi": -0.5443558682760747
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65367,
      "class": "Bus",
      "name": "WELLINGTON 11 9",
      "init": {
        "Vr": 0.8921087298382882,
        "Vi": -0.5432253633135804
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2538513195246,
        "longitude": -97.3385608874164
      }
    },
    {
      "number": 65368,
      "class": "Bus",
      "name": "COLWICH 2 1",
      "init": {
        "Vr": 0.8442736366476541,
        "Vi": -0.6169881978328823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836287342198,
        "longitude": -97.4875020391145
      }
    },
    {
      "number": 65369,
      "class": "Bus",
      "name": "COLWICH 2 2",
      "init": {
        "Vr": 0.8441903168164375,
        "Vi": -0.617037150013679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7836287342198,
        "longitude": -97.4875020391145
      }
    },
    {
      "number": 65370,
      "class": "Bus",
      "name": "KANSAS CITY 103 1",
      "init": {
        "Vr": 0.6090422676735489,
        "Vi": -0.8444742736597861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1476042300854,
        "longitude": -94.6205624428204
      }
    },
    {
      "number": 65371,
      "class": "Bus",
      "name": "KANSAS CITY 103 2",
      "init": {
        "Vr": 0.6355369500996221,
        "Vi": -0.8251151298149044
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1476042300854,
        "longitude": -94.6205624428204
      }
    },
    {
      "number": 65372,
      "class": "Bus",
      "name": "KANSAS CITY 103 3",
      "init": {
        "Vr": 0.6090422676735489,
        "Vi": -0.8444742736597861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1476042300854,
        "longitude": -94.6205624428204
      }
    },
    {
      "number": 65373,
      "class": "Bus",
      "name": "LIBERAL 6 1",
      "init": {
        "Vr": 0.9673486488467898,
        "Vi": -0.4206079549373954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1094540150931,
        "longitude": -100.784759180187
      }
    },
    {
      "number": 65374,
      "class": "Bus",
      "name": "LIBERAL 6 2",
      "init": {
        "Vr": 0.9673332091090989,
        "Vi": -0.4206384148696974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1094540150931,
        "longitude": -100.784759180187
      }
    },
    {
      "number": 65375,
      "class": "Bus",
      "name": "IOLA 6 1",
      "init": {
        "Vr": 0.7883052566876979,
        "Vi": -0.6873109763542863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9362371563921,
        "longitude": -95.4583729444931
      }
    },
    {
      "number": 65376,
      "class": "Bus",
      "name": "IOLA 6 2",
      "init": {
        "Vr": 0.779952876218188,
        "Vi": -0.6658908210304615
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9362371563921,
        "longitude": -95.4583729444931
      }
    },
    {
      "number": 65377,
      "class": "Bus",
      "name": "IOLA 6 3",
      "init": {
        "Vr": 0.7771165377365329,
        "Vi": -0.6706654228196628
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9362371563921,
        "longitude": -95.4583729444931
      }
    },
    {
      "number": 65378,
      "class": "Bus",
      "name": "IOLA 6 4",
      "init": {
        "Vr": 0.7792952473716158,
        "Vi": -0.6681325766743491
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9362371563921,
        "longitude": -95.4583729444931
      }
    },
    {
      "number": 65379,
      "class": "Bus",
      "name": "IOLA 6 5",
      "init": {
        "Vr": 0.788302568287914,
        "Vi": -0.6873124409914079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9362371563921,
        "longitude": -95.4583729444931
      }
    },
    {
      "number": 65380,
      "class": "Bus",
      "name": "IOLA 6 7",
      "init": {
        "Vr": 0.7881960750814765,
        "Vi": -0.6874177332076761
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9362371563921,
        "longitude": -95.4583729444931
      }
    },
    {
      "number": 65381,
      "class": "Bus",
      "name": "STOCKTON 11 1",
      "init": {
        "Vr": 0.7712778237190974,
        "Vi": -0.7047131694176609
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65382,
      "class": "Bus",
      "name": "STOCKTON 11 2",
      "init": {
        "Vr": 0.7722812367257622,
        "Vi": -0.7028098696802314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65383,
      "class": "Bus",
      "name": "STOCKTON 11 3",
      "init": {
        "Vr": 0.7683309730314006,
        "Vi": -0.706175636926543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65384,
      "class": "Bus",
      "name": "STOCKTON 11 4",
      "init": {
        "Vr": 0.7722812367257622,
        "Vi": -0.7028098696802314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65385,
      "class": "Bus",
      "name": "STOCKTON 11 5",
      "init": {
        "Vr": 0.7683309730314006,
        "Vi": -0.706175636926543
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65386,
      "class": "Bus",
      "name": "STOCKTON 11 6",
      "init": {
        "Vr": 0.7722812367257622,
        "Vi": -0.7028098696802314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65387,
      "class": "Bus",
      "name": "STOCKTON 11 7",
      "init": {
        "Vr": 0.7683309730314007,
        "Vi": -0.7061756369265431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65388,
      "class": "Bus",
      "name": "STOCKTON 11 8",
      "init": {
        "Vr": 0.7724999406439612,
        "Vi": -0.7026026553397532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65389,
      "class": "Bus",
      "name": "STOCKTON 11 10",
      "init": {
        "Vr": 0.7710344968782179,
        "Vi": -0.7047173606515292
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3949363566136,
        "longitude": -99.2940312409248
      }
    },
    {
      "number": 65390,
      "class": "Bus",
      "name": "SPEARVILLE 2 1",
      "init": {
        "Vr": 0.9209557871585904,
        "Vi": -0.49993650747754775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8730198092902,
        "longitude": -99.7675225224878
      }
    },
    {
      "number": 65391,
      "class": "Bus",
      "name": "SPEARVILLE 2 2",
      "init": {
        "Vr": 0.9205386800967772,
        "Vi": -0.5005533908683707
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8730198092902,
        "longitude": -99.7675225224878
      }
    },
    {
      "number": 65392,
      "class": "Bus",
      "name": "RUSSELL 10 1",
      "init": {
        "Vr": 0.8070498009287328,
        "Vi": -0.6598532556940842
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8959164053665,
        "longitude": -98.8574187368415
      }
    },
    {
      "number": 65393,
      "class": "Bus",
      "name": "RUSSELL 10 2",
      "init": {
        "Vr": 0.812537525866276,
        "Vi": -0.6515677720737589
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8959164053665,
        "longitude": -98.8574187368415
      }
    },
    {
      "number": 65394,
      "class": "Bus",
      "name": "RUSSELL 10 3",
      "init": {
        "Vr": 0.8069946950470214,
        "Vi": -0.6598879793976736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8959164053665,
        "longitude": -98.8574187368415
      }
    },
    {
      "number": 65395,
      "class": "Bus",
      "name": "MINNEAPOLIS 97 1",
      "init": {
        "Vr": 0.7917079568993942,
        "Vi": -0.6756570332272663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1295592646091,
        "longitude": -97.6883299281945
      }
    },
    {
      "number": 65396,
      "class": "Bus",
      "name": "MINNEAPOLIS 97 2",
      "init": {
        "Vr": 0.7801973755312015,
        "Vi": -0.6929525885213154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1295592646091,
        "longitude": -97.6883299281945
      }
    },
    {
      "number": 65397,
      "class": "Bus",
      "name": "MINNEAPOLIS 97 3",
      "init": {
        "Vr": 0.791672448318895,
        "Vi": -0.675671797203807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1295592646091,
        "longitude": -97.6883299281945
      }
    },
    {
      "number": 65398,
      "class": "Bus",
      "name": "MINNEAPOLIS 97 5",
      "init": {
        "Vr": 0.7918438289524694,
        "Vi": -0.6754860350887121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1295592646091,
        "longitude": -97.6883299281945
      }
    },
    {
      "number": 65399,
      "class": "Bus",
      "name": "HOWARD 6 1",
      "init": {
        "Vr": 0.9012807779422621,
        "Vi": -0.5249208735640339
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4581880565441,
        "longitude": -96.3993592346428
      }
    },
    {
      "number": 65400,
      "class": "Bus",
      "name": "HOWARD 6 2",
      "init": {
        "Vr": 0.9006263102267678,
        "Vi": -0.5286018577709659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4581880565441,
        "longitude": -96.3993592346428
      }
    },
    {
      "number": 65401,
      "class": "Bus",
      "name": "HOWARD 6 3",
      "init": {
        "Vr": 0.9173165652191269,
        "Vi": -0.5067715224062539
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4581880565441,
        "longitude": -96.3993592346428
      }
    },
    {
      "number": 65402,
      "class": "Bus",
      "name": "HOWARD 6 4",
      "init": {
        "Vr": 0.8996347360322549,
        "Vi": -0.5257771147516646
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4581880565441,
        "longitude": -96.3993592346428
      }
    },
    {
      "number": 65403,
      "class": "Bus",
      "name": "HOWARD 6 6",
      "init": {
        "Vr": 0.9012807779422621,
        "Vi": -0.5249208735640338
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4581880565441,
        "longitude": -96.3993592346428
      }
    },
    {
      "number": 65404,
      "class": "Bus",
      "name": "LINCOLN 18 1",
      "init": {
        "Vr": 0.8280593223776938,
        "Vi": -0.634623835062903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.863925754795,
        "longitude": -98.164064894586
      }
    },
    {
      "number": 65405,
      "class": "Bus",
      "name": "LINCOLN 18 2",
      "init": {
        "Vr": 0.8700578131711529,
        "Vi": -0.5462024241475639
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.863925754795,
        "longitude": -98.164064894586
      }
    },
    {
      "number": 65406,
      "class": "Bus",
      "name": "LINCOLN 18 3",
      "init": {
        "Vr": 0.827344642382035,
        "Vi": -0.635603087058292
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.863925754795,
        "longitude": -98.164064894586
      }
    },
    {
      "number": 65407,
      "class": "Bus",
      "name": "GARDEN CITY 11 1",
      "init": {
        "Vr": 0.9202897466725606,
        "Vi": -0.5089270996282771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9530502485176,
        "longitude": -100.869713220383
      }
    },
    {
      "number": 65408,
      "class": "Bus",
      "name": "GARDEN CITY 11 2",
      "init": {
        "Vr": 0.9254024212035648,
        "Vi": -0.4975898406349254
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9530502485176,
        "longitude": -100.869713220383
      }
    },
    {
      "number": 65409,
      "class": "Bus",
      "name": "GARDEN CITY 11 3",
      "init": {
        "Vr": 0.9254024212035648,
        "Vi": -0.4975898406349254
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9530502485176,
        "longitude": -100.869713220383
      }
    },
    {
      "number": 65410,
      "class": "Bus",
      "name": "GARDEN CITY 11 4",
      "init": {
        "Vr": 0.9211959000425776,
        "Vi": -0.5069177215589541
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9530502485176,
        "longitude": -100.869713220383
      }
    },
    {
      "number": 65411,
      "class": "Bus",
      "name": "GARDEN CITY 11 5",
      "init": {
        "Vr": 0.9291453371408842,
        "Vi": -0.48919735436967343
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9530502485176,
        "longitude": -100.869713220383
      }
    },
    {
      "number": 65412,
      "class": "Bus",
      "name": "GARDEN CITY 11 6",
      "init": {
        "Vr": 0.9201352977996266,
        "Vi": -0.5091516350784645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9530502485176,
        "longitude": -100.869713220383
      }
    },
    {
      "number": 65413,
      "class": "Bus",
      "name": "GARDEN CITY 11 8",
      "init": {
        "Vr": 0.9202897466725606,
        "Vi": -0.5089270996282771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9530502485176,
        "longitude": -100.869713220383
      }
    },
    {
      "number": 65414,
      "class": "Bus",
      "name": "MEADE 3 1",
      "init": {
        "Vr": 0.9398944815507414,
        "Vi": -0.46973253762408423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.221153385325,
        "longitude": -100.306750121754
      }
    },
    {
      "number": 65415,
      "class": "Bus",
      "name": "MEADE 3 2",
      "init": {
        "Vr": 0.9434662485154214,
        "Vi": -0.46244472593584934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.221153385325,
        "longitude": -100.306750121754
      }
    },
    {
      "number": 65416,
      "class": "Bus",
      "name": "MEADE 3 3",
      "init": {
        "Vr": 0.9434662485154215,
        "Vi": -0.4624447259358497
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.221153385325,
        "longitude": -100.306750121754
      }
    },
    {
      "number": 65417,
      "class": "Bus",
      "name": "MEADE 3 4",
      "init": {
        "Vr": 0.9434662485154215,
        "Vi": -0.4624447259358497
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.221153385325,
        "longitude": -100.306750121754
      }
    },
    {
      "number": 65418,
      "class": "Bus",
      "name": "MEADE 3 5",
      "init": {
        "Vr": 0.9434662485154213,
        "Vi": -0.46244472593584945
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.221153385325,
        "longitude": -100.306750121754
      }
    },
    {
      "number": 65419,
      "class": "Bus",
      "name": "MEADE 3 6",
      "init": {
        "Vr": 0.9398518207392678,
        "Vi": -0.46979375933991024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.221153385325,
        "longitude": -100.306750121754
      }
    },
    {
      "number": 65420,
      "class": "Bus",
      "name": "MEADE 3 8",
      "init": {
        "Vr": 0.9398944815507414,
        "Vi": -0.46973253762408423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.221153385325,
        "longitude": -100.306750121754
      }
    },
    {
      "number": 65421,
      "class": "Bus",
      "name": "SATANTA 2 1",
      "init": {
        "Vr": 0.9165175236906434,
        "Vi": -0.499608803823233
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6263261485909,
        "longitude": -101.064310479702
      }
    },
    {
      "number": 65422,
      "class": "Bus",
      "name": "SATANTA 2 2",
      "init": {
        "Vr": 0.9207790743661319,
        "Vi": -0.49520246334615664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6263261485909,
        "longitude": -101.064310479702
      }
    },
    {
      "number": 65423,
      "class": "Bus",
      "name": "SATANTA 2 3",
      "init": {
        "Vr": 0.9344951251089069,
        "Vi": -0.4674810853267098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6263261485909,
        "longitude": -101.064310479702
      }
    },
    {
      "number": 65424,
      "class": "Bus",
      "name": "SATANTA 2 4",
      "init": {
        "Vr": 0.9165175236906433,
        "Vi": -0.499608803823233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6263261485909,
        "longitude": -101.064310479702
      }
    },
    {
      "number": 65425,
      "class": "Bus",
      "name": "SATANTA 2 5",
      "init": {
        "Vr": 0.9209940892201217,
        "Vi": -0.49521213092453076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6263261485909,
        "longitude": -101.064310479702
      }
    },
    {
      "number": 65426,
      "class": "Bus",
      "name": "SATANTA 2 7",
      "init": {
        "Vr": 0.920763237193215,
        "Vi": -0.4952154080762168
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6263261485909,
        "longitude": -101.064310479702
      }
    },
    {
      "number": 65427,
      "class": "Bus",
      "name": "LIBERAL 7 1",
      "init": {
        "Vr": 0.93126098985474,
        "Vi": -0.4694732399317267
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1547863053356,
        "longitude": -100.733445073128
      }
    },
    {
      "number": 65428,
      "class": "Bus",
      "name": "LIBERAL 7 2",
      "init": {
        "Vr": 0.9385017715288531,
        "Vi": -0.4618815841040395
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1547863053356,
        "longitude": -100.733445073128
      }
    },
    {
      "number": 65429,
      "class": "Bus",
      "name": "LIBERAL 7 3",
      "init": {
        "Vr": 0.9438591351792037,
        "Vi": -0.4554491046912206
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1547863053356,
        "longitude": -100.733445073128
      }
    },
    {
      "number": 65430,
      "class": "Bus",
      "name": "LIBERAL 7 4",
      "init": {
        "Vr": 0.9312856491947676,
        "Vi": -0.4709969481284842
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1547863053356,
        "longitude": -100.733445073128
      }
    },
    {
      "number": 65431,
      "class": "Bus",
      "name": "LIBERAL 7 6",
      "init": {
        "Vr": 0.9312477999435805,
        "Vi": -0.4694847685325803
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1547863053356,
        "longitude": -100.733445073128
      }
    },
    {
      "number": 65432,
      "class": "Bus",
      "name": "OXFORD 35 1",
      "init": {
        "Vr": 0.8803439208100651,
        "Vi": -0.5574480453466171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65433,
      "class": "Bus",
      "name": "OXFORD 35 2",
      "init": {
        "Vr": 0.8690049978035305,
        "Vi": -0.5779626373389584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65434,
      "class": "Bus",
      "name": "OXFORD 35 3",
      "init": {
        "Vr": 0.8520580117128487,
        "Vi": -0.6008000650869048
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65435,
      "class": "Bus",
      "name": "OXFORD 35 4",
      "init": {
        "Vr": 0.8617358541560372,
        "Vi": -0.5940161207959137
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65436,
      "class": "Bus",
      "name": "OXFORD 35 5",
      "init": {
        "Vr": 0.8903360553760327,
        "Vi": -0.55831492460612
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65437,
      "class": "Bus",
      "name": "OXFORD 35 6",
      "init": {
        "Vr": 0.8887101815216208,
        "Vi": -0.5592877920715137
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65438,
      "class": "Bus",
      "name": "OXFORD 35 7",
      "init": {
        "Vr": 0.8804387320473683,
        "Vi": -0.5573004569249241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65439,
      "class": "Bus",
      "name": "OXFORD 35 9",
      "init": {
        "Vr": 0.8803238483587297,
        "Vi": -0.557456805720047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2786670246725,
        "longitude": -97.1514634150941
      }
    },
    {
      "number": 65440,
      "class": "Bus",
      "name": "OTTAWA 12 1",
      "init": {
        "Vr": 0.6733344278317968,
        "Vi": -0.7939637620812332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6270572870017,
        "longitude": -95.2876725436876
      }
    },
    {
      "number": 65441,
      "class": "Bus",
      "name": "OTTAWA 12 2",
      "init": {
        "Vr": 0.6956223303736905,
        "Vi": -0.7718776085453396
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6270572870017,
        "longitude": -95.2876725436876
      }
    },
    {
      "number": 65442,
      "class": "Bus",
      "name": "OTTAWA 12 3",
      "init": {
        "Vr": 0.6732235152263973,
        "Vi": -0.7940404499984162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6270572870017,
        "longitude": -95.2876725436876
      }
    },
    {
      "number": 65443,
      "class": "Bus",
      "name": "OTTAWA 12 5",
      "init": {
        "Vr": 0.6733344278317968,
        "Vi": -0.7939637620812332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6270572870017,
        "longitude": -95.2876725436876
      }
    },
    {
      "number": 65444,
      "class": "Bus",
      "name": "CLIFTON 14 1",
      "init": {
        "Vr": 0.773698009218881,
        "Vi": -0.7025585031816108
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65445,
      "class": "Bus",
      "name": "CLIFTON 14 2",
      "init": {
        "Vr": 0.7723269130612048,
        "Vi": -0.707323145229034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65446,
      "class": "Bus",
      "name": "CLIFTON 14 3",
      "init": {
        "Vr": 0.764569983681997,
        "Vi": -0.7203324649660875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65447,
      "class": "Bus",
      "name": "CLIFTON 14 4",
      "init": {
        "Vr": 0.7715933651101772,
        "Vi": -0.7098722686647776
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65448,
      "class": "Bus",
      "name": "CLIFTON 14 5",
      "init": {
        "Vr": 0.7715933651101771,
        "Vi": -0.7098722686647775
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65449,
      "class": "Bus",
      "name": "CLIFTON 14 6",
      "init": {
        "Vr": 0.7891019739140449,
        "Vi": -0.6926889450750294
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65450,
      "class": "Bus",
      "name": "CLIFTON 14 7",
      "init": {
        "Vr": 0.7722663344207421,
        "Vi": -0.7075139829923702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65451,
      "class": "Bus",
      "name": "CLIFTON 14 9",
      "init": {
        "Vr": 0.7723269130612048,
        "Vi": -0.707323145229034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5933028031836,
        "longitude": -97.2939573454627
      }
    },
    {
      "number": 65452,
      "class": "Bus",
      "name": "KANSAS CITY 104 1",
      "init": {
        "Vr": 0.6430641773862289,
        "Vi": -0.8145761837829473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1656329423415,
        "longitude": -94.6209468181821
      }
    },
    {
      "number": 65453,
      "class": "Bus",
      "name": "KANSAS CITY 104 2",
      "init": {
        "Vr": 0.6118891091457624,
        "Vi": -0.8505002269199636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1656329423415,
        "longitude": -94.6209468181821
      }
    },
    {
      "number": 65454,
      "class": "Bus",
      "name": "KANSAS CITY 104 3",
      "init": {
        "Vr": 0.6477073591590582,
        "Vi": -0.7672285151261045
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1656329423415,
        "longitude": -94.6209468181821
      }
    },
    {
      "number": 65455,
      "class": "Bus",
      "name": "KANSAS CITY 104 4",
      "init": {
        "Vr": 0.6653728513348832,
        "Vi": -0.7510899378322187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1656329423415,
        "longitude": -94.6209468181821
      }
    },
    {
      "number": 65456,
      "class": "Bus",
      "name": "KANSAS CITY 104 5",
      "init": {
        "Vr": 0.6420118961854382,
        "Vi": -0.8147032344215982
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1656329423415,
        "longitude": -94.6209468181821
      }
    },
    {
      "number": 65457,
      "class": "Bus",
      "name": "KANSAS CITY 104 7",
      "init": {
        "Vr": 0.6430641773862289,
        "Vi": -0.8145761837829473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1656329423415,
        "longitude": -94.6209468181821
      }
    },
    {
      "number": 65458,
      "class": "Bus",
      "name": "WINFIELD 20 1",
      "init": {
        "Vr": 0.8893614001283154,
        "Vi": -0.5512839550862679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1921407621164,
        "longitude": -96.9956142102034
      }
    },
    {
      "number": 65459,
      "class": "Bus",
      "name": "WINFIELD 20 2",
      "init": {
        "Vr": 0.891519380543489,
        "Vi": -0.5471142866525962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1921407621164,
        "longitude": -96.9956142102034
      }
    },
    {
      "number": 65460,
      "class": "Bus",
      "name": "WINFIELD 20 3",
      "init": {
        "Vr": 0.891519380543489,
        "Vi": -0.5471142866525962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1921407621164,
        "longitude": -96.9956142102034
      }
    },
    {
      "number": 65461,
      "class": "Bus",
      "name": "WINFIELD 20 4",
      "init": {
        "Vr": 0.8895780698691145,
        "Vi": -0.5508653039276419
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1921407621164,
        "longitude": -96.9956142102034
      }
    },
    {
      "number": 65462,
      "class": "Bus",
      "name": "WINFIELD 20 5",
      "init": {
        "Vr": 0.8893404575599458,
        "Vi": -0.5513133074342853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1921407621164,
        "longitude": -96.9956142102034
      }
    },
    {
      "number": 65463,
      "class": "Bus",
      "name": "SAINT MARYS 18 1",
      "init": {
        "Vr": 0.7440169792647701,
        "Vi": -0.7266626832444514
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65464,
      "class": "Bus",
      "name": "SAINT MARYS 18 2",
      "init": {
        "Vr": 0.732043637603477,
        "Vi": -0.7411330448108049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65465,
      "class": "Bus",
      "name": "SAINT MARYS 18 3",
      "init": {
        "Vr": 0.7100092490944089,
        "Vi": -0.7617859581825414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65466,
      "class": "Bus",
      "name": "SAINT MARYS 18 4",
      "init": {
        "Vr": 0.7619404313753816,
        "Vi": -0.6900654418853526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65467,
      "class": "Bus",
      "name": "SAINT MARYS 18 5",
      "init": {
        "Vr": 0.74401697926477,
        "Vi": -0.7266626832444514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65468,
      "class": "Bus",
      "name": "SAINT MARYS 18 6",
      "init": {
        "Vr": 0.7529777795817658,
        "Vi": -0.6961885078234394
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65469,
      "class": "Bus",
      "name": "SAINT MARYS 18 7",
      "init": {
        "Vr": 0.7417509062980517,
        "Vi": -0.7291117427500274
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65470,
      "class": "Bus",
      "name": "SAINT MARYS 18 9",
      "init": {
        "Vr": 0.7440169792647701,
        "Vi": -0.7266626832444514
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2619598261686,
        "longitude": -96.1622440584257
      }
    },
    {
      "number": 65471,
      "class": "Bus",
      "name": "ERIE 39 1",
      "init": {
        "Vr": 0.8168533482271295,
        "Vi": -0.6539984039509968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65472,
      "class": "Bus",
      "name": "ERIE 39 2",
      "init": {
        "Vr": 0.8063010284666903,
        "Vi": -0.6615848269976113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65473,
      "class": "Bus",
      "name": "ERIE 39 3",
      "init": {
        "Vr": 0.8195969817720122,
        "Vi": -0.6498107521148037
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65474,
      "class": "Bus",
      "name": "ERIE 39 4",
      "init": {
        "Vr": 0.8195969817720122,
        "Vi": -0.6498107521148037
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65475,
      "class": "Bus",
      "name": "ERIE 39 5",
      "init": {
        "Vr": 0.8166019041377593,
        "Vi": -0.6543821871104386
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65476,
      "class": "Bus",
      "name": "ERIE 39 6",
      "init": {
        "Vr": 0.8222701076034596,
        "Vi": -0.6449005973394096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65477,
      "class": "Bus",
      "name": "ERIE 39 7",
      "init": {
        "Vr": 0.8158591059766455,
        "Vi": -0.652992212435892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65478,
      "class": "Bus",
      "name": "ERIE 39 8",
      "init": {
        "Vr": 0.8168945958181079,
        "Vi": -0.6540087186537233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65479,
      "class": "Bus",
      "name": "ERIE 39 10",
      "init": {
        "Vr": 0.8168533482271295,
        "Vi": -0.6539984039509967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930372933013,
        "longitude": -95.2411550027885
      }
    },
    {
      "number": 65480,
      "class": "Bus",
      "name": "WAVERLY 24 1",
      "init": {
        "Vr": 0.7878491787906733,
        "Vi": -0.6828896501127975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2757438703555,
        "longitude": -95.6796038460673
      }
    },
    {
      "number": 65481,
      "class": "Bus",
      "name": "WAVERLY 24 2",
      "init": {
        "Vr": 0.7876974613236052,
        "Vi": -0.6830302119742607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2757438703555,
        "longitude": -95.6796038460673
      }
    },
    {
      "number": 65482,
      "class": "Bus",
      "name": "CLIFTON 15 1",
      "init": {
        "Vr": 0.762473568372789,
        "Vi": -0.7224281792292986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.596190677941,
        "longitude": -97.2660867176709
      }
    },
    {
      "number": 65483,
      "class": "Bus",
      "name": "CLIFTON 15 2",
      "init": {
        "Vr": 0.7624524309257128,
        "Vi": -0.7224449666588204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.596190677941,
        "longitude": -97.2660867176709
      }
    },
    {
      "number": 65484,
      "class": "Bus",
      "name": "BELLEVILLE 35 1",
      "init": {
        "Vr": 0.7702136083228301,
        "Vi": -0.7100381179205686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65485,
      "class": "Bus",
      "name": "BELLEVILLE 35 2",
      "init": {
        "Vr": 0.7512207789851614,
        "Vi": -0.7317150600699779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65486,
      "class": "Bus",
      "name": "BELLEVILLE 35 3",
      "init": {
        "Vr": 0.7512207789851615,
        "Vi": -0.731715060069978
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65487,
      "class": "Bus",
      "name": "BELLEVILLE 35 4",
      "init": {
        "Vr": 0.7512207789851615,
        "Vi": -0.731715060069978
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65488,
      "class": "Bus",
      "name": "BELLEVILLE 35 5",
      "init": {
        "Vr": 0.7512207789851614,
        "Vi": -0.7317150600699779
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65489,
      "class": "Bus",
      "name": "BELLEVILLE 35 6",
      "init": {
        "Vr": 0.7603246890610155,
        "Vi": -0.7206177389419446
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65490,
      "class": "Bus",
      "name": "BELLEVILLE 35 7",
      "init": {
        "Vr": 0.7747948376155845,
        "Vi": -0.7039481264836175
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65491,
      "class": "Bus",
      "name": "BELLEVILLE 35 8",
      "init": {
        "Vr": 0.7753738805893942,
        "Vi": -0.7032358418805893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65492,
      "class": "Bus",
      "name": "BELLEVILLE 35 9",
      "init": {
        "Vr": 0.7703394969771722,
        "Vi": -0.7099450127183856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65493,
      "class": "Bus",
      "name": "BELLEVILLE 35 11",
      "init": {
        "Vr": 0.7702136083228305,
        "Vi": -0.7100381179205689
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8063252703886,
        "longitude": -97.6190024342114
      }
    },
    {
      "number": 65494,
      "class": "Bus",
      "name": "ERIE 40 1",
      "init": {
        "Vr": 0.7942965406866576,
        "Vi": -0.6655866946465797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5476076125878,
        "longitude": -95.2369529842401
      }
    },
    {
      "number": 65495,
      "class": "Bus",
      "name": "ERIE 40 2",
      "init": {
        "Vr": 0.7942965406866576,
        "Vi": -0.6655866946465797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5476076125878,
        "longitude": -95.2369529842401
      }
    },
    {
      "number": 65496,
      "class": "Bus",
      "name": "ERIE 40 3",
      "init": {
        "Vr": 0.7942965406866576,
        "Vi": -0.6655866946465797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5476076125878,
        "longitude": -95.2369529842401
      }
    },
    {
      "number": 65497,
      "class": "Bus",
      "name": "ERIE 40 4",
      "init": {
        "Vr": 0.7942965406866574,
        "Vi": -0.6655866946465797
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5476076125878,
        "longitude": -95.2369529842401
      }
    },
    {
      "number": 65498,
      "class": "Bus",
      "name": "ERIE 40 5",
      "init": {
        "Vr": 0.7942965406866576,
        "Vi": -0.6655866946465797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5476076125878,
        "longitude": -95.2369529842401
      }
    },
    {
      "number": 65499,
      "class": "Bus",
      "name": "ERIE 40 6",
      "init": {
        "Vr": 0.7942965406866579,
        "Vi": -0.6655866946465795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5476076125878,
        "longitude": -95.2369529842401
      }
    },
    {
      "number": 65500,
      "class": "Bus",
      "name": "ERIE 40 8",
      "init": {
        "Vr": 0.7942965406866576,
        "Vi": -0.6655866946465797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5476076125878,
        "longitude": -95.2369529842401
      }
    },
    {
      "number": 65501,
      "class": "Bus",
      "name": "OSBORNE 2 1",
      "init": {
        "Vr": 0.7665013907132932,
        "Vi": -0.7166002575168611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543286909957,
        "longitude": -98.7471415271355
      }
    },
    {
      "number": 65502,
      "class": "Bus",
      "name": "OSBORNE 2 2",
      "init": {
        "Vr": 0.7684959267568128,
        "Vi": -0.7038763700924098
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543286909957,
        "longitude": -98.7471415271355
      }
    },
    {
      "number": 65503,
      "class": "Bus",
      "name": "OSBORNE 2 3",
      "init": {
        "Vr": 0.7706113843141157,
        "Vi": -0.7008107136818976
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543286909957,
        "longitude": -98.7471415271355
      }
    },
    {
      "number": 65504,
      "class": "Bus",
      "name": "OSBORNE 2 4",
      "init": {
        "Vr": 0.7664535768415204,
        "Vi": -0.7166424839677096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543286909957,
        "longitude": -98.7471415271355
      }
    },
    {
      "number": 65505,
      "class": "Bus",
      "name": "OSBORNE 2 6",
      "init": {
        "Vr": 0.7665013907132932,
        "Vi": -0.7166002575168611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543286909957,
        "longitude": -98.7471415271355
      }
    },
    {
      "number": 65506,
      "class": "Bus",
      "name": "MARIENTHAL 1",
      "init": {
        "Vr": 0.879545936443347,
        "Vi": -0.5678597034428002
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.521376609507,
        "longitude": -101.165995475904
      }
    },
    {
      "number": 65507,
      "class": "Bus",
      "name": "MARIENTHAL 2",
      "init": {
        "Vr": 0.8792753581934544,
        "Vi": -0.5739377098757174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.521376609507,
        "longitude": -101.165995475904
      }
    },
    {
      "number": 65508,
      "class": "Bus",
      "name": "MARIENTHAL 3",
      "init": {
        "Vr": 0.878274735187652,
        "Vi": -0.5817233153683662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.521376609507,
        "longitude": -101.165995475904
      }
    },
    {
      "number": 65509,
      "class": "Bus",
      "name": "MARIENTHAL 4",
      "init": {
        "Vr": 0.8790015671271066,
        "Vi": -0.5800878870762061
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.521376609507,
        "longitude": -101.165995475904
      }
    },
    {
      "number": 65510,
      "class": "Bus",
      "name": "MARIENTHAL 5",
      "init": {
        "Vr": 0.8790015671271066,
        "Vi": -0.5800878870762062
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.521376609507,
        "longitude": -101.165995475904
      }
    },
    {
      "number": 65511,
      "class": "Bus",
      "name": "MARIENTHAL 6",
      "init": {
        "Vr": 0.879625378545154,
        "Vi": -0.5675250413791362
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.521376609507,
        "longitude": -101.165995475904
      }
    },
    {
      "number": 65512,
      "class": "Bus",
      "name": "MARIENTHAL 8",
      "init": {
        "Vr": 0.8792091356260995,
        "Vi": -0.5742240063888809
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.521376609507,
        "longitude": -101.165995475904
      }
    },
    {
      "number": 65513,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 1",
      "init": {
        "Vr": 0.8055623734007173,
        "Vi": -0.6754879614415221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65514,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 2",
      "init": {
        "Vr": 0.8038639951005734,
        "Vi": -0.6771425799360912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65515,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 3",
      "init": {
        "Vr": 0.8017860143973934,
        "Vi": -0.6791670201274025
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65516,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 4",
      "init": {
        "Vr": 0.8017860143973932,
        "Vi": -0.6791670201274025
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65517,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 5",
      "init": {
        "Vr": 0.8055623734007172,
        "Vi": -0.675487961441522
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65518,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 6",
      "init": {
        "Vr": 0.8038639951005734,
        "Vi": -0.6771425799360912
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65519,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 7",
      "init": {
        "Vr": 0.805582333084984,
        "Vi": -0.6754751026149609
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65520,
      "class": "Bus",
      "name": "SAINT FRANCIS 6 9",
      "init": {
        "Vr": 0.8055623734007173,
        "Vi": -0.6754879614415221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8020693202021,
        "longitude": -101.800844202772
      }
    },
    {
      "number": 65521,
      "class": "Bus",
      "name": "CLAY CENTER 3 1",
      "init": {
        "Vr": 0.7298222597244147,
        "Vi": -0.7395400370715034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3788395021609,
        "longitude": -97.1720485435877
      }
    },
    {
      "number": 65522,
      "class": "Bus",
      "name": "CLAY CENTER 3 2",
      "init": {
        "Vr": 0.7297205658809778,
        "Vi": -0.739549731452099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3788395021609,
        "longitude": -97.1720485435877
      }
    },
    {
      "number": 65523,
      "class": "Bus",
      "name": "PRATT 4 1",
      "init": {
        "Vr": 0.8780883973509543,
        "Vi": -0.5590066239073814
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6245471269642,
        "longitude": -98.7691359956029
      }
    },
    {
      "number": 65524,
      "class": "Bus",
      "name": "PRATT 4 2",
      "init": {
        "Vr": 0.8720167610921142,
        "Vi": -0.5705084153301156
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6245471269642,
        "longitude": -98.7691359956029
      }
    },
    {
      "number": 65525,
      "class": "Bus",
      "name": "PRATT 4 3",
      "init": {
        "Vr": 0.8733258082979173,
        "Vi": -0.5696971598058279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6245471269642,
        "longitude": -98.7691359956029
      }
    },
    {
      "number": 65526,
      "class": "Bus",
      "name": "PRATT 4 4",
      "init": {
        "Vr": 0.8785087281022474,
        "Vi": -0.558458845112575
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6245471269642,
        "longitude": -98.7691359956029
      }
    },
    {
      "number": 65527,
      "class": "Bus",
      "name": "PRATT 4 6",
      "init": {
        "Vr": 0.8780883973509543,
        "Vi": -0.5590066239073814
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6245471269642,
        "longitude": -98.7691359956029
      }
    },
    {
      "number": 65528,
      "class": "Bus",
      "name": "MCPHERSON 5 1",
      "init": {
        "Vr": 0.8643027437908011,
        "Vi": -0.5787992677714098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861004542163,
        "longitude": -97.7040666383927
      }
    },
    {
      "number": 65529,
      "class": "Bus",
      "name": "MCPHERSON 5 2",
      "init": {
        "Vr": 0.8507952504747979,
        "Vi": -0.6032759857713398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861004542163,
        "longitude": -97.7040666383927
      }
    },
    {
      "number": 65530,
      "class": "Bus",
      "name": "MCPHERSON 5 3",
      "init": {
        "Vr": 0.8729063629775823,
        "Vi": -0.5149919234441512
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861004542163,
        "longitude": -97.7040666383927
      }
    },
    {
      "number": 65531,
      "class": "Bus",
      "name": "MCPHERSON 5 4",
      "init": {
        "Vr": 0.8514735855854738,
        "Vi": -0.5643181421104654
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861004542163,
        "longitude": -97.7040666383927
      }
    },
    {
      "number": 65532,
      "class": "Bus",
      "name": "MCPHERSON 5 5",
      "init": {
        "Vr": 0.8639857658516016,
        "Vi": -0.5792168940309863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861004542163,
        "longitude": -97.7040666383927
      }
    },
    {
      "number": 65533,
      "class": "Bus",
      "name": "MCPHERSON 5 7",
      "init": {
        "Vr": 0.8643027437908011,
        "Vi": -0.5787992677714098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861004542163,
        "longitude": -97.7040666383927
      }
    },
    {
      "number": 65534,
      "class": "Bus",
      "name": "LINCOLN 19 1",
      "init": {
        "Vr": 0.8193516574002998,
        "Vi": -0.6496337341937454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0290113371196,
        "longitude": -98.1518145381468
      }
    },
    {
      "number": 65535,
      "class": "Bus",
      "name": "LINCOLN 19 2",
      "init": {
        "Vr": 0.8192729239941978,
        "Vi": -0.6497184624826431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0290113371196,
        "longitude": -98.1518145381468
      }
    },
    {
      "number": 65536,
      "class": "Bus",
      "name": "EL DORADO 10 1",
      "init": {
        "Vr": 0.8874913537944201,
        "Vi": -0.5497266112772929
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8002574366862,
        "longitude": -96.8670389612777
      }
    },
    {
      "number": 65537,
      "class": "Bus",
      "name": "EL DORADO 10 2",
      "init": {
        "Vr": 0.8789832832200736,
        "Vi": -0.5644978802594126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8002574366862,
        "longitude": -96.8670389612777
      }
    },
    {
      "number": 65538,
      "class": "Bus",
      "name": "EL DORADO 10 3",
      "init": {
        "Vr": 0.8672789809776068,
        "Vi": -0.583971520217707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8002574366862,
        "longitude": -96.8670389612777
      }
    },
    {
      "number": 65539,
      "class": "Bus",
      "name": "EL DORADO 10 4",
      "init": {
        "Vr": 0.8600206820652438,
        "Vi": -0.5960478918699682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8002574366862,
        "longitude": -96.8670389612777
      }
    },
    {
      "number": 65540,
      "class": "Bus",
      "name": "EL DORADO 10 5",
      "init": {
        "Vr": 0.8600206820652437,
        "Vi": -0.5960478918699682
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8002574366862,
        "longitude": -96.8670389612777
      }
    },
    {
      "number": 65541,
      "class": "Bus",
      "name": "EL DORADO 10 6",
      "init": {
        "Vr": 0.8887996747683174,
        "Vi": -0.5491548775306907
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8002574366862,
        "longitude": -96.8670389612777
      }
    },
    {
      "number": 65542,
      "class": "Bus",
      "name": "EL DORADO 10 8",
      "init": {
        "Vr": 0.8778685643104608,
        "Vi": -0.5657900908713207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8002574366862,
        "longitude": -96.8670389612777
      }
    },
    {
      "number": 65543,
      "class": "Bus",
      "name": "OTTAWA 13 1",
      "init": {
        "Vr": 0.6872367388568696,
        "Vi": -0.7753732642333662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6288343931169,
        "longitude": -95.2712588298441
      }
    },
    {
      "number": 65544,
      "class": "Bus",
      "name": "OTTAWA 13 2",
      "init": {
        "Vr": 0.6736090219383898,
        "Vi": -0.7941514093431492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6288343931169,
        "longitude": -95.2712588298441
      }
    },
    {
      "number": 65545,
      "class": "Bus",
      "name": "OTTAWA 13 3",
      "init": {
        "Vr": 0.6951468959420103,
        "Vi": -0.766982025933565
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6288343931169,
        "longitude": -95.2712588298441
      }
    },
    {
      "number": 65546,
      "class": "Bus",
      "name": "OTTAWA 13 4",
      "init": {
        "Vr": 0.6950072733373499,
        "Vi": -0.7670925450250591
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6288343931169,
        "longitude": -95.2712588298441
      }
    },
    {
      "number": 65547,
      "class": "Bus",
      "name": "OTTAWA 13 5",
      "init": {
        "Vr": 0.6872825864384854,
        "Vi": -0.7752870937474765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6288343931169,
        "longitude": -95.2712588298441
      }
    },
    {
      "number": 65548,
      "class": "Bus",
      "name": "OTTAWA 13 7",
      "init": {
        "Vr": 0.6872367388568696,
        "Vi": -0.7753732642333662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6288343931169,
        "longitude": -95.2712588298441
      }
    },
    {
      "number": 65549,
      "class": "Bus",
      "name": "GREAT BEND 5 1",
      "init": {
        "Vr": 0.7985608703649956,
        "Vi": -0.6640252199654557
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4326899381736,
        "longitude": -98.882019074842
      }
    },
    {
      "number": 65550,
      "class": "Bus",
      "name": "GREAT BEND 5 2",
      "init": {
        "Vr": 0.8157834803383561,
        "Vi": -0.6405618084760404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4326899381736,
        "longitude": -98.882019074842
      }
    },
    {
      "number": 65551,
      "class": "Bus",
      "name": "GREAT BEND 5 3",
      "init": {
        "Vr": 0.8081529906315128,
        "Vi": -0.6463906753884524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4326899381736,
        "longitude": -98.882019074842
      }
    },
    {
      "number": 65552,
      "class": "Bus",
      "name": "GREAT BEND 5 4",
      "init": {
        "Vr": 0.816982705361111,
        "Vi": -0.6396386717580556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4326899381736,
        "longitude": -98.882019074842
      }
    },
    {
      "number": 65553,
      "class": "Bus",
      "name": "GREAT BEND 5 6",
      "init": {
        "Vr": 0.7965566749734772,
        "Vi": -0.6650084422213599
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4326899381736,
        "longitude": -98.882019074842
      }
    },
    {
      "number": 65554,
      "class": "Bus",
      "name": "BALDWIN CITY 4 1",
      "init": {
        "Vr": 0.6337363991299446,
        "Vi": -0.8182498201764546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7509737235716,
        "longitude": -95.1825793375229
      }
    },
    {
      "number": 65555,
      "class": "Bus",
      "name": "BALDWIN CITY 4 2",
      "init": {
        "Vr": 0.64943708851102,
        "Vi": -0.8123000607661112
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7509737235716,
        "longitude": -95.1825793375229
      }
    },
    {
      "number": 65556,
      "class": "Bus",
      "name": "BALDWIN CITY 4 3",
      "init": {
        "Vr": 0.6336730212386626,
        "Vi": -0.81828190479751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7509737235716,
        "longitude": -95.1825793375229
      }
    },
    {
      "number": 65557,
      "class": "Bus",
      "name": "MULVANE 4 1",
      "init": {
        "Vr": 0.8462785543439715,
        "Vi": -0.60325604020843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4682826705342,
        "longitude": -97.2139512331175
      }
    },
    {
      "number": 65558,
      "class": "Bus",
      "name": "MULVANE 4 2",
      "init": {
        "Vr": 0.8245258280695039,
        "Vi": -0.5772886972546161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4682826705342,
        "longitude": -97.2139512331175
      }
    },
    {
      "number": 65559,
      "class": "Bus",
      "name": "MULVANE 4 3",
      "init": {
        "Vr": 0.8318587377862634,
        "Vi": -0.573744844810717
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4682826705342,
        "longitude": -97.2139512331175
      }
    },
    {
      "number": 65560,
      "class": "Bus",
      "name": "MULVANE 4 4",
      "init": {
        "Vr": 0.8462237736338258,
        "Vi": -0.6032698425389234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4682826705342,
        "longitude": -97.2139512331175
      }
    },
    {
      "number": 65561,
      "class": "Bus",
      "name": "MULVANE 4 6",
      "init": {
        "Vr": 0.8462785543439717,
        "Vi": -0.6032560402084298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4682826705342,
        "longitude": -97.2139512331175
      }
    },
    {
      "number": 65562,
      "class": "Bus",
      "name": "BURLINGTON 44 1",
      "init": {
        "Vr": 0.7921267407247288,
        "Vi": -0.6796701053954789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1551911165543,
        "longitude": -95.736499803889
      }
    },
    {
      "number": 65563,
      "class": "Bus",
      "name": "BURLINGTON 44 2",
      "init": {
        "Vr": 0.7757055709735621,
        "Vi": -0.7026388037245366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1551911165543,
        "longitude": -95.736499803889
      }
    },
    {
      "number": 65564,
      "class": "Bus",
      "name": "BURLINGTON 44 3",
      "init": {
        "Vr": 0.7953049641175332,
        "Vi": -0.6752423144687496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1551911165543,
        "longitude": -95.736499803889
      }
    },
    {
      "number": 65565,
      "class": "Bus",
      "name": "BURLINGTON 44 4",
      "init": {
        "Vr": 0.7951630553740088,
        "Vi": -0.6754423893250557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1551911165543,
        "longitude": -95.736499803889
      }
    },
    {
      "number": 65566,
      "class": "Bus",
      "name": "BURLINGTON 44 5",
      "init": {
        "Vr": 0.7924279359036142,
        "Vi": -0.6795297656220507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1551911165543,
        "longitude": -95.736499803889
      }
    },
    {
      "number": 65567,
      "class": "Bus",
      "name": "BURLINGTON 44 7",
      "init": {
        "Vr": 0.7921267407247288,
        "Vi": -0.6796701053954789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1551911165543,
        "longitude": -95.736499803889
      }
    },
    {
      "number": 65568,
      "class": "Bus",
      "name": "LINCOLN 20 1",
      "init": {
        "Vr": 0.8222524051753921,
        "Vi": -0.6384214909080315
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8870384379893,
        "longitude": -98.1819505389963
      }
    },
    {
      "number": 65569,
      "class": "Bus",
      "name": "LINCOLN 20 2",
      "init": {
        "Vr": 0.8247901068229871,
        "Vi": -0.6371704411662242
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8870384379893,
        "longitude": -98.1819505389963
      }
    },
    {
      "number": 65570,
      "class": "Bus",
      "name": "LINCOLN 20 3",
      "init": {
        "Vr": 0.8142234927921748,
        "Vi": -0.6543874586696756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8870384379893,
        "longitude": -98.1819505389963
      }
    },
    {
      "number": 65571,
      "class": "Bus",
      "name": "LINCOLN 20 4",
      "init": {
        "Vr": 0.8443885701326974,
        "Vi": -0.6173697466085375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8870384379893,
        "longitude": -98.1819505389963
      }
    },
    {
      "number": 65572,
      "class": "Bus",
      "name": "LINCOLN 20 5",
      "init": {
        "Vr": 0.8251333700057589,
        "Vi": -0.6370060389591229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8870384379893,
        "longitude": -98.1819505389963
      }
    },
    {
      "number": 65573,
      "class": "Bus",
      "name": "LINCOLN 20 7",
      "init": {
        "Vr": 0.8247901068229871,
        "Vi": -0.6371704411662242
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8870384379893,
        "longitude": -98.1819505389963
      }
    },
    {
      "number": 65574,
      "class": "Bus",
      "name": "TECUMSEH 5 1",
      "init": {
        "Vr": 0.7136187411186178,
        "Vi": -0.7537516301780179
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0507302162141,
        "longitude": -95.5672041060504
      }
    },
    {
      "number": 65575,
      "class": "Bus",
      "name": "TECUMSEH 5 2",
      "init": {
        "Vr": 0.6766294771567631,
        "Vi": -0.772913745579373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0507302162141,
        "longitude": -95.5672041060504
      }
    },
    {
      "number": 65576,
      "class": "Bus",
      "name": "TECUMSEH 5 3",
      "init": {
        "Vr": 0.6527923645680226,
        "Vi": -0.7938683168506041
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0507302162141,
        "longitude": -95.5672041060504
      }
    },
    {
      "number": 65577,
      "class": "Bus",
      "name": "TECUMSEH 5 4",
      "init": {
        "Vr": 0.7086213433931654,
        "Vi": -0.7312542090188625
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0507302162141,
        "longitude": -95.5672041060504
      }
    },
    {
      "number": 65578,
      "class": "Bus",
      "name": "TECUMSEH 5 5",
      "init": {
        "Vr": 0.7112088015475434,
        "Vi": -0.724403054428952
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0507302162141,
        "longitude": -95.5672041060504
      }
    },
    {
      "number": 65579,
      "class": "Bus",
      "name": "TECUMSEH 5 6",
      "init": {
        "Vr": 0.6748375571064411,
        "Vi": -0.7733674980725833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0507302162141,
        "longitude": -95.5672041060504
      }
    },
    {
      "number": 65580,
      "class": "Bus",
      "name": "TECUMSEH 5 8",
      "init": {
        "Vr": 0.714292441628629,
        "Vi": -0.7558257655178726
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0507302162141,
        "longitude": -95.5672041060504
      }
    },
    {
      "number": 65581,
      "class": "Bus",
      "name": "HOLCOMB 5 1",
      "init": {
        "Vr": 0.9089221719782756,
        "Vi": -0.5174123077489616
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9504800977593,
        "longitude": -100.934926598562
      }
    },
    {
      "number": 65582,
      "class": "Bus",
      "name": "HOLCOMB 5 2",
      "init": {
        "Vr": 0.9110283919474276,
        "Vi": -0.5205707935524867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9504800977593,
        "longitude": -100.934926598562
      }
    },
    {
      "number": 65583,
      "class": "Bus",
      "name": "HOLCOMB 5 3",
      "init": {
        "Vr": 0.9089221719782755,
        "Vi": -0.5174123077489615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9504800977593,
        "longitude": -100.934926598562
      }
    },
    {
      "number": 65584,
      "class": "Bus",
      "name": "HOLCOMB 5 4",
      "init": {
        "Vr": 0.9097528422392313,
        "Vi": -0.5179151020173408
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9504800977593,
        "longitude": -100.934926598562
      }
    },
    {
      "number": 65585,
      "class": "Bus",
      "name": "HOLCOMB 5 6",
      "init": {
        "Vr": 0.9089221719782756,
        "Vi": -0.5174123077489616
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9504800977593,
        "longitude": -100.934926598562
      }
    },
    {
      "number": 65586,
      "class": "Bus",
      "name": "SABETHA 3 1",
      "init": {
        "Vr": 0.740385272948299,
        "Vi": -0.7291670800822513
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65587,
      "class": "Bus",
      "name": "SABETHA 3 2",
      "init": {
        "Vr": 0.7382503393288286,
        "Vi": -0.733430931337225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65588,
      "class": "Bus",
      "name": "SABETHA 3 3",
      "init": {
        "Vr": 0.7335988050044009,
        "Vi": -0.7406220442262489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65589,
      "class": "Bus",
      "name": "SABETHA 3 4",
      "init": {
        "Vr": 0.7413880753643612,
        "Vi": -0.7288174438089474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65590,
      "class": "Bus",
      "name": "SABETHA 3 5",
      "init": {
        "Vr": 0.7413880753643612,
        "Vi": -0.7288174438089474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65591,
      "class": "Bus",
      "name": "SABETHA 3 6",
      "init": {
        "Vr": 0.7402505891564386,
        "Vi": -0.7292240192094426
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65592,
      "class": "Bus",
      "name": "SABETHA 3 7",
      "init": {
        "Vr": 0.7405260566401148,
        "Vi": -0.7288492648224237
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65593,
      "class": "Bus",
      "name": "SABETHA 3 9",
      "init": {
        "Vr": 0.740385272948299,
        "Vi": -0.7291670800822513
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549740806457,
        "longitude": -95.8121109755181
      }
    },
    {
      "number": 65594,
      "class": "Bus",
      "name": "GIRARD 12 1",
      "init": {
        "Vr": 0.8147190573735474,
        "Vi": -0.6520620194089303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5091631317558,
        "longitude": -94.8470499089376
      }
    },
    {
      "number": 65595,
      "class": "Bus",
      "name": "GIRARD 12 2",
      "init": {
        "Vr": 0.7971720716160435,
        "Vi": -0.6694414145895172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5091631317558,
        "longitude": -94.8470499089376
      }
    },
    {
      "number": 65596,
      "class": "Bus",
      "name": "GIRARD 12 3",
      "init": {
        "Vr": 0.8021934926829998,
        "Vi": -0.6626657857269196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5091631317558,
        "longitude": -94.8470499089376
      }
    },
    {
      "number": 65597,
      "class": "Bus",
      "name": "GIRARD 12 4",
      "init": {
        "Vr": 0.8088114298590461,
        "Vi": -0.6545719320329821
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5091631317558,
        "longitude": -94.8470499089376
      }
    },
    {
      "number": 65598,
      "class": "Bus",
      "name": "GIRARD 12 5",
      "init": {
        "Vr": 0.8149773574140565,
        "Vi": -0.6520755733417429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5091631317558,
        "longitude": -94.8470499089376
      }
    },
    {
      "number": 65599,
      "class": "Bus",
      "name": "GIRARD 12 7",
      "init": {
        "Vr": 0.8147190573735474,
        "Vi": -0.6520620194089303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5091631317558,
        "longitude": -94.8470499089376
      }
    },
    {
      "number": 65600,
      "class": "Bus",
      "name": "WELLINGTON 12 1",
      "init": {
        "Vr": 0.8678423644805495,
        "Vi": -0.5782144275160156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2614892531505,
        "longitude": -97.3838098914081
      }
    },
    {
      "number": 65601,
      "class": "Bus",
      "name": "WELLINGTON 12 2",
      "init": {
        "Vr": 0.8698512895763901,
        "Vi": -0.57457933714813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2614892531505,
        "longitude": -97.3838098914081
      }
    },
    {
      "number": 65602,
      "class": "Bus",
      "name": "WELLINGTON 12 3",
      "init": {
        "Vr": 0.8698512895763901,
        "Vi": -0.57457933714813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2614892531505,
        "longitude": -97.3838098914081
      }
    },
    {
      "number": 65603,
      "class": "Bus",
      "name": "WELLINGTON 12 4",
      "init": {
        "Vr": 0.8679654448779974,
        "Vi": -0.5779917172207996
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2614892531505,
        "longitude": -97.3838098914081
      }
    },
    {
      "number": 65604,
      "class": "Bus",
      "name": "WELLINGTON 12 5",
      "init": {
        "Vr": 0.8678144733892966,
        "Vi": -0.5782505236233717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2614892531505,
        "longitude": -97.3838098914081
      }
    },
    {
      "number": 65605,
      "class": "Bus",
      "name": "WELLINGTON 12 7",
      "init": {
        "Vr": 0.8678423644805495,
        "Vi": -0.5782144275160156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2614892531505,
        "longitude": -97.3838098914081
      }
    },
    {
      "number": 65606,
      "class": "Bus",
      "name": "NASHVILLE 47 1",
      "init": {
        "Vr": 0.8822294154989472,
        "Vi": -0.5563275384122656
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4152162341843,
        "longitude": -98.2614954283291
      }
    },
    {
      "number": 65607,
      "class": "Bus",
      "name": "NASHVILLE 47 2",
      "init": {
        "Vr": 0.8800264714883231,
        "Vi": -0.5632471468616677
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4152162341843,
        "longitude": -98.2614954283291
      }
    },
    {
      "number": 65608,
      "class": "Bus",
      "name": "NASHVILLE 47 3",
      "init": {
        "Vr": 0.8760074589173301,
        "Vi": -0.5684841610216986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4152162341843,
        "longitude": -98.2614954283291
      }
    },
    {
      "number": 65609,
      "class": "Bus",
      "name": "NASHVILLE 47 4",
      "init": {
        "Vr": 0.8822294154989471,
        "Vi": -0.5563275384122656
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4152162341843,
        "longitude": -98.2614954283291
      }
    },
    {
      "number": 65610,
      "class": "Bus",
      "name": "NASHVILLE 47 5",
      "init": {
        "Vr": 0.8833149091519882,
        "Vi": -0.5567355458723519
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4152162341843,
        "longitude": -98.2614954283291
      }
    },
    {
      "number": 65611,
      "class": "Bus",
      "name": "NASHVILLE 47 7",
      "init": {
        "Vr": 0.8822294154989472,
        "Vi": -0.5563275384122656
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4152162341843,
        "longitude": -98.2614954283291
      }
    },
    {
      "number": 65612,
      "class": "Bus",
      "name": "SHARON SPRINGS 3 1",
      "init": {
        "Vr": 0.8456620336774682,
        "Vi": -0.6236004762730923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8872977227449,
        "longitude": -101.757801373109
      }
    },
    {
      "number": 65613,
      "class": "Bus",
      "name": "SHARON SPRINGS 3 2",
      "init": {
        "Vr": 0.8456620336774682,
        "Vi": -0.6236004762730925
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8872977227449,
        "longitude": -101.757801373109
      }
    },
    {
      "number": 65614,
      "class": "Bus",
      "name": "SHARON SPRINGS 3 3",
      "init": {
        "Vr": 0.8456620336774682,
        "Vi": -0.6236004762730925
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8872977227449,
        "longitude": -101.757801373109
      }
    },
    {
      "number": 65615,
      "class": "Bus",
      "name": "SHARON SPRINGS 3 4",
      "init": {
        "Vr": 0.8456620336774681,
        "Vi": -0.6236004762730922
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8872977227449,
        "longitude": -101.757801373109
      }
    },
    {
      "number": 65616,
      "class": "Bus",
      "name": "SHARON SPRINGS 3 5",
      "init": {
        "Vr": 0.8456620336774682,
        "Vi": -0.6236004762730923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8872977227449,
        "longitude": -101.757801373109
      }
    },
    {
      "number": 65617,
      "class": "Bus",
      "name": "SHARON SPRINGS 3 7",
      "init": {
        "Vr": 0.8456620336774682,
        "Vi": -0.6236004762730923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8872977227449,
        "longitude": -101.757801373109
      }
    },
    {
      "number": 65618,
      "class": "Bus",
      "name": "MULVANE 5 1",
      "init": {
        "Vr": 0.8457813990387455,
        "Vi": -0.604960856489712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046987721464,
        "longitude": -97.1930548063053
      }
    },
    {
      "number": 65619,
      "class": "Bus",
      "name": "MULVANE 5 2",
      "init": {
        "Vr": 0.853224477182047,
        "Vi": -0.5925741958192975
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046987721464,
        "longitude": -97.1930548063053
      }
    },
    {
      "number": 65620,
      "class": "Bus",
      "name": "MULVANE 5 3",
      "init": {
        "Vr": 0.8519473926377293,
        "Vi": -0.5947008206800148
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046987721464,
        "longitude": -97.1930548063053
      }
    },
    {
      "number": 65621,
      "class": "Bus",
      "name": "MULVANE 5 4",
      "init": {
        "Vr": 0.8774438008323115,
        "Vi": -0.5470360657590011
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046987721464,
        "longitude": -97.1930548063053
      }
    },
    {
      "number": 65622,
      "class": "Bus",
      "name": "MULVANE 5 5",
      "init": {
        "Vr": 0.8457040200339985,
        "Vi": -0.605049044105783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046987721464,
        "longitude": -97.1930548063053
      }
    },
    {
      "number": 65623,
      "class": "Bus",
      "name": "MULVANE 5 7",
      "init": {
        "Vr": 0.8457813990387455,
        "Vi": -0.604960856489712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046987721464,
        "longitude": -97.1930548063053
      }
    },
    {
      "number": 65624,
      "class": "Bus",
      "name": "STAFFORD 12 1",
      "init": {
        "Vr": 0.8463396009586591,
        "Vi": -0.6075411686181442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9685957851512,
        "longitude": -98.6157933506067
      }
    },
    {
      "number": 65625,
      "class": "Bus",
      "name": "STAFFORD 12 2",
      "init": {
        "Vr": 0.8424805208069366,
        "Vi": -0.6098022096738166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9685957851512,
        "longitude": -98.6157933506067
      }
    },
    {
      "number": 65626,
      "class": "Bus",
      "name": "STAFFORD 12 3",
      "init": {
        "Vr": 0.8463863091661147,
        "Vi": -0.6075257981799904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9685957851512,
        "longitude": -98.6157933506067
      }
    },
    {
      "number": 65627,
      "class": "Bus",
      "name": "STAFFORD 12 5",
      "init": {
        "Vr": 0.8463396009586591,
        "Vi": -0.6075411686181442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9685957851512,
        "longitude": -98.6157933506067
      }
    },
    {
      "number": 65628,
      "class": "Bus",
      "name": "NASHVILLE 48 1",
      "init": {
        "Vr": 0.8833961296165109,
        "Vi": -0.5575660903970011
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3621216995426,
        "longitude": -98.4621193991614
      }
    },
    {
      "number": 65629,
      "class": "Bus",
      "name": "NASHVILLE 48 2",
      "init": {
        "Vr": 0.8839505589609823,
        "Vi": -0.5601567990285193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3621216995426,
        "longitude": -98.4621193991614
      }
    },
    {
      "number": 65630,
      "class": "Bus",
      "name": "NASHVILLE 48 3",
      "init": {
        "Vr": 0.8779520771423334,
        "Vi": -0.5673633550088143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3621216995426,
        "longitude": -98.4621193991614
      }
    },
    {
      "number": 65631,
      "class": "Bus",
      "name": "NASHVILLE 48 4",
      "init": {
        "Vr": 0.884009359034759,
        "Vi": -0.5602591809405082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3621216995426,
        "longitude": -98.4621193991614
      }
    },
    {
      "number": 65632,
      "class": "Bus",
      "name": "NASHVILLE 48 6",
      "init": {
        "Vr": 0.8839505589609823,
        "Vi": -0.5601567990285193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3621216995426,
        "longitude": -98.4621193991614
      }
    },
    {
      "number": 65633,
      "class": "Bus",
      "name": "BURLINGTON 45 1",
      "init": {
        "Vr": 0.8123240616032333,
        "Vi": -0.6526053433836961
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2438157353511,
        "longitude": -95.7029034754232
      }
    },
    {
      "number": 65634,
      "class": "Bus",
      "name": "BURLINGTON 45 2",
      "init": {
        "Vr": 0.7960507975044416,
        "Vi": -0.6751959635075128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2438157353511,
        "longitude": -95.7029034754232
      }
    },
    {
      "number": 65635,
      "class": "Bus",
      "name": "BURLINGTON 45 3",
      "init": {
        "Vr": 0.7776018509717527,
        "Vi": -0.7026381313739133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2438157353511,
        "longitude": -95.7029034754232
      }
    },
    {
      "number": 65636,
      "class": "Bus",
      "name": "BURLINGTON 45 4",
      "init": {
        "Vr": 0.8605622068423273,
        "Vi": -0.5967856311258927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2438157353511,
        "longitude": -95.7029034754232
      }
    },
    {
      "number": 65637,
      "class": "Bus",
      "name": "BURLINGTON 45 5",
      "init": {
        "Vr": 0.8041308729668131,
        "Vi": -0.6610961839921342
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2438157353511,
        "longitude": -95.7029034754232
      }
    },
    {
      "number": 65638,
      "class": "Bus",
      "name": "BURLINGTON 45 7",
      "init": {
        "Vr": 0.8123240616032333,
        "Vi": -0.6526053433836961
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2438157353511,
        "longitude": -95.7029034754232
      }
    },
    {
      "number": 65639,
      "class": "Bus",
      "name": "EMPORIA 9 1",
      "init": {
        "Vr": 0.8168528176851904,
        "Vi": -0.6539469052863365
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65640,
      "class": "Bus",
      "name": "EMPORIA 9 2",
      "init": {
        "Vr": 0.7958347539446295,
        "Vi": -0.6799765553709506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65641,
      "class": "Bus",
      "name": "EMPORIA 9 3",
      "init": {
        "Vr": 0.7684756248482889,
        "Vi": -0.7167604516610143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65642,
      "class": "Bus",
      "name": "EMPORIA 9 4",
      "init": {
        "Vr": 0.8295784634107991,
        "Vi": -0.6452910746634838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65643,
      "class": "Bus",
      "name": "EMPORIA 9 5",
      "init": {
        "Vr": 0.8339304606390279,
        "Vi": -0.6396569274335699
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65644,
      "class": "Bus",
      "name": "EMPORIA 9 6",
      "init": {
        "Vr": 0.8227030520024288,
        "Vi": -0.651350137151224
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65645,
      "class": "Bus",
      "name": "EMPORIA 9 7",
      "init": {
        "Vr": 0.8333854517567364,
        "Vi": -0.6403668376763407
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65646,
      "class": "Bus",
      "name": "EMPORIA 9 8",
      "init": {
        "Vr": 0.8315896572186046,
        "Vi": -0.6426971604126009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65647,
      "class": "Bus",
      "name": "EMPORIA 9 9",
      "init": {
        "Vr": 0.836487701954242,
        "Vi": -0.6363091406499576
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65648,
      "class": "Bus",
      "name": "EMPORIA 9 10",
      "init": {
        "Vr": 0.7941291559413375,
        "Vi": -0.6808314557932951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65649,
      "class": "Bus",
      "name": "EMPORIA 9 12",
      "init": {
        "Vr": 0.8128906120696541,
        "Vi": -0.6581108105106989
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4179035099302,
        "longitude": -96.0499434278542
      }
    },
    {
      "number": 65650,
      "class": "Bus",
      "name": "GREENSBURG 17 1",
      "init": {
        "Vr": 0.9330204891521424,
        "Vi": -0.49378176497598697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5408360241972,
        "longitude": -99.3432283364807
      }
    },
    {
      "number": 65651,
      "class": "Bus",
      "name": "GREENSBURG 17 2",
      "init": {
        "Vr": 0.9292020942751632,
        "Vi": -0.5039935691200492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5408360241972,
        "longitude": -99.3432283364807
      }
    },
    {
      "number": 65652,
      "class": "Bus",
      "name": "GREENSBURG 17 3",
      "init": {
        "Vr": 0.8961809607198054,
        "Vi": -0.4570511678906512
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5408360241972,
        "longitude": -99.3432283364807
      }
    },
    {
      "number": 65653,
      "class": "Bus",
      "name": "GREENSBURG 17 4",
      "init": {
        "Vr": 0.9330776433198636,
        "Vi": -0.4936827460562515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5408360241972,
        "longitude": -99.3432283364807
      }
    },
    {
      "number": 65654,
      "class": "Bus",
      "name": "GREENSBURG 17 6",
      "init": {
        "Vr": 0.9330204891521424,
        "Vi": -0.49378176497598697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5408360241972,
        "longitude": -99.3432283364807
      }
    },
    {
      "number": 65655,
      "class": "Bus",
      "name": "MONTEZUMA 10 1",
      "init": {
        "Vr": 0.9304060084291842,
        "Vi": -0.48687419274616517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5846257956988,
        "longitude": -100.264247988998
      }
    },
    {
      "number": 65656,
      "class": "Bus",
      "name": "MONTEZUMA 10 2",
      "init": {
        "Vr": 0.9282192030806078,
        "Vi": -0.4981791478670091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5846257956988,
        "longitude": -100.264247988998
      }
    },
    {
      "number": 65657,
      "class": "Bus",
      "name": "MONTEZUMA 10 3",
      "init": {
        "Vr": 0.9299355598765024,
        "Vi": -0.4876139318358922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5846257956988,
        "longitude": -100.264247988998
      }
    },
    {
      "number": 65658,
      "class": "Bus",
      "name": "MONTEZUMA 10 5",
      "init": {
        "Vr": 0.9304060084291842,
        "Vi": -0.48687419274616517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5846257956988,
        "longitude": -100.264247988998
      }
    },
    {
      "number": 65659,
      "class": "Bus",
      "name": "COLWICH 3 1",
      "init": {
        "Vr": 0.8884647137697342,
        "Vi": -0.5369872501251987
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65660,
      "class": "Bus",
      "name": "COLWICH 3 2",
      "init": {
        "Vr": 0.8773522543650702,
        "Vi": -0.5581700568517459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65661,
      "class": "Bus",
      "name": "COLWICH 3 3",
      "init": {
        "Vr": 0.8558606893787127,
        "Vi": -0.598074558977131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65662,
      "class": "Bus",
      "name": "COLWICH 3 4",
      "init": {
        "Vr": 0.8969050242430262,
        "Vi": -0.523491668002232
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65663,
      "class": "Bus",
      "name": "COLWICH 3 5",
      "init": {
        "Vr": 0.8999661840970483,
        "Vi": -0.5182113627294764
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65664,
      "class": "Bus",
      "name": "COLWICH 3 6",
      "init": {
        "Vr": 0.9001690682548449,
        "Vi": -0.5178588587031678
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65665,
      "class": "Bus",
      "name": "COLWICH 3 7",
      "init": {
        "Vr": 0.8891613902802818,
        "Vi": -0.5409996249017582
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65666,
      "class": "Bus",
      "name": "COLWICH 3 9",
      "init": {
        "Vr": 0.8768484248129909,
        "Vi": -0.5588878390393944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8266002902575,
        "longitude": -97.5540586574453
      }
    },
    {
      "number": 65667,
      "class": "Bus",
      "name": "GARDEN CITY 12 1",
      "init": {
        "Vr": 0.9114285817740762,
        "Vi": -0.5157238359489553
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9747640071974,
        "longitude": -100.883018853638
      }
    },
    {
      "number": 65668,
      "class": "Bus",
      "name": "GARDEN CITY 12 2",
      "init": {
        "Vr": 0.9108900860514412,
        "Vi": -0.5239302239092031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9747640071974,
        "longitude": -100.883018853638
      }
    },
    {
      "number": 65669,
      "class": "Bus",
      "name": "GARDEN CITY 12 3",
      "init": {
        "Vr": 0.9114285817740762,
        "Vi": -0.5157238359489553
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9747640071974,
        "longitude": -100.883018853638
      }
    },
    {
      "number": 65670,
      "class": "Bus",
      "name": "GARDEN CITY 12 4",
      "init": {
        "Vr": 0.889898213620223,
        "Vi": -0.4858665405355682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9747640071974,
        "longitude": -100.883018853638
      }
    },
    {
      "number": 65671,
      "class": "Bus",
      "name": "GARDEN CITY 12 5",
      "init": {
        "Vr": 0.8914279861074518,
        "Vi": -0.4818360451673082
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9747640071974,
        "longitude": -100.883018853638
      }
    },
    {
      "number": 65672,
      "class": "Bus",
      "name": "GARDEN CITY 12 6",
      "init": {
        "Vr": 0.9110046001802229,
        "Vi": -0.5159170314219
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9747640071974,
        "longitude": -100.883018853638
      }
    },
    {
      "number": 65673,
      "class": "Bus",
      "name": "GARDEN CITY 12 8",
      "init": {
        "Vr": 0.9114285817740762,
        "Vi": -0.5157238359489553
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9747640071974,
        "longitude": -100.883018853638
      }
    },
    {
      "number": 65674,
      "class": "Bus",
      "name": "HOISINGTON 3 1",
      "init": {
        "Vr": 0.8130888861601507,
        "Vi": -0.6488354973921542
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4992153677551,
        "longitude": -98.7765022375406
      }
    },
    {
      "number": 65675,
      "class": "Bus",
      "name": "HOISINGTON 3 2",
      "init": {
        "Vr": 0.8175165333351164,
        "Vi": -0.6428581790550942
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4992153677551,
        "longitude": -98.7765022375406
      }
    },
    {
      "number": 65676,
      "class": "Bus",
      "name": "HOISINGTON 3 3",
      "init": {
        "Vr": 0.8175165333351164,
        "Vi": -0.6428581790550942
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4992153677551,
        "longitude": -98.7765022375406
      }
    },
    {
      "number": 65677,
      "class": "Bus",
      "name": "HOISINGTON 3 4",
      "init": {
        "Vr": 0.8137277698136716,
        "Vi": -0.6479730051846254
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4992153677551,
        "longitude": -98.7765022375406
      }
    },
    {
      "number": 65678,
      "class": "Bus",
      "name": "HOISINGTON 3 5",
      "init": {
        "Vr": 0.8129839919828619,
        "Vi": -0.6489415491737237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4992153677551,
        "longitude": -98.7765022375406
      }
    },
    {
      "number": 65679,
      "class": "Bus",
      "name": "HOISINGTON 3 7",
      "init": {
        "Vr": 0.8130888861601507,
        "Vi": -0.6488354973921543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4992153677551,
        "longitude": -98.7765022375406
      }
    },
    {
      "number": 65680,
      "class": "Bus",
      "name": "LA CROSSE 13 1",
      "init": {
        "Vr": 0.8476863941551203,
        "Vi": -0.6163598534255099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5670143418696,
        "longitude": -99.2966595226284
      }
    },
    {
      "number": 65681,
      "class": "Bus",
      "name": "LA CROSSE 13 2",
      "init": {
        "Vr": 0.8319217167878284,
        "Vi": -0.6397645968164074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5670143418696,
        "longitude": -99.2966595226284
      }
    },
    {
      "number": 65682,
      "class": "Bus",
      "name": "LA CROSSE 13 3",
      "init": {
        "Vr": 0.8319217167878284,
        "Vi": -0.6397645968164074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5670143418696,
        "longitude": -99.2966595226284
      }
    },
    {
      "number": 65683,
      "class": "Bus",
      "name": "LA CROSSE 13 4",
      "init": {
        "Vr": 0.8476863941551203,
        "Vi": -0.6163598534255099
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5670143418696,
        "longitude": -99.2966595226284
      }
    },
    {
      "number": 65684,
      "class": "Bus",
      "name": "LA CROSSE 13 5",
      "init": {
        "Vr": 0.8479118978654451,
        "Vi": -0.6161406269542345
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5670143418696,
        "longitude": -99.2966595226284
      }
    },
    {
      "number": 65685,
      "class": "Bus",
      "name": "LA CROSSE 13 7",
      "init": {
        "Vr": 0.8476863941551203,
        "Vi": -0.6163598534255099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5670143418696,
        "longitude": -99.2966595226284
      }
    },
    {
      "number": 65686,
      "class": "Bus",
      "name": "HUTCHINSON 16 1",
      "init": {
        "Vr": 0.8837455099669783,
        "Vi": -0.5504591447401223
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65687,
      "class": "Bus",
      "name": "HUTCHINSON 16 2",
      "init": {
        "Vr": 0.878988207951755,
        "Vi": -0.5578824483438781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65688,
      "class": "Bus",
      "name": "HUTCHINSON 16 3",
      "init": {
        "Vr": 0.8701390733264772,
        "Vi": -0.57675363143203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65689,
      "class": "Bus",
      "name": "HUTCHINSON 16 4",
      "init": {
        "Vr": 0.8839453278192457,
        "Vi": -0.5248091572602971
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65690,
      "class": "Bus",
      "name": "HUTCHINSON 16 5",
      "init": {
        "Vr": 0.8814297314218726,
        "Vi": -0.5290232723456523
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65691,
      "class": "Bus",
      "name": "HUTCHINSON 16 6",
      "init": {
        "Vr": 0.8838082711473444,
        "Vi": -0.5337970109804537
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65692,
      "class": "Bus",
      "name": "HUTCHINSON 16 7",
      "init": {
        "Vr": 0.878402611810958,
        "Vi": -0.558476025529745
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65693,
      "class": "Bus",
      "name": "HUTCHINSON 16 9",
      "init": {
        "Vr": 0.8832414513409159,
        "Vi": -0.5519180037054532
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0646160604363,
        "longitude": -97.8815861622525
      }
    },
    {
      "number": 65694,
      "class": "Bus",
      "name": "MONTEZUMA 11 1",
      "init": {
        "Vr": 0.9191683301410283,
        "Vi": -0.49932467604109193
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6147901449043,
        "longitude": -100.375111639682
      }
    },
    {
      "number": 65695,
      "class": "Bus",
      "name": "MONTEZUMA 11 2",
      "init": {
        "Vr": 0.9261041741658318,
        "Vi": -0.4964715895744082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6147901449043,
        "longitude": -100.375111639682
      }
    },
    {
      "number": 65696,
      "class": "Bus",
      "name": "MONTEZUMA 11 3",
      "init": {
        "Vr": 0.9269071861249372,
        "Vi": -0.5015487623202599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6147901449043,
        "longitude": -100.375111639682
      }
    },
    {
      "number": 65697,
      "class": "Bus",
      "name": "MONTEZUMA 11 4",
      "init": {
        "Vr": 0.9191683301410283,
        "Vi": -0.4993246760410919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6147901449043,
        "longitude": -100.375111639682
      }
    },
    {
      "number": 65698,
      "class": "Bus",
      "name": "MONTEZUMA 11 5",
      "init": {
        "Vr": 0.9262579973003205,
        "Vi": -0.49617864196322325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6147901449043,
        "longitude": -100.375111639682
      }
    },
    {
      "number": 65699,
      "class": "Bus",
      "name": "MONTEZUMA 11 7",
      "init": {
        "Vr": 0.9261041741658318,
        "Vi": -0.4964715895744082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6147901449043,
        "longitude": -100.375111639682
      }
    },
    {
      "number": 65700,
      "class": "Bus",
      "name": "LAWRENCE 25 1",
      "init": {
        "Vr": 0.7078829838137555,
        "Vi": -0.7700764177711726
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65701,
      "class": "Bus",
      "name": "LAWRENCE 25 2",
      "init": {
        "Vr": 0.6803068047686257,
        "Vi": -0.7977974676721672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65702,
      "class": "Bus",
      "name": "LAWRENCE 25 3",
      "init": {
        "Vr": 0.6428857147752677,
        "Vi": -0.8188327209472716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65703,
      "class": "Bus",
      "name": "LAWRENCE 25 4",
      "init": {
        "Vr": 0.6021658153822457,
        "Vi": -0.8417223101421448
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65704,
      "class": "Bus",
      "name": "LAWRENCE 25 5",
      "init": {
        "Vr": 0.6021658153822457,
        "Vi": -0.8417223101421447
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65705,
      "class": "Bus",
      "name": "LAWRENCE 25 6",
      "init": {
        "Vr": 0.7272569443760257,
        "Vi": -0.7566001516654671
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65706,
      "class": "Bus",
      "name": "LAWRENCE 25 7",
      "init": {
        "Vr": 0.7296726055059454,
        "Vi": -0.7564250701619701
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65707,
      "class": "Bus",
      "name": "LAWRENCE 25 8",
      "init": {
        "Vr": 0.7307823821232499,
        "Vi": -0.7553529691300913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65708,
      "class": "Bus",
      "name": "LAWRENCE 25 9",
      "init": {
        "Vr": 0.6780173434833707,
        "Vi": -0.7983208924583084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65709,
      "class": "Bus",
      "name": "LAWRENCE 25 11",
      "init": {
        "Vr": 0.6803068047686257,
        "Vi": -0.7977974676721672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0394588536234,
        "longitude": -95.2728676356972
      }
    },
    {
      "number": 65710,
      "class": "Bus",
      "name": "EDGERTON 7 1",
      "init": {
        "Vr": 0.7016305836572764,
        "Vi": -0.7745421800901708
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65711,
      "class": "Bus",
      "name": "EDGERTON 7 2",
      "init": {
        "Vr": 0.6683611785554157,
        "Vi": -0.8006409276075807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65712,
      "class": "Bus",
      "name": "EDGERTON 7 3",
      "init": {
        "Vr": 0.620643405255516,
        "Vi": -0.8368478529675281
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65713,
      "class": "Bus",
      "name": "EDGERTON 7 4",
      "init": {
        "Vr": 0.7061109072866212,
        "Vi": -0.7519305813901259
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65714,
      "class": "Bus",
      "name": "EDGERTON 7 5",
      "init": {
        "Vr": 0.704001172214957,
        "Vi": -0.75390620248065
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65715,
      "class": "Bus",
      "name": "EDGERTON 7 6",
      "init": {
        "Vr": 0.704979877726596,
        "Vi": -0.7529910919920776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65716,
      "class": "Bus",
      "name": "EDGERTON 7 7",
      "init": {
        "Vr": 0.6971689341332267,
        "Vi": -0.756833249508756
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65717,
      "class": "Bus",
      "name": "EDGERTON 7 8",
      "init": {
        "Vr": 0.7014467249645734,
        "Vi": -0.774727081039879
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65718,
      "class": "Bus",
      "name": "EDGERTON 7 10",
      "init": {
        "Vr": 0.6648288891687218,
        "Vi": -0.8014690822562803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8043906834414,
        "longitude": -94.9651071727605
      }
    },
    {
      "number": 65719,
      "class": "Bus",
      "name": "KINGMAN 6 1",
      "init": {
        "Vr": 0.883516040684899,
        "Vi": -0.5646438401617311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4125603359372,
        "longitude": -98.0900795664315
      }
    },
    {
      "number": 65720,
      "class": "Bus",
      "name": "KINGMAN 6 2",
      "init": {
        "Vr": 0.8790904014862564,
        "Vi": -0.5649999790457206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4125603359372,
        "longitude": -98.0900795664315
      }
    },
    {
      "number": 65721,
      "class": "Bus",
      "name": "KINGMAN 6 3",
      "init": {
        "Vr": 0.8835482975481028,
        "Vi": -0.5646759914568775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4125603359372,
        "longitude": -98.0900795664315
      }
    },
    {
      "number": 65722,
      "class": "Bus",
      "name": "KINGMAN 6 5",
      "init": {
        "Vr": 0.883516040684899,
        "Vi": -0.5646438401617311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4125603359372,
        "longitude": -98.0900795664315
      }
    },
    {
      "number": 65723,
      "class": "Bus",
      "name": "JOHNSON 7 1",
      "init": {
        "Vr": 0.9183436909031605,
        "Vi": -0.524062361725935
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5579515565028,
        "longitude": -101.639927137741
      }
    },
    {
      "number": 65724,
      "class": "Bus",
      "name": "JOHNSON 7 2",
      "init": {
        "Vr": 0.9147283281160485,
        "Vi": -0.5196393199259308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5579515565028,
        "longitude": -101.639927137741
      }
    },
    {
      "number": 65725,
      "class": "Bus",
      "name": "JOHNSON 7 3",
      "init": {
        "Vr": 0.9183636713755976,
        "Vi": -0.5240994870288829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5579515565028,
        "longitude": -101.639927137741
      }
    },
    {
      "number": 65726,
      "class": "Bus",
      "name": "JOHNSON 7 5",
      "init": {
        "Vr": 0.9183436909031605,
        "Vi": -0.524062361725935
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5579515565028,
        "longitude": -101.639927137741
      }
    },
    {
      "number": 65727,
      "class": "Bus",
      "name": "GARNETT 4 1",
      "init": {
        "Vr": 0.7043598778706959,
        "Vi": -0.762544184596373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2685886871138,
        "longitude": -95.2336787129644
      }
    },
    {
      "number": 65728,
      "class": "Bus",
      "name": "GARNETT 4 2",
      "init": {
        "Vr": 0.7180591336462634,
        "Vi": -0.7557760054112573
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2685886871138,
        "longitude": -95.2336787129644
      }
    },
    {
      "number": 65729,
      "class": "Bus",
      "name": "GARNETT 4 3",
      "init": {
        "Vr": 0.7183042205239568,
        "Vi": -0.7555430739181519
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2685886871138,
        "longitude": -95.2336787129644
      }
    },
    {
      "number": 65730,
      "class": "Bus",
      "name": "GARNETT 4 4",
      "init": {
        "Vr": 0.7138939911820517,
        "Vi": -0.7562772573656165
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2685886871138,
        "longitude": -95.2336787129644
      }
    },
    {
      "number": 65731,
      "class": "Bus",
      "name": "GARNETT 4 5",
      "init": {
        "Vr": 0.7042392805653399,
        "Vi": -0.7625783571531266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2685886871138,
        "longitude": -95.2336787129644
      }
    },
    {
      "number": 65732,
      "class": "Bus",
      "name": "GARNETT 4 7",
      "init": {
        "Vr": 0.7043598778706959,
        "Vi": -0.762544184596373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2685886871138,
        "longitude": -95.2336787129644
      }
    },
    {
      "number": 65733,
      "class": "Bus",
      "name": "KANSAS CITY 105 1",
      "init": {
        "Vr": 0.640533731966592,
        "Vi": -0.8156075995867608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1730924894934,
        "longitude": -94.6514651693812
      }
    },
    {
      "number": 65734,
      "class": "Bus",
      "name": "KANSAS CITY 105 2",
      "init": {
        "Vr": 0.6079421685430758,
        "Vi": -0.8427054549567481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1730924894934,
        "longitude": -94.6514651693812
      }
    },
    {
      "number": 65735,
      "class": "Bus",
      "name": "KANSAS CITY 105 3",
      "init": {
        "Vr": 0.640533731966592,
        "Vi": -0.8156075995867607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1730924894934,
        "longitude": -94.6514651693812
      }
    },
    {
      "number": 65736,
      "class": "Bus",
      "name": "KANSAS CITY 105 4",
      "init": {
        "Vr": 0.6407847404890215,
        "Vi": -0.8154596662201664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1730924894934,
        "longitude": -94.6514651693812
      }
    },
    {
      "number": 65737,
      "class": "Bus",
      "name": "KANSAS CITY 105 6",
      "init": {
        "Vr": 0.6405337319665922,
        "Vi": -0.8156075995867604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1730924894934,
        "longitude": -94.6514651693812
      }
    },
    {
      "number": 65738,
      "class": "Bus",
      "name": "STERLING 16 1",
      "init": {
        "Vr": 0.8442036227207722,
        "Vi": -0.6057093127042427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65739,
      "class": "Bus",
      "name": "STERLING 16 2",
      "init": {
        "Vr": 0.8454562147242386,
        "Vi": -0.6076160499369025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65740,
      "class": "Bus",
      "name": "STERLING 16 3",
      "init": {
        "Vr": 0.847614353848586,
        "Vi": -0.6040318329702393
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65741,
      "class": "Bus",
      "name": "STERLING 16 4",
      "init": {
        "Vr": 0.847614353848586,
        "Vi": -0.6040318329702393
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65742,
      "class": "Bus",
      "name": "STERLING 16 5",
      "init": {
        "Vr": 0.8455111263163784,
        "Vi": -0.60752485328868
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65743,
      "class": "Bus",
      "name": "STERLING 16 6",
      "init": {
        "Vr": 0.84472304715177,
        "Vi": -0.5962038716843758
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65744,
      "class": "Bus",
      "name": "STERLING 16 7",
      "init": {
        "Vr": 0.8397292077839141,
        "Vi": -0.5938577499406493
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
