      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65745,
      "class": "Bus",
      "name": "STERLING 16 8",
      "init": {
        "Vr": 0.8434100845648719,
        "Vi": -0.5996095890487505
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65746,
      "class": "Bus",
      "name": "STERLING 16 9",
      "init": {
        "Vr": 0.8442449112929317,
        "Vi": -0.6058219791262808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65747,
      "class": "Bus",
      "name": "STERLING 16 11",
      "init": {
        "Vr": 0.8442036227207722,
        "Vi": -0.6057093127042427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2201434885893,
        "longitude": -98.2165747786086
      }
    },
    {
      "number": 65748,
      "class": "Bus",
      "name": "CONCORDIA 7 1",
      "init": {
        "Vr": 0.7823413949240462,
        "Vi": -0.6852348803252396
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4617323966243,
        "longitude": -97.6868223995517
      }
    },
    {
      "number": 65749,
      "class": "Bus",
      "name": "CONCORDIA 7 2",
      "init": {
        "Vr": 0.7801696578842442,
        "Vi": -0.6942964207157164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4617323966243,
        "longitude": -97.6868223995517
      }
    },
    {
      "number": 65750,
      "class": "Bus",
      "name": "CONCORDIA 7 3",
      "init": {
        "Vr": 0.7682421605276943,
        "Vi": -0.7082379433895585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4617323966243,
        "longitude": -97.6868223995517
      }
    },
    {
      "number": 65751,
      "class": "Bus",
      "name": "CONCORDIA 7 4",
      "init": {
        "Vr": 0.7954297004614336,
        "Vi": -0.6754532603238409
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4617323966243,
        "longitude": -97.6868223995517
      }
    },
    {
      "number": 65752,
      "class": "Bus",
      "name": "CONCORDIA 7 5",
      "init": {
        "Vr": 0.7902690243046364,
        "Vi": -0.6793397460611481
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4617323966243,
        "longitude": -97.6868223995517
      }
    },
    {
      "number": 65753,
      "class": "Bus",
      "name": "CONCORDIA 7 6",
      "init": {
        "Vr": 0.7825544358712633,
        "Vi": -0.6880820246635041
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4617323966243,
        "longitude": -97.6868223995517
      }
    },
    {
      "number": 65754,
      "class": "Bus",
      "name": "CONCORDIA 7 8",
      "init": {
        "Vr": 0.7800903539771064,
        "Vi": -0.6947330342199715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4617323966243,
        "longitude": -97.6868223995517
      }
    },
    {
      "number": 65755,
      "class": "Bus",
      "name": "HUTCHINSON 17 1",
      "init": {
        "Vr": 0.877444232178347,
        "Vi": -0.5605450107965103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0904959964708,
        "longitude": -97.8960571397236
      }
    },
    {
      "number": 65756,
      "class": "Bus",
      "name": "HUTCHINSON 17 2",
      "init": {
        "Vr": 0.8691576096439758,
        "Vi": -0.578278047339351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0904959964708,
        "longitude": -97.8960571397236
      }
    },
    {
      "number": 65757,
      "class": "Bus",
      "name": "HUTCHINSON 17 3",
      "init": {
        "Vr": 0.8618001011477952,
        "Vi": -0.5940228172575908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0904959964708,
        "longitude": -97.8960571397236
      }
    },
    {
      "number": 65758,
      "class": "Bus",
      "name": "HUTCHINSON 17 4",
      "init": {
        "Vr": 0.8618001011477952,
        "Vi": -0.5940228172575908
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0904959964708,
        "longitude": -97.8960571397236
      }
    },
    {
      "number": 65759,
      "class": "Bus",
      "name": "HUTCHINSON 17 5",
      "init": {
        "Vr": 0.8770259673590467,
        "Vi": -0.5606084261138449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0904959964708,
        "longitude": -97.8960571397236
      }
    },
    {
      "number": 65760,
      "class": "Bus",
      "name": "HUTCHINSON 17 7",
      "init": {
        "Vr": 0.877444232178347,
        "Vi": -0.5605450107965103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0904959964708,
        "longitude": -97.8960571397236
      }
    },
    {
      "number": 65761,
      "class": "Bus",
      "name": "BURLINGAME 2 1",
      "init": {
        "Vr": 0.7097326763596438,
        "Vi": -0.7651376703746106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7181178226084,
        "longitude": -95.8740038525608
      }
    },
    {
      "number": 65762,
      "class": "Bus",
      "name": "BURLINGAME 2 2",
      "init": {
        "Vr": 0.7097326763596438,
        "Vi": -0.7651376703746106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7181178226084,
        "longitude": -95.8740038525608
      }
    },
    {
      "number": 65763,
      "class": "Bus",
      "name": "KANSAS CITY 106 1",
      "init": {
        "Vr": 0.6419497446680162,
        "Vi": -0.8118654175582098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65764,
      "class": "Bus",
      "name": "KANSAS CITY 106 2",
      "init": {
        "Vr": 0.6105049728319447,
        "Vi": -0.8427144008488536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65765,
      "class": "Bus",
      "name": "KANSAS CITY 106 3",
      "init": {
        "Vr": 0.6232891590381517,
        "Vi": -0.8301724380247666
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65766,
      "class": "Bus",
      "name": "KANSAS CITY 106 4",
      "init": {
        "Vr": 0.6232891590381519,
        "Vi": -0.8301724380247666
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65767,
      "class": "Bus",
      "name": "KANSAS CITY 106 5",
      "init": {
        "Vr": 0.6939863562058946,
        "Vi": -0.7917428424943618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65768,
      "class": "Bus",
      "name": "KANSAS CITY 106 6",
      "init": {
        "Vr": 0.6976575526614105,
        "Vi": -0.7884479484507332
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65769,
      "class": "Bus",
      "name": "KANSAS CITY 106 7",
      "init": {
        "Vr": 0.640093716138718,
        "Vi": -0.8124950198528486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65770,
      "class": "Bus",
      "name": "KANSAS CITY 106 9",
      "init": {
        "Vr": 0.6419497446680162,
        "Vi": -0.8118654175582098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1373363402275,
        "longitude": -94.6459546914685
      }
    },
    {
      "number": 65771,
      "class": "Bus",
      "name": "COFFEYVILLE 4 1",
      "init": {
        "Vr": 0.8914283498438779,
        "Vi": -0.5436924958470387
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063107566887,
        "longitude": -95.5867361513495
      }
    },
    {
      "number": 65772,
      "class": "Bus",
      "name": "COFFEYVILLE 4 2",
      "init": {
        "Vr": 0.9018391368377245,
        "Vi": -0.5334101077173193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063107566887,
        "longitude": -95.5867361513495
      }
    },
    {
      "number": 65773,
      "class": "Bus",
      "name": "COFFEYVILLE 4 3",
      "init": {
        "Vr": 0.8835325178320527,
        "Vi": -0.5676948744930135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063107566887,
        "longitude": -95.5867361513495
      }
    },
    {
      "number": 65774,
      "class": "Bus",
      "name": "COFFEYVILLE 4 4",
      "init": {
        "Vr": 0.8483123070853339,
        "Vi": -0.6136093839902546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063107566887,
        "longitude": -95.5867361513495
      }
    },
    {
      "number": 65775,
      "class": "Bus",
      "name": "COFFEYVILLE 4 5",
      "init": {
        "Vr": 0.9045385610863754,
        "Vi": -0.533207174906704
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.063107566887,
        "longitude": -95.5867361513495
      }
    },
    {
      "number": 65776,
      "class": "Bus",
      "name": "COFFEYVILLE 4 6",
      "init": {
        "Vr": 0.8823331751647779,
        "Vi": -0.5689609907623066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063107566887,
        "longitude": -95.5867361513495
      }
    },
    {
      "number": 65777,
      "class": "Bus",
      "name": "COFFEYVILLE 4 8",
      "init": {
        "Vr": 0.8906582685225346,
        "Vi": -0.5450168705802775
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.063107566887,
        "longitude": -95.5867361513495
      }
    },
    {
      "number": 65778,
      "class": "Bus",
      "name": "KANSAS CITY 107 1",
      "init": {
        "Vr": 0.6334289236200328,
        "Vi": -0.8160158681554784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.071834478666,
        "longitude": -94.6197500451726
      }
    },
    {
      "number": 65779,
      "class": "Bus",
      "name": "KANSAS CITY 107 2",
      "init": {
        "Vr": 0.5996853111230351,
        "Vi": -0.8451244412607962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.071834478666,
        "longitude": -94.6197500451726
      }
    },
    {
      "number": 65780,
      "class": "Bus",
      "name": "KANSAS CITY 107 3",
      "init": {
        "Vr": 0.6731833859714675,
        "Vi": -0.8021662789983747
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.071834478666,
        "longitude": -94.6197500451726
      }
    },
    {
      "number": 65781,
      "class": "Bus",
      "name": "KANSAS CITY 107 4",
      "init": {
        "Vr": 0.6919629394021015,
        "Vi": -0.7851637120140453
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.071834478666,
        "longitude": -94.6197500451726
      }
    },
    {
      "number": 65782,
      "class": "Bus",
      "name": "KANSAS CITY 107 5",
      "init": {
        "Vr": 0.6334289236200329,
        "Vi": -0.8160158681554784
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.071834478666,
        "longitude": -94.6197500451726
      }
    },
    {
      "number": 65783,
      "class": "Bus",
      "name": "KANSAS CITY 107 6",
      "init": {
        "Vr": 0.6323977301121355,
        "Vi": -0.8159243810393647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.071834478666,
        "longitude": -94.6197500451726
      }
    },
    {
      "number": 65784,
      "class": "Bus",
      "name": "KANSAS CITY 107 8",
      "init": {
        "Vr": 0.6334289236200328,
        "Vi": -0.8160158681554788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.071834478666,
        "longitude": -94.6197500451726
      }
    },
    {
      "number": 65785,
      "class": "Bus",
      "name": "HUTCHINSON 18 1",
      "init": {
        "Vr": 0.8801230486613377,
        "Vi": -0.5555671271651947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.086300175426,
        "longitude": -97.8556311578445
      }
    },
    {
      "number": 65786,
      "class": "Bus",
      "name": "HUTCHINSON 18 2",
      "init": {
        "Vr": 0.9078145398021491,
        "Vi": -0.4925995987443056
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.086300175426,
        "longitude": -97.8556311578445
      }
    },
    {
      "number": 65787,
      "class": "Bus",
      "name": "HUTCHINSON 18 3",
      "init": {
        "Vr": 0.879033171680105,
        "Vi": -0.5570827403046923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.086300175426,
        "longitude": -97.8556311578445
      }
    },
    {
      "number": 65788,
      "class": "Bus",
      "name": "HAYS 6 1",
      "init": {
        "Vr": 0.7818733525950285,
        "Vi": -0.6828787183320694
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590986281477,
        "longitude": -99.3655873537815
      }
    },
    {
      "number": 65789,
      "class": "Bus",
      "name": "HAYS 6 2",
      "init": {
        "Vr": 0.7891763033501419,
        "Vi": -0.6769993446331022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590986281477,
        "longitude": -99.3655873537815
      }
    },
    {
      "number": 65790,
      "class": "Bus",
      "name": "HAYS 6 3",
      "init": {
        "Vr": 0.7862401261150769,
        "Vi": -0.6780852441320241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590986281477,
        "longitude": -99.3655873537815
      }
    },
    {
      "number": 65791,
      "class": "Bus",
      "name": "HAYS 6 4",
      "init": {
        "Vr": 0.7882305776385555,
        "Vi": -0.6773491065941863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590986281477,
        "longitude": -99.3655873537815
      }
    },
    {
      "number": 65792,
      "class": "Bus",
      "name": "HAYS 6 5",
      "init": {
        "Vr": 0.7882305776385554,
        "Vi": -0.6773491065941865
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590986281477,
        "longitude": -99.3655873537815
      }
    },
    {
      "number": 65793,
      "class": "Bus",
      "name": "HAYS 6 6",
      "init": {
        "Vr": 0.7811446138707958,
        "Vi": -0.6831098022241263
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590986281477,
        "longitude": -99.3655873537815
      }
    },
    {
      "number": 65794,
      "class": "Bus",
      "name": "HAYS 6 8",
      "init": {
        "Vr": 0.7892562907329198,
        "Vi": -0.6771310786952126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590986281477,
        "longitude": -99.3655873537815
      }
    },
    {
      "number": 65795,
      "class": "Bus",
      "name": "GARDEN CITY 13 1",
      "init": {
        "Vr": 0.9126972242246821,
        "Vi": -0.5231803958426855
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9817944376951,
        "longitude": -100.900747559622
      }
    },
    {
      "number": 65796,
      "class": "Bus",
      "name": "GARDEN CITY 13 2",
      "init": {
        "Vr": 0.9151250009684812,
        "Vi": -0.5144465121825063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9817944376951,
        "longitude": -100.900747559622
      }
    },
    {
      "number": 65797,
      "class": "Bus",
      "name": "GARDEN CITY 13 3",
      "init": {
        "Vr": 0.9119828184988242,
        "Vi": -0.5241106628608245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9817944376951,
        "longitude": -100.900747559622
      }
    },
    {
      "number": 65798,
      "class": "Bus",
      "name": "GARDEN CITY 13 5",
      "init": {
        "Vr": 0.9126972242246821,
        "Vi": -0.5231803958426855
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9817944376951,
        "longitude": -100.900747559622
      }
    },
    {
      "number": 65799,
      "class": "Bus",
      "name": "RUSSELL 11 1",
      "init": {
        "Vr": 0.8031836060850794,
        "Vi": -0.6626643169379205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.906947214169,
        "longitude": -98.8805798207087
      }
    },
    {
      "number": 65800,
      "class": "Bus",
      "name": "RUSSELL 11 2",
      "init": {
        "Vr": 0.8073247857960283,
        "Vi": -0.6568540109115047
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.906947214169,
        "longitude": -98.8805798207087
      }
    },
    {
      "number": 65801,
      "class": "Bus",
      "name": "RUSSELL 11 3",
      "init": {
        "Vr": 0.8073247857960283,
        "Vi": -0.6568540109115047
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.906947214169,
        "longitude": -98.8805798207087
      }
    },
    {
      "number": 65802,
      "class": "Bus",
      "name": "RUSSELL 11 4",
      "init": {
        "Vr": 0.803629294648608,
        "Vi": -0.6620389910573687
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.906947214169,
        "longitude": -98.8805798207087
      }
    },
    {
      "number": 65803,
      "class": "Bus",
      "name": "RUSSELL 11 5",
      "init": {
        "Vr": 0.8030985319926919,
        "Vi": -0.6627527377829815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.906947214169,
        "longitude": -98.8805798207087
      }
    },
    {
      "number": 65804,
      "class": "Bus",
      "name": "RUSSELL 11 7",
      "init": {
        "Vr": 0.8031836060850794,
        "Vi": -0.6626643169379205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.906947214169,
        "longitude": -98.8805798207087
      }
    },
    {
      "number": 65805,
      "class": "Bus",
      "name": "HUGOTON 4 1",
      "init": {
        "Vr": 0.9304170666781593,
        "Vi": -0.4789678974509846
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1526661054262,
        "longitude": -101.347213992924
      }
    },
    {
      "number": 65806,
      "class": "Bus",
      "name": "HUGOTON 4 2",
      "init": {
        "Vr": 0.9366283742478531,
        "Vi": -0.46870102368413624
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1526661054262,
        "longitude": -101.347213992924
      }
    },
    {
      "number": 65807,
      "class": "Bus",
      "name": "HUGOTON 4 3",
      "init": {
        "Vr": 0.9456409032501388,
        "Vi": -0.4586548594484074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1526661054262,
        "longitude": -101.347213992924
      }
    },
    {
      "number": 65808,
      "class": "Bus",
      "name": "HUGOTON 4 4",
      "init": {
        "Vr": 0.9300911519473496,
        "Vi": -0.4803993620684289
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1526661054262,
        "longitude": -101.347213992924
      }
    },
    {
      "number": 65809,
      "class": "Bus",
      "name": "HUGOTON 4 6",
      "init": {
        "Vr": 0.9368999863321896,
        "Vi": -0.46764990031805065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1526661054262,
        "longitude": -101.347213992924
      }
    },
    {
      "number": 65810,
      "class": "Bus",
      "name": "LIBERAL 8 1",
      "init": {
        "Vr": 0.9611990336645461,
        "Vi": -0.43096890389361114
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1696262381652,
        "longitude": -100.773603109933
      }
    },
    {
      "number": 65811,
      "class": "Bus",
      "name": "LIBERAL 8 2",
      "init": {
        "Vr": 0.9611152622095089,
        "Vi": -0.43110551281983245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1696262381652,
        "longitude": -100.773603109933
      }
    },
    {
      "number": 65812,
      "class": "Bus",
      "name": "ELLINWOOD 4 1",
      "init": {
        "Vr": 0.832258809767879,
        "Vi": -0.622778239484776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65813,
      "class": "Bus",
      "name": "ELLINWOOD 4 2",
      "init": {
        "Vr": 0.8227607626699326,
        "Vi": -0.6353705976862474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65814,
      "class": "Bus",
      "name": "ELLINWOOD 4 3",
      "init": {
        "Vr": 0.8314671734253796,
        "Vi": -0.610355841867965
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65815,
      "class": "Bus",
      "name": "ELLINWOOD 4 4",
      "init": {
        "Vr": 0.8307630117393682,
        "Vi": -0.6170744158571835
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65816,
      "class": "Bus",
      "name": "ELLINWOOD 4 5",
      "init": {
        "Vr": 0.8412003969400529,
        "Vi": -0.636715620598392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65817,
      "class": "Bus",
      "name": "ELLINWOOD 4 6",
      "init": {
        "Vr": 0.832258809767879,
        "Vi": -0.6227782394847761
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65818,
      "class": "Bus",
      "name": "ELLINWOOD 4 7",
      "init": {
        "Vr": 0.8323152309559713,
        "Vi": -0.622696618138677
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65819,
      "class": "Bus",
      "name": "ELLINWOOD 4 9",
      "init": {
        "Vr": 0.832258809767879,
        "Vi": -0.6227782394847758
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3752997505744,
        "longitude": -98.5858954050129
      }
    },
    {
      "number": 65820,
      "class": "Bus",
      "name": "WICHITA 63 1",
      "init": {
        "Vr": 0.8707701196580082,
        "Vi": -0.5720278124711109
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5941750894177,
        "longitude": -97.4094983468945
      }
    },
    {
      "number": 65821,
      "class": "Bus",
      "name": "WICHITA 63 2",
      "init": {
        "Vr": 0.8360018729487783,
        "Vi": -0.6246466334245591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5941750894177,
        "longitude": -97.4094983468945
      }
    },
    {
      "number": 65822,
      "class": "Bus",
      "name": "WICHITA 63 3",
      "init": {
        "Vr": 0.9280109206022479,
        "Vi": -0.5079482612361241
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5941750894177,
        "longitude": -97.4094983468945
      }
    },
    {
      "number": 65823,
      "class": "Bus",
      "name": "WICHITA 63 4",
      "init": {
        "Vr": 0.9401877545499666,
        "Vi": -0.4897921535975951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5941750894177,
        "longitude": -97.4094983468945
      }
    },
    {
      "number": 65824,
      "class": "Bus",
      "name": "WICHITA 63 5",
      "init": {
        "Vr": 0.8688857047329389,
        "Vi": -0.5732987921437668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5941750894177,
        "longitude": -97.4094983468945
      }
    },
    {
      "number": 65825,
      "class": "Bus",
      "name": "WICHITA 63 7",
      "init": {
        "Vr": 0.8707701196580082,
        "Vi": -0.5720278124711109
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5941750894177,
        "longitude": -97.4094983468945
      }
    },
    {
      "number": 65826,
      "class": "Bus",
      "name": "MINNEAPOLIS 98 1",
      "init": {
        "Vr": 0.77751837061653,
        "Vi": -0.6947575909383481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1664834672145,
        "longitude": -97.6865339290013
      }
    },
    {
      "number": 65827,
      "class": "Bus",
      "name": "MINNEAPOLIS 98 2",
      "init": {
        "Vr": 0.7775028081226286,
        "Vi": -0.6947705458860064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1664834672145,
        "longitude": -97.6865339290013
      }
    },
    {
      "number": 65828,
      "class": "Bus",
      "name": "BELOIT 14 1",
      "init": {
        "Vr": 0.7697817391812123,
        "Vi": -0.7192085577338743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65829,
      "class": "Bus",
      "name": "BELOIT 14 2",
      "init": {
        "Vr": 0.7662568753917522,
        "Vi": -0.7187776553627321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65830,
      "class": "Bus",
      "name": "BELOIT 14 3",
      "init": {
        "Vr": 0.7744618848182173,
        "Vi": -0.7130444576135195
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65831,
      "class": "Bus",
      "name": "BELOIT 14 4",
      "init": {
        "Vr": 0.7759476976201697,
        "Vi": -0.7110321781280161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65832,
      "class": "Bus",
      "name": "BELOIT 14 5",
      "init": {
        "Vr": 0.7734361158744506,
        "Vi": -0.7097371343234888
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65833,
      "class": "Bus",
      "name": "BELOIT 14 6",
      "init": {
        "Vr": 0.7688360792047554,
        "Vi": -0.7155772378756136
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65834,
      "class": "Bus",
      "name": "BELOIT 14 7",
      "init": {
        "Vr": 0.7697666493745772,
        "Vi": -0.7193031688392246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65835,
      "class": "Bus",
      "name": "BELOIT 14 9",
      "init": {
        "Vr": 0.7697817391812123,
        "Vi": -0.7192085577338743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4541700630798,
        "longitude": -98.1211977204897
      }
    },
    {
      "number": 65836,
      "class": "Bus",
      "name": "CHANUTE 6 1",
      "init": {
        "Vr": 0.832255687959935,
        "Vi": -0.6357102431416889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6496264874655,
        "longitude": -95.4848630271084
      }
    },
    {
      "number": 65837,
      "class": "Bus",
      "name": "CHANUTE 6 2",
      "init": {
        "Vr": 0.8490238392926378,
        "Vi": -0.6208434094101755
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6496264874655,
        "longitude": -95.4848630271084
      }
    },
    {
      "number": 65838,
      "class": "Bus",
      "name": "CHANUTE 6 3",
      "init": {
        "Vr": 0.841084518702756,
        "Vi": -0.6340015615897512
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6496264874655,
        "longitude": -95.4848630271084
      }
    },
    {
      "number": 65839,
      "class": "Bus",
      "name": "CHANUTE 6 4",
      "init": {
        "Vr": 0.8320761838518349,
        "Vi": -0.6359046709359509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6496264874655,
        "longitude": -95.4848630271084
      }
    },
    {
      "number": 65840,
      "class": "Bus",
      "name": "CHANUTE 6 6",
      "init": {
        "Vr": 0.832255687959935,
        "Vi": -0.6357102431416889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6496264874655,
        "longitude": -95.4848630271084
      }
    },
    {
      "number": 65841,
      "class": "Bus",
      "name": "CHANUTE 7 1",
      "init": {
        "Vr": 0.8019394355503794,
        "Vi": -0.6661076725855649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6594253379837,
        "longitude": -95.4822534971607
      }
    },
    {
      "number": 65842,
      "class": "Bus",
      "name": "CHANUTE 7 2",
      "init": {
        "Vr": 0.8019025850368324,
        "Vi": -0.6661259317655339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6594253379837,
        "longitude": -95.4822534971607
      }
    },
    {
      "number": 65843,
      "class": "Bus",
      "name": "LACYGNE 3 1",
      "init": {
        "Vr": 0.7165798048163328,
        "Vi": -0.75497465748713
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65844,
      "class": "Bus",
      "name": "LACYGNE 3 2",
      "init": {
        "Vr": 0.7023932871798817,
        "Vi": -0.7678743308925932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65845,
      "class": "Bus",
      "name": "LACYGNE 3 3",
      "init": {
        "Vr": 0.6866323562480906,
        "Vi": -0.7832361110889984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65846,
      "class": "Bus",
      "name": "LACYGNE 3 4",
      "init": {
        "Vr": 0.705071339838844,
        "Vi": -0.7654392015755836
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65847,
      "class": "Bus",
      "name": "LACYGNE 3 5",
      "init": {
        "Vr": 0.705071339838844,
        "Vi": -0.7654392015755834
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65848,
      "class": "Bus",
      "name": "LACYGNE 3 6",
      "init": {
        "Vr": 0.7229322542276365,
        "Vi": -0.708899672424415
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65849,
      "class": "Bus",
      "name": "LACYGNE 3 7",
      "init": {
        "Vr": 0.7116875308681995,
        "Vi": -0.7138640025902511
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65850,
      "class": "Bus",
      "name": "LACYGNE 3 8",
      "init": {
        "Vr": 0.7135349979165435,
        "Vi": -0.7584738226541167
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65851,
      "class": "Bus",
      "name": "LACYGNE 3 10",
      "init": {
        "Vr": 0.7165798048163328,
        "Vi": -0.75497465748713
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3778997199545,
        "longitude": -94.6522861882314
      }
    },
    {
      "number": 65852,
      "class": "Bus",
      "name": "MULVANE 6 1",
      "init": {
        "Vr": 0.8426587128125053,
        "Vi": -0.6087464391678845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65853,
      "class": "Bus",
      "name": "MULVANE 6 2",
      "init": {
        "Vr": 0.8444130617839803,
        "Vi": -0.6070967811995893
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65854,
      "class": "Bus",
      "name": "MULVANE 6 3",
      "init": {
        "Vr": 0.8444130617839803,
        "Vi": -0.6070967811995893
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65855,
      "class": "Bus",
      "name": "MULVANE 6 4",
      "init": {
        "Vr": 0.8425805254848932,
        "Vi": -0.6088199606663515
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65856,
      "class": "Bus",
      "name": "MULVANE 6 5",
      "init": {
        "Vr": 0.8568597858418815,
        "Vi": -0.6015094549301825
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65857,
      "class": "Bus",
      "name": "MULVANE 6 6",
      "init": {
        "Vr": 0.8824674949386259,
        "Vi": -0.586782186569542
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65858,
      "class": "Bus",
      "name": "MULVANE 6 7",
      "init": {
        "Vr": 0.8426316410158395,
        "Vi": -0.608758162183949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65859,
      "class": "Bus",
      "name": "MULVANE 6 9",
      "init": {
        "Vr": 0.8426587128125053,
        "Vi": -0.6087464391678845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4885767305055,
        "longitude": -97.2576724555069
      }
    },
    {
      "number": 65860,
      "class": "Bus",
      "name": "WELLINGTON 13 1",
      "init": {
        "Vr": 0.8780162180604065,
        "Vi": -0.5619441380969472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.292308539791,
        "longitude": -97.3897009758296
      }
    },
    {
      "number": 65861,
      "class": "Bus",
      "name": "WELLINGTON 13 2",
      "init": {
        "Vr": 0.8658546598877128,
        "Vi": -0.5818177882527539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.292308539791,
        "longitude": -97.3897009758296
      }
    },
    {
      "number": 65862,
      "class": "Bus",
      "name": "WELLINGTON 13 3",
      "init": {
        "Vr": 0.8660395405645948,
        "Vi": -0.5815156680447411
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.292308539791,
        "longitude": -97.3897009758296
      }
    },
    {
      "number": 65863,
      "class": "Bus",
      "name": "WELLINGTON 13 4",
      "init": {
        "Vr": 0.8660395405645948,
        "Vi": -0.5815156680447411
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.292308539791,
        "longitude": -97.3897009758296
      }
    },
    {
      "number": 65864,
      "class": "Bus",
      "name": "WELLINGTON 13 5",
      "init": {
        "Vr": 0.8781363485215619,
        "Vi": -0.561812051504825
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.292308539791,
        "longitude": -97.3897009758296
      }
    },
    {
      "number": 65865,
      "class": "Bus",
      "name": "WELLINGTON 13 7",
      "init": {
        "Vr": 0.8780162180604065,
        "Vi": -0.5619441380969472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.292308539791,
        "longitude": -97.3897009758296
      }
    },
    {
      "number": 65866,
      "class": "Bus",
      "name": "PAOLA 4 1",
      "init": {
        "Vr": 0.7080437393205917,
        "Vi": -0.7634435080281861
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5609098197668,
        "longitude": -94.9104614115143
      }
    },
    {
      "number": 65867,
      "class": "Bus",
      "name": "PAOLA 4 2",
      "init": {
        "Vr": 0.6852705867493873,
        "Vi": -0.7861159534763118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5609098197668,
        "longitude": -94.9104614115143
      }
    },
    {
      "number": 65868,
      "class": "Bus",
      "name": "PAOLA 4 3",
      "init": {
        "Vr": 0.6522746433917278,
        "Vi": -0.8189659827657537
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5609098197668,
        "longitude": -94.9104614115143
      }
    },
    {
      "number": 65869,
      "class": "Bus",
      "name": "PAOLA 4 4",
      "init": {
        "Vr": 0.6522746433917278,
        "Vi": -0.8189659827657536
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5609098197668,
        "longitude": -94.9104614115143
      }
    },
    {
      "number": 65870,
      "class": "Bus",
      "name": "PAOLA 4 5",
      "init": {
        "Vr": 0.7086463607431963,
        "Vi": -0.7624389909629349
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5609098197668,
        "longitude": -94.9104614115143
      }
    },
    {
      "number": 65871,
      "class": "Bus",
      "name": "PAOLA 4 7",
      "init": {
        "Vr": 0.7080437393205917,
        "Vi": -0.7634435080281861
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5609098197668,
        "longitude": -94.9104614115143
      }
    },
    {
      "number": 65872,
      "class": "Bus",
      "name": "COLBY 5 1",
      "init": {
        "Vr": 0.8119964398289918,
        "Vi": -0.6656167577380905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3965056147038,
        "longitude": -101.110579128544
      }
    },
    {
      "number": 65873,
      "class": "Bus",
      "name": "COLBY 5 2",
      "init": {
        "Vr": 0.8099554656363083,
        "Vi": -0.6661539818896576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3965056147038,
        "longitude": -101.110579128544
      }
    },
    {
      "number": 65874,
      "class": "Bus",
      "name": "COLBY 5 3",
      "init": {
        "Vr": 0.8175298934483656,
        "Vi": -0.6549520129146404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3965056147038,
        "longitude": -101.110579128544
      }
    },
    {
      "number": 65875,
      "class": "Bus",
      "name": "COLBY 5 4",
      "init": {
        "Vr": 0.8203764548040159,
        "Vi": -0.651429572253855
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3965056147038,
        "longitude": -101.110579128544
      }
    },
    {
      "number": 65876,
      "class": "Bus",
      "name": "COLBY 5 5",
      "init": {
        "Vr": 0.8205480080614346,
        "Vi": -0.651089630295586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3965056147038,
        "longitude": -101.110579128544
      }
    },
    {
      "number": 65877,
      "class": "Bus",
      "name": "COLBY 5 6",
      "init": {
        "Vr": 0.812012269106375,
        "Vi": -0.6656165622214177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3965056147038,
        "longitude": -101.110579128544
      }
    },
    {
      "number": 65878,
      "class": "Bus",
      "name": "COLBY 5 8",
      "init": {
        "Vr": 0.8119964398289918,
        "Vi": -0.6656167577380905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3965056147038,
        "longitude": -101.110579128544
      }
    },
    {
      "number": 65879,
      "class": "Bus",
      "name": "COFFEYVILLE 5 1",
      "init": {
        "Vr": 0.8439240972992481,
        "Vi": -0.6158244118301415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0754202217357,
        "longitude": -95.609534158826
      }
    },
    {
      "number": 65880,
      "class": "Bus",
      "name": "COFFEYVILLE 5 2",
      "init": {
        "Vr": 0.848457339740289,
        "Vi": -0.6088165228531042
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0754202217357,
        "longitude": -95.609534158826
      }
    },
    {
      "number": 65881,
      "class": "Bus",
      "name": "COFFEYVILLE 5 3",
      "init": {
        "Vr": 0.84389743302969,
        "Vi": -0.6158541436363763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0754202217357,
        "longitude": -95.609534158826
      }
    },
    {
      "number": 65882,
      "class": "Bus",
      "name": "BIRD CITY 2 1",
      "init": {
        "Vr": 0.8058702292776176,
        "Vi": -0.6742735907112104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7559361695886,
        "longitude": -101.533691110168
      }
    },
    {
      "number": 65883,
      "class": "Bus",
      "name": "BIRD CITY 2 2",
      "init": {
        "Vr": 0.7890192787997449,
        "Vi": -0.6537560141984452
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7559361695886,
        "longitude": -101.533691110168
      }
    },
    {
      "number": 65884,
      "class": "Bus",
      "name": "BIRD CITY 2 3",
      "init": {
        "Vr": 0.7882040625292022,
        "Vi": -0.6549148391873043
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7559361695886,
        "longitude": -101.533691110168
      }
    },
    {
      "number": 65885,
      "class": "Bus",
      "name": "BIRD CITY 2 4",
      "init": {
        "Vr": 0.8058421894718197,
        "Vi": -0.674302854859656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7559361695886,
        "longitude": -101.533691110168
      }
    },
    {
      "number": 65886,
      "class": "Bus",
      "name": "BIRD CITY 2 6",
      "init": {
        "Vr": 0.8058702292776176,
        "Vi": -0.6742735907112104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7559361695886,
        "longitude": -101.533691110168
      }
    },
    {
      "number": 65887,
      "class": "Bus",
      "name": "ANTHONY 4 1",
      "init": {
        "Vr": 0.8920146392219337,
        "Vi": -0.5618775692611336
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1807241861311,
        "longitude": -98.0337812751443
      }
    },
    {
      "number": 65888,
      "class": "Bus",
      "name": "ANTHONY 4 2",
      "init": {
        "Vr": 0.8919352488594321,
        "Vi": -0.5619774664465698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1807241861311,
        "longitude": -98.0337812751443
      }
    },
    {
      "number": 65889,
      "class": "Bus",
      "name": "ULYSSES 6 1",
      "init": {
        "Vr": 0.9242109586690891,
        "Vi": -0.4902251614893965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5771680061492,
        "longitude": -101.083116751073
      }
    },
    {
      "number": 65890,
      "class": "Bus",
      "name": "ULYSSES 6 2",
      "init": {
        "Vr": 0.9459215254312562,
        "Vi": -0.45571036504020285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5771680061492,
        "longitude": -101.083116751073
      }
    },
    {
      "number": 65891,
      "class": "Bus",
      "name": "ULYSSES 6 3",
      "init": {
        "Vr": 0.9239077797320666,
        "Vi": -0.4906548528973945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5771680061492,
        "longitude": -101.083116751073
      }
    },
    {
      "number": 65892,
      "class": "Bus",
      "name": "ULYSSES 6 5",
      "init": {
        "Vr": 0.9242109586690891,
        "Vi": -0.4902251614893965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5771680061492,
        "longitude": -101.083116751073
      }
    },
    {
      "number": 65893,
      "class": "Bus",
      "name": "SPEARVILLE 3 1",
      "init": {
        "Vr": 0.9259612059076925,
        "Vi": -0.4847902549220289
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65894,
      "class": "Bus",
      "name": "SPEARVILLE 3 2",
      "init": {
        "Vr": 0.9213024938908118,
        "Vi": -0.49967705887943153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65895,
      "class": "Bus",
      "name": "SPEARVILLE 3 3",
      "init": {
        "Vr": 0.9193615364330039,
        "Vi": -0.5081581514236103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65896,
      "class": "Bus",
      "name": "SPEARVILLE 3 4",
      "init": {
        "Vr": 0.9180830865379951,
        "Vi": -0.5099645988550139
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65897,
      "class": "Bus",
      "name": "SPEARVILLE 3 5",
      "init": {
        "Vr": 0.918083086537995,
        "Vi": -0.5099645988550138
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65898,
      "class": "Bus",
      "name": "SPEARVILLE 3 6",
      "init": {
        "Vr": 0.9456441108628078,
        "Vi": -0.45635196444705795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65899,
      "class": "Bus",
      "name": "SPEARVILLE 3 7",
      "init": {
        "Vr": 0.9270598413389771,
        "Vi": -0.48617202912128554
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65900,
      "class": "Bus",
      "name": "SPEARVILLE 3 9",
      "init": {
        "Vr": 0.9259612059076927,
        "Vi": -0.484790254922029
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8269181173722,
        "longitude": -99.7707648017894
      }
    },
    {
      "number": 65901,
      "class": "Bus",
      "name": "NASHVILLE 49 1",
      "init": {
        "Vr": 0.8844567817706324,
        "Vi": -0.5589684391466654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3852520726527,
        "longitude": -98.4483037089369
      }
    },
    {
      "number": 65902,
      "class": "Bus",
      "name": "NASHVILLE 49 2",
      "init": {
        "Vr": 0.8796864737829466,
        "Vi": -0.565935082081127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3852520726527,
        "longitude": -98.4483037089369
      }
    },
    {
      "number": 65903,
      "class": "Bus",
      "name": "NASHVILLE 49 3",
      "init": {
        "Vr": 0.8842209811502987,
        "Vi": -0.5593107547812036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3852520726527,
        "longitude": -98.4483037089369
      }
    },
    {
      "number": 65904,
      "class": "Bus",
      "name": "NASHVILLE 49 5",
      "init": {
        "Vr": 0.8844567817706324,
        "Vi": -0.5589684391466654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3852520726527,
        "longitude": -98.4483037089369
      }
    },
    {
      "number": 65905,
      "class": "Bus",
      "name": "OSAWATOMIE 4 1",
      "init": {
        "Vr": 0.6432523163854175,
        "Vi": -0.8096719023217026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.536974130428,
        "longitude": -94.9562287404214
      }
    },
    {
      "number": 65906,
      "class": "Bus",
      "name": "OSAWATOMIE 4 2",
      "init": {
        "Vr": 0.6475925258330203,
        "Vi": -0.8088572321716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.536974130428,
        "longitude": -94.9562287404214
      }
    },
    {
      "number": 65907,
      "class": "Bus",
      "name": "OSAWATOMIE 4 3",
      "init": {
        "Vr": 0.6475925258330203,
        "Vi": -0.8088572321716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.536974130428,
        "longitude": -94.9562287404214
      }
    },
    {
      "number": 65908,
      "class": "Bus",
      "name": "OSAWATOMIE 4 4",
      "init": {
        "Vr": 0.64403587496242,
        "Vi": -0.809524826052114
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.536974130428,
        "longitude": -94.9562287404214
      }
    },
    {
      "number": 65909,
      "class": "Bus",
      "name": "OSAWATOMIE 4 5",
      "init": {
        "Vr": 0.6475984570950151,
        "Vi": -0.7972177957004299
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.536974130428,
        "longitude": -94.9562287404214
      }
    },
    {
      "number": 65910,
      "class": "Bus",
      "name": "OSAWATOMIE 4 6",
      "init": {
        "Vr": 0.6431784078201895,
        "Vi": -0.8096737717670937
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.536974130428,
        "longitude": -94.9562287404214
      }
    },
    {
      "number": 65911,
      "class": "Bus",
      "name": "OSAWATOMIE 4 8",
      "init": {
        "Vr": 0.6432523163854175,
        "Vi": -0.8096719023217026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.536974130428,
        "longitude": -94.9562287404214
      }
    },
    {
      "number": 65912,
      "class": "Bus",
      "name": "MCPHERSON 6 1",
      "init": {
        "Vr": 0.8653484679978792,
        "Vi": -0.5768079830843623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861428011738,
        "longitude": -97.6232278943437
      }
    },
    {
      "number": 65913,
      "class": "Bus",
      "name": "MCPHERSON 6 2",
      "init": {
        "Vr": 0.8569142422233026,
        "Vi": -0.5918591656598896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861428011738,
        "longitude": -97.6232278943437
      }
    },
    {
      "number": 65914,
      "class": "Bus",
      "name": "MCPHERSON 6 3",
      "init": {
        "Vr": 0.8689758647970377,
        "Vi": -0.5703347614336013
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861428011738,
        "longitude": -97.6232278943437
      }
    },
    {
      "number": 65915,
      "class": "Bus",
      "name": "MCPHERSON 6 4",
      "init": {
        "Vr": 0.8689758647970376,
        "Vi": -0.5703347614336012
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861428011738,
        "longitude": -97.6232278943437
      }
    },
    {
      "number": 65916,
      "class": "Bus",
      "name": "MCPHERSON 6 5",
      "init": {
        "Vr": 0.9165968649847119,
        "Vi": -0.5139378776646426
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861428011738,
        "longitude": -97.6232278943437
      }
    },
    {
      "number": 65917,
      "class": "Bus",
      "name": "MCPHERSON 6 6",
      "init": {
        "Vr": 0.8647333035182715,
        "Vi": -0.5777077394965439
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861428011738,
        "longitude": -97.6232278943437
      }
    },
    {
      "number": 65918,
      "class": "Bus",
      "name": "MCPHERSON 6 8",
      "init": {
        "Vr": 0.8653484679978792,
        "Vi": -0.5768079830843624
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3861428011738,
        "longitude": -97.6232278943437
      }
    },
    {
      "number": 65919,
      "class": "Bus",
      "name": "LAKIN 4 1",
      "init": {
        "Vr": 0.9117926752443606,
        "Vi": -0.520142293029003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9353346223091,
        "longitude": -101.246106715264
      }
    },
    {
      "number": 65920,
      "class": "Bus",
      "name": "LAKIN 4 2",
      "init": {
        "Vr": 0.9063740430724038,
        "Vi": -0.523898703066853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9353346223091,
        "longitude": -101.246106715264
      }
    },
    {
      "number": 65921,
      "class": "Bus",
      "name": "LAKIN 4 3",
      "init": {
        "Vr": 0.8992621876161373,
        "Vi": -0.5288289224070667
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9353346223091,
        "longitude": -101.246106715264
      }
    },
    {
      "number": 65922,
      "class": "Bus",
      "name": "LAKIN 4 4",
      "init": {
        "Vr": 0.8992621876161373,
        "Vi": -0.5288289224070667
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9353346223091,
        "longitude": -101.246106715264
      }
    },
    {
      "number": 65923,
      "class": "Bus",
      "name": "LAKIN 4 5",
      "init": {
        "Vr": 0.9118493716973727,
        "Vi": -0.5201203582108442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9353346223091,
        "longitude": -101.246106715264
      }
    },
    {
      "number": 65924,
      "class": "Bus",
      "name": "LAKIN 4 7",
      "init": {
        "Vr": 0.9117926752443606,
        "Vi": -0.520142293029003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9353346223091,
        "longitude": -101.246106715264
      }
    },
    {
      "number": 65925,
      "class": "Bus",
      "name": "ELLSWORTH 15 1",
      "init": {
        "Vr": 0.8275100739057645,
        "Vi": -0.6314775358485221
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65926,
      "class": "Bus",
      "name": "ELLSWORTH 15 2",
      "init": {
        "Vr": 0.8287645570841198,
        "Vi": -0.6378736598990903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65927,
      "class": "Bus",
      "name": "ELLSWORTH 15 3",
      "init": {
        "Vr": 0.8154072842038986,
        "Vi": -0.6531874426334549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65928,
      "class": "Bus",
      "name": "ELLSWORTH 15 4",
      "init": {
        "Vr": 0.8118150726553317,
        "Vi": -0.6573058243272317
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65929,
      "class": "Bus",
      "name": "ELLSWORTH 15 5",
      "init": {
        "Vr": 0.8118150726553317,
        "Vi": -0.6573058243272317
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65930,
      "class": "Bus",
      "name": "ELLSWORTH 15 6",
      "init": {
        "Vr": 0.8275100739057646,
        "Vi": -0.6314775358485222
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65931,
      "class": "Bus",
      "name": "ELLSWORTH 15 7",
      "init": {
        "Vr": 0.8287191742604761,
        "Vi": -0.6377840017867022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65932,
      "class": "Bus",
      "name": "ELLSWORTH 15 9",
      "init": {
        "Vr": 0.8277969065736195,
        "Vi": -0.631380801218842
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294110106676,
        "longitude": -98.3225251125742
      }
    },
    {
      "number": 65933,
      "class": "Bus",
      "name": "RIVERTON 6 1",
      "init": {
        "Vr": 0.8326079171273622,
        "Vi": -0.6252909013098868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0469792914841,
        "longitude": -94.6958842804101
      }
    },
    {
      "number": 65934,
      "class": "Bus",
      "name": "RIVERTON 6 2",
      "init": {
        "Vr": 0.8299746433488402,
        "Vi": -0.6206823737738574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0469792914841,
        "longitude": -94.6958842804101
      }
    },
    {
      "number": 65935,
      "class": "Bus",
      "name": "RIVERTON 6 3",
      "init": {
        "Vr": 0.805778244273187,
        "Vi": -0.6566112856412476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0469792914841,
        "longitude": -94.6958842804101
      }
    },
    {
      "number": 65936,
      "class": "Bus",
      "name": "RIVERTON 6 4",
      "init": {
        "Vr": 0.8773740447783268,
        "Vi": -0.6001530708943171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0469792914841,
        "longitude": -94.6958842804101
      }
    },
    {
      "number": 65937,
      "class": "Bus",
      "name": "RIVERTON 6 5",
      "init": {
        "Vr": 0.8321131515840549,
        "Vi": -0.6255472440864881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0469792914841,
        "longitude": -94.6958842804101
      }
    },
    {
      "number": 65938,
      "class": "Bus",
      "name": "RIVERTON 6 7",
      "init": {
        "Vr": 0.8326079171273622,
        "Vi": -0.6252909013098868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0469792914841,
        "longitude": -94.6958842804101
      }
    },
    {
      "number": 65939,
      "class": "Bus",
      "name": "DODGE CITY 5 1",
      "init": {
        "Vr": 0.9330115223791076,
        "Vi": -0.48312112742058166
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.714565833519,
        "longitude": -99.9187346485674
      }
    },
    {
      "number": 65940,
      "class": "Bus",
      "name": "DODGE CITY 5 2",
      "init": {
        "Vr": 0.9289167600149206,
        "Vi": -0.491449651956553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.714565833519,
        "longitude": -99.9187346485674
      }
    },
    {
      "number": 65941,
      "class": "Bus",
      "name": "DODGE CITY 5 3",
      "init": {
        "Vr": 0.9020704750954202,
        "Vi": -0.43620271246258163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.714565833519,
        "longitude": -99.9187346485674
      }
    },
    {
      "number": 65942,
      "class": "Bus",
      "name": "DODGE CITY 5 4",
      "init": {
        "Vr": 0.9323984389135543,
        "Vi": -0.48372367161075774
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.714565833519,
        "longitude": -99.9187346485674
      }
    },
    {
      "number": 65943,
      "class": "Bus",
      "name": "DODGE CITY 5 6",
      "init": {
        "Vr": 0.9330115223791076,
        "Vi": -0.48312112742058166
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.714565833519,
        "longitude": -99.9187346485674
      }
    },
    {
      "number": 65944,
      "class": "Bus",
      "name": "LARNED 3 1",
      "init": {
        "Vr": 0.8580812693754827,
        "Vi": -0.5985138401608591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1832857008685,
        "longitude": -99.1273732237092
      }
    },
    {
      "number": 65945,
      "class": "Bus",
      "name": "LARNED 3 2",
      "init": {
        "Vr": 0.8579597021152133,
        "Vi": -0.5986457506702951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1832857008685,
        "longitude": -99.1273732237092
      }
    },
    {
      "number": 65946,
      "class": "Bus",
      "name": "BALDWIN CITY 5 1",
      "init": {
        "Vr": 0.6353055678155425,
        "Vi": -0.814578181129667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7982725864866,
        "longitude": -95.218624400152
      }
    },
    {
      "number": 65947,
      "class": "Bus",
      "name": "BALDWIN CITY 5 2",
      "init": {
        "Vr": 0.6353055678155425,
        "Vi": -0.8145781811296671
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7982725864866,
        "longitude": -95.218624400152
      }
    },
    {
      "number": 65948,
      "class": "Bus",
      "name": "BALDWIN CITY 5 3",
      "init": {
        "Vr": 0.6353055678155424,
        "Vi": -0.814578181129667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7982725864866,
        "longitude": -95.218624400152
      }
    },
    {
      "number": 65949,
      "class": "Bus",
      "name": "BALDWIN CITY 5 4",
      "init": {
        "Vr": 0.6353055678155421,
        "Vi": -0.8145781811296668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7982725864866,
        "longitude": -95.218624400152
      }
    },
    {
      "number": 65950,
      "class": "Bus",
      "name": "BALDWIN CITY 5 6",
      "init": {
        "Vr": 0.6353055678155425,
        "Vi": -0.814578181129667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7982725864866,
        "longitude": -95.218624400152
      }
    },
    {
      "number": 65951,
      "class": "Bus",
      "name": "SAINT JOHN 5 1",
      "init": {
        "Vr": 0.8424288189630598,
        "Vi": -0.612350894287402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65952,
      "class": "Bus",
      "name": "SAINT JOHN 5 2",
      "init": {
        "Vr": 0.8406134307097404,
        "Vi": -0.6108668801209786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65953,
      "class": "Bus",
      "name": "SAINT JOHN 5 3",
      "init": {
        "Vr": 0.8396560929505551,
        "Vi": -0.6100842911475687
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65954,
      "class": "Bus",
      "name": "SAINT JOHN 5 4",
      "init": {
        "Vr": 0.839656092950555,
        "Vi": -0.6100842911475686
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65955,
      "class": "Bus",
      "name": "SAINT JOHN 5 5",
      "init": {
        "Vr": 0.8436115433827038,
        "Vi": -0.6103672537289593
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65956,
      "class": "Bus",
      "name": "SAINT JOHN 5 6",
      "init": {
        "Vr": 0.8436115433827038,
        "Vi": -0.6103672537289593
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65957,
      "class": "Bus",
      "name": "SAINT JOHN 5 7",
      "init": {
        "Vr": 0.8426401921001856,
        "Vi": -0.6119963837080072
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65958,
      "class": "Bus",
      "name": "SAINT JOHN 5 8",
      "init": {
        "Vr": 0.8498486367796693,
        "Vi": -0.6126230282734221
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65959,
      "class": "Bus",
      "name": "SAINT JOHN 5 9",
      "init": {
        "Vr": 0.8424067792620505,
        "Vi": -0.612404537396371
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65960,
      "class": "Bus",
      "name": "SAINT JOHN 5 11",
      "init": {
        "Vr": 0.8424288189630598,
        "Vi": -0.612350894287402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0127788828821,
        "longitude": -98.7199934584227
      }
    },
    {
      "number": 65961,
      "class": "Bus",
      "name": "LAWRENCE 26 1",
      "init": {
        "Vr": 0.6353143212403156,
        "Vi": -0.8187627938767109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623201482362,
        "longitude": -95.2529243854605
      }
    },
    {
      "number": 65962,
      "class": "Bus",
      "name": "LAWRENCE 26 2",
      "init": {
        "Vr": 0.6521491375574493,
        "Vi": -0.8220949173339285
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623201482362,
        "longitude": -95.2529243854605
      }
    },
    {
      "number": 65963,
      "class": "Bus",
      "name": "LAWRENCE 26 3",
      "init": {
        "Vr": 0.6532216115652909,
        "Vi": -0.8213503206214556
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623201482362,
        "longitude": -95.2529243854605
      }
    },
    {
      "number": 65964,
      "class": "Bus",
      "name": "LAWRENCE 26 4",
      "init": {
        "Vr": 0.6526749258423485,
        "Vi": -0.8219874566886809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623201482362,
        "longitude": -95.2529243854605
      }
    },
    {
      "number": 65965,
      "class": "Bus",
      "name": "LAWRENCE 26 5",
      "init": {
        "Vr": 0.6527248981889966,
        "Vi": -0.8216287833658028
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623201482362,
        "longitude": -95.2529243854605
      }
    },
    {
      "number": 65966,
      "class": "Bus",
      "name": "LAWRENCE 26 6",
      "init": {
        "Vr": 0.6352508412727437,
        "Vi": -0.8187983239351578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623201482362,
        "longitude": -95.2529243854605
      }
    },
    {
      "number": 65967,
      "class": "Bus",
      "name": "LAWRENCE 26 8",
      "init": {
        "Vr": 0.6353143212403156,
        "Vi": -0.8187627938767109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623201482362,
        "longitude": -95.2529243854605
      }
    },
    {
      "number": 65968,
      "class": "Bus",
      "name": "GARDNER 12 1",
      "init": {
        "Vr": 0.6437681540467189,
        "Vi": -0.8063317781635899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8414350589053,
        "longitude": -94.8743790751533
      }
    },
    {
      "number": 65969,
      "class": "Bus",
      "name": "GARDNER 12 2",
      "init": {
        "Vr": 0.7000880405630866,
        "Vi": -0.8002190088180277
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8414350589053,
        "longitude": -94.8743790751533
      }
    },
    {
      "number": 65970,
      "class": "Bus",
      "name": "GARDNER 12 3",
      "init": {
        "Vr": 0.6433263577070647,
        "Vi": -0.8063187090514554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8414350589053,
        "longitude": -94.8743790751533
      }
    },
    {
      "number": 65971,
      "class": "Bus",
      "name": "GARDNER 12 5",
      "init": {
        "Vr": 0.643768154046719,
        "Vi": -0.8063317781635903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8414350589053,
        "longitude": -94.8743790751533
      }
    },
    {
      "number": 65972,
      "class": "Bus",
      "name": "MCPHERSON 7 1",
      "init": {
        "Vr": 0.875479666447258,
        "Vi": -0.5649907186914518
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3428407686688,
        "longitude": -97.7074479486019
      }
    },
    {
      "number": 65973,
      "class": "Bus",
      "name": "MCPHERSON 7 2",
      "init": {
        "Vr": 0.8665383885319928,
        "Vi": -0.5772709952458102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3428407686688,
        "longitude": -97.7074479486019
      }
    },
    {
      "number": 65974,
      "class": "Bus",
      "name": "MCPHERSON 7 3",
      "init": {
        "Vr": 0.8541964415274098,
        "Vi": -0.5991893810021826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3428407686688,
        "longitude": -97.7074479486019
      }
    },
    {
      "number": 65975,
      "class": "Bus",
      "name": "MCPHERSON 7 4",
      "init": {
        "Vr": 0.8743913906256581,
        "Vi": -0.5649504829746645
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3428407686688,
        "longitude": -97.7074479486019
      }
    },
    {
      "number": 65976,
      "class": "Bus",
      "name": "MCPHERSON 7 6",
      "init": {
        "Vr": 0.8754796664472582,
        "Vi": -0.5649907186914515
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3428407686688,
        "longitude": -97.7074479486019
      }
    },
    {
      "number": 65977,
      "class": "Bus",
      "name": "MULLINVILLE 1",
      "init": {
        "Vr": 0.9373316174722883,
        "Vi": -0.4805718970373621
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.523988078775,
        "longitude": -99.458019734855
      }
    },
    {
      "number": 65978,
      "class": "Bus",
      "name": "MULLINVILLE 2",
      "init": {
        "Vr": 0.9362646946196234,
        "Vi": -0.486010755885282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.523988078775,
        "longitude": -99.458019734855
      }
    },
    {
      "number": 65979,
      "class": "Bus",
      "name": "MULLINVILLE 3",
      "init": {
        "Vr": 0.944994928163716,
        "Vi": -0.4575176282559656
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.523988078775,
        "longitude": -99.458019734855
      }
    },
    {
      "number": 65980,
      "class": "Bus",
      "name": "MULLINVILLE 4",
      "init": {
        "Vr": 0.9368941990168136,
        "Vi": -0.4812554481940021
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.523988078775,
        "longitude": -99.458019734855
      }
    },
    {
      "number": 65981,
      "class": "Bus",
      "name": "MULLINVILLE 6",
      "init": {
        "Vr": 0.9373316174722883,
        "Vi": -0.48057189703736214
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.523988078775,
        "longitude": -99.458019734855
      }
    },
    {
      "number": 65982,
      "class": "Bus",
      "name": "CLAY CENTER 4 1",
      "init": {
        "Vr": 0.7313818702796858,
        "Vi": -0.7306241763837454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3808277952281,
        "longitude": -97.1212169821855
      }
    },
    {
      "number": 65983,
      "class": "Bus",
      "name": "CLAY CENTER 4 2",
      "init": {
        "Vr": 0.7343137092646375,
        "Vi": -0.73300848546121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3808277952281,
        "longitude": -97.1212169821855
      }
    },
    {
      "number": 65984,
      "class": "Bus",
      "name": "CLAY CENTER 4 3",
      "init": {
        "Vr": 0.7489181782307994,
        "Vi": -0.7161435133019131
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3808277952281,
        "longitude": -97.1212169821855
      }
    },
    {
      "number": 65985,
      "class": "Bus",
      "name": "CLAY CENTER 4 4",
      "init": {
        "Vr": 0.7444119692531023,
        "Vi": -0.7212712189827735
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3808277952281,
        "longitude": -97.1212169821855
      }
    },
    {
      "number": 65986,
      "class": "Bus",
      "name": "CLAY CENTER 4 5",
      "init": {
        "Vr": 0.7453747732275928,
        "Vi": -0.7201875901088586
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3808277952281,
        "longitude": -97.1212169821855
      }
    },
    {
      "number": 65987,
      "class": "Bus",
      "name": "CLAY CENTER 4 6",
      "init": {
        "Vr": 0.7313601543629015,
        "Vi": -0.7306003493597378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3808277952281,
        "longitude": -97.1212169821855
      }
    },
    {
      "number": 65988,
      "class": "Bus",
      "name": "CLAY CENTER 4 8",
      "init": {
        "Vr": 0.7313818702796858,
        "Vi": -0.7306241763837454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3808277952281,
        "longitude": -97.1212169821855
      }
    },
    {
      "number": 65989,
      "class": "Bus",
      "name": "IOLA 7 1",
      "init": {
        "Vr": 0.7527751774510738,
        "Vi": -0.6832183337913929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9079574922756,
        "longitude": -95.4323355688741
      }
    },
    {
      "number": 65990,
      "class": "Bus",
      "name": "IOLA 7 2",
      "init": {
        "Vr": 0.7626754015193989,
        "Vi": -0.6799210500197066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9079574922756,
        "longitude": -95.4323355688741
      }
    },
    {
      "number": 65991,
      "class": "Bus",
      "name": "IOLA 7 3",
      "init": {
        "Vr": 0.7526429260495052,
        "Vi": -0.6832354532270876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9079574922756,
        "longitude": -95.4323355688741
      }
    },
    {
      "number": 65992,
      "class": "Bus",
      "name": "SABETHA 4 1",
      "init": {
        "Vr": 0.7300665175617873,
        "Vi": -0.7424897386871906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134019862032,
        "longitude": -95.8051371855664
      }
    },
    {
      "number": 65993,
      "class": "Bus",
      "name": "SABETHA 4 2",
      "init": {
        "Vr": 0.7482713391986879,
        "Vi": -0.7415981498443405
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134019862032,
        "longitude": -95.8051371855664
      }
    },
    {
      "number": 65994,
      "class": "Bus",
      "name": "SABETHA 4 3",
      "init": {
        "Vr": 0.7300265490496154,
        "Vi": -0.7425215420180663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134019862032,
        "longitude": -95.8051371855664
      }
    },
    {
      "number": 65995,
      "class": "Bus",
      "name": "SABETHA 4 5",
      "init": {
        "Vr": 0.730066517561787,
        "Vi": -0.7424897386871908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134019862032,
        "longitude": -95.8051371855664
      }
    },
    {
      "number": 65996,
      "class": "Bus",
      "name": "PRATT 5 1",
      "init": {
        "Vr": 0.8760312760232862,
        "Vi": -0.5672759932076917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6466544817289,
        "longitude": -98.7447174124523
      }
    },
    {
      "number": 65997,
      "class": "Bus",
      "name": "PRATT 5 2",
      "init": {
        "Vr": 0.8897395182388274,
        "Vi": -0.5422630650566505
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6466544817289,
        "longitude": -98.7447174124523
      }
    },
    {
      "number": 65998,
      "class": "Bus",
      "name": "PRATT 5 3",
      "init": {
        "Vr": 0.8759356993302131,
        "Vi": -0.5673862648588432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6466544817289,
        "longitude": -98.7447174124523
      }
    },
    {
      "number": 65999,
      "class": "Bus",
      "name": "COLWICH 4 1",
      "init": {
        "Vr": 0.8913148487303565,
        "Vi": -0.5378093140721274
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7713745830648,
        "longitude": -97.5343078209886
      }
    },
    {
      "number": 66000,
      "class": "Bus",
      "name": "COLWICH 4 2",
      "init": {
        "Vr": 0.8781238241107481,
        "Vi": -0.5608403529376002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7713745830648,
        "longitude": -97.5343078209886
      }
    },
    {
      "number": 66001,
      "class": "Bus",
      "name": "COLWICH 4 3",
      "init": {
        "Vr": 0.8497203844562815,
        "Vi": -0.6147497676243286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7713745830648,
        "longitude": -97.5343078209886
      }
    },
    {
      "number": 66002,
      "class": "Bus",
      "name": "COLWICH 4 4",
      "init": {
        "Vr": 0.9194566239546667,
        "Vi": -0.5173601873548389
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7713745830648,
        "longitude": -97.5343078209886
      }
    },
    {
      "number": 66003,
      "class": "Bus",
      "name": "COLWICH 4 5",
      "init": {
        "Vr": 0.9277586993771686,
        "Vi": -0.5176178524180073
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7713745830648,
        "longitude": -97.5343078209886
      }
    },
    {
      "number": 66004,
      "class": "Bus",
      "name": "COLWICH 4 6",
      "init": {
        "Vr": 0.8763047711011461,
        "Vi": -0.5620981191151596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7713745830648,
        "longitude": -97.5343078209886
      }
    },
    {
      "number": 66005,
      "class": "Bus",
      "name": "COLWICH 4 8",
      "init": {
        "Vr": 0.8896368365619244,
        "Vi": -0.5404837133711655
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7713745830648,
        "longitude": -97.5343078209886
      }
    },
    {
      "number": 66006,
      "class": "Bus",
      "name": "AYR 1",
      "init": {
        "Vr": 0.7069611878797729,
        "Vi": -0.7708272818236225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3724447071148,
        "longitude": -98.4810949979177
      }
    },
    {
      "number": 66007,
      "class": "Bus",
      "name": "BLUE HILL 4 1",
      "init": {
        "Vr": 0.7181885727808599,
        "Vi": -0.7579687417343084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2987819565665,
        "longitude": -98.3999870731086
      }
    },
    {
      "number": 66008,
      "class": "Bus",
      "name": "BLUE HILL 4 2",
      "init": {
        "Vr": 0.7159886554632989,
        "Vi": -0.7629205470295047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2987819565665,
        "longitude": -98.3999870731086
      }
    },
    {
      "number": 66009,
      "class": "Bus",
      "name": "BLUE HILL 4 3",
      "init": {
        "Vr": 0.6794948604776241,
        "Vi": -0.770087180293586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2987819565665,
        "longitude": -98.3999870731086
      }
    },
    {
      "number": 66010,
      "class": "Bus",
      "name": "BLUE HILL 4 4",
      "init": {
        "Vr": 0.717125499144756,
        "Vi": -0.7588390765170375
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2987819565665,
        "longitude": -98.3999870731086
      }
    },
    {
      "number": 66011,
      "class": "Bus",
      "name": "BLUE HILL 4 5",
      "init": {
        "Vr": 0.7182791134404084,
        "Vi": -0.7579242331685295
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2987819565665,
        "longitude": -98.3999870731086
      }
    },
    {
      "number": 66012,
      "class": "Bus",
      "name": "CAMPBELL 9 1",
      "init": {
        "Vr": 0.7052922347821339,
        "Vi": -0.7725258726440307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.372208184251,
        "longitude": -98.7210550016004
      }
    },
    {
      "number": 66013,
      "class": "Bus",
      "name": "CAMPBELL 9 2",
      "init": {
        "Vr": 0.7052538805627414,
        "Vi": -0.77253255824053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.372208184251,
        "longitude": -98.7210550016004
      }
    },
    {
      "number": 66014,
      "class": "Bus",
      "name": "GLENVIL 1",
      "init": {
        "Vr": 0.71203485692544,
        "Vi": -0.7634656182508368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4482509343878,
        "longitude": -98.2255619219155
      }
    },
    {
      "number": 66015,
      "class": "Bus",
      "name": "GLENVIL 2",
      "init": {
        "Vr": 0.7142624189664301,
        "Vi": -0.7621453492721425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4482509343878,
        "longitude": -98.2255619219155
      }
    },
    {
      "number": 66016,
      "class": "Bus",
      "name": "GLENVIL 3",
      "init": {
        "Vr": 0.71198754118322,
        "Vi": -0.7634859921878917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4482509343878,
        "longitude": -98.2255619219155
      }
    },
    {
      "number": 66017,
      "class": "Bus",
      "name": "HASTINGS 14 1",
      "init": {
        "Vr": 0.7147306183359045,
        "Vi": -0.7598711100951352
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887542997005,
        "longitude": -98.4406232126508
      }
    },
    {
      "number": 66018,
      "class": "Bus",
      "name": "HASTINGS 14 2",
      "init": {
        "Vr": 0.7052330321636464,
        "Vi": -0.7661021597980461
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887542997005,
        "longitude": -98.4406232126508
      }
    },
    {
      "number": 66019,
      "class": "Bus",
      "name": "HASTINGS 14 3",
      "init": {
        "Vr": 0.6979613122916944,
        "Vi": -0.7763661459610092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887542997005,
        "longitude": -98.4406232126508
      }
    },
    {
      "number": 66020,
      "class": "Bus",
      "name": "HASTINGS 14 4",
      "init": {
        "Vr": 0.6914035179212147,
        "Vi": -0.775175243152221
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887542997005,
        "longitude": -98.4406232126508
      }
    },
    {
      "number": 66021,
      "class": "Bus",
      "name": "HASTINGS 14 5",
      "init": {
        "Vr": 0.6914035179212146,
        "Vi": -0.7751752431522209
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887542997005,
        "longitude": -98.4406232126508
      }
    },
    {
      "number": 66022,
      "class": "Bus",
      "name": "HASTINGS 14 6",
      "init": {
        "Vr": 0.704715019601357,
        "Vi": -0.7663431450889475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887542997005,
        "longitude": -98.4406232126508
      }
    },
    {
      "number": 66023,
      "class": "Bus",
      "name": "HASTINGS 14 8",
      "init": {
        "Vr": 0.7155175049022279,
        "Vi": -0.7597693247608289
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887542997005,
        "longitude": -98.4406232126508
      }
    },
    {
      "number": 66024,
      "class": "Bus",
      "name": "HASTINGS 15 1",
      "init": {
        "Vr": 0.6883162378449781,
        "Vi": -0.7780079308902988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6339676029153,
        "longitude": -98.3451203712477
      }
    },
    {
      "number": 66025,
      "class": "Bus",
      "name": "HASTINGS 16 1",
      "init": {
        "Vr": 0.699984422305593,
        "Vi": -0.7686053987510992
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6286197956383,
        "longitude": -98.334894710652
      }
    },
    {
      "number": 66026,
      "class": "Bus",
      "name": "HASTINGS 16 2",
      "init": {
        "Vr": 0.6910224400566032,
        "Vi": -0.7772262591201335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6286197956383,
        "longitude": -98.334894710652
      }
    },
    {
      "number": 66027,
      "class": "Bus",
      "name": "HASTINGS 16 3",
      "init": {
        "Vr": 0.6899150301328044,
        "Vi": -0.7782915175099563
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6286197956383,
        "longitude": -98.334894710652
      }
    },
    {
      "number": 66028,
      "class": "Bus",
      "name": "HASTINGS 16 4",
      "init": {
        "Vr": 0.6899150301328044,
        "Vi": -0.7782915175099562
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6286197956383,
        "longitude": -98.334894710652
      }
    },
    {
      "number": 66029,
      "class": "Bus",
      "name": "HASTINGS 16 5",
      "init": {
        "Vr": 0.6997122703299669,
        "Vi": -0.7686862734881587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6286197956383,
        "longitude": -98.334894710652
      }
    },
    {
      "number": 66030,
      "class": "Bus",
      "name": "HASTINGS 17 1",
      "init": {
        "Vr": 0.701048025022096,
        "Vi": -0.7674063955764938
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6594087529532,
        "longitude": -98.4172981727234
      }
    },
    {
      "number": 66031,
      "class": "Bus",
      "name": "JUNIATA 1 1",
      "init": {
        "Vr": 0.7016213481772577,
        "Vi": -0.7711087744559026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6438012747894,
        "longitude": -98.6171922852323
      }
    },
    {
      "number": 66032,
      "class": "Bus",
      "name": "JUNIATA 1 2",
      "init": {
        "Vr": 0.7001834880812382,
        "Vi": -0.7777121162600172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6438012747894,
        "longitude": -98.6171922852323
      }
    },
    {
      "number": 66033,
      "class": "Bus",
      "name": "JUNIATA 1 3",
      "init": {
        "Vr": 0.7015644072808561,
        "Vi": -0.7711390721582067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6438012747894,
        "longitude": -98.6171922852323
      }
    },
    {
      "number": 66034,
      "class": "Bus",
      "name": "JUNIATA 2 1",
      "init": {
        "Vr": 0.6968587504610781,
        "Vi": -0.777028836111457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6560821605215,
        "longitude": -98.5424624908602
      }
    },
    {
      "number": 66035,
      "class": "Bus",
      "name": "JUNIATA 2 2",
      "init": {
        "Vr": 0.6968281363938372,
        "Vi": -0.7770326847982622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6560821605215,
        "longitude": -98.5424624908602
      }
    },
    {
      "number": 66036,
      "class": "Bus",
      "name": "KENESAW 1",
      "init": {
        "Vr": 0.6982774221341953,
        "Vi": -0.7781867520802987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5724994338669,
        "longitude": -98.7184403091746
      }
    },
    {
      "number": 66037,
      "class": "Bus",
      "name": "KENESAW 2",
      "init": {
        "Vr": 0.6982556984546955,
        "Vi": -0.7781936116482964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5724994338669,
        "longitude": -98.7184403091746
      }
    },
    {
      "number": 66038,
      "class": "Bus",
      "name": "WOOD RIVER 4 1",
      "init": {
        "Vr": 0.6904296570433474,
        "Vi": -0.7788473905101867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8400482812253,
        "longitude": -98.6082459362915
      }
    },
    {
      "number": 66039,
      "class": "Bus",
      "name": "WOOD RIVER 5 1",
      "init": {
        "Vr": 0.6921202931414643,
        "Vi": -0.7778327747267815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7837760122112,
        "longitude": -98.5673480401604
      }
    },
    {
      "number": 66040,
      "class": "Bus",
      "name": "WOOD RIVER 5 2",
      "init": {
        "Vr": 0.6920846923085732,
        "Vi": -0.7778431470423437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7837760122112,
        "longitude": -98.5673480401604
      }
    },
    {
      "number": 66041,
      "class": "Bus",
      "name": "WOOD RIVER 6 1",
      "init": {
        "Vr": 0.6963289921574108,
        "Vi": -0.7767296851102242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7189266567113,
        "longitude": -98.5875970286328
      }
    },
    {
      "number": 66042,
      "class": "Bus",
      "name": "CLEARWATER 10 1",
      "init": {
        "Vr": 0.6692681204018194,
        "Vi": -0.7934089296802455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2602480293644,
        "longitude": -98.227497738383
      }
    },
    {
      "number": 66043,
      "class": "Bus",
      "name": "CLEARWATER 10 2",
      "init": {
        "Vr": 0.6692299025683808,
        "Vi": -0.7934153270711101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2602480293644,
        "longitude": -98.227497738383
      }
    },
    {
      "number": 66044,
      "class": "Bus",
      "name": "CREIGHTON 1 1",
      "init": {
        "Vr": 0.6859035590787691,
        "Vi": -0.7927544448739674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5366918297951,
        "longitude": -97.8962109326223
      }
    },
    {
      "number": 66045,
      "class": "Bus",
      "name": "CREIGHTON 1 2",
      "init": {
        "Vr": 0.6859890727557642,
        "Vi": -0.7912881388695197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5366918297951,
        "longitude": -97.8962109326223
      }
    },
    {
      "number": 66046,
      "class": "Bus",
      "name": "CREIGHTON 1 3",
      "init": {
        "Vr": 0.6858993986060679,
        "Vi": -0.7927713618358897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5366918297951,
        "longitude": -97.8962109326223
      }
    },
    {
      "number": 66047,
      "class": "Bus",
      "name": "CREIGHTON 2 1",
      "init": {
        "Vr": 0.6771911590526545,
        "Vi": -0.796259363535929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4713980488796,
        "longitude": -97.9887970843014
      }
    },
    {
      "number": 66048,
      "class": "Bus",
      "name": "ELGIN 18 1",
      "init": {
        "Vr": 0.6764846668388397,
        "Vi": -0.7893482954712021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0362147636311,
        "longitude": -98.2773586020368
      }
    },
    {
      "number": 66049,
      "class": "Bus",
      "name": "ELGIN 18 2",
      "init": {
        "Vr": 0.6764475878620818,
        "Vi": -0.7893588043540873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0362147636311,
        "longitude": -98.2773586020368
      }
    },
    {
      "number": 66050,
      "class": "Bus",
      "name": "ELGIN 19 1",
      "init": {
        "Vr": 0.6830793153501774,
        "Vi": -0.7866141709848228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9836470015327,
        "longitude": -98.0739642313029
      }
    },
    {
      "number": 66051,
      "class": "Bus",
      "name": "EWING 6 1",
      "init": {
        "Vr": 0.7222738260025792,
        "Vi": -0.7551626208716538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.162897360623,
        "longitude": -98.5550547189907
      }
    },
    {
      "number": 66052,
      "class": "Bus",
      "name": "EWING 7 1",
      "init": {
        "Vr": 0.6712679795188867,
        "Vi": -0.7923181857744156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.172883848264,
        "longitude": -98.4055164055433
      }
    },
    {
      "number": 66053,
      "class": "Bus",
      "name": "NELIGH 1 1",
      "init": {
        "Vr": 0.6859350192289386,
        "Vi": -0.7915962142191364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.186123736606,
        "longitude": -97.9660637979502
      }
    },
    {
      "number": 66054,
      "class": "Bus",
      "name": "NELIGH 1 2",
      "init": {
        "Vr": 0.6789799875231599,
        "Vi": -0.7947028912254095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.186123736606,
        "longitude": -97.9660637979502
      }
    },
    {
      "number": 66055,
      "class": "Bus",
      "name": "NELIGH 1 3",
      "init": {
        "Vr": 0.6859041569835411,
        "Vi": -0.7916011179039004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.186123736606,
        "longitude": -97.9660637979502
      }
    },
    {
      "number": 66056,
      "class": "Bus",
      "name": "NELIGH 2 1",
      "init": {
        "Vr": 0.6704928360953316,
        "Vi": -0.7950069998665331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2645491845243,
        "longitude": -98.0383162205172
      }
    },
    {
      "number": 66057,
      "class": "Bus",
      "name": "NELIGH 2 2",
      "init": {
        "Vr": 0.6704479335472086,
        "Vi": -0.7950199002358512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2645491845243,
        "longitude": -98.0383162205172
      }
    },
    {
      "number": 66058,
      "class": "Bus",
      "name": "ORCHARD 1 1",
      "init": {
        "Vr": 0.6866821009148789,
        "Vi": -0.788773505645097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4765714723867,
        "longitude": -98.3035988684823
      }
    },
    {
      "number": 66059,
      "class": "Bus",
      "name": "ORCHARD 2 1",
      "init": {
        "Vr": 0.685398545369458,
        "Vi": -0.792099526082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.401482725753,
        "longitude": -98.1824965264465
      }
    },
    {
      "number": 66060,
      "class": "Bus",
      "name": "ORCHARD 2 2",
      "init": {
        "Vr": 0.6856406751060244,
        "Vi": -0.7911080316706081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.401482725753,
        "longitude": -98.1824965264465
      }
    },
    {
      "number": 66061,
      "class": "Bus",
      "name": "ORCHARD 2 3",
      "init": {
        "Vr": 0.6858758828865174,
        "Vi": -0.7901448818962442
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.401482725753,
        "longitude": -98.1824965264465
      }
    },
    {
      "number": 66062,
      "class": "Bus",
      "name": "ORCHARD 2 4",
      "init": {
        "Vr": 0.6858758828865172,
        "Vi": -0.7901448818962443
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.401482725753,
        "longitude": -98.1824965264465
      }
    },
    {
      "number": 66063,
      "class": "Bus",
      "name": "ORCHARD 2 5",
      "init": {
        "Vr": 0.6853736911222328,
        "Vi": -0.7921077542925278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.401482725753,
        "longitude": -98.1824965264465
      }
    },
    {
      "number": 66064,
      "class": "Bus",
      "name": "PLAINVIEW 10 1",
      "init": {
        "Vr": 0.6739660397083541,
        "Vi": -0.7969409344490583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.26949626877,
        "longitude": -97.7370764118003
      }
    },
    {
      "number": 66065,
      "class": "Bus",
      "name": "PLAINVIEW 11 1",
      "init": {
        "Vr": 0.6754362974039935,
        "Vi": -0.7970908976647116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3262560344772,
        "longitude": -97.8606828325887
      }
    },
    {
      "number": 66066,
      "class": "Bus",
      "name": "TILDEN 1 1",
      "init": {
        "Vr": 0.6880506800392169,
        "Vi": -0.7888539188394179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0654759095968,
        "longitude": -97.8757514094842
      }
    },
    {
      "number": 66067,
      "class": "Bus",
      "name": "TILDEN 2 1",
      "init": {
        "Vr": 0.6702790788524362,
        "Vi": -0.791098965349992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0296720868158,
        "longitude": -97.8128959169121
      }
    },
    {
      "number": 66068,
      "class": "Bus",
      "name": "TILDEN 2 2",
      "init": {
        "Vr": 0.6702345034303548,
        "Vi": -0.7910944817100026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0296720868158,
        "longitude": -97.8128959169121
      }
    },
    {
      "number": 66069,
      "class": "Bus",
      "name": "ARTHUR 3 1",
      "init": {
        "Vr": 0.6651818420301324,
        "Vi": -0.8117595641101388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5861334078166,
        "longitude": -101.737783226956
      }
    },
    {
      "number": 66070,
      "class": "Bus",
      "name": "HYANNIS 4 1",
      "init": {
        "Vr": 0.6552844422462705,
        "Vi": -0.8040407324858853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9558300383259,
        "longitude": -101.692172636521
      }
    },
    {
      "number": 66071,
      "class": "Bus",
      "name": "HYANNIS 4 2",
      "init": {
        "Vr": 0.6584821849425921,
        "Vi": -0.80586116260245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9558300383259,
        "longitude": -101.692172636521
      }
    },
    {
      "number": 66072,
      "class": "Bus",
      "name": "HYANNIS 4 3",
      "init": {
        "Vr": 0.6552693489215311,
        "Vi": -0.8040433304272994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9558300383259,
        "longitude": -101.692172636521
      }
    },
    {
      "number": 66073,
      "class": "Bus",
      "name": "WHITMAN 4 1",
      "init": {
        "Vr": 0.6568684377090896,
        "Vi": -0.8139692905814498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1696403890837,
        "longitude": -101.567762755026
      }
    },
    {
      "number": 66074,
      "class": "Bus",
      "name": "BAYARD 1 1",
      "init": {
        "Vr": 0.6438435438236185,
        "Vi": -0.8221802159309779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708945668779,
        "longitude": -103.308420984314
      }
    },
    {
      "number": 66075,
      "class": "Bus",
      "name": "BAYARD 2 1",
      "init": {
        "Vr": 0.6446049351619954,
        "Vi": -0.821165165460754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7222656505362,
        "longitude": -103.255957895182
      }
    },
    {
      "number": 66076,
      "class": "Bus",
      "name": "BAYARD 3 1",
      "init": {
        "Vr": 0.6566123186001886,
        "Vi": -0.8148842970349839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8040124199747,
        "longitude": -103.354628520745
      }
    },
    {
      "number": 66077,
      "class": "Bus",
      "name": "BAYARD 3 2",
      "init": {
        "Vr": 0.6450024551893392,
        "Vi": -0.8224774504094232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8040124199747,
        "longitude": -103.354628520745
      }
    },
    {
      "number": 66078,
      "class": "Bus",
      "name": "BAYARD 3 3",
      "init": {
        "Vr": 0.656738498248026,
        "Vi": -0.8148333405282373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8040124199747,
        "longitude": -103.354628520745
      }
    },
    {
      "number": 66079,
      "class": "Bus",
      "name": "BUSHNELL 7 1",
      "init": {
        "Vr": 0.6512365598958109,
        "Vi": -0.8115831419526989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2359044601869,
        "longitude": -103.892367372914
      }
    },
    {
      "number": 66080,
      "class": "Bus",
      "name": "BUSHNELL 7 2",
      "init": {
        "Vr": 0.6512225924319114,
        "Vi": -0.8115847355851016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2359044601869,
        "longitude": -103.892367372914
      }
    },
    {
      "number": 66081,
      "class": "Bus",
      "name": "GERING 1 1",
      "init": {
        "Vr": 0.6579077579835333,
        "Vi": -0.8207663744505305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8718364788322,
        "longitude": -103.610702169954
      }
    },
    {
      "number": 66082,
      "class": "Bus",
      "name": "GERING 1 2",
      "init": {
        "Vr": 0.6409837714306093,
        "Vi": -0.8300672384202128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8718364788322,
        "longitude": -103.610702169954
      }
    },
    {
      "number": 66083,
      "class": "Bus",
      "name": "GERING 1 3",
      "init": {
        "Vr": 0.5203774794809334,
        "Vi": -0.879344829915327
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8718364788322,
        "longitude": -103.610702169954
      }
    },
    {
      "number": 66084,
      "class": "Bus",
      "name": "GERING 1 4",
      "init": {
        "Vr": 0.6409115964172785,
        "Vi": -0.8299308846089284
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8718364788322,
        "longitude": -103.610702169954
      }
    },
    {
      "number": 66085,
      "class": "Bus",
      "name": "GERING 1 5",
      "init": {
        "Vr": 0.6580473173760087,
        "Vi": -0.8207252874722001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8718364788322,
        "longitude": -103.610702169954
      }
    },
    {
      "number": 66086,
      "class": "Bus",
      "name": "GERING 2 1",
      "init": {
        "Vr": 0.6558337549262888,
        "Vi": -0.8222345953408023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8226965331005,
        "longitude": -103.692016245356
      }
    },
    {
      "number": 66087,
      "class": "Bus",
      "name": "GERING 2 2",
      "init": {
        "Vr": 0.6408196603532477,
        "Vi": -0.8301588002473683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8226965331005,
        "longitude": -103.692016245356
      }
    },
    {
      "number": 66088,
      "class": "Bus",
      "name": "GERING 2 3",
      "init": {
        "Vr": 0.6559984884129566,
        "Vi": -0.8221790292279075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8226965331005,
        "longitude": -103.692016245356
      }
    },
    {
      "number": 66089,
      "class": "Bus",
      "name": "GERING 3 1",
      "init": {
        "Vr": 0.6545653951295042,
        "Vi": -0.823527816735764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7041387792215,
        "longitude": -103.674429342559
      }
    },
    {
      "number": 66090,
      "class": "Bus",
      "name": "GERING 3 2",
      "init": {
        "Vr": 0.638753208156086,
        "Vi": -0.8363681945818695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7041387792215,
        "longitude": -103.674429342559
      }
    },
    {
      "number": 66091,
      "class": "Bus",
      "name": "GERING 3 3",
      "init": {
        "Vr": 0.6547479698669614,
        "Vi": -0.823498256231208
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7041387792215,
        "longitude": -103.674429342559
      }
    },
    {
      "number": 66092,
      "class": "Bus",
      "name": "HARRISBURG 28 1",
      "init": {
        "Vr": 0.6376538192480357,
        "Vi": -0.834420932338817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5718077248706,
        "longitude": -103.731883797113
      }
    },
    {
      "number": 66093,
      "class": "Bus",
      "name": "HARRISBURG 28 2",
      "init": {
        "Vr": 0.637636519412264,
        "Vi": -0.8344260042933118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5718077248706,
        "longitude": -103.731883797113
      }
    },
    {
      "number": 66094,
      "class": "Bus",
      "name": "KIMBALL 3 1",
      "init": {
        "Vr": 0.6435035871250577,
        "Vi": -0.8116754321806505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2132369460551,
        "longitude": -103.653246584292
      }
    },
    {
      "number": 66095,
      "class": "Bus",
      "name": "KIMBALL 3 2",
      "init": {
        "Vr": 0.643462994984587,
        "Vi": -0.8116873263691841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2132369460551,
        "longitude": -103.653246584292
      }
    },
    {
      "number": 66096,
      "class": "Bus",
      "name": "KIMBALL 4 1",
      "init": {
        "Vr": 0.6430324730904731,
        "Vi": -0.8108390636940073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2509570895553,
        "longitude": -103.598296366785
      }
    },
    {
      "number": 66097,
      "class": "Bus",
      "name": "PINE BLUFFS 1 1",
      "init": {
        "Vr": 0.6623283582710638,
        "Vi": -0.810989371946141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1510852012447,
        "longitude": -104.185273916522
      }
    },
    {
      "number": 66098,
      "class": "Bus",
      "name": "PINE BLUFFS 2 1",
      "init": {
        "Vr": 0.6819082829862908,
        "Vi": -0.8028764926727503
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.204068227608,
        "longitude": -104.124516233657
      }
    },
    {
      "number": 66099,
      "class": "Bus",
      "name": "PINE BLUFFS 2 2",
      "init": {
        "Vr": 0.668430090353875,
        "Vi": -0.8097427208124535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.204068227608,
        "longitude": -104.124516233657
      }
    },
    {
      "number": 66100,
      "class": "Bus",
      "name": "PINE BLUFFS 2 3",
      "init": {
        "Vr": 0.6820130164734698,
        "Vi": -0.8028499306305673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.204068227608,
        "longitude": -104.124516233657
      }
    },
    {
      "number": 66101,
      "class": "Bus",
      "name": "POTTER 1",
      "init": {
        "Vr": 0.6436483710675278,
        "Vi": -0.8129994951326466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3363149058266,
        "longitude": -103.277364330626
      }
    },
    {
      "number": 66102,
      "class": "Bus",
      "name": "DUNNING 1",
      "init": {
        "Vr": 0.7064075974871883,
        "Vi": -0.7747441710428774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8239584742359,
        "longitude": -100.202409748849
      }
    },
    {
      "number": 66103,
      "class": "Bus",
      "name": "DUNNING 2",
      "init": {
        "Vr": 0.7063893524099627,
        "Vi": -0.774747168705168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8239584742359,
        "longitude": -100.202409748849
      }
    },
    {
      "number": 66104,
      "class": "Bus",
      "name": "ALBION 15 1",
      "init": {
        "Vr": 0.6652734797081975,
        "Vi": -0.8010017258927343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.722784735642,
        "longitude": -98.1371386788785
      }
    },
    {
      "number": 66105,
      "class": "Bus",
      "name": "ALBION 15 2",
      "init": {
        "Vr": 0.6652301978574472,
        "Vi": -0.8010198451962607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.722784735642,
        "longitude": -98.1371386788785
      }
    },
    {
      "number": 66106,
      "class": "Bus",
      "name": "ALBION 16 1",
      "init": {
        "Vr": 0.6924348060074915,
        "Vi": -0.782440857263977
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7526858279855,
        "longitude": -98.0144248844366
      }
    },
    {
      "number": 66107,
      "class": "Bus",
      "name": "CEDAR RAPIDS 26 1",
      "init": {
        "Vr": 0.6645073220900599,
        "Vi": -0.7992338822955405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5200904120317,
        "longitude": -98.1777236089892
      }
    },
    {
      "number": 66108,
      "class": "Bus",
      "name": "NEWMAN GROVE 1 1",
      "init": {
        "Vr": 0.6807075403249468,
        "Vi": -0.7864087175099688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6986827280138,
        "longitude": -97.8049464658975
      }
    },
    {
      "number": 66109,
      "class": "Bus",
      "name": "NEWMAN GROVE 2 1",
      "init": {
        "Vr": 0.6819570095937494,
        "Vi": -0.7865833094751754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8088735645895,
        "longitude": -97.8407756625589
      }
    },
    {
      "number": 66110,
      "class": "Bus",
      "name": "SAINT EDWARD 1",
      "init": {
        "Vr": 0.6797671370387676,
        "Vi": -0.7852970639848389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6033288565284,
        "longitude": -97.8768273466684
      }
    },
    {
      "number": 66111,
      "class": "Bus",
      "name": "ALLIANCE 5 1",
      "init": {
        "Vr": 0.6612855310304419,
        "Vi": -0.8079224198804361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1447026031747,
        "longitude": -102.853723887836
      }
    },
    {
      "number": 66112,
      "class": "Bus",
      "name": "ALLIANCE 5 2",
      "init": {
        "Vr": 0.653277703318382,
        "Vi": -0.8117644799935331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1447026031747,
        "longitude": -102.853723887836
      }
    },
    {
      "number": 66113,
      "class": "Bus",
      "name": "ALLIANCE 5 3",
      "init": {
        "Vr": 0.6613526799251186,
        "Vi": -0.8079043663808974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1447026031747,
        "longitude": -102.853723887836
      }
    },
    {
      "number": 66114,
      "class": "Bus",
      "name": "ALLIANCE 6 1",
      "init": {
        "Vr": 0.672743218896543,
        "Vi": -0.7948750068008208
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0756873290408,
        "longitude": -102.961716866846
      }
    },
    {
      "number": 66115,
      "class": "Bus",
      "name": "ALLIANCE 6 2",
      "init": {
        "Vr": 0.6638563484778954,
        "Vi": -0.803478847585345
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0756873290408,
        "longitude": -102.961716866846
      }
    },
    {
      "number": 66116,
      "class": "Bus",
      "name": "ALLIANCE 6 3",
      "init": {
        "Vr": 0.6588312895311238,
        "Vi": -0.8088891780394598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0756873290408,
        "longitude": -102.961716866846
      }
    },
    {
      "number": 66117,
      "class": "Bus",
      "name": "ALLIANCE 6 4",
      "init": {
        "Vr": 0.6636965781862367,
        "Vi": -0.8034432975765682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0756873290408,
        "longitude": -102.961716866846
      }
    },
    {
      "number": 66118,
      "class": "Bus",
      "name": "ALLIANCE 6 6",
      "init": {
        "Vr": 0.6635618456267991,
        "Vi": -0.8037899191877959
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0756873290408,
        "longitude": -102.961716866846
      }
    },
    {
      "number": 66119,
      "class": "Bus",
      "name": "ALLIANCE 7 1",
      "init": {
        "Vr": 0.6603942233398443,
        "Vi": -0.8055973749169008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0349250649494,
        "longitude": -102.852407987612
      }
    },
    {
      "number": 66120,
      "class": "Bus",
      "name": "ALLIANCE 7 2",
      "init": {
        "Vr": 0.6597818996934138,
        "Vi": -0.8076458091979902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0349250649494,
        "longitude": -102.852407987612
      }
    },
    {
      "number": 66121,
      "class": "Bus",
      "name": "ALLIANCE 7 3",
      "init": {
        "Vr": 0.6591914133679843,
        "Vi": -0.809621190118714
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0349250649494,
        "longitude": -102.852407987612
      }
    },
    {
      "number": 66122,
      "class": "Bus",
      "name": "ALLIANCE 7 4",
      "init": {
        "Vr": 0.6591914133679841,
        "Vi": -0.809621190118714
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0349250649494,
        "longitude": -102.852407987612
      }
    },
    {
      "number": 66123,
      "class": "Bus",
      "name": "ALLIANCE 7 5",
      "init": {
        "Vr": 0.6602447545728252,
        "Vi": -0.8056053364809721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0349250649494,
        "longitude": -102.852407987612
      }
    },
    {
      "number": 66124,
      "class": "Bus",
      "name": "HEMINGFORD 1 1",
      "init": {
        "Vr": 0.6603948975252133,
        "Vi": -0.8231934079493847
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2345071780831,
        "longitude": -103.380052170931
      }
    },
    {
      "number": 66125,
      "class": "Bus",
      "name": "HEMINGFORD 2 1",
      "init": {
        "Vr": 0.6359389709607725,
        "Vi": -0.8336764532954551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2960507525726,
        "longitude": -103.30840250206
      }
    },
    {
      "number": 66126,
      "class": "Bus",
      "name": "BUTTE 1 1",
      "init": {
        "Vr": 0.7283355652515086,
        "Vi": -0.7554145510596713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9375157191524,
        "longitude": -98.9871077465183
      }
    },
    {
      "number": 66127,
      "class": "Bus",
      "name": "BUTTE 1 2",
      "init": {
        "Vr": 0.7283052241071616,
        "Vi": -0.7554240888393804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9375157191524,
        "longitude": -98.9871077465183
      }
    },
    {
      "number": 66128,
      "class": "Bus",
      "name": "LYNCH 1",
      "init": {
        "Vr": 0.7011415350304114,
        "Vi": -0.7740816872127259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8664541126064,
        "longitude": -98.4655297921886
      }
    },
    {
      "number": 66129,
      "class": "Bus",
      "name": "LYNCH 2",
      "init": {
        "Vr": 0.7011177804547907,
        "Vi": -0.7740857523111352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8664541126064,
        "longitude": -98.4655297921886
      }
    },
    {
      "number": 66130,
      "class": "Bus",
      "name": "SPENCER 18 1",
      "init": {
        "Vr": 0.7345272442647773,
        "Vi": -0.7512002969222888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8928319344483,
        "longitude": -98.6938655768168
      }
    },
    {
      "number": 66131,
      "class": "Bus",
      "name": "SPENCER 18 2",
      "init": {
        "Vr": 0.7316824459467205,
        "Vi": -0.7536580801814352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8928319344483,
        "longitude": -98.6938655768168
      }
    },
    {
      "number": 66132,
      "class": "Bus",
      "name": "SPENCER 18 3",
      "init": {
        "Vr": 0.734490965169207,
        "Vi": -0.7512102913183104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8928319344483,
        "longitude": -98.6938655768168
      }
    },
    {
      "number": 66133,
      "class": "Bus",
      "name": "AINSWORTH 3 1",
      "init": {
        "Vr": 0.7059527704198232,
        "Vi": -0.774452498099365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3558881535668,
        "longitude": -99.9129441769248
      }
    },
    {
      "number": 66134,
      "class": "Bus",
      "name": "AINSWORTH 4 1",
      "init": {
        "Vr": 0.7063051240352507,
        "Vi": -0.774061486460927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783281985782,
        "longitude": -100.011386139274
      }
    },
    {
      "number": 66135,
      "class": "Bus",
      "name": "AINSWORTH 5 1",
      "init": {
        "Vr": 0.7179145843952862,
        "Vi": -0.7645944370733763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3114017485788,
        "longitude": -99.9315469212212
      }
    },
    {
      "number": 66136,
      "class": "Bus",
      "name": "AINSWORTH 5 2",
      "init": {
        "Vr": 0.7085744453286031,
        "Vi": -0.7730616878051786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3114017485788,
        "longitude": -99.9315469212212
      }
    },
    {
      "number": 66137,
      "class": "Bus",
      "name": "AINSWORTH 5 3",
      "init": {
        "Vr": 0.7180518411146377,
        "Vi": -0.7645159208067903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3114017485788,
        "longitude": -99.9315469212212
      }
    },
    {
      "number": 66138,
      "class": "Bus",
      "name": "JOHNSTOWN 23 1",
      "init": {
        "Vr": 0.6976980871219018,
        "Vi": -0.7779657670658393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6195340652303,
        "longitude": -100.170784573053
      }
    },
    {
      "number": 66139,
      "class": "Bus",
      "name": "LONG PINE 1",
      "init": {
        "Vr": 0.7118926324596412,
        "Vi": -0.7671253238896514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5769438549282,
        "longitude": -99.7095405748337
      }
    },
    {
      "number": 66140,
      "class": "Bus",
      "name": "LONG PINE 2",
      "init": {
        "Vr": 0.7118926324596411,
        "Vi": -0.7671253238896514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5769438549282,
        "longitude": -99.7095405748337
      }
    },
    {
      "number": 66141,
      "class": "Bus",
      "name": "LONG PINE 3",
      "init": {
        "Vr": 0.7118926324596411,
        "Vi": -0.7671253238896514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5769438549282,
        "longitude": -99.7095405748337
      }
    },
    {
      "number": 66142,
      "class": "Bus",
      "name": "LONG PINE 4",
      "init": {
        "Vr": 0.7118926324596412,
        "Vi": -0.7671253238896513
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5769438549282,
        "longitude": -99.7095405748337
      }
    },
    {
      "number": 66143,
      "class": "Bus",
      "name": "LONG PINE 5",
      "init": {
        "Vr": 0.7119162476736413,
        "Vi": -0.7671187335714128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5769438549282,
        "longitude": -99.7095405748337
      }
    },
    {
      "number": 66144,
      "class": "Bus",
      "name": "LONG PINE 7",
      "init": {
        "Vr": 0.7118707013132269,
        "Vi": -0.7671304653772653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5769438549282,
        "longitude": -99.7095405748337
      }
    },
    {
      "number": 66145,
      "class": "Bus",
      "name": "AMHERST 16 1",
      "init": {
        "Vr": 0.6899742257701855,
        "Vi": -0.7709156052084455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8860832034165,
        "longitude": -99.2691718205511
      }
    },
    {
      "number": 66146,
      "class": "Bus",
      "name": "AMHERST 17 1",
      "init": {
        "Vr": 0.683675979279715,
        "Vi": -0.7747606070547737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0676754311713,
        "longitude": -99.2630866947121
      }
    },
    {
      "number": 66147,
      "class": "Bus",
      "name": "AMHERST 17 2",
      "init": {
        "Vr": 0.6836510592012738,
        "Vi": -0.7747595026177106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0676754311713,
        "longitude": -99.2630866947121
      }
    },
    {
      "number": 66148,
      "class": "Bus",
      "name": "ELM CREEK 1 1",
      "init": {
        "Vr": 0.6882280796850723,
        "Vi": -0.7675546415392762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387741532133,
        "longitude": -99.3870985432309
      }
    },
    {
      "number": 66149,
      "class": "Bus",
      "name": "ELM CREEK 2 1",
      "init": {
        "Vr": 0.6878458604140663,
        "Vi": -0.7690975174492521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7481346494994,
        "longitude": -99.3056657072281
      }
    },
    {
      "number": 66150,
      "class": "Bus",
      "name": "ELM CREEK 3 1",
      "init": {
        "Vr": 0.6903722672029659,
        "Vi": -0.7656349155937044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8014680589145,
        "longitude": -99.4083584134247
      }
    },
    {
      "number": 66151,
      "class": "Bus",
      "name": "ELM CREEK 3 2",
      "init": {
        "Vr": 0.6903500127376345,
        "Vi": -0.765640070551071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8014680589145,
        "longitude": -99.4083584134247
      }
    },
    {
      "number": 66152,
      "class": "Bus",
      "name": "GIBBON 1 1",
      "init": {
        "Vr": 0.6913096355425554,
        "Vi": -0.7784674759573684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7846773590224,
        "longitude": -98.7766527174935
      }
    },
    {
      "number": 66153,
      "class": "Bus",
      "name": "GIBBON 1 2",
      "init": {
        "Vr": 0.6912628359209526,
        "Vi": -0.778472965206854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7846773590224,
        "longitude": -98.7766527174935
      }
    },
    {
      "number": 66154,
      "class": "Bus",
      "name": "GIBBON 2 1",
      "init": {
        "Vr": 0.7123091145647993,
        "Vi": -0.7668269876594026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000523912433,
        "longitude": -98.8525339940709
      }
    },
    {
      "number": 66155,
      "class": "Bus",
      "name": "GIBBON 2 2",
      "init": {
        "Vr": 0.6959790368768258,
        "Vi": -0.7777524814471894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000523912433,
        "longitude": -98.8525339940709
      }
    },
    {
      "number": 66156,
      "class": "Bus",
      "name": "GIBBON 2 3",
      "init": {
        "Vr": 0.7122298189055659,
        "Vi": -0.7668502678940428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000523912433,
        "longitude": -98.8525339940709
      }
    },
    {
      "number": 66157,
      "class": "Bus",
      "name": "KEARNEY 4 1",
      "init": {
        "Vr": 0.7040219991406469,
        "Vi": -0.7694784856894719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7186109513742,
        "longitude": -99.1822979251543
      }
    },
    {
      "number": 66158,
      "class": "Bus",
      "name": "KEARNEY 4 2",
      "init": {
        "Vr": 0.6968667014556454,
        "Vi": -0.7835038499860588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7186109513742,
        "longitude": -99.1822979251543
      }
    },
    {
      "number": 66159,
      "class": "Bus",
      "name": "KEARNEY 4 3",
      "init": {
        "Vr": 0.7038175448898047,
        "Vi": -0.7695319640695526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7186109513742,
        "longitude": -99.1822979251543
      }
    },
    {
      "number": 66160,
      "class": "Bus",
      "name": "KEARNEY 5 1",
      "init": {
        "Vr": 0.7039776427209928,
        "Vi": -0.7696854645959791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6932159766852,
        "longitude": -99.1263583904477
      }
    },
    {
      "number": 66161,
      "class": "Bus",
      "name": "KEARNEY 5 2",
      "init": {
        "Vr": 0.6948818146211924,
        "Vi": -0.7832374893139572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6932159766852,
        "longitude": -99.1263583904477
      }
    },
    {
      "number": 66162,
      "class": "Bus",
      "name": "KEARNEY 5 3",
      "init": {
        "Vr": 0.7038083875422189,
        "Vi": -0.7697707425320576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6932159766852,
        "longitude": -99.1263583904477
      }
    },
    {
      "number": 66163,
      "class": "Bus",
      "name": "KEARNEY 6 1",
      "init": {
        "Vr": 0.6932545624472779,
        "Vi": -0.7828196950413143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6804138374545,
        "longitude": -99.1486598600442
      }
    },
    {
      "number": 66164,
      "class": "Bus",
      "name": "KEARNEY 7 1",
      "init": {
        "Vr": 0.6908953265058076,
        "Vi": -0.783101254320195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6587624566733,
        "longitude": -99.1247469918608
      }
    },
    {
      "number": 66165,
      "class": "Bus",
      "name": "KEARNEY 7 2",
      "init": {
        "Vr": 0.6911059173056505,
        "Vi": -0.7830413127871725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6587624566733,
        "longitude": -99.1247469918608
      }
    },
    {
      "number": 66166,
      "class": "Bus",
      "name": "KEARNEY 8 1",
      "init": {
        "Vr": 0.7106689647284348,
        "Vi": -0.766829994375799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.788826770367,
        "longitude": -99.0372999498468
      }
    },
    {
      "number": 66167,
      "class": "Bus",
      "name": "KEARNEY 8 2",
      "init": {
        "Vr": 0.6968699544455376,
        "Vi": -0.7741953318387746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.788826770367,
        "longitude": -99.0372999498468
      }
    },
    {
      "number": 66168,
      "class": "Bus",
      "name": "KEARNEY 8 3",
      "init": {
        "Vr": 0.6992712155204179,
        "Vi": -0.7729136386908045
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.788826770367,
        "longitude": -99.0372999498468
      }
    },
    {
      "number": 66169,
      "class": "Bus",
      "name": "KEARNEY 8 4",
      "init": {
        "Vr": 0.699271215520418,
        "Vi": -0.7729136386908046
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.788826770367,
        "longitude": -99.0372999498468
      }
    },
    {
      "number": 66170,
      "class": "Bus",
      "name": "KEARNEY 8 5",
      "init": {
        "Vr": 0.7108548457038503,
        "Vi": -0.7667778933182133
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.788826770367,
        "longitude": -99.0372999498468
      }
    },
    {
      "number": 66171,
      "class": "Bus",
      "name": "KEARNEY 9 1",
      "init": {
        "Vr": 0.7104351478319634,
        "Vi": -0.7672100645669049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6580078716623,
        "longitude": -99.0307242734968
      }
    },
    {
      "number": 66172,
      "class": "Bus",
      "name": "KEARNEY 9 2",
      "init": {
        "Vr": 0.6947497662693621,
        "Vi": -0.780785798242309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6580078716623,
        "longitude": -99.0307242734968
      }
    },
    {
      "number": 66173,
      "class": "Bus",
      "name": "KEARNEY 9 3",
      "init": {
        "Vr": 0.7105776974282233,
        "Vi": -0.767124016476134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6580078716623,
        "longitude": -99.0307242734968
      }
    },
    {
      "number": 66174,
      "class": "Bus",
      "name": "KEARNEY 10 1",
      "init": {
        "Vr": 0.6953964234329519,
        "Vi": -0.7758406297098331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7191763942889,
        "longitude": -98.9910438635611
      }
    },
    {
      "number": 66175,
      "class": "Bus",
      "name": "KEARNEY 11 1",
      "init": {
        "Vr": 0.7311212817429333,
        "Vi": -0.745475415244132
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7181598406529,
        "longitude": -99.0234637106254
      }
    },
    {
      "number": 66176,
      "class": "Bus",
      "name": "KEARNEY 11 2",
      "init": {
        "Vr": 0.7170383575995682,
        "Vi": -0.7636852283660593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7181598406529,
        "longitude": -99.0234637106254
      }
    },
    {
      "number": 66177,
      "class": "Bus",
      "name": "KEARNEY 11 3",
      "init": {
        "Vr": 0.6976935386587143,
        "Vi": -0.7764690775717519
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7181598406529,
        "longitude": -99.0234637106254
      }
    },
    {
      "number": 66178,
      "class": "Bus",
      "name": "KEARNEY 11 4",
      "init": {
        "Vr": 0.7309532515087075,
        "Vi": -0.7455011850237049
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7181598406529,
        "longitude": -99.0234637106254
      }
    },
    {
      "number": 66179,
      "class": "Bus",
      "name": "KEARNEY 11 6",
      "init": {
        "Vr": 0.7329909740949436,
        "Vi": -0.745104603329885
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7181598406529,
        "longitude": -99.0234637106254
      }
    },
    {
      "number": 66180,
      "class": "Bus",
      "name": "PLEASANTON 3 1",
      "init": {
        "Vr": 0.7013420105541959,
        "Vi": -0.7712090373635601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9134894339082,
        "longitude": -99.1570233873444
      }
    },
    {
      "number": 66181,
      "class": "Bus",
      "name": "PLEASANTON 3 2",
      "init": {
        "Vr": 0.6968009138446082,
        "Vi": -0.7724080602882749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9134894339082,
        "longitude": -99.1570233873444
      }
    },
    {
      "number": 66182,
      "class": "Bus",
      "name": "PLEASANTON 3 3",
      "init": {
        "Vr": 0.7013137091081878,
        "Vi": -0.7712205583676734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9134894339082,
        "longitude": -99.1570233873444
      }
    },
    {
      "number": 66183,
      "class": "Bus",
      "name": "RAVENNA 7 1",
      "init": {
        "Vr": 0.6876499846768547,
        "Vi": -0.7797555601291334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9456974293123,
        "longitude": -98.8301528215992
      }
    },
    {
      "number": 66184,
      "class": "Bus",
      "name": "RAVENNA 8 1",
      "init": {
        "Vr": 0.6854752023661272,
        "Vi": -0.7808100903440643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0374766885217,
        "longitude": -98.8445857004397
      }
    },
    {
      "number": 66185,
      "class": "Bus",
      "name": "RAVENNA 9 1",
      "init": {
        "Vr": 0.7103949063828072,
        "Vi": -0.7680268982469546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9733864912086,
        "longitude": -98.9044561997237
      }
    },
    {
      "number": 66186,
      "class": "Bus",
      "name": "SHELTON 4 1",
      "init": {
        "Vr": 0.6904754471231157,
        "Vi": -0.7790714211591442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8787407021871,
        "longitude": -98.8264619932942
      }
    },
    {
      "number": 66187,
      "class": "Bus",
      "name": "SHELTON 5 1",
      "init": {
        "Vr": 0.6892385944531466,
        "Vi": -0.7790678063443097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8421137756256,
        "longitude": -98.7366936078432
      }
    },
    {
      "number": 66188,
      "class": "Bus",
      "name": "DECATUR 40 1",
      "init": {
        "Vr": 0.6460027840678874,
        "Vi": -0.8195665011266773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9665703771433,
        "longitude": -96.2647397630379
      }
    },
    {
      "number": 66189,
      "class": "Bus",
      "name": "DECATUR 40 2",
      "init": {
        "Vr": 0.6460027840678874,
        "Vi": -0.8195665011266773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9665703771433,
        "longitude": -96.2647397630379
      }
    },
    {
      "number": 66190,
      "class": "Bus",
      "name": "DECATUR 40 3",
      "init": {
        "Vr": 0.6460027840678874,
        "Vi": -0.8195665011266773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9665703771433,
        "longitude": -96.2647397630379
      }
    },
    {
      "number": 66191,
      "class": "Bus",
      "name": "DECATUR 40 4",
      "init": {
        "Vr": 0.6460027840678872,
        "Vi": -0.8195665011266773
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9665703771433,
        "longitude": -96.2647397630379
      }
    },
    {
      "number": 66192,
      "class": "Bus",
      "name": "DECATUR 40 5",
      "init": {
        "Vr": 0.6460226370873599,
        "Vi": -0.8195602396355726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9665703771433,
        "longitude": -96.2647397630379
      }
    },
    {
      "number": 66193,
      "class": "Bus",
      "name": "DECATUR 40 7",
      "init": {
        "Vr": 0.6460027840678874,
        "Vi": -0.8195665011266773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9665703771433,
        "longitude": -96.2647397630379
      }
    },
    {
      "number": 66194,
      "class": "Bus",
      "name": "HERMAN 2 1",
      "init": {
        "Vr": 0.6341005682211776,
        "Vi": -0.8115145787300272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.653366376753,
        "longitude": -96.3009504195397
      }
    },
    {
      "number": 66195,
      "class": "Bus",
      "name": "HERMAN 2 2",
      "init": {
        "Vr": 0.6340650838157235,
        "Vi": -0.811525220711931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.653366376753,
        "longitude": -96.3009504195397
      }
    },
    {
      "number": 66196,
      "class": "Bus",
      "name": "LYONS 9 1",
      "init": {
        "Vr": 0.6500132706302364,
        "Vi": -0.8146086723573305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0142228219449,
        "longitude": -96.6119448950678
      }
    },
    {
      "number": 66197,
      "class": "Bus",
      "name": "LYONS 10 1",
      "init": {
        "Vr": 0.6496735302565605,
        "Vi": -0.8191305748356512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9703585682477,
        "longitude": -96.4434535930258
      }
    },
    {
      "number": 66198,
      "class": "Bus",
      "name": "OAKLAND 23 1",
      "init": {
        "Vr": 0.6446395062667445,
        "Vi": -0.8139077428972431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7376803769263,
        "longitude": -96.4937210000871
      }
    },
    {
      "number": 66199,
      "class": "Bus",
      "name": "OAKLAND 24 1",
      "init": {
        "Vr": 0.6536968035386257,
        "Vi": -0.8115573651435886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8698896951114,
        "longitude": -96.4610999087697
      }
    },
    {
      "number": 66200,
      "class": "Bus",
      "name": "OAKLAND 24 2",
      "init": {
        "Vr": 0.6539737816154502,
        "Vi": -0.8185219909905793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8698896951114,
        "longitude": -96.4610999087697
      }
    },
    {
      "number": 66201,
      "class": "Bus",
      "name": "OAKLAND 24 3",
      "init": {
        "Vr": 0.6536413287501699,
        "Vi": -0.8115767100135789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8698896951114,
        "longitude": -96.4610999087697
      }
    },
    {
      "number": 66202,
      "class": "Bus",
      "name": "TEKAMAH 1 1",
      "init": {
        "Vr": 0.6480070093148816,
        "Vi": -0.812463727522058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8781976047723,
        "longitude": -96.1616904243793
      }
    },
    {
      "number": 66203,
      "class": "Bus",
      "name": "TEKAMAH 1 2",
      "init": {
        "Vr": 0.6479695430207988,
        "Vi": -0.8124714350886915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8781976047723,
        "longitude": -96.1616904243793
      }
    },
    {
      "number": 66204,
      "class": "Bus",
      "name": "TEKAMAH 2 1",
      "init": {
        "Vr": 0.633633674619035,
        "Vi": -0.811765968683258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7120494749004,
        "longitude": -96.2486831513221
      }
    },
    {
      "number": 66205,
      "class": "Bus",
      "name": "TEKAMAH 2 2",
      "init": {
        "Vr": 0.6336000809359175,
        "Vi": -0.8117723494489288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7120494749004,
        "longitude": -96.2486831513221
      }
    },
    {
      "number": 66206,
      "class": "Bus",
      "name": "TEKAMAH 3 1",
      "init": {
        "Vr": 0.6541752308824567,
        "Vi": -0.811206030231607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751514796643,
        "longitude": -96.2361465303796
      }
    },
    {
      "number": 66207,
      "class": "Bus",
      "name": "TEKAMAH 3 2",
      "init": {
        "Vr": 0.6513662400196184,
        "Vi": -0.8123280797758625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751514796643,
        "longitude": -96.2361465303796
      }
    },
    {
      "number": 66208,
      "class": "Bus",
      "name": "TEKAMAH 3 3",
      "init": {
        "Vr": 0.6533874006825475,
        "Vi": -0.8115207284653014
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751514796643,
        "longitude": -96.2361465303796
      }
    },
    {
      "number": 66209,
      "class": "Bus",
      "name": "TEKAMAH 3 4",
      "init": {
        "Vr": 0.6533874006825474,
        "Vi": -0.8115207284653014
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751514796643,
        "longitude": -96.2361465303796
      }
    },
    {
      "number": 66210,
      "class": "Bus",
      "name": "TEKAMAH 3 5",
      "init": {
        "Vr": 0.6541193320616341,
        "Vi": -0.8112181235595304
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751514796643,
        "longitude": -96.2361465303796
      }
    },
    {
      "number": 66211,
      "class": "Bus",
      "name": "TEKAMAH 3 7",
      "init": {
        "Vr": 0.6542799173247813,
        "Vi": -0.8111781565329076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751514796643,
        "longitude": -96.2361465303796
      }
    },
    {
      "number": 66212,
      "class": "Bus",
      "name": "BELLWOOD 3 1",
      "init": {
        "Vr": 0.6606028190253491,
        "Vi": -0.7940863394010595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.336197919036,
        "longitude": -97.283056894902
      }
    },
    {
      "number": 66213,
      "class": "Bus",
      "name": "BELLWOOD 3 2",
      "init": {
        "Vr": 0.6605479929095933,
        "Vi": -0.7941014491919482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.336197919036,
        "longitude": -97.283056894902
      }
    },
    {
      "number": 66214,
      "class": "Bus",
      "name": "COLUMBUS 115 1",
      "init": {
        "Vr": 0.6990065067255603,
        "Vi": -0.7690681125794835
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4605830616595,
        "longitude": -97.455311815942
      }
    },
    {
      "number": 66215,
      "class": "Bus",
      "name": "COLUMBUS 115 2",
      "init": {
        "Vr": 0.6968310353209407,
        "Vi": -0.7719909821300247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4605830616595,
        "longitude": -97.455311815942
      }
    },
    {
      "number": 66216,
      "class": "Bus",
      "name": "COLUMBUS 115 3",
      "init": {
        "Vr": 0.6975655846765338,
        "Vi": -0.7710040732836816
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4605830616595,
        "longitude": -97.455311815942
      }
    },
    {
      "number": 66217,
      "class": "Bus",
      "name": "COLUMBUS 115 4",
      "init": {
        "Vr": 0.6975655846765337,
        "Vi": -0.7710040732836815
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4605830616595,
        "longitude": -97.455311815942
      }
    },
    {
      "number": 66218,
      "class": "Bus",
      "name": "COLUMBUS 115 5",
      "init": {
        "Vr": 0.6986701632399506,
        "Vi": -0.7691444714316689
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4605830616595,
        "longitude": -97.455311815942
      }
    },
    {
      "number": 66219,
      "class": "Bus",
      "name": "COLUMBUS 116 1",
      "init": {
        "Vr": 0.6793659704041656,
        "Vi": -0.7768535101535843
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3651332359354,
        "longitude": -97.4455865167262
      }
    },
    {
      "number": 66220,
      "class": "Bus",
      "name": "COLUMBUS 116 2",
      "init": {
        "Vr": 0.650811286455361,
        "Vi": -0.793474147992232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3651332359354,
        "longitude": -97.4455865167262
      }
    },
    {
      "number": 66221,
      "class": "Bus",
      "name": "COLUMBUS 116 3",
      "init": {
        "Vr": 0.6160171408057673,
        "Vi": -0.8137265487218336
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3651332359354,
        "longitude": -97.4455865167262
      }
    },
    {
      "number": 66222,
      "class": "Bus",
      "name": "COLUMBUS 116 4",
      "init": {
        "Vr": 0.6160171408057673,
        "Vi": -0.8137265487218335
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3651332359354,
        "longitude": -97.4455865167262
      }
    },
    {
      "number": 66223,
      "class": "Bus",
      "name": "COLUMBUS 116 5",
      "init": {
        "Vr": 0.679575734716925,
        "Vi": -0.776775002338911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3651332359354,
        "longitude": -97.4455865167262
      }
    },
    {
      "number": 66224,
      "class": "Bus",
      "name": "COLUMBUS 117 1",
      "init": {
        "Vr": 0.6706028545704064,
        "Vi": -0.7873362339525782
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4968532745766,
        "longitude": -97.4337172066912
      }
    },
    {
      "number": 66225,
      "class": "Bus",
      "name": "COLUMBUS 117 2",
      "init": {
        "Vr": 0.6702974205938823,
        "Vi": -0.7874036558521461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4968532745766,
        "longitude": -97.4337172066912
      }
    },
    {
      "number": 66226,
      "class": "Bus",
      "name": "COLUMBUS 118 1",
      "init": {
        "Vr": 0.694699210816426,
        "Vi": -0.7739535787109706
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5021453818492,
        "longitude": -97.4019823343808
      }
    },
    {
      "number": 66227,
      "class": "Bus",
      "name": "COLUMBUS 118 2",
      "init": {
        "Vr": 0.6764442735266162,
        "Vi": -0.7863896180679593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5021453818492,
        "longitude": -97.4019823343808
      }
    },
    {
      "number": 66228,
      "class": "Bus",
      "name": "COLUMBUS 118 3",
      "init": {
        "Vr": 0.6696959363307078,
        "Vi": -0.7909868724313297
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5021453818492,
        "longitude": -97.4019823343808
      }
    },
    {
      "number": 66229,
      "class": "Bus",
      "name": "COLUMBUS 118 4",
      "init": {
        "Vr": 0.6696959363307078,
        "Vi": -0.7909868724313297
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5021453818492,
        "longitude": -97.4019823343808
      }
    },
    {
      "number": 66230,
      "class": "Bus",
      "name": "COLUMBUS 118 5",
      "init": {
        "Vr": 0.6943997790674279,
        "Vi": -0.7740111358912094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5021453818492,
        "longitude": -97.4019823343808
      }
    },
    {
      "number": 66231,
      "class": "Bus",
      "name": "DAVID CITY 1 1",
      "init": {
        "Vr": 0.6935692145880054,
        "Vi": -0.7790117688154802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2505441597331,
        "longitude": -97.1259642048473
      }
    },
    {
      "number": 66232,
      "class": "Bus",
      "name": "DAVID CITY 1 2",
      "init": {
        "Vr": 0.6665526053429868,
        "Vi": -0.7935738708392102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2505441597331,
        "longitude": -97.1259642048473
      }
    },
    {
      "number": 66233,
      "class": "Bus",
      "name": "DAVID CITY 1 3",
      "init": {
        "Vr": 0.6493393231596176,
        "Vi": -0.8028519253205387
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2505441597331,
        "longitude": -97.1259642048473
      }
    },
    {
      "number": 66234,
      "class": "Bus",
      "name": "DAVID CITY 1 4",
      "init": {
        "Vr": 0.6493393231596176,
        "Vi": -0.8028519253205386
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2505441597331,
        "longitude": -97.1259642048473
      }
    },
    {
      "number": 66235,
      "class": "Bus",
      "name": "DAVID CITY 1 5",
      "init": {
        "Vr": 0.6938354762438285,
        "Vi": -0.7789207994300616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2505441597331,
        "longitude": -97.1259642048473
      }
    },
    {
      "number": 66236,
      "class": "Bus",
      "name": "DAVID CITY 1 7",
      "init": {
        "Vr": 0.6935692145880054,
        "Vi": -0.7790117688154802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2505441597331,
        "longitude": -97.1259642048473
      }
    },
    {
      "number": 66237,
      "class": "Bus",
      "name": "DAVID CITY 2 1",
      "init": {
        "Vr": 0.6607686015656526,
        "Vi": -0.7939457084071234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2642860414455,
        "longitude": -97.2468957594182
      }
    },
    {
      "number": 66238,
      "class": "Bus",
      "name": "DAVID CITY 3 1",
      "init": {
        "Vr": 0.6629534604579116,
        "Vi": -0.7928555988477416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3674370752151,
        "longitude": -97.1044620190987
      }
    },
    {
      "number": 66239,
      "class": "Bus",
      "name": "DAVID CITY 3 2",
      "init": {
        "Vr": 0.6630195316660532,
        "Vi": -0.7928343638481313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3674370752151,
        "longitude": -97.1044620190987
      }
    },
    {
      "number": 66240,
      "class": "Bus",
      "name": "DWIGHT 5 1",
      "init": {
        "Vr": 0.6672451046829135,
        "Vi": -0.7925617160080325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0879258826462,
        "longitude": -97.0433346479191
      }
    },
    {
      "number": 66241,
      "class": "Bus",
      "name": "SHELBY 19 1",
      "init": {
        "Vr": 0.6770353830051266,
        "Vi": -0.7920244294142631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2221674315345,
        "longitude": -97.4745639652241
      }
    },
    {
      "number": 66242,
      "class": "Bus",
      "name": "ASHLAND 35 1",
      "init": {
        "Vr": 0.6709792101330909,
        "Vi": -0.7918235706068756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1331828926587,
        "longitude": -96.3501929344035
      }
    },
    {
      "number": 66243,
      "class": "Bus",
      "name": "ASHLAND 35 2",
      "init": {
        "Vr": 0.6401602016420279,
        "Vi": -0.820301041344731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1331828926587,
        "longitude": -96.3501929344035
      }
    },
    {
      "number": 66244,
      "class": "Bus",
      "name": "ASHLAND 35 3",
      "init": {
        "Vr": 0.5971098923321432,
        "Vi": -0.8600805143855095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1331828926587,
        "longitude": -96.3501929344035
      }
    },
    {
      "number": 66245,
      "class": "Bus",
      "name": "ASHLAND 35 4",
      "init": {
        "Vr": 0.5971098923321431,
        "Vi": -0.8600805143855095
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1331828926587,
        "longitude": -96.3501929344035
      }
    },
    {
      "number": 66246,
      "class": "Bus",
      "name": "ASHLAND 35 5",
      "init": {
        "Vr": 0.6708855941003988,
        "Vi": -0.791861033621286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1331828926587,
        "longitude": -96.3501929344035
      }
    },
    {
      "number": 66247,
      "class": "Bus",
      "name": "ASHLAND 36 1",
      "init": {
        "Vr": 0.6455509528352323,
        "Vi": -0.8160105293029181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0637623497392,
        "longitude": -96.4268151139327
      }
    },
    {
      "number": 66248,
      "class": "Bus",
      "name": "ASHLAND 37 1",
      "init": {
        "Vr": 0.6418394070949186,
        "Vi": -0.8175584328015566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052335119795,
        "longitude": -96.4284832061954
      }
    },
    {
      "number": 66249,
      "class": "Bus",
      "name": "ASHLAND 37 2",
      "init": {
        "Vr": 0.6417647471637878,
        "Vi": -0.8175871788150926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052335119795,
        "longitude": -96.4284832061954
      }
    },
    {
      "number": 66250,
      "class": "Bus",
      "name": "EAGLE 2 1",
      "init": {
        "Vr": 0.6705446960618076,
        "Vi": -0.7934357586617125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7853706042616,
        "longitude": -96.3788560541523
      }
    },
    {
      "number": 66251,
      "class": "Bus",
      "name": "EAGLE 2 2",
      "init": {
        "Vr": 0.6704959290969427,
        "Vi": -0.7934432261092199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7853706042616,
        "longitude": -96.3788560541523
      }
    },
    {
      "number": 66252,
      "class": "Bus",
      "name": "EAGLE 3 1",
      "init": {
        "Vr": 0.6632615570210879,
        "Vi": -0.7976647050234306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7713247871402,
        "longitude": -96.4423324187384
      }
    },
    {
      "number": 66253,
      "class": "Bus",
      "name": "EAGLE 4 1",
      "init": {
        "Vr": 0.6868088758516987,
        "Vi": -0.7831903153196477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8747703124755,
        "longitude": -96.486020633633
      }
    },
    {
      "number": 66254,
      "class": "Bus",
      "name": "EAGLE 4 2",
      "init": {
        "Vr": 0.6686251012645587,
        "Vi": -0.8047782178448079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8747703124755,
        "longitude": -96.486020633633
      }
    },
    {
      "number": 66255,
      "class": "Bus",
      "name": "EAGLE 4 3",
      "init": {
        "Vr": 0.6866920556574196,
        "Vi": -0.7832249088608974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8747703124755,
        "longitude": -96.486020633633
      }
    },
    {
      "number": 66256,
      "class": "Bus",
      "name": "ELMWOOD 5 1",
      "init": {
        "Vr": 0.6763094168759289,
        "Vi": -0.7893444876479078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8743455695792,
        "longitude": -96.3008082683927
      }
    },
    {
      "number": 66257,
      "class": "Bus",
      "name": "ELMWOOD 5 2",
      "init": {
        "Vr": 0.67316002398475,
        "Vi": -0.7963184222404481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8743455695792,
        "longitude": -96.3008082683927
      }
    },
    {
      "number": 66258,
      "class": "Bus",
      "name": "ELMWOOD 5 3",
      "init": {
        "Vr": 0.6701324925828872,
        "Vi": -0.8030225101066218
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8743455695792,
        "longitude": -96.3008082683927
      }
    },
    {
      "number": 66259,
      "class": "Bus",
      "name": "ELMWOOD 5 4",
      "init": {
        "Vr": 0.6701324925828872,
        "Vi": -0.803022510106622
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8743455695792,
        "longitude": -96.3008082683927
      }
    },
    {
      "number": 66260,
      "class": "Bus",
      "name": "ELMWOOD 5 5",
      "init": {
        "Vr": 0.6762537680839796,
        "Vi": -0.7893640801065395
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8743455695792,
        "longitude": -96.3008082683927
      }
    },
    {
      "number": 66261,
      "class": "Bus",
      "name": "GREENWOOD 29 1",
      "init": {
        "Vr": 0.6460632846088711,
        "Vi": -0.8036793644160231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0715393267342,
        "longitude": -96.5658441590313
      }
    },
    {
      "number": 66262,
      "class": "Bus",
      "name": "PLATTSMOUTH 1 1",
      "init": {
        "Vr": 0.6514772456729616,
        "Vi": -0.8055543503406327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9987555871224,
        "longitude": -95.9602840053215
      }
    },
    {
      "number": 66263,
      "class": "Bus",
      "name": "PLATTSMOUTH 1 2",
      "init": {
        "Vr": 0.6513179544533858,
        "Vi": -0.8056038382740404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9987555871224,
        "longitude": -95.9602840053215
      }
    },
    {
      "number": 66264,
      "class": "Bus",
      "name": "PLATTSMOUTH 2 1",
      "init": {
        "Vr": 0.6711287085670844,
        "Vi": -0.7939353941828196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0223189103546,
        "longitude": -95.8492038380589
      }
    },
    {
      "number": 66265,
      "class": "Bus",
      "name": "PLATTSMOUTH 2 2",
      "init": {
        "Vr": 0.6630877596150503,
        "Vi": -0.8054046970508387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0223189103546,
        "longitude": -95.8492038380589
      }
    },
    {
      "number": 66266,
      "class": "Bus",
      "name": "PLATTSMOUTH 2 3",
      "init": {
        "Vr": 0.6709609416701859,
        "Vi": -0.79401535755449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0223189103546,
        "longitude": -95.8492038380589
      }
    },
    {
      "number": 66267,
      "class": "Bus",
      "name": "PLATTSMOUTH 3 1",
      "init": {
        "Vr": 0.6692057923619361,
        "Vi": -0.7942655523493787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0354189581137,
        "longitude": -95.9759710027932
      }
    },
    {
      "number": 66268,
      "class": "Bus",
      "name": "PLATTSMOUTH 3 2",
      "init": {
        "Vr": 0.6554448360512338,
        "Vi": -0.804184820271079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0354189581137,
        "longitude": -95.9759710027932
      }
    },
    {
      "number": 66269,
      "class": "Bus",
      "name": "PLATTSMOUTH 3 3",
      "init": {
        "Vr": 0.6394254119107541,
        "Vi": -0.8157320522630065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0354189581137,
        "longitude": -95.9759710027932
      }
    },
    {
      "number": 66270,
      "class": "Bus",
      "name": "PLATTSMOUTH 3 4",
      "init": {
        "Vr": 0.6394254119107541,
        "Vi": -0.8157320522630065
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0354189581137,
        "longitude": -95.9759710027932
      }
    },
    {
      "number": 66271,
      "class": "Bus",
      "name": "PLATTSMOUTH 3 5",
      "init": {
        "Vr": 0.669025608200248,
        "Vi": -0.7943077683147106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0354189581137,
        "longitude": -95.9759710027932
      }
    },
    {
      "number": 66272,
      "class": "Bus",
      "name": "UNION 29 1",
      "init": {
        "Vr": 0.6740065115197483,
        "Vi": -0.7970088153473301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8455444730475,
        "longitude": -95.8835817230089
      }
    },
    {
      "number": 66273,
      "class": "Bus",
      "name": "UNION 29 2",
      "init": {
        "Vr": 0.6739767326685863,
        "Vi": -0.7970143878548175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8455444730475,
        "longitude": -95.8835817230089
      }
    },
    {
      "number": 66274,
      "class": "Bus",
      "name": "WAVERLY 25 1",
      "init": {
        "Vr": 0.6795127722037024,
        "Vi": -0.7862357282382997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0302575792054,
        "longitude": -96.4805668328039
      }
    },
    {
      "number": 66275,
      "class": "Bus",
      "name": "WAVERLY 25 2",
      "init": {
        "Vr": 0.6556935687377337,
        "Vi": -0.812086871468472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0302575792054,
        "longitude": -96.4805668328039
      }
    },
    {
      "number": 66276,
      "class": "Bus",
      "name": "WAVERLY 25 3",
      "init": {
        "Vr": 0.6797385545633128,
        "Vi": -0.7861195045547601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0302575792054,
        "longitude": -96.4805668328039
      }
    },
    {
      "number": 66277,
      "class": "Bus",
      "name": "WAVERLY 26 1",
      "init": {
        "Vr": 0.6530213483840325,
        "Vi": -0.8016718673179415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9825920887779,
        "longitude": -96.5908682742077
      }
    },
    {
      "number": 66278,
      "class": "Bus",
      "name": "WEEPING WATER 1 1",
      "init": {
        "Vr": 0.6546683534639121,
        "Vi": -0.8107034803200401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9188571882269,
        "longitude": -96.1058453617551
      }
    },
    {
      "number": 66279,
      "class": "Bus",
      "name": "WEEPING WATER 2 1",
      "init": {
        "Vr": 0.6706383704760426,
        "Vi": -0.7983950981998933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7989984404463,
        "longitude": -96.1044450518986
      }
    },
    {
      "number": 66280,
      "class": "Bus",
      "name": "WEEPING WATER 3 1",
      "init": {
        "Vr": 0.6679527493942631,
        "Vi": -0.8004333230529317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8433983296702,
        "longitude": -96.184590749936
      }
    },
    {
      "number": 66281,
      "class": "Bus",
      "name": "WEEPING WATER 3 2",
      "init": {
        "Vr": 0.6679218984947,
        "Vi": -0.8004429945584245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8433983296702,
        "longitude": -96.184590749936
      }
    },
    {
      "number": 66282,
      "class": "Bus",
      "name": "CROFTON 7 1",
      "init": {
        "Vr": 0.6825609156943604,
        "Vi": -0.7909457076266474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8503416918325,
        "longitude": -97.5848769413462
      }
    },
    {
      "number": 66283,
      "class": "Bus",
      "name": "CROFTON 7 2",
      "init": {
        "Vr": 0.6825380723211021,
        "Vi": -0.7909529825854467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8503416918325,
        "longitude": -97.5848769413462
      }
    },
    {
      "number": 66284,
      "class": "Bus",
      "name": "CROFTON 8 1",
      "init": {
        "Vr": 0.6816734643157648,
        "Vi": -0.7914289820154964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019929431876,
        "longitude": -97.5096826634312
      }
    },
    {
      "number": 66285,
      "class": "Bus",
      "name": "CROFTON 8 2",
      "init": {
        "Vr": 0.6816128882230689,
        "Vi": -0.7914490458466001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019929431876,
        "longitude": -97.5096826634312
      }
    },
    {
      "number": 66286,
      "class": "Bus",
      "name": "HARTINGTON 1 1",
      "init": {
        "Vr": 0.6634991687617505,
        "Vi": -0.8052193495140738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6552339447557,
        "longitude": -97.2528983784121
      }
    },
    {
      "number": 66287,
      "class": "Bus",
      "name": "HARTINGTON 2 1",
      "init": {
        "Vr": 0.653919737510659,
        "Vi": -0.8051158649457328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5318231202575,
        "longitude": -97.2644089362871
      }
    },
    {
      "number": 66288,
      "class": "Bus",
      "name": "HARTINGTON 3 1",
      "init": {
        "Vr": 0.673650660644235,
        "Vi": -0.799000702629749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5901641440452,
        "longitude": -97.2104389092274
      }
    },
    {
      "number": 66289,
      "class": "Bus",
      "name": "HARTINGTON 3 2",
      "init": {
        "Vr": 0.6675450128573877,
        "Vi": -0.8037638817338968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5901641440452,
        "longitude": -97.2104389092274
      }
    },
    {
      "number": 66290,
      "class": "Bus",
      "name": "HARTINGTON 3 3",
      "init": {
        "Vr": 0.6736043555105078,
        "Vi": -0.7990086178170959
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5901641440452,
        "longitude": -97.2104389092274
      }
    },
    {
      "number": 66291,
      "class": "Bus",
      "name": "LAUREL 22 1",
      "init": {
        "Vr": 0.6503943576853785,
        "Vi": -0.8041380488433989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4635558284237,
        "longitude": -97.1578115582891
      }
    },
    {
      "number": 66292,
      "class": "Bus",
      "name": "LAUREL 23 1",
      "init": {
        "Vr": 0.6489370073254934,
        "Vi": -0.8048939450494983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5098337086361,
        "longitude": -97.1235004996168
      }
    },
    {
      "number": 66293,
      "class": "Bus",
      "name": "LAUREL 23 2",
      "init": {
        "Vr": 0.6488882637745204,
        "Vi": -0.8049093862136503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5098337086361,
        "longitude": -97.1235004996168
      }
    },
    {
      "number": 66294,
      "class": "Bus",
      "name": "NEWCASTLE 5 1",
      "init": {
        "Vr": 0.6497881530989162,
        "Vi": -0.8167643142356195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6651946317995,
        "longitude": -96.9980588518964
      }
    },
    {
      "number": 66295,
      "class": "Bus",
      "name": "NEWCASTLE 5 2",
      "init": {
        "Vr": 0.6498311784572455,
        "Vi": -0.8167575326446956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6651946317995,
        "longitude": -96.9980588518964
      }
    },
    {
      "number": 66296,
      "class": "Bus",
      "name": "RANDOLPH 17 1",
      "init": {
        "Vr": 0.6736208266432248,
        "Vi": -0.7984226598003503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3752892733749,
        "longitude": -97.379783601738
      }
    },
    {
      "number": 66297,
      "class": "Bus",
      "name": "RANDOLPH 18 1",
      "init": {
        "Vr": 0.6770116928807358,
        "Vi": -0.7961593415810468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3639722437975,
        "longitude": -97.2827035167754
      }
    },
    {
      "number": 66298,
      "class": "Bus",
      "name": "RANDOLPH 18 2",
      "init": {
        "Vr": 0.6709892525443986,
        "Vi": -0.7998682111220106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3639722437975,
        "longitude": -97.2827035167754
      }
    },
    {
      "number": 66299,
      "class": "Bus",
      "name": "RANDOLPH 18 3",
      "init": {
        "Vr": 0.6769558813731174,
        "Vi": -0.7961714441397196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3639722437975,
        "longitude": -97.2827035167754
      }
    },
    {
      "number": 66300,
      "class": "Bus",
      "name": "WAUSA 1",
      "init": {
        "Vr": 0.6913440241725463,
        "Vi": -0.7868971546709457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5184139933627,
        "longitude": -97.4850990134478
      }
    },
    {
      "number": 66301,
      "class": "Bus",
      "name": "WAUSA 2",
      "init": {
        "Vr": 0.6850583713320912,
        "Vi": -0.7935453307535496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5184139933627,
        "longitude": -97.4850990134478
      }
    },
    {
      "number": 66302,
      "class": "Bus",
      "name": "WAUSA 3",
      "init": {
        "Vr": 0.69129944075081,
        "Vi": -0.7869138786856835
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5184139933627,
        "longitude": -97.4850990134478
      }
    },
    {
      "number": 66303,
      "class": "Bus",
      "name": "YANKTON 1 1",
      "init": {
        "Vr": 0.6820822382063648,
        "Vi": -0.7910761376060389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.969434467414,
        "longitude": -97.4796927575687
      }
    },
    {
      "number": 66304,
      "class": "Bus",
      "name": "YANKTON 1 2",
      "init": {
        "Vr": 0.6790086245675379,
        "Vi": -0.7928875090781081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.969434467414,
        "longitude": -97.4796927575687
      }
    },
    {
      "number": 66305,
      "class": "Bus",
      "name": "YANKTON 1 3",
      "init": {
        "Vr": 0.6818472785480266,
        "Vi": -0.7910644981292547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.969434467414,
        "longitude": -97.4796927575687
      }
    },
    {
      "number": 66306,
      "class": "Bus",
      "name": "YANKTON 2 1",
      "init": {
        "Vr": 0.671733223551936,
        "Vi": -0.8043884959078627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8697656881083,
        "longitude": -97.4691044318008
      }
    },
    {
      "number": 66307,
      "class": "Bus",
      "name": "YANKTON 3 1",
      "init": {
        "Vr": 0.6855850128731769,
        "Vi": -0.7904088576765778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8243357711736,
        "longitude": -97.4005763797548
      }
    },
    {
      "number": 66308,
      "class": "Bus",
      "name": "YANKTON 3 2",
      "init": {
        "Vr": 0.6764780651032127,
        "Vi": -0.7958786494846072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8243357711736,
        "longitude": -97.4005763797548
      }
    },
    {
      "number": 66309,
      "class": "Bus",
      "name": "YANKTON 3 3",
      "init": {
        "Vr": 0.6681938578136214,
        "Vi": -0.800854288926912
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8243357711736,
        "longitude": -97.4005763797548
      }
    },
    {
      "number": 66310,
      "class": "Bus",
      "name": "YANKTON 3 4",
      "init": {
        "Vr": 0.6681938578136213,
        "Vi": -0.800854288926912
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8243357711736,
        "longitude": -97.4005763797548
      }
    },
    {
      "number": 66311,
      "class": "Bus",
      "name": "YANKTON 3 5",
      "init": {
        "Vr": 0.6856751836155368,
        "Vi": -0.7903732695210227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8243357711736,
        "longitude": -97.4005763797548
      }
    },
    {
      "number": 66312,
      "class": "Bus",
      "name": "YANKTON 4 1",
      "init": {
        "Vr": 0.678559466121652,
        "Vi": -0.794727239962957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9552644423282,
        "longitude": -97.386638967532
      }
    },
    {
      "number": 66313,
      "class": "Bus",
      "name": "YANKTON 4 2",
      "init": {
        "Vr": 0.6806859839021132,
        "Vi": -0.7992318906306369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9552644423282,
        "longitude": -97.386638967532
      }
    },
    {
      "number": 66314,
      "class": "Bus",
      "name": "YANKTON 4 3",
      "init": {
        "Vr": 0.6783543165579948,
        "Vi": -0.7947470074363591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9552644423282,
        "longitude": -97.386638967532
      }
    },
    {
      "number": 66315,
      "class": "Bus",
      "name": "CHAMPION 3 1",
      "init": {
        "Vr": 0.7218316483994938,
        "Vi": -0.7623651992173415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4538674028114,
        "longitude": -101.916502893372
      }
    },
    {
      "number": 66316,
      "class": "Bus",
      "name": "CHAMPION 3 2",
      "init": {
        "Vr": 0.7218156210448109,
        "Vi": -0.7623710454221357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4538674028114,
        "longitude": -101.916502893372
      }
    },
    {
      "number": 66317,
      "class": "Bus",
      "name": "HAIGLER 1",
      "init": {
        "Vr": 0.7434453145268021,
        "Vi": -0.7430999743149834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1897772911034,
        "longitude": -101.927525226086
      }
    },
    {
      "number": 66318,
      "class": "Bus",
      "name": "IMPERIAL 6 1",
      "init": {
        "Vr": 0.7224492585270087,
        "Vi": -0.745289926491588
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5522094854296,
        "longitude": -101.666649699856
      }
    },
    {
      "number": 66319,
      "class": "Bus",
      "name": "IMPERIAL 6 2",
      "init": {
        "Vr": 0.720448385111651,
        "Vi": -0.7539059614211502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5522094854296,
        "longitude": -101.666649699856
      }
    },
    {
      "number": 66320,
      "class": "Bus",
      "name": "IMPERIAL 6 3",
      "init": {
        "Vr": 0.7207846993972326,
        "Vi": -0.7602632036016548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5522094854296,
        "longitude": -101.666649699856
      }
    },
    {
      "number": 66321,
      "class": "Bus",
      "name": "IMPERIAL 6 4",
      "init": {
        "Vr": 0.7233288303458285,
        "Vi": -0.7456264773449139
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5522094854296,
        "longitude": -101.666649699856
      }
    },
    {
      "number": 66322,
      "class": "Bus",
      "name": "IMPERIAL 6 6",
      "init": {
        "Vr": 0.7201817852998673,
        "Vi": -0.754460706659385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5522094854296,
        "longitude": -101.666649699856
      }
    },
    {
      "number": 66323,
      "class": "Bus",
      "name": "IMPERIAL 7 1",
      "init": {
        "Vr": 0.7205638667040959,
        "Vi": -0.760733049893742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5965124059452,
        "longitude": -101.717539517824
      }
    },
    {
      "number": 66324,
      "class": "Bus",
      "name": "WAUNETA 1",
      "init": {
        "Vr": 0.7534743474654891,
        "Vi": -0.7109338584013871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4414563774242,
        "longitude": -101.356427901639
      }
    },
    {
      "number": 66325,
      "class": "Bus",
      "name": "ASHBY 1",
      "init": {
        "Vr": 0.6521183992774849,
        "Vi": -0.8165565193440856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.089702973428,
        "longitude": -101.973379793314
      }
    },
    {
      "number": 66326,
      "class": "Bus",
      "name": "ASHBY 2",
      "init": {
        "Vr": 0.6520996204640721,
        "Vi": -0.8165534239976987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.089702973428,
        "longitude": -101.973379793314
      }
    },
    {
      "number": 66327,
      "class": "Bus",
      "name": "CODY 1",
      "init": {
        "Vr": 0.6743477470824593,
        "Vi": -0.7998784170174462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7303931046476,
        "longitude": -101.347717026462
      }
    },
    {
      "number": 66328,
      "class": "Bus",
      "name": "CROOKSTON 5 1",
      "init": {
        "Vr": 0.6782082415304533,
        "Vi": -0.7932691244759541
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8900109642539,
        "longitude": -100.883143772789
      }
    },
    {
      "number": 66329,
      "class": "Bus",
      "name": "GORDON 4 1",
      "init": {
        "Vr": 0.6760649091616711,
        "Vi": -0.7910758862944205
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7523014637075,
        "longitude": -102.004494583166
      }
    },
    {
      "number": 66330,
      "class": "Bus",
      "name": "GORDON 4 2",
      "init": {
        "Vr": 0.6768063125393257,
        "Vi": -0.7945826493363839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7523014637075,
        "longitude": -102.004494583166
      }
    },
    {
      "number": 66331,
      "class": "Bus",
      "name": "GORDON 4 3",
      "init": {
        "Vr": 0.675950543346395,
        "Vi": -0.7910940518438134
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7523014637075,
        "longitude": -102.004494583166
      }
    },
    {
      "number": 66332,
      "class": "Bus",
      "name": "MERRIMAN 1",
      "init": {
        "Vr": 0.6706770482963924,
        "Vi": -0.8050058255773095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8257871061934,
        "longitude": -101.692620083067
      }
    },
    {
      "number": 66333,
      "class": "Bus",
      "name": "MULLEN 1",
      "init": {
        "Vr": 0.6563287088104656,
        "Vi": -0.8070249858244269
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0734643744274,
        "longitude": -101.200426633699
      }
    },
    {
      "number": 66334,
      "class": "Bus",
      "name": "MULLEN 2",
      "init": {
        "Vr": 0.6626497117160106,
        "Vi": -0.8095164975322713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0734643744274,
        "longitude": -101.200426633699
      }
    },
    {
      "number": 66335,
      "class": "Bus",
      "name": "MULLEN 3",
      "init": {
        "Vr": 0.6562929263751441,
        "Vi": -0.8070356337046427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0734643744274,
        "longitude": -101.200426633699
      }
    },
    {
      "number": 66336,
      "class": "Bus",
      "name": "THEDFORD 1",
      "init": {
        "Vr": 0.7092417202921204,
        "Vi": -0.7601282222368572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0770908929786,
        "longitude": -100.687770819449
      }
    },
    {
      "number": 66337,
      "class": "Bus",
      "name": "THEDFORD 2",
      "init": {
        "Vr": 0.7109136896601667,
        "Vi": -0.7685395529771514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0770908929786,
        "longitude": -100.687770819449
      }
    },
    {
      "number": 66338,
      "class": "Bus",
      "name": "THEDFORD 3",
      "init": {
        "Vr": 0.7094693341942279,
        "Vi": -0.7604090462761695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0770908929786,
        "longitude": -100.687770819449
      }
    },
    {
      "number": 66339,
      "class": "Bus",
      "name": "VALENTINE 1 1",
      "init": {
        "Vr": 0.6881562530898075,
        "Vi": -0.7801969067607237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7362719957538,
        "longitude": -100.570125292332
      }
    },
    {
      "number": 66340,
      "class": "Bus",
      "name": "VALENTINE 1 2",
      "init": {
        "Vr": 0.6881011166181652,
        "Vi": -0.7802179700888158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7362719957538,
        "longitude": -100.570125292332
      }
    },
    {
      "number": 66341,
      "class": "Bus",
      "name": "VALENTINE 2 1",
      "init": {
        "Vr": 0.7045635958746744,
        "Vi": -0.7657119753018821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7738255054214,
        "longitude": -100.577061602463
      }
    },
    {
      "number": 66342,
      "class": "Bus",
      "name": "VALENTINE 2 2",
      "init": {
        "Vr": 0.6897860956490581,
        "Vi": -0.779510074266352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7738255054214,
        "longitude": -100.577061602463
      }
    },
    {
      "number": 66343,
      "class": "Bus",
      "name": "VALENTINE 2 3",
      "init": {
        "Vr": 0.6820075018210842,
        "Vi": -0.7867731298797773
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7738255054214,
        "longitude": -100.577061602463
      }
    },
    {
      "number": 66344,
      "class": "Bus",
      "name": "VALENTINE 2 4",
      "init": {
        "Vr": 0.6820075018210842,
        "Vi": -0.7867731298797774
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7738255054214,
        "longitude": -100.577061602463
      }
    },
    {
      "number": 66345,
      "class": "Bus",
      "name": "VALENTINE 2 5",
      "init": {
        "Vr": 0.704973080951252,
        "Vi": -0.7660242910263465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7738255054214,
        "longitude": -100.577061602463
      }
    },
    {
      "number": 66346,
      "class": "Bus",
      "name": "VALENTINE 2 7",
      "init": {
        "Vr": 0.7045635958746744,
        "Vi": -0.7657119753018821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7738255054214,
        "longitude": -100.577061602463
      }
    },
    {
      "number": 66347,
      "class": "Bus",
      "name": "VALENTINE 3 1",
      "init": {
        "Vr": 0.6869086740873925,
        "Vi": -0.7808903717813915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6802532684325,
        "longitude": -100.63646641474
      }
    },
    {
      "number": 66348,
      "class": "Bus",
      "name": "DALTON 15 1",
      "init": {
        "Vr": 0.6506260169936284,
        "Vi": -0.812194575471703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.334547597286,
        "longitude": -102.963914224069
      }
    },
    {
      "number": 66349,
      "class": "Bus",
      "name": "LODGEPOLE 1 1",
      "init": {
        "Vr": 0.6648694674654322,
        "Vi": -0.8110904663463017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2900900816618,
        "longitude": -102.622913512104
      }
    },
    {
      "number": 66350,
      "class": "Bus",
      "name": "SIDNEY 10 1",
      "init": {
        "Vr": 0.6503158702473879,
        "Vi": -0.806082885637586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0304213198271,
        "longitude": -103.012996782083
      }
    },
    {
      "number": 66351,
      "class": "Bus",
      "name": "SIDNEY 11 1",
      "init": {
        "Vr": 0.6512071912714062,
        "Vi": -0.8071415487813803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0755918723868,
        "longitude": -103.042564698669
      }
    },
    {
      "number": 66352,
      "class": "Bus",
      "name": "SIDNEY 11 2",
      "init": {
        "Vr": 0.6510859688687861,
        "Vi": -0.8071593238274525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0755918723868,
        "longitude": -103.042564698669
      }
    },
    {
      "number": 66353,
      "class": "Bus",
      "name": "SIDNEY 12 1",
      "init": {
        "Vr": 0.684670036402147,
        "Vi": -0.788350020109148
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0722213266066,
        "longitude": -103.096676198348
      }
    },
    {
      "number": 66354,
      "class": "Bus",
      "name": "SIDNEY 12 2",
      "init": {
        "Vr": 0.6840426706340027,
        "Vi": -0.7916481857700846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0722213266066,
        "longitude": -103.096676198348
      }
    },
    {
      "number": 66355,
      "class": "Bus",
      "name": "SIDNEY 12 3",
      "init": {
        "Vr": 0.6845629347195336,
        "Vi": -0.7883627294310197
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0722213266066,
        "longitude": -103.096676198348
      }
    },
    {
      "number": 66356,
      "class": "Bus",
      "name": "AURORA 36 1",
      "init": {
        "Vr": 0.7038462287155133,
        "Vi": -0.7684200823830692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7628507144525,
        "longitude": -98.0600289766169
      }
    },
    {
      "number": 66357,
      "class": "Bus",
      "name": "AURORA 36 2",
      "init": {
        "Vr": 0.6968342539585564,
        "Vi": -0.7749568972481382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7628507144525,
        "longitude": -98.0600289766169
      }
    },
    {
      "number": 66358,
      "class": "Bus",
      "name": "AURORA 36 3",
      "init": {
        "Vr": 0.7037484492100826,
        "Vi": -0.768418232835661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7628507144525,
        "longitude": -98.0600289766169
      }
    },
    {
      "number": 66359,
      "class": "Bus",
      "name": "AURORA 37 1",
      "init": {
        "Vr": 0.6905866913982663,
        "Vi": -0.7738528942305456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8826491940475,
        "longitude": -98.107216547667
      }
    },
    {
      "number": 66360,
      "class": "Bus",
      "name": "AURORA 37 2",
      "init": {
        "Vr": 0.6905196253802517,
        "Vi": -0.7738905263488549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8826491940475,
        "longitude": -98.107216547667
      }
    },
    {
      "number": 66361,
      "class": "Bus",
      "name": "AURORA 38 1",
      "init": {
        "Vr": 0.7078540616158039,
        "Vi": -0.7658858845893898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7770264962,
        "longitude": -97.9247428387027
      }
    },
    {
      "number": 66362,
      "class": "Bus",
      "name": "CLAY CENTER 5 1",
      "init": {
        "Vr": 0.7021489185483838,
        "Vi": -0.7735244976472972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5733587177742,
        "longitude": -98.0089757242266
      }
    },
    {
      "number": 66363,
      "class": "Bus",
      "name": "CLAY CENTER 5 2",
      "init": {
        "Vr": 0.7021088699748534,
        "Vi": -0.7735388102536199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5733587177742,
        "longitude": -98.0089757242266
      }
    },
    {
      "number": 66364,
      "class": "Bus",
      "name": "EDGAR 3 1",
      "init": {
        "Vr": 0.7206080447587315,
        "Vi": -0.7583920680265359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3064934548085,
        "longitude": -97.9336128207709
      }
    },
    {
      "number": 66365,
      "class": "Bus",
      "name": "EDGAR 4 1",
      "init": {
        "Vr": 0.7187018999458348,
        "Vi": -0.7611590488627457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3617378300007,
        "longitude": -98.0728425433072
      }
    },
    {
      "number": 66366,
      "class": "Bus",
      "name": "HARVARD 5 1",
      "init": {
        "Vr": 0.6880866438725473,
        "Vi": -0.7777326336285525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6457485077309,
        "longitude": -98.1354426960894
      }
    },
    {
      "number": 66367,
      "class": "Bus",
      "name": "HARVARD 6 1",
      "init": {
        "Vr": 0.6909546940728618,
        "Vi": -0.7769020530760795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7336621255412,
        "longitude": -98.1619688725604
      }
    },
    {
      "number": 66368,
      "class": "Bus",
      "name": "HARVARD 6 2",
      "init": {
        "Vr": 0.6909911647020176,
        "Vi": -0.7768893544750313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7336621255412,
        "longitude": -98.1619688725604
      }
    },
    {
      "number": 66369,
      "class": "Bus",
      "name": "SUTTON 4 1",
      "init": {
        "Vr": 0.7144554918060996,
        "Vi": -0.7660046204583165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5532603124714,
        "longitude": -97.8952010834047
      }
    },
    {
      "number": 66370,
      "class": "Bus",
      "name": "SUTTON 4 2",
      "init": {
        "Vr": 0.7056007607276885,
        "Vi": -0.7724080389152465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5532603124714,
        "longitude": -97.8952010834047
      }
    },
    {
      "number": 66371,
      "class": "Bus",
      "name": "SUTTON 4 3",
      "init": {
        "Vr": 0.7145693165012306,
        "Vi": -0.7659475053103971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5532603124714,
        "longitude": -97.8952010834047
      }
    },
    {
      "number": 66372,
      "class": "Bus",
      "name": "SUTTON 5 1",
      "init": {
        "Vr": 0.6972545840562959,
        "Vi": -0.7748108501361898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6744552032594,
        "longitude": -97.9117682329212
      }
    },
    {
      "number": 66373,
      "class": "Bus",
      "name": "CLARKSON 2 1",
      "init": {
        "Vr": 0.6725653650455259,
        "Vi": -0.7949548183361406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7562212546618,
        "longitude": -97.2035956197624
      }
    },
    {
      "number": 66374,
      "class": "Bus",
      "name": "CLARKSON 2 2",
      "init": {
        "Vr": 0.6725380659399024,
        "Vi": -0.7949646327287184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7562212546618,
        "longitude": -97.2035956197624
      }
    },
    {
      "number": 66375,
      "class": "Bus",
      "name": "CLARKSON 3 1",
      "init": {
        "Vr": 0.6721145458718358,
        "Vi": -0.7953564191048429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8559576644809,
        "longitude": -97.141432763327
      }
    },
    {
      "number": 66376,
      "class": "Bus",
      "name": "CLARKSON 3 2",
      "init": {
        "Vr": 0.672133987902798,
        "Vi": -0.7953501728975557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8559576644809,
        "longitude": -97.141432763327
      }
    },
    {
      "number": 66377,
      "class": "Bus",
      "name": "DODGE 1",
      "init": {
        "Vr": 0.651530099628556,
        "Vi": -0.8085894729684027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6631406276784,
        "longitude": -96.8696398293728
      }
    },
    {
      "number": 66378,
      "class": "Bus",
      "name": "DODGE 2",
      "init": {
        "Vr": 0.6514931640459262,
        "Vi": -0.8085983852271853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6631406276784,
        "longitude": -96.8696398293728
      }
    },
    {
      "number": 66379,
      "class": "Bus",
      "name": "HOWELLS 1",
      "init": {
        "Vr": 0.6786101277195794,
        "Vi": -0.7892259482766691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137004864161,
        "longitude": -97.0293376080877
      }
    },
    {
      "number": 66380,
      "class": "Bus",
      "name": "HOWELLS 2",
      "init": {
        "Vr": 0.6780169750771784,
        "Vi": -0.7955124359919381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137004864161,
        "longitude": -97.0293376080877
      }
    },
    {
      "number": 66381,
      "class": "Bus",
      "name": "HOWELLS 3",
      "init": {
        "Vr": 0.6785148415090781,
        "Vi": -0.789229545287882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137004864161,
        "longitude": -97.0293376080877
      }
    },
    {
      "number": 66382,
      "class": "Bus",
      "name": "LEIGH 1",
      "init": {
        "Vr": 0.6758798489632599,
        "Vi": -0.7906395644549753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6585340080971,
        "longitude": -97.2621590043676
      }
    },
    {
      "number": 66383,
      "class": "Bus",
      "name": "LEIGH 2",
      "init": {
        "Vr": 0.6759163483615879,
        "Vi": -0.7906328355753203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6585340080971,
        "longitude": -97.2621590043676
      }
    },
    {
      "number": 66384,
      "class": "Bus",
      "name": "SCHUYLER 1 1",
      "init": {
        "Vr": 0.6878686451738119,
        "Vi": -0.7829754648373521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5806051267979,
        "longitude": -97.1342765622789
      }
    },
    {
      "number": 66385,
      "class": "Bus",
      "name": "SCHUYLER 1 2",
      "init": {
        "Vr": 0.6628041465931549,
        "Vi": -0.8112980094761452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5806051267979,
        "longitude": -97.1342765622789
      }
    },
    {
      "number": 66386,
      "class": "Bus",
      "name": "SCHUYLER 1 3",
      "init": {
        "Vr": 0.6881225685422454,
        "Vi": -0.7829490471462098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5806051267979,
        "longitude": -97.1342765622789
      }
    },
    {
      "number": 66387,
      "class": "Bus",
      "name": "SCHUYLER 2 1",
      "init": {
        "Vr": 0.6525281028686052,
        "Vi": -0.8133861089928329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5574974282292,
        "longitude": -97.041662433956
      }
    },
    {
      "number": 66388,
      "class": "Bus",
      "name": "SCHUYLER 3 1",
      "init": {
        "Vr": 0.699508692065207,
        "Vi": -0.777001545644955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.437171629166,
        "longitude": -97.1019001341646
      }
    },
    {
      "number": 66389,
      "class": "Bus",
      "name": "BEEMER 1",
      "init": {
        "Vr": 0.6487973279762443,
        "Vi": -0.8094725836356993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8581037648768,
        "longitude": -96.8456635796785
      }
    },
    {
      "number": 66390,
      "class": "Bus",
      "name": "PENDER 1 1",
      "init": {
        "Vr": 0.643180274252945,
        "Vi": -0.8148774113553258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0987451081304,
        "longitude": -96.7815987961493
      }
    },
    {
      "number": 66391,
      "class": "Bus",
      "name": "PENDER 2 1",
      "init": {
        "Vr": 0.6402355101616213,
        "Vi": -0.8148166867711101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1559952676763,
        "longitude": -96.6807402677968
      }
    },
    {
      "number": 66392,
      "class": "Bus",
      "name": "PENDER 2 2",
      "init": {
        "Vr": 0.6401714463039014,
        "Vi": -0.8148174790269176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1559952676763,
        "longitude": -96.6807402677968
      }
    },
    {
      "number": 66393,
      "class": "Bus",
      "name": "WEST POINT 12 1",
      "init": {
        "Vr": 0.6854370618988097,
        "Vi": -0.7826353032406911
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8299073676846,
        "longitude": -96.7753402686869
      }
    },
    {
      "number": 66394,
      "class": "Bus",
      "name": "WEST POINT 12 2",
      "init": {
        "Vr": 0.6831929324973518,
        "Vi": -0.7862370906680594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8299073676846,
        "longitude": -96.7753402686869
      }
    },
    {
      "number": 66395,
      "class": "Bus",
      "name": "WEST POINT 12 3",
      "init": {
        "Vr": 0.6782067262733659,
        "Vi": -0.7942398622778062
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8299073676846,
        "longitude": -96.7753402686869
      }
    },
    {
      "number": 66396,
      "class": "Bus",
      "name": "WEST POINT 12 4",
      "init": {
        "Vr": 0.6782067262733656,
        "Vi": -0.7942398622778061
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8299073676846,
        "longitude": -96.7753402686869
      }
    },
    {
      "number": 66397,
      "class": "Bus",
      "name": "WEST POINT 12 5",
      "init": {
        "Vr": 0.6853662445630645,
        "Vi": -0.7826542935767206
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8299073676846,
        "longitude": -96.7753402686869
      }
    },
    {
      "number": 66398,
      "class": "Bus",
      "name": "WEST POINT 13 1",
      "init": {
        "Vr": 0.6417911957796573,
        "Vi": -0.8103119255443806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168716448061,
        "longitude": -96.6639543624268
      }
    },
    {
      "number": 66399,
      "class": "Bus",
      "name": "WEST POINT 13 2",
      "init": {
        "Vr": 0.6417150392832555,
        "Vi": -0.810325255683015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8168716448061,
        "longitude": -96.6639543624268
      }
    },
    {
      "number": 66400,
      "class": "Bus",
      "name": "WEST POINT 14 1",
      "init": {
        "Vr": 0.6465339920155814,
        "Vi": -0.8092120023888664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.79357941903,
        "longitude": -96.7445317031981
      }
    },
    {
      "number": 66401,
      "class": "Bus",
      "name": "WEST POINT 14 2",
      "init": {
        "Vr": 0.6464717854297465,
        "Vi": -0.8092258122242915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.79357941903,
        "longitude": -96.7445317031981
      }
    },
    {
      "number": 66402,
      "class": "Bus",
      "name": "WISNER 2 1",
      "init": {
        "Vr": 0.6471190857158858,
        "Vi": -0.8136607679603116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9848636254771,
        "longitude": -96.8861348079063
      }
    },
    {
      "number": 66403,
      "class": "Bus",
      "name": "WISNER 2 2",
      "init": {
        "Vr": 0.6470929888265369,
        "Vi": -0.8136635156831656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9848636254771,
        "longitude": -96.8861348079063
      }
    },
    {
      "number": 66404,
      "class": "Bus",
      "name": "WISNER 3 1",
      "init": {
        "Vr": 0.6765887241476948,
        "Vi": -0.793194988588429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9293286698616,
        "longitude": -96.9695041677936
      }
    },
    {
      "number": 66405,
      "class": "Bus",
      "name": "WISNER 3 2",
      "init": {
        "Vr": 0.6766452953889324,
        "Vi": -0.7931764114630873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9293286698616,
        "longitude": -96.9695041677936
      }
    },
    {
      "number": 66406,
      "class": "Bus",
      "name": "ANSLEY 1",
      "init": {
        "Vr": 0.6991767265497314,
        "Vi": -0.7730905590694388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.33131304625,
        "longitude": -99.4052111034768
      }
    },
    {
      "number": 66407,
      "class": "Bus",
      "name": "ANSLEY 2",
      "init": {
        "Vr": 0.6991228219200166,
        "Vi": -0.7731028359924165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.33131304625,
        "longitude": -99.4052111034768
      }
    },
    {
      "number": 66408,
      "class": "Bus",
      "name": "ARCADIA 13 1",
      "init": {
        "Vr": 0.6957179990953056,
        "Vi": -0.7778266421193039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3816861259847,
        "longitude": -99.1175999702246
      }
    },
    {
      "number": 66409,
      "class": "Bus",
      "name": "ARCADIA 13 2",
      "init": {
        "Vr": 0.6956942303758004,
        "Vi": -0.7778311269865251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3816861259847,
        "longitude": -99.1175999702246
      }
    },
    {
      "number": 66410,
      "class": "Bus",
      "name": "ARNOLD 8 1",
      "init": {
        "Vr": 0.7049379712369304,
        "Vi": -0.7654459012091712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3654167674911,
        "longitude": -100.302077852189
      }
    },
    {
      "number": 66411,
      "class": "Bus",
      "name": "ARNOLD 9 1",
      "init": {
        "Vr": 0.7060574382221084,
        "Vi": -0.7556115894740167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4745391943718,
        "longitude": -100.257756062877
      }
    },
    {
      "number": 66412,
      "class": "Bus",
      "name": "BROKEN BOW 5 1",
      "init": {
        "Vr": 0.6901431528002956,
        "Vi": -0.7786813405129248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.378648062497,
        "longitude": -99.6302129373867
      }
    },
    {
      "number": 66413,
      "class": "Bus",
      "name": "BROKEN BOW 6 1",
      "init": {
        "Vr": 0.6841219494917875,
        "Vi": -0.7783024697047127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.339969961327,
        "longitude": -99.6822818570609
      }
    },
    {
      "number": 66414,
      "class": "Bus",
      "name": "BROKEN BOW 7 1",
      "init": {
        "Vr": 0.6904098673656175,
        "Vi": -0.7787643691467565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4147458312956,
        "longitude": -99.6515862038679
      }
    },
    {
      "number": 66415,
      "class": "Bus",
      "name": "CALLAWAY 2 1",
      "init": {
        "Vr": 0.6822608788909863,
        "Vi": -0.7758699329515194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2375627323377,
        "longitude": -99.9241353183159
      }
    },
    {
      "number": 66416,
      "class": "Bus",
      "name": "EDDYVILLE 6 1",
      "init": {
        "Vr": 0.6935187688431236,
        "Vi": -0.7650734328612655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0290899875352,
        "longitude": -99.7207204932337
      }
    },
    {
      "number": 66417,
      "class": "Bus",
      "name": "GOTHENBURG 1 1",
      "init": {
        "Vr": 0.6901351876333635,
        "Vi": -0.7681895816136335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0695077729747,
        "longitude": -100.143779761588
      }
    },
    {
      "number": 66418,
      "class": "Bus",
      "name": "GOTHENBURG 2 1",
      "init": {
        "Vr": 0.7207648178673132,
        "Vi": -0.7600703889194828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9650500662294,
        "longitude": -100.143147980122
      }
    },
    {
      "number": 66419,
      "class": "Bus",
      "name": "GOTHENBURG 2 2",
      "init": {
        "Vr": 0.7206966288987756,
        "Vi": -0.760085344504732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9650500662294,
        "longitude": -100.143147980122
      }
    },
    {
      "number": 66420,
      "class": "Bus",
      "name": "GOTHENBURG 3 1",
      "init": {
        "Vr": 0.7164483988744509,
        "Vi": -0.7618128685103166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.121507204467,
        "longitude": -100.099583589792
      }
    },
    {
      "number": 66421,
      "class": "Bus",
      "name": "GOTHENBURG 3 2",
      "init": {
        "Vr": 0.7163820809135026,
        "Vi": -0.7618121824590597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.121507204467,
        "longitude": -100.099583589792
      }
    },
    {
      "number": 66422,
      "class": "Bus",
      "name": "MERNA 1",
      "init": {
        "Vr": 0.686656046038312,
        "Vi": -0.7798215180801984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5937807668164,
        "longitude": -99.826949087021
      }
    },
    {
      "number": 66423,
      "class": "Bus",
      "name": "MERNA 2",
      "init": {
        "Vr": 0.686656046038312,
        "Vi": -0.7798215180801985
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5937807668164,
        "longitude": -99.826949087021
      }
    },
    {
      "number": 66424,
      "class": "Bus",
      "name": "MERNA 3",
      "init": {
        "Vr": 0.686656046038312,
        "Vi": -0.7798215180801985
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5937807668164,
        "longitude": -99.826949087021
      }
    },
    {
      "number": 66425,
      "class": "Bus",
      "name": "MERNA 4",
      "init": {
        "Vr": 0.6866560460383119,
        "Vi": -0.7798215180801983
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5937807668164,
        "longitude": -99.826949087021
      }
    },
    {
      "number": 66426,
      "class": "Bus",
      "name": "MERNA 5",
      "init": {
        "Vr": 0.6866187546408187,
        "Vi": -0.7798315797138737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5937807668164,
        "longitude": -99.826949087021
      }
    },
    {
      "number": 66427,
      "class": "Bus",
      "name": "MERNA 7",
      "init": {
        "Vr": 0.6866933642755033,
        "Vi": -0.7798108152834488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5937807668164,
        "longitude": -99.826949087021
      }
    },
    {
      "number": 66428,
      "class": "Bus",
      "name": "SARGENT 1 1",
      "init": {
        "Vr": 0.6869815225061574,
        "Vi": -0.7844676742269537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6603154049781,
        "longitude": -99.4094441296134
      }
    },
    {
      "number": 66429,
      "class": "Bus",
      "name": "SARGENT 1 2",
      "init": {
        "Vr": 0.6869601667163006,
        "Vi": -0.7844785693586603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6603154049781,
        "longitude": -99.4094441296134
      }
    },
    {
      "number": 66430,
      "class": "Bus",
      "name": "SARGENT 2 1",
      "init": {
        "Vr": 0.6860028329628599,
        "Vi": -0.7863269346780261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7359540620887,
        "longitude": -99.4416939401445
      }
    },
    {
      "number": 66431,
      "class": "Bus",
      "name": "SARGENT 2 2",
      "init": {
        "Vr": 0.6859732637889703,
        "Vi": -0.7863307483402155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7359540620887,
        "longitude": -99.4416939401445
      }
    },
    {
      "number": 66432,
      "class": "Bus",
      "name": "SUMNER 9 1",
      "init": {
        "Vr": 0.6853097669061782,
        "Vi": -0.7726098833052362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998838733798,
        "longitude": -99.5186839925029
      }
    },
    {
      "number": 66433,
      "class": "Bus",
      "name": "DAKOTA CITY 1",
      "init": {
        "Vr": 0.6301708681804724,
        "Vi": -0.8216592675101547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4387439159625,
        "longitude": -96.5141322250684
      }
    },
    {
      "number": 66434,
      "class": "Bus",
      "name": "EMERSON 3 1",
      "init": {
        "Vr": 0.6458743805390814,
        "Vi": -0.8117688420194302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3480332582616,
        "longitude": -96.7560031008916
      }
    },
    {
      "number": 66435,
      "class": "Bus",
      "name": "EMERSON 4 1",
      "init": {
        "Vr": 0.6393851976402676,
        "Vi": -0.815078673335248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2497218731692,
        "longitude": -96.7342815209636
      }
    },
    {
      "number": 66436,
      "class": "Bus",
      "name": "HUBBARD 6 1",
      "init": {
        "Vr": 0.6407127207213169,
        "Vi": -0.8172489619050115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3408357820504,
        "longitude": -96.5695394950736
      }
    },
    {
      "number": 66437,
      "class": "Bus",
      "name": "PONCA 1 1",
      "init": {
        "Vr": 0.6403365922829071,
        "Vi": -0.8200174547748394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4617513123688,
        "longitude": -96.7296249595099
      }
    },
    {
      "number": 66438,
      "class": "Bus",
      "name": "PONCA 1 2",
      "init": {
        "Vr": 0.6322372658791312,
        "Vi": -0.8297032916121718
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4617513123688,
        "longitude": -96.7296249595099
      }
    },
    {
      "number": 66439,
      "class": "Bus",
      "name": "PONCA 1 3",
      "init": {
        "Vr": 0.6404658541774737,
        "Vi": -0.8199965003556696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4617513123688,
        "longitude": -96.7296249595099
      }
    },
    {
      "number": 66440,
      "class": "Bus",
      "name": "PONCA 2 1",
      "init": {
        "Vr": 0.6430614238666684,
        "Vi": -0.818793681227389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5597177789568,
        "longitude": -96.7896884062397
      }
    },
    {
      "number": 66441,
      "class": "Bus",
      "name": "PONCA 2 2",
      "init": {
        "Vr": 0.6430264394066816,
        "Vi": -0.8187996687672777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5597177789568,
        "longitude": -96.7896884062397
      }
    },
    {
      "number": 66442,
      "class": "Bus",
      "name": "SOUTH SIOUX CITY 1 1",
      "init": {
        "Vr": 0.6310568765725932,
        "Vi": -0.8225695486893779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4557577838102,
        "longitude": -96.46275560003
      }
    },
    {
      "number": 66443,
      "class": "Bus",
      "name": "SOUTH SIOUX CITY 2 1",
      "init": {
        "Vr": 0.6696171873657237,
        "Vi": -0.796624446929765
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4307301959604,
        "longitude": -96.427640944181
      }
    },
    {
      "number": 66444,
      "class": "Bus",
      "name": "SOUTH SIOUX CITY 2 2",
      "init": {
        "Vr": 0.6604667365132852,
        "Vi": -0.8052512928216277
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4307301959604,
        "longitude": -96.427640944181
      }
    },
    {
      "number": 66445,
      "class": "Bus",
      "name": "SOUTH SIOUX CITY 2 3",
      "init": {
        "Vr": 0.6354052648699132,
        "Vi": -0.8209251786808954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4307301959604,
        "longitude": -96.427640944181
      }
    },
    {
      "number": 66446,
      "class": "Bus",
      "name": "SOUTH SIOUX CITY 2 4",
      "init": {
        "Vr": 0.6692256736261537,
        "Vi": -0.7967332627132101
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4307301959604,
        "longitude": -96.427640944181
      }
    },
    {
      "number": 66447,
      "class": "Bus",
      "name": "SOUTH SIOUX CITY 2 6",
      "init": {
        "Vr": 0.6708172739392639,
        "Vi": -0.7964342956410737
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4307301959604,
        "longitude": -96.427640944181
      }
    },
    {
      "number": 66448,
      "class": "Bus",
      "name": "SOUTH SIOUX CITY 3 1",
      "init": {
        "Vr": 0.6288522941638026,
        "Vi": -0.8223262422151386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4552742673842,
        "longitude": -96.3719724374714
      }
    },
    {
      "number": 66449,
      "class": "Bus",
      "name": "CHADRON 1 1",
      "init": {
        "Vr": 0.6718327289992679,
        "Vi": -0.7944960148531879
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8607897951602,
        "longitude": -103.004511351955
      }
    },
    {
      "number": 66450,
      "class": "Bus",
      "name": "CHADRON 1 2",
      "init": {
        "Vr": 0.6692270396058371,
        "Vi": -0.8040405264460199
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8607897951602,
        "longitude": -103.004511351955
      }
    },
    {
      "number": 66451,
      "class": "Bus",
      "name": "CHADRON 1 3",
      "init": {
        "Vr": 0.6539358800243648,
        "Vi": -0.8123466066549019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8607897951602,
        "longitude": -103.004511351955
      }
    },
    {
      "number": 66452,
      "class": "Bus",
      "name": "CHADRON 1 4",
      "init": {
        "Vr": 0.669110598311716,
        "Vi": -0.8040617586476467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8607897951602,
        "longitude": -103.004511351955
      }
    },
    {
      "number": 66453,
      "class": "Bus",
      "name": "CHADRON 1 6",
      "init": {
        "Vr": 0.6728868586490174,
        "Vi": -0.7955844106202912
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8607897951602,
        "longitude": -103.004511351955
      }
    },
    {
      "number": 66454,
      "class": "Bus",
      "name": "CHADRON 2 1",
      "init": {
        "Vr": 0.6505007631845673,
        "Vi": -0.8124140031621709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.851235868239,
        "longitude": -102.967334402964
      }
    },
    {
      "number": 66455,
      "class": "Bus",
      "name": "CHADRON 2 2",
      "init": {
        "Vr": 0.6503931216080617,
        "Vi": -0.8124092022375416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.851235868239,
        "longitude": -102.967334402964
      }
    },
    {
      "number": 66456,
      "class": "Bus",
      "name": "CHADRON 3 1",
      "init": {
        "Vr": 0.6495309089889661,
        "Vi": -0.8134796312494476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.832778797609,
        "longitude": -103.003218075171
      }
    },
    {
      "number": 66457,
      "class": "Bus",
      "name": "CHADRON 3 2",
      "init": {
        "Vr": 0.6496244011810046,
        "Vi": -0.8134588142043259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.832778797609,
        "longitude": -103.003218075171
      }
    },
    {
      "number": 66458,
      "class": "Bus",
      "name": "CRAWFORD 1 1",
      "init": {
        "Vr": 0.6422287874610896,
        "Vi": -0.8271841890192438
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6021994748799,
        "longitude": -103.413452687977
      }
    },
    {
      "number": 66459,
      "class": "Bus",
      "name": "CRAWFORD 1 2",
      "init": {
        "Vr": 0.6422074208266269,
        "Vi": -0.8271824945183317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6021994748799,
        "longitude": -103.413452687977
      }
    },
    {
      "number": 66460,
      "class": "Bus",
      "name": "CRAWFORD 2 1",
      "init": {
        "Vr": 0.6638558318380153,
        "Vi": -0.8168118982002954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7062946157114,
        "longitude": -103.409151666564
      }
    },
    {
      "number": 66461,
      "class": "Bus",
      "name": "CRAWFORD 2 2",
      "init": {
        "Vr": 0.6607827644429761,
        "Vi": -0.8200787937484496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7062946157114,
        "longitude": -103.409151666564
      }
    },
    {
      "number": 66462,
      "class": "Bus",
      "name": "CRAWFORD 2 3",
      "init": {
        "Vr": 0.663828158208829,
        "Vi": -0.8168120171038272
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7062946157114,
        "longitude": -103.409151666564
      }
    },
    {
      "number": 66463,
      "class": "Bus",
      "name": "CRAWFORD 3 1",
      "init": {
        "Vr": 0.6372940557141221,
        "Vi": -0.8318193259149397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4784119234,
        "longitude": -103.44659478101
      }
    },
    {
      "number": 66464,
      "class": "Bus",
      "name": "CRAWFORD 3 2",
      "init": {
        "Vr": 0.6372725076318901,
        "Vi": -0.831824106067066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4784119234,
        "longitude": -103.44659478101
      }
    },
    {
      "number": 66465,
      "class": "Bus",
      "name": "HAY SPRINGS 1 1",
      "init": {
        "Vr": 0.6667217442355523,
        "Vi": -0.8106387452091509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4955400620257,
        "longitude": -102.745160273885
      }
    },
    {
      "number": 66466,
      "class": "Bus",
      "name": "HAY SPRINGS 2 1",
      "init": {
        "Vr": 0.6703273071221971,
        "Vi": -0.8076505629567718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789368385163,
        "longitude": -102.675895030032
      }
    },
    {
      "number": 66467,
      "class": "Bus",
      "name": "HAY SPRINGS 2 2",
      "init": {
        "Vr": 0.6675461160942164,
        "Vi": -0.810136786171623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789368385163,
        "longitude": -102.675895030032
      }
    },
    {
      "number": 66468,
      "class": "Bus",
      "name": "HAY SPRINGS 2 3",
      "init": {
        "Vr": 0.6648946318767676,
        "Vi": -0.8125070590234653
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789368385163,
        "longitude": -102.675895030032
      }
    },
    {
      "number": 66469,
      "class": "Bus",
      "name": "HAY SPRINGS 2 4",
      "init": {
        "Vr": 0.6648946318767675,
        "Vi": -0.8125070590234651
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789368385163,
        "longitude": -102.675895030032
      }
    },
    {
      "number": 66470,
      "class": "Bus",
      "name": "HAY SPRINGS 2 5",
      "init": {
        "Vr": 0.6702904341377844,
        "Vi": -0.8076583585414914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789368385163,
        "longitude": -102.675895030032
      }
    },
    {
      "number": 66471,
      "class": "Bus",
      "name": "COZAD 1 1",
      "init": {
        "Vr": 0.7103341077341861,
        "Vi": -0.7543621379813961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7886245496321,
        "longitude": -99.8421925055014
      }
    },
    {
      "number": 66472,
      "class": "Bus",
      "name": "COZAD 2 1",
      "init": {
        "Vr": 0.704018881946263,
        "Vi": -0.7610863618711885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9436031555671,
        "longitude": -99.9574578242539
      }
    },
    {
      "number": 66473,
      "class": "Bus",
      "name": "COZAD 3 1",
      "init": {
        "Vr": 0.7321641610902097,
        "Vi": -0.7460525353735297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.848104266087,
        "longitude": -99.9445727081431
      }
    },
    {
      "number": 66474,
      "class": "Bus",
      "name": "COZAD 3 2",
      "init": {
        "Vr": 0.7167752563404027,
        "Vi": -0.7578209156379235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.848104266087,
        "longitude": -99.9445727081431
      }
    },
    {
      "number": 66475,
      "class": "Bus",
      "name": "COZAD 3 3",
      "init": {
        "Vr": 0.7087002052907917,
        "Vi": -0.7639961616284663
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.848104266087,
        "longitude": -99.9445727081431
      }
    },
    {
      "number": 66476,
      "class": "Bus",
      "name": "COZAD 3 4",
      "init": {
        "Vr": 0.7087002052907917,
        "Vi": -0.7639961616284664
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.848104266087,
        "longitude": -99.9445727081431
      }
    },
    {
      "number": 66477,
      "class": "Bus",
      "name": "COZAD 3 5",
      "init": {
        "Vr": 0.732094067731899,
        "Vi": -0.7460828654844599
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.848104266087,
        "longitude": -99.9445727081431
      }
    },
    {
      "number": 66478,
      "class": "Bus",
      "name": "ELWOOD 5 1",
      "init": {
        "Vr": 0.7280617020342622,
        "Vi": -0.7471639426815941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6293142264218,
        "longitude": -99.8162057913766
      }
    },
    {
      "number": 66479,
      "class": "Bus",
      "name": "ELWOOD 5 2",
      "init": {
        "Vr": 0.7280077113796349,
        "Vi": -0.7471844726215433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6293142264218,
        "longitude": -99.8162057913766
      }
    },
    {
      "number": 66480,
      "class": "Bus",
      "name": "ELWOOD 6 1",
      "init": {
        "Vr": 0.7264330682299132,
        "Vi": -0.7479215715302135
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6323338974705,
        "longitude": -99.8935404011736
      }
    },
    {
      "number": 66481,
      "class": "Bus",
      "name": "EUSTIS 4 1",
      "init": {
        "Vr": 0.7252320097401271,
        "Vi": -0.7483105066291111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6696811139492,
        "longitude": -100.005005515201
      }
    },
    {
      "number": 66482,
      "class": "Bus",
      "name": "FARNAM 1",
      "init": {
        "Vr": 0.7266908564182487,
        "Vi": -0.7600287386277659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7234584305805,
        "longitude": -100.285704518453
      }
    },
    {
      "number": 66483,
      "class": "Bus",
      "name": "LEXINGTON 77 1",
      "init": {
        "Vr": 0.7016301221002733,
        "Vi": -0.7593191350835092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8078974108345,
        "longitude": -99.6843514757942
      }
    },
    {
      "number": 66484,
      "class": "Bus",
      "name": "LEXINGTON 77 2",
      "init": {
        "Vr": 0.7014603151318357,
        "Vi": -0.7593793104826435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8078974108345,
        "longitude": -99.6843514757942
      }
    },
    {
      "number": 66485,
      "class": "Bus",
      "name": "LEXINGTON 78 1",
      "init": {
        "Vr": 0.7282538070974494,
        "Vi": -0.749952988365672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8254185014806,
        "longitude": -99.6470500563348
      }
    },
    {
      "number": 66486,
      "class": "Bus",
      "name": "LEXINGTON 79 1",
      "init": {
        "Vr": 0.7305862255199438,
        "Vi": -0.7481776552310644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8449244285569,
        "longitude": -99.7115273047844
      }
    },
    {
      "number": 66487,
      "class": "Bus",
      "name": "OVERTON 1",
      "init": {
        "Vr": 0.6944669747421385,
        "Vi": -0.7634232612857725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7961546812911,
        "longitude": -99.5136254860893
      }
    },
    {
      "number": 66488,
      "class": "Bus",
      "name": "ALLEN 3 1",
      "init": {
        "Vr": 0.6402635874258272,
        "Vi": -0.8179024043965296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4008062420408,
        "longitude": -96.9137130644298
      }
    },
    {
      "number": 66489,
      "class": "Bus",
      "name": "ALLEN 3 2",
      "init": {
        "Vr": 0.6403113266859283,
        "Vi": -0.8178924027934106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4008062420408,
        "longitude": -96.9137130644298
      }
    },
    {
      "number": 66490,
      "class": "Bus",
      "name": "WAKEFIELD 11 1",
      "init": {
        "Vr": 0.6555155400547421,
        "Vi": -0.8054200776884882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2196692636773,
        "longitude": -96.9157424731751
      }
    },
    {
      "number": 66491,
      "class": "Bus",
      "name": "WAKEFIELD 11 2",
      "init": {
        "Vr": 0.6554528165190231,
        "Vi": -0.8054219751894023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2196692636773,
        "longitude": -96.9157424731751
      }
    },
    {
      "number": 66492,
      "class": "Bus",
      "name": "WAKEFIELD 12 1",
      "init": {
        "Vr": 0.6418291714360039,
        "Vi": -0.8144290375997393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2750094701553,
        "longitude": -96.8385265831226
      }
    },
    {
      "number": 66493,
      "class": "Bus",
      "name": "WAYNE 13 1",
      "init": {
        "Vr": 0.6598596020671419,
        "Vi": -0.8019934716517116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2299154166554,
        "longitude": -97.0867181793758
      }
    },
    {
      "number": 66494,
      "class": "Bus",
      "name": "WAYNE 14 1",
      "init": {
        "Vr": 0.6560776219383316,
        "Vi": -0.8054563690383505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1880199447711,
        "longitude": -96.9564741579573
      }
    },
    {
      "number": 66495,
      "class": "Bus",
      "name": "WAYNE 15 1",
      "init": {
        "Vr": 0.6677376243319953,
        "Vi": -0.8003056565408974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.203072855292,
        "longitude": -96.9712710650008
      }
    },
    {
      "number": 66496,
      "class": "Bus",
      "name": "WAYNE 15 2",
      "init": {
        "Vr": 0.6578992523011881,
        "Vi": -0.8050605910190954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.203072855292,
        "longitude": -96.9712710650008
      }
    },
    {
      "number": 66497,
      "class": "Bus",
      "name": "WAYNE 15 3",
      "init": {
        "Vr": 0.6676373999436327,
        "Vi": -0.8003097534391147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.203072855292,
        "longitude": -96.9712710650008
      }
    },
    {
      "number": 66498,
      "class": "Bus",
      "name": "FREMONT 12 1",
      "init": {
        "Vr": 0.6383309849112517,
        "Vi": -0.8094406035820179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4091238990816,
        "longitude": -96.4765122238007
      }
    },
    {
      "number": 66499,
      "class": "Bus",
      "name": "FREMONT 13 1",
      "init": {
        "Vr": 0.6406078404060794,
        "Vi": -0.8099000203735895
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4323878423325,
        "longitude": -96.43051203051
      }
    },
    {
      "number": 66500,
      "class": "Bus",
      "name": "FREMONT 14 1",
      "init": {
        "Vr": 0.6713726695350329,
        "Vi": -0.7955311624308222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4824548103868,
        "longitude": -96.5681168916774
      }
    },
    {
      "number": 66501,
      "class": "Bus",
      "name": "FREMONT 15 1",
      "init": {
        "Vr": 0.6744685610027067,
        "Vi": -0.7914020775053192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4286502943149,
        "longitude": -96.5002511966315
      }
    },
    {
      "number": 66502,
      "class": "Bus",
      "name": "HOOPER 1 1",
      "init": {
        "Vr": 0.6423757751781773,
        "Vi": -0.8125373396175254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7456796920633,
        "longitude": -96.5873263264449
      }
    },
    {
      "number": 66503,
      "class": "Bus",
      "name": "HOOPER 1 2",
      "init": {
        "Vr": 0.6423457600240762,
        "Vi": -0.8125410856531489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7456796920633,
        "longitude": -96.5873263264449
      }
    },
    {
      "number": 66504,
      "class": "Bus",
      "name": "HOOPER 2 1",
      "init": {
        "Vr": 0.6621656242064183,
        "Vi": -0.8034794260577489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6664538763771,
        "longitude": -96.4982874455501
      }
    },
    {
      "number": 66505,
      "class": "Bus",
      "name": "HOOPER 2 2",
      "init": {
        "Vr": 0.6486549301152307,
        "Vi": -0.8119958804657064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6664538763771,
        "longitude": -96.4982874455501
      }
    },
    {
      "number": 66506,
      "class": "Bus",
      "name": "HOOPER 2 3",
      "init": {
        "Vr": 0.6129588920828128,
        "Vi": -0.8291470329735606
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.6664538763771,
        "longitude": -96.4982874455501
      }
    },
    {
      "number": 66507,
      "class": "Bus",
      "name": "HOOPER 2 4",
      "init": {
        "Vr": 0.6446971286442376,
        "Vi": -0.8161828490808959
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6664538763771,
        "longitude": -96.4982874455501
      }
    },
    {
      "number": 66508,
      "class": "Bus",
      "name": "HOOPER 2 5",
      "init": {
        "Vr": 0.6622688029289384,
        "Vi": -0.8034317575648823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6664538763771,
        "longitude": -96.4982874455501
      }
    },
    {
      "number": 66509,
      "class": "Bus",
      "name": "NORTH BEND 3 1",
      "init": {
        "Vr": 0.6462114326452569,
        "Vi": -0.8115137328811711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.522825912295,
        "longitude": -96.6855482738538
      }
    },
    {
      "number": 66510,
      "class": "Bus",
      "name": "NORTH BEND 3 2",
      "init": {
        "Vr": 0.6461646654294196,
        "Vi": -0.8115238362714338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.522825912295,
        "longitude": -96.6855482738538
      }
    },
    {
      "number": 66511,
      "class": "Bus",
      "name": "NORTH BEND 4 1",
      "init": {
        "Vr": 0.637644189632026,
        "Vi": -0.8074288089519436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4423961035607,
        "longitude": -96.7500853629281
      }
    },
    {
      "number": 66512,
      "class": "Bus",
      "name": "NORTH BEND 5 1",
      "init": {
        "Vr": 0.6410440831228933,
        "Vi": -0.8054070366433643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412490373837,
        "longitude": -96.8853338558872
      }
    },
    {
      "number": 66513,
      "class": "Bus",
      "name": "NORTH BEND 5 2",
      "init": {
        "Vr": 0.6410808805225188,
        "Vi": -0.8053964644785703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412490373837,
        "longitude": -96.8853338558872
      }
    },
    {
      "number": 66514,
      "class": "Bus",
      "name": "SCRIBNER 1 1",
      "init": {
        "Vr": 0.6737374613993913,
        "Vi": -0.7931945860985226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6713258777894,
        "longitude": -96.7580710507336
      }
    },
    {
      "number": 66515,
      "class": "Bus",
      "name": "SCRIBNER 1 2",
      "init": {
        "Vr": 0.6588254460153096,
        "Vi": -0.8056493010479039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6713258777894,
        "longitude": -96.7580710507336
      }
    },
    {
      "number": 66516,
      "class": "Bus",
      "name": "SCRIBNER 1 3",
      "init": {
        "Vr": 0.673953859844927,
        "Vi": -0.7930799633269356
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6713258777894,
        "longitude": -96.7580710507336
      }
    },
    {
      "number": 66517,
      "class": "Bus",
      "name": "SCRIBNER 2 1",
      "init": {
        "Vr": 0.6481455856624218,
        "Vi": -0.8101453139352994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5968504811999,
        "longitude": -96.7793725363102
      }
    },
    {
      "number": 66518,
      "class": "Bus",
      "name": "SCRIBNER 2 2",
      "init": {
        "Vr": 0.6481690086119183,
        "Vi": -0.8101410215730527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5968504811999,
        "longitude": -96.7793725363102
      }
    },
    {
      "number": 66519,
      "class": "Bus",
      "name": "BELLEVUE 9 1",
      "init": {
        "Vr": 0.6319966838674327,
        "Vi": -0.8232842883153744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1282028975006,
        "longitude": -95.9633517051531
      }
    },
    {
      "number": 66520,
      "class": "Bus",
      "name": "BELLEVUE 10 1",
      "init": {
        "Vr": 0.6682305551342818,
        "Vi": -0.7932166945966368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1037292314889,
        "longitude": -95.83492365136
      }
    },
    {
      "number": 66521,
      "class": "Bus",
      "name": "BELLEVUE 10 2",
      "init": {
        "Vr": 0.6515647242265297,
        "Vi": -0.8210604515948701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1037292314889,
        "longitude": -95.83492365136
      }
    },
    {
      "number": 66522,
      "class": "Bus",
      "name": "BELLEVUE 10 3",
      "init": {
        "Vr": 0.66855669830592,
        "Vi": -0.7931359180704188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1037292314889,
        "longitude": -95.83492365136
      }
    },
    {
      "number": 66523,
      "class": "Bus",
      "name": "BENNINGTON 6 1",
      "init": {
        "Vr": 0.6029454422413261,
        "Vi": -0.8366821345591116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3815337660571,
        "longitude": -96.1481244509012
      }
    },
    {
      "number": 66524,
      "class": "Bus",
      "name": "BENNINGTON 7 1",
      "init": {
        "Vr": 0.6157915715017861,
        "Vi": -0.8255641029300004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4346876229847,
        "longitude": -96.2126020249122
      }
    },
    {
      "number": 66525,
      "class": "Bus",
      "name": "ELKHORN 5 1",
      "init": {
        "Vr": 0.614400238587884,
        "Vi": -0.8343229238030639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2394572181204,
        "longitude": -96.2067689040705
      }
    },
    {
      "number": 66526,
      "class": "Bus",
      "name": "ELKHORN 6 1",
      "init": {
        "Vr": 0.6160394213643907,
        "Vi": -0.8354634217376442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2436310135641,
        "longitude": -96.1781207192286
      }
    },
    {
      "number": 66527,
      "class": "Bus",
      "name": "ELKHORN 7 1",
      "init": {
        "Vr": 0.6645933111344106,
        "Vi": -0.7965793580600353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2786847398786,
        "longitude": -96.404028636756
      }
    },
    {
      "number": 66528,
      "class": "Bus",
      "name": "ELKHORN 7 2",
      "init": {
        "Vr": 0.6287764464796819,
        "Vi": -0.8149303196850349
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2786847398786,
        "longitude": -96.404028636756
      }
    },
    {
      "number": 66529,
      "class": "Bus",
      "name": "ELKHORN 7 3",
      "init": {
        "Vr": 0.6648946792953907,
        "Vi": -0.7964920345560185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2786847398786,
        "longitude": -96.404028636756
      }
    },
    {
      "number": 66530,
      "class": "Bus",
      "name": "ELKHORN 8 1",
      "init": {
        "Vr": 0.6285419301014452,
        "Vi": -0.8307264523781405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632933901206,
        "longitude": -96.1861096635637
      }
    },
    {
      "number": 66531,
      "class": "Bus",
      "name": "ELKHORN 8 2",
      "init": {
        "Vr": 0.6287126144165115,
        "Vi": -0.830696485599665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1632933901206,
        "longitude": -96.1861096635637
      }
    },
    {
      "number": 66532,
      "class": "Bus",
      "name": "OMAHA 5 1",
      "init": {
        "Vr": 0.6234924973922727,
        "Vi": -0.8302174128523847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1988667017856,
        "longitude": -95.9826166297897
      }
    },
    {
      "number": 66533,
      "class": "Bus",
      "name": "OMAHA 5 2",
      "init": {
        "Vr": 0.6234138308162503,
        "Vi": -0.8302450150122932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1988667017856,
        "longitude": -95.9826166297897
      }
    },
    {
      "number": 66534,
      "class": "Bus",
      "name": "OMAHA 6 1",
      "init": {
        "Vr": 0.6180486434077938,
        "Vi": -0.8344084442459276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2425311881319,
        "longitude": -95.9301060438796
      }
    },
    {
      "number": 66535,
      "class": "Bus",
      "name": "OMAHA 6 2",
      "init": {
        "Vr": 0.6181881772274705,
        "Vi": -0.8343884035276511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2425311881319,
        "longitude": -95.9301060438796
      }
    },
    {
      "number": 66536,
      "class": "Bus",
      "name": "OMAHA 7 1",
      "init": {
        "Vr": 0.6364868512902054,
        "Vi": -0.8233015183341107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1931732684624,
        "longitude": -95.8670407071458
      }
    },
    {
      "number": 66537,
      "class": "Bus",
      "name": "OMAHA 8 1",
      "init": {
        "Vr": 0.6572310863256576,
        "Vi": -0.7981587782021903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.300438753201,
        "longitude": -96.1249407871636
      }
    },
    {
      "number": 66538,
      "class": "Bus",
      "name": "OMAHA 8 2",
      "init": {
        "Vr": 0.611000845711696,
        "Vi": -0.8313583885886328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.300438753201,
        "longitude": -96.1249407871636
      }
    },
    {
      "number": 66539,
      "class": "Bus",
      "name": "OMAHA 8 3",
      "init": {
        "Vr": 0.6568404934106742,
        "Vi": -0.7982758337256156
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.300438753201,
        "longitude": -96.1249407871636
      }
    },
    {
      "number": 66540,
      "class": "Bus",
      "name": "OMAHA 9 1",
      "init": {
        "Vr": 0.6166552303180707,
        "Vi": -0.8347101576120033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2860257230559,
        "longitude": -95.9665293414965
      }
    },
    {
      "number": 66541,
      "class": "Bus",
      "name": "OMAHA 10 1",
      "init": {
        "Vr": 0.6629852169740538,
        "Vi": -0.7929128262225544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2409435412563,
        "longitude": -95.9768611164976
      }
    },
    {
      "number": 66542,
      "class": "Bus",
      "name": "OMAHA 10 2",
      "init": {
        "Vr": 0.6211705114546706,
        "Vi": -0.8294225051158608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2409435412563,
        "longitude": -95.9768611164976
      }
    },
    {
      "number": 66543,
      "class": "Bus",
      "name": "OMAHA 10 3",
      "init": {
        "Vr": 0.6626298894304022,
        "Vi": -0.7929629520957729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2409435412563,
        "longitude": -95.9768611164976
      }
    },
    {
      "number": 66544,
      "class": "Bus",
      "name": "OMAHA 11 1",
      "init": {
        "Vr": 0.6129037432805199,
        "Vi": -0.8323241470785981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2733103020836,
        "longitude": -95.9858517235805
      }
    },
    {
      "number": 66545,
      "class": "Bus",
      "name": "OMAHA 12 1",
      "init": {
        "Vr": 0.6265847048892278,
        "Vi": -0.8285354755415767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.205780460991,
        "longitude": -95.9562974081921
      }
    },
    {
      "number": 66546,
      "class": "Bus",
      "name": "OMAHA 13 1",
      "init": {
        "Vr": 0.6283363943438741,
        "Vi": -0.8271289085108096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1896515256337,
        "longitude": -95.9373664017232
      }
    },
    {
      "number": 66547,
      "class": "Bus",
      "name": "OMAHA 14 1",
      "init": {
        "Vr": 0.6636660857206866,
        "Vi": -0.7957772197647512
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.26112422644,
        "longitude": -95.9132344769582
      }
    },
    {
      "number": 66548,
      "class": "Bus",
      "name": "OMAHA 14 2",
      "init": {
        "Vr": 0.6263077806335894,
        "Vi": -0.8304626774223027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.26112422644,
        "longitude": -95.9132344769582
      }
    },
    {
      "number": 66549,
      "class": "Bus",
      "name": "OMAHA 14 3",
      "init": {
        "Vr": 0.6023860801881965,
        "Vi": -0.8526728694873748
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.26112422644,
        "longitude": -95.9132344769582
      }
    },
    {
      "number": 66550,
      "class": "Bus",
      "name": "OMAHA 14 4",
      "init": {
        "Vr": 0.6023860801881965,
        "Vi": -0.8526728694873748
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.26112422644,
        "longitude": -95.9132344769582
      }
    },
    {
      "number": 66551,
      "class": "Bus",
      "name": "OMAHA 14 5",
      "init": {
        "Vr": 0.6633989600261946,
        "Vi": -0.7958177672957678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.26112422644,
        "longitude": -95.9132344769582
      }
    },
    {
      "number": 66552,
      "class": "Bus",
      "name": "OMAHA 15 1",
      "init": {
        "Vr": 0.617786814543717,
        "Vi": -0.8341692659719209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2792149175975,
        "longitude": -95.9606831143633
      }
    },
    {
      "number": 66553,
      "class": "Bus",
      "name": "OMAHA 16 1",
      "init": {
        "Vr": 0.6191980420466823,
        "Vi": -0.8318740161101801
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2057640605009,
        "longitude": -96.0202607313191
      }
    },
    {
      "number": 66554,
      "class": "Bus",
      "name": "OMAHA 16 2",
      "init": {
        "Vr": 0.6189662449337398,
        "Vi": -0.8318798225641579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2057640605009,
        "longitude": -96.0202607313191
      }
    },
    {
      "number": 66555,
      "class": "Bus",
      "name": "OMAHA 17 1",
      "init": {
        "Vr": 0.6586186817965024,
        "Vi": -0.7966996475609871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2699145166096,
        "longitude": -96.0528135998927
      }
    },
    {
      "number": 66556,
      "class": "Bus",
      "name": "OMAHA 17 2",
      "init": {
        "Vr": 0.6140649439513776,
        "Vi": -0.8287893674849056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2699145166096,
        "longitude": -96.0528135998927
      }
    },
    {
      "number": 66557,
      "class": "Bus",
      "name": "OMAHA 17 3",
      "init": {
        "Vr": 0.5849821921249093,
        "Vi": -0.8497361477940713
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2699145166096,
        "longitude": -96.0528135998927
      }
    },
    {
      "number": 66558,
      "class": "Bus",
      "name": "OMAHA 17 4",
      "init": {
        "Vr": 0.5849821921249093,
        "Vi": -0.8497361477940713
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2699145166096,
        "longitude": -96.0528135998927
      }
    },
    {
      "number": 66559,
      "class": "Bus",
      "name": "OMAHA 17 5",
      "init": {
        "Vr": 0.6584071606897327,
        "Vi": -0.7967571745053322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2699145166096,
        "longitude": -96.0528135998927
      }
    },
    {
      "number": 66560,
      "class": "Bus",
      "name": "OMAHA 18 1",
      "init": {
        "Vr": 0.6578194119389459,
        "Vi": -0.7961397711374744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2332306817026,
        "longitude": -96.0651064039495
      }
    },
    {
      "number": 66561,
      "class": "Bus",
      "name": "OMAHA 18 2",
      "init": {
        "Vr": 0.6115097732746906,
        "Vi": -0.8265623325490938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2332306817026,
        "longitude": -96.0651064039495
      }
    },
    {
      "number": 66562,
      "class": "Bus",
      "name": "OMAHA 18 3",
      "init": {
        "Vr": 0.5274480902466776,
        "Vi": -0.8782887507528709
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2332306817026,
        "longitude": -96.0651064039495
      }
    },
    {
      "number": 66563,
      "class": "Bus",
      "name": "OMAHA 18 4",
      "init": {
        "Vr": 0.6162384343063533,
        "Vi": -0.8597466908332578
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2332306817026,
        "longitude": -96.0651064039495
      }
    },
    {
      "number": 66564,
      "class": "Bus",
      "name": "OMAHA 18 5",
      "init": {
        "Vr": 0.6579994273913602,
        "Vi": -0.7959465121328776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2332306817026,
        "longitude": -96.0651064039495
      }
    },
    {
      "number": 66565,
      "class": "Bus",
      "name": "OMAHA 19 1",
      "init": {
        "Vr": 0.6054379024825157,
        "Vi": -0.8411725139377554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3747290026541,
        "longitude": -96.0368439171424
      }
    },
    {
      "number": 66566,
      "class": "Bus",
      "name": "OMAHA 20 1",
      "init": {
        "Vr": 0.6643943393656497,
        "Vi": -0.7961380667525632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1221569480145,
        "longitude": -96.0242016265516
      }
    },
    {
      "number": 66567,
      "class": "Bus",
      "name": "OMAHA 20 2",
      "init": {
        "Vr": 0.6348560448227822,
        "Vi": -0.8220635819855128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1221569480145,
        "longitude": -96.0242016265516
      }
    },
    {
      "number": 66568,
      "class": "Bus",
      "name": "OMAHA 20 3",
      "init": {
        "Vr": 0.6646600821139576,
        "Vi": -0.7959815004379382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1221569480145,
        "longitude": -96.0242016265516
      }
    },
    {
      "number": 66569,
      "class": "Bus",
      "name": "OMAHA 21 1",
      "init": {
        "Vr": 0.6340966238108918,
        "Vi": -0.8159202058094772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1096285474524,
        "longitude": -95.9266447991683
      }
    },
    {
      "number": 66570,
      "class": "Bus",
      "name": "OMAHA 21 2",
      "init": {
        "Vr": 0.6337802706072159,
        "Vi": -0.8159160776857759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1096285474524,
        "longitude": -95.9266447991683
      }
    },
    {
      "number": 66571,
      "class": "Bus",
      "name": "OMAHA 22 1",
      "init": {
        "Vr": 0.6629344929272869,
        "Vi": -0.7965216392624568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2878622903162,
        "longitude": -95.8917336323711
      }
    },
    {
      "number": 66572,
      "class": "Bus",
      "name": "OMAHA 22 2",
      "init": {
        "Vr": 0.6238373828159327,
        "Vi": -0.8310262973747222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2878622903162,
        "longitude": -95.8917336323711
      }
    },
    {
      "number": 66573,
      "class": "Bus",
      "name": "OMAHA 22 3",
      "init": {
        "Vr": 0.6626475500337228,
        "Vi": -0.7965835346377682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2878622903162,
        "longitude": -95.8917336323711
      }
    },
    {
      "number": 66574,
      "class": "Bus",
      "name": "OMAHA 23 1",
      "init": {
        "Vr": 0.6599036640566837,
        "Vi": -0.794691776366733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1765849149591,
        "longitude": -96.0138401617658
      }
    },
    {
      "number": 66575,
      "class": "Bus",
      "name": "OMAHA 23 2",
      "init": {
        "Vr": 0.626425333524689,
        "Vi": -0.8323673918753125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1765849149591,
        "longitude": -96.0138401617658
      }
    },
    {
      "number": 66576,
      "class": "Bus",
      "name": "OMAHA 23 3",
      "init": {
        "Vr": 0.6595712873177798,
        "Vi": -0.794811634197149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1765849149591,
        "longitude": -96.0138401617658
      }
    },
    {
      "number": 66577,
      "class": "Bus",
      "name": "OMAHA 24 1",
      "init": {
        "Vr": 0.6250693758854522,
        "Vi": -0.8298549416831742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2735886720062,
        "longitude": -95.8888363618627
      }
    },
    {
      "number": 66578,
      "class": "Bus",
      "name": "OMAHA 25 1",
      "init": {
        "Vr": 0.6316556940583691,
        "Vi": -0.8237162246775143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2286557181836,
        "longitude": -95.8841171368394
      }
    },
    {
      "number": 66579,
      "class": "Bus",
      "name": "OMAHA 26 1",
      "init": {
        "Vr": 0.6239488853881331,
        "Vi": -0.830201477347099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2788727263376,
        "longitude": -95.9096535895615
      }
    },
    {
      "number": 66580,
      "class": "Bus",
      "name": "OMAHA 27 1",
      "init": {
        "Vr": 0.6508099240542621,
        "Vi": -0.7978035536097792
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.382474419805,
        "longitude": -95.8104505089122
      }
    },
    {
      "number": 66581,
      "class": "Bus",
      "name": "OMAHA 27 2",
      "init": {
        "Vr": 0.6391935382682629,
        "Vi": -0.8284241372945277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.382474419805,
        "longitude": -95.8104505089122
      }
    },
    {
      "number": 66582,
      "class": "Bus",
      "name": "OMAHA 27 3",
      "init": {
        "Vr": 0.6506688765638501,
        "Vi": -0.7978189545692596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.382474419805,
        "longitude": -95.8104505089122
      }
    },
    {
      "number": 66583,
      "class": "Bus",
      "name": "OMAHA 28 1",
      "init": {
        "Vr": 0.6199263816389894,
        "Vi": -0.8315825522130443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3076284306914,
        "longitude": -95.8851995742539
      }
    },
    {
      "number": 66584,
      "class": "Bus",
      "name": "OMAHA 29 1",
      "init": {
        "Vr": 0.6147442530106914,
        "Vi": -0.8379060564591626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3624315054678,
        "longitude": -95.9850227915058
      }
    },
    {
      "number": 66585,
      "class": "Bus",
      "name": "OMAHA 30 1",
      "init": {
        "Vr": 0.6197617410425077,
        "Vi": -0.8322523045524284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2727559578831,
        "longitude": -95.9280216369214
      }
    },
    {
      "number": 66586,
      "class": "Bus",
      "name": "OMAHA 31 1",
      "init": {
        "Vr": 0.6566614482564654,
        "Vi": -0.7955428620899302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3616861853958,
        "longitude": -95.9433480806919
      }
    },
    {
      "number": 66587,
      "class": "Bus",
      "name": "OMAHA 32 1",
      "init": {
        "Vr": 0.6135866877709336,
        "Vi": -0.8343110137366128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2869910951863,
        "longitude": -95.9875426323785
      }
    },
    {
      "number": 66588,
      "class": "Bus",
      "name": "OMAHA 33 1",
      "init": {
        "Vr": 0.617556502876828,
        "Vi": -0.8323053531499518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.368998107299,
        "longitude": -95.8984472299953
      }
    },
    {
      "number": 66589,
      "class": "Bus",
      "name": "OMAHA 33 2",
      "init": {
        "Vr": 0.6173860219952692,
        "Vi": -0.8323135469685208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.368998107299,
        "longitude": -95.8984472299953
      }
    },
    {
      "number": 66590,
      "class": "Bus",
      "name": "OMAHA 34 1",
      "init": {
        "Vr": 0.6873626064811084,
        "Vi": -0.7808393147062372
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4222461765174,
        "longitude": -95.9667214757998
      }
    },
    {
      "number": 66591,
      "class": "Bus",
      "name": "OMAHA 34 2",
      "init": {
        "Vr": 0.6690171010289766,
        "Vi": -0.7914104950220103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4222461765174,
        "longitude": -95.9667214757998
      }
    },
    {
      "number": 66592,
      "class": "Bus",
      "name": "OMAHA 34 3",
      "init": {
        "Vr": 0.6502072450571782,
        "Vi": -0.8022492467721422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4222461765174,
        "longitude": -95.9667214757998
      }
    },
    {
      "number": 66593,
      "class": "Bus",
      "name": "OMAHA 34 4",
      "init": {
        "Vr": 0.6502072450571782,
        "Vi": -0.802249246772142
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4222461765174,
        "longitude": -95.9667214757998
      }
    },
    {
      "number": 66594,
      "class": "Bus",
      "name": "OMAHA 34 5",
      "init": {
        "Vr": 0.6872127224760173,
        "Vi": -0.7809182059394947
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4222461765174,
        "longitude": -95.9667214757998
      }
    },
    {
      "number": 66595,
      "class": "Bus",
      "name": "OMAHA 35 1",
      "init": {
        "Vr": 0.6147235498379661,
        "Vi": -0.8292980709955898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2548545168709,
        "longitude": -96.0371771926856
      }
    },
    {
      "number": 66596,
      "class": "Bus",
      "name": "OMAHA 36 1",
      "init": {
        "Vr": 0.6129906777170355,
        "Vi": -0.8369444750083126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3017325709853,
        "longitude": -95.9740311095332
      }
    },
    {
      "number": 66597,
      "class": "Bus",
      "name": "OMAHA 37 1",
      "init": {
        "Vr": 0.6115248825798555,
        "Vi": -0.8358574606007204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3092522539021,
        "longitude": -96.0169429872153
      }
    },
    {
      "number": 66598,
      "class": "Bus",
      "name": "OMAHA 38 1",
      "init": {
        "Vr": 0.6553561664229326,
        "Vi": -0.8023912897609832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3317329660077,
        "longitude": -96.2556340221881
      }
    },
    {
      "number": 66599,
      "class": "Bus",
      "name": "OMAHA 38 2",
      "init": {
        "Vr": 0.6151548933074037,
        "Vi": -0.8296960416452057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3317329660077,
        "longitude": -96.2556340221881
      }
    },
    {
      "number": 66600,
      "class": "Bus",
      "name": "OMAHA 38 3",
      "init": {
        "Vr": 0.6558347852198724,
        "Vi": -0.8021825246968192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3317329660077,
        "longitude": -96.2556340221881
      }
    },
    {
      "number": 66601,
      "class": "Bus",
      "name": "OMAHA 39 1",
      "init": {
        "Vr": 0.6060391440707947,
        "Vi": -0.8327213578558313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2844499694093,
        "longitude": -96.1008967220514
      }
    },
    {
      "number": 66602,
      "class": "Bus",
      "name": "OMAHA 40 1",
      "init": {
        "Vr": 0.6575609667831738,
        "Vi": -0.8006100625842801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.238833074109,
        "longitude": -96.2224067465912
      }
    },
    {
      "number": 66603,
      "class": "Bus",
      "name": "OMAHA 40 2",
      "init": {
        "Vr": 0.6161099514715405,
        "Vi": -0.832794367245864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.238833074109,
        "longitude": -96.2224067465912
      }
    },
    {
      "number": 66604,
      "class": "Bus",
      "name": "OMAHA 40 3",
      "init": {
        "Vr": 0.6572629915352776,
        "Vi": -0.8006543915683609
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.238833074109,
        "longitude": -96.2224067465912
      }
    },
    {
      "number": 66605,
      "class": "Bus",
      "name": "OMAHA 41 1",
      "init": {
        "Vr": 0.6083157093022732,
        "Vi": -0.8369417431514081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3224356168918,
        "longitude": -96.1058191024584
      }
    },
    {
      "number": 66606,
      "class": "Bus",
      "name": "OMAHA 42 1",
      "init": {
        "Vr": 0.6143609748774679,
        "Vi": -0.8339512890926082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.222859286396,
        "longitude": -96.0434375911331
      }
    },
    {
      "number": 66607,
      "class": "Bus",
      "name": "OMAHA 42 2",
      "init": {
        "Vr": 0.6140036560391534,
        "Vi": -0.8340288583131368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.222859286396,
        "longitude": -96.0434375911331
      }
    },
    {
      "number": 66608,
      "class": "Bus",
      "name": "OMAHA 43 1",
      "init": {
        "Vr": 0.6091810209030737,
        "Vi": -0.8351384987525763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2897423861449,
        "longitude": -96.2146916547482
      }
    },
    {
      "number": 66609,
      "class": "Bus",
      "name": "OMAHA 43 2",
      "init": {
        "Vr": 0.6090525303229248,
        "Vi": -0.8351606739042162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2897423861449,
        "longitude": -96.2146916547482
      }
    },
    {
      "number": 66610,
      "class": "Bus",
      "name": "OMAHA 44 1",
      "init": {
        "Vr": 0.6082631968732312,
        "Vi": -0.8409851810052192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4089986778903,
        "longitude": -96.0060664314762
      }
    },
    {
      "number": 66611,
      "class": "Bus",
      "name": "OMAHA 45 1",
      "init": {
        "Vr": 0.6106299173436883,
        "Vi": -0.8332462577701936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2913899604129,
        "longitude": -96.0330122349698
      }
    },
    {
      "number": 66612,
      "class": "Bus",
      "name": "OMAHA 46 1",
      "init": {
        "Vr": 0.616519506637752,
        "Vi": -0.8315811374631311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2257727642673,
        "longitude": -96.0150605113559
      }
    },
    {
      "number": 66613,
      "class": "Bus",
      "name": "OMAHA 47 1",
      "init": {
        "Vr": 0.6586721192066501,
        "Vi": -0.7958579358921907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2589268532263,
        "longitude": -96.0994217187425
      }
    },
    {
      "number": 66614,
      "class": "Bus",
      "name": "OMAHA 48 1",
      "init": {
        "Vr": 0.6621665643861708,
        "Vi": -0.8005518402335562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1883594088895,
        "longitude": -96.1517051569603
      }
    },
    {
      "number": 66615,
      "class": "Bus",
      "name": "OMAHA 49 1",
      "init": {
        "Vr": 0.6555806412055323,
        "Vi": -0.7959341516604383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2358494652299,
        "longitude": -96.1212569400142
      }
    },
    {
      "number": 66616,
      "class": "Bus",
      "name": "OMAHA 49 2",
      "init": {
        "Vr": 0.6185314744914181,
        "Vi": -0.8372390954319034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2358494652299,
        "longitude": -96.1212569400142
      }
    },
    {
      "number": 66617,
      "class": "Bus",
      "name": "OMAHA 49 3",
      "init": {
        "Vr": 0.6551475738266053,
        "Vi": -0.7959402990205873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2358494652299,
        "longitude": -96.1212569400142
      }
    },
    {
      "number": 66618,
      "class": "Bus",
      "name": "OMAHA 50 1",
      "init": {
        "Vr": 0.6163396690598476,
        "Vi": -0.8305670139096767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2410376128384,
        "longitude": -95.9999444124972
      }
    },
    {
      "number": 66619,
      "class": "Bus",
      "name": "OMAHA 51 1",
      "init": {
        "Vr": 0.6172858678627402,
        "Vi": -0.8184884604576463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2344282214158,
        "longitude": -96.2701016766495
      }
    },
    {
      "number": 66620,
      "class": "Bus",
      "name": "OMAHA 52 1",
      "init": {
        "Vr": 0.6580024149637472,
        "Vi": -0.8003966032136682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2351300083413,
        "longitude": -96.1773887430158
      }
    },
    {
      "number": 66621,
      "class": "Bus",
      "name": "OMAHA 52 2",
      "init": {
        "Vr": 0.6182167632741932,
        "Vi": -0.8367886707143144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2351300083413,
        "longitude": -96.1773887430158
      }
    },
    {
      "number": 66622,
      "class": "Bus",
      "name": "OMAHA 52 3",
      "init": {
        "Vr": 0.6585704088586639,
        "Vi": -0.8004147053930922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2351300083413,
        "longitude": -96.1773887430158
      }
    },
    {
      "number": 66623,
      "class": "Bus",
      "name": "OMAHA 53 1",
      "init": {
        "Vr": 0.6581451528869143,
        "Vi": -0.7995421994965766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.241021613642,
        "longitude": -96.2956638176925
      }
    },
    {
      "number": 66624,
      "class": "Bus",
      "name": "OMAHA 53 2",
      "init": {
        "Vr": 0.6196929858964433,
        "Vi": -0.818286867650003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.241021613642,
        "longitude": -96.2956638176925
      }
    },
    {
      "number": 66625,
      "class": "Bus",
      "name": "OMAHA 53 3",
      "init": {
        "Vr": 0.658450999402155,
        "Vi": -0.799450001873747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.241021613642,
        "longitude": -96.2956638176925
      }
    },
    {
      "number": 66626,
      "class": "Bus",
      "name": "OMAHA 54 1",
      "init": {
        "Vr": 0.616235650097864,
        "Vi": -0.8321655501519502
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2274464000842,
        "longitude": -96.2063845724981
      }
    },
    {
      "number": 66627,
      "class": "Bus",
      "name": "OMAHA 55 1",
      "init": {
        "Vr": 0.6118290097308113,
        "Vi": -0.8389501150098914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3196986054081,
        "longitude": -95.967533235335
      }
    },
    {
      "number": 66628,
      "class": "Bus",
      "name": "OMAHA 56 1",
      "init": {
        "Vr": 0.6670028636860257,
        "Vi": -0.7937169206486767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2141131166905,
        "longitude": -95.8849007679019
      }
    },
    {
      "number": 66629,
      "class": "Bus",
      "name": "OMAHA 56 2",
      "init": {
        "Vr": 0.6310338298951942,
        "Vi": -0.8251890079435583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2141131166905,
        "longitude": -95.8849007679019
      }
    },
    {
      "number": 66630,
      "class": "Bus",
      "name": "OMAHA 56 3",
      "init": {
        "Vr": 0.6668322496010777,
        "Vi": -0.7937896076400693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2141131166905,
        "longitude": -95.8849007679019
      }
    },
    {
      "number": 66631,
      "class": "Bus",
      "name": "OMAHA 57 1",
      "init": {
        "Vr": 0.6127577748069971,
        "Vi": -0.8360229300541506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3123752226558,
        "longitude": -95.9826255316944
      }
    },
    {
      "number": 66632,
      "class": "Bus",
      "name": "OMAHA 58 1",
      "init": {
        "Vr": 0.610930661241341,
        "Vi": -0.8411548158534647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3347428343712,
        "longitude": -96.0406674786667
      }
    },
    {
      "number": 66633,
      "class": "Bus",
      "name": "OMAHA 59 1",
      "init": {
        "Vr": 0.6228792070682244,
        "Vi": -0.8294029215693403
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.174362751115,
        "longitude": -95.9957300355639
      }
    },
    {
      "number": 66634,
      "class": "Bus",
      "name": "OMAHA 60 1",
      "init": {
        "Vr": 0.6619615131554921,
        "Vi": -0.7935695364691854
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.306992306848,
        "longitude": -96.0021339206993
      }
    },
    {
      "number": 66635,
      "class": "Bus",
      "name": "OMAHA 61 1",
      "init": {
        "Vr": 0.6888360461103216,
        "Vi": -0.7840880767859139
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4087197693963,
        "longitude": -96.1297767965597
      }
    },
    {
      "number": 66636,
      "class": "Bus",
      "name": "OMAHA 61 2",
      "init": {
        "Vr": 0.678778068009082,
        "Vi": -0.7976341727366237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4087197693963,
        "longitude": -96.1297767965597
      }
    },
    {
      "number": 66637,
      "class": "Bus",
      "name": "OMAHA 61 3",
      "init": {
        "Vr": 0.6885550505444368,
        "Vi": -0.7841423146963019
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4087197693963,
        "longitude": -96.1297767965597
      }
    },
    {
      "number": 66638,
      "class": "Bus",
      "name": "OMAHA 62 1",
      "init": {
        "Vr": 0.6663389450214621,
        "Vi": -0.7976372087050733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3716100661131,
        "longitude": -96.0786735838037
      }
    },
    {
      "number": 66639,
      "class": "Bus",
      "name": "OMAHA 62 2",
      "init": {
        "Vr": 0.6659791218279685,
        "Vi": -0.7976106502057717
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3716100661131,
        "longitude": -96.0786735838037
      }
    },
    {
      "number": 66640,
      "class": "Bus",
      "name": "OMAHA 63 1",
      "init": {
        "Vr": 0.6087824686709861,
        "Vi": -0.831220837579478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2702166995007,
        "longitude": -96.0876830281491
      }
    },
    {
      "number": 66641,
      "class": "Bus",
      "name": "OMAHA 64 1",
      "init": {
        "Vr": 0.6556516407300486,
        "Vi": -0.7949069324899022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3724391901906,
        "longitude": -96.0034350823319
      }
    },
    {
      "number": 66642,
      "class": "Bus",
      "name": "OMAHA 64 2",
      "init": {
        "Vr": 0.6172306156617318,
        "Vi": -0.8408810539270745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3724391901906,
        "longitude": -96.0034350823319
      }
    },
    {
      "number": 66643,
      "class": "Bus",
      "name": "OMAHA 64 3",
      "init": {
        "Vr": 0.6552085962481667,
        "Vi": -0.7950256586567085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3724391901906,
        "longitude": -96.0034350823319
      }
    },
    {
      "number": 66644,
      "class": "Bus",
      "name": "OMAHA 65 1",
      "init": {
        "Vr": 0.6138671147983834,
        "Vi": -0.8368670312289826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2462610296027,
        "longitude": -96.0958862604968
      }
    },
    {
      "number": 66645,
      "class": "Bus",
      "name": "OMAHA 65 2",
      "init": {
        "Vr": 0.6142699207148107,
        "Vi": -0.8367854674299162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2462610296027,
        "longitude": -96.0958862604968
      }
    },
    {
      "number": 66646,
      "class": "Bus",
      "name": "OMAHA 66 1",
      "init": {
        "Vr": 0.6580970862315505,
        "Vi": -0.8006831524201214
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2778299038371,
        "longitude": -96.1943715924644
      }
    },
    {
      "number": 66647,
      "class": "Bus",
      "name": "OMAHA 67 1",
      "init": {
        "Vr": 0.6870359236748774,
        "Vi": -0.7849971857613641
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2631157926972,
        "longitude": -96.2506708882105
      }
    },
    {
      "number": 66648,
      "class": "Bus",
      "name": "OMAHA 67 2",
      "init": {
        "Vr": 0.660423524004254,
        "Vi": -0.7997975081765216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2631157926972,
        "longitude": -96.2506708882105
      }
    },
    {
      "number": 66649,
      "class": "Bus",
      "name": "OMAHA 67 3",
      "init": {
        "Vr": 0.6292739621037609,
        "Vi": -0.8171211453612112
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2631157926972,
        "longitude": -96.2506708882105
      }
    },
    {
      "number": 66650,
      "class": "Bus",
      "name": "OMAHA 67 4",
      "init": {
        "Vr": 0.6292739621037607,
        "Vi": -0.817121145361211
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2631157926972,
        "longitude": -96.2506708882105
      }
    },
    {
      "number": 66651,
      "class": "Bus",
      "name": "OMAHA 67 5",
      "init": {
        "Vr": 0.6886233326601688,
        "Vi": -0.7848792034011348
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2631157926972,
        "longitude": -96.2506708882105
      }
    },
    {
      "number": 66652,
      "class": "Bus",
      "name": "OMAHA 68 1",
      "init": {
        "Vr": 0.6163113567308717,
        "Vi": -0.8332835589557607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2124020038344,
        "longitude": -96.1610357395841
      }
    },
    {
      "number": 66653,
      "class": "Bus",
      "name": "OMAHA 69 1",
      "init": {
        "Vr": 0.614850399812732,
        "Vi": -0.8345064152214916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2273440246349,
        "longitude": -96.1382178363817
      }
    },
    {
      "number": 66654,
      "class": "Bus",
      "name": "OMAHA 70 1",
      "init": {
        "Vr": 0.661075347576384,
        "Vi": -0.7900741660256012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2142779862994,
        "longitude": -95.9962020715493
      }
    },
    {
      "number": 66655,
      "class": "Bus",
      "name": "OMAHA 70 2",
      "init": {
        "Vr": 0.6222012893647945,
        "Vi": -0.8344564142210311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2142779862994,
        "longitude": -95.9962020715493
      }
    },
    {
      "number": 66656,
      "class": "Bus",
      "name": "OMAHA 70 3",
      "init": {
        "Vr": 0.66184336511382,
        "Vi": -0.7904993474440406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2142779862994,
        "longitude": -95.9962020715493
      }
    },
    {
      "number": 66657,
      "class": "Bus",
      "name": "OMAHA 71 1",
      "init": {
        "Vr": 0.6612931793910166,
        "Vi": -0.7975952339340633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1415082761957,
        "longitude": -96.0824681168642
      }
    },
    {
      "number": 66658,
      "class": "Bus",
      "name": "OMAHA 71 2",
      "init": {
        "Vr": 0.6314532019750986,
        "Vi": -0.8313132274166899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1415082761957,
        "longitude": -96.0824681168642
      }
    },
    {
      "number": 66659,
      "class": "Bus",
      "name": "OMAHA 71 3",
      "init": {
        "Vr": 0.6609330728033822,
        "Vi": -0.797718472997757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1415082761957,
        "longitude": -96.0824681168642
      }
    },
    {
      "number": 66660,
      "class": "Bus",
      "name": "OMAHA 72 1",
      "init": {
        "Vr": 0.6169432830684233,
        "Vi": -0.8344307903330239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1930528663347,
        "longitude": -96.0779133127102
      }
    },
    {
      "number": 66661,
      "class": "Bus",
      "name": "OMAHA 73 1",
      "init": {
        "Vr": 0.6151692284495187,
        "Vi": -0.8347318227574744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.213164457784,
        "longitude": -96.0769583907548
      }
    },
    {
      "number": 66662,
      "class": "Bus",
      "name": "OMAHA 74 1",
      "init": {
        "Vr": 0.5992911578201684,
        "Vi": -0.8397819300501719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.39666021426,
        "longitude": -96.0945324457893
      }
    },
    {
      "number": 66663,
      "class": "Bus",
      "name": "OMAHA 74 2",
      "init": {
        "Vr": 0.5995297671233686,
        "Vi": -0.8397095962787633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.39666021426,
        "longitude": -96.0945324457893
      }
    },
    {
      "number": 66664,
      "class": "Bus",
      "name": "OMAHA 75 1",
      "init": {
        "Vr": 0.6280580457961167,
        "Vi": -0.8310553518292634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1482404077407,
        "longitude": -96.0813221269999
      }
    },
    {
      "number": 66665,
      "class": "Bus",
      "name": "OMAHA 76 1",
      "init": {
        "Vr": 0.6571558160973433,
        "Vi": -0.7957639059692003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1886580297262,
        "longitude": -96.0955394971578
      }
    },
    {
      "number": 66666,
      "class": "Bus",
      "name": "OMAHA 76 2",
      "init": {
        "Vr": 0.6212840991710228,
        "Vi": -0.8351355312321976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1886580297262,
        "longitude": -96.0955394971578
      }
    },
    {
      "number": 66667,
      "class": "Bus",
      "name": "OMAHA 76 3",
      "init": {
        "Vr": 0.6568741576642361,
        "Vi": -0.7958032362683877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1886580297262,
        "longitude": -96.0955394971578
      }
    },
    {
      "number": 66668,
      "class": "Bus",
      "name": "OMAHA 77 1",
      "init": {
        "Vr": 0.6277955297267601,
        "Vi": -0.8174583730567543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211076386457,
        "longitude": -95.9110681541427
      }
    },
    {
      "number": 66669,
      "class": "Bus",
      "name": "OMAHA 78 1",
      "init": {
        "Vr": 0.6282447522125343,
        "Vi": -0.8152156484211746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4382214782001,
        "longitude": -95.9546826913816
      }
    },
    {
      "number": 66670,
      "class": "Bus",
      "name": "OMAHA 79 1",
      "init": {
        "Vr": 0.658302626755977,
        "Vi": -0.7938873490878845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3235909454278,
        "longitude": -96.0501406177739
      }
    },
    {
      "number": 66671,
      "class": "Bus",
      "name": "OMAHA 79 2",
      "init": {
        "Vr": 0.6142023971237845,
        "Vi": -0.8412164741445798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3235909454278,
        "longitude": -96.0501406177739
      }
    },
    {
      "number": 66672,
      "class": "Bus",
      "name": "OMAHA 79 3",
      "init": {
        "Vr": 0.6580786946625213,
        "Vi": -0.7939388876060848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3235909454278,
        "longitude": -96.0501406177739
      }
    },
    {
      "number": 66673,
      "class": "Bus",
      "name": "OMAHA 80 1",
      "init": {
        "Vr": 0.612422587603134,
        "Vi": -0.8369994577297611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3368222864086,
        "longitude": -96.1577133860745
      }
    },
    {
      "number": 66674,
      "class": "Bus",
      "name": "OMAHA 81 1",
      "init": {
        "Vr": 0.6154366077701561,
        "Vi": -0.8369272787140144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2461044152138,
        "longitude": -96.1554054795947
      }
    },
    {
      "number": 66675,
      "class": "Bus",
      "name": "OMAHA 81 2",
      "init": {
        "Vr": 0.6156835276043182,
        "Vi": -0.836851280732432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2461044152138,
        "longitude": -96.1554054795947
      }
    },
    {
      "number": 66676,
      "class": "Bus",
      "name": "OMAHA 82 1",
      "init": {
        "Vr": 0.61425127782317,
        "Vi": -0.8357707768412412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.264443870418,
        "longitude": -96.1401368683042
      }
    },
    {
      "number": 66677,
      "class": "Bus",
      "name": "OMAHA 83 1",
      "init": {
        "Vr": 0.6075574603269995,
        "Vi": -0.8324779939359743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2928639661827,
        "longitude": -96.1840618722447
      }
    },
    {
      "number": 66678,
      "class": "Bus",
      "name": "OMAHA 83 2",
      "init": {
        "Vr": 0.6071049007716679,
        "Vi": -0.8325245588175452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2928639661827,
        "longitude": -96.1840618722447
      }
    },
    {
      "number": 66679,
      "class": "Bus",
      "name": "OMAHA 84 1",
      "init": {
        "Vr": 0.6548419260614228,
        "Vi": -0.7971284653960159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3276146927614,
        "longitude": -96.1918942082028
      }
    },
    {
      "number": 66680,
      "class": "Bus",
      "name": "OMAHA 84 2",
      "init": {
        "Vr": 0.6173240289129861,
        "Vi": -0.8406810423772669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3276146927614,
        "longitude": -96.1918942082028
      }
    },
    {
      "number": 66681,
      "class": "Bus",
      "name": "OMAHA 84 3",
      "init": {
        "Vr": 0.6545369791674271,
        "Vi": -0.7971992236039711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3276146927614,
        "longitude": -96.1918942082028
      }
    },
    {
      "number": 66682,
      "class": "Bus",
      "name": "OMAHA 85 1",
      "init": {
        "Vr": 0.6056754665592293,
        "Vi": -0.831030024560447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3088954247817,
        "longitude": -96.1386402557002
      }
    },
    {
      "number": 66683,
      "class": "Bus",
      "name": "OMAHA 85 2",
      "init": {
        "Vr": 0.6053525620658333,
        "Vi": -0.830994083600796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3088954247817,
        "longitude": -96.1386402557002
      }
    },
    {
      "number": 66684,
      "class": "Bus",
      "name": "OMAHA 86 1",
      "init": {
        "Vr": 0.601527679623568,
        "Vi": -0.8414537455356679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3840253165604,
        "longitude": -96.0649145307075
      }
    },
    {
      "number": 66685,
      "class": "Bus",
      "name": "VALLEY 5 1",
      "init": {
        "Vr": 0.6268515305024154,
        "Vi": -0.8156221859733477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3550389757779,
        "longitude": -96.3801114203511
      }
    },
    {
      "number": 66686,
      "class": "Bus",
      "name": "VALLEY 6 1",
      "init": {
        "Vr": 0.6180220253128669,
        "Vi": -0.8223874111746139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.403225264021,
        "longitude": -96.292482213174
      }
    },
    {
      "number": 66687,
      "class": "Bus",
      "name": "VALLEY 6 2",
      "init": {
        "Vr": 0.6180769552332533,
        "Vi": -0.8223694109770746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.403225264021,
        "longitude": -96.292482213174
      }
    },
    {
      "number": 66688,
      "class": "Bus",
      "name": "WATERLOO 27 1",
      "init": {
        "Vr": 0.6222287063320333,
        "Vi": -0.8174375783821032
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2658826935892,
        "longitude": -96.3541546893357
      }
    },
    {
      "number": 66689,
      "class": "Bus",
      "name": "WATERLOO 27 2",
      "init": {
        "Vr": 0.6221598585634239,
        "Vi": -0.8174515024628664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2658826935892,
        "longitude": -96.3541546893357
      }
    },
    {
      "number": 66690,
      "class": "Bus",
      "name": "WATERLOO 28 1",
      "init": {
        "Vr": 0.6189888106377671,
        "Vi": -0.8199394347086706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2195359305324,
        "longitude": -96.3732495578524
      }
    },
    {
      "number": 66691,
      "class": "Bus",
      "name": "BENKELMAN 1 1",
      "init": {
        "Vr": 0.7592679621240459,
        "Vi": -0.7257782736394743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2141040747904,
        "longitude": -101.516824910381
      }
    },
    {
      "number": 66692,
      "class": "Bus",
      "name": "BENKELMAN 2 1",
      "init": {
        "Vr": 0.7770966281143474,
        "Vi": -0.694011897336468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1239427017419,
        "longitude": -101.519140042448
      }
    },
    {
      "number": 66693,
      "class": "Bus",
      "name": "BENKELMAN 2 2",
      "init": {
        "Vr": 0.7705384236679207,
        "Vi": -0.7151174822913431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1239427017419,
        "longitude": -101.519140042448
      }
    },
    {
      "number": 66694,
      "class": "Bus",
      "name": "BENKELMAN 2 3",
      "init": {
        "Vr": 0.7773501842188794,
        "Vi": -0.6939606314296751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1239427017419,
        "longitude": -101.519140042448
      }
    },
    {
      "number": 66695,
      "class": "Bus",
      "name": "BRUNING 1",
      "init": {
        "Vr": 0.7105739367333931,
        "Vi": -0.7671485865682468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2784858671208,
        "longitude": -97.4911872351278
      }
    },
    {
      "number": 66696,
      "class": "Bus",
      "name": "EXETER 7 1",
      "init": {
        "Vr": 0.6744021384185874,
        "Vi": -0.7848821700138173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6651647564607,
        "longitude": -97.4442514068966
      }
    },
    {
      "number": 66697,
      "class": "Bus",
      "name": "FAIRMONT 13 1",
      "init": {
        "Vr": 0.6714181754615222,
        "Vi": -0.7865221913433034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6103696986656,
        "longitude": -97.6628903561612
      }
    },
    {
      "number": 66698,
      "class": "Bus",
      "name": "GENEVA 15 1",
      "init": {
        "Vr": 0.6843445580904421,
        "Vi": -0.7759556338878455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5097971545328,
        "longitude": -97.6142146148426
      }
    },
    {
      "number": 66699,
      "class": "Bus",
      "name": "GENEVA 16 1",
      "init": {
        "Vr": 0.6885008676009812,
        "Vi": -0.773883572630488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5212589214355,
        "longitude": -97.5461086879822
      }
    },
    {
      "number": 66700,
      "class": "Bus",
      "name": "GENEVA 17 1",
      "init": {
        "Vr": 0.7283130504192243,
        "Vi": -0.7551462036097176
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4708718101984,
        "longitude": -97.6421565289943
      }
    },
    {
      "number": 66701,
      "class": "Bus",
      "name": "GENEVA 17 2",
      "init": {
        "Vr": 0.7282683182368612,
        "Vi": -0.7551593700984369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4708718101984,
        "longitude": -97.6421565289943
      }
    },
    {
      "number": 66702,
      "class": "Bus",
      "name": "MILLIGAN 1",
      "init": {
        "Vr": 0.6794050276185718,
        "Vi": -0.7846283973888938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5064442009204,
        "longitude": -97.3324666706509
      }
    },
    {
      "number": 66703,
      "class": "Bus",
      "name": "SHICKLEY 1",
      "init": {
        "Vr": 0.6719343495649477,
        "Vi": -0.7871026736522955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4482825183313,
        "longitude": -97.764079745671
      }
    },
    {
      "number": 66704,
      "class": "Bus",
      "name": "FRANKLIN 72 1",
      "init": {
        "Vr": 0.7293407419924149,
        "Vi": -0.7465413614322177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1056167403364,
        "longitude": -98.9987900993541
      }
    },
    {
      "number": 66705,
      "class": "Bus",
      "name": "FRANKLIN 72 2",
      "init": {
        "Vr": 0.7231167447648479,
        "Vi": -0.7529491103979423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1056167403364,
        "longitude": -98.9987900993541
      }
    },
    {
      "number": 66706,
      "class": "Bus",
      "name": "FRANKLIN 72 3",
      "init": {
        "Vr": 0.6771330664104477,
        "Vi": -0.7764481051092901
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1056167403364,
        "longitude": -98.9987900993541
      }
    },
    {
      "number": 66707,
      "class": "Bus",
      "name": "FRANKLIN 72 4",
      "init": {
        "Vr": 0.7241825844578176,
        "Vi": -0.7508238585024577
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1056167403364,
        "longitude": -98.9987900993541
      }
    },
    {
      "number": 66708,
      "class": "Bus",
      "name": "FRANKLIN 72 5",
      "init": {
        "Vr": 0.729425398267782,
        "Vi": -0.7464926639763978
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1056167403364,
        "longitude": -98.9987900993541
      }
    },
    {
      "number": 66709,
      "class": "Bus",
      "name": "HILDRETH 1 1",
      "init": {
        "Vr": 0.7144784116328535,
        "Vi": -0.7599495607017773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2598867025764,
        "longitude": -99.0915095276541
      }
    },
    {
      "number": 66710,
      "class": "Bus",
      "name": "HILDRETH 2 1",
      "init": {
        "Vr": 0.718886562544811,
        "Vi": -0.7563316651980285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2782057679666,
        "longitude": -98.9333242548428
      }
    },
    {
      "number": 66711,
      "class": "Bus",
      "name": "WILCOX 3 1",
      "init": {
        "Vr": 0.712642510278651,
        "Vi": -0.7626782430950845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355546971614,
        "longitude": -99.2449352725818
      }
    },
    {
      "number": 66712,
      "class": "Bus",
      "name": "WILCOX 3 2",
      "init": {
        "Vr": 0.7126216772069858,
        "Vi": -0.7626841338866722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355546971614,
        "longitude": -99.2449352725818
      }
    },
    {
      "number": 66713,
      "class": "Bus",
      "name": "CAMBRIDGE 27 1",
      "init": {
        "Vr": 0.7511283380069957,
        "Vi": -0.7265880618436936
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.382180711569,
        "longitude": -100.163077598913
      }
    },
    {
      "number": 66714,
      "class": "Bus",
      "name": "CAMBRIDGE 27 2",
      "init": {
        "Vr": 0.7508434435879614,
        "Vi": -0.730743972296552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.382180711569,
        "longitude": -100.163077598913
      }
    },
    {
      "number": 66715,
      "class": "Bus",
      "name": "CAMBRIDGE 27 3",
      "init": {
        "Vr": 0.7457234653002777,
        "Vi": -0.7407292382760645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.382180711569,
        "longitude": -100.163077598913
      }
    },
    {
      "number": 66716,
      "class": "Bus",
      "name": "CAMBRIDGE 27 4",
      "init": {
        "Vr": 0.7510613772850568,
        "Vi": -0.7265945840932109
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.382180711569,
        "longitude": -100.163077598913
      }
    },
    {
      "number": 66717,
      "class": "Bus",
      "name": "CAMBRIDGE 27 6",
      "init": {
        "Vr": 0.7508338753299959,
        "Vi": -0.7309523234154082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.382180711569,
        "longitude": -100.163077598913
      }
    },
    {
      "number": 66718,
      "class": "Bus",
      "name": "CURTIS 1 1",
      "init": {
        "Vr": 0.7474889596623796,
        "Vi": -0.7391887098792875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5816667349322,
        "longitude": -100.491781866206
      }
    },
    {
      "number": 66719,
      "class": "Bus",
      "name": "CURTIS 1 2",
      "init": {
        "Vr": 0.7474422874631338,
        "Vi": -0.7392141766604027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5816667349322,
        "longitude": -100.491781866206
      }
    },
    {
      "number": 66720,
      "class": "Bus",
      "name": "INDIANOLA 8 1",
      "init": {
        "Vr": 0.7426900547754686,
        "Vi": -0.733933017361053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2405402038401,
        "longitude": -100.449695708819
      }
    },
    {
      "number": 66721,
      "class": "Bus",
      "name": "MAYWOOD 3 1",
      "init": {
        "Vr": 0.7370547397584603,
        "Vi": -0.7462559321734573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5863022882329,
        "longitude": -100.660119375504
      }
    },
    {
      "number": 66722,
      "class": "Bus",
      "name": "MC COOK 1 1",
      "init": {
        "Vr": 0.7668293040892054,
        "Vi": -0.7201491024836465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847953697733,
        "longitude": -100.731934239939
      }
    },
    {
      "number": 66723,
      "class": "Bus",
      "name": "MC COOK 2 1",
      "init": {
        "Vr": 0.7443697902547894,
        "Vi": -0.7299527007803233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2188821838711,
        "longitude": -100.631214651603
      }
    },
    {
      "number": 66724,
      "class": "Bus",
      "name": "MC COOK 3 1",
      "init": {
        "Vr": 0.7422037857702514,
        "Vi": -0.7294385320019031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2757244378314,
        "longitude": -100.701792276677
      }
    },
    {
      "number": 66725,
      "class": "Bus",
      "name": "ARAPAHOE 1 1",
      "init": {
        "Vr": 0.7374175668112503,
        "Vi": -0.7457532949743467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3436634808329,
        "longitude": -99.8441217837755
      }
    },
    {
      "number": 66726,
      "class": "Bus",
      "name": "ARAPAHOE 2 1",
      "init": {
        "Vr": 0.7427532136688165,
        "Vi": -0.7417022276728866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3291414286004,
        "longitude": -99.9103207455699
      }
    },
    {
      "number": 66727,
      "class": "Bus",
      "name": "BEAVER CITY 1 1",
      "init": {
        "Vr": 0.7242101051532156,
        "Vi": -0.7445747901192262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1141013276648,
        "longitude": -99.7840903061456
      }
    },
    {
      "number": 66728,
      "class": "Bus",
      "name": "BEAVER CITY 2 1",
      "init": {
        "Vr": 0.7315324649025832,
        "Vi": -0.7396146086382246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9736158836756,
        "longitude": -99.7766596657746
      }
    },
    {
      "number": 66729,
      "class": "Bus",
      "name": "OXFORD 36 1",
      "init": {
        "Vr": 0.7258927088044387,
        "Vi": -0.7512430634332874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2659232020575,
        "longitude": -99.6097469038521
      }
    },
    {
      "number": 66730,
      "class": "Bus",
      "name": "OXFORD 36 2",
      "init": {
        "Vr": 0.7258477871876362,
        "Vi": -0.7512659125522031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2659232020575,
        "longitude": -99.6097469038521
      }
    },
    {
      "number": 66731,
      "class": "Bus",
      "name": "ADAMS 8 1",
      "init": {
        "Vr": 0.6914668915276201,
        "Vi": -0.7737056768316136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4291227191058,
        "longitude": -96.5923170734873
      }
    },
    {
      "number": 66732,
      "class": "Bus",
      "name": "BEATRICE 1 1",
      "init": {
        "Vr": 0.729934476811975,
        "Vi": -0.7502853562050582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2459543512857,
        "longitude": -96.7510710649268
      }
    },
    {
      "number": 66733,
      "class": "Bus",
      "name": "BEATRICE 1 2",
      "init": {
        "Vr": 0.7132084970114982,
        "Vi": -0.7663606954155439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2459543512857,
        "longitude": -96.7510710649268
      }
    },
    {
      "number": 66734,
      "class": "Bus",
      "name": "BEATRICE 1 3",
      "init": {
        "Vr": 0.729733590583274,
        "Vi": -0.7503417576693379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2459543512857,
        "longitude": -96.7510710649268
      }
    },
    {
      "number": 66735,
      "class": "Bus",
      "name": "BEATRICE 2 1",
      "init": {
        "Vr": 0.7248534644985778,
        "Vi": -0.7543639832952385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2993546244487,
        "longitude": -96.7198391062373
      }
    },
    {
      "number": 66736,
      "class": "Bus",
      "name": "BEATRICE 2 2",
      "init": {
        "Vr": 0.7108568535059635,
        "Vi": -0.7678286064006735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2993546244487,
        "longitude": -96.7198391062373
      }
    },
    {
      "number": 66737,
      "class": "Bus",
      "name": "BEATRICE 2 3",
      "init": {
        "Vr": 0.7250755038619544,
        "Vi": -0.7543771657227268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2993546244487,
        "longitude": -96.7198391062373
      }
    },
    {
      "number": 66738,
      "class": "Bus",
      "name": "BEATRICE 3 1",
      "init": {
        "Vr": 0.7097932510504085,
        "Vi": -0.7679627655564082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2897941167083,
        "longitude": -96.7386299598387
      }
    },
    {
      "number": 66739,
      "class": "Bus",
      "name": "DE WITT 7 1",
      "init": {
        "Vr": 0.7107606264842379,
        "Vi": -0.7697829909872211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4064585158419,
        "longitude": -96.8514175539664
      }
    },
    {
      "number": 66740,
      "class": "Bus",
      "name": "DILLER 1 1",
      "init": {
        "Vr": 0.7167953908675935,
        "Vi": -0.746761443195306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0697239169215,
        "longitude": -97.0765183480074
      }
    },
    {
      "number": 66741,
      "class": "Bus",
      "name": "DILLER 1 2",
      "init": {
        "Vr": 0.7167813944821276,
        "Vi": -0.7467662813869805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0697239169215,
        "longitude": -97.0765183480074
      }
    },
    {
      "number": 66742,
      "class": "Bus",
      "name": "FILLEY 1",
      "init": {
        "Vr": 0.692291974810538,
        "Vi": -0.776327078565539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3272843221263,
        "longitude": -96.4495741260046
      }
    },
    {
      "number": 66743,
      "class": "Bus",
      "name": "FIRTH 1 1",
      "init": {
        "Vr": 0.6986712794740316,
        "Vi": -0.7713536791182986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5991383231419,
        "longitude": -96.6393702542284
      }
    },
    {
      "number": 66744,
      "class": "Bus",
      "name": "FIRTH 1 2",
      "init": {
        "Vr": 0.6986324435494182,
        "Vi": -0.7713637195774422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5991383231419,
        "longitude": -96.6393702542284
      }
    },
    {
      "number": 66745,
      "class": "Bus",
      "name": "FIRTH 2 1",
      "init": {
        "Vr": 0.69221979341387,
        "Vi": -0.7734837198250684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4685136943697,
        "longitude": -96.630777809027
      }
    },
    {
      "number": 66746,
      "class": "Bus",
      "name": "ODELL 3 1",
      "init": {
        "Vr": 0.7200957096699504,
        "Vi": -0.746370861276993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0956989026934,
        "longitude": -96.9275279370147
      }
    },
    {
      "number": 66747,
      "class": "Bus",
      "name": "PICKRELL 1",
      "init": {
        "Vr": 0.7019420792120822,
        "Vi": -0.7701328615478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4202840289415,
        "longitude": -96.7306855155866
      }
    },
    {
      "number": 66748,
      "class": "Bus",
      "name": "WILBER 1 1",
      "init": {
        "Vr": 0.7041571899784281,
        "Vi": -0.7705092248743026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4337226826083,
        "longitude": -97.059411068682
      }
    },
    {
      "number": 66749,
      "class": "Bus",
      "name": "WILBER 1 2",
      "init": {
        "Vr": 0.7017258955609847,
        "Vi": -0.7721349064239638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4337226826083,
        "longitude": -97.059411068682
      }
    },
    {
      "number": 66750,
      "class": "Bus",
      "name": "WILBER 1 3",
      "init": {
        "Vr": 0.7041996132380206,
        "Vi": -0.7704732097125332
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4337226826083,
        "longitude": -97.059411068682
      }
    },
    {
      "number": 66751,
      "class": "Bus",
      "name": "WILBER 1 4",
      "init": {
        "Vr": 0.7041996132380206,
        "Vi": -0.7704732097125332
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4337226826083,
        "longitude": -97.059411068682
      }
    },
    {
      "number": 66752,
      "class": "Bus",
      "name": "WILBER 1 5",
      "init": {
        "Vr": 0.704196070474101,
        "Vi": -0.7704925973474739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4337226826083,
        "longitude": -97.059411068682
      }
    },
    {
      "number": 66753,
      "class": "Bus",
      "name": "WILBER 1 7",
      "init": {
        "Vr": 0.7041571899784284,
        "Vi": -0.7705092248743025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4337226826083,
        "longitude": -97.059411068682
      }
    },
    {
      "number": 66754,
      "class": "Bus",
      "name": "WILBER 2 1",
      "init": {
        "Vr": 0.7177407419310617,
        "Vi": -0.7607513519074253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4607421547808,
        "longitude": -96.9774844566901
      }
    },
    {
      "number": 66755,
      "class": "Bus",
      "name": "WILBER 2 2",
      "init": {
        "Vr": 0.7025287416534861,
        "Vi": -0.7743280696992478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4607421547808,
        "longitude": -96.9774844566901
      }
    },
    {
      "number": 66756,
      "class": "Bus",
      "name": "WILBER 2 3",
      "init": {
        "Vr": 0.7179620282987977,
        "Vi": -0.7606290548779748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4607421547808,
        "longitude": -96.9774844566901
      }
    },
    {
      "number": 66757,
      "class": "Bus",
      "name": "WYMORE 1 1",
      "init": {
        "Vr": 0.7273388089467325,
        "Vi": -0.7528494962610232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0958379462175,
        "longitude": -96.6022582309635
      }
    },
    {
      "number": 66758,
      "class": "Bus",
      "name": "WYMORE 1 2",
      "init": {
        "Vr": 0.7258391867463391,
        "Vi": -0.7548714862880163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0958379462175,
        "longitude": -96.6022582309635
      }
    },
    {
      "number": 66759,
      "class": "Bus",
      "name": "WYMORE 1 3",
      "init": {
        "Vr": 0.7272719069883882,
        "Vi": -0.7528796615865064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0958379462175,
        "longitude": -96.6022582309635
      }
    },
    {
      "number": 66760,
      "class": "Bus",
      "name": "WYMORE 2 1",
      "init": {
        "Vr": 0.7257926015936107,
        "Vi": -0.7542143741434677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9917403640526,
        "longitude": -96.6336464690382
      }
    },
    {
      "number": 66761,
      "class": "Bus",
      "name": "WYMORE 2 2",
      "init": {
        "Vr": 0.7257679012443399,
        "Vi": -0.754224627976716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9917403640526,
        "longitude": -96.6336464690382
      }
    },
    {
      "number": 66762,
      "class": "Bus",
      "name": "LAKESIDE 1",
      "init": {
        "Vr": 0.6520249230069904,
        "Vi": -0.8166127867794979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.00956803121,
        "longitude": -102.400847963033
      }
    },
    {
      "number": 66763,
      "class": "Bus",
      "name": "LEWELLEN 1",
      "init": {
        "Vr": 0.674152714025039,
        "Vi": -0.8129399185105529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6139792814053,
        "longitude": -102.053707114704
      }
    },
    {
      "number": 66764,
      "class": "Bus",
      "name": "LEWELLEN 2",
      "init": {
        "Vr": 0.6700793750651849,
        "Vi": -0.8127676062389774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6139792814053,
        "longitude": -102.053707114704
      }
    },
    {
      "number": 66765,
      "class": "Bus",
      "name": "LEWELLEN 3",
      "init": {
        "Vr": 0.6741223415630319,
        "Vi": -0.8129514887758816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6139792814053,
        "longitude": -102.053707114704
      }
    },
    {
      "number": 66766,
      "class": "Bus",
      "name": "OSHKOSH 13 1",
      "init": {
        "Vr": 0.6706579505379824,
        "Vi": -0.8094746191600487
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4615520111216,
        "longitude": -102.267597949796
      }
    },
    {
      "number": 66767,
      "class": "Bus",
      "name": "OSHKOSH 13 2",
      "init": {
        "Vr": 0.6706405694025165,
        "Vi": -0.8094823506234585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4615520111216,
        "longitude": -102.267597949796
      }
    },
    {
      "number": 66768,
      "class": "Bus",
      "name": "OSHKOSH 14 1",
      "init": {
        "Vr": 0.6753972415931849,
        "Vi": -0.8094001805852383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4704182552172,
        "longitude": -102.381644946068
      }
    },
    {
      "number": 66769,
      "class": "Bus",
      "name": "OSHKOSH 14 2",
      "init": {
        "Vr": 0.668653731344253,
        "Vi": -0.8115234147053274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4704182552172,
        "longitude": -102.381644946068
      }
    },
    {
      "number": 66770,
      "class": "Bus",
      "name": "OSHKOSH 14 3",
      "init": {
        "Vr": 0.6659666385699718,
        "Vi": -0.8123694617455549
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4704182552172,
        "longitude": -102.381644946068
      }
    },
    {
      "number": 66771,
      "class": "Bus",
      "name": "OSHKOSH 14 4",
      "init": {
        "Vr": 0.6659666385699718,
        "Vi": -0.812369461745555
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4704182552172,
        "longitude": -102.381644946068
      }
    },
    {
      "number": 66772,
      "class": "Bus",
      "name": "OSHKOSH 14 5",
      "init": {
        "Vr": 0.6754806060581173,
        "Vi": -0.8093921871526255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4704182552172,
        "longitude": -102.381644946068
      }
    },
    {
      "number": 66773,
      "class": "Bus",
      "name": "BURWELL 1 1",
      "init": {
        "Vr": 0.6941138092561482,
        "Vi": -0.7844329404063277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9008526182663,
        "longitude": -99.1300612967027
      }
    },
    {
      "number": 66774,
      "class": "Bus",
      "name": "BURWELL 2 1",
      "init": {
        "Vr": 0.7101141507294307,
        "Vi": -0.7742427880170406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9775468055366,
        "longitude": -99.0915492197996
      }
    },
    {
      "number": 66775,
      "class": "Bus",
      "name": "BURWELL 2 2",
      "init": {
        "Vr": 0.6986353590270042,
        "Vi": -0.7825803724405593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9775468055366,
        "longitude": -99.0915492197996
      }
    },
    {
      "number": 66776,
      "class": "Bus",
      "name": "BURWELL 2 3",
      "init": {
        "Vr": 0.7102564495823807,
        "Vi": -0.7741758778975101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9775468055366,
        "longitude": -99.0915492197996
      }
    },
    {
      "number": 66777,
      "class": "Bus",
      "name": "BERTRAND 1",
      "init": {
        "Vr": 0.7279946512023033,
        "Vi": -0.7468503249420968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5495563794756,
        "longitude": -99.714268448079
      }
    },
    {
      "number": 66778,
      "class": "Bus",
      "name": "GREELEY 3 1",
      "init": {
        "Vr": 0.6843923256372892,
        "Vi": -0.7781687583652825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5507887520007,
        "longitude": -98.5069230836842
      }
    },
    {
      "number": 66779,
      "class": "Bus",
      "name": "GREELEY 3 2",
      "init": {
        "Vr": 0.6843657447652753,
        "Vi": -0.7781743561707484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5507887520007,
        "longitude": -98.5069230836842
      }
    },
    {
      "number": 66780,
      "class": "Bus",
      "name": "SPALDING 1 1",
      "init": {
        "Vr": 0.6953870956984313,
        "Vi": -0.7825398107923801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7001326765979,
        "longitude": -98.3542473701887
      }
    },
    {
      "number": 66781,
      "class": "Bus",
      "name": "SPALDING 1 2",
      "init": {
        "Vr": 0.6953746727188563,
        "Vi": -0.7825423633029693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7001326765979,
        "longitude": -98.3542473701887
      }
    },
    {
      "number": 66782,
      "class": "Bus",
      "name": "SPALDING 2 1",
      "init": {
        "Vr": 0.6712340305900195,
        "Vi": -0.80006794861696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8249236995275,
        "longitude": -98.3833836864842
      }
    },
    {
      "number": 66783,
      "class": "Bus",
      "name": "SPALDING 2 2",
      "init": {
        "Vr": 0.671221725183666,
        "Vi": -0.8000721406689063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8249236995275,
        "longitude": -98.3833836864842
      }
    },
    {
      "number": 66784,
      "class": "Bus",
      "name": "WOLBACH 1",
      "init": {
        "Vr": 0.687673014811624,
        "Vi": -0.7809718473428654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4327144249228,
        "longitude": -98.4003108814538
      }
    },
    {
      "number": 66785,
      "class": "Bus",
      "name": "ALDA 1",
      "init": {
        "Vr": 0.6957466504668074,
        "Vi": -0.7728043948394389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8745078108661,
        "longitude": -98.4566593395789
      }
    },
    {
      "number": 66786,
      "class": "Bus",
      "name": "CAIRO 14 1",
      "init": {
        "Vr": 0.6962021047382277,
        "Vi": -0.7791934237079884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0446259364628,
        "longitude": -98.5910437620086
      }
    },
    {
      "number": 66787,
      "class": "Bus",
      "name": "CAIRO 15 1",
      "init": {
        "Vr": 0.7082456644576578,
        "Vi": -0.7681478932112752
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.950892403195,
        "longitude": -98.6326688453464
      }
    },
    {
      "number": 66788,
      "class": "Bus",
      "name": "DONIPHAN 4 1",
      "init": {
        "Vr": 0.6979258551897484,
        "Vi": -0.7750034389339887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7807357105173,
        "longitude": -98.4124361362036
      }
    },
    {
      "number": 66789,
      "class": "Bus",
      "name": "DONIPHAN 5 1",
      "init": {
        "Vr": 0.6982614381089841,
        "Vi": -0.772683082957416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7539252424554,
        "longitude": -98.3413912929749
      }
    },
    {
      "number": 66790,
      "class": "Bus",
      "name": "GRAND ISLAND 5 1",
      "init": {
        "Vr": 0.7053825002442218,
        "Vi": -0.7674532956720891
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66791,
      "class": "Bus",
      "name": "GRAND ISLAND 5 2",
      "init": {
        "Vr": 0.7010055086484468,
        "Vi": -0.7722637818992082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66792,
      "class": "Bus",
      "name": "GRAND ISLAND 5 3",
      "init": {
        "Vr": 0.7015700543832795,
        "Vi": -0.7716433238765728
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66793,
      "class": "Bus",
      "name": "GRAND ISLAND 5 4",
      "init": {
        "Vr": 0.7015700543832795,
        "Vi": -0.7716433238765728
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66794,
      "class": "Bus",
      "name": "GRAND ISLAND 5 5",
      "init": {
        "Vr": 0.7010055086484472,
        "Vi": -0.7722637818992081
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66795,
      "class": "Bus",
      "name": "GRAND ISLAND 5 6",
      "init": {
        "Vr": 0.7010055086484472,
        "Vi": -0.7722637818992081
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66796,
      "class": "Bus",
      "name": "GRAND ISLAND 5 7",
      "init": {
        "Vr": 0.7010055086484471,
        "Vi": -0.7722637818992081
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66797,
      "class": "Bus",
      "name": "GRAND ISLAND 5 8",
      "init": {
        "Vr": 0.7057347120045203,
        "Vi": -0.7673215735741036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66798,
      "class": "Bus",
      "name": "GRAND ISLAND 5 10",
      "init": {
        "Vr": 0.7050582565971963,
        "Vi": -0.7675645182180783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.949759652501,
        "longitude": -98.2584040270706
      }
    },
    {
      "number": 66799,
      "class": "Bus",
      "name": "GRAND ISLAND 6 1",
      "init": {
        "Vr": 0.6969376543161051,
        "Vi": -0.7723900935961947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8964081407976,
        "longitude": -98.2872720152594
      }
    },
    {
      "number": 66800,
      "class": "Bus",
      "name": "GRAND ISLAND 6 2",
      "init": {
        "Vr": 0.696610082376823,
        "Vi": -0.7724458405832063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8964081407976,
        "longitude": -98.2872720152594
      }
    },
    {
      "number": 66801,
      "class": "Bus",
      "name": "GRAND ISLAND 7 1",
      "init": {
        "Vr": 0.7018545645895814,
        "Vi": -0.7693433319143651
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8981906294352,
        "longitude": -98.2265880494361
      }
    },
    {
      "number": 66802,
      "class": "Bus",
      "name": "GRAND ISLAND 7 2",
      "init": {
        "Vr": 0.6996583246461451,
        "Vi": -0.7720450083563564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8981906294352,
        "longitude": -98.2265880494361
      }
    },
    {
      "number": 66803,
      "class": "Bus",
      "name": "GRAND ISLAND 7 3",
      "init": {
        "Vr": 0.6986765536945151,
        "Vi": -0.7732527213204263
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8981906294352,
        "longitude": -98.2265880494361
      }
    },
    {
      "number": 66804,
      "class": "Bus",
      "name": "GRAND ISLAND 7 4",
      "init": {
        "Vr": 0.698676553694515,
        "Vi": -0.7732527213204263
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8981906294352,
        "longitude": -98.2265880494361
      }
    },
    {
      "number": 66805,
      "class": "Bus",
      "name": "GRAND ISLAND 7 5",
      "init": {
        "Vr": 0.7014862991962354,
        "Vi": -0.7692982624834146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8981906294352,
        "longitude": -98.2265880494361
      }
    },
    {
      "number": 66806,
      "class": "Bus",
      "name": "GRAND ISLAND 7 7",
      "init": {
        "Vr": 0.7022885186486346,
        "Vi": -0.7693359653508022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8981906294352,
        "longitude": -98.2265880494361
      }
    },
    {
      "number": 66807,
      "class": "Bus",
      "name": "GRAND ISLAND 8 1",
      "init": {
        "Vr": 0.7040253040542521,
        "Vi": -0.7685646505520146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8219028720675,
        "longitude": -98.2331960290152
      }
    },
    {
      "number": 66808,
      "class": "Bus",
      "name": "GRAND ISLAND 8 2",
      "init": {
        "Vr": 0.698520443018499,
        "Vi": -0.7724462745846438
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8219028720675,
        "longitude": -98.2331960290152
      }
    },
    {
      "number": 66809,
      "class": "Bus",
      "name": "GRAND ISLAND 8 3",
      "init": {
        "Vr": 0.703731170327739,
        "Vi": -0.7686529988522937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8219028720675,
        "longitude": -98.2331960290152
      }
    },
    {
      "number": 66810,
      "class": "Bus",
      "name": "GRAND ISLAND 9 1",
      "init": {
        "Vr": 0.6896171227997151,
        "Vi": -0.7740179509176831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9278571407223,
        "longitude": -98.4380942400933
      }
    },
    {
      "number": 66811,
      "class": "Bus",
      "name": "GRAND ISLAND 9 2",
      "init": {
        "Vr": 0.6898514030092442,
        "Vi": -0.7739339648001563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9278571407223,
        "longitude": -98.4380942400933
      }
    },
    {
      "number": 66812,
      "class": "Bus",
      "name": "GRAND ISLAND 10 1",
      "init": {
        "Vr": 0.6939937350542043,
        "Vi": -0.7737131736846458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9429020062985,
        "longitude": -98.3512614034629
      }
    },
    {
      "number": 66813,
      "class": "Bus",
      "name": "GRAND ISLAND 10 2",
      "init": {
        "Vr": 0.694196340262357,
        "Vi": -0.7736186559876563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9429020062985,
        "longitude": -98.3512614034629
      }
    },
    {
      "number": 66814,
      "class": "Bus",
      "name": "GRAND ISLAND 11 1",
      "init": {
        "Vr": 0.6935666085956285,
        "Vi": -0.7739657213359783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.957838250385,
        "longitude": -98.4080119969008
      }
    },
    {
      "number": 66815,
      "class": "Bus",
      "name": "GRAND ISLAND 11 2",
      "init": {
        "Vr": 0.693794443797052,
        "Vi": -0.7738661266627259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.957838250385,
        "longitude": -98.4080119969008
      }
    },
    {
      "number": 66816,
      "class": "Bus",
      "name": "GRAND ISLAND 12 1",
      "init": {
        "Vr": 0.7068820571873922,
        "Vi": -0.767042002031355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.933660489478,
        "longitude": -98.4000985892239
      }
    },
    {
      "number": 66817,
      "class": "Bus",
      "name": "HAMPTON 31 1",
      "init": {
        "Vr": 0.6841918750997662,
        "Vi": -0.7852658194564873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9432191772777,
        "longitude": -97.8469960418974
      }
    },
    {
      "number": 66818,
      "class": "Bus",
      "name": "HENDERSON 19 1",
      "init": {
        "Vr": 0.6729387141705162,
        "Vi": -0.7865835293789594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6791267307478,
        "longitude": -97.735755304267
      }
    },
    {
      "number": 66819,
      "class": "Bus",
      "name": "HENDERSON 19 2",
      "init": {
        "Vr": 0.6729601315757694,
        "Vi": -0.7865778447172954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6791267307478,
        "longitude": -97.735755304267
      }
    },
    {
      "number": 66820,
      "class": "Bus",
      "name": "HENDERSON 20 1",
      "init": {
        "Vr": 0.6801026169885833,
        "Vi": -0.7861895042595165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8640178177298,
        "longitude": -97.7517761994477
      }
    },
    {
      "number": 66821,
      "class": "Bus",
      "name": "HENDERSON 20 2",
      "init": {
        "Vr": 0.6800822989916012,
        "Vi": -0.7861964643954109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8640178177298,
        "longitude": -97.7517761994477
      }
    },
    {
      "number": 66822,
      "class": "Bus",
      "name": "MARQUETTE 11 1",
      "init": {
        "Vr": 0.7025490043153638,
        "Vi": -0.7713482656131058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9976403100346,
        "longitude": -97.952625360308
      }
    },
    {
      "number": 66823,
      "class": "Bus",
      "name": "MARQUETTE 11 2",
      "init": {
        "Vr": 0.6908331438894937,
        "Vi": -0.784870044979308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9976403100346,
        "longitude": -97.952625360308
      }
    },
    {
      "number": 66824,
      "class": "Bus",
      "name": "MARQUETTE 11 3",
      "init": {
        "Vr": 0.7027267083932403,
        "Vi": -0.7712049032843132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9976403100346,
        "longitude": -97.952625360308
      }
    },
    {
      "number": 66825,
      "class": "Bus",
      "name": "POLK 3 1",
      "init": {
        "Vr": 0.6853042943230458,
        "Vi": -0.7873579687412027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0720387379863,
        "longitude": -97.687527840076
      }
    },
    {
      "number": 66826,
      "class": "Bus",
      "name": "POLK 3 2",
      "init": {
        "Vr": 0.6852592738232909,
        "Vi": -0.7873728543190728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0720387379863,
        "longitude": -97.687527840076
      }
    },
    {
      "number": 66827,
      "class": "Bus",
      "name": "ALMA 14 1",
      "init": {
        "Vr": 0.7146499509135481,
        "Vi": -0.7577961711547256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1163881775018,
        "longitude": -99.2519664584007
      }
    },
    {
      "number": 66828,
      "class": "Bus",
      "name": "ALMA 15 1",
      "init": {
        "Vr": 0.7347598249016136,
        "Vi": -0.7526621494576712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0957521318419,
        "longitude": -99.3692020211049
      }
    },
    {
      "number": 66829,
      "class": "Bus",
      "name": "HOLDREGE 1 1",
      "init": {
        "Vr": 0.7317125653872371,
        "Vi": -0.7534011179416723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613424175111,
        "longitude": -99.3870633981649
      }
    },
    {
      "number": 66830,
      "class": "Bus",
      "name": "HOLDREGE 1 2",
      "init": {
        "Vr": 0.712813015664973,
        "Vi": -0.7634818290912008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613424175111,
        "longitude": -99.3870633981649
      }
    },
    {
      "number": 66831,
      "class": "Bus",
      "name": "HOLDREGE 1 3",
      "init": {
        "Vr": 0.7318530936940186,
        "Vi": -0.753362072927403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613424175111,
        "longitude": -99.3870633981649
      }
    },
    {
      "number": 66832,
      "class": "Bus",
      "name": "HOLDREGE 2 1",
      "init": {
        "Vr": 0.7422423032871927,
        "Vi": -0.7386442492483839
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4696483164575,
        "longitude": -99.4846102141417
      }
    },
    {
      "number": 66833,
      "class": "Bus",
      "name": "HOLDREGE 2 2",
      "init": {
        "Vr": 0.7384938123344422,
        "Vi": -0.7445847114892274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4696483164575,
        "longitude": -99.4846102141417
      }
    },
    {
      "number": 66834,
      "class": "Bus",
      "name": "HOLDREGE 2 3",
      "init": {
        "Vr": 0.7426742061628225,
        "Vi": -0.7381717143151237
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4696483164575,
        "longitude": -99.4846102141417
      }
    },
    {
      "number": 66835,
      "class": "Bus",
      "name": "HOLDREGE 3 1",
      "init": {
        "Vr": 0.7129080698163063,
        "Vi": -0.7605054393097775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3947039304424,
        "longitude": -99.4334780665994
      }
    },
    {
      "number": 66836,
      "class": "Bus",
      "name": "HOLDREGE 3 2",
      "init": {
        "Vr": 0.7130013987836346,
        "Vi": -0.7604747120306695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3947039304424,
        "longitude": -99.4334780665994
      }
    },
    {
      "number": 66837,
      "class": "Bus",
      "name": "ORLEANS 8 1",
      "init": {
        "Vr": 0.7224187158820498,
        "Vi": -0.7467488058384286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1407735106023,
        "longitude": -99.5459966089036
      }
    },
    {
      "number": 66838,
      "class": "Bus",
      "name": "CULBERTSON 1 1",
      "init": {
        "Vr": 0.7380658288911318,
        "Vi": -0.7333974155195843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2592661220224,
        "longitude": -100.926362956307
      }
    },
    {
      "number": 66839,
      "class": "Bus",
      "name": "CULBERTSON 2 1",
      "init": {
        "Vr": 0.7389599387735086,
        "Vi": -0.7325039328047408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2270402688029,
        "longitude": -100.799504715935
      }
    },
    {
      "number": 66840,
      "class": "Bus",
      "name": "HAYES CENTER 1",
      "init": {
        "Vr": 0.7383055943824034,
        "Vi": -0.7387250910918818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5724260386304,
        "longitude": -101.036747756908
      }
    },
    {
      "number": 66841,
      "class": "Bus",
      "name": "HAYES CENTER 2",
      "init": {
        "Vr": 0.7382922869019061,
        "Vi": -0.7387276510932598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5724260386304,
        "longitude": -101.036747756908
      }
    },
    {
      "number": 66842,
      "class": "Bus",
      "name": "PALISADE 2 1",
      "init": {
        "Vr": 0.7422188757002374,
        "Vi": -0.7269237083175502
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3746521378274,
        "longitude": -101.138671032279
      }
    },
    {
      "number": 66843,
      "class": "Bus",
      "name": "PALISADE 2 2",
      "init": {
        "Vr": 0.7422029674431685,
        "Vi": -0.7269290476830119
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3746521378274,
        "longitude": -101.138671032279
      }
    },
    {
      "number": 66844,
      "class": "Bus",
      "name": "WALLACE 6 1",
      "init": {
        "Vr": 0.7295138076403217,
        "Vi": -0.7514951767583576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379108326919,
        "longitude": -101.245897233854
      }
    },
    {
      "number": 66845,
      "class": "Bus",
      "name": "WALLACE 6 2",
      "init": {
        "Vr": 0.7295295471322366,
        "Vi": -0.7514922844255688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379108326919,
        "longitude": -101.245897233854
      }
    },
    {
      "number": 66846,
      "class": "Bus",
      "name": "WALLACE 7 1",
      "init": {
        "Vr": 0.7453948051846259,
        "Vi": -0.7283089618691353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.707938391563,
        "longitude": -101.110384444665
      }
    },
    {
      "number": 66847,
      "class": "Bus",
      "name": "WALLACE 7 2",
      "init": {
        "Vr": 0.7372185504976934,
        "Vi": -0.7443940941957843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.707938391563,
        "longitude": -101.110384444665
      }
    },
    {
      "number": 66848,
      "class": "Bus",
      "name": "WALLACE 7 3",
      "init": {
        "Vr": 0.7239622424975846,
        "Vi": -0.7530208896502769
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.707938391563,
        "longitude": -101.110384444665
      }
    },
    {
      "number": 66849,
      "class": "Bus",
      "name": "WALLACE 7 4",
      "init": {
        "Vr": 0.7374230632954403,
        "Vi": -0.7438811397488723
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.707938391563,
        "longitude": -101.110384444665
      }
    },
    {
      "number": 66850,
      "class": "Bus",
      "name": "WALLACE 7 5",
      "init": {
        "Vr": 0.7454918185076512,
        "Vi": -0.7281704183211873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.707938391563,
        "longitude": -101.110384444665
      }
    },
    {
      "number": 66851,
      "class": "Bus",
      "name": "WALLACE 7 7",
      "init": {
        "Vr": 0.7453948051846259,
        "Vi": -0.7283089618691353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.707938391563,
        "longitude": -101.110384444665
      }
    },
    {
      "number": 66852,
      "class": "Bus",
      "name": "STRATTON 3 1",
      "init": {
        "Vr": 0.7625961916160855,
        "Vi": -0.7204057070326515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1578314605663,
        "longitude": -101.278139721826
      }
    },
    {
      "number": 66853,
      "class": "Bus",
      "name": "STRATTON 3 2",
      "init": {
        "Vr": 0.7625593825692845,
        "Vi": -0.7204113902078856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1578314605663,
        "longitude": -101.278139721826
      }
    },
    {
      "number": 66854,
      "class": "Bus",
      "name": "TRENTON 57 1",
      "init": {
        "Vr": 0.7489961205694026,
        "Vi": -0.7240636620735352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0921341466189,
        "longitude": -100.965536649774
      }
    },
    {
      "number": 66855,
      "class": "Bus",
      "name": "ATKINSON 4 1",
      "init": {
        "Vr": 0.7367779851811026,
        "Vi": -0.7312550899875039
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5351297200838,
        "longitude": -98.8799503381041
      }
    },
    {
      "number": 66856,
      "class": "Bus",
      "name": "ATKINSON 4 2",
      "init": {
        "Vr": 0.7331543237034828,
        "Vi": -0.7393955467863601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5351297200838,
        "longitude": -98.8799503381041
      }
    },
    {
      "number": 66857,
      "class": "Bus",
      "name": "ATKINSON 4 3",
      "init": {
        "Vr": 0.7289598072448605,
        "Vi": -0.7523995753309591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5351297200838,
        "longitude": -98.8799503381041
      }
    },
    {
      "number": 66858,
      "class": "Bus",
      "name": "ATKINSON 4 4",
      "init": {
        "Vr": 0.7384608511545367,
        "Vi": -0.7323013655746977
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5351297200838,
        "longitude": -98.8799503381041
      }
    },
    {
      "number": 66859,
      "class": "Bus",
      "name": "ATKINSON 4 6",
      "init": {
        "Vr": 0.7327647118198909,
        "Vi": -0.7398550828772613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5351297200838,
        "longitude": -98.8799503381041
      }
    },
    {
      "number": 66860,
      "class": "Bus",
      "name": "ATKINSON 5 1",
      "init": {
        "Vr": 0.7204013149498146,
        "Vi": -0.760871749515026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4849510890725,
        "longitude": -99.0136403845138
      }
    },
    {
      "number": 66861,
      "class": "Bus",
      "name": "CHAMBERS 1",
      "init": {
        "Vr": 0.7070675051711519,
        "Vi": -0.7748448049899889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2334065223906,
        "longitude": -98.8200127190836
      }
    },
    {
      "number": 66862,
      "class": "Bus",
      "name": "ONEILL 1 1",
      "init": {
        "Vr": 0.716957538711079,
        "Vi": -0.7539339195772535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5431618505628,
        "longitude": -98.5974197634336
      }
    },
    {
      "number": 66863,
      "class": "Bus",
      "name": "ONEILL 2 1",
      "init": {
        "Vr": 0.7171788497527068,
        "Vi": -0.753687441631549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5410897228053,
        "longitude": -98.5575151281425
      }
    },
    {
      "number": 66864,
      "class": "Bus",
      "name": "ONEILL 2 2",
      "init": {
        "Vr": 0.7171024629760889,
        "Vi": -0.7536939696116141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5410897228053,
        "longitude": -98.5575151281425
      }
    },
    {
      "number": 66865,
      "class": "Bus",
      "name": "ONEILL 3 1",
      "init": {
        "Vr": 0.7253904419039716,
        "Vi": -0.7491005795055983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5107460769736,
        "longitude": -98.6069294478922
      }
    },
    {
      "number": 66866,
      "class": "Bus",
      "name": "ONEILL 3 2",
      "init": {
        "Vr": 0.7187944630627828,
        "Vi": -0.7534421968540298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5107460769736,
        "longitude": -98.6069294478922
      }
    },
    {
      "number": 66867,
      "class": "Bus",
      "name": "ONEILL 3 3",
      "init": {
        "Vr": 0.7253199119118199,
        "Vi": -0.7491193457290236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5107460769736,
        "longitude": -98.6069294478922
      }
    },
    {
      "number": 66868,
      "class": "Bus",
      "name": "STUART 13 1",
      "init": {
        "Vr": 0.7255865140931007,
        "Vi": -0.7549499481812364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7077014322861,
        "longitude": -99.175716933478
      }
    },
    {
      "number": 66869,
      "class": "Bus",
      "name": "STUART 13 2",
      "init": {
        "Vr": 0.7219215362626084,
        "Vi": -0.7584370213357117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7077014322861,
        "longitude": -99.175716933478
      }
    },
    {
      "number": 66870,
      "class": "Bus",
      "name": "STUART 13 3",
      "init": {
        "Vr": 0.7111250146649591,
        "Vi": -0.7658857768396659
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7077014322861,
        "longitude": -99.175716933478
      }
    },
    {
      "number": 66871,
      "class": "Bus",
      "name": "STUART 13 4",
      "init": {
        "Vr": 0.7219565927878018,
        "Vi": -0.7583875729166623
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7077014322861,
        "longitude": -99.175716933478
      }
    },
    {
      "number": 66872,
      "class": "Bus",
      "name": "STUART 13 5",
      "init": {
        "Vr": 0.7256361527576207,
        "Vi": -0.7549170145704525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7077014322861,
        "longitude": -99.175716933478
      }
    },
    {
      "number": 66873,
      "class": "Bus",
      "name": "STUART 14 1",
      "init": {
        "Vr": 0.7196666025672256,
        "Vi": -0.7597962869079435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6491794052802,
        "longitude": -99.0843678981113
      }
    },
    {
      "number": 66874,
      "class": "Bus",
      "name": "FARWELL 5 1",
      "init": {
        "Vr": 0.6905341846578565,
        "Vi": -0.783950092239479
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.256403914683,
        "longitude": -98.6677965282697
      }
    },
    {
      "number": 66875,
      "class": "Bus",
      "name": "PALMER 3 1",
      "init": {
        "Vr": 0.6722139805135103,
        "Vi": -0.7885400475493256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3130695166794,
        "longitude": -98.1794652610547
      }
    },
    {
      "number": 66876,
      "class": "Bus",
      "name": "PALMER 4 1",
      "init": {
        "Vr": 0.6883920497450077,
        "Vi": -0.7794446688096738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2323166148085,
        "longitude": -98.3685321660573
      }
    },
    {
      "number": 66877,
      "class": "Bus",
      "name": "SAINT LIBORY 1",
      "init": {
        "Vr": 0.6899868708539324,
        "Vi": -0.7781967590408245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1151452390689,
        "longitude": -98.3435494854453
      }
    },
    {
      "number": 66878,
      "class": "Bus",
      "name": "SAINT LIBORY 2",
      "init": {
        "Vr": 0.6899615401641848,
        "Vi": -0.7782009690597506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1151452390689,
        "longitude": -98.3435494854453
      }
    },
    {
      "number": 66879,
      "class": "Bus",
      "name": "SAINT PAUL 81 1",
      "init": {
        "Vr": 0.6970800158460885,
        "Vi": -0.7853051437314698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1714806471889,
        "longitude": -98.4740025319442
      }
    },
    {
      "number": 66880,
      "class": "Bus",
      "name": "SAINT PAUL 81 2",
      "init": {
        "Vr": 0.6945003736968001,
        "Vi": -0.7837084080981559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1714806471889,
        "longitude": -98.4740025319442
      }
    },
    {
      "number": 66881,
      "class": "Bus",
      "name": "SAINT PAUL 81 3",
      "init": {
        "Vr": 0.6969808219796707,
        "Vi": -0.7853407019665289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1714806471889,
        "longitude": -98.4740025319442
      }
    },
    {
      "number": 66882,
      "class": "Bus",
      "name": "SAINT PAUL 82 1",
      "init": {
        "Vr": 0.6991039871595378,
        "Vi": -0.7791663881459124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3477818342748,
        "longitude": -98.4234221685079
      }
    },
    {
      "number": 66883,
      "class": "Bus",
      "name": "SAINT PAUL 82 2",
      "init": {
        "Vr": 0.6905929025522342,
        "Vi": -0.7818342690467446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3477818342748,
        "longitude": -98.4234221685079
      }
    },
    {
      "number": 66884,
      "class": "Bus",
      "name": "SAINT PAUL 82 3",
      "init": {
        "Vr": 0.6991957529734601,
        "Vi": -0.7791527661765781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3477818342748,
        "longitude": -98.4234221685079
      }
    },
    {
      "number": 66885,
      "class": "Bus",
      "name": "FAIRBURY 3 1",
      "init": {
        "Vr": 0.7264816312249369,
        "Vi": -0.7533154051413915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1757604845675,
        "longitude": -97.2525962116835
      }
    },
    {
