      "number": 66886,
      "class": "Bus",
      "name": "FAIRBURY 3 2",
      "init": {
        "Vr": 0.7265498483605551,
        "Vi": -0.753285221381881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1757604845675,
        "longitude": -97.2525962116835
      }
    },
    {
      "number": 66887,
      "class": "Bus",
      "name": "FAIRBURY 4 1",
      "init": {
        "Vr": 0.7280828133084093,
        "Vi": -0.751720970915473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511242183381,
        "longitude": -97.2000155519689
      }
    },
    {
      "number": 66888,
      "class": "Bus",
      "name": "FAIRBURY 4 2",
      "init": {
        "Vr": 0.7281548089499995,
        "Vi": -0.751702398443743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511242183381,
        "longitude": -97.2000155519689
      }
    },
    {
      "number": 66889,
      "class": "Bus",
      "name": "FAIRBURY 5 1",
      "init": {
        "Vr": 0.7188293189083711,
        "Vi": -0.7548081215231686
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1792816784208,
        "longitude": -97.1454459294868
      }
    },
    {
      "number": 66890,
      "class": "Bus",
      "name": "FAIRBURY 5 2",
      "init": {
        "Vr": 0.7189011718407031,
        "Vi": -0.7547902213488986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1792816784208,
        "longitude": -97.1454459294868
      }
    },
    {
      "number": 66891,
      "class": "Bus",
      "name": "PLYMOUTH 36 1",
      "init": {
        "Vr": 0.7108336327273211,
        "Vi": -0.7626927625224706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3099700180445,
        "longitude": -97.0523067232979
      }
    },
    {
      "number": 66892,
      "class": "Bus",
      "name": "STERLING 17 1",
      "init": {
        "Vr": 0.6861765905561775,
        "Vi": -0.7793121327118766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4505021856959,
        "longitude": -96.2981334716815
      }
    },
    {
      "number": 66893,
      "class": "Bus",
      "name": "TECUMSEH 6 1",
      "init": {
        "Vr": 0.6952932284448015,
        "Vi": -0.7782245719866477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3370057894464,
        "longitude": -96.2235652772123
      }
    },
    {
      "number": 66894,
      "class": "Bus",
      "name": "TECUMSEH 6 2",
      "init": {
        "Vr": 0.6952932284448015,
        "Vi": -0.7782245719866477
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3370057894464,
        "longitude": -96.2235652772123
      }
    },
    {
      "number": 66895,
      "class": "Bus",
      "name": "TECUMSEH 6 3",
      "init": {
        "Vr": 0.6952932284448015,
        "Vi": -0.7782245719866477
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3370057894464,
        "longitude": -96.2235652772123
      }
    },
    {
      "number": 66896,
      "class": "Bus",
      "name": "TECUMSEH 6 4",
      "init": {
        "Vr": 0.6952932284448013,
        "Vi": -0.7782245719866476
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3370057894464,
        "longitude": -96.2235652772123
      }
    },
    {
      "number": 66897,
      "class": "Bus",
      "name": "TECUMSEH 6 5",
      "init": {
        "Vr": 0.6952453882010644,
        "Vi": -0.7782368093969939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3370057894464,
        "longitude": -96.2235652772123
      }
    },
    {
      "number": 66898,
      "class": "Bus",
      "name": "TECUMSEH 6 7",
      "init": {
        "Vr": 0.6953399049424737,
        "Vi": -0.7782127967061108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3370057894464,
        "longitude": -96.2235652772123
      }
    },
    {
      "number": 66899,
      "class": "Bus",
      "name": "TECUMSEH 7 1",
      "init": {
        "Vr": 0.697054464753876,
        "Vi": -0.7785008669646821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3802884402098,
        "longitude": -96.1856712304911
      }
    },
    {
      "number": 66900,
      "class": "Bus",
      "name": "TECUMSEH 8 1",
      "init": {
        "Vr": 0.6994167584955417,
        "Vi": -0.7781599258407774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3985996077713,
        "longitude": -96.1355083322764
      }
    },
    {
      "number": 66901,
      "class": "Bus",
      "name": "AXTELL 2 1",
      "init": {
        "Vr": 0.6935362493534825,
        "Vi": -0.7810990072029848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5459844792962,
        "longitude": -99.0495009243823
      }
    },
    {
      "number": 66902,
      "class": "Bus",
      "name": "MINDEN 7 1",
      "init": {
        "Vr": 0.6999173444230979,
        "Vi": -0.7773402516944111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5632288250337,
        "longitude": -98.8936117636106
      }
    },
    {
      "number": 66903,
      "class": "Bus",
      "name": "MINDEN 7 2",
      "init": {
        "Vr": 0.699863975352731,
        "Vi": -0.7773545346302909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5632288250337,
        "longitude": -98.8936117636106
      }
    },
    {
      "number": 66904,
      "class": "Bus",
      "name": "MINDEN 8 1",
      "init": {
        "Vr": 0.720604398023243,
        "Vi": -0.7651024506453198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4794720547648,
        "longitude": -98.9179435520704
      }
    },
    {
      "number": 66905,
      "class": "Bus",
      "name": "MINDEN 8 2",
      "init": {
        "Vr": 0.7049472387156871,
        "Vi": -0.7758671967719518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4794720547648,
        "longitude": -98.9179435520704
      }
    },
    {
      "number": 66906,
      "class": "Bus",
      "name": "MINDEN 8 3",
      "init": {
        "Vr": 0.7204907937300241,
        "Vi": -0.7651235944280037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4794720547648,
        "longitude": -98.9179435520704
      }
    },
    {
      "number": 66907,
      "class": "Bus",
      "name": "BRULE 1 1",
      "init": {
        "Vr": 0.6885779654689876,
        "Vi": -0.7888227334714748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1656874070905,
        "longitude": -102.004821423912
      }
    },
    {
      "number": 66908,
      "class": "Bus",
      "name": "BRULE 2 1",
      "init": {
        "Vr": 0.6970142784182084,
        "Vi": -0.7797878338538305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1877433717912,
        "longitude": -101.841808146341
      }
    },
    {
      "number": 66909,
      "class": "Bus",
      "name": "OGALLALA 1 1",
      "init": {
        "Vr": 0.7022848326758564,
        "Vi": -0.772475036254738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0936707789911,
        "longitude": -101.704776928018
      }
    },
    {
      "number": 66910,
      "class": "Bus",
      "name": "OGALLALA 2 1",
      "init": {
        "Vr": 0.7044967794542375,
        "Vi": -0.7738648613680121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1254580931185,
        "longitude": -101.629056094109
      }
    },
    {
      "number": 66911,
      "class": "Bus",
      "name": "OGALLALA 3 1",
      "init": {
        "Vr": 0.7148623606939292,
        "Vi": -0.770177601457729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1573252359884,
        "longitude": -101.628154745815
      }
    },
    {
      "number": 66912,
      "class": "Bus",
      "name": "OGALLALA 3 2",
      "init": {
        "Vr": 0.7051827795784846,
        "Vi": -0.7737875368310138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1573252359884,
        "longitude": -101.628154745815
      }
    },
    {
      "number": 66913,
      "class": "Bus",
      "name": "OGALLALA 3 3",
      "init": {
        "Vr": 0.7147619913712373,
        "Vi": -0.7701716295076068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1573252359884,
        "longitude": -101.628154745815
      }
    },
    {
      "number": 66914,
      "class": "Bus",
      "name": "PAXTON 5 1",
      "init": {
        "Vr": 0.7070797371486083,
        "Vi": -0.7705537357591267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2237420497299,
        "longitude": -101.413514117559
      }
    },
    {
      "number": 66915,
      "class": "Bus",
      "name": "SPRINGVIEW 1 1",
      "init": {
        "Vr": 0.7200986825835457,
        "Vi": -0.7557001643680605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9126158407725,
        "longitude": -99.8597952172466
      }
    },
    {
      "number": 66916,
      "class": "Bus",
      "name": "DIX 2 1",
      "init": {
        "Vr": 0.6426487212973786,
        "Vi": -0.8128515904129602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1582107447354,
        "longitude": -103.454544499466
      }
    },
    {
      "number": 66917,
      "class": "Bus",
      "name": "BLOOMFIELD 20 1",
      "init": {
        "Vr": 0.6859136743422274,
        "Vi": -0.7890960419627985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7975080712898,
        "longitude": -97.7831050468944
      }
    },
    {
      "number": 66918,
      "class": "Bus",
      "name": "BLOOMFIELD 20 2",
      "init": {
        "Vr": 0.6858861527635111,
        "Vi": -0.7890982923999752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7975080712898,
        "longitude": -97.7831050468944
      }
    },
    {
      "number": 66919,
      "class": "Bus",
      "name": "BLOOMFIELD 21 1",
      "init": {
        "Vr": 0.6894252062809512,
        "Vi": -0.7868256364565022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7366561333984,
        "longitude": -97.6321982912842
      }
    },
    {
      "number": 66920,
      "class": "Bus",
      "name": "BLOOMFIELD 21 2",
      "init": {
        "Vr": 0.6894026616020706,
        "Vi": -0.7868351885158864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7366561333984,
        "longitude": -97.6321982912842
      }
    },
    {
      "number": 66921,
      "class": "Bus",
      "name": "NIOBRARA 1",
      "init": {
        "Vr": 0.6983798159904336,
        "Vi": -0.7810316550235075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6915098706893,
        "longitude": -97.8818078488351
      }
    },
    {
      "number": 66922,
      "class": "Bus",
      "name": "NIOBRARA 2",
      "init": {
        "Vr": 0.698308398261713,
        "Vi": -0.7810333202693649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6915098706893,
        "longitude": -97.8818078488351
      }
    },
    {
      "number": 66923,
      "class": "Bus",
      "name": "VERDIGRE 1 1",
      "init": {
        "Vr": 0.6847847511776223,
        "Vi": -0.7924949568206425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6938646418471,
        "longitude": -98.1878874833841
      }
    },
    {
      "number": 66924,
      "class": "Bus",
      "name": "VERDIGRE 1 2",
      "init": {
        "Vr": 0.6848150880292927,
        "Vi": -0.7924876436439648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6938646418471,
        "longitude": -98.1878874833841
      }
    },
    {
      "number": 66925,
      "class": "Bus",
      "name": "VERDIGRE 2 1",
      "init": {
        "Vr": 0.6855475390081119,
        "Vi": -0.7916733174571464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6180026355672,
        "longitude": -98.0931302159928
      }
    },
    {
      "number": 66926,
      "class": "Bus",
      "name": "VERDIGRE 2 2",
      "init": {
        "Vr": 0.6855601497889812,
        "Vi": -0.7916679930829729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6180026355672,
        "longitude": -98.0931302159928
      }
    },
    {
      "number": 66927,
      "class": "Bus",
      "name": "BENNET 1 1",
      "init": {
        "Vr": 0.7045422906704588,
        "Vi": -0.7672471172974814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6236233604023,
        "longitude": -96.4818992101801
      }
    },
    {
      "number": 66928,
      "class": "Bus",
      "name": "BENNET 1 2",
      "init": {
        "Vr": 0.6969347119732282,
        "Vi": -0.7824856814152815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6236233604023,
        "longitude": -96.4818992101801
      }
    },
    {
      "number": 66929,
      "class": "Bus",
      "name": "BENNET 1 3",
      "init": {
        "Vr": 0.7045045145553331,
        "Vi": -0.7672679133743029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6236233604023,
        "longitude": -96.4818992101801
      }
    },
    {
      "number": 66930,
      "class": "Bus",
      "name": "BENNET 2 1",
      "init": {
        "Vr": 0.6845689300682029,
        "Vi": -0.7864898060692577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6770765714873,
        "longitude": -96.4329824790106
      }
    },
    {
      "number": 66931,
      "class": "Bus",
      "name": "CERESCO 1",
      "init": {
        "Vr": 0.6559494097526828,
        "Vi": -0.7992739834331181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0442831696889,
        "longitude": -96.687125526306
      }
    },
    {
      "number": 66932,
      "class": "Bus",
      "name": "CRETE 5 1",
      "init": {
        "Vr": 0.712058814928333,
        "Vi": -0.7642263543780438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6129639420241,
        "longitude": -96.9688878390423
      }
    },
    {
      "number": 66933,
      "class": "Bus",
      "name": "CRETE 5 2",
      "init": {
        "Vr": 0.7121843537230186,
        "Vi": -0.7641934807148415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6129639420241,
        "longitude": -96.9688878390423
      }
    },
    {
      "number": 66934,
      "class": "Bus",
      "name": "CRETE 6 1",
      "init": {
        "Vr": 0.674095320033937,
        "Vi": -0.7950437565385126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6581153805384,
        "longitude": -96.955425437985
      }
    },
    {
      "number": 66935,
      "class": "Bus",
      "name": "CRETE 6 2",
      "init": {
        "Vr": 0.6740953200339374,
        "Vi": -0.7950437565385122
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6581153805384,
        "longitude": -96.955425437985
      }
    },
    {
      "number": 66936,
      "class": "Bus",
      "name": "CRETE 6 3",
      "init": {
        "Vr": 0.6740953200339374,
        "Vi": -0.7950437565385122
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6581153805384,
        "longitude": -96.955425437985
      }
    },
    {
      "number": 66937,
      "class": "Bus",
      "name": "CRETE 6 4",
      "init": {
        "Vr": 0.6740953200339374,
        "Vi": -0.7950437565385122
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6581153805384,
        "longitude": -96.955425437985
      }
    },
    {
      "number": 66938,
      "class": "Bus",
      "name": "CRETE 6 5",
      "init": {
        "Vr": 0.6739796480522381,
        "Vi": -0.7950857046301729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6581153805384,
        "longitude": -96.955425437985
      }
    },
    {
      "number": 66939,
      "class": "Bus",
      "name": "CRETE 6 7",
      "init": {
        "Vr": 0.6742158353008645,
        "Vi": -0.7950063181274161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6581153805384,
        "longitude": -96.955425437985
      }
    },
    {
      "number": 66940,
      "class": "Bus",
      "name": "CRETE 7 1",
      "init": {
        "Vr": 0.7147694062781086,
        "Vi": -0.7610699464515802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5830535713747,
        "longitude": -96.8835945537845
      }
    },
    {
      "number": 66941,
      "class": "Bus",
      "name": "DENTON 5 1",
      "init": {
        "Vr": 0.6647043533169679,
        "Vi": -0.799236353451444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7907190718779,
        "longitude": -96.8979946619963
      }
    },
    {
      "number": 66942,
      "class": "Bus",
      "name": "DENTON 5 2",
      "init": {
        "Vr": 0.6646607241437215,
        "Vi": -0.7992476297353818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7907190718779,
        "longitude": -96.8979946619963
      }
    },
    {
      "number": 66943,
      "class": "Bus",
      "name": "HICKMAN 3 1",
      "init": {
        "Vr": 0.7097211228683555,
        "Vi": -0.7633030265334937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.536087664288,
        "longitude": -96.636367699747
      }
    },
    {
      "number": 66944,
      "class": "Bus",
      "name": "HICKMAN 3 2",
      "init": {
        "Vr": 0.7048652706314975,
        "Vi": -0.7685664389121657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.536087664288,
        "longitude": -96.636367699747
      }
    },
    {
      "number": 66945,
      "class": "Bus",
      "name": "HICKMAN 3 3",
      "init": {
        "Vr": 0.704133160480664,
        "Vi": -0.7693599963658039
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.536087664288,
        "longitude": -96.636367699747
      }
    },
    {
      "number": 66946,
      "class": "Bus",
      "name": "HICKMAN 3 4",
      "init": {
        "Vr": 0.7041331604806639,
        "Vi": -0.7693599963658039
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.536087664288,
        "longitude": -96.636367699747
      }
    },
    {
      "number": 66947,
      "class": "Bus",
      "name": "HICKMAN 3 5",
      "init": {
        "Vr": 0.7098729419479898,
        "Vi": -0.7632467968507516
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.536087664288,
        "longitude": -96.636367699747
      }
    },
    {
      "number": 66948,
      "class": "Bus",
      "name": "HICKMAN 3 7",
      "init": {
        "Vr": 0.7096132928945016,
        "Vi": -0.7633311603121502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.536087664288,
        "longitude": -96.636367699747
      }
    },
    {
      "number": 66949,
      "class": "Bus",
      "name": "HICKMAN 4 1",
      "init": {
        "Vr": 0.685157824176302,
        "Vi": -0.7767651582353905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6107502783759,
        "longitude": -96.5504298744515
      }
    },
    {
      "number": 66950,
      "class": "Bus",
      "name": "HICKMAN 5 1",
      "init": {
        "Vr": 0.6803861856882125,
        "Vi": -0.7803250799352208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.671762948547,
        "longitude": -96.5238594089451
      }
    },
    {
      "number": 66951,
      "class": "Bus",
      "name": "LINCOLN 21 1",
      "init": {
        "Vr": 0.6601278670768204,
        "Vi": -0.7948218767076298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7708842015219,
        "longitude": -96.719764736548
      }
    },
    {
      "number": 66952,
      "class": "Bus",
      "name": "LINCOLN 21 2",
      "init": {
        "Vr": 0.6598378405280337,
        "Vi": -0.7948766064163126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7708842015219,
        "longitude": -96.719764736548
      }
    },
    {
      "number": 66953,
      "class": "Bus",
      "name": "LINCOLN 22 1",
      "init": {
        "Vr": 0.6553528764263987,
        "Vi": -0.80062526111395
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8153948706997,
        "longitude": -96.675351045455
      }
    },
    {
      "number": 66954,
      "class": "Bus",
      "name": "LINCOLN 22 2",
      "init": {
        "Vr": 0.6556528655358139,
        "Vi": -0.8006457446124394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8153948706997,
        "longitude": -96.675351045455
      }
    },
    {
      "number": 66955,
      "class": "Bus",
      "name": "LINCOLN 23 1",
      "init": {
        "Vr": 0.6533239772250977,
        "Vi": -0.7991782875151182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7954431203699,
        "longitude": -96.6345831082604
      }
    },
    {
      "number": 66956,
      "class": "Bus",
      "name": "LINCOLN 24 1",
      "init": {
        "Vr": 0.6517619419091425,
        "Vi": -0.7959496936181139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7828705808791,
        "longitude": -96.6128744615772
      }
    },
    {
      "number": 66957,
      "class": "Bus",
      "name": "LINCOLN 24 2",
      "init": {
        "Vr": 0.6514210144526886,
        "Vi": -0.7959279166233212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7828705808791,
        "longitude": -96.6128744615772
      }
    },
    {
      "number": 66958,
      "class": "Bus",
      "name": "LINCOLN 25 1",
      "init": {
        "Vr": 0.6683886949348968,
        "Vi": -0.7948391879382715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8078000024068,
        "longitude": -96.7742150097276
      }
    },
    {
      "number": 66959,
      "class": "Bus",
      "name": "LINCOLN 26 1",
      "init": {
        "Vr": 0.6537214577311106,
        "Vi": -0.8006358315766848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8003549604559,
        "longitude": -96.6035782064563
      }
    },
    {
      "number": 66960,
      "class": "Bus",
      "name": "LINCOLN 26 2",
      "init": {
        "Vr": 0.653536033941161,
        "Vi": -0.8006544966944125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8003549604559,
        "longitude": -96.6035782064563
      }
    },
    {
      "number": 66961,
      "class": "Bus",
      "name": "LINCOLN 27 1",
      "init": {
        "Vr": 0.6588255747993209,
        "Vi": -0.7944764713463668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7767726975891,
        "longitude": -96.701099581665
      }
    },
    {
      "number": 66962,
      "class": "Bus",
      "name": "LINCOLN 28 1",
      "init": {
        "Vr": 0.6572488222746112,
        "Vi": -0.8003720330849784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8371974745377,
        "longitude": -96.6635291588146
      }
    },
    {
      "number": 66963,
      "class": "Bus",
      "name": "LINCOLN 29 1",
      "init": {
        "Vr": 0.6575693274046324,
        "Vi": -0.8048469776934337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8354206577563,
        "longitude": -96.5407364354936
      }
    },
    {
      "number": 66964,
      "class": "Bus",
      "name": "LINCOLN 30 1",
      "init": {
        "Vr": 0.6604746378808991,
        "Vi": -0.8038790001594617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.874507786723,
        "longitude": -96.6655388084243
      }
    },
    {
      "number": 66965,
      "class": "Bus",
      "name": "LINCOLN 31 1",
      "init": {
        "Vr": 0.6586804195340505,
        "Vi": -0.8029867325118522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8581525618873,
        "longitude": -96.6656623251007
      }
    },
    {
      "number": 66966,
      "class": "Bus",
      "name": "LINCOLN 32 1",
      "init": {
        "Vr": 0.6604369879574133,
        "Vi": -0.7971005999273533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.922753807164,
        "longitude": -96.6882689438611
      }
    },
    {
      "number": 66967,
      "class": "Bus",
      "name": "LINCOLN 32 2",
      "init": {
        "Vr": 0.6602346647090136,
        "Vi": -0.7971584564780162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.922753807164,
        "longitude": -96.6882689438611
      }
    },
    {
      "number": 66968,
      "class": "Bus",
      "name": "LINCOLN 33 1",
      "init": {
        "Vr": 0.6634506707531442,
        "Vi": -0.8025268536796871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8598175335393,
        "longitude": -96.6981287505724
      }
    },
    {
      "number": 66969,
      "class": "Bus",
      "name": "LINCOLN 34 1",
      "init": {
        "Vr": 0.6555043278481166,
        "Vi": -0.8040640852699705
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8146273750563,
        "longitude": -96.558555092461
      }
    },
    {
      "number": 66970,
      "class": "Bus",
      "name": "LINCOLN 35 1",
      "init": {
        "Vr": 0.652920093091527,
        "Vi": -0.8022373034700034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8026070869083,
        "longitude": -96.5795762627196
      }
    },
    {
      "number": 66971,
      "class": "Bus",
      "name": "LINCOLN 36 1",
      "init": {
        "Vr": 0.6611312930496057,
        "Vi": -0.7990661269644737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9298679902307,
        "longitude": -96.6492698988732
      }
    },
    {
      "number": 66972,
      "class": "Bus",
      "name": "LINCOLN 37 1",
      "init": {
        "Vr": 0.683302778838426,
        "Vi": -0.7721600607581437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7708050732132,
        "longitude": -96.6009466107732
      }
    },
    {
      "number": 66973,
      "class": "Bus",
      "name": "LINCOLN 37 2",
      "init": {
        "Vr": 0.6610925725890302,
        "Vi": -0.8021212828427439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7708050732132,
        "longitude": -96.6009466107732
      }
    },
    {
      "number": 66974,
      "class": "Bus",
      "name": "LINCOLN 37 3",
      "init": {
        "Vr": 0.6830363334690737,
        "Vi": -0.7722736195755301
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7708050732132,
        "longitude": -96.6009466107732
      }
    },
    {
      "number": 66975,
      "class": "Bus",
      "name": "LINCOLN 38 1",
      "init": {
        "Vr": 0.6511344502703164,
        "Vi": -0.7951874393326875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7704490388243,
        "longitude": -96.6315186070876
      }
    },
    {
      "number": 66976,
      "class": "Bus",
      "name": "LINCOLN 39 1",
      "init": {
        "Vr": 0.6573510563485357,
        "Vi": -0.80276061858781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.768837939078,
        "longitude": -96.57656923585
      }
    },
    {
      "number": 66977,
      "class": "Bus",
      "name": "LINCOLN 39 2",
      "init": {
        "Vr": 0.6570716329510147,
        "Vi": -0.8029012970137888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.768837939078,
        "longitude": -96.57656923585
      }
    },
    {
      "number": 66978,
      "class": "Bus",
      "name": "LINCOLN 40 1",
      "init": {
        "Vr": 0.6554660779696708,
        "Vi": -0.7948422104557958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7790965606614,
        "longitude": -96.6741556659241
      }
    },
    {
      "number": 66979,
      "class": "Bus",
      "name": "LINCOLN 40 2",
      "init": {
        "Vr": 0.6557563607344932,
        "Vi": -0.7947933917850986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7790965606614,
        "longitude": -96.6741556659241
      }
    },
    {
      "number": 66980,
      "class": "Bus",
      "name": "LINCOLN 41 1",
      "init": {
        "Vr": 0.6655368072078182,
        "Vi": -0.8018038234759525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9095545275362,
        "longitude": -96.564685155156
      }
    },
    {
      "number": 66981,
      "class": "Bus",
      "name": "LINCOLN 42 1",
      "init": {
        "Vr": 0.6781444942171655,
        "Vi": -0.7715022575754584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8094144032658,
        "longitude": -96.5394298524418
      }
    },
    {
      "number": 66982,
      "class": "Bus",
      "name": "LINCOLN 42 2",
      "init": {
        "Vr": 0.657593909696537,
        "Vi": -0.8059429438305711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8094144032658,
        "longitude": -96.5394298524418
      }
    },
    {
      "number": 66983,
      "class": "Bus",
      "name": "LINCOLN 42 3",
      "init": {
        "Vr": 0.6785552276314818,
        "Vi": -0.7715832336937126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8094144032658,
        "longitude": -96.5394298524418
      }
    },
    {
      "number": 66984,
      "class": "Bus",
      "name": "LINCOLN 43 1",
      "init": {
        "Vr": 0.6656048782938929,
        "Vi": -0.7976086021793287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8996995754911,
        "longitude": -96.7235497250101
      }
    },
    {
      "number": 66985,
      "class": "Bus",
      "name": "LINCOLN 44 1",
      "init": {
        "Vr": 0.6804150663776247,
        "Vi": -0.7707654457694971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8287895465643,
        "longitude": -96.6768393602389
      }
    },
    {
      "number": 66986,
      "class": "Bus",
      "name": "LINCOLN 44 2",
      "init": {
        "Vr": 0.6595078590480707,
        "Vi": -0.8023781485010795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8287895465643,
        "longitude": -96.6768393602389
      }
    },
    {
      "number": 66987,
      "class": "Bus",
      "name": "LINCOLN 44 3",
      "init": {
        "Vr": 0.6801848958559218,
        "Vi": -0.77078670973441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8287895465643,
        "longitude": -96.6768393602389
      }
    },
    {
      "number": 66988,
      "class": "Bus",
      "name": "LINCOLN 45 1",
      "init": {
        "Vr": 0.6902844696658723,
        "Vi": -0.7760437590554471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8763857348252,
        "longitude": -96.6958348925815
      }
    },
    {
      "number": 66989,
      "class": "Bus",
      "name": "LINCOLN 45 2",
      "init": {
        "Vr": 0.665283234219713,
        "Vi": -0.8043175723268248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8763857348252,
        "longitude": -96.6958348925815
      }
    },
    {
      "number": 66990,
      "class": "Bus",
      "name": "LINCOLN 45 3",
      "init": {
        "Vr": 0.6900874255143845,
        "Vi": -0.7761063499007159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8763857348252,
        "longitude": -96.6958348925815
      }
    },
    {
      "number": 66991,
      "class": "Bus",
      "name": "LINCOLN 46 1",
      "init": {
        "Vr": 0.6899785369789232,
        "Vi": -0.7791543135387144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9070454493806,
        "longitude": -96.6451120271628
      }
    },
    {
      "number": 66992,
      "class": "Bus",
      "name": "LINCOLN 47 1",
      "init": {
        "Vr": 0.6538198295771509,
        "Vi": -0.7982230760284091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8218499359977,
        "longitude": -96.636082965689
      }
    },
    {
      "number": 66993,
      "class": "Bus",
      "name": "LINCOLN 47 2",
      "init": {
        "Vr": 0.6540939768673193,
        "Vi": -0.7982859411285597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8218499359977,
        "longitude": -96.636082965689
      }
    },
    {
      "number": 66994,
      "class": "Bus",
      "name": "LINCOLN 48 1",
      "init": {
        "Vr": 0.6754238424169821,
        "Vi": -0.7875595514620408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6727503465648,
        "longitude": -96.6067534363543
      }
    },
    {
      "number": 66995,
      "class": "Bus",
      "name": "LINCOLN 48 2",
      "init": {
        "Vr": 0.675225539759468,
        "Vi": -0.7876012916460517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6727503465648,
        "longitude": -96.6067534363543
      }
    },
    {
      "number": 66996,
      "class": "Bus",
      "name": "LINCOLN 49 1",
      "init": {
        "Vr": 0.6884888153661132,
        "Vi": -0.7783270392540922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8533139694841,
        "longitude": -96.6402880281146
      }
    },
    {
      "number": 66997,
      "class": "Bus",
      "name": "LINCOLN 49 2",
      "init": {
        "Vr": 0.6603637693807649,
        "Vi": -0.7992993170218976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8533139694841,
        "longitude": -96.6402880281146
      }
    },
    {
      "number": 66998,
      "class": "Bus",
      "name": "LINCOLN 49 3",
      "init": {
        "Vr": 0.638827758549375,
        "Vi": -0.8153582844011414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8533139694841,
        "longitude": -96.6402880281146
      }
    },
    {
      "number": 66999,
      "class": "Bus",
      "name": "LINCOLN 49 4",
      "init": {
        "Vr": 0.6388277585493749,
        "Vi": -0.8153582844011416
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8533139694841,
        "longitude": -96.6402880281146
      }
    },
    {
      "number": 67000,
      "class": "Bus",
      "name": "LINCOLN 49 5",
      "init": {
        "Vr": 0.6882806743616195,
        "Vi": -0.7783562859243442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8533139694841,
        "longitude": -96.6402880281146
      }
    },
    {
      "number": 67001,
      "class": "Bus",
      "name": "LINCOLN 50 1",
      "init": {
        "Vr": 0.6596681022857118,
        "Vi": -0.7958090351577857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7540022971248,
        "longitude": -96.7139982254924
      }
    },
    {
      "number": 67002,
      "class": "Bus",
      "name": "LINCOLN 50 2",
      "init": {
        "Vr": 0.6594530628041912,
        "Vi": -0.7958139536115292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7540022971248,
        "longitude": -96.7139982254924
      }
    },
    {
      "number": 67003,
      "class": "Bus",
      "name": "LINCOLN 51 1",
      "init": {
        "Vr": 0.6626675267418259,
        "Vi": -0.7946300381911421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.763777950579,
        "longitude": -96.727891302508
      }
    },
    {
      "number": 67004,
      "class": "Bus",
      "name": "LINCOLN 52 1",
      "init": {
        "Vr": 0.6617579255529553,
        "Vi": -0.7982717494269268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7457018157642,
        "longitude": -96.7088752067291
      }
    },
    {
      "number": 67005,
      "class": "Bus",
      "name": "LINCOLN 52 2",
      "init": {
        "Vr": 0.6619237471395559,
        "Vi": -0.7982154139751039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7457018157642,
        "longitude": -96.7088752067291
      }
    },
    {
      "number": 67006,
      "class": "Bus",
      "name": "LINCOLN 53 1",
      "init": {
        "Vr": 0.6628130828396736,
        "Vi": -0.7945198821179803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7554412241526,
        "longitude": -96.7376655478301
      }
    },
    {
      "number": 67007,
      "class": "Bus",
      "name": "LINCOLN 54 1",
      "init": {
        "Vr": 0.6962562839317963,
        "Vi": -0.7697130953710669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.662718282737,
        "longitude": -96.6256143494615
      }
    },
    {
      "number": 67008,
      "class": "Bus",
      "name": "LINCOLN 54 2",
      "init": {
        "Vr": 0.678887727618138,
        "Vi": -0.7881569087195034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.662718282737,
        "longitude": -96.6256143494615
      }
    },
    {
      "number": 67009,
      "class": "Bus",
      "name": "LINCOLN 54 3",
      "init": {
        "Vr": 0.6958680138676522,
        "Vi": -0.7698254982628866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.662718282737,
        "longitude": -96.6256143494615
      }
    },
    {
      "number": 67010,
      "class": "Bus",
      "name": "LINCOLN 55 1",
      "init": {
        "Vr": 0.6940937083523833,
        "Vi": -0.769351701499389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6906522116493,
        "longitude": -96.662695099403
      }
    },
    {
      "number": 67011,
      "class": "Bus",
      "name": "LINCOLN 55 2",
      "init": {
        "Vr": 0.6743785335022076,
        "Vi": -0.7942939422140373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6906522116493,
        "longitude": -96.662695099403
      }
    },
    {
      "number": 67012,
      "class": "Bus",
      "name": "LINCOLN 55 3",
      "init": {
        "Vr": 0.6945689114997147,
        "Vi": -0.7694297526735178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6906522116493,
        "longitude": -96.662695099403
      }
    },
    {
      "number": 67013,
      "class": "Bus",
      "name": "LINCOLN 56 1",
      "init": {
        "Vr": 0.7208732563882452,
        "Vi": -0.7525459374021607
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6916677707524,
        "longitude": -96.7122335076593
      }
    },
    {
      "number": 67014,
      "class": "Bus",
      "name": "LINCOLN 56 2",
      "init": {
        "Vr": 0.6997408419101604,
        "Vi": -0.767322871855547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6916677707524,
        "longitude": -96.7122335076593
      }
    },
    {
      "number": 67015,
      "class": "Bus",
      "name": "LINCOLN 56 3",
      "init": {
        "Vr": 0.6690523354767642,
        "Vi": -0.7906681084305853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6916677707524,
        "longitude": -96.7122335076593
      }
    },
    {
      "number": 67016,
      "class": "Bus",
      "name": "LINCOLN 56 4",
      "init": {
        "Vr": 0.6984411454635236,
        "Vi": -0.7678646408159562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6916677707524,
        "longitude": -96.7122335076593
      }
    },
    {
      "number": 67017,
      "class": "Bus",
      "name": "LINCOLN 56 6",
      "init": {
        "Vr": 0.7225811459998934,
        "Vi": -0.7517833672193922
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6916677707524,
        "longitude": -96.7122335076593
      }
    },
    {
      "number": 67018,
      "class": "Bus",
      "name": "LINCOLN 57 1",
      "init": {
        "Vr": 0.6851851050222295,
        "Vi": -0.7720628166206743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7811159328841,
        "longitude": -96.6446325909078
      }
    },
    {
      "number": 67019,
      "class": "Bus",
      "name": "LINCOLN 57 2",
      "init": {
        "Vr": 0.6580857520507345,
        "Vi": -0.799035131860575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7811159328841,
        "longitude": -96.6446325909078
      }
    },
    {
      "number": 67020,
      "class": "Bus",
      "name": "LINCOLN 57 3",
      "init": {
        "Vr": 0.6847802131846684,
        "Vi": -0.7721748534585847
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7811159328841,
        "longitude": -96.6446325909078
      }
    },
    {
      "number": 67021,
      "class": "Bus",
      "name": "LINCOLN 58 1",
      "init": {
        "Vr": 0.6899366060927382,
        "Vi": -0.776335730011735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8302892549921,
        "longitude": -96.7612038376359
      }
    },
    {
      "number": 67022,
      "class": "Bus",
      "name": "LINCOLN 58 2",
      "init": {
        "Vr": 0.6699239235944963,
        "Vi": -0.7943655036282581
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8302892549921,
        "longitude": -96.7612038376359
      }
    },
    {
      "number": 67023,
      "class": "Bus",
      "name": "LINCOLN 58 3",
      "init": {
        "Vr": 0.6895487574729977,
        "Vi": -0.7763663823018015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8302892549921,
        "longitude": -96.7612038376359
      }
    },
    {
      "number": 67024,
      "class": "Bus",
      "name": "LINCOLN 59 1",
      "init": {
        "Vr": 0.714650131603756,
        "Vi": -0.7567210877561136
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9126731369879,
        "longitude": -96.7582444259862
      }
    },
    {
      "number": 67025,
      "class": "Bus",
      "name": "LINCOLN 59 2",
      "init": {
        "Vr": 0.6983496914550749,
        "Vi": -0.7742266613208573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9126731369879,
        "longitude": -96.7582444259862
      }
    },
    {
      "number": 67026,
      "class": "Bus",
      "name": "LINCOLN 59 3",
      "init": {
        "Vr": 0.6737960284808402,
        "Vi": -0.7940830285089929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9126731369879,
        "longitude": -96.7582444259862
      }
    },
    {
      "number": 67027,
      "class": "Bus",
      "name": "LINCOLN 59 4",
      "init": {
        "Vr": 0.6769147844358722,
        "Vi": -0.791560913345806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9126731369879,
        "longitude": -96.7582444259862
      }
    },
    {
      "number": 67028,
      "class": "Bus",
      "name": "LINCOLN 59 5",
      "init": {
        "Vr": 0.6769147844358722,
        "Vi": -0.791560913345806
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9126731369879,
        "longitude": -96.7582444259862
      }
    },
    {
      "number": 67029,
      "class": "Bus",
      "name": "LINCOLN 59 6",
      "init": {
        "Vr": 0.7142858808876682,
        "Vi": -0.7568255592389515
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9126731369879,
        "longitude": -96.7582444259862
      }
    },
    {
      "number": 67030,
      "class": "Bus",
      "name": "LINCOLN 59 8",
      "init": {
        "Vr": 0.6964814928494757,
        "Vi": -0.774729558851383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9126731369879,
        "longitude": -96.7582444259862
      }
    },
    {
      "number": 67031,
      "class": "Bus",
      "name": "LINCOLN 60 1",
      "init": {
        "Vr": 0.6920886315055336,
        "Vi": -0.7767380786197828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9728655767719,
        "longitude": -96.7088918309052
      }
    },
    {
      "number": 67032,
      "class": "Bus",
      "name": "LINCOLN 60 2",
      "init": {
        "Vr": 0.6597972178501943,
        "Vi": -0.7964937811195241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9728655767719,
        "longitude": -96.7088918309052
      }
    },
    {
      "number": 67033,
      "class": "Bus",
      "name": "LINCOLN 60 3",
      "init": {
        "Vr": 0.6924690710660892,
        "Vi": -0.7766100783231052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9728655767719,
        "longitude": -96.7088918309052
      }
    },
    {
      "number": 67034,
      "class": "Bus",
      "name": "LINCOLN 61 1",
      "init": {
        "Vr": 0.6905886765194763,
        "Vi": -0.7756405464823952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8032640042645,
        "longitude": -96.7852750107592
      }
    },
    {
      "number": 67035,
      "class": "Bus",
      "name": "LINCOLN 61 2",
      "init": {
        "Vr": 0.6691761979940274,
        "Vi": -0.7948078317756737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8032640042645,
        "longitude": -96.7852750107592
      }
    },
    {
      "number": 67036,
      "class": "Bus",
      "name": "LINCOLN 61 3",
      "init": {
        "Vr": 0.6902712032432146,
        "Vi": -0.7757365959891506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8032640042645,
        "longitude": -96.7852750107592
      }
    },
    {
      "number": 67037,
      "class": "Bus",
      "name": "LINCOLN 62 1",
      "init": {
        "Vr": 0.6895607597341289,
        "Vi": -0.7726421728094751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8047397208023,
        "longitude": -96.8325666468598
      }
    },
    {
      "number": 67038,
      "class": "Bus",
      "name": "LINCOLN 62 2",
      "init": {
        "Vr": 0.6718632506066254,
        "Vi": -0.8000061337969874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8047397208023,
        "longitude": -96.8325666468598
      }
    },
    {
      "number": 67039,
      "class": "Bus",
      "name": "LINCOLN 62 3",
      "init": {
        "Vr": 0.6900708939312099,
        "Vi": -0.7728290271799005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8047397208023,
        "longitude": -96.8325666468598
      }
    },
    {
      "number": 67040,
      "class": "Bus",
      "name": "LINCOLN 63 1",
      "init": {
        "Vr": 0.7017108946380525,
        "Vi": -0.7684716264292862
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6978208800395,
        "longitude": -96.7857854126112
      }
    },
    {
      "number": 67041,
      "class": "Bus",
      "name": "LINCOLN 64 1",
      "init": {
        "Vr": 0.6651656035266312,
        "Vi": -0.7962527183773637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8250734270779,
        "longitude": -96.7468285726644
      }
    },
    {
      "number": 67042,
      "class": "Bus",
      "name": "LINCOLN 65 1",
      "init": {
        "Vr": 0.6711913935645701,
        "Vi": -0.7946829258447076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9852745735323,
        "longitude": -96.7535188436743
      }
    },
    {
      "number": 67043,
      "class": "Bus",
      "name": "LINCOLN 66 1",
      "init": {
        "Vr": 0.669573055338985,
        "Vi": -0.7981892227869796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8250879954126,
        "longitude": -96.820020080319
      }
    },
    {
      "number": 67044,
      "class": "Bus",
      "name": "LINCOLN 67 1",
      "init": {
        "Vr": 0.668107720264943,
        "Vi": -0.7964204336335106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7145424010763,
        "longitude": -96.6633329916581
      }
    },
    {
      "number": 67045,
      "class": "Bus",
      "name": "LINCOLN 67 2",
      "init": {
        "Vr": 0.6681633155734081,
        "Vi": -0.7963937177975422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7145424010763,
        "longitude": -96.6633329916581
      }
    },
    {
      "number": 67046,
      "class": "Bus",
      "name": "LINCOLN 68 1",
      "init": {
        "Vr": 0.6581867410965889,
        "Vi": -0.7937924546016035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7419530197712,
        "longitude": -96.634066818449
      }
    },
    {
      "number": 67047,
      "class": "Bus",
      "name": "LINCOLN 69 1",
      "init": {
        "Vr": 0.6757616676692645,
        "Vi": -0.7845472654896327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7069361639719,
        "longitude": -96.5634651925768
      }
    },
    {
      "number": 67048,
      "class": "Bus",
      "name": "LINCOLN 70 1",
      "init": {
        "Vr": 0.6920362280634613,
        "Vi": -0.7756924819025012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8848869038182,
        "longitude": -96.8209949823241
      }
    },
    {
      "number": 67049,
      "class": "Bus",
      "name": "LINCOLN 70 2",
      "init": {
        "Vr": 0.6786656613465255,
        "Vi": -0.7946852679096535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8848869038182,
        "longitude": -96.8209949823241
      }
    },
    {
      "number": 67050,
      "class": "Bus",
      "name": "LINCOLN 70 3",
      "init": {
        "Vr": 0.6922825480807394,
        "Vi": -0.7756449115418708
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8848869038182,
        "longitude": -96.8209949823241
      }
    },
    {
      "number": 67051,
      "class": "Bus",
      "name": "LINCOLN 71 1",
      "init": {
        "Vr": 0.6685299404624684,
        "Vi": -0.8005527821704873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.761992631951,
        "longitude": -96.8283145708302
      }
    },
    {
      "number": 67052,
      "class": "Bus",
      "name": "LINCOLN 71 2",
      "init": {
        "Vr": 0.6686134831536727,
        "Vi": -0.8005265105008003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.761992631951,
        "longitude": -96.8283145708302
      }
    },
    {
      "number": 67053,
      "class": "Bus",
      "name": "MALCOLM 1",
      "init": {
        "Vr": 0.6736082037319027,
        "Vi": -0.7952946525381351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9347515950375,
        "longitude": -96.88272170015
      }
    },
    {
      "number": 67054,
      "class": "Bus",
      "name": "VALPARAISO 9 1",
      "init": {
        "Vr": 0.6862089014393288,
        "Vi": -0.7821602773842186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0287600904972,
        "longitude": -96.8325923801708
      }
    },
    {
      "number": 67055,
      "class": "Bus",
      "name": "VALPARAISO 9 2",
      "init": {
        "Vr": 0.6720539197066127,
        "Vi": -0.7903200637651463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0287600904972,
        "longitude": -96.8325923801708
      }
    },
    {
      "number": 67056,
      "class": "Bus",
      "name": "VALPARAISO 9 3",
      "init": {
        "Vr": 0.6863438748774756,
        "Vi": -0.7821156347452451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0287600904972,
        "longitude": -96.8325923801708
      }
    },
    {
      "number": 67057,
      "class": "Bus",
      "name": "BRADY 1 1",
      "init": {
        "Vr": 0.7056692412944247,
        "Vi": -0.7666727302141557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1121464968499,
        "longitude": -100.373674709297
      }
    },
    {
      "number": 67058,
      "class": "Bus",
      "name": "BRADY 1 2",
      "init": {
        "Vr": 0.7056440137696152,
        "Vi": -0.7666758086528329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1121464968499,
        "longitude": -100.373674709297
      }
    },
    {
      "number": 67059,
      "class": "Bus",
      "name": "HERSHEY 5 1",
      "init": {
        "Vr": 0.7042232474689278,
        "Vi": -0.7599383188299853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1135980841091,
        "longitude": -101.054309999336
      }
    },
    {
      "number": 67060,
      "class": "Bus",
      "name": "HERSHEY 5 2",
      "init": {
        "Vr": 0.704295057683076,
        "Vi": -0.760017493521181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1135980841091,
        "longitude": -101.054309999336
      }
    },
    {
      "number": 67061,
      "class": "Bus",
      "name": "HERSHEY 6 1",
      "init": {
        "Vr": 0.697441664772875,
        "Vi": -0.7662911202749428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2243360124209,
        "longitude": -101.0151658508
      }
    },
    {
      "number": 67062,
      "class": "Bus",
      "name": "MAXWELL 3 1",
      "init": {
        "Vr": 0.7117221859374397,
        "Vi": -0.767009482911081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0587858654231,
        "longitude": -100.535931813431
      }
    },
    {
      "number": 67063,
      "class": "Bus",
      "name": "MAXWELL 3 2",
      "init": {
        "Vr": 0.711731772091458,
        "Vi": -0.7670040359906379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0587858654231,
        "longitude": -100.535931813431
      }
    },
    {
      "number": 67064,
      "class": "Bus",
      "name": "NORTH PLATTE 1 1",
      "init": {
        "Vr": 0.702876626314106,
        "Vi": -0.7709889922732203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.156094388552,
        "longitude": -100.853748938179
      }
    },
    {
      "number": 67065,
      "class": "Bus",
      "name": "NORTH PLATTE 2 1",
      "init": {
        "Vr": 0.7242871863147339,
        "Vi": -0.7449347518285473
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2386455033529,
        "longitude": -100.668333887829
      }
    },
    {
      "number": 67066,
      "class": "Bus",
      "name": "NORTH PLATTE 2 2",
      "init": {
        "Vr": 0.7222413922967411,
        "Vi": -0.7505629314929875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2386455033529,
        "longitude": -100.668333887829
      }
    },
    {
      "number": 67067,
      "class": "Bus",
      "name": "NORTH PLATTE 2 3",
      "init": {
        "Vr": 0.7147513471295953,
        "Vi": -0.7627605410039815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2386455033529,
        "longitude": -100.668333887829
      }
    },
    {
      "number": 67068,
      "class": "Bus",
      "name": "NORTH PLATTE 2 4",
      "init": {
        "Vr": 0.723731955165338,
        "Vi": -0.7464622470887197
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2386455033529,
        "longitude": -100.668333887829
      }
    },
    {
      "number": 67069,
      "class": "Bus",
      "name": "NORTH PLATTE 2 5",
      "init": {
        "Vr": 0.7237319551653378,
        "Vi": -0.7464622470887197
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2386455033529,
        "longitude": -100.668333887829
      }
    },
    {
      "number": 67070,
      "class": "Bus",
      "name": "NORTH PLATTE 2 6",
      "init": {
        "Vr": 0.7219525280462237,
        "Vi": -0.7506519880804672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2386455033529,
        "longitude": -100.668333887829
      }
    },
    {
      "number": 67071,
      "class": "Bus",
      "name": "NORTH PLATTE 2 8",
      "init": {
        "Vr": 0.7224349260981293,
        "Vi": -0.7506862216973853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2386455033529,
        "longitude": -100.668333887829
      }
    },
    {
      "number": 67072,
      "class": "Bus",
      "name": "NORTH PLATTE 3 1",
      "init": {
        "Vr": 0.7023674415536448,
        "Vi": -0.7709116669512728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1398676016364,
        "longitude": -100.822606651899
      }
    },
    {
      "number": 67073,
      "class": "Bus",
      "name": "NORTH PLATTE 4 1",
      "init": {
        "Vr": 0.7281950395987141,
        "Vi": -0.7523045491737805
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1343669741375,
        "longitude": -100.849126852945
      }
    },
    {
      "number": 67074,
      "class": "Bus",
      "name": "NORTH PLATTE 4 2",
      "init": {
        "Vr": 0.728808288839656,
        "Vi": -0.7552656934182845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1343669741375,
        "longitude": -100.849126852945
      }
    },
    {
      "number": 67075,
      "class": "Bus",
      "name": "NORTH PLATTE 4 3",
      "init": {
        "Vr": 0.7066664383103792,
        "Vi": -0.7710469107734462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1343669741375,
        "longitude": -100.849126852945
      }
    },
    {
      "number": 67076,
      "class": "Bus",
      "name": "NORTH PLATTE 4 4",
      "init": {
        "Vr": 0.7284016606637791,
        "Vi": -0.7516940281095151
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1343669741375,
        "longitude": -100.849126852945
      }
    },
    {
      "number": 67077,
      "class": "Bus",
      "name": "NORTH PLATTE 4 6",
      "init": {
        "Vr": 0.7278770850080852,
        "Vi": -0.7523846134585224
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1343669741375,
        "longitude": -100.849126852945
      }
    },
    {
      "number": 67078,
      "class": "Bus",
      "name": "STAPLETON 1",
      "init": {
        "Vr": 0.7054856118932628,
        "Vi": -0.7578524811304471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6348209824085,
        "longitude": -100.514013378849
      }
    },
    {
      "number": 67079,
      "class": "Bus",
      "name": "STAPLETON 2",
      "init": {
        "Vr": 0.7060438872027842,
        "Vi": -0.7597834678020292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6348209824085,
        "longitude": -100.514013378849
      }
    },
    {
      "number": 67080,
      "class": "Bus",
      "name": "STAPLETON 3",
      "init": {
        "Vr": 0.7054516874850356,
        "Vi": -0.7578647565508402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6348209824085,
        "longitude": -100.514013378849
      }
    },
    {
      "number": 67081,
      "class": "Bus",
      "name": "SUTHERLAND 4 1",
      "init": {
        "Vr": 0.7279420894830084,
        "Vi": -0.7522473967635063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2617248323877,
        "longitude": -101.242235535314
      }
    },
    {
      "number": 67082,
      "class": "Bus",
      "name": "WELLFLEET 2 1",
      "init": {
        "Vr": 0.7350043907516819,
        "Vi": -0.7486788777627896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7585489309682,
        "longitude": -100.819694947759
      }
    },
    {
      "number": 67083,
      "class": "Bus",
      "name": "TAYLOR 6 1",
      "init": {
        "Vr": 0.6846749222074445,
        "Vi": -0.7863320817972111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9362469798513,
        "longitude": -99.4686433102331
      }
    },
    {
      "number": 67084,
      "class": "Bus",
      "name": "BATTLE CREEK 17 1",
      "init": {
        "Vr": 0.6705549094281545,
        "Vi": -0.7969251205700681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9461524025696,
        "longitude": -97.6895982406745
      }
    },
    {
      "number": 67085,
      "class": "Bus",
      "name": "BATTLE CREEK 17 2",
      "init": {
        "Vr": 0.670585073010964,
        "Vi": -0.7969181731798533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9461524025696,
        "longitude": -97.6895982406745
      }
    },
    {
      "number": 67086,
      "class": "Bus",
      "name": "BATTLE CREEK 18 1",
      "init": {
        "Vr": 0.6658747552499457,
        "Vi": -0.7941064227184329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0378603016863,
        "longitude": -97.632422671612
      }
    },
    {
      "number": 67087,
      "class": "Bus",
      "name": "HUMPHREY 1 1",
      "init": {
        "Vr": 0.6696735901021907,
        "Vi": -0.7987017254963367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8131075491205,
        "longitude": -97.5520746724897
      }
    },
    {
      "number": 67088,
      "class": "Bus",
      "name": "HUMPHREY 2 1",
      "init": {
        "Vr": 0.6690292445441475,
        "Vi": -0.7957491566996506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7210511442699,
        "longitude": -97.5051401801589
      }
    },
    {
      "number": 67089,
      "class": "Bus",
      "name": "MADISON 88 1",
      "init": {
        "Vr": 0.666676084409329,
        "Vi": -0.7963472935659713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7878107262932,
        "longitude": -97.4315951175876
      }
    },
    {
      "number": 67090,
      "class": "Bus",
      "name": "MADISON 88 2",
      "init": {
        "Vr": 0.6667294575784812,
        "Vi": -0.7963344464620552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7878107262932,
        "longitude": -97.4315951175876
      }
    },
    {
      "number": 67091,
      "class": "Bus",
      "name": "NORFOLK 21 1",
      "init": {
        "Vr": 0.698898348626499,
        "Vi": -0.7770886289752821
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8959456598347,
        "longitude": -97.4723218982718
      }
    },
    {
      "number": 67092,
      "class": "Bus",
      "name": "NORFOLK 21 2",
      "init": {
        "Vr": 0.6919464422745879,
        "Vi": -0.7824697806392528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8959456598347,
        "longitude": -97.4723218982718
      }
    },
    {
      "number": 67093,
      "class": "Bus",
      "name": "NORFOLK 21 3",
      "init": {
        "Vr": 0.6709515909438357,
        "Vi": -0.7956174333634366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8959456598347,
        "longitude": -97.4723218982718
      }
    },
    {
      "number": 67094,
      "class": "Bus",
      "name": "NORFOLK 21 4",
      "init": {
        "Vr": 0.6745720063570393,
        "Vi": -0.7942374516296593
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8959456598347,
        "longitude": -97.4723218982718
      }
    },
    {
      "number": 67095,
      "class": "Bus",
      "name": "NORFOLK 21 5",
      "init": {
        "Vr": 0.6900239421493163,
        "Vi": -0.7836875273109205
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8959456598347,
        "longitude": -97.4723218982718
      }
    },
    {
      "number": 67096,
      "class": "Bus",
      "name": "NORFOLK 21 6",
      "init": {
        "Vr": 0.6916592110780238,
        "Vi": -0.7825915377899767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8959456598347,
        "longitude": -97.4723218982718
      }
    },
    {
      "number": 67097,
      "class": "Bus",
      "name": "NORFOLK 21 8",
      "init": {
        "Vr": 0.6917492324843405,
        "Vi": -0.7826015907391707
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8959456598347,
        "longitude": -97.4723218982718
      }
    },
    {
      "number": 67098,
      "class": "Bus",
      "name": "NORFOLK 22 1",
      "init": {
        "Vr": 0.6854500478810827,
        "Vi": -0.7813914121280602
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0462904589827,
        "longitude": -97.4452399290673
      }
    },
    {
      "number": 67099,
      "class": "Bus",
      "name": "NORFOLK 22 2",
      "init": {
        "Vr": 0.6816863914236777,
        "Vi": -0.78873767591571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0462904589827,
        "longitude": -97.4452399290673
      }
    },
    {
      "number": 67100,
      "class": "Bus",
      "name": "NORFOLK 22 3",
      "init": {
        "Vr": 0.6770934233306973,
        "Vi": -0.794222162271887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0462904589827,
        "longitude": -97.4452399290673
      }
    },
    {
      "number": 67101,
      "class": "Bus",
      "name": "NORFOLK 22 4",
      "init": {
        "Vr": 0.6806178682501652,
        "Vi": -0.7908233214124867
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0462904589827,
        "longitude": -97.4452399290673
      }
    },
    {
      "number": 67102,
      "class": "Bus",
      "name": "NORFOLK 22 5",
      "init": {
        "Vr": 0.6806178682501652,
        "Vi": -0.7908233214124867
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0462904589827,
        "longitude": -97.4452399290673
      }
    },
    {
      "number": 67103,
      "class": "Bus",
      "name": "NORFOLK 22 6",
      "init": {
        "Vr": 0.6867966856694995,
        "Vi": -0.7823388516963614
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0462904589827,
        "longitude": -97.4452399290673
      }
    },
    {
      "number": 67104,
      "class": "Bus",
      "name": "NORFOLK 22 8",
      "init": {
        "Vr": 0.6851461960337082,
        "Vi": -0.7814871255757712
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0462904589827,
        "longitude": -97.4452399290673
      }
    },
    {
      "number": 67105,
      "class": "Bus",
      "name": "NORFOLK 23 1",
      "init": {
        "Vr": 0.6656802368860539,
        "Vi": -0.7964333807086946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9070417582604,
        "longitude": -97.4422605180279
      }
    },
    {
      "number": 67106,
      "class": "Bus",
      "name": "NORFOLK 24 1",
      "init": {
        "Vr": 0.6801926309373467,
        "Vi": -0.7904186670580908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0547830742357,
        "longitude": -97.4784733488664
      }
    },
    {
      "number": 67107,
      "class": "Bus",
      "name": "NORFOLK 24 2",
      "init": {
        "Vr": 0.6771129135533115,
        "Vi": -0.7943647686138682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0547830742357,
        "longitude": -97.4784733488664
      }
    },
    {
      "number": 67108,
      "class": "Bus",
      "name": "NORFOLK 24 3",
      "init": {
        "Vr": 0.6760684659168799,
        "Vi": -0.7957030396218665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0547830742357,
        "longitude": -97.4784733488664
      }
    },
    {
      "number": 67109,
      "class": "Bus",
      "name": "NORFOLK 24 4",
      "init": {
        "Vr": 0.6760684659168799,
        "Vi": -0.7957030396218664
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0547830742357,
        "longitude": -97.4784733488664
      }
    },
    {
      "number": 67110,
      "class": "Bus",
      "name": "NORFOLK 24 5",
      "init": {
        "Vr": 0.6798575203140419,
        "Vi": -0.7904029632447526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0547830742357,
        "longitude": -97.4784733488664
      }
    },
    {
      "number": 67111,
      "class": "Bus",
      "name": "TRYON 4 1",
      "init": {
        "Vr": 0.6848939386975558,
        "Vi": -0.7822018250518967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6032124344164,
        "longitude": -100.935781303866
      }
    },
    {
      "number": 67112,
      "class": "Bus",
      "name": "CENTRAL CITY 11 1",
      "init": {
        "Vr": 0.6830705949536127,
        "Vi": -0.7814162319614908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2225569557053,
        "longitude": -97.9832694271147
      }
    },
    {
      "number": 67113,
      "class": "Bus",
      "name": "CENTRAL CITY 12 1",
      "init": {
        "Vr": 0.7099289656148862,
        "Vi": -0.7644105734300741
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741666182367,
        "longitude": -97.9655162564782
      }
    },
    {
      "number": 67114,
      "class": "Bus",
      "name": "CENTRAL CITY 12 2",
      "init": {
        "Vr": 0.7056024798447588,
        "Vi": -0.7674798321715209
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741666182367,
        "longitude": -97.9655162564782
      }
    },
    {
      "number": 67115,
      "class": "Bus",
      "name": "CENTRAL CITY 12 3",
      "init": {
        "Vr": 0.6926724520431817,
        "Vi": -0.7782589769697844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741666182367,
        "longitude": -97.9655162564782
      }
    },
    {
      "number": 67116,
      "class": "Bus",
      "name": "CENTRAL CITY 12 4",
      "init": {
        "Vr": 0.6992506324433787,
        "Vi": -0.7712907124178712
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741666182367,
        "longitude": -97.9655162564782
      }
    },
    {
      "number": 67117,
      "class": "Bus",
      "name": "CENTRAL CITY 12 5",
      "init": {
        "Vr": 0.7039910137295571,
        "Vi": -0.768742947008138
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741666182367,
        "longitude": -97.9655162564782
      }
    },
    {
      "number": 67118,
      "class": "Bus",
      "name": "CENTRAL CITY 12 6",
      "init": {
        "Vr": 0.7053201362404135,
        "Vi": -0.7676119737069863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741666182367,
        "longitude": -97.9655162564782
      }
    },
    {
      "number": 67119,
      "class": "Bus",
      "name": "CENTRAL CITY 12 8",
      "init": {
        "Vr": 0.7056024798447588,
        "Vi": -0.7674798321715209
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741666182367,
        "longitude": -97.9655162564782
      }
    },
    {
      "number": 67120,
      "class": "Bus",
      "name": "CHAPMAN 3 1",
      "init": {
        "Vr": 0.6956204136656238,
        "Vi": -0.7751581771317577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0690618109624,
        "longitude": -98.1313806614101
      }
    },
    {
      "number": 67121,
      "class": "Bus",
      "name": "CHAPMAN 3 2",
      "init": {
        "Vr": 0.6955964543816676,
        "Vi": -0.7751620311649878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0690618109624,
        "longitude": -98.1313806614101
      }
    },
    {
      "number": 67122,
      "class": "Bus",
      "name": "SILVER CREEK 6 1",
      "init": {
        "Vr": 0.678154219735889,
        "Vi": -0.7909541733948375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3279037781221,
        "longitude": -97.6555120226647
      }
    },
    {
      "number": 67123,
      "class": "Bus",
      "name": "SILVER CREEK 6 2",
      "init": {
        "Vr": 0.6781141635337209,
        "Vi": -0.7909734309217004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3279037781221,
        "longitude": -97.6555120226647
      }
    },
    {
      "number": 67124,
      "class": "Bus",
      "name": "BRIDGEPORT 20 1",
      "init": {
        "Vr": 0.6605397244426156,
        "Vi": -0.8215089534606324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.727772324181,
        "longitude": -103.194572153503
      }
    },
    {
      "number": 67125,
      "class": "Bus",
      "name": "BRIDGEPORT 20 2",
      "init": {
        "Vr": 0.6471255947297059,
        "Vi": -0.8203217050825012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.727772324181,
        "longitude": -103.194572153503
      }
    },
    {
      "number": 67126,
      "class": "Bus",
      "name": "BRIDGEPORT 20 3",
      "init": {
        "Vr": 0.6605088418414434,
        "Vi": -0.8215193410106205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.727772324181,
        "longitude": -103.194572153503
      }
    },
    {
      "number": 67127,
      "class": "Bus",
      "name": "BRIDGEPORT 21 1",
      "init": {
        "Vr": 0.642779073347454,
        "Vi": -0.815336867224991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6068253424624,
        "longitude": -103.15666202141
      }
    },
    {
      "number": 67128,
      "class": "Bus",
      "name": "BRIDGEPORT 22 1",
      "init": {
        "Vr": 0.642402584566362,
        "Vi": -0.8142924553884656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7546064213498,
        "longitude": -103.094330288257
      }
    },
    {
      "number": 67129,
      "class": "Bus",
      "name": "BROADWATER 1",
      "init": {
        "Vr": 0.6491229099448522,
        "Vi": -0.8157240702018796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.653597604358,
        "longitude": -102.793437913704
      }
    },
    {
      "number": 67130,
      "class": "Bus",
      "name": "FULLERTON 1 1",
      "init": {
        "Vr": 0.6965290107893296,
        "Vi": -0.7761743959833493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.371496950451,
        "longitude": -98.0084620874382
      }
    },
    {
      "number": 67131,
      "class": "Bus",
      "name": "FULLERTON 1 2",
      "init": {
        "Vr": 0.6965290107893297,
        "Vi": -0.7761743959833496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.371496950451,
        "longitude": -98.0084620874382
      }
    },
    {
      "number": 67132,
      "class": "Bus",
      "name": "FULLERTON 1 3",
      "init": {
        "Vr": 0.6965290107893297,
        "Vi": -0.7761743959833496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.371496950451,
        "longitude": -98.0084620874382
      }
    },
    {
      "number": 67133,
      "class": "Bus",
      "name": "FULLERTON 1 4",
      "init": {
        "Vr": 0.6965290107893296,
        "Vi": -0.7761743959833495
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.371496950451,
        "longitude": -98.0084620874382
      }
    },
    {
      "number": 67134,
      "class": "Bus",
      "name": "FULLERTON 1 5",
      "init": {
        "Vr": 0.6965816894844129,
        "Vi": -0.7761636673687434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.371496950451,
        "longitude": -98.0084620874382
      }
    },
    {
      "number": 67135,
      "class": "Bus",
      "name": "FULLERTON 1 7",
      "init": {
        "Vr": 0.6964781020455204,
        "Vi": -0.776183653592681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.371496950451,
        "longitude": -98.0084620874382
      }
    },
    {
      "number": 67136,
      "class": "Bus",
      "name": "FULLERTON 2 1",
      "init": {
        "Vr": 0.6669776870008818,
        "Vi": -0.7946141623634673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3891865157725,
        "longitude": -98.0879015587801
      }
    },
    {
      "number": 67137,
      "class": "Bus",
      "name": "GENOA 7 1",
      "init": {
        "Vr": 0.6928669777653865,
        "Vi": -0.7780209935279807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512024962033,
        "longitude": -97.8394907528261
      }
    },
    {
      "number": 67138,
      "class": "Bus",
      "name": "GENOA 7 2",
      "init": {
        "Vr": 0.6819281963071018,
        "Vi": -0.7844425998475258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512024962033,
        "longitude": -97.8394907528261
      }
    },
    {
      "number": 67139,
      "class": "Bus",
      "name": "GENOA 7 3",
      "init": {
        "Vr": 0.6929796156843863,
        "Vi": -0.7779836868507052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512024962033,
        "longitude": -97.8394907528261
      }
    },
    {
      "number": 67140,
      "class": "Bus",
      "name": "AUBURN 32 1",
      "init": {
        "Vr": 0.7310814712455772,
        "Vi": -0.7557182010651612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3735232530267,
        "longitude": -95.8227973303622
      }
    },
    {
      "number": 67141,
      "class": "Bus",
      "name": "AUBURN 32 2",
      "init": {
        "Vr": 0.7310224767301277,
        "Vi": -0.7557439372545134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3735232530267,
        "longitude": -95.8227973303622
      }
    },
    {
      "number": 67142,
      "class": "Bus",
      "name": "AUBURN 33 1",
      "init": {
        "Vr": 0.7249881144413357,
        "Vi": -0.7602004241252419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3730222955795,
        "longitude": -95.8989449219104
      }
    },
    {
      "number": 67143,
      "class": "Bus",
      "name": "AUBURN 33 2",
      "init": {
        "Vr": 0.724871466560684,
        "Vi": -0.7602529309763143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3730222955795,
        "longitude": -95.8989449219104
      }
    },
    {
      "number": 67144,
      "class": "Bus",
      "name": "HUMBOLDT 11 1",
      "init": {
        "Vr": 0.7205862088465103,
        "Vi": -0.7696107484312075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2732113238887,
        "longitude": -95.9417936094125
      }
    },
    {
      "number": 67145,
      "class": "Bus",
      "name": "HUMBOLDT 11 2",
      "init": {
        "Vr": 0.7231337893779578,
        "Vi": -0.7627680020083976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2732113238887,
        "longitude": -95.9417936094125
      }
    },
    {
      "number": 67146,
      "class": "Bus",
      "name": "HUMBOLDT 11 3",
      "init": {
        "Vr": 0.7205260514068589,
        "Vi": -0.7696305274181721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2732113238887,
        "longitude": -95.9417936094125
      }
    },
    {
      "number": 67147,
      "class": "Bus",
      "name": "HUMBOLDT 12 1",
      "init": {
        "Vr": 0.7311790632910888,
        "Vi": -0.7421780931500549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.125909993849,
        "longitude": -95.9186764289281
      }
    },
    {
      "number": 67148,
      "class": "Bus",
      "name": "PERU 12 1",
      "init": {
        "Vr": 0.6953839859951412,
        "Vi": -0.773954087805244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5384982996068,
        "longitude": -95.7298900045216
      }
    },
    {
      "number": 67149,
      "class": "Bus",
      "name": "PERU 12 2",
      "init": {
        "Vr": 0.6954272014669197,
        "Vi": -0.7739369890691606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5384982996068,
        "longitude": -95.7298900045216
      }
    },
    {
      "number": 67150,
      "class": "Bus",
      "name": "STELLA 1",
      "init": {
        "Vr": 0.7285675554914073,
        "Vi": -0.7467686722281436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2304136825633,
        "longitude": -95.7023892407735
      }
    },
    {
      "number": 67151,
      "class": "Bus",
      "name": "STELLA 2",
      "init": {
        "Vr": 0.7285112970705355,
        "Vi": -0.74677745764117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2304136825633,
        "longitude": -95.7023892407735
      }
    },
    {
      "number": 67152,
      "class": "Bus",
      "name": "GUIDE ROCK 1",
      "init": {
        "Vr": 0.7204422331526333,
        "Vi": -0.7616767959661855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0625090145398,
        "longitude": -98.2638404640958
      }
    },
    {
      "number": 67153,
      "class": "Bus",
      "name": "GUIDE ROCK 2",
      "init": {
        "Vr": 0.7204612923108032,
        "Vi": -0.7616674746303004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0625090145398,
        "longitude": -98.2638404640958
      }
    },
    {
      "number": 67154,
      "class": "Bus",
      "name": "LAWRENCE 27 1",
      "init": {
        "Vr": 0.7195625129441224,
        "Vi": -0.7605485437259121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2636752848825,
        "longitude": -98.2813610189837
      }
    },
    {
      "number": 67155,
      "class": "Bus",
      "name": "NELSON 2 1",
      "init": {
        "Vr": 0.7288154067215731,
        "Vi": -0.7561016534573677
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1960443592476,
        "longitude": -98.0484075857402
      }
    },
    {
      "number": 67156,
      "class": "Bus",
      "name": "NELSON 2 2",
      "init": {
        "Vr": 0.7230520883584741,
        "Vi": -0.7607077952332664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1960443592476,
        "longitude": -98.0484075857402
      }
    },
    {
      "number": 67157,
      "class": "Bus",
      "name": "NELSON 2 3",
      "init": {
        "Vr": 0.7228756147585967,
        "Vi": -0.7608488359303726
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1960443592476,
        "longitude": -98.0484075857402
      }
    },
    {
      "number": 67158,
      "class": "Bus",
      "name": "NELSON 2 4",
      "init": {
        "Vr": 0.7228756147585967,
        "Vi": -0.7608488359303726
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1960443592476,
        "longitude": -98.0484075857402
      }
    },
    {
      "number": 67159,
      "class": "Bus",
      "name": "NELSON 2 5",
      "init": {
        "Vr": 0.7287789209911315,
        "Vi": -0.7561146491697358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1960443592476,
        "longitude": -98.0484075857402
      }
    },
    {
      "number": 67160,
      "class": "Bus",
      "name": "DOUGLAS 8 1",
      "init": {
        "Vr": 0.6821024643752897,
        "Vi": -0.7803334501903321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5615383291597,
        "longitude": -96.3909713597357
      }
    },
    {
      "number": 67161,
      "class": "Bus",
      "name": "NEBRASKA CITY 1 1",
      "init": {
        "Vr": 0.7089580567184264,
        "Vi": -0.7689506440593696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6676888790878,
        "longitude": -95.8119147435942
      }
    },
    {
      "number": 67162,
      "class": "Bus",
      "name": "NEBRASKA CITY 2 1",
      "init": {
        "Vr": 0.6983332297869912,
        "Vi": -0.776933980134944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6860390123443,
        "longitude": -95.9467964598904
      }
    },
    {
      "number": 67163,
      "class": "Bus",
      "name": "NEBRASKA CITY 2 2",
      "init": {
        "Vr": 0.6961303086330706,
        "Vi": -0.7798054242224574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6860390123443,
        "longitude": -95.9467964598904
      }
    },
    {
      "number": 67164,
      "class": "Bus",
      "name": "NEBRASKA CITY 2 3",
      "init": {
        "Vr": 0.6983940391119109,
        "Vi": -0.7769670456851786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6860390123443,
        "longitude": -95.9467964598904
      }
    },
    {
      "number": 67165,
      "class": "Bus",
      "name": "NEBRASKA CITY 3 1",
      "init": {
        "Vr": 0.7189225744175777,
        "Vi": -0.7616697914334397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.565274876337,
        "longitude": -95.8597427098163
      }
    },
    {
      "number": 67166,
      "class": "Bus",
      "name": "NEBRASKA CITY 3 2",
      "init": {
        "Vr": 0.6991941843120838,
        "Vi": -0.7736342572476717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.565274876337,
        "longitude": -95.8597427098163
      }
    },
    {
      "number": 67167,
      "class": "Bus",
      "name": "NEBRASKA CITY 3 3",
      "init": {
        "Vr": 0.7190871484653253,
        "Vi": -0.7616083702278053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.565274876337,
        "longitude": -95.8597427098163
      }
    },
    {
      "number": 67168,
      "class": "Bus",
      "name": "SYRACUSE 40 1",
      "init": {
        "Vr": 0.6954394387723759,
        "Vi": -0.7798169064915887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6853687140299,
        "longitude": -96.1395653675136
      }
    },
    {
      "number": 67169,
      "class": "Bus",
      "name": "SYRACUSE 40 2",
      "init": {
        "Vr": 0.6895550312449907,
        "Vi": -0.7876053558732098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6853687140299,
        "longitude": -96.1395653675136
      }
    },
    {
      "number": 67170,
      "class": "Bus",
      "name": "SYRACUSE 40 3",
      "init": {
        "Vr": 0.6953601401712897,
        "Vi": -0.7798527172392911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6853687140299,
        "longitude": -96.1395653675136
      }
    },
    {
      "number": 67171,
      "class": "Bus",
      "name": "SYRACUSE 41 1",
      "init": {
        "Vr": 0.6810540714763916,
        "Vi": -0.7927318329618059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.641048876363,
        "longitude": -96.1549554031547
      }
    },
    {
      "number": 67172,
      "class": "Bus",
      "name": "SYRACUSE 41 2",
      "init": {
        "Vr": 0.6811064404852588,
        "Vi": -0.7927174493862719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.641048876363,
        "longitude": -96.1549554031547
      }
    },
    {
      "number": 67173,
      "class": "Bus",
      "name": "BURCHARD 1",
      "init": {
        "Vr": 0.7237595328472978,
        "Vi": -0.7558125785854006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.073833384257,
        "longitude": -96.3775252548573
      }
    },
    {
      "number": 67174,
      "class": "Bus",
      "name": "PAWNEE CITY 1 1",
      "init": {
        "Vr": 0.7345215655000016,
        "Vi": -0.7512766464825854
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0450810822123,
        "longitude": -96.1926737253272
      }
    },
    {
      "number": 67175,
      "class": "Bus",
      "name": "PAWNEE CITY 1 2",
      "init": {
        "Vr": 0.7298662551209432,
        "Vi": -0.754116976290514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0450810822123,
        "longitude": -96.1926737253272
      }
    },
    {
      "number": 67176,
      "class": "Bus",
      "name": "PAWNEE CITY 1 3",
      "init": {
        "Vr": 0.7345923054040958,
        "Vi": -0.7512497312930342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0450810822123,
        "longitude": -96.1926737253272
      }
    },
    {
      "number": 67177,
      "class": "Bus",
      "name": "PAWNEE CITY 2 1",
      "init": {
        "Vr": 0.7185296106415718,
        "Vi": -0.7581919144260373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1720257396914,
        "longitude": -96.2027067390699
      }
    },
    {
      "number": 67178,
      "class": "Bus",
      "name": "PAWNEE CITY 2 2",
      "init": {
        "Vr": 0.7184875117427477,
        "Vi": -0.7582033118876361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1720257396914,
        "longitude": -96.2027067390699
      }
    },
    {
      "number": 67179,
      "class": "Bus",
      "name": "GRANT 6 1",
      "init": {
        "Vr": 0.7123603849920224,
        "Vi": -0.7681773308844556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8982966479883,
        "longitude": -101.717124697091
      }
    },
    {
      "number": 67180,
      "class": "Bus",
      "name": "GRANT 6 2",
      "init": {
        "Vr": 0.7123369722276452,
        "Vi": -0.768185161784906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8982966479883,
        "longitude": -101.717124697091
      }
    },
    {
      "number": 67181,
      "class": "Bus",
      "name": "GRANT 7 1",
      "init": {
        "Vr": 0.7140279489599448,
        "Vi": -0.7684537263036232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8083660607255,
        "longitude": -101.880524710095
      }
    },
    {
      "number": 67182,
      "class": "Bus",
      "name": "GRANT 7 2",
      "init": {
        "Vr": 0.7140005593496409,
        "Vi": -0.7684647578967456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8083660607255,
        "longitude": -101.880524710095
      }
    },
    {
      "number": 67183,
      "class": "Bus",
      "name": "GRANT 8 1",
      "init": {
        "Vr": 0.7110808912201879,
        "Vi": -0.7733300814017265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9123169481963,
        "longitude": -101.905597213468
      }
    },
    {
      "number": 67184,
      "class": "Bus",
      "name": "GRANT 8 2",
      "init": {
        "Vr": 0.7109151699388256,
        "Vi": -0.7713501810378592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9123169481963,
        "longitude": -101.905597213468
      }
    },
    {
      "number": 67185,
      "class": "Bus",
      "name": "GRANT 8 3",
      "init": {
        "Vr": 0.7110791576922818,
        "Vi": -0.7733506683328897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9123169481963,
        "longitude": -101.905597213468
      }
    },
    {
      "number": 67186,
      "class": "Bus",
      "name": "MADRID 5 1",
      "init": {
        "Vr": 0.7171453565321934,
        "Vi": -0.7599407652099145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678462288143,
        "longitude": -101.534527468174
      }
    },
    {
      "number": 67187,
      "class": "Bus",
      "name": "MADRID 5 2",
      "init": {
        "Vr": 0.7140270239052244,
        "Vi": -0.7662284151309967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678462288143,
        "longitude": -101.534527468174
      }
    },
    {
      "number": 67188,
      "class": "Bus",
      "name": "MADRID 5 3",
      "init": {
        "Vr": 0.7171108606202885,
        "Vi": -0.7599490001482644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678462288143,
        "longitude": -101.534527468174
      }
    },
    {
      "number": 67189,
      "class": "Bus",
      "name": "FUNK 1",
      "init": {
        "Vr": 0.7044814169713147,
        "Vi": -0.7704634196072513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5489928430547,
        "longitude": -99.2253759277454
      }
    },
    {
      "number": 67190,
      "class": "Bus",
      "name": "OSMOND 1",
      "init": {
        "Vr": 0.6726800479852838,
        "Vi": -0.7968541386723896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3291435319859,
        "longitude": -97.5314980560801
      }
    },
    {
      "number": 67191,
      "class": "Bus",
      "name": "PIERCE 1 1",
      "init": {
        "Vr": 0.6791801980628205,
        "Vi": -0.7902656710977094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2176886780852,
        "longitude": -97.5097525127185
      }
    },
    {
      "number": 67192,
      "class": "Bus",
      "name": "PIERCE 1 2",
      "init": {
        "Vr": 0.6753110486433853,
        "Vi": -0.7953873140956655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2176886780852,
        "longitude": -97.5097525127185
      }
    },
    {
      "number": 67193,
      "class": "Bus",
      "name": "PIERCE 1 3",
      "init": {
        "Vr": 0.6723060815043443,
        "Vi": -0.7993650279283846
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2176886780852,
        "longitude": -97.5097525127185
      }
    },
    {
      "number": 67194,
      "class": "Bus",
      "name": "PIERCE 1 4",
      "init": {
        "Vr": 0.6723060815043443,
        "Vi": -0.7993650279283846
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2176886780852,
        "longitude": -97.5097525127185
      }
    },
    {
      "number": 67195,
      "class": "Bus",
      "name": "PIERCE 1 5",
      "init": {
        "Vr": 0.6790924875768837,
        "Vi": -0.7902814382978941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2176886780852,
        "longitude": -97.5097525127185
      }
    },
    {
      "number": 67196,
      "class": "Bus",
      "name": "PIERCE 2 1",
      "init": {
        "Vr": 0.6672998748927287,
        "Vi": -0.7962147618131046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1566867013023,
        "longitude": -97.5704575405888
      }
    },
    {
      "number": 67197,
      "class": "Bus",
      "name": "GRESHAM 3 1",
      "init": {
        "Vr": 0.6654627249463556,
        "Vi": -0.7946436613060364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0615584647456,
        "longitude": -97.3556256549267
      }
    },
    {
      "number": 67198,
      "class": "Bus",
      "name": "OSCEOLA 14 1",
      "init": {
        "Vr": 0.6839558570667338,
        "Vi": -0.7744587986866641
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2631404174081,
        "longitude": -97.5932236324237
      }
    },
    {
      "number": 67199,
      "class": "Bus",
      "name": "STROMSBURG 1",
      "init": {
        "Vr": 0.6927625118635042,
        "Vi": -0.7728433307522236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1502641723823,
        "longitude": -97.6107783972102
      }
    },
    {
      "number": 67200,
      "class": "Bus",
      "name": "STROMSBURG 2",
      "init": {
        "Vr": 0.687290633050962,
        "Vi": -0.7880750112810345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1502641723823,
        "longitude": -97.6107783972102
      }
    },
    {
      "number": 67201,
      "class": "Bus",
      "name": "STROMSBURG 3",
      "init": {
        "Vr": 0.6929180071265267,
        "Vi": -0.7728081725948295
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1502641723823,
        "longitude": -97.6107783972102
      }
    },
    {
      "number": 67202,
      "class": "Bus",
      "name": "BARTLEY 1",
      "init": {
        "Vr": 0.747265089924948,
        "Vi": -0.7361018124103021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.155469228872,
        "longitude": -100.188440876202
      }
    },
    {
      "number": 67203,
      "class": "Bus",
      "name": "DANBURY 13 1",
      "init": {
        "Vr": 0.7373723264881168,
        "Vi": -0.7484801283753141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0448065753002,
        "longitude": -100.408241023297
      }
    },
    {
      "number": 67204,
      "class": "Bus",
      "name": "DAWSON 6 1",
      "init": {
        "Vr": 0.7317517657962285,
        "Vi": -0.7416734094561925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0517597191366,
        "longitude": -95.800759872485
      }
    },
    {
      "number": 67205,
      "class": "Bus",
      "name": "FALLS CITY 1 1",
      "init": {
        "Vr": 0.7249699582725776,
        "Vi": -0.7480859065419573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1060997878926,
        "longitude": -95.5191270745335
      }
    },
    {
      "number": 67206,
      "class": "Bus",
      "name": "FALLS CITY 2 1",
      "init": {
        "Vr": 0.7314994906979797,
        "Vi": -0.741943221249284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0850175288071,
        "longitude": -95.5163496714373
      }
    },
    {
      "number": 67207,
      "class": "Bus",
      "name": "FALLS CITY 2 2",
      "init": {
        "Vr": 0.7264964807712289,
        "Vi": -0.7472350994387661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0850175288071,
        "longitude": -95.5163496714373
      }
    },
    {
      "number": 67208,
      "class": "Bus",
      "name": "FALLS CITY 2 3",
      "init": {
        "Vr": 0.7261288507043078,
        "Vi": -0.7476239559914413
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0850175288071,
        "longitude": -95.5163496714373
      }
    },
    {
      "number": 67209,
      "class": "Bus",
      "name": "FALLS CITY 2 4",
      "init": {
        "Vr": 0.7261288507043077,
        "Vi": -0.7476239559914414
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0850175288071,
        "longitude": -95.5163496714373
      }
    },
    {
      "number": 67210,
      "class": "Bus",
      "name": "FALLS CITY 2 5",
      "init": {
        "Vr": 0.731408558271948,
        "Vi": -0.7419663156618761
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0850175288071,
        "longitude": -95.5163496714373
      }
    },
    {
      "number": 67211,
      "class": "Bus",
      "name": "FALLS CITY 2 7",
      "init": {
        "Vr": 0.7316403954730551,
        "Vi": -0.741877411685337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0850175288071,
        "longitude": -95.5163496714373
      }
    },
    {
      "number": 67212,
      "class": "Bus",
      "name": "FALLS CITY 3 1",
      "init": {
        "Vr": 0.7223410538023054,
        "Vi": -0.7495506228434267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1426098455972,
        "longitude": -95.5027697553026
      }
    },
    {
      "number": 67213,
      "class": "Bus",
      "name": "FALLS CITY 3 2",
      "init": {
        "Vr": 0.7224014436926102,
        "Vi": -0.7495193074645581
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1426098455972,
        "longitude": -95.5027697553026
      }
    },
    {
      "number": 67214,
      "class": "Bus",
      "name": "BASSETT 4 1",
      "init": {
        "Vr": 0.709050023892029,
        "Vi": -0.772932169544936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3943514263205,
        "longitude": -99.4584118273949
      }
    },
    {
      "number": 67215,
      "class": "Bus",
      "name": "BASSETT 4 2",
      "init": {
        "Vr": 0.7078611111401916,
        "Vi": -0.7718875881242874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3943514263205,
        "longitude": -99.4584118273949
      }
    },
    {
      "number": 67216,
      "class": "Bus",
      "name": "BASSETT 4 3",
      "init": {
        "Vr": 0.7092739235867461,
        "Vi": -0.7731288883276557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3943514263205,
        "longitude": -99.4584118273949
      }
    },
    {
      "number": 67217,
      "class": "Bus",
      "name": "BASSETT 4 4",
      "init": {
        "Vr": 0.709273923586746,
        "Vi": -0.7731288883276557
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3943514263205,
        "longitude": -99.4584118273949
      }
    },
    {
      "number": 67218,
      "class": "Bus",
      "name": "BASSETT 4 5",
      "init": {
        "Vr": 0.7090599411540323,
        "Vi": -0.7729447523284322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3943514263205,
        "longitude": -99.4584118273949
      }
    },
    {
      "number": 67219,
      "class": "Bus",
      "name": "BASSETT 5 1",
      "init": {
        "Vr": 0.7112830476411048,
        "Vi": -0.7688669314895135
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5132680054891,
        "longitude": -99.4887808685529
      }
    },
    {
      "number": 67220,
      "class": "Bus",
      "name": "BASSETT 5 2",
      "init": {
        "Vr": 0.7112998140085951,
        "Vi": -0.7688595500554851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5132680054891,
        "longitude": -99.4887808685529
      }
    },
    {
      "number": 67221,
      "class": "Bus",
      "name": "DORCHESTER 6 1",
      "init": {
        "Vr": 0.710469970676806,
        "Vi": -0.7668528189302619
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6416003338427,
        "longitude": -97.2126480942817
      }
    },
    {
      "number": 67222,
      "class": "Bus",
      "name": "DORCHESTER 6 2",
      "init": {
        "Vr": 0.700743346549005,
        "Vi": -0.7752866338632445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6416003338427,
        "longitude": -97.2126480942817
      }
    },
    {
      "number": 67223,
      "class": "Bus",
      "name": "DORCHESTER 6 3",
      "init": {
        "Vr": 0.7103916731690806,
        "Vi": -0.7668556686008087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6416003338427,
        "longitude": -97.2126480942817
      }
    },
    {
      "number": 67224,
      "class": "Bus",
      "name": "FRIEND 1",
      "init": {
        "Vr": 0.6928145417458826,
        "Vi": -0.7776461440661709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5875487053714,
        "longitude": -97.2632535902784
      }
    },
    {
      "number": 67225,
      "class": "Bus",
      "name": "WESTERN 1",
      "init": {
        "Vr": 0.6825787965254635,
        "Vi": -0.7829313693881991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4231740896715,
        "longitude": -97.2376806508555
      }
    },
    {
      "number": 67226,
      "class": "Bus",
      "name": "WESTERN 2",
      "init": {
        "Vr": 0.682551248496497,
        "Vi": -0.7829410870181261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4231740896715,
        "longitude": -97.2376806508555
      }
    },
    {
      "number": 67227,
      "class": "Bus",
      "name": "BELLEVUE 11 1",
      "init": {
        "Vr": 0.642338494843072,
        "Vi": -0.8206888804392524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1494883720821,
        "longitude": -95.8439032541804
      }
    },
    {
      "number": 67228,
      "class": "Bus",
      "name": "BELLEVUE 12 1",
      "init": {
        "Vr": 0.636773978314765,
        "Vi": -0.8145941150841294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.095112351306,
        "longitude": -95.9303906155536
      }
    },
    {
      "number": 67229,
      "class": "Bus",
      "name": "BELLEVUE 13 1",
      "init": {
        "Vr": 0.6661272030319769,
        "Vi": -0.7943567596444286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1544281976898,
        "longitude": -95.8063806711406
      }
    },
    {
      "number": 67230,
      "class": "Bus",
      "name": "BELLEVUE 13 2",
      "init": {
        "Vr": 0.6497844618797569,
        "Vi": -0.8181165697237037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1544281976898,
        "longitude": -95.8063806711406
      }
    },
    {
      "number": 67231,
      "class": "Bus",
      "name": "BELLEVUE 13 3",
      "init": {
        "Vr": 0.6658770490437518,
        "Vi": -0.7943983257744942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1544281976898,
        "longitude": -95.8063806711406
      }
    },
    {
      "number": 67232,
      "class": "Bus",
      "name": "BELLEVUE 14 1",
      "init": {
        "Vr": 0.6881886058292408,
        "Vi": -0.7823725861510765
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1960165319276,
        "longitude": -95.7951892337736
      }
    },
    {
      "number": 67233,
      "class": "Bus",
      "name": "BELLEVUE 14 2",
      "init": {
        "Vr": 0.6705382327967769,
        "Vi": -0.7955604391676815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1960165319276,
        "longitude": -95.7951892337736
      }
    },
    {
      "number": 67234,
      "class": "Bus",
      "name": "BELLEVUE 14 3",
      "init": {
        "Vr": 0.6462623670590423,
        "Vi": -0.8238464639999159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1960165319276,
        "longitude": -95.7951892337736
      }
    },
    {
      "number": 67235,
      "class": "Bus",
      "name": "BELLEVUE 14 4",
      "init": {
        "Vr": 0.611953733089334,
        "Vi": -0.8638225830139421
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1960165319276,
        "longitude": -95.7951892337736
      }
    },
    {
      "number": 67236,
      "class": "Bus",
      "name": "BELLEVUE 14 5",
      "init": {
        "Vr": 0.6119537330893339,
        "Vi": -0.8638225830139422
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1960165319276,
        "longitude": -95.7951892337736
      }
    },
    {
      "number": 67237,
      "class": "Bus",
      "name": "BELLEVUE 14 6",
      "init": {
        "Vr": 0.6695581155468533,
        "Vi": -0.7955857233730435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1960165319276,
        "longitude": -95.7951892337736
      }
    },
    {
      "number": 67238,
      "class": "Bus",
      "name": "BELLEVUE 14 8",
      "init": {
        "Vr": 0.6703206842346551,
        "Vi": -0.7956095998067052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1960165319276,
        "longitude": -95.7951892337736
      }
    },
    {
      "number": 67239,
      "class": "Bus",
      "name": "BELLEVUE 15 1",
      "init": {
        "Vr": 0.6921229127646585,
        "Vi": -0.784256018505468
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318448652234,
        "longitude": -95.934340855068
      }
    },
    {
      "number": 67240,
      "class": "Bus",
      "name": "BELLEVUE 15 2",
      "init": {
        "Vr": 0.6674833191385678,
        "Vi": -0.7938318016864081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318448652234,
        "longitude": -95.934340855068
      }
    },
    {
      "number": 67241,
      "class": "Bus",
      "name": "BELLEVUE 15 3",
      "init": {
        "Vr": 0.6396907063636741,
        "Vi": -0.827397991453029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318448652234,
        "longitude": -95.934340855068
      }
    },
    {
      "number": 67242,
      "class": "Bus",
      "name": "BELLEVUE 15 4",
      "init": {
        "Vr": 0.635612508588862,
        "Vi": -0.8036160754706757
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318448652234,
        "longitude": -95.934340855068
      }
    },
    {
      "number": 67243,
      "class": "Bus",
      "name": "BELLEVUE 15 5",
      "init": {
        "Vr": 0.6513904644103308,
        "Vi": -0.8007213737686001
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318448652234,
        "longitude": -95.934340855068
      }
    },
    {
      "number": 67244,
      "class": "Bus",
      "name": "BELLEVUE 15 6",
      "init": {
        "Vr": 0.6917743861550439,
        "Vi": -0.7842435852566964
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318448652234,
        "longitude": -95.934340855068
      }
    },
    {
      "number": 67245,
      "class": "Bus",
      "name": "BELLEVUE 15 8",
      "init": {
        "Vr": 0.6932078673636098,
        "Vi": -0.7822375495805015
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318448652234,
        "longitude": -95.934340855068
      }
    },
    {
      "number": 67246,
      "class": "Bus",
      "name": "BELLEVUE 16 1",
      "init": {
        "Vr": 0.665359968875145,
        "Vi": -0.7956018585846157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0746213500882,
        "longitude": -95.9296709725777
      }
    },
    {
      "number": 67247,
      "class": "Bus",
      "name": "BELLEVUE 16 2",
      "init": {
        "Vr": 0.6443588198290047,
        "Vi": -0.8120077604241105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0746213500882,
        "longitude": -95.9296709725777
      }
    },
    {
      "number": 67248,
      "class": "Bus",
      "name": "BELLEVUE 16 3",
      "init": {
        "Vr": 0.6202632042672579,
        "Vi": -0.8308310302883172
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0746213500882,
        "longitude": -95.9296709725777
      }
    },
    {
      "number": 67249,
      "class": "Bus",
      "name": "BELLEVUE 16 4",
      "init": {
        "Vr": 0.6202632042672578,
        "Vi": -0.8308310302883171
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0746213500882,
        "longitude": -95.9296709725777
      }
    },
    {
      "number": 67250,
      "class": "Bus",
      "name": "BELLEVUE 16 5",
      "init": {
        "Vr": 0.6650317883023166,
        "Vi": -0.7956328777511726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0746213500882,
        "longitude": -95.9296709725777
      }
    },
    {
      "number": 67251,
      "class": "Bus",
      "name": "BELLEVUE 17 1",
      "init": {
        "Vr": 0.6637248889927577,
        "Vi": -0.7936771103123678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1447005925576,
        "longitude": -95.9671745834236
      }
    },
    {
      "number": 67252,
      "class": "Bus",
      "name": "BELLEVUE 17 2",
      "init": {
        "Vr": 0.6363640691015494,
        "Vi": -0.8294008670707532
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1447005925576,
        "longitude": -95.9671745834236
      }
    },
    {
      "number": 67253,
      "class": "Bus",
      "name": "BELLEVUE 17 3",
      "init": {
        "Vr": 0.6634403958275352,
        "Vi": -0.7937251148840926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1447005925576,
        "longitude": -95.9671745834236
      }
    },
    {
      "number": 67254,
      "class": "Bus",
      "name": "BELLEVUE 18 1",
      "init": {
        "Vr": 0.6414521191841942,
        "Vi": -0.8211020066750321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1078237546871,
        "longitude": -96.010778777893
      }
    },
    {
      "number": 67255,
      "class": "Bus",
      "name": "GRETNA 8 1",
      "init": {
        "Vr": 0.6331076893888004,
        "Vi": -0.8292643630819503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1439284408453,
        "longitude": -96.1875559089733
      }
    },
    {
      "number": 67256,
      "class": "Bus",
      "name": "GRETNA 9 1",
      "init": {
        "Vr": 0.6596078780667106,
        "Vi": -0.7965746985644276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0638268594296,
        "longitude": -96.1581282758619
      }
    },
    {
      "number": 67257,
      "class": "Bus",
      "name": "GRETNA 9 2",
      "init": {
        "Vr": 0.641510873237103,
        "Vi": -0.8225705910173705
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0638268594296,
        "longitude": -96.1581282758619
      }
    },
    {
      "number": 67258,
      "class": "Bus",
      "name": "GRETNA 9 3",
      "init": {
        "Vr": 0.6593648440619426,
        "Vi": -0.796638861378126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0638268594296,
        "longitude": -96.1581282758619
      }
    },
    {
      "number": 67259,
      "class": "Bus",
      "name": "GRETNA 10 1",
      "init": {
        "Vr": 0.6697332206850073,
        "Vi": -0.7913442799197555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9984587887867,
        "longitude": -96.3361832169172
      }
    },
    {
      "number": 67260,
      "class": "Bus",
      "name": "GRETNA 10 2",
      "init": {
        "Vr": 0.6654776925321303,
        "Vi": -0.8047671864073452
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9984587887867,
        "longitude": -96.3361832169172
      }
    },
    {
      "number": 67261,
      "class": "Bus",
      "name": "GRETNA 10 3",
      "init": {
        "Vr": 0.6698629174641033,
        "Vi": -0.7913784459701143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9984587887867,
        "longitude": -96.3361832169172
      }
    },
    {
      "number": 67262,
      "class": "Bus",
      "name": "LA VISTA 1 1",
      "init": {
        "Vr": 0.6201945594713391,
        "Vi": -0.834432648702054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1890524821456,
        "longitude": -96.1107206265179
      }
    },
    {
      "number": 67263,
      "class": "Bus",
      "name": "LA VISTA 2 1",
      "init": {
        "Vr": 0.6186820529252817,
        "Vi": -0.8348349899057629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2115013209089,
        "longitude": -96.1212132313687
      }
    },
    {
      "number": 67264,
      "class": "Bus",
      "name": "LA VISTA 3 1",
      "init": {
        "Vr": 0.6307336366018077,
        "Vi": -0.8243016609534056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.133135095414,
        "longitude": -96.0162182165852
      }
    },
    {
      "number": 67265,
      "class": "Bus",
      "name": "OMAHA 87 1",
      "init": {
        "Vr": 0.6125461335988086,
        "Vi": -0.8419748049628419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1976171905094,
        "longitude": -96.2128003498933
      }
    },
    {
      "number": 67266,
      "class": "Bus",
      "name": "OMAHA 88 1",
      "init": {
        "Vr": 0.6251595191431069,
        "Vi": -0.8288712898858636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1099961466009,
        "longitude": -96.1165488476649
      }
    },
    {
      "number": 67267,
      "class": "Bus",
      "name": "OMAHA 89 1",
      "init": {
        "Vr": 0.6637437813727622,
        "Vi": -0.8003369117658339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1449722944359,
        "longitude": -96.1700204975995
      }
    },
    {
      "number": 67268,
      "class": "Bus",
      "name": "OMAHA 89 2",
      "init": {
        "Vr": 0.6362014336889725,
        "Vi": -0.8310659589741691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1449722944359,
        "longitude": -96.1700204975995
      }
    },
    {
      "number": 67269,
      "class": "Bus",
      "name": "OMAHA 89 3",
      "init": {
        "Vr": 0.663551007727104,
        "Vi": -0.8003424367556652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1449722944359,
        "longitude": -96.1700204975995
      }
    },
    {
      "number": 67270,
      "class": "Bus",
      "name": "OMAHA 90 1",
      "init": {
        "Vr": 0.6211001328826287,
        "Vi": -0.8332046124786316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1654931171971,
        "longitude": -96.1288245296733
      }
    },
    {
      "number": 67271,
      "class": "Bus",
      "name": "OMAHA 91 1",
      "init": {
        "Vr": 0.6273670752244284,
        "Vi": -0.8306223287904687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1226750644022,
        "longitude": -96.0986036320132
      }
    },
    {
      "number": 67272,
      "class": "Bus",
      "name": "OMAHA 92 1",
      "init": {
        "Vr": 0.6241517655297061,
        "Vi": -0.8316796111859145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1744462443291,
        "longitude": -96.1594792554064
      }
    },
    {
      "number": 67273,
      "class": "Bus",
      "name": "PAPILLION 1 1",
      "init": {
        "Vr": 0.6915949169336653,
        "Vi": -0.7835435194498729
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1313219837487,
        "longitude": -96.1369531201214
      }
    },
    {
      "number": 67274,
      "class": "Bus",
      "name": "PAPILLION 1 2",
      "init": {
        "Vr": 0.6684590342386209,
        "Vi": -0.8001231053199992
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1313219837487,
        "longitude": -96.1369531201214
      }
    },
    {
      "number": 67275,
      "class": "Bus",
      "name": "PAPILLION 1 3",
      "init": {
        "Vr": 0.6913586038993178,
        "Vi": -0.7836313732875184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1313219837487,
        "longitude": -96.1369531201214
      }
    },
    {
      "number": 67276,
      "class": "Bus",
      "name": "PAPILLION 2 1",
      "init": {
        "Vr": 0.6268881844650638,
        "Vi": -0.8286430147997725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.162469490831,
        "longitude": -96.0718504457871
      }
    },
    {
      "number": 67277,
      "class": "Bus",
      "name": "PAPILLION 3 1",
      "init": {
        "Vr": 0.6668789188594655,
        "Vi": -0.7950895212361898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.087045183032,
        "longitude": -96.0064859861749
      }
    },
    {
      "number": 67278,
      "class": "Bus",
      "name": "PAPILLION 3 2",
      "init": {
        "Vr": 0.6530539075651773,
        "Vi": -0.8201438644457835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.087045183032,
        "longitude": -96.0064859861749
      }
    },
    {
      "number": 67279,
      "class": "Bus",
      "name": "PAPILLION 3 3",
      "init": {
        "Vr": 0.6665954870881945,
        "Vi": -0.7951243448412978
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.087045183032,
        "longitude": -96.0064859861749
      }
    },
    {
      "number": 67280,
      "class": "Bus",
      "name": "PAPILLION 4 1",
      "init": {
        "Vr": 0.6321332241898326,
        "Vi": -0.8260651654484522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1459285208772,
        "longitude": -96.0409604551138
      }
    },
    {
      "number": 67281,
      "class": "Bus",
      "name": "PAPILLION 4 2",
      "init": {
        "Vr": 0.6321332241898324,
        "Vi": -0.8260651654484522
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1459285208772,
        "longitude": -96.0409604551138
      }
    },
    {
      "number": 67282,
      "class": "Bus",
      "name": "PAPILLION 4 3",
      "init": {
        "Vr": 0.6321332241898324,
        "Vi": -0.8260651654484522
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1459285208772,
        "longitude": -96.0409604551138
      }
    },
    {
      "number": 67283,
      "class": "Bus",
      "name": "PAPILLION 4 4",
      "init": {
        "Vr": 0.6321332241898325,
        "Vi": -0.8260651654484522
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1459285208772,
        "longitude": -96.0409604551138
      }
    },
    {
      "number": 67284,
      "class": "Bus",
      "name": "PAPILLION 4 5",
      "init": {
        "Vr": 0.6318887071500398,
        "Vi": -0.8261210088161665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1459285208772,
        "longitude": -96.0409604551138
      }
    },
    {
      "number": 67285,
      "class": "Bus",
      "name": "PAPILLION 4 7",
      "init": {
        "Vr": 0.6324092004428578,
        "Vi": -0.8259850413040823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1459285208772,
        "longitude": -96.0409604551138
      }
    },
    {
      "number": 67286,
      "class": "Bus",
      "name": "PAPILLION 5 1",
      "init": {
        "Vr": 0.6401196695365076,
        "Vi": -0.8264150944157858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0628982582774,
        "longitude": -96.08270700281
      }
    },
    {
      "number": 67287,
      "class": "Bus",
      "name": "SPRINGFIELD 112 1",
      "init": {
        "Vr": 0.6353859395272424,
        "Vi": -0.8244100225449702
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0492464906985,
        "longitude": -96.2000304586235
      }
    },
    {
      "number": 67288,
      "class": "Bus",
      "name": "SPRINGFIELD 113 1",
      "init": {
        "Vr": 0.660285611915993,
        "Vi": -0.7952489199957591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9899185004123,
        "longitude": -96.1750424018606
      }
    },
    {
      "number": 67289,
      "class": "Bus",
      "name": "SPRINGFIELD 113 2",
      "init": {
        "Vr": 0.6485655219468887,
        "Vi": -0.8185976207850445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9899185004123,
        "longitude": -96.1750424018606
      }
    },
    {
      "number": 67290,
      "class": "Bus",
      "name": "SPRINGFIELD 113 3",
      "init": {
        "Vr": 0.66053608457114,
        "Vi": -0.7952722391633051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9899185004123,
        "longitude": -96.1750424018606
      }
    },
    {
      "number": 67291,
      "class": "Bus",
      "name": "CEDAR BLUFFS 1",
      "init": {
        "Vr": 0.6362904963640564,
        "Vi": -0.8098721372097699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3594871369861,
        "longitude": -96.637321441143
      }
    },
    {
      "number": 67292,
      "class": "Bus",
      "name": "PRAGUE 4 1",
      "init": {
        "Vr": 0.6546713622931278,
        "Vi": -0.7988844150997693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2993241274119,
        "longitude": -96.8929543512994
      }
    },
    {
      "number": 67293,
      "class": "Bus",
      "name": "WAHOO 1 1",
      "init": {
        "Vr": 0.6267054819201501,
        "Vi": -0.8170056979042676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2584383992504,
        "longitude": -96.5549096387911
      }
    },
    {
      "number": 67294,
      "class": "Bus",
      "name": "WAHOO 2 1",
      "init": {
        "Vr": 0.6342953516799819,
        "Vi": -0.815451477898631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.216174401634,
        "longitude": -96.637089318408
      }
    },
    {
      "number": 67295,
      "class": "Bus",
      "name": "WAHOO 3 1",
      "init": {
        "Vr": 0.6297831739274159,
        "Vi": -0.8101202154005208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2011154146015,
        "longitude": -96.5932393677501
      }
    },
    {
      "number": 67296,
      "class": "Bus",
      "name": "WAHOO 3 2",
      "init": {
        "Vr": 0.6296314949982706,
        "Vi": -0.8101073812938873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2011154146015,
        "longitude": -96.5932393677501
      }
    },
    {
      "number": 67297,
      "class": "Bus",
      "name": "WESTON 8 1",
      "init": {
        "Vr": 0.6746749948997752,
        "Vi": -0.7899084194111906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2466013096415,
        "longitude": -96.7805835380481
      }
    },
    {
      "number": 67298,
      "class": "Bus",
      "name": "WESTON 8 2",
      "init": {
        "Vr": 0.6572375102791743,
        "Vi": -0.8124634107966628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2466013096415,
        "longitude": -96.7805835380481
      }
    },
    {
      "number": 67299,
      "class": "Bus",
      "name": "WESTON 8 3",
      "init": {
        "Vr": 0.6749717422369605,
        "Vi": -0.7898251775124899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2466013096415,
        "longitude": -96.7805835380481
      }
    },
    {
      "number": 67300,
      "class": "Bus",
      "name": "YUTAN 1",
      "init": {
        "Vr": 0.6229863890313074,
        "Vi": -0.8213551742030092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2381942280665,
        "longitude": -96.4870241062972
      }
    },
    {
      "number": 67301,
      "class": "Bus",
      "name": "LYMAN 1",
      "init": {
        "Vr": 0.6388925220955903,
        "Vi": -0.8307935966311589
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7928654559301,
        "longitude": -103.874215756154
      }
    },
    {
      "number": 67302,
      "class": "Bus",
      "name": "MINATARE 1",
      "init": {
        "Vr": 0.6386236316457388,
        "Vi": -0.8268628055916385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.930004507552,
        "longitude": -103.419271225635
      }
    },
    {
      "number": 67303,
      "class": "Bus",
      "name": "MINATARE 2",
      "init": {
        "Vr": 0.6385705902361477,
        "Vi": -0.8268747828503447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.930004507552,
        "longitude": -103.419271225635
      }
    },
    {
      "number": 67304,
      "class": "Bus",
      "name": "MITCHELL 3 1",
      "init": {
        "Vr": 0.6369346266737292,
        "Vi": -0.8336802718332137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1217002800077,
        "longitude": -103.695380549226
      }
    },
    {
      "number": 67305,
      "class": "Bus",
      "name": "MITCHELL 4 1",
      "init": {
        "Vr": 0.6389826022198898,
        "Vi": -0.8351228888939102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0596151949825,
        "longitude": -103.816884983089
      }
    },
    {
      "number": 67306,
      "class": "Bus",
      "name": "MITCHELL 4 2",
      "init": {
        "Vr": 0.6390276154770268,
        "Vi": -0.8351117008194321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0596151949825,
        "longitude": -103.816884983089
      }
    },
    {
      "number": 67307,
      "class": "Bus",
      "name": "MITCHELL 5 1",
      "init": {
        "Vr": 0.6500601896240168,
        "Vi": -0.8237298339076822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0207638623266,
        "longitude": -103.798760112676
      }
    },
    {
      "number": 67308,
      "class": "Bus",
      "name": "MITCHELL 5 2",
      "init": {
        "Vr": 0.6422454680469686,
        "Vi": -0.8347211510473178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0207638623266,
        "longitude": -103.798760112676
      }
    },
    {
      "number": 67309,
      "class": "Bus",
      "name": "MITCHELL 5 3",
      "init": {
        "Vr": 0.6500004240616263,
        "Vi": -0.8237287918305515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0207638623266,
        "longitude": -103.798760112676
      }
    },
    {
      "number": 67310,
      "class": "Bus",
      "name": "MORRILL 3 1",
      "init": {
        "Vr": 0.6301267211306498,
        "Vi": -0.8361457667029584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9794308031866,
        "longitude": -103.961675236156
      }
    },
    {
      "number": 67311,
      "class": "Bus",
      "name": "MORRILL 4 1",
      "init": {
        "Vr": 0.6322452867242881,
        "Vi": -0.8357315274645275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722888533737,
        "longitude": -104.00282053039
      }
    },
    {
      "number": 67312,
      "class": "Bus",
      "name": "SCOTTSBLUFF 1 1",
      "init": {
        "Vr": 0.6708390607992982,
        "Vi": -0.8040808901141472
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9144790535592,
        "longitude": -103.588298880429
      }
    },
    {
      "number": 67313,
      "class": "Bus",
      "name": "SCOTTSBLUFF 1 2",
      "init": {
        "Vr": 0.6629004396829076,
        "Vi": -0.8179176783013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9144790535592,
        "longitude": -103.588298880429
      }
    },
    {
      "number": 67314,
      "class": "Bus",
      "name": "SCOTTSBLUFF 1 3",
      "init": {
        "Vr": 0.6414421963341028,
        "Vi": -0.8302620744042342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9144790535592,
        "longitude": -103.588298880429
      }
    },
    {
      "number": 67315,
      "class": "Bus",
      "name": "SCOTTSBLUFF 1 4",
      "init": {
        "Vr": 0.6723262331621916,
        "Vi": -0.803990878409357
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9144790535592,
        "longitude": -103.588298880429
      }
    },
    {
      "number": 67316,
      "class": "Bus",
      "name": "SCOTTSBLUFF 1 6",
      "init": {
        "Vr": 0.6618981229833513,
        "Vi": -0.8184227437725385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9144790535592,
        "longitude": -103.588298880429
      }
    },
    {
      "number": 67317,
      "class": "Bus",
      "name": "SCOTTSBLUFF 2 1",
      "init": {
        "Vr": 0.6381567814447787,
        "Vi": -0.8303844463657379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.972250100543,
        "longitude": -103.619744818102
      }
    },
    {
      "number": 67318,
      "class": "Bus",
      "name": "SCOTTSBLUFF 3 1",
      "init": {
        "Vr": 0.6353831583026736,
        "Vi": -0.8297279523678456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868451472285,
        "longitude": -103.571177129122
      }
    },
    {
      "number": 67319,
      "class": "Bus",
      "name": "SCOTTSBLUFF 3 2",
      "init": {
        "Vr": 0.6351650668897202,
        "Vi": -0.8297402330788453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868451472285,
        "longitude": -103.571177129122
      }
    },
    {
      "number": 67320,
      "class": "Bus",
      "name": "SCOTTSBLUFF 4 1",
      "init": {
        "Vr": 0.6554525241527001,
        "Vi": -0.8218916182961573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9641028971233,
        "longitude": -103.621326853503
      }
    },
    {
      "number": 67321,
      "class": "Bus",
      "name": "SCOTTSBLUFF 4 2",
      "init": {
        "Vr": 0.6400140711812187,
        "Vi": -0.83002877046528
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9641028971233,
        "longitude": -103.621326853503
      }
    },
    {
      "number": 67322,
      "class": "Bus",
      "name": "SCOTTSBLUFF 4 3",
      "init": {
        "Vr": 0.6552770704688194,
        "Vi": -0.8219484955357496
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9641028971233,
        "longitude": -103.621326853503
      }
    },
    {
      "number": 67323,
      "class": "Bus",
      "name": "BEAVER CROSSING 1",
      "init": {
        "Vr": 0.7086210462602607,
        "Vi": -0.7591952663430821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7687301405323,
        "longitude": -97.3006207351616
      }
    },
    {
      "number": 67324,
      "class": "Bus",
      "name": "BEAVER CROSSING 2",
      "init": {
        "Vr": 0.7046660072450182,
        "Vi": -0.771671072502358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7687301405323,
        "longitude": -97.3006207351616
      }
    },
    {
      "number": 67325,
      "class": "Bus",
      "name": "BEAVER CROSSING 3",
      "init": {
        "Vr": 0.7087213573631765,
        "Vi": -0.7591336281665512
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7687301405323,
        "longitude": -97.3006207351616
      }
    },
    {
      "number": 67326,
      "class": "Bus",
      "name": "MILFORD 45 1",
      "init": {
        "Vr": 0.6603050169551645,
        "Vi": -0.7977107728947278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7948143934202,
        "longitude": -97.057095157436
      }
    },
    {
      "number": 67327,
      "class": "Bus",
      "name": "MILFORD 46 1",
      "init": {
        "Vr": 0.6753461352138111,
        "Vi": -0.7888597032001068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.69478856012,
        "longitude": -97.0453945752728
      }
    },
    {
      "number": 67328,
      "class": "Bus",
      "name": "MILFORD 46 2",
      "init": {
        "Vr": 0.675291545104925,
        "Vi": -0.7888612035267637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.69478856012,
        "longitude": -97.0453945752728
      }
    },
    {
      "number": 67329,
      "class": "Bus",
      "name": "SEWARD 2 1",
      "init": {
        "Vr": 0.6549650566566523,
        "Vi": -0.7993814710918984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8456100188221,
        "longitude": -97.0718271646712
      }
    },
    {
      "number": 67330,
      "class": "Bus",
      "name": "SEWARD 3 1",
      "init": {
        "Vr": 0.7178573294877726,
        "Vi": -0.7512743650130258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8549082544737,
        "longitude": -97.1318978570669
      }
    },
    {
      "number": 67331,
      "class": "Bus",
      "name": "SEWARD 3 2",
      "init": {
        "Vr": 0.7159206512184668,
        "Vi": -0.7576475230446155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8549082544737,
        "longitude": -97.1318978570669
      }
    },
    {
      "number": 67332,
      "class": "Bus",
      "name": "SEWARD 3 3",
      "init": {
        "Vr": 0.7167972701213972,
        "Vi": -0.7547627739441923
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8549082544737,
        "longitude": -97.1318978570669
      }
    },
    {
      "number": 67333,
      "class": "Bus",
      "name": "SEWARD 3 4",
      "init": {
        "Vr": 0.7167972701213972,
        "Vi": -0.7547627739441924
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8549082544737,
        "longitude": -97.1318978570669
      }
    },
    {
      "number": 67334,
      "class": "Bus",
      "name": "SEWARD 3 5",
      "init": {
        "Vr": 0.7176905419244816,
        "Vi": -0.7513108658223063
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8549082544737,
        "longitude": -97.1318978570669
      }
    },
    {
      "number": 67335,
      "class": "Bus",
      "name": "SEWARD 3 7",
      "init": {
        "Vr": 0.7190566271118358,
        "Vi": -0.7515981378547046
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8549082544737,
        "longitude": -97.1318978570669
      }
    },
    {
      "number": 67336,
      "class": "Bus",
      "name": "SEWARD 4 1",
      "init": {
        "Vr": 0.6555238101600063,
        "Vi": -0.7999951225108215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8863775747777,
        "longitude": -97.1239475311334
      }
    },
    {
      "number": 67337,
      "class": "Bus",
      "name": "UTICA 18 1",
      "init": {
        "Vr": 0.710961194554403,
        "Vi": -0.766844774032988
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9639752739451,
        "longitude": -97.2681538020094
      }
    },
    {
      "number": 67338,
      "class": "Bus",
      "name": "RUSHVILLE 8 1",
      "init": {
        "Vr": 0.6719473220176542,
        "Vi": -0.8071837771599566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6528193808601,
        "longitude": -102.431339937448
      }
    },
    {
      "number": 67339,
      "class": "Bus",
      "name": "RUSHVILLE 8 2",
      "init": {
        "Vr": 0.6682931151857701,
        "Vi": -0.8092903962586422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6528193808601,
        "longitude": -102.431339937448
      }
    },
    {
      "number": 67340,
      "class": "Bus",
      "name": "RUSHVILLE 8 3",
      "init": {
        "Vr": 0.6720226026987133,
        "Vi": -0.807157563103809
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6528193808601,
        "longitude": -102.431339937448
      }
    },
    {
      "number": 67341,
      "class": "Bus",
      "name": "LITCHFIELD 13 1",
      "init": {
        "Vr": 0.6850565762260615,
        "Vi": -0.77928664021357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1567808927245,
        "longitude": -99.1387561611378
      }
    },
    {
      "number": 67342,
      "class": "Bus",
      "name": "LOUP CITY 1 1",
      "init": {
        "Vr": 0.6931449352544566,
        "Vi": -0.7864186164334014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1968723378043,
        "longitude": -98.9356896446066
      }
    },
    {
      "number": 67343,
      "class": "Bus",
      "name": "LOUP CITY 1 2",
      "init": {
        "Vr": 0.690967495280212,
        "Vi": -0.783902711551484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1968723378043,
        "longitude": -98.9356896446066
      }
    },
    {
      "number": 67344,
      "class": "Bus",
      "name": "LOUP CITY 1 3",
      "init": {
        "Vr": 0.6930839865880611,
        "Vi": -0.7864333741140038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1968723378043,
        "longitude": -98.9356896446066
      }
    },
    {
      "number": 67345,
      "class": "Bus",
      "name": "LOUP CITY 2 1",
      "init": {
        "Vr": 0.6921991780007171,
        "Vi": -0.7817677128415313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3074976086331,
        "longitude": -98.9837398198137
      }
    },
    {
      "number": 67346,
      "class": "Bus",
      "name": "LOUP CITY 2 2",
      "init": {
        "Vr": 0.6922193902195127,
        "Vi": -0.78176082657562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3074976086331,
        "longitude": -98.9837398198137
      }
    },
    {
      "number": 67347,
      "class": "Bus",
      "name": "HARRISON 14 1",
      "init": {
        "Vr": 0.6479814503103316,
        "Vi": -0.8255762046215379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7009250758243,
        "longitude": -103.732135151141
      }
    },
    {
      "number": 67348,
      "class": "Bus",
      "name": "HOSKINS 1",
      "init": {
        "Vr": 0.6737449855321174,
        "Vi": -0.7954027273629619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1425072322339,
        "longitude": -97.3046363195912
      }
    },
    {
      "number": 67349,
      "class": "Bus",
      "name": "PILGER 1",
      "init": {
        "Vr": 0.6709244575981977,
        "Vi": -0.7960301241015625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0247213291496,
        "longitude": -97.0482754027965
      }
    },
    {
      "number": 67350,
      "class": "Bus",
      "name": "STANTON 9 1",
      "init": {
        "Vr": 0.6717525036473285,
        "Vi": -0.7954834695206966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0387607191899,
        "longitude": -97.2046579567965
      }
    },
    {
      "number": 67351,
      "class": "Bus",
      "name": "STANTON 9 2",
      "init": {
        "Vr": 0.671787025982483,
        "Vi": -0.7954728682728366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0387607191899,
        "longitude": -97.2046579567965
      }
    },
    {
      "number": 67352,
      "class": "Bus",
      "name": "STANTON 10 1",
      "init": {
        "Vr": 0.6644964664712373,
        "Vi": -0.7966025753663555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.870749023216,
        "longitude": -97.3003112859542
      }
    },
    {
      "number": 67353,
      "class": "Bus",
      "name": "STANTON 10 2",
      "init": {
        "Vr": 0.6644609985510107,
        "Vi": -0.7966047479992684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.870749023216,
        "longitude": -97.3003112859542
      }
    },
    {
      "number": 67354,
      "class": "Bus",
      "name": "STANTON 11 1",
      "init": {
        "Vr": 0.6824671593803173,
        "Vi": -0.7885077045541476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9942342909745,
        "longitude": -97.2131940665214
      }
    },
    {
      "number": 67355,
      "class": "Bus",
      "name": "STANTON 11 2",
      "init": {
        "Vr": 0.6735801961055097,
        "Vi": -0.7948494987215305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9942342909745,
        "longitude": -97.2131940665214
      }
    },
    {
      "number": 67356,
      "class": "Bus",
      "name": "STANTON 11 3",
      "init": {
        "Vr": 0.6825444691846423,
        "Vi": -0.7884745942988585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9942342909745,
        "longitude": -97.2131940665214
      }
    },
    {
      "number": 67357,
      "class": "Bus",
      "name": "DESHLER 2 1",
      "init": {
        "Vr": 0.7325420606556927,
        "Vi": -0.7531188686086188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0618441223618,
        "longitude": -97.800051097571
      }
    },
    {
      "number": 67358,
      "class": "Bus",
      "name": "DESHLER 2 2",
      "init": {
        "Vr": 0.728141281834672,
        "Vi": -0.753130318229866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0618441223618,
        "longitude": -97.800051097571
      }
    },
    {
      "number": 67359,
      "class": "Bus",
      "name": "DESHLER 2 3",
      "init": {
        "Vr": 0.7285925598769355,
        "Vi": -0.7531291441271596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0618441223618,
        "longitude": -97.800051097571
      }
    },
    {
      "number": 67360,
      "class": "Bus",
      "name": "DESHLER 2 4",
      "init": {
        "Vr": 0.7285925598769355,
        "Vi": -0.7531291441271597
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0618441223618,
        "longitude": -97.800051097571
      }
    },
    {
      "number": 67361,
      "class": "Bus",
      "name": "DESHLER 2 5",
      "init": {
        "Vr": 0.7325821609718851,
        "Vi": -0.7531255472081001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0618441223618,
        "longitude": -97.800051097571
      }
    },
    {
      "number": 67362,
      "class": "Bus",
      "name": "DESHLER 3 1",
      "init": {
        "Vr": 0.7256358076050418,
        "Vi": -0.754570517569332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1587364306593,
        "longitude": -97.7978564010353
      }
    },
    {
      "number": 67363,
      "class": "Bus",
      "name": "DESHLER 3 2",
      "init": {
        "Vr": 0.7256042412630863,
        "Vi": -0.7545825504170655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1587364306593,
        "longitude": -97.7978564010353
      }
    },
    {
      "number": 67364,
      "class": "Bus",
      "name": "HEBRON 14 1",
      "init": {
        "Vr": 0.7232876816424806,
        "Vi": -0.7578486229908753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0683750815113,
        "longitude": -97.4864592587619
      }
    },
    {
      "number": 67365,
      "class": "Bus",
      "name": "HEBRON 14 2",
      "init": {
        "Vr": 0.7232473262473649,
        "Vi": -0.7578648928445233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0683750815113,
        "longitude": -97.4864592587619
      }
    },
    {
      "number": 67366,
      "class": "Bus",
      "name": "MACY 2 1",
      "init": {
        "Vr": 0.6645991685830545,
        "Vi": -0.8020464026965963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1646665574907,
        "longitude": -96.3441593708238
      }
    },
    {
      "number": 67367,
      "class": "Bus",
      "name": "MACY 2 2",
      "init": {
        "Vr": 0.6645401776703974,
        "Vi": -0.802051543885788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1646665574907,
        "longitude": -96.3441593708238
      }
    },
    {
      "number": 67368,
      "class": "Bus",
      "name": "MACY 3 1",
      "init": {
        "Vr": 0.6468801623540007,
        "Vi": -0.81963877141123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0616451434515,
        "longitude": -96.396423116595
      }
    },
    {
      "number": 67369,
      "class": "Bus",
      "name": "MACY 3 2",
      "init": {
        "Vr": 0.6468594860225321,
        "Vi": -0.8196415662094028
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0616451434515,
        "longitude": -96.396423116595
      }
    },
    {
      "number": 67370,
      "class": "Bus",
      "name": "WINNEBAGO 3 1",
      "init": {
        "Vr": 0.6669740301445768,
        "Vi": -0.7997807984849599
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2059365470853,
        "longitude": -96.5362850297716
      }
    },
    {
      "number": 67371,
      "class": "Bus",
      "name": "WINNEBAGO 3 2",
      "init": {
        "Vr": 0.66687140698173,
        "Vi": -0.7997899250376669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2059365470853,
        "longitude": -96.5362850297716
      }
    },
    {
      "number": 67372,
      "class": "Bus",
      "name": "WINNEBAGO 4 1",
      "init": {
        "Vr": 0.6439383793458515,
        "Vi": -0.8172652060104013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3592746816941,
        "longitude": -96.4185227981346
      }
    },
    {
      "number": 67373,
      "class": "Bus",
      "name": "WINNEBAGO 4 2",
      "init": {
        "Vr": 0.643879012079262,
        "Vi": -0.8172869574254228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3592746816941,
        "longitude": -96.4185227981346
      }
    },
    {
      "number": 67374,
      "class": "Bus",
      "name": "NORTH LOUP 1",
      "init": {
        "Vr": 0.6880708059875501,
        "Vi": -0.7782633510235029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5450343852908,
        "longitude": -98.7775514138856
      }
    },
    {
      "number": 67375,
      "class": "Bus",
      "name": "NORTH LOUP 2",
      "init": {
        "Vr": 0.6880302068229002,
        "Vi": -0.7782752167825381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5450343852908,
        "longitude": -98.7775514138856
      }
    },
    {
      "number": 67376,
      "class": "Bus",
      "name": "ORD 1 1",
      "init": {
        "Vr": 0.697343105455053,
        "Vi": -0.7758696848444082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6835006517958,
        "longitude": -98.8823857538113
      }
    },
    {
      "number": 67377,
      "class": "Bus",
      "name": "ORD 2 1",
      "init": {
        "Vr": 0.6961700332961189,
        "Vi": -0.7768620791508369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5532899905261,
        "longitude": -98.9652787565937
      }
    },
    {
      "number": 67378,
      "class": "Bus",
      "name": "ARLINGTON 31 1",
      "init": {
        "Vr": 0.6395521393353178,
        "Vi": -0.8109663362103261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5442259573614,
        "longitude": -96.3595159067759
      }
    },
    {
      "number": 67379,
      "class": "Bus",
      "name": "ARLINGTON 32 1",
      "init": {
        "Vr": 0.6632565347051903,
        "Vi": -0.7965292588946314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4857331984226,
        "longitude": -96.286148088732
      }
    },
    {
      "number": 67380,
      "class": "Bus",
      "name": "BLAIR 3 1",
      "init": {
        "Vr": 0.6351058698192071,
        "Vi": -0.8098757849052524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5796417067168,
        "longitude": -96.1418599211996
      }
    },
    {
      "number": 67381,
      "class": "Bus",
      "name": "BLAIR 4 1",
      "init": {
        "Vr": 0.6642512479946643,
        "Vi": -0.7993518046413158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085666120186,
        "longitude": -96.1232099651234
      }
    },
    {
      "number": 67382,
      "class": "Bus",
      "name": "BLAIR 4 2",
      "init": {
        "Vr": 0.6394953265604574,
        "Vi": -0.8098607091364759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085666120186,
        "longitude": -96.1232099651234
      }
    },
    {
      "number": 67383,
      "class": "Bus",
      "name": "BLAIR 4 3",
      "init": {
        "Vr": 0.6640695074492771,
        "Vi": -0.7993605008813283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085666120186,
        "longitude": -96.1232099651234
      }
    },
    {
      "number": 67384,
      "class": "Bus",
      "name": "BLAIR 5 1",
      "init": {
        "Vr": 0.6343656045173546,
        "Vi": -0.8096267483248376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5294533719612,
        "longitude": -96.1701978423848
      }
    },
    {
      "number": 67385,
      "class": "Bus",
      "name": "FORT CALHOUN 1",
      "init": {
        "Vr": 0.6360213825721243,
        "Vi": -0.8131971995763871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4998611362916,
        "longitude": -95.8917280968587
      }
    },
    {
      "number": 67386,
      "class": "Bus",
      "name": "CARROLL 7 1",
      "init": {
        "Vr": 0.6615122823084655,
        "Vi": -0.8018074821356845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2760077060816,
        "longitude": -97.188531477545
      }
    },
    {
      "number": 67387,
      "class": "Bus",
      "name": "RED CLOUD 1 1",
      "init": {
        "Vr": 0.724114760231347,
        "Vi": -0.7558364504998845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1389598696931,
        "longitude": -98.533784029339
      }
    },
    {
      "number": 67388,
      "class": "Bus",
      "name": "ERICSON 1",
      "init": {
        "Vr": 0.6808247362533459,
        "Vi": -0.7956129330433067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9175270732635,
        "longitude": -98.7390890123507
      }
    },
    {
      "number": 67389,
      "class": "Bus",
      "name": "ERICSON 2",
      "init": {
        "Vr": 0.6808466428452378,
        "Vi": -0.7956038817925746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9175270732635,
        "longitude": -98.7390890123507
      }
    },
    {
      "number": 67390,
      "class": "Bus",
      "name": "WACO 3 1",
      "init": {
        "Vr": 0.6864460715737889,
        "Vi": -0.783725858666752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9796832268139,
        "longitude": -97.4781452783286
      }
    },
    {
      "number": 67391,
      "class": "Bus",
      "name": "YORK 33 1",
      "init": {
        "Vr": 0.725736558489706,
        "Vi": -0.7422294932353425
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8043131683243,
        "longitude": -97.5913865833729
      }
    },
    {
      "number": 67392,
      "class": "Bus",
      "name": "YORK 33 2",
      "init": {
        "Vr": 0.7168042913029038,
        "Vi": -0.7538283983193363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8043131683243,
        "longitude": -97.5913865833729
      }
    },
    {
      "number": 67393,
      "class": "Bus",
      "name": "YORK 33 3",
      "init": {
        "Vr": 0.7056320069186133,
        "Vi": -0.7661401876943875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8043131683243,
        "longitude": -97.5913865833729
      }
    },
    {
      "number": 67394,
      "class": "Bus",
      "name": "YORK 33 4",
      "init": {
        "Vr": 0.7276136876519347,
        "Vi": -0.7430693487576858
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8043131683243,
        "longitude": -97.5913865833729
      }
    },
    {
      "number": 67395,
      "class": "Bus",
      "name": "YORK 33 6",
      "init": {
        "Vr": 0.7161790230508231,
        "Vi": -0.754357497631678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8043131683243,
        "longitude": -97.5913865833729
      }
    },
    {
      "number": 67396,
      "class": "Bus",
      "name": "YORK 34 1",
      "init": {
        "Vr": 0.7122902238790303,
        "Vi": -0.7560627589733531
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8472136178021,
        "longitude": -97.5405738729924
      }
    },
    {
      "number": 67397,
      "class": "Bus",
      "name": "YORK 34 2",
      "init": {
        "Vr": 0.7083613942749234,
        "Vi": -0.7671263661363282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8472136178021,
        "longitude": -97.5405738729924
      }
    },
    {
      "number": 67398,
      "class": "Bus",
      "name": "YORK 34 3",
      "init": {
        "Vr": 0.7121261326711519,
        "Vi": -0.7560922262597397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8472136178021,
        "longitude": -97.5405738729924
      }
    },
    {
      "number": 67399,
      "class": "Bus",
      "name": "RED CLOUD 2 1",
      "init": {
        "Vr": 0.7389600639250258,
        "Vi": -0.7317212833492276
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67400,
      "class": "Bus",
      "name": "RED CLOUD 2 2",
      "init": {
        "Vr": 0.7346576651538499,
        "Vi": -0.7408822000764147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67401,
      "class": "Bus",
      "name": "RED CLOUD 2 3",
      "init": {
        "Vr": 0.7334877130111798,
        "Vi": -0.7480372841959152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67402,
      "class": "Bus",
      "name": "RED CLOUD 2 4",
      "init": {
        "Vr": 0.741982368981763,
        "Vi": -0.7386956544889758
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67403,
      "class": "Bus",
      "name": "RED CLOUD 2 5",
      "init": {
        "Vr": 0.7402848648057988,
        "Vi": -0.7312494641368812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67404,
      "class": "Bus",
      "name": "RED CLOUD 2 6",
      "init": {
        "Vr": 0.7397859138774641,
        "Vi": -0.7314257990271169
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67405,
      "class": "Bus",
      "name": "RED CLOUD 2 7",
      "init": {
        "Vr": 0.740541917044716,
        "Vi": -0.7329696808473475
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67406,
      "class": "Bus",
      "name": "RED CLOUD 2 9",
      "init": {
        "Vr": 0.7342009564780975,
        "Vi": -0.7414616803752011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632377942045,
        "longitude": -98.5401158249415
      }
    },
    {
      "number": 67407,
      "class": "Bus",
      "name": "MONROE 59 1",
      "init": {
        "Vr": 0.6920532178459418,
        "Vi": -0.7762468684219189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50098843407,
        "longitude": -97.6002640351346
      }
    },
    {
      "number": 67408,
      "class": "Bus",
      "name": "MONROE 59 2",
      "init": {
        "Vr": 0.6839267283198986,
        "Vi": -0.7854528057343959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50098843407,
        "longitude": -97.6002640351346
      }
    },
    {
      "number": 67409,
      "class": "Bus",
      "name": "MONROE 59 3",
      "init": {
        "Vr": 0.6920268269728156,
        "Vi": -0.7762569580558679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50098843407,
        "longitude": -97.6002640351346
      }
    },
    {
      "number": 67410,
      "class": "Bus",
      "name": "MONROE 59 5",
      "init": {
        "Vr": 0.6921919371517936,
        "Vi": -0.7761478881550007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50098843407,
        "longitude": -97.6002640351346
      }
    },
    {
      "number": 67411,
      "class": "Bus",
      "name": "SIDNEY 13 1",
      "init": {
        "Vr": 0.6814203020344005,
        "Vi": -0.7978223088435834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67412,
      "class": "Bus",
      "name": "SIDNEY 13 2",
      "init": {
        "Vr": 0.6704724039889447,
        "Vi": -0.8067323458205335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67413,
      "class": "Bus",
      "name": "SIDNEY 13 3",
      "init": {
        "Vr": 0.6725963183833316,
        "Vi": -0.8047064347490006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67414,
      "class": "Bus",
      "name": "SIDNEY 13 4",
      "init": {
        "Vr": 0.6725963183833316,
        "Vi": -0.8047064347490006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67415,
      "class": "Bus",
      "name": "SIDNEY 13 5",
      "init": {
        "Vr": 0.6704828612920307,
        "Vi": -0.8067266319273844
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67416,
      "class": "Bus",
      "name": "SIDNEY 13 6",
      "init": {
        "Vr": 0.6756198989109942,
        "Vi": -0.8019087105365227
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67417,
      "class": "Bus",
      "name": "SIDNEY 13 7",
      "init": {
        "Vr": 0.6815799658715523,
        "Vi": -0.7978182618163151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67418,
      "class": "Bus",
      "name": "SIDNEY 13 9",
      "init": {
        "Vr": 0.6814203020344005,
        "Vi": -0.7978223088435834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1708801693455,
        "longitude": -102.991578213987
      }
    },
    {
      "number": 67419,
      "class": "Bus",
      "name": "HALLAM 1 1",
      "init": {
        "Vr": 0.731444122576229,
        "Vi": -0.7450755050421457
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.550729785613,
        "longitude": -96.7894714106409
      }
    },
    {
      "number": 67420,
      "class": "Bus",
      "name": "HALLAM 1 2",
      "init": {
        "Vr": 0.721282912750795,
        "Vi": -0.755652779632367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.550729785613,
        "longitude": -96.7894714106409
      }
    },
    {
      "number": 67421,
      "class": "Bus",
      "name": "HALLAM 1 3",
      "init": {
        "Vr": 0.7123215297310127,
        "Vi": -0.7649265843024387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.550729785613,
        "longitude": -96.7894714106409
      }
    },
    {
      "number": 67422,
      "class": "Bus",
      "name": "HALLAM 1 4",
      "init": {
        "Vr": 0.7261688286421901,
        "Vi": -0.716466310510631
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.550729785613,
        "longitude": -96.7894714106409
      }
    },
    {
      "number": 67423,
      "class": "Bus",
      "name": "HALLAM 1 5",
      "init": {
        "Vr": 0.7305790868227193,
        "Vi": -0.7089219493605841
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.550729785613,
        "longitude": -96.7894714106409
      }
    },
    {
      "number": 67424,
      "class": "Bus",
      "name": "HALLAM 1 6",
      "init": {
        "Vr": 0.731300234999267,
        "Vi": -0.7451529077331385
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.550729785613,
        "longitude": -96.7894714106409
      }
    },
    {
      "number": 67425,
      "class": "Bus",
      "name": "HALLAM 1 8",
      "init": {
        "Vr": 0.7196083273215176,
        "Vi": -0.7567231211574906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.550729785613,
        "longitude": -96.7894714106409
      }
    },
    {
      "number": 67426,
      "class": "Bus",
      "name": "MC COOK 4 1",
      "init": {
        "Vr": 0.7745238226049748,
        "Vi": -0.7097624528834572
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67427,
      "class": "Bus",
      "name": "MC COOK 4 2",
      "init": {
        "Vr": 0.7690775742984616,
        "Vi": -0.7159467649923585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67428,
      "class": "Bus",
      "name": "MC COOK 4 3",
      "init": {
        "Vr": 0.7490183399289082,
        "Vi": -0.7283694994543912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67429,
      "class": "Bus",
      "name": "MC COOK 4 4",
      "init": {
        "Vr": 0.7726694052670091,
        "Vi": -0.711868176859887
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67430,
      "class": "Bus",
      "name": "MC COOK 4 5",
      "init": {
        "Vr": 0.772669405267009,
        "Vi": -0.711868176859887
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67431,
      "class": "Bus",
      "name": "MC COOK 4 6",
      "init": {
        "Vr": 0.7810726134063688,
        "Vi": -0.7007046486031833
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67432,
      "class": "Bus",
      "name": "MC COOK 4 7",
      "init": {
        "Vr": 0.7744892330392595,
        "Vi": -0.7098553487354474
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67433,
      "class": "Bus",
      "name": "MC COOK 4 9",
      "init": {
        "Vr": 0.7689710810314819,
        "Vi": -0.7161294947298515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410022677109,
        "longitude": -100.65234169459
      }
    },
    {
      "number": 67434,
      "class": "Bus",
      "name": "MADISON 89 1",
      "init": {
        "Vr": 0.6871032727134089,
        "Vi": -0.786095271721029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8203789489223,
        "longitude": -97.4509087061985
      }
    },
    {
      "number": 67435,
      "class": "Bus",
      "name": "MADISON 89 2",
      "init": {
        "Vr": 0.691287512774806,
        "Vi": -0.7816776663715702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8203789489223,
        "longitude": -97.4509087061985
      }
    },
    {
      "number": 67436,
      "class": "Bus",
      "name": "MADISON 89 3",
      "init": {
        "Vr": 0.6905146868111012,
        "Vi": -0.7824594567922659
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8203789489223,
        "longitude": -97.4509087061985
      }
    },
    {
      "number": 67437,
      "class": "Bus",
      "name": "MADISON 89 4",
      "init": {
        "Vr": 0.6880918189182481,
        "Vi": -0.7850495282476548
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8203789489223,
        "longitude": -97.4509087061985
      }
    },
    {
      "number": 67438,
      "class": "Bus",
      "name": "MADISON 89 5",
      "init": {
        "Vr": 0.6870967586532655,
        "Vi": -0.7861205455718413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8203789489223,
        "longitude": -97.4509087061985
      }
    },
    {
      "number": 67439,
      "class": "Bus",
      "name": "MADISON 89 7",
      "init": {
        "Vr": 0.6870561036581863,
        "Vi": -0.7861056123362747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8203789489223,
        "longitude": -97.4509087061985
      }
    },
    {
      "number": 67440,
      "class": "Bus",
      "name": "BRADY 2 1",
      "init": {
        "Vr": 0.7298937921992443,
        "Vi": -0.7548486552090167
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9726478384595,
        "longitude": -100.385038216553
      }
    },
    {
      "number": 67441,
      "class": "Bus",
      "name": "BRADY 2 2",
      "init": {
        "Vr": 0.7281819978869629,
        "Vi": -0.7564857077037188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9726478384595,
        "longitude": -100.385038216553
      }
    },
    {
      "number": 67442,
      "class": "Bus",
      "name": "BRADY 2 3",
      "init": {
        "Vr": 0.725599869617131,
        "Vi": -0.7609639219644213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9726478384595,
        "longitude": -100.385038216553
      }
    },
    {
      "number": 67443,
      "class": "Bus",
      "name": "BRADY 2 4",
      "init": {
        "Vr": 0.7326196611831263,
        "Vi": -0.7519958312789967
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9726478384595,
        "longitude": -100.385038216553
      }
    },
    {
      "number": 67444,
      "class": "Bus",
      "name": "BRADY 2 5",
      "init": {
        "Vr": 0.7298937921992443,
        "Vi": -0.7548486552090166
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9726478384595,
        "longitude": -100.385038216553
      }
    },
    {
      "number": 67445,
      "class": "Bus",
      "name": "BRADY 2 6",
      "init": {
        "Vr": 0.7281456238070224,
        "Vi": -0.75650234634756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9726478384595,
        "longitude": -100.385038216553
      }
    },
    {
      "number": 67446,
      "class": "Bus",
      "name": "BRADY 2 8",
      "init": {
        "Vr": 0.7280187072617212,
        "Vi": -0.7565729400611687
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9726478384595,
        "longitude": -100.385038216553
      }
    },
    {
      "number": 67447,
      "class": "Bus",
      "name": "STUART 15 1",
      "init": {
        "Vr": 0.7177328397223646,
        "Vi": -0.763536920622805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5588753294238,
        "longitude": -99.1334746275336
      }
    },
    {
      "number": 67448,
      "class": "Bus",
      "name": "STUART 15 2",
      "init": {
        "Vr": 0.7177328397223645,
        "Vi": -0.7635369206228049
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5588753294238,
        "longitude": -99.1334746275336
      }
    },
    {
      "number": 67449,
      "class": "Bus",
      "name": "STUART 15 3",
      "init": {
        "Vr": 0.7177328397223645,
        "Vi": -0.7635369206228049
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5588753294238,
        "longitude": -99.1334746275336
      }
    },
    {
      "number": 67450,
      "class": "Bus",
      "name": "STUART 15 4",
      "init": {
        "Vr": 0.7177328397223646,
        "Vi": -0.763536920622805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5588753294238,
        "longitude": -99.1334746275336
      }
    },
    {
      "number": 67451,
      "class": "Bus",
      "name": "STUART 15 6",
      "init": {
        "Vr": 0.7177328397223646,
        "Vi": -0.763536920622805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5588753294238,
        "longitude": -99.1334746275336
      }
    },
    {
      "number": 67452,
      "class": "Bus",
      "name": "PETERSBURG 27 1",
      "init": {
        "Vr": 0.6925658933426271,
        "Vi": -0.7812096678280172
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888274970657,
        "longitude": -98.0195287296202
      }
    },
    {
      "number": 67453,
      "class": "Bus",
      "name": "PETERSBURG 27 2",
      "init": {
        "Vr": 0.6929843817661809,
        "Vi": -0.7806783744642485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888274970657,
        "longitude": -98.0195287296202
      }
    },
    {
      "number": 67454,
      "class": "Bus",
      "name": "PETERSBURG 27 3",
      "init": {
        "Vr": 0.689007129193159,
        "Vi": -0.7848025947495031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888274970657,
        "longitude": -98.0195287296202
      }
    },
    {
      "number": 67455,
      "class": "Bus",
      "name": "PETERSBURG 27 4",
      "init": {
        "Vr": 0.6930797742687278,
        "Vi": -0.7806073894965396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888274970657,
        "longitude": -98.0195287296202
      }
    },
    {
      "number": 67456,
      "class": "Bus",
      "name": "PETERSBURG 27 6",
      "init": {
        "Vr": 0.6929739447292754,
        "Vi": -0.7806795869111413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888274970657,
        "longitude": -98.0195287296202
      }
    },
    {
      "number": 67457,
      "class": "Bus",
      "name": "NORTH PLATTE 5 1",
      "init": {
        "Vr": 0.7271813007273945,
        "Vi": -0.7533340329633426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0907962812061,
        "longitude": -100.770134230205
      }
    },
    {
      "number": 67458,
      "class": "Bus",
      "name": "NORTH PLATTE 5 2",
      "init": {
        "Vr": 0.7098492341607083,
        "Vi": -0.7684457857034668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0907962812061,
        "longitude": -100.770134230205
      }
    },
    {
      "number": 67459,
      "class": "Bus",
      "name": "NORTH PLATTE 5 3",
      "init": {
        "Vr": 0.7569604895107724,
        "Vi": -0.7311744176483022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0907962812061,
        "longitude": -100.770134230205
      }
    },
    {
      "number": 67460,
      "class": "Bus",
      "name": "NORTH PLATTE 5 4",
      "init": {
        "Vr": 0.727132487242716,
        "Vi": -0.7533982732131893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0907962812061,
        "longitude": -100.770134230205
      }
    },
    {
      "number": 67461,
      "class": "Bus",
      "name": "NORTH PLATTE 5 6",
      "init": {
        "Vr": 0.7271813007273945,
        "Vi": -0.7533340329633426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0907962812061,
        "longitude": -100.770134230205
      }
    },
    {
      "number": 67462,
      "class": "Bus",
      "name": "YANKTON 5 1",
      "init": {
        "Vr": 0.6824399881010307,
        "Vi": -0.792528456705364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8894765382074,
        "longitude": -97.3480311535788
      }
    },
    {
      "number": 67463,
      "class": "Bus",
      "name": "YANKTON 5 2",
      "init": {
        "Vr": 0.6785822180744484,
        "Vi": -0.7975810694879074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8894765382074,
        "longitude": -97.3480311535788
      }
    },
    {
      "number": 67464,
      "class": "Bus",
      "name": "YANKTON 5 3",
      "init": {
        "Vr": 0.6701754584541894,
        "Vi": -0.768937459079609
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8894765382074,
        "longitude": -97.3480311535788
      }
    },
    {
      "number": 67465,
      "class": "Bus",
      "name": "YANKTON 5 4",
      "init": {
        "Vr": 0.6824004487912474,
        "Vi": -0.7925451193926215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8894765382074,
        "longitude": -97.3480311535788
      }
    },
    {
      "number": 67466,
      "class": "Bus",
      "name": "YANKTON 5 6",
      "init": {
        "Vr": 0.6824354877678931,
        "Vi": -0.7925296693175089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8894765382074,
        "longitude": -97.3480311535788
      }
    },
    {
      "number": 67467,
      "class": "Bus",
      "name": "CHAPPELL 1",
      "init": {
        "Vr": 0.6873286602122273,
        "Vi": -0.8005332527758282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1081207093682,
        "longitude": -102.44111727177
      }
    },
    {
      "number": 67468,
      "class": "Bus",
      "name": "CHAPPELL 2",
      "init": {
        "Vr": 0.678746914029553,
        "Vi": -0.8067704430339463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1081207093682,
        "longitude": -102.44111727177
      }
    },
    {
      "number": 67469,
      "class": "Bus",
      "name": "CHAPPELL 3",
      "init": {
        "Vr": 0.6873286602122272,
        "Vi": -0.8005332527758278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1081207093682,
        "longitude": -102.44111727177
      }
    },
    {
      "number": 67470,
      "class": "Bus",
      "name": "CHAPPELL 4",
      "init": {
        "Vr": 0.6873286602122272,
        "Vi": -0.8005332527758278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1081207093682,
        "longitude": -102.44111727177
      }
    },
    {
      "number": 67471,
      "class": "Bus",
      "name": "CHAPPELL 5",
      "init": {
        "Vr": 0.6873286602122273,
        "Vi": -0.8005332527758277
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1081207093682,
        "longitude": -102.44111727177
      }
    },
    {
      "number": 67472,
      "class": "Bus",
      "name": "CHAPPELL 6",
      "init": {
        "Vr": 0.6873000149793826,
        "Vi": -0.8005351903566942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1081207093682,
        "longitude": -102.44111727177
      }
    },
    {
      "number": 67473,
      "class": "Bus",
      "name": "CHAPPELL 8",
      "init": {
        "Vr": 0.68744042419614,
        "Vi": -0.8004914576044672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1081207093682,
        "longitude": -102.44111727177
      }
    },
    {
      "number": 67474,
      "class": "Bus",
      "name": "LINCOLN 72 1",
      "init": {
        "Vr": 0.7034010572074454,
        "Vi": -0.7763426386940382
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67475,
      "class": "Bus",
      "name": "LINCOLN 72 2",
      "init": {
        "Vr": 0.6810115447191494,
        "Vi": -0.7897117487141379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67476,
      "class": "Bus",
      "name": "LINCOLN 72 3",
      "init": {
        "Vr": 0.6806337858176309,
        "Vi": -0.7899373141866176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67477,
      "class": "Bus",
      "name": "LINCOLN 72 4",
      "init": {
        "Vr": 0.6806337858176308,
        "Vi": -0.7899373141866177
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67478,
      "class": "Bus",
      "name": "LINCOLN 72 5",
      "init": {
        "Vr": 0.7319264694633157,
        "Vi": -0.7682489937597455
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67479,
      "class": "Bus",
      "name": "LINCOLN 72 6",
      "init": {
        "Vr": 0.7273384178247646,
        "Vi": -0.7696938919786178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67480,
      "class": "Bus",
      "name": "LINCOLN 72 7",
      "init": {
        "Vr": 0.7033747717075607,
        "Vi": -0.776344161974155
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67481,
      "class": "Bus",
      "name": "LINCOLN 72 9",
      "init": {
        "Vr": 0.7011190789979982,
        "Vi": -0.7759659762396675
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9755055412716,
        "longitude": -95.9690281753385
      }
    },
    {
      "number": 67482,
      "class": "Bus",
      "name": "WAYNE 16 1",
      "init": {
        "Vr": 0.6748536734011111,
        "Vi": -0.7954445353238517
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2140201129706,
        "longitude": -97.026561756174
      }
    },
    {
      "number": 67483,
      "class": "Bus",
      "name": "WAYNE 16 2",
      "init": {
        "Vr": 0.6701045505627078,
        "Vi": -0.7989709220332394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2140201129706,
        "longitude": -97.026561756174
      }
    },
    {
      "number": 67484,
      "class": "Bus",
      "name": "WAYNE 16 3",
      "init": {
        "Vr": 0.663550984168027,
        "Vi": -0.8015427292189164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2140201129706,
        "longitude": -97.026561756174
      }
    },
    {
      "number": 67485,
      "class": "Bus",
      "name": "WAYNE 16 4",
      "init": {
        "Vr": 0.6700917947982097,
        "Vi": -0.7989710349114205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2140201129706,
        "longitude": -97.026561756174
      }
    },
    {
      "number": 67486,
      "class": "Bus",
      "name": "WAYNE 16 6",
      "init": {
        "Vr": 0.6697701740215359,
        "Vi": -0.7991389848283665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2140201129706,
        "longitude": -97.026561756174
      }
    },
    {
      "number": 67487,
      "class": "Bus",
      "name": "HEBRON 15 1",
      "init": {
        "Vr": 0.7556844463154875,
        "Vi": -0.7253610782313322
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1860164288449,
        "longitude": -97.574241763057
      }
    },
    {
      "number": 67488,
      "class": "Bus",
      "name": "HEBRON 15 2",
      "init": {
        "Vr": 0.7449987430004216,
        "Vi": -0.7395807059786018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1860164288449,
        "longitude": -97.574241763057
      }
    },
    {
      "number": 67489,
      "class": "Bus",
      "name": "HEBRON 15 3",
      "init": {
        "Vr": 0.7254055117022642,
        "Vi": -0.7593126911201569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1860164288449,
        "longitude": -97.574241763057
      }
    },
    {
      "number": 67490,
      "class": "Bus",
      "name": "HEBRON 15 4",
      "init": {
        "Vr": 0.7449266989416697,
        "Vi": -0.7395908627015392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1860164288449,
        "longitude": -97.574241763057
      }
    },
    {
      "number": 67491,
      "class": "Bus",
      "name": "HEBRON 15 6",
      "init": {
        "Vr": 0.7444137229535479,
        "Vi": -0.7401601166161446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1860164288449,
        "longitude": -97.574241763057
      }
    },
    {
      "number": 67492,
      "class": "Bus",
      "name": "YANKTON 6 1",
      "init": {
        "Vr": 0.693381393456811,
        "Vi": -0.7835200154077261
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67493,
      "class": "Bus",
      "name": "YANKTON 6 2",
      "init": {
        "Vr": 0.6905482269746991,
        "Vi": -0.7873008465307907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67494,
      "class": "Bus",
      "name": "YANKTON 6 3",
      "init": {
        "Vr": 0.6792051863245517,
        "Vi": -0.8026624103391131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67495,
      "class": "Bus",
      "name": "YANKTON 6 4",
      "init": {
        "Vr": 0.6899080841258759,
        "Vi": -0.7881551104842658
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67496,
      "class": "Bus",
      "name": "YANKTON 6 5",
      "init": {
        "Vr": 0.6899080841258759,
        "Vi": -0.7881551104842659
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67497,
      "class": "Bus",
      "name": "YANKTON 6 6",
      "init": {
        "Vr": 0.6931730578421743,
        "Vi": -0.7837847987972569
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67498,
      "class": "Bus",
      "name": "YANKTON 6 7",
      "init": {
        "Vr": 0.697297824176448,
        "Vi": -0.7798287603437307
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67499,
      "class": "Bus",
      "name": "YANKTON 6 8",
      "init": {
        "Vr": 0.6931730578421743,
        "Vi": -0.7837847987972568
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67500,
      "class": "Bus",
      "name": "YANKTON 6 9",
      "init": {
        "Vr": 0.7047766614763374,
        "Vi": -0.7157584583251637
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67501,
      "class": "Bus",
      "name": "YANKTON 6 10",
      "init": {
        "Vr": 0.6900137100946221,
        "Vi": -0.7875696844821931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67502,
      "class": "Bus",
      "name": "YANKTON 6 12",
      "init": {
        "Vr": 0.6905482269746991,
        "Vi": -0.7873008465307907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8750372689421,
        "longitude": -97.5037221945032
      }
    },
    {
      "number": 67503,
      "class": "Bus",
      "name": "LINCOLN 73 1",
      "init": {
        "Vr": 0.667144305510302,
        "Vi": -0.8013318892292006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9257027388086,
        "longitude": -96.5802760250773
      }
    },
    {
      "number": 67504,
      "class": "Bus",
      "name": "LINCOLN 73 2",
      "init": {
        "Vr": 0.6705325092385533,
        "Vi": -0.7979762618590525
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9257027388086,
        "longitude": -96.5802760250773
      }
    },
    {
      "number": 67505,
      "class": "Bus",
      "name": "LINCOLN 73 3",
      "init": {
        "Vr": 0.6671275254217679,
        "Vi": -0.8013426027094617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9257027388086,
        "longitude": -96.5802760250773
      }
    },
    {
      "number": 67506,
      "class": "Bus",
      "name": "LINCOLN 73 5",
      "init": {
        "Vr": 0.6671443055103019,
        "Vi": -0.8013318892292006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9257027388086,
        "longitude": -96.5802760250773
      }
    },
    {
      "number": 67507,
      "class": "Bus",
      "name": "AINSWORTH 6 1",
      "init": {
        "Vr": 0.7221484994915568,
        "Vi": -0.7496916811504022
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4525263415112,
        "longitude": -99.9343835214295
      }
    },
    {
      "number": 67508,
      "class": "Bus",
      "name": "AINSWORTH 6 2",
      "init": {
        "Vr": 0.7207591104954298,
        "Vi": -0.757344908029457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4525263415112,
        "longitude": -99.9343835214295
      }
    },
    {
      "number": 67509,
      "class": "Bus",
      "name": "AINSWORTH 6 3",
      "init": {
        "Vr": 0.7186551416174211,
        "Vi": -0.7689342842228561
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4525263415112,
        "longitude": -99.9343835214295
      }
    },
    {
      "number": 67510,
      "class": "Bus",
      "name": "AINSWORTH 6 4",
      "init": {
        "Vr": 0.7186551416174211,
        "Vi": -0.7689342842228561
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4525263415112,
        "longitude": -99.9343835214295
      }
    },
    {
      "number": 67511,
      "class": "Bus",
      "name": "AINSWORTH 6 5",
      "init": {
        "Vr": 0.7217021549658866,
        "Vi": -0.7494089587663834
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4525263415112,
        "longitude": -99.9343835214295
      }
    },
    {
      "number": 67512,
      "class": "Bus",
      "name": "AINSWORTH 6 7",
      "init": {
        "Vr": 0.7221484994915568,
        "Vi": -0.7496916811504022
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4525263415112,
        "longitude": -99.9343835214295
      }
    },
    {
      "number": 67513,
      "class": "Bus",
      "name": "LINCOLN 74 1",
      "init": {
        "Vr": 0.690394631456714,
        "Vi": -0.7728487342073223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7694460663088,
        "longitude": -96.7315100692741
      }
    },
    {
      "number": 67514,
      "class": "Bus",
      "name": "LINCOLN 74 2",
      "init": {
        "Vr": 0.6652036037803883,
        "Vi": -0.7940785690434318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7694460663088,
        "longitude": -96.7315100692741
      }
    },
    {
      "number": 67515,
      "class": "Bus",
      "name": "LINCOLN 74 3",
      "init": {
        "Vr": 0.6908684816040774,
        "Vi": -0.772583375018325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7694460663088,
        "longitude": -96.7315100692741
      }
    },
    {
      "number": 67516,
      "class": "Bus",
      "name": "LINCOLN 74 5",
      "init": {
        "Vr": 0.690394631456714,
        "Vi": -0.7728487342073223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7694460663088,
        "longitude": -96.7315100692741
      }
    },
    {
      "number": 67517,
      "class": "Bus",
      "name": "BELLEVUE 19 1",
      "init": {
        "Vr": 0.6287194801227713,
        "Vi": -0.8259437702948327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1616916877483,
        "longitude": -95.9619045374933
      }
    },
    {
      "number": 67518,
      "class": "Bus",
      "name": "BELLEVUE 19 2",
      "init": {
        "Vr": 0.6427612324580543,
        "Vi": -0.8235852683743974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1616916877483,
        "longitude": -95.9619045374933
      }
    },
    {
      "number": 67519,
      "class": "Bus",
      "name": "BELLEVUE 19 3",
      "init": {
        "Vr": 0.6286759983174197,
        "Vi": -0.8259425939855531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1616916877483,
        "longitude": -95.9619045374933
      }
    },
    {
      "number": 67520,
      "class": "Bus",
      "name": "FREMONT 16 1",
      "init": {
        "Vr": 0.6873749679284797,
        "Vi": -0.7847963539108246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4582108703955,
        "longitude": -96.4886109714852
      }
    },
    {
      "number": 67521,
      "class": "Bus",
      "name": "FREMONT 16 2",
      "init": {
        "Vr": 0.678315831820143,
        "Vi": -0.790387681322262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4582108703955,
        "longitude": -96.4886109714852
      }
    },
    {
      "number": 67522,
      "class": "Bus",
      "name": "FREMONT 16 3",
      "init": {
        "Vr": 0.6460441781068983,
        "Vi": -0.8086339518105263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4582108703955,
        "longitude": -96.4886109714852
      }
    },
    {
      "number": 67523,
      "class": "Bus",
      "name": "FREMONT 16 4",
      "init": {
        "Vr": 0.7028946968494625,
        "Vi": -0.777330688424284
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4582108703955,
        "longitude": -96.4886109714852
      }
    },
    {
      "number": 67524,
      "class": "Bus",
      "name": "FREMONT 16 5",
      "init": {
        "Vr": 0.7131077347758378,
        "Vi": -0.7512234462118461
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4582108703955,
        "longitude": -96.4886109714852
      }
    },
    {
      "number": 67525,
      "class": "Bus",
      "name": "FREMONT 16 6",
      "init": {
        "Vr": 0.6877095491729334,
        "Vi": -0.7850024843552099
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4582108703955,
        "longitude": -96.4886109714852
      }
    },
    {
      "number": 67526,
      "class": "Bus",
      "name": "FREMONT 16 8",
      "init": {
        "Vr": 0.6771001265348365,
        "Vi": -0.7909548084812574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4582108703955,
        "longitude": -96.4886109714852
      }
    },
    {
      "number": 67527,
      "class": "Bus",
      "name": "SARGENT 3 1",
      "init": {
        "Vr": 0.7040394239224259,
        "Vi": -0.7616869482967397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566802466779,
        "longitude": -99.369826996242
      }
    },
    {
      "number": 67528,
      "class": "Bus",
      "name": "SARGENT 3 2",
      "init": {
        "Vr": 0.7040394239224262,
        "Vi": -0.7616869482967394
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566802466779,
        "longitude": -99.369826996242
      }
    },
    {
      "number": 67529,
      "class": "Bus",
      "name": "SARGENT 3 3",
      "init": {
        "Vr": 0.7040394239224262,
        "Vi": -0.7616869482967394
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566802466779,
        "longitude": -99.369826996242
      }
    },
    {
      "number": 67530,
      "class": "Bus",
      "name": "SARGENT 3 4",
      "init": {
        "Vr": 0.7040394239224261,
        "Vi": -0.7616869482967394
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566802466779,
        "longitude": -99.369826996242
      }
    },
    {
      "number": 67531,
      "class": "Bus",
      "name": "SARGENT 3 5",
      "init": {
        "Vr": 0.7040394239224258,
        "Vi": -0.7616869482967396
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566802466779,
        "longitude": -99.369826996242
      }
    },
    {
      "number": 67532,
      "class": "Bus",
      "name": "SARGENT 3 6",
      "init": {
        "Vr": 0.7041692624830697,
        "Vi": -0.7618915215656408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566802466779,
        "longitude": -99.369826996242
      }
    },
    {
      "number": 67533,
      "class": "Bus",
      "name": "SARGENT 3 8",
      "init": {
        "Vr": 0.7040394239224259,
        "Vi": -0.7616869482967397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566802466779,
        "longitude": -99.369826996242
      }
    },
    {
      "number": 67534,
      "class": "Bus",
      "name": "DILLER 2 1",
      "init": {
        "Vr": 0.757300306876819,
        "Vi": -0.7236881020221919
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559428020112,
        "longitude": -96.9570053154309
      }
    },
    {
      "number": 67535,
      "class": "Bus",
      "name": "DILLER 2 2",
      "init": {
        "Vr": 0.7508233499670265,
        "Vi": -0.7326918101274889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559428020112,
        "longitude": -96.9570053154309
      }
    },
    {
      "number": 67536,
      "class": "Bus",
      "name": "DILLER 2 3",
      "init": {
        "Vr": 0.7408116991377341,
        "Vi": -0.7413423311651576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559428020112,
        "longitude": -96.9570053154309
      }
    },
    {
      "number": 67537,
      "class": "Bus",
      "name": "DILLER 2 4",
      "init": {
        "Vr": 0.7465167157451875,
        "Vi": -0.7386785224338238
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559428020112,
        "longitude": -96.9570053154309
      }
    },
    {
      "number": 67538,
      "class": "Bus",
      "name": "DILLER 2 5",
      "init": {
        "Vr": 0.7465167157451876,
        "Vi": -0.7386785224338238
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559428020112,
        "longitude": -96.9570053154309
      }
    },
    {
      "number": 67539,
      "class": "Bus",
      "name": "DILLER 2 6",
      "init": {
        "Vr": 0.7501908668147982,
        "Vi": -0.733329857970943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559428020112,
        "longitude": -96.9570053154309
      }
    },
    {
      "number": 67540,
      "class": "Bus",
      "name": "DILLER 2 8",
      "init": {
        "Vr": 0.7574788272673513,
        "Vi": -0.7235063133145258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559428020112,
        "longitude": -96.9570053154309
      }
    },
    {
      "number": 67541,
      "class": "Bus",
      "name": "LINCOLN 75 1",
      "init": {
        "Vr": 0.6698021273329847,
        "Vi": -0.8003934466894742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484499706605,
        "longitude": -96.7871151421899
      }
    },
    {
      "number": 67542,
      "class": "Bus",
      "name": "LINCOLN 75 2",
      "init": {
        "Vr": 0.6697760679442863,
        "Vi": -0.8004108305660469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484499706605,
        "longitude": -96.7871151421899
      }
    },
    {
      "number": 67543,
      "class": "Bus",
      "name": "PETERSBURG 28 1",
      "init": {
        "Vr": 0.6916663511430051,
        "Vi": -0.7829984648899323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9077963474886,
        "longitude": -97.9480190290036
      }
    },
    {
      "number": 67544,
      "class": "Bus",
      "name": "PETERSBURG 28 2",
      "init": {
        "Vr": 0.6876483140526628,
        "Vi": -0.7853759865412278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9077963474886,
        "longitude": -97.9480190290036
      }
    },
    {
      "number": 67545,
      "class": "Bus",
      "name": "PETERSBURG 28 3",
      "init": {
        "Vr": 0.6917135057136423,
        "Vi": -0.7829788966662574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9077963474886,
        "longitude": -97.9480190290036
      }
    },
    {
      "number": 67546,
      "class": "Bus",
      "name": "PETERSBURG 28 5",
      "init": {
        "Vr": 0.6916663511430051,
        "Vi": -0.7829984648899323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9077963474886,
        "longitude": -97.9480190290036
      }
    },
    {
      "number": 67547,
      "class": "Bus",
      "name": "DAVID CITY 4 1",
      "init": {
        "Vr": 0.6662239737759217,
        "Vi": -0.7942038734133147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2574199554465,
        "longitude": -97.1155026783633
      }
    },
    {
      "number": 67548,
      "class": "Bus",
      "name": "DAVID CITY 4 2",
      "init": {
        "Vr": 0.6655949431985116,
        "Vi": -0.7821203678005874
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2574199554465,
        "longitude": -97.1155026783633
      }
    },
    {
      "number": 67549,
      "class": "Bus",
      "name": "DAVID CITY 4 3",
      "init": {
        "Vr": 0.6685910250776024,
        "Vi": -0.7795607348536974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2574199554465,
        "longitude": -97.1155026783633
      }
    },
    {
      "number": 67550,
      "class": "Bus",
      "name": "DAVID CITY 4 4",
      "init": {
        "Vr": 0.6661587530042024,
        "Vi": -0.7942148860238039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2574199554465,
        "longitude": -97.1155026783633
      }
    },
    {
      "number": 67551,
      "class": "Bus",
      "name": "DAVID CITY 4 6",
      "init": {
        "Vr": 0.6662239737759217,
        "Vi": -0.7942038734133147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2574199554465,
        "longitude": -97.1155026783633
      }
    },
    {
      "number": 67552,
      "class": "Bus",
      "name": "OXFORD 37 1",
      "init": {
        "Vr": 0.7365366018547872,
        "Vi": -0.7492463337709488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2685172932919,
        "longitude": -99.6095188275339
      }
    },
    {
      "number": 67553,
      "class": "Bus",
      "name": "OXFORD 37 2",
      "init": {
        "Vr": 0.726739581596931,
        "Vi": -0.7511078020164906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2685172932919,
        "longitude": -99.6095188275339
      }
    },
    {
      "number": 67554,
      "class": "Bus",
      "name": "OXFORD 37 3",
      "init": {
        "Vr": 0.7366271433889575,
        "Vi": -0.7492433407156812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2685172932919,
        "longitude": -99.6095188275339
      }
    },
    {
      "number": 67555,
      "class": "Bus",
      "name": "OXFORD 37 5",
      "init": {
        "Vr": 0.7365366018547872,
        "Vi": -0.7492463337709488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2685172932919,
        "longitude": -99.6095188275339
      }
    },
    {
      "number": 67556,
      "class": "Bus",
      "name": "BROKEN BOW 8 1",
      "init": {
        "Vr": 0.7209109203217642,
        "Vi": -0.7561021186539012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.41799415987,
        "longitude": -99.6542777792033
      }
    },
    {
      "number": 67557,
      "class": "Bus",
      "name": "BROKEN BOW 8 2",
      "init": {
        "Vr": 0.7208336877195994,
        "Vi": -0.756161493439846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.41799415987,
        "longitude": -99.6542777792033
      }
    },
    {
      "number": 67558,
      "class": "Bus",
      "name": "BEATRICE 4 1",
      "init": {
        "Vr": 0.7455860454655754,
        "Vi": -0.7340862854015825
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3191971003772,
        "longitude": -96.7908674501572
      }
    },
    {
      "number": 67559,
      "class": "Bus",
      "name": "BEATRICE 4 2",
      "init": {
        "Vr": 0.7287568192105532,
        "Vi": -0.7536439000014984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3191971003772,
        "longitude": -96.7908674501572
      }
    },
    {
      "number": 67560,
      "class": "Bus",
      "name": "BEATRICE 4 3",
      "init": {
        "Vr": 0.7172888301133424,
        "Vi": -0.7676446926514858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3191971003772,
        "longitude": -96.7908674501572
      }
    },
    {
      "number": 67561,
      "class": "Bus",
      "name": "BEATRICE 4 4",
      "init": {
        "Vr": 0.744131751421751,
        "Vi": -0.733816235773709
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3191971003772,
        "longitude": -96.7908674501572
      }
    },
    {
      "number": 67562,
      "class": "Bus",
      "name": "BEATRICE 4 6",
      "init": {
        "Vr": 0.7455860454655754,
        "Vi": -0.7340862854015825
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3191971003772,
        "longitude": -96.7908674501572
      }
    },
    {
      "number": 67563,
      "class": "Bus",
      "name": "TECUMSEH 9 1",
      "init": {
        "Vr": 0.7210300764066044,
        "Vi": -0.7694277602380314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67564,
      "class": "Bus",
      "name": "TECUMSEH 9 2",
      "init": {
        "Vr": 0.702367412940597,
        "Vi": -0.7776256478990587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67565,
      "class": "Bus",
      "name": "TECUMSEH 9 3",
      "init": {
        "Vr": 0.7071244233102159,
        "Vi": -0.7630542671218431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67566,
      "class": "Bus",
      "name": "TECUMSEH 9 4",
      "init": {
        "Vr": 0.7065962259733721,
        "Vi": -0.763717514471356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67567,
      "class": "Bus",
      "name": "TECUMSEH 9 5",
      "init": {
        "Vr": 0.7100757768726098,
        "Vi": -0.7599324796651378
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67568,
      "class": "Bus",
      "name": "TECUMSEH 9 6",
      "init": {
        "Vr": 0.7023674129405969,
        "Vi": -0.7776256478990587
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67569,
      "class": "Bus",
      "name": "TECUMSEH 9 7",
      "init": {
        "Vr": 0.7212079742987195,
        "Vi": -0.7693902110173528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67570,
      "class": "Bus",
      "name": "TECUMSEH 9 9",
      "init": {
        "Vr": 0.7210300764066044,
        "Vi": -0.7694277602380314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713769582809,
        "longitude": -96.2113590685636
      }
    },
    {
      "number": 67571,
      "class": "Bus",
      "name": "BLAIR 6 1",
      "init": {
        "Vr": 0.6955040059082633,
        "Vi": -0.7811232468878604
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5290178380421,
        "longitude": -96.1030396188109
      }
    },
    {
      "number": 67572,
      "class": "Bus",
      "name": "BLAIR 6 2",
      "init": {
        "Vr": 0.6752564427538073,
        "Vi": -0.7940013893634276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5290178380421,
        "longitude": -96.1030396188109
      }
    },
    {
      "number": 67573,
      "class": "Bus",
      "name": "BLAIR 6 3",
      "init": {
        "Vr": 0.6442240288295841,
        "Vi": -0.812062177054411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5290178380421,
        "longitude": -96.1030396188109
      }
    },
    {
      "number": 67574,
      "class": "Bus",
      "name": "BLAIR 6 4",
      "init": {
        "Vr": 0.75570445934135,
        "Vi": -0.7541675668238517
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5290178380421,
        "longitude": -96.1030396188109
      }
    },
    {
      "number": 67575,
      "class": "Bus",
      "name": "BLAIR 6 5",
      "init": {
        "Vr": 0.6918713905610967,
        "Vi": -0.7816549282395719
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5290178380421,
        "longitude": -96.1030396188109
      }
    },
    {
      "number": 67576,
      "class": "Bus",
      "name": "BLAIR 6 7",
      "init": {
        "Vr": 0.6738672287245123,
        "Vi": -0.7945652469061854
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5290178380421,
        "longitude": -96.1030396188109
      }
    },
    {
      "number": 67577,
      "class": "Bus",
      "name": "YANKTON 7 1",
      "init": {
        "Vr": 0.6788440174156974,
        "Vi": -0.7979890551771747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8956559151756,
        "longitude": -97.3597355492114
      }
    },
    {
      "number": 67578,
      "class": "Bus",
      "name": "YANKTON 7 2",
      "init": {
        "Vr": 0.6788024451846982,
        "Vi": -0.798016644710415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8956559151756,
        "longitude": -97.3597355492114
      }
    },
    {
      "number": 67579,
      "class": "Bus",
      "name": "LEXINGTON 80 1",
      "init": {
        "Vr": 0.7382685905645435,
        "Vi": -0.7404329126054283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6554789621729,
        "longitude": -99.7702411265306
      }
    },
    {
      "number": 67580,
      "class": "Bus",
      "name": "LEXINGTON 80 2",
      "init": {
        "Vr": 0.7323589281970788,
        "Vi": -0.745687202062655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6554789621729,
        "longitude": -99.7702411265306
      }
    },
    {
      "number": 67581,
      "class": "Bus",
      "name": "LEXINGTON 80 3",
      "init": {
        "Vr": 0.7383246817744974,
        "Vi": -0.7403975905315747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6554789621729,
        "longitude": -99.7702411265306
      }
    },
    {
      "number": 67582,
      "class": "Bus",
      "name": "LEXINGTON 80 5",
      "init": {
        "Vr": 0.7382685905645436,
        "Vi": -0.7404329126054287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6554789621729,
        "longitude": -99.7702411265306
      }
    },
    {
      "number": 67583,
      "class": "Bus",
      "name": "BLUE HILL 5 1",
      "init": {
        "Vr": 0.7132271435081455,
        "Vi": -0.7654796900990932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3614521430196,
        "longitude": -98.3914660898019
      }
    },
    {
      "number": 67584,
      "class": "Bus",
      "name": "BLUE HILL 5 2",
      "init": {
        "Vr": 0.7132271435081456,
        "Vi": -0.7654796900990932
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3614521430196,
        "longitude": -98.3914660898019
      }
    },
    {
      "number": 67585,
      "class": "Bus",
      "name": "BLUE HILL 5 3",
      "init": {
        "Vr": 0.7132271435081456,
        "Vi": -0.7654796900990934
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3614521430196,
        "longitude": -98.3914660898019
      }
    },
    {
      "number": 67586,
      "class": "Bus",
      "name": "BLUE HILL 5 4",
      "init": {
        "Vr": 0.7132271435081454,
        "Vi": -0.7654796900990932
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3614521430196,
        "longitude": -98.3914660898019
      }
    },
    {
      "number": 67587,
      "class": "Bus",
      "name": "BLUE HILL 5 5",
      "init": {
        "Vr": 0.7132271435081461,
        "Vi": -0.765479690099093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3614521430196,
        "longitude": -98.3914660898019
      }
    },
    {
      "number": 67588,
      "class": "Bus",
      "name": "BLUE HILL 5 7",
      "init": {
        "Vr": 0.7132271435081453,
        "Vi": -0.765479690099093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3614521430196,
        "longitude": -98.3914660898019
      }
    },
    {
      "number": 67589,
      "class": "Bus",
      "name": "OMAHA 93 1",
      "init": {
        "Vr": 0.667796392612094,
        "Vi": -0.7938927604078788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2741710295912,
        "longitude": -95.9475032061344
      }
    },
    {
      "number": 67590,
      "class": "Bus",
      "name": "OMAHA 93 2",
      "init": {
        "Vr": 0.6661521905794536,
        "Vi": -0.7939353686344913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2741710295912,
        "longitude": -95.9475032061344
      }
    },
    {
      "number": 67591,
      "class": "Bus",
      "name": "GRAND ISLAND 13 1",
      "init": {
        "Vr": 0.7185418444314926,
        "Vi": -0.7563332678712523
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67592,
      "class": "Bus",
      "name": "GRAND ISLAND 13 2",
      "init": {
        "Vr": 0.7088852245367845,
        "Vi": -0.7655733946708277
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67593,
      "class": "Bus",
      "name": "GRAND ISLAND 13 3",
      "init": {
        "Vr": 0.6991670594041598,
        "Vi": -0.7724039231428887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67594,
      "class": "Bus",
      "name": "GRAND ISLAND 13 4",
      "init": {
        "Vr": 0.7049801196676849,
        "Vi": -0.7683181442393655
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67595,
      "class": "Bus",
      "name": "GRAND ISLAND 13 5",
      "init": {
        "Vr": 0.7049801196676849,
        "Vi": -0.7683181442393654
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67596,
      "class": "Bus",
      "name": "GRAND ISLAND 13 6",
      "init": {
        "Vr": 0.7362804595985494,
        "Vi": -0.7457848475523069
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67597,
      "class": "Bus",
      "name": "GRAND ISLAND 13 7",
      "init": {
        "Vr": 0.7319018410225242,
        "Vi": -0.7500824282257974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67598,
      "class": "Bus",
      "name": "GRAND ISLAND 13 8",
      "init": {
        "Vr": 0.7083471839951535,
        "Vi": -0.7659050821917355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67599,
      "class": "Bus",
      "name": "GRAND ISLAND 13 10",
      "init": {
        "Vr": 0.7180246637338557,
        "Vi": -0.756951624110971
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039849736944,
        "longitude": -98.318903794298
      }
    },
    {
      "number": 67600,
      "class": "Bus",
      "name": "DESHLER 4 1",
      "init": {
        "Vr": 0.7285631663839554,
        "Vi": -0.7526037513895425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1226574942827,
        "longitude": -97.7379346652036
      }
    },
    {
      "number": 67601,
      "class": "Bus",
      "name": "DESHLER 4 2",
      "init": {
        "Vr": 0.7285631663839552,
        "Vi": -0.7526037513895427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1226574942827,
        "longitude": -97.7379346652036
      }
    },
    {
      "number": 67602,
      "class": "Bus",
      "name": "OGALLALA 4 1",
      "init": {
        "Vr": 0.7191252804212777,
        "Vi": -0.7735645360258596
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67603,
      "class": "Bus",
      "name": "OGALLALA 4 2",
      "init": {
        "Vr": 0.7176654269092435,
        "Vi": -0.7699743752704803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67604,
      "class": "Bus",
      "name": "OGALLALA 4 3",
      "init": {
        "Vr": 0.7116996325983999,
        "Vi": -0.7731761503526584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67605,
      "class": "Bus",
      "name": "OGALLALA 4 4",
      "init": {
        "Vr": 0.7033207886875797,
        "Vi": -0.7776729821622854
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67606,
      "class": "Bus",
      "name": "OGALLALA 4 5",
      "init": {
        "Vr": 0.7033207886875796,
        "Vi": -0.7776729821622853
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67607,
      "class": "Bus",
      "name": "OGALLALA 4 6",
      "init": {
        "Vr": 0.7191252804212775,
        "Vi": -0.7735645360258595
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67608,
      "class": "Bus",
      "name": "OGALLALA 4 7",
      "init": {
        "Vr": 0.717679523812058,
        "Vi": -0.769774537291538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67609,
      "class": "Bus",
      "name": "OGALLALA 4 9",
      "init": {
        "Vr": 0.7176654269092435,
        "Vi": -0.7699743752704803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2050705824037,
        "longitude": -101.683047568588
      }
    },
    {
      "number": 67610,
      "class": "Bus",
      "name": "WILBER 3 1",
      "init": {
        "Vr": 0.7057246312823507,
        "Vi": -0.772430179347474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4828102165757,
        "longitude": -96.9842758842273
      }
    },
    {
      "number": 67611,
      "class": "Bus",
      "name": "WILBER 3 2",
      "init": {
        "Vr": 0.7056923142001107,
        "Vi": -0.7724526480613721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4828102165757,
        "longitude": -96.9842758842273
      }
    },
    {
      "number": 67612,
      "class": "Bus",
      "name": "PENDER 3 1",
      "init": {
        "Vr": 0.6722132296094927,
        "Vi": -0.7975269669503783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1154914770675,
        "longitude": -96.7977775308615
      }
    },
    {
      "number": 67613,
      "class": "Bus",
      "name": "PENDER 3 2",
      "init": {
        "Vr": 0.6721654899496807,
        "Vi": -0.797559791966978
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1154914770675,
        "longitude": -96.7977775308615
      }
    },
    {
      "number": 67614,
      "class": "Bus",
      "name": "WAKEFIELD 13 1",
      "init": {
        "Vr": 0.6616344178944633,
        "Vi": -0.8049773301995573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2797093014635,
        "longitude": -96.8589271303084
      }
    },
    {
      "number": 67615,
      "class": "Bus",
      "name": "WAKEFIELD 13 2",
      "init": {
        "Vr": 0.6595409014290158,
        "Vi": -0.7980308754279445
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2797093014635,
        "longitude": -96.8589271303084
      }
    },
    {
      "number": 67616,
      "class": "Bus",
      "name": "WAKEFIELD 13 3",
      "init": {
        "Vr": 0.660652733730229,
        "Vi": -0.7969026141083322
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2797093014635,
        "longitude": -96.8589271303084
      }
    },
    {
      "number": 67617,
      "class": "Bus",
      "name": "WAKEFIELD 13 4",
      "init": {
        "Vr": 0.6616344178944633,
        "Vi": -0.8049773301995575
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2797093014635,
        "longitude": -96.8589271303084
      }
    },
    {
      "number": 67618,
      "class": "Bus",
      "name": "WAKEFIELD 13 5",
      "init": {
        "Vr": 0.6616074831046729,
        "Vi": -0.8049947188806315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2797093014635,
        "longitude": -96.8589271303084
      }
    },
    {
      "number": 67619,
      "class": "Bus",
      "name": "WAKEFIELD 13 7",
      "init": {
        "Vr": 0.6616344178944633,
        "Vi": -0.8049773301995573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2797093014635,
        "longitude": -96.8589271303084
      }
    },
    {
      "number": 67620,
      "class": "Bus",
      "name": "WEST POINT 15 1",
      "init": {
        "Vr": 0.6541299483335036,
        "Vi": -0.8093620053298194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8877565062419,
        "longitude": -96.721321537378
      }
    },
    {
      "number": 67621,
      "class": "Bus",
      "name": "WEST POINT 15 2",
      "init": {
        "Vr": 0.6411734105455916,
        "Vi": -0.7699632030118592
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8877565062419,
        "longitude": -96.721321537378
      }
    },
    {
      "number": 67622,
      "class": "Bus",
      "name": "WEST POINT 15 3",
      "init": {
        "Vr": 0.6417292634424829,
        "Vi": -0.77792624723148
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8877565062419,
        "longitude": -96.721321537378
      }
    },
    {
      "number": 67623,
      "class": "Bus",
      "name": "WEST POINT 15 4",
      "init": {
        "Vr": 0.6397644234867522,
        "Vi": -0.7799230469269709
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8877565062419,
        "longitude": -96.721321537378
      }
    },
    {
      "number": 67624,
      "class": "Bus",
      "name": "WEST POINT 15 5",
      "init": {
        "Vr": 0.6540466030874911,
        "Vi": -0.8094128168580027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8877565062419,
        "longitude": -96.721321537378
      }
    },
    {
      "number": 67625,
      "class": "Bus",
      "name": "WEST POINT 15 7",
      "init": {
        "Vr": 0.6541299483335035,
        "Vi": -0.8093620053298198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8877565062419,
        "longitude": -96.721321537378
      }
    },
    {
      "number": 67626,
      "class": "Bus",
      "name": "DU BOIS 5 1",
      "init": {
        "Vr": 0.7423636608031385,
        "Vi": -0.7292644227707639
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67627,
      "class": "Bus",
      "name": "DU BOIS 5 2",
      "init": {
        "Vr": 0.7409357363172706,
        "Vi": -0.7313874253931417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67628,
      "class": "Bus",
      "name": "DU BOIS 5 3",
      "init": {
        "Vr": 0.737418364467229,
        "Vi": -0.7375580195313869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67629,
      "class": "Bus",
      "name": "DU BOIS 5 4",
      "init": {
        "Vr": 0.7387581118254698,
        "Vi": -0.7346250633725971
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67630,
      "class": "Bus",
      "name": "DU BOIS 5 5",
      "init": {
        "Vr": 0.7387581118254697,
        "Vi": -0.734625063372597
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67631,
      "class": "Bus",
      "name": "DU BOIS 5 6",
      "init": {
        "Vr": 0.7374183644672289,
        "Vi": -0.7375580195313867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67632,
      "class": "Bus",
      "name": "DU BOIS 5 7",
      "init": {
        "Vr": 0.7374183644672289,
        "Vi": -0.7375580195313867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67633,
      "class": "Bus",
      "name": "DU BOIS 5 8",
      "init": {
        "Vr": 0.7374183644672289,
        "Vi": -0.7375580195313866
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67634,
      "class": "Bus",
      "name": "DU BOIS 5 9",
      "init": {
        "Vr": 0.7392731424896347,
        "Vi": -0.7089469985121603
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67635,
      "class": "Bus",
      "name": "DU BOIS 5 10",
      "init": {
        "Vr": 0.7419180209732053,
        "Vi": -0.7293332694261195
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67636,
      "class": "Bus",
      "name": "DU BOIS 5 12",
      "init": {
        "Vr": 0.7408547874059574,
        "Vi": -0.7314541327151466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0279117463824,
        "longitude": -95.9320636372856
      }
    },
    {
      "number": 67637,
      "class": "Bus",
      "name": "AUBURN 34 1",
      "init": {
        "Vr": 0.7394000614091897,
        "Vi": -0.7383619804379806
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67638,
      "class": "Bus",
      "name": "AUBURN 34 2",
      "init": {
        "Vr": 0.7370198121209716,
        "Vi": -0.749010870418221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67639,
      "class": "Bus",
      "name": "AUBURN 34 3",
      "init": {
        "Vr": 0.7329591551237562,
        "Vi": -0.7563141294286143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67640,
      "class": "Bus",
      "name": "AUBURN 34 4",
      "init": {
        "Vr": 0.7403519548342249,
        "Vi": -0.7451573266784621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67641,
      "class": "Bus",
      "name": "AUBURN 34 5",
      "init": {
        "Vr": 0.7403519548342249,
        "Vi": -0.7451573266784621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67642,
      "class": "Bus",
      "name": "AUBURN 34 6",
      "init": {
        "Vr": 0.7374180776169728,
        "Vi": -0.748550285842062
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67643,
      "class": "Bus",
      "name": "AUBURN 34 7",
      "init": {
        "Vr": 0.7364327902083334,
        "Vi": -0.7493959093425674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67644,
      "class": "Bus",
      "name": "AUBURN 34 9",
      "init": {
        "Vr": 0.7392554745344223,
        "Vi": -0.736876203383682
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3912956021813,
        "longitude": -95.8477030671996
      }
    },
    {
      "number": 67645,
      "class": "Bus",
      "name": "LINCOLN 76 1",
      "init": {
        "Vr": 0.701461010317288,
        "Vi": -0.7703324421915275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7229626016786,
        "longitude": -96.7420708104959
      }
    },
    {
      "number": 67646,
      "class": "Bus",
      "name": "LINCOLN 76 2",
      "init": {
        "Vr": 0.6700501490296521,
        "Vi": -0.801022220107221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7229626016786,
        "longitude": -96.7420708104959
      }
    },
    {
      "number": 67647,
      "class": "Bus",
      "name": "LINCOLN 76 3",
      "init": {
        "Vr": 0.6988831848820128,
        "Vi": -0.7705780827221983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7229626016786,
        "longitude": -96.7420708104959
      }
    },
    {
      "number": 67648,
      "class": "Bus",
      "name": "LINCOLN 76 5",
      "init": {
        "Vr": 0.701461010317288,
        "Vi": -0.7703324421915275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7229626016786,
        "longitude": -96.7420708104959
      }
    },
    {
      "number": 67649,
      "class": "Bus",
      "name": "GRAND ISLAND 14 1",
      "init": {
        "Vr": 0.7081628797583196,
        "Vi": -0.7667643404908068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9303078499507,
        "longitude": -98.3142721377396
      }
    },
    {
      "number": 67650,
      "class": "Bus",
      "name": "GRAND ISLAND 14 2",
      "init": {
        "Vr": 0.7031173158293652,
        "Vi": -0.7717267015662609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9303078499507,
        "longitude": -98.3142721377396
      }
    },
    {
      "number": 67651,
      "class": "Bus",
      "name": "GRAND ISLAND 14 3",
      "init": {
        "Vr": 0.6969096259201251,
        "Vi": -0.7778320249214633
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9303078499507,
        "longitude": -98.3142721377396
      }
    },
    {
      "number": 67652,
      "class": "Bus",
      "name": "GRAND ISLAND 14 4",
      "init": {
        "Vr": 0.696909625920125,
        "Vi": -0.7778320249214634
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9303078499507,
        "longitude": -98.3142721377396
      }
    },
    {
      "number": 67653,
      "class": "Bus",
      "name": "GRAND ISLAND 14 5",
      "init": {
        "Vr": 0.7078562734968765,
        "Vi": -0.7667542229323117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9303078499507,
        "longitude": -98.3142721377396
      }
    },
    {
      "number": 67654,
      "class": "Bus",
      "name": "GRAND ISLAND 14 7",
      "init": {
        "Vr": 0.7081628797583195,
        "Vi": -0.7667643404908067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9303078499507,
        "longitude": -98.3142721377396
      }
    },
    {
      "number": 67655,
      "class": "Bus",
      "name": "NEBRASKA CITY 4 1",
      "init": {
        "Vr": 0.7013674229716712,
        "Vi": -0.7770420384521236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.669263532744,
        "longitude": -95.8859153701966
      }
    },
    {
      "number": 67656,
      "class": "Bus",
      "name": "NEBRASKA CITY 4 2",
      "init": {
        "Vr": 0.7013139331073805,
        "Vi": -0.7770844408507962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.669263532744,
        "longitude": -95.8859153701966
      }
    },
    {
      "number": 67657,
      "class": "Bus",
      "name": "FRANKLIN 73 1",
      "init": {
        "Vr": 0.7251449613634074,
        "Vi": -0.7513915246005205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0708476175103,
        "longitude": -98.9554218323506
      }
    },
    {
      "number": 67658,
      "class": "Bus",
      "name": "FRANKLIN 73 2",
      "init": {
        "Vr": 0.7364290832817632,
        "Vi": -0.7387446047248677
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0708476175103,
        "longitude": -98.9554218323506
      }
    },
    {
      "number": 67659,
      "class": "Bus",
      "name": "FRANKLIN 73 3",
      "init": {
        "Vr": 0.7360636601635524,
        "Vi": -0.7390174675930891
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0708476175103,
        "longitude": -98.9554218323506
      }
    },
    {
      "number": 67660,
      "class": "Bus",
      "name": "FRANKLIN 73 4",
      "init": {
        "Vr": 0.7251134229195179,
        "Vi": -0.7514150757089703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0708476175103,
        "longitude": -98.9554218323506
      }
    },
    {
      "number": 67661,
      "class": "Bus",
      "name": "FRANKLIN 73 6",
      "init": {
        "Vr": 0.7251449613634074,
        "Vi": -0.7513915246005205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0708476175103,
        "longitude": -98.9554218323506
      }
    },
    {
      "number": 67662,
      "class": "Bus",
      "name": "NEBRASKA CITY 5 1",
      "init": {
        "Vr": 0.7000876461265289,
        "Vi": -0.7778357879084253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6668948880569,
        "longitude": -95.8833662038558
      }
    },
    {
      "number": 67663,
      "class": "Bus",
      "name": "NEBRASKA CITY 5 2",
      "init": {
        "Vr": 0.707018580961469,
        "Vi": -0.770490819181871
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6668948880569,
        "longitude": -95.8833662038558
      }
    },
    {
      "number": 67664,
      "class": "Bus",
      "name": "NEBRASKA CITY 5 3",
      "init": {
        "Vr": 0.707018580961469,
        "Vi": -0.770490819181871
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6668948880569,
        "longitude": -95.8833662038558
      }
    },
    {
      "number": 67665,
      "class": "Bus",
      "name": "NEBRASKA CITY 5 4",
      "init": {
        "Vr": 0.6990587974336819,
        "Vi": -0.7789260971632904
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6668948880569,
        "longitude": -95.8833662038558
      }
    },
    {
      "number": 67666,
      "class": "Bus",
      "name": "NEBRASKA CITY 5 5",
      "init": {
        "Vr": 0.7000066165727438,
        "Vi": -0.7778979435741561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6668948880569,
        "longitude": -95.8833662038558
      }
    },
    {
      "number": 67667,
      "class": "Bus",
      "name": "BROKEN BOW 9 1",
      "init": {
        "Vr": 0.7169098780367549,
        "Vi": -0.7525066856904278
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.324488322239,
        "longitude": -99.3276564017451
      }
    },
    {
      "number": 67668,
      "class": "Bus",
      "name": "BROKEN BOW 9 2",
      "init": {
        "Vr": 0.716784243061085,
        "Vi": -0.754592956585098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.324488322239,
        "longitude": -99.3276564017451
      }
    },
    {
      "number": 67669,
      "class": "Bus",
      "name": "BROKEN BOW 9 3",
      "init": {
        "Vr": 0.7064778084021031,
        "Vi": -0.769434176795343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.324488322239,
        "longitude": -99.3276564017451
      }
    },
    {
      "number": 67670,
      "class": "Bus",
      "name": "BROKEN BOW 9 4",
      "init": {
        "Vr": 0.7169098780367549,
        "Vi": -0.7525066856904278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.324488322239,
        "longitude": -99.3276564017451
      }
    },
    {
      "number": 67671,
      "class": "Bus",
      "name": "BROKEN BOW 9 5",
      "init": {
        "Vr": 0.7168672173006052,
        "Vi": -0.754645507026897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.324488322239,
        "longitude": -99.3276564017451
      }
    },
    {
      "number": 67672,
      "class": "Bus",
      "name": "BROKEN BOW 9 7",
      "init": {
        "Vr": 0.7188793371345742,
        "Vi": -0.7554328977763985
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.324488322239,
        "longitude": -99.3276564017451
      }
    },
    {
      "number": 67673,
      "class": "Bus",
      "name": "FALLS CITY 4 1",
      "init": {
        "Vr": 0.7412499838178724,
        "Vi": -0.7294804941328511
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67674,
      "class": "Bus",
      "name": "FALLS CITY 4 2",
      "init": {
        "Vr": 0.7350005097528763,
        "Vi": -0.7396480579042162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67675,
      "class": "Bus",
      "name": "FALLS CITY 4 3",
      "init": {
        "Vr": 0.7309679404231668,
        "Vi": -0.7447437076838042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67676,
      "class": "Bus",
      "name": "FALLS CITY 4 4",
      "init": {
        "Vr": 0.7480716808257863,
        "Vi": -0.733376441672868
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67677,
      "class": "Bus",
      "name": "FALLS CITY 4 5",
      "init": {
        "Vr": 0.7483977426562162,
        "Vi": -0.7332801174085096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67678,
      "class": "Bus",
      "name": "FALLS CITY 4 6",
      "init": {
        "Vr": 0.7386082225278909,
        "Vi": -0.7359886964687171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67679,
      "class": "Bus",
      "name": "FALLS CITY 4 7",
      "init": {
        "Vr": 0.7342829370343246,
        "Vi": -0.7403911174860768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67680,
      "class": "Bus",
      "name": "FALLS CITY 4 9",
      "init": {
        "Vr": 0.7350005097528762,
        "Vi": -0.7396480579042161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0743983626037,
        "longitude": -95.611534863419
      }
    },
    {
      "number": 67681,
      "class": "Bus",
      "name": "CURTIS 2 1",
      "init": {
        "Vr": 0.7405307617858014,
        "Vi": -0.7436248262800877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6627321939478,
        "longitude": -100.553009122339
      }
    },
    {
      "number": 67682,
      "class": "Bus",
      "name": "CURTIS 2 2",
      "init": {
        "Vr": 0.746701396294174,
        "Vi": -0.7364500083979728
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6627321939478,
        "longitude": -100.553009122339
      }
    },
    {
      "number": 67683,
      "class": "Bus",
      "name": "CURTIS 2 3",
      "init": {
        "Vr": 0.7508620593424113,
        "Vi": -0.7319021910901149
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6627321939478,
        "longitude": -100.553009122339
      }
    },
    {
      "number": 67684,
      "class": "Bus",
      "name": "CURTIS 2 4",
      "init": {
        "Vr": 0.7405016208518629,
        "Vi": -0.7436481918417046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6627321939478,
        "longitude": -100.553009122339
      }
    },
    {
      "number": 67685,
      "class": "Bus",
      "name": "CURTIS 2 6",
      "init": {
        "Vr": 0.7405307617858014,
        "Vi": -0.7436248262800877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6627321939478,
        "longitude": -100.553009122339
      }
    },
    {
      "number": 67686,
      "class": "Bus",
      "name": "LYONS 11 1",
      "init": {
        "Vr": 0.6522159975322699,
        "Vi": -0.8184640350661189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9389089953611,
        "longitude": -96.4819593763861
      }
    },
    {
      "number": 67687,
      "class": "Bus",
      "name": "LYONS 11 2",
      "init": {
        "Vr": 0.6522159975322699,
        "Vi": -0.818464035066119
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9389089953611,
        "longitude": -96.4819593763861
      }
    },
    {
      "number": 67688,
      "class": "Bus",
      "name": "LYONS 11 3",
      "init": {
        "Vr": 0.631478610273958,
        "Vi": -0.7779708948058797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9389089953611,
        "longitude": -96.4819593763861
      }
    },
    {
      "number": 67689,
      "class": "Bus",
      "name": "LYONS 11 4",
      "init": {
        "Vr": 0.6522001032997299,
        "Vi": -0.8184737237375134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9389089953611,
        "longitude": -96.4819593763861
      }
    },
    {
      "number": 67690,
      "class": "Bus",
      "name": "LYONS 11 6",
      "init": {
        "Vr": 0.6522159975322699,
        "Vi": -0.8184640350661189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9389089953611,
        "longitude": -96.4819593763861
      }
    },
    {
      "number": 67691,
      "class": "Bus",
      "name": "ORD 3 1",
      "init": {
        "Vr": 0.7142586031495939,
        "Vi": -0.7669019506117193
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095116877296,
        "longitude": -98.9011654923908
      }
    },
    {
      "number": 67692,
      "class": "Bus",
      "name": "ORD 3 2",
      "init": {
        "Vr": 0.7133838407503702,
        "Vi": -0.7695793814565252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095116877296,
        "longitude": -98.9011654923908
      }
    },
    {
      "number": 67693,
      "class": "Bus",
      "name": "ORD 3 3",
      "init": {
        "Vr": 0.7030696430361475,
        "Vi": -0.7749745819094928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095116877296,
        "longitude": -98.9011654923908
      }
    },
    {
      "number": 67694,
      "class": "Bus",
      "name": "ORD 3 4",
      "init": {
        "Vr": 0.7142895625791446,
        "Vi": -0.766747705785246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095116877296,
        "longitude": -98.9011654923908
      }
    },
    {
      "number": 67695,
      "class": "Bus",
      "name": "ORD 3 6",
      "init": {
        "Vr": 0.7134001812839844,
        "Vi": -0.7697112091387158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6095116877296,
        "longitude": -98.9011654923908
      }
    },
    {
      "number": 67696,
      "class": "Bus",
      "name": "SCOTTSBLUFF 5 1",
      "init": {
        "Vr": 0.6414641581426139,
        "Vi": -0.8300157977347208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.864987350094,
        "longitude": -103.622736327035
      }
    },
    {
      "number": 67697,
      "class": "Bus",
      "name": "SCOTTSBLUFF 5 2",
      "init": {
        "Vr": 0.6515675341969666,
        "Vi": -0.82067821848031
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.864987350094,
        "longitude": -103.622736327035
      }
    },
    {
      "number": 67698,
      "class": "Bus",
      "name": "SCOTTSBLUFF 5 3",
      "init": {
        "Vr": 0.6414154114336037,
        "Vi": -0.8300455810285458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.864987350094,
        "longitude": -103.622736327035
      }
    },
    {
      "number": 67699,
      "class": "Bus",
      "name": "SUTHERLAND 5 1",
      "init": {
        "Vr": 0.7296121621752031,
        "Vi": -0.7397210042634291
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0530390604475,
        "longitude": -101.122582503308
      }
    },
    {
      "number": 67700,
      "class": "Bus",
      "name": "SUTHERLAND 5 2",
      "init": {
        "Vr": 0.728623537433498,
        "Vi": -0.7476337680849641
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0530390604475,
        "longitude": -101.122582503308
      }
    },
    {
      "number": 67701,
      "class": "Bus",
      "name": "SUTHERLAND 5 3",
      "init": {
        "Vr": 0.7161059590167373,
        "Vi": -0.7601280703681564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0530390604475,
        "longitude": -101.122582503308
      }
    },
    {
      "number": 67702,
      "class": "Bus",
      "name": "SUTHERLAND 5 4",
      "init": {
        "Vr": 0.7240917082156532,
        "Vi": -0.7067803610593828
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0530390604475,
        "longitude": -101.122582503308
      }
    },
    {
      "number": 67703,
      "class": "Bus",
      "name": "SUTHERLAND 5 5",
      "init": {
        "Vr": 0.7296121621752032,
        "Vi": -0.739721004263429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0530390604475,
        "longitude": -101.122582503308
      }
    },
    {
      "number": 67704,
      "class": "Bus",
      "name": "SUTHERLAND 5 6",
      "init": {
        "Vr": 0.7285987352476947,
        "Vi": -0.7480359581577282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0530390604475,
        "longitude": -101.122582503308
      }
    },
    {
      "number": 67705,
      "class": "Bus",
      "name": "SUTHERLAND 5 8",
      "init": {
        "Vr": 0.7288157219526413,
        "Vi": -0.7428022379158923
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0530390604475,
        "longitude": -101.122582503308
      }
    },
    {
      "number": 67706,
      "class": "Bus",
      "name": "FREMONT 17 1",
      "init": {
        "Vr": 0.6724093639661495,
        "Vi": -0.7930075921598848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4326102353844,
        "longitude": -96.4383744591079
      }
    },
    {
      "number": 67707,
      "class": "Bus",
      "name": "FREMONT 17 2",
      "init": {
        "Vr": 0.646367790840334,
        "Vi": -0.8096324515657528
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4326102353844,
        "longitude": -96.4383744591079
      }
    },
    {
      "number": 67708,
      "class": "Bus",
      "name": "FREMONT 17 3",
      "init": {
        "Vr": 0.6500967977535493,
        "Vi": -0.8072518653550149
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4326102353844,
        "longitude": -96.4383744591079
      }
    },
    {
      "number": 67709,
      "class": "Bus",
      "name": "FREMONT 17 4",
      "init": {
        "Vr": 0.6500967977535492,
        "Vi": -0.8072518653550149
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4326102353844,
        "longitude": -96.4383744591079
      }
    },
    {
      "number": 67710,
      "class": "Bus",
      "name": "FREMONT 17 5",
      "init": {
        "Vr": 0.6727522260469947,
        "Vi": -0.7928875980249198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4326102353844,
        "longitude": -96.4383744591079
      }
    },
    {
      "number": 67711,
      "class": "Bus",
      "name": "FREMONT 17 7",
      "init": {
        "Vr": 0.6724093639661495,
        "Vi": -0.7930075921598848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4326102353844,
        "longitude": -96.4383744591079
      }
    },
    {
      "number": 67712,
      "class": "Bus",
      "name": "BLOOMFIELD 22 1",
      "init": {
        "Vr": 0.7018823319774605,
        "Vi": -0.7805917519103185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6832183066927,
        "longitude": -97.5904970429557
      }
    },
    {
      "number": 67713,
      "class": "Bus",
      "name": "BLOOMFIELD 22 2",
      "init": {
        "Vr": 0.7015632815994561,
        "Vi": -0.7808467816806369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6832183066927,
        "longitude": -97.5904970429557
      }
    },
    {
      "number": 67714,
      "class": "Bus",
      "name": "PLAINVIEW 12 1",
      "init": {
        "Vr": 0.6851923742998186,
        "Vi": -0.792763121742487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67715,
      "class": "Bus",
      "name": "PLAINVIEW 12 2",
      "init": {
        "Vr": 0.6768898970123358,
        "Vi": -0.7966940770943425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67716,
      "class": "Bus",
      "name": "PLAINVIEW 12 3",
      "init": {
        "Vr": 0.6793990297259357,
        "Vi": -0.7942452575785138
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67717,
      "class": "Bus",
      "name": "PLAINVIEW 12 4",
      "init": {
        "Vr": 0.6793990297259357,
        "Vi": -0.7942452575785138
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67718,
      "class": "Bus",
      "name": "PLAINVIEW 12 5",
      "init": {
        "Vr": 0.677035739735048,
        "Vi": -0.7965517400309453
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67719,
      "class": "Bus",
      "name": "PLAINVIEW 12 6",
      "init": {
        "Vr": 0.6896267532175581,
        "Vi": -0.7880795350001465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67720,
      "class": "Bus",
      "name": "PLAINVIEW 12 7",
      "init": {
        "Vr": 0.6852673005153159,
        "Vi": -0.792756139709721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67721,
      "class": "Bus",
      "name": "PLAINVIEW 12 9",
      "init": {
        "Vr": 0.6851923742998188,
        "Vi": -0.7927631217424868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3274336377424,
        "longitude": -97.7785374513983
      }
    },
    {
      "number": 67722,
      "class": "Bus",
      "name": "BLOOMFIELD 23 1",
      "init": {
        "Vr": 0.6943916799650269,
        "Vi": -0.7826150809260207
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6901878790267,
        "longitude": -97.612175894348
      }
    },
    {
      "number": 67723,
      "class": "Bus",
      "name": "BLOOMFIELD 23 2",
      "init": {
        "Vr": 0.6941221548106916,
        "Vi": -0.7844788479875842
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6901878790267,
        "longitude": -97.612175894348
      }
    },
    {
      "number": 67724,
      "class": "Bus",
      "name": "BLOOMFIELD 23 3",
      "init": {
        "Vr": 0.6987967222841156,
        "Vi": -0.7817603997602254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6901878790267,
        "longitude": -97.612175894348
      }
    },
    {
      "number": 67725,
      "class": "Bus",
      "name": "BLOOMFIELD 23 4",
      "init": {
        "Vr": 0.6943916799650269,
        "Vi": -0.7826150809260207
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6901878790267,
        "longitude": -97.612175894348
      }
    },
    {
      "number": 67726,
      "class": "Bus",
      "name": "BLOOMFIELD 23 5",
      "init": {
        "Vr": 0.6947949707152662,
        "Vi": -0.7831240289639865
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6901878790267,
        "longitude": -97.612175894348
      }
    },
    {
      "number": 67727,
      "class": "Bus",
      "name": "BLOOMFIELD 23 7",
      "init": {
        "Vr": 0.6943916799650269,
        "Vi": -0.7826150809260207
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6901878790267,
        "longitude": -97.612175894348
      }
    },
    {
      "number": 67728,
      "class": "Bus",
      "name": "DAVID CITY 5 1",
      "init": {
        "Vr": 0.6668473541183806,
        "Vi": -0.7932316626796663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2382973830212,
        "longitude": -97.1263306549071
      }
    },
    {
      "number": 67729,
      "class": "Bus",
      "name": "DAVID CITY 5 2",
      "init": {
        "Vr": 0.6618906248333826,
        "Vi": -0.7715151627409399
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2382973830212,
        "longitude": -97.1263306549071
      }
    },
    {
      "number": 67730,
      "class": "Bus",
      "name": "DAVID CITY 5 3",
      "init": {
        "Vr": 0.663186342873123,
        "Vi": -0.7703788057667862
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2382973830212,
        "longitude": -97.1263306549071
      }
    },
    {
      "number": 67731,
      "class": "Bus",
      "name": "DAVID CITY 5 4",
      "init": {
        "Vr": 0.6668033095886987,
        "Vi": -0.7932616210846958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2382973830212,
        "longitude": -97.1263306549071
      }
    },
    {
      "number": 67732,
      "class": "Bus",
      "name": "DAVID CITY 5 6",
      "init": {
        "Vr": 0.6668473541183806,
        "Vi": -0.7932316626796663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2382973830212,
        "longitude": -97.1263306549071
      }
    },
    {
      "number": 67733,
      "class": "Bus",
      "name": "NEBRASKA CITY 6 1",
      "init": {
        "Vr": 0.7116776422534623,
        "Vi": -0.7670537908523659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6865859859823,
        "longitude": -95.8435256479489
      }
    },
    {
      "number": 67734,
      "class": "Bus",
      "name": "NEBRASKA CITY 6 2",
      "init": {
        "Vr": 0.7097123335313396,
        "Vi": -0.7698663332644098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6865859859823,
        "longitude": -95.8435256479489
      }
    },
    {
      "number": 67735,
      "class": "Bus",
      "name": "NEBRASKA CITY 6 3",
      "init": {
        "Vr": 0.7116687564729849,
        "Vi": -0.7670537314181565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6865859859823,
        "longitude": -95.8435256479489
      }
    },
    {
      "number": 67736,
      "class": "Bus",
      "name": "NEBRASKA CITY 6 5",
      "init": {
        "Vr": 0.7116776422534623,
        "Vi": -0.767053790852366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6865859859823,
        "longitude": -95.8435256479489
      }
    },
    {
      "number": 67737,
      "class": "Bus",
      "name": "WAHOO 4 1",
      "init": {
        "Vr": 0.6814841412497361,
        "Vi": -0.7858228708627566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1992954615635,
        "longitude": -96.571360319426
      }
    },
    {
      "number": 67738,
      "class": "Bus",
      "name": "WAHOO 4 2",
      "init": {
        "Vr": 0.685546185318287,
        "Vi": -0.7816491198954308
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1992954615635,
        "longitude": -96.571360319426
      }
    },
    {
      "number": 67739,
      "class": "Bus",
      "name": "WAHOO 4 3",
      "init": {
        "Vr": 0.6889652945165551,
        "Vi": -0.7780444574540852
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1992954615635,
        "longitude": -96.571360319426
      }
    },
    {
      "number": 67740,
      "class": "Bus",
      "name": "WAHOO 4 4",
      "init": {
        "Vr": 0.6847709052246757,
        "Vi": -0.7824255775028939
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1992954615635,
        "longitude": -96.571360319426
      }
    },
    {
      "number": 67741,
      "class": "Bus",
      "name": "WAHOO 4 5",
      "init": {
        "Vr": 0.6813655534409394,
        "Vi": -0.7858979261433667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1992954615635,
        "longitude": -96.571360319426
      }
    },
    {
      "number": 67742,
      "class": "Bus",
      "name": "WAHOO 4 7",
      "init": {
        "Vr": 0.6814841412497361,
        "Vi": -0.7858228708627566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1992954615635,
        "longitude": -96.571360319426
      }
    },
    {
      "number": 67743,
      "class": "Bus",
      "name": "BROKEN BOW 10 1",
      "init": {
        "Vr": 0.6906680652419845,
        "Vi": -0.7787060237585607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4071031428975,
        "longitude": -99.6439061614148
      }
    },
    {
      "number": 67744,
      "class": "Bus",
      "name": "BROKEN BOW 10 2",
      "init": {
        "Vr": 0.6906588260388534,
        "Vi": -0.77870622346715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4071031428975,
        "longitude": -99.6439061614148
      }
    },
    {
      "number": 67745,
      "class": "Bus",
      "name": "NEBRASKA CITY 7 1",
      "init": {
        "Vr": 0.7340099859367798,
        "Vi": -0.742405146988167
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.625060937462,
        "longitude": -95.8004997464741
      }
    },
    {
      "number": 67746,
      "class": "Bus",
      "name": "NEBRASKA CITY 7 2",
      "init": {
        "Vr": 0.7211769471618599,
        "Vi": -0.7614752967141337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.625060937462,
        "longitude": -95.8004997464741
      }
    },
    {
      "number": 67747,
      "class": "Bus",
      "name": "NEBRASKA CITY 7 3",
      "init": {
        "Vr": 0.7388570259329215,
        "Vi": -0.7112721176120939
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.625060937462,
        "longitude": -95.8004997464741
      }
    },
    {
      "number": 67748,
      "class": "Bus",
      "name": "NEBRASKA CITY 7 4",
      "init": {
        "Vr": 0.7382395121845338,
        "Vi": -0.710172488289111
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.625060937462,
        "longitude": -95.8004997464741
      }
    },
    {
      "number": 67749,
      "class": "Bus",
      "name": "NEBRASKA CITY 7 5",
      "init": {
        "Vr": 0.7308834511442517,
        "Vi": -0.7459445159278418
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.625060937462,
        "longitude": -95.8004997464741
      }
    },
    {
      "number": 67750,
      "class": "Bus",
      "name": "NEBRASKA CITY 7 7",
      "init": {
        "Vr": 0.7340099859367798,
        "Vi": -0.742405146988167
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.625060937462,
        "longitude": -95.8004997464741
      }
    },
    {
      "number": 67751,
      "class": "Bus",
      "name": "FAIRBURY 6 1",
      "init": {
        "Vr": 0.7446492602512785,
        "Vi": -0.7444913685782535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1882890554457,
        "longitude": -97.2078270923417
      }
    },
    {
      "number": 67752,
      "class": "Bus",
      "name": "FAIRBURY 6 2",
      "init": {
        "Vr": 0.7341232340139017,
        "Vi": -0.749812277197955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1882890554457,
        "longitude": -97.2078270923417
      }
    },
    {
      "number": 67753,
      "class": "Bus",
      "name": "FAIRBURY 6 3",
      "init": {
        "Vr": 0.7448210081494226,
        "Vi": -0.7444457958244592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1882890554457,
        "longitude": -97.2078270923417
      }
    },
    {
      "number": 67754,
      "class": "Bus",
      "name": "FAIRBURY 6 5",
      "init": {
        "Vr": 0.7446492602512785,
        "Vi": -0.7444913685782535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1882890554457,
        "longitude": -97.2078270923417
      }
    },
    {
      "number": 67755,
      "class": "Bus",
      "name": "BROKEN BOW 11 1",
      "init": {
        "Vr": 0.722533587233144,
        "Vi": -0.7545663189002518
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4006778956075,
        "longitude": -99.5747958865286
      }
    },
    {
      "number": 67756,
      "class": "Bus",
      "name": "BROKEN BOW 11 2",
      "init": {
        "Vr": 0.7206788480515067,
        "Vi": -0.7568115981041358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4006778956075,
        "longitude": -99.5747958865286
      }
    },
    {
      "number": 67757,
      "class": "Bus",
      "name": "BROKEN BOW 11 3",
      "init": {
        "Vr": 0.6950549415283616,
        "Vi": -0.7779401279912117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4006778956075,
        "longitude": -99.5747958865286
      }
    },
    {
      "number": 67758,
      "class": "Bus",
      "name": "BROKEN BOW 11 4",
      "init": {
        "Vr": 0.7212886800224835,
        "Vi": -0.7560733578948777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4006778956075,
        "longitude": -99.5747958865286
      }
    },
    {
      "number": 67759,
      "class": "Bus",
      "name": "BROKEN BOW 11 5",
      "init": {
        "Vr": 0.7212886800224835,
        "Vi": -0.7560733578948778
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4006778956075,
        "longitude": -99.5747958865286
      }
    },
    {
      "number": 67760,
      "class": "Bus",
      "name": "BROKEN BOW 11 6",
      "init": {
        "Vr": 0.7207498727274372,
        "Vi": -0.7568673557297922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4006778956075,
        "longitude": -99.5747958865286
      }
    },
    {
      "number": 67761,
      "class": "Bus",
      "name": "BROKEN BOW 11 8",
      "init": {
        "Vr": 0.7218685077029339,
        "Vi": -0.7546996709462575
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4006778956075,
        "longitude": -99.5747958865286
      }
    },
    {
      "number": 67762,
      "class": "Bus",
      "name": "HALLAM 2 1",
      "init": {
        "Vr": 0.7185303571377312,
        "Vi": -0.7574444609043918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369411941566,
        "longitude": -96.7848219537628
      }
    },
    {
      "number": 67763,
      "class": "Bus",
      "name": "HALLAM 2 2",
      "init": {
        "Vr": 0.738631704148894,
        "Vi": -0.7233820438101645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369411941566,
        "longitude": -96.7848219537628
      }
    },
    {
      "number": 67764,
      "class": "Bus",
      "name": "HALLAM 2 3",
      "init": {
        "Vr": 0.7180318657273452,
        "Vi": -0.7578337579577777
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369411941566,
        "longitude": -96.7848219537628
      }
    },
    {
      "number": 67765,
      "class": "Bus",
      "name": "HALLAM 2 5",
      "init": {
        "Vr": 0.718530357137731,
        "Vi": -0.7574444609043918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369411941566,
        "longitude": -96.7848219537628
      }
    },
    {
      "number": 67766,
      "class": "Bus",
      "name": "KIMBALL 5 1",
      "init": {
        "Vr": 0.6851392723096121,
        "Vi": -0.7964080648232843
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2375961245137,
        "longitude": -103.636982919861
      }
    },
    {
      "number": 67767,
      "class": "Bus",
      "name": "KIMBALL 5 2",
      "init": {
        "Vr": 0.6854827927405406,
        "Vi": -0.7988610859362429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2375961245137,
        "longitude": -103.636982919861
      }
    },
    {
      "number": 67768,
      "class": "Bus",
      "name": "KIMBALL 5 3",
      "init": {
        "Vr": 0.6851319956570364,
        "Vi": -0.7963029059419682
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2375961245137,
        "longitude": -103.636982919861
      }
    },
    {
      "number": 67769,
      "class": "Bus",
      "name": "KIMBALL 5 5",
      "init": {
        "Vr": 0.6851392723096121,
        "Vi": -0.7964080648232843
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2375961245137,
        "longitude": -103.636982919861
      }
    },
    {
      "number": 67770,
      "class": "Bus",
      "name": "VALENTINE 4 1",
      "init": {
        "Vr": 0.6872705556730735,
        "Vi": -0.7828529795862191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8520355520846,
        "longitude": -100.548988771422
      }
    },
    {
      "number": 67771,
      "class": "Bus",
      "name": "VALENTINE 4 2",
      "init": {
        "Vr": 0.687252753739142,
        "Vi": -0.7828659767267265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8520355520846,
        "longitude": -100.548988771422
      }
    },
    {
      "number": 67772,
      "class": "Bus",
      "name": "LEXINGTON 81 1",
      "init": {
        "Vr": 0.7411406159823765,
        "Vi": -0.7327879944332146
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67773,
      "class": "Bus",
      "name": "LEXINGTON 81 2",
      "init": {
        "Vr": 0.73951104169974,
        "Vi": -0.7375821858214616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67774,
      "class": "Bus",
      "name": "LEXINGTON 81 3",
      "init": {
        "Vr": 0.7268552403523642,
        "Vi": -0.7484018385705286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67775,
      "class": "Bus",
      "name": "LEXINGTON 81 4",
      "init": {
        "Vr": 0.7285051117152614,
        "Vi": -0.7469913365955988
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67776,
      "class": "Bus",
      "name": "LEXINGTON 81 5",
      "init": {
        "Vr": 0.7285051117152613,
        "Vi": -0.7469913365955987
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67777,
      "class": "Bus",
      "name": "LEXINGTON 81 6",
      "init": {
        "Vr": 0.7409345986754972,
        "Vi": -0.7075423633172807
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67778,
      "class": "Bus",
      "name": "LEXINGTON 81 7",
      "init": {
        "Vr": 0.7392804882438133,
        "Vi": -0.7381376094644507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67779,
      "class": "Bus",
      "name": "LEXINGTON 81 9",
      "init": {
        "Vr": 0.73951104169974,
        "Vi": -0.7375821858214616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6957684962955,
        "longitude": -99.7079183261858
      }
    },
    {
      "number": 67780,
      "class": "Bus",
      "name": "ELGIN 20 1",
      "init": {
        "Vr": 0.6989926486752618,
        "Vi": -0.7705846494537026
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.962511554783,
        "longitude": -98.0438690981395
      }
    },
    {
      "number": 67781,
      "class": "Bus",
      "name": "ELGIN 20 2",
      "init": {
        "Vr": 0.696843850559953,
        "Vi": -0.7746535128045066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.962511554783,
        "longitude": -98.0438690981395
      }
    },
    {
      "number": 67782,
      "class": "Bus",
      "name": "ELGIN 20 3",
      "init": {
        "Vr": 0.6855986143518576,
        "Vi": -0.7857453510820941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.962511554783,
        "longitude": -98.0438690981395
      }
    },
    {
      "number": 67783,
      "class": "Bus",
      "name": "ELGIN 20 4",
      "init": {
        "Vr": 0.6989926486752618,
        "Vi": -0.7705846494537028
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.962511554783,
        "longitude": -98.0438690981395
      }
    },
    {
      "number": 67784,
      "class": "Bus",
      "name": "ELGIN 20 5",
      "init": {
        "Vr": 0.6965780986156209,
        "Vi": -0.7750463862143686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.962511554783,
        "longitude": -98.0438690981395
      }
    },
    {
      "number": 67785,
      "class": "Bus",
      "name": "ELGIN 20 7",
      "init": {
        "Vr": 0.6968438505599528,
        "Vi": -0.7746535128045066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.962511554783,
        "longitude": -98.0438690981395
      }
    },
    {
      "number": 67786,
      "class": "Bus",
      "name": "SPRINGVIEW 2 1",
      "init": {
        "Vr": 0.7222844584198208,
        "Vi": -0.7586108285419013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67787,
      "class": "Bus",
      "name": "SPRINGVIEW 2 2",
      "init": {
        "Vr": 0.721021559919456,
        "Vi": -0.7576515966182161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67788,
      "class": "Bus",
      "name": "SPRINGVIEW 2 3",
      "init": {
        "Vr": 0.7195759472206401,
        "Vi": -0.7565535845150881
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67789,
      "class": "Bus",
      "name": "SPRINGVIEW 2 4",
      "init": {
        "Vr": 0.7195759472206401,
        "Vi": -0.7565535845150881
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67790,
      "class": "Bus",
      "name": "SPRINGVIEW 2 5",
      "init": {
        "Vr": 0.7232436869608274,
        "Vi": -0.7574651678589119
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67791,
      "class": "Bus",
      "name": "SPRINGVIEW 2 6",
      "init": {
        "Vr": 0.7222778045715641,
        "Vi": -0.7586216490400423
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67792,
      "class": "Bus",
      "name": "SPRINGVIEW 2 7",
      "init": {
        "Vr": 0.722277804571564,
        "Vi": -0.7586216490400423
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67793,
      "class": "Bus",
      "name": "SPRINGVIEW 2 8",
      "init": {
        "Vr": 0.7222824591535785,
        "Vi": -0.7586335289914128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67794,
      "class": "Bus",
      "name": "SPRINGVIEW 2 10",
      "init": {
        "Vr": 0.7222844584198208,
        "Vi": -0.7586108285419013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8348003760024,
        "longitude": -99.7558630737237
      }
    },
    {
      "number": 67795,
      "class": "Bus",
      "name": "SPENCER 19 1",
      "init": {
        "Vr": 0.7294319960605179,
        "Vi": -0.7538775738198915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8071061151308,
        "longitude": -98.6285231200619
      }
    },
    {
      "number": 67796,
      "class": "Bus",
      "name": "SPENCER 19 2",
      "init": {
        "Vr": 0.729421690494439,
        "Vi": -0.7538849769217699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8071061151308,
        "longitude": -98.6285231200619
      }
    },
    {
      "number": 67797,
      "class": "Bus",
      "name": "GRAND ISLAND 15 1",
      "init": {
        "Vr": 0.7175058698652496,
        "Vi": -0.7544970706701607
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67798,
      "class": "Bus",
      "name": "GRAND ISLAND 15 2",
      "init": {
        "Vr": 0.7110307031422785,
        "Vi": -0.7628415633456839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67799,
      "class": "Bus",
      "name": "GRAND ISLAND 15 3",
      "init": {
        "Vr": 0.7023465153290364,
        "Vi": -0.7714305143605295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67800,
      "class": "Bus",
      "name": "GRAND ISLAND 15 4",
      "init": {
        "Vr": 0.7011616687447567,
        "Vi": -0.7726023669879499
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67801,
      "class": "Bus",
      "name": "GRAND ISLAND 15 5",
      "init": {
        "Vr": 0.7011616687447566,
        "Vi": -0.7726023669879498
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67802,
      "class": "Bus",
      "name": "GRAND ISLAND 15 6",
      "init": {
        "Vr": 0.7175058698652496,
        "Vi": -0.7544970706701607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67803,
      "class": "Bus",
      "name": "GRAND ISLAND 15 7",
      "init": {
        "Vr": 0.718883249339825,
        "Vi": -0.7552267761348828
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67804,
      "class": "Bus",
      "name": "GRAND ISLAND 15 9",
      "init": {
        "Vr": 0.7175058698652496,
        "Vi": -0.7544970706701607
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8575353089017,
        "longitude": -98.3675842956201
      }
    },
    {
      "number": 67805,
      "class": "Bus",
      "name": "COLUMBUS 119 1",
      "init": {
        "Vr": 0.7016942849458887,
        "Vi": -0.769156650138103
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.38041962052,
        "longitude": -97.2857373027098
      }
    },
    {
      "number": 67806,
      "class": "Bus",
      "name": "COLUMBUS 119 2",
      "init": {
        "Vr": 0.7015049891292092,
        "Vi": -0.7755047559136093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.38041962052,
        "longitude": -97.2857373027098
      }
    },
    {
      "number": 67807,
      "class": "Bus",
      "name": "COLUMBUS 119 3",
      "init": {
        "Vr": 0.7009681692954441,
        "Vi": -0.7393323299034629
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.38041962052,
        "longitude": -97.2857373027098
      }
    },
    {
      "number": 67808,
      "class": "Bus",
      "name": "COLUMBUS 119 4",
      "init": {
        "Vr": 0.7012429517879675,
        "Vi": -0.7691980833213989
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.38041962052,
        "longitude": -97.2857373027098
      }
    },
    {
      "number": 67809,
      "class": "Bus",
      "name": "COLUMBUS 119 6",
      "init": {
        "Vr": 0.7016942849458887,
        "Vi": -0.769156650138103
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.38041962052,
        "longitude": -97.2857373027098
      }
    },
    {
      "number": 67810,
      "class": "Bus",
      "name": "YORK 35 1",
      "init": {
        "Vr": 0.7042681537804427,
        "Vi": -0.76889459977612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8659859217065,
        "longitude": -97.5758736379248
      }
    },
    {
      "number": 67811,
      "class": "Bus",
      "name": "YORK 35 2",
      "init": {
        "Vr": 0.7107563856818236,
        "Vi": -0.761876272673014
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8659859217065,
        "longitude": -97.5758736379248
      }
    },
    {
      "number": 67812,
      "class": "Bus",
      "name": "YORK 35 3",
      "init": {
        "Vr": 0.7122731760025645,
        "Vi": -0.7601576341522635
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8659859217065,
        "longitude": -97.5758736379248
      }
    },
    {
      "number": 67813,
      "class": "Bus",
      "name": "YORK 35 4",
      "init": {
        "Vr": 0.704239170951753,
        "Vi": -0.7689154063860882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8659859217065,
        "longitude": -97.5758736379248
      }
    },
    {
      "number": 67814,
      "class": "Bus",
      "name": "YORK 35 6",
      "init": {
        "Vr": 0.7042681537804427,
        "Vi": -0.76889459977612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8659859217065,
        "longitude": -97.5758736379248
      }
    },
    {
      "number": 67815,
      "class": "Bus",
      "name": "SYRACUSE 42 1",
      "init": {
        "Vr": 0.6848699909445712,
        "Vi": -0.7905288379338575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6805661108436,
        "longitude": -96.1993997368948
      }
    },
    {
      "number": 67816,
      "class": "Bus",
      "name": "SYRACUSE 42 2",
      "init": {
        "Vr": 0.6848334177683472,
        "Vi": -0.7905520309552767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6805661108436,
        "longitude": -96.1993997368948
      }
    },
    {
      "number": 67817,
      "class": "Bus",
      "name": "ELWOOD 7 1",
      "init": {
        "Vr": 0.7376798540543431,
        "Vi": -0.7423636744226806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67818,
      "class": "Bus",
      "name": "ELWOOD 7 2",
      "init": {
        "Vr": 0.7280267678918473,
        "Vi": -0.7480009029842211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67819,
      "class": "Bus",
      "name": "ELWOOD 7 3",
      "init": {
        "Vr": 0.7194294905131291,
        "Vi": -0.7530215581998564
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67820,
      "class": "Bus",
      "name": "ELWOOD 7 4",
      "init": {
        "Vr": 0.719429490513129,
        "Vi": -0.7530215581998564
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67821,
      "class": "Bus",
      "name": "ELWOOD 7 5",
      "init": {
        "Vr": 0.7376798540543431,
        "Vi": -0.7423636744226806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67822,
      "class": "Bus",
      "name": "ELWOOD 7 6",
      "init": {
        "Vr": 0.7280267678918473,
        "Vi": -0.7480009029842211
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67823,
      "class": "Bus",
      "name": "ELWOOD 7 7",
      "init": {
        "Vr": 0.7377687076603924,
        "Vi": -0.7423340750113585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67824,
      "class": "Bus",
      "name": "ELWOOD 7 9",
      "init": {
        "Vr": 0.737679854054343,
        "Vi": -0.7423636744226808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6869157935977,
        "longitude": -99.7998948673766
      }
    },
    {
      "number": 67825,
      "class": "Bus",
      "name": "BROWNVILLE 2 1",
      "init": {
        "Vr": 0.7490223712384387,
        "Vi": -0.7186163521981569
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3738933365768,
        "longitude": -95.635347787943
      }
    },
    {
      "number": 67826,
      "class": "Bus",
      "name": "BROWNVILLE 2 2",
      "init": {
        "Vr": 0.7459678705332937,
        "Vi": -0.7240221474862811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3738933365768,
        "longitude": -95.635347787943
      }
    },
    {
      "number": 67827,
      "class": "Bus",
      "name": "BROWNVILLE 2 3",
      "init": {
        "Vr": 0.8083839354604139,
        "Vi": -0.6657749040113189
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3738933365768,
        "longitude": -95.635347787943
      }
    },
    {
      "number": 67828,
      "class": "Bus",
      "name": "BROWNVILLE 2 4",
      "init": {
        "Vr": 0.7437374971221009,
        "Vi": -0.7267052871557159
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3738933365768,
        "longitude": -95.635347787943
      }
    },
    {
      "number": 67829,
      "class": "Bus",
      "name": "BROWNVILLE 2 6",
      "init": {
        "Vr": 0.7490223712384387,
        "Vi": -0.7186163521981569
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3738933365768,
        "longitude": -95.635347787943
      }
    },
    {
      "number": 67830,
      "class": "Bus",
      "name": "CRETE 8 1",
      "init": {
        "Vr": 0.6891631856255768,
        "Vi": -0.7842130866721359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.611131944051,
        "longitude": -97.0017764419395
      }
    },
    {
      "number": 67831,
      "class": "Bus",
      "name": "CRETE 8 2",
      "init": {
        "Vr": 0.6890889011120981,
        "Vi": -0.7842222830785849
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.611131944051,
        "longitude": -97.0017764419395
      }
    },
    {
      "number": 67832,
      "class": "Bus",
      "name": "BURWELL 3 1",
      "init": {
        "Vr": 0.6977554770772479,
        "Vi": -0.7849504957468851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9400396697245,
        "longitude": -98.9947632540014
      }
    },
    {
      "number": 67833,
      "class": "Bus",
      "name": "BURWELL 3 2",
      "init": {
        "Vr": 0.6784073260476666,
        "Vi": -0.7374058911911714
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9400396697245,
        "longitude": -98.9947632540014
      }
    },
    {
      "number": 67834,
      "class": "Bus",
      "name": "BURWELL 3 3",
      "init": {
        "Vr": 0.6781472324554565,
        "Vi": -0.7403595259765313
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9400396697245,
        "longitude": -98.9947632540014
      }
    },
    {
      "number": 67835,
      "class": "Bus",
      "name": "BURWELL 3 4",
      "init": {
        "Vr": 0.6977118449819093,
        "Vi": -0.7849605212691324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9400396697245,
        "longitude": -98.9947632540014
      }
    },
    {
      "number": 67836,
      "class": "Bus",
      "name": "BURWELL 3 6",
      "init": {
        "Vr": 0.6977554770772479,
        "Vi": -0.7849504957468851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9400396697245,
        "longitude": -98.9947632540014
      }
    },
    {
      "number": 67837,
      "class": "Bus",
      "name": "OMAHA 94 1",
      "init": {
        "Vr": 0.6721638642135483,
        "Vi": -0.790973902166026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67838,
      "class": "Bus",
      "name": "OMAHA 94 2",
      "init": {
        "Vr": 0.6178108677512985,
        "Vi": -0.8351241999650018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67839,
      "class": "Bus",
      "name": "OMAHA 94 3",
      "init": {
        "Vr": 0.6721638642135483,
        "Vi": -0.790973902166026
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67840,
      "class": "Bus",
      "name": "OMAHA 94 4",
      "init": {
        "Vr": 0.7535421905103021,
        "Vi": -0.7497620222947387
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67841,
      "class": "Bus",
      "name": "OMAHA 94 5",
      "init": {
        "Vr": 0.7641578020856197,
        "Vi": -0.7389396297846231
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67842,
      "class": "Bus",
      "name": "OMAHA 94 6",
      "init": {
        "Vr": 0.7570324968842831,
        "Vi": -0.75565113323753
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67843,
      "class": "Bus",
      "name": "OMAHA 94 7",
      "init": {
        "Vr": 0.7539304826439159,
        "Vi": -0.749371570247279
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67844,
      "class": "Bus",
      "name": "OMAHA 94 8",
      "init": {
        "Vr": 0.667062558887676,
        "Vi": -0.792777884672278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67845,
      "class": "Bus",
      "name": "OMAHA 94 10",
      "init": {
        "Vr": 0.6721638642135483,
        "Vi": -0.7909739021660258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2855105839292,
        "longitude": -95.9646351126629
      }
    },
    {
      "number": 67846,
      "class": "Bus",
      "name": "LINCOLN 77 1",
      "init": {
        "Vr": 0.6894652460038664,
        "Vi": -0.7793135748979896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9057645752104,
        "longitude": -96.605282177877
      }
    },
    {
      "number": 67847,
      "class": "Bus",
      "name": "LINCOLN 77 2",
      "init": {
        "Vr": 0.6677215057167966,
        "Vi": -0.8020467163128858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9057645752104,
        "longitude": -96.605282177877
      }
    },
    {
      "number": 67848,
      "class": "Bus",
      "name": "LINCOLN 77 3",
      "init": {
        "Vr": 0.7285144869205429,
        "Vi": -0.7491939352756605
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9057645752104,
        "longitude": -96.605282177877
      }
    },
    {
      "number": 67849,
      "class": "Bus",
      "name": "LINCOLN 77 4",
      "init": {
        "Vr": 0.6892701253130505,
        "Vi": -0.7796323089772919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9057645752104,
        "longitude": -96.605282177877
      }
    },
    {
      "number": 67850,
      "class": "Bus",
      "name": "LINCOLN 77 6",
      "init": {
        "Vr": 0.6894652460038664,
        "Vi": -0.7793135748979896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9057645752104,
        "longitude": -96.605282177877
      }
    },
    {
      "number": 67851,
      "class": "Bus",
      "name": "CAMBRIDGE 28 1",
      "init": {
        "Vr": 0.7547301430458868,
        "Vi": -0.7304936709713881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67852,
      "class": "Bus",
      "name": "CAMBRIDGE 28 2",
      "init": {
        "Vr": 0.7524022586640772,
        "Vi": -0.7332518200471206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67853,
      "class": "Bus",
      "name": "CAMBRIDGE 28 3",
      "init": {
        "Vr": 0.7521163938148083,
        "Vi": -0.7335905215108396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67854,
      "class": "Bus",
      "name": "CAMBRIDGE 28 4",
      "init": {
        "Vr": 0.7521163938148084,
        "Vi": -0.7335905215108396
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67855,
      "class": "Bus",
      "name": "CAMBRIDGE 28 5",
      "init": {
        "Vr": 0.7608897056526537,
        "Vi": -0.7230926714587195
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67856,
      "class": "Bus",
      "name": "CAMBRIDGE 28 6",
      "init": {
        "Vr": 0.7524022586640772,
        "Vi": -0.7332518200471206
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67857,
      "class": "Bus",
      "name": "CAMBRIDGE 28 7",
      "init": {
        "Vr": 0.7547582493788015,
        "Vi": -0.7304712135982249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67858,
      "class": "Bus",
      "name": "CAMBRIDGE 28 9",
      "init": {
        "Vr": 0.7547301430458868,
        "Vi": -0.7304936709713881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.242968993951,
        "longitude": -100.14354356292
      }
    },
    {
      "number": 67859,
      "class": "Bus",
      "name": "LAUREL 24 1",
      "init": {
        "Vr": 0.6758212486650972,
        "Vi": -0.7976480259511564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440782188959,
        "longitude": -97.1136867514537
      }
    },
    {
      "number": 67860,
      "class": "Bus",
      "name": "LAUREL 24 2",
      "init": {
        "Vr": 0.6758212486650972,
        "Vi": -0.7976480259511564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440782188959,
        "longitude": -97.1136867514537
      }
    },
    {
      "number": 67861,
      "class": "Bus",
      "name": "LINCOLN 78 1",
      "init": {
        "Vr": 0.6595332548867484,
        "Vi": -0.7992342090535209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8540305475372,
        "longitude": -96.6113290868167
      }
    },
    {
      "number": 67862,
      "class": "Bus",
      "name": "LINCOLN 78 2",
      "init": {
        "Vr": 0.6594594763595631,
        "Vi": -0.799289457810012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8540305475372,
        "longitude": -96.6113290868167
      }
    },
    {
      "number": 67863,
      "class": "Bus",
      "name": "BELLEVUE 20 1",
      "init": {
        "Vr": 0.6712289354885032,
        "Vi": -0.7884367236577187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67864,
      "class": "Bus",
      "name": "BELLEVUE 20 2",
      "init": {
        "Vr": 0.6310188346109096,
        "Vi": -0.8283417174336252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67865,
      "class": "Bus",
      "name": "BELLEVUE 20 3",
      "init": {
        "Vr": 0.6896120553844023,
        "Vi": -0.7791505350986585
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67866,
      "class": "Bus",
      "name": "BELLEVUE 20 4",
      "init": {
        "Vr": 0.7326118180128853,
        "Vi": -0.7388641738397393
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67867,
      "class": "Bus",
      "name": "BELLEVUE 20 5",
      "init": {
        "Vr": 0.708037729250782,
        "Vi": -0.7624453536047172
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67868,
      "class": "Bus",
      "name": "BELLEVUE 20 6",
      "init": {
        "Vr": 0.7308855863112421,
        "Vi": -0.7405718081310534
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67869,
      "class": "Bus",
      "name": "BELLEVUE 20 7",
      "init": {
        "Vr": 0.7159363047800328,
        "Vi": -0.75503347659156
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67870,
      "class": "Bus",
      "name": "BELLEVUE 20 8",
      "init": {
        "Vr": 0.6683799845057407,
        "Vi": -0.7901320487900889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67871,
      "class": "Bus",
      "name": "BELLEVUE 20 10",
      "init": {
        "Vr": 0.6712289354885032,
        "Vi": -0.7884367236577187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1803882188095,
        "longitude": -95.9376848571694
      }
    },
    {
      "number": 67872,
      "class": "Bus",
      "name": "LINCOLN 79 1",
      "init": {
        "Vr": 0.7110724146007972,
        "Vi": -0.7587353827269434
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9390901820772,
        "longitude": -96.5750441690818
      }
    },
    {
      "number": 67873,
      "class": "Bus",
      "name": "LINCOLN 79 2",
      "init": {
        "Vr": 0.6984670673615694,
        "Vi": -0.7775304941966561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9390901820772,
        "longitude": -96.5750441690818
      }
    },
    {
      "number": 67874,
      "class": "Bus",
      "name": "LINCOLN 79 3",
      "init": {
        "Vr": 0.6677894701087163,
        "Vi": -0.8012651872048706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9390901820772,
        "longitude": -96.5750441690818
      }
    },
    {
      "number": 67875,
      "class": "Bus",
      "name": "LINCOLN 79 4",
      "init": {
        "Vr": 0.65297453209853,
        "Vi": -0.8127272321130602
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9390901820772,
        "longitude": -96.5750441690818
      }
    },
    {
      "number": 67876,
      "class": "Bus",
      "name": "LINCOLN 79 5",
      "init": {
        "Vr": 0.65297453209853,
        "Vi": -0.8127272321130602
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9390901820772,
        "longitude": -96.5750441690818
      }
    },
    {
      "number": 67877,
      "class": "Bus",
      "name": "LINCOLN 79 6",
      "init": {
        "Vr": 0.6955447371299354,
        "Vi": -0.778565692454946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9390901820772,
        "longitude": -96.5750441690818
      }
    },
    {
      "number": 67878,
      "class": "Bus",
      "name": "LINCOLN 79 8",
      "init": {
        "Vr": 0.6984670673615694,
        "Vi": -0.7775304941966561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9390901820772,
        "longitude": -96.5750441690818
      }
    },
    {
      "number": 67879,
      "class": "Bus",
      "name": "KIMBALL 6 1",
      "init": {
        "Vr": 0.6471311101205599,
        "Vi": -0.8109079041986281
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2834681775921,
        "longitude": -103.694329732236
      }
    },
    {
      "number": 67880,
      "class": "Bus",
      "name": "KIMBALL 6 2",
      "init": {
        "Vr": 0.66528630326849,
        "Vi": -0.8024338502026953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2834681775921,
        "longitude": -103.694329732236
      }
    },
    {
      "number": 67881,
      "class": "Bus",
      "name": "KIMBALL 6 3",
      "init": {
        "Vr": 0.6470217595022952,
        "Vi": -0.8109331594425849
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2834681775921,
        "longitude": -103.694329732236
      }
    },
    {
      "number": 67882,
      "class": "Bus",
      "name": "WISNER 4 1",
      "init": {
        "Vr": 0.6505240252098373,
        "Vi": -0.8127112097754897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.950239782123,
        "longitude": -96.8964492200633
      }
    },
    {
      "number": 67883,
      "class": "Bus",
      "name": "WISNER 4 2",
      "init": {
        "Vr": 0.6504782112882336,
        "Vi": -0.8127181621957525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.950239782123,
        "longitude": -96.8964492200633
      }
    },
    {
      "number": 67884,
      "class": "Bus",
      "name": "COLUMBUS 120 1",
      "init": {
        "Vr": 0.6987968927785305,
        "Vi": -0.7679268937262
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4805991099715,
        "longitude": -97.3231523406198
      }
    },
    {
      "number": 67885,
      "class": "Bus",
      "name": "COLUMBUS 120 2",
      "init": {
        "Vr": 0.6991572638124856,
        "Vi": -0.7718862953398198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4805991099715,
        "longitude": -97.3231523406198
      }
    },
    {
      "number": 67886,
      "class": "Bus",
      "name": "COLUMBUS 120 3",
      "init": {
        "Vr": 0.6824876230987375,
        "Vi": -0.7866640288848428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4805991099715,
        "longitude": -97.3231523406198
      }
    },
    {
      "number": 67887,
      "class": "Bus",
      "name": "COLUMBUS 120 4",
      "init": {
        "Vr": 0.7040988061802701,
        "Vi": -0.7659064991527128
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4805991099715,
        "longitude": -97.3231523406198
      }
    },
    {
      "number": 67888,
      "class": "Bus",
      "name": "COLUMBUS 120 5",
      "init": {
        "Vr": 0.6977828143318414,
        "Vi": -0.7225783398697209
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4805991099715,
        "longitude": -97.3231523406198
      }
    },
    {
      "number": 67889,
      "class": "Bus",
      "name": "COLUMBUS 120 6",
      "init": {
        "Vr": 0.699518076198798,
        "Vi": -0.769397905721919
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4805991099715,
        "longitude": -97.3231523406198
      }
    },
    {
      "number": 67890,
      "class": "Bus",
      "name": "COLUMBUS 120 8",
      "init": {
        "Vr": 0.6989526055919005,
        "Vi": -0.7721523146165652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4805991099715,
        "longitude": -97.3231523406198
      }
    },
    {
      "number": 67891,
      "class": "Bus",
      "name": "LETCHER 1",
      "init": {
        "Vr": 0.7365043273596467,
        "Vi": -0.7505400100912375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8791499348994,
        "longitude": -98.1452196448803
      }
    },
    {
      "number": 67892,
      "class": "Bus",
      "name": "LETCHER 2",
      "init": {
        "Vr": 0.7364791627641815,
        "Vi": -0.7505485173059979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8791499348994,
        "longitude": -98.1452196448803
      }
    },
    {
      "number": 67893,
      "class": "Bus",
      "name": "PLANKINTON 1",
      "init": {
        "Vr": 0.7601231012871369,
        "Vi": -0.7171538153304964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7249773251275,
        "longitude": -98.4651984086653
      }
    },
    {
      "number": 67894,
      "class": "Bus",
      "name": "PLANKINTON 2",
      "init": {
        "Vr": 0.7521730528651991,
        "Vi": -0.7342328748463017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7249773251275,
        "longitude": -98.4651984086653
      }
    },
    {
      "number": 67895,
      "class": "Bus",
      "name": "PLANKINTON 3",
      "init": {
        "Vr": 0.7447860785919761,
        "Vi": -0.7501022842126707
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7249773251275,
        "longitude": -98.4651984086653
      }
    },
    {
      "number": 67896,
      "class": "Bus",
      "name": "PLANKINTON 4",
      "init": {
        "Vr": 0.7447860785919761,
        "Vi": -0.7501022842126707
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7249773251275,
        "longitude": -98.4651984086653
      }
    },
    {
      "number": 67897,
      "class": "Bus",
      "name": "PLANKINTON 5",
      "init": {
        "Vr": 0.7600636040699436,
        "Vi": -0.7171580686245036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7249773251275,
        "longitude": -98.4651984086653
      }
    },
    {
      "number": 67898,
      "class": "Bus",
      "name": "STICKNEY 1",
      "init": {
        "Vr": 0.7424960398986852,
        "Vi": -0.7336634575054938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5533739558084,
        "longitude": -98.5113975013431
      }
    },
    {
      "number": 67899,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 1 1",
      "init": {
        "Vr": 0.7745873841828368,
        "Vi": -0.7083680161406432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0116406803113,
        "longitude": -98.6435051060309
      }
    },
    {
      "number": 67900,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 1 2",
      "init": {
        "Vr": 0.7745451673961143,
        "Vi": -0.7083798906661342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0116406803113,
        "longitude": -98.6435051060309
      }
    },
    {
      "number": 67901,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 2 1",
      "init": {
        "Vr": 0.7673521421644444,
        "Vi": -0.7146132663221426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1824776924287,
        "longitude": -98.7032190774572
      }
    },
    {
      "number": 67902,
      "class": "Bus",
      "name": "WHITE LAKE 4 1",
      "init": {
        "Vr": 0.7536814694474574,
        "Vi": -0.7263932054944477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6521063509724,
        "longitude": -98.7209803229361
      }
    },
    {
      "number": 67903,
      "class": "Bus",
      "name": "WHITE LAKE 4 2",
      "init": {
        "Vr": 0.7536999835272307,
        "Vi": -0.7263850115176492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6521063509724,
        "longitude": -98.7209803229361
      }
    },
    {
      "number": 67904,
      "class": "Bus",
      "name": "WHITE LAKE 5 1",
      "init": {
        "Vr": 0.7632962123696911,
        "Vi": -0.7188302127542112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7886223447936,
        "longitude": -98.739423509849
      }
    },
    {
      "number": 67905,
      "class": "Bus",
      "name": "WHITE LAKE 5 2",
      "init": {
        "Vr": 0.7632868924227816,
        "Vi": -0.7188341060223856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7886223447936,
        "longitude": -98.739423509849
      }
    },
    {
      "number": 67906,
      "class": "Bus",
      "name": "WOONSOCKET 5 1",
      "init": {
        "Vr": 0.7659490659222051,
        "Vi": -0.7225016873221893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0525627360469,
        "longitude": -98.2485169023354
      }
    },
    {
      "number": 67907,
      "class": "Bus",
      "name": "WOONSOCKET 5 2",
      "init": {
        "Vr": 0.7529449783156579,
        "Vi": -0.7377376921228761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0525627360469,
        "longitude": -98.2485169023354
      }
    },
    {
      "number": 67908,
      "class": "Bus",
      "name": "WOONSOCKET 5 3",
      "init": {
        "Vr": 0.7659021056078361,
        "Vi": -0.7225178778721498
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0525627360469,
        "longitude": -98.2485169023354
      }
    },
    {
      "number": 67909,
      "class": "Bus",
      "name": "ALPENA 9 1",
      "init": {
        "Vr": 0.76522692477547,
        "Vi": -0.7165528413786866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2127159664777,
        "longitude": -98.3732576636197
      }
    },
    {
      "number": 67910,
      "class": "Bus",
      "name": "CARPENTER 1",
      "init": {
        "Vr": 0.731931886574567,
        "Vi": -0.7491296330658533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6057728472806,
        "longitude": -97.9042637997337
      }
    },
    {
      "number": 67911,
      "class": "Bus",
      "name": "HITCHCOCK 1",
      "init": {
        "Vr": 0.7611736979925351,
        "Vi": -0.7182264717446372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5871468035822,
        "longitude": -98.4028504109487
      }
    },
    {
      "number": 67912,
      "class": "Bus",
      "name": "HURON 4 1",
      "init": {
        "Vr": 0.7743994660228819,
        "Vi": -0.706480512490984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5112276556195,
        "longitude": -98.2317099124106
      }
    },
    {
      "number": 67913,
      "class": "Bus",
      "name": "HURON 4 2",
      "init": {
        "Vr": 0.7700762139006384,
        "Vi": -0.7135946029500563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5112276556195,
        "longitude": -98.2317099124106
      }
    },
    {
      "number": 67914,
      "class": "Bus",
      "name": "HURON 4 3",
      "init": {
        "Vr": 0.7741888093286433,
        "Vi": -0.7065104067938878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5112276556195,
        "longitude": -98.2317099124106
      }
    },
    {
      "number": 67915,
      "class": "Bus",
      "name": "HURON 5 1",
      "init": {
        "Vr": 0.7623155971146224,
        "Vi": -0.7197376338824821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3282529277497,
        "longitude": -98.1708606841725
      }
    },
    {
      "number": 67916,
      "class": "Bus",
      "name": "HURON 6 1",
      "init": {
        "Vr": 0.7804919501771133,
        "Vi": -0.7023273813243426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3998716829124,
        "longitude": -98.2133827599622
      }
    },
    {
      "number": 67917,
      "class": "Bus",
      "name": "HURON 6 2",
      "init": {
        "Vr": 0.7617200395341015,
        "Vi": -0.7217571302482461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3998716829124,
        "longitude": -98.2133827599622
      }
    },
    {
      "number": 67918,
      "class": "Bus",
      "name": "HURON 6 3",
      "init": {
        "Vr": 0.7645491232402666,
        "Vi": -0.7188289051133566
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3998716829124,
        "longitude": -98.2133827599622
      }
    },
    {
      "number": 67919,
      "class": "Bus",
      "name": "HURON 6 4",
      "init": {
        "Vr": 0.7645491232402666,
        "Vi": -0.7188289051133566
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3998716829124,
        "longitude": -98.2133827599622
      }
    },
    {
      "number": 67920,
      "class": "Bus",
      "name": "HURON 6 5",
      "init": {
        "Vr": 0.7807327259125507,
        "Vi": -0.7021580708880063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3998716829124,
        "longitude": -98.2133827599622
      }
    },
    {
      "number": 67921,
      "class": "Bus",
      "name": "IROQUOIS 1 1",
      "init": {
        "Vr": 0.7444327871787754,
        "Vi": -0.7381735673910621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3739976448187,
        "longitude": -97.7968444290539
      }
    },
    {
      "number": 67922,
      "class": "Bus",
      "name": "IROQUOIS 1 2",
      "init": {
        "Vr": 0.7444229312367661,
        "Vi": -0.7381786184693722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3739976448187,
        "longitude": -97.7968444290539
      }
    },
    {
      "number": 67923,
      "class": "Bus",
      "name": "IROQUOIS 2 1",
      "init": {
        "Vr": 0.7332197129380177,
        "Vi": -0.7481155114296854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2770277318857,
        "longitude": -97.8731837363305
      }
    },
    {
      "number": 67924,
      "class": "Bus",
      "name": "WESSINGTON 1",
      "init": {
        "Vr": 0.7769217749023727,
        "Vi": -0.7031800559974414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3914819655054,
        "longitude": -98.714185270079
      }
    },
    {
      "number": 67925,
      "class": "Bus",
      "name": "WOLSEY 1",
      "init": {
        "Vr": 0.7773041688283014,
        "Vi": -0.7048456697665482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4333112116617,
        "longitude": -98.4722018666998
      }
    },
    {
      "number": 67926,
      "class": "Bus",
      "name": "WOLSEY 2",
      "init": {
        "Vr": 0.7646661686999245,
        "Vi": -0.7105690901238654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4333112116617,
        "longitude": -98.4722018666998
      }
    },
    {
      "number": 67927,
      "class": "Bus",
      "name": "WOLSEY 3",
      "init": {
        "Vr": 0.7356774454927938,
        "Vi": -0.7186050926607574
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4333112116617,
        "longitude": -98.4722018666998
      }
    },
    {
      "number": 67928,
      "class": "Bus",
      "name": "WOLSEY 4",
      "init": {
        "Vr": 0.7647029552430866,
        "Vi": -0.717689399292963
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4333112116617,
        "longitude": -98.4722018666998
      }
    },
    {
      "number": 67929,
      "class": "Bus",
      "name": "WOLSEY 5",
      "init": {
        "Vr": 0.7773595164239278,
        "Vi": -0.7048098553127499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4333112116617,
        "longitude": -98.4722018666998
      }
    },
    {
      "number": 67930,
      "class": "Bus",
      "name": "ALLEN 4 1",
      "init": {
        "Vr": 0.6573575618902013,
        "Vi": -0.8108033904112696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2563359034634,
        "longitude": -101.900384557685
      }
    },
    {
      "number": 67931,
      "class": "Bus",
      "name": "BATESLAND 1",
      "init": {
        "Vr": 0.6587770214278278,
        "Vi": -0.7990851641478625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1310826497613,
        "longitude": -102.264890046246
      }
    },
    {
      "number": 67932,
      "class": "Bus",
      "name": "KYLE 1 1",
      "init": {
        "Vr": 0.6574413176037712,
        "Vi": -0.8105684629299771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3407946663704,
        "longitude": -102.123256723887
      }
    },
    {
      "number": 67933,
      "class": "Bus",
      "name": "KYLE 2 1",
      "init": {
        "Vr": 0.6852384950880956,
        "Vi": -0.8021675959113757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4358776141509,
        "longitude": -102.219397820262
      }
    },
    {
      "number": 67934,
      "class": "Bus",
      "name": "KYLE 3 1",
      "init": {
        "Vr": 0.6652564756059929,
        "Vi": -0.8085159442300753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5570166415929,
        "longitude": -102.267211495754
      }
    },
    {
      "number": 67935,
      "class": "Bus",
      "name": "MARTIN 8 1",
      "init": {
        "Vr": 0.6637495753546607,
        "Vi": -0.8091296219760579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2013738005172,
        "longitude": -101.641774536776
      }
    },
    {
      "number": 67936,
      "class": "Bus",
      "name": "MARTIN 8 2",
      "init": {
        "Vr": 0.6637151572346102,
        "Vi": -0.8091309191761393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2013738005172,
        "longitude": -101.641774536776
      }
    },
    {
      "number": 67937,
      "class": "Bus",
      "name": "MARTIN 9 1",
      "init": {
        "Vr": 0.6645849791390446,
        "Vi": -0.8080877147584618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1771002186625,
        "longitude": -101.729070421369
      }
    },
    {
      "number": 67938,
      "class": "Bus",
      "name": "MARTIN 10 1",
      "init": {
        "Vr": 0.6795968486384765,
        "Vi": -0.8035976476809716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1575457577093,
        "longitude": -101.632999757451
      }
    },
    {
      "number": 67939,
      "class": "Bus",
      "name": "MARTIN 10 2",
      "init": {
        "Vr": 0.6672416664775992,
        "Vi": -0.8086567719980808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1575457577093,
        "longitude": -101.632999757451
      }
    },
    {
      "number": 67940,
      "class": "Bus",
      "name": "MARTIN 10 3",
      "init": {
        "Vr": 0.6797252023028095,
        "Vi": -0.803573477834997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1575457577093,
        "longitude": -101.632999757451
      }
    },
    {
      "number": 67941,
      "class": "Bus",
      "name": "NORRIS 1",
      "init": {
        "Vr": 0.6936879808340634,
        "Vi": -0.776645282770917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.48647560585,
        "longitude": -101.200052302718
      }
    },
    {
      "number": 67942,
      "class": "Bus",
      "name": "NORRIS 2",
      "init": {
        "Vr": 0.6936651662364662,
        "Vi": -0.7766492894911665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.48647560585,
        "longitude": -101.200052302718
      }
    },
    {
      "number": 67943,
      "class": "Bus",
      "name": "WANBLEE 1",
      "init": {
        "Vr": 0.6886872505269942,
        "Vi": -0.7945729428970559
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5044281786614,
        "longitude": -101.708647692354
      }
    },
    {
      "number": 67944,
      "class": "Bus",
      "name": "WANBLEE 2",
      "init": {
        "Vr": 0.6891937838152006,
        "Vi": -0.7950487063916696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5044281786614,
        "longitude": -101.708647692354
      }
    },
    {
      "number": 67945,
      "class": "Bus",
      "name": "WANBLEE 3",
      "init": {
        "Vr": 0.6833248943921155,
        "Vi": -0.8012482140961764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5044281786614,
        "longitude": -101.708647692354
      }
    },
    {
      "number": 67946,
      "class": "Bus",
      "name": "WANBLEE 4",
      "init": {
        "Vr": 0.6892980046972389,
        "Vi": -0.7950712142540232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5044281786614,
        "longitude": -101.708647692354
      }
    },
    {
      "number": 67947,
      "class": "Bus",
      "name": "WANBLEE 6",
      "init": {
        "Vr": 0.6886479084656156,
        "Vi": -0.7945101634280076
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5044281786614,
        "longitude": -101.708647692354
      }
    },
    {
      "number": 67948,
      "class": "Bus",
      "name": "AVON 18 1",
      "init": {
        "Vr": 0.686305688427429,
        "Vi": -0.7873768402953958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0733066675207,
        "longitude": -98.0427477184174
      }
    },
    {
      "number": 67949,
      "class": "Bus",
      "name": "AVON 18 2",
      "init": {
        "Vr": 0.6862829782432616,
        "Vi": -0.7873826803443089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0733066675207,
        "longitude": -98.0427477184174
      }
    },
    {
      "number": 67950,
      "class": "Bus",
      "name": "AVON 19 1",
      "init": {
        "Vr": 0.6849161640343833,
        "Vi": -0.7897133120581845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9420454174594,
        "longitude": -98.0512044217343
      }
    },
    {
      "number": 67951,
      "class": "Bus",
      "name": "SCOTLAND 1 1",
      "init": {
        "Vr": 0.672029974584066,
        "Vi": -0.7927225032030166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1319916957584,
        "longitude": -97.7719763638644
      }
    },
    {
      "number": 67952,
      "class": "Bus",
      "name": "SCOTLAND 2 1",
      "init": {
        "Vr": 0.6593348007528975,
        "Vi": -0.8017286918145851
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1846944957572,
        "longitude": -97.6827175154824
      }
    },
    {
      "number": 67953,
      "class": "Bus",
      "name": "SCOTLAND 3 1",
      "init": {
        "Vr": 0.6814625291003827,
        "Vi": -0.7905245080671319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0135577066343,
        "longitude": -97.654383038983
      }
    },
    {
      "number": 67954,
      "class": "Bus",
      "name": "SPRINGFIELD 114 1",
      "init": {
        "Vr": 0.688415334814909,
        "Vi": -0.790035331451314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8289244596204,
        "longitude": -98.028105526975
      }
    },
    {
      "number": 67955,
      "class": "Bus",
      "name": "SPRINGFIELD 115 1",
      "init": {
        "Vr": 0.7063532625713524,
        "Vi": -0.7750280945984225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8400585389584,
        "longitude": -98.0927936658847
      }
    },
    {
      "number": 67956,
      "class": "Bus",
      "name": "SPRINGFIELD 115 2",
      "init": {
        "Vr": 0.6939488435001516,
        "Vi": -0.7868111021498156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8400585389584,
        "longitude": -98.0927936658847
      }
    },
    {
      "number": 67957,
      "class": "Bus",
      "name": "SPRINGFIELD 115 3",
      "init": {
        "Vr": 0.7063198566094333,
        "Vi": -0.7750363000390955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8400585389584,
        "longitude": -98.0927936658847
      }
    },
    {
      "number": 67958,
      "class": "Bus",
      "name": "SPRINGFIELD 116 1",
      "init": {
        "Vr": 0.6846544157151748,
        "Vi": -0.7908598361980173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8796495576507,
        "longitude": -97.9303344202934
      }
    },
    {
      "number": 67959,
      "class": "Bus",
      "name": "SPRINGFIELD 116 2",
      "init": {
        "Vr": 0.6846199061474423,
        "Vi": -0.7908681874353255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8796495576507,
        "longitude": -97.9303344202934
      }
    },
    {
      "number": 67960,
      "class": "Bus",
      "name": "TABOR 2 1",
      "init": {
        "Vr": 0.6826720849881441,
        "Vi": -0.7901311882404133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9130876578717,
        "longitude": -97.7042484858816
      }
    },
    {
      "number": 67961,
      "class": "Bus",
      "name": "TABOR 2 2",
      "init": {
        "Vr": 0.6826577396400302,
        "Vi": -0.7901350752004932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9130876578717,
        "longitude": -97.7042484858816
      }
    },
    {
      "number": 67962,
      "class": "Bus",
      "name": "TRIPP 1",
      "init": {
        "Vr": 0.6743368430600157,
        "Vi": -0.7924239616427878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1686848292721,
        "longitude": -97.8910098117316
      }
    },
    {
      "number": 67963,
      "class": "Bus",
      "name": "TRIPP 2",
      "init": {
        "Vr": 0.6742972490166375,
        "Vi": -0.7924373314192223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1686848292721,
        "longitude": -97.8910098117316
      }
    },
    {
      "number": 67964,
      "class": "Bus",
      "name": "TYNDALL 1 1",
      "init": {
        "Vr": 0.6627146034787926,
        "Vi": -0.7999640173383388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0175988289396,
        "longitude": -97.8248753767526
      }
    },
    {
      "number": 67965,
      "class": "Bus",
      "name": "TYNDALL 1 2",
      "init": {
        "Vr": 0.6740094262697799,
        "Vi": -0.7918256078576633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0175988289396,
        "longitude": -97.8248753767526
      }
    },
    {
      "number": 67966,
      "class": "Bus",
      "name": "TYNDALL 1 3",
      "init": {
        "Vr": 0.6626684713154565,
        "Vi": -0.7999739141604729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0175988289396,
        "longitude": -97.8248753767526
      }
    },
    {
      "number": 67967,
      "class": "Bus",
      "name": "TYNDALL 2 1",
      "init": {
        "Vr": 0.6814295363182409,
        "Vi": -0.7897271669602456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9821221560667,
        "longitude": -97.8972145575937
      }
    },
    {
      "number": 67968,
      "class": "Bus",
      "name": "ARLINGTON 33 1",
      "init": {
        "Vr": 0.6986519792819793,
        "Vi": -0.7771372124916281
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4361345748949,
        "longitude": -97.0643826916901
      }
    },
    {
      "number": 67969,
      "class": "Bus",
      "name": "ARLINGTON 34 1",
      "init": {
        "Vr": 0.6986287800731327,
        "Vi": -0.7773804749292241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.419711429899,
        "longitude": -97.1397928322949
      }
    },
    {
      "number": 67970,
      "class": "Bus",
      "name": "ARLINGTON 34 2",
      "init": {
        "Vr": 0.6994114348955107,
        "Vi": -0.7772081282098795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.419711429899,
        "longitude": -97.1397928322949
      }
    },
    {
      "number": 67971,
      "class": "Bus",
      "name": "ARLINGTON 34 3",
      "init": {
        "Vr": 0.6986004696519376,
        "Vi": -0.7773934588447012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.419711429899,
        "longitude": -97.1397928322949
      }
    },
    {
      "number": 67972,
      "class": "Bus",
      "name": "ARLINGTON 35 1",
      "init": {
        "Vr": 0.7003580791651735,
        "Vi": -0.7761062714377732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3599466942209,
        "longitude": -97.131439763377
      }
    },
    {
      "number": 67973,
      "class": "Bus",
      "name": "ARLINGTON 35 2",
      "init": {
        "Vr": 0.7003870084978857,
        "Vi": -0.7760988967104339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3599466942209,
        "longitude": -97.131439763377
      }
    },
    {
      "number": 67974,
      "class": "Bus",
      "name": "ASTORIA 13 1",
      "init": {
        "Vr": 0.6939729879489674,
        "Vi": -0.7866210290447024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5584614406445,
        "longitude": -96.5247286592893
      }
    },
    {
      "number": 67975,
      "class": "Bus",
      "name": "ASTORIA 13 2",
      "init": {
        "Vr": 0.6939523239199528,
        "Vi": -0.7866283997885243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5584614406445,
        "longitude": -96.5247286592893
      }
    },
    {
      "number": 67976,
      "class": "Bus",
      "name": "AURORA 39 1",
      "init": {
        "Vr": 0.6855217347565634,
        "Vi": -0.7818269387330341
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3738800776689,
        "longitude": -96.6314059572039
      }
    },
    {
      "number": 67977,
      "class": "Bus",
      "name": "BROOKINGS 1 1",
      "init": {
        "Vr": 0.6882246439936711,
        "Vi": -0.7809655177183925
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3648398699541,
        "longitude": -96.7805107105761
      }
    },
    {
      "number": 67978,
      "class": "Bus",
      "name": "BROOKINGS 1 2",
      "init": {
        "Vr": 0.6868431799853898,
        "Vi": -0.7817436993515308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3648398699541,
        "longitude": -96.7805107105761
      }
    },
    {
      "number": 67979,
      "class": "Bus",
      "name": "BROOKINGS 1 3",
      "init": {
        "Vr": 0.6879786391804618,
        "Vi": -0.7810149305167583
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3648398699541,
        "longitude": -96.7805107105761
      }
    },
    {
      "number": 67980,
      "class": "Bus",
      "name": "BROOKINGS 2 1",
      "init": {
        "Vr": 0.6883038397325044,
        "Vi": -0.7813490723209642
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3219539481017,
        "longitude": -96.7755799816079
      }
    },
    {
      "number": 67981,
      "class": "Bus",
      "name": "BROOKINGS 3 1",
      "init": {
        "Vr": 0.6857293327396364,
        "Vi": -0.7820762773463508
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3498430861786,
        "longitude": -96.8496259164353
      }
    },
    {
      "number": 67982,
      "class": "Bus",
      "name": "BROOKINGS 3 2",
      "init": {
        "Vr": 0.6718107071295909,
        "Vi": -0.7887421822368633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3498430861786,
        "longitude": -96.8496259164353
      }
    },
    {
      "number": 67983,
      "class": "Bus",
      "name": "BROOKINGS 3 3",
      "init": {
        "Vr": 0.5224579566530512,
        "Vi": -0.8521146735157373
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3498430861786,
        "longitude": -96.8496259164353
      }
    },
    {
      "number": 67984,
      "class": "Bus",
      "name": "BROOKINGS 3 4",
      "init": {
        "Vr": 0.6712515555400259,
        "Vi": -0.7886315151129709
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3498430861786,
        "longitude": -96.8496259164353
      }
    },
    {
      "number": 67985,
      "class": "Bus",
      "name": "BROOKINGS 3 5",
      "init": {
        "Vr": 0.685995660050998,
        "Vi": -0.781997442121072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3498430861786,
        "longitude": -96.8496259164353
      }
    },
    {
      "number": 67986,
      "class": "Bus",
      "name": "BROOKINGS 4 1",
      "init": {
        "Vr": 0.6839258507559739,
        "Vi": -0.7820455663231066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3486074307119,
        "longitude": -96.913740468296
      }
    },
    {
      "number": 67987,
      "class": "Bus",
      "name": "BROOKINGS 4 2",
      "init": {
        "Vr": 0.6741503690929552,
        "Vi": -0.7879022748292631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3486074307119,
        "longitude": -96.913740468296
      }
    },
    {
      "number": 67988,
      "class": "Bus",
      "name": "BROOKINGS 4 3",
      "init": {
        "Vr": 0.6030249680788922,
        "Vi": -0.8015225904959209
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3486074307119,
        "longitude": -96.913740468296
      }
    },
    {
      "number": 67989,
      "class": "Bus",
      "name": "BROOKINGS 4 4",
      "init": {
        "Vr": 0.6779437925636939,
        "Vi": -0.7844385382488773
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3486074307119,
        "longitude": -96.913740468296
      }
    },
    {
      "number": 67990,
      "class": "Bus",
      "name": "BROOKINGS 4 5",
      "init": {
        "Vr": 0.6843142226537857,
        "Vi": -0.7819723341335917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3486074307119,
        "longitude": -96.913740468296
      }
    },
    {
      "number": 67991,
      "class": "Bus",
      "name": "BROOKINGS 4 7",
      "init": {
        "Vr": 0.6839258507559739,
        "Vi": -0.7820455663231066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3486074307119,
        "longitude": -96.913740468296
      }
    },
    {
      "number": 67992,
      "class": "Bus",
      "name": "BRUCE 3 1",
      "init": {
        "Vr": 0.6795219693621756,
        "Vi": -0.7863272174199022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4808299833393,
        "longitude": -96.8706340717636
      }
    },
    {
      "number": 67993,
      "class": "Bus",
      "name": "BRUCE 3 2",
      "init": {
        "Vr": 0.679488190917292,
        "Vi": -0.7863327794576824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4808299833393,
        "longitude": -96.8706340717636
      }
    },
    {
      "number": 67994,
      "class": "Bus",
      "name": "TORONTO 3 1",
      "init": {
        "Vr": 0.6886725149751248,
        "Vi": -0.7833398028353059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5740709072179,
        "longitude": -96.7695215988034
      }
    },
    {
      "number": 67995,
      "class": "Bus",
      "name": "VOLGA 2 1",
      "init": {
        "Vr": 0.6616220568121955,
        "Vi": -0.7935493868043232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2322282264566,
        "longitude": -96.9590096434133
      }
    },
    {
      "number": 67996,
      "class": "Bus",
      "name": "VOLGA 3 1",
      "init": {
        "Vr": 0.6683159544611232,
        "Vi": -0.790102162356971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3008290159443,
        "longitude": -96.8995100282499
      }
    },
    {
      "number": 67997,
      "class": "Bus",
      "name": "WHITE 1 1",
      "init": {
        "Vr": 0.6916990923241955,
        "Vi": -0.780018789266748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.497316313842,
        "longitude": -96.6102652710834
      }
    },
    {
      "number": 67998,
      "class": "Bus",
      "name": "WHITE 1 2",
      "init": {
        "Vr": 0.6881470776116874,
        "Vi": -0.7819017221334044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.497316313842,
        "longitude": -96.6102652710834
      }
    },
    {
      "number": 67999,
      "class": "Bus",
      "name": "WHITE 1 3",
      "init": {
        "Vr": 0.683491663455742,
        "Vi": -0.7843695700747072
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.497316313842,
        "longitude": -96.6102652710834
      }
    },
    {
      "number": 68000,
      "class": "Bus",
      "name": "WHITE 1 4",
      "init": {
        "Vr": 0.683491663455742,
        "Vi": -0.7843695700747072
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.497316313842,
        "longitude": -96.6102652710834
      }
    },
    {
      "number": 68001,
      "class": "Bus",
      "name": "WHITE 1 5",
      "init": {
        "Vr": 0.6917428452938866,
        "Vi": -0.7800057847567023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.497316313842,
        "longitude": -96.6102652710834
      }
    },
    {
      "number": 68002,
      "class": "Bus",
      "name": "WHITE 2 1",
      "init": {
        "Vr": 0.6861776939839769,
        "Vi": -0.7819748316880076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4404928110394,
        "longitude": -96.6720603093697
      }
    },
    {
      "number": 68003,
      "class": "Bus",
      "name": "ABERDEEN 10 1",
      "init": {
        "Vr": 0.7627074546669816,
        "Vi": -0.709777865180874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4872396274157,
        "longitude": -98.584180990977
      }
    },
    {
      "number": 68004,
      "class": "Bus",
      "name": "ABERDEEN 10 2",
      "init": {
        "Vr": 0.7603262994620298,
        "Vi": -0.7095522712736719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4872396274157,
        "longitude": -98.584180990977
      }
    },
    {
      "number": 68005,
      "class": "Bus",
      "name": "ABERDEEN 10 3",
      "init": {
        "Vr": 0.7623907651268597,
        "Vi": -0.709911814506418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4872396274157,
        "longitude": -98.584180990977
      }
    },
    {
      "number": 68006,
      "class": "Bus",
      "name": "ABERDEEN 11 1",
      "init": {
        "Vr": 0.7604619190418835,
        "Vi": -0.7116500838264143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4908164539595,
        "longitude": -98.5321462248025
      }
    },
    {
      "number": 68007,
      "class": "Bus",
      "name": "ABERDEEN 11 2",
      "init": {
        "Vr": 0.7601831222843203,
        "Vi": -0.7092800192613458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4908164539595,
        "longitude": -98.5321462248025
      }
    },
    {
      "number": 68008,
      "class": "Bus",
      "name": "ABERDEEN 11 3",
      "init": {
        "Vr": 0.7600388951309461,
        "Vi": -0.7080539374883698
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4908164539595,
        "longitude": -98.5321462248025
      }
    },
    {
      "number": 68009,
      "class": "Bus",
      "name": "ABERDEEN 11 4",
      "init": {
        "Vr": 0.7600388951309462,
        "Vi": -0.7080539374883698
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4908164539595,
        "longitude": -98.5321462248025
      }
    },
    {
      "number": 68010,
      "class": "Bus",
      "name": "ABERDEEN 11 5",
      "init": {
        "Vr": 0.7601559676960521,
        "Vi": -0.7117420358315554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4908164539595,
        "longitude": -98.5321462248025
      }
    },
    {
      "number": 68011,
      "class": "Bus",
      "name": "ABERDEEN 12 1",
      "init": {
        "Vr": 0.7583485192115702,
        "Vi": -0.7096363060710426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4640422706986,
        "longitude": -98.4954254472256
      }
    },
    {
      "number": 68012,
      "class": "Bus",
      "name": "ABERDEEN 13 1",
      "init": {
        "Vr": 0.7593128295785255,
        "Vi": -0.7119109330732369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5354943204445,
        "longitude": -98.4802642641843
      }
    },
    {
      "number": 68013,
      "class": "Bus",
      "name": "BATH 16 1",
      "init": {
        "Vr": 0.7282402180423276,
        "Vi": -0.7464767217948411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5516401222968,
        "longitude": -98.2549626468892
      }
    },
    {
      "number": 68014,
      "class": "Bus",
      "name": "CLAREMONT 7 1",
      "init": {
        "Vr": 0.727110201557292,
        "Vi": -0.7489926068195891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5698138830217,
        "longitude": -97.9692134775998
      }
    },
    {
      "number": 68015,
      "class": "Bus",
      "name": "CONDE 1 1",
      "init": {
        "Vr": 0.7371644459368898,
        "Vi": -0.7433152682795753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1989216320849,
        "longitude": -97.9917168513129
      }
    },
    {
      "number": 68016,
      "class": "Bus",
      "name": "CONDE 2 1",
      "init": {
        "Vr": 0.7336320963441788,
        "Vi": -0.7471720205556458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1258300512845,
        "longitude": -98.0893610246184
      }
    },
    {
      "number": 68017,
      "class": "Bus",
      "name": "CONDE 2 2",
      "init": {
        "Vr": 0.7336457049434193,
        "Vi": -0.7471672146829483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1258300512845,
        "longitude": -98.0893610246184
      }
    },
    {
      "number": 68018,
      "class": "Bus",
      "name": "FREDERICK 17 1",
      "init": {
        "Vr": 0.772658232557163,
        "Vi": -0.6871144226269476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.839117835894,
        "longitude": -98.4886202170748
      }
    },
    {
      "number": 68019,
      "class": "Bus",
      "name": "GROTON 16 1",
      "init": {
        "Vr": 0.7433017630716071,
        "Vi": -0.7348851446646368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4748652121378,
        "longitude": -98.1836131008929
      }
    },
    {
      "number": 68020,
      "class": "Bus",
      "name": "GROTON 17 1",
      "init": {
        "Vr": 0.7306547953249141,
        "Vi": -0.744778867797246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5296628038077,
        "longitude": -98.1319806546548
      }
    },
    {
      "number": 68021,
      "class": "Bus",
      "name": "GROTON 17 2",
      "init": {
        "Vr": 0.7306247076288993,
        "Vi": -0.7447876496214462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5296628038077,
        "longitude": -98.1319806546548
      }
    },
    {
      "number": 68022,
      "class": "Bus",
      "name": "GROTON 18 1",
      "init": {
        "Vr": 0.7338925998078206,
        "Vi": -0.7432528854838085
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.467590443406,
        "longitude": -98.0936801656764
      }
    },
    {
      "number": 68023,
      "class": "Bus",
      "name": "GROTON 18 2",
      "init": {
        "Vr": 0.7338625742416819,
        "Vi": -0.7432694414498139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.467590443406,
        "longitude": -98.0936801656764
      }
    },
    {
      "number": 68024,
      "class": "Bus",
      "name": "HECLA 1",
      "init": {
        "Vr": 0.7291424286768203,
        "Vi": -0.7473404626605867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8080698269402,
