        "longitude": -98.1730053845621
      }
    },
    {
      "number": 68025,
      "class": "Bus",
      "name": "HECLA 2",
      "init": {
        "Vr": 0.7289645993319683,
        "Vi": -0.7474393563586926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8080698269402,
        "longitude": -98.1730053845621
      }
    },
    {
      "number": 68026,
      "class": "Bus",
      "name": "HECLA 3",
      "init": {
        "Vr": 0.7289670040809241,
        "Vi": -0.7474380190387668
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8080698269402,
        "longitude": -98.1730053845621
      }
    },
    {
      "number": 68027,
      "class": "Bus",
      "name": "HECLA 4",
      "init": {
        "Vr": 0.728967004080924,
        "Vi": -0.7474380190387667
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8080698269402,
        "longitude": -98.1730053845621
      }
    },
    {
      "number": 68028,
      "class": "Bus",
      "name": "HECLA 5",
      "init": {
        "Vr": 0.7291094461388102,
        "Vi": -0.7473445909887894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8080698269402,
        "longitude": -98.1730053845621
      }
    },
    {
      "number": 68029,
      "class": "Bus",
      "name": "HECLA 7",
      "init": {
        "Vr": 0.7291787286803625,
        "Vi": -0.7473329743310212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8080698269402,
        "longitude": -98.1730053845621
      }
    },
    {
      "number": 68030,
      "class": "Bus",
      "name": "IPSWICH 7 1",
      "init": {
        "Vr": 0.7677762612444379,
        "Vi": -0.6972474582861947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4659872584082,
        "longitude": -98.9145419169596
      }
    },
    {
      "number": 68031,
      "class": "Bus",
      "name": "IPSWICH 7 2",
      "init": {
        "Vr": 0.7677465789111523,
        "Vi": -0.6972605270048152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4659872584082,
        "longitude": -98.9145419169596
      }
    },
    {
      "number": 68032,
      "class": "Bus",
      "name": "IPSWICH 8 1",
      "init": {
        "Vr": 0.7727876136040123,
        "Vi": -0.6920268402319166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4403003485051,
        "longitude": -99.0353941857189
      }
    },
    {
      "number": 68033,
      "class": "Bus",
      "name": "IPSWICH 9 1",
      "init": {
        "Vr": 0.7639750941635269,
        "Vi": -0.7083384955816238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4301340122522,
        "longitude": -98.9424312614646
      }
    },
    {
      "number": 68034,
      "class": "Bus",
      "name": "IPSWICH 9 2",
      "init": {
        "Vr": 0.7672757935044682,
        "Vi": -0.6983854235092996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4301340122522,
        "longitude": -98.9424312614646
      }
    },
    {
      "number": 68035,
      "class": "Bus",
      "name": "IPSWICH 9 3",
      "init": {
        "Vr": 0.7639437266585875,
        "Vi": -0.7083504122684642
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4301340122522,
        "longitude": -98.9424312614646
      }
    },
    {
      "number": 68036,
      "class": "Bus",
      "name": "MANSFIELD 31 1",
      "init": {
        "Vr": 0.7652394256910843,
        "Vi": -0.7024066961090224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3062603527939,
        "longitude": -98.7164226306089
      }
    },
    {
      "number": 68037,
      "class": "Bus",
      "name": "MANSFIELD 31 2",
      "init": {
        "Vr": 0.7652501450022233,
        "Vi": -0.7024032884764659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3062603527939,
        "longitude": -98.7164226306089
      }
    },
    {
      "number": 68038,
      "class": "Bus",
      "name": "WARNER 4 1",
      "init": {
        "Vr": 0.7625913593243536,
        "Vi": -0.7137285990111522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2546975596394,
        "longitude": -98.429501428541
      }
    },
    {
      "number": 68039,
      "class": "Bus",
      "name": "WARNER 4 2",
      "init": {
        "Vr": 0.7516284326210332,
        "Vi": -0.7241975357471355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2546975596394,
        "longitude": -98.429501428541
      }
    },
    {
      "number": 68040,
      "class": "Bus",
      "name": "WARNER 4 3",
      "init": {
        "Vr": 0.7331229763213201,
        "Vi": -0.7422244076689177
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2546975596394,
        "longitude": -98.429501428541
      }
    },
    {
      "number": 68041,
      "class": "Bus",
      "name": "WARNER 4 4",
      "init": {
        "Vr": 0.75304359368164,
        "Vi": -0.7294492250810832
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2546975596394,
        "longitude": -98.429501428541
      }
    },
    {
      "number": 68042,
      "class": "Bus",
      "name": "WARNER 4 5",
      "init": {
        "Vr": 0.7626326752227789,
        "Vi": -0.7136853570443318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2546975596394,
        "longitude": -98.429501428541
      }
    },
    {
      "number": 68043,
      "class": "Bus",
      "name": "WESTPORT 10 1",
      "init": {
        "Vr": 0.7624147435394217,
        "Vi": -0.7033918347970792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.602057571975,
        "longitude": -98.7072608068497
      }
    },
    {
      "number": 68044,
      "class": "Bus",
      "name": "WESTPORT 11 1",
      "init": {
        "Vr": 0.7681990845091335,
        "Vi": -0.6948267141234775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7216698345906,
        "longitude": -98.5975688955307
      }
    },
    {
      "number": 68045,
      "class": "Bus",
      "name": "WESTPORT 11 2",
      "init": {
        "Vr": 0.768190220840769,
        "Vi": -0.6948323535743105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7216698345906,
        "longitude": -98.5975688955307
      }
    },
    {
      "number": 68046,
      "class": "Bus",
      "name": "CHAMBERLAIN 1 1",
      "init": {
        "Vr": 0.7825638993155867,
        "Vi": -0.7022190117074001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8044626800806,
        "longitude": -99.2893045456239
      }
    },
    {
      "number": 68047,
      "class": "Bus",
      "name": "CHAMBERLAIN 1 2",
      "init": {
        "Vr": 0.7825252302175495,
        "Vi": -0.7022354646230998
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8044626800806,
        "longitude": -99.2893045456239
      }
    },
    {
      "number": 68048,
      "class": "Bus",
      "name": "CHAMBERLAIN 2 1",
      "init": {
        "Vr": 0.7806264084535455,
        "Vi": -0.7039749930129068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.762320621045,
        "longitude": -99.3222724076268
      }
    },
    {
      "number": 68049,
      "class": "Bus",
      "name": "CHAMBERLAIN 2 2",
      "init": {
        "Vr": 0.7805876881632353,
        "Vi": -0.7039952075513538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.762320621045,
        "longitude": -99.3222724076268
      }
    },
    {
      "number": 68050,
      "class": "Bus",
      "name": "CHAMBERLAIN 3 1",
      "init": {
        "Vr": 0.8115433520875893,
        "Vi": -0.6604758292010866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7992676414937,
        "longitude": -99.328514671859
      }
    },
    {
      "number": 68051,
      "class": "Bus",
      "name": "CHAMBERLAIN 3 2",
      "init": {
        "Vr": 0.7845611805235188,
        "Vi": -0.7009695205108977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7992676414937,
        "longitude": -99.328514671859
      }
    },
    {
      "number": 68052,
      "class": "Bus",
      "name": "CHAMBERLAIN 3 3",
      "init": {
        "Vr": 0.811484180226969,
        "Vi": -0.6604881886279944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7992676414937,
        "longitude": -99.328514671859
      }
    },
    {
      "number": 68053,
      "class": "Bus",
      "name": "KIMBALL 7 1",
      "init": {
        "Vr": 0.7713370011876698,
        "Vi": -0.7115869734321224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8059797346918,
        "longitude": -99.0380078423756
      }
    },
    {
      "number": 68054,
      "class": "Bus",
      "name": "KIMBALL 8 1",
      "init": {
        "Vr": 0.7839349219827403,
        "Vi": -0.6960984763352417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8020319764698,
        "longitude": -98.9571791299432
      }
    },
    {
      "number": 68055,
      "class": "Bus",
      "name": "KIMBALL 8 2",
      "init": {
        "Vr": 0.7751136610359985,
        "Vi": -0.7082528697821793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8020319764698,
        "longitude": -98.9571791299432
      }
    },
    {
      "number": 68056,
      "class": "Bus",
      "name": "KIMBALL 8 3",
      "init": {
        "Vr": 0.7839148902673546,
        "Vi": -0.696104096785166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8020319764698,
        "longitude": -98.9571791299432
      }
    },
    {
      "number": 68057,
      "class": "Bus",
      "name": "PLATTE 1 1",
      "init": {
        "Vr": 0.7155066692453946,
        "Vi": -0.749729098873425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4210673582536,
        "longitude": -98.9095070082421
      }
    },
    {
      "number": 68058,
      "class": "Bus",
      "name": "PLATTE 2 1",
      "init": {
        "Vr": 0.7692154517615155,
        "Vi": -0.712283712398086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3816077461765,
        "longitude": -98.9605806504245
      }
    },
    {
      "number": 68059,
      "class": "Bus",
      "name": "PLATTE 2 2",
      "init": {
        "Vr": 0.769241818397744,
        "Vi": -0.7122663569249904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3816077461765,
        "longitude": -98.9605806504245
      }
    },
    {
      "number": 68060,
      "class": "Bus",
      "name": "PLATTE 3 1",
      "init": {
        "Vr": 0.7198031102436445,
        "Vi": -0.7465657220248504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3071159947786,
        "longitude": -98.9179785848204
      }
    },
    {
      "number": 68061,
      "class": "Bus",
      "name": "PUKWANA 1",
      "init": {
        "Vr": 0.7779537541951144,
        "Vi": -0.7061723177183945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7724144733824,
        "longitude": -99.1585983914229
      }
    },
    {
      "number": 68062,
      "class": "Bus",
      "name": "PUKWANA 2",
      "init": {
        "Vr": 0.7779436038212901,
        "Vi": -0.7061784875136353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7724144733824,
        "longitude": -99.1585983914229
      }
    },
    {
      "number": 68063,
      "class": "Bus",
      "name": "FORT THOMPSON 1 1",
      "init": {
        "Vr": 0.775091079779393,
        "Vi": -0.7069984644573788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0691060206554,
        "longitude": -99.2904001501719
      }
    },
    {
      "number": 68064,
      "class": "Bus",
      "name": "FORT THOMPSON 1 2",
      "init": {
        "Vr": 0.775113986597331,
        "Vi": -0.7069838934426329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0691060206554,
        "longitude": -99.2904001501719
      }
    },
    {
      "number": 68065,
      "class": "Bus",
      "name": "FORT THOMPSON 2 1",
      "init": {
        "Vr": 0.7700189703820456,
        "Vi": -0.7094111001105615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1118334484704,
        "longitude": -99.3759578556504
      }
    },
    {
      "number": 68066,
      "class": "Bus",
      "name": "FORT THOMPSON 2 2",
      "init": {
        "Vr": 0.7700630664526624,
        "Vi": -0.7094051526017148
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1118334484704,
        "longitude": -99.3759578556504
      }
    },
    {
      "number": 68067,
      "class": "Bus",
      "name": "EUREKA 8 1",
      "init": {
        "Vr": 0.8143720891551596,
        "Vi": -0.6392823410058561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7878002443443,
        "longitude": -99.5170115562322
      }
    },
    {
      "number": 68068,
      "class": "Bus",
      "name": "EUREKA 8 2",
      "init": {
        "Vr": 0.8282396463643182,
        "Vi": -0.6341469919188264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7878002443443,
        "longitude": -99.5170115562322
      }
    },
    {
      "number": 68069,
      "class": "Bus",
      "name": "EUREKA 8 3",
      "init": {
        "Vr": 0.8143071768360363,
        "Vi": -0.6392810210675249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7878002443443,
        "longitude": -99.5170115562322
      }
    },
    {
      "number": 68070,
      "class": "Bus",
      "name": "GLENHAM 1",
      "init": {
        "Vr": 0.8267105053390603,
        "Vi": -0.6256329104838145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5104990083265,
        "longitude": -100.322172141096
      }
    },
    {
      "number": 68071,
      "class": "Bus",
      "name": "GLENHAM 2",
      "init": {
        "Vr": 0.8267259484082216,
        "Vi": -0.6256298946878417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5104990083265,
        "longitude": -100.322172141096
      }
    },
    {
      "number": 68072,
      "class": "Bus",
      "name": "HERREID 1 1",
      "init": {
        "Vr": 0.846232627264203,
        "Vi": -0.5954944088730488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8598607283509,
        "longitude": -100.081932310582
      }
    },
    {
      "number": 68073,
      "class": "Bus",
      "name": "HERREID 1 2",
      "init": {
        "Vr": 0.8616766492710523,
        "Vi": -0.58405757606447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8598607283509,
        "longitude": -100.081932310582
      }
    },
    {
      "number": 68074,
      "class": "Bus",
      "name": "HERREID 1 3",
      "init": {
        "Vr": 0.8462254838012158,
        "Vi": -0.5955000610293502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8598607283509,
        "longitude": -100.081932310582
      }
    },
    {
      "number": 68075,
      "class": "Bus",
      "name": "HERREID 2 1",
      "init": {
        "Vr": 0.8522000941230768,
        "Vi": -0.5990108205687266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7483210082755,
        "longitude": -100.043756043156
      }
    },
    {
      "number": 68076,
      "class": "Bus",
      "name": "HERREID 2 2",
      "init": {
        "Vr": 0.8521823969300382,
        "Vi": -0.5990147561576975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7483210082755,
        "longitude": -100.043756043156
      }
    },
    {
      "number": 68077,
      "class": "Bus",
      "name": "ARMOUR 1",
      "init": {
        "Vr": 0.7241602858475696,
        "Vi": -0.7511020027231641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2920601830026,
        "longitude": -98.3710516286126
      }
    },
    {
      "number": 68078,
      "class": "Bus",
      "name": "DELMONT 3 1",
      "init": {
        "Vr": 0.6948550786942527,
        "Vi": -0.7800262370478285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2003485816253,
        "longitude": -98.1816489887125
      }
    },
    {
      "number": 68079,
      "class": "Bus",
      "name": "GEDDES 1 1",
      "init": {
        "Vr": 0.7155997245528298,
        "Vi": -0.7541066630819764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3282950787743,
        "longitude": -98.6877352860663
      }
    },
    {
      "number": 68080,
      "class": "Bus",
      "name": "GEDDES 2 1",
      "init": {
        "Vr": 0.7178263938474377,
        "Vi": -0.7556330204150015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.163896489349,
        "longitude": -98.7133748607823
      }
    },
    {
      "number": 68081,
      "class": "Bus",
      "name": "GEDDES 2 2",
      "init": {
        "Vr": 0.7178025448600206,
        "Vi": -0.7556383196630674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.163896489349,
        "longitude": -98.7133748607823
      }
    },
    {
      "number": 68082,
      "class": "Bus",
      "name": "LAKE ANDES 1 1",
      "init": {
        "Vr": 0.7180485855323917,
        "Vi": -0.7589740139941207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1959696751588,
        "longitude": -98.4190098372406
      }
    },
    {
      "number": 68083,
      "class": "Bus",
      "name": "LAKE ANDES 1 2",
      "init": {
        "Vr": 0.7180767684971019,
        "Vi": -0.7589682310160207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1959696751588,
        "longitude": -98.4190098372406
      }
    },
    {
      "number": 68084,
      "class": "Bus",
      "name": "LAKE ANDES 2 1",
      "init": {
        "Vr": 0.7221279292756542,
        "Vi": -0.7557689639440605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1271700376808,
        "longitude": -98.5479509520015
      }
    },
    {
      "number": 68085,
      "class": "Bus",
      "name": "WAGNER 1 1",
      "init": {
        "Vr": 0.7239642109123878,
        "Vi": -0.7610909734422222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0244943887553,
        "longitude": -98.2228517467818
      }
    },
    {
      "number": 68086,
      "class": "Bus",
      "name": "WAGNER 2 1",
      "init": {
        "Vr": 0.7116988687641618,
        "Vi": -0.7664703261553579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0225088053459,
        "longitude": -98.3006722434413
      }
    },
    {
      "number": 68087,
      "class": "Bus",
      "name": "WAGNER 3 1",
      "init": {
        "Vr": 0.7260796191742561,
        "Vi": -0.7564470892583491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0979776308807,
        "longitude": -98.3672946452773
      }
    },
    {
      "number": 68088,
      "class": "Bus",
      "name": "WAGNER 3 2",
      "init": {
        "Vr": 0.7164686148515514,
        "Vi": -0.7642230987215614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0979776308807,
        "longitude": -98.3672946452773
      }
    },
    {
      "number": 68089,
      "class": "Bus",
      "name": "WAGNER 3 3",
      "init": {
        "Vr": 0.7260247285365559,
        "Vi": -0.7564561815479086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0979776308807,
        "longitude": -98.3672946452773
      }
    },
    {
      "number": 68090,
      "class": "Bus",
      "name": "BRYANT 5 1",
      "init": {
        "Vr": 0.7242099976486673,
        "Vi": -0.7605106962190455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5858521413752,
        "longitude": -97.4711348568239
      }
    },
    {
      "number": 68091,
      "class": "Bus",
      "name": "CLARK 3 1",
      "init": {
        "Vr": 0.7296873735305838,
        "Vi": -0.7542375300416362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.911460068196,
        "longitude": -97.7510269595079
      }
    },
    {
      "number": 68092,
      "class": "Bus",
      "name": "CLARK 4 1",
      "init": {
        "Vr": 0.7286720294035227,
        "Vi": -0.7551319333242066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8526025450087,
        "longitude": -97.6847433204619
      }
    },
    {
      "number": 68093,
      "class": "Bus",
      "name": "CLARK 5 1",
      "init": {
        "Vr": 0.7284933192975535,
        "Vi": -0.7549773553996108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.861257171805,
        "longitude": -97.7637472162206
      }
    },
    {
      "number": 68094,
      "class": "Bus",
      "name": "HENRY 4 1",
      "init": {
        "Vr": 0.719306093571827,
        "Vi": -0.7645328083767325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9677368665762,
        "longitude": -97.414818228107
      }
    },
    {
      "number": 68095,
      "class": "Bus",
      "name": "HENRY 4 2",
      "init": {
        "Vr": 0.7104055329408364,
        "Vi": -0.7696925557808374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9677368665762,
        "longitude": -97.414818228107
      }
    },
    {
      "number": 68096,
      "class": "Bus",
      "name": "HENRY 4 3",
      "init": {
        "Vr": 0.718230421810144,
        "Vi": -0.76515638642102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9677368665762,
        "longitude": -97.414818228107
      }
    },
    {
      "number": 68097,
      "class": "Bus",
      "name": "HENRY 4 4",
      "init": {
        "Vr": 0.718230421810144,
        "Vi": -0.76515638642102
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9677368665762,
        "longitude": -97.414818228107
      }
    },
    {
      "number": 68098,
      "class": "Bus",
      "name": "HENRY 4 5",
      "init": {
        "Vr": 0.719262921579167,
        "Vi": -0.764538850149739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9677368665762,
        "longitude": -97.414818228107
      }
    },
    {
      "number": 68099,
      "class": "Bus",
      "name": "HENRY 4 7",
      "init": {
        "Vr": 0.7194322557514563,
        "Vi": -0.7645011767025677
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9677368665762,
        "longitude": -97.414818228107
      }
    },
    {
      "number": 68100,
      "class": "Bus",
      "name": "WEBSTER 12 1",
      "init": {
        "Vr": 0.7345858764461816,
        "Vi": -0.7412869861714323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2906738769741,
        "longitude": -97.5493107040967
      }
    },
    {
      "number": 68101,
      "class": "Bus",
      "name": "WEBSTER 12 2",
      "init": {
        "Vr": 0.7271297359912188,
        "Vi": -0.7519671217567354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2906738769741,
        "longitude": -97.5493107040967
      }
    },
    {
      "number": 68102,
      "class": "Bus",
      "name": "WEBSTER 12 3",
      "init": {
        "Vr": 0.7345008929142103,
        "Vi": -0.741314032985504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2906738769741,
        "longitude": -97.5493107040967
      }
    },
    {
      "number": 68103,
      "class": "Bus",
      "name": "WEBSTER 13 1",
      "init": {
        "Vr": 0.7204498452877368,
        "Vi": -0.7554447842999227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3326215967298,
        "longitude": -97.54653557552
      }
    },
    {
      "number": 68104,
      "class": "Bus",
      "name": "WEBSTER 13 2",
      "init": {
        "Vr": 0.7204077375447321,
        "Vi": -0.7554541872357803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3326215967298,
        "longitude": -97.54653557552
      }
    },
    {
      "number": 68105,
      "class": "Bus",
      "name": "WILLOW LAKE 1",
      "init": {
        "Vr": 0.7309608839016999,
        "Vi": -0.7600940179488588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6411901614327,
        "longitude": -97.6954105502573
      }
    },
    {
      "number": 68106,
      "class": "Bus",
      "name": "WILLOW LAKE 2",
      "init": {
        "Vr": 0.7299815292476253,
        "Vi": -0.7605412429833509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6411901614327,
        "longitude": -97.6954105502573
      }
    },
    {
      "number": 68107,
      "class": "Bus",
      "name": "WILLOW LAKE 3",
      "init": {
        "Vr": 0.7284003702045644,
        "Vi": -0.7612632836529128
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6411901614327,
        "longitude": -97.6954105502573
      }
    },
    {
      "number": 68108,
      "class": "Bus",
      "name": "WILLOW LAKE 4",
      "init": {
        "Vr": 0.7284003702045643,
        "Vi": -0.761263283652913
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6411901614327,
        "longitude": -97.6954105502573
      }
    },
    {
      "number": 68109,
      "class": "Bus",
      "name": "WILLOW LAKE 5",
      "init": {
        "Vr": 0.7309307641326166,
        "Vi": -0.7601016129147244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6411901614327,
        "longitude": -97.6954105502573
      }
    },
    {
      "number": 68110,
      "class": "Bus",
      "name": "BERESFORD 1 1",
      "init": {
        "Vr": 0.6248756076806006,
        "Vi": -0.8247556128611125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1096564119836,
        "longitude": -96.6915498237764
      }
    },
    {
      "number": 68111,
      "class": "Bus",
      "name": "BERESFORD 2 1",
      "init": {
        "Vr": 0.637557709987012,
        "Vi": -0.8168126252729434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0820298507699,
        "longitude": -96.7286964785126
      }
    },
    {
      "number": 68112,
      "class": "Bus",
      "name": "BERESFORD 2 2",
      "init": {
        "Vr": 0.6249428769324439,
        "Vi": -0.825747630610666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0820298507699,
        "longitude": -96.7286964785126
      }
    },
    {
      "number": 68113,
      "class": "Bus",
      "name": "BERESFORD 2 3",
      "init": {
        "Vr": 0.6375144733396337,
        "Vi": -0.816821864318302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0820298507699,
        "longitude": -96.7286964785126
      }
    },
    {
      "number": 68114,
      "class": "Bus",
      "name": "BERESFORD 3 1",
      "init": {
        "Vr": 0.6267061362055704,
        "Vi": -0.8233898675151052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0661696746426,
        "longitude": -96.7924502130763
      }
    },
    {
      "number": 68115,
      "class": "Bus",
      "name": "BERESFORD 3 2",
      "init": {
        "Vr": 0.6266584593223805,
        "Vi": -0.8233994385355053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0661696746426,
        "longitude": -96.7924502130763
      }
    },
    {
      "number": 68116,
      "class": "Bus",
      "name": "CENTERVILLE 16 1",
      "init": {
        "Vr": 0.6445061629864354,
        "Vi": -0.8164299327594319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1360187365041,
        "longitude": -96.950437616685
      }
    },
    {
      "number": 68117,
      "class": "Bus",
      "name": "CENTERVILLE 17 1",
      "init": {
        "Vr": 0.6335236379446515,
        "Vi": -0.8210915929919541
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0660173105784,
        "longitude": -96.8997985842674
      }
    },
    {
      "number": 68118,
      "class": "Bus",
      "name": "GAYVILLE 1",
      "init": {
        "Vr": 0.6768126806469709,
        "Vi": -0.7990605482863492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8534796005295,
        "longitude": -97.1553800528899
      }
    },
    {
      "number": 68119,
      "class": "Bus",
      "name": "VERMILLION 1 1",
      "init": {
        "Vr": 0.6601358952407523,
        "Vi": -0.8139171706389243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8129461170836,
        "longitude": -96.9435693101873
      }
    },
    {
      "number": 68120,
      "class": "Bus",
      "name": "VERMILLION 2 1",
      "init": {
        "Vr": 0.6799511105582188,
        "Vi": -0.7978188205569492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9581767168777,
        "longitude": -97.0029080229993
      }
    },
    {
      "number": 68121,
      "class": "Bus",
      "name": "VERMILLION 2 2",
      "init": {
        "Vr": 0.6781033300614748,
        "Vi": -0.7991595742769314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9581767168777,
        "longitude": -97.0029080229993
      }
    },
    {
      "number": 68122,
      "class": "Bus",
      "name": "VERMILLION 2 3",
      "init": {
        "Vr": 0.6773149461288273,
        "Vi": -0.7997316274605208
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9581767168777,
        "longitude": -97.0029080229993
      }
    },
    {
      "number": 68123,
      "class": "Bus",
      "name": "VERMILLION 2 4",
      "init": {
        "Vr": 0.6773149461288273,
        "Vi": -0.7997316274605207
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9581767168777,
        "longitude": -97.0029080229993
      }
    },
    {
      "number": 68124,
      "class": "Bus",
      "name": "VERMILLION 2 5",
      "init": {
        "Vr": 0.6797673227475857,
        "Vi": -0.7978480042457937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9581767168777,
        "longitude": -97.0029080229993
      }
    },
    {
      "number": 68125,
      "class": "Bus",
      "name": "VERMILLION 2 7",
      "init": {
        "Vr": 0.6801530340947544,
        "Vi": -0.7977784189539755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9581767168777,
        "longitude": -97.0029080229993
      }
    },
    {
      "number": 68126,
      "class": "Bus",
      "name": "VERMILLION 3 1",
      "init": {
        "Vr": 0.6771204402466583,
        "Vi": -0.7984800009912574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8388630103677,
        "longitude": -96.9547900546388
      }
    },
    {
      "number": 68127,
      "class": "Bus",
      "name": "VERMILLION 3 2",
      "init": {
        "Vr": 0.6646130714608448,
        "Vi": -0.8131087910086117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8388630103677,
        "longitude": -96.9547900546388
      }
    },
    {
      "number": 68128,
      "class": "Bus",
      "name": "VERMILLION 3 3",
      "init": {
        "Vr": 0.6769356392258544,
        "Vi": -0.7984721991204737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8388630103677,
        "longitude": -96.9547900546388
      }
    },
    {
      "number": 68129,
      "class": "Bus",
      "name": "VOLIN 1",
      "init": {
        "Vr": 0.6760363950330538,
        "Vi": -0.7982726471642914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9887831913239,
        "longitude": -97.2393807058872
      }
    },
    {
      "number": 68130,
      "class": "Bus",
      "name": "VOLIN 2",
      "init": {
        "Vr": 0.6742728577516285,
        "Vi": -0.8007513180329244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9887831913239,
        "longitude": -97.2393807058872
      }
    },
    {
      "number": 68131,
      "class": "Bus",
      "name": "VOLIN 3",
      "init": {
        "Vr": 0.6759879094586336,
        "Vi": -0.7982855817195748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9887831913239,
        "longitude": -97.2393807058872
      }
    },
    {
      "number": 68132,
      "class": "Bus",
      "name": "WAKONDA 1",
      "init": {
        "Vr": 0.6650726921002937,
        "Vi": -0.8065429258320113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0238055701368,
        "longitude": -97.1145167627663
      }
    },
    {
      "number": 68133,
      "class": "Bus",
      "name": "WAKONDA 2",
      "init": {
        "Vr": 0.6650535524017435,
        "Vi": -0.8065474794138259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0238055701368,
        "longitude": -97.1145167627663
      }
    },
    {
      "number": 68134,
      "class": "Bus",
      "name": "FLORENCE 33 1",
      "init": {
        "Vr": 0.7067289419798654,
        "Vi": -0.7655208056734534
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1375502830791,
        "longitude": -97.3047712663936
      }
    },
    {
      "number": 68135,
      "class": "Bus",
      "name": "HAZEL 1",
      "init": {
        "Vr": 0.7007050003981627,
        "Vi": -0.77661250099098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8023960162431,
        "longitude": -97.3768027020735
      }
    },
    {
      "number": 68136,
      "class": "Bus",
      "name": "SOUTH SHORE 3 1",
      "init": {
        "Vr": 0.6918151888730174,
        "Vi": -0.7826073246127441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1046917034443,
        "longitude": -96.9713449919348
      }
    },
    {
      "number": 68137,
      "class": "Bus",
      "name": "WATERTOWN 22 1",
      "init": {
        "Vr": 0.7074795442029054,
        "Vi": -0.7685253795838307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0430259292088,
        "longitude": -97.0613140151775
      }
    },
    {
      "number": 68138,
      "class": "Bus",
      "name": "WATERTOWN 22 2",
      "init": {
        "Vr": 0.6937081801950282,
        "Vi": -0.7833705708122631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0430259292088,
        "longitude": -97.0613140151775
      }
    },
    {
      "number": 68139,
      "class": "Bus",
      "name": "WATERTOWN 22 3",
      "init": {
        "Vr": 0.7071950715146024,
        "Vi": -0.7685947426518368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0430259292088,
        "longitude": -97.0613140151775
      }
    },
    {
      "number": 68140,
      "class": "Bus",
      "name": "WATERTOWN 23 1",
      "init": {
        "Vr": 0.686301714083352,
        "Vi": -0.7844472592790486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9490144841036,
        "longitude": -97.136992603878
      }
    },
    {
      "number": 68141,
      "class": "Bus",
      "name": "WATERTOWN 23 2",
      "init": {
        "Vr": 0.6865421275034325,
        "Vi": -0.7843719700937971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9490144841036,
        "longitude": -97.136992603878
      }
    },
    {
      "number": 68142,
      "class": "Bus",
      "name": "WATERTOWN 24 1",
      "init": {
        "Vr": 0.706113602850172,
        "Vi": -0.7690008570498769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9795692759719,
        "longitude": -97.1253606046879
      }
    },
    {
      "number": 68143,
      "class": "Bus",
      "name": "WATERTOWN 25 1",
      "init": {
        "Vr": 0.7084734297368078,
        "Vi": -0.7668039938858878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8945268778558,
        "longitude": -97.1161769247588
      }
    },
    {
      "number": 68144,
      "class": "Bus",
      "name": "WATERTOWN 25 2",
      "init": {
        "Vr": 0.6916382555448155,
        "Vi": -0.7833515645018558
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8945268778558,
        "longitude": -97.1161769247588
      }
    },
    {
      "number": 68145,
      "class": "Bus",
      "name": "WATERTOWN 25 3",
      "init": {
        "Vr": 0.7082317757534801,
        "Vi": -0.7669357606084884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8945268778558,
        "longitude": -97.1161769247588
      }
    },
    {
      "number": 68146,
      "class": "Bus",
      "name": "BULLHEAD 1",
      "init": {
        "Vr": 0.8710575164727845,
        "Vi": -0.5685509056837725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.749117721621,
        "longitude": -101.017404291993
      }
    },
    {
      "number": 68147,
      "class": "Bus",
      "name": "ISABEL 2 1",
      "init": {
        "Vr": 0.8904043826724753,
        "Vi": -0.5274552223142025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5119442626416,
        "longitude": -101.506512254289
      }
    },
    {
      "number": 68148,
      "class": "Bus",
      "name": "KELDRON 1",
      "init": {
        "Vr": 0.9462558474953788,
        "Vi": -0.44575659295311365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6958038906237,
        "longitude": -101.873266198334
      }
    },
    {
      "number": 68149,
      "class": "Bus",
      "name": "KELDRON 2",
      "init": {
        "Vr": 0.9462529071327384,
        "Vi": -0.44576001447467084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6958038906237,
        "longitude": -101.873266198334
      }
    },
    {
      "number": 68150,
      "class": "Bus",
      "name": "LITTLE EAGLE 1",
      "init": {
        "Vr": 0.868543765499375,
        "Vi": -0.5703274313188159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7719925180535,
        "longitude": -100.724341797214
      }
    },
    {
      "number": 68151,
      "class": "Bus",
      "name": "MEADOW 1",
      "init": {
        "Vr": 0.9139901144172614,
        "Vi": -0.49298329738981483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4351952673208,
        "longitude": -102.047067131969
      }
    },
    {
      "number": 68152,
      "class": "Bus",
      "name": "MEADOW 2",
      "init": {
        "Vr": 0.913979301278241,
        "Vi": -0.49299370041929297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4351952673208,
        "longitude": -102.047067131969
      }
    },
    {
      "number": 68153,
      "class": "Bus",
      "name": "MOBRIDGE 1 1",
      "init": {
        "Vr": 0.8329624219333387,
        "Vi": -0.617454604212372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5569013648756,
        "longitude": -100.566853760992
      }
    },
    {
      "number": 68154,
      "class": "Bus",
      "name": "MOBRIDGE 2 1",
      "init": {
        "Vr": 0.8316651978717382,
        "Vi": -0.6195984151314553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5283538726041,
        "longitude": -100.579641599495
      }
    },
    {
      "number": 68155,
      "class": "Bus",
      "name": "MOBRIDGE 3 1",
      "init": {
        "Vr": 0.8437729075680488,
        "Vi": -0.6087459526359936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.580752866688,
        "longitude": -100.491938410229
      }
    },
    {
      "number": 68156,
      "class": "Bus",
      "name": "MOBRIDGE 3 2",
      "init": {
        "Vr": 0.8339221435199373,
        "Vi": -0.6188094842914371
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.580752866688,
        "longitude": -100.491938410229
      }
    },
    {
      "number": 68157,
      "class": "Bus",
      "name": "MOBRIDGE 3 3",
      "init": {
        "Vr": 0.8356905489965403,
        "Vi": -0.6170028827751631
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.580752866688,
        "longitude": -100.491938410229
      }
    },
    {
      "number": 68158,
      "class": "Bus",
      "name": "MOBRIDGE 3 4",
      "init": {
        "Vr": 0.8356905489965404,
        "Vi": -0.6170028827751634
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.580752866688,
        "longitude": -100.491938410229
      }
    },
    {
      "number": 68159,
      "class": "Bus",
      "name": "MOBRIDGE 3 5",
      "init": {
        "Vr": 0.8439104180001715,
        "Vi": -0.6086570225062146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.580752866688,
        "longitude": -100.491938410229
      }
    },
    {
      "number": 68160,
      "class": "Bus",
      "name": "TIMBER LAKE 1",
      "init": {
        "Vr": 0.8413806861539073,
        "Vi": -0.6215331890986657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3958903190401,
        "longitude": -100.992937467587
      }
    },
    {
      "number": 68161,
      "class": "Bus",
      "name": "TIMBER LAKE 2",
      "init": {
        "Vr": 0.8440965130305059,
        "Vi": -0.611256338955154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3958903190401,
        "longitude": -100.992937467587
      }
    },
    {
      "number": 68162,
      "class": "Bus",
      "name": "TIMBER LAKE 3",
      "init": {
        "Vr": 0.8456821124664661,
        "Vi": -0.6052563367023187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3958903190401,
        "longitude": -100.992937467587
      }
    },
    {
      "number": 68163,
      "class": "Bus",
      "name": "TIMBER LAKE 4",
      "init": {
        "Vr": 0.845682112466466,
        "Vi": -0.6052563367023186
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3958903190401,
        "longitude": -100.992937467587
      }
    },
    {
      "number": 68164,
      "class": "Bus",
      "name": "TIMBER LAKE 5",
      "init": {
        "Vr": 0.8413477333080484,
        "Vi": -0.6215554603183187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3958903190401,
        "longitude": -100.992937467587
      }
    },
    {
      "number": 68165,
      "class": "Bus",
      "name": "WAKPALA 1",
      "init": {
        "Vr": 0.8475542072880878,
        "Vi": -0.5969749425200126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7178836594062,
        "longitude": -100.464774991819
      }
    },
    {
      "number": 68166,
      "class": "Bus",
      "name": "WAKPALA 2",
      "init": {
        "Vr": 0.8475374358619563,
        "Vi": -0.5969817302284574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7178836594062,
        "longitude": -100.464774991819
      }
    },
    {
      "number": 68167,
      "class": "Bus",
      "name": "ETHAN 1 1",
      "init": {
        "Vr": 0.7237060375652938,
        "Vi": -0.7660862068511309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5654473732751,
        "longitude": -97.9689719344266
      }
    },
    {
      "number": 68168,
      "class": "Bus",
      "name": "ETHAN 1 2",
      "init": {
        "Vr": 0.72369386126373,
        "Vi": -0.7660907033336614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5654473732751,
        "longitude": -97.9689719344266
      }
    },
    {
      "number": 68169,
      "class": "Bus",
      "name": "ETHAN 2 1",
      "init": {
        "Vr": 0.7251172112541083,
        "Vi": -0.7649654670910393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5202197013699,
        "longitude": -98.1290556818764
      }
    },
    {
      "number": 68170,
      "class": "Bus",
      "name": "MITCHELL 6 1",
      "init": {
        "Vr": 0.7418308654112387,
        "Vi": -0.7294070156612559
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.647041897554,
        "longitude": -98.1265238316189
      }
    },
    {
      "number": 68171,
      "class": "Bus",
      "name": "MITCHELL 7 1",
      "init": {
        "Vr": 0.7506425810815247,
        "Vi": -0.7299540708258867
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6632394500933,
        "longitude": -98.0313527725959
      }
    },
    {
      "number": 68172,
      "class": "Bus",
      "name": "MITCHELL 7 2",
      "init": {
        "Vr": 0.7472163875659198,
        "Vi": -0.7432939629427326
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6632394500933,
        "longitude": -98.0313527725959
      }
    },
    {
      "number": 68173,
      "class": "Bus",
      "name": "MITCHELL 7 3",
      "init": {
        "Vr": 0.7281013736180273,
        "Vi": -0.7629642399969397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6632394500933,
        "longitude": -98.0313527725959
      }
    },
    {
      "number": 68174,
      "class": "Bus",
      "name": "MITCHELL 7 4",
      "init": {
        "Vr": 0.7504653215630828,
        "Vi": -0.7300479251163131
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6632394500933,
        "longitude": -98.0313527725959
      }
    },
    {
      "number": 68175,
      "class": "Bus",
      "name": "MITCHELL 7 6",
      "init": {
        "Vr": 0.7520724059441756,
        "Vi": -0.7293286427549324
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6632394500933,
        "longitude": -98.0313527725959
      }
    },
    {
      "number": 68176,
      "class": "Bus",
      "name": "MITCHELL 8 1",
      "init": {
        "Vr": 0.7249661979553292,
        "Vi": -0.7614016190986803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6872832856803,
        "longitude": -98.0457557616399
      }
    },
    {
      "number": 68177,
      "class": "Bus",
      "name": "MITCHELL 9 1",
      "init": {
        "Vr": 0.7480305694027164,
        "Vi": -0.7267768290960388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7113177561115,
        "longitude": -98.1787614110434
      }
    },
    {
      "number": 68178,
      "class": "Bus",
      "name": "MITCHELL 9 2",
      "init": {
        "Vr": 0.7336915703716571,
        "Vi": -0.7516569112029344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7113177561115,
        "longitude": -98.1787614110434
      }
    },
    {
      "number": 68179,
      "class": "Bus",
      "name": "MITCHELL 9 3",
      "init": {
        "Vr": 0.7481623549654809,
        "Vi": -0.7266320091674265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7113177561115,
        "longitude": -98.1787614110434
      }
    },
    {
      "number": 68180,
      "class": "Bus",
      "name": "MOUNT VERNON 30 1",
      "init": {
        "Vr": 0.7299503706305922,
        "Vi": -0.7550115132377789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6792305260441,
        "longitude": -98.2641595831584
      }
    },
    {
      "number": 68181,
      "class": "Bus",
      "name": "BRISTOL 33 1",
      "init": {
        "Vr": 0.7294404362121225,
        "Vi": -0.7507189785643101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3172448349833,
        "longitude": -97.7734243638048
      }
    },
    {
      "number": 68182,
      "class": "Bus",
      "name": "LANGFORD 1",
      "init": {
        "Vr": 0.7208077511814613,
        "Vi": -0.753343535143912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6212084041908,
        "longitude": -97.7816078638888
      }
    },
    {
      "number": 68183,
      "class": "Bus",
      "name": "ROSLYN 1",
      "init": {
        "Vr": 0.70810418282487,
        "Vi": -0.7600919599716949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6205531159291,
        "longitude": -97.4645636769987
      }
    },
    {
      "number": 68184,
      "class": "Bus",
      "name": "ROSLYN 2",
      "init": {
        "Vr": 0.7066790528761304,
        "Vi": -0.7667739038667201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6205531159291,
        "longitude": -97.4645636769987
      }
    },
    {
      "number": 68185,
      "class": "Bus",
      "name": "ROSLYN 3",
      "init": {
        "Vr": 0.7082614454184886,
        "Vi": -0.7602372554891917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6205531159291,
        "longitude": -97.4645636769987
      }
    },
    {
      "number": 68186,
      "class": "Bus",
      "name": "WAUBAY 1",
      "init": {
        "Vr": 0.7271070723936753,
        "Vi": -0.7479145217863081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3605832056175,
        "longitude": -97.2387820886024
      }
    },
    {
      "number": 68187,
      "class": "Bus",
      "name": "WAUBAY 2",
      "init": {
        "Vr": 0.7128402630526044,
        "Vi": -0.7607681284060882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3605832056175,
        "longitude": -97.2387820886024
      }
    },
    {
      "number": 68188,
      "class": "Bus",
      "name": "WAUBAY 3",
      "init": {
        "Vr": 0.7273194939294295,
        "Vi": -0.7477826103426248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3605832056175,
        "longitude": -97.2387820886024
      }
    },
    {
      "number": 68189,
      "class": "Bus",
      "name": "CASTLEWOOD 4 1",
      "init": {
        "Vr": 0.6842918265956243,
        "Vi": -0.7889712510743562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6894366429761,
        "longitude": -96.9234632484156
      }
    },
    {
      "number": 68190,
      "class": "Bus",
      "name": "CASTLEWOOD 4 2",
      "init": {
        "Vr": 0.6843260564029255,
        "Vi": -0.7889616341878571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6894366429761,
        "longitude": -96.9234632484156
      }
    },
    {
      "number": 68191,
      "class": "Bus",
      "name": "CASTLEWOOD 5 1",
      "init": {
        "Vr": 0.689231251550106,
        "Vi": -0.7837871600934929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8005826940615,
        "longitude": -97.0569145015274
      }
    },
    {
      "number": 68192,
      "class": "Bus",
      "name": "CASTLEWOOD 5 2",
      "init": {
        "Vr": 0.689186264491587,
        "Vi": -0.7837975225166668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8005826940615,
        "longitude": -97.0569145015274
      }
    },
    {
      "number": 68193,
      "class": "Bus",
      "name": "CLEAR LAKE 8 1",
      "init": {
        "Vr": 0.6779485236838202,
        "Vi": -0.8001874215254194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8675791561818,
        "longitude": -96.7117806540123
      }
    },
    {
      "number": 68194,
      "class": "Bus",
      "name": "CLEAR LAKE 8 2",
      "init": {
        "Vr": 0.6799474428373357,
        "Vi": -0.7948192771547266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8675791561818,
        "longitude": -96.7117806540123
      }
    },
    {
      "number": 68195,
      "class": "Bus",
      "name": "CLEAR LAKE 8 3",
      "init": {
        "Vr": 0.6779054231259656,
        "Vi": -0.8001955869357429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8675791561818,
        "longitude": -96.7117806540123
      }
    },
    {
      "number": 68196,
      "class": "Bus",
      "name": "CLEAR LAKE 9 1",
      "init": {
        "Vr": 0.6816688128914691,
        "Vi": -0.7931283354809097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8126120165007,
        "longitude": -96.7471406090883
      }
    },
    {
      "number": 68197,
      "class": "Bus",
      "name": "CLEAR LAKE 9 2",
      "init": {
        "Vr": 0.681636538188809,
        "Vi": -0.7931425780990473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8126120165007,
        "longitude": -96.7471406090883
      }
    },
    {
      "number": 68198,
      "class": "Bus",
      "name": "CLEAR LAKE 10 1",
      "init": {
        "Vr": 0.6842318336728024,
        "Vi": -0.7908873983148388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7316019505991,
        "longitude": -96.7028645367082
      }
    },
    {
      "number": 68199,
      "class": "Bus",
      "name": "ESTELLINE 1",
      "init": {
        "Vr": 0.6970697807679493,
        "Vi": -0.7759987395205056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5708109378501,
        "longitude": -96.9523045368589
      }
    },
    {
      "number": 68200,
      "class": "Bus",
      "name": "ESTELLINE 2",
      "init": {
        "Vr": 0.6895585178671799,
        "Vi": -0.7833166849164827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5708109378501,
        "longitude": -96.9523045368589
      }
    },
    {
      "number": 68201,
      "class": "Bus",
      "name": "ESTELLINE 3",
      "init": {
        "Vr": 0.6970340236812913,
        "Vi": -0.7760104659513177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5708109378501,
        "longitude": -96.9523045368589
      }
    },
    {
      "number": 68202,
      "class": "Bus",
      "name": "GARY 7 1",
      "init": {
        "Vr": 0.678417162107503,
        "Vi": -0.7951631404141396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8105778987134,
        "longitude": -96.5196084898983
      }
    },
    {
      "number": 68203,
      "class": "Bus",
      "name": "REVILLO 1",
      "init": {
        "Vr": 0.6751107393770511,
        "Vi": -0.7977201816336305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9521959396346,
        "longitude": -96.559905988672
      }
    },
    {
      "number": 68204,
      "class": "Bus",
      "name": "EAGLE BUTTE 1 1",
      "init": {
        "Vr": 0.8307731973161412,
        "Vi": -0.6286226739105304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9217042335976,
        "longitude": -100.983946907021
      }
    },
    {
      "number": 68205,
      "class": "Bus",
      "name": "EAGLE BUTTE 1 2",
      "init": {
        "Vr": 0.8307731973161415,
        "Vi": -0.6286226739105304
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9217042335976,
        "longitude": -100.983946907021
      }
    },
    {
      "number": 68206,
      "class": "Bus",
      "name": "EAGLE BUTTE 1 3",
      "init": {
        "Vr": 0.8307731973161415,
        "Vi": -0.6286226739105304
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9217042335976,
        "longitude": -100.983946907021
      }
    },
    {
      "number": 68207,
      "class": "Bus",
      "name": "EAGLE BUTTE 1 4",
      "init": {
        "Vr": 0.8307731973161415,
        "Vi": -0.6286226739105303
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9217042335976,
        "longitude": -100.983946907021
      }
    },
    {
      "number": 68208,
      "class": "Bus",
      "name": "EAGLE BUTTE 1 5",
      "init": {
        "Vr": 0.8308219927081912,
        "Vi": -0.6285870951212141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9217042335976,
        "longitude": -100.983946907021
      }
    },
    {
      "number": 68209,
      "class": "Bus",
      "name": "EAGLE BUTTE 1 7",
      "init": {
        "Vr": 0.8307731973161412,
        "Vi": -0.6286226739105304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9217042335976,
        "longitude": -100.983946907021
      }
    },
    {
      "number": 68210,
      "class": "Bus",
      "name": "EAGLE BUTTE 2 1",
      "init": {
        "Vr": 0.8358270229275139,
        "Vi": -0.618329711073589
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9230915409099,
        "longitude": -100.929966346407
      }
    },
    {
      "number": 68211,
      "class": "Bus",
      "name": "EAGLE BUTTE 2 2",
      "init": {
        "Vr": 0.841021713574692,
        "Vi": -0.6109765290496441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9230915409099,
        "longitude": -100.929966346407
      }
    },
    {
      "number": 68212,
      "class": "Bus",
      "name": "EAGLE BUTTE 2 3",
      "init": {
        "Vr": 0.8331381050331926,
        "Vi": -0.626474610950345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9230915409099,
        "longitude": -100.929966346407
      }
    },
    {
      "number": 68213,
      "class": "Bus",
      "name": "EAGLE BUTTE 2 4",
      "init": {
        "Vr": 0.8415181631134864,
        "Vi": -0.6104946279653056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9230915409099,
        "longitude": -100.929966346407
      }
    },
    {
      "number": 68214,
      "class": "Bus",
      "name": "EAGLE BUTTE 2 6",
      "init": {
        "Vr": 0.8357127825672132,
        "Vi": -0.6183764771983143
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9230915409099,
        "longitude": -100.929966346407
      }
    },
    {
      "number": 68215,
      "class": "Bus",
      "name": "GETTYSBURG 8 1",
      "init": {
        "Vr": 0.803585329816954,
        "Vi": -0.6722065785749393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1440761717527,
        "longitude": -100.191102428456
      }
    },
    {
      "number": 68216,
      "class": "Bus",
      "name": "GETTYSBURG 8 2",
      "init": {
        "Vr": 0.8023285362360004,
        "Vi": -0.6630109684666999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1440761717527,
        "longitude": -100.191102428456
      }
    },
    {
      "number": 68217,
      "class": "Bus",
      "name": "GETTYSBURG 8 3",
      "init": {
        "Vr": 0.8035648829854527,
        "Vi": -0.6722227676352776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1440761717527,
        "longitude": -100.191102428456
      }
    },
    {
      "number": 68218,
      "class": "Bus",
      "name": "GETTYSBURG 9 1",
      "init": {
        "Vr": 0.7995678862468191,
        "Vi": -0.6623339177411114
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0144854278997,
        "longitude": -100.1278503332
      }
    },
    {
      "number": 68219,
      "class": "Bus",
      "name": "GETTYSBURG 10 1",
      "init": {
        "Vr": 0.7998208231282633,
        "Vi": -0.6609963690335302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0913603272239,
        "longitude": -100.155179263379
      }
    },
    {
      "number": 68220,
      "class": "Bus",
      "name": "GETTYSBURG 10 2",
      "init": {
        "Vr": 0.7997959238728598,
        "Vi": -0.6610034187677987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0913603272239,
        "longitude": -100.155179263379
      }
    },
    {
      "number": 68221,
      "class": "Bus",
      "name": "RIDGEVIEW 1",
      "init": {
        "Vr": 0.819088718222484,
        "Vi": -0.641535241846754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1892229888824,
        "longitude": -100.572326327478
      }
    },
    {
      "number": 68222,
      "class": "Bus",
      "name": "CORSICA 1 1",
      "init": {
        "Vr": 0.7363094014967285,
        "Vi": -0.734150442386926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3644785551606,
        "longitude": -98.4771075407259
      }
    },
    {
      "number": 68223,
      "class": "Bus",
      "name": "CORSICA 1 2",
      "init": {
        "Vr": 0.7333657539711596,
        "Vi": -0.7435928971405205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3644785551606,
        "longitude": -98.4771075407259
      }
    },
    {
      "number": 68224,
      "class": "Bus",
      "name": "CORSICA 1 3",
      "init": {
        "Vr": 0.7363970578346966,
        "Vi": -0.73411811983996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3644785551606,
        "longitude": -98.4771075407259
      }
    },
    {
      "number": 68225,
      "class": "Bus",
      "name": "CORSICA 2 1",
      "init": {
        "Vr": 0.7365701123736546,
        "Vi": -0.739486862119474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4474653369262,
        "longitude": -98.4126129570151
      }
    },
    {
      "number": 68226,
      "class": "Bus",
      "name": "PARKSTON 1 1",
      "init": {
        "Vr": 0.7159287079181396,
        "Vi": -0.7652367613610518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4031647990251,
        "longitude": -97.8200715489953
      }
    },
    {
      "number": 68227,
      "class": "Bus",
      "name": "PARKSTON 1 2",
      "init": {
        "Vr": 0.7158993827327467,
        "Vi": -0.7652455981016697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4031647990251,
        "longitude": -97.8200715489953
      }
    },
    {
      "number": 68228,
      "class": "Bus",
      "name": "PARKSTON 2 1",
      "init": {
        "Vr": 0.7384215890715892,
        "Vi": -0.7524177975582579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4271893480993,
        "longitude": -97.8701100606285
      }
    },
    {
      "number": 68229,
      "class": "Bus",
      "name": "PARKSTON 2 2",
      "init": {
        "Vr": 0.723903403165024,
        "Vi": -0.7601383695150311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4271893480993,
        "longitude": -97.8701100606285
      }
    },
    {
      "number": 68230,
      "class": "Bus",
      "name": "PARKSTON 2 3",
      "init": {
        "Vr": 0.7383847565975848,
        "Vi": -0.7524182600138838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4271893480993,
        "longitude": -97.8701100606285
      }
    },
    {
      "number": 68231,
      "class": "Bus",
      "name": "PARKSTON 3 1",
      "init": {
        "Vr": 0.7040001187821581,
        "Vi": -0.7726647138704615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3405077826491,
        "longitude": -97.9742996048506
      }
    },
    {
      "number": 68232,
      "class": "Bus",
      "name": "BOWDLE 1",
      "init": {
        "Vr": 0.8066636896147789,
        "Vi": -0.6429119647731699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4612630425937,
        "longitude": -99.6392086336854
      }
    },
    {
      "number": 68233,
      "class": "Bus",
      "name": "BOWDLE 2",
      "init": {
        "Vr": 0.8002081614826471,
        "Vi": -0.6595437245261971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4612630425937,
        "longitude": -99.6392086336854
      }
    },
    {
      "number": 68234,
      "class": "Bus",
      "name": "BOWDLE 3",
      "init": {
        "Vr": 0.8066329304428851,
        "Vi": -0.6429312345359424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4612630425937,
        "longitude": -99.6392086336854
      }
    },
    {
      "number": 68235,
      "class": "Bus",
      "name": "HOSMER 1",
      "init": {
        "Vr": 0.7887682265164314,
        "Vi": -0.6730236670431073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6273332422415,
        "longitude": -99.3683134151479
      }
    },
    {
      "number": 68236,
      "class": "Bus",
      "name": "HOSMER 2",
      "init": {
        "Vr": 0.7887822567313951,
        "Vi": -0.67301940636823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6273332422415,
        "longitude": -99.3683134151479
      }
    },
    {
      "number": 68237,
      "class": "Bus",
      "name": "LEOLA 3 1",
      "init": {
        "Vr": 0.7927560091728958,
        "Vi": -0.673944216007843
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7325567945009,
        "longitude": -98.9004798615616
      }
    },
    {
      "number": 68238,
      "class": "Bus",
      "name": "LEOLA 3 2",
      "init": {
        "Vr": 0.7927955468791973,
        "Vi": -0.6739306023959131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7325567945009,
        "longitude": -98.9004798615616
      }
    },
    {
      "number": 68239,
      "class": "Bus",
      "name": "ROSCOE 7 1",
      "init": {
        "Vr": 0.7832547468697814,
        "Vi": -0.6799104075944394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4388233104533,
        "longitude": -99.3410602039302
      }
    },
    {
      "number": 68240,
      "class": "Bus",
      "name": "FAULKTON 1 1",
      "init": {
        "Vr": 0.7837953503573132,
        "Vi": -0.6796945043510633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9919665941323,
        "longitude": -99.2059228502115
      }
    },
    {
      "number": 68241,
      "class": "Bus",
      "name": "FAULKTON 1 2",
      "init": {
        "Vr": 0.7837751005070867,
        "Vi": -0.6797030410869838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9919665941323,
        "longitude": -99.2059228502115
      }
    },
    {
      "number": 68242,
      "class": "Bus",
      "name": "FAULKTON 2 1",
      "init": {
        "Vr": 0.7761614013322307,
        "Vi": -0.6908542956049473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.12482386903,
        "longitude": -99.0622131923201
      }
    },
    {
      "number": 68243,
      "class": "Bus",
      "name": "FAULKTON 3 1",
      "init": {
        "Vr": 0.7979846640011943,
        "Vi": -0.6809536328605376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0588291925079,
        "longitude": -99.2212084767175
      }
    },
    {
      "number": 68244,
      "class": "Bus",
      "name": "FAULKTON 3 2",
      "init": {
        "Vr": 0.7860765945330633,
        "Vi": -0.6829821935577216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0588291925079,
        "longitude": -99.2212084767175
      }
    },
    {
      "number": 68245,
      "class": "Bus",
      "name": "FAULKTON 3 3",
      "init": {
        "Vr": 0.7721364001689283,
        "Vi": -0.6905806627488578
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0588291925079,
        "longitude": -99.2212084767175
      }
    },
    {
      "number": 68246,
      "class": "Bus",
      "name": "FAULKTON 3 4",
      "init": {
        "Vr": 0.788929261118224,
        "Vi": -0.6826945970818119
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0588291925079,
        "longitude": -99.2212084767175
      }
    },
    {
      "number": 68247,
      "class": "Bus",
      "name": "FAULKTON 3 5",
      "init": {
        "Vr": 0.798084047078047,
        "Vi": -0.6809558000850781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0588291925079,
        "longitude": -99.2212084767175
      }
    },
    {
      "number": 68248,
      "class": "Bus",
      "name": "NORTHVILLE 5 1",
      "init": {
        "Vr": 0.7652727833688484,
        "Vi": -0.7041170200773651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1280132416478,
        "longitude": -98.7317023761774
      }
    },
    {
      "number": 68249,
      "class": "Bus",
      "name": "ORIENT 6 1",
      "init": {
        "Vr": 0.7833461000329927,
        "Vi": -0.6744665944030136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8672232671463,
        "longitude": -99.1496313520388
      }
    },
    {
      "number": 68250,
      "class": "Bus",
      "name": "REDFIELD 4 1",
      "init": {
        "Vr": 0.782343855507817,
        "Vi": -0.705242194711504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8152617824045,
        "longitude": -98.6692994403551
      }
    },
    {
      "number": 68251,
      "class": "Bus",
      "name": "REDFIELD 4 2",
      "init": {
        "Vr": 0.7706290803378578,
        "Vi": -0.7115409959199767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8152617824045,
        "longitude": -98.6692994403551
      }
    },
    {
      "number": 68252,
      "class": "Bus",
      "name": "REDFIELD 4 3",
      "init": {
        "Vr": 0.7822941737594113,
        "Vi": -0.7052667201091074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8152617824045,
        "longitude": -98.6692994403551
      }
    },
    {
      "number": 68253,
      "class": "Bus",
      "name": "REDFIELD 5 1",
      "init": {
        "Vr": 0.761854585138982,
        "Vi": -0.7130123515496987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.767053069335,
        "longitude": -98.6019889665213
      }
    },
    {
      "number": 68254,
      "class": "Bus",
      "name": "REDFIELD 6 1",
      "init": {
        "Vr": 0.7581403962319774,
        "Vi": -0.7140408816731073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9395243033636,
        "longitude": -98.6564318553053
      }
    },
    {
      "number": 68255,
      "class": "Bus",
      "name": "SENECA 13 1",
      "init": {
        "Vr": 0.7887700997320354,
        "Vi": -0.6754245516753662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9957375100317,
        "longitude": -99.5399822802054
      }
    },
    {
      "number": 68256,
      "class": "Bus",
      "name": "SENECA 13 2",
      "init": {
        "Vr": 0.7887620900465651,
        "Vi": -0.6754286813331851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9957375100317,
        "longitude": -99.5399822802054
      }
    },
    {
      "number": 68257,
      "class": "Bus",
      "name": "BIG STONE CITY 1 1",
      "init": {
        "Vr": 0.6806449572029267,
        "Vi": -0.7892442309978976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2606970474304,
        "longitude": -96.5250531334136
      }
    },
    {
      "number": 68258,
      "class": "Bus",
      "name": "BIG STONE CITY 1 2",
      "init": {
        "Vr": 0.6806317867251767,
        "Vi": -0.7892508956317278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2606970474304,
        "longitude": -96.5250531334136
      }
    },
    {
      "number": 68259,
      "class": "Bus",
      "name": "MILBANK 1 1",
      "init": {
        "Vr": 0.6760589430949168,
        "Vi": -0.7867649705779696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1818719300673,
        "longitude": -96.5868152192218
      }
    },
    {
      "number": 68260,
      "class": "Bus",
      "name": "MILBANK 2 1",
      "init": {
        "Vr": 0.6839046791808048,
        "Vi": -0.7875541513474725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1706767252683,
        "longitude": -96.6633557142255
      }
    },
    {
      "number": 68261,
      "class": "Bus",
      "name": "MILBANK 2 2",
      "init": {
        "Vr": 0.6788873288375094,
        "Vi": -0.7872149726164733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1706767252683,
        "longitude": -96.6633557142255
      }
    },
    {
      "number": 68262,
      "class": "Bus",
      "name": "MILBANK 2 3",
      "init": {
        "Vr": 0.6838291612664208,
        "Vi": -0.7875792698988171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1706767252683,
        "longitude": -96.6633557142255
      }
    },
    {
      "number": 68263,
      "class": "Bus",
      "name": "MILBANK 3 1",
      "init": {
        "Vr": 0.6828267067374333,
        "Vi": -0.7875705794103899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2853643087408,
        "longitude": -96.626192129063
      }
    },
    {
      "number": 68264,
      "class": "Bus",
      "name": "MILBANK 3 2",
      "init": {
        "Vr": 0.6856629052527403,
        "Vi": -0.7902800263776074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2853643087408,
        "longitude": -96.626192129063
      }
    },
    {
      "number": 68265,
      "class": "Bus",
      "name": "MILBANK 3 3",
      "init": {
        "Vr": 0.6827372574652663,
        "Vi": -0.7876024390984774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2853643087408,
        "longitude": -96.626192129063
      }
    },
    {
      "number": 68266,
      "class": "Bus",
      "name": "SUMMIT 5 1",
      "init": {
        "Vr": 0.7024984254595884,
        "Vi": -0.7623325723869175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2319463909933,
        "longitude": -97.0360390640352
      }
    },
    {
      "number": 68267,
      "class": "Bus",
      "name": "SUMMIT 5 2",
      "init": {
        "Vr": 0.7026046332268264,
        "Vi": -0.7624565826584955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2319463909933,
        "longitude": -97.0360390640352
      }
    },
    {
      "number": 68268,
      "class": "Bus",
      "name": "BONESTEEL 1",
      "init": {
        "Vr": 0.7289715542952551,
        "Vi": -0.7410017982633306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1457976016616,
        "longitude": -98.98153035631
      }
    },
    {
      "number": 68269,
      "class": "Bus",
      "name": "BURKE 5 1",
      "init": {
        "Vr": 0.7419519264880751,
        "Vi": -0.7323457235742217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1978552533056,
        "longitude": -99.1793212088877
      }
    },
    {
      "number": 68270,
      "class": "Bus",
      "name": "BURKE 6 1",
      "init": {
        "Vr": 0.7615100402936181,
        "Vi": -0.7164059140449575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1223106556491,
        "longitude": -99.2914055368583
      }
    },
    {
      "number": 68271,
      "class": "Bus",
      "name": "BURKE 6 2",
      "init": {
        "Vr": 0.7534496703623655,
        "Vi": -0.7262511403207994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1223106556491,
        "longitude": -99.2914055368583
      }
    },
    {
      "number": 68272,
      "class": "Bus",
      "name": "BURKE 6 3",
      "init": {
        "Vr": 0.7502876563680202,
        "Vi": -0.7301133380845576
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1223106556491,
        "longitude": -99.2914055368583
      }
    },
    {
      "number": 68273,
      "class": "Bus",
      "name": "BURKE 6 4",
      "init": {
        "Vr": 0.7502876563680202,
        "Vi": -0.7301133380845575
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1223106556491,
        "longitude": -99.2914055368583
      }
    },
    {
      "number": 68274,
      "class": "Bus",
      "name": "BURKE 6 5",
      "init": {
        "Vr": 0.7614738521681186,
        "Vi": -0.716409937593423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1223106556491,
        "longitude": -99.2914055368583
      }
    },
    {
      "number": 68275,
      "class": "Bus",
      "name": "DALLAS 14 1",
      "init": {
        "Vr": 0.7398048459879016,
        "Vi": -0.7312612129477213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2720937121994,
        "longitude": -99.5383010818157
      }
    },
    {
      "number": 68276,
      "class": "Bus",
      "name": "DALLAS 14 2",
      "init": {
        "Vr": 0.7398224402470436,
        "Vi": -0.7312556446039109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2720937121994,
        "longitude": -99.5383010818157
      }
    },
    {
      "number": 68277,
      "class": "Bus",
      "name": "GREGORY 2 1",
      "init": {
        "Vr": 0.7585139988621049,
        "Vi": -0.7270149931483191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4349321710571,
        "longitude": -99.3289764205018
      }
    },
    {
      "number": 68278,
      "class": "Bus",
      "name": "GREGORY 3 1",
      "init": {
        "Vr": 0.751552513948848,
        "Vi": -0.7146631084149188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4366103252851,
        "longitude": -99.4632168808466
      }
    },
    {
      "number": 68279,
      "class": "Bus",
      "name": "GREGORY 3 2",
      "init": {
        "Vr": 0.7486615854270895,
        "Vi": -0.7221559201190998
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4366103252851,
        "longitude": -99.4632168808466
      }
    },
    {
      "number": 68280,
      "class": "Bus",
      "name": "GREGORY 3 3",
      "init": {
        "Vr": 0.7514934254348272,
        "Vi": -0.7146781083817692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4366103252851,
        "longitude": -99.4632168808466
      }
    },
    {
      "number": 68281,
      "class": "Bus",
      "name": "MIDLAND 17 1",
      "init": {
        "Vr": 0.8264934823225962,
        "Vi": -0.6412157185819622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2920856332781,
        "longitude": -101.190980231269
      }
    },
    {
      "number": 68282,
      "class": "Bus",
      "name": "MIDLAND 17 2",
      "init": {
        "Vr": 0.820725682290306,
        "Vi": -0.6465561321800923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2920856332781,
        "longitude": -101.190980231269
      }
    },
    {
      "number": 68283,
      "class": "Bus",
      "name": "MIDLAND 17 3",
      "init": {
        "Vr": 0.8265752385228122,
        "Vi": -0.6411693154640095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2920856332781,
        "longitude": -101.190980231269
      }
    },
    {
      "number": 68284,
      "class": "Bus",
      "name": "MILESVILLE 1",
      "init": {
        "Vr": 0.8002614432578525,
        "Vi": -0.6634457040803354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5132191432345,
        "longitude": -101.64262678141
      }
    },
    {
      "number": 68285,
      "class": "Bus",
      "name": "PHILIP 1 1",
      "init": {
        "Vr": 0.7185348063660972,
        "Vi": -0.7500915745261967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1289915614112,
        "longitude": -101.83457800315
      }
    },
    {
      "number": 68286,
      "class": "Bus",
      "name": "PHILIP 2 1",
      "init": {
        "Vr": 0.6987909081486122,
        "Vi": -0.7807935635609929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0320198745838,
        "longitude": -101.679912117513
      }
    },
    {
      "number": 68287,
      "class": "Bus",
      "name": "PHILIP 2 2",
      "init": {
        "Vr": 0.7007013800631933,
        "Vi": -0.7738176644526441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0320198745838,
        "longitude": -101.679912117513
      }
    },
    {
      "number": 68288,
      "class": "Bus",
      "name": "PHILIP 2 3",
      "init": {
        "Vr": 0.698772019899351,
        "Vi": -0.7807979657949077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0320198745838,
        "longitude": -101.679912117513
      }
    },
    {
      "number": 68289,
      "class": "Bus",
      "name": "LAKE NORDEN 1 1",
      "init": {
        "Vr": 0.7238679187240264,
        "Vi": -0.7591214491598691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5234541993127,
        "longitude": -97.1714879650306
      }
    },
    {
      "number": 68290,
      "class": "Bus",
      "name": "LAKE NORDEN 2 1",
      "init": {
        "Vr": 0.7028854470290474,
        "Vi": -0.771240285201754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7078757261247,
        "longitude": -97.244888788239
      }
    },
    {
      "number": 68291,
      "class": "Bus",
      "name": "LAKE NORDEN 2 2",
      "init": {
        "Vr": 0.7028177235441776,
        "Vi": -0.7712294279327672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7078757261247,
        "longitude": -97.244888788239
      }
    },
    {
      "number": 68292,
      "class": "Bus",
      "name": "MILLER 3 1",
      "init": {
        "Vr": 0.8028259296569842,
        "Vi": -0.6714340439899221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4976294725047,
        "longitude": -99.13528753929
      }
    },
    {
      "number": 68293,
      "class": "Bus",
      "name": "MILLER 3 2",
      "init": {
        "Vr": 0.8027434018793239,
        "Vi": -0.671481411216813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4976294725047,
        "longitude": -99.13528753929
      }
    },
    {
      "number": 68294,
      "class": "Bus",
      "name": "SAINT LAWRENCE 1",
      "init": {
        "Vr": 0.7974137551384152,
        "Vi": -0.6730005991006021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5585498808649,
        "longitude": -98.9268283206603
      }
    },
    {
      "number": 68295,
      "class": "Bus",
      "name": "SAINT LAWRENCE 2",
      "init": {
        "Vr": 0.797398688598814,
        "Vi": -0.6730084999024264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5585498808649,
        "longitude": -98.9268283206603
      }
    },
    {
      "number": 68296,
      "class": "Bus",
      "name": "ALEXANDRIA 45 1",
      "init": {
        "Vr": 0.7259740057054187,
        "Vi": -0.7593846195136037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6335085016391,
        "longitude": -97.821077371025
      }
    },
    {
      "number": 68297,
      "class": "Bus",
      "name": "ALEXANDRIA 45 2",
      "init": {
        "Vr": 0.7155184091417803,
        "Vi": -0.770866945583458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6335085016391,
        "longitude": -97.821077371025
      }
    },
    {
      "number": 68298,
      "class": "Bus",
      "name": "ALEXANDRIA 45 3",
      "init": {
        "Vr": 0.7074659451351621,
        "Vi": -0.7797101538036141
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6335085016391,
        "longitude": -97.821077371025
      }
    },
    {
      "number": 68299,
      "class": "Bus",
      "name": "ALEXANDRIA 45 4",
      "init": {
        "Vr": 0.7074659451351621,
        "Vi": -0.779710153803614
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6335085016391,
        "longitude": -97.821077371025
      }
    },
    {
      "number": 68300,
      "class": "Bus",
      "name": "ALEXANDRIA 45 5",
      "init": {
        "Vr": 0.7261039539180303,
        "Vi": -0.7592932195385763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6335085016391,
        "longitude": -97.821077371025
      }
    },
    {
      "number": 68301,
      "class": "Bus",
      "name": "EMERY 1",
      "init": {
        "Vr": 0.7034786734622135,
        "Vi": -0.7822336516134257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5802947359667,
        "longitude": -97.6855772206676
      }
    },
    {
      "number": 68302,
      "class": "Bus",
      "name": "EMERY 2",
      "init": {
        "Vr": 0.7034570129604087,
        "Vi": -0.7822326263442491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5802947359667,
        "longitude": -97.6855772206676
      }
    },
    {
      "number": 68303,
      "class": "Bus",
      "name": "FULTON 24 1",
      "init": {
        "Vr": 0.7199341833780606,
        "Vi": -0.766195882648754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7732422794047,
        "longitude": -97.874426063205
      }
    },
    {
      "number": 68304,
      "class": "Bus",
      "name": "SPENCER 20 1",
      "init": {
        "Vr": 0.7223285082687616,
        "Vi": -0.767721564827218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7341731674934,
        "longitude": -97.6618122094796
      }
    },
    {
      "number": 68305,
      "class": "Bus",
      "name": "SPENCER 20 2",
      "init": {
        "Vr": 0.7223101519032037,
        "Vi": -0.7677258537425425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7341731674934,
        "longitude": -97.6618122094796
      }
    },
    {
      "number": 68306,
      "class": "Bus",
      "name": "BUFFALO 79 1",
      "init": {
        "Vr": 0.9814196080326316,
        "Vi": -0.3738204618427537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5322518915261,
        "longitude": -103.625861014321
      }
    },
    {
      "number": 68307,
      "class": "Bus",
      "name": "BUFFALO 79 2",
      "init": {
        "Vr": 0.9818832222092776,
        "Vi": -0.3545240653749195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5322518915261,
        "longitude": -103.625861014321
      }
    },
    {
      "number": 68308,
      "class": "Bus",
      "name": "BUFFALO 79 3",
      "init": {
        "Vr": 0.9813719851211746,
        "Vi": -0.3740434889163891
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5322518915261,
        "longitude": -103.625861014321
      }
    },
    {
      "number": 68309,
      "class": "Bus",
      "name": "LUDLOW 5 1",
      "init": {
        "Vr": 0.9904957755805809,
        "Vi": -0.33618075248649004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7893974922335,
        "longitude": -103.388630943972
      }
    },
    {
      "number": 68310,
      "class": "Bus",
      "name": "PRAIRIE CITY 1",
      "init": {
        "Vr": 0.9759157277664784,
        "Vi": -0.36549480178167915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5558861828883,
        "longitude": -102.870497760023
      }
    },
    {
      "number": 68311,
      "class": "Bus",
      "name": "BLUNT 1",
      "init": {
        "Vr": 0.8167026275459423,
        "Vi": -0.6514026315159648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5438746154088,
        "longitude": -99.9954399645502
      }
    },
    {
      "number": 68312,
      "class": "Bus",
      "name": "HARROLD 1",
      "init": {
        "Vr": 0.8183785014636044,
        "Vi": -0.6518807009064256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4002697715156,
        "longitude": -99.7403399214019
      }
    },
    {
      "number": 68313,
      "class": "Bus",
      "name": "PIERRE 1 1",
      "init": {
        "Vr": 0.8305360740606944,
        "Vi": -0.6324319568623301
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5798135089922,
        "longitude": -100.252251457623
      }
    },
    {
      "number": 68314,
      "class": "Bus",
      "name": "PIERRE 1 2",
      "init": {
        "Vr": 0.822064827667479,
        "Vi": -0.6429160855282412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5798135089922,
        "longitude": -100.252251457623
      }
    },
    {
      "number": 68315,
      "class": "Bus",
      "name": "PIERRE 1 3",
      "init": {
        "Vr": 0.8303896889002044,
        "Vi": -0.6325384533344314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5798135089922,
        "longitude": -100.252251457623
      }
    },
    {
      "number": 68316,
      "class": "Bus",
      "name": "PIERRE 2 1",
      "init": {
        "Vr": 0.8230518322133936,
        "Vi": -0.631400379717348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4790120690841,
        "longitude": -100.324601847102
      }
    },
    {
      "number": 68317,
      "class": "Bus",
      "name": "PIERRE 3 1",
      "init": {
        "Vr": 0.8178386070046377,
        "Vi": -0.6414561254173431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5997771428423,
        "longitude": -100.313687326362
      }
    },
    {
      "number": 68318,
      "class": "Bus",
      "name": "PIERRE 4 1",
      "init": {
        "Vr": 0.8374897090504135,
        "Vi": -0.6238113270528248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4954395614356,
        "longitude": -100.377522470498
      }
    },
    {
      "number": 68319,
      "class": "Bus",
      "name": "PIERRE 4 2",
      "init": {
        "Vr": 0.8239826526061063,
        "Vi": -0.632010317539157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4954395614356,
        "longitude": -100.377522470498
      }
    },
    {
      "number": 68320,
      "class": "Bus",
      "name": "PIERRE 4 3",
      "init": {
        "Vr": 0.7300294303029343,
        "Vi": -0.6945396254190711
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4954395614356,
        "longitude": -100.377522470498
      }
    },
    {
      "number": 68321,
      "class": "Bus",
      "name": "PIERRE 4 4",
      "init": {
        "Vr": 0.8243835487250571,
        "Vi": -0.631936440705321
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4954395614356,
        "longitude": -100.377522470498
      }
    },
    {
      "number": 68322,
      "class": "Bus",
      "name": "PIERRE 4 5",
      "init": {
        "Vr": 0.8376724908435883,
        "Vi": -0.6237467354416679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4954395614356,
        "longitude": -100.377522470498
      }
    },
    {
      "number": 68323,
      "class": "Bus",
      "name": "PIERRE 4 7",
      "init": {
        "Vr": 0.8374897090504135,
        "Vi": -0.6238113270528248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4954395614356,
        "longitude": -100.377522470498
      }
    },
    {
      "number": 68324,
      "class": "Bus",
      "name": "BRIDGEWATER 13 1",
      "init": {
        "Vr": 0.7028604838433444,
        "Vi": -0.7765862997568087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613940458181,
        "longitude": -97.5482836373647
      }
    },
    {
      "number": 68325,
      "class": "Bus",
      "name": "BRIDGEWATER 13 2",
      "init": {
        "Vr": 0.6889703602763833,
        "Vi": -0.7949163256873413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613940458181,
        "longitude": -97.5482836373647
      }
    },
    {
      "number": 68326,
      "class": "Bus",
      "name": "BRIDGEWATER 13 3",
      "init": {
        "Vr": 0.7030880684612949,
        "Vi": -0.7764734270845118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613940458181,
        "longitude": -97.5482836373647
      }
    },
    {
      "number": 68327,
      "class": "Bus",
      "name": "FREEMAN 1 1",
      "init": {
        "Vr": 0.6752124988390956,
        "Vi": -0.792316111125586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2964342292684,
        "longitude": -97.5294571516823
      }
    },
    {
      "number": 68328,
      "class": "Bus",
      "name": "FREEMAN 2 1",
      "init": {
        "Vr": 0.6663790568511213,
        "Vi": -0.7977902969740631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3583554418632,
        "longitude": -97.4432234624418
      }
    },
    {
      "number": 68329,
      "class": "Bus",
      "name": "FREEMAN 3 1",
      "init": {
        "Vr": 0.6627444189128094,
        "Vi": -0.8004217861129679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.414212766399,
        "longitude": -97.4494443842303
      }
    },
    {
      "number": 68330,
      "class": "Bus",
      "name": "FREEMAN 3 2",
      "init": {
        "Vr": 0.6627690207154111,
        "Vi": -0.8004133565380569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.414212766399,
        "longitude": -97.4494443842303
      }
    },
    {
      "number": 68331,
      "class": "Bus",
      "name": "MARION 51 1",
      "init": {
        "Vr": 0.6581914016810645,
        "Vi": -0.8045705518615474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3958621455492,
        "longitude": -97.3525743380529
      }
    },
    {
      "number": 68332,
      "class": "Bus",
      "name": "MARION 51 2",
      "init": {
        "Vr": 0.6590284640236718,
        "Vi": -0.803943164152916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3958621455492,
        "longitude": -97.3525743380529
      }
    },
    {
      "number": 68333,
      "class": "Bus",
      "name": "MARION 51 3",
      "init": {
        "Vr": 0.6582056080930492,
        "Vi": -0.8046083177686801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3958621455492,
        "longitude": -97.3525743380529
      }
    },
    {
      "number": 68334,
      "class": "Bus",
      "name": "MENNO 1",
      "init": {
        "Vr": 0.6724664310913502,
        "Vi": -0.7935466168896385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1326864427135,
        "longitude": -97.4910452209268
      }
    },
    {
      "number": 68335,
      "class": "Bus",
      "name": "OLIVET 1",
      "init": {
        "Vr": 0.6985253486481066,
        "Vi": -0.7779956616388495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.285141427637,
        "longitude": -97.7427379347597
      }
    },
    {
      "number": 68336,
      "class": "Bus",
      "name": "OLIVET 2",
      "init": {
        "Vr": 0.6985055927696459,
        "Vi": -0.7779990906767129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.285141427637,
        "longitude": -97.7427379347597
      }
    },
    {
      "number": 68337,
      "class": "Bus",
      "name": "HIGHMORE 1 1",
      "init": {
        "Vr": 0.8077578224506209,
        "Vi": -0.6635349529912359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.600046970865,
        "longitude": -99.4082532115659
      }
    },
    {
      "number": 68338,
      "class": "Bus",
      "name": "ONIDA 1 1",
      "init": {
        "Vr": 0.8037363611034802,
        "Vi": -0.6764952562571585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.74160197954,
        "longitude": -99.9208317948461
      }
    },
    {
      "number": 68339,
      "class": "Bus",
      "name": "ONIDA 1 2",
      "init": {
        "Vr": 0.8049595087537966,
        "Vi": -0.6682150944860786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.74160197954,
        "longitude": -99.9208317948461
      }
    },
    {
      "number": 68340,
      "class": "Bus",
      "name": "ONIDA 1 3",
      "init": {
        "Vr": 0.8037133157990021,
        "Vi": -0.6765061719652811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.74160197954,
        "longitude": -99.9208317948461
      }
    },
    {
      "number": 68341,
      "class": "Bus",
      "name": "ONIDA 2 1",
      "init": {
        "Vr": 0.8085075441314612,
        "Vi": -0.6611095282990339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6728917458272,
        "longitude": -100.022526579418
      }
    },
    {
      "number": 68342,
      "class": "Bus",
      "name": "ONIDA 2 2",
      "init": {
        "Vr": 0.8085282246959209,
        "Vi": -0.661108229117724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6728917458272,
        "longitude": -100.022526579418
      }
    },
    {
      "number": 68343,
      "class": "Bus",
      "name": "BELVIDERE 9 1",
      "init": {
        "Vr": 0.741908290130829,
        "Vi": -0.7360740138832466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8630744069118,
        "longitude": -101.174994831099
      }
    },
    {
      "number": 68344,
      "class": "Bus",
      "name": "KADOKA 1 1",
      "init": {
        "Vr": 0.7065302995881197,
        "Vi": -0.7680834526283082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7091059735692,
        "longitude": -101.492612499128
      }
    },
    {
      "number": 68345,
      "class": "Bus",
      "name": "KADOKA 2 1",
      "init": {
        "Vr": 0.6955158667310043,
        "Vi": -0.7878235938473955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7881768899585,
        "longitude": -101.571773827382
      }
    },
    {
      "number": 68346,
      "class": "Bus",
      "name": "KADOKA 2 2",
      "init": {
        "Vr": 0.6995522537903393,
        "Vi": -0.77700272975279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7881768899585,
        "longitude": -101.571773827382
      }
    },
    {
      "number": 68347,
      "class": "Bus",
      "name": "KADOKA 2 3",
      "init": {
        "Vr": 0.6954921897492135,
        "Vi": -0.7878295810218484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7881768899585,
        "longitude": -101.571773827382
      }
    },
    {
      "number": 68348,
      "class": "Bus",
      "name": "DRAPER 3 1",
      "init": {
        "Vr": 0.7816591356875402,
        "Vi": -0.6757074410450736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9890551351045,
        "longitude": -100.475195387838
      }
    },
    {
      "number": 68349,
      "class": "Bus",
      "name": "DRAPER 3 2",
      "init": {
        "Vr": 0.7817288142818682,
        "Vi": -0.6757756861540397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9890551351045,
        "longitude": -100.475195387838
      }
    },
    {
      "number": 68350,
      "class": "Bus",
      "name": "MURDO 1",
      "init": {
        "Vr": 0.8066600388582102,
        "Vi": -0.6569948127586552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9413281431138,
        "longitude": -100.748327560746
      }
    },
    {
      "number": 68351,
      "class": "Bus",
      "name": "MURDO 2",
      "init": {
        "Vr": 0.782834619078197,
        "Vi": -0.6911912811989326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9413281431138,
        "longitude": -100.748327560746
      }
    },
    {
      "number": 68352,
      "class": "Bus",
      "name": "MURDO 3",
      "init": {
        "Vr": 0.8066324440703115,
        "Vi": -0.657008515730719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9413281431138,
        "longitude": -100.748327560746
      }
    },
    {
      "number": 68353,
      "class": "Bus",
      "name": "DE SMET 1 1",
      "init": {
        "Vr": 0.7302357392362354,
        "Vi": -0.7510350689021792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.371747887974,
        "longitude": -97.6368919950998
      }
    },
    {
      "number": 68354,
      "class": "Bus",
      "name": "DE SMET 2 1",
      "init": {
        "Vr": 0.7287671295370303,
        "Vi": -0.752849971088737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4361413962261,
        "longitude": -97.5807295714858
      }
    },
    {
      "number": 68355,
      "class": "Bus",
      "name": "DE SMET 3 1",
      "init": {
        "Vr": 0.7064373477653799,
        "Vi": -0.7722685359669175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3084219667518,
        "longitude": -97.6109063383873
      }
    },
    {
      "number": 68356,
      "class": "Bus",
      "name": "DE SMET 3 2",
      "init": {
        "Vr": 0.71979658255142,
        "Vi": -0.760838194439902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3084219667518,
        "longitude": -97.6109063383873
      }
    },
    {
      "number": 68357,
      "class": "Bus",
      "name": "DE SMET 3 3",
      "init": {
        "Vr": 0.7064067088391147,
        "Vi": -0.7722756627004778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3084219667518,
        "longitude": -97.6109063383873
      }
    },
    {
      "number": 68358,
      "class": "Bus",
      "name": "LAKE PRESTON 1 1",
      "init": {
        "Vr": 0.7009876205530627,
        "Vi": -0.7765294100964938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4305143105048,
        "longitude": -97.3580500683441
      }
    },
    {
      "number": 68359,
      "class": "Bus",
      "name": "DELL RAPIDS 1 1",
      "init": {
        "Vr": 0.6372557179013975,
        "Vi": -0.8193296682953011
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8300620062953,
        "longitude": -96.7291397268862
      }
    },
    {
      "number": 68360,
      "class": "Bus",
      "name": "DELL RAPIDS 2 1",
      "init": {
        "Vr": 0.6477737015895291,
        "Vi": -0.8106695276103593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8645609451615,
        "longitude": -96.8254630241615
      }
    },
    {
      "number": 68361,
      "class": "Bus",
      "name": "DELL RAPIDS 3 1",
      "init": {
        "Vr": 0.6841521931529204,
        "Vi": -0.7865994804565385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8718080754701,
        "longitude": -96.7705703916436
      }
    },
    {
      "number": 68362,
      "class": "Bus",
      "name": "DELL RAPIDS 3 2",
      "init": {
        "Vr": 0.6526678726836744,
        "Vi": -0.8110307669080374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8718080754701,
        "longitude": -96.7705703916436
      }
    },
    {
      "number": 68363,
      "class": "Bus",
      "name": "DELL RAPIDS 3 3",
      "init": {
        "Vr": 0.6840888387699714,
        "Vi": -0.7866151087708294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8718080754701,
        "longitude": -96.7705703916436
      }
    },
    {
      "number": 68364,
      "class": "Bus",
      "name": "MADISON 90 1",
      "init": {
        "Vr": 0.7146254261644739,
        "Vi": -0.763829661401054
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9322616047834,
        "longitude": -97.2810362013206
      }
    },
    {
      "number": 68365,
      "class": "Bus",
      "name": "MADISON 90 2",
      "init": {
        "Vr": 0.7080786813874073,
        "Vi": -0.7705355593254856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9322616047834,
        "longitude": -97.2810362013206
      }
    },
    {
      "number": 68366,
      "class": "Bus",
      "name": "MADISON 90 3",
      "init": {
        "Vr": 0.700049375593119,
        "Vi": -0.7800226598250787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9322616047834,
        "longitude": -97.2810362013206
      }
    },
    {
      "number": 68367,
      "class": "Bus",
      "name": "MADISON 90 4",
      "init": {
        "Vr": 0.7079435657389498,
        "Vi": -0.770578941092678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9322616047834,
        "longitude": -97.2810362013206
      }
    },
    {
      "number": 68368,
      "class": "Bus",
      "name": "MADISON 90 6",
      "init": {
        "Vr": 0.7076638092432151,
        "Vi": -0.770812841663062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9322616047834,
        "longitude": -97.2810362013206
      }
    },
    {
      "number": 68369,
      "class": "Bus",
      "name": "MADISON 91 1",
      "init": {
        "Vr": 0.7057544354102202,
        "Vi": -0.7719359284470856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0990868172775,
        "longitude": -97.1444076934324
      }
    },
    {
      "number": 68370,
      "class": "Bus",
      "name": "MADISON 92 1",
      "init": {
        "Vr": 0.6608710714404767,
        "Vi": -0.7910147333790847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0536997756488,
        "longitude": -97.1708163686187
      }
    },
    {
      "number": 68371,
      "class": "Bus",
      "name": "RAMONA 2 1",
      "init": {
        "Vr": 0.6889878296849306,
        "Vi": -0.783243476447883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1065992313652,
        "longitude": -97.2987382702447
      }
    },
    {
      "number": 68372,
      "class": "Bus",
      "name": "RAMONA 2 2",
      "init": {
        "Vr": 0.6889600683267431,
        "Vi": -0.783255960853907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1065992313652,
        "longitude": -97.2987382702447
      }
    },
    {
      "number": 68373,
      "class": "Bus",
      "name": "WENTWORTH 1",
      "init": {
        "Vr": 0.652344632317049,
        "Vi": -0.8003118024181687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.908317362556,
        "longitude": -96.999988458381
      }
    },
    {
      "number": 68374,
      "class": "Bus",
      "name": "ALCESTER 1 1",
      "init": {
        "Vr": 0.6194558635599143,
        "Vi": -0.8278158707215971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9528021448166,
        "longitude": -96.687300842432
      }
    },
    {
      "number": 68375,
      "class": "Bus",
      "name": "ALCESTER 1 2",
      "init": {
        "Vr": 0.6194327215626612,
        "Vi": -0.8278218488230856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9528021448166,
        "longitude": -96.687300842432
      }
    },
    {
      "number": 68376,
      "class": "Bus",
      "name": "ALCESTER 2 1",
      "init": {
        "Vr": 0.6128170210750999,
        "Vi": -0.8315757315706338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0478287210415,
        "longitude": -96.5417091669454
      }
    },
    {
      "number": 68377,
      "class": "Bus",
      "name": "ALCESTER 3 1",
      "init": {
        "Vr": 0.6154323031203777,
        "Vi": -0.8296808356283161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9864981724527,
        "longitude": -96.540853651638
      }
    },
    {
      "number": 68378,
      "class": "Bus",
      "name": "CANTON 61 1",
      "init": {
        "Vr": 0.6276968110918832,
        "Vi": -0.8260250946625939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2272391412731,
        "longitude": -96.6304476792123
      }
    },
    {
      "number": 68379,
      "class": "Bus",
      "name": "CANTON 62 1",
      "init": {
        "Vr": 0.632129597489514,
        "Vi": -0.8259860882334776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.277698291107,
        "longitude": -96.5914134135664
      }
    },
    {
      "number": 68380,
      "class": "Bus",
      "name": "CANTON 62 2",
      "init": {
        "Vr": 0.6321928608682051,
        "Vi": -0.8259848951593897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.277698291107,
        "longitude": -96.5914134135664
      }
    },
    {
      "number": 68381,
      "class": "Bus",
      "name": "CANTON 63 1",
      "init": {
        "Vr": 0.640782702413128,
        "Vi": -0.814503240534987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2834873548002,
        "longitude": -96.6429069058455
      }
    },
    {
      "number": 68382,
      "class": "Bus",
      "name": "CANTON 63 2",
      "init": {
        "Vr": 0.6340013590261363,
        "Vi": -0.8264230426690379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2834873548002,
        "longitude": -96.6429069058455
      }
    },
    {
      "number": 68383,
      "class": "Bus",
      "name": "CANTON 63 3",
      "init": {
        "Vr": 0.6409234514457032,
        "Vi": -0.8145187869913993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2834873548002,
        "longitude": -96.6429069058455
      }
    },
    {
      "number": 68384,
      "class": "Bus",
      "name": "HARRISBURG 29 1",
      "init": {
        "Vr": 0.6447452601229404,
        "Vi": -0.812844742794516
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3852317893532,
        "longitude": -96.5952078746246
      }
    },
    {
      "number": 68385,
      "class": "Bus",
      "name": "HARRISBURG 29 2",
      "init": {
        "Vr": 0.6298730548253005,
        "Vi": -0.8287869701027395
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3852317893532,
        "longitude": -96.5952078746246
      }
    },
    {
      "number": 68386,
      "class": "Bus",
      "name": "HARRISBURG 29 3",
      "init": {
        "Vr": 0.6446628496445426,
        "Vi": -0.8128722516642858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3852317893532,
        "longitude": -96.5952078746246
      }
    },
    {
      "number": 68387,
      "class": "Bus",
      "name": "HARRISBURG 30 1",
      "init": {
        "Vr": 0.6211270510241463,
        "Vi": -0.8297297770129397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4322266755205,
        "longitude": -96.6821811643078
      }
    },
    {
      "number": 68388,
      "class": "Bus",
      "name": "LENNOX 1 1",
      "init": {
        "Vr": 0.6215995563780029,
        "Vi": -0.8276434669795776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3477234064229,
        "longitude": -96.8154703406375
      }
    },
    {
      "number": 68389,
      "class": "Bus",
      "name": "LENNOX 1 2",
      "init": {
        "Vr": 0.6215385849050842,
        "Vi": -0.8276604275473558
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3477234064229,
        "longitude": -96.8154703406375
      }
    },
    {
      "number": 68390,
      "class": "Bus",
      "name": "LENNOX 2 1",
      "init": {
        "Vr": 0.6289453976019541,
        "Vi": -0.821553645490024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2491855940486,
        "longitude": -96.8810220532436
      }
    },
    {
      "number": 68391,
      "class": "Bus",
      "name": "LENNOX 3 1",
      "init": {
        "Vr": 0.6561693531024649,
        "Vi": -0.8069271343393184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.271829032188,
        "longitude": -97.0015069376981
      }
    },
    {
      "number": 68392,
      "class": "Bus",
      "name": "LENNOX 3 2",
      "init": {
        "Vr": 0.6458559782481582,
        "Vi": -0.8131515754484961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.271829032188,
        "longitude": -97.0015069376981
      }
    },
    {
      "number": 68393,
      "class": "Bus",
      "name": "LENNOX 3 3",
      "init": {
        "Vr": 0.6341197847363116,
        "Vi": -0.8202347317508745
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.271829032188,
        "longitude": -97.0015069376981
      }
    },
    {
      "number": 68394,
      "class": "Bus",
      "name": "LENNOX 3 4",
      "init": {
        "Vr": 0.6341197847363115,
        "Vi": -0.8202347317508745
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.271829032188,
        "longitude": -97.0015069376981
      }
    },
    {
      "number": 68395,
      "class": "Bus",
      "name": "LENNOX 3 5",
      "init": {
        "Vr": 0.6562722173797045,
        "Vi": -0.8068838363790014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.271829032188,
        "longitude": -97.0015069376981
      }
    },
    {
      "number": 68396,
      "class": "Bus",
      "name": "SIOUX FALLS 1 1",
      "init": {
        "Vr": 0.6493774775741014,
        "Vi": -0.8085857360244092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4337104271599,
        "longitude": -96.7812413452452
      }
    },
    {
      "number": 68397,
      "class": "Bus",
      "name": "SIOUX FALLS 2 1",
      "init": {
        "Vr": 0.6480371485818657,
        "Vi": -0.8113556986559967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5639853646031,
        "longitude": -96.710097704401
      }
    },
    {
      "number": 68398,
      "class": "Bus",
      "name": "SIOUX FALLS 3 1",
      "init": {
        "Vr": 0.6450986285257554,
        "Vi": -0.8086551924205563
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5369695305024,
        "longitude": -96.7661954996944
      }
    },
    {
      "number": 68399,
      "class": "Bus",
      "name": "SIOUX FALLS 3 2",
      "init": {
        "Vr": 0.624189670701116,
        "Vi": -0.8286101265934843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5369695305024,
        "longitude": -96.7661954996944
      }
    },
    {
      "number": 68400,
      "class": "Bus",
      "name": "SIOUX FALLS 3 3",
      "init": {
        "Vr": 0.6131490052139511,
        "Vi": -0.8391470340649446
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5369695305024,
        "longitude": -96.7661954996944
      }
    },
    {
      "number": 68401,
      "class": "Bus",
      "name": "SIOUX FALLS 3 4",
      "init": {
        "Vr": 0.613149005213951,
        "Vi": -0.8391470340649446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5369695305024,
        "longitude": -96.7661954996944
      }
    },
    {
      "number": 68402,
      "class": "Bus",
      "name": "SIOUX FALLS 3 5",
      "init": {
        "Vr": 0.6446340996460657,
        "Vi": -0.8087568340272804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5369695305024,
        "longitude": -96.7661954996944
      }
    },
    {
      "number": 68403,
      "class": "Bus",
      "name": "SIOUX FALLS 4 1",
      "init": {
        "Vr": 0.6910387788244827,
        "Vi": -0.781287162283386
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5587400545007,
        "longitude": -96.899664053093
      }
    },
    {
      "number": 68404,
      "class": "Bus",
      "name": "SIOUX FALLS 4 2",
      "init": {
        "Vr": 0.6674076637256172,
        "Vi": -0.7985021358497909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5587400545007,
        "longitude": -96.899664053093
      }
    },
    {
      "number": 68405,
      "class": "Bus",
      "name": "SIOUX FALLS 4 3",
      "init": {
        "Vr": 0.6401772233969274,
        "Vi": -0.8224937799564959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5587400545007,
        "longitude": -96.899664053093
      }
    },
    {
      "number": 68406,
      "class": "Bus",
      "name": "SIOUX FALLS 4 4",
      "init": {
        "Vr": 0.667566916949898,
        "Vi": -0.7983861218975823
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.5587400545007,
        "longitude": -96.899664053093
      }
    },
    {
      "number": 68407,
      "class": "Bus",
      "name": "SIOUX FALLS 4 5",
      "init": {
        "Vr": 0.667566916949898,
        "Vi": -0.7983861218975823
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5587400545007,
        "longitude": -96.899664053093
      }
    },
    {
      "number": 68408,
      "class": "Bus",
      "name": "SIOUX FALLS 4 6",
      "init": {
        "Vr": 0.6670177688470658,
        "Vi": -0.7987048076933527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5587400545007,
        "longitude": -96.899664053093
      }
    },
    {
      "number": 68409,
      "class": "Bus",
      "name": "SIOUX FALLS 4 8",
      "init": {
        "Vr": 0.6660674537820582,
        "Vi": -0.7990662427623456
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5587400545007,
        "longitude": -96.899664053093
      }
    },
    {
      "number": 68410,
      "class": "Bus",
      "name": "SIOUX FALLS 5 1",
      "init": {
        "Vr": 0.6187823253645682,
        "Vi": -0.8303953243050413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4767857269665,
        "longitude": -96.7237525349661
      }
    },
    {
      "number": 68411,
      "class": "Bus",
      "name": "SIOUX FALLS 5 2",
      "init": {
        "Vr": 0.6186194075849665,
        "Vi": -0.8304487596701664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4767857269665,
        "longitude": -96.7237525349661
      }
    },
    {
      "number": 68412,
      "class": "Bus",
      "name": "SIOUX FALLS 6 1",
      "init": {
        "Vr": 0.6186291772596807,
        "Vi": -0.8303887680213705
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4603778574921,
        "longitude": -96.7394033628794
      }
    },
    {
      "number": 68413,
      "class": "Bus",
      "name": "SIOUX FALLS 6 2",
      "init": {
        "Vr": 0.6184599668613234,
        "Vi": -0.8304400293982765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4603778574921,
        "longitude": -96.7394033628794
      }
    },
    {
      "number": 68414,
      "class": "Bus",
      "name": "SIOUX FALLS 7 1",
      "init": {
        "Vr": 0.6173534706257001,
        "Vi": -0.8299680398561824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5787428575131,
        "longitude": -96.7525433831586
      }
    },
    {
      "number": 68415,
      "class": "Bus",
      "name": "SIOUX FALLS 7 2",
      "init": {
        "Vr": 0.6175689493995425,
        "Vi": -0.8299467189627356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5787428575131,
        "longitude": -96.7525433831586
      }
    },
    {
      "number": 68416,
      "class": "Bus",
      "name": "SIOUX FALLS 8 1",
      "init": {
        "Vr": 0.6433094230101011,
        "Vi": -0.8111584742954857
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4698535794465,
        "longitude": -96.6894135158272
      }
    },
    {
      "number": 68417,
      "class": "Bus",
      "name": "SIOUX FALLS 8 2",
      "init": {
        "Vr": 0.6218728564866242,
        "Vi": -0.8303464536773002
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4698535794465,
        "longitude": -96.6894135158272
      }
    },
    {
      "number": 68418,
      "class": "Bus",
      "name": "SIOUX FALLS 8 3",
      "init": {
        "Vr": 0.6430876188798494,
        "Vi": -0.8111312985361372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4698535794465,
        "longitude": -96.6894135158272
      }
    },
    {
      "number": 68419,
      "class": "Bus",
      "name": "TEA 1 1",
      "init": {
        "Vr": 0.6505869486013137,
        "Vi": -0.8087483638300297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.39227051793,
        "longitude": -96.8909886103953
      }
    },
    {
      "number": 68420,
      "class": "Bus",
      "name": "TEA 2 1",
      "init": {
        "Vr": 0.6283491259648742,
        "Vi": -0.8230502983113419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4645484541107,
        "longitude": -96.8350487331234
      }
    },
    {
      "number": 68421,
      "class": "Bus",
      "name": "FORT PIERRE 1 1",
      "init": {
        "Vr": 0.7964414957208324,
        "Vi": -0.6593487459237344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3426074960845,
        "longitude": -100.63496539067
      }
    },
    {
      "number": 68422,
      "class": "Bus",
      "name": "FORT PIERRE 1 2",
      "init": {
        "Vr": 0.7964090428109327,
        "Vi": -0.6593700278657296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3426074960845,
        "longitude": -100.63496539067
      }
    },
    {
      "number": 68423,
      "class": "Bus",
      "name": "FORT PIERRE 2 1",
      "init": {
        "Vr": 0.8293426475412445,
        "Vi": -0.6358742744002611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3950101085219,
        "longitude": -100.60116781121
      }
    },
    {
      "number": 68424,
      "class": "Bus",
      "name": "KENNEBEC 1",
      "init": {
        "Vr": 0.7717958403782604,
        "Vi": -0.713905258671022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9351278315102,
        "longitude": -99.9114675781548
      }
    },
    {
      "number": 68425,
      "class": "Bus",
      "name": "KENNEBEC 2",
      "init": {
        "Vr": 0.7717777081523328,
        "Vi": -0.7139083919962641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9351278315102,
        "longitude": -99.9114675781548
      }
    },
    {
      "number": 68426,
      "class": "Bus",
      "name": "LOWER BRULE 1",
      "init": {
        "Vr": 0.8018430163762992,
        "Vi": -0.6812261204738188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1088596632666,
        "longitude": -99.6901139863243
      }
    },
    {
      "number": 68427,
      "class": "Bus",
      "name": "PRESHO 1",
      "init": {
        "Vr": 0.7792490709321176,
        "Vi": -0.7111762540043324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8492278838193,
        "longitude": -100.144541299647
      }
    },
    {
      "number": 68428,
      "class": "Bus",
      "name": "PRESHO 2",
      "init": {
        "Vr": 0.7755629031433157,
        "Vi": -0.7137376348101713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8492278838193,
        "longitude": -100.144541299647
      }
    },
    {
      "number": 68429,
      "class": "Bus",
      "name": "PRESHO 3",
      "init": {
        "Vr": 0.7792989273501025,
        "Vi": -0.7111573237837577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8492278838193,
        "longitude": -100.144541299647
      }
    },
    {
      "number": 68430,
      "class": "Bus",
      "name": "RELIANCE 2 1",
      "init": {
        "Vr": 0.7693331711999576,
        "Vi": -0.7123332018741196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9320253043642,
        "longitude": -99.54833585139
      }
    },
    {
      "number": 68431,
      "class": "Bus",
      "name": "BRITTON 2 1",
      "init": {
        "Vr": 0.7152532194315394,
        "Vi": -0.7573168693874076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7941150682912,
        "longitude": -97.7582692617986
      }
    },
    {
      "number": 68432,
      "class": "Bus",
      "name": "BRITTON 2 2",
      "init": {
        "Vr": 0.715017188957463,
        "Vi": -0.7587834159718716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7941150682912,
        "longitude": -97.7582692617986
      }
    },
    {
      "number": 68433,
      "class": "Bus",
      "name": "BRITTON 2 3",
      "init": {
        "Vr": 0.7151916057336191,
        "Vi": -0.7573315150536555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7941150682912,
        "longitude": -97.7582692617986
      }
    },
    {
      "number": 68434,
      "class": "Bus",
      "name": "BRITTON 3 1",
      "init": {
        "Vr": 0.7182934919183898,
        "Vi": -0.7557162896723122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8310077884399,
        "longitude": -97.6446268715341
      }
    },
    {
      "number": 68435,
      "class": "Bus",
      "name": "SISSETON 1 1",
      "init": {
        "Vr": 0.7120999205482894,
        "Vi": -0.7603238602519197
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5508360811124,
        "longitude": -96.9850004743075
      }
    },
    {
      "number": 68436,
      "class": "Bus",
      "name": "SISSETON 1 2",
      "init": {
        "Vr": 0.7013770695798272,
        "Vi": -0.772045005752558
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5508360811124,
        "longitude": -96.9850004743075
      }
    },
    {
      "number": 68437,
      "class": "Bus",
      "name": "SISSETON 1 3",
      "init": {
        "Vr": 0.6939411942251711,
        "Vi": -0.7735990295646431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5508360811124,
        "longitude": -96.9850004743075
      }
    },
    {
      "number": 68438,
      "class": "Bus",
      "name": "SISSETON 1 4",
      "init": {
        "Vr": 0.6612804668945143,
        "Vi": -0.7856731960177077
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5508360811124,
        "longitude": -96.9850004743075
      }
    },
    {
      "number": 68439,
      "class": "Bus",
      "name": "SISSETON 1 5",
      "init": {
        "Vr": 0.693872530544778,
        "Vi": -0.7736959816723722
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5508360811124,
        "longitude": -96.9850004743075
      }
    },
    {
      "number": 68440,
      "class": "Bus",
      "name": "SISSETON 1 6",
      "init": {
        "Vr": 0.7134227863232241,
        "Vi": -0.7606433131630578
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5508360811124,
        "longitude": -96.9850004743075
      }
    },
    {
      "number": 68441,
      "class": "Bus",
      "name": "SISSETON 1 8",
      "init": {
        "Vr": 0.7006684309854467,
        "Vi": -0.7725558403349307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5508360811124,
        "longitude": -96.9850004743075
      }
    },
    {
      "number": 68442,
      "class": "Bus",
      "name": "SISSETON 2 1",
      "init": {
        "Vr": 0.7030748536885778,
        "Vi": -0.7683802126213811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7034820552042,
        "longitude": -97.1316731601192
      }
    },
    {
      "number": 68443,
      "class": "Bus",
      "name": "SISSETON 2 2",
      "init": {
        "Vr": 0.7030105957109661,
        "Vi": -0.7683997327320602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7034820552042,
        "longitude": -97.1316731601192
      }
    },
    {
      "number": 68444,
      "class": "Bus",
      "name": "SISSETON 3 1",
      "init": {
        "Vr": 0.6843536546150684,
        "Vi": -0.7787885338488476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6274811057345,
        "longitude": -96.9816648749165
      }
    },
    {
      "number": 68445,
      "class": "Bus",
      "name": "VEBLEN 1",
      "init": {
        "Vr": 0.6785044737806027,
        "Vi": -0.7841568899481083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8819643803248,
        "longitude": -97.2929088030181
      }
    },
    {
      "number": 68446,
      "class": "Bus",
      "name": "VEBLEN 2",
      "init": {
        "Vr": 0.6784618596394931,
        "Vi": -0.7841680718685317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8819643803248,
        "longitude": -97.2929088030181
      }
    },
    {
      "number": 68447,
      "class": "Bus",
      "name": "CANISTOTA 1",
      "init": {
        "Vr": 0.6824050702656242,
        "Vi": -0.7989162041994516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5595833632672,
        "longitude": -97.3135867645044
      }
    },
    {
      "number": 68448,
      "class": "Bus",
      "name": "CANISTOTA 2",
      "init": {
        "Vr": 0.6823778239687869,
        "Vi": -0.7989271284941505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5595833632672,
        "longitude": -97.3135867645044
      }
    },
    {
      "number": 68449,
      "class": "Bus",
      "name": "HUMBOLDT 13 1",
      "init": {
        "Vr": 0.6400495479528384,
        "Vi": -0.82221577981622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6973009988048,
        "longitude": -97.0894721818326
      }
    },
    {
      "number": 68450,
      "class": "Bus",
      "name": "HUMBOLDT 13 2",
      "init": {
        "Vr": 0.6400188926333694,
        "Vi": -0.8222223366327766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6973009988048,
        "longitude": -97.0894721818326
      }
    },
    {
      "number": 68451,
      "class": "Bus",
      "name": "MONTROSE 12 1",
      "init": {
        "Vr": 0.6866358425708475,
        "Vi": -0.7870822479971837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6006361776055,
        "longitude": -97.1868547835965
      }
    },
    {
      "number": 68452,
      "class": "Bus",
      "name": "MONTROSE 12 2",
      "init": {
        "Vr": 0.6731394099612398,
        "Vi": -0.8049646613280405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6006361776055,
        "longitude": -97.1868547835965
      }
    },
    {
      "number": 68453,
      "class": "Bus",
      "name": "MONTROSE 12 3",
      "init": {
        "Vr": 0.6865943610917303,
        "Vi": -0.787087113644136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6006361776055,
        "longitude": -97.1868547835965
      }
    },
    {
      "number": 68454,
      "class": "Bus",
      "name": "MONTROSE 13 1",
      "init": {
        "Vr": 0.6432792003480878,
        "Vi": -0.8192846023309814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7036196944611,
        "longitude": -97.1851075532119
      }
    },
    {
      "number": 68455,
      "class": "Bus",
      "name": "PARKER 5 1",
      "init": {
        "Vr": 0.6579679750013011,
        "Vi": -0.8071662805048844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4091483739964,
        "longitude": -97.1979632763206
      }
    },
    {
      "number": 68456,
      "class": "Bus",
      "name": "PARKER 6 1",
      "init": {
        "Vr": 0.6588997182214283,
        "Vi": -0.8081586567100411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4515612524384,
        "longitude": -97.0913887975931
      }
    },
    {
      "number": 68457,
      "class": "Bus",
      "name": "PARKER 7 1",
      "init": {
        "Vr": 0.6478813605202403,
        "Vi": -0.8110208805625138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3179338501127,
        "longitude": -97.111593035797
      }
    },
    {
      "number": 68458,
      "class": "Bus",
      "name": "SALEM 48 1",
      "init": {
        "Vr": 0.6587184397056637,
        "Vi": -0.8102072567049409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.772178141288,
        "longitude": -97.3447450222533
      }
    },
    {
      "number": 68459,
      "class": "Bus",
      "name": "SALEM 49 1",
      "init": {
        "Vr": 0.6873583189949821,
        "Vi": -0.7882876305196713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8214902246819,
        "longitude": -97.4781909345507
      }
    },
    {
      "number": 68460,
      "class": "Bus",
      "name": "SALEM 49 2",
      "init": {
        "Vr": 0.6752348977598897,
        "Vi": -0.8010857052980211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8214902246819,
        "longitude": -97.4781909345507
      }
    },
    {
      "number": 68461,
      "class": "Bus",
      "name": "SALEM 49 3",
      "init": {
        "Vr": 0.6873305983369437,
        "Vi": -0.7882982878693121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8214902246819,
        "longitude": -97.4781909345507
      }
    },
    {
      "number": 68462,
      "class": "Bus",
      "name": "PARMELEE 1 1",
      "init": {
        "Vr": 0.6858396401383966,
        "Vi": -0.7829105695667147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.295380851657,
        "longitude": -101.078409564114
      }
    },
    {
      "number": 68463,
      "class": "Bus",
      "name": "PARMELEE 2 1",
      "init": {
        "Vr": 0.6991989074769681,
        "Vi": -0.7834912113343538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3782063289181,
        "longitude": -101.119237679752
      }
    },
    {
      "number": 68464,
      "class": "Bus",
      "name": "PARMELEE 2 2",
      "init": {
        "Vr": 0.6913925132504198,
        "Vi": -0.7846767935061131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3782063289181,
        "longitude": -101.119237679752
      }
    },
    {
      "number": 68465,
      "class": "Bus",
      "name": "PARMELEE 2 3",
      "init": {
        "Vr": 0.6992692134587586,
        "Vi": -0.7834925233626366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3782063289181,
        "longitude": -101.119237679752
      }
    },
    {
      "number": 68466,
      "class": "Bus",
      "name": "WHITE RIVER 1 1",
      "init": {
        "Vr": 0.7011294830553348,
        "Vi": -0.7732104944623627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5298703206901,
        "longitude": -100.6867928137
      }
    },
    {
      "number": 68467,
      "class": "Bus",
      "name": "WHITE RIVER 1 2",
      "init": {
        "Vr": 0.7070874368455893,
        "Vi": -0.762888812767409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5298703206901,
        "longitude": -100.6867928137
      }
    },
    {
      "number": 68468,
      "class": "Bus",
      "name": "WHITE RIVER 1 3",
      "init": {
        "Vr": 0.7062722526799927,
        "Vi": -0.7643010544978711
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5298703206901,
        "longitude": -100.6867928137
      }
    },
    {
      "number": 68469,
      "class": "Bus",
      "name": "WHITE RIVER 1 4",
      "init": {
        "Vr": 0.7062722526799927,
        "Vi": -0.7643010544978711
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5298703206901,
        "longitude": -100.6867928137
      }
    },
    {
      "number": 68470,
      "class": "Bus",
      "name": "WHITE RIVER 1 5",
      "init": {
        "Vr": 0.7011132777045679,
        "Vi": -0.773216086395374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5298703206901,
        "longitude": -100.6867928137
      }
    },
    {
      "number": 68471,
      "class": "Bus",
      "name": "WHITE RIVER 2 1",
      "init": {
        "Vr": 0.7269396423553723,
        "Vi": -0.7441134424294883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6583840314589,
        "longitude": -100.831468050196
      }
    },
    {
      "number": 68472,
      "class": "Bus",
      "name": "WHITE RIVER 2 2",
      "init": {
        "Vr": 0.7269209869449889,
        "Vi": -0.7441171289569707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6583840314589,
        "longitude": -100.831468050196
      }
    },
    {
      "number": 68473,
      "class": "Bus",
      "name": "WHITE RIVER 3 1",
      "init": {
        "Vr": 0.7320017181644213,
        "Vi": -0.7389463552790038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5674626241674,
        "longitude": -100.853539150636
      }
    },
    {
      "number": 68474,
      "class": "Bus",
      "name": "WHITE RIVER 3 2",
      "init": {
        "Vr": 0.7319845931724553,
        "Vi": -0.7389531258366371
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5674626241674,
        "longitude": -100.853539150636
      }
    },
    {
      "number": 68475,
      "class": "Bus",
      "name": "WINNER 1 1",
      "init": {
        "Vr": 0.7139509836587996,
        "Vi": -0.7590248320681389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2739701830595,
        "longitude": -100.134694697472
      }
    },
    {
      "number": 68476,
      "class": "Bus",
      "name": "WINNER 2 1",
      "init": {
        "Vr": 0.7171883237904554,
        "Vi": -0.7564854761868905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3328059230139,
        "longitude": -100.026724601781
      }
    },
    {
      "number": 68477,
      "class": "Bus",
      "name": "WINNER 3 1",
      "init": {
        "Vr": 0.7499826112457104,
        "Vi": -0.7345721999355166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2332873401275,
        "longitude": -100.019451839608
      }
    },
    {
      "number": 68478,
      "class": "Bus",
      "name": "WINNER 3 2",
      "init": {
        "Vr": 0.7243120034438979,
        "Vi": -0.754555007851704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2332873401275,
        "longitude": -100.019451839608
      }
    },
    {
      "number": 68479,
      "class": "Bus",
      "name": "WINNER 3 3",
      "init": {
        "Vr": 0.7501977079424593,
        "Vi": -0.7344569561523112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2332873401275,
        "longitude": -100.019451839608
      }
    },
    {
      "number": 68480,
      "class": "Bus",
      "name": "WOOD 1",
      "init": {
        "Vr": 0.7162552249082111,
        "Vi": -0.7562430087315297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4934468459523,
        "longitude": -100.502825827193
      }
    },
    {
      "number": 68481,
      "class": "Bus",
      "name": "WOOD 2",
      "init": {
        "Vr": 0.716238410130479,
        "Vi": -0.7562471237155394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4934468459523,
        "longitude": -100.502825827193
      }
    },
    {
      "number": 68482,
      "class": "Bus",
      "name": "HOWARD 7 1",
      "init": {
        "Vr": 0.6904692200191519,
        "Vi": -0.7862609472087753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9902316098265,
        "longitude": -97.6286987087582
      }
    },
    {
      "number": 68483,
      "class": "Bus",
      "name": "HOWARD 8 1",
      "init": {
        "Vr": 0.6923789712902533,
        "Vi": -0.7837978098019568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9911091679223,
        "longitude": -97.5434669921213
      }
    },
    {
      "number": 68484,
      "class": "Bus",
      "name": "HOWARD 8 2",
      "init": {
        "Vr": 0.691072082550159,
        "Vi": -0.7867750012628524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9911091679223,
        "longitude": -97.5434669921213
      }
    },
    {
      "number": 68485,
      "class": "Bus",
      "name": "HOWARD 8 3",
      "init": {
        "Vr": 0.6924148475488424,
        "Vi": -0.783818341705471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9911091679223,
        "longitude": -97.5434669921213
      }
    },
    {
      "number": 68486,
      "class": "Bus",
      "name": "HOWARD 9 1",
      "init": {
        "Vr": 0.691801224109828,
        "Vi": -0.7857157668584338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0476007590194,
        "longitude": -97.5783205631636
      }
    },
    {
      "number": 68487,
      "class": "Bus",
      "name": "BALTIC 3 1",
      "init": {
        "Vr": 0.6355937830474908,
        "Vi": -0.820100457038687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7856118291409,
        "longitude": -96.7061626259431
      }
    },
    {
      "number": 68488,
      "class": "Bus",
      "name": "BALTIC 3 2",
      "init": {
        "Vr": 0.6355623380369911,
        "Vi": -0.8200990134751014
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7856118291409,
        "longitude": -96.7061626259431
      }
    },
    {
      "number": 68489,
      "class": "Bus",
      "name": "BRANDON 20 1",
      "init": {
        "Vr": 0.6211259078321396,
        "Vi": -0.8339976200612712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5963553979059,
        "longitude": -96.5829005252475
      }
    },
    {
      "number": 68490,
      "class": "Bus",
      "name": "BRANDON 20 2",
      "init": {
        "Vr": 0.6212724774857824,
        "Vi": -0.8339483940059157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5963553979059,
        "longitude": -96.5829005252475
      }
    },
    {
      "number": 68491,
      "class": "Bus",
      "name": "BRANDON 21 1",
      "init": {
        "Vr": 0.6182955368325429,
        "Vi": -0.83090500623226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5631262839615,
        "longitude": -96.6465602115344
      }
    },
    {
      "number": 68492,
      "class": "Bus",
      "name": "BRANDON 22 1",
      "init": {
        "Vr": 0.6263029516879011,
        "Vi": -0.8338112785307442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5244473388937,
        "longitude": -96.562092826536
      }
    },
    {
      "number": 68493,
      "class": "Bus",
      "name": "COLTON 6 1",
      "init": {
        "Vr": 0.6366100399382523,
        "Vi": -0.8219372856513922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7704352261444,
        "longitude": -97.0050361531031
      }
    },
    {
      "number": 68494,
      "class": "Bus",
      "name": "COLTON 7 1",
      "init": {
        "Vr": 0.6927471127775795,
        "Vi": -0.7814662787983776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8239967093141,
        "longitude": -96.9860754674597
      }
    },
    {
      "number": 68495,
      "class": "Bus",
      "name": "COLTON 7 2",
      "init": {
        "Vr": 0.692705268874802,
        "Vi": -0.7814722850785104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8239967093141,
        "longitude": -96.9860754674597
      }
    },
    {
      "number": 68496,
      "class": "Bus",
      "name": "HARTFORD 26 1",
      "init": {
        "Vr": 0.6517056003003365,
        "Vi": -0.8128771695030801
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.564889209483,
        "longitude": -97.048171498726
      }
    },
    {
      "number": 68497,
      "class": "Bus",
      "name": "HARTFORD 26 2",
      "init": {
        "Vr": 0.6517704928001289,
        "Vi": -0.812857742715008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.564889209483,
        "longitude": -97.048171498726
      }
    },
    {
      "number": 68498,
      "class": "Bus",
      "name": "HARTFORD 27 1",
      "init": {
        "Vr": 0.6418896223830918,
        "Vi": -0.8207918051107788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6237371586479,
        "longitude": -96.9336451848117
      }
    },
    {
      "number": 68499,
      "class": "Bus",
      "name": "HARTFORD 28 1",
      "init": {
        "Vr": 0.6710695939036149,
        "Vi": -0.7960323544660732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.613876446051,
        "longitude": -96.9918808051667
      }
    },
    {
      "number": 68500,
      "class": "Bus",
      "name": "SIOUX FALLS 9 1",
      "init": {
        "Vr": 0.6160157354675535,
        "Vi": -0.8355497538814125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5157100383869,
        "longitude": -96.6664539405462
      }
    },
    {
      "number": 68501,
      "class": "Bus",
      "name": "SIOUX FALLS 10 1",
      "init": {
        "Vr": 0.6449145302636512,
        "Vi": -0.8126968764763788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856392447421,
        "longitude": -96.6490621528511
      }
    },
    {
      "number": 68502,
      "class": "Bus",
      "name": "SIOUX FALLS 10 2",
      "init": {
        "Vr": 0.6209261601505791,
        "Vi": -0.8301966507290968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856392447421,
        "longitude": -96.6490621528511
      }
    },
    {
      "number": 68503,
      "class": "Bus",
      "name": "SIOUX FALLS 10 3",
      "init": {
        "Vr": 0.5978991403239803,
        "Vi": -0.8469951093945414
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856392447421,
        "longitude": -96.6490621528511
      }
    },
    {
      "number": 68504,
      "class": "Bus",
      "name": "SIOUX FALLS 10 4",
      "init": {
        "Vr": 0.5978991403239804,
        "Vi": -0.8469951093945415
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856392447421,
        "longitude": -96.6490621528511
      }
    },
    {
      "number": 68505,
      "class": "Bus",
      "name": "SIOUX FALLS 10 5",
      "init": {
        "Vr": 0.6444801651457569,
        "Vi": -0.8126920901883432
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856392447421,
        "longitude": -96.6490621528511
      }
    },
    {
      "number": 68506,
      "class": "Bus",
      "name": "SIOUX FALLS 11 1",
      "init": {
        "Vr": 0.6454964120997386,
        "Vi": -0.8118926568873867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5121501093982,
        "longitude": -96.6909257175246
      }
    },
    {
      "number": 68507,
      "class": "Bus",
      "name": "SIOUX FALLS 11 2",
      "init": {
        "Vr": 0.6451070458615006,
        "Vi": -0.8119450304290501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5121501093982,
        "longitude": -96.6909257175246
      }
    },
    {
      "number": 68508,
      "class": "Bus",
      "name": "SIOUX FALLS 12 1",
      "init": {
        "Vr": 0.6474551148063131,
        "Vi": -0.8122350814010358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5457157422441,
        "longitude": -96.6277507004775
      }
    },
    {
      "number": 68509,
      "class": "Bus",
      "name": "SIOUX FALLS 13 1",
      "init": {
        "Vr": 0.6217077736789943,
        "Vi": -0.8306107955848079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6101783068906,
        "longitude": -96.64306779484
      }
    },
    {
      "number": 68510,
      "class": "Bus",
      "name": "SIOUX FALLS 14 1",
      "init": {
        "Vr": 0.6493876098155935,
        "Vi": -0.8093408586928449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6372994063221,
        "longitude": -96.6625185592944
      }
    },
    {
      "number": 68511,
      "class": "Bus",
      "name": "SIOUX FALLS 14 2",
      "init": {
        "Vr": 0.6239759873844309,
        "Vi": -0.8321717723570561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6372994063221,
        "longitude": -96.6625185592944
      }
    },
    {
      "number": 68512,
      "class": "Bus",
      "name": "SIOUX FALLS 14 3",
      "init": {
        "Vr": 0.649899371156143,
        "Vi": -0.8093484674109241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6372994063221,
        "longitude": -96.6625185592944
      }
    },
    {
      "number": 68513,
      "class": "Bus",
      "name": "SIOUX FALLS 15 1",
      "init": {
        "Vr": 0.6831103231807744,
        "Vi": -0.7842891819740762
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6811402480646,
        "longitude": -96.7253853152302
      }
    },
    {
      "number": 68514,
      "class": "Bus",
      "name": "SIOUX FALLS 15 2",
      "init": {
        "Vr": 0.6603884424552935,
        "Vi": -0.8044112128868426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6811402480646,
        "longitude": -96.7253853152302
      }
    },
    {
      "number": 68515,
      "class": "Bus",
      "name": "SIOUX FALLS 15 3",
      "init": {
        "Vr": 0.6324046937575561,
        "Vi": -0.82504552982681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6811402480646,
        "longitude": -96.7253853152302
      }
    },
    {
      "number": 68516,
      "class": "Bus",
      "name": "SIOUX FALLS 15 4",
      "init": {
        "Vr": 0.6590454318866611,
        "Vi": -0.8050004247997588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6811402480646,
        "longitude": -96.7253853152302
      }
    },
    {
      "number": 68517,
      "class": "Bus",
      "name": "SIOUX FALLS 15 6",
      "init": {
        "Vr": 0.685442679429465,
        "Vi": -0.7849462529585348
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6811402480646,
        "longitude": -96.7253853152302
      }
    },
    {
      "number": 68518,
      "class": "Bus",
      "name": "SIOUX FALLS 16 1",
      "init": {
        "Vr": 0.6156902636560165,
        "Vi": -0.8308385055396098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5515121637354,
        "longitude": -96.7133397231948
      }
    },
    {
      "number": 68519,
      "class": "Bus",
      "name": "SIOUX FALLS 17 1",
      "init": {
        "Vr": 0.618907119791584,
        "Vi": -0.829974385030647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5691788698544,
        "longitude": -96.6586620479379
      }
    },
    {
      "number": 68520,
      "class": "Bus",
      "name": "SIOUX FALLS 18 1",
      "init": {
        "Vr": 0.625593653214785,
        "Vi": -0.8197873302771422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6459327676828,
        "longitude": -96.7157284369944
      }
    },
    {
      "number": 68521,
      "class": "Bus",
      "name": "SIOUX FALLS 19 1",
      "init": {
        "Vr": 0.6451999830382945,
        "Vi": -0.8104064110637725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4773754883471,
        "longitude": -96.7368484323838
      }
    },
    {
      "number": 68522,
      "class": "Bus",
      "name": "SIOUX FALLS 19 2",
      "init": {
        "Vr": 0.6454327625073919,
        "Vi": -0.8103208697374691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4773754883471,
        "longitude": -96.7368484323838
      }
    },
    {
      "number": 68523,
      "class": "Bus",
      "name": "SIOUX FALLS 20 1",
      "init": {
        "Vr": 0.6152164795148265,
        "Vi": -0.8315050776655385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5229068249443,
        "longitude": -96.7034189346825
      }
    },
    {
      "number": 68524,
      "class": "Bus",
      "name": "SIOUX FALLS 21 1",
      "init": {
        "Vr": 0.6533805182148871,
        "Vi": -0.8076041445425953
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6830862266524,
        "longitude": -96.8295557407654
      }
    },
    {
      "number": 68525,
      "class": "Bus",
      "name": "SIOUX FALLS 21 2",
      "init": {
        "Vr": 0.6508043718948888,
        "Vi": -0.8180982381829172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6830862266524,
        "longitude": -96.8295557407654
      }
    },
    {
      "number": 68526,
      "class": "Bus",
      "name": "SIOUX FALLS 21 3",
      "init": {
        "Vr": 0.6531964081056538,
        "Vi": -0.8076398893217702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6830862266524,
        "longitude": -96.8295557407654
      }
    },
    {
      "number": 68527,
      "class": "Bus",
      "name": "SIOUX FALLS 22 1",
      "init": {
        "Vr": 0.6301930067633723,
        "Vi": -0.824714484443228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5553375452617,
        "longitude": -96.8599443521291
      }
    },
    {
      "number": 68528,
      "class": "Bus",
      "name": "SIOUX FALLS 23 1",
      "init": {
        "Vr": 0.6852464645303166,
        "Vi": -0.7917383808430959
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5475846141562,
        "longitude": -96.5071639008792
      }
    },
    {
      "number": 68529,
      "class": "Bus",
      "name": "SIOUX FALLS 23 2",
      "init": {
        "Vr": 0.6626140142441755,
        "Vi": -0.8097397123394052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5475846141562,
        "longitude": -96.5071639008792
      }
    },
    {
      "number": 68530,
      "class": "Bus",
      "name": "SIOUX FALLS 23 3",
      "init": {
        "Vr": 0.6293153930023271,
        "Vi": -0.8358693544154656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5475846141562,
        "longitude": -96.5071639008792
      }
    },
    {
      "number": 68531,
      "class": "Bus",
      "name": "SIOUX FALLS 23 4",
      "init": {
        "Vr": 0.6862388456453737,
        "Vi": -0.789403593342417
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5475846141562,
        "longitude": -96.5071639008792
      }
    },
    {
      "number": 68532,
      "class": "Bus",
      "name": "SIOUX FALLS 23 6",
      "init": {
        "Vr": 0.6852464645303166,
        "Vi": -0.7917383808430959
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5475846141562,
        "longitude": -96.5071639008792
      }
    },
    {
      "number": 68533,
      "class": "Bus",
      "name": "SIOUX FALLS 24 1",
      "init": {
        "Vr": 0.6170538819487849,
        "Vi": -0.8316185786974913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5525856509887,
        "longitude": -96.6867186530923
      }
    },
    {
      "number": 68534,
      "class": "Bus",
      "name": "SIOUX FALLS 25 1",
      "init": {
        "Vr": 0.6187275225368114,
        "Vi": -0.8311241742161656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5755083563464,
        "longitude": -96.6301703964026
      }
    },
    {
      "number": 68535,
      "class": "Bus",
      "name": "COLMAN 1 1",
      "init": {
        "Vr": 0.6477846829727762,
        "Vi": -0.8072548815105735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9673735115922,
        "longitude": -96.8509264448327
      }
    },
    {
      "number": 68536,
      "class": "Bus",
      "name": "COLMAN 1 2",
      "init": {
        "Vr": 0.6477846829727764,
        "Vi": -0.8072548815105738
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9673735115922,
        "longitude": -96.8509264448327
      }
    },
    {
      "number": 68537,
      "class": "Bus",
      "name": "COLMAN 1 3",
      "init": {
        "Vr": 0.6477846829727764,
        "Vi": -0.8072548815105738
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9673735115922,
        "longitude": -96.8509264448327
      }
    },
    {
      "number": 68538,
      "class": "Bus",
      "name": "COLMAN 1 4",
      "init": {
        "Vr": 0.6477846829727765,
        "Vi": -0.8072548815105739
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9673735115922,
        "longitude": -96.8509264448327
      }
    },
    {
      "number": 68539,
      "class": "Bus",
      "name": "COLMAN 1 5",
      "init": {
        "Vr": 0.6478509407900035,
        "Vi": -0.8072432886653681
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9673735115922,
        "longitude": -96.8509264448327
      }
    },
    {
      "number": 68540,
      "class": "Bus",
      "name": "COLMAN 1 7",
      "init": {
        "Vr": 0.6477846829727764,
        "Vi": -0.8072548815105738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9673735115922,
        "longitude": -96.8509264448327
      }
    },
    {
      "number": 68541,
      "class": "Bus",
      "name": "COLMAN 2 1",
      "init": {
        "Vr": 0.6548669297796387,
        "Vi": -0.8002287839423863
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1065738076685,
        "longitude": -96.8823584128613
      }
    },
    {
      "number": 68542,
      "class": "Bus",
      "name": "EGAN 1",
      "init": {
        "Vr": 0.655427961100143,
        "Vi": -0.8061104893765473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9932545781834,
        "longitude": -96.6653576705024
      }
    },
    {
      "number": 68543,
      "class": "Bus",
      "name": "FLANDREAU 1 1",
      "init": {
        "Vr": 0.6680265010661605,
        "Vi": -0.8010852215781508
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0731006387704,
        "longitude": -96.5991279891102
      }
    },
    {
      "number": 68544,
      "class": "Bus",
      "name": "FLANDREAU 2 1",
      "init": {
        "Vr": 0.6868350721845956,
        "Vi": -0.7844417945863711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0384733067164,
        "longitude": -96.5515097486107
      }
    },
    {
      "number": 68545,
      "class": "Bus",
      "name": "FLANDREAU 2 2",
      "init": {
        "Vr": 0.6740823968010622,
        "Vi": -0.7978236484055556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0384733067164,
        "longitude": -96.5515097486107
      }
    },
    {
      "number": 68546,
      "class": "Bus",
      "name": "FLANDREAU 2 3",
      "init": {
        "Vr": 0.6720519486067432,
        "Vi": -0.7999542727862504
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0384733067164,
        "longitude": -96.5515097486107
      }
    },
    {
      "number": 68547,
      "class": "Bus",
      "name": "FLANDREAU 2 4",
      "init": {
        "Vr": 0.6720519486067431,
        "Vi": -0.7999542727862503
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0384733067164,
        "longitude": -96.5515097486107
      }
    },
    {
      "number": 68548,
      "class": "Bus",
      "name": "FLANDREAU 2 5",
      "init": {
        "Vr": 0.6867262342167745,
        "Vi": -0.7844585670816986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0384733067164,
        "longitude": -96.5515097486107
      }
    },
    {
      "number": 68549,
      "class": "Bus",
      "name": "BISON 1",
      "init": {
        "Vr": 0.9427039825902767,
        "Vi": -0.4604557596808637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3887189659733,
        "longitude": -102.531855784849
      }
    },
    {
      "number": 68550,
      "class": "Bus",
      "name": "BISON 2",
      "init": {
        "Vr": 0.9462121977811594,
        "Vi": -0.44218592632579956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3887189659733,
        "longitude": -102.531855784849
      }
    },
    {
      "number": 68551,
      "class": "Bus",
      "name": "BISON 3",
      "init": {
        "Vr": 0.9426541637541026,
        "Vi": -0.46057002551690374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3887189659733,
        "longitude": -102.531855784849
      }
    },
    {
      "number": 68552,
      "class": "Bus",
      "name": "LODGEPOLE 2 1",
      "init": {
        "Vr": 0.9694328374624185,
        "Vi": -0.37446455829040814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7384940481,
        "longitude": -102.675049291172
      }
    },
    {
      "number": 68553,
      "class": "Bus",
      "name": "HOVEN 1",
      "init": {
        "Vr": 0.7987843963962594,
        "Vi": -0.6504773295516879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2420560580987,
        "longitude": -99.8380584997138
      }
    },
    {
      "number": 68554,
      "class": "Bus",
      "name": "HOVEN 2",
      "init": {
        "Vr": 0.7987460598039658,
        "Vi": -0.6504887679710805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2420560580987,
        "longitude": -99.8380584997138
      }
    },
    {
      "number": 68555,
      "class": "Bus",
      "name": "NEW EFFINGTON 1",
      "init": {
        "Vr": 0.6527803971503451,
        "Vi": -0.8035767582013533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8616367151581,
        "longitude": -96.9542718833855
      }
    },
    {
      "number": 68556,
      "class": "Bus",
      "name": "PEEVER 1",
      "init": {
        "Vr": 0.7043222000537228,
        "Vi": -0.7665188009637316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4756110115026,
        "longitude": -97.1392243019987
      }
    },
    {
      "number": 68557,
      "class": "Bus",
      "name": "PEEVER 2",
      "init": {
        "Vr": 0.704306001017552,
        "Vi": -0.7665251314867941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4756110115026,
        "longitude": -97.1392243019987
      }
    },
    {
      "number": 68558,
      "class": "Bus",
      "name": "ROSHOLT 2 1",
      "init": {
        "Vr": 0.6414852457915718,
        "Vi": -0.8148713399219462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.87688351771,
        "longitude": -96.7258779443426
      }
    },
    {
      "number": 68559,
      "class": "Bus",
      "name": "ROSHOLT 3 1",
      "init": {
        "Vr": 0.6587369873726365,
        "Vi": -0.8068476756440907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7715131883909,
        "longitude": -96.6709662071215
      }
    },
    {
      "number": 68560,
      "class": "Bus",
      "name": "WILMOT 2 1",
      "init": {
        "Vr": 0.680090667255161,
        "Vi": -0.7838539527774289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4662030184048,
        "longitude": -96.9010068051771
      }
    },
    {
      "number": 68561,
      "class": "Bus",
      "name": "WILMOT 3 1",
      "init": {
        "Vr": 0.691766146073424,
        "Vi": -0.7797848091942919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3737191298223,
        "longitude": -96.9005235556416
      }
    },
    {
      "number": 68562,
      "class": "Bus",
      "name": "ARTESIAN 1",
      "init": {
        "Vr": 0.7292900926260514,
        "Vi": -0.7552676498161426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0557328345506,
        "longitude": -97.9521077463612
      }
    },
    {
      "number": 68563,
      "class": "Bus",
      "name": "DOLAND 1",
      "init": {
        "Vr": 0.737349882889092,
        "Vi": -0.7433326682885201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8433065190858,
        "longitude": -98.0649147202677
      }
    },
    {
      "number": 68564,
      "class": "Bus",
      "name": "FRANKFORT 21 1",
      "init": {
        "Vr": 0.7498205538782677,
        "Vi": -0.7289734644824843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.790257780206,
        "longitude": -98.3328319014916
      }
    },
    {
      "number": 68565,
      "class": "Bus",
      "name": "FRANKFORT 21 2",
      "init": {
        "Vr": 0.7498473663210578,
        "Vi": -0.7289686514559878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.790257780206,
        "longitude": -98.3328319014916
      }
    },
    {
      "number": 68566,
      "class": "Bus",
      "name": "MISSION 4 1",
      "init": {
        "Vr": 0.6958241874654081,
        "Vi": -0.7770747133878667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2243367517956,
        "longitude": -100.561019640045
      }
    },
    {
      "number": 68567,
      "class": "Bus",
      "name": "MISSION 4 2",
      "init": {
        "Vr": 0.6831677026557263,
        "Vi": -0.77664244276596
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2243367517956,
        "longitude": -100.561019640045
      }
    },
    {
      "number": 68568,
      "class": "Bus",
      "name": "MISSION 4 3",
      "init": {
        "Vr": 0.6960112366006971,
        "Vi": -0.7770811017841923
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2243367517956,
        "longitude": -100.561019640045
      }
    },
    {
      "number": 68569,
      "class": "Bus",
      "name": "MISSION 4 4",
      "init": {
        "Vr": 0.696011236600697,
        "Vi": -0.7770811017841923
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2243367517956,
        "longitude": -100.561019640045
      }
    },
    {
      "number": 68570,
      "class": "Bus",
      "name": "MISSION 4 5",
      "init": {
        "Vr": 0.6959176160893514,
        "Vi": -0.7770917474891785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2243367517956,
        "longitude": -100.561019640045
      }
    },
    {
      "number": 68571,
      "class": "Bus",
      "name": "MISSION 5 1",
      "init": {
        "Vr": 0.6804992199033711,
        "Vi": -0.7782679587966899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2456792340932,
        "longitude": -100.612104706727
      }
    },
    {
      "number": 68572,
      "class": "Bus",
      "name": "ROSEBUD 1 1",
      "init": {
        "Vr": 0.6904795990807869,
        "Vi": -0.7815095889783669
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2468759956564,
        "longitude": -100.787461795799
      }
    },
    {
      "number": 68573,
      "class": "Bus",
      "name": "ROSEBUD 1 2",
      "init": {
        "Vr": 0.6973723484414881,
        "Vi": -0.7769746075430795
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2468759956564,
        "longitude": -100.787461795799
      }
    },
    {
      "number": 68574,
      "class": "Bus",
      "name": "ROSEBUD 1 3",
      "init": {
        "Vr": 0.6903968887993482,
        "Vi": -0.7829230653346004
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2468759956564,
        "longitude": -100.787461795799
      }
    },
    {
      "number": 68575,
      "class": "Bus",
      "name": "ROSEBUD 2 1",
      "init": {
        "Vr": 0.6786835860666067,
        "Vi": -0.7816401337843748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2855977458532,
        "longitude": -100.880321131762
      }
    },
    {
      "number": 68576,
      "class": "Bus",
      "name": "SAINT FRANCIS 7 1",
      "init": {
        "Vr": 0.6795417034895929,
        "Vi": -0.7832121479195087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1729179500673,
        "longitude": -101.016844301585
      }
    },
    {
      "number": 68577,
      "class": "Bus",
      "name": "SAINT FRANCIS 8 1",
      "init": {
        "Vr": 0.6771633796475042,
        "Vi": -0.7865404363938668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1118179883437,
        "longitude": -101.077972940775
      }
    },
    {
      "number": 68578,
      "class": "Bus",
      "name": "SAINT FRANCIS 8 2",
      "init": {
        "Vr": 0.6771633796475042,
        "Vi": -0.7865404363938664
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1118179883437,
        "longitude": -101.077972940775
      }
    },
    {
      "number": 68579,
      "class": "Bus",
      "name": "SAINT FRANCIS 8 3",
      "init": {
        "Vr": 0.6771633796475042,
        "Vi": -0.7865404363938664
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1118179883437,
        "longitude": -101.077972940775
      }
    },
    {
      "number": 68580,
      "class": "Bus",
      "name": "SAINT FRANCIS 8 4",
      "init": {
        "Vr": 0.6771633796475042,
        "Vi": -0.7865404363938663
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1118179883437,
        "longitude": -101.077972940775
      }
    },
    {
      "number": 68581,
      "class": "Bus",
      "name": "SAINT FRANCIS 8 5",
      "init": {
        "Vr": 0.6771397344371037,
        "Vi": -0.7865478704676312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1118179883437,
        "longitude": -101.077972940775
      }
    },
    {
      "number": 68582,
      "class": "Bus",
      "name": "SAINT FRANCIS 8 7",
      "init": {
        "Vr": 0.67718727566554,
        "Vi": -0.7865321683438614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1118179883437,
        "longitude": -101.077972940775
      }
    },
    {
      "number": 68583,
      "class": "Bus",
      "name": "SAINT FRANCIS 9 1",
      "init": {
        "Vr": 0.7010638578535865,
        "Vi": -0.7779185110419613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0799352693671,
        "longitude": -101.14723638596
      }
    },
    {
      "number": 68584,
      "class": "Bus",
      "name": "COLOME 1 1",
      "init": {
        "Vr": 0.7252661606006484,
        "Vi": -0.7510950654404397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.279892400116,
        "longitude": -99.7581839965287
      }
    },
    {
      "number": 68585,
      "class": "Bus",
      "name": "COLOME 1 2",
      "init": {
        "Vr": 0.7252768198211029,
        "Vi": -0.7510934756412835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.279892400116,
        "longitude": -99.7581839965287
      }
    },
    {
      "number": 68586,
      "class": "Bus",
      "name": "COLOME 2 1",
      "init": {
        "Vr": 0.7303192862826728,
        "Vi": -0.7415323867909418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.131611915599,
        "longitude": -99.7133487444087
      }
    },
    {
      "number": 68587,
      "class": "Bus",
      "name": "HAMILL 1",
      "init": {
        "Vr": 0.7451072442585257,
        "Vi": -0.7386461119496525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5752623819404,
        "longitude": -99.7367799212627
      }
    },
    {
      "number": 68588,
      "class": "Bus",
      "name": "VIBORG 1 1",
      "init": {
        "Vr": 0.6575738301659579,
        "Vi": -0.8112005942985064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290028598409,
        "longitude": -97.1871323136563
      }
    },
    {
      "number": 68589,
      "class": "Bus",
      "name": "VIBORG 1 2",
      "init": {
        "Vr": 0.657541764518794,
        "Vi": -0.8112043935812936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290028598409,
        "longitude": -97.1871323136563
      }
    },
    {
      "number": 68590,
      "class": "Bus",
      "name": "VIBORG 2 1",
      "init": {
        "Vr": 0.665606232801424,
        "Vi": -0.8032952350766844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1738695593106,
        "longitude": -97.2011649745154
      }
    },
    {
      "number": 68591,
      "class": "Bus",
      "name": "VIBORG 2 2",
      "init": {
        "Vr": 0.661363650995847,
        "Vi": -0.8111446220820917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1738695593106,
        "longitude": -97.2011649745154
      }
    },
    {
      "number": 68592,
      "class": "Bus",
      "name": "VIBORG 2 3",
      "init": {
        "Vr": 0.6655687142181425,
        "Vi": -0.8033089209109413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1738695593106,
        "longitude": -97.2011649745154
      }
    },
    {
      "number": 68593,
      "class": "Bus",
      "name": "ELK POINT 1 1",
      "init": {
        "Vr": 0.6470434591349775,
        "Vi": -0.8136382050304998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7189751143585,
        "longitude": -96.7370311440506
      }
    },
    {
      "number": 68594,
      "class": "Bus",
      "name": "ELK POINT 2 1",
      "init": {
        "Vr": 0.6250633334299018,
        "Vi": -0.8276796879314413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8083463918596,
        "longitude": -96.6626928957227
      }
    },
    {
      "number": 68595,
      "class": "Bus",
      "name": "ELK POINT 3 1",
      "init": {
        "Vr": 0.6274504223684123,
        "Vi": -0.8292200012814747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7219613189946,
        "longitude": -96.6229774557776
      }
    },
    {
      "number": 68596,
      "class": "Bus",
      "name": "ELK POINT 3 2",
      "init": {
        "Vr": 0.6274902508122563,
        "Vi": -0.8292167517356314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7219613189946,
        "longitude": -96.6229774557776
      }
    },
    {
      "number": 68597,
      "class": "Bus",
      "name": "JEFFERSON 22 1",
      "init": {
        "Vr": 0.6267061034275252,
        "Vi": -0.8313582712136122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5904366159898,
        "longitude": -96.627827798589
      }
    },
    {
      "number": 68598,
      "class": "Bus",
      "name": "JEFFERSON 22 2",
      "init": {
        "Vr": 0.6266570739289204,
        "Vi": -0.8313717784767058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5904366159898,
        "longitude": -96.627827798589
      }
    },
    {
      "number": 68599,
      "class": "Bus",
      "name": "JEFFERSON 23 1",
      "init": {
        "Vr": 0.6314844512798317,
        "Vi": -0.8225849877655979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5266781759259,
        "longitude": -96.5544974133255
      }
    },
    {
      "number": 68600,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 1 1",
      "init": {
        "Vr": 0.6490562420443262,
        "Vi": -0.8114603905445256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5892665561992,
        "longitude": -96.5031996772165
      }
    },
    {
      "number": 68601,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 1 2",
      "init": {
        "Vr": 0.6331778805521091,
        "Vi": -0.8203977120969977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5892665561992,
        "longitude": -96.5031996772165
      }
    },
    {
      "number": 68602,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 1 3",
      "init": {
        "Vr": 0.649280904243345,
        "Vi": -0.8113921942949158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5892665561992,
        "longitude": -96.5031996772165
      }
    },
    {
      "number": 68603,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 2 1",
      "init": {
        "Vr": 0.63017252563107,
        "Vi": -0.8222614126988385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4978619712224,
        "longitude": -96.4691666218407
      }
    },
    {
      "number": 68604,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 2 2",
      "init": {
        "Vr": 0.6302573754583135,
        "Vi": -0.8222506820197284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4978619712224,
        "longitude": -96.4691666218407
      }
    },
    {
      "number": 68605,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 3 1",
      "init": {
        "Vr": 0.6515297957199364,
        "Vi": -0.8096881195616544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4816927954212,
        "longitude": -96.5029590913471
      }
    },
    {
      "number": 68606,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 3 2",
      "init": {
        "Vr": 0.6342202305961039,
        "Vi": -0.8237816845740312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4816927954212,
        "longitude": -96.5029590913471
      }
    },
    {
      "number": 68607,
      "class": "Bus",
      "name": "NORTH SIOUX CITY 3 3",
      "init": {
        "Vr": 0.6514339995174829,
        "Vi": -0.8096746636434335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4816927954212,
        "longitude": -96.5029590913471
      }
    },
    {
      "number": 68608,
      "class": "Bus",
      "name": "SELBY 1",
      "init": {
        "Vr": 0.7980307456738097,
        "Vi": -0.668176131767141
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3755795988905,
        "longitude": -100.033237872602
      }
    },
    {
      "number": 68609,
      "class": "Bus",
      "name": "SELBY 2",
      "init": {
        "Vr": 0.8043044984466119,
        "Vi": -0.6611017051470113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3755795988905,
        "longitude": -100.033237872602
      }
    },
    {
      "number": 68610,
      "class": "Bus",
      "name": "SELBY 3",
      "init": {
        "Vr": 0.8090598651453912,
        "Vi": -0.6557394452211677
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3755795988905,
        "longitude": -100.033237872602
      }
    },
    {
      "number": 68611,
      "class": "Bus",
      "name": "SELBY 4",
      "init": {
        "Vr": 0.8090598651453912,
        "Vi": -0.6557394452211676
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3755795988905,
        "longitude": -100.033237872602
      }
    },
    {
      "number": 68612,
      "class": "Bus",
      "name": "SELBY 5",
      "init": {
        "Vr": 0.7979716953317452,
        "Vi": -0.6681844525912315
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3755795988905,
        "longitude": -100.033237872602
      }
    },
    {
      "number": 68613,
      "class": "Bus",
      "name": "SELBY 7",
      "init": {
        "Vr": 0.7977321945625704,
        "Vi": -0.6693613512729942
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3755795988905,
        "longitude": -100.033237872602
      }
    },
    {
      "number": 68614,
      "class": "Bus",
      "name": "MISSION HILL 1",
      "init": {
        "Vr": 0.6777605673431055,
        "Vi": -0.7981405467322271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9031568653075,
        "longitude": -97.2995348936962
      }
    },
    {
      "number": 68615,
      "class": "Bus",
      "name": "CHERRY CREEK 1",
      "init": {
        "Vr": 0.8284780518257914,
        "Vi": -0.6329038041156015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7184666436311,
        "longitude": -101.485129557024
      }
    },
    {
      "number": 68616,
      "class": "Bus",
      "name": "DUPREE 1",
      "init": {
        "Vr": 0.8835137599190035,
        "Vi": -0.5567885515649196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0472344750157,
        "longitude": -101.678461150572
      }
    },
    {
      "number": 68617,
      "class": "Bus",
      "name": "DUPREE 2",
      "init": {
        "Vr": 0.8741710229590836,
        "Vi": -0.5709080284895329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0472344750157,
        "longitude": -101.678461150572
      }
    },
    {
      "number": 68618,
      "class": "Bus",
      "name": "DUPREE 3",
      "init": {
        "Vr": 0.8834671069060498,
        "Vi": -0.5568187697284794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0472344750157,
        "longitude": -101.678461150572
      }
    },
    {
      "number": 68619,
      "class": "Bus",
      "name": "CLARK 6 1",
      "init": {
        "Vr": 0.7332709981694726,
        "Vi": -0.7578908642800799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9320310301483,
        "longitude": -97.7233898964549
      }
    },
    {
      "number": 68620,
      "class": "Bus",
      "name": "CLARK 6 2",
      "init": {
        "Vr": 0.7295048407380695,
        "Vi": -0.7552184548766345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9320310301483,
        "longitude": -97.7233898964549
      }
    },
    {
      "number": 68621,
      "class": "Bus",
      "name": "CLARK 6 3",
      "init": {
        "Vr": 0.7332947320000156,
        "Vi": -0.7579164792231711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9320310301483,
        "longitude": -97.7233898964549
      }
    },
    {
      "number": 68622,
      "class": "Bus",
      "name": "CLARK 6 5",
      "init": {
        "Vr": 0.7332709981694725,
        "Vi": -0.7578908642800798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9320310301483,
        "longitude": -97.7233898964549
      }
    },
    {
      "number": 68623,
      "class": "Bus",
      "name": "REE HEIGHTS 1",
      "init": {
        "Vr": 0.8213539077824852,
        "Vi": -0.6504400672621925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4655557326019,
        "longitude": -99.1386391099656
      }
    },
    {
      "number": 68624,
      "class": "Bus",
      "name": "REE HEIGHTS 2",
      "init": {
        "Vr": 0.8065478462937298,
        "Vi": -0.6715247207025584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4655557326019,
        "longitude": -99.1386391099656
      }
    },
    {
      "number": 68625,
      "class": "Bus",
      "name": "REE HEIGHTS 3",
      "init": {
        "Vr": 0.7966369410377064,
        "Vi": -0.6856384001029571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4655557326019,
        "longitude": -99.1386391099656
      }
    },
    {
      "number": 68626,
      "class": "Bus",
      "name": "REE HEIGHTS 4",
      "init": {
        "Vr": 0.7966369410377063,
        "Vi": -0.6856384001029571
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4655557326019,
        "longitude": -99.1386391099656
      }
    },
    {
      "number": 68627,
      "class": "Bus",
      "name": "REE HEIGHTS 5",
      "init": {
        "Vr": 0.8065478462937299,
        "Vi": -0.6715247207025585
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4655557326019,
        "longitude": -99.1386391099656
      }
    },
    {
      "number": 68628,
      "class": "Bus",
      "name": "REE HEIGHTS 6",
      "init": {
        "Vr": 0.8215114269194117,
        "Vi": -0.6502814097124736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4655557326019,
        "longitude": -99.1386391099656
      }
    },
    {
      "number": 68629,
      "class": "Bus",
      "name": "REE HEIGHTS 8",
      "init": {
        "Vr": 0.8213539077824855,
        "Vi": -0.6504400672621925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4655557326019,
        "longitude": -99.1386391099656
      }
    },
    {
      "number": 68630,
      "class": "Bus",
      "name": "ABERDEEN 14 1",
      "init": {
        "Vr": 0.7634922613452297,
        "Vi": -0.7115602359242991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4299635149039,
        "longitude": -98.5267733705067
      }
    },
    {
      "number": 68631,
      "class": "Bus",
      "name": "ABERDEEN 14 2",
      "init": {
        "Vr": 0.7624498761724726,
        "Vi": -0.7085559652253552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4299635149039,
        "longitude": -98.5267733705067
      }
    },
    {
      "number": 68632,
      "class": "Bus",
      "name": "ABERDEEN 14 3",
      "init": {
        "Vr": 0.8065613161174391,
        "Vi": -0.6644424381764286
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4299635149039,
        "longitude": -98.5267733705067
      }
    },
    {
      "number": 68633,
      "class": "Bus",
      "name": "ABERDEEN 14 4",
      "init": {
        "Vr": 0.7634999088891556,
        "Vi": -0.7116056674082573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4299635149039,
        "longitude": -98.5267733705067
      }
    },
    {
      "number": 68634,
      "class": "Bus",
      "name": "ABERDEEN 14 6",
      "init": {
        "Vr": 0.7634922613452297,
        "Vi": -0.7115602359242991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4299635149039,
        "longitude": -98.5267733705067
      }
    },
    {
      "number": 68635,
      "class": "Bus",
      "name": "WHITE 3 1",
      "init": {
        "Vr": 0.6911147906803086,
        "Vi": -0.7783914462793126
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3209311358905,
        "longitude": -96.5264809822977
      }
    },
    {
      "number": 68636,
      "class": "Bus",
      "name": "WHITE 3 2",
      "init": {
        "Vr": 0.6927722795685403,
        "Vi": -0.7805347291324811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3209311358905,
        "longitude": -96.5264809822977
      }
    },
    {
      "number": 68637,
      "class": "Bus",
      "name": "WHITE 3 3",
      "init": {
        "Vr": 0.6972845809049188,
        "Vi": -0.7803720053717831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3209311358905,
        "longitude": -96.5264809822977
      }
    },
    {
      "number": 68638,
      "class": "Bus",
      "name": "WHITE 3 4",
      "init": {
        "Vr": 0.6909442169461951,
        "Vi": -0.7378566336517889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3209311358905,
        "longitude": -96.5264809822977
      }
    },
    {
      "number": 68639,
      "class": "Bus",
      "name": "WHITE 3 5",
      "init": {
        "Vr": 0.6911147906803086,
        "Vi": -0.7783914462793124
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3209311358905,
        "longitude": -96.5264809822977
      }
    },
    {
      "number": 68640,
      "class": "Bus",
      "name": "WHITE 3 6",
      "init": {
        "Vr": 0.6899762483646168,
        "Vi": -0.7799797177067372
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3209311358905,
        "longitude": -96.5264809822977
      }
    },
    {
      "number": 68641,
      "class": "Bus",
      "name": "WHITE 3 8",
      "init": {
        "Vr": 0.6927964219390766,
        "Vi": -0.7806893896112974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3209311358905,
        "longitude": -96.5264809822977
      }
    },
    {
      "number": 68642,
      "class": "Bus",
      "name": "HURON 7 1",
      "init": {
        "Vr": 0.787659894939436,
        "Vi": -0.6854511058427472
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68643,
      "class": "Bus",
      "name": "HURON 7 2",
      "init": {
        "Vr": 0.7875561145020319,
        "Vi": -0.6952019063885283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68644,
      "class": "Bus",
      "name": "HURON 7 3",
      "init": {
        "Vr": 0.7659202457753056,
        "Vi": -0.7190051812325706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68645,
      "class": "Bus",
      "name": "HURON 7 4",
      "init": {
        "Vr": 0.7659202457753059,
        "Vi": -0.7190051812325708
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68646,
      "class": "Bus",
      "name": "HURON 7 5",
      "init": {
        "Vr": 0.7659202457753059,
        "Vi": -0.7190051812325708
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68647,
      "class": "Bus",
      "name": "HURON 7 6",
      "init": {
        "Vr": 0.7659202457753058,
        "Vi": -0.7190051812325707
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68648,
      "class": "Bus",
      "name": "HURON 7 7",
      "init": {
        "Vr": 0.7868886313316891,
        "Vi": -0.6958296174429645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68649,
      "class": "Bus",
      "name": "HURON 7 9",
      "init": {
        "Vr": 0.7881408686569791,
        "Vi": -0.6852123128534614
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3522294578627,
        "longitude": -98.1815905966241
      }
    },
    {
      "number": 68650,
      "class": "Bus",
      "name": "CONDE 3 1",
      "init": {
        "Vr": 0.7499972165646152,
        "Vi": -0.723872615472133
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2083649195327,
        "longitude": -97.8865116538848
      }
    },
    {
      "number": 68651,
      "class": "Bus",
      "name": "CONDE 3 2",
      "init": {
        "Vr": 0.7490733897940064,
        "Vi": -0.7269596167992356
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2083649195327,
        "longitude": -97.8865116538848
      }
    },
    {
      "number": 68652,
      "class": "Bus",
      "name": "CONDE 3 3",
      "init": {
        "Vr": 0.7438155812291074,
        "Vi": -0.7370869272921767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2083649195327,
        "longitude": -97.8865116538848
      }
    },
    {
      "number": 68653,
      "class": "Bus",
      "name": "CONDE 3 4",
      "init": {
        "Vr": 0.7365621562574892,
        "Vi": -0.751058087572626
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2083649195327,
        "longitude": -97.8865116538848
      }
    },
    {
      "number": 68654,
      "class": "Bus",
      "name": "CONDE 3 5",
      "init": {
        "Vr": 0.7365621562574892,
        "Vi": -0.751058087572626
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2083649195327,
        "longitude": -97.8865116538848
      }
    },
    {
      "number": 68655,
      "class": "Bus",
      "name": "CONDE 3 6",
      "init": {
        "Vr": 0.7490863864583187,
        "Vi": -0.7240318992072498
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2083649195327,
        "longitude": -97.8865116538848
      }
    },
    {
      "number": 68656,
      "class": "Bus",
      "name": "CONDE 3 8",
      "init": {
        "Vr": 0.7489768742618794,
        "Vi": -0.727177034048828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2083649195327,
        "longitude": -97.8865116538848
      }
    },
    {
      "number": 68657,
      "class": "Bus",
      "name": "ABERDEEN 15 1",
      "init": {
        "Vr": 0.7610162533086503,
        "Vi": -0.719071184265334
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4605695869431,
        "longitude": -98.5092605819401
      }
    },
    {
      "number": 68658,
      "class": "Bus",
      "name": "ABERDEEN 15 2",
      "init": {
        "Vr": 0.7615932763959525,
        "Vi": -0.7131429400147143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4605695869431,
        "longitude": -98.5092605819401
      }
    },
    {
      "number": 68659,
      "class": "Bus",
      "name": "ABERDEEN 15 3",
      "init": {
        "Vr": 0.7598836071704037,
        "Vi": -0.7096117165472055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4605695869431,
        "longitude": -98.5092605819401
      }
    },
    {
      "number": 68660,
      "class": "Bus",
      "name": "ABERDEEN 15 4",
      "init": {
        "Vr": 0.7581275498919905,
        "Vi": -0.7059846810557742
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4605695869431,
        "longitude": -98.5092605819401
      }
    },
    {
      "number": 68661,
      "class": "Bus",
      "name": "ABERDEEN 15 5",
      "init": {
        "Vr": 0.7581275498919905,
        "Vi": -0.705984681055774
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4605695869431,
        "longitude": -98.5092605819401
      }
    },
    {
      "number": 68662,
      "class": "Bus",
      "name": "ABERDEEN 15 6",
      "init": {
        "Vr": 0.761749537098552,
        "Vi": -0.7126225358364436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4605695869431,
        "longitude": -98.5092605819401
      }
    },
    {
      "number": 68663,
      "class": "Bus",
      "name": "ABERDEEN 15 8",
      "init": {
        "Vr": 0.759846486779748,
        "Vi": -0.719819645051475
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4605695869431,
        "longitude": -98.5092605819401
      }
    },
    {
      "number": 68664,
      "class": "Bus",
      "name": "HIGHMORE 2 1",
      "init": {
        "Vr": 0.8313048250028137,
        "Vi": -0.6268784396523752
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5315943016796,
        "longitude": -99.5329624326712
      }
    },
    {
      "number": 68665,
      "class": "Bus",
      "name": "HIGHMORE 2 2",
      "init": {
        "Vr": 0.8296555427086557,
        "Vi": -0.6353222042187433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5315943016796,
        "longitude": -99.5329624326712
      }
    },
    {
      "number": 68666,
      "class": "Bus",
      "name": "HIGHMORE 2 3",
      "init": {
        "Vr": 0.8230055808042915,
        "Vi": -0.6485299873432862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5315943016796,
        "longitude": -99.5329624326712
      }
    },
    {
      "number": 68667,
      "class": "Bus",
      "name": "HIGHMORE 2 4",
      "init": {
        "Vr": 0.815995766386691,
        "Vi": -0.6073316368254607
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.5315943016796,
        "longitude": -99.5329624326712
      }
    },
    {
      "number": 68668,
      "class": "Bus",
      "name": "HIGHMORE 2 5",
      "init": {
        "Vr": 0.8321808803721806,
        "Vi": -0.6276796142442093
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5315943016796,
        "longitude": -99.5329624326712
      }
    },
    {
      "number": 68669,
      "class": "Bus",
      "name": "HIGHMORE 2 7",
      "init": {
        "Vr": 0.8313048250028137,
        "Vi": -0.6268784396523752
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5315943016796,
        "longitude": -99.5329624326712
      }
    },
    {
      "number": 68670,
      "class": "Bus",
      "name": "BIG STONE CITY 2 1",
      "init": {
        "Vr": 0.697715461238921,
        "Vi": -0.775269049646378
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3088974894596,
        "longitude": -96.4890580338463
      }
    },
    {
      "number": 68671,
      "class": "Bus",
      "name": "BIG STONE CITY 2 2",
      "init": {
        "Vr": 0.6840022790310122,
        "Vi": -0.7879921030320153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3088974894596,
        "longitude": -96.4890580338463
      }
    },
    {
      "number": 68672,
      "class": "Bus",
      "name": "BIG STONE CITY 2 3",
      "init": {
        "Vr": 0.7062731619627738,
        "Vi": -0.7445980196668714
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3088974894596,
        "longitude": -96.4890580338463
      }
    },
    {
      "number": 68673,
      "class": "Bus",
      "name": "BIG STONE CITY 2 4",
      "init": {
        "Vr": 0.6968431442007289,
        "Vi": -0.7763458722083546
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3088974894596,
        "longitude": -96.4890580338463
      }
    },
    {
      "number": 68674,
      "class": "Bus",
      "name": "BIG STONE CITY 2 6",
      "init": {
        "Vr": 0.697715461238921,
        "Vi": -0.775269049646378
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3088974894596,
        "longitude": -96.4890580338463
      }
    },
    {
      "number": 68675,
      "class": "Bus",
      "name": "PICKSTOWN 1",
      "init": {
        "Vr": 0.7494297923210422,
        "Vi": -0.7350880577780612
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68676,
      "class": "Bus",
      "name": "PICKSTOWN 2",
      "init": {
        "Vr": 0.7404603895130517,
        "Vi": -0.7461955418568937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68677,
      "class": "Bus",
      "name": "PICKSTOWN 3",
      "init": {
        "Vr": 0.7309842808897073,
        "Vi": -0.7550269762347785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68678,
      "class": "Bus",
      "name": "PICKSTOWN 4",
      "init": {
        "Vr": 0.7494297923210421,
        "Vi": -0.7350880577780612
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68679,
      "class": "Bus",
      "name": "PICKSTOWN 5",
      "init": {
        "Vr": 0.7593376233547078,
        "Vi": -0.7239281803199893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68680,
      "class": "Bus",
      "name": "PICKSTOWN 6",
      "init": {
        "Vr": 0.7494297923210421,
        "Vi": -0.7350880577780612
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68681,
      "class": "Bus",
      "name": "PICKSTOWN 7",
      "init": {
        "Vr": 0.7494297923210421,
        "Vi": -0.7350880577780612
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68682,
      "class": "Bus",
      "name": "PICKSTOWN 8",
      "init": {
        "Vr": 0.7563515755160416,
        "Vi": -0.7274231220953659
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68683,
      "class": "Bus",
      "name": "PICKSTOWN 9",
      "init": {
        "Vr": 0.7494297923210421,
        "Vi": -0.7350880577780612
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68684,
      "class": "Bus",
      "name": "PICKSTOWN 10",
      "init": {
        "Vr": 0.74927332429963,
        "Vi": -0.735134724777926
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68685,
      "class": "Bus",
      "name": "PICKSTOWN 12",
      "init": {
        "Vr": 0.7494297923210422,
        "Vi": -0.7350880577780612
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0369052525361,
        "longitude": -98.5291910555822
      }
    },
    {
      "number": 68686,
      "class": "Bus",
      "name": "WATERTOWN 26 1",
      "init": {
        "Vr": 0.7322171470600543,
        "Vi": -0.7386462848478781
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68687,
      "class": "Bus",
      "name": "WATERTOWN 26 2",
      "init": {
        "Vr": 0.7125254643296055,
        "Vi": -0.7638869992255232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68688,
      "class": "Bus",
      "name": "WATERTOWN 26 3",
      "init": {
        "Vr": 0.7323704070038609,
        "Vi": -0.7384603507597098
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68689,
      "class": "Bus",
      "name": "WATERTOWN 26 4",
      "init": {
        "Vr": 0.7322155648761066,
        "Vi": -0.7386498530673778
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68690,
      "class": "Bus",
      "name": "WATERTOWN 26 5",
      "init": {
        "Vr": 0.7322155648761065,
        "Vi": -0.7386498530673778
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68691,
      "class": "Bus",
      "name": "WATERTOWN 26 6",
      "init": {
        "Vr": 0.7322171470600544,
        "Vi": -0.7386462848478785
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68692,
      "class": "Bus",
      "name": "WATERTOWN 26 7",
      "init": {
        "Vr": 0.7322171470600544,
        "Vi": -0.7386462848478785
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68693,
      "class": "Bus",
      "name": "WATERTOWN 26 8",
      "init": {
        "Vr": 0.7322171470600543,
        "Vi": -0.7386462848478783
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68694,
      "class": "Bus",
      "name": "WATERTOWN 26 9",
      "init": {
        "Vr": 0.7333966244561397,
        "Vi": -0.7369741859305259
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68695,
      "class": "Bus",
      "name": "WATERTOWN 26 11",
      "init": {
        "Vr": 0.7322171470600547,
        "Vi": -0.7386462848478781
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8648857919421,
        "longitude": -97.0932259804301
      }
    },
    {
      "number": 68696,
      "class": "Bus",
      "name": "VERMILLION 4 1",
      "init": {
        "Vr": 0.6921949447304133,
        "Vi": -0.7859367954405324
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8947505131943,
        "longitude": -96.979089609742
      }
    },
    {
      "number": 68697,
      "class": "Bus",
      "name": "VERMILLION 4 2",
      "init": {
        "Vr": 0.6836523417009746,
        "Vi": -0.7967320341323305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8947505131943,
        "longitude": -96.979089609742
      }
    },
    {
      "number": 68698,
      "class": "Bus",
      "name": "VERMILLION 4 3",
      "init": {
        "Vr": 0.7048748260760966,
        "Vi": -0.7809325040473543
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8947505131943,
        "longitude": -96.979089609742
      }
    },
    {
      "number": 68699,
      "class": "Bus",
      "name": "VERMILLION 4 4",
      "init": {
        "Vr": 0.7067014446096341,
        "Vi": -0.7792799012550851
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.8947505131943,
        "longitude": -96.979089609742
      }
    },
    {
      "number": 68700,
      "class": "Bus",
      "name": "VERMILLION 4 5",
      "init": {
        "Vr": 0.6918009618528276,
        "Vi": -0.7864267153347023
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8947505131943,
        "longitude": -96.979089609742
      }
    },
    {
      "number": 68701,
      "class": "Bus",
      "name": "VERMILLION 4 7",
      "init": {
        "Vr": 0.6921949447304135,
        "Vi": -0.7859367954405322
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8947505131943,
        "longitude": -96.979089609742
      }
    },
    {
      "number": 68702,
      "class": "Bus",
      "name": "LAKE PRESTON 2 1",
      "init": {
        "Vr": 0.7150838756365077,
        "Vi": -0.7676375044358321
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3481802867597,
        "longitude": -97.3639534180709
      }
    },
    {
      "number": 68703,
      "class": "Bus",
      "name": "LAKE PRESTON 2 2",
      "init": {
        "Vr": 0.7110115067711572,
        "Vi": -0.7702881682675699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3481802867597,
        "longitude": -97.3639534180709
      }
    },
    {
      "number": 68704,
      "class": "Bus",
      "name": "LAKE PRESTON 2 3",
      "init": {
        "Vr": 0.7054552136023776,
        "Vi": -0.7746335119409854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3481802867597,
        "longitude": -97.3639534180709
      }
    },
    {
      "number": 68705,
      "class": "Bus",
      "name": "LAKE PRESTON 2 4",
      "init": {
        "Vr": 0.7105162305224034,
        "Vi": -0.7705426738482332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3481802867597,
        "longitude": -97.3639534180709
      }
    },
    {
      "number": 68706,
      "class": "Bus",
      "name": "LAKE PRESTON 2 6",
      "init": {
        "Vr": 0.7110115067711572,
        "Vi": -0.7702881682675699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3481802867597,
        "longitude": -97.3639534180709
      }
    },
    {
      "number": 68707,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 3 1",
      "init": {
        "Vr": 0.7887886275609244,
        "Vi": -0.6760330474906554
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8616338184224,
        "longitude": -98.7903041371669
      }
    },
    {
      "number": 68708,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 3 2",
      "init": {
        "Vr": 0.7829089746888682,
        "Vi": -0.6944412298124387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8616338184224,
        "longitude": -98.7903041371669
      }
    },
    {
      "number": 68709,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 3 3",
      "init": {
        "Vr": 0.7891454755519486,
        "Vi": -0.6757695894937734
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8616338184224,
        "longitude": -98.7903041371669
      }
    },
    {
      "number": 68710,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 3 4",
      "init": {
        "Vr": 0.7887727988992574,
        "Vi": -0.6760467603927085
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8616338184224,
        "longitude": -98.7903041371669
      }
    },
    {
      "number": 68711,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 3 5",
      "init": {
        "Vr": 0.7887727988992574,
        "Vi": -0.6760467603927084
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8616338184224,
        "longitude": -98.7903041371669
      }
    },
    {
      "number": 68712,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 3 6",
      "init": {
        "Vr": 0.7881390237673672,
        "Vi": -0.6757477465387612
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8616338184224,
        "longitude": -98.7903041371669
      }
    },
    {
      "number": 68713,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 3 8",
      "init": {
        "Vr": 0.7887886275609244,
        "Vi": -0.6760330474906554
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8616338184224,
        "longitude": -98.7903041371669
      }
    },
    {
      "number": 68714,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 4 1",
      "init": {
        "Vr": 0.7892588469650523,
        "Vi": -0.6810804059280898
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0038212260432,
        "longitude": -98.6118453660403
      }
    },
    {
      "number": 68715,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 4 2",
      "init": {
        "Vr": 0.7834505630304316,
        "Vi": -0.6955394983350961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0038212260432,
        "longitude": -98.6118453660403
      }
    },
    {
      "number": 68716,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 4 3",
      "init": {
        "Vr": 0.7763510243311184,
        "Vi": -0.7070834050645634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0038212260432,
        "longitude": -98.6118453660403
      }
    },
    {
      "number": 68717,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 4 4",
      "init": {
        "Vr": 0.7893022969147984,
        "Vi": -0.6805101900129299
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0038212260432,
        "longitude": -98.6118453660403
      }
    },
    {
      "number": 68718,
      "class": "Bus",
      "name": "WESSINGTON SPRINGS 4 6",
      "init": {
        "Vr": 0.7892588469650523,
        "Vi": -0.6810804059280898
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0038212260432,
        "longitude": -98.6118453660403
      }
    },
    {
      "number": 68719,
      "class": "Bus",
      "name": "GROTON 19 1",
      "init": {
        "Vr": 0.760991261777143,
        "Vi": -0.712826996656842
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3790547453851,
        "longitude": -98.0992521711664
      }
    },
    {
      "number": 68720,
      "class": "Bus",
      "name": "GROTON 19 2",
      "init": {
        "Vr": 0.7533476782241553,
        "Vi": -0.7238370578299722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3790547453851,
        "longitude": -98.0992521711664
      }
    },
    {
      "number": 68721,
      "class": "Bus",
      "name": "GROTON 19 3",
      "init": {
        "Vr": 0.7428951105171026,
        "Vi": -0.7373690470911954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3790547453851,
        "longitude": -98.0992521711664
      }
    },
    {
      "number": 68722,
      "class": "Bus",
      "name": "GROTON 19 4",
      "init": {
        "Vr": 0.7782706065897051,
        "Vi": -0.7085556668274813
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3790547453851,
        "longitude": -98.0992521711664
      }
    },
    {
      "number": 68723,
      "class": "Bus",
      "name": "GROTON 19 5",
      "init": {
        "Vr": 0.7838390470160057,
        "Vi": -0.7091159531867437
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3790547453851,
        "longitude": -98.0992521711664
      }
    },
    {
      "number": 68724,
      "class": "Bus",
      "name": "GROTON 19 6",
      "init": {
        "Vr": 0.7528678604789861,
        "Vi": -0.724328532500589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3790547453851,
        "longitude": -98.0992521711664
      }
    },
    {
      "number": 68725,
      "class": "Bus",
      "name": "GROTON 19 8",
      "init": {
        "Vr": 0.7533476782241553,
        "Vi": -0.7238370578299722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3790547453851,
        "longitude": -98.0992521711664
      }
    },
    {
      "number": 68726,
      "class": "Bus",
      "name": "PIERRE 5 1",
      "init": {
        "Vr": 0.8819896693586968,
        "Vi": -0.6040324787445394
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68727,
      "class": "Bus",
      "name": "PIERRE 5 2",
      "init": {
        "Vr": 0.8480644816795194,
        "Vi": -0.6113318168100067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68728,
      "class": "Bus",
      "name": "PIERRE 5 3",
      "init": {
        "Vr": 0.8340020173101815,
        "Vi": -0.6231509703057813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68729,
      "class": "Bus",
      "name": "PIERRE 5 4",
      "init": {
        "Vr": 0.8338850424586155,
        "Vi": -0.5591526022071094
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68730,
      "class": "Bus",
      "name": "PIERRE 5 5",
      "init": {
        "Vr": 0.8377073484697614,
        "Vi": -0.5518420298894349
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68731,
      "class": "Bus",
      "name": "PIERRE 5 6",
      "init": {
        "Vr": 0.8819896693586968,
        "Vi": -0.6040324787445392
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68732,
      "class": "Bus",
      "name": "PIERRE 5 7",
      "init": {
        "Vr": 0.8385352520129906,
        "Vi": -0.55215444191159
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68733,
      "class": "Bus",
      "name": "PIERRE 5 8",
      "init": {
        "Vr": 0.8415081726466503,
        "Vi": -0.5476129033907844
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68734,
      "class": "Bus",
      "name": "PIERRE 5 9",
      "init": {
        "Vr": 0.8819896693586968,
        "Vi": -0.6040324787445392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68735,
      "class": "Bus",
      "name": "PIERRE 5 10",
      "init": {
        "Vr": 0.8472587970237372,
        "Vi": -0.6123995003550604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68736,
      "class": "Bus",
      "name": "PIERRE 5 12",
      "init": {
        "Vr": 0.8778052355513907,
        "Vi": -0.6059194067606769
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104874050928,
        "longitude": -100.356184114182
      }
    },
    {
      "number": 68737,
      "class": "Bus",
      "name": "CHAMBERLAIN 4 1",
      "init": {
        "Vr": 0.8327389450094358,
        "Vi": -0.6263465212940015
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9968758796365,
        "longitude": -99.4401174714811
      }
    },
    {
      "number": 68738,
      "class": "Bus",
      "name": "CHAMBERLAIN 4 2",
      "init": {
        "Vr": 0.8224361020047394,
        "Vi": -0.648398609152528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9968758796365,
        "longitude": -99.4401174714811
      }
    },
    {
      "number": 68739,
      "class": "Bus",
      "name": "CHAMBERLAIN 4 3",
      "init": {
        "Vr": 0.8156058597742102,
        "Vi": -0.66301798198641
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9968758796365,
        "longitude": -99.4401174714811
      }
    },
    {
      "number": 68740,
      "class": "Bus",
      "name": "CHAMBERLAIN 4 4",
      "init": {
        "Vr": 0.8156058597742101,
        "Vi": -0.66301798198641
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9968758796365,
        "longitude": -99.4401174714811
      }
    },
    {
      "number": 68741,
      "class": "Bus",
      "name": "CHAMBERLAIN 4 5",
      "init": {
        "Vr": 0.8291891453359096,
        "Vi": -0.6284178694061897
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9968758796365,
        "longitude": -99.4401174714811
      }
    },
    {
      "number": 68742,
      "class": "Bus",
      "name": "CHAMBERLAIN 4 7",
      "init": {
        "Vr": 0.8327389450094356,
        "Vi": -0.6263465212940016
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9968758796365,
        "longitude": -99.4401174714811
      }
    },
    {
      "number": 68743,
      "class": "Bus",
      "name": "HETTINGER 1 1",
      "init": {
        "Vr": 0.9897631759705826,
        "Vi": -0.3388628593029527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0857894957465,
        "longitude": -102.553412355295
      }
    },
    {
      "number": 68744,
      "class": "Bus",
      "name": "HETTINGER 2 1",
      "init": {
        "Vr": 0.99321612443871,
        "Vi": -0.3314082652491202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0481591761996,
        "longitude": -102.53624413923
      }
    },
    {
      "number": 68745,
      "class": "Bus",
      "name": "HETTINGER 2 2",
      "init": {
        "Vr": 0.9909798695702696,
        "Vi": -0.33733930372224735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0481591761996,
        "longitude": -102.53624413923
      }
    },
    {
      "number": 68746,
      "class": "Bus",
      "name": "HETTINGER 2 3",
      "init": {
        "Vr": 0.9932027450319293,
        "Vi": -0.3314270130211791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0481591761996,
        "longitude": -102.53624413923
      }
    },
    {
      "number": 68747,
      "class": "Bus",
      "name": "HETTINGER 3 1",
      "init": {
        "Vr": 0.9889052723063406,
        "Vi": -0.3402687034858855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1396104758159,
        "longitude": -102.590050510822
      }
    },
    {
      "number": 68748,
      "class": "Bus",
      "name": "LEMMON 1 1",
      "init": {
        "Vr": 0.9647282256290103,
        "Vi": -0.41012520338372244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.777228637505,
        "longitude": -102.236185159178
      }
    },
    {
      "number": 68749,
      "class": "Bus",
      "name": "LEMMON 1 2",
      "init": {
        "Vr": 0.9647116613524306,
        "Vi": -0.41014276662725374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.777228637505,
        "longitude": -102.236185159178
      }
    },
    {
      "number": 68750,
      "class": "Bus",
      "name": "LEMMON 2 1",
      "init": {
        "Vr": 0.9838581416110967,
        "Vi": -0.3546005791036709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8053663487678,
        "longitude": -102.30210718424
      }
    },
    {
      "number": 68751,
      "class": "Bus",
      "name": "LEMMON 2 2",
      "init": {
        "Vr": 0.9727580170984307,
        "Vi": -0.39505955897417105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8053663487678,
        "longitude": -102.30210718424
      }
    },
    {
      "number": 68752,
      "class": "Bus",
      "name": "LEMMON 2 3",
      "init": {
        "Vr": 0.9838391715142583,
        "Vi": -0.3546167733718503
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8053663487678,
        "longitude": -102.30210718424
      }
    },
    {
      "number": 68753,
      "class": "Bus",
      "name": "LEMMON 3 1",
      "init": {
        "Vr": 0.9687844904683596,
        "Vi": -0.4024085152709865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8745638277102,
        "longitude": -102.250253487969
      }
    },
    {
      "number": 68754,
      "class": "Bus",
      "name": "MOTT 1 1",
      "init": {
        "Vr": 1.001115339327403,
        "Vi": -0.3036347377363806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3906473407323,
        "longitude": -102.352868719833
      }
    },
    {
      "number": 68755,
      "class": "Bus",
      "name": "MOTT 1 2",
      "init": {
        "Vr": 0.998765339993255,
        "Vi": -0.3195061911073906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3906473407323,
        "longitude": -102.352868719833
      }
    },
    {
      "number": 68756,
      "class": "Bus",
      "name": "MOTT 1 3",
      "init": {
        "Vr": 0.9934954655972603,
        "Vi": -0.33845621987044705
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3906473407323,
        "longitude": -102.352868719833
      }
    },
    {
      "number": 68757,
      "class": "Bus",
      "name": "MOTT 1 4",
      "init": {
        "Vr": 0.9980530995693547,
        "Vi": -0.3340774946211342
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3906473407323,
        "longitude": -102.352868719833
      }
    },
    {
      "number": 68758,
      "class": "Bus",
      "name": "MOTT 1 5",
      "init": {
        "Vr": 1.0011055462701297,
        "Vi": -0.3036443344113227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3906473407323,
        "longitude": -102.352868719833
      }
    },
    {
      "number": 68759,
      "class": "Bus",
      "name": "MOTT 2 1",
      "init": {
        "Vr": 0.9955449495850051,
        "Vi": -0.3276178541459285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4433983078071,
        "longitude": -102.276786568837
      }
    },
    {
      "number": 68760,
      "class": "Bus",
      "name": "REEDER 1",
      "init": {
        "Vr": 0.9898444867014317,
        "Vi": -0.3409188387268762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0428463321264,
        "longitude": -102.947023230785
      }
    },
    {
      "number": 68761,
      "class": "Bus",
      "name": "REGENT 1",
      "init": {
        "Vr": 0.9985553450174033,
        "Vi": -0.31469119107980237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5129538819726,
        "longitude": -102.554950999342
      }
    },
    {
      "number": 68762,
      "class": "Bus",
      "name": "REGENT 2",
      "init": {
        "Vr": 0.9985658208968775,
        "Vi": -0.3146775717377225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5129538819726,
        "longitude": -102.554950999342
      }
    },
    {
      "number": 68763,
      "class": "Bus",
      "name": "DAZEY 1",
      "init": {
        "Vr": 0.8320814730669366,
        "Vi": -0.6321092417007781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1509723865201,
        "longitude": -98.1066891086886
      }
    },
    {
      "number": 68764,
      "class": "Bus",
      "name": "ENDERLIN 1 1",
      "init": {
        "Vr": 0.7688429735118628,
        "Vi": -0.6988881768373839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6457491966166,
        "longitude": -97.5247866091999
      }
    },
    {
      "number": 68765,
      "class": "Bus",
      "name": "ENDERLIN 2 1",
      "init": {
        "Vr": 0.7582450537184927,
        "Vi": -0.7004781085794196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.701110978526,
        "longitude": -97.5531754385447
      }
    },
    {
      "number": 68766,
      "class": "Bus",
      "name": "ENDERLIN 2 2",
      "init": {
        "Vr": 0.7582602162809906,
        "Vi": -0.7004717070848013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.701110978526,
        "longitude": -97.5531754385447
      }
    },
    {
      "number": 68767,
      "class": "Bus",
      "name": "FINGAL 1",
      "init": {
        "Vr": 0.7681867135730986,
        "Vi": -0.6917499262705431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6971301742179,
        "longitude": -97.7108232782359
      }
    },
    {
      "number": 68768,
      "class": "Bus",
      "name": "HOPE 9 1",
      "init": {
        "Vr": 0.8077636348741787,
        "Vi": -0.6655080312604424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3635646409133,
        "longitude": -97.7573745721487
      }
    },
    {
      "number": 68769,
      "class": "Bus",
      "name": "HOPE 9 2",
      "init": {
        "Vr": 0.8077432277088865,
        "Vi": -0.6655209458118072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3635646409133,
        "longitude": -97.7573745721487
      }
    },
    {
      "number": 68770,
      "class": "Bus",
      "name": "KATHRYN 1",
      "init": {
        "Vr": 0.7823930270117143,
        "Vi": -0.6793272534478385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.630466539889,
        "longitude": -97.9816319659505
      }
    },
    {
      "number": 68771,
      "class": "Bus",
      "name": "LITCHVILLE 1",
      "init": {
        "Vr": 0.8475199110598419,
        "Vi": -0.6000524877307352
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6628703622306,
        "longitude": -98.2459172566194
      }
    },
    {
      "number": 68772,
      "class": "Bus",
      "name": "LITCHVILLE 2",
      "init": {
        "Vr": 0.8319879042787377,
        "Vi": -0.6312865239515432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6628703622306,
        "longitude": -98.2459172566194
      }
    },
    {
      "number": 68773,
      "class": "Bus",
      "name": "LITCHVILLE 3",
      "init": {
        "Vr": 0.8474968761133574,
        "Vi": -0.6000669799413201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6628703622306,
        "longitude": -98.2459172566194
      }
    },
    {
      "number": 68774,
      "class": "Bus",
      "name": "PAGE 1",
      "init": {
        "Vr": 0.8224606652430998,
        "Vi": -0.6491681566072242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1258766698482,
        "longitude": -97.6392606889934
      }
    },
    {
      "number": 68775,
      "class": "Bus",
      "name": "PAGE 2",
      "init": {
        "Vr": 0.8224457432371601,
        "Vi": -0.6491782025926233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1258766698482,
        "longitude": -97.6392606889934
      }
    },
    {
      "number": 68776,
      "class": "Bus",
      "name": "SANBORN 4 1",
      "init": {
        "Vr": 0.8343110895073819,
        "Vi": -0.6233623394555095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0175286747354,
        "longitude": -98.2394827660706
      }
    },
    {
      "number": 68777,
      "class": "Bus",
      "name": "SANBORN 4 2",
      "init": {
        "Vr": 0.8343253012499987,
        "Vi": -0.623357491127379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0175286747354,
        "longitude": -98.2394827660706
      }
    },
    {
      "number": 68778,
      "class": "Bus",
      "name": "SPIRITWOOD 1 1",
      "init": {
        "Vr": 0.8422900665293863,
        "Vi": -0.6118830339208757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9329627280442,
        "longitude": -98.4051684268013
      }
    },
    {
      "number": 68779,
      "class": "Bus",
      "name": "TOWER CITY 1",
      "init": {
        "Vr": 0.815050914382113,
        "Vi": -0.6470851347991552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.925441460974,
        "longitude": -97.6985378218385
      }
    },
    {
      "number": 68780,
      "class": "Bus",
      "name": "TOWER CITY 2",
      "init": {
        "Vr": 0.8099734983730587,
        "Vi": -0.6549275814686492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.925441460974,
        "longitude": -97.6985378218385
      }
    },
    {
      "number": 68781,
      "class": "Bus",
      "name": "TOWER CITY 3",
      "init": {
        "Vr": 0.8005294389772406,
        "Vi": -0.6695146332962659
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.925441460974,
        "longitude": -97.6985378218385
      }
    },
    {
      "number": 68782,
      "class": "Bus",
      "name": "TOWER CITY 4",
      "init": {
        "Vr": 0.8005294389772407,
        "Vi": -0.6695146332962659
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.925441460974,
        "longitude": -97.6985378218385
      }
    },
    {
      "number": 68783,
      "class": "Bus",
      "name": "TOWER CITY 5",
      "init": {
        "Vr": 0.815203069324617,
        "Vi": -0.6469193079430311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.925441460974,
        "longitude": -97.6985378218385
      }
    },
    {
      "number": 68784,
      "class": "Bus",
      "name": "TOWER CITY 7",
      "init": {
        "Vr": 0.815050914382113,
        "Vi": -0.6470851347991552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.925441460974,
        "longitude": -97.6985378218385
      }
    },
    {
      "number": 68785,
      "class": "Bus",
      "name": "VALLEY CITY 1 1",
      "init": {
        "Vr": 0.8208083835299765,
        "Vi": -0.6387592384158034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8957075572598,
        "longitude": -98.0804026307529
      }
    },
    {
      "number": 68786,
      "class": "Bus",
      "name": "VALLEY CITY 2 1",
      "init": {
        "Vr": 0.8344073234177496,
        "Vi": -0.6142406660594593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9192113783105,
        "longitude": -98.1529003930285
      }
    },
    {
      "number": 68787,
      "class": "Bus",
      "name": "VALLEY CITY 2 2",
      "init": {
        "Vr": 0.8253336382319838,
        "Vi": -0.63580878747073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9192113783105,
        "longitude": -98.1529003930285
      }
    },
    {
      "number": 68788,
      "class": "Bus",
      "name": "VALLEY CITY 2 3",
      "init": {
        "Vr": 0.8345561039344961,
        "Vi": -0.6141648192923209
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9192113783105,
        "longitude": -98.1529003930285
      }
    },
    {
      "number": 68789,
      "class": "Bus",
      "name": "VALLEY CITY 3 1",
      "init": {
        "Vr": 0.8274259312063893,
        "Vi": -0.6257700530939739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8913659145525,
        "longitude": -98.0394480487405
      }
    },
    {
      "number": 68790,
      "class": "Bus",
      "name": "VALLEY CITY 3 2",
      "init": {
        "Vr": 0.8199989864484437,
        "Vi": -0.6409624164705072
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8913659145525,
        "longitude": -98.0394480487405
      }
    },
    {
      "number": 68791,
      "class": "Bus",
      "name": "VALLEY CITY 3 3",
      "init": {
        "Vr": 0.8275563389930164,
        "Vi": -0.625692378725317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8913659145525,
        "longitude": -98.0394480487405
      }
    },
    {
      "number": 68792,
      "class": "Bus",
      "name": "WIMBLEDON 1",
      "init": {
        "Vr": 0.8393706306968705,
        "Vi": -0.617406488042955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1252405982768,
        "longitude": -98.4190253538152
      }
    },
    {
      "number": 68793,
      "class": "Bus",
      "name": "WIMBLEDON 2",
      "init": {
        "Vr": 0.8393536419758116,
        "Vi": -0.617418692320786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1252405982768,
        "longitude": -98.4190253538152
      }
    },
    {
      "number": 68794,
      "class": "Bus",
      "name": "YPSILANTI 12 1",
      "init": {
        "Vr": 0.8554935742110266,
        "Vi": -0.58136568978373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7724975848023,
        "longitude": -98.5766795487637
      }
    },
    {
      "number": 68795,
      "class": "Bus",
      "name": "YPSILANTI 12 2",
      "init": {
        "Vr": 0.8555045241464976,
        "Vi": -0.5813616149170698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7724975848023,
        "longitude": -98.5766795487637
      }
    },
    {
      "number": 68796,
      "class": "Bus",
      "name": "DEVILS LAKE 1 1",
      "init": {
        "Vr": 0.9040871932953826,
        "Vi": -0.5175915719022152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1298417802517,
        "longitude": -98.8832930881841
      }
    },
    {
      "number": 68797,
      "class": "Bus",
      "name": "DEVILS LAKE 2 1",
      "init": {
        "Vr": 0.9218150046428736,
        "Vi": -0.48143359813594455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1248664871759,
        "longitude": -98.9141726101876
      }
    },
    {
      "number": 68798,
      "class": "Bus",
      "name": "DEVILS LAKE 2 2",
      "init": {
        "Vr": 0.9219134046348186,
        "Vi": -0.4813492127819768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1248664871759,
        "longitude": -98.9141726101876
      }
    },
    {
      "number": 68799,
      "class": "Bus",
      "name": "DEVILS LAKE 3 1",
      "init": {
        "Vr": 0.920238953577215,
        "Vi": -0.4841020647460727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1330900812816,
        "longitude": -98.8291391797749
      }
    },
    {
      "number": 68800,
      "class": "Bus",
      "name": "DEVILS LAKE 3 2",
      "init": {
        "Vr": 0.9109510889097192,
        "Vi": -0.5100620505971054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1330900812816,
        "longitude": -98.8291391797749
      }
    },
    {
      "number": 68801,
      "class": "Bus",
      "name": "DEVILS LAKE 3 3",
      "init": {
        "Vr": 0.9201229230675196,
        "Vi": -0.4842072325956275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1330900812816,
        "longitude": -98.8291391797749
      }
    },
    {
      "number": 68802,
      "class": "Bus",
      "name": "ESMOND 1",
      "init": {
        "Vr": 0.9446939629568116,
        "Vi": -0.43162185454915697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0815186764913,
        "longitude": -99.7053703042581
      }
    },
    {
      "number": 68803,
      "class": "Bus",
      "name": "FORT TOTTEN 1 1",
      "init": {
        "Vr": 0.9299017978617804,
        "Vi": -0.4720451474227425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9811650955073,
        "longitude": -98.9240179168661
      }
    },
    {
      "number": 68804,
      "class": "Bus",
      "name": "FORT TOTTEN 1 2",
      "init": {
        "Vr": 0.9198706883341986,
        "Vi": -0.5085963573143245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9811650955073,
        "longitude": -98.9240179168661
      }
    },
    {
      "number": 68805,
      "class": "Bus",
      "name": "FORT TOTTEN 1 3",
      "init": {
        "Vr": 0.9164002681351859,
        "Vi": -0.5212418235776275
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.9811650955073,
        "longitude": -98.9240179168661
      }
    },
    {
      "number": 68806,
      "class": "Bus",
      "name": "FORT TOTTEN 1 4",
      "init": {
        "Vr": 0.9164002681351856,
        "Vi": -0.5212418235776274
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9811650955073,
        "longitude": -98.9240179168661
      }
    },
    {
      "number": 68807,
      "class": "Bus",
      "name": "FORT TOTTEN 1 5",
      "init": {
        "Vr": 0.9300683833081766,
        "Vi": -0.47175029981980565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9811650955073,
        "longitude": -98.9240179168661
      }
    },
    {
      "number": 68808,
      "class": "Bus",
      "name": "FORT TOTTEN 2 1",
      "init": {
        "Vr": 0.9322949263129363,
        "Vi": -0.4662019054734273
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9882340121298,
        "longitude": -99.0864157592435
      }
    },
    {
      "number": 68809,
      "class": "Bus",
      "name": "FORT TOTTEN 2 2",
      "init": {
        "Vr": 0.9337031061785044,
        "Vi": -0.4804186335219869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9882340121298,
        "longitude": -99.0864157592435
      }
    },
    {
      "number": 68810,
      "class": "Bus",
      "name": "FORT TOTTEN 2 3",
      "init": {
        "Vr": 0.932273826107303,
        "Vi": -0.46622043158572835
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9882340121298,
        "longitude": -99.0864157592435
      }
    },
    {
      "number": 68811,
      "class": "Bus",
      "name": "FORT TOTTEN 3 1",
      "init": {
        "Vr": 0.917862077919304,
        "Vi": -0.4923826582246028
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0960220354573,
        "longitude": -99.0249775336333
      }
    },
    {
      "number": 68812,
      "class": "Bus",
      "name": "FORT TOTTEN 3 2",
      "init": {
        "Vr": 0.9178789065707197,
        "Vi": -0.4923665832001346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0960220354573,
        "longitude": -99.0249775336333
      }
    },
    {
      "number": 68813,
      "class": "Bus",
      "name": "HARVEY 6 1",
      "init": {
        "Vr": 0.9580896735062249,
        "Vi": -0.41245301504899695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8402508808744,
        "longitude": -99.8616044938769
      }
    },
    {
      "number": 68814,
      "class": "Bus",
      "name": "HARVEY 7 1",
      "init": {
        "Vr": 0.9626281984930221,
        "Vi": -0.4012133390529841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7373764666364,
        "longitude": -99.8097202183974
      }
    },
    {
      "number": 68815,
      "class": "Bus",
      "name": "HARVEY 8 1",
      "init": {
        "Vr": 0.965497473217871,
        "Vi": -0.39798354502751004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7711285140559,
        "longitude": -99.9189879187058
      }
    },
    {
      "number": 68816,
      "class": "Bus",
      "name": "HARVEY 8 2",
      "init": {
        "Vr": 0.9612996835969219,
        "Vi": -0.41135476662708154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7711285140559,
        "longitude": -99.9189879187058
      }
    },
    {
      "number": 68817,
      "class": "Bus",
      "name": "HARVEY 8 3",
      "init": {
        "Vr": 0.9654577749434993,
        "Vi": -0.39799499073696937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7711285140559,
        "longitude": -99.9189879187058
      }
    },
    {
      "number": 68818,
      "class": "Bus",
      "name": "LEEDS 5 1",
      "init": {
        "Vr": 0.9465545946293501,
        "Vi": -0.445320724414586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.161377368323,
        "longitude": -99.4218935782471
      }
    },
    {
      "number": 68819,
      "class": "Bus",
      "name": "LEEDS 5 2",
      "init": {
        "Vr": 0.9465410482002874,
        "Vi": -0.4453283850576652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.161377368323,
        "longitude": -99.4218935782471
      }
    },
    {
      "number": 68820,
      "class": "Bus",
      "name": "LEEDS 6 1",
      "init": {
        "Vr": 0.9352626343284348,
        "Vi": -0.47153876166457676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3254388459387,
        "longitude": -99.4196235899066
      }
    },
    {
      "number": 68821,
      "class": "Bus",
      "name": "MADDOCK 1",
      "init": {
        "Vr": 0.9578747897734963,
        "Vi": -0.4069747458091226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9943618702537,
        "longitude": -99.5121616471359
      }
    },
    {
      "number": 68822,
      "class": "Bus",
      "name": "MADDOCK 2",
      "init": {
        "Vr": 0.9571214577562414,
        "Vi": -0.4190926656109495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9943618702537,
        "longitude": -99.5121616471359
      }
    },
    {
      "number": 68823,
      "class": "Bus",
      "name": "MADDOCK 3",
      "init": {
        "Vr": 0.9578521565746833,
        "Vi": -0.4069902711556127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9943618702537,
        "longitude": -99.5121616471359
      }
    },
    {
      "number": 68824,
      "class": "Bus",
      "name": "MINNEWAUKAN 1",
      "init": {
        "Vr": 0.9204844825250557,
        "Vi": -0.4847029439711231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0471533477605,
        "longitude": -99.2240469253245
      }
    },
    {
      "number": 68825,
      "class": "Bus",
      "name": "MINNEWAUKAN 2",
      "init": {
        "Vr": 0.9206088336582434,
        "Vi": -0.48477122350994745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0471533477605,
        "longitude": -99.2240469253245
      }
    },
    {
      "number": 68826,
      "class": "Bus",
      "name": "RUGBY 1 1",
      "init": {
        "Vr": 0.9346979213483362,
        "Vi": -0.44147989648549046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2181184340216,
        "longitude": -100.05174360011
      }
    },
    {
      "number": 68827,
      "class": "Bus",
      "name": "RUGBY 2 1",
      "init": {
        "Vr": 0.9710732364713699,
        "Vi": -0.3978863096534847
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1892187019924,
        "longitude": -100.0694509065
      }
    },
    {
      "number": 68828,
      "class": "Bus",
      "name": "RUGBY 3 1",
      "init": {
        "Vr": 0.9343989746846803,
        "Vi": -0.44420986430028747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.355116113858,
        "longitude": -100.037154018893
      }
    },
    {
      "number": 68829,
      "class": "Bus",
      "name": "SAINT MICHAEL 5 1",
      "init": {
        "Vr": 0.9148237156991957,
        "Vi": -0.5019969877422009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598647404152,
        "longitude": -98.8052941239136
      }
    },
    {
      "number": 68830,
      "class": "Bus",
      "name": "SAINT MICHAEL 5 2",
      "init": {
        "Vr": 0.9148237156991955,
        "Vi": -0.5019969877422008
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598647404152,
        "longitude": -98.8052941239136
      }
    },
    {
      "number": 68831,
      "class": "Bus",
      "name": "SAINT MICHAEL 5 3",
      "init": {
        "Vr": 0.9148237156991955,
        "Vi": -0.5019969877422008
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598647404152,
        "longitude": -98.8052941239136
      }
    },
    {
      "number": 68832,
      "class": "Bus",
      "name": "SAINT MICHAEL 5 4",
      "init": {
        "Vr": 0.9148237156991954,
        "Vi": -0.5019969877422007
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598647404152,
        "longitude": -98.8052941239136
      }
    },
    {
      "number": 68833,
      "class": "Bus",
      "name": "SAINT MICHAEL 5 5",
      "init": {
        "Vr": 0.9148116725401036,
        "Vi": -0.5020074983065227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598647404152,
        "longitude": -98.8052941239136
      }
    },
    {
      "number": 68834,
      "class": "Bus",
      "name": "SAINT MICHAEL 5 7",
      "init": {
        "Vr": 0.9148343930934941,
        "Vi": -0.5019866845949723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598647404152,
        "longitude": -98.8052941239136
      }
    },
    {
      "number": 68835,
      "class": "Bus",
      "name": "SHEYENNE 1",
      "init": {
        "Vr": 0.9225326554071647,
        "Vi": -0.4975662665799667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8339402239358,
        "longitude": -99.1308227034897
      }
    },
    {
      "number": 68836,
      "class": "Bus",
      "name": "SHEYENNE 2",
      "init": {
        "Vr": 0.9225489880474406,
        "Vi": -0.4975554718243429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8339402239358,
        "longitude": -99.1308227034897
      }
    },
    {
      "number": 68837,
      "class": "Bus",
      "name": "TOKIO 1",
      "init": {
        "Vr": 0.9163716557087929,
        "Vi": -0.5143748616759025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9030619372104,
        "longitude": -98.8501747681359
      }
    },
    {
      "number": 68838,
      "class": "Bus",
      "name": "TOKIO 2",
      "init": {
        "Vr": 0.9163567261544925,
        "Vi": -0.5143835886467915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9030619372104,
        "longitude": -98.8501747681359
      }
    },
    {
      "number": 68839,
      "class": "Bus",
      "name": "TOLNA 1 1",
      "init": {
        "Vr": 0.8982692862964426,
        "Vi": -0.5406731383285865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8342024370524,
        "longitude": -98.5389263464511
      }
    },
    {
      "number": 68840,
      "class": "Bus",
      "name": "TOLNA 2 1",
      "init": {
        "Vr": 0.8789905330771675,
        "Vi": -0.5714080369831555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7380485038214,
        "longitude": -98.4339576059903
      }
    },
    {
      "number": 68841,
      "class": "Bus",
      "name": "AMIDON 1",
      "init": {
        "Vr": 1.013511567527558,
        "Vi": -0.23697077751865078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4936494360341,
        "longitude": -103.388648025528
      }
    },
    {
      "number": 68842,
      "class": "Bus",
      "name": "BELFIELD 1 1",
      "init": {
        "Vr": 1.0312864033313307,
        "Vi": -0.18719425321039823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9278289880958,
        "longitude": -103.352346858182
      }
    },
    {
      "number": 68843,
      "class": "Bus",
      "name": "BELFIELD 2 1",
      "init": {
        "Vr": 1.0285165617840868,
        "Vi": -0.18795023898225258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8687583224097,
        "longitude": -103.233605553202
      }
    },
    {
      "number": 68844,
      "class": "Bus",
      "name": "BELFIELD 2 2",
      "init": {
        "Vr": 1.031573661449504,
        "Vi": -0.18984940532557637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8687583224097,
        "longitude": -103.233605553202
      }
    },
    {
      "number": 68845,
      "class": "Bus",
      "name": "BELFIELD 2 3",
      "init": {
        "Vr": 1.0285424810428307,
        "Vi": -0.18794877307739083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8687583224097,
        "longitude": -103.233605553202
      }
    },
    {
      "number": 68846,
      "class": "Bus",
      "name": "GRASSY BUTTE 1",
      "init": {
        "Vr": 1.034043554188064,
        "Vi": -0.1597804778617834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3489140874613,
        "longitude": -103.356706130122
      }
    },
    {
      "number": 68847,
      "class": "Bus",
      "name": "GRASSY BUTTE 2",
      "init": {
        "Vr": 1.034035084861232,
        "Vi": -0.15979343433037807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3489140874613,
        "longitude": -103.356706130122
      }
    },
    {
      "number": 68848,
      "class": "Bus",
      "name": "MANNING 7 1",
      "init": {
        "Vr": 1.029357076917316,
        "Vi": -0.1774405572423209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.230411848116,
        "longitude": -102.78683205645
      }
    },
    {
      "number": 68849,
      "class": "Bus",
      "name": "MEDORA 3 1",
      "init": {
        "Vr": 1.0342917613039084,
        "Vi": -0.17628373860408783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9556320483592,
        "longitude": -103.613683008179
      }
    },
    {
      "number": 68850,
      "class": "Bus",
      "name": "MEDORA 3 2",
      "init": {
        "Vr": 1.0342977403510711,
        "Vi": -0.17627329664102825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9556320483592,
        "longitude": -103.613683008179
      }
    },
    {
      "number": 68851,
      "class": "Bus",
      "name": "BOTTINEAU 1 1",
      "init": {
        "Vr": 0.9548727910054348,
        "Vi": -0.4056748665941665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8487723621161,
        "longitude": -100.490646236347
      }
    },
    {
      "number": 68852,
      "class": "Bus",
      "name": "BOTTINEAU 1 2",
      "init": {
        "Vr": 0.9548388330823427,
        "Vi": -0.4057084918163125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8487723621161,
        "longitude": -100.490646236347
      }
    },
    {
      "number": 68853,
      "class": "Bus",
      "name": "BOTTINEAU 2 1",
      "init": {
        "Vr": 0.9528174188781399,
        "Vi": -0.41182365157106915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7990031687484,
        "longitude": -100.436282736963
      }
    },
    {
      "number": 68854,
      "class": "Bus",
      "name": "BOTTINEAU 3 1",
      "init": {
        "Vr": 0.9667031741353782,
        "Vi": -0.4165457029934379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8182022992935,
        "longitude": -100.392684612028
      }
    },
    {
      "number": 68855,
      "class": "Bus",
      "name": "DUNSEITH 1 1",
      "init": {
        "Vr": 0.9542006108925482,
        "Vi": -0.435469800625123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.818181455337,
        "longitude": -100.119126250673
      }
    },
    {
      "number": 68856,
      "class": "Bus",
      "name": "DUNSEITH 1 2",
      "init": {
        "Vr": 0.9541672465475107,
        "Vi": -0.4354960463031913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.818181455337,
        "longitude": -100.119126250673
      }
    },
    {
      "number": 68857,
      "class": "Bus",
      "name": "DUNSEITH 2 1",
      "init": {
        "Vr": 0.962611635018453,
        "Vi": -0.4221955909433917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8811897471196,
        "longitude": -100.064173666495
      }
    },
    {
      "number": 68858,
      "class": "Bus",
      "name": "DUNSEITH 2 2",
      "init": {
        "Vr": 0.9586502915362329,
        "Vi": -0.4310644683868652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8811897471196,
        "longitude": -100.064173666495
      }
    },
    {
      "number": 68859,
      "class": "Bus",
      "name": "DUNSEITH 2 3",
      "init": {
        "Vr": 0.9497259631304705,
        "Vi": -0.44600294096279314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.8811897471196,
        "longitude": -100.064173666495
      }
    },
    {
      "number": 68860,
      "class": "Bus",
      "name": "DUNSEITH 2 4",
      "init": {
        "Vr": 0.9583154535853886,
        "Vi": -0.43201734301616823
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8811897471196,
        "longitude": -100.064173666495
      }
    },
    {
      "number": 68861,
      "class": "Bus",
      "name": "DUNSEITH 2 5",
      "init": {
        "Vr": 0.9625795133982042,
        "Vi": -0.42222250180005594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8811897471196,
        "longitude": -100.064173666495
      }
    },
    {
      "number": 68862,
      "class": "Bus",
      "name": "GLENBURN 1",
      "init": {
        "Vr": 0.9712801316364658,
        "Vi": -0.3708968282749119
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5054705452483,
        "longitude": -101.279882199206
      }
    },
    {
      "number": 68863,
      "class": "Bus",
      "name": "LANSFORD 3 1",
      "init": {
        "Vr": 0.9728060293006601,
        "Vi": -0.3684294446909632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5421406043618,
        "longitude": -101.412979140747
      }
    },
    {
      "number": 68864,
      "class": "Bus",
      "name": "MAXBASS 1",
      "init": {
        "Vr": 0.9755552869119801,
        "Vi": -0.3632619528332152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6437816876512,
        "longitude": -101.197770055121
      }
    },
    {
      "number": 68865,
      "class": "Bus",
      "name": "MAXBASS 2",
      "init": {
        "Vr": 0.9755494414545587,
        "Vi": -0.3632686827154638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6437816876512,
        "longitude": -101.197770055121
      }
    },
    {
      "number": 68866,
      "class": "Bus",
      "name": "MOHALL 1 1",
      "init": {
        "Vr": 0.9771430539476257,
        "Vi": -0.3568987796324096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7210004081118,
        "longitude": -101.525648011476
      }
    },
    {
      "number": 68867,
      "class": "Bus",
      "name": "MOHALL 1 2",
      "init": {
        "Vr": 0.977180640118758,
        "Vi": -0.35690444208550526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7210004081118,
        "longitude": -101.525648011476
      }
    },
    {
      "number": 68868,
      "class": "Bus",
      "name": "MOHALL 2 1",
      "init": {
        "Vr": 0.9809107108801102,
        "Vi": -0.35292635321687843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8251041034061,
        "longitude": -101.539048130724
      }
    },
    {
      "number": 68869,
      "class": "Bus",
      "name": "MOHALL 3 1",
      "init": {
        "Vr": 0.996026030142163,
        "Vi": -0.34694795330531086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8316281828396,
        "longitude": -101.415697071887
      }
    },
    {
      "number": 68870,
      "class": "Bus",
      "name": "SHERWOOD 6 1",
      "init": {
        "Vr": 0.9901633988702829,
        "Vi": -0.3312349108573199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9793278428952,
        "longitude": -101.738533542024
      }
    },
    {
      "number": 68871,
      "class": "Bus",
      "name": "SOURIS 1",
      "init": {
        "Vr": 0.9657271327518395,
        "Vi": -0.38805375290682087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.898804030949,
        "longitude": -100.725937538275
      }
    },
    {
      "number": 68872,
      "class": "Bus",
      "name": "UPHAM 1 1",
      "init": {
        "Vr": 0.9717258527272857,
        "Vi": -0.37877041611302986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6814423252855,
        "longitude": -100.860289415015
      }
    },
    {
      "number": 68873,
      "class": "Bus",
      "name": "UPHAM 2 1",
      "init": {
        "Vr": 0.9755668814938634,
        "Vi": -0.37167772017056766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5389668219993,
        "longitude": -100.792969302871
      }
    },
    {
      "number": 68874,
      "class": "Bus",
      "name": "WESTHOPE 1 1",
      "init": {
        "Vr": 0.967926553616767,
        "Vi": -0.38315567934588923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9482423029576,
        "longitude": -101.054956656773
      }
    },
    {
      "number": 68875,
      "class": "Bus",
      "name": "WESTHOPE 2 1",
      "init": {
        "Vr": 0.9825157347542615,
        "Vi": -0.3851405526804807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8260560582619,
        "longitude": -100.974397335117
      }
    },
    {
      "number": 68876,
      "class": "Bus",
      "name": "WILLOW CITY 1 1",
      "init": {
        "Vr": 0.9535063763956929,
        "Vi": -0.41698673867529507
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6349622714902,
        "longitude": -100.268220868794
      }
    },
    {
      "number": 68877,
      "class": "Bus",
      "name": "WILLOW CITY 2 1",
      "init": {
        "Vr": 0.9593415988957178,
        "Vi": -0.40894528011152426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5834267767018,
        "longitude": -100.413929669443
      }
    },
    {
      "number": 68878,
      "class": "Bus",
      "name": "BOWMAN 1 1",
      "init": {
        "Vr": 1.0080646194122753,
        "Vi": -0.23385990748428118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.264976840763,
        "longitude": -103.464481019465
      }
    },
    {
      "number": 68879,
      "class": "Bus",
      "name": "BOWMAN 2 1",
      "init": {
        "Vr": 1.0150179221572975,
        "Vi": -0.2261779252319159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2139757137423,
        "longitude": -103.393839673009
      }
    },
    {
      "number": 68880,
      "class": "Bus",
      "name": "BOWMAN 2 2",
      "init": {
        "Vr": 1.0109621655514256,
        "Vi": -0.23318223939232235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2139757137423,
        "longitude": -103.393839673009
      }
    },
    {
      "number": 68881,
      "class": "Bus",
      "name": "BOWMAN 2 3",
      "init": {
        "Vr": 1.0149781735419,
        "Vi": -0.226224144726829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2139757137423,
        "longitude": -103.393839673009
      }
    },
    {
      "number": 68882,
      "class": "Bus",
      "name": "RHAME 1",
      "init": {
        "Vr": 1.0144490344308887,
        "Vi": -0.21134785866205127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.24946530312,
        "longitude": -103.746509060086
      }
    },
    {
      "number": 68883,
      "class": "Bus",
      "name": "RHAME 2",
      "init": {
        "Vr": 1.0187085848384339,
        "Vi": -0.22008167951202423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.24946530312,
        "longitude": -103.746509060086
      }
    },
    {
      "number": 68884,
      "class": "Bus",
      "name": "RHAME 3",
      "init": {
        "Vr": 1.0144288200202676,
        "Vi": -0.21136601417916942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.24946530312,
        "longitude": -103.746509060086
      }
    },
    {
      "number": 68885,
      "class": "Bus",
      "name": "SCRANTON 21 1",
      "init": {
        "Vr": 1.0061466964390606,
        "Vi": -0.2576344865425522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1994648548449,
        "longitude": -103.141162613629
      }
    },
    {
      "number": 68886,
      "class": "Bus",
      "name": "SCRANTON 22 1",
      "init": {
        "Vr": 0.9902520123104285,
        "Vi": -0.3397360334782682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9805632758547,
        "longitude": -103.179954318969
      }
    },
    {
      "number": 68887,
      "class": "Bus",
      "name": "BOWBELLS 1",
      "init": {
        "Vr": 1.018876368262433,
        "Vi": -0.2462879540588781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8003063169596,
        "longitude": -102.277861853292
      }
    },
    {
      "number": 68888,
      "class": "Bus",
      "name": "COLUMBUS 121 1",
      "init": {
        "Vr": 1.0346681373385653,
        "Vi": -0.19355827014560606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8061443306205,
        "longitude": -102.746511077465
      }
    },
    {
      "number": 68889,
      "class": "Bus",
      "name": "COLUMBUS 121 2",
      "init": {
        "Vr": 1.0346583979366517,
        "Vi": -0.19356664897482073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8061443306205,
        "longitude": -102.746511077465
      }
    },
    {
      "number": 68890,
      "class": "Bus",
      "name": "KENMARE 1 1",
      "init": {
        "Vr": 1.0116023878993572,
        "Vi": -0.2692081385144637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7175987680682,
        "longitude": -102.125626144291
      }
    },
    {
      "number": 68891,
      "class": "Bus",
      "name": "KENMARE 2 1",
      "init": {
        "Vr": 1.0143185687602287,
        "Vi": -0.2861566737736191
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6850339110318,
        "longitude": -102.064759947733
      }
    },
    {
      "number": 68892,
      "class": "Bus",
      "name": "KENMARE 2 2",
      "init": {
        "Vr": 1.0093165703613074,
        "Vi": -0.2850436790683262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6850339110318,
        "longitude": -102.064759947733
      }
    },
    {
      "number": 68893,
      "class": "Bus",
      "name": "KENMARE 2 3",
      "init": {
        "Vr": 1.0088016252356908,
        "Vi": -0.28492909859775994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.6850339110318,
        "longitude": -102.064759947733
      }
    },
    {
      "number": 68894,
      "class": "Bus",
      "name": "KENMARE 2 4",
      "init": {
        "Vr": 1.0088016252356908,
        "Vi": -0.28492909859775994
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6850339110318,
        "longitude": -102.064759947733
      }
    },
    {
      "number": 68895,
      "class": "Bus",
      "name": "KENMARE 2 5",
      "init": {
        "Vr": 1.01435007855301,
        "Vi": -0.2861692987102354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6850339110318,
        "longitude": -102.064759947733
      }
    },
    {
      "number": 68896,
      "class": "Bus",
      "name": "LIGNITE 1",
      "init": {
        "Vr": 1.029018897837055,
        "Vi": -0.2171159340360016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8621486648083,
        "longitude": -102.485138104103
      }
    },
    {
      "number": 68897,
      "class": "Bus",
      "name": "POWERS LAKE 1",
      "init": {
        "Vr": 1.0252132978774822,
        "Vi": -0.23099492236988048
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5949004474744,
        "longitude": -102.643025203673
      }
    },
    {
      "number": 68898,
      "class": "Bus",
      "name": "STANLEY 9 1",
      "init": {
        "Vr": 1.0278726552566635,
        "Vi": -0.20979490359222402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2720486018424,
        "longitude": -102.397996744742
      }
    },
    {
      "number": 68899,
      "class": "Bus",
      "name": "STANLEY 9 2",
      "init": {
        "Vr": 1.0215326015468422,
        "Vi": -0.21962754167464077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2720486018424,
        "longitude": -102.397996744742
      }
    },
    {
      "number": 68900,
      "class": "Bus",
      "name": "STANLEY 9 3",
      "init": {
        "Vr": 1.0279372680357126,
        "Vi": -0.20972869963705396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2720486018424,
        "longitude": -102.397996744742
      }
    },
    {
      "number": 68901,
      "class": "Bus",
      "name": "STANLEY 10 1",
      "init": {
        "Vr": 1.0287061602084464,
        "Vi": -0.20793994144226624
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4511419656206,
        "longitude": -102.458558159371
      }
    },
    {
      "number": 68902,
      "class": "Bus",
      "name": "STANLEY 10 2",
      "init": {
        "Vr": 1.0260819799909517,
        "Vi": -0.20521274502041506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4511419656206,
        "longitude": -102.458558159371
      }
    },
    {
      "number": 68903,
      "class": "Bus",
      "name": "STANLEY 10 3",
      "init": {
        "Vr": 1.02489294592726,
        "Vi": -0.2039770336292261
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4511419656206,
        "longitude": -102.458558159371
      }
    },
    {
      "number": 68904,
      "class": "Bus",
      "name": "STANLEY 10 4",
      "init": {
        "Vr": 1.02489294592726,
        "Vi": -0.20397703362922603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4511419656206,
        "longitude": -102.458558159371
      }
    },
    {
      "number": 68905,
      "class": "Bus",
      "name": "STANLEY 10 5",
      "init": {
        "Vr": 1.028690812857712,
        "Vi": -0.20796103592907844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4511419656206,
        "longitude": -102.458558159371
      }
    },
    {
      "number": 68906,
      "class": "Bus",
      "name": "BISMARCK 6 1",
      "init": {
        "Vr": 0.9879844414675274,
        "Vi": -0.30338970610007404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7854843145871,
        "longitude": -100.744512813507
      }
    },
    {
      "number": 68907,
      "class": "Bus",
      "name": "BISMARCK 6 2",
      "init": {
        "Vr": 0.9877260108330297,
        "Vi": -0.3253555912961628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7854843145871,
        "longitude": -100.744512813507
      }
    },
    {
      "number": 68908,
      "class": "Bus",
      "name": "BISMARCK 6 3",
      "init": {
        "Vr": 0.9877944722191091,
        "Vi": -0.30357555958697663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7854843145871,
        "longitude": -100.744512813507
      }
    },
    {
      "number": 68909,
      "class": "Bus",
      "name": "BISMARCK 7 1",
      "init": {
        "Vr": 0.9872372319288495,
        "Vi": -0.3061801250822534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8328073610586,
        "longitude": -100.71198903039
      }
    },
    {
      "number": 68910,
      "class": "Bus",
      "name": "BISMARCK 7 2",
      "init": {
        "Vr": 0.9879565635529994,
        "Vi": -0.3259716059069604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8328073610586,
        "longitude": -100.71198903039
      }
    },
    {
      "number": 68911,
      "class": "Bus",
      "name": "BISMARCK 7 3",
      "init": {
        "Vr": 0.9869843266245553,
        "Vi": -0.3063055383660539
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8328073610586,
        "longitude": -100.71198903039
      }
    },
    {
      "number": 68912,
      "class": "Bus",
      "name": "BISMARCK 8 1",
      "init": {
        "Vr": 0.983630244331768,
        "Vi": -0.3175809689718396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8019251423996,
        "longitude": -100.61850562334
      }
    },
    {
      "number": 68913,
      "class": "Bus",
      "name": "BISMARCK 8 2",
      "init": {
        "Vr": 0.9833923469161232,
        "Vi": -0.33187170627776713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8019251423996,
        "longitude": -100.61850562334
      }
    },
    {
      "number": 68914,
      "class": "Bus",
      "name": "BISMARCK 8 3",
      "init": {
        "Vr": 0.9838447362361225,
        "Vi": -0.3175266908575598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8019251423996,
        "longitude": -100.61850562334
      }
    },
    {
      "number": 68915,
      "class": "Bus",
      "name": "BISMARCK 9 1",
      "init": {
        "Vr": 0.9839695021635889,
        "Vi": -0.31688304443167614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.794323786042,
        "longitude": -100.645493746484
      }
    },
    {
      "number": 68916,
      "class": "Bus",
      "name": "BISMARCK 10 1",
      "init": {
        "Vr": 0.9864084837388586,
        "Vi": -0.32697684002607985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8416131391261,
        "longitude": -100.729601401494
      }
    },
    {
      "number": 68917,
      "class": "Bus",
      "name": "BISMARCK 10 2",
      "init": {
        "Vr": 0.9862285823051401,
        "Vi": -0.32714160611291143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8416131391261,
        "longitude": -100.729601401494
      }
    },
    {
      "number": 68918,
      "class": "Bus",
      "name": "BISMARCK 11 1",
      "init": {
        "Vr": 0.9872246945928506,
        "Vi": -0.3220201824191209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9302496637608,
        "longitude": -100.776137450342
      }
    },
    {
      "number": 68919,
      "class": "Bus",
      "name": "BISMARCK 11 2",
      "init": {
        "Vr": 0.9870689096877593,
        "Vi": -0.32221649001754976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9302496637608,
        "longitude": -100.776137450342
      }
    },
    {
      "number": 68920,
      "class": "Bus",
      "name": "BISMARCK 12 1",
      "init": {
        "Vr": 0.9955456934387192,
        "Vi": -0.29020399096261207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9311648293425,
        "longitude": -100.767488357855
      }
    },
    {
      "number": 68921,
      "class": "Bus",
      "name": "BISMARCK 13 1",
      "init": {
        "Vr": 0.9957028781536922,
        "Vi": -0.2903173355612153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9764976720165,
        "longitude": -100.738737898579
      }
    },
    {
      "number": 68922,
      "class": "Bus",
      "name": "BISMARCK 13 2",
      "init": {
        "Vr": 0.9925088958830023,
        "Vi": -0.31198866311217355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9764976720165,
        "longitude": -100.738737898579
      }
    },
    {
      "number": 68923,
      "class": "Bus",
      "name": "BISMARCK 13 3",
      "init": {
        "Vr": 0.9925688416553314,
        "Vi": -0.31158192922951594
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9764976720165,
        "longitude": -100.738737898579
      }
    },
    {
      "number": 68924,
      "class": "Bus",
      "name": "BISMARCK 13 4",
      "init": {
        "Vr": 0.9925688416553314,
        "Vi": -0.3115819292295159
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9764976720165,
        "longitude": -100.738737898579
      }
    },
    {
      "number": 68925,
      "class": "Bus",
      "name": "BISMARCK 13 5",
      "init": {
        "Vr": 0.9955506349248988,
        "Vi": -0.2905469870114138
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9764976720165,
        "longitude": -100.738737898579
      }
    },
    {
      "number": 68926,
      "class": "Bus",
      "name": "BISMARCK 14 1",
      "init": {
        "Vr": 0.9778882932433844,
        "Vi": -0.3313449645490193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6652384589007,
        "longitude": -100.672559804758
      }
    },
    {
      "number": 68927,
      "class": "Bus",
      "name": "BISMARCK 14 2",
      "init": {
        "Vr": 0.9798340800464304,
        "Vi": -0.350828848005447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6652384589007,
        "longitude": -100.672559804758
      }
    },
    {
      "number": 68928,
      "class": "Bus",
      "name": "BISMARCK 14 3",
      "init": {
        "Vr": 0.9816048319902,
        "Vi": -0.36856004319421365
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6652384589007,
        "longitude": -100.672559804758
      }
    },
    {
      "number": 68929,
      "class": "Bus",
      "name": "BISMARCK 14 4",
      "init": {
        "Vr": 0.9816048319901999,
        "Vi": -0.3685600431942137
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6652384589007,
        "longitude": -100.672559804758
      }
    },
    {
      "number": 68930,
      "class": "Bus",
      "name": "BISMARCK 14 5",
      "init": {
        "Vr": 0.9777350850905397,
        "Vi": -0.3315177283289454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6652384589007,
        "longitude": -100.672559804758
      }
    },
    {
      "number": 68931,
      "class": "Bus",
      "name": "BISMARCK 15 1",
      "init": {
        "Vr": 0.9904915243937845,
        "Vi": -0.29724612603445355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8371919412397,
        "longitude": -100.774285440062
      }
    },
    {
      "number": 68932,
      "class": "Bus",
      "name": "BISMARCK 15 2",
      "init": {
        "Vr": 0.991068928251921,
        "Vi": -0.32321579976518844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8371919412397,
        "longitude": -100.774285440062
      }
    },
    {
      "number": 68933,
      "class": "Bus",
      "name": "BISMARCK 15 3",
      "init": {
        "Vr": 0.990305555819799,
        "Vi": -0.29739179532417725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8371919412397,
        "longitude": -100.774285440062
      }
    },
    {
      "number": 68934,
      "class": "Bus",
      "name": "BISMARCK 16 1",
      "init": {
        "Vr": 0.98264792971141,
        "Vi": -0.33095523381433006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7807581515869,
        "longitude": -100.646895289883
      }
    },
    {
      "number": 68935,
      "class": "Bus",
      "name": "BISMARCK 16 2",
      "init": {
        "Vr": 0.9824613206979429,
        "Vi": -0.3310839587618059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7807581515869,
        "longitude": -100.646895289883
      }
    },
    {
      "number": 68936,
      "class": "Bus",
      "name": "BISMARCK 17 1",
      "init": {
        "Vr": 0.9858996862043019,
        "Vi": -0.3270313457385752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8096197277556,
        "longitude": -100.74026414378
      }
    },
    {
      "number": 68937,
      "class": "Bus",
      "name": "MENOKEN 1 1",
      "init": {
        "Vr": 0.96644331753512,
        "Vi": -0.35984232793002946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9058411930243,
        "longitude": -100.456906589521
      }
    },
    {
      "number": 68938,
      "class": "Bus",
      "name": "MENOKEN 2 1",
      "init": {
        "Vr": 0.9781288025765047,
        "Vi": -0.3399288327093358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7667960510476,
        "longitude": -100.454571705843
      }
    },
    {
      "number": 68939,
      "class": "Bus",
      "name": "STERLING 18 1",
      "init": {
        "Vr": 0.9570180088021149,
        "Vi": -0.37380194134734324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8553112720367,
        "longitude": -100.265834391562
      }
    },
    {
      "number": 68940,
      "class": "Bus",
      "name": "WILTON 12 1",
      "init": {
        "Vr": 1.0054589882549008,
        "Vi": -0.2644695309027073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1997736130612,
        "longitude": -100.751152659959
      }
    },
    {
      "number": 68941,
      "class": "Bus",
      "name": "WING 1",
      "init": {
        "Vr": 0.9754684918879956,
        "Vi": -0.3293915518709539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1143183542785,
        "longitude": -100.253576514099
      }
    },
    {
      "number": 68942,
      "class": "Bus",
      "name": "ARTHUR 4 1",
      "init": {
        "Vr": 0.7723483753907803,
        "Vi": -0.6949655957366612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1024380825001,
        "longitude": -97.2142203778319
      }
    },
    {
      "number": 68943,
      "class": "Bus",
      "name": "ARTHUR 4 2",
      "init": {
        "Vr": 0.7680882361705264,
        "Vi": -0.7000611913865885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1024380825001,
        "longitude": -97.2142203778319
      }
    },
    {
      "number": 68944,
      "class": "Bus",
      "name": "ARTHUR 4 3",
      "init": {
        "Vr": 0.7723931967593873,
        "Vi": -0.6949277381410829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1024380825001,
        "longitude": -97.2142203778319
      }
    },
    {
      "number": 68945,
      "class": "Bus",
      "name": "BUFFALO 80 1",
      "init": {
        "Vr": 0.7861339840419781,
        "Vi": -0.6778284661211631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9563104274415,
        "longitude": -97.4704691634583
      }
    },
    {
      "number": 68946,
      "class": "Bus",
      "name": "CASSELTON 1 1",
      "init": {
        "Vr": 0.7421328234863505,
        "Vi": -0.7225136362143794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9059302351971,
        "longitude": -97.0918149702031
      }
    },
    {
      "number": 68947,
      "class": "Bus",
      "name": "CASSELTON 2 1",
      "init": {
        "Vr": 0.758198779774734,
        "Vi": -0.7084270254370412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9027254350507,
        "longitude": -97.1611207500735
      }
    },
    {
      "number": 68948,
      "class": "Bus",
      "name": "CASSELTON 2 2",
      "init": {
        "Vr": 0.7557872179025705,
        "Vi": -0.7113203707622805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9027254350507,
        "longitude": -97.1611207500735
      }
    },
    {
      "number": 68949,
      "class": "Bus",
      "name": "CASSELTON 2 3",
      "init": {
        "Vr": 0.7536078197324318,
        "Vi": -0.7139351705537155
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9027254350507,
        "longitude": -97.1611207500735
      }
    },
    {
      "number": 68950,
      "class": "Bus",
      "name": "CASSELTON 2 4",
      "init": {
        "Vr": 0.7536078197324318,
        "Vi": -0.7139351705537155
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9027254350507,
        "longitude": -97.1611207500735
      }
    },
    {
      "number": 68951,
      "class": "Bus",
      "name": "CASSELTON 2 5",
      "init": {
        "Vr": 0.7581567316304366,
        "Vi": -0.7084476247289107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9027254350507,
        "longitude": -97.1611207500735
      }
    },
    {
      "number": 68952,
      "class": "Bus",
      "name": "FARGO 2 1",
      "init": {
        "Vr": 0.7456911531836659,
        "Vi": -0.7213156848816643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0006960691517,
        "longitude": -96.8478985665535
      }
    },
    {
      "number": 68953,
      "class": "Bus",
      "name": "FARGO 2 2",
      "init": {
        "Vr": 0.7383800145103644,
        "Vi": -0.733207098880111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0006960691517,
        "longitude": -96.8478985665535
      }
    },
    {
      "number": 68954,
      "class": "Bus",
      "name": "FARGO 2 3",
      "init": {
        "Vr": 0.7454539778637419,
        "Vi": -0.7214078982449881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0006960691517,
        "longitude": -96.8478985665535
      }
    },
    {
      "number": 68955,
      "class": "Bus",
      "name": "FARGO 3 1",
      "init": {
        "Vr": 0.7256717901077085,
        "Vi": -0.7341528830450472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8457020780105,
        "longitude": -96.8608163976214
      }
    },
    {
      "number": 68956,
      "class": "Bus",
      "name": "FARGO 4 1",
      "init": {
        "Vr": 0.7257957920527979,
        "Vi": -0.7341284155678688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8619744925161,
        "longitude": -96.8854064098584
      }
    },
    {
      "number": 68957,
      "class": "Bus",
      "name": "FARGO 5 1",
      "init": {
        "Vr": 0.7477100663552355,
        "Vi": -0.7203162154852605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8649130191436,
        "longitude": -96.778674533697
      }
    },
    {
      "number": 68958,
      "class": "Bus",
      "name": "FARGO 5 2",
      "init": {
        "Vr": 0.7340229962732816,
        "Vi": -0.7283177993223944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8649130191436,
        "longitude": -96.778674533697
      }
    },
    {
      "number": 68959,
      "class": "Bus",
      "name": "FARGO 5 3",
      "init": {
        "Vr": 0.748028567560788,
        "Vi": -0.7202187164558029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8649130191436,
        "longitude": -96.778674533697
      }
    },
    {
      "number": 68960,
      "class": "Bus",
      "name": "FARGO 6 1",
      "init": {
        "Vr": 0.7460060904987613,
        "Vi": -0.7194360642753568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8473759033107,
        "longitude": -96.880314793528
      }
    },
    {
      "number": 68961,
      "class": "Bus",
      "name": "FARGO 6 2",
      "init": {
        "Vr": 0.726896966657915,
        "Vi": -0.7344332679091532
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8473759033107,
        "longitude": -96.880314793528
      }
    },
    {
      "number": 68962,
      "class": "Bus",
      "name": "FARGO 6 3",
      "init": {
        "Vr": 0.6836133007348945,
        "Vi": -0.7684031121352175
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.8473759033107,
        "longitude": -96.880314793528
      }
    },
    {
      "number": 68963,
      "class": "Bus",
      "name": "FARGO 6 4",
      "init": {
        "Vr": 0.6836133007348946,
        "Vi": -0.7684031121352174
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8473759033107,
        "longitude": -96.880314793528
      }
    },
    {
      "number": 68964,
      "class": "Bus",
      "name": "FARGO 6 5",
      "init": {
        "Vr": 0.74560242009218,
        "Vi": -0.7193864595933595
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8473759033107,
        "longitude": -96.880314793528
      }
    },
    {
      "number": 68965,
      "class": "Bus",
      "name": "FARGO 7 1",
      "init": {
        "Vr": 0.7290098871958904,
        "Vi": -0.7327856412070148
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9101057677231,
        "longitude": -96.8834122452604
      }
    },
    {
      "number": 68966,
      "class": "Bus",
      "name": "FARGO 8 1",
      "init": {
        "Vr": 0.7489865442645488,
        "Vi": -0.7198452128765412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8866988094281,
        "longitude": -96.8188645048716
      }
    },
    {
      "number": 68967,
      "class": "Bus",
      "name": "FARGO 8 2",
      "init": {
        "Vr": 0.7372618947331523,
        "Vi": -0.7325697088358185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8866988094281,
        "longitude": -96.8188645048716
      }
    },
    {
      "number": 68968,
      "class": "Bus",
      "name": "FARGO 8 3",
      "init": {
        "Vr": 0.748662501548773,
        "Vi": -0.7200293310002958
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8866988094281,
        "longitude": -96.8188645048716
      }
    },
    {
      "number": 68969,
      "class": "Bus",
      "name": "FARGO 9 1",
      "init": {
        "Vr": 0.7950743964939618,
        "Vi": -0.6834766673108872
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.898290594246,
        "longitude": -96.88576398474
      }
    },
    {
      "number": 68970,
      "class": "Bus",
      "name": "FARGO 9 2",
      "init": {
        "Vr": 0.754181424249126,
        "Vi": -0.7167512621626267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.898290594246,
        "longitude": -96.88576398474
      }
    },
    {
      "number": 68971,
      "class": "Bus",
      "name": "FARGO 9 3",
      "init": {
        "Vr": 0.7299250304019917,
        "Vi": -0.7327983157411821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.898290594246,
        "longitude": -96.88576398474
      }
    },
    {
      "number": 68972,
      "class": "Bus",
      "name": "FARGO 9 4",
      "init": {
        "Vr": 0.7232140494757621,
        "Vi": -0.7372380305727888
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.898290594246,
        "longitude": -96.88576398474
      }
    },
    {
      "number": 68973,
      "class": "Bus",
      "name": "FARGO 9 5",
      "init": {
        "Vr": 0.7232140494757623,
        "Vi": -0.737238030572789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.898290594246,
        "longitude": -96.88576398474
      }
    },
    {
      "number": 68974,
      "class": "Bus",
      "name": "FARGO 9 6",
      "init": {
        "Vr": 0.7513735890294931,
        "Vi": -0.7181990555177166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.898290594246,
        "longitude": -96.88576398474
      }
    },
    {
      "number": 68975,
      "class": "Bus",
      "name": "FARGO 9 8",
      "init": {
        "Vr": 0.7538609470523704,
        "Vi": -0.7168583945805322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.898290594246,
        "longitude": -96.88576398474
      }
    },
    {
      "number": 68976,
      "class": "Bus",
      "name": "FARGO 10 1",
      "init": {
        "Vr": 0.7501699337005958,
        "Vi": -0.7191785507014309
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9282115339177,
        "longitude": -96.7951859342578
      }
    },
    {
      "number": 68977,
      "class": "Bus",
      "name": "FARGO 10 2",
      "init": {
        "Vr": 0.7357956027062323,
        "Vi": -0.7335293631261678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9282115339177,
        "longitude": -96.7951859342578
      }
    },
    {
      "number": 68978,
      "class": "Bus",
      "name": "FARGO 10 3",
      "init": {
        "Vr": 0.7503518385963718,
        "Vi": -0.719123286800068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9282115339177,
        "longitude": -96.7951859342578
      }
    },
    {
      "number": 68979,
      "class": "Bus",
      "name": "FARGO 11 1",
      "init": {
        "Vr": 0.7450328914729969,
        "Vi": -0.7214501233530617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8557987607555,
        "longitude": -96.8195536532933
      }
    },
    {
      "number": 68980,
      "class": "Bus",
      "name": "FARGO 11 2",
      "init": {
        "Vr": 0.7313888705299321,
        "Vi": -0.7315530416301758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8557987607555,
        "longitude": -96.8195536532933
      }
    },
    {
      "number": 68981,
      "class": "Bus",
      "name": "FARGO 11 3",
      "init": {
        "Vr": 0.7447772517038365,
        "Vi": -0.721581945917199
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8557987607555,
        "longitude": -96.8195536532933
      }
    },
    {
      "number": 68982,
      "class": "Bus",
      "name": "FARGO 12 1",
      "init": {
        "Vr": 0.7412626127969029,
        "Vi": -0.7234830484299267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8173230345799,
        "longitude": -96.8148560927714
      }
    },
    {
      "number": 68983,
      "class": "Bus",
      "name": "FARGO 13 1",
      "init": {
        "Vr": 0.7347077242387757,
        "Vi": -0.7293942752208314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6947250708172,
        "longitude": -96.7660530910078
      }
    },
    {
      "number": 68984,
      "class": "Bus",
      "name": "FARGO 13 2",
      "init": {
        "Vr": 0.7315218990272981,
        "Vi": -0.7384897327441078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6947250708172,
        "longitude": -96.7660530910078
      }
    },
    {
      "number": 68985,
      "class": "Bus",
      "name": "FARGO 13 3",
      "init": {
        "Vr": 0.7319157393394025,
        "Vi": -0.737365327702325
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6947250708172,
        "longitude": -96.7660530910078
      }
    },
    {
      "number": 68986,
      "class": "Bus",
      "name": "FARGO 13 4",
      "init": {
        "Vr": 0.7319157393394025,
        "Vi": -0.7373653277023249
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6947250708172,
        "longitude": -96.7660530910078
      }
    },
    {
      "number": 68987,
      "class": "Bus",
      "name": "FARGO 13 5",
      "init": {
        "Vr": 0.7344607561339459,
        "Vi": -0.7294499587942155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6947250708172,
        "longitude": -96.7660530910078
      }
    },
    {
      "number": 68988,
      "class": "Bus",
      "name": "FARGO 14 1",
      "init": {
        "Vr": 0.7373100788266966,
        "Vi": -0.7271901285722469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7545486231536,
        "longitude": -96.829056608612
      }
    },
    {
      "number": 68989,
      "class": "Bus",
      "name": "FARGO 14 2",
      "init": {
        "Vr": 0.737101696743556,
        "Vi": -0.7273012318597115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7545486231536,
        "longitude": -96.829056608612
      }
    },
    {
      "number": 68990,
      "class": "Bus",
      "name": "FARGO 15 1",
      "init": {
        "Vr": 0.7388407987753939,
        "Vi": -0.7341819808434931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.923081914613,
        "longitude": -96.7376262630477
      }
    },
    {
      "number": 68991,
      "class": "Bus",
      "name": "FARGO 15 2",
      "init": {
        "Vr": 0.7388112546829764,
        "Vi": -0.7341912243293502
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.923081914613,
        "longitude": -96.7376262630477
      }
    },
    {
      "number": 68992,
      "class": "Bus",
      "name": "FARGO 16 1",
      "init": {
        "Vr": 0.7305676861229374,
        "Vi": -0.7385639087476141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8023039586958,
        "longitude": -96.85035422681
      }
    },
    {
      "number": 68993,
      "class": "Bus",
      "name": "GALESBURG 6 1",
      "init": {
        "Vr": 0.7793822538572726,
        "Vi": -0.6893669870160433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1833978363181,
        "longitude": -97.4160611797668
      }
    },
    {
      "number": 68994,
      "class": "Bus",
      "name": "GALESBURG 6 2",
      "init": {
        "Vr": 0.7793995892951616,
        "Vi": -0.6893627368221759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1833978363181,
        "longitude": -97.4160611797668
      }
    },
    {
      "number": 68995,
      "class": "Bus",
      "name": "GRANDIN 1",
      "init": {
        "Vr": 0.7213861080479689,
        "Vi": -0.743549383911795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2093668141972,
        "longitude": -96.9402186186109
      }
    },
    {
      "number": 68996,
      "class": "Bus",
      "name": "HARWOOD 1 1",
      "init": {
        "Vr": 0.7333929310484668,
        "Vi": -0.7354397544734544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0502120354431,
        "longitude": -96.9094806821767
      }
    },
    {
      "number": 68997,
      "class": "Bus",
      "name": "HARWOOD 2 1",
      "init": {
        "Vr": 0.7355064862048076,
        "Vi": -0.7329125016273783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0172981187121,
        "longitude": -96.9800677025543
      }
    },
    {
      "number": 68998,
      "class": "Bus",
      "name": "HORACE 1 1",
      "init": {
        "Vr": 0.7242929544064731,
        "Vi": -0.7372020452402223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6933481152482,
        "longitude": -96.9089993683137
      }
    },
    {
      "number": 68999,
      "class": "Bus",
      "name": "HORACE 2 1",
      "init": {
        "Vr": 0.7362538168619521,
        "Vi": -0.7292807825231538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7253187378041,
        "longitude": -96.9065491370099
      }
    },
    {
      "number": 69000,
      "class": "Bus",
      "name": "HORACE 3 1",
      "init": {
        "Vr": 0.7238272645928807,
        "Vi": -0.7365067771797573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7480993902125,
        "longitude": -96.8545626782598
      }
    },
    {
      "number": 69001,
      "class": "Bus",
      "name": "HUNTER 3 1",
      "init": {
        "Vr": 0.7680003574344993,
        "Vi": -0.7015323909653318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2973776755077,
        "longitude": -97.2965031844029
      }
    },
    {
      "number": 69002,
      "class": "Bus",
      "name": "HUNTER 3 2",
      "init": {
        "Vr": 0.7679885912280635,
        "Vi": -0.7015382333343103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2973776755077,
        "longitude": -97.2965031844029
      }
    },
    {
      "number": 69003,
      "class": "Bus",
      "name": "KINDRED 1 1",
      "init": {
        "Vr": 0.7253828403163592,
        "Vi": -0.7390347988329427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5908560183725,
        "longitude": -97.0749447954731
      }
    },
    {
      "number": 69004,
      "class": "Bus",
      "name": "KINDRED 2 1",
      "init": {
        "Vr": 0.7377147693649201,
        "Vi": -0.7315144435264397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5623844248284,
        "longitude": -96.9929878435632
      }
    },
    {
      "number": 69005,
      "class": "Bus",
      "name": "KINDRED 2 2",
      "init": {
        "Vr": 0.730717729669699,
        "Vi": -0.7370511431077831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5623844248284,
        "longitude": -96.9929878435632
      }
    },
    {
      "number": 69006,
      "class": "Bus",
      "name": "KINDRED 2 3",
      "init": {
        "Vr": 0.7188021283855922,
        "Vi": -0.7431249485957743
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5623844248284,
        "longitude": -96.9929878435632
      }
    },
    {
      "number": 69007,
      "class": "Bus",
      "name": "KINDRED 2 4",
      "init": {
        "Vr": 0.7314645005694383,
        "Vi": -0.7363933544047301
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5623844248284,
        "longitude": -96.9929878435632
      }
    },
    {
      "number": 69008,
      "class": "Bus",
      "name": "KINDRED 2 5",
      "init": {
        "Vr": 0.7378645677799818,
        "Vi": -0.731439295820311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5623844248284,
        "longitude": -96.9929878435632
      }
    },
    {
      "number": 69009,
      "class": "Bus",
      "name": "KINDRED 2 7",
      "init": {
        "Vr": 0.7377147693649201,
        "Vi": -0.7315144435264397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5623844248284,
        "longitude": -96.9929878435632
      }
    },
    {
      "number": 69010,
      "class": "Bus",
      "name": "LEONARD 1 1",
      "init": {
        "Vr": 0.7427338758027451,
        "Vi": -0.7212501663141533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7559238251964,
        "longitude": -97.2392283544292
      }
    },
    {
      "number": 69011,
      "class": "Bus",
      "name": "LEONARD 1 2",
      "init": {
        "Vr": 0.7427225831464337,
        "Vi": -0.7212538689651259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7559238251964,
        "longitude": -97.2392283544292
      }
    },
    {
      "number": 69012,
      "class": "Bus",
      "name": "LEONARD 2 1",
      "init": {
        "Vr": 0.7408621457591276,
        "Vi": -0.7214929419401741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6566419601891,
        "longitude": -97.2805662070651
      }
    },
    {
      "number": 69013,
      "class": "Bus",
      "name": "MAPLETON 9 1",
      "init": {
        "Vr": 0.7351614963239925,
        "Vi": -0.7281487454989043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7634528761715,
        "longitude": -97.0853309536866
      }
    },
    {
      "number": 69014,
      "class": "Bus",
      "name": "MAPLETON 10 1",
      "init": {
        "Vr": 0.7440826700421515,
        "Vi": -0.720551140475118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8392361105637,
        "longitude": -97.1067707817348
      }
    },
    {
      "number": 69015,
      "class": "Bus",
      "name": "WEST FARGO 1 1",
      "init": {
        "Vr": 0.7479154164468631,
        "Vi": -0.7175062197784378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8883404188454,
        "longitude": -96.9308846952232
      }
    },
    {
      "number": 69016,
      "class": "Bus",
      "name": "WEST FARGO 1 2",
      "init": {
        "Vr": 0.7295906946049542,
        "Vi": -0.7334500865431641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8883404188454,
        "longitude": -96.9308846952232
      }
    },
    {
      "number": 69017,
      "class": "Bus",
      "name": "WEST FARGO 1 3",
      "init": {
        "Vr": 0.7476744661831803,
        "Vi": -0.7176063545060808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8883404188454,
        "longitude": -96.9308846952232
      }
    },
    {
      "number": 69018,
      "class": "Bus",
      "name": "WEST FARGO 2 1",
      "init": {
        "Vr": 0.7254727291009763,
        "Vi": -0.7355838955388704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8384755957823,
        "longitude": -96.8845712917394
      }
    },
    {
      "number": 69019,
      "class": "Bus",
      "name": "WEST FARGO 2 2",
      "init": {
        "Vr": 0.7252387603808315,
        "Vi": -0.7356756210270067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8384755957823,
        "longitude": -96.8845712917394
      }
    },
    {
      "number": 69020,
      "class": "Bus",
      "name": "WEST FARGO 3 1",
      "init": {
        "Vr": 0.727010635730026,
        "Vi": -0.7336397856371462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8765461487118,
        "longitude": -96.9084246420052
      }
    },
    {
      "number": 69021,
      "class": "Bus",
      "name": "WEST FARGO 3 2",
      "init": {
        "Vr": 0.7267653339628538,
        "Vi": -0.7336862969512312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8765461487118,
        "longitude": -96.9084246420052
      }
    },
    {
      "number": 69022,
      "class": "Bus",
      "name": "WEST FARGO 4 1",
      "init": {
        "Vr": 0.7281962524306016,
        "Vi": -0.7336281550270118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8777538296699,
        "longitude": -96.9465794709559
      }
    },
    {
      "number": 69023,
      "class": "Bus",
      "name": "WEST FARGO 4 2",
      "init": {
        "Vr": 0.727942728192235,
        "Vi": -0.7337109540850252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8777538296699,
        "longitude": -96.9465794709559
      }
    },
    {
      "number": 69024,
      "class": "Bus",
      "name": "WHEATLAND 6 1",
      "init": {
        "Vr": 0.7562113413423576,
        "Vi": -0.7094259625606884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8591886934238,
        "longitude": -97.2836237681101
      }
    },
    {
      "number": 69025,
      "class": "Bus",
      "name": "WHEATLAND 6 2",
      "init": {
        "Vr": 0.7561944950117793,
        "Vi": -0.7094337025293277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8591886934238,
        "longitude": -97.2836237681101
      }
    },
    {
      "number": 69026,
      "class": "Bus",
      "name": "EDINBURG 6 1",
      "init": {
        "Vr": 0.8462156653466348,
        "Vi": -0.6247960268648882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6274271198828,
        "longitude": -97.8785921678975
      }
    },
    {
      "number": 69027,
      "class": "Bus",
      "name": "EDINBURG 6 2",
      "init": {
        "Vr": 0.8461905435934982,
        "Vi": -0.624811975213125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6274271198828,
        "longitude": -97.8785921678975
      }
    },
    {
      "number": 69028,
      "class": "Bus",
      "name": "LANGDON 1 1",
      "init": {
        "Vr": 0.868832792803866,
        "Vi": -0.6043014971564336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8169284733774,
        "longitude": -98.3114326476068
      }
    },
    {
      "number": 69029,
      "class": "Bus",
      "name": "LANGDON 1 2",
      "init": {
        "Vr": 0.8688088160221181,
        "Vi": -0.604320701159284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8169284733774,
        "longitude": -98.3114326476068
      }
    },
    {
      "number": 69030,
      "class": "Bus",
      "name": "LANGDON 2 1",
      "init": {
        "Vr": 0.8557591576473634,
        "Vi": -0.6190883475073756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8469545159125,
        "longitude": -98.307257934761
      }
    },
    {
      "number": 69031,
      "class": "Bus",
      "name": "LANGDON 2 2",
      "init": {
        "Vr": 0.8671627253266678,
        "Vi": -0.6061551832736872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8469545159125,
        "longitude": -98.307257934761
      }
    },
    {
      "number": 69032,
      "class": "Bus",
      "name": "LANGDON 2 3",
      "init": {
        "Vr": 0.8557131320603337,
        "Vi": -0.6191211295084513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8469545159125,
        "longitude": -98.307257934761
      }
    },
    {
      "number": 69033,
      "class": "Bus",
      "name": "MUNICH 1",
      "init": {
        "Vr": 0.9222069079296271,
        "Vi": -0.50838461760615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7446225838245,
        "longitude": -98.9079355694929
      }
    },
    {
      "number": 69034,
      "class": "Bus",
      "name": "MUNICH 2",
      "init": {
        "Vr": 0.9070801858896187,
        "Vi": -0.5584634054870052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7446225838245,
        "longitude": -98.9079355694929
      }
    },
    {
      "number": 69035,
      "class": "Bus",
      "name": "MUNICH 3",
      "init": {
        "Vr": 0.9221892068938857,
        "Vi": -0.5083968840825199
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7446225838245,
        "longitude": -98.9079355694929
      }
    },
    {
      "number": 69036,
      "class": "Bus",
      "name": "OSNABROCK 1",
      "init": {
        "Vr": 0.8692303486700594,
        "Vi": -0.599608002683105
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7037105242143,
        "longitude": -98.2248326421138
      }
    },
    {
      "number": 69037,
      "class": "Bus",
      "name": "OSNABROCK 2",
      "init": {
        "Vr": 0.8692386566449306,
        "Vi": -0.5996035238057615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7037105242143,
        "longitude": -98.2248326421138
      }
    },
    {
      "number": 69038,
      "class": "Bus",
      "name": "STARKWEATHER 1",
      "init": {
        "Vr": 0.9029680142557264,
        "Vi": -0.536153344918941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.456620481603,
        "longitude": -98.8705253209651
      }
    },
    {
      "number": 69039,
      "class": "Bus",
      "name": "WALES 1",
      "init": {
        "Vr": 0.8881209062554477,
        "Vi": -0.5851307783762115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7597816603125,
        "longitude": -98.6352829730742
      }
    },
    {
      "number": 69040,
      "class": "Bus",
      "name": "WALES 2",
      "init": {
        "Vr": 0.8881286083697826,
        "Vi": -0.5851242077961739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7597816603125,
        "longitude": -98.6352829730742
      }
    },
    {
      "number": 69041,
      "class": "Bus",
      "name": "WALHALLA 3 1",
      "init": {
        "Vr": 0.8349979694668179,
        "Vi": -0.645562242654777
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9315585490712,
        "longitude": -97.87440927354331
      }
    },
    {
      "number": 69042,
      "class": "Bus",
      "name": "WALHALLA 4 1",
      "init": {
        "Vr": 0.8092268633511699,
        "Vi": -0.6472390831452357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8513532966511,
        "longitude": -97.8880746254889
      }
    },
    {
      "number": 69043,
      "class": "Bus",
      "name": "WALHALLA 5 1",
      "init": {
        "Vr": 0.8175578134529975,
        "Vi": -0.6447676889068352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9130946334771,
        "longitude": -97.9545707600846
      }
    },
    {
      "number": 69044,
      "class": "Bus",
      "name": "WALHALLA 5 2",
      "init": {
        "Vr": 0.8175424800086892,
        "Vi": -0.6447754886960111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9130946334771,
        "longitude": -97.9545707600846
      }
    },
    {
      "number": 69045,
      "class": "Bus",
      "name": "ASHLEY 5 1",
      "init": {
        "Vr": 0.820428314370067,
        "Vi": -0.6404829340244949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0668716211437,
        "longitude": -99.2786279792579
      }
    },
    {
      "number": 69046,
      "class": "Bus",
      "name": "ASHLEY 5 2",
      "init": {
        "Vr": 0.8162239020545858,
        "Vi": -0.6386373102146944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0668716211437,
        "longitude": -99.2786279792579
      }
    },
    {
      "number": 69047,
      "class": "Bus",
      "name": "ASHLEY 5 3",
      "init": {
        "Vr": 0.8204715078852903,
        "Vi": -0.6405152030970626
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0668716211437,
        "longitude": -99.2786279792579
      }
    },
    {
      "number": 69048,
      "class": "Bus",
      "name": "EDGELEY 1 1",
      "init": {
        "Vr": 0.79537049416744,
        "Vi": -0.6686858358473208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3579246386852,
        "longitude": -98.7307392036932
      }
    },
    {
      "number": 69049,
      "class": "Bus",
      "name": "EDGELEY 2 1",
      "init": {
        "Vr": 0.7986417263526807,
        "Vi": -0.6620339064867504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4494890730715,
        "longitude": -98.7252343330968
      }
    },
    {
      "number": 69050,
      "class": "Bus",
      "name": "EDGELEY 3 1",
      "init": {
        "Vr": 0.793201276882075,
        "Vi": -0.6798849604053061
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3996765095523,
        "longitude": -98.6082088197244
      }
    },
    {
      "number": 69051,
      "class": "Bus",
      "name": "EDGELEY 3 2",
      "init": {
        "Vr": 0.7968827087930819,
        "Vi": -0.6679087508475613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3996765095523,
        "longitude": -98.6082088197244
      }
    },
    {
      "number": 69052,
      "class": "Bus",
      "name": "EDGELEY 3 3",
      "init": {
        "Vr": 0.7931886304218124,
        "Vi": -0.6798935642091711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3996765095523,
        "longitude": -98.6082088197244
      }
    },
    {
      "number": 69053,
      "class": "Bus",
      "name": "ELLENDALE 2 1",
      "init": {
        "Vr": 0.7884045134862165,
        "Vi": -0.6852449757818851
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1953950706197,
        "longitude": -98.6755188019091
      }
    },
    {
      "number": 69054,
      "class": "Bus",
      "name": "ELLENDALE 2 2",
      "init": {
        "Vr": 0.7870914570321337,
        "Vi": -0.6819641325881827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1953950706197,
        "longitude": -98.6755188019091
      }
    },
    {
      "number": 69055,
      "class": "Bus",
      "name": "ELLENDALE 2 3",
      "init": {
        "Vr": 0.7883834304066569,
        "Vi": -0.68525447819881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1953950706197,
        "longitude": -98.6755188019091
      }
    },
    {
      "number": 69056,
      "class": "Bus",
      "name": "ELLENDALE 3 1",
      "init": {
        "Vr": 0.7764354052928847,
        "Vi": -0.6936759037493302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0981354540338,
        "longitude": -98.597038880597
      }
    },
    {
      "number": 69057,
      "class": "Bus",
      "name": "ELLENDALE 4 1",
      "init": {
        "Vr": 0.7838234525021733,
        "Vi": -0.6878278709729679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0674578278462,
        "longitude": -98.4469663450081
      }
    },
    {
      "number": 69058,
      "class": "Bus",
      "name": "ELLENDALE 4 2",
      "init": {
        "Vr": 0.7796113504301775,
        "Vi": -0.6913330635561035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0674578278462,
        "longitude": -98.4469663450081
      }
    },
    {
      "number": 69059,
      "class": "Bus",
      "name": "ELLENDALE 4 3",
      "init": {
        "Vr": 0.7838686609134229,
        "Vi": -0.6878034824071754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0674578278462,
        "longitude": -98.4469663450081
      }
    },
    {
      "number": 69060,
      "class": "Bus",
      "name": "FORBES 1",
      "init": {
        "Vr": 0.7921303045547071,
        "Vi": -0.6679893283406232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9610476465092,
        "longitude": -98.8157512975927
      }
    },
    {
      "number": 69061,
      "class": "Bus",
      "name": "FULLERTON 3 1",
      "init": {
        "Vr": 0.76605168400068,
        "Vi": -0.7071987337396431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2230661492684,
        "longitude": -98.31705696217
      }
    },
    {
      "number": 69062,
      "class": "Bus",
      "name": "FULLERTON 3 2",
      "init": {
        "Vr": 0.7660475673852789,
        "Vi": -0.7072006236070659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2230661492684,
        "longitude": -98.31705696217
      }
    },
    {
      "number": 69063,
      "class": "Bus",
      "name": "KULM 1",
      "init": {
        "Vr": 0.8034830415422123,
        "Vi": -0.6552601296172241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2833243718852,
        "longitude": -98.9040844539179
      }
    },
    {
      "number": 69064,
      "class": "Bus",
      "name": "LAMOURE 1",
      "init": {
        "Vr": 0.7867065968576267,
        "Vi": -0.6875269240053149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3586266554053,
        "longitude": -98.3088068676319
      }
    },
    {
      "number": 69065,
      "class": "Bus",
      "name": "LAMOURE 2",
      "init": {
        "Vr": 0.7785223419512906,
        "Vi": -0.6922364741464221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3586266554053,
        "longitude": -98.3088068676319
      }
    },
    {
      "number": 69066,
      "class": "Bus",
      "name": "LAMOURE 3",
      "init": {
        "Vr": 0.7867806553783889,
        "Vi": -0.6875005109856859
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3586266554053,
        "longitude": -98.3088068676319
      }
    },
    {
      "number": 69067,
      "class": "Bus",
      "name": "OAKES 1 1",
      "init": {
        "Vr": 0.7602487905417453,
        "Vi": -0.714175846918012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0987129304385,
        "longitude": -98.108483913812
      }
    },
    {
      "number": 69068,
      "class": "Bus",
      "name": "OAKES 1 2",
      "init": {
        "Vr": 0.7578411801674885,
        "Vi": -0.716178241065979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0987129304385,
        "longitude": -98.108483913812
      }
    },
    {
      "number": 69069,
      "class": "Bus",
      "name": "OAKES 1 3",
      "init": {
        "Vr": 0.7603555402782552,
        "Vi": -0.7141122235629557
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0987129304385,
        "longitude": -98.108483913812
      }
    },
    {
      "number": 69070,
      "class": "Bus",
      "name": "OAKES 2 1",
      "init": {
        "Vr": 0.7565568623378947,
        "Vi": -0.7170914193881264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0906791770665,
        "longitude": -98.1445414088594
      }
    },
    {
      "number": 69071,
      "class": "Bus",
      "name": "OAKES 3 1",
      "init": {
        "Vr": 0.7527721845870774,
        "Vi": -0.7203167390151145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1352899643834,
        "longitude": -98.0647307528194
      }
    },
    {
      "number": 69072,
      "class": "Bus",
      "name": "OAKES 3 2",
      "init": {
        "Vr": 0.752737565873622,
        "Vi": -0.720323594442385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1352899643834,
        "longitude": -98.0647307528194
      }
    },
    {
      "number": 69073,
      "class": "Bus",
      "name": "ALAMO 3 1",
      "init": {
        "Vr": 1.0443422032990575,
        "Vi": -0.12484717119082593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5600394983274,
        "longitude": -103.468691321797
      }
    },
    {
      "number": 69074,
      "class": "Bus",
      "name": "CROSBY 4 1",
      "init": {
        "Vr": 1.0420978468064086,
        "Vi": -0.16114651686240175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8679003014958,
        "longitude": -103.236518077198
      }
    },
    {
      "number": 69075,
      "class": "Bus",
      "name": "CROSBY 5 1",
      "init": {
        "Vr": 1.0475260669139683,
        "Vi": -0.1206700260076348
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.866862636349,
        "longitude": -103.358463079054
      }
    },
    {
      "number": 69076,
      "class": "Bus",
      "name": "CROSBY 5 2",
      "init": {
        "Vr": 1.043900463249339,
        "Vi": -0.15260406969031912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.866862636349,
        "longitude": -103.358463079054
      }
    },
    {
      "number": 69077,
      "class": "Bus",
      "name": "CROSBY 5 3",
      "init": {
        "Vr": 1.047505076677069,
        "Vi": -0.12069528671545994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.866862636349,
        "longitude": -103.358463079054
      }
    },
    {
      "number": 69078,
      "class": "Bus",
      "name": "FORTUNA 1",
      "init": {
        "Vr": 1.0396144297377667,
        "Vi": -0.13794460502394162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8834488790439,
        "longitude": -103.71099069215
      }
    },
    {
      "number": 69079,
      "class": "Bus",
      "name": "FORTUNA 2",
      "init": {
        "Vr": 1.0396102888219125,
        "Vi": -0.13795054115160046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8834488790439,
        "longitude": -103.71099069215
      }
    },
    {
      "number": 69080,
      "class": "Bus",
      "name": "GRENORA 1",
      "init": {
        "Vr": 1.0467734989882644,
        "Vi": -0.08718101353739262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6550444825344,
        "longitude": -103.924118586658
      }
    },
    {
      "number": 69081,
      "class": "Bus",
      "name": "GRENORA 2",
      "init": {
        "Vr": 1.0499309818647,
        "Vi": -0.09884352504915613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6550444825344,
        "longitude": -103.924118586658
      }
    },
    {
      "number": 69082,
      "class": "Bus",
      "name": "GRENORA 3",
      "init": {
        "Vr": 1.050582831519966,
        "Vi": -0.10125120359384093
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6550444825344,
        "longitude": -103.924118586658
      }
    },
    {
      "number": 69083,
      "class": "Bus",
      "name": "GRENORA 4",
      "init": {
        "Vr": 1.050582831519966,
        "Vi": -0.10125120359384092
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6550444825344,
        "longitude": -103.924118586658
      }
    },
    {
      "number": 69084,
      "class": "Bus",
      "name": "GRENORA 5",
      "init": {
        "Vr": 1.0467647792620514,
        "Vi": -0.08719691607779718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6550444825344,
        "longitude": -103.924118586658
      }
    },
    {
      "number": 69085,
      "class": "Bus",
      "name": "NOONAN 1",
      "init": {
        "Vr": 1.0402625313878051,
        "Vi": -0.17662064673138786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8826315311498,
        "longitude": -103.041205878508
      }
    },
    {
      "number": 69086,
      "class": "Bus",
      "name": "NOONAN 2",
      "init": {
        "Vr": 1.0402515866351183,
        "Vi": -0.17663010280972033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8826315311498,
        "longitude": -103.041205878508
      }
    },
    {
      "number": 69087,
      "class": "Bus",
      "name": "WILDROSE 1",
      "init": {
        "Vr": 1.040580701956476,
        "Vi": -0.137822400562882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.663862784204,
        "longitude": -103.093535438307
      }
    },
    {
      "number": 69088,
      "class": "Bus",
      "name": "DICKINSON 1 1",
      "init": {
        "Vr": 1.0241225610985403,
        "Vi": -0.19129005389043882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9397081879388,
        "longitude": -102.874472172702
      }
    },
    {
      "number": 69089,
      "class": "Bus",
      "name": "DICKINSON 2 1",
      "init": {
        "Vr": 1.031978448863965,
        "Vi": -0.16891149443612022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9404500574858,
        "longitude": -102.891980471242
      }
    },
    {
      "number": 69090,
      "class": "Bus",
      "name": "DICKINSON 2 2",
      "init": {
        "Vr": 1.0318554667903566,
        "Vi": -0.1690685807918076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9404500574858,
        "longitude": -102.891980471242
      }
    },
    {
      "number": 69091,
      "class": "Bus",
      "name": "DICKINSON 3 1",
      "init": {
        "Vr": 1.0392836110046029,
        "Vi": -0.11043582430692835
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9537138299995,
        "longitude": -102.833720028729
      }
    },
    {
      "number": 69092,
      "class": "Bus",
      "name": "DICKINSON 3 2",
      "init": {
        "Vr": 1.0343675422806664,
        "Vi": -0.15866019258936903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9537138299995,
        "longitude": -102.833720028729
      }
    },
    {
      "number": 69093,
      "class": "Bus",
      "name": "DICKINSON 3 3",
      "init": {
        "Vr": 1.029016157569913,
        "Vi": -0.18762985477732996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9537138299995,
        "longitude": -102.833720028729
      }
    },
    {
      "number": 69094,
      "class": "Bus",
      "name": "DICKINSON 3 4",
      "init": {
        "Vr": 1.0331281474783098,
        "Vi": -0.17081808241450858
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9537138299995,
        "longitude": -102.833720028729
      }
    },
    {
      "number": 69095,
      "class": "Bus",
      "name": "DICKINSON 3 5",
      "init": {
        "Vr": 1.0331281474783096,
        "Vi": -0.17081808241450855
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9537138299995,
        "longitude": -102.833720028729
      }
    },
    {
      "number": 69096,
      "class": "Bus",
      "name": "DICKINSON 3 6",
      "init": {
        "Vr": 1.033910163410175,
        "Vi": -0.16077288462900685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9537138299995,
        "longitude": -102.833720028729
      }
    },
    {
      "number": 69097,
      "class": "Bus",
      "name": "DICKINSON 3 8",
      "init": {
        "Vr": 1.0342536035250551,
        "Vi": -0.1588295044850799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9537138299995,
        "longitude": -102.833720028729
      }
    },
    {
      "number": 69098,
      "class": "Bus",
      "name": "DICKINSON 4 1",
      "init": {
        "Vr": 1.0286333796347222,
        "Vi": -0.18748906478888022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8368177814265,
        "longitude": -102.85158762051
      }
    },
    {
      "number": 69099,
      "class": "Bus",
      "name": "DICKINSON 4 2",
      "init": {
        "Vr": 1.028954754615693,
        "Vi": -0.1875701284990442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8368177814265,
        "longitude": -102.85158762051
      }
    },
    {
      "number": 69100,
      "class": "Bus",
      "name": "DICKINSON 4 3",
      "init": {
        "Vr": 1.028504610067919,
        "Vi": -0.18762684797167817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8368177814265,
        "longitude": -102.85158762051
      }
    },
    {
      "number": 69101,
      "class": "Bus",
      "name": "DUNN CENTER 1",
      "init": {
        "Vr": 1.0302313661596578,
        "Vi": -0.1829322068481254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3214276497278,
        "longitude": -102.561094699549
      }
    },
    {
      "number": 69102,
      "class": "Bus",
      "name": "GLADSTONE 4 1",
      "init": {
        "Vr": 1.028738147538234,
        "Vi": -0.19268674662520166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9698975716217,
        "longitude": -102.585953256778
      }
    },
    {
      "number": 69103,
      "class": "Bus",
      "name": "HALLIDAY 1 1",
      "init": {
        "Vr": 1.026260897152074,
        "Vi": -0.20053239913606075
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4019916420409,
        "longitude": -102.345014825998
      }
    },
    {
      "number": 69104,
      "class": "Bus",
      "name": "HALLIDAY 1 2",
      "init": {
        "Vr": 1.0262695822399632,
        "Vi": -0.20052287214834766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4019916420409,
        "longitude": -102.345014825998
      }
    },
    {
      "number": 69105,
      "class": "Bus",
      "name": "HALLIDAY 2 1",
      "init": {
        "Vr": 1.0358934283513543,
        "Vi": -0.17578969183215393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2458233433213,
        "longitude": -102.411336003598
      }
    },
    {
      "number": 69106,
      "class": "Bus",
      "name": "HALLIDAY 2 2",
      "init": {
        "Vr": 1.0316578769561207,
        "Vi": -0.18823299048426467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2458233433213,
        "longitude": -102.411336003598
      }
    },
    {
      "number": 69107,
      "class": "Bus",
      "name": "HALLIDAY 2 3",
      "init": {
        "Vr": 1.035947944923064,
        "Vi": -0.1756991840686715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2458233433213,
        "longitude": -102.411336003598
      }
    },
    {
      "number": 69108,
      "class": "Bus",
      "name": "HEBRON 16 1",
      "init": {
        "Vr": 1.03313806461419,
        "Vi": -0.19202454751390186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9519570676586,
        "longitude": -101.987065189095
      }
    },
    {
      "number": 69109,
      "class": "Bus",
      "name": "HEBRON 16 2",
      "init": {
        "Vr": 1.0331460034588655,
        "Vi": -0.19201574935654978
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9519570676586,
        "longitude": -101.987065189095
      }
    },
    {
      "number": 69110,
      "class": "Bus",
      "name": "HEBRON 17 1",
      "init": {
        "Vr": 1.035609851797546,
        "Vi": -0.17522662493810737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9842251459033,
        "longitude": -102.101315013189
      }
    },
    {
      "number": 69111,
      "class": "Bus",
      "name": "HEBRON 17 2",
      "init": {
        "Vr": 1.0335987791821777,
        "Vi": -0.19063452318606217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9842251459033,
        "longitude": -102.101315013189
      }
    },
    {
      "number": 69112,
      "class": "Bus",
      "name": "HEBRON 17 3",
      "init": {
        "Vr": 1.0356490439660935,
        "Vi": -0.17508945165025847
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9842251459033,
        "longitude": -102.101315013189
      }
    },
    {
      "number": 69113,
      "class": "Bus",
      "name": "KILLDEER 1 1",
      "init": {
        "Vr": 1.0256758281244878,
        "Vi": -0.16299466993386424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4594713331788,
        "longitude": -102.946052035045
      }
    },
    {
      "number": 69114,
      "class": "Bus",
      "name": "KILLDEER 2 1",
      "init": {
        "Vr": 1.0350288611979346,
        "Vi": -0.17045231145004003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4846969742154,
        "longitude": -102.865718891601
      }
    },
    {
      "number": 69115,
      "class": "Bus",
      "name": "KILLDEER 2 2",
      "init": {
        "Vr": 1.0341314193134232,
        "Vi": -0.1689359365117068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4846969742154,
        "longitude": -102.865718891601
      }
    },
    {
      "number": 69116,
      "class": "Bus",
      "name": "KILLDEER 2 3",
      "init": {
        "Vr": 1.0350182148828975,
        "Vi": -0.17046447381216376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4846969742154,
        "longitude": -102.865718891601
      }
    },
    {
      "number": 69117,
      "class": "Bus",
      "name": "KILLDEER 3 1",
      "init": {
        "Vr": 1.025305969727549,
        "Vi": -0.16369271091987714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4005094646496,
        "longitude": -102.923582803167
      }
    },
    {
      "number": 69118,
      "class": "Bus",
      "name": "KILLDEER 3 2",
      "init": {
        "Vr": 1.025294050561925,
        "Vi": -0.16370545464046152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4005094646496,
        "longitude": -102.923582803167
      }
    },
    {
      "number": 69119,
      "class": "Bus",
      "name": "MANDAREE 1 1",
      "init": {
        "Vr": 1.0209203522955674,
        "Vi": -0.211234726329287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.560527730439,
        "longitude": -102.578427159552
      }
    },
    {
      "number": 69120,
      "class": "Bus",
      "name": "MANDAREE 2 1",
      "init": {
        "Vr": 1.0181974150973754,
        "Vi": -0.22101677271481948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7600522017882,
        "longitude": -102.481476850126
      }
    },
    {
      "number": 69121,
      "class": "Bus",
      "name": "RICHARDTON 1 1",
      "init": {
        "Vr": 1.028802434836102,
        "Vi": -0.19433188700724185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9474565257828,
        "longitude": -102.375643914172
      }
    },
    {
      "number": 69122,
      "class": "Bus",
      "name": "RICHARDTON 2 1",
      "init": {
        "Vr": 1.0308104687737665,
        "Vi": -0.19314324262900456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9159697390337,
        "longitude": -102.192731355621
      }
    },
    {
      "number": 69123,
      "class": "Bus",
      "name": "RICHARDTON 2 2",
      "init": {
        "Vr": 1.0308267850365207,
        "Vi": -0.19312305450478495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9159697390337,
        "longitude": -102.192731355621
      }
    },
    {
      "number": 69124,
      "class": "Bus",
      "name": "WATFORD CITY 1 1",
      "init": {
        "Vr": 1.0294662743891638,
        "Vi": -0.16224994644684237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8746646809256,
        "longitude": -103.025528189432
      }
    },
    {
      "number": 69125,
      "class": "Bus",
      "name": "WATFORD CITY 1 2",
      "init": {
        "Vr": 1.0325124364490628,
        "Vi": -0.16083978774427266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8746646809256,
        "longitude": -103.025528189432
      }
    },
    {
      "number": 69126,
      "class": "Bus",
      "name": "WATFORD CITY 1 3",
      "init": {
        "Vr": 1.0294384998040362,
        "Vi": -0.16228314056461565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8746646809256,
        "longitude": -103.025528189432
      }
    },
    {
      "number": 69127,
      "class": "Bus",
      "name": "WATFORD CITY 2 1",
      "init": {
        "Vr": 1.0311721915912164,
        "Vi": -0.16117601116120725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7835365440036,
        "longitude": -103.121738741551
      }
    },
    {
      "number": 69128,
      "class": "Bus",
      "name": "WATFORD CITY 3 1",
      "init": {
        "Vr": 1.0310576806563687,
        "Vi": -0.15643474146542433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8482626089573,
        "longitude": -103.207267418352
      }
    },
    {
      "number": 69129,
      "class": "Bus",
      "name": "CARRINGTON 1 1",
      "init": {
        "Vr": 0.9018175296053861,
        "Vi": -0.5301492961098274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5136537453126,
        "longitude": -99.0420119371755
      }
    },
    {
      "number": 69130,
      "class": "Bus",
      "name": "CARRINGTON 2 1",
      "init": {
        "Vr": 0.9065396967520447,
        "Vi": -0.5231415821290069
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4122295760056,
        "longitude": -99.0742374446842
      }
    },
    {
      "number": 69131,
      "class": "Bus",
      "name": "CARRINGTON 3 1",
      "init": {
        "Vr": 0.9049430083010673,
        "Vi": -0.5209810233480037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4217305921268,
        "longitude": -99.1161885402838
      }
    },
    {
      "number": 69132,
      "class": "Bus",
      "name": "CARRINGTON 3 2",
      "init": {
        "Vr": 0.9084898497125267,
        "Vi": -0.5213235912089725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4217305921268,
        "longitude": -99.1161885402838
      }
    },
    {
      "number": 69133,
      "class": "Bus",
      "name": "CARRINGTON 3 3",
      "init": {
        "Vr": 0.9049078235544277,
        "Vi": -0.5209994308593514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4217305921268,
        "longitude": -99.1161885402838
      }
    },
    {
      "number": 69134,
      "class": "Bus",
      "name": "MCHENRY 6 1",
      "init": {
        "Vr": 0.8933635757280102,
        "Vi": -0.5430206806420916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5874491053238,
        "longitude": -98.5864726024906
      }
    },
    {
      "number": 69135,
      "class": "Bus",
      "name": "MCHENRY 6 2",
      "init": {
        "Vr": 0.8933540181862832,
        "Vi": -0.5430268971083431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5874491053238,
        "longitude": -98.5864726024906
      }
    },
    {
      "number": 69136,
      "class": "Bus",
      "name": "NEW ROCKFORD 1 1",
      "init": {
        "Vr": 0.9164299888895577,
        "Vi": -0.5083247590525748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6707172960133,
        "longitude": -98.9993448872483
      }
    },
    {
      "number": 69137,
      "class": "Bus",
      "name": "NEW ROCKFORD 2 1",
      "init": {
        "Vr": 0.9154397481401673,
        "Vi": -0.5106067502917129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6134837804921,
        "longitude": -99.139605328576
      }
    },
    {
      "number": 69138,
      "class": "Bus",
      "name": "NEW ROCKFORD 3 1",
      "init": {
        "Vr": 0.9347167002096282,
        "Vi": -0.4615403038100831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7239550695571,
        "longitude": -99.1299134063743
      }
    },
    {
      "number": 69139,
      "class": "Bus",
      "name": "NEW ROCKFORD 3 2",
      "init": {
        "Vr": 0.9287915912924762,
        "Vi": -0.4895505168794108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7239550695571,
        "longitude": -99.1299134063743
      }
    },
    {
      "number": 69140,
      "class": "Bus",
      "name": "NEW ROCKFORD 3 3",
      "init": {
        "Vr": 0.9346994012012294,
        "Vi": -0.4615518413518247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7239550695571,
        "longitude": -99.1299134063743
      }
    },
    {
      "number": 69141,
      "class": "Bus",
      "name": "HAGUE 3 1",
      "init": {
        "Vr": 0.8746247910563175,
        "Vi": -0.5373907924502295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0632118935281,
        "longitude": -99.9767716649801
      }
    },
    {
      "number": 69142,
      "class": "Bus",
      "name": "HAZELTON 1 1",
      "init": {
        "Vr": 0.949094584137863,
        "Vi": -0.41011016705667985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5749439167149,
        "longitude": -100.384864009216
      }
    },
    {
      "number": 69143,
      "class": "Bus",
      "name": "HAZELTON 1 2",
      "init": {
        "Vr": 0.9490865717975638,
        "Vi": -0.41011863390936376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5749439167149,
        "longitude": -100.384864009216
      }
    },
    {
      "number": 69144,
      "class": "Bus",
      "name": "HAZELTON 2 1",
      "init": {
        "Vr": 0.9348822289771361,
        "Vi": -0.44031190331748704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4823059995951,
        "longitude": -100.319216857319
      }
    },
    {
      "number": 69145,
      "class": "Bus",
      "name": "LINTON 4 1",
      "init": {
        "Vr": 0.9025211577429778,
        "Vi": -0.49895829503590045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1387822396875,
        "longitude": -100.274533948384
      }
    },
    {
      "number": 69146,
      "class": "Bus",
      "name": "LINTON 4 2",
      "init": {
        "Vr": 0.9006036191647543,
        "Vi": -0.5084132957846714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1387822396875,
        "longitude": -100.274533948384
      }
    },
    {
      "number": 69147,
      "class": "Bus",
      "name": "LINTON 4 3",
      "init": {
        "Vr": 0.8886832738863298,
        "Vi": -0.525972229204713
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.1387822396875,
        "longitude": -100.274533948384
      }
    },
    {
      "number": 69148,
      "class": "Bus",
      "name": "LINTON 4 4",
      "init": {
        "Vr": 0.9046408525898315,
        "Vi": -0.5144622025483638
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1387822396875,
        "longitude": -100.274533948384
      }
    },
    {
      "number": 69149,
      "class": "Bus",
      "name": "LINTON 4 5",
      "init": {
        "Vr": 0.9025011789815496,
        "Vi": -0.4989717614934797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1387822396875,
        "longitude": -100.274533948384
      }
    },
    {
      "number": 69150,
      "class": "Bus",
      "name": "LINTON 5 1",
      "init": {
        "Vr": 0.9126023537780414,
        "Vi": -0.47962091373625676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3109067450828,
        "longitude": -100.223747843303
      }
    },
    {
      "number": 69151,
      "class": "Bus",
      "name": "LINTON 5 2",
      "init": {
        "Vr": 0.91258001434065,
        "Vi": -0.47963262040002363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3109067450828,
        "longitude": -100.223747843303
      }
    },
    {
      "number": 69152,
      "class": "Bus",
      "name": "POLLOCK 4 1",
      "init": {
        "Vr": 0.8812228887122314,
        "Vi": -0.547811875790598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8974691141302,
        "longitude": -100.311405538538
      }
    },
    {
      "number": 69153,
      "class": "Bus",
      "name": "STRASBURG 5 1",
      "init": {
        "Vr": 0.8987669889294339,
        "Vi": -0.509769063277703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1197782424668,
        "longitude": -100.183897976582
      }
    },
    {
      "number": 69154,
      "class": "Bus",
      "name": "GLENFIELD 3 1",
      "init": {
        "Vr": 0.8928740120918697,
        "Vi": -0.5428905294169076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4531788665884,
        "longitude": -98.6518081622493
      }
    },
    {
      "number": 69155,
      "class": "Bus",
      "name": "GLENFIELD 3 2",
      "init": {
        "Vr": 0.8889372491241685,
        "Vi": -0.5512879552458763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4531788665884,
        "longitude": -98.6518081622493
      }
    },
    {
      "number": 69156,
      "class": "Bus",
      "name": "GLENFIELD 3 3",
      "init": {
        "Vr": 0.8929183847368943,
        "Vi": -0.5428342224539882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4531788665884,
        "longitude": -98.6518081622493
      }
    },
    {
      "number": 69157,
      "class": "Bus",
      "name": "KENSAL 1",
      "init": {
        "Vr": 0.8954205406742685,
        "Vi": -0.5403176985675776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2730097569454,
        "longitude": -98.8152494015187
      }
    },
    {
      "number": 69158,
      "class": "Bus",
      "name": "BEACH 1 1",
      "init": {
        "Vr": 1.0499857253892433,
        "Vi": -0.061728586167001435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0166242094587,
        "longitude": -103.922083154012
      }
    },
    {
      "number": 69159,
      "class": "Bus",
      "name": "BEACH 1 2",
      "init": {
        "Vr": 1.0499612172123305,
        "Vi": -0.061757255940676714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0166242094587,
        "longitude": -103.922083154012
      }
    },
    {
      "number": 69160,
      "class": "Bus",
      "name": "BEACH 2 1",
      "init": {
        "Vr": 1.0456973943865158,
        "Vi": -0.14741834624943265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.115759213851,
        "longitude": -103.88659973972
      }
    },
    {
      "number": 69161,
      "class": "Bus",
      "name": "GOLVA 1",
      "init": {
        "Vr": 1.0451442586955084,
        "Vi": -0.14355225641750316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7310089611886,
        "longitude": -103.977717609161
      }
    },
    {
      "number": 69162,
      "class": "Bus",
      "name": "ANETA 1",
      "init": {
        "Vr": 0.8237073559703679,
        "Vi": -0.6384677206833138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.726248384715,
        "longitude": -97.9291621268983
      }
    },
    {
      "number": 69163,
      "class": "Bus",
      "name": "FORDVILLE 1",
      "init": {
        "Vr": 0.8344777486643189,
        "Vi": -0.6403726758837246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2196394279178,
        "longitude": -97.8508737986039
      }
    },
    {
      "number": 69164,
      "class": "Bus",
      "name": "FOREST RIVER 1",
      "init": {
        "Vr": 0.7810306048643471,
        "Vi": -0.691769032846841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.161056601154,
        "longitude": -97.5027442155444
      }
    },
    {
      "number": 69165,
      "class": "Bus",
      "name": "GRAND FORKS 1 1",
      "init": {
        "Vr": 0.7827254218438905,
        "Vi": -0.6901832703563394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9453952300122,
        "longitude": -97.1698418282469
      }
    },
    {
      "number": 69166,
