      "class": "Bus",
      "name": "GRAND FORKS 1 2",
      "init": {
        "Vr": 0.776490627330911,
        "Vi": -0.6982782854746135
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9453952300122,
        "longitude": -97.1698418282469
      }
    },
    {
      "number": 69167,
      "class": "Bus",
      "name": "GRAND FORKS 1 3",
      "init": {
        "Vr": 0.7824488558065128,
        "Vi": -0.6903229260604838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9453952300122,
        "longitude": -97.1698418282469
      }
    },
    {
      "number": 69168,
      "class": "Bus",
      "name": "GRAND FORKS 2 1",
      "init": {
        "Vr": 0.8097006687609944,
        "Vi": -0.6596473259848937
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9103743052256,
        "longitude": -97.1809134090506
      }
    },
    {
      "number": 69169,
      "class": "Bus",
      "name": "GRAND FORKS 2 2",
      "init": {
        "Vr": 0.7870964489013871,
        "Vi": -0.6878088440076412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9103743052256,
        "longitude": -97.1809134090506
      }
    },
    {
      "number": 69170,
      "class": "Bus",
      "name": "GRAND FORKS 2 3",
      "init": {
        "Vr": 0.8091814568922311,
        "Vi": -0.6598067043370087
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9103743052256,
        "longitude": -97.1809134090506
      }
    },
    {
      "number": 69171,
      "class": "Bus",
      "name": "GRAND FORKS 3 1",
      "init": {
        "Vr": 0.7820517894013731,
        "Vi": -0.6908762892770247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9009738477672,
        "longitude": -97.0790634253381
      }
    },
    {
      "number": 69172,
      "class": "Bus",
      "name": "GRAND FORKS 3 2",
      "init": {
        "Vr": 0.7780134639632623,
        "Vi": -0.7013673809833542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9009738477672,
        "longitude": -97.0790634253381
      }
    },
    {
      "number": 69173,
      "class": "Bus",
      "name": "GRAND FORKS 3 3",
      "init": {
        "Vr": 0.7817115916174037,
        "Vi": -0.6909878236471519
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9009738477672,
        "longitude": -97.0790634253381
      }
    },
    {
      "number": 69174,
      "class": "Bus",
      "name": "GRAND FORKS 4 1",
      "init": {
        "Vr": 0.779693846584797,
        "Vi": -0.6920375177154462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8964654406551,
        "longitude": -97.119491137606
      }
    },
    {
      "number": 69175,
      "class": "Bus",
      "name": "GRAND FORKS 4 2",
      "init": {
        "Vr": 0.7786214512907284,
        "Vi": -0.7026684488863454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8964654406551,
        "longitude": -97.119491137606
      }
    },
    {
      "number": 69176,
      "class": "Bus",
      "name": "GRAND FORKS 4 3",
      "init": {
        "Vr": 0.779413775735718,
        "Vi": -0.6921489394358863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8964654406551,
        "longitude": -97.119491137606
      }
    },
    {
      "number": 69177,
      "class": "Bus",
      "name": "GRAND FORKS 5 1",
      "init": {
        "Vr": 0.7748271337976568,
        "Vi": -0.7036549128382712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9512078977093,
        "longitude": -97.0510265039721
      }
    },
    {
      "number": 69178,
      "class": "Bus",
      "name": "GRAND FORKS 6 1",
      "init": {
        "Vr": 0.7799684131232163,
        "Vi": -0.692577941226418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9730683660765,
        "longitude": -97.1090598004648
      }
    },
    {
      "number": 69179,
      "class": "Bus",
      "name": "GRAND FORKS 7 1",
      "init": {
        "Vr": 0.7750139399651019,
        "Vi": -0.7002924485914959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9524969322448,
        "longitude": -97.184494900403
      }
    },
    {
      "number": 69180,
      "class": "Bus",
      "name": "GRAND FORKS 7 2",
      "init": {
        "Vr": 0.7748505507934405,
        "Vi": -0.7003427992989398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9524969322448,
        "longitude": -97.184494900403
      }
    },
    {
      "number": 69181,
      "class": "Bus",
      "name": "GRAND FORKS 8 1",
      "init": {
        "Vr": 0.7837627467221235,
        "Vi": -0.6890783737498062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.894599999921,
        "longitude": -97.2392204456058
      }
    },
    {
      "number": 69182,
      "class": "Bus",
      "name": "GRAND FORKS 8 2",
      "init": {
        "Vr": 0.7839304191914025,
        "Vi": -0.689019446013867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.894599999921,
        "longitude": -97.2392204456058
      }
    },
    {
      "number": 69183,
      "class": "Bus",
      "name": "GRAND FORKS AFB 1 1",
      "init": {
        "Vr": 0.7842288167374304,
        "Vi": -0.6868701107852172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.956567466258,
        "longitude": -97.4377418255389
      }
    },
    {
      "number": 69184,
      "class": "Bus",
      "name": "GRAND FORKS AFB 2 1",
      "init": {
        "Vr": 0.7908015144730574,
        "Vi": -0.6806893443449248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9658855821203,
        "longitude": -97.3568919863569
      }
    },
    {
      "number": 69185,
      "class": "Bus",
      "name": "GRAND FORKS AFB 2 2",
      "init": {
        "Vr": 0.7900370366547116,
        "Vi": -0.6809844243201345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9658855821203,
        "longitude": -97.3568919863569
      }
    },
    {
      "number": 69186,
      "class": "Bus",
      "name": "GRAND FORKS AFB 2 3",
      "init": {
        "Vr": 0.7907407361978059,
        "Vi": -0.6807157674257582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9658855821203,
        "longitude": -97.3568919863569
      }
    },
    {
      "number": 69187,
      "class": "Bus",
      "name": "GRAND FORKS AFB 3 1",
      "init": {
        "Vr": 0.7888182518330761,
        "Vi": -0.6810156364767397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9854308706167,
        "longitude": -97.4233811704223
      }
    },
    {
      "number": 69188,
      "class": "Bus",
      "name": "HATTON 1",
      "init": {
        "Vr": 0.7650472363669147,
        "Vi": -0.7081454041881116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6733658402277,
        "longitude": -97.4942286779301
      }
    },
    {
      "number": 69189,
      "class": "Bus",
      "name": "HATTON 2",
      "init": {
        "Vr": 0.7799478171821875,
        "Vi": -0.686292495075439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6733658402277,
        "longitude": -97.4942286779301
      }
    },
    {
      "number": 69190,
      "class": "Bus",
      "name": "HATTON 3",
      "init": {
        "Vr": 0.765007041628725,
        "Vi": -0.7081662276441127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6733658402277,
        "longitude": -97.4942286779301
      }
    },
    {
      "number": 69191,
      "class": "Bus",
      "name": "LARIMORE 1 1",
      "init": {
        "Vr": 0.8054502640440215,
        "Vi": -0.6611777808387003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9034183853066,
        "longitude": -97.6459032643153
      }
    },
    {
      "number": 69192,
      "class": "Bus",
      "name": "LARIMORE 2 1",
      "init": {
        "Vr": 0.8130359792672734,
        "Vi": -0.6528787659945872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9443648395835,
        "longitude": -97.688621872472
      }
    },
    {
      "number": 69193,
      "class": "Bus",
      "name": "LARIMORE 2 2",
      "init": {
        "Vr": 0.8085189214405284,
        "Vi": -0.6592028995609733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9443648395835,
        "longitude": -97.688621872472
      }
    },
    {
      "number": 69194,
      "class": "Bus",
      "name": "LARIMORE 2 3",
      "init": {
        "Vr": 0.804928140772289,
        "Vi": -0.6642301932000682
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9443648395835,
        "longitude": -97.688621872472
      }
    },
    {
      "number": 69195,
      "class": "Bus",
      "name": "LARIMORE 2 4",
      "init": {
        "Vr": 0.8049281407722889,
        "Vi": -0.664230193200068
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9443648395835,
        "longitude": -97.688621872472
      }
    },
    {
      "number": 69196,
      "class": "Bus",
      "name": "LARIMORE 2 5",
      "init": {
        "Vr": 0.8129793165175164,
        "Vi": -0.6528960500561615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9443648395835,
        "longitude": -97.688621872472
      }
    },
    {
      "number": 69197,
      "class": "Bus",
      "name": "MANVEL 1",
      "init": {
        "Vr": 0.7781578781989408,
        "Vi": -0.6947559794527538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.096237175516,
        "longitude": -97.1985781316503
      }
    },
    {
      "number": 69198,
      "class": "Bus",
      "name": "MINTO 1 1",
      "init": {
        "Vr": 0.7752425275057716,
        "Vi": -0.6990493441280787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2757840818054,
        "longitude": -97.3052572960558
      }
    },
    {
      "number": 69199,
      "class": "Bus",
      "name": "MINTO 1 2",
      "init": {
        "Vr": 0.775230043240606,
        "Vi": -0.6990552414427633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2757840818054,
        "longitude": -97.3052572960558
      }
    },
    {
      "number": 69200,
      "class": "Bus",
      "name": "MINTO 2 1",
      "init": {
        "Vr": 0.7924695313144007,
        "Vi": -0.685399138015281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2112928760902,
        "longitude": -97.3027555620736
      }
    },
    {
      "number": 69201,
      "class": "Bus",
      "name": "NORTHWOOD 2 1",
      "init": {
        "Vr": 0.7955325833484183,
        "Vi": -0.6692656666199174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7128802835178,
        "longitude": -97.617534808331
      }
    },
    {
      "number": 69202,
      "class": "Bus",
      "name": "NORTHWOOD 2 2",
      "init": {
        "Vr": 0.7955143388984612,
        "Vi": -0.6692731940433833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7128802835178,
        "longitude": -97.617534808331
      }
    },
    {
      "number": 69203,
      "class": "Bus",
      "name": "NORTHWOOD 3 1",
      "init": {
        "Vr": 0.793128258808367,
        "Vi": -0.671493255652499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6473875390414,
        "longitude": -97.717724879758
      }
    },
    {
      "number": 69204,
      "class": "Bus",
      "name": "NORTHWOOD 4 1",
      "init": {
        "Vr": 0.8016573916209396,
        "Vi": -0.6643155461805467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8064274515484,
        "longitude": -97.6442875494671
      }
    },
    {
      "number": 69205,
      "class": "Bus",
      "name": "NORTHWOOD 4 2",
      "init": {
        "Vr": 0.8016421968453676,
        "Vi": -0.6643236894904967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8064274515484,
        "longitude": -97.6442875494671
      }
    },
    {
      "number": 69206,
      "class": "Bus",
      "name": "THOMPSON 2 1",
      "init": {
        "Vr": 0.7722190236211297,
        "Vi": -0.6944615203794652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8281792301411,
        "longitude": -97.0884370745662
      }
    },
    {
      "number": 69207,
      "class": "Bus",
      "name": "THOMPSON 2 2",
      "init": {
        "Vr": 0.772339737064353,
        "Vi": -0.6945836555448999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8281792301411,
        "longitude": -97.0884370745662
      }
    },
    {
      "number": 69208,
      "class": "Bus",
      "name": "THOMPSON 3 1",
      "init": {
        "Vr": 0.7751285696425083,
        "Vi": -0.698708230847116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8336119403182,
        "longitude": -97.1847445080606
      }
    },
    {
      "number": 69209,
      "class": "Bus",
      "name": "THOMPSON 4 1",
      "init": {
        "Vr": 0.7642491446928212,
        "Vi": -0.7079649428003372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7494153234347,
        "longitude": -97.1248356964685
      }
    },
    {
      "number": 69210,
      "class": "Bus",
      "name": "THOMPSON 4 2",
      "init": {
        "Vr": 0.7641973158179323,
        "Vi": -0.7079768697196018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7494153234347,
        "longitude": -97.1248356964685
      }
    },
    {
      "number": 69211,
      "class": "Bus",
      "name": "ALMONT 2 1",
      "init": {
        "Vr": 0.9875191182844536,
        "Vi": -0.3120952016419532
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.680391369939,
        "longitude": -101.529836061362
      }
    },
    {
      "number": 69212,
      "class": "Bus",
      "name": "ALMONT 2 2",
      "init": {
        "Vr": 0.987513636950161,
        "Vi": -0.31208118951963965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.680391369939,
        "longitude": -101.529836061362
      }
    },
    {
      "number": 69213,
      "class": "Bus",
      "name": "CARSON 2 1",
      "init": {
        "Vr": 0.9623362375683803,
        "Vi": -0.3889958835770241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.315694931582,
        "longitude": -101.547262905513
      }
    },
    {
      "number": 69214,
      "class": "Bus",
      "name": "CARSON 2 2",
      "init": {
        "Vr": 0.9623164755171858,
        "Vi": -0.3890125021957373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.315694931582,
        "longitude": -101.547262905513
      }
    },
    {
      "number": 69215,
      "class": "Bus",
      "name": "ELGIN 21 1",
      "init": {
        "Vr": 0.9886386657102131,
        "Vi": -0.32739124593686725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.373906419145,
        "longitude": -101.861889328177
      }
    },
    {
      "number": 69216,
      "class": "Bus",
      "name": "ELGIN 21 2",
      "init": {
        "Vr": 0.9904759574948678,
        "Vi": -0.34015344720820734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.373906419145,
        "longitude": -101.861889328177
      }
    },
    {
      "number": 69217,
      "class": "Bus",
      "name": "ELGIN 21 3",
      "init": {
        "Vr": 0.9918784764515488,
        "Vi": -0.3498956272448798
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.373906419145,
        "longitude": -101.861889328177
      }
    },
    {
      "number": 69218,
      "class": "Bus",
      "name": "ELGIN 21 4",
      "init": {
        "Vr": 0.9918784764515488,
        "Vi": -0.34989562724487977
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.373906419145,
        "longitude": -101.861889328177
      }
    },
    {
      "number": 69219,
      "class": "Bus",
      "name": "ELGIN 21 5",
      "init": {
        "Vr": 0.9886402994473605,
        "Vi": -0.3273103757492949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.373906419145,
        "longitude": -101.861889328177
      }
    },
    {
      "number": 69220,
      "class": "Bus",
      "name": "ELGIN 22 1",
      "init": {
        "Vr": 0.9821471289767062,
        "Vi": -0.3587135223264748
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3485892772736,
        "longitude": -101.727729917493
      }
    },
    {
      "number": 69221,
      "class": "Bus",
      "name": "ELGIN 22 2",
      "init": {
        "Vr": 0.9821560661368851,
        "Vi": -0.3587064560601052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3485892772736,
        "longitude": -101.727729917493
      }
    },
    {
      "number": 69222,
      "class": "Bus",
      "name": "ELGIN 23 1",
      "init": {
        "Vr": 0.9793603533759966,
        "Vi": -0.36312864021177454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4840375530976,
        "longitude": -101.731775081001
      }
    },
    {
      "number": 69223,
      "class": "Bus",
      "name": "ELGIN 23 2",
      "init": {
        "Vr": 0.9793698945060164,
        "Vi": -0.36312030743337775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4840375530976,
        "longitude": -101.731775081001
      }
    },
    {
      "number": 69224,
      "class": "Bus",
      "name": "FLASHER 1 1",
      "init": {
        "Vr": 0.9799084222757412,
        "Vi": -0.3392964887207736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5662519573474,
        "longitude": -101.379884105104
      }
    },
    {
      "number": 69225,
      "class": "Bus",
      "name": "FLASHER 2 1",
      "init": {
        "Vr": 0.9698616791439583,
        "Vi": -0.3776626145368539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5624078122232,
        "longitude": -101.205825912499
      }
    },
    {
      "number": 69226,
      "class": "Bus",
      "name": "GLEN ULLIN 1 1",
      "init": {
        "Vr": 1.0313766483788616,
        "Vi": -0.19580547499163176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.857477752607,
        "longitude": -101.946743913841
      }
    },
    {
      "number": 69227,
      "class": "Bus",
      "name": "GLEN ULLIN 1 2",
      "init": {
        "Vr": 1.0313840405497972,
        "Vi": -0.19579494133233874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.857477752607,
        "longitude": -101.946743913841
      }
    },
    {
      "number": 69228,
      "class": "Bus",
      "name": "GLEN ULLIN 2 1",
      "init": {
        "Vr": 1.0078094820400287,
        "Vi": -0.2600738555117105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.73161719432,
        "longitude": -101.780112254539
      }
    },
    {
      "number": 69229,
      "class": "Bus",
      "name": "MORRISTOWN 14 1",
      "init": {
        "Vr": 0.9485300784774602,
        "Vi": -0.4097090823027144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9849458676018,
        "longitude": -101.737332236042
      }
    },
    {
      "number": 69230,
      "class": "Bus",
      "name": "MORRISTOWN 14 2",
      "init": {
        "Vr": 0.9485300784774601,
        "Vi": -0.40970908230271424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9849458676018,
        "longitude": -101.737332236042
      }
    },
    {
      "number": 69231,
      "class": "Bus",
      "name": "MORRISTOWN 14 3",
      "init": {
        "Vr": 0.9485300784774601,
        "Vi": -0.40970908230271424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9849458676018,
        "longitude": -101.737332236042
      }
    },
    {
      "number": 69232,
      "class": "Bus",
      "name": "MORRISTOWN 14 4",
      "init": {
        "Vr": 0.9485300784774601,
        "Vi": -0.4097090823027142
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9849458676018,
        "longitude": -101.737332236042
      }
    },
    {
      "number": 69233,
      "class": "Bus",
      "name": "MORRISTOWN 14 5",
      "init": {
        "Vr": 0.948523507173056,
        "Vi": -0.4097135997750925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9849458676018,
        "longitude": -101.737332236042
      }
    },
    {
      "number": 69234,
      "class": "Bus",
      "name": "MORRISTOWN 14 7",
      "init": {
        "Vr": 0.9485361394190029,
        "Vi": -0.40970440011519266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9849458676018,
        "longitude": -101.737332236042
      }
    },
    {
      "number": 69235,
      "class": "Bus",
      "name": "BINFORD 1",
      "init": {
        "Vr": 0.8684121330970924,
        "Vi": -0.5762281088478869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4976837670611,
        "longitude": -98.3720561447902
      }
    },
    {
      "number": 69236,
      "class": "Bus",
      "name": "COOPERSTOWN 6 1",
      "init": {
        "Vr": 0.8670028683380385,
        "Vi": -0.5818715537141773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4656003397885,
        "longitude": -98.1934285732954
      }
    },
    {
      "number": 69237,
      "class": "Bus",
      "name": "COOPERSTOWN 7 1",
      "init": {
        "Vr": 0.8523866785886393,
        "Vi": -0.6033947508312265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5118280375563,
        "longitude": -98.1903353848143
      }
    },
    {
      "number": 69238,
      "class": "Bus",
      "name": "COOPERSTOWN 8 1",
      "init": {
        "Vr": 0.8308592123108139,
        "Vi": -0.6270520494412971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4429105073382,
        "longitude": -98.0689510403762
      }
    },
    {
      "number": 69239,
      "class": "Bus",
      "name": "HANNAFORD 1",
      "init": {
        "Vr": 0.8342099503060011,
        "Vi": -0.6276160526116351
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2899068690715,
        "longitude": -98.2412074398632
      }
    },
    {
      "number": 69240,
      "class": "Bus",
      "name": "NEW ENGLAND 1",
      "init": {
        "Vr": 1.0201398790256868,
        "Vi": -0.23747173913222538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5415086672953,
        "longitude": -102.900605678744
      }
    },
    {
      "number": 69241,
      "class": "Bus",
      "name": "NEW ENGLAND 2",
      "init": {
        "Vr": 1.0201183072344973,
        "Vi": -0.23750540085122548
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5415086672953,
        "longitude": -102.900605678744
      }
    },
    {
      "number": 69242,
      "class": "Bus",
      "name": "BOWDON 3 1",
      "init": {
        "Vr": 0.9403699692090317,
        "Vi": -0.4536241159068623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2918924225574,
        "longitude": -99.64109752507
      }
    },
    {
      "number": 69243,
      "class": "Bus",
      "name": "BOWDON 4 1",
      "init": {
        "Vr": 0.9569769339691084,
        "Vi": -0.41275625033303665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4368323836488,
        "longitude": -99.7442880699435
      }
    },
    {
      "number": 69244,
      "class": "Bus",
      "name": "DAWSON 7 1",
      "init": {
        "Vr": 0.9301850023131523,
        "Vi": -0.42443714789619674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8564086402279,
        "longitude": -99.7552675608911
      }
    },
    {
      "number": 69245,
      "class": "Bus",
      "name": "MEDINA 9 1",
      "init": {
        "Vr": 0.915378524791669,
        "Vi": -0.47826531801989236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8841763392768,
        "longitude": -99.3133758444353
      }
    },
    {
      "number": 69246,
      "class": "Bus",
      "name": "STEELE 3 1",
      "init": {
        "Vr": 0.9555364213460348,
        "Vi": -0.3973711991082872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.936314998257,
        "longitude": -99.9225332807586
      }
    },
    {
      "number": 69247,
      "class": "Bus",
      "name": "STEELE 4 1",
      "init": {
        "Vr": 0.9383758899541296,
        "Vi": -0.409227896265574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7928262033579,
        "longitude": -99.9215509559089
      }
    },
    {
      "number": 69248,
      "class": "Bus",
      "name": "STREETER 1",
      "init": {
        "Vr": 0.8877991987631703,
        "Vi": -0.5043473018423631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7092175832848,
        "longitude": -99.3847527988547
      }
    },
    {
      "number": 69249,
      "class": "Bus",
      "name": "TAPPEN 1",
      "init": {
        "Vr": 0.9067858053949974,
        "Vi": -0.47094657437359244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8035309288416,
        "longitude": -99.547260264517
      }
    },
    {
      "number": 69250,
      "class": "Bus",
      "name": "TAPPEN 2",
      "init": {
        "Vr": 0.9067734567701436,
        "Vi": -0.47095642431787654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8035309288416,
        "longitude": -99.547260264517
      }
    },
    {
      "number": 69251,
      "class": "Bus",
      "name": "TUTTLE 4 1",
      "init": {
        "Vr": 0.9543500930293412,
        "Vi": -0.3734671414713027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1111211711796,
        "longitude": -99.9241760814379
      }
    },
    {
      "number": 69252,
      "class": "Bus",
      "name": "JUD 1",
      "init": {
        "Vr": 0.8222038246551144,
        "Vi": -0.6249098868620608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6815020101341,
        "longitude": -98.8892195812911
      }
    },
    {
      "number": 69253,
      "class": "Bus",
      "name": "MONTPELIER 11 1",
      "init": {
        "Vr": 0.80671553166841,
        "Vi": -0.6402230704228716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5811008479135,
        "longitude": -98.676822991927
      }
    },
    {
      "number": 69254,
      "class": "Bus",
      "name": "MONTPELIER 11 2",
      "init": {
        "Vr": 0.8067018321339419,
        "Vi": -0.6402332968910555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5811008479135,
        "longitude": -98.676822991927
      }
    },
    {
      "number": 69255,
      "class": "Bus",
      "name": "VERONA 13 1",
      "init": {
        "Vr": 0.7743055774678912,
        "Vi": -0.6929669090953907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3293134780925,
        "longitude": -98.0405055228234
      }
    },
    {
      "number": 69256,
      "class": "Bus",
      "name": "VERONA 13 2",
      "init": {
        "Vr": 0.7742942085666569,
        "Vi": -0.6929701977775482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3293134780925,
        "longitude": -98.0405055228234
      }
    },
    {
      "number": 69257,
      "class": "Bus",
      "name": "FREDONIA 9 1",
      "init": {
        "Vr": 0.8146590673257468,
        "Vi": -0.6407884435885132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2464647248485,
        "longitude": -99.17670450023
      }
    },
    {
      "number": 69258,
      "class": "Bus",
      "name": "GACKLE 1",
      "init": {
        "Vr": 0.8414365132936704,
        "Vi": -0.6134587380981994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5141794696407,
        "longitude": -99.2113535515676
      }
    },
    {
      "number": 69259,
      "class": "Bus",
      "name": "GACKLE 2",
      "init": {
        "Vr": 0.8471200209195717,
        "Vi": -0.5800969906769305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5141794696407,
        "longitude": -99.2113535515676
      }
    },
    {
      "number": 69260,
      "class": "Bus",
      "name": "GACKLE 3",
      "init": {
        "Vr": 0.8513972488863104,
        "Vi": -0.5549899940385149
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5141794696407,
        "longitude": -99.2113535515676
      }
    },
    {
      "number": 69261,
      "class": "Bus",
      "name": "GACKLE 4",
      "init": {
        "Vr": 0.8513972488863104,
        "Vi": -0.5549899940385149
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5141794696407,
        "longitude": -99.2113535515676
      }
    },
    {
      "number": 69262,
      "class": "Bus",
      "name": "GACKLE 5",
      "init": {
        "Vr": 0.8414146065612512,
        "Vi": -0.6134702145172747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5141794696407,
        "longitude": -99.2113535515676
      }
    },
    {
      "number": 69263,
      "class": "Bus",
      "name": "GACKLE 7",
      "init": {
        "Vr": 0.8413334580096842,
        "Vi": -0.6138131179726177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5141794696407,
        "longitude": -99.2113535515676
      }
    },
    {
      "number": 69264,
      "class": "Bus",
      "name": "NAPOLEON 8 1",
      "init": {
        "Vr": 0.8650980071130192,
        "Vi": -0.5845770564071091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4455654899676,
        "longitude": -99.7702993756692
      }
    },
    {
      "number": 69265,
      "class": "Bus",
      "name": "NAPOLEON 8 2",
      "init": {
        "Vr": 0.8575591850673575,
        "Vi": -0.5981180117316099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4455654899676,
        "longitude": -99.7702993756692
      }
    },
    {
      "number": 69266,
      "class": "Bus",
      "name": "NAPOLEON 8 3",
      "init": {
        "Vr": 0.8540764895864686,
        "Vi": -0.6043735015728351
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.4455654899676,
        "longitude": -99.7702993756692
      }
    },
    {
      "number": 69267,
      "class": "Bus",
      "name": "NAPOLEON 8 4",
      "init": {
        "Vr": 0.8540764895864685,
        "Vi": -0.6043735015728352
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4455654899676,
        "longitude": -99.7702993756692
      }
    },
    {
      "number": 69268,
      "class": "Bus",
      "name": "NAPOLEON 8 5",
      "init": {
        "Vr": 0.8651756082009183,
        "Vi": -0.5844850518466501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4455654899676,
        "longitude": -99.7702993756692
      }
    },
    {
      "number": 69269,
      "class": "Bus",
      "name": "NAPOLEON 9 1",
      "init": {
        "Vr": 0.8517362351445343,
        "Vi": -0.6048761422580133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4672997515103,
        "longitude": -99.6525311691442
      }
    },
    {
      "number": 69270,
      "class": "Bus",
      "name": "NAPOLEON 9 2",
      "init": {
        "Vr": 0.8517244811153704,
        "Vi": -0.6048835924611691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4672997515103,
        "longitude": -99.6525311691442
      }
    },
    {
      "number": 69271,
      "class": "Bus",
      "name": "WISHEK 1 1",
      "init": {
        "Vr": 0.8623392828575511,
        "Vi": -0.588448631242804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2965593617746,
        "longitude": -99.6727801112918
      }
    },
    {
      "number": 69272,
      "class": "Bus",
      "name": "WISHEK 1 2",
      "init": {
        "Vr": 0.8539806178140493,
        "Vi": -0.6037013026044039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2965593617746,
        "longitude": -99.6727801112918
      }
    },
    {
      "number": 69273,
      "class": "Bus",
      "name": "WISHEK 1 3",
      "init": {
        "Vr": 0.8623114635256207,
        "Vi": -0.5884633561376352
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2965593617746,
        "longitude": -99.6727801112918
      }
    },
    {
      "number": 69274,
      "class": "Bus",
      "name": "WISHEK 2 1",
      "init": {
        "Vr": 0.8462756380894008,
        "Vi": -0.6105865905997976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2959616612164,
        "longitude": -99.5935398989998
      }
    },
    {
      "number": 69275,
      "class": "Bus",
      "name": "ANAMOOSE 1",
      "init": {
        "Vr": 0.98544570280343,
        "Vi": -0.35394836681369585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9228771341097,
        "longitude": -100.304586762427
      }
    },
    {
      "number": 69276,
      "class": "Bus",
      "name": "ANAMOOSE 2",
      "init": {
        "Vr": 0.9842989399644771,
        "Vi": -0.3546097741610531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9228771341097,
        "longitude": -100.304586762427
      }
    },
    {
      "number": 69277,
      "class": "Bus",
      "name": "ANAMOOSE 3",
      "init": {
        "Vr": 0.9850512655551751,
        "Vi": -0.35417586256256167
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9228771341097,
        "longitude": -100.304586762427
      }
    },
    {
      "number": 69278,
      "class": "Bus",
      "name": "ANAMOOSE 4",
      "init": {
        "Vr": 0.985051265555175,
        "Vi": -0.3541758625625616
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9228771341097,
        "longitude": -100.304586762427
      }
    },
    {
      "number": 69279,
      "class": "Bus",
      "name": "ANAMOOSE 5",
      "init": {
        "Vr": 0.9854292930015229,
        "Vi": -0.35396518954688194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9228771341097,
        "longitude": -100.304586762427
      }
    },
    {
      "number": 69280,
      "class": "Bus",
      "name": "BUTTE 2 1",
      "init": {
        "Vr": 0.9953964194199747,
        "Vi": -0.311754274822563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7768055663813,
        "longitude": -100.605050850768
      }
    },
    {
      "number": 69281,
      "class": "Bus",
      "name": "DEERING 1",
      "init": {
        "Vr": 0.9826711622897073,
        "Vi": -0.36048307850844613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4729733845675,
        "longitude": -101.029617384738
      }
    },
    {
      "number": 69282,
      "class": "Bus",
      "name": "DRAKE 1",
      "init": {
        "Vr": 0.9832283423435733,
        "Vi": -0.3547087390649092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8532151312294,
        "longitude": -100.388192934668
      }
    },
    {
      "number": 69283,
      "class": "Bus",
      "name": "GRANVILLE 9 1",
      "init": {
        "Vr": 0.9877300733697255,
        "Vi": -0.34345001477029496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2713998538325,
        "longitude": -100.869376663251
      }
    },
    {
      "number": 69284,
      "class": "Bus",
      "name": "GRANVILLE 9 2",
      "init": {
        "Vr": 0.9877463317231262,
        "Vi": -0.34343546399657965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2713998538325,
        "longitude": -100.869376663251
      }
    },
    {
      "number": 69285,
      "class": "Bus",
      "name": "TOWNER 1",
      "init": {
        "Vr": 0.9730667434152483,
        "Vi": -0.3855294117276993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3677654173759,
        "longitude": -100.475159654519
      }
    },
    {
      "number": 69286,
      "class": "Bus",
      "name": "TOWNER 2",
      "init": {
        "Vr": 0.9689489703342343,
        "Vi": -0.39817008813009186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3677654173759,
        "longitude": -100.475159654519
      }
    },
    {
      "number": 69287,
      "class": "Bus",
      "name": "TOWNER 3",
      "init": {
        "Vr": 0.9731334673591888,
        "Vi": -0.38539663573621286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3677654173759,
        "longitude": -100.475159654519
      }
    },
    {
      "number": 69288,
      "class": "Bus",
      "name": "VELVA 1 1",
      "init": {
        "Vr": 0.9999009846934689,
        "Vi": -0.3086445201048802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9980080098893,
        "longitude": -101.00798073552
      }
    },
    {
      "number": 69289,
      "class": "Bus",
      "name": "VELVA 2 1",
      "init": {
        "Vr": 0.9935290833444843,
        "Vi": -0.3234198883001548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0931667014539,
        "longitude": -100.850578505001
      }
    },
    {
      "number": 69290,
      "class": "Bus",
      "name": "VELVA 2 2",
      "init": {
        "Vr": 0.993510628357327,
        "Vi": -0.32343801675623113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0931667014539,
        "longitude": -100.850578505001
      }
    },
    {
      "number": 69291,
      "class": "Bus",
      "name": "VELVA 3 1",
      "init": {
        "Vr": 1.0027058218365836,
        "Vi": -0.30627672964317076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9433216537921,
        "longitude": -101.018874095582
      }
    },
    {
      "number": 69292,
      "class": "Bus",
      "name": "VELVA 3 2",
      "init": {
        "Vr": 1.0015980417130577,
        "Vi": -0.3051641995660986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9433216537921,
        "longitude": -101.018874095582
      }
    },
    {
      "number": 69293,
      "class": "Bus",
      "name": "VELVA 3 3",
      "init": {
        "Vr": 0.9937089853058353,
        "Vi": -0.3186516414369322
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.9433216537921,
        "longitude": -101.018874095582
      }
    },
    {
      "number": 69294,
      "class": "Bus",
      "name": "VELVA 3 4",
      "init": {
        "Vr": 1.0015940627766133,
        "Vi": -0.30599331443658884
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9433216537921,
        "longitude": -101.018874095582
      }
    },
    {
      "number": 69295,
      "class": "Bus",
      "name": "VELVA 3 5",
      "init": {
        "Vr": 1.002717648572996,
        "Vi": -0.30628276929790066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9433216537921,
        "longitude": -101.018874095582
      }
    },
    {
      "number": 69296,
      "class": "Bus",
      "name": "VOLTAIRE 1",
      "init": {
        "Vr": 0.990126118441386,
        "Vi": -0.32907511043242843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9424488254879,
        "longitude": -100.641065639037
      }
    },
    {
      "number": 69297,
      "class": "Bus",
      "name": "VOLTAIRE 2",
      "init": {
        "Vr": 0.9901150438804498,
        "Vi": -0.3290849549658232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9424488254879,
        "longitude": -100.641065639037
      }
    },
    {
      "number": 69298,
      "class": "Bus",
      "name": "ZEELAND 9 1",
      "init": {
        "Vr": 0.8445180149536565,
        "Vi": -0.5836007611990143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0211091896328,
        "longitude": -99.7742079292553
      }
    },
    {
      "number": 69299,
      "class": "Bus",
      "name": "ALEXANDER 4 1",
      "init": {
        "Vr": 1.0328493164436432,
        "Vi": -0.15276560667758898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8229520381489,
        "longitude": -103.627643686388
      }
    },
    {
      "number": 69300,
      "class": "Bus",
      "name": "ALEXANDER 4 2",
      "init": {
        "Vr": 1.0331690911451872,
        "Vi": -0.14052330050662862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8229520381489,
        "longitude": -103.627643686388
      }
    },
    {
      "number": 69301,
      "class": "Bus",
      "name": "ALEXANDER 4 3",
      "init": {
        "Vr": 1.032838167620765,
        "Vi": -0.15278062230245337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8229520381489,
        "longitude": -103.627643686388
      }
    },
    {
      "number": 69302,
      "class": "Bus",
      "name": "ARNEGARD 1",
      "init": {
        "Vr": 1.0308629054515717,
        "Vi": -0.14834577091839737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.781334794622,
        "longitude": -103.403950570357
      }
    },
    {
      "number": 69303,
      "class": "Bus",
      "name": "CARTWRIGHT 1",
      "init": {
        "Vr": 1.0284333258551208,
        "Vi": -0.11620718878453111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7798612094943,
        "longitude": -103.901417566982
      }
    },
    {
      "number": 69304,
      "class": "Bus",
      "name": "NEW TOWN 1 1",
      "init": {
        "Vr": 1.0131246773536442,
        "Vi": -0.2376869091833813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.00460952407,
        "longitude": -102.594801406745
      }
    },
    {
      "number": 69305,
      "class": "Bus",
      "name": "NEW TOWN 2 1",
      "init": {
        "Vr": 1.0141830988391327,
        "Vi": -0.2353472463893086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0311457871013,
        "longitude": -102.555934157198
      }
    },
    {
      "number": 69306,
      "class": "Bus",
      "name": "NEW TOWN 2 2",
      "init": {
        "Vr": 1.0141374152110902,
        "Vi": -0.2353685989407152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0311457871013,
        "longitude": -102.555934157198
      }
    },
    {
      "number": 69307,
      "class": "Bus",
      "name": "NEW TOWN 3 1",
      "init": {
        "Vr": 1.015649092001444,
        "Vi": -0.24897670817833073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9736350113664,
        "longitude": -102.571161184391
      }
    },
    {
      "number": 69308,
      "class": "Bus",
      "name": "NEW TOWN 3 2",
      "init": {
        "Vr": 1.0134711392777918,
        "Vi": -0.23889802780918154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9736350113664,
        "longitude": -102.571161184391
      }
    },
    {
      "number": 69309,
      "class": "Bus",
      "name": "NEW TOWN 3 3",
      "init": {
        "Vr": 1.0156231058759573,
        "Vi": -0.24901437531374862
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9736350113664,
        "longitude": -102.571161184391
      }
    },
    {
      "number": 69310,
      "class": "Bus",
      "name": "WILLISTON 8 1",
      "init": {
        "Vr": 1.0407843064680218,
        "Vi": -0.10068005404685842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.219521384859,
        "longitude": -103.723412768861
      }
    },
    {
      "number": 69311,
      "class": "Bus",
      "name": "WILLISTON 9 1",
      "init": {
        "Vr": 1.0425225078960743,
        "Vi": -0.07386657312780043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2600252521161,
        "longitude": -103.698825246966
      }
    },
    {
      "number": 69312,
      "class": "Bus",
      "name": "WILLISTON 9 2",
      "init": {
        "Vr": 1.0432956440493666,
        "Vi": -0.09904561135367414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2600252521161,
        "longitude": -103.698825246966
      }
    },
    {
      "number": 69313,
      "class": "Bus",
      "name": "WILLISTON 9 3",
      "init": {
        "Vr": 1.0424057682800598,
        "Vi": -0.07401029140610835
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2600252521161,
        "longitude": -103.698825246966
      }
    },
    {
      "number": 69314,
      "class": "Bus",
      "name": "WILLISTON 10 1",
      "init": {
        "Vr": 1.0427613690584727,
        "Vi": -0.0740246001469933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1804693386514,
        "longitude": -103.716091690034
      }
    },
    {
      "number": 69315,
      "class": "Bus",
      "name": "WILLISTON 10 2",
      "init": {
        "Vr": 1.0438091476595637,
        "Vi": -0.09615916194230764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1804693386514,
        "longitude": -103.716091690034
      }
    },
    {
      "number": 69316,
      "class": "Bus",
      "name": "WILLISTON 10 3",
      "init": {
        "Vr": 1.0426595119187985,
        "Vi": -0.0741616783705963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1804693386514,
        "longitude": -103.716091690034
      }
    },
    {
      "number": 69317,
      "class": "Bus",
      "name": "WILLISTON 11 1",
      "init": {
        "Vr": 1.0427599375396375,
        "Vi": -0.07583391116844675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2369263924832,
        "longitude": -103.749504235851
      }
    },
    {
      "number": 69318,
      "class": "Bus",
      "name": "DOUGLAS 9 1",
      "init": {
        "Vr": 1.0168239777304413,
        "Vi": -0.27760908579725296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8448857424321,
        "longitude": -101.429841712942
      }
    },
    {
      "number": 69319,
      "class": "Bus",
      "name": "GARRISON 2 1",
      "init": {
        "Vr": 1.0361697327393073,
        "Vi": -0.17312560189558707
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5880557230684,
        "longitude": -101.753034220044
      }
    },
    {
      "number": 69320,
      "class": "Bus",
      "name": "GARRISON 3 1",
      "init": {
        "Vr": 1.0203099497467585,
        "Vi": -0.2210091373128506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6539369619469,
        "longitude": -101.726261868838
      }
    },
    {
      "number": 69321,
      "class": "Bus",
      "name": "MAX 1 1",
      "init": {
        "Vr": 1.0164227813736457,
        "Vi": -0.2778167686747432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8937846169718,
        "longitude": -101.280895074205
      }
    },
    {
      "number": 69322,
      "class": "Bus",
      "name": "MAX 2 1",
      "init": {
        "Vr": 1.0177103009395265,
        "Vi": -0.2759681889929872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8156390618655,
        "longitude": -101.261254195093
      }
    },
    {
      "number": 69323,
      "class": "Bus",
      "name": "MAX 2 2",
      "init": {
        "Vr": 1.017716096756208,
        "Vi": -0.2759591272463609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8156390618655,
        "longitude": -101.261254195093
      }
    },
    {
      "number": 69324,
      "class": "Bus",
      "name": "PARSHALL 1 1",
      "init": {
        "Vr": 1.0152440321815435,
        "Vi": -0.23524323450367837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8574032477745,
        "longitude": -102.153129641087
      }
    },
    {
      "number": 69325,
      "class": "Bus",
      "name": "PARSHALL 1 2",
      "init": {
        "Vr": 1.015233372531835,
        "Vi": -0.23525563902960542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8574032477745,
        "longitude": -102.153129641087
      }
    },
    {
      "number": 69326,
      "class": "Bus",
      "name": "PARSHALL 2 1",
      "init": {
        "Vr": 1.016395393164886,
        "Vi": -0.22877742297632533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8530532925141,
        "longitude": -102.303768082343
      }
    },
    {
      "number": 69327,
      "class": "Bus",
      "name": "PARSHALL 3 1",
      "init": {
        "Vr": 1.015884964242927,
        "Vi": -0.2511630652631046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9152560807625,
        "longitude": -102.25064186243
      }
    },
    {
      "number": 69328,
      "class": "Bus",
      "name": "PARSHALL 3 2",
      "init": {
        "Vr": 1.0158695988246296,
        "Vi": -0.25117264949096507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9152560807625,
        "longitude": -102.25064186243
      }
    },
    {
      "number": 69329,
      "class": "Bus",
      "name": "PLAZA 1",
      "init": {
        "Vr": 1.0144778424730707,
        "Vi": -0.24127277508734182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0406418317807,
        "longitude": -101.894010012873
      }
    },
    {
      "number": 69330,
      "class": "Bus",
      "name": "ROSEGLEN 1",
      "init": {
        "Vr": 1.0177966276874086,
        "Vi": -0.22838582613762504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6910393434143,
        "longitude": -101.83210301505
      }
    },
    {
      "number": 69331,
      "class": "Bus",
      "name": "ROSEGLEN 2",
      "init": {
        "Vr": 1.0177869458810809,
        "Vi": -0.22839835416183904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6910393434143,
        "longitude": -101.83210301505
      }
    },
    {
      "number": 69332,
      "class": "Bus",
      "name": "RYDER 1",
      "init": {
        "Vr": 1.0142831642582597,
        "Vi": -0.253102859245958
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8977159618613,
        "longitude": -101.739242458391
      }
    },
    {
      "number": 69333,
      "class": "Bus",
      "name": "RYDER 2",
      "init": {
        "Vr": 1.0140186627959704,
        "Vi": -0.24292090043162073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8977159618613,
        "longitude": -101.739242458391
      }
    },
    {
      "number": 69334,
      "class": "Bus",
      "name": "RYDER 3",
      "init": {
        "Vr": 1.014270857699399,
        "Vi": -0.25311481804863784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8977159618613,
        "longitude": -101.739242458391
      }
    },
    {
      "number": 69335,
      "class": "Bus",
      "name": "TURTLE LAKE 3 1",
      "init": {
        "Vr": 1.007666724269363,
        "Vi": -0.2863350170041445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5478663759063,
        "longitude": -100.931345240775
      }
    },
    {
      "number": 69336,
      "class": "Bus",
      "name": "TURTLE LAKE 4 1",
      "init": {
        "Vr": 1.002717538547583,
        "Vi": -0.277732303565535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5702904938619,
        "longitude": -100.797552357808
      }
    },
    {
      "number": 69337,
      "class": "Bus",
      "name": "UNDERWOOD 3 1",
      "init": {
        "Vr": 1.0153867640855287,
        "Vi": -0.227234432963972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.457186477381,
        "longitude": -101.196379382315
      }
    },
    {
      "number": 69338,
      "class": "Bus",
      "name": "UNDERWOOD 3 2",
      "init": {
        "Vr": 1.0153640827700419,
        "Vi": -0.22726154105341143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.457186477381,
        "longitude": -101.196379382315
      }
    },
    {
      "number": 69339,
      "class": "Bus",
      "name": "UNDERWOOD 4 1",
      "init": {
        "Vr": 1.0172578861447965,
        "Vi": -0.22151050982383336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3886490272602,
        "longitude": -101.21836817645
      }
    },
    {
      "number": 69340,
      "class": "Bus",
      "name": "WASHBURN 9 1",
      "init": {
        "Vr": 1.01724950070491,
        "Vi": -0.22486526270030033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2769404791208,
        "longitude": -101.000768572367
      }
    },
    {
      "number": 69341,
      "class": "Bus",
      "name": "WASHBURN 10 1",
      "init": {
        "Vr": 1.0196597521928634,
        "Vi": -0.2139618608575773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3021840073413,
        "longitude": -101.065624823865
      }
    },
    {
      "number": 69342,
      "class": "Bus",
      "name": "BEULAH 2 1",
      "init": {
        "Vr": 1.0274388300220123,
        "Vi": -0.19046867489621308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3173251381915,
        "longitude": -101.681704275331
      }
    },
    {
      "number": 69343,
      "class": "Bus",
      "name": "BEULAH 3 1",
      "init": {
        "Vr": 1.0382788890085353,
        "Vi": -0.17765536843249244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3067015031701,
        "longitude": -101.841314843521
      }
    },
    {
      "number": 69344,
      "class": "Bus",
      "name": "BEULAH 3 2",
      "init": {
        "Vr": 1.038245855594606,
        "Vi": -0.1776922685797109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3067015031701,
        "longitude": -101.841314843521
      }
    },
    {
      "number": 69345,
      "class": "Bus",
      "name": "BEULAH 4 1",
      "init": {
        "Vr": 1.0318880668366792,
        "Vi": -0.1824434049148003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.231530459697,
        "longitude": -101.756728249874
      }
    },
    {
      "number": 69346,
      "class": "Bus",
      "name": "BEULAH 4 2",
      "init": {
        "Vr": 1.0318532495096602,
        "Vi": -0.18247863259538794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.231530459697,
        "longitude": -101.756728249874
      }
    },
    {
      "number": 69347,
      "class": "Bus",
      "name": "GOLDEN VALLEY 1",
      "init": {
        "Vr": 1.0380762429412873,
        "Vi": -0.17843932877334742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4235832235389,
        "longitude": -102.018099708598
      }
    },
    {
      "number": 69348,
      "class": "Bus",
      "name": "GOLDEN VALLEY 2",
      "init": {
        "Vr": 1.038069271419888,
        "Vi": -0.1784493998142501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4235832235389,
        "longitude": -102.018099708598
      }
    },
    {
      "number": 69349,
      "class": "Bus",
      "name": "HAZEN 2 1",
      "init": {
        "Vr": 1.0263026533293316,
        "Vi": -0.19407396754603104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3476451987992,
        "longitude": -101.583734115144
      }
    },
    {
      "number": 69350,
      "class": "Bus",
      "name": "HAZEN 3 1",
      "init": {
        "Vr": 1.0332869116546273,
        "Vi": -0.18059472167338772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3987071544437,
        "longitude": -101.614620878613
      }
    },
    {
      "number": 69351,
      "class": "Bus",
      "name": "HAZEN 3 2",
      "init": {
        "Vr": 1.0288265700714978,
        "Vi": -0.1914700669921654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3987071544437,
        "longitude": -101.614620878613
      }
    },
    {
      "number": 69352,
      "class": "Bus",
      "name": "HAZEN 3 3",
      "init": {
        "Vr": 1.0332598485144562,
        "Vi": -0.1806294187421833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3987071544437,
        "longitude": -101.614620878613
      }
    },
    {
      "number": 69353,
      "class": "Bus",
      "name": "HAZEN 4 1",
      "init": {
        "Vr": 1.0235359065270844,
        "Vi": -0.1994058013133411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.284368686049,
        "longitude": -101.524909994908
      }
    },
    {
      "number": 69354,
      "class": "Bus",
      "name": "STANTON 12 1",
      "init": {
        "Vr": 1.0217990905452135,
        "Vi": -0.2089159978751285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3121318990511,
        "longitude": -101.352126771347
      }
    },
    {
      "number": 69355,
      "class": "Bus",
      "name": "ZAP 1",
      "init": {
        "Vr": 1.0363407886411597,
        "Vi": -0.17961320762997526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2553496600974,
        "longitude": -101.923512893559
      }
    },
    {
      "number": 69356,
      "class": "Bus",
      "name": "ZAP 2",
      "init": {
        "Vr": 1.0363275276377213,
        "Vi": -0.17962560171965833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2553496600974,
        "longitude": -101.923512893559
      }
    },
    {
      "number": 69357,
      "class": "Bus",
      "name": "MANDAN 1 1",
      "init": {
        "Vr": 0.990639637583826,
        "Vi": -0.32012498862948097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8624033144845,
        "longitude": -100.863361807242
      }
    },
    {
      "number": 69358,
      "class": "Bus",
      "name": "MANDAN 2 1",
      "init": {
        "Vr": 0.9891198614289142,
        "Vi": -0.3051110285051276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6861915940785,
        "longitude": -100.880842376126
      }
    },
    {
      "number": 69359,
      "class": "Bus",
      "name": "MANDAN 2 2",
      "init": {
        "Vr": 0.9950136714544454,
        "Vi": -0.3187242801621147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6861915940785,
        "longitude": -100.880842376126
      }
    },
    {
      "number": 69360,
      "class": "Bus",
      "name": "MANDAN 2 3",
      "init": {
        "Vr": 0.988961405789883,
        "Vi": -0.3052441818510021
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6861915940785,
        "longitude": -100.880842376126
      }
    },
    {
      "number": 69361,
      "class": "Bus",
      "name": "MANDAN 3 1",
      "init": {
        "Vr": 0.9913900291583595,
        "Vi": -0.3009988413176341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7436898750621,
        "longitude": -100.968207482347
      }
    },
    {
      "number": 69362,
      "class": "Bus",
      "name": "MANDAN 3 2",
      "init": {
        "Vr": 0.9902499633704989,
        "Vi": -0.3301687445279532
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7436898750621,
        "longitude": -100.968207482347
      }
    },
    {
      "number": 69363,
      "class": "Bus",
      "name": "MANDAN 3 3",
      "init": {
        "Vr": 0.9912376639743546,
        "Vi": -0.301152816031027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7436898750621,
        "longitude": -100.968207482347
      }
    },
    {
      "number": 69364,
      "class": "Bus",
      "name": "MANDAN 4 1",
      "init": {
        "Vr": 0.9903282087047476,
        "Vi": -0.30267499452028457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7004679644575,
        "longitude": -100.92196329975
      }
    },
    {
      "number": 69365,
      "class": "Bus",
      "name": "MANDAN 4 2",
      "init": {
        "Vr": 0.9946654297536007,
        "Vi": -0.3192827937623325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7004679644575,
        "longitude": -100.92196329975
      }
    },
    {
      "number": 69366,
      "class": "Bus",
      "name": "MANDAN 4 3",
      "init": {
        "Vr": 0.9902014859619453,
        "Vi": -0.3028619645761736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7004679644575,
        "longitude": -100.92196329975
      }
    },
    {
      "number": 69367,
      "class": "Bus",
      "name": "NEW SALEM 2 1",
      "init": {
        "Vr": 1.0004249261905165,
        "Vi": -0.2780799578938433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8959747406587,
        "longitude": -101.36400627692
      }
    },
    {
      "number": 69368,
      "class": "Bus",
      "name": "NEW SALEM 2 2",
      "init": {
        "Vr": 1.000440612165689,
        "Vi": -0.2780632794173601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8959747406587,
        "longitude": -101.36400627692
      }
    },
    {
      "number": 69369,
      "class": "Bus",
      "name": "NEW SALEM 3 1",
      "init": {
        "Vr": 1.0211560123597403,
        "Vi": -0.21782721152438916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9890469623061,
        "longitude": -101.505172569656
      }
    },
    {
      "number": 69370,
      "class": "Bus",
      "name": "NEW SALEM 3 2",
      "init": {
        "Vr": 1.0211394826700244,
        "Vi": -0.21784737036718
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9890469623061,
        "longitude": -101.505172569656
      }
    },
    {
      "number": 69371,
      "class": "Bus",
      "name": "NEW SALEM 4 1",
      "init": {
        "Vr": 1.0101329740756357,
        "Vi": -0.25430775028309777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.868517138551,
        "longitude": -101.485111219396
      }
    },
    {
      "number": 69372,
      "class": "Bus",
      "name": "NEW SALEM 4 2",
      "init": {
        "Vr": 1.0101203319012129,
        "Vi": -0.25432749510262137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.868517138551,
        "longitude": -101.485111219396
      }
    },
    {
      "number": 69373,
      "class": "Bus",
      "name": "SOLEN 1",
      "init": {
        "Vr": 0.9298742532854387,
        "Vi": -0.44401890403406874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3606637263449,
        "longitude": -100.912203964862
      }
    },
    {
      "number": 69374,
      "class": "Bus",
      "name": "SOLEN 2",
      "init": {
        "Vr": 0.9298623178923513,
        "Vi": -0.4440281017298392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3606637263449,
        "longitude": -100.912203964862
      }
    },
    {
      "number": 69375,
      "class": "Bus",
      "name": "BERTHOLD 1 1",
      "init": {
        "Vr": 0.9818272894566635,
        "Vi": -0.3634917207352252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2366702467927,
        "longitude": -101.777590633494
      }
    },
    {
      "number": 69376,
      "class": "Bus",
      "name": "BERTHOLD 2 1",
      "init": {
        "Vr": 0.9736478180064166,
        "Vi": -0.36431396979715247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3207391630381,
        "longitude": -101.803754498265
      }
    },
    {
      "number": 69377,
      "class": "Bus",
      "name": "BERTHOLD 2 2",
      "init": {
        "Vr": 0.9821689375924925,
        "Vi": -0.36792478913061843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3207391630381,
        "longitude": -101.803754498265
      }
    },
    {
      "number": 69378,
      "class": "Bus",
      "name": "BERTHOLD 2 3",
      "init": {
        "Vr": 0.9736285016646574,
        "Vi": -0.3643367850888586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3207391630381,
        "longitude": -101.803754498265
      }
    },
    {
      "number": 69379,
      "class": "Bus",
      "name": "ROSS 1",
      "init": {
        "Vr": 1.0284806907890551,
        "Vi": -0.19146467126970468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2499747915717,
        "longitude": -102.666330997376
      }
    },
    {
      "number": 69380,
      "class": "Bus",
      "name": "TIOGA 1 1",
      "init": {
        "Vr": 1.0356094493138048,
        "Vi": -0.15493305430350904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4198335134007,
        "longitude": -102.933462922233
      }
    },
    {
      "number": 69381,
      "class": "Bus",
      "name": "TIOGA 1 2",
      "init": {
        "Vr": 1.035592856061815,
        "Vi": -0.1549490533222312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4198335134007,
        "longitude": -102.933462922233
      }
    },
    {
      "number": 69382,
      "class": "Bus",
      "name": "TIOGA 2 1",
      "init": {
        "Vr": 1.0340491910476635,
        "Vi": -0.16407476004560273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3722826804891,
        "longitude": -102.861452587078
      }
    },
    {
      "number": 69383,
      "class": "Bus",
      "name": "TIOGA 2 2",
      "init": {
        "Vr": 1.034058324843942,
        "Vi": -0.1640577629030531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3722826804891,
        "longitude": -102.861452587078
      }
    },
    {
      "number": 69384,
      "class": "Bus",
      "name": "TIOGA 3 1",
      "init": {
        "Vr": 1.0354632114564863,
        "Vi": -0.16063619883476102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3512598938009,
        "longitude": -102.911556289937
      }
    },
    {
      "number": 69385,
      "class": "Bus",
      "name": "TIOGA 3 2",
      "init": {
        "Vr": 1.034626266667426,
        "Vi": -0.16152667306474525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3512598938009,
        "longitude": -102.911556289937
      }
    },
    {
      "number": 69386,
      "class": "Bus",
      "name": "TIOGA 3 3",
      "init": {
        "Vr": 1.0347969302431104,
        "Vi": -0.16134509416284945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.3512598938009,
        "longitude": -102.911556289937
      }
    },
    {
      "number": 69387,
      "class": "Bus",
      "name": "TIOGA 3 4",
      "init": {
        "Vr": 1.0347969302431101,
        "Vi": -0.16134509416284945
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3512598938009,
        "longitude": -102.911556289937
      }
    },
    {
      "number": 69388,
      "class": "Bus",
      "name": "TIOGA 3 5",
      "init": {
        "Vr": 1.035479094944679,
        "Vi": -0.16062499239949085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3512598938009,
        "longitude": -102.911556289937
      }
    },
    {
      "number": 69389,
      "class": "Bus",
      "name": "LAKOTA 3 1",
      "init": {
        "Vr": 0.8637939302122307,
        "Vi": -0.5901716720885536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.084557067318,
        "longitude": -98.3036823520722
      }
    },
    {
      "number": 69390,
      "class": "Bus",
      "name": "LAKOTA 4 1",
      "init": {
        "Vr": 0.8493797775058531,
        "Vi": -0.6080541054087091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9733729869696,
        "longitude": -98.3247549421156
      }
    },
    {
      "number": 69391,
      "class": "Bus",
      "name": "LAKOTA 4 2",
      "init": {
        "Vr": 0.8527426009306228,
        "Vi": -0.5994379860833017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9733729869696,
        "longitude": -98.3247549421156
      }
    },
    {
      "number": 69392,
      "class": "Bus",
      "name": "LAKOTA 4 3",
      "init": {
        "Vr": 0.8561590804464166,
        "Vi": -0.5906843904694538
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9733729869696,
        "longitude": -98.3247549421156
      }
    },
    {
      "number": 69393,
      "class": "Bus",
      "name": "LAKOTA 4 4",
      "init": {
        "Vr": 0.8561590804464165,
        "Vi": -0.5906843904694538
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9733729869696,
        "longitude": -98.3247549421156
      }
    },
    {
      "number": 69394,
      "class": "Bus",
      "name": "LAKOTA 4 5",
      "init": {
        "Vr": 0.8493333769608639,
        "Vi": -0.6081234663932823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9733729869696,
        "longitude": -98.3247549421156
      }
    },
    {
      "number": 69395,
      "class": "Bus",
      "name": "MCVILLE 1",
      "init": {
        "Vr": 0.8464686870497168,
        "Vi": -0.6116266878054014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7896979306742,
        "longitude": -98.109692159316
      }
    },
    {
      "number": 69396,
      "class": "Bus",
      "name": "MCVILLE 2",
      "init": {
        "Vr": 0.8471835400200466,
        "Vi": -0.6124033953185163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7896979306742,
        "longitude": -98.109692159316
      }
    },
    {
      "number": 69397,
      "class": "Bus",
      "name": "MCVILLE 3",
      "init": {
        "Vr": 0.8464454043222072,
        "Vi": -0.6116428521602947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7896979306742,
        "longitude": -98.109692159316
      }
    },
    {
      "number": 69398,
      "class": "Bus",
      "name": "MICHIGAN 1",
      "init": {
        "Vr": 0.8477451360477372,
        "Vi": -0.616975431970933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0983519068827,
        "longitude": -98.1186808354729
      }
    },
    {
      "number": 69399,
      "class": "Bus",
      "name": "CENTER 4 1",
      "init": {
        "Vr": 1.0252011945080817,
        "Vi": -0.194618393323601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1477771564323,
        "longitude": -101.181444848858
      }
    },
    {
      "number": 69400,
      "class": "Bus",
      "name": "CENTER 5 1",
      "init": {
        "Vr": 1.0241327059211038,
        "Vi": -0.19839523531274966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2051367848576,
        "longitude": -101.125833066941
      }
    },
    {
      "number": 69401,
      "class": "Bus",
      "name": "CAVALIER 1 1",
      "init": {
        "Vr": 0.8272901312927716,
        "Vi": -0.6407655336953525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7767078433331,
        "longitude": -97.7997097735516
      }
    },
    {
      "number": 69402,
      "class": "Bus",
      "name": "CAVALIER 2 1",
      "init": {
        "Vr": 0.830295908007715,
        "Vi": -0.6489275183159193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6784117302938,
        "longitude": -97.6916282605171
      }
    },
    {
      "number": 69403,
      "class": "Bus",
      "name": "CAVALIER 2 2",
      "init": {
        "Vr": 0.8244425504705041,
        "Vi": -0.6514707942353165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6784117302938,
        "longitude": -97.6916282605171
      }
    },
    {
      "number": 69404,
      "class": "Bus",
      "name": "CAVALIER 2 3",
      "init": {
        "Vr": 0.8302549836070278,
        "Vi": -0.6489465957323989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6784117302938,
        "longitude": -97.6916282605171
      }
    },
    {
      "number": 69405,
      "class": "Bus",
      "name": "CAVALIER 3 1",
      "init": {
        "Vr": 0.8247534483700315,
        "Vi": -0.6466725310356878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7565930503104,
        "longitude": -97.6952586633119
      }
    },
    {
      "number": 69406,
      "class": "Bus",
      "name": "NECHE 1",
      "init": {
        "Vr": 0.8076150590507363,
        "Vi": -0.656543253752142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9086050952006,
        "longitude": -97.5810082787689
      }
    },
    {
      "number": 69407,
      "class": "Bus",
      "name": "PEMBINA 1 1",
      "init": {
        "Vr": 0.8069237219747606,
        "Vi": -0.6644607225942474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8563152240655,
        "longitude": -97.3177942515154
      }
    },
    {
      "number": 69408,
      "class": "Bus",
      "name": "PEMBINA 1 2",
      "init": {
        "Vr": 0.8069405571082702,
        "Vi": -0.664453455600569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8563152240655,
        "longitude": -97.3177942515154
      }
    },
    {
      "number": 69409,
      "class": "Bus",
      "name": "PEMBINA 2 1",
      "init": {
        "Vr": 0.8113990331049262,
        "Vi": -0.6712839031288386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9489020031179,
        "longitude": -97.3378465307035
      }
    },
    {
      "number": 69410,
      "class": "Bus",
      "name": "PEMBINA 2 2",
      "init": {
        "Vr": 0.8082814561001911,
        "Vi": -0.6701221309439236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9489020031179,
        "longitude": -97.3378465307035
      }
    },
    {
      "number": 69411,
      "class": "Bus",
      "name": "PEMBINA 2 3",
      "init": {
        "Vr": 0.8020706036555477,
        "Vi": -0.6658170616527789
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9489020031179,
        "longitude": -97.3378465307035
      }
    },
    {
      "number": 69412,
      "class": "Bus",
      "name": "PEMBINA 2 4",
      "init": {
        "Vr": 0.8044706577746793,
        "Vi": -0.6637951021527984
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9489020031179,
        "longitude": -97.3378465307035
      }
    },
    {
      "number": 69413,
      "class": "Bus",
      "name": "PEMBINA 2 5",
      "init": {
        "Vr": 0.8113914009306185,
        "Vi": -0.671287052056161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9489020031179,
        "longitude": -97.3378465307035
      }
    },
    {
      "number": 69414,
      "class": "Bus",
      "name": "SAINT THOMAS 3 1",
      "init": {
        "Vr": 0.8115963331939384,
        "Vi": -0.6649031843513447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6212411503928,
        "longitude": -97.5245329505863
      }
    },
    {
      "number": 69415,
      "class": "Bus",
      "name": "MARTIN 11 1",
      "init": {
        "Vr": 0.9689538709721149,
        "Vi": -0.3907113051584376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7484282414058,
        "longitude": -100.12500202654
      }
    },
    {
      "number": 69416,
      "class": "Bus",
      "name": "MARTIN 11 2",
      "init": {
        "Vr": 0.9689491969943459,
        "Vi": -0.3907174508738897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7484282414058,
        "longitude": -100.12500202654
      }
    },
    {
      "number": 69417,
      "class": "Bus",
      "name": "CRARY 1",
      "init": {
        "Vr": 0.8791160727192214,
        "Vi": -0.5615623574966119
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1238942112241,
        "longitude": -98.5839604241538
      }
    },
    {
      "number": 69418,
      "class": "Bus",
      "name": "CRARY 2",
      "init": {
        "Vr": 0.8791267600320973,
        "Vi": -0.5615562387511769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1238942112241,
        "longitude": -98.5839604241538
      }
    },
    {
      "number": 69419,
      "class": "Bus",
      "name": "EDMORE 2 1",
      "init": {
        "Vr": 0.8799943399371244,
        "Vi": -0.5759970704646035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4860169564679,
        "longitude": -98.4728423625657
      }
    },
    {
      "number": 69420,
      "class": "Bus",
      "name": "LAWTON 18 1",
      "init": {
        "Vr": 0.8727471772192219,
        "Vi": -0.5826995835466587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2996700628857,
        "longitude": -98.3888426987976
      }
    },
    {
      "number": 69421,
      "class": "Bus",
      "name": "LISBON 13 1",
      "init": {
        "Vr": 0.7635252970028052,
        "Vi": -0.6944629544119638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4118390301047,
        "longitude": -97.5990020663213
      }
    },
    {
      "number": 69422,
      "class": "Bus",
      "name": "LISBON 13 2",
      "init": {
        "Vr": 0.7634871814517639,
        "Vi": -0.6944753789935032
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4118390301047,
        "longitude": -97.5990020663213
      }
    },
    {
      "number": 69423,
      "class": "Bus",
      "name": "LISBON 14 1",
      "init": {
        "Vr": 0.7680144745805881,
        "Vi": -0.6911952467754442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4422997330187,
        "longitude": -97.7276948278773
      }
    },
    {
      "number": 69424,
      "class": "Bus",
      "name": "LISBON 15 1",
      "init": {
        "Vr": 0.778210759978298,
        "Vi": -0.6878843390909126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.495963414271,
        "longitude": -97.6341734648911
      }
    },
    {
      "number": 69425,
      "class": "Bus",
      "name": "MILNOR 1 1",
      "init": {
        "Vr": 0.7468961833814435,
        "Vi": -0.7098399847279259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2869289646199,
        "longitude": -97.4272931763469
      }
    },
    {
      "number": 69426,
      "class": "Bus",
      "name": "MILNOR 2 1",
      "init": {
        "Vr": 0.7368231758781398,
        "Vi": -0.7376787199472238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1608784530413,
        "longitude": -97.448609402879
      }
    },
    {
      "number": 69427,
      "class": "Bus",
      "name": "MILNOR 2 2",
      "init": {
        "Vr": 0.7236486825141607,
        "Vi": -0.7538942499615582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1608784530413,
        "longitude": -97.448609402879
      }
    },
    {
      "number": 69428,
      "class": "Bus",
      "name": "MILNOR 2 3",
      "init": {
        "Vr": 0.7369272932646929,
        "Vi": -0.7375967934558888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1608784530413,
        "longitude": -97.448609402879
      }
    },
    {
      "number": 69429,
      "class": "Bus",
      "name": "MILNOR 3 1",
      "init": {
        "Vr": 0.751709798099605,
        "Vi": -0.7043806103115063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3032541819491,
        "longitude": -97.5012214511361
      }
    },
    {
      "number": 69430,
      "class": "Bus",
      "name": "SHELDON 10 1",
      "init": {
        "Vr": 0.7301835863005782,
        "Vi": -0.7340851368208103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.531271879742,
        "longitude": -97.3218797237051
      }
    },
    {
      "number": 69431,
      "class": "Bus",
      "name": "CARPIO 1",
      "init": {
        "Vr": 0.9769816246368906,
        "Vi": -0.3702264908179775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4722694333254,
        "longitude": -101.666917789008
      }
    },
    {
      "number": 69432,
      "class": "Bus",
      "name": "COLFAX 9 1",
      "init": {
        "Vr": 0.6983207120395283,
        "Vi": -0.7627295806621675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4429641795191,
        "longitude": -96.8453628726975
      }
    },
    {
      "number": 69433,
      "class": "Bus",
      "name": "FAIRMOUNT 2 1",
      "init": {
        "Vr": 0.6358002876018547,
        "Vi": -0.8201519935237521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9544267182279,
        "longitude": -96.589346970011
      }
    },
    {
      "number": 69434,
      "class": "Bus",
      "name": "FAIRMOUNT 2 2",
      "init": {
        "Vr": 0.6358094833149666,
        "Vi": -0.8201528811516552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9544267182279,
        "longitude": -96.589346970011
      }
    },
    {
      "number": 69435,
      "class": "Bus",
      "name": "FAIRMOUNT 3 1",
      "init": {
        "Vr": 0.6638428870911056,
        "Vi": -0.7848637062199617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0932571803924,
        "longitude": -96.6683557832225
      }
    },
    {
      "number": 69436,
      "class": "Bus",
      "name": "HANKINSON 1 1",
      "init": {
        "Vr": 0.6841304605070746,
        "Vi": -0.7735519957082753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1035710483354,
        "longitude": -96.9583580309133
      }
    },
    {
      "number": 69437,
      "class": "Bus",
      "name": "HANKINSON 1 2",
      "init": {
        "Vr": 0.6858217238538912,
        "Vi": -0.7798728850411636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1035710483354,
        "longitude": -96.9583580309133
      }
    },
    {
      "number": 69438,
      "class": "Bus",
      "name": "HANKINSON 1 3",
      "init": {
        "Vr": 0.6841119949052408,
        "Vi": -0.7735569985135176
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1035710483354,
        "longitude": -96.9583580309133
      }
    },
    {
      "number": 69439,
      "class": "Bus",
      "name": "HANKINSON 2 1",
      "init": {
        "Vr": 0.6774818793108179,
        "Vi": -0.7816952126194333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0830727582424,
        "longitude": -96.8253314779748
      }
    },
    {
      "number": 69440,
      "class": "Bus",
      "name": "HANKINSON 3 1",
      "init": {
        "Vr": 0.646612034977177,
        "Vi": -0.8093518890056373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9927778607467,
        "longitude": -96.9521516664211
      }
    },
    {
      "number": 69441,
      "class": "Bus",
      "name": "LIDGERWOOD 1 1",
      "init": {
        "Vr": 0.6955410078301846,
        "Vi": -0.7731183405836566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0995878941566,
        "longitude": -97.0670251245968
      }
    },
    {
      "number": 69442,
      "class": "Bus",
      "name": "LIDGERWOOD 2 1",
      "init": {
        "Vr": 0.6992256944248927,
        "Vi": -0.770757743597861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0935512507957,
        "longitude": -97.1508928362877
      }
    },
    {
      "number": 69443,
      "class": "Bus",
      "name": "LIDGERWOOD 2 2",
      "init": {
        "Vr": 0.699206125687832,
        "Vi": -0.7707590001095492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0935512507957,
        "longitude": -97.1508928362877
      }
    },
    {
      "number": 69444,
      "class": "Bus",
      "name": "LIDGERWOOD 3 1",
      "init": {
        "Vr": 0.6672582097537323,
        "Vi": -0.7924281690466942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9041960148331,
        "longitude": -97.1465260652761
      }
    },
    {
      "number": 69445,
      "class": "Bus",
      "name": "MOORETON 1",
      "init": {
        "Vr": 0.6897471749010843,
        "Vi": -0.7767735270350511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2477994703222,
        "longitude": -96.9835892097906
      }
    },
    {
      "number": 69446,
      "class": "Bus",
      "name": "WAHPETON 1 1",
      "init": {
        "Vr": 0.6857195278880872,
        "Vi": -0.7738887407771692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2010816157133,
        "longitude": -96.8006099828518
      }
    },
    {
      "number": 69447,
      "class": "Bus",
      "name": "WAHPETON 2 1",
      "init": {
        "Vr": 0.6892523340690362,
        "Vi": -0.7703094271690226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2958193240272,
        "longitude": -96.7586425367175
      }
    },
    {
      "number": 69448,
      "class": "Bus",
      "name": "WAHPETON 3 1",
      "init": {
        "Vr": 0.6915382846233966,
        "Vi": -0.7725523324589402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3314634360694,
        "longitude": -96.7409924079807
      }
    },
    {
      "number": 69449,
      "class": "Bus",
      "name": "WAHPETON 3 2",
      "init": {
        "Vr": 0.6896121969104982,
        "Vi": -0.7709383266675757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3314634360694,
        "longitude": -96.7409924079807
      }
    },
    {
      "number": 69450,
      "class": "Bus",
      "name": "WAHPETON 3 3",
      "init": {
        "Vr": 0.6914319201307572,
        "Vi": -0.7725993654263656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3314634360694,
        "longitude": -96.7409924079807
      }
    },
    {
      "number": 69451,
      "class": "Bus",
      "name": "WALCOTT 3 1",
      "init": {
        "Vr": 0.7134688713474964,
        "Vi": -0.7513106155370047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4510104320165,
        "longitude": -97.00367275997
      }
    },
    {
      "number": 69452,
      "class": "Bus",
      "name": "WYNDMERE 1",
      "init": {
        "Vr": 0.7266801175252827,
        "Vi": -0.7443458916030172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3309864758425,
        "longitude": -97.148025567872
      }
    },
    {
      "number": 69453,
      "class": "Bus",
      "name": "BELCOURT 1 1",
      "init": {
        "Vr": 0.9446141603122415,
        "Vi": -0.44486889738212876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7709711035695,
        "longitude": -99.691085728809
      }
    },
    {
      "number": 69454,
      "class": "Bus",
      "name": "BELCOURT 1 2",
      "init": {
        "Vr": 0.9474322485714577,
        "Vi": -0.4427665935879097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7709711035695,
        "longitude": -99.691085728809
      }
    },
    {
      "number": 69455,
      "class": "Bus",
      "name": "BELCOURT 1 3",
      "init": {
        "Vr": 0.9445532030854885,
        "Vi": -0.4449254518496134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7709711035695,
        "longitude": -99.691085728809
      }
    },
    {
      "number": 69456,
      "class": "Bus",
      "name": "BELCOURT 2 1",
      "init": {
        "Vr": 0.9491689798501026,
        "Vi": -0.44012001022567376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8350581230878,
        "longitude": -99.7377731619531
      }
    },
    {
      "number": 69457,
      "class": "Bus",
      "name": "BELCOURT 2 2",
      "init": {
        "Vr": 0.9493558785000918,
        "Vi": -0.4411333392555445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8350581230878,
        "longitude": -99.7377731619531
      }
    },
    {
      "number": 69458,
      "class": "Bus",
      "name": "BELCOURT 2 3",
      "init": {
        "Vr": 0.9490977770919586,
        "Vi": -0.4401721314507529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8350581230878,
        "longitude": -99.7377731619531
      }
    },
    {
      "number": 69459,
      "class": "Bus",
      "name": "BELCOURT 3 1",
      "init": {
        "Vr": 0.9552274161855505,
        "Vi": -0.43229849710200735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8548902346442,
        "longitude": -99.8887073491899
      }
    },
    {
      "number": 69460,
      "class": "Bus",
      "name": "BELCOURT 3 2",
      "init": {
        "Vr": 0.9523099500242106,
        "Vi": -0.43906802813877455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8548902346442,
        "longitude": -99.8887073491899
      }
    },
    {
      "number": 69461,
      "class": "Bus",
      "name": "BELCOURT 3 3",
      "init": {
        "Vr": 0.9551703279183632,
        "Vi": -0.43235610653977435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8548902346442,
        "longitude": -99.8887073491899
      }
    },
    {
      "number": 69462,
      "class": "Bus",
      "name": "ROLETTE 1 1",
      "init": {
        "Vr": 0.9483350822640592,
        "Vi": -0.4291213139056342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6313267336882,
        "longitude": -99.9536093784751
      }
    },
    {
      "number": 69463,
      "class": "Bus",
      "name": "ROLETTE 1 2",
      "init": {
        "Vr": 0.9483231936698081,
        "Vi": -0.42912960693198726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6313267336882,
        "longitude": -99.9536093784751
      }
    },
    {
      "number": 69464,
      "class": "Bus",
      "name": "ROLETTE 2 1",
      "init": {
        "Vr": 0.9461145326177545,
        "Vi": -0.44351350730929234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7155707806493,
        "longitude": -99.8323950874427
      }
    },
    {
      "number": 69465,
      "class": "Bus",
      "name": "ROLETTE 3 1",
      "init": {
        "Vr": 0.9416192651007727,
        "Vi": -0.4452448346690731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5236252609021,
        "longitude": -99.7340265281907
      }
    },
    {
      "number": 69466,
      "class": "Bus",
      "name": "ROLLA 6 1",
      "init": {
        "Vr": 0.9480172923451085,
        "Vi": -0.4440881765211999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8855865850269,
        "longitude": -99.555239278669
      }
    },
    {
      "number": 69467,
      "class": "Bus",
      "name": "ROLLA 6 2",
      "init": {
        "Vr": 0.9480368610517358,
        "Vi": -0.44407537219872073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8855865850269,
        "longitude": -99.555239278669
      }
    },
    {
      "number": 69468,
      "class": "Bus",
      "name": "ROLLA 7 1",
      "init": {
        "Vr": 0.9491665450809369,
        "Vi": -0.44053818796012423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8874979408308,
        "longitude": -99.6289546303089
      }
    },
    {
      "number": 69469,
      "class": "Bus",
      "name": "SAINT JOHN 6 1",
      "init": {
        "Vr": 0.9498769934657751,
        "Vi": -0.4409921638401963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8940994660564,
        "longitude": -99.7934381809634
      }
    },
    {
      "number": 69470,
      "class": "Bus",
      "name": "SAINT JOHN 7 1",
      "init": {
        "Vr": 0.9505272221040779,
        "Vi": -0.4406951371033864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9992111903218,
        "longitude": -99.8326742997616
      }
    },
    {
      "number": 69471,
      "class": "Bus",
      "name": "SAINT JOHN 8 1",
      "init": {
        "Vr": 0.9498537628680733,
        "Vi": -0.4421721200679031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9511849235218,
        "longitude": -99.7418773007318
      }
    },
    {
      "number": 69472,
      "class": "Bus",
      "name": "COGSWELL 1",
      "init": {
        "Vr": 0.7263772640186758,
        "Vi": -0.7497281605234394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0193120621319,
        "longitude": -97.7314037813401
      }
    },
    {
      "number": 69473,
      "class": "Bus",
      "name": "FORMAN 1",
      "init": {
        "Vr": 0.7287106514483993,
        "Vi": -0.742103646809678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9910136664877,
        "longitude": -97.5797899207166
      }
    },
    {
      "number": 69474,
      "class": "Bus",
      "name": "FORMAN 2",
      "init": {
        "Vr": 0.7286968922816951,
        "Vi": -0.7421084587920918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9910136664877,
        "longitude": -97.5797899207166
      }
    },
    {
      "number": 69475,
      "class": "Bus",
      "name": "GWINNER 1",
      "init": {
        "Vr": 0.7444667651080652,
        "Vi": -0.7307983289318448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1374336143289,
        "longitude": -97.6648599314575
      }
    },
    {
      "number": 69476,
      "class": "Bus",
      "name": "GWINNER 2",
      "init": {
        "Vr": 0.7444202363274561,
        "Vi": -0.7308232732921367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1374336143289,
        "longitude": -97.6648599314575
      }
    },
    {
      "number": 69477,
      "class": "Bus",
      "name": "GOODRICH 1",
      "init": {
        "Vr": 0.979790894867998,
        "Vi": -0.359806934965143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4329281204463,
        "longitude": -100.089236327928
      }
    },
    {
      "number": 69478,
      "class": "Bus",
      "name": "GOODRICH 2",
      "init": {
        "Vr": 0.9797813430978383,
        "Vi": -0.35981755792339076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4329281204463,
        "longitude": -100.089236327928
      }
    },
    {
      "number": 69479,
      "class": "Bus",
      "name": "MCCLUSKY 1",
      "init": {
        "Vr": 1.00149397717023,
        "Vi": -0.2888669487100541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4891019525835,
        "longitude": -100.452487288362
      }
    },
    {
      "number": 69480,
      "class": "Bus",
      "name": "MCCLUSKY 2",
      "init": {
        "Vr": 0.9999088042080423,
        "Vi": -0.31357439678916393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4891019525835,
        "longitude": -100.452487288362
      }
    },
    {
      "number": 69481,
      "class": "Bus",
      "name": "MCCLUSKY 3",
      "init": {
        "Vr": 1.0015725353304392,
        "Vi": -0.2885600501201427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4891019525835,
        "longitude": -100.452487288362
      }
    },
    {
      "number": 69482,
      "class": "Bus",
      "name": "CANNON BALL 1 1",
      "init": {
        "Vr": 0.9484081683612796,
        "Vi": -0.42491980473129776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.389079270163,
        "longitude": -100.625846141406
      }
    },
    {
      "number": 69483,
      "class": "Bus",
      "name": "CANNON BALL 1 2",
      "init": {
        "Vr": 0.948400032301606,
        "Vi": -0.4249249594757234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.389079270163,
        "longitude": -100.625846141406
      }
    },
    {
      "number": 69484,
      "class": "Bus",
      "name": "CANNON BALL 2 1",
      "init": {
        "Vr": 0.9213039549227046,
        "Vi": -0.46066559152457237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3083923834999,
        "longitude": -100.58555849542
      }
    },
    {
      "number": 69485,
      "class": "Bus",
      "name": "CANNON BALL 2 2",
      "init": {
        "Vr": 0.9234063686742945,
        "Vi": -0.46951138867992204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3083923834999,
        "longitude": -100.58555849542
      }
    },
    {
      "number": 69486,
      "class": "Bus",
      "name": "CANNON BALL 2 3",
      "init": {
        "Vr": 0.921381012155433,
        "Vi": -0.4606536730509528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3083923834999,
        "longitude": -100.58555849542
      }
    },
    {
      "number": 69487,
      "class": "Bus",
      "name": "FORT YATES 1",
      "init": {
        "Vr": 0.9025791504280722,
        "Vi": -0.5073452791567483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1395224191254,
        "longitude": -100.726518150257
      }
    },
    {
      "number": 69488,
      "class": "Bus",
      "name": "FORT YATES 2",
      "init": {
        "Vr": 0.9060936743055408,
        "Vi": -0.49719202839016746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1395224191254,
        "longitude": -100.726518150257
      }
    },
    {
      "number": 69489,
      "class": "Bus",
      "name": "FORT YATES 3",
      "init": {
        "Vr": 0.9102802494064784,
        "Vi": -0.4850972613480114
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1395224191254,
        "longitude": -100.726518150257
      }
    },
    {
      "number": 69490,
      "class": "Bus",
      "name": "FORT YATES 4",
      "init": {
        "Vr": 0.9102802494064784,
        "Vi": -0.4850972613480114
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1395224191254,
        "longitude": -100.726518150257
      }
    },
    {
      "number": 69491,
      "class": "Bus",
      "name": "FORT YATES 5",
      "init": {
        "Vr": 0.902504018000465,
        "Vi": -0.5073898284747874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1395224191254,
        "longitude": -100.726518150257
      }
    },
    {
      "number": 69492,
      "class": "Bus",
      "name": "MC INTOSH 5 1",
      "init": {
        "Vr": 0.9163187118057554,
        "Vi": -0.4840780834460644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8649182077332,
        "longitude": -101.351864063299
      }
    },
    {
      "number": 69493,
      "class": "Bus",
      "name": "MC INTOSH 5 2",
      "init": {
        "Vr": 0.9249743574848796,
        "Vi": -0.46729443116004965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8649182077332,
        "longitude": -101.351864063299
      }
    },
    {
      "number": 69494,
      "class": "Bus",
      "name": "MC INTOSH 5 3",
      "init": {
        "Vr": 0.9163049819278052,
        "Vi": -0.48408520211195527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8649182077332,
        "longitude": -101.351864063299
      }
    },
    {
      "number": 69495,
      "class": "Bus",
      "name": "MC LAUGHLIN 1 1",
      "init": {
        "Vr": 0.8712980568990953,
        "Vi": -0.5658931076176682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8142070664481,
        "longitude": -100.796201818688
      }
    },
    {
      "number": 69496,
      "class": "Bus",
      "name": "MC LAUGHLIN 2 1",
      "init": {
        "Vr": 0.8701699936918539,
        "Vi": -0.5675147362495687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7451292187232,
        "longitude": -100.806794118416
      }
    },
    {
      "number": 69497,
      "class": "Bus",
      "name": "MC LAUGHLIN 2 2",
      "init": {
        "Vr": 0.8701516378820363,
        "Vi": -0.5675283021398212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7451292187232,
        "longitude": -100.806794118416
      }
    },
    {
      "number": 69498,
      "class": "Bus",
      "name": "MC LAUGHLIN 3 1",
      "init": {
        "Vr": 0.8879850706105318,
        "Vi": -0.5348925240740222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8781975939948,
        "longitude": -100.769440459758
      }
    },
    {
      "number": 69499,
      "class": "Bus",
      "name": "MC LAUGHLIN 3 2",
      "init": {
        "Vr": 0.877777005150414,
        "Vi": -0.5579496093869908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8781975939948,
        "longitude": -100.769440459758
      }
    },
    {
      "number": 69500,
      "class": "Bus",
      "name": "MC LAUGHLIN 3 3",
      "init": {
        "Vr": 0.8879694355609856,
        "Vi": -0.5349071922622779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8781975939948,
        "longitude": -100.769440459758
      }
    },
    {
      "number": 69501,
      "class": "Bus",
      "name": "SELFRIDGE 1 1",
      "init": {
        "Vr": 0.8924510939678115,
        "Vi": -0.530967674814166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0043733151345,
        "longitude": -101.02176481352
      }
    },
    {
      "number": 69502,
      "class": "Bus",
      "name": "SELFRIDGE 1 2",
      "init": {
        "Vr": 0.8924403643444648,
        "Vi": -0.5309737559881612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0043733151345,
        "longitude": -101.02176481352
      }
    },
    {
      "number": 69503,
      "class": "Bus",
      "name": "SELFRIDGE 2 1",
      "init": {
        "Vr": 0.9070315205888495,
        "Vi": -0.49616542489775506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1629037667542,
        "longitude": -100.98623907903
      }
    },
    {
      "number": 69504,
      "class": "Bus",
      "name": "SOUTH HEART 1",
      "init": {
        "Vr": 1.0275780463990825,
        "Vi": -0.19077516418822424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7830303748013,
        "longitude": -103.041000077994
      }
    },
    {
      "number": 69505,
      "class": "Bus",
      "name": "FINLEY 1 1",
      "init": {
        "Vr": 0.8130117278058133,
        "Vi": -0.6512554933960104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4442908765104,
        "longitude": -97.8732695991184
      }
    },
    {
      "number": 69506,
      "class": "Bus",
      "name": "FINLEY 2 1",
      "init": {
        "Vr": 0.7916811999581527,
        "Vi": -0.6737308265668714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5544301862626,
        "longitude": -97.7619556386575
      }
    },
    {
      "number": 69507,
      "class": "Bus",
      "name": "PORTLAND 24 1",
      "init": {
        "Vr": 0.7735904825116461,
        "Vi": -0.6969014740026009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4760180739261,
        "longitude": -97.4504842664356
      }
    },
    {
      "number": 69508,
      "class": "Bus",
      "name": "PORTLAND 25 1",
      "init": {
        "Vr": 0.7899153493851889,
        "Vi": -0.682238193256117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5932161093966,
        "longitude": -97.5335982366536
      }
    },
    {
      "number": 69509,
      "class": "Bus",
      "name": "BUCHANAN 9 1",
      "init": {
        "Vr": 0.9006075112887291,
        "Vi": -0.5302022551269855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0892729358158,
        "longitude": -98.9299805246638
      }
    },
    {
      "number": 69510,
      "class": "Bus",
      "name": "BUCHANAN 9 2",
      "init": {
        "Vr": 0.900588581049962,
        "Vi": -0.5302086085814653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0892729358158,
        "longitude": -98.9299805246638
      }
    },
    {
      "number": 69511,
      "class": "Bus",
      "name": "CLEVELAND 96 1",
      "init": {
        "Vr": 0.8492083000706996,
        "Vi": -0.5964572887795871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9076651367424,
        "longitude": -99.0939063252789
      }
    },
    {
      "number": 69512,
      "class": "Bus",
      "name": "JAMESTOWN 17 1",
      "init": {
        "Vr": 0.8746631973880847,
        "Vi": -0.5465377845348485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8608242666457,
        "longitude": -98.7733127013161
      }
    },
    {
      "number": 69513,
      "class": "Bus",
      "name": "JAMESTOWN 17 2",
      "init": {
        "Vr": 0.8710203152519757,
        "Vi": -0.5764919766160364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8608242666457,
        "longitude": -98.7733127013161
      }
    },
    {
      "number": 69514,
      "class": "Bus",
      "name": "JAMESTOWN 17 3",
      "init": {
        "Vr": 0.8745376558769806,
        "Vi": -0.5466315653984415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8608242666457,
        "longitude": -98.7733127013161
      }
    },
    {
      "number": 69515,
      "class": "Bus",
      "name": "JAMESTOWN 18 1",
      "init": {
        "Vr": 0.8733348454310658,
        "Vi": -0.5508719582796375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9305699833565,
        "longitude": -98.738328721636
      }
    },
    {
      "number": 69516,
      "class": "Bus",
      "name": "JAMESTOWN 18 2",
      "init": {
        "Vr": 0.8731864724314748,
        "Vi": -0.5509805664363947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9305699833565,
        "longitude": -98.738328721636
      }
    },
    {
      "number": 69517,
      "class": "Bus",
      "name": "JAMESTOWN 19 1",
      "init": {
        "Vr": 0.8721945087578598,
        "Vi": -0.5522726699067234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.889582063421,
        "longitude": -98.7376125896281
      }
    },
    {
      "number": 69518,
      "class": "Bus",
      "name": "JAMESTOWN 19 2",
      "init": {
        "Vr": 0.8579781829935498,
        "Vi": -0.5723695296530209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.889582063421,
        "longitude": -98.7376125896281
      }
    },
    {
      "number": 69519,
      "class": "Bus",
      "name": "JAMESTOWN 19 3",
      "init": {
        "Vr": 0.8454687254243904,
        "Vi": -0.5900534808908401
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.889582063421,
        "longitude": -98.7376125896281
      }
    },
    {
      "number": 69520,
      "class": "Bus",
      "name": "JAMESTOWN 19 4",
      "init": {
        "Vr": 0.8454687254243904,
        "Vi": -0.59005348089084
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.889582063421,
        "longitude": -98.7376125896281
      }
    },
    {
      "number": 69521,
      "class": "Bus",
      "name": "JAMESTOWN 19 5",
      "init": {
        "Vr": 0.8723758374379026,
        "Vi": -0.5520931514372782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.889582063421,
        "longitude": -98.7376125896281
      }
    },
    {
      "number": 69522,
      "class": "Bus",
      "name": "JAMESTOWN 20 1",
      "init": {
        "Vr": 0.8591971606114259,
        "Vi": -0.585913410458188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.949649304122,
        "longitude": -98.748736897935
      }
    },
    {
      "number": 69523,
      "class": "Bus",
      "name": "SYKESTON 1",
      "init": {
        "Vr": 0.9199785822424285,
        "Vi": -0.4971049575113839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3186210038964,
        "longitude": -99.3725577498946
      }
    },
    {
      "number": 69524,
      "class": "Bus",
      "name": "WOODWORTH 1",
      "init": {
        "Vr": 0.9112266889467473,
        "Vi": -0.5128966138278386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0755294803396,
        "longitude": -99.2852958584985
      }
    },
    {
      "number": 69525,
      "class": "Bus",
      "name": "CANDO 1 1",
      "init": {
        "Vr": 0.9302523715525491,
        "Vi": -0.4885665338599841
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5536355497005,
        "longitude": -99.2849928819737
      }
    },
    {
      "number": 69526,
      "class": "Bus",
      "name": "CANDO 1 2",
      "init": {
        "Vr": 0.9260302217899586,
        "Vi": -0.4990915240269086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5536355497005,
        "longitude": -99.2849928819737
      }
    },
    {
      "number": 69527,
      "class": "Bus",
      "name": "CANDO 1 3",
      "init": {
        "Vr": 0.9302187241276135,
        "Vi": -0.4885891748674374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5536355497005,
        "longitude": -99.2849928819737
      }
    },
    {
      "number": 69528,
      "class": "Bus",
      "name": "CANDO 2 1",
      "init": {
        "Vr": 0.9210756253236441,
        "Vi": -0.504431434950273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5205088805153,
        "longitude": -99.1940081927308
      }
    },
    {
      "number": 69529,
      "class": "Bus",
      "name": "ROCKLAKE 1",
      "init": {
        "Vr": 0.9469640000687775,
        "Vi": -0.4447229820215391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8900703042906,
        "longitude": -99.353606303738
      }
    },
    {
      "number": 69530,
      "class": "Bus",
      "name": "ROCKLAKE 2",
      "init": {
        "Vr": 0.9469510667991282,
        "Vi": -0.44473423311233246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8900703042906,
        "longitude": -99.353606303738
      }
    },
    {
      "number": 69531,
      "class": "Bus",
      "name": "BUXTON 7 1",
      "init": {
        "Vr": 0.7441592234474237,
        "Vi": -0.7260903825415966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6039565291242,
        "longitude": -97.0130779800405
      }
    },
    {
      "number": 69532,
      "class": "Bus",
      "name": "BUXTON 7 2",
      "init": {
        "Vr": 0.7441249217426,
        "Vi": -0.7260969812901348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6039565291242,
        "longitude": -97.0130779800405
      }
    },
    {
      "number": 69533,
      "class": "Bus",
      "name": "HILLSBORO 20 1",
      "init": {
        "Vr": 0.751771892407736,
        "Vi": -0.7202188837647057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3330221466603,
        "longitude": -96.9774887728128
      }
    },
    {
      "number": 69534,
      "class": "Bus",
      "name": "HILLSBORO 21 1",
      "init": {
        "Vr": 0.7486845939868391,
        "Vi": -0.7268318636854271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4349188753562,
        "longitude": -97.0416180961299
      }
    },
    {
      "number": 69535,
      "class": "Bus",
      "name": "HILLSBORO 22 1",
      "init": {
        "Vr": 0.7562978417641676,
        "Vi": -0.7134911872811254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4012638442401,
        "longitude": -97.0351900083161
      }
    },
    {
      "number": 69536,
      "class": "Bus",
      "name": "MAYVILLE 10 1",
      "init": {
        "Vr": 0.7619419225043947,
        "Vi": -0.7088050021096416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.490826828535,
        "longitude": -97.3191236758466
      }
    },
    {
      "number": 69537,
      "class": "Bus",
      "name": "MAYVILLE 11 1",
      "init": {
        "Vr": 0.7583685952398975,
        "Vi": -0.7158125477590996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5636011850355,
        "longitude": -97.2704540980254
      }
    },
    {
      "number": 69538,
      "class": "Bus",
      "name": "MAYVILLE 11 2",
      "init": {
        "Vr": 0.7602106240991094,
        "Vi": -0.7110635142553666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5636011850355,
        "longitude": -97.2704540980254
      }
    },
    {
      "number": 69539,
      "class": "Bus",
      "name": "MAYVILLE 11 3",
      "init": {
        "Vr": 0.758309778475895,
        "Vi": -0.715830196849673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5636011850355,
        "longitude": -97.2704540980254
      }
    },
    {
      "number": 69540,
      "class": "Bus",
      "name": "ADAMS 9 1",
      "init": {
        "Vr": 0.8418190592998948,
        "Vi": -0.632598731187717
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3982495779161,
        "longitude": -98.1154808900714
      }
    },
    {
      "number": 69541,
      "class": "Bus",
      "name": "GRAFTON 12 1",
      "init": {
        "Vr": 0.7996593357298296,
        "Vi": -0.6741490808960694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4512372568276,
        "longitude": -97.3583213474503
      }
    },
    {
      "number": 69542,
      "class": "Bus",
      "name": "GRAFTON 13 1",
      "init": {
        "Vr": 0.8080517402022435,
        "Vi": -0.6697909103755402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4950238833199,
        "longitude": -97.4063651263881
      }
    },
    {
      "number": 69543,
      "class": "Bus",
      "name": "GRAFTON 13 2",
      "init": {
        "Vr": 0.8046007060064347,
        "Vi": -0.6728572786503403
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4950238833199,
        "longitude": -97.4063651263881
      }
    },
    {
      "number": 69544,
      "class": "Bus",
      "name": "GRAFTON 13 3",
      "init": {
        "Vr": 0.807993657903928,
        "Vi": -0.6698232658273834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4950238833199,
        "longitude": -97.4063651263881
      }
    },
    {
      "number": 69545,
      "class": "Bus",
      "name": "GRAFTON 14 1",
      "init": {
        "Vr": 0.8014438466969572,
        "Vi": -0.6773988844899792
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4092018310661,
        "longitude": -97.4403319208387
      }
    },
    {
      "number": 69546,
      "class": "Bus",
      "name": "GRAFTON 14 2",
      "init": {
        "Vr": 0.799302901150969,
        "Vi": -0.6746578736707639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4092018310661,
        "longitude": -97.4403319208387
      }
    },
    {
      "number": 69547,
      "class": "Bus",
      "name": "GRAFTON 14 3",
      "init": {
        "Vr": 0.8014561746103254,
        "Vi": -0.6774233217054827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4092018310661,
        "longitude": -97.4403319208387
      }
    },
    {
      "number": 69548,
      "class": "Bus",
      "name": "PARK RIVER 1 1",
      "init": {
        "Vr": 0.8366395952955439,
        "Vi": -0.6368667378945521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3430501809349,
        "longitude": -97.8415504489267
      }
    },
    {
      "number": 69549,
      "class": "Bus",
      "name": "PARK RIVER 1 2",
      "init": {
        "Vr": 0.8366145834925015,
        "Vi": -0.636872999701869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3430501809349,
        "longitude": -97.8415504489267
      }
    },
    {
      "number": 69550,
      "class": "Bus",
      "name": "PARK RIVER 2 1",
      "init": {
        "Vr": 0.8152119458342543,
        "Vi": -0.6617447444649226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4401486840948,
        "longitude": -97.6415319234898
      }
    },
    {
      "number": 69551,
      "class": "Bus",
      "name": "PARK RIVER 2 2",
      "init": {
        "Vr": 0.8080458939469736,
        "Vi": -0.6691609116374582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4401486840948,
        "longitude": -97.6415319234898
      }
    },
    {
      "number": 69552,
      "class": "Bus",
      "name": "PARK RIVER 2 3",
      "init": {
        "Vr": 0.8152969584933283,
        "Vi": -0.661688385303618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4401486840948,
        "longitude": -97.6415319234898
      }
    },
    {
      "number": 69553,
      "class": "Bus",
      "name": "PARK RIVER 3 1",
      "init": {
        "Vr": 0.8262763997128497,
        "Vi": -0.6481642459856931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3096267850014,
        "longitude": -97.7623366103009
      }
    },
    {
      "number": 69554,
      "class": "Bus",
      "name": "PARK RIVER 3 2",
      "init": {
        "Vr": 0.8346973781435455,
        "Vi": -0.6421368226098186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3096267850014,
        "longitude": -97.7623366103009
      }
    },
    {
      "number": 69555,
      "class": "Bus",
      "name": "PARK RIVER 3 3",
      "init": {
        "Vr": 0.8262541440085462,
        "Vi": -0.6481747342815694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3096267850014,
        "longitude": -97.7623366103009
      }
    },
    {
      "number": 69556,
      "class": "Bus",
      "name": "BURLINGTON 46 1",
      "init": {
        "Vr": 0.9828723938344064,
        "Vi": -0.3560247525219148
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2420757270507,
        "longitude": -101.501679602053
      }
    },
    {
      "number": 69557,
      "class": "Bus",
      "name": "BURLINGTON 46 2",
      "init": {
        "Vr": 0.9828571734323416,
        "Vi": -0.3560416637034191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2420757270507,
        "longitude": -101.501679602053
      }
    },
    {
      "number": 69558,
      "class": "Bus",
      "name": "BURLINGTON 47 1",
      "init": {
        "Vr": 0.982486346167088,
        "Vi": -0.3514643311922146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2550118024335,
        "longitude": -101.438878931578
      }
    },
    {
      "number": 69559,
      "class": "Bus",
      "name": "BURLINGTON 48 1",
      "init": {
        "Vr": 0.9826000069714066,
        "Vi": -0.3491303208353245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1516831779441,
        "longitude": -101.511276531538
      }
    },
    {
      "number": 69560,
      "class": "Bus",
      "name": "MINOT 1 1",
      "init": {
        "Vr": 0.9800993366212095,
        "Vi": -0.34017468897763703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1212243898351,
        "longitude": -101.292600282726
      }
    },
    {
      "number": 69561,
      "class": "Bus",
      "name": "MINOT 2 1",
      "init": {
        "Vr": 0.9854704762782321,
        "Vi": -0.33281781299921775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1955594687137,
        "longitude": -101.342118255151
      }
    },
    {
      "number": 69562,
      "class": "Bus",
      "name": "MINOT 3 1",
      "init": {
        "Vr": 0.9884862497500331,
        "Vi": -0.32234698788133376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1372892201061,
        "longitude": -101.35315990651
      }
    },
    {
      "number": 69563,
      "class": "Bus",
      "name": "MINOT 3 2",
      "init": {
        "Vr": 0.984388384623644,
        "Vi": -0.34067756556006806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1372892201061,
        "longitude": -101.35315990651
      }
    },
    {
      "number": 69564,
      "class": "Bus",
      "name": "MINOT 3 3",
      "init": {
        "Vr": 0.988303927201892,
        "Vi": -0.32251159252026823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1372892201061,
        "longitude": -101.35315990651
      }
    },
    {
      "number": 69565,
      "class": "Bus",
      "name": "MINOT 4 1",
      "init": {
        "Vr": 0.9908998225107886,
        "Vi": -0.31596896527607543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1067416738605,
        "longitude": -101.283332649164
      }
    },
    {
      "number": 69566,
      "class": "Bus",
      "name": "MINOT 4 2",
      "init": {
        "Vr": 0.984598846350838,
        "Vi": -0.3366032159846844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1067416738605,
        "longitude": -101.283332649164
      }
    },
    {
      "number": 69567,
      "class": "Bus",
      "name": "MINOT 4 3",
      "init": {
        "Vr": 0.97934902763051,
        "Vi": -0.35379516593735977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.1067416738605,
        "longitude": -101.283332649164
      }
    },
    {
      "number": 69568,
      "class": "Bus",
      "name": "MINOT 4 4",
      "init": {
        "Vr": 0.97934902763051,
        "Vi": -0.35379516593735977
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1067416738605,
        "longitude": -101.283332649164
      }
    },
    {
      "number": 69569,
      "class": "Bus",
      "name": "MINOT 4 5",
      "init": {
        "Vr": 0.990750705554425,
        "Vi": -0.3161660831390566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1067416738605,
        "longitude": -101.283332649164
      }
    },
    {
      "number": 69570,
      "class": "Bus",
      "name": "MINOT 5 1",
      "init": {
        "Vr": 0.9759492217901865,
        "Vi": -0.3631844322816391
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3697111066619,
        "longitude": -101.319387542625
      }
    },
    {
      "number": 69571,
      "class": "Bus",
      "name": "MINOT 5 2",
      "init": {
        "Vr": 0.9755545721794292,
        "Vi": -0.3645391868723367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3697111066619,
        "longitude": -101.319387542625
      }
    },
    {
      "number": 69572,
      "class": "Bus",
      "name": "MINOT 5 3",
      "init": {
        "Vr": 0.9758453788720062,
        "Vi": -0.3633257259052888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3697111066619,
        "longitude": -101.319387542625
      }
    },
    {
      "number": 69573,
      "class": "Bus",
      "name": "MINOT 6 1",
      "init": {
        "Vr": 0.9766971133539626,
        "Vi": -0.35595910316004153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3193027217139,
        "longitude": -101.285381262511
      }
    },
    {
      "number": 69574,
      "class": "Bus",
      "name": "MINOT 6 2",
      "init": {
        "Vr": 0.9799027960245534,
        "Vi": -0.3597281638018948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3193027217139,
        "longitude": -101.285381262511
      }
    },
    {
      "number": 69575,
      "class": "Bus",
      "name": "MINOT 6 3",
      "init": {
        "Vr": 0.9765246772121154,
        "Vi": -0.35607403442303737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3193027217139,
        "longitude": -101.285381262511
      }
    },
    {
      "number": 69576,
      "class": "Bus",
      "name": "MINOT 7 1",
      "init": {
        "Vr": 0.9781771764774785,
        "Vi": -0.350084833312571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2831900946548,
        "longitude": -101.241483275532
      }
    },
    {
      "number": 69577,
      "class": "Bus",
      "name": "MINOT 7 2",
      "init": {
        "Vr": 0.9853884628522288,
        "Vi": -0.3591112042883696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2831900946548,
        "longitude": -101.241483275532
      }
    },
    {
      "number": 69578,
      "class": "Bus",
      "name": "MINOT 7 3",
      "init": {
        "Vr": 0.9780678256771893,
        "Vi": -0.35022414162029275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2831900946548,
        "longitude": -101.241483275532
      }
    },
    {
      "number": 69579,
      "class": "Bus",
      "name": "MINOT 8 1",
      "init": {
        "Vr": 0.9745230411347463,
        "Vi": -0.3702230950207999
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.461621978792,
        "longitude": -101.346404247398
      }
    },
    {
      "number": 69580,
      "class": "Bus",
      "name": "MINOT 8 2",
      "init": {
        "Vr": 0.972529577346293,
        "Vi": -0.3701978209733423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.461621978792,
        "longitude": -101.346404247398
      }
    },
    {
      "number": 69581,
      "class": "Bus",
      "name": "MINOT 8 3",
      "init": {
        "Vr": 0.9743564382102956,
        "Vi": -0.3703073702163143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.461621978792,
        "longitude": -101.346404247398
      }
    },
    {
      "number": 69582,
      "class": "Bus",
      "name": "MINOT AFB 1 1",
      "init": {
        "Vr": 0.9753955898171768,
        "Vi": -0.3641541014337683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3690038853807,
        "longitude": -101.343194501766
      }
    },
    {
      "number": 69583,
      "class": "Bus",
      "name": "MINOT AFB 2 1",
      "init": {
        "Vr": 0.9715203146892942,
        "Vi": -0.3701647816341602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4545914687882,
        "longitude": -101.31853891849
      }
    },
    {
      "number": 69584,
      "class": "Bus",
      "name": "SAWYER 1",
      "init": {
        "Vr": 1.003728647995876,
        "Vi": -0.30058923441648583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9575961854632,
        "longitude": -101.118222634154
      }
    },
    {
      "number": 69585,
      "class": "Bus",
      "name": "SURREY 1 1",
      "init": {
        "Vr": 0.9763417246170781,
        "Vi": -0.35008036382353774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2729896606698,
        "longitude": -101.009551499491
      }
    },
    {
      "number": 69586,
      "class": "Bus",
      "name": "SURREY 1 2",
      "init": {
        "Vr": 0.98497399758883,
        "Vi": -0.3553296280641335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2729896606698,
        "longitude": -101.009551499491
      }
    },
    {
      "number": 69587,
      "class": "Bus",
      "name": "SURREY 1 3",
      "init": {
        "Vr": 0.9763342551996745,
        "Vi": -0.3500907240340745
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2729896606698,
        "longitude": -101.009551499491
      }
    },
    {
      "number": 69588,
      "class": "Bus",
      "name": "SURREY 2 1",
      "init": {
        "Vr": 0.9809274209664257,
        "Vi": -0.3538643794792525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2010620439789,
        "longitude": -101.037051051342
      }
    },
    {
      "number": 69589,
      "class": "Bus",
      "name": "SURREY 3 1",
      "init": {
        "Vr": 0.9755631463554041,
        "Vi": -0.35008646734222154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2498610892185,
        "longitude": -101.09820595635
      }
    },
    {
      "number": 69590,
      "class": "Bus",
      "name": "FESSENDEN 1",
      "init": {
        "Vr": 0.9436024609180537,
        "Vi": -0.44580350896033905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6281663165968,
        "longitude": -99.5877660499054
      }
    },
    {
      "number": 69591,
      "class": "Bus",
      "name": "FESSENDEN 2",
      "init": {
        "Vr": 0.9464155213849055,
        "Vi": -0.43483129053898956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6281663165968,
        "longitude": -99.5877660499054
      }
    },
    {
      "number": 69592,
      "class": "Bus",
      "name": "FESSENDEN 3",
      "init": {
        "Vr": 0.9435783832749662,
        "Vi": -0.4458182096717924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6281663165968,
        "longitude": -99.5877660499054
      }
    },
    {
      "number": 69593,
      "class": "Bus",
      "name": "RAY 1 1",
      "init": {
        "Vr": 1.0406561966366144,
        "Vi": -0.10891625805927814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2674647646184,
        "longitude": -103.316145421437
      }
    },
    {
      "number": 69594,
      "class": "Bus",
      "name": "RAY 1 2",
      "init": {
        "Vr": 1.0418609018218334,
        "Vi": -0.11999818026102915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2674647646184,
        "longitude": -103.316145421437
      }
    },
    {
      "number": 69595,
      "class": "Bus",
      "name": "RAY 1 3",
      "init": {
        "Vr": 1.04224307919071,
        "Vi": -0.12351377871655723
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.2674647646184,
        "longitude": -103.316145421437
      }
    },
    {
      "number": 69596,
      "class": "Bus",
      "name": "RAY 1 4",
      "init": {
        "Vr": 1.04224307919071,
        "Vi": -0.12351377871655725
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2674647646184,
        "longitude": -103.316145421437
      }
    },
    {
      "number": 69597,
      "class": "Bus",
      "name": "RAY 1 5",
      "init": {
        "Vr": 1.0406410611656671,
        "Vi": -0.10894153160574671
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2674647646184,
        "longitude": -103.316145421437
      }
    },
    {
      "number": 69598,
      "class": "Bus",
      "name": "RAY 2 1",
      "init": {
        "Vr": 1.0398499969896244,
        "Vi": -0.12747246920101465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3001726849786,
        "longitude": -103.183645851225
      }
    },
    {
      "number": 69599,
      "class": "Bus",
      "name": "RAY 2 2",
      "init": {
        "Vr": 1.0398376787428554,
        "Vi": -0.12748971684584526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3001726849786,
        "longitude": -103.183645851225
      }
    },
    {
      "number": 69600,
      "class": "Bus",
      "name": "TRENTON 58 1",
      "init": {
        "Vr": 1.038815469280502,
        "Vi": -0.11600538492568375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0344236058764,
        "longitude": -103.800332254506
      }
    },
    {
      "number": 69601,
      "class": "Bus",
      "name": "TRENTON 58 2",
      "init": {
        "Vr": 1.0388124298746986,
        "Vi": -0.11601213149116761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0344236058764,
        "longitude": -103.800332254506
      }
    },
    {
      "number": 69602,
      "class": "Bus",
      "name": "CENTER 6 1",
      "init": {
        "Vr": 1.0218380986129798,
        "Vi": -0.20197174043570074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1404564880342,
        "longitude": -101.230650334004
      }
    },
    {
      "number": 69603,
      "class": "Bus",
      "name": "CENTER 6 2",
      "init": {
        "Vr": 1.026315797845883,
        "Vi": -0.19108665891498489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1404564880342,
        "longitude": -101.230650334004
      }
    },
    {
      "number": 69604,
      "class": "Bus",
      "name": "CENTER 6 3",
      "init": {
        "Vr": 1.0216534905833632,
        "Vi": -0.20262262596199818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1404564880342,
        "longitude": -101.230650334004
      }
    },
    {
      "number": 69605,
      "class": "Bus",
      "name": "CENTER 6 5",
      "init": {
        "Vr": 1.0218380986129798,
        "Vi": -0.20197174043570074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1404564880342,
        "longitude": -101.230650334004
      }
    },
    {
      "number": 69606,
      "class": "Bus",
      "name": "LUVERNE 8 1",
      "init": {
        "Vr": 0.8347631308814962,
        "Vi": -0.626918634412422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1146286962575,
        "longitude": -97.8718498888745
      }
    },
    {
      "number": 69607,
      "class": "Bus",
      "name": "LUVERNE 8 2",
      "init": {
        "Vr": 0.8322591691749165,
        "Vi": -0.6341128420806583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1146286962575,
        "longitude": -97.8718498888745
      }
    },
    {
      "number": 69608,
      "class": "Bus",
      "name": "LUVERNE 8 3",
      "init": {
        "Vr": 0.8339209114105777,
        "Vi": -0.6277982147976666
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1146286962575,
        "longitude": -97.8718498888745
      }
    },
    {
      "number": 69609,
      "class": "Bus",
      "name": "LUVERNE 8 5",
      "init": {
        "Vr": 0.8347631308814962,
        "Vi": -0.626918634412422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1146286962575,
        "longitude": -97.8718498888745
      }
    },
    {
      "number": 69610,
      "class": "Bus",
      "name": "MANDAN 5 1",
      "init": {
        "Vr": 1.0152582338585434,
        "Vi": -0.2244092889328409
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8547890682782,
        "longitude": -100.895130203912
      }
    },
    {
      "number": 69611,
      "class": "Bus",
      "name": "MANDAN 5 2",
      "init": {
        "Vr": 1.0011405840398937,
        "Vi": -0.2773538907672113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8547890682782,
        "longitude": -100.895130203912
      }
    },
    {
      "number": 69612,
      "class": "Bus",
      "name": "MANDAN 5 3",
      "init": {
        "Vr": 0.9953300482588292,
        "Vi": -0.31456021478714674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8547890682782,
        "longitude": -100.895130203912
      }
    },
    {
      "number": 69613,
      "class": "Bus",
      "name": "MANDAN 5 4",
      "init": {
        "Vr": 1.0152582338585434,
        "Vi": -0.2244092889328409
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.8547890682782,
        "longitude": -100.895130203912
      }
    },
    {
      "number": 69614,
      "class": "Bus",
      "name": "MANDAN 5 5",
      "init": {
        "Vr": 1.0152582338585434,
        "Vi": -0.22440928893284096
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8547890682782,
        "longitude": -100.895130203912
      }
    },
    {
      "number": 69615,
      "class": "Bus",
      "name": "MANDAN 5 6",
      "init": {
        "Vr": 0.999214646191178,
        "Vi": -0.2813247155297196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8547890682782,
        "longitude": -100.895130203912
      }
    },
    {
      "number": 69616,
      "class": "Bus",
      "name": "MANDAN 5 8",
      "init": {
        "Vr": 1.0011405840398937,
        "Vi": -0.2773538907672113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8547890682782,
        "longitude": -100.895130203912
      }
    },
    {
      "number": 69617,
      "class": "Bus",
      "name": "ASHLEY 6 1",
      "init": {
        "Vr": 0.7869615189957292,
        "Vi": -0.6743231820873234
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69618,
      "class": "Bus",
      "name": "ASHLEY 6 2",
      "init": {
        "Vr": 0.7927396186500445,
        "Vi": -0.670961388047088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69619,
      "class": "Bus",
      "name": "ASHLEY 6 3",
      "init": {
        "Vr": 0.8004280950478381,
        "Vi": -0.6576177964580056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69620,
      "class": "Bus",
      "name": "ASHLEY 6 4",
      "init": {
        "Vr": 0.8070860322591056,
        "Vi": -0.6460627382549287
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69621,
      "class": "Bus",
      "name": "ASHLEY 6 5",
      "init": {
        "Vr": 0.8070860322591052,
        "Vi": -0.6460627382549287
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69622,
      "class": "Bus",
      "name": "ASHLEY 6 6",
      "init": {
        "Vr": 0.7957904231015887,
        "Vi": -0.6275802498759931
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69623,
      "class": "Bus",
      "name": "ASHLEY 6 7",
      "init": {
        "Vr": 0.7869615189957291,
        "Vi": -0.6743231820873234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69624,
      "class": "Bus",
      "name": "ASHLEY 6 8",
      "init": {
        "Vr": 0.7864604528795924,
        "Vi": -0.677663295805404
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69625,
      "class": "Bus",
      "name": "ASHLEY 6 10",
      "init": {
        "Vr": 0.7869615189957292,
        "Vi": -0.6743231820873234
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9810071502592,
        "longitude": -98.9723601674033
      }
    },
    {
      "number": 69626,
      "class": "Bus",
      "name": "MINOT 9 1",
      "init": {
        "Vr": 1.0270584901814745,
        "Vi": -0.1987139835146873
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69627,
      "class": "Bus",
      "name": "MINOT 9 2",
      "init": {
        "Vr": 1.0186970266097632,
        "Vi": -0.2507943294730586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69628,
      "class": "Bus",
      "name": "MINOT 9 3",
      "init": {
        "Vr": 1.0181044104262638,
        "Vi": -0.2746645566915635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69629,
      "class": "Bus",
      "name": "MINOT 9 4",
      "init": {
        "Vr": 1.0270584901814745,
        "Vi": -0.1987139835146873
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69630,
      "class": "Bus",
      "name": "MINOT 9 5",
      "init": {
        "Vr": 1.0208414998686242,
        "Vi": -0.19474022987297987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69631,
      "class": "Bus",
      "name": "MINOT 9 6",
      "init": {
        "Vr": 1.0207246199638103,
        "Vi": -0.19677174359391156
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69632,
      "class": "Bus",
      "name": "MINOT 9 7",
      "init": {
        "Vr": 1.028123759913054,
        "Vi": -0.19548581292628267
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69633,
      "class": "Bus",
      "name": "MINOT 9 9",
      "init": {
        "Vr": 1.017680729246076,
        "Vi": -0.25344566552548753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9053962662388,
        "longitude": -101.257098392756
      }
    },
    {
      "number": 69634,
      "class": "Bus",
      "name": "WILLOW CITY 3 1",
      "init": {
        "Vr": 0.9127181669172282,
        "Vi": -0.5005082022431099
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69635,
      "class": "Bus",
      "name": "WILLOW CITY 3 2",
      "init": {
        "Vr": 0.9420115337274722,
        "Vi": -0.45251154561456763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69636,
      "class": "Bus",
      "name": "WILLOW CITY 3 3",
      "init": {
        "Vr": 0.940717906421867,
        "Vi": -0.44455445309482083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69637,
      "class": "Bus",
      "name": "WILLOW CITY 3 4",
      "init": {
        "Vr": 0.9396348045236583,
        "Vi": -0.4378923015706844
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69638,
      "class": "Bus",
      "name": "WILLOW CITY 3 5",
      "init": {
        "Vr": 0.9396348045236584,
        "Vi": -0.43789230157068443
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69639,
      "class": "Bus",
      "name": "WILLOW CITY 3 6",
      "init": {
        "Vr": 0.9279391787721942,
        "Vi": -0.4881403573854877
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69640,
      "class": "Bus",
      "name": "WILLOW CITY 3 7",
      "init": {
        "Vr": 0.9106466708425096,
        "Vi": -0.5049517764634183
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69641,
      "class": "Bus",
      "name": "WILLOW CITY 3 9",
      "init": {
        "Vr": 0.9434718971455007,
        "Vi": -0.4499641456222789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.448955388304,
        "longitude": -99.9472292429618
      }
    },
    {
      "number": 69642,
      "class": "Bus",
      "name": "BEULAH 5 1",
      "init": {
        "Vr": 1.0343902632566433,
        "Vi": -0.15541168315219933
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3737816622608,
        "longitude": -101.850509194293
      }
    },
    {
      "number": 69643,
      "class": "Bus",
      "name": "BEULAH 5 2",
      "init": {
        "Vr": 1.0401288341878456,
        "Vi": -0.16014609046710004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3737816622608,
        "longitude": -101.850509194293
      }
    },
    {
      "number": 69644,
      "class": "Bus",
      "name": "BEULAH 5 3",
      "init": {
        "Vr": 1.0413040613219084,
        "Vi": -0.17452006016821417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3737816622608,
        "longitude": -101.850509194293
      }
    },
    {
      "number": 69645,
      "class": "Bus",
      "name": "BEULAH 5 4",
      "init": {
        "Vr": 1.0476917840764288,
        "Vi": -0.11700235379772035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3737816622608,
        "longitude": -101.850509194293
      }
    },
    {
      "number": 69646,
      "class": "Bus",
      "name": "BEULAH 5 5",
      "init": {
        "Vr": 1.0497597150642368,
        "Vi": -0.12246956384269404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3737816622608,
        "longitude": -101.850509194293
      }
    },
    {
      "number": 69647,
      "class": "Bus",
      "name": "BEULAH 5 6",
      "init": {
        "Vr": 1.040066988975438,
        "Vi": -0.16037447113237113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3737816622608,
        "longitude": -101.850509194293
      }
    },
    {
      "number": 69648,
      "class": "Bus",
      "name": "BEULAH 5 8",
      "init": {
        "Vr": 1.0336021041600965,
        "Vi": -0.1605663659426158
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3737816622608,
        "longitude": -101.850509194293
      }
    },
    {
      "number": 69649,
      "class": "Bus",
      "name": "LUVERNE 9 1",
      "init": {
        "Vr": 0.8281033947866776,
        "Vi": -0.6323621037852175
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1387309321168,
        "longitude": -97.9031119104536
      }
    },
    {
      "number": 69650,
      "class": "Bus",
      "name": "LUVERNE 9 2",
      "init": {
        "Vr": 0.8320733797591866,
        "Vi": -0.6302453500923995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1387309321168,
        "longitude": -97.9031119104536
      }
    },
    {
      "number": 69651,
      "class": "Bus",
      "name": "LUVERNE 9 3",
      "init": {
        "Vr": 0.8307164396065547,
        "Vi": -0.6367103069434444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1387309321168,
        "longitude": -97.9031119104536
      }
    },
    {
      "number": 69652,
      "class": "Bus",
      "name": "LUVERNE 9 4",
      "init": {
        "Vr": 0.8406447566380099,
        "Vi": -0.6216002261943645
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1387309321168,
        "longitude": -97.9031119104536
      }
    },
    {
      "number": 69653,
      "class": "Bus",
      "name": "LUVERNE 9 5",
      "init": {
        "Vr": 0.8278528788804324,
        "Vi": -0.6349644954437553
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1387309321168,
        "longitude": -97.9031119104536
      }
    },
    {
      "number": 69654,
      "class": "Bus",
      "name": "LUVERNE 9 7",
      "init": {
        "Vr": 0.8324108982825722,
        "Vi": -0.6300754675919239
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1387309321168,
        "longitude": -97.9031119104536
      }
    },
    {
      "number": 69655,
      "class": "Bus",
      "name": "SPIRITWOOD 2 1",
      "init": {
        "Vr": 0.8661350548252656,
        "Vi": -0.573311726971135
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8810453423709,
        "longitude": -98.5045647047425
      }
    },
    {
      "number": 69656,
      "class": "Bus",
      "name": "SPIRITWOOD 2 2",
      "init": {
        "Vr": 0.860735282944499,
        "Vi": -0.5785703757670422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8810453423709,
        "longitude": -98.5045647047425
      }
    },
    {
      "number": 69657,
      "class": "Bus",
      "name": "SPIRITWOOD 2 3",
      "init": {
        "Vr": 0.85402634459296,
        "Vi": -0.5933476643732877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8810453423709,
        "longitude": -98.5045647047425
      }
    },
    {
      "number": 69658,
      "class": "Bus",
      "name": "SPIRITWOOD 2 4",
      "init": {
        "Vr": 0.8699094252876386,
        "Vi": -0.5458813881565171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.8810453423709,
        "longitude": -98.5045647047425
      }
    },
    {
      "number": 69659,
      "class": "Bus",
      "name": "SPIRITWOOD 2 5",
      "init": {
        "Vr": 0.8661350548252655,
        "Vi": -0.573311726971135
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8810453423709,
        "longitude": -98.5045647047425
      }
    },
    {
      "number": 69660,
      "class": "Bus",
      "name": "SPIRITWOOD 2 6",
      "init": {
        "Vr": 0.8665887799264824,
        "Vi": -0.5744607575911647
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8810453423709,
        "longitude": -98.5045647047425
      }
    },
    {
      "number": 69661,
      "class": "Bus",
      "name": "SPIRITWOOD 2 8",
      "init": {
        "Vr": 0.8661350548252656,
        "Vi": -0.573311726971135
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8810453423709,
        "longitude": -98.5045647047425
      }
    },
    {
      "number": 69662,
      "class": "Bus",
      "name": "WILLISTON 12 1",
      "init": {
        "Vr": 1.0406052617737898,
        "Vi": -0.028665432818148706
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2346515307574,
        "longitude": -103.937606689823
      }
    },
    {
      "number": 69663,
      "class": "Bus",
      "name": "WILLISTON 12 2",
      "init": {
        "Vr": 1.0442826184214469,
        "Vi": -0.060996740196225085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2346515307574,
        "longitude": -103.937606689823
      }
    },
    {
      "number": 69664,
      "class": "Bus",
      "name": "WILLISTON 12 3",
      "init": {
        "Vr": 1.0391337940428496,
        "Vi": -0.029730332410151418
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2346515307574,
        "longitude": -103.937606689823
      }
    },
    {
      "number": 69665,
      "class": "Bus",
      "name": "WILLISTON 12 5",
      "init": {
        "Vr": 1.0406052617737898,
        "Vi": -0.0286654328181487
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2346515307574,
        "longitude": -103.937606689823
      }
    },
    {
      "number": 69666,
      "class": "Bus",
      "name": "STANTON 13 1",
      "init": {
        "Vr": 1.032099933805536,
        "Vi": -0.18186170752491632
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69667,
      "class": "Bus",
      "name": "STANTON 13 2",
      "init": {
        "Vr": 1.028990001720273,
        "Vi": -0.19545085815451316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69668,
      "class": "Bus",
      "name": "STANTON 13 3",
      "init": {
        "Vr": 1.0295113003059722,
        "Vi": -0.19317299333597793
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69669,
      "class": "Bus",
      "name": "STANTON 13 4",
      "init": {
        "Vr": 1.029511300305972,
        "Vi": -0.1931729933359779
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69670,
      "class": "Bus",
      "name": "STANTON 13 5",
      "init": {
        "Vr": 1.0408673265178934,
        "Vi": -0.14431870999093122
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69671,
      "class": "Bus",
      "name": "STANTON 13 6",
      "init": {
        "Vr": 1.042409428153107,
        "Vi": -0.15700951425911375
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69672,
      "class": "Bus",
      "name": "STANTON 13 7",
      "init": {
        "Vr": 1.0279489758059093,
        "Vi": -0.1839904080451238
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69673,
      "class": "Bus",
      "name": "STANTON 13 9",
      "init": {
        "Vr": 1.032099933805536,
        "Vi": -0.18186170752491632
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3018261887601,
        "longitude": -101.331038493756
      }
    },
    {
      "number": 69674,
      "class": "Bus",
      "name": "LANGDON 3 1",
      "init": {
        "Vr": 0.8730936101861753,
        "Vi": -0.5816216370843923
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6368081270694,
        "longitude": -98.320630240546
      }
    },
    {
      "number": 69675,
      "class": "Bus",
      "name": "LANGDON 3 2",
      "init": {
        "Vr": 0.8684117574615646,
        "Vi": -0.6021916974499637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6368081270694,
        "longitude": -98.320630240546
      }
    },
    {
      "number": 69676,
      "class": "Bus",
      "name": "LANGDON 3 3",
      "init": {
        "Vr": 0.875566841785667,
        "Vi": -0.5922422026583742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6368081270694,
        "longitude": -98.320630240546
      }
    },
    {
      "number": 69677,
      "class": "Bus",
      "name": "LANGDON 3 4",
      "init": {
        "Vr": 0.8904274295278098,
        "Vi": -0.5602170017573335
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6368081270694,
        "longitude": -98.320630240546
      }
    },
    {
      "number": 69678,
      "class": "Bus",
      "name": "LANGDON 3 5",
      "init": {
        "Vr": 0.8866813476844269,
        "Vi": -0.5661274449998047
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.6368081270694,
        "longitude": -98.320630240546
      }
    },
    {
      "number": 69679,
      "class": "Bus",
      "name": "LANGDON 3 6",
      "init": {
        "Vr": 0.8676179346338097,
        "Vi": -0.6031691894764752
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6368081270694,
        "longitude": -98.320630240546
      }
    },
    {
      "number": 69680,
      "class": "Bus",
      "name": "LANGDON 3 8",
      "init": {
        "Vr": 0.8684117574615646,
        "Vi": -0.6021916974499637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6368081270694,
        "longitude": -98.320630240546
      }
    },
    {
      "number": 69681,
      "class": "Bus",
      "name": "NEW SALEM 5 1",
      "init": {
        "Vr": 1.0236776668556449,
        "Vi": -0.18418944076806795
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69682,
      "class": "Bus",
      "name": "NEW SALEM 5 2",
      "init": {
        "Vr": 1.0232045719265797,
        "Vi": -0.19839461490082702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69683,
      "class": "Bus",
      "name": "NEW SALEM 5 3",
      "init": {
        "Vr": 1.0238394744203643,
        "Vi": -0.21078996533406122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69684,
      "class": "Bus",
      "name": "NEW SALEM 5 4",
      "init": {
        "Vr": 1.0236940301833821,
        "Vi": -0.18386374796163188
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69685,
      "class": "Bus",
      "name": "NEW SALEM 5 5",
      "init": {
        "Vr": 1.0236782052822684,
        "Vi": -0.1842019311332186
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69686,
      "class": "Bus",
      "name": "NEW SALEM 5 6",
      "init": {
        "Vr": 1.0236782052822682,
        "Vi": -0.1842019311332186
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69687,
      "class": "Bus",
      "name": "NEW SALEM 5 7",
      "init": {
        "Vr": 1.031629170523197,
        "Vi": -0.1644411576906658
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69688,
      "class": "Bus",
      "name": "NEW SALEM 5 8",
      "init": {
        "Vr": 1.025072781928779,
        "Vi": -0.16581945729514902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69689,
      "class": "Bus",
      "name": "NEW SALEM 5 9",
      "init": {
        "Vr": 1.023876979394779,
        "Vi": -0.18372248372575536
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69690,
      "class": "Bus",
      "name": "NEW SALEM 5 10",
      "init": {
        "Vr": 1.0236776668556447,
        "Vi": -0.18418944076806795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69691,
      "class": "Bus",
      "name": "NEW SALEM 5 11",
      "init": {
        "Vr": 1.0240179239670586,
        "Vi": -0.1833901537686416
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69692,
      "class": "Bus",
      "name": "NEW SALEM 5 12",
      "init": {
        "Vr": 1.024352090315079,
        "Vi": -0.20585779204909588
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69693,
      "class": "Bus",
      "name": "NEW SALEM 5 13",
      "init": {
        "Vr": 1.0235678234071905,
        "Vi": -0.19512310513619555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69694,
      "class": "Bus",
      "name": "NEW SALEM 5 14",
      "init": {
        "Vr": 1.0239663468538494,
        "Vi": -0.1835052887847593
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69695,
      "class": "Bus",
      "name": "NEW SALEM 5 15",
      "init": {
        "Vr": 1.0250235842377002,
        "Vi": -0.18425602444874836
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69696,
      "class": "Bus",
      "name": "NEW SALEM 5 17",
      "init": {
        "Vr": 1.0228065624869112,
        "Vi": -0.19988751040351382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9921434144036,
        "longitude": -101.553736923778
      }
    },
    {
      "number": 69697,
      "class": "Bus",
      "name": "LUVERNE 10 1",
      "init": {
        "Vr": 0.8346095379004531,
        "Vi": -0.6353431345899125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3228118392284,
        "longitude": -97.9012171185206
      }
    },
    {
      "number": 69698,
      "class": "Bus",
      "name": "LUVERNE 10 2",
      "init": {
        "Vr": 0.8290105219426633,
        "Vi": -0.6416849921607041
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3228118392284,
        "longitude": -97.9012171185206
      }
    },
    {
      "number": 69699,
      "class": "Bus",
      "name": "LUVERNE 10 3",
      "init": {
        "Vr": 0.8346095379004531,
        "Vi": -0.6353431345899124
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3228118392284,
        "longitude": -97.9012171185206
      }
    },
    {
      "number": 69700,
      "class": "Bus",
      "name": "LUVERNE 10 4",
      "init": {
        "Vr": 0.8653032349798425,
        "Vi": -0.5938859633905073
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3228118392284,
        "longitude": -97.9012171185206
      }
    },
    {
      "number": 69701,
      "class": "Bus",
      "name": "LUVERNE 10 5",
      "init": {
        "Vr": 0.8345633517745933,
        "Vi": -0.6352043605967218
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3228118392284,
        "longitude": -97.9012171185206
      }
    },
    {
      "number": 69702,
      "class": "Bus",
      "name": "LUVERNE 10 7",
      "init": {
        "Vr": 0.8346095379004531,
        "Vi": -0.6353431345899125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3228118392284,
        "longitude": -97.9012171185206
      }
    },
    {
      "number": 69703,
      "class": "Bus",
      "name": "NEW SALEM 6 1",
      "init": {
        "Vr": 1.0221599600442466,
        "Vi": -0.20326688465126036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0099358244798,
        "longitude": -101.543273037874
      }
    },
    {
      "number": 69704,
      "class": "Bus",
      "name": "NEW SALEM 6 2",
      "init": {
        "Vr": 1.0233818209642669,
        "Vi": -0.21169695597419783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0099358244798,
        "longitude": -101.543273037874
      }
    },
    {
      "number": 69705,
      "class": "Bus",
      "name": "NEW SALEM 6 3",
      "init": {
        "Vr": 1.0238358124505293,
        "Vi": -0.21482921144594405
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.0099358244798,
        "longitude": -101.543273037874
      }
    },
    {
      "number": 69706,
      "class": "Bus",
      "name": "NEW SALEM 6 4",
      "init": {
        "Vr": 1.0238358124505291,
        "Vi": -0.21482921144594408
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0099358244798,
        "longitude": -101.543273037874
      }
    },
    {
      "number": 69707,
      "class": "Bus",
      "name": "NEW SALEM 6 5",
      "init": {
        "Vr": 1.0221599600442466,
        "Vi": -0.2032668846512604
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0099358244798,
        "longitude": -101.543273037874
      }
    },
    {
      "number": 69708,
      "class": "Bus",
      "name": "NEW SALEM 6 6",
      "init": {
        "Vr": 1.0221630375422062,
        "Vi": -0.2031985565926522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0099358244798,
        "longitude": -101.543273037874
      }
    },
    {
      "number": 69709,
      "class": "Bus",
      "name": "NEW SALEM 6 8",
      "init": {
        "Vr": 1.0221599600442466,
        "Vi": -0.20326688465126036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0099358244798,
        "longitude": -101.543273037874
      }
    },
    {
      "number": 69710,
      "class": "Bus",
      "name": "STANTON 14 1",
      "init": {
        "Vr": 1.0283880777835406,
        "Vi": -0.1755764061860575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2519173772932,
        "longitude": -101.349414444344
      }
    },
    {
      "number": 69711,
      "class": "Bus",
      "name": "STANTON 14 2",
      "init": {
        "Vr": 1.025056965222257,
        "Vi": -0.06524411280136953
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 47.2519173772932,
        "longitude": -101.349414444344
      }
    },
    {
      "number": 69712,
      "class": "Bus",
      "name": "STANTON 14 3",
      "init": {
        "Vr": 1.0281020347583605,
        "Vi": -0.17746465494537078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2519173772932,
        "longitude": -101.349414444344
      }
    },
    {
      "number": 69713,
      "class": "Bus",
      "name": "NEW SALEM 7 1",
      "init": {
        "Vr": 1.0227734568385798,
        "Vi": -0.2003864540965128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9904761275523,
        "longitude": -101.607703558748
      }
    },
    {
      "number": 69714,
      "class": "Bus",
      "name": "NEW SALEM 7 2",
      "init": {
        "Vr": 1.0238325265987658,
        "Vi": -0.21068277075399353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9904761275523,
        "longitude": -101.607703558748
      }
    },
    {
      "number": 69715,
      "class": "Bus",
      "name": "NEW SALEM 7 3",
      "init": {
        "Vr": 1.0256889697851148,
        "Vi": -0.10451399248044604
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9904761275523,
        "longitude": -101.607703558748
      }
    },
    {
      "number": 69716,
      "class": "Bus",
      "name": "NEW SALEM 7 4",
      "init": {
        "Vr": 1.0238325265987656,
        "Vi": -0.2106827707539935
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9904761275523,
        "longitude": -101.607703558748
      }
    },
    {
      "number": 69717,
      "class": "Bus",
      "name": "NEW SALEM 7 5",
      "init": {
        "Vr": 1.0225127353062917,
        "Vi": -0.20149250809303984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9904761275523,
        "longitude": -101.607703558748
      }
    },
    {
      "number": 69718,
      "class": "Bus",
      "name": "NEW SALEM 7 7",
      "init": {
        "Vr": 1.0227734568385798,
        "Vi": -0.2003864540965128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9904761275523,
        "longitude": -101.607703558748
      }
    },
    {
      "number": 69719,
      "class": "Bus",
      "name": "WILTON 13 1",
      "init": {
        "Vr": 1.0157970359619841,
        "Vi": -0.24485692959931282
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69720,
      "class": "Bus",
      "name": "WILTON 13 2",
      "init": {
        "Vr": 1.008955684396631,
        "Vi": -0.2683527160609714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69721,
      "class": "Bus",
      "name": "WILTON 13 3",
      "init": {
        "Vr": 1.0028552480989712,
        "Vi": -0.2759784025198518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69722,
      "class": "Bus",
      "name": "WILTON 13 4",
      "init": {
        "Vr": 0.9966470656610439,
        "Vi": -0.28373877419304605
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69723,
      "class": "Bus",
      "name": "WILTON 13 5",
      "init": {
        "Vr": 0.9966470656610438,
        "Vi": -0.28373877419304605
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69724,
      "class": "Bus",
      "name": "WILTON 13 6",
      "init": {
        "Vr": 1.0117761288054559,
        "Vi": -0.2470901652599838
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69725,
      "class": "Bus",
      "name": "WILTON 13 7",
      "init": {
        "Vr": 1.0117761288054559,
        "Vi": -0.2470901652599838
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69726,
      "class": "Bus",
      "name": "WILTON 13 8",
      "init": {
        "Vr": 1.0093715481702998,
        "Vi": -0.26521763354833167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69727,
      "class": "Bus",
      "name": "WILTON 13 9",
      "init": {
        "Vr": 1.0157970359619841,
        "Vi": -0.24485692959931282
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69728,
      "class": "Bus",
      "name": "WILTON 13 10",
      "init": {
        "Vr": 0.9839155972799875,
        "Vi": -0.2235866361900844
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69729,
      "class": "Bus",
      "name": "WILTON 13 11",
      "init": {
        "Vr": 1.0147481510188048,
        "Vi": -0.242724864557952
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69730,
      "class": "Bus",
      "name": "WILTON 13 13",
      "init": {
        "Vr": 1.0076330555451676,
        "Vi": -0.27068384738898704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1092089298002,
        "longitude": -100.702497920421
      }
    },
    {
      "number": 69731,
      "class": "Bus",
      "name": "CENTER 7 1",
      "init": {
        "Vr": 1.0206782809274315,
        "Vi": -0.19953888718072646
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1206825568422,
        "longitude": -101.214960906792
      }
    },
    {
      "number": 69732,
      "class": "Bus",
      "name": "CENTER 7 2",
      "init": {
        "Vr": 1.021148022391172,
        "Vi": -0.20405431455166284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1206825568422,
        "longitude": -101.214960906792
      }
    },
    {
      "number": 69733,
      "class": "Bus",
      "name": "CENTER 7 3",
      "init": {
        "Vr": 1.0252635405245925,
        "Vi": -0.19287325395109836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1206825568422,
        "longitude": -101.214960906792
      }
    },
    {
      "number": 69734,
      "class": "Bus",
      "name": "CENTER 7 4",
      "init": {
        "Vr": 1.0206782809274315,
        "Vi": -0.19953888718072646
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.1206825568422,
        "longitude": -101.214960906792
      }
    },
    {
      "number": 69735,
      "class": "Bus",
      "name": "CENTER 7 5",
      "init": {
        "Vr": 0.9937678061116473,
        "Vi": -0.16718419884709998
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1206825568422,
        "longitude": -101.214960906792
      }
    },
    {
      "number": 69736,
      "class": "Bus",
      "name": "CENTER 7 6",
      "init": {
        "Vr": 1.0210618868755255,
        "Vi": -0.2045367364248338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1206825568422,
        "longitude": -101.214960906792
      }
    },
    {
      "number": 69737,
      "class": "Bus",
      "name": "CENTER 7 8",
      "init": {
        "Vr": 1.021148022391172,
        "Vi": -0.20405431455166284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1206825568422,
        "longitude": -101.214960906792
      }
    },
    {
      "number": 69738,
      "class": "Bus",
      "name": "RIVERDALE 6 1",
      "init": {
        "Vr": 1.031292346047814,
        "Vi": -0.16966742596884352
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69739,
      "class": "Bus",
      "name": "RIVERDALE 6 2",
      "init": {
        "Vr": 1.0306364239712247,
        "Vi": -0.1881406497205536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69740,
      "class": "Bus",
      "name": "RIVERDALE 6 3",
      "init": {
        "Vr": 1.0307027334966066,
        "Vi": -0.19619743552577412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69741,
      "class": "Bus",
      "name": "RIVERDALE 6 4",
      "init": {
        "Vr": 1.031292346047814,
        "Vi": -0.1696674259688435
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69742,
      "class": "Bus",
      "name": "RIVERDALE 6 5",
      "init": {
        "Vr": 1.0329672194527766,
        "Vi": -0.15486251147084504
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69743,
      "class": "Bus",
      "name": "RIVERDALE 6 6",
      "init": {
        "Vr": 1.033300852488462,
        "Vi": -0.15175570511918096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69744,
      "class": "Bus",
      "name": "RIVERDALE 6 7",
      "init": {
        "Vr": 1.0334142257882646,
        "Vi": -0.15074248161054088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69745,
      "class": "Bus",
      "name": "RIVERDALE 6 8",
      "init": {
        "Vr": 1.033244061576978,
        "Vi": -0.15222314939732837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69746,
      "class": "Bus",
      "name": "RIVERDALE 6 9",
      "init": {
        "Vr": 1.0303839826178747,
        "Vi": -0.1893108826583572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69747,
      "class": "Bus",
      "name": "RIVERDALE 6 11",
      "init": {
        "Vr": 1.0300550819847296,
        "Vi": -0.17365648059582703
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5049172733458,
        "longitude": -101.40587514384
      }
    },
    {
      "number": 69748,
      "class": "Bus",
      "name": "UNDERWOOD 5 1",
      "init": {
        "Vr": 1.0222728805474148,
        "Vi": -0.18568583424634605
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69749,
      "class": "Bus",
      "name": "UNDERWOOD 5 2",
      "init": {
        "Vr": 1.0222277487125648,
        "Vi": -0.19984925661945546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69750,
      "class": "Bus",
      "name": "UNDERWOOD 5 3",
      "init": {
        "Vr": 1.0217312570164512,
        "Vi": -0.2115497096480364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69751,
      "class": "Bus",
      "name": "UNDERWOOD 5 4",
      "init": {
        "Vr": 1.0212572946694947,
        "Vi": -0.22271922669250666
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69752,
      "class": "Bus",
      "name": "UNDERWOOD 5 5",
      "init": {
        "Vr": 1.0212572946694949,
        "Vi": -0.22271922669250666
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69753,
      "class": "Bus",
      "name": "UNDERWOOD 5 6",
      "init": {
        "Vr": 0.997653779984168,
        "Vi": -0.14626569734723946
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69754,
      "class": "Bus",
      "name": "UNDERWOOD 5 7",
      "init": {
        "Vr": 0.9996979156399488,
        "Vi": -0.16097323425868965
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69755,
      "class": "Bus",
      "name": "UNDERWOOD 5 8",
      "init": {
        "Vr": 1.0219560389509574,
        "Vi": -0.20109175105386437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69756,
      "class": "Bus",
      "name": "UNDERWOOD 5 10",
      "init": {
        "Vr": 1.0222277487125648,
        "Vi": -0.19984925661945546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3617446935293,
        "longitude": -101.151043301024
      }
    },
    {
      "number": 69757,
      "class": "Bus",
      "name": "BEULAH 6 1",
      "init": {
        "Vr": 1.034126181618558,
        "Vi": -0.16368306672257638
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1969238155316,
        "longitude": -101.828617441417
      }
    },
    {
      "number": 69758,
      "class": "Bus",
      "name": "BEULAH 6 2",
      "init": {
        "Vr": 1.0349356440732962,
        "Vi": -0.16820464886424574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1969238155316,
        "longitude": -101.828617441417
      }
    },
    {
      "number": 69759,
      "class": "Bus",
      "name": "BEULAH 6 3",
      "init": {
        "Vr": 1.034437931731537,
        "Vi": -0.17724385706397633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1969238155316,
        "longitude": -101.828617441417
      }
    },
    {
      "number": 69760,
      "class": "Bus",
      "name": "BEULAH 6 4",
      "init": {
        "Vr": 1.0422280327336542,
        "Vi": -0.13250345800621638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.1969238155316,
        "longitude": -101.828617441417
      }
    },
    {
      "number": 69761,
      "class": "Bus",
      "name": "BEULAH 6 5",
      "init": {
        "Vr": 1.0349301222062504,
        "Vi": -0.16858985380320607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1969238155316,
        "longitude": -101.828617441417
      }
    },
    {
      "number": 69762,
      "class": "Bus",
      "name": "BEULAH 6 7",
      "init": {
        "Vr": 1.0327908359822777,
        "Vi": -0.16574088036659884
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1969238155316,
        "longitude": -101.828617441417
      }
    },
    {
      "number": 69763,
      "class": "Bus",
      "name": "ALZADA 1",
      "init": {
        "Vr": 1.0096134032927104,
        "Vi": -0.2710236838671815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2014498334045,
        "longitude": -104.450802869916
      }
    },
    {
      "number": 69764,
      "class": "Bus",
      "name": "CAMP CROOK 1",
      "init": {
        "Vr": 1.0007419904270995,
        "Vi": -0.30676345532517973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.642931098425,
        "longitude": -103.972719359255
      }
    },
    {
      "number": 69765,
      "class": "Bus",
      "name": "EKALAKA 1",
      "init": {
        "Vr": 1.0219942258140733,
        "Vi": -0.19560777485607211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7963410928568,
        "longitude": -104.576246388133
      }
    },
    {
      "number": 69766,
      "class": "Bus",
      "name": "EKALAKA 2",
      "init": {
        "Vr": 1.0227056169333537,
        "Vi": -0.21675966219896628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7963410928568,
        "longitude": -104.576246388133
      }
    },
    {
      "number": 69767,
      "class": "Bus",
      "name": "EKALAKA 3",
      "init": {
        "Vr": 1.0200835237738757,
        "Vi": -0.2364905619767699
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7963410928568,
        "longitude": -104.576246388133
      }
    },
    {
      "number": 69768,
      "class": "Bus",
      "name": "EKALAKA 4",
      "init": {
        "Vr": 1.0234895322899709,
        "Vi": -0.22499106964881588
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7963410928568,
        "longitude": -104.576246388133
      }
    },
    {
      "number": 69769,
      "class": "Bus",
      "name": "EKALAKA 5",
      "init": {
        "Vr": 1.022171262679844,
        "Vi": -0.1954175152243061
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7963410928568,
        "longitude": -104.576246388133
      }
    },
    {
      "number": 69770,
      "class": "Bus",
      "name": "HAMMOND 20 1",
      "init": {
        "Vr": 1.0169410868461266,
        "Vi": -0.2086858517059837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3419680742701,
        "longitude": -104.916441366413
      }
    },
    {
      "number": 69771,
      "class": "Bus",
      "name": "ISMAY 1",
      "init": {
        "Vr": 1.0336038209235392,
        "Vi": -0.11675146411634228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2953436331177,
        "longitude": -105.036569512763
      }
    },
    {
      "number": 69772,
      "class": "Bus",
      "name": "KINSEY 1",
      "init": {
        "Vr": 1.0451551286996539,
        "Vi": -0.04145546430459797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.638087242298,
        "longitude": -105.631647025735
      }
    },
    {
      "number": 69773,
      "class": "Bus",
      "name": "MILES CITY 1 1",
      "init": {
        "Vr": 1.0604699130435191,
        "Vi": -0.027431516823981643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3208519585277,
        "longitude": -105.760769735815
      }
    },
    {
      "number": 69774,
      "class": "Bus",
      "name": "MILES CITY 1 2",
      "init": {
        "Vr": 1.0477693337406357,
        "Vi": -0.03965697349432867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3208519585277,
        "longitude": -105.760769735815
      }
    },
    {
      "number": 69775,
      "class": "Bus",
      "name": "MILES CITY 1 3",
      "init": {
        "Vr": 1.0146409095644573,
        "Vi": -0.09309763702614297
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3208519585277,
        "longitude": -105.760769735815
      }
    },
    {
      "number": 69776,
      "class": "Bus",
      "name": "MILES CITY 1 4",
      "init": {
        "Vr": 1.0502597345392064,
        "Vi": -0.01710212013933355
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3208519585277,
        "longitude": -105.760769735815
      }
    },
    {
      "number": 69777,
      "class": "Bus",
      "name": "MILES CITY 1 5",
      "init": {
        "Vr": 1.060503364846522,
        "Vi": -0.027482335504197937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3208519585277,
        "longitude": -105.760769735815
      }
    },
    {
      "number": 69778,
      "class": "Bus",
      "name": "MILES CITY 2 1",
      "init": {
        "Vr": 1.0592015152835768,
        "Vi": -0.03192095394504117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2171662688076,
        "longitude": -105.676458965689
      }
    },
    {
      "number": 69779,
      "class": "Bus",
      "name": "MILES CITY 2 2",
      "init": {
        "Vr": 1.0529741599309008,
        "Vi": -0.03493635356752774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2171662688076,
        "longitude": -105.676458965689
      }
    },
    {
      "number": 69780,
      "class": "Bus",
      "name": "MILES CITY 2 3",
      "init": {
        "Vr": 1.0591370826067203,
        "Vi": -0.032037423564189586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2171662688076,
        "longitude": -105.676458965689
      }
    },
    {
      "number": 69781,
      "class": "Bus",
      "name": "MILES CITY 3 1",
      "init": {
        "Vr": 1.0585926050965908,
        "Vi": -0.03013607966217398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2432841194454,
        "longitude": -105.75073811128
      }
    },
    {
      "number": 69782,
      "class": "Bus",
      "name": "MILES CITY 3 2",
      "init": {
        "Vr": 1.0525594311526612,
        "Vi": -0.03638165971675116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2432841194454,
        "longitude": -105.75073811128
      }
    },
    {
      "number": 69783,
      "class": "Bus",
      "name": "MILES CITY 3 3",
      "init": {
        "Vr": 1.0585093958804885,
        "Vi": -0.03025867980749149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2432841194454,
        "longitude": -105.75073811128
      }
    },
    {
      "number": 69784,
      "class": "Bus",
      "name": "ROSEBUD 3 1",
      "init": {
        "Vr": 1.057111224375184,
        "Vi": 0.005741579343312448
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3988297128021,
        "longitude": -106.380474655229
      }
    },
    {
      "number": 69785,
      "class": "Bus",
      "name": "TERRY 3 1",
      "init": {
        "Vr": 1.0413901853577046,
        "Vi": -0.042126661397634706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9321559698072,
        "longitude": -105.539059600589
      }
    },
    {
      "number": 69786,
      "class": "Bus",
      "name": "TERRY 4 1",
      "init": {
        "Vr": 1.058886417166745,
        "Vi": -0.0364526699714521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0218069048361,
        "longitude": -105.533202690534
      }
    },
    {
      "number": 69787,
      "class": "Bus",
      "name": "TERRY 4 2",
      "init": {
        "Vr": 1.051443622640387,
        "Vi": -0.04462798065230989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0218069048361,
        "longitude": -105.533202690534
      }
    },
    {
      "number": 69788,
      "class": "Bus",
      "name": "TERRY 4 3",
      "init": {
        "Vr": 1.058963138936612,
        "Vi": -0.03639170430455233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0218069048361,
        "longitude": -105.533202690534
      }
    },
    {
      "number": 69789,
      "class": "Bus",
      "name": "TERRY 5 1",
      "init": {
        "Vr": 1.0394491105523513,
        "Vi": -0.041142564880225156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9126760448174,
        "longitude": -105.398346724609
      }
    },
    {
      "number": 69790,
      "class": "Bus",
      "name": "TERRY 5 2",
      "init": {
        "Vr": 1.0395475700639296,
        "Vi": -0.041159674550729684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9126760448174,
        "longitude": -105.398346724609
      }
    },
    {
      "number": 69791,
      "class": "Bus",
      "name": "VOLBORG 1",
      "init": {
        "Vr": 1.034917553365557,
        "Vi": -0.10878689548960746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7425095720789,
        "longitude": -105.701586298042
      }
    },
    {
      "number": 69792,
      "class": "Bus",
      "name": "FLAXVILLE 1",
      "init": {
        "Vr": 1.0417525654499593,
        "Vi": -0.07880345461685435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6285594773433,
        "longitude": -105.161562777034
      }
    },
    {
      "number": 69793,
      "class": "Bus",
      "name": "FLAXVILLE 2",
      "init": {
        "Vr": 1.0417473890152498,
        "Vi": -0.07881113481444661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6285594773433,
        "longitude": -105.161562777034
      }
    },
    {
      "number": 69794,
      "class": "Bus",
      "name": "RICHLAND 6 1",
      "init": {
        "Vr": 1.0463231724146813,
        "Vi": -0.0745208531124158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8257745083178,
        "longitude": -106.117747762029
      }
    },
    {
      "number": 69795,
      "class": "Bus",
      "name": "RICHLAND 6 2",
      "init": {
        "Vr": 1.0463231724146815,
        "Vi": -0.07452085311241578
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.8257745083178,
        "longitude": -106.117747762029
      }
    },
    {
      "number": 69796,
      "class": "Bus",
      "name": "RICHLAND 6 3",
      "init": {
        "Vr": 1.0463231724146815,
        "Vi": -0.07452085311241578
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.8257745083178,
        "longitude": -106.117747762029
      }
    },
    {
      "number": 69797,
      "class": "Bus",
      "name": "RICHLAND 6 4",
      "init": {
        "Vr": 1.0463231724146813,
        "Vi": -0.07452085311241578
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8257745083178,
        "longitude": -106.117747762029
      }
    },
    {
      "number": 69798,
      "class": "Bus",
      "name": "RICHLAND 6 5",
      "init": {
        "Vr": 1.0463264407101405,
        "Vi": -0.07451408524653416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8257745083178,
        "longitude": -106.117747762029
      }
    },
    {
      "number": 69799,
      "class": "Bus",
      "name": "RICHLAND 6 7",
      "init": {
        "Vr": 1.0463231724146813,
        "Vi": -0.07452085311241578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8257745083178,
        "longitude": -106.117747762029
      }
    },
    {
      "number": 69800,
      "class": "Bus",
      "name": "SCOBEY 1 1",
      "init": {
        "Vr": 1.0422773099403948,
        "Vi": -0.07713160779300118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9297072409243,
        "longitude": -105.458578648975
      }
    },
    {
      "number": 69801,
      "class": "Bus",
      "name": "SCOBEY 2 1",
      "init": {
        "Vr": 1.0374963939853963,
        "Vi": -0.07076646743871257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7855119785198,
        "longitude": -105.505790014546
      }
    },
    {
      "number": 69802,
      "class": "Bus",
      "name": "SCOBEY 2 2",
      "init": {
        "Vr": 1.0415158984730233,
        "Vi": -0.07583331661033946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7855119785198,
        "longitude": -105.505790014546
      }
    },
    {
      "number": 69803,
      "class": "Bus",
      "name": "SCOBEY 2 3",
      "init": {
        "Vr": 1.037487919753084,
        "Vi": -0.07078335230754523
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7855119785198,
        "longitude": -105.505790014546
      }
    },
    {
      "number": 69804,
      "class": "Bus",
      "name": "SCOBEY 3 1",
      "init": {
        "Vr": 1.041367367461322,
        "Vi": -0.07741601133948652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7426178811506,
        "longitude": -105.427679902457
      }
    },
    {
      "number": 69805,
      "class": "Bus",
      "name": "CIRCLE 1 1",
      "init": {
        "Vr": 1.0392478755773027,
        "Vi": -0.09020883278655621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5217892478652,
        "longitude": -105.822402067423
      }
    },
    {
      "number": 69806,
      "class": "Bus",
      "name": "CIRCLE 2 1",
      "init": {
        "Vr": 1.0353955586132308,
        "Vi": -0.09196581451525962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5407215687677,
        "longitude": -105.686017283798
      }
    },
    {
      "number": 69807,
      "class": "Bus",
      "name": "CIRCLE 2 2",
      "init": {
        "Vr": 1.0376910357495013,
        "Vi": -0.09101659578886467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5407215687677,
        "longitude": -105.686017283798
      }
    },
    {
      "number": 69808,
      "class": "Bus",
      "name": "CIRCLE 2 3",
      "init": {
        "Vr": 1.0353897756318402,
        "Vi": -0.0919771142831996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5407215687677,
        "longitude": -105.686017283798
      }
    },
    {
      "number": 69809,
      "class": "Bus",
      "name": "FALLON 1",
      "init": {
        "Vr": 1.0346133289504964,
        "Vi": -0.08193492067113863
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7752905503393,
        "longitude": -104.931247168773
      }
    },
    {
      "number": 69810,
      "class": "Bus",
      "name": "FALLON 2",
      "init": {
        "Vr": 1.034684239244837,
        "Vi": -0.08194419207662448
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7752905503393,
        "longitude": -104.931247168773
      }
    },
    {
      "number": 69811,
      "class": "Bus",
      "name": "GLENDIVE 1 1",
      "init": {
        "Vr": 1.0373515290762108,
        "Vi": -0.07558073278796389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0021972979121,
        "longitude": -104.759237897774
      }
    },
    {
      "number": 69812,
      "class": "Bus",
      "name": "GLENDIVE 1 2",
      "init": {
        "Vr": 1.0374261146723405,
        "Vi": -0.0754892832300225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0021972979121,
        "longitude": -104.759237897774
      }
    },
    {
      "number": 69813,
      "class": "Bus",
      "name": "GLENDIVE 2 1",
      "init": {
        "Vr": 1.0378326055106497,
        "Vi": -0.07385029664028375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784899430003,
        "longitude": -104.797225248108
      }
    },
    {
      "number": 69814,
      "class": "Bus",
      "name": "GLENDIVE 2 2",
      "init": {
        "Vr": 1.0378326055106495,
        "Vi": -0.07385029664028375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784899430003,
        "longitude": -104.797225248108
      }
    },
    {
      "number": 69815,
      "class": "Bus",
      "name": "GLENDIVE 2 3",
      "init": {
        "Vr": 1.0378326055106495,
        "Vi": -0.07385029664028375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784899430003,
        "longitude": -104.797225248108
      }
    },
    {
      "number": 69816,
      "class": "Bus",
      "name": "GLENDIVE 2 4",
      "init": {
        "Vr": 1.0378326055106497,
        "Vi": -0.07385029664028374
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784899430003,
        "longitude": -104.797225248108
      }
    },
    {
      "number": 69817,
      "class": "Bus",
      "name": "GLENDIVE 2 5",
      "init": {
        "Vr": 1.0377663093243323,
        "Vi": -0.07393443667170009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784899430003,
        "longitude": -104.797225248108
      }
    },
    {
      "number": 69818,
      "class": "Bus",
      "name": "GLENDIVE 2 7",
      "init": {
        "Vr": 1.0379010653302296,
        "Vi": -0.07376211876925245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784899430003,
        "longitude": -104.797225248108
      }
    },
    {
      "number": 69819,
      "class": "Bus",
      "name": "GLENDIVE 3 1",
      "init": {
        "Vr": 1.0487748400853554,
        "Vi": -0.030744319863266423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0658201325576,
        "longitude": -104.790295902514
      }
    },
    {
      "number": 69820,
      "class": "Bus",
      "name": "LINDSAY 3 1",
      "init": {
        "Vr": 1.0423106605865236,
        "Vi": -0.07539607283138494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2754714466104,
        "longitude": -105.110293051526
      }
    },
    {
      "number": 69821,
      "class": "Bus",
      "name": "LINDSAY 3 2",
      "init": {
        "Vr": 1.04230629669706,
        "Vi": -0.07540049850572365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2754714466104,
        "longitude": -105.110293051526
      }
    },
    {
      "number": 69822,
      "class": "Bus",
      "name": "RICHEY 1",
      "init": {
        "Vr": 1.0303472019648319,
        "Vi": -0.09055566971764495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7059510444693,
        "longitude": -105.074683234022
      }
    },
    {
      "number": 69823,
      "class": "Bus",
      "name": "RICHEY 2",
      "init": {
        "Vr": 1.033628297654706,
        "Vi": -0.08955845145896339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7059510444693,
        "longitude": -105.074683234022
      }
    },
    {
      "number": 69824,
      "class": "Bus",
      "name": "RICHEY 3",
      "init": {
        "Vr": 1.030338048094422,
        "Vi": -0.09056604057717095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7059510444693,
        "longitude": -105.074683234022
      }
    },
    {
      "number": 69825,
      "class": "Bus",
      "name": "SAVAGE 5 1",
      "init": {
        "Vr": 1.0301941934077412,
        "Vi": -0.09024405520283907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.498617377158,
        "longitude": -104.573709615937
      }
    },
    {
      "number": 69826,
      "class": "Bus",
      "name": "BAKER 6 1",
      "init": {
        "Vr": 1.0292035081539892,
        "Vi": -0.1729404923505713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3759987869765,
        "longitude": -104.317921470078
      }
    },
    {
      "number": 69827,
      "class": "Bus",
      "name": "BAKER 7 1",
      "init": {
        "Vr": 1.0216161210179537,
        "Vi": -0.20700899740757395
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3336848939322,
        "longitude": -104.166450223853
      }
    },
    {
      "number": 69828,
      "class": "Bus",
      "name": "BAKER 7 2",
      "init": {
        "Vr": 1.0307389283568935,
        "Vi": -0.1811141531606959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3336848939322,
        "longitude": -104.166450223853
      }
    },
    {
      "number": 69829,
      "class": "Bus",
      "name": "BAKER 7 3",
      "init": {
        "Vr": 1.0215861252039984,
        "Vi": -0.20706300105036055
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3336848939322,
        "longitude": -104.166450223853
      }
    },
    {
      "number": 69830,
      "class": "Bus",
      "name": "PLEVNA 1",
      "init": {
        "Vr": 1.0302743594394097,
        "Vi": -0.15432482113631218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4313496087417,
        "longitude": -104.648295706511
      }
    },
    {
      "number": 69831,
      "class": "Bus",
      "name": "BRUSETT 1",
      "init": {
        "Vr": 1.0342945449903176,
        "Vi": -0.11423294680760453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5184993161073,
        "longitude": -107.594411419386
      }
    },
    {
      "number": 69832,
      "class": "Bus",
      "name": "COHAGEN 1",
      "init": {
        "Vr": 1.0408893124301262,
        "Vi": -0.06550612004291693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0867539610902,
        "longitude": -106.766380098369
      }
    },
    {
      "number": 69833,
      "class": "Bus",
      "name": "JORDAN 4 1",
      "init": {
        "Vr": 1.0376149067470979,
        "Vi": -0.04953052174773732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.372764067562,
        "longitude": -106.782482084248
      }
    },
    {
      "number": 69834,
      "class": "Bus",
      "name": "SAND SPRINGS 6 1",
      "init": {
        "Vr": 1.0299719819604916,
        "Vi": -0.1134724146108399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1954383037751,
        "longitude": -107.690115501856
      }
    },
    {
      "number": 69835,
      "class": "Bus",
      "name": "BROCKWAY 3 1",
      "init": {
        "Vr": 1.0499488178445697,
        "Vi": -0.06919038067993814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.286995229773,
        "longitude": -106.022784306397
      }
    },
    {
      "number": 69836,
      "class": "Bus",
      "name": "FORT PECK 1 1",
      "init": {
        "Vr": 1.0466037767077148,
        "Vi": -0.0827931724418141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7925794377547,
        "longitude": -106.155230901919
      }
    },
    {
      "number": 69837,
      "class": "Bus",
      "name": "FORT PECK 1 2",
      "init": {
        "Vr": 1.046603776707715,
        "Vi": -0.08279317244181413
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.7925794377547,
        "longitude": -106.155230901919
      }
    },
    {
      "number": 69838,
      "class": "Bus",
      "name": "FORT PECK 1 3",
      "init": {
        "Vr": 1.046603776707715,
        "Vi": -0.08279317244181413
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.7925794377547,
        "longitude": -106.155230901919
      }
    },
    {
      "number": 69839,
      "class": "Bus",
      "name": "FORT PECK 1 4",
      "init": {
        "Vr": 1.046603776707715,
        "Vi": -0.08279317244181413
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7925794377547,
        "longitude": -106.155230901919
      }
    },
    {
      "number": 69840,
      "class": "Bus",
      "name": "FORT PECK 1 5",
      "init": {
        "Vr": 1.0465957368695986,
        "Vi": -0.08280445253800811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7925794377547,
        "longitude": -106.155230901919
      }
    },
    {
      "number": 69841,
      "class": "Bus",
      "name": "FORT PECK 1 7",
      "init": {
        "Vr": 1.0466110543157063,
        "Vi": -0.08278155280604377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7925794377547,
        "longitude": -106.155230901919
      }
    },
    {
      "number": 69842,
      "class": "Bus",
      "name": "VIDA 1",
      "init": {
        "Vr": 1.0355900685859496,
        "Vi": -0.09120438217057814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8228612183797,
        "longitude": -105.442940511281
      }
    },
    {
      "number": 69843,
      "class": "Bus",
      "name": "WOLF POINT 1 1",
      "init": {
        "Vr": 1.0391153859243714,
        "Vi": -0.07702414987941028
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2134283041286,
        "longitude": -105.677408181228
      }
    },
    {
      "number": 69844,
      "class": "Bus",
      "name": "WOLF POINT 1 2",
      "init": {
        "Vr": 1.042027556081311,
        "Vi": -0.08490758509206647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2134283041286,
        "longitude": -105.677408181228
      }
    },
    {
      "number": 69845,
      "class": "Bus",
      "name": "WOLF POINT 1 3",
      "init": {
        "Vr": 1.039046144654623,
        "Vi": -0.07695084954864735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2134283041286,
        "longitude": -105.677408181228
      }
    },
    {
      "number": 69846,
      "class": "Bus",
      "name": "WOLF POINT 2 1",
      "init": {
        "Vr": 1.0385864192040042,
        "Vi": -0.08371224964084731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1421569045868,
        "longitude": -105.698885466648
      }
    },
    {
      "number": 69847,
      "class": "Bus",
      "name": "WOLF POINT 3 1",
      "init": {
        "Vr": 1.0380489297879938,
        "Vi": -0.0780563946344014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1409238636376,
        "longitude": -105.744213300379
      }
    },
    {
      "number": 69848,
      "class": "Bus",
      "name": "WOLF POINT 3 2",
      "init": {
        "Vr": 1.0386892463905455,
        "Vi": -0.08277382216774498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1409238636376,
        "longitude": -105.744213300379
      }
    },
    {
      "number": 69849,
      "class": "Bus",
      "name": "WOLF POINT 3 3",
      "init": {
        "Vr": 1.038105436093116,
        "Vi": -0.07800820522052544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1409238636376,
        "longitude": -105.744213300379
      }
    },
    {
      "number": 69850,
      "class": "Bus",
      "name": "LORING 1",
      "init": {
        "Vr": 1.0380173023238994,
        "Vi": -0.08093259529852562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.788116750184,
        "longitude": -108.09865496521
      }
    },
    {
      "number": 69851,
      "class": "Bus",
      "name": "LORING 2",
      "init": {
        "Vr": 1.0380153677231077,
        "Vi": -0.0809353584253418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.788116750184,
        "longitude": -108.09865496521
      }
    },
    {
      "number": 69852,
      "class": "Bus",
      "name": "MALTA 1 1",
      "init": {
        "Vr": 1.0380242389128462,
        "Vi": -0.10900195334443817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0875287625315,
        "longitude": -107.909934598679
      }
    },
    {
      "number": 69853,
      "class": "Bus",
      "name": "MALTA 2 1",
      "init": {
        "Vr": 1.0409335145633434,
        "Vi": -0.05240942150681442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1099507996772,
        "longitude": -107.931580259265
      }
    },
    {
      "number": 69854,
      "class": "Bus",
      "name": "MALTA 2 2",
      "init": {
        "Vr": 1.0409779986618215,
        "Vi": -0.05238824129251029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1099507996772,
        "longitude": -107.931580259265
      }
    },
    {
      "number": 69855,
      "class": "Bus",
      "name": "MALTA 3 1",
      "init": {
        "Vr": 1.0410870046941694,
        "Vi": -0.10040757687715333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1666053831465,
        "longitude": -107.788344520167
      }
    },
    {
      "number": 69856,
      "class": "Bus",
      "name": "SACO 5 1",
      "init": {
        "Vr": 1.042606854385636,
        "Vi": -0.08829072864851108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4586333631572,
        "longitude": -107.336800726664
      }
    },
    {
      "number": 69857,
      "class": "Bus",
      "name": "SACO 5 2",
      "init": {
        "Vr": 1.042597458805252,
        "Vi": -0.08830101625532549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4586333631572,
        "longitude": -107.336800726664
      }
    },
    {
      "number": 69858,
      "class": "Bus",
      "name": "SACO 6 1",
      "init": {
        "Vr": 1.0445553660894273,
        "Vi": -0.08124988201552229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6295964392873,
        "longitude": -107.419220805695
      }
    },
    {
      "number": 69859,
      "class": "Bus",
      "name": "WHITEWATER 7 1",
      "init": {
        "Vr": 1.0434672148582964,
        "Vi": -0.08420707159718746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.750998588023,
        "longitude": -107.536388193827
      }
    },
    {
      "number": 69860,
      "class": "Bus",
      "name": "ZORTMAN 1",
      "init": {
        "Vr": 1.0354779532053773,
        "Vi": -0.10901672604595379
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7947087900052,
        "longitude": -108.554110241259
      }
    },
    {
      "number": 69861,
      "class": "Bus",
      "name": "ASHLAND 38 1",
      "init": {
        "Vr": 1.035629311623751,
        "Vi": -0.0688790000556047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4611929435726,
        "longitude": -106.199381573287
      }
    },
    {
      "number": 69862,
      "class": "Bus",
      "name": "ASHLAND 38 2",
      "init": {
        "Vr": 1.0387877237411762,
        "Vi": -0.07613279922833946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4611929435726,
        "longitude": -106.199381573287
      }
    },
    {
      "number": 69863,
      "class": "Bus",
      "name": "ASHLAND 38 3",
      "init": {
        "Vr": 1.0356161106372468,
        "Vi": -0.06890384999816518
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4611929435726,
        "longitude": -106.199381573287
      }
    },
    {
      "number": 69864,
      "class": "Bus",
      "name": "ASHLAND 39 1",
      "init": {
        "Vr": 1.033836864253471,
        "Vi": -0.07865900046120336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3684613577104,
        "longitude": -106.1804131836
      }
    },
    {
      "number": 69865,
      "class": "Bus",
      "name": "BIDDLE 1",
      "init": {
        "Vr": 1.0180439794918037,
        "Vi": -0.18514944239857925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0993367577535,
        "longitude": -105.309840142139
      }
    },
    {
      "number": 69866,
      "class": "Bus",
      "name": "BIDDLE 2",
      "init": {
        "Vr": 1.0180439794918041,
        "Vi": -0.18514944239857928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0993367577535,
        "longitude": -105.309840142139
      }
    },
    {
      "number": 69867,
      "class": "Bus",
      "name": "BIDDLE 3",
      "init": {
        "Vr": 1.0180439794918041,
        "Vi": -0.18514944239857928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0993367577535,
        "longitude": -105.309840142139
      }
    },
    {
      "number": 69868,
      "class": "Bus",
      "name": "BIDDLE 4",
      "init": {
        "Vr": 1.0180439794918041,
        "Vi": -0.18514944239857925
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0993367577535,
        "longitude": -105.309840142139
      }
    },
    {
      "number": 69869,
      "class": "Bus",
      "name": "BIDDLE 5",
      "init": {
        "Vr": 1.0180930877807195,
        "Vi": -0.18516873181268304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0993367577535,
        "longitude": -105.309840142139
      }
    },
    {
      "number": 69870,
      "class": "Bus",
      "name": "BIDDLE 7",
      "init": {
        "Vr": 1.018041256627337,
        "Vi": -0.18515253349488117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0993367577535,
        "longitude": -105.309840142139
      }
    },
    {
      "number": 69871,
      "class": "Bus",
      "name": "BROADUS 1",
      "init": {
        "Vr": 1.0375309245755773,
        "Vi": -0.1125168137344271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3731902130677,
        "longitude": -105.509656089288
      }
    },
    {
      "number": 69872,
      "class": "Bus",
      "name": "BROADUS 2",
      "init": {
        "Vr": 1.038189663171138,
        "Vi": -0.12561192195396254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3731902130677,
        "longitude": -105.509656089288
      }
    },
    {
      "number": 69873,
      "class": "Bus",
      "name": "BROADUS 3",
      "init": {
        "Vr": 1.0374964358737533,
        "Vi": -0.11254994596203952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3731902130677,
        "longitude": -105.509656089288
      }
    },
    {
      "number": 69874,
      "class": "Bus",
      "name": "BROCKTON 10 1",
      "init": {
        "Vr": 1.0359191961744347,
        "Vi": -0.08065994387542612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1534306406975,
        "longitude": -104.916214003457
      }
    },
    {
      "number": 69875,
      "class": "Bus",
      "name": "BROCKTON 11 1",
      "init": {
        "Vr": 1.0361125366209303,
        "Vi": -0.07854009412455942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598690291537,
        "longitude": -104.896161417067
      }
    },
    {
      "number": 69876,
      "class": "Bus",
      "name": "BROCKTON 11 2",
      "init": {
        "Vr": 1.036105139914345,
        "Vi": -0.07854778485424749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0598690291537,
        "longitude": -104.896161417067
      }
    },
    {
      "number": 69877,
      "class": "Bus",
      "name": "CULBERTSON 3 1",
      "init": {
        "Vr": 1.03931172153725,
        "Vi": -0.07255665182283433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0781483116831,
        "longitude": -104.523386298566
      }
    },
    {
      "number": 69878,
      "class": "Bus",
      "name": "CULBERTSON 4 1",
      "init": {
        "Vr": 1.03728302496959,
        "Vi": -0.07298534305679225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0945427559908,
        "longitude": -104.638201315749
      }
    },
    {
      "number": 69879,
      "class": "Bus",
      "name": "FAIRVIEW 18 1",
      "init": {
        "Vr": 1.0388981448849524,
        "Vi": -0.07825629266990414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0056802528318,
        "longitude": -104.144727979759
      }
    },
    {
      "number": 69880,
      "class": "Bus",
      "name": "FAIRVIEW 19 1",
      "init": {
        "Vr": 1.0352723841068616,
        "Vi": -0.07376666776137704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9247954538365,
        "longitude": -104.146640087483
      }
    },
    {
      "number": 69881,
      "class": "Bus",
      "name": "FAIRVIEW 20 1",
      "init": {
        "Vr": 1.0311889766254112,
        "Vi": -0.073979803208575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9620480681233,
        "longitude": -104.260741335871
      }
    },
    {
      "number": 69882,
      "class": "Bus",
      "name": "LAMBERT 2 1",
      "init": {
        "Vr": 1.0365892044621294,
        "Vi": -0.08777653676840806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6865974560914,
        "longitude": -104.709544873172
      }
    },
    {
      "number": 69883,
      "class": "Bus",
      "name": "POPLAR 1 1",
      "init": {
        "Vr": 1.0355322708386514,
        "Vi": -0.0702711463963676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1885674299327,
        "longitude": -105.125601851098
      }
    },
    {
      "number": 69884,
      "class": "Bus",
      "name": "POPLAR 1 2",
      "init": {
        "Vr": 1.0381221449889089,
        "Vi": -0.07652122878913248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1885674299327,
        "longitude": -105.125601851098
      }
    },
    {
      "number": 69885,
      "class": "Bus",
      "name": "POPLAR 1 3",
      "init": {
        "Vr": 1.0329920303121731,
        "Vi": -0.10197385546929591
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1885674299327,
        "longitude": -105.125601851098
      }
    },
    {
      "number": 69886,
      "class": "Bus",
      "name": "POPLAR 1 4",
      "init": {
        "Vr": 1.0389968509425538,
        "Vi": -0.07658254766514404
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1885674299327,
        "longitude": -105.125601851098
      }
    },
    {
      "number": 69887,
      "class": "Bus",
      "name": "POPLAR 1 5",
      "init": {
        "Vr": 1.0357488574880458,
        "Vi": -0.07028517010045279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1885674299327,
        "longitude": -105.125601851098
      }
    },
    {
      "number": 69888,
      "class": "Bus",
      "name": "POPLAR 1 7",
      "init": {
        "Vr": 1.0355322708386514,
        "Vi": -0.0702711463963676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1885674299327,
        "longitude": -105.125601851098
      }
    },
    {
      "number": 69889,
      "class": "Bus",
      "name": "POPLAR 2 1",
      "init": {
        "Vr": 1.0388637807242742,
        "Vi": -0.0647277354917807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3104354479352,
        "longitude": -105.161192154409
      }
    },
    {
      "number": 69890,
      "class": "Bus",
      "name": "POPLAR 2 2",
      "init": {
        "Vr": 1.0414237563430564,
        "Vi": -0.07794174817601747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3104354479352,
        "longitude": -105.161192154409
      }
    },
    {
      "number": 69891,
      "class": "Bus",
      "name": "POPLAR 2 3",
      "init": {
        "Vr": 1.0389359885124232,
        "Vi": -0.06466371854358978
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3104354479352,
        "longitude": -105.161192154409
      }
    },
    {
      "number": 69892,
      "class": "Bus",
      "name": "POPLAR 3 1",
      "init": {
        "Vr": 1.0366722581337928,
        "Vi": -0.08238364445911917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1951442240871,
        "longitude": -105.271129745348
      }
    },
    {
      "number": 69893,
      "class": "Bus",
      "name": "SIDNEY 14 1",
      "init": {
        "Vr": 1.0341287790133624,
        "Vi": -0.08914205461679965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5780018464868,
        "longitude": -104.099498561559
      }
    },
    {
      "number": 69894,
      "class": "Bus",
      "name": "SIDNEY 15 1",
      "init": {
        "Vr": 1.0379483886012086,
        "Vi": -0.09115906304464982
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5229669419709,
        "longitude": -103.97950305159
      }
    },
    {
      "number": 69895,
      "class": "Bus",
      "name": "SIDNEY 15 2",
      "init": {
        "Vr": 1.0429571837422922,
        "Vi": -0.10311784441688819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5229669419709,
        "longitude": -103.97950305159
      }
    },
    {
      "number": 69896,
      "class": "Bus",
      "name": "SIDNEY 15 3",
      "init": {
        "Vr": 1.0376960805589064,
        "Vi": -0.09094548339069587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5229669419709,
        "longitude": -103.97950305159
      }
    },
    {
      "number": 69897,
      "class": "Bus",
      "name": "SIDNEY 16 1",
      "init": {
        "Vr": 1.0335700317420322,
        "Vi": -0.10370286107895677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7078312751543,
        "longitude": -104.089219389472
      }
    },
    {
      "number": 69898,
      "class": "Bus",
      "name": "SIDNEY 16 2",
      "init": {
        "Vr": 1.0335271053300998,
        "Vi": -0.10377577321625282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7078312751543,
        "longitude": -104.089219389472
      }
    },
    {
      "number": 69899,
      "class": "Bus",
      "name": "BAINVILLE 1",
      "init": {
        "Vr": 1.0324446822332862,
        "Vi": -0.0703034882738161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2207638311959,
        "longitude": -104.168969927324
      }
    },
    {
      "number": 69900,
      "class": "Bus",
      "name": "BAINVILLE 2",
      "init": {
        "Vr": 1.0324377875326143,
        "Vi": -0.07031585437653352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2207638311959,
        "longitude": -104.168969927324
      }
    },
    {
      "number": 69901,
      "class": "Bus",
      "name": "FROID 1",
      "init": {
        "Vr": 1.0380321005935365,
        "Vi": -0.07728680665432422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3484398346226,
        "longitude": -104.568107556761
      }
    },
    {
      "number": 69902,
      "class": "Bus",
      "name": "BIRNEY 1",
      "init": {
        "Vr": 1.0377620333839928,
        "Vi": -0.07993825883653428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.227995996698,
        "longitude": -106.432464214082
      }
    },
    {
      "number": 69903,
      "class": "Bus",
      "name": "COLSTRIP 1 1",
      "init": {
        "Vr": 1.0556925304475429,
        "Vi": 0.031888445401330075
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9434652722294,
        "longitude": -106.668252696813
      }
    },
    {
      "number": 69904,
      "class": "Bus",
      "name": "COLSTRIP 1 2",
      "init": {
        "Vr": 1.0556925304475426,
        "Vi": 0.03188844540133009
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9434652722294,
        "longitude": -106.668252696813
      }
    },
    {
      "number": 69905,
      "class": "Bus",
      "name": "COLSTRIP 1 3",
      "init": {
        "Vr": 1.0556925304475426,
        "Vi": 0.03188844540133009
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9434652722294,
        "longitude": -106.668252696813
      }
    },
    {
      "number": 69906,
      "class": "Bus",
      "name": "COLSTRIP 1 4",
      "init": {
        "Vr": 1.0556925304475426,
        "Vi": 0.03188844540133009
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9434652722294,
        "longitude": -106.668252696813
      }
    },
    {
      "number": 69907,
      "class": "Bus",
      "name": "COLSTRIP 1 5",
      "init": {
        "Vr": 1.055658515560711,
        "Vi": 0.03184329488408688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9434652722294,
        "longitude": -106.668252696813
      }
    },
    {
      "number": 69908,
      "class": "Bus",
      "name": "COLSTRIP 1 7",
      "init": {
        "Vr": 1.0557254334369601,
        "Vi": 0.03193289133186709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9434652722294,
        "longitude": -106.668252696813
      }
    },
    {
      "number": 69909,
      "class": "Bus",
      "name": "COLSTRIP 2 1",
      "init": {
        "Vr": 1.055605974346585,
        "Vi": 0.029415081626549554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0308828878868,
        "longitude": -106.653005870094
      }
    },
    {
      "number": 69910,
      "class": "Bus",
      "name": "COLSTRIP 2 2",
      "init": {
        "Vr": 1.055598413940379,
        "Vi": 0.029389804830889356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0308828878868,
        "longitude": -106.653005870094
      }
    },
    {
      "number": 69911,
      "class": "Bus",
      "name": "FORSYTH 11 1",
      "init": {
        "Vr": 1.0604685284277129,
        "Vi": 0.022963218782292627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2547622926099,
        "longitude": -106.771314940475
      }
    },
    {
      "number": 69912,
      "class": "Bus",
      "name": "FORSYTH 11 2",
      "init": {
        "Vr": 1.0604685284277127,
        "Vi": 0.022963218782292627
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2547622926099,
        "longitude": -106.771314940475
      }
    },
    {
      "number": 69913,
      "class": "Bus",
      "name": "FORSYTH 11 3",
      "init": {
        "Vr": 1.0604685284277127,
        "Vi": 0.022963218782292627
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2547622926099,
        "longitude": -106.771314940475
      }
    },
    {
      "number": 69914,
      "class": "Bus",
      "name": "FORSYTH 11 4",
      "init": {
        "Vr": 1.0604685284277127,
        "Vi": 0.022963218782292637
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2547622926099,
        "longitude": -106.771314940475
      }
    },
    {
      "number": 69915,
      "class": "Bus",
      "name": "FORSYTH 11 5",
      "init": {
        "Vr": 1.0604542028699266,
        "Vi": 0.022930054957122026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2547622926099,
        "longitude": -106.771314940475
      }
    },
    {
      "number": 69916,
      "class": "Bus",
      "name": "FORSYTH 11 7",
      "init": {
        "Vr": 1.0604799848989281,
        "Vi": 0.022996190974940375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2547622926099,
        "longitude": -106.771314940475
      }
    },
    {
      "number": 69917,
      "class": "Bus",
      "name": "FORSYTH 12 1",
      "init": {
        "Vr": 1.0605990920467514,
        "Vi": 0.01914117912930218
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1639752263717,
        "longitude": -106.6198241305
      }
    },
    {
      "number": 69918,
      "class": "Bus",
      "name": "FORSYTH 12 2",
      "init": {
        "Vr": 1.0558651363830551,
        "Vi": 0.021981325145563377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1639752263717,
        "longitude": -106.6198241305
      }
    },
    {
      "number": 69919,
      "class": "Bus",
      "name": "FORSYTH 12 3",
      "init": {
        "Vr": 1.0485590395616677,
        "Vi": 0.018103687141075898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.1639752263717,
        "longitude": -106.6198241305
      }
    },
    {
      "number": 69920,
      "class": "Bus",
      "name": "FORSYTH 12 4",
      "init": {
        "Vr": 1.051707272265915,
        "Vi": 0.0327534842196194
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1639752263717,
        "longitude": -106.6198241305
      }
    },
    {
      "number": 69921,
      "class": "Bus",
      "name": "FORSYTH 12 5",
      "init": {
        "Vr": 1.0606404817931354,
        "Vi": 0.01904938881128657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1639752263717,
        "longitude": -106.6198241305
      }
    },
    {
      "number": 69922,
      "class": "Bus",
      "name": "FORSYTH 13 1",
      "init": {
        "Vr": 1.0542009857027819,
        "Vi": 0.0225832875731646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2477265439595,
        "longitude": -106.699592807792
      }
    },
    {
      "number": 69923,
      "class": "Bus",
      "name": "DAGMAR 1",
      "init": {
        "Vr": 1.0383581238591966,
        "Vi": -0.08706576122078653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5602608182235,
        "longitude": -104.284301510376
      }
    },
    {
      "number": 69924,
      "class": "Bus",
      "name": "MEDICINE LAKE 1",
      "init": {
        "Vr": 1.0347067229129456,
        "Vi": -0.06870632748622088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5531774942474,
        "longitude": -104.506170109202
      }
    },
    {
      "number": 69925,
      "class": "Bus",
      "name": "PLENTYWOOD 1 1",
      "init": {
        "Vr": 1.0381190630792356,
        "Vi": -0.07842646888254698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7948352419693,
        "longitude": -104.648455053671
      }
    },
    {
      "number": 69926,
      "class": "Bus",
      "name": "PLENTYWOOD 1 2",
      "init": {
        "Vr": 1.0327198633170118,
        "Vi": -0.09304446336703466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7948352419693,
        "longitude": -104.648455053671
      }
    },
    {
      "number": 69927,
      "class": "Bus",
      "name": "PLENTYWOOD 1 3",
      "init": {
        "Vr": 1.024440838439398,
        "Vi": -0.11545940366067284
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.7948352419693,
        "longitude": -104.648455053671
      }
    },
    {
      "number": 69928,
      "class": "Bus",
      "name": "PLENTYWOOD 1 4",
      "init": {
        "Vr": 1.024440838439398,
        "Vi": -0.11545940366067284
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7948352419693,
        "longitude": -104.648455053671
      }
    },
    {
      "number": 69929,
      "class": "Bus",
      "name": "PLENTYWOOD 1 5",
      "init": {
        "Vr": 1.0381883855717566,
        "Vi": -0.07831365175524228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7948352419693,
        "longitude": -104.648455053671
      }
    },
    {
      "number": 69930,
      "class": "Bus",
      "name": "PLENTYWOOD 2 1",
      "init": {
        "Vr": 1.0296278179531813,
        "Vi": -0.09696416144893767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8379277111744,
        "longitude": -104.61967179761
      }
    },
    {
      "number": 69931,
      "class": "Bus",
      "name": "WESTBY 3 1",
      "init": {
        "Vr": 1.0349875020764407,
        "Vi": -0.11935531786915875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9381644185833,
        "longitude": -104.224805520277
      }
    },
    {
      "number": 69932,
      "class": "Bus",
      "name": "FRAZER 1",
      "init": {
        "Vr": 1.032956604421414,
        "Vi": -0.06598084959684253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.327836140042,
        "longitude": -105.989137912127
      }
    },
    {
      "number": 69933,
      "class": "Bus",
      "name": "FRAZER 2",
      "init": {
        "Vr": 1.0330213300865856,
        "Vi": -0.06598627142055878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.327836140042,
        "longitude": -105.989137912127
      }
    },
    {
      "number": 69934,
      "class": "Bus",
      "name": "GLASGOW 10 1",
      "init": {
        "Vr": 1.0394134447251298,
        "Vi": -0.06671858062206931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0412057023946,
        "longitude": -106.822209006043
      }
    },
    {
      "number": 69935,
      "class": "Bus",
      "name": "GLASGOW 11 1",
      "init": {
        "Vr": 1.0418566354759216,
        "Vi": -0.058863835446358995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0987450818136,
        "longitude": -106.890679337905
      }
    },
    {
      "number": 69936,
      "class": "Bus",
      "name": "GLASGOW 11 2",
      "init": {
        "Vr": 1.0411848714819043,
        "Vi": -0.06551565286293938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0987450818136,
        "longitude": -106.890679337905
      }
    },
    {
      "number": 69937,
      "class": "Bus",
      "name": "GLASGOW 11 3",
      "init": {
        "Vr": 1.0399603049280934,
        "Vi": -0.07764132983239223
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0987450818136,
        "longitude": -106.890679337905
      }
    },
    {
      "number": 69938,
      "class": "Bus",
      "name": "GLASGOW 11 4",
      "init": {
        "Vr": 1.0399603049280932,
        "Vi": -0.07764132983239222
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0987450818136,
        "longitude": -106.890679337905
      }
    },
    {
      "number": 69939,
      "class": "Bus",
      "name": "GLASGOW 11 5",
      "init": {
        "Vr": 1.0418357834016123,
        "Vi": -0.0589112479648578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0987450818136,
        "longitude": -106.890679337905
      }
    },
    {
      "number": 69940,
      "class": "Bus",
      "name": "GLASGOW 12 1",
      "init": {
        "Vr": 1.0401463552868613,
        "Vi": -0.06585980063590234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1296457894631,
        "longitude": -106.782279574411
      }
    },
    {
      "number": 69941,
      "class": "Bus",
      "name": "HINSDALE 4 1",
      "init": {
        "Vr": 1.0332067998896244,
        "Vi": -0.043180438992734056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4756047126221,
        "longitude": -107.028494862279
      }
    },
    {
      "number": 69942,
      "class": "Bus",
      "name": "HINSDALE 4 2",
      "init": {
        "Vr": 1.0423040592896025,
        "Vi": -0.05809842575022575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4756047126221,
        "longitude": -107.028494862279
      }
    },
    {
      "number": 69943,
      "class": "Bus",
      "name": "HINSDALE 4 3",
      "init": {
        "Vr": 1.0332024448201065,
        "Vi": -0.043190248761257016
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4756047126221,
        "longitude": -107.028494862279
      }
    },
    {
      "number": 69944,
      "class": "Bus",
      "name": "NASHUA 14 1",
      "init": {
        "Vr": 1.0400327277790324,
        "Vi": -0.030940104290741514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.30727812199,
        "longitude": -106.272727153715
      }
    },
    {
      "number": 69945,
      "class": "Bus",
      "name": "NASHUA 14 2",
      "init": {
        "Vr": 1.0423742275869359,
        "Vi": -0.04712611601216997
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.30727812199,
        "longitude": -106.272727153715
      }
    },
    {
      "number": 69946,
      "class": "Bus",
      "name": "NASHUA 14 3",
      "init": {
        "Vr": 1.0400235657861103,
        "Vi": -0.03095577577782466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.30727812199,
        "longitude": -106.272727153715
      }
    },
    {
      "number": 69947,
      "class": "Bus",
      "name": "NASHUA 15 1",
      "init": {
        "Vr": 1.0425147562504615,
        "Vi": -0.05641773426865157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2226329688377,
        "longitude": -106.316037852757
      }
    },
    {
      "number": 69948,
      "class": "Bus",
      "name": "NASHUA 15 2",
      "init": {
        "Vr": 1.042510358144678,
        "Vi": -0.05642577054425613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2226329688377,
        "longitude": -106.316037852757
      }
    },
    {
      "number": 69949,
      "class": "Bus",
      "name": "OPHEIM 1",
      "init": {
        "Vr": 1.046740807243875,
        "Vi": -0.0690895115893807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.9327999592108,
        "longitude": -106.642307404935
      }
    },
    {
      "number": 69950,
      "class": "Bus",
      "name": "SAINT MARIE 1",
      "init": {
        "Vr": 1.042116510379386,
        "Vi": -0.06029394318915004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.40881096698,
        "longitude": -106.524729884338
      }
    },
    {
      "number": 69951,
      "class": "Bus",
      "name": "WIBAUX 1",
      "init": {
        "Vr": 1.049194519541293,
        "Vi": -0.07301623467879251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0066076081455,
        "longitude": -104.220737329481
      }
    },
    {
      "number": 69952,
      "class": "Bus",
      "name": "WIBAUX 2",
      "init": {
        "Vr": 1.0531214937411686,
        "Vi": -0.11279758192325864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0066076081455,
        "longitude": -104.220737329481
      }
    },
    {
      "number": 69953,
      "class": "Bus",
      "name": "WIBAUX 3",
      "init": {
        "Vr": 1.0491736654303248,
        "Vi": -0.07304837768045053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0066076081455,
        "longitude": -104.220737329481
      }
    },
    {
      "number": 69954,
      "class": "Bus",
      "name": "COLSTRIP 3 1",
      "init": {
        "Vr": 1.0591034985356198,
        "Vi": 0.02940030459536354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.999017627467,
        "longitude": -106.684729400856
      }
    },
    {
      "number": 69955,
      "class": "Bus",
      "name": "COLSTRIP 3 2",
      "init": {
        "Vr": 1.0577555326965424,
        "Vi": 0.035961190244049625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.999017627467,
        "longitude": -106.684729400856
      }
    },
    {
      "number": 69956,
      "class": "Bus",
      "name": "COLSTRIP 3 3",
      "init": {
        "Vr": 1.0590454009188177,
        "Vi": 0.02935305034764315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.999017627467,
        "longitude": -106.684729400856
      }
    },
    {
      "number": 69957,
      "class": "Bus",
      "name": "COLSTRIP 3 5",
      "init": {
        "Vr": 1.0591034985356198,
        "Vi": 0.02940030459536355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.999017627467,
        "longitude": -106.684729400856
      }
    },
    {
      "number": 69958,
      "class": "Bus",
      "name": "CULBERTSON 5 1",
      "init": {
        "Vr": 1.0379484347713313,
        "Vi": -0.0415289689673865
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69959,
      "class": "Bus",
      "name": "CULBERTSON 5 2",
      "init": {
        "Vr": 1.0394919702725796,
        "Vi": -0.05252044475105934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69960,
      "class": "Bus",
      "name": "CULBERTSON 5 3",
      "init": {
        "Vr": 1.039877795094432,
        "Vi": -0.06707141156548509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69961,
      "class": "Bus",
      "name": "CULBERTSON 5 4",
      "init": {
        "Vr": 1.0401194572253571,
        "Vi": -0.07618543859573279
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69962,
      "class": "Bus",
      "name": "CULBERTSON 5 5",
      "init": {
        "Vr": 1.0401194572253571,
        "Vi": -0.07618543859573279
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69963,
      "class": "Bus",
      "name": "CULBERTSON 5 6",
      "init": {
        "Vr": 1.0379484347713315,
        "Vi": -0.04152896896738649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69964,
      "class": "Bus",
      "name": "CULBERTSON 5 7",
      "init": {
        "Vr": 1.0394176227958707,
        "Vi": -0.05337829022825794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69965,
      "class": "Bus",
      "name": "CULBERTSON 5 9",
      "init": {
        "Vr": 1.0394919702725796,
        "Vi": -0.05252044475105934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2037998438687,
        "longitude": -104.383947483753
      }
    },
    {
      "number": 69966,
      "class": "Bus",
      "name": "GLENDIVE 4 1",
      "init": {
        "Vr": 1.044689665925681,
        "Vi": -0.032262147190575526
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.040755895872,
        "longitude": -104.74243096745
      }
    },
    {
      "number": 69967,
      "class": "Bus",
      "name": "GLENDIVE 4 2",
      "init": {
        "Vr": 1.0473477001321645,
        "Vi": -0.02857276608803773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.040755895872,
        "longitude": -104.74243096745
      }
    },
    {
      "number": 69968,
      "class": "Bus",
      "name": "GLENDIVE 4 3",
      "init": {
        "Vr": 1.0418554288234894,
        "Vi": -0.06812682322544392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.040755895872,
        "longitude": -104.74243096745
      }
    },
    {
      "number": 69969,
      "class": "Bus",
      "name": "GLENDIVE 4 4",
      "init": {
        "Vr": 1.0475250677106567,
        "Vi": -0.029141114223849504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.040755895872,
        "longitude": -104.74243096745
      }
    },
    {
      "number": 69970,
      "class": "Bus",
      "name": "GLENDIVE 4 6",
      "init": {
        "Vr": 1.0484335700500615,
        "Vi": -0.03343278477856599
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.040755895872,
        "longitude": -104.74243096745
      }
    },
    {
      "number": 69971,
      "class": "Bus",
      "name": "FORT PECK 2 1",
      "init": {
        "Vr": 1.0398705366890377,
        "Vi": -0.0033829918565656055
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69972,
      "class": "Bus",
      "name": "FORT PECK 2 2",
      "init": {
        "Vr": 1.0406683680790894,
        "Vi": -0.008099779887687173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69973,
      "class": "Bus",
      "name": "FORT PECK 2 3",
      "init": {
        "Vr": 1.040462050108482,
        "Vi": -0.006880025809118692
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69974,
      "class": "Bus",
      "name": "FORT PECK 2 4",
      "init": {
        "Vr": 1.0404620501084818,
        "Vi": -0.006880025809118692
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69975,
      "class": "Bus",
      "name": "FORT PECK 2 5",
      "init": {
        "Vr": 1.0399954677289478,
        "Vi": 0.0030574102677910645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69976,
      "class": "Bus",
      "name": "FORT PECK 2 6",
      "init": {
        "Vr": 1.0399954677289478,
        "Vi": 0.0030574102677910645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69977,
      "class": "Bus",
      "name": "FORT PECK 2 7",
      "init": {
        "Vr": 1.0399382360205511,
        "Vi": -0.00252556228860316
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69978,
      "class": "Bus",
      "name": "FORT PECK 2 8",
      "init": {
        "Vr": 1.054487506280062,
        "Vi": 0.0002264956166788725
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69979,
      "class": "Bus",
      "name": "FORT PECK 2 9",
      "init": {
        "Vr": 1.0406683680790894,
        "Vi": -0.008099779887687172
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69980,
      "class": "Bus",
      "name": "FORT PECK 2 10",
      "init": {
        "Vr": 1.0444561129826198,
        "Vi": -0.005512106785287231
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69981,
      "class": "Bus",
      "name": "FORT PECK 2 12",
      "init": {
        "Vr": 1.0398705366890377,
        "Vi": -0.0033829918565656076
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0165946570371,
        "longitude": -106.418530802964
      }
    },
    {
      "number": 69982,
      "class": "Bus",
      "name": "SIDNEY 17 1",
      "init": {
        "Vr": 1.0313440690398876,
        "Vi": -0.08613839647906568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69983,
      "class": "Bus",
      "name": "SIDNEY 17 2",
      "init": {
        "Vr": 1.0343603886838941,
        "Vi": -0.1000397736950823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69984,
      "class": "Bus",
      "name": "SIDNEY 17 3",
      "init": {
        "Vr": 1.0352861660682182,
        "Vi": -0.10430642359397449
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69985,
      "class": "Bus",
      "name": "SIDNEY 17 4",
      "init": {
        "Vr": 1.0352861660682182,
        "Vi": -0.10430642359397446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69986,
      "class": "Bus",
      "name": "SIDNEY 17 5",
      "init": {
        "Vr": 1.0356845768444982,
        "Vi": -0.09464342523773704
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69987,
      "class": "Bus",
      "name": "SIDNEY 17 6",
      "init": {
        "Vr": 1.0356845768444982,
        "Vi": -0.09464342523773704
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69988,
      "class": "Bus",
      "name": "SIDNEY 17 7",
      "init": {
        "Vr": 1.0345449846146015,
        "Vi": -0.09928750604474378
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69989,
      "class": "Bus",
      "name": "SIDNEY 17 8",
      "init": {
        "Vr": 1.0313440690398876,
        "Vi": -0.08613839647906568
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69990,
      "class": "Bus",
      "name": "SIDNEY 17 9",
      "init": {
        "Vr": 1.0318301243275205,
        "Vi": -0.08613983422184839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69991,
      "class": "Bus",
      "name": "SIDNEY 17 11",
      "init": {
        "Vr": 1.0313440690398876,
        "Vi": -0.08613839647906567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6764855496264,
        "longitude": -104.127289617951
      }
    },
    {
      "number": 69992,
      "class": "Bus",
      "name": "COLSTRIP 4 1",
      "init": {
        "Vr": 1.061216752757632,
        "Vi": 0.06513583072945571
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 69993,
      "class": "Bus",
      "name": "COLSTRIP 4 2",
      "init": {
        "Vr": 1.0577371924776784,
        "Vi": 0.05151621539286807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 69994,
      "class": "Bus",
      "name": "COLSTRIP 4 3",
      "init": {
        "Vr": 1.056607024537894,
        "Vi": 0.03707772449541496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 69995,
      "class": "Bus",
      "name": "COLSTRIP 4 4",
      "init": {
        "Vr": 1.0385076128710649,
        "Vi": 0.08359567382294436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 69996,
      "class": "Bus",
      "name": "COLSTRIP 4 5",
      "init": {
        "Vr": 1.0410114908457415,
        "Vi": 0.07865973029961554
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 69997,
      "class": "Bus",
      "name": "COLSTRIP 4 6",
      "init": {
        "Vr": 1.040721882716797,
        "Vi": 0.0772298164803291
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 69998,
      "class": "Bus",
      "name": "COLSTRIP 4 7",
      "init": {
        "Vr": 1.0388438100799897,
        "Vi": 0.0957783047328183
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 69999,
      "class": "Bus",
      "name": "COLSTRIP 4 8",
      "init": {
        "Vr": 1.0632726605727971,
        "Vi": 0.0587383399683235
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    },
    {
      "number": 70000,
      "class": "Bus",
      "name": "COLSTRIP 4 10",
      "init": {
        "Vr": 1.0577806049337488,
        "Vi": 0.05035715032337635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792134007538,
        "longitude": -106.625886439657
      }
    }
  ],
  "signals": [
    {
      "signal_id": 0,
      "name": "845_1_speed"
    },
    {
      "signal_id": 1,
      "name": "845_1_pmech"
    },
    {
      "signal_id": 2,
      "name": "845_1_efd"
    },
    {
      "signal_id": 3,
      "name": "845_1_vs"
    },
    {
      "signal_id": 4,
      "name": "850_1_speed"
    },
    {
      "signal_id": 5,
      "name": "850_1_pmech"
    },
    {
      "signal_id": 6,
      "name": "850_1_efd"
    },
    {
      "signal_id": 7,
      "name": "850_1_vs"
    },
    {
      "signal_id": 8,
      "name": "851_1_speed"
    },
    {
      "signal_id": 9,
      "name": "851_1_pmech"
    },
    {
      "signal_id": 10,
      "name": "851_1_efd"
    },
    {
      "signal_id": 11,
      "name": "851_1_vs"
    },
    {
      "signal_id": 12,
      "name": "852_1_speed"
    },
    {
      "signal_id": 13,
      "name": "852_1_pmech"
    },
    {
      "signal_id": 14,
      "name": "852_1_efd"
    },
    {
      "signal_id": 15,
      "name": "852_1_vs"
    },
    {
      "signal_id": 16,
      "name": "853_1_speed"
    },
    {
      "signal_id": 17,
      "name": "853_1_pmech"
    },
    {
      "signal_id": 18,
      "name": "853_1_efd"
    },
    {
      "signal_id": 19,
      "name": "853_1_vs"
    },
    {
      "signal_id": 20,
      "name": "856_1_speed"
    },
    {
      "signal_id": 21,
      "name": "856_1_pmech"
    },
    {
      "signal_id": 22,
      "name": "856_1_efd"
    },
    {
      "signal_id": 23,
      "name": "856_1_vs"
    },
    {
      "signal_id": 24,
      "name": "856_4_speed"
    },
    {
      "signal_id": 25,
      "name": "856_4_pmech"
    },
    {
      "signal_id": 26,
      "name": "856_4_efd"
    },
    {
      "signal_id": 27,
      "name": "856_4_vs"
    },
    {
      "signal_id": 28,
      "name": "856_5_speed"
    },
    {
      "signal_id": 29,
      "name": "856_5_pmech"
    },
    {
      "signal_id": 30,
      "name": "856_5_efd"
    },
    {
      "signal_id": 31,
      "name": "856_5_vs"
    },
    {
      "signal_id": 32,
      "name": "863_1_speed"
    },
    {
      "signal_id": 33,
      "name": "863_1_pmech"
    },
    {
      "signal_id": 34,
      "name": "863_1_efd"
    },
    {
      "signal_id": 35,
      "name": "863_1_vs"
    },
    {
      "signal_id": 36,
      "name": "863_2_speed"
    },
    {
      "signal_id": 37,
      "name": "863_2_pmech"
    },
    {
      "signal_id": 38,
      "name": "863_2_efd"
    },
    {
      "signal_id": 39,
      "name": "863_2_vs"
    },
    {
      "signal_id": 40,
      "name": "869_1_speed"
    },
    {
      "signal_id": 41,
      "name": "869_1_pmech"
    },
    {
      "signal_id": 42,
      "name": "869_1_efd"
    },
    {
      "signal_id": 43,
      "name": "869_1_vs"
    },
    {
      "signal_id": 44,
      "name": "869_2_speed"
    },
    {
      "signal_id": 45,
      "name": "869_2_pmech"
    },
    {
      "signal_id": 46,
      "name": "869_2_efd"
    },
    {
      "signal_id": 47,
      "name": "869_2_vs"
    },
    {
      "signal_id": 48,
      "name": "870_1_speed"
    },
    {
      "signal_id": 49,
      "name": "870_1_pmech"
    },
    {
      "signal_id": 50,
      "name": "870_1_efd"
    },
    {
      "signal_id": 51,
      "name": "870_1_vs"
    },
    {
      "signal_id": 52,
      "name": "873_1_speed"
    },
    {
      "signal_id": 53,
      "name": "873_1_pmech"
    },
    {
      "signal_id": 54,
      "name": "873_1_efd"
    },
    {
      "signal_id": 55,
      "name": "873_1_vs"
    },
    {
      "signal_id": 56,
      "name": "874_1_speed"
    },
    {
      "signal_id": 57,
      "name": "874_1_pmech"
    },
    {
      "signal_id": 58,
      "name": "874_1_efd"
    },
    {
      "signal_id": 59,
      "name": "874_1_vs"
    },
    {
      "signal_id": 60,
      "name": "881_1_speed"
    },
    {
      "signal_id": 61,
      "name": "881_1_pmech"
    },
    {
      "signal_id": 62,
      "name": "881_1_efd"
    },
    {
      "signal_id": 63,
      "name": "881_1_vs"
    },
    {
      "signal_id": 64,
      "name": "882_1_speed"
    },
    {
      "signal_id": 65,
      "name": "882_1_pmech"
    },
    {
      "signal_id": 66,
      "name": "882_1_efd"
    },
    {
      "signal_id": 67,
      "name": "882_1_vs"
    },
    {
      "signal_id": 68,
      "name": "885_1_speed"
    },
    {
      "signal_id": 69,
      "name": "885_1_pmech"
    },
    {
      "signal_id": 70,
      "name": "885_1_efd"
    },
    {
      "signal_id": 71,
      "name": "885_1_vs"
    },
    {
      "signal_id": 72,
      "name": "885_2_speed"
    },
    {
      "signal_id": 73,
      "name": "885_2_pmech"
    },
    {
      "signal_id": 74,
      "name": "885_2_efd"
    },
    {
      "signal_id": 75,
      "name": "885_2_vs"
    },
    {
      "signal_id": 76,
      "name": "885_3_speed"
    },
    {
      "signal_id": 77,
      "name": "885_3_pmech"
    },
    {
      "signal_id": 78,
      "name": "885_3_efd"
    },
    {
      "signal_id": 79,
      "name": "885_3_vs"
    },
    {
      "signal_id": 80,
      "name": "885_4_speed"
    },
    {
      "signal_id": 81,
      "name": "885_4_pmech"
    },
    {
      "signal_id": 82,
      "name": "885_4_efd"
    },
    {
      "signal_id": 83,
      "name": "885_4_vs"
    },
    {
      "signal_id": 84,
      "name": "885_5_speed"
    },
    {
      "signal_id": 85,
      "name": "885_5_pmech"
    },
    {
      "signal_id": 86,
      "name": "885_5_efd"
    },
    {
      "signal_id": 87,
      "name": "885_5_vs"
    },
    {
      "signal_id": 88,
      "name": "885_6_speed"
    },
    {
      "signal_id": 89,
      "name": "885_6_pmech"
    },
    {
      "signal_id": 90,
      "name": "885_6_efd"
    },
    {
      "signal_id": 91,
      "name": "885_6_vs"
    },
    {
      "signal_id": 92,
      "name": "887_1_speed"
    },
    {
      "signal_id": 93,
      "name": "887_1_pmech"
    },
    {
      "signal_id": 94,
      "name": "887_1_efd"
    },
    {
      "signal_id": 95,
      "name": "887_1_vs"
    },
    {
      "signal_id": 96,
      "name": "887_2_speed"
    },
    {
      "signal_id": 97,
      "name": "887_2_pmech"
    },
    {
      "signal_id": 98,
      "name": "887_2_efd"
    },
    {
      "signal_id": 99,
      "name": "887_2_vs"
    },
    {
      "signal_id": 100,
      "name": "887_3_speed"
    },
    {
      "signal_id": 101,
      "name": "887_3_pmech"
    },
    {
      "signal_id": 102,
      "name": "887_3_efd"
    },
    {
      "signal_id": 103,
      "name": "887_3_vs"
    },
    {
      "signal_id": 104,
      "name": "887_4_speed"
    },
    {
      "signal_id": 105,
      "name": "887_4_pmech"
    },
    {
      "signal_id": 106,
      "name": "887_4_efd"
    },
    {
      "signal_id": 107,
      "name": "887_4_vs"
    },
    {
      "signal_id": 108,
      "name": "899_1_speed"
    },
    {
      "signal_id": 109,
      "name": "899_1_pmech"
    },
    {
      "signal_id": 110,
      "name": "899_1_efd"
    },
    {
      "signal_id": 111,
      "name": "899_1_vs"
    },
    {
      "signal_id": 112,
      "name": "900_2_speed"
    },
    {
      "signal_id": 113,
      "name": "900_2_pmech"
    },
    {
      "signal_id": 114,
      "name": "900_2_efd"
    },
    {
      "signal_id": 115,
      "name": "900_2_vs"
    },
    {
      "signal_id": 116,
      "name": "900_3_speed"
    },
    {
      "signal_id": 117,
      "name": "900_3_pmech"
    },
    {
      "signal_id": 118,
      "name": "900_3_efd"
    },
    {
      "signal_id": 119,
      "name": "900_3_vs"
    },
    {
      "signal_id": 120,
      "name": "905_1_speed"
    },
    {
      "signal_id": 121,
      "name": "905_1_pmech"
    },
    {
      "signal_id": 122,
      "name": "905_1_efd"
    },
    {
      "signal_id": 123,
      "name": "905_1_vs"
    },
    {
      "signal_id": 124,
      "name": "905_2_speed"
    },
    {
      "signal_id": 125,
      "name": "905_2_pmech"
    },
    {
      "signal_id": 126,
      "name": "905_2_efd"
    },
    {
      "signal_id": 127,
      "name": "905_2_vs"
    },
    {
      "signal_id": 128,
      "name": "906_1_speed"
    },
    {
      "signal_id": 129,
      "name": "906_1_pmech"
    },
    {
      "signal_id": 130,
      "name": "906_1_efd"
    },
    {
      "signal_id": 131,
      "name": "906_1_vs"
    },
    {
      "signal_id": 132,
      "name": "906_2_speed"
    },
    {
      "signal_id": 133,
      "name": "906_2_pmech"
    },
    {
      "signal_id": 134,
      "name": "906_2_efd"
    },
    {
      "signal_id": 135,
      "name": "906_2_vs"
    },
    {
      "signal_id": 136,
      "name": "909_1_speed"
    },
    {
      "signal_id": 137,
      "name": "909_1_pmech"
    },
    {
      "signal_id": 138,
      "name": "909_1_efd"
    },
    {
      "signal_id": 139,
      "name": "909_1_vs"
    },
    {
      "signal_id": 140,
      "name": "909_2_speed"
    },
    {
      "signal_id": 141,
      "name": "909_2_pmech"
    },
    {
      "signal_id": 142,
      "name": "909_2_efd"
    },
    {
      "signal_id": 143,
      "name": "909_2_vs"
    },
    {
      "signal_id": 144,
      "name": "912_2_speed"
    },
    {
      "signal_id": 145,
      "name": "912_2_pmech"
    },
    {
      "signal_id": 146,
      "name": "912_2_efd"
    },
    {
      "signal_id": 147,
      "name": "912_2_vs"
    },
    {
      "signal_id": 148,
      "name": "915_1_speed"
    },
    {
      "signal_id": 149,
      "name": "915_1_pmech"
    },
    {
      "signal_id": 150,
      "name": "915_1_efd"
    },
    {
      "signal_id": 151,
      "name": "915_1_vs"
    },
    {
      "signal_id": 152,
      "name": "916_1_speed"
    },
    {
      "signal_id": 153,
      "name": "916_1_pmech"
    },
    {
      "signal_id": 154,
      "name": "916_1_efd"
    },
    {
      "signal_id": 155,
      "name": "916_1_vs"
    },
    {
      "signal_id": 156,
      "name": "918_2_speed"
    },
    {
      "signal_id": 157,
      "name": "918_2_pmech"
    },
    {
      "signal_id": 158,
      "name": "918_2_efd"
    },
    {
      "signal_id": 159,
      "name": "918_2_vs"
    },
    {
      "signal_id": 160,
      "name": "920_1_speed"
    },
    {
      "signal_id": 161,
      "name": "920_1_pmech"
    },
    {
      "signal_id": 162,
      "name": "920_1_efd"
    },
    {
      "signal_id": 163,
      "name": "920_1_vs"
    },
    {
      "signal_id": 164,
      "name": "929_1_speed"
    },
    {
      "signal_id": 165,
      "name": "929_1_pmech"
    },
    {
      "signal_id": 166,
      "name": "929_1_efd"
    },
    {
      "signal_id": 167,
      "name": "929_1_vs"
    },
    {
      "signal_id": 168,
      "name": "930_1_speed"
    },
    {
      "signal_id": 169,
      "name": "930_1_pmech"
    },
    {
      "signal_id": 170,
      "name": "930_1_efd"
    },
    {
      "signal_id": 171,
      "name": "930_1_vs"
    },
    {
      "signal_id": 172,
      "name": "930_2_speed"
    },
    {
      "signal_id": 173,
      "name": "930_2_pmech"
    },
    {
      "signal_id": 174,
      "name": "930_2_efd"
    },
    {
      "signal_id": 175,
      "name": "930_2_vs"
    },
    {
      "signal_id": 176,
      "name": "931_1_speed"
    },
    {
      "signal_id": 177,
      "name": "931_1_pmech"
    },
    {
      "signal_id": 178,
      "name": "931_1_efd"
    },
    {
      "signal_id": 179,
      "name": "931_1_vs"
    },
    {
      "signal_id": 180,
      "name": "931_2_speed"
    },
    {
      "signal_id": 181,
      "name": "931_2_pmech"
    },
    {
      "signal_id": 182,
      "name": "931_2_efd"
    },
    {
      "signal_id": 183,
      "name": "931_2_vs"
    },
    {
      "signal_id": 184,
      "name": "932_1_speed"
    },
    {
      "signal_id": 185,
      "name": "932_1_pmech"
    },
    {
      "signal_id": 186,
      "name": "932_1_efd"
    },
    {
      "signal_id": 187,
      "name": "932_1_vs"
    },
    {
      "signal_id": 188,
      "name": "935_1_speed"
    },
    {
      "signal_id": 189,
      "name": "935_1_pmech"
    },
    {
      "signal_id": 190,
      "name": "935_1_efd"
    },
    {
      "signal_id": 191,
      "name": "935_1_vs"
    },
    {
      "signal_id": 192,
      "name": "936_1_speed"
    },
    {
      "signal_id": 193,
      "name": "936_1_pmech"
    },
    {
      "signal_id": 194,
      "name": "936_1_efd"
    },
    {
      "signal_id": 195,
      "name": "936_1_vs"
    },
    {
      "signal_id": 196,
      "name": "939_1_speed"
    },
    {
      "signal_id": 197,
      "name": "939_1_pmech"
    },
    {
      "signal_id": 198,
      "name": "939_1_efd"
    },
    {
      "signal_id": 199,
      "name": "939_1_vs"
    },
    {
      "signal_id": 200,
      "name": "940_1_speed"
    },
    {
      "signal_id": 201,
      "name": "940_1_pmech"
    },
    {
      "signal_id": 202,
      "name": "940_1_efd"
    },
    {
      "signal_id": 203,
      "name": "940_1_vs"
    },
    {
      "signal_id": 204,
      "name": "944_1_speed"
    },
    {
      "signal_id": 205,
      "name": "944_1_pmech"
    },
    {
      "signal_id": 206,
      "name": "944_1_efd"
    },
    {
      "signal_id": 207,
      "name": "944_1_vs"
    },
    {
      "signal_id": 208,
      "name": "950_1_speed"
    },
    {
      "signal_id": 209,
      "name": "950_1_pmech"
    },
    {
      "signal_id": 210,
      "name": "950_1_efd"
    },
    {
      "signal_id": 211,
      "name": "950_1_vs"
    },
    {
      "signal_id": 212,
      "name": "950_2_speed"
    },
    {
      "signal_id": 213,
      "name": "950_2_pmech"
    },
    {
      "signal_id": 214,
      "name": "950_2_efd"
    },
    {
      "signal_id": 215,
      "name": "950_2_vs"
    },
    {
      "signal_id": 216,
      "name": "950_4_speed"
    },
    {
      "signal_id": 217,
      "name": "950_4_pmech"
    },
    {
      "signal_id": 218,
      "name": "950_4_efd"
    },
    {
      "signal_id": 219,
      "name": "950_4_vs"
    },
    {
      "signal_id": 220,
      "name": "950_5_speed"
    },
    {
      "signal_id": 221,
      "name": "950_5_pmech"
    },
    {
      "signal_id": 222,
      "name": "950_5_efd"
    },
    {
      "signal_id": 223,
      "name": "950_5_vs"
    },
    {
      "signal_id": 224,
      "name": "962_1_speed"
    },
    {
      "signal_id": 225,
      "name": "962_1_pmech"
    },
    {
      "signal_id": 226,
      "name": "962_1_efd"
    },
    {
      "signal_id": 227,
      "name": "962_1_vs"
    },
    {
      "signal_id": 228,
      "name": "962_2_speed"
    },
    {
      "signal_id": 229,
      "name": "962_2_pmech"
    },
    {
      "signal_id": 230,
      "name": "962_2_efd"
    },
    {
      "signal_id": 231,
      "name": "962_2_vs"
    },
    {
      "signal_id": 232,
      "name": "965_1_speed"
    },
    {
      "signal_id": 233,
      "name": "965_1_pmech"
    },
    {
      "signal_id": 234,
      "name": "965_1_efd"
    },
    {
      "signal_id": 235,
      "name": "965_1_vs"
    },
    {
      "signal_id": 236,
      "name": "965_3_speed"
    },
    {
      "signal_id": 237,
      "name": "965_3_pmech"
    },
    {
      "signal_id": 238,
      "name": "965_3_efd"
    },
    {
      "signal_id": 239,
      "name": "965_3_vs"
    },
    {
      "signal_id": 240,
      "name": "965_4_speed"
    },
    {
      "signal_id": 241,
      "name": "965_4_pmech"
    },
    {
      "signal_id": 242,
      "name": "965_4_efd"
    },
    {
      "signal_id": 243,
      "name": "965_4_vs"
    },
    {
      "signal_id": 244,
      "name": "968_1_speed"
    },
    {
      "signal_id": 245,
      "name": "968_1_pmech"
    },
    {
      "signal_id": 246,
      "name": "968_1_efd"
    },
    {
      "signal_id": 247,
      "name": "968_1_vs"
    },
    {
      "signal_id": 248,
      "name": "974_1_speed"
    },
    {
      "signal_id": 249,
      "name": "974_1_pmech"
    },
    {
      "signal_id": 250,
      "name": "974_1_efd"
    },
    {
      "signal_id": 251,
      "name": "974_1_vs"
    },
    {
      "signal_id": 252,
      "name": "974_2_speed"
    },
    {
      "signal_id": 253,
      "name": "974_2_pmech"
    },
    {
      "signal_id": 254,
      "name": "974_2_efd"
    },
    {
      "signal_id": 255,
      "name": "974_2_vs"
    },
    {
      "signal_id": 256,
      "name": "975_1_speed"
    },
    {
      "signal_id": 257,
      "name": "975_1_pmech"
    },
    {
      "signal_id": 258,
      "name": "975_1_efd"
    },
    {
      "signal_id": 259,
      "name": "975_1_vs"
    },
    {
      "signal_id": 260,
      "name": "975_2_speed"
    },
    {
      "signal_id": 261,
      "name": "975_2_pmech"
    },
    {
      "signal_id": 262,
      "name": "975_2_efd"
    },
    {
      "signal_id": 263,
      "name": "975_2_vs"
    },
    {
      "signal_id": 264,
      "name": "978_1_speed"
    },
    {
      "signal_id": 265,
      "name": "978_1_pmech"
    },
    {
      "signal_id": 266,
      "name": "978_1_efd"
    },
    {
      "signal_id": 267,
      "name": "978_1_vs"
    },
    {
      "signal_id": 268,
      "name": "981_1_speed"
    },
    {
      "signal_id": 269,
      "name": "981_1_pmech"
    },
    {
      "signal_id": 270,
      "name": "981_1_efd"
    },
    {
      "signal_id": 271,
      "name": "981_1_vs"
    },
    {
      "signal_id": 272,
      "name": "985_1_speed"
    },
    {
      "signal_id": 273,
      "name": "985_1_pmech"
    },
    {
      "signal_id": 274,
      "name": "985_1_efd"
    },
    {
      "signal_id": 275,
      "name": "985_1_vs"
    },
    {
      "signal_id": 276,
      "name": "985_2_speed"
    },
    {
      "signal_id": 277,
      "name": "985_2_pmech"
    },
    {
      "signal_id": 278,
      "name": "985_2_efd"
    },
    {
      "signal_id": 279,
      "name": "985_2_vs"
    },
    {
      "signal_id": 280,
      "name": "995_1_speed"
    },
    {
      "signal_id": 281,
      "name": "995_1_pmech"
    },
    {
      "signal_id": 282,
      "name": "995_1_efd"
    },
    {
      "signal_id": 283,
      "name": "995_1_vs"
    },
    {
      "signal_id": 284,
      "name": "996_1_speed"
    },
    {
      "signal_id": 285,
      "name": "996_1_pmech"
    },
    {
      "signal_id": 286,
      "name": "996_1_efd"
    },
    {
      "signal_id": 287,
      "name": "996_1_vs"
    },
    {
      "signal_id": 288,
      "name": "1008_1_speed"
    },
    {
      "signal_id": 289,
      "name": "1008_1_pmech"
    },
    {
      "signal_id": 290,
      "name": "1008_1_efd"
    },
    {
      "signal_id": 291,
      "name": "1008_1_vs"
    },
    {
      "signal_id": 292,
      "name": "1008_2_speed"
    },
    {
      "signal_id": 293,
      "name": "1008_2_pmech"
    },
    {
      "signal_id": 294,
      "name": "1008_2_efd"
    },
    {
      "signal_id": 295,
      "name": "1008_2_vs"
    },
    {
      "signal_id": 296,
      "name": "1009_1_speed"
    },
    {
      "signal_id": 297,
      "name": "1009_1_pmech"
    },
    {
      "signal_id": 298,
      "name": "1009_1_efd"
    },
    {
      "signal_id": 299,
      "name": "1009_1_vs"
    },
    {
      "signal_id": 300,
      "name": "1013_1_speed"
    },
    {
      "signal_id": 301,
      "name": "1013_1_pmech"
    },
    {
      "signal_id": 302,
      "name": "1013_1_efd"
    },
    {
      "signal_id": 303,
      "name": "1013_1_vs"
    },
    {
      "signal_id": 304,
      "name": "1014_1_speed"
    },
    {
      "signal_id": 305,
      "name": "1014_1_pmech"
    },
    {
      "signal_id": 306,
      "name": "1014_1_efd"
    },
    {
      "signal_id": 307,
      "name": "1014_1_vs"
    },
    {
      "signal_id": 308,
      "name": "1017_1_speed"
    },
    {
      "signal_id": 309,
      "name": "1017_1_pmech"
    },
    {
      "signal_id": 310,
      "name": "1017_1_efd"
    },
    {
      "signal_id": 311,
      "name": "1017_1_vs"
    },
    {
      "signal_id": 312,
      "name": "1018_1_speed"
    },
    {
      "signal_id": 313,
      "name": "1018_1_pmech"
    },
    {
      "signal_id": 314,
      "name": "1018_1_efd"
    },
    {
      "signal_id": 315,
      "name": "1018_1_vs"
    },
    {
      "signal_id": 316,
      "name": "1018_2_speed"
    },
    {
      "signal_id": 317,
      "name": "1018_2_pmech"
    },
    {
      "signal_id": 318,
      "name": "1018_2_efd"
    },
    {
      "signal_id": 319,
      "name": "1018_2_vs"
    },
    {
      "signal_id": 320,
      "name": "1023_1_speed"
    },
    {
      "signal_id": 321,
      "name": "1023_1_pmech"
    },
    {
      "signal_id": 322,
      "name": "1023_1_efd"
    },
    {
      "signal_id": 323,
      "name": "1023_1_vs"
    },
    {
      "signal_id": 324,
      "name": "1024_1_speed"
    },
    {
      "signal_id": 325,
      "name": "1024_1_pmech"
    },
    {
      "signal_id": 326,
      "name": "1024_1_efd"
    },
    {
      "signal_id": 327,
      "name": "1024_1_vs"
    },
    {
      "signal_id": 328,
      "name": "1030_1_speed"
    },
    {
      "signal_id": 329,
      "name": "1030_1_pmech"
    },
    {
      "signal_id": 330,
      "name": "1030_1_efd"
    },
    {
      "signal_id": 331,
      "name": "1030_1_vs"
    },
    {
      "signal_id": 332,
      "name": "1034_1_speed"
    },
    {
      "signal_id": 333,
      "name": "1034_1_pmech"
    },
    {
      "signal_id": 334,
      "name": "1034_1_efd"
    },
    {
      "signal_id": 335,
      "name": "1034_1_vs"
    },
    {
      "signal_id": 336,
      "name": "1037_1_speed"
    },
    {
      "signal_id": 337,
      "name": "1037_1_pmech"
    },
    {
      "signal_id": 338,
      "name": "1037_1_efd"
    },
    {
      "signal_id": 339,
      "name": "1037_1_vs"
    },
    {
      "signal_id": 340,
      "name": "1038_1_speed"
    },
    {
      "signal_id": 341,
      "name": "1038_1_pmech"
    },
    {
      "signal_id": 342,
      "name": "1038_1_efd"
    },
    {
      "signal_id": 343,
      "name": "1038_1_vs"
    },
    {
      "signal_id": 344,
      "name": "1038_2_speed"
    },
    {
      "signal_id": 345,
      "name": "1038_2_pmech"
    },
    {
      "signal_id": 346,
      "name": "1038_2_efd"
    },
    {
      "signal_id": 347,
      "name": "1038_2_vs"
    },
    {
      "signal_id": 348,
      "name": "1038_3_speed"
    },
    {
      "signal_id": 349,
      "name": "1038_3_pmech"
    },
    {
      "signal_id": 350,
      "name": "1038_3_efd"
    },
    {
      "signal_id": 351,
      "name": "1038_3_vs"
    },
    {
      "signal_id": 352,
      "name": "1038_4_speed"
    },
    {
      "signal_id": 353,
      "name": "1038_4_pmech"
    },
    {
      "signal_id": 354,
      "name": "1038_4_efd"
    },
    {
      "signal_id": 355,
      "name": "1038_4_vs"
    },
    {
      "signal_id": 356,
      "name": "1044_2_speed"
    },
    {
      "signal_id": 357,
      "name": "1044_2_pmech"
    },
    {
      "signal_id": 358,
      "name": "1044_2_efd"
    },
    {
      "signal_id": 359,
      "name": "1044_2_vs"
    },
    {
      "signal_id": 360,
      "name": "1044_3_speed"
    },
    {
      "signal_id": 361,
      "name": "1044_3_pmech"
    },
    {
      "signal_id": 362,
      "name": "1044_3_efd"
    },
    {
      "signal_id": 363,
      "name": "1044_3_vs"
    },
    {
      "signal_id": 364,
      "name": "1054_1_speed"
    },
    {
      "signal_id": 365,
      "name": "1054_1_pmech"
    },
    {
      "signal_id": 366,
      "name": "1054_1_efd"
    },
    {
      "signal_id": 367,
      "name": "1054_1_vs"
    },
    {
      "signal_id": 368,
      "name": "1057_1_speed"
    },
    {
      "signal_id": 369,
      "name": "1057_1_pmech"
    },
    {
      "signal_id": 370,
      "name": "1057_1_efd"
    },
    {
      "signal_id": 371,
      "name": "1057_1_vs"
    },
    {
      "signal_id": 372,
      "name": "1060_2_speed"
    },
    {
      "signal_id": 373,
      "name": "1060_2_pmech"
    },
    {
      "signal_id": 374,
      "name": "1060_2_efd"
    },
    {
      "signal_id": 375,
      "name": "1060_2_vs"
    },
    {
      "signal_id": 376,
      "name": "1060_4_speed"
    },
    {
      "signal_id": 377,
      "name": "1060_4_pmech"
    },
    {
      "signal_id": 378,
      "name": "1060_4_efd"
    },
    {
      "signal_id": 379,
      "name": "1060_4_vs"
    },
    {
      "signal_id": 380,
      "name": "1067_1_speed"
    },
    {
      "signal_id": 381,
      "name": "1067_1_pmech"
    },
    {
      "signal_id": 382,
      "name": "1067_1_efd"
    },
    {
      "signal_id": 383,
      "name": "1067_1_vs"
    },
    {
      "signal_id": 384,
      "name": "1068_1_speed"
    },
    {
      "signal_id": 385,
      "name": "1068_1_pmech"
    },
    {
      "signal_id": 386,
      "name": "1068_1_efd"
    },
    {
      "signal_id": 387,
      "name": "1068_1_vs"
    },
    {
      "signal_id": 388,
      "name": "1070_1_speed"
    },
    {
      "signal_id": 389,
      "name": "1070_1_pmech"
    },
    {
      "signal_id": 390,
      "name": "1070_1_efd"
    },
    {
      "signal_id": 391,
      "name": "1070_1_vs"
    },
    {
      "signal_id": 392,
      "name": "1071_1_speed"
    },
    {
      "signal_id": 393,
      "name": "1071_1_pmech"
    },
    {
      "signal_id": 394,
      "name": "1071_1_efd"
    },
    {
      "signal_id": 395,
      "name": "1071_1_vs"
    },
    {
      "signal_id": 396,
      "name": "1074_1_speed"
    },
    {
      "signal_id": 397,
      "name": "1074_1_pmech"
    },
    {
      "signal_id": 398,
      "name": "1074_1_efd"
    },
    {
      "signal_id": 399,
      "name": "1074_1_vs"
    },
    {
      "signal_id": 400,
      "name": "1076_1_speed"
    },
    {
      "signal_id": 401,
      "name": "1076_1_pmech"
    },
    {
      "signal_id": 402,
      "name": "1076_1_efd"
    },
    {
      "signal_id": 403,
      "name": "1076_1_vs"
    },
    {
      "signal_id": 404,
      "name": "1077_1_speed"
    },
    {
      "signal_id": 405,
      "name": "1077_1_pmech"
    },
    {
      "signal_id": 406,
      "name": "1077_1_efd"
    },
    {
      "signal_id": 407,
      "name": "1077_1_vs"
    },
    {
      "signal_id": 408,
      "name": "1080_1_speed"
    },
    {
      "signal_id": 409,
      "name": "1080_1_pmech"
    },
    {
      "signal_id": 410,
      "name": "1080_1_efd"
    },
    {
      "signal_id": 411,
      "name": "1080_1_vs"
    },
    {
      "signal_id": 412,
      "name": "1081_1_speed"
    },
    {
      "signal_id": 413,
      "name": "1081_1_pmech"
    },
    {
      "signal_id": 414,
      "name": "1081_1_efd"
    },
    {
      "signal_id": 415,
      "name": "1081_1_vs"
    },
    {
      "signal_id": 416,
      "name": "1082_1_speed"
    },
    {
      "signal_id": 417,
      "name": "1082_1_pmech"
    },
    {
      "signal_id": 418,
      "name": "1082_1_efd"
    },
    {
      "signal_id": 419,
      "name": "1082_1_vs"
    },
    {
      "signal_id": 420,
      "name": "1082_2_speed"
    },
    {
      "signal_id": 421,
      "name": "1082_2_pmech"
    },
    {
      "signal_id": 422,
      "name": "1082_2_efd"
    },
    {
      "signal_id": 423,
      "name": "1082_2_vs"
    },
    {
      "signal_id": 424,
      "name": "1082_4_speed"
    },
    {
      "signal_id": 425,
      "name": "1082_4_pmech"
    },
    {
      "signal_id": 426,
      "name": "1082_4_efd"
    },
    {
      "signal_id": 427,
      "name": "1082_4_vs"
    },
    {
      "signal_id": 428,
      "name": "1088_1_speed"
    },
    {
      "signal_id": 429,
      "name": "1088_1_pmech"
    },
    {
      "signal_id": 430,
      "name": "1088_1_efd"
    },
    {
      "signal_id": 431,
      "name": "1088_1_vs"
    },
    {
      "signal_id": 432,
      "name": "1089_1_speed"
    },
    {
      "signal_id": 433,
      "name": "1089_1_pmech"
    },
    {
      "signal_id": 434,
      "name": "1089_1_efd"
    },
    {
      "signal_id": 435,
      "name": "1089_1_vs"
    },
    {
      "signal_id": 436,
      "name": "1091_1_speed"
    },
    {
      "signal_id": 437,
      "name": "1091_1_pmech"
    },
    {
      "signal_id": 438,
      "name": "1091_1_efd"
    },
    {
      "signal_id": 439,
      "name": "1091_1_vs"
    },
    {
      "signal_id": 440,
      "name": "1092_1_speed"
    },
    {
      "signal_id": 441,
      "name": "1092_1_pmech"
    },
    {
      "signal_id": 442,
      "name": "1092_1_efd"
    },
    {
      "signal_id": 443,
      "name": "1092_1_vs"
    },
    {
      "signal_id": 444,
      "name": "1096_1_speed"
    },
    {
      "signal_id": 445,
      "name": "1096_1_pmech"
    },
    {
      "signal_id": 446,
      "name": "1096_1_efd"
    },
    {
      "signal_id": 447,
      "name": "1096_1_vs"
    },
    {
      "signal_id": 448,
      "name": "1097_2_speed"
    },
    {
      "signal_id": 449,
      "name": "1097_2_pmech"
    },
    {
      "signal_id": 450,
      "name": "1097_2_efd"
    },
    {
      "signal_id": 451,
      "name": "1097_2_vs"
    },
    {
      "signal_id": 452,
      "name": "1100_2_speed"
    },
    {
      "signal_id": 453,
      "name": "1100_2_pmech"
    },
    {
      "signal_id": 454,
      "name": "1100_2_efd"
    },
    {
      "signal_id": 455,
      "name": "1100_2_vs"
    },
    {
      "signal_id": 456,
      "name": "1102_1_speed"
    },
    {
      "signal_id": 457,
      "name": "1102_1_pmech"
    },
    {
      "signal_id": 458,
      "name": "1102_1_efd"
    },
    {
      "signal_id": 459,
      "name": "1102_1_vs"
    },
    {
      "signal_id": 460,
      "name": "1102_2_speed"
    },
    {
      "signal_id": 461,
      "name": "1102_2_pmech"
    },
    {
      "signal_id": 462,
      "name": "1102_2_efd"
    },
    {
      "signal_id": 463,
      "name": "1102_2_vs"
    },
    {
      "signal_id": 464,
      "name": "1102_3_speed"
    },
    {
      "signal_id": 465,
      "name": "1102_3_pmech"
    },
    {
      "signal_id": 466,
      "name": "1102_3_efd"
    },
    {
      "signal_id": 467,
      "name": "1102_3_vs"
    },
    {
      "signal_id": 468,
      "name": "1104_1_speed"
    },
    {
      "signal_id": 469,
      "name": "1104_1_pmech"
    },
    {
      "signal_id": 470,
      "name": "1104_1_efd"
    },
    {
      "signal_id": 471,
      "name": "1104_1_vs"
    },
    {
      "signal_id": 472,
      "name": "1106_1_speed"
    },
    {
      "signal_id": 473,
      "name": "1106_1_pmech"
    },
    {
      "signal_id": 474,
      "name": "1106_1_efd"
    },
    {
      "signal_id": 475,
      "name": "1106_1_vs"
    },
    {
      "signal_id": 476,
      "name": "1109_1_speed"
    },
    {
      "signal_id": 477,
      "name": "1109_1_pmech"
    },
    {
      "signal_id": 478,
      "name": "1109_1_efd"
    },
    {
      "signal_id": 479,
      "name": "1109_1_vs"
    },
    {
      "signal_id": 480,
      "name": "1110_1_speed"
    },
    {
      "signal_id": 481,
      "name": "1110_1_pmech"
    },
    {
      "signal_id": 482,
      "name": "1110_1_efd"
    },
    {
      "signal_id": 483,
      "name": "1110_1_vs"
    },
    {
      "signal_id": 484,
      "name": "1111_1_speed"
    },
    {
      "signal_id": 485,
      "name": "1111_1_pmech"
    },
    {
      "signal_id": 486,
      "name": "1111_1_efd"
    },
    {
      "signal_id": 487,
      "name": "1111_1_vs"
    },
    {
      "signal_id": 488,
      "name": "1111_2_speed"
    },
    {
      "signal_id": 489,
      "name": "1111_2_pmech"
    },
    {
      "signal_id": 490,
      "name": "1111_2_efd"
    },
    {
      "signal_id": 491,
      "name": "1111_2_vs"
    },
    {
      "signal_id": 492,
      "name": "1112_1_speed"
    },
    {
      "signal_id": 493,
      "name": "1112_1_pmech"
    },
    {
      "signal_id": 494,
      "name": "1112_1_efd"
    },
    {
      "signal_id": 495,
      "name": "1112_1_vs"
    },
    {
      "signal_id": 496,
      "name": "1121_1_speed"
    },
    {
      "signal_id": 497,
      "name": "1121_1_pmech"
    },
    {
      "signal_id": 498,
      "name": "1121_1_efd"
    },
    {
      "signal_id": 499,
      "name": "1121_1_vs"
    },
    {
      "signal_id": 500,
      "name": "1121_2_speed"
    },
    {
      "signal_id": 501,
      "name": "1121_2_pmech"
    },
    {
      "signal_id": 502,
      "name": "1121_2_efd"
    },
    {
      "signal_id": 503,
      "name": "1121_2_vs"
    },
    {
      "signal_id": 504,
      "name": "1123_1_speed"
    },
    {
      "signal_id": 505,
      "name": "1123_1_pmech"
    },
    {
      "signal_id": 506,
      "name": "1123_1_efd"
    },
    {
      "signal_id": 507,
      "name": "1123_1_vs"
    },
    {
      "signal_id": 508,
      "name": "1123_3_speed"
    },
    {
      "signal_id": 509,
      "name": "1123_3_pmech"
    },
    {
      "signal_id": 510,
      "name": "1123_3_efd"
    },
    {
      "signal_id": 511,
      "name": "1123_3_vs"
    },
    {
      "signal_id": 512,
      "name": "1127_1_speed"
    },
    {
      "signal_id": 513,
      "name": "1127_1_pmech"
    },
    {
      "signal_id": 514,
      "name": "1127_1_efd"
    },
    {
      "signal_id": 515,
      "name": "1127_1_vs"
    },
    {
      "signal_id": 516,
      "name": "1127_2_speed"
    },
    {
      "signal_id": 517,
      "name": "1127_2_pmech"
    },
    {
      "signal_id": 518,
      "name": "1127_2_efd"
    },
    {
      "signal_id": 519,
      "name": "1127_2_vs"
    },
    {
      "signal_id": 520,
      "name": "1131_1_speed"
    },
    {
      "signal_id": 521,
      "name": "1131_1_pmech"
    },
    {
      "signal_id": 522,
      "name": "1131_1_efd"
    },
    {
      "signal_id": 523,
      "name": "1131_1_vs"
    },
    {
      "signal_id": 524,
      "name": "1132_1_speed"
    },
    {
      "signal_id": 525,
      "name": "1132_1_pmech"
    },
    {
      "signal_id": 526,
      "name": "1132_1_efd"
    },
    {
      "signal_id": 527,
      "name": "1132_1_vs"
    },
    {
      "signal_id": 528,
      "name": "1132_2_speed"
    },
    {
      "signal_id": 529,
      "name": "1132_2_pmech"
    },
    {
      "signal_id": 530,
      "name": "1132_2_efd"
    },
    {
      "signal_id": 531,
      "name": "1132_2_vs"
    },
    {
      "signal_id": 532,
      "name": "1136_2_speed"
    },
    {
      "signal_id": 533,
      "name": "1136_2_pmech"
    },
    {
      "signal_id": 534,
      "name": "1136_2_efd"
    },
    {
      "signal_id": 535,
      "name": "1136_2_vs"
    },
    {
      "signal_id": 536,
      "name": "1138_1_speed"
    },
    {
      "signal_id": 537,
      "name": "1138_1_pmech"
    },
    {
      "signal_id": 538,
      "name": "1138_1_efd"
    },
    {
      "signal_id": 539,
      "name": "1138_1_vs"
    },
    {
      "signal_id": 540,
      "name": "1138_2_speed"
    },
    {
      "signal_id": 541,
      "name": "1138_2_pmech"
    },
    {
      "signal_id": 542,
      "name": "1138_2_efd"
    },
    {
      "signal_id": 543,
      "name": "1138_2_vs"
    },
    {
      "signal_id": 544,
      "name": "1138_4_speed"
    },
    {
      "signal_id": 545,
      "name": "1138_4_pmech"
    },
    {
      "signal_id": 546,
      "name": "1138_4_efd"
    },
    {
      "signal_id": 547,
      "name": "1138_4_vs"
    },
    {
      "signal_id": 548,
      "name": "1138_5_speed"
    },
    {
      "signal_id": 549,
      "name": "1138_5_pmech"
    },
    {
      "signal_id": 550,
      "name": "1138_5_efd"
    },
    {
      "signal_id": 551,
      "name": "1138_5_vs"
    },
    {
      "signal_id": 552,
      "name": "1146_1_speed"
    },
    {
      "signal_id": 553,
      "name": "1146_1_pmech"
    },
    {
      "signal_id": 554,
      "name": "1146_1_efd"
    },
    {
      "signal_id": 555,
      "name": "1146_1_vs"
    },
    {
      "signal_id": 556,
      "name": "1146_2_speed"
    },
    {
      "signal_id": 557,
      "name": "1146_2_pmech"
    },
    {
      "signal_id": 558,
      "name": "1146_2_efd"
    },
    {
      "signal_id": 559,
      "name": "1146_2_vs"
    },
    {
      "signal_id": 560,
      "name": "1146_3_speed"
    },
    {
      "signal_id": 561,
      "name": "1146_3_pmech"
    },
    {
      "signal_id": 562,
      "name": "1146_3_efd"
    },
    {
      "signal_id": 563,
      "name": "1146_3_vs"
    },
    {
      "signal_id": 564,
      "name": "1146_4_speed"
    },
    {
      "signal_id": 565,
      "name": "1146_4_pmech"
    },
    {
      "signal_id": 566,
      "name": "1146_4_efd"
    },
    {
      "signal_id": 567,
      "name": "1146_4_vs"
    },
    {
      "signal_id": 568,
      "name": "1146_5_speed"
    },
    {
      "signal_id": 569,
      "name": "1146_5_pmech"
    },
    {
      "signal_id": 570,
      "name": "1146_5_efd"
    },
    {
      "signal_id": 571,
      "name": "1146_5_vs"
    },
    {
      "signal_id": 572,
      "name": "1146_6_speed"
    },
    {
      "signal_id": 573,
      "name": "1146_6_pmech"
    },
    {
      "signal_id": 574,
      "name": "1146_6_efd"
    },
    {
      "signal_id": 575,
      "name": "1146_6_vs"
    },
    {
      "signal_id": 576,
      "name": "1148_1_speed"
    },
    {
      "signal_id": 577,
      "name": "1148_1_pmech"
    },
    {
      "signal_id": 578,
      "name": "1148_1_efd"
    },
    {
      "signal_id": 579,
      "name": "1148_1_vs"
    },
    {
      "signal_id": 580,
      "name": "1150_1_speed"
    },
    {
      "signal_id": 581,
      "name": "1150_1_pmech"
    },
    {
      "signal_id": 582,
      "name": "1150_1_efd"
    },
    {
      "signal_id": 583,
      "name": "1150_1_vs"
    },
    {
      "signal_id": 584,
      "name": "1151_1_speed"
    },
    {
      "signal_id": 585,
      "name": "1151_1_pmech"
    },
    {
      "signal_id": 586,
      "name": "1151_1_efd"
    },
    {
      "signal_id": 587,
      "name": "1151_1_vs"
    },
    {
      "signal_id": 588,
      "name": "1151_2_speed"
    },
    {
      "signal_id": 589,
      "name": "1151_2_pmech"
    },
    {
      "signal_id": 590,
      "name": "1151_2_efd"
    },
    {
      "signal_id": 591,
      "name": "1151_2_vs"
    },
    {
      "signal_id": 592,
      "name": "1151_3_speed"
    },
    {
      "signal_id": 593,
      "name": "1151_3_pmech"
    },
    {
      "signal_id": 594,
      "name": "1151_3_efd"
    },
    {
      "signal_id": 595,
      "name": "1151_3_vs"
    },
    {
      "signal_id": 596,
      "name": "1151_5_speed"
    },
    {
      "signal_id": 597,
      "name": "1151_5_pmech"
    },
    {
      "signal_id": 598,
      "name": "1151_5_efd"
    },
    {
      "signal_id": 599,
      "name": "1151_5_vs"
    },
    {
      "signal_id": 600,
      "name": "1157_1_speed"
    },
    {
      "signal_id": 601,
      "name": "1157_1_pmech"
    },
    {
      "signal_id": 602,
      "name": "1157_1_efd"
    },
    {
      "signal_id": 603,
      "name": "1157_1_vs"
    },
    {
      "signal_id": 604,
      "name": "1158_1_speed"
    },
    {
      "signal_id": 605,
      "name": "1158_1_pmech"
    },
    {
      "signal_id": 606,
      "name": "1158_1_efd"
    },
    {
      "signal_id": 607,
      "name": "1158_1_vs"
    },
    {
      "signal_id": 608,
      "name": "1159_1_speed"
    },
    {
      "signal_id": 609,
      "name": "1159_1_pmech"
    },
    {
      "signal_id": 610,
      "name": "1159_1_efd"
    },
    {
      "signal_id": 611,
      "name": "1159_1_vs"
    },
    {
      "signal_id": 612,
      "name": "1168_1_speed"
    },
    {
      "signal_id": 613,
      "name": "1168_1_pmech"
    },
    {
      "signal_id": 614,
      "name": "1168_1_efd"
    },
    {
      "signal_id": 615,
      "name": "1168_1_vs"
    },
    {
      "signal_id": 616,
      "name": "1168_2_speed"
    },
    {
      "signal_id": 617,
      "name": "1168_2_pmech"
    },
    {
      "signal_id": 618,
      "name": "1168_2_efd"
    },
    {
      "signal_id": 619,
      "name": "1168_2_vs"
    },
    {
      "signal_id": 620,
      "name": "1169_1_speed"
    },
    {
      "signal_id": 621,
      "name": "1169_1_pmech"
    },
    {
      "signal_id": 622,
      "name": "1169_1_efd"
    },
    {
      "signal_id": 623,
      "name": "1169_1_vs"
    },
    {
      "signal_id": 624,
      "name": "1172_1_speed"
    },
    {
      "signal_id": 625,
      "name": "1172_1_pmech"
    },
    {
      "signal_id": 626,
      "name": "1172_1_efd"
    },
    {
      "signal_id": 627,
      "name": "1172_1_vs"
    },
    {
      "signal_id": 628,
      "name": "1172_3_speed"
    },
    {
      "signal_id": 629,
      "name": "1172_3_pmech"
    },
    {
      "signal_id": 630,
      "name": "1172_3_efd"
    },
    {
      "signal_id": 631,
      "name": "1172_3_vs"
    },
    {
      "signal_id": 632,
      "name": "1172_4_speed"
    },
    {
      "signal_id": 633,
      "name": "1172_4_pmech"
    },
    {
      "signal_id": 634,
      "name": "1172_4_efd"
    },
    {
      "signal_id": 635,
      "name": "1172_4_vs"
    },
    {
      "signal_id": 636,
      "name": "1172_6_speed"
    },
    {
      "signal_id": 637,
      "name": "1172_6_pmech"
    },
    {
      "signal_id": 638,
      "name": "1172_6_efd"
    },
    {
      "signal_id": 639,
      "name": "1172_6_vs"
    },
    {
      "signal_id": 640,
      "name": "1177_1_speed"
    },
    {
      "signal_id": 641,
      "name": "1177_1_pmech"
    },
    {
      "signal_id": 642,
      "name": "1177_1_efd"
    },
    {
      "signal_id": 643,
      "name": "1177_1_vs"
    },
    {
      "signal_id": 644,
      "name": "1177_2_speed"
    },
    {
      "signal_id": 645,
      "name": "1177_2_pmech"
    },
    {
      "signal_id": 646,
      "name": "1177_2_efd"
    },
    {
      "signal_id": 647,
      "name": "1177_2_vs"
    },
    {
      "signal_id": 648,
      "name": "1178_1_speed"
    },
    {
      "signal_id": 649,
      "name": "1178_1_pmech"
    },
    {
      "signal_id": 650,
      "name": "1178_1_efd"
    },
    {
      "signal_id": 651,
      "name": "1178_1_vs"
    },
    {
      "signal_id": 652,
      "name": "1178_2_speed"
    },
    {
      "signal_id": 653,
      "name": "1178_2_pmech"
    },
    {
      "signal_id": 654,
      "name": "1178_2_efd"
    },
    {
      "signal_id": 655,
      "name": "1178_2_vs"
    },
    {
      "signal_id": 656,
      "name": "1179_1_speed"
    },
    {
      "signal_id": 657,
      "name": "1179_1_pmech"
    },
    {
      "signal_id": 658,
      "name": "1179_1_efd"
    },
    {
      "signal_id": 659,
      "name": "1179_1_vs"
    },
    {
      "signal_id": 660,
      "name": "1179_2_speed"
    },
    {
      "signal_id": 661,
      "name": "1179_2_pmech"
    },
    {
      "signal_id": 662,
      "name": "1179_2_efd"
    },
    {
      "signal_id": 663,
      "name": "1179_2_vs"
    },
    {
      "signal_id": 664,
      "name": "1190_1_speed"
    },
    {
      "signal_id": 665,
      "name": "1190_1_pmech"
    },
    {
      "signal_id": 666,
      "name": "1190_1_efd"
    },
    {
      "signal_id": 667,
      "name": "1190_1_vs"
    },
    {
      "signal_id": 668,
      "name": "1193_1_speed"
    },
    {
      "signal_id": 669,
      "name": "1193_1_pmech"
    },
    {
      "signal_id": 670,
      "name": "1193_1_efd"
    },
    {
      "signal_id": 671,
      "name": "1193_1_vs"
    },
    {
      "signal_id": 672,
      "name": "1197_1_speed"
    },
    {
      "signal_id": 673,
      "name": "1197_1_pmech"
    },
    {
      "signal_id": 674,
      "name": "1197_1_efd"
    },
    {
      "signal_id": 675,
      "name": "1197_1_vs"
    },
    {
      "signal_id": 676,
      "name": "1197_2_speed"
    },
    {
      "signal_id": 677,
      "name": "1197_2_pmech"
    },
    {
      "signal_id": 678,
      "name": "1197_2_efd"
    },
    {
      "signal_id": 679,
      "name": "1197_2_vs"
    },
    {
      "signal_id": 680,
      "name": "1197_3_speed"
    },
    {
      "signal_id": 681,
      "name": "1197_3_pmech"
    },
    {
      "signal_id": 682,
      "name": "1197_3_efd"
    },
    {
      "signal_id": 683,
      "name": "1197_3_vs"
    },
    {
      "signal_id": 684,
      "name": "1200_1_speed"
    },
    {
      "signal_id": 685,
      "name": "1200_1_pmech"
    },
    {
      "signal_id": 686,
      "name": "1200_1_efd"
    },
    {
      "signal_id": 687,
      "name": "1200_1_vs"
    },
    {
      "signal_id": 688,
      "name": "1206_1_speed"
    },
    {
      "signal_id": 689,
      "name": "1206_1_pmech"
    },
    {
      "signal_id": 690,
      "name": "1206_1_efd"
    },
    {
      "signal_id": 691,
      "name": "1206_1_vs"
    },
    {
      "signal_id": 692,
      "name": "1211_1_speed"
    },
    {
      "signal_id": 693,
      "name": "1211_1_pmech"
    },
    {
      "signal_id": 694,
      "name": "1211_1_efd"
    },
    {
      "signal_id": 695,
      "name": "1211_1_vs"
    },
    {
      "signal_id": 696,
      "name": "1212_1_speed"
    },
    {
      "signal_id": 697,
      "name": "1212_1_pmech"
    },
    {
      "signal_id": 698,
      "name": "1212_1_efd"
    },
    {
      "signal_id": 699,
      "name": "1212_1_vs"
    },
    {
      "signal_id": 700,
      "name": "1214_1_speed"
    },
    {
      "signal_id": 701,
      "name": "1214_1_pmech"
    },
    {
      "signal_id": 702,
      "name": "1214_1_efd"
    },
    {
      "signal_id": 703,
      "name": "1214_1_vs"
    },
    {
      "signal_id": 704,
      "name": "1743_1_speed"
    },
    {
      "signal_id": 705,
      "name": "1743_1_pmech"
    },
    {
      "signal_id": 706,
      "name": "1743_1_efd"
    },
    {
      "signal_id": 707,
      "name": "1743_1_vs"
    },
    {
      "signal_id": 708,
      "name": "1751_1_speed"
    },
    {
      "signal_id": 709,
      "name": "1751_1_pmech"
    },
    {
      "signal_id": 710,
      "name": "1751_1_efd"
    },
    {
      "signal_id": 711,
      "name": "1751_1_vs"
    },
    {
      "signal_id": 712,
      "name": "1758_1_speed"
    },
    {
      "signal_id": 713,
      "name": "1758_1_pmech"
    },
    {
      "signal_id": 714,
      "name": "1758_1_efd"
    },
    {
      "signal_id": 715,
      "name": "1758_1_vs"
    },
    {
      "signal_id": 716,
      "name": "1761_1_speed"
    },
    {
      "signal_id": 717,
      "name": "1761_1_pmech"
    },
    {
      "signal_id": 718,
      "name": "1761_1_efd"
    },
    {
      "signal_id": 719,
      "name": "1761_1_vs"
    },
    {
      "signal_id": 720,
      "name": "1766_1_speed"
    },
    {
      "signal_id": 721,
      "name": "1766_1_pmech"
    },
    {
      "signal_id": 722,
      "name": "1766_1_efd"
    },
    {
      "signal_id": 723,
      "name": "1766_1_vs"
    },
    {
      "signal_id": 724,
      "name": "1767_1_speed"
    },
    {
      "signal_id": 725,
      "name": "1767_1_pmech"
    },
    {
      "signal_id": 726,
      "name": "1767_1_efd"
    },
    {
      "signal_id": 727,
      "name": "1767_1_vs"
    },
    {
      "signal_id": 728,
      "name": "1770_1_speed"
    },
    {
      "signal_id": 729,
      "name": "1770_1_pmech"
    },
    {
      "signal_id": 730,
      "name": "1770_1_efd"
    },
    {
      "signal_id": 731,
      "name": "1770_1_vs"
    },
    {
      "signal_id": 732,
      "name": "1770_2_speed"
    },
    {
      "signal_id": 733,
      "name": "1770_2_pmech"
    },
    {
      "signal_id": 734,
      "name": "1770_2_efd"
    },
    {
      "signal_id": 735,
      "name": "1770_2_vs"
    },
    {
      "signal_id": 736,
      "name": "1770_3_speed"
    },
    {
      "signal_id": 737,
      "name": "1770_3_pmech"
    },
    {
      "signal_id": 738,
      "name": "1770_3_efd"
    },
    {
      "signal_id": 739,
      "name": "1770_3_vs"
    },
    {
      "signal_id": 740,
      "name": "1772_1_speed"
    },
    {
      "signal_id": 741,
      "name": "1772_1_pmech"
    },
    {
      "signal_id": 742,
      "name": "1772_1_efd"
    },
    {
      "signal_id": 743,
      "name": "1772_1_vs"
    },
    {
      "signal_id": 744,
      "name": "1772_2_speed"
    },
    {
      "signal_id": 745,
      "name": "1772_2_pmech"
    },
    {
      "signal_id": 746,
      "name": "1772_2_efd"
    },
    {
      "signal_id": 747,
      "name": "1772_2_vs"
    },
    {
      "signal_id": 748,
      "name": "1772_3_speed"
    },
    {
      "signal_id": 749,
      "name": "1772_3_pmech"
    },
    {
      "signal_id": 750,
      "name": "1772_3_efd"
    },
    {
      "signal_id": 751,
      "name": "1772_3_vs"
    },
    {
      "signal_id": 752,
      "name": "1772_4_speed"
    },
    {
      "signal_id": 753,
      "name": "1772_4_pmech"
    },
    {
      "signal_id": 754,
      "name": "1772_4_efd"
    },
    {
      "signal_id": 755,
      "name": "1772_4_vs"
    },
    {
      "signal_id": 756,
      "name": "1787_1_speed"
    },
    {
      "signal_id": 757,
      "name": "1787_1_pmech"
    },
    {
      "signal_id": 758,
      "name": "1787_1_efd"
    },
    {
      "signal_id": 759,
      "name": "1787_1_vs"
    },
    {
      "signal_id": 760,
      "name": "1793_1_speed"
    },
    {
      "signal_id": 761,
      "name": "1793_1_pmech"
    },
    {
      "signal_id": 762,
      "name": "1793_1_efd"
    },
    {
      "signal_id": 763,
      "name": "1793_1_vs"
    },
    {
      "signal_id": 764,
      "name": "1794_1_speed"
    },
    {
      "signal_id": 765,
      "name": "1794_1_pmech"
    },
    {
      "signal_id": 766,
      "name": "1794_1_efd"
    },
    {
      "signal_id": 767,
      "name": "1794_1_vs"
    },
    {
      "signal_id": 768,
      "name": "1795_1_speed"
    },
    {
      "signal_id": 769,
      "name": "1795_1_pmech"
    },
    {
      "signal_id": 770,
      "name": "1795_1_efd"
    },
    {
      "signal_id": 771,
      "name": "1795_1_vs"
    },
    {
      "signal_id": 772,
      "name": "1801_1_speed"
    },
    {
      "signal_id": 773,
      "name": "1801_1_pmech"
    },
    {
      "signal_id": 774,
      "name": "1801_1_efd"
    },
    {
      "signal_id": 775,
      "name": "1801_1_vs"
    },
    {
      "signal_id": 776,
      "name": "1806_1_speed"
    },
    {
      "signal_id": 777,
      "name": "1806_1_pmech"
    },
    {
      "signal_id": 778,
      "name": "1806_1_efd"
    },
    {
      "signal_id": 779,
      "name": "1806_1_vs"
    },
    {
      "signal_id": 780,
      "name": "1810_1_speed"
    },
    {
      "signal_id": 781,
      "name": "1810_1_pmech"
    },
    {
      "signal_id": 782,
      "name": "1810_1_efd"
    },
    {
      "signal_id": 783,
      "name": "1810_1_vs"
    },
    {
      "signal_id": 784,
      "name": "1814_1_speed"
    },
    {
      "signal_id": 785,
      "name": "1814_1_pmech"
    },
    {
      "signal_id": 786,
      "name": "1814_1_efd"
    },
    {
      "signal_id": 787,
      "name": "1814_1_vs"
    },
    {
      "signal_id": 788,
      "name": "1816_2_speed"
    },
    {
      "signal_id": 789,
      "name": "1816_2_pmech"
    },
    {
      "signal_id": 790,
      "name": "1816_2_efd"
    },
    {
      "signal_id": 791,
      "name": "1816_2_vs"
    },
    {
      "signal_id": 792,
      "name": "1816_3_speed"
    },
    {
      "signal_id": 793,
      "name": "1816_3_pmech"
    },
    {
      "signal_id": 794,
      "name": "1816_3_efd"
    },
    {
      "signal_id": 795,
      "name": "1816_3_vs"
    },
    {
      "signal_id": 796,
      "name": "1816_4_speed"
    },
    {
      "signal_id": 797,
      "name": "1816_4_pmech"
    },
    {
      "signal_id": 798,
      "name": "1816_4_efd"
    },
    {
      "signal_id": 799,
      "name": "1816_4_vs"
    },
    {
      "signal_id": 800,
      "name": "1816_5_speed"
    },
    {
      "signal_id": 801,
      "name": "1816_5_pmech"
    },
    {
      "signal_id": 802,
      "name": "1816_5_efd"
    },
    {
      "signal_id": 803,
      "name": "1816_5_vs"
    },
    {
      "signal_id": 804,
      "name": "1816_6_speed"
    },
    {
      "signal_id": 805,
      "name": "1816_6_pmech"
    },
    {
      "signal_id": 806,
      "name": "1816_6_efd"
    },
    {
      "signal_id": 807,
      "name": "1816_6_vs"
    },
    {
      "signal_id": 808,
      "name": "1816_7_speed"
    },
    {
      "signal_id": 809,
      "name": "1816_7_pmech"
    },
    {
      "signal_id": 810,
      "name": "1816_7_efd"
    },
    {
      "signal_id": 811,
      "name": "1816_7_vs"
    },
    {
      "signal_id": 812,
      "name": "1817_1_speed"
    },
    {
      "signal_id": 813,
      "name": "1817_1_pmech"
    },
    {
      "signal_id": 814,
      "name": "1817_1_efd"
    },
    {
      "signal_id": 815,
      "name": "1817_1_vs"
    },
    {
      "signal_id": 816,
      "name": "1818_1_speed"
    },
    {
      "signal_id": 817,
      "name": "1818_1_pmech"
    },
    {
      "signal_id": 818,
      "name": "1818_1_efd"
    },
    {
      "signal_id": 819,
      "name": "1818_1_vs"
    },
    {
      "signal_id": 820,
      "name": "1833_1_speed"
    },
    {
      "signal_id": 821,
      "name": "1833_1_pmech"
    },
    {
      "signal_id": 822,
      "name": "1833_1_efd"
    },
    {
      "signal_id": 823,
      "name": "1833_1_vs"
    },
    {
      "signal_id": 824,
      "name": "1833_2_speed"
    },
    {
      "signal_id": 825,
      "name": "1833_2_pmech"
    },
    {
      "signal_id": 826,
      "name": "1833_2_efd"
    },
    {
      "signal_id": 827,
      "name": "1833_2_vs"
    },
    {
      "signal_id": 828,
      "name": "1833_3_speed"
    },
    {
      "signal_id": 829,
      "name": "1833_3_pmech"
    },
    {
      "signal_id": 830,
      "name": "1833_3_efd"
    },
    {
      "signal_id": 831,
      "name": "1833_3_vs"
    },
    {
      "signal_id": 832,
      "name": "1833_4_speed"
    },
    {
      "signal_id": 833,
      "name": "1833_4_pmech"
    },
    {
      "signal_id": 834,
      "name": "1833_4_efd"
    },
    {
      "signal_id": 835,
      "name": "1833_4_vs"
    },
    {
      "signal_id": 836,
      "name": "1839_1_speed"
    },
    {
      "signal_id": 837,
      "name": "1839_1_pmech"
    },
    {
      "signal_id": 838,
      "name": "1839_1_efd"
    },
    {
      "signal_id": 839,
      "name": "1839_1_vs"
    },
    {
      "signal_id": 840,
      "name": "1840_1_speed"
    },
    {
      "signal_id": 841,
      "name": "1840_1_pmech"
    },
    {
      "signal_id": 842,
      "name": "1840_1_efd"
    },
    {
      "signal_id": 843,
      "name": "1840_1_vs"
    },
    {
      "signal_id": 844,
      "name": "1840_4_speed"
    },
    {
      "signal_id": 845,
      "name": "1840_4_pmech"
    },
    {
      "signal_id": 846,
      "name": "1840_4_efd"
    },
    {
      "signal_id": 847,
      "name": "1840_4_vs"
    },
    {
      "signal_id": 848,
      "name": "1840_5_speed"
    },
    {
      "signal_id": 849,
      "name": "1840_5_pmech"
    },
    {
      "signal_id": 850,
      "name": "1840_5_efd"
    },
    {
      "signal_id": 851,
      "name": "1840_5_vs"
    },
    {
      "signal_id": 852,
      "name": "1840_6_speed"
    },
    {
      "signal_id": 853,
      "name": "1840_6_pmech"
    },
    {
      "signal_id": 854,
      "name": "1840_6_efd"
    },
    {
      "signal_id": 855,
      "name": "1840_6_vs"
    },
    {
      "signal_id": 856,
      "name": "1840_7_speed"
    },
    {
      "signal_id": 857,
      "name": "1840_7_pmech"
    },
    {
      "signal_id": 858,
      "name": "1840_7_efd"
    },
    {
      "signal_id": 859,
      "name": "1840_7_vs"
    },
    {
      "signal_id": 860,
      "name": "1844_1_speed"
    },
    {
      "signal_id": 861,
      "name": "1844_1_pmech"
    },
    {
      "signal_id": 862,
      "name": "1844_1_efd"
    },
    {
      "signal_id": 863,
      "name": "1844_1_vs"
    },
    {
      "signal_id": 864,
      "name": "1844_2_speed"
    },
    {
      "signal_id": 865,
      "name": "1844_2_pmech"
    },
    {
      "signal_id": 866,
      "name": "1844_2_efd"
    },
    {
      "signal_id": 867,
      "name": "1844_2_vs"
    },
    {
      "signal_id": 868,
      "name": "1847_1_speed"
    },
    {
      "signal_id": 869,
      "name": "1847_1_pmech"
    },
    {
      "signal_id": 870,
      "name": "1847_1_efd"
    },
    {
      "signal_id": 871,
      "name": "1847_1_vs"
    },
    {
      "signal_id": 872,
      "name": "1847_2_speed"
    },
    {
      "signal_id": 873,
      "name": "1847_2_pmech"
    },
    {
      "signal_id": 874,
      "name": "1847_2_efd"
    },
    {
      "signal_id": 875,
      "name": "1847_2_vs"
    },
    {
      "signal_id": 876,
      "name": "1854_1_speed"
    },
    {
      "signal_id": 877,
      "name": "1854_1_pmech"
    },
    {
      "signal_id": 878,
      "name": "1854_1_efd"
    },
    {
      "signal_id": 879,
      "name": "1854_1_vs"
    },
    {
      "signal_id": 880,
      "name": "1856_1_speed"
    },
    {
      "signal_id": 881,
      "name": "1856_1_pmech"
    },
    {
      "signal_id": 882,
      "name": "1856_1_efd"
    },
    {
      "signal_id": 883,
      "name": "1856_1_vs"
    },
    {
      "signal_id": 884,
      "name": "1857_1_speed"
    },
    {
      "signal_id": 885,
      "name": "1857_1_pmech"
    },
    {
      "signal_id": 886,
      "name": "1857_1_efd"
    },
    {
      "signal_id": 887,
      "name": "1857_1_vs"
    },
    {
      "signal_id": 888,
      "name": "1857_2_speed"
    },
    {
      "signal_id": 889,
      "name": "1857_2_pmech"
    },
    {
      "signal_id": 890,
      "name": "1857_2_efd"
    },
    {
      "signal_id": 891,
      "name": "1857_2_vs"
    },
    {
      "signal_id": 892,
      "name": "1863_1_speed"
    },
    {
      "signal_id": 893,
      "name": "1863_1_pmech"
    },
    {
      "signal_id": 894,
      "name": "1863_1_efd"
    },
    {
      "signal_id": 895,
      "name": "1863_1_vs"
    },
    {
      "signal_id": 896,
      "name": "1863_2_speed"
    },
    {
      "signal_id": 897,
      "name": "1863_2_pmech"
    },
    {
      "signal_id": 898,
      "name": "1863_2_efd"
    },
    {
      "signal_id": 899,
      "name": "1863_2_vs"
    },
    {
      "signal_id": 900,
      "name": "1864_1_speed"
    },
    {
      "signal_id": 901,
      "name": "1864_1_pmech"
    },
    {
      "signal_id": 902,
      "name": "1864_1_efd"
    },
    {
      "signal_id": 903,
      "name": "1864_1_vs"
    },
    {
      "signal_id": 904,
      "name": "1864_2_speed"
    },
    {
      "signal_id": 905,
      "name": "1864_2_pmech"
    },
    {
      "signal_id": 906,
      "name": "1864_2_efd"
    },
    {
      "signal_id": 907,
      "name": "1864_2_vs"
    },
    {
      "signal_id": 908,
      "name": "1865_2_speed"
    },
    {
      "signal_id": 909,
      "name": "1865_2_pmech"
    },
    {
      "signal_id": 910,
      "name": "1865_2_efd"
    },
    {
      "signal_id": 911,
      "name": "1865_2_vs"
    },
    {
      "signal_id": 912,
      "name": "1866_1_speed"
    },
    {
      "signal_id": 913,
      "name": "1866_1_pmech"
    },
    {
      "signal_id": 914,
      "name": "1866_1_efd"
    },
    {
      "signal_id": 915,
      "name": "1866_1_vs"
    },
    {
      "signal_id": 916,
      "name": "1866_2_speed"
    },
    {
      "signal_id": 917,
      "name": "1866_2_pmech"
    },
    {
      "signal_id": 918,
      "name": "1866_2_efd"
    },
    {
      "signal_id": 919,
      "name": "1866_2_vs"
    },
    {
      "signal_id": 920,
      "name": "1867_2_speed"
    },
    {
      "signal_id": 921,
      "name": "1867_2_pmech"
    },
    {
      "signal_id": 922,
      "name": "1867_2_efd"
    },
    {
      "signal_id": 923,
      "name": "1867_2_vs"
    },
    {
      "signal_id": 924,
      "name": "1874_1_speed"
    },
    {
      "signal_id": 925,
      "name": "1874_1_pmech"
    },
    {
      "signal_id": 926,
      "name": "1874_1_efd"
    },
    {
      "signal_id": 927,
      "name": "1874_1_vs"
    },
    {
      "signal_id": 928,
      "name": "1877_1_speed"
    },
    {
      "signal_id": 929,
      "name": "1877_1_pmech"
    },
    {
      "signal_id": 930,
      "name": "1877_1_efd"
    },
    {
      "signal_id": 931,
      "name": "1877_1_vs"
    },
    {
      "signal_id": 932,
      "name": "1879_1_speed"
    },
    {
      "signal_id": 933,
      "name": "1879_1_pmech"
    },
    {
      "signal_id": 934,
      "name": "1879_1_efd"
    },
    {
      "signal_id": 935,
      "name": "1879_1_vs"
    },
    {
      "signal_id": 936,
      "name": "1879_2_speed"
    },
    {
      "signal_id": 937,
      "name": "1879_2_pmech"
    },
    {
      "signal_id": 938,
      "name": "1879_2_efd"
    },
    {
      "signal_id": 939,
      "name": "1879_2_vs"
    },
    {
      "signal_id": 940,
      "name": "1882_1_speed"
    },
    {
      "signal_id": 941,
      "name": "1882_1_pmech"
    },
    {
      "signal_id": 942,
      "name": "1882_1_efd"
    },
    {
      "signal_id": 943,
      "name": "1882_1_vs"
    },
    {
      "signal_id": 944,
      "name": "1887_1_speed"
    },
    {
      "signal_id": 945,
      "name": "1887_1_pmech"
    },
    {
      "signal_id": 946,
      "name": "1887_1_efd"
    },
    {
      "signal_id": 947,
      "name": "1887_1_vs"
    },
    {
      "signal_id": 948,
      "name": "1891_1_speed"
    },
    {
      "signal_id": 949,
      "name": "1891_1_pmech"
    },
    {
      "signal_id": 950,
      "name": "1891_1_efd"
    },
    {
      "signal_id": 951,
      "name": "1891_1_vs"
    },
    {
      "signal_id": 952,
      "name": "1892_1_speed"
    },
    {
      "signal_id": 953,
      "name": "1892_1_pmech"
    },
    {
      "signal_id": 954,
      "name": "1892_1_efd"
    },
    {
      "signal_id": 955,
      "name": "1892_1_vs"
    },
    {
      "signal_id": 956,
      "name": "1893_1_speed"
    },
    {
      "signal_id": 957,
      "name": "1893_1_pmech"
    },
    {
      "signal_id": 958,
      "name": "1893_1_efd"
    },
    {
      "signal_id": 959,
      "name": "1893_1_vs"
    },
    {
      "signal_id": 960,
      "name": "1893_2_speed"
    },
    {
      "signal_id": 961,
      "name": "1893_2_pmech"
    },
    {
      "signal_id": 962,
      "name": "1893_2_efd"
    },
    {
      "signal_id": 963,
      "name": "1893_2_vs"
    },
    {
      "signal_id": 964,
      "name": "1894_1_speed"
    },
    {
      "signal_id": 965,
      "name": "1894_1_pmech"
    },
    {
      "signal_id": 966,
      "name": "1894_1_efd"
    },
    {
      "signal_id": 967,
      "name": "1894_1_vs"
    },
    {
      "signal_id": 968,
      "name": "1894_2_speed"
    },
    {
      "signal_id": 969,
      "name": "1894_2_pmech"
    },
    {
      "signal_id": 970,
      "name": "1894_2_efd"
    },
    {
      "signal_id": 971,
      "name": "1894_2_vs"
    },
    {
      "signal_id": 972,
      "name": "1895_1_speed"
    },
    {
      "signal_id": 973,
      "name": "1895_1_pmech"
    },
    {
      "signal_id": 974,
      "name": "1895_1_efd"
    },
    {
      "signal_id": 975,
      "name": "1895_1_vs"
    },
    {
      "signal_id": 976,
      "name": "1895_2_speed"
    },
    {
      "signal_id": 977,
      "name": "1895_2_pmech"
    },
    {
      "signal_id": 978,
      "name": "1895_2_efd"
    },
    {
      "signal_id": 979,
      "name": "1895_2_vs"
    },
    {
      "signal_id": 980,
      "name": "1898_1_speed"
    },
    {
      "signal_id": 981,
      "name": "1898_1_pmech"
    },
    {
      "signal_id": 982,
      "name": "1898_1_efd"
    },
    {
      "signal_id": 983,
      "name": "1898_1_vs"
    },
    {
      "signal_id": 984,
      "name": "1898_2_speed"
    },
    {
      "signal_id": 985,
      "name": "1898_2_pmech"
    },
    {
      "signal_id": 986,
      "name": "1898_2_efd"
    },
    {
      "signal_id": 987,
      "name": "1898_2_vs"
    },
    {
      "signal_id": 988,
      "name": "1898_3_speed"
    },
    {
      "signal_id": 989,
      "name": "1898_3_pmech"
    },
    {
      "signal_id": 990,
      "name": "1898_3_efd"
    },
    {
      "signal_id": 991,
      "name": "1898_3_vs"
    },
    {
      "signal_id": 992,
      "name": "1898_4_speed"
    },
    {
      "signal_id": 993,
      "name": "1898_4_pmech"
    },
    {
      "signal_id": 994,
      "name": "1898_4_efd"
    },
    {
      "signal_id": 995,
      "name": "1898_4_vs"
    },
    {
      "signal_id": 996,
      "name": "1900_1_speed"
    },
    {
      "signal_id": 997,
      "name": "1900_1_pmech"
    },
    {
      "signal_id": 998,
      "name": "1900_1_efd"
    },
    {
      "signal_id": 999,
      "name": "1900_1_vs"
    },
    {
      "signal_id": 1000,
      "name": "1901_1_speed"
    },
    {
      "signal_id": 1001,
      "name": "1901_1_pmech"
    },
    {
      "signal_id": 1002,
      "name": "1901_1_efd"
    },
    {
      "signal_id": 1003,
      "name": "1901_1_vs"
    },
    {
      "signal_id": 1004,
      "name": "1901_2_speed"
    },
    {
      "signal_id": 1005,
      "name": "1901_2_pmech"
    },
    {
      "signal_id": 1006,
      "name": "1901_2_efd"
    },
    {
      "signal_id": 1007,
      "name": "1901_2_vs"
    },
    {
      "signal_id": 1008,
      "name": "1905_2_speed"
    },
    {
      "signal_id": 1009,
      "name": "1905_2_pmech"
    },
    {
      "signal_id": 1010,
      "name": "1905_2_efd"
    },
    {
      "signal_id": 1011,
      "name": "1905_2_vs"
    },
    {
      "signal_id": 1012,
      "name": "1905_3_speed"
    },
    {
      "signal_id": 1013,
      "name": "1905_3_pmech"
    },
    {
      "signal_id": 1014,
      "name": "1905_3_efd"
    },
    {
      "signal_id": 1015,
      "name": "1905_3_vs"
    },
    {
      "signal_id": 1016,
      "name": "1907_1_speed"
    },
    {
      "signal_id": 1017,
      "name": "1907_1_pmech"
    },
    {
      "signal_id": 1018,
      "name": "1907_1_efd"
    },
    {
      "signal_id": 1019,
      "name": "1907_1_vs"
    },
    {
      "signal_id": 1020,
      "name": "1910_1_speed"
    },
    {
      "signal_id": 1021,
      "name": "1910_1_pmech"
    },
    {
      "signal_id": 1022,
      "name": "1910_1_efd"
    },
    {
      "signal_id": 1023,
      "name": "1910_1_vs"
    },
    {
      "signal_id": 1024,
      "name": "1910_2_speed"
    },
    {
      "signal_id": 1025,
      "name": "1910_2_pmech"
    },
    {
      "signal_id": 1026,
      "name": "1910_2_efd"
    },
    {
      "signal_id": 1027,
      "name": "1910_2_vs"
    },
    {
      "signal_id": 1028,
      "name": "1911_1_speed"
    },
    {
      "signal_id": 1029,
      "name": "1911_1_pmech"
    },
    {
      "signal_id": 1030,
      "name": "1911_1_efd"
    },
    {
      "signal_id": 1031,
      "name": "1911_1_vs"
    },
    {
      "signal_id": 1032,
      "name": "1917_1_speed"
    },
    {
      "signal_id": 1033,
      "name": "1917_1_pmech"
    },
    {
      "signal_id": 1034,
      "name": "1917_1_efd"
    },
    {
      "signal_id": 1035,
      "name": "1917_1_vs"
    },
    {
      "signal_id": 1036,
      "name": "1918_1_speed"
    },
    {
      "signal_id": 1037,
      "name": "1918_1_pmech"
    },
    {
      "signal_id": 1038,
      "name": "1918_1_efd"
    },
    {
      "signal_id": 1039,
      "name": "1918_1_vs"
    },
    {
      "signal_id": 1040,
      "name": "1919_1_speed"
    },
    {
      "signal_id": 1041,
      "name": "1919_1_pmech"
    },
    {
      "signal_id": 1042,
      "name": "1919_1_efd"
    },
    {
      "signal_id": 1043,
      "name": "1919_1_vs"
    },
    {
      "signal_id": 1044,
      "name": "1926_1_speed"
    },
    {
      "signal_id": 1045,
      "name": "1926_1_pmech"
    },
    {
      "signal_id": 1046,
      "name": "1926_1_efd"
    },
    {
      "signal_id": 1047,
      "name": "1926_1_vs"
    },
    {
      "signal_id": 1048,
      "name": "1926_2_speed"
    },
    {
      "signal_id": 1049,
      "name": "1926_2_pmech"
    },
    {
      "signal_id": 1050,
      "name": "1926_2_efd"
    },
    {
      "signal_id": 1051,
      "name": "1926_2_vs"
    },
    {
      "signal_id": 1052,
      "name": "1927_2_speed"
    },
    {
      "signal_id": 1053,
      "name": "1927_2_pmech"
    },
    {
      "signal_id": 1054,
      "name": "1927_2_efd"
    },
    {
      "signal_id": 1055,
      "name": "1927_2_vs"
    },
    {
      "signal_id": 1056,
      "name": "2434_1_speed"
    },
    {
      "signal_id": 1057,
      "name": "2434_1_pmech"
    },
    {
      "signal_id": 1058,
      "name": "2434_1_efd"
    },
    {
      "signal_id": 1059,
      "name": "2434_1_vs"
    },
    {
      "signal_id": 1060,
      "name": "2435_1_speed"
    },
    {
      "signal_id": 1061,
      "name": "2435_1_pmech"
    },
    {
      "signal_id": 1062,
      "name": "2435_1_efd"
    },
    {
      "signal_id": 1063,
      "name": "2435_1_vs"
    },
    {
      "signal_id": 1064,
      "name": "2437_1_speed"
    },
    {
      "signal_id": 1065,
      "name": "2437_1_pmech"
    },
    {
      "signal_id": 1066,
      "name": "2437_1_efd"
    },
    {
      "signal_id": 1067,
      "name": "2437_1_vs"
    },
    {
      "signal_id": 1068,
      "name": "2438_2_speed"
    },
    {
      "signal_id": 1069,
      "name": "2438_2_pmech"
    },
    {
      "signal_id": 1070,
      "name": "2438_2_efd"
    },
    {
      "signal_id": 1071,
      "name": "2438_2_vs"
    },
    {
      "signal_id": 1072,
      "name": "2439_1_speed"
    },
    {
      "signal_id": 1073,
      "name": "2439_1_pmech"
    },
    {
      "signal_id": 1074,
      "name": "2439_1_efd"
    },
    {
      "signal_id": 1075,
      "name": "2439_1_vs"
    },
    {
      "signal_id": 1076,
      "name": "2439_2_speed"
    },
    {
      "signal_id": 1077,
      "name": "2439_2_pmech"
    },
    {
      "signal_id": 1078,
      "name": "2439_2_efd"
    },
    {
      "signal_id": 1079,
      "name": "2439_2_vs"
    },
    {
      "signal_id": 1080,
      "name": "2443_1_speed"
    },
    {
      "signal_id": 1081,
      "name": "2443_1_pmech"
    },
    {
      "signal_id": 1082,
      "name": "2443_1_efd"
    },
    {
      "signal_id": 1083,
      "name": "2443_1_vs"
    },
    {
      "signal_id": 1084,
      "name": "2449_1_speed"
    },
    {
      "signal_id": 1085,
      "name": "2449_1_pmech"
    },
    {
      "signal_id": 1086,
      "name": "2449_1_efd"
    },
    {
      "signal_id": 1087,
      "name": "2449_1_vs"
    },
    {
      "signal_id": 1088,
      "name": "2449_2_speed"
    },
    {
      "signal_id": 1089,
      "name": "2449_2_pmech"
    },
    {
      "signal_id": 1090,
      "name": "2449_2_efd"
    },
    {
      "signal_id": 1091,
      "name": "2449_2_vs"
    },
    {
      "signal_id": 1092,
      "name": "2451_1_speed"
    },
    {
      "signal_id": 1093,
      "name": "2451_1_pmech"
    },
    {
      "signal_id": 1094,
      "name": "2451_1_efd"
    },
    {
      "signal_id": 1095,
      "name": "2451_1_vs"
    },
    {
      "signal_id": 1096,
      "name": "2451_2_speed"
    },
    {
      "signal_id": 1097,
      "name": "2451_2_pmech"
    },
    {
      "signal_id": 1098,
      "name": "2451_2_efd"
    },
    {
      "signal_id": 1099,
      "name": "2451_2_vs"
    },
    {
      "signal_id": 1100,
      "name": "2451_3_speed"
    },
    {
      "signal_id": 1101,
      "name": "2451_3_pmech"
    },
    {
      "signal_id": 1102,
      "name": "2451_3_efd"
    },
    {
      "signal_id": 1103,
      "name": "2451_3_vs"
    },
    {
      "signal_id": 1104,
      "name": "2451_4_speed"
    },
    {
      "signal_id": 1105,
      "name": "2451_4_pmech"
    },
    {
      "signal_id": 1106,
      "name": "2451_4_efd"
    },
    {
      "signal_id": 1107,
      "name": "2451_4_vs"
    },
    {
      "signal_id": 1108,
      "name": "2460_1_speed"
    },
    {
      "signal_id": 1109,
      "name": "2460_1_pmech"
    },
    {
      "signal_id": 1110,
      "name": "2460_1_efd"
    },
    {
      "signal_id": 1111,
      "name": "2460_1_vs"
    },
    {
      "signal_id": 1112,
      "name": "2461_1_speed"
    },
    {
      "signal_id": 1113,
      "name": "2461_1_pmech"
    },
    {
      "signal_id": 1114,
      "name": "2461_1_efd"
    },
    {
      "signal_id": 1115,
      "name": "2461_1_vs"
    },
    {
      "signal_id": 1116,
      "name": "2463_2_speed"
    },
    {
      "signal_id": 1117,
      "name": "2463_2_pmech"
    },
    {
      "signal_id": 1118,
      "name": "2463_2_efd"
    },
    {
      "signal_id": 1119,
      "name": "2463_2_vs"
    },
    {
      "signal_id": 1120,
      "name": "2464_1_speed"
    },
    {
      "signal_id": 1121,
      "name": "2464_1_pmech"
    },
    {
      "signal_id": 1122,
      "name": "2464_1_efd"
    },
    {
      "signal_id": 1123,
      "name": "2464_1_vs"
    },
    {
      "signal_id": 1124,
      "name": "2464_2_speed"
    },
    {
      "signal_id": 1125,
      "name": "2464_2_pmech"
    },
    {
      "signal_id": 1126,
      "name": "2464_2_efd"
    },
    {
      "signal_id": 1127,
      "name": "2464_2_vs"
    },
    {
      "signal_id": 1128,
      "name": "2470_1_speed"
    },
    {
      "signal_id": 1129,
      "name": "2470_1_pmech"
    },
    {
      "signal_id": 1130,
      "name": "2470_1_efd"
    },
    {
      "signal_id": 1131,
      "name": "2470_1_vs"
    },
    {
      "signal_id": 1132,
      "name": "2470_2_speed"
    },
    {
      "signal_id": 1133,
      "name": "2470_2_pmech"
    },
    {
      "signal_id": 1134,
      "name": "2470_2_efd"
    },
    {
      "signal_id": 1135,
      "name": "2470_2_vs"
    },
    {
      "signal_id": 1136,
      "name": "2475_2_speed"
    },
    {
      "signal_id": 1137,
      "name": "2475_2_pmech"
    },
    {
      "signal_id": 1138,
      "name": "2475_2_efd"
    },
    {
      "signal_id": 1139,
      "name": "2475_2_vs"
    },
    {
      "signal_id": 1140,
      "name": "2477_1_speed"
    },
    {
      "signal_id": 1141,
      "name": "2477_1_pmech"
    },
    {
      "signal_id": 1142,
      "name": "2477_1_efd"
    },
    {
      "signal_id": 1143,
      "name": "2477_1_vs"
    },
    {
      "signal_id": 1144,
      "name": "2481_1_speed"
    },
    {
      "signal_id": 1145,
      "name": "2481_1_pmech"
    },
    {
      "signal_id": 1146,
      "name": "2481_1_efd"
    },
    {
      "signal_id": 1147,
      "name": "2481_1_vs"
    },
    {
      "signal_id": 1148,
      "name": "2481_2_speed"
    },
    {
      "signal_id": 1149,
      "name": "2481_2_pmech"
    },
    {
      "signal_id": 1150,
      "name": "2481_2_efd"
    },
    {
      "signal_id": 1151,
      "name": "2481_2_vs"
    },
    {
      "signal_id": 1152,
      "name": "2483_1_ipcmd"
    },
    {
      "signal_id": 1153,
      "name": "2483_1_iqcmd"
    },
    {
      "signal_id": 1154,
      "name": "2483_1_p"
    },
    {
      "signal_id": 1155,
      "name": "2483_1_q"
    },
    {
      "signal_id": 1156,
      "name": "2483_2_ipcmd"
    },
    {
      "signal_id": 1157,
      "name": "2483_2_iqcmd"
    },
    {
      "signal_id": 1158,
      "name": "2483_2_p"
    },
    {
      "signal_id": 1159,
      "name": "2483_2_q"
    },
    {
      "signal_id": 1160,
      "name": "2485_2_speed"
    },
    {
      "signal_id": 1161,
      "name": "2485_2_pmech"
    },
    {
      "signal_id": 1162,
      "name": "2485_2_efd"
    },
    {
      "signal_id": 1163,
      "name": "2485_2_vs"
    },
    {
      "signal_id": 1164,
      "name": "2485_3_speed"
    },
    {
      "signal_id": 1165,
      "name": "2485_3_pmech"
    },
    {
      "signal_id": 1166,
      "name": "2485_3_efd"
    },
    {
      "signal_id": 1167,
      "name": "2485_3_vs"
    },
    {
      "signal_id": 1168,
      "name": "2485_4_speed"
    },
    {
      "signal_id": 1169,
      "name": "2485_4_pmech"
    },
    {
      "signal_id": 1170,
      "name": "2485_4_efd"
    },
    {
      "signal_id": 1171,
      "name": "2485_4_vs"
    },
    {
      "signal_id": 1172,
      "name": "2487_1_speed"
    },
    {
      "signal_id": 1173,
      "name": "2487_1_pmech"
    },
    {
      "signal_id": 1174,
      "name": "2487_1_efd"
    },
    {
      "signal_id": 1175,
      "name": "2487_1_vs"
    },
    {
      "signal_id": 1176,
      "name": "2489_1_speed"
    },
    {
      "signal_id": 1177,
      "name": "2489_1_pmech"
    },
    {
      "signal_id": 1178,
      "name": "2489_1_efd"
    },
    {
      "signal_id": 1179,
      "name": "2489_1_vs"
    },
    {
      "signal_id": 1180,
      "name": "2490_1_speed"
    },
    {
      "signal_id": 1181,
      "name": "2490_1_pmech"
    },
    {
      "signal_id": 1182,
      "name": "2490_1_efd"
    },
    {
      "signal_id": 1183,
      "name": "2490_1_vs"
    },
    {
      "signal_id": 1184,
      "name": "2495_2_speed"
    },
    {
      "signal_id": 1185,
      "name": "2495_2_pmech"
    },
    {
      "signal_id": 1186,
      "name": "2495_2_efd"
    },
    {
      "signal_id": 1187,
      "name": "2495_2_vs"
    },
    {
      "signal_id": 1188,
      "name": "2496_1_speed"
    },
    {
      "signal_id": 1189,
      "name": "2496_1_pmech"
    },
    {
      "signal_id": 1190,
      "name": "2496_1_efd"
    },
    {
      "signal_id": 1191,
      "name": "2496_1_vs"
    },
    {
      "signal_id": 1192,
      "name": "2497_1_speed"
    },
    {
      "signal_id": 1193,
      "name": "2497_1_pmech"
    },
    {
      "signal_id": 1194,
      "name": "2497_1_efd"
    },
    {
      "signal_id": 1195,
      "name": "2497_1_vs"
    },
    {
      "signal_id": 1196,
      "name": "2503_1_speed"
    },
    {
      "signal_id": 1197,
      "name": "2503_1_pmech"
    },
    {
      "signal_id": 1198,
      "name": "2503_1_efd"
    },
    {
      "signal_id": 1199,
      "name": "2503_1_vs"
    },
    {
      "signal_id": 1200,
      "name": "2509_1_ipcmd"
    },
    {
      "signal_id": 1201,
      "name": "2509_1_iqcmd"
    },
    {
      "signal_id": 1202,
      "name": "2509_1_p"
    },
    {
      "signal_id": 1203,
      "name": "2509_1_q"
    },
    {
      "signal_id": 1204,
      "name": "2509_2_ipcmd"
    },
    {
      "signal_id": 1205,
      "name": "2509_2_iqcmd"
    },
    {
      "signal_id": 1206,
      "name": "2509_2_p"
    },
    {
      "signal_id": 1207,
      "name": "2509_2_q"
    },
    {
      "signal_id": 1208,
      "name": "2513_2_speed"
    },
    {
      "signal_id": 1209,
      "name": "2513_2_pmech"
    },
    {
      "signal_id": 1210,
      "name": "2513_2_efd"
    },
    {
      "signal_id": 1211,
      "name": "2513_2_vs"
    },
    {
      "signal_id": 1212,
      "name": "2514_1_speed"
    },
    {
      "signal_id": 1213,
      "name": "2514_1_pmech"
    },
    {
      "signal_id": 1214,
      "name": "2514_1_efd"
    },
    {
      "signal_id": 1215,
      "name": "2514_1_vs"
    },
    {
      "signal_id": 1216,
      "name": "2515_1_speed"
    },
    {
      "signal_id": 1217,
      "name": "2515_1_pmech"
    },
    {
      "signal_id": 1218,
      "name": "2515_1_efd"
    },
    {
      "signal_id": 1219,
      "name": "2515_1_vs"
    },
    {
      "signal_id": 1220,
      "name": "2518_1_speed"
    },
    {
      "signal_id": 1221,
      "name": "2518_1_pmech"
    },
    {
      "signal_id": 1222,
      "name": "2518_1_efd"
    },
    {
      "signal_id": 1223,
      "name": "2518_1_vs"
    },
    {
      "signal_id": 1224,
      "name": "2518_2_speed"
    },
    {
      "signal_id": 1225,
      "name": "2518_2_pmech"
    },
    {
      "signal_id": 1226,
      "name": "2518_2_efd"
    },
    {
      "signal_id": 1227,
      "name": "2518_2_vs"
    },
    {
      "signal_id": 1228,
      "name": "2518_3_speed"
    },
    {
      "signal_id": 1229,
      "name": "2518_3_pmech"
    },
    {
      "signal_id": 1230,
      "name": "2518_3_efd"
    },
    {
      "signal_id": 1231,
      "name": "2518_3_vs"
    },
    {
      "signal_id": 1232,
      "name": "2518_4_speed"
    },
    {
      "signal_id": 1233,
      "name": "2518_4_pmech"
    },
    {
      "signal_id": 1234,
      "name": "2518_4_efd"
    },
    {
      "signal_id": 1235,
      "name": "2518_4_vs"
    },
    {
      "signal_id": 1236,
      "name": "2519_1_speed"
    },
    {
      "signal_id": 1237,
      "name": "2519_1_pmech"
    },
    {
      "signal_id": 1238,
      "name": "2519_1_efd"
    },
    {
      "signal_id": 1239,
      "name": "2519_1_vs"
    },
    {
      "signal_id": 1240,
      "name": "2520_1_speed"
    },
    {
      "signal_id": 1241,
      "name": "2520_1_pmech"
    },
    {
      "signal_id": 1242,
      "name": "2520_1_efd"
    },
    {
      "signal_id": 1243,
      "name": "2520_1_vs"
    },
    {
      "signal_id": 1244,
      "name": "2524_1_ipcmd"
    },
    {
      "signal_id": 1245,
      "name": "2524_1_iqcmd"
    },
    {
      "signal_id": 1246,
      "name": "2524_1_p"
    },
    {
      "signal_id": 1247,
      "name": "2524_1_q"
    },
    {
      "signal_id": 1248,
      "name": "2525_1_ipcmd"
    },
    {
      "signal_id": 1249,
      "name": "2525_1_iqcmd"
    },
    {
      "signal_id": 1250,
      "name": "2525_1_p"
    },
    {
      "signal_id": 1251,
      "name": "2525_1_q"
    },
    {
      "signal_id": 1252,
      "name": "2531_2_speed"
    },
    {
      "signal_id": 1253,
      "name": "2531_2_pmech"
    },
    {
      "signal_id": 1254,
      "name": "2531_2_efd"
    },
    {
      "signal_id": 1255,
      "name": "2531_2_vs"
    },
    {
      "signal_id": 1256,
      "name": "2532_1_speed"
    },
    {
      "signal_id": 1257,
      "name": "2532_1_pmech"
    },
    {
      "signal_id": 1258,
      "name": "2532_1_efd"
    },
    {
      "signal_id": 1259,
      "name": "2532_1_vs"
    },
    {
      "signal_id": 1260,
      "name": "2536_1_speed"
    },
    {
      "signal_id": 1261,
      "name": "2536_1_pmech"
    },
    {
      "signal_id": 1262,
      "name": "2536_1_efd"
    },
    {
      "signal_id": 1263,
      "name": "2536_1_vs"
    },
    {
      "signal_id": 1264,
      "name": "2542_1_speed"
    },
    {
      "signal_id": 1265,
      "name": "2542_1_pmech"
    },
    {
      "signal_id": 1266,
      "name": "2542_1_efd"
    },
    {
      "signal_id": 1267,
      "name": "2542_1_vs"
    },
    {
      "signal_id": 1268,
      "name": "2548_2_speed"
    },
    {
      "signal_id": 1269,
      "name": "2548_2_pmech"
    },
    {
      "signal_id": 1270,
      "name": "2548_2_efd"
    },
    {
      "signal_id": 1271,
      "name": "2548_2_vs"
    },
    {
      "signal_id": 1272,
      "name": "2548_4_speed"
    },
    {
      "signal_id": 1273,
      "name": "2548_4_pmech"
    },
    {
      "signal_id": 1274,
      "name": "2548_4_efd"
    },
    {
      "signal_id": 1275,
      "name": "2548_4_vs"
    },
    {
      "signal_id": 1276,
      "name": "2548_5_speed"
    },
    {
      "signal_id": 1277,
      "name": "2548_5_pmech"
    },
    {
      "signal_id": 1278,
      "name": "2548_5_efd"
    },
    {
      "signal_id": 1279,
      "name": "2548_5_vs"
    },
    {
      "signal_id": 1280,
      "name": "2548_6_speed"
    },
    {
      "signal_id": 1281,
      "name": "2548_6_pmech"
    },
    {
      "signal_id": 1282,
      "name": "2548_6_efd"
    },
    {
      "signal_id": 1283,
      "name": "2548_6_vs"
    },
    {
      "signal_id": 1284,
      "name": "2552_1_speed"
    },
    {
      "signal_id": 1285,
      "name": "2552_1_pmech"
    },
    {
      "signal_id": 1286,
      "name": "2552_1_efd"
    },
    {
      "signal_id": 1287,
      "name": "2552_1_vs"
    },
    {
      "signal_id": 1288,
      "name": "2562_1_speed"
    },
    {
      "signal_id": 1289,
      "name": "2562_1_pmech"
    },
    {
      "signal_id": 1290,
      "name": "2562_1_efd"
    },
    {
      "signal_id": 1291,
      "name": "2562_1_vs"
    },
    {
      "signal_id": 1292,
      "name": "2565_1_speed"
    },
    {
      "signal_id": 1293,
      "name": "2565_1_pmech"
    },
    {
      "signal_id": 1294,
      "name": "2565_1_efd"
    },
    {
      "signal_id": 1295,
      "name": "2565_1_vs"
    },
    {
      "signal_id": 1296,
      "name": "2565_2_speed"
    },
    {
      "signal_id": 1297,
      "name": "2565_2_pmech"
    },
    {
      "signal_id": 1298,
      "name": "2565_2_efd"
    },
    {
      "signal_id": 1299,
      "name": "2565_2_vs"
    },
    {
      "signal_id": 1300,
      "name": "2570_1_speed"
    },
    {
      "signal_id": 1301,
      "name": "2570_1_pmech"
    },
    {
      "signal_id": 1302,
      "name": "2570_1_efd"
    },
    {
      "signal_id": 1303,
      "name": "2570_1_vs"
    },
    {
      "signal_id": 1304,
      "name": "2570_2_speed"
    },
    {
      "signal_id": 1305,
      "name": "2570_2_pmech"
    },
    {
      "signal_id": 1306,
      "name": "2570_2_efd"
    },
    {
      "signal_id": 1307,
      "name": "2570_2_vs"
    },
    {
      "signal_id": 1308,
      "name": "2570_3_speed"
    },
    {
      "signal_id": 1309,
      "name": "2570_3_pmech"
    },
    {
      "signal_id": 1310,
      "name": "2570_3_efd"
    },
    {
      "signal_id": 1311,
      "name": "2570_3_vs"
    },
    {
      "signal_id": 1312,
      "name": "2575_1_speed"
    },
    {
      "signal_id": 1313,
      "name": "2575_1_pmech"
    },
    {
      "signal_id": 1314,
      "name": "2575_1_efd"
    },
    {
      "signal_id": 1315,
      "name": "2575_1_vs"
    },
    {
      "signal_id": 1316,
      "name": "2575_2_speed"
    },
    {
      "signal_id": 1317,
      "name": "2575_2_pmech"
    },
    {
      "signal_id": 1318,
      "name": "2575_2_efd"
    },
    {
      "signal_id": 1319,
      "name": "2575_2_vs"
    },
    {
      "signal_id": 1320,
      "name": "2577_1_speed"
    },
    {
      "signal_id": 1321,
      "name": "2577_1_pmech"
    },
    {
      "signal_id": 1322,
      "name": "2577_1_efd"
    },
    {
      "signal_id": 1323,
      "name": "2577_1_vs"
    },
    {
      "signal_id": 1324,
      "name": "2577_2_speed"
    },
    {
      "signal_id": 1325,
      "name": "2577_2_pmech"
    },
    {
      "signal_id": 1326,
      "name": "2577_2_efd"
    },
    {
      "signal_id": 1327,
      "name": "2577_2_vs"
    },
    {
      "signal_id": 1328,
      "name": "2577_3_speed"
    },
    {
      "signal_id": 1329,
      "name": "2577_3_pmech"
    },
    {
      "signal_id": 1330,
      "name": "2577_3_efd"
    },
    {
      "signal_id": 1331,
      "name": "2577_3_vs"
    },
    {
      "signal_id": 1332,
      "name": "2577_5_speed"
    },
    {
      "signal_id": 1333,
      "name": "2577_5_pmech"
    },
    {
      "signal_id": 1334,
      "name": "2577_5_efd"
    },
    {
      "signal_id": 1335,
      "name": "2577_5_vs"
    },
    {
      "signal_id": 1336,
      "name": "2577_6_speed"
    },
    {
      "signal_id": 1337,
      "name": "2577_6_pmech"
    },
    {
      "signal_id": 1338,
      "name": "2577_6_efd"
    },
    {
      "signal_id": 1339,
      "name": "2577_6_vs"
    },
    {
      "signal_id": 1340,
      "name": "2577_7_speed"
    },
    {
      "signal_id": 1341,
      "name": "2577_7_pmech"
    },
    {
      "signal_id": 1342,
      "name": "2577_7_efd"
    },
    {
      "signal_id": 1343,
      "name": "2577_7_vs"
    },
    {
      "signal_id": 1344,
      "name": "2577_8_speed"
    },
    {
      "signal_id": 1345,
      "name": "2577_8_pmech"
    },
    {
      "signal_id": 1346,
      "name": "2577_8_efd"
    },
    {
      "signal_id": 1347,
      "name": "2577_8_vs"
    },
    {
      "signal_id": 1348,
      "name": "2580_1_ipcmd"
    },
    {
      "signal_id": 1349,
      "name": "2580_1_iqcmd"
    },
    {
      "signal_id": 1350,
      "name": "2580_1_p"
    },
    {
      "signal_id": 1351,
      "name": "2580_1_q"
    },
    {
      "signal_id": 1352,
      "name": "2581_1_ipcmd"
    },
    {
      "signal_id": 1353,
      "name": "2581_1_iqcmd"
    },
    {
      "signal_id": 1354,
      "name": "2581_1_p"
    },
    {
      "signal_id": 1355,
      "name": "2581_1_q"
    },
    {
      "signal_id": 1356,
      "name": "2583_1_ipcmd"
    },
    {
      "signal_id": 1357,
      "name": "2583_1_iqcmd"
    },
    {
      "signal_id": 1358,
      "name": "2583_1_p"
    },
    {
      "signal_id": 1359,
      "name": "2583_1_q"
    },
    {
      "signal_id": 1360,
      "name": "2593_1_ipcmd"
    },
    {
      "signal_id": 1361,
      "name": "2593_1_iqcmd"
    },
    {
      "signal_id": 1362,
      "name": "2593_1_p"
    },
    {
      "signal_id": 1363,
      "name": "2593_1_q"
    },
    {
      "signal_id": 1364,
      "name": "2594_1_ipcmd"
    },
    {
      "signal_id": 1365,
      "name": "2594_1_iqcmd"
    },
    {
      "signal_id": 1366,
      "name": "2594_1_p"
    },
    {
      "signal_id": 1367,
      "name": "2594_1_q"
    },
    {
      "signal_id": 1368,
      "name": "2600_1_speed"
    },
    {
      "signal_id": 1369,
      "name": "2600_1_pmech"
    },
    {
      "signal_id": 1370,
      "name": "2600_1_efd"
    },
    {
      "signal_id": 1371,
      "name": "2600_1_vs"
    },
    {
      "signal_id": 1372,
      "name": "2603_1_speed"
    },
    {
      "signal_id": 1373,
      "name": "2603_1_pmech"
    },
    {
      "signal_id": 1374,
      "name": "2603_1_efd"
    },
    {
      "signal_id": 1375,
      "name": "2603_1_vs"
    },
    {
      "signal_id": 1376,
      "name": "2604_1_speed"
    },
    {
      "signal_id": 1377,
      "name": "2604_1_pmech"
    },
    {
      "signal_id": 1378,
      "name": "2604_1_efd"
    },
    {
      "signal_id": 1379,
      "name": "2604_1_vs"
    },
    {
      "signal_id": 1380,
      "name": "2604_2_speed"
    },
    {
      "signal_id": 1381,
      "name": "2604_2_pmech"
    },
    {
      "signal_id": 1382,
      "name": "2604_2_efd"
    },
    {
      "signal_id": 1383,
      "name": "2604_2_vs"
    },
    {
      "signal_id": 1384,
      "name": "2608_1_speed"
    },
    {
      "signal_id": 1385,
      "name": "2608_1_pmech"
    },
    {
      "signal_id": 1386,
      "name": "2608_1_efd"
    },
    {
      "signal_id": 1387,
      "name": "2608_1_vs"
    },
    {
      "signal_id": 1388,
      "name": "2614_1_speed"
    },
    {
      "signal_id": 1389,
      "name": "2614_1_pmech"
    },
    {
      "signal_id": 1390,
      "name": "2614_1_efd"
    },
    {
      "signal_id": 1391,
      "name": "2614_1_vs"
    },
    {
      "signal_id": 1392,
      "name": "2614_2_speed"
    },
    {
      "signal_id": 1393,
      "name": "2614_2_pmech"
    },
    {
      "signal_id": 1394,
      "name": "2614_2_efd"
    },
    {
      "signal_id": 1395,
      "name": "2614_2_vs"
    },
    {
      "signal_id": 1396,
      "name": "2615_1_speed"
    },
    {
      "signal_id": 1397,
      "name": "2615_1_pmech"
    },
    {
      "signal_id": 1398,
      "name": "2615_1_efd"
    },
    {
      "signal_id": 1399,
      "name": "2615_1_vs"
    },
    {
      "signal_id": 1400,
      "name": "2619_1_speed"
    },
    {
      "signal_id": 1401,
      "name": "2619_1_pmech"
    },
    {
      "signal_id": 1402,
      "name": "2619_1_efd"
    },
    {
      "signal_id": 1403,
      "name": "2619_1_vs"
    },
    {
      "signal_id": 1404,
      "name": "2620_1_speed"
    },
    {
      "signal_id": 1405,
      "name": "2620_1_pmech"
    },
    {
      "signal_id": 1406,
      "name": "2620_1_efd"
    },
    {
      "signal_id": 1407,
      "name": "2620_1_vs"
    },
    {
      "signal_id": 1408,
      "name": "2625_1_speed"
    },
    {
      "signal_id": 1409,
      "name": "2625_1_pmech"
    },
    {
      "signal_id": 1410,
      "name": "2625_1_efd"
    },
    {
      "signal_id": 1411,
      "name": "2625_1_vs"
    },
    {
      "signal_id": 1412,
      "name": "2625_2_speed"
    },
    {
      "signal_id": 1413,
      "name": "2625_2_pmech"
    },
    {
      "signal_id": 1414,
      "name": "2625_2_efd"
    },
    {
      "signal_id": 1415,
      "name": "2625_2_vs"
    },
    {
      "signal_id": 1416,
      "name": "2629_1_ipcmd"
    },
    {
      "signal_id": 1417,
      "name": "2629_1_iqcmd"
    },
    {
      "signal_id": 1418,
      "name": "2629_1_p"
    },
    {
      "signal_id": 1419,
      "name": "2629_1_q"
    },
    {
      "signal_id": 1420,
      "name": "2629_2_ipcmd"
    },
    {
      "signal_id": 1421,
      "name": "2629_2_iqcmd"
    },
    {
      "signal_id": 1422,
      "name": "2629_2_p"
    },
    {
      "signal_id": 1423,
      "name": "2629_2_q"
    },
    {
      "signal_id": 1424,
      "name": "2630_1_ipcmd"
    },
    {
      "signal_id": 1425,
      "name": "2630_1_iqcmd"
    },
    {
      "signal_id": 1426,
      "name": "2630_1_p"
    },
    {
      "signal_id": 1427,
      "name": "2630_1_q"
    },
    {
      "signal_id": 1428,
      "name": "2634_1_speed"
    },
    {
      "signal_id": 1429,
      "name": "2634_1_pmech"
    },
    {
      "signal_id": 1430,
      "name": "2634_1_efd"
    },
    {
      "signal_id": 1431,
      "name": "2634_1_vs"
    },
    {
      "signal_id": 1432,
      "name": "2634_2_speed"
    },
    {
      "signal_id": 1433,
      "name": "2634_2_pmech"
    },
    {
      "signal_id": 1434,
      "name": "2634_2_efd"
    },
    {
      "signal_id": 1435,
      "name": "2634_2_vs"
    },
    {
      "signal_id": 1436,
      "name": "2640_1_speed"
    },
    {
      "signal_id": 1437,
      "name": "2640_1_pmech"
    },
    {
      "signal_id": 1438,
      "name": "2640_1_efd"
    },
    {
      "signal_id": 1439,
      "name": "2640_1_vs"
    },
    {
      "signal_id": 1440,
      "name": "2640_2_speed"
    },
    {
      "signal_id": 1441,
      "name": "2640_2_pmech"
    },
    {
      "signal_id": 1442,
      "name": "2640_2_efd"
    },
    {
      "signal_id": 1443,
      "name": "2640_2_vs"
    },
    {
      "signal_id": 1444,
      "name": "2641_1_speed"
    },
    {
      "signal_id": 1445,
      "name": "2641_1_pmech"
    },
    {
      "signal_id": 1446,
      "name": "2641_1_efd"
    },
    {
      "signal_id": 1447,
      "name": "2641_1_vs"
    },
    {
      "signal_id": 1448,
      "name": "2641_2_speed"
    },
    {
      "signal_id": 1449,
      "name": "2641_2_pmech"
    },
    {
      "signal_id": 1450,
      "name": "2641_2_efd"
    },
    {
      "signal_id": 1451,
      "name": "2641_2_vs"
    },
    {
      "signal_id": 1452,
      "name": "2642_1_speed"
    },
    {
      "signal_id": 1453,
      "name": "2642_1_pmech"
    },
    {
      "signal_id": 1454,
      "name": "2642_1_efd"
    },
    {
      "signal_id": 1455,
      "name": "2642_1_vs"
    },
    {
      "signal_id": 1456,
      "name": "2642_2_speed"
    },
    {
      "signal_id": 1457,
      "name": "2642_2_pmech"
    },
    {
      "signal_id": 1458,
      "name": "2642_2_efd"
    },
    {
      "signal_id": 1459,
      "name": "2642_2_vs"
    },
    {
      "signal_id": 1460,
      "name": "2645_1_speed"
    },
    {
      "signal_id": 1461,
      "name": "2645_1_pmech"
    },
    {
      "signal_id": 1462,
      "name": "2645_1_efd"
    },
    {
      "signal_id": 1463,
      "name": "2645_1_vs"
    },
    {
      "signal_id": 1464,
      "name": "2649_1_speed"
    },
    {
      "signal_id": 1465,
      "name": "2649_1_pmech"
    },
    {
      "signal_id": 1466,
      "name": "2649_1_efd"
    },
    {
      "signal_id": 1467,
      "name": "2649_1_vs"
    },
    {
      "signal_id": 1468,
      "name": "2649_2_speed"
    },
    {
      "signal_id": 1469,
      "name": "2649_2_pmech"
    },
    {
      "signal_id": 1470,
      "name": "2649_2_efd"
    },
    {
      "signal_id": 1471,
      "name": "2649_2_vs"
    },
    {
      "signal_id": 1472,
      "name": "2663_1_speed"
    },
    {
      "signal_id": 1473,
      "name": "2663_1_pmech"
    },
    {
      "signal_id": 1474,
      "name": "2663_1_efd"
    },
    {
      "signal_id": 1475,
      "name": "2663_1_vs"
    },
    {
      "signal_id": 1476,
      "name": "2663_2_speed"
    },
    {
      "signal_id": 1477,
      "name": "2663_2_pmech"
    },
    {
      "signal_id": 1478,
      "name": "2663_2_efd"
    },
    {
      "signal_id": 1479,
      "name": "2663_2_vs"
    },
    {
      "signal_id": 1480,
      "name": "2664_1_speed"
    },
    {
      "signal_id": 1481,
      "name": "2664_1_pmech"
    },
    {
      "signal_id": 1482,
      "name": "2664_1_efd"
    },
    {
      "signal_id": 1483,
      "name": "2664_1_vs"
    },
    {
      "signal_id": 1484,
      "name": "2664_2_speed"
    },
    {
      "signal_id": 1485,
      "name": "2664_2_pmech"
    },
    {
      "signal_id": 1486,
      "name": "2664_2_efd"
    },
    {
      "signal_id": 1487,
      "name": "2664_2_vs"
    },
    {
      "signal_id": 1488,
      "name": "2665_1_speed"
    },
    {
      "signal_id": 1489,
      "name": "2665_1_pmech"
    },
    {
      "signal_id": 1490,
      "name": "2665_1_efd"
    },
    {
      "signal_id": 1491,
      "name": "2665_1_vs"
    },
    {
      "signal_id": 1492,
      "name": "2665_2_speed"
    },
    {
      "signal_id": 1493,
      "name": "2665_2_pmech"
    },
    {
      "signal_id": 1494,
      "name": "2665_2_efd"
    },
    {
      "signal_id": 1495,
      "name": "2665_2_vs"
    },
    {
      "signal_id": 1496,
      "name": "2668_1_speed"
    },
    {
      "signal_id": 1497,
      "name": "2668_1_pmech"
    },
    {
      "signal_id": 1498,
      "name": "2668_1_efd"
    },
    {
      "signal_id": 1499,
      "name": "2668_1_vs"
    },
    {
      "signal_id": 1500,
      "name": "2668_2_speed"
    },
    {
      "signal_id": 1501,
      "name": "2668_2_pmech"
    },
    {
      "signal_id": 1502,
      "name": "2668_2_efd"
    },
    {
      "signal_id": 1503,
      "name": "2668_2_vs"
    },
    {
      "signal_id": 1504,
      "name": "2670_1_speed"
    },
    {
      "signal_id": 1505,
      "name": "2670_1_pmech"
    },
    {
      "signal_id": 1506,
      "name": "2670_1_efd"
    },
    {
      "signal_id": 1507,
      "name": "2670_1_vs"
    },
    {
      "signal_id": 1508,
      "name": "3921_1_speed"
    },
    {
      "signal_id": 1509,
      "name": "3921_1_pmech"
    },
    {
      "signal_id": 1510,
      "name": "3921_1_efd"
    },
    {
      "signal_id": 1511,
      "name": "3921_1_vs"
    },
    {
      "signal_id": 1512,
      "name": "3921_2_speed"
    },
    {
      "signal_id": 1513,
      "name": "3921_2_pmech"
    },
    {
      "signal_id": 1514,
      "name": "3921_2_efd"
    },
    {
      "signal_id": 1515,
      "name": "3921_2_vs"
    },
    {
      "signal_id": 1516,
      "name": "3921_3_speed"
    },
    {
      "signal_id": 1517,
      "name": "3921_3_pmech"
    },
    {
      "signal_id": 1518,
      "name": "3921_3_efd"
    },
    {
      "signal_id": 1519,
      "name": "3921_3_vs"
    },
    {
      "signal_id": 1520,
      "name": "3923_1_ipcmd"
    },
    {
      "signal_id": 1521,
      "name": "3923_1_iqcmd"
    },
    {
      "signal_id": 1522,
      "name": "3923_1_p"
    },
    {
      "signal_id": 1523,
      "name": "3923_1_q"
    },
    {
      "signal_id": 1524,
      "name": "3923_2_ipcmd"
    },
    {
      "signal_id": 1525,
      "name": "3923_2_iqcmd"
    },
    {
      "signal_id": 1526,
      "name": "3923_2_p"
    },
    {
      "signal_id": 1527,
      "name": "3923_2_q"
    },
    {
      "signal_id": 1528,
      "name": "3925_1_ipcmd"
    },
    {
      "signal_id": 1529,
      "name": "3925_1_iqcmd"
    },
    {
      "signal_id": 1530,
      "name": "3925_1_p"
    },
    {
      "signal_id": 1531,
      "name": "3925_1_q"
    },
    {
      "signal_id": 1532,
      "name": "3925_2_ipcmd"
    },
    {
      "signal_id": 1533,
      "name": "3925_2_iqcmd"
    },
    {
      "signal_id": 1534,
      "name": "3925_2_p"
    },
    {
      "signal_id": 1535,
      "name": "3925_2_q"
    },
    {
      "signal_id": 1536,
      "name": "3928_1_ipcmd"
    },
    {
      "signal_id": 1537,
      "name": "3928_1_iqcmd"
    },
    {
      "signal_id": 1538,
      "name": "3928_1_p"
    },
    {
      "signal_id": 1539,
      "name": "3928_1_q"
    },
    {
      "signal_id": 1540,
      "name": "3929_1_ipcmd"
    },
    {
      "signal_id": 1541,
      "name": "3929_1_iqcmd"
    },
    {
      "signal_id": 1542,
      "name": "3929_1_p"
    },
    {
      "signal_id": 1543,
      "name": "3929_1_q"
    },
    {
      "signal_id": 1544,
      "name": "3935_1_speed"
    },
    {
      "signal_id": 1545,
      "name": "3935_1_pmech"
    },
    {
      "signal_id": 1546,
      "name": "3935_1_efd"
    },
    {
      "signal_id": 1547,
      "name": "3935_1_vs"
    },
    {
      "signal_id": 1548,
      "name": "3935_3_speed"
    },
    {
      "signal_id": 1549,
      "name": "3935_3_pmech"
    },
    {
      "signal_id": 1550,
      "name": "3935_3_efd"
    },
    {
      "signal_id": 1551,
      "name": "3935_3_vs"
    },
    {
      "signal_id": 1552,
      "name": "3935_5_speed"
    },
    {
      "signal_id": 1553,
      "name": "3935_5_pmech"
    },
    {
      "signal_id": 1554,
      "name": "3935_5_efd"
    },
    {
      "signal_id": 1555,
      "name": "3935_5_vs"
    },
    {
      "signal_id": 1556,
      "name": "3938_3_ipcmd"
    },
    {
      "signal_id": 1557,
      "name": "3938_3_iqcmd"
    },
    {
      "signal_id": 1558,
      "name": "3938_3_p"
    },
    {
      "signal_id": 1559,
      "name": "3938_3_q"
    },
    {
      "signal_id": 1560,
      "name": "3943_1_speed"
    },
    {
      "signal_id": 1561,
      "name": "3943_1_pmech"
    },
    {
      "signal_id": 1562,
      "name": "3943_1_efd"
    },
    {
      "signal_id": 1563,
      "name": "3943_1_vs"
    },
    {
      "signal_id": 1564,
      "name": "3943_2_speed"
    },
    {
      "signal_id": 1565,
      "name": "3943_2_pmech"
    },
    {
      "signal_id": 1566,
      "name": "3943_2_efd"
    },
    {
      "signal_id": 1567,
      "name": "3943_2_vs"
    },
    {
      "signal_id": 1568,
      "name": "3944_1_speed"
    },
    {
      "signal_id": 1569,
      "name": "3944_1_pmech"
    },
    {
      "signal_id": 1570,
      "name": "3944_1_efd"
    },
    {
      "signal_id": 1571,
      "name": "3944_1_vs"
    },
    {
      "signal_id": 1572,
      "name": "3948_1_ipcmd"
    },
    {
      "signal_id": 1573,
      "name": "3948_1_iqcmd"
    },
    {
      "signal_id": 1574,
      "name": "3948_1_p"
    },
    {
      "signal_id": 1575,
      "name": "3948_1_q"
    },
    {
      "signal_id": 1576,
      "name": "3948_2_ipcmd"
    },
    {
      "signal_id": 1577,
      "name": "3948_2_iqcmd"
    },
    {
      "signal_id": 1578,
      "name": "3948_2_p"
    },
    {
      "signal_id": 1579,
      "name": "3948_2_q"
    },
    {
      "signal_id": 1580,
      "name": "3950_2_ipcmd"
    },
    {
      "signal_id": 1581,
      "name": "3950_2_iqcmd"
    },
    {
      "signal_id": 1582,
      "name": "3950_2_p"
    },
    {
      "signal_id": 1583,
      "name": "3950_2_q"
    },
    {
      "signal_id": 1584,
      "name": "3950_4_ipcmd"
    },
    {
      "signal_id": 1585,
      "name": "3950_4_iqcmd"
    },
    {
      "signal_id": 1586,
      "name": "3950_4_p"
    },
    {
      "signal_id": 1587,
      "name": "3950_4_q"
    },
    {
      "signal_id": 1588,
      "name": "3950_5_ipcmd"
    },
    {
      "signal_id": 1589,
      "name": "3950_5_iqcmd"
    },
    {
      "signal_id": 1590,
      "name": "3950_5_p"
    },
    {
      "signal_id": 1591,
      "name": "3950_5_q"
    },
    {
      "signal_id": 1592,
      "name": "3958_2_speed"
    },
    {
      "signal_id": 1593,
      "name": "3958_2_pmech"
    },
    {
      "signal_id": 1594,
      "name": "3958_2_efd"
    },
    {
      "signal_id": 1595,
      "name": "3958_2_vs"
    },
    {
      "signal_id": 1596,
      "name": "3959_1_speed"
    },
    {
      "signal_id": 1597,
      "name": "3959_1_pmech"
    },
    {
      "signal_id": 1598,
      "name": "3959_1_efd"
    },
    {
      "signal_id": 1599,
      "name": "3959_1_vs"
    },
    {
      "signal_id": 1600,
      "name": "3959_2_speed"
    },
    {
      "signal_id": 1601,
      "name": "3959_2_pmech"
    },
    {
      "signal_id": 1602,
      "name": "3959_2_efd"
    },
    {
      "signal_id": 1603,
      "name": "3959_2_vs"
    },
    {
      "signal_id": 1604,
      "name": "3962_1_speed"
    },
    {
      "signal_id": 1605,
      "name": "3962_1_pmech"
    },
    {
      "signal_id": 1606,
      "name": "3962_1_efd"
    },
    {
      "signal_id": 1607,
      "name": "3962_1_vs"
    },
    {
      "signal_id": 1608,
      "name": "3965_1_speed"
    },
    {
      "signal_id": 1609,
      "name": "3965_1_pmech"
    },
    {
      "signal_id": 1610,
      "name": "3965_1_efd"
    },
    {
      "signal_id": 1611,
      "name": "3965_1_vs"
    },
    {
      "signal_id": 1612,
      "name": "3970_1_speed"
    },
    {
      "signal_id": 1613,
      "name": "3970_1_pmech"
    },
    {
      "signal_id": 1614,
      "name": "3970_1_efd"
    },
    {
      "signal_id": 1615,
      "name": "3970_1_vs"
    },
    {
      "signal_id": 1616,
      "name": "3970_2_speed"
    },
    {
      "signal_id": 1617,
      "name": "3970_2_pmech"
    },
    {
      "signal_id": 1618,
      "name": "3970_2_efd"
    },
    {
      "signal_id": 1619,
      "name": "3970_2_vs"
    },
    {
      "signal_id": 1620,
      "name": "3976_1_speed"
    },
    {
      "signal_id": 1621,
      "name": "3976_1_pmech"
    },
    {
      "signal_id": 1622,
      "name": "3976_1_efd"
    },
    {
      "signal_id": 1623,
      "name": "3976_1_vs"
    },
    {
      "signal_id": 1624,
      "name": "3976_2_speed"
    },
    {
      "signal_id": 1625,
      "name": "3976_2_pmech"
    },
    {
      "signal_id": 1626,
      "name": "3976_2_efd"
    },
    {
      "signal_id": 1627,
      "name": "3976_2_vs"
    },
    {
      "signal_id": 1628,
      "name": "3977_1_speed"
    },
    {
      "signal_id": 1629,
      "name": "3977_1_pmech"
    },
    {
      "signal_id": 1630,
      "name": "3977_1_efd"
    },
    {
      "signal_id": 1631,
      "name": "3977_1_vs"
    },
    {
      "signal_id": 1632,
      "name": "3977_2_speed"
    },
    {
      "signal_id": 1633,
      "name": "3977_2_pmech"
    },
    {
      "signal_id": 1634,
      "name": "3977_2_efd"
    },
    {
      "signal_id": 1635,
      "name": "3977_2_vs"
    },
    {
      "signal_id": 1636,
      "name": "3977_3_speed"
    },
    {
      "signal_id": 1637,
      "name": "3977_3_pmech"
    },
    {
      "signal_id": 1638,
      "name": "3977_3_efd"
    },
    {
      "signal_id": 1639,
      "name": "3977_3_vs"
    },
    {
      "signal_id": 1640,
      "name": "3982_1_speed"
    },
    {
      "signal_id": 1641,
      "name": "3982_1_pmech"
    },
    {
      "signal_id": 1642,
      "name": "3982_1_efd"
    },
    {
      "signal_id": 1643,
      "name": "3982_1_vs"
    },
    {
      "signal_id": 1644,
      "name": "3986_1_ipcmd"
    },
    {
      "signal_id": 1645,
      "name": "3986_1_iqcmd"
    },
    {
      "signal_id": 1646,
      "name": "3986_1_p"
    },
    {
      "signal_id": 1647,
      "name": "3986_1_q"
    },
    {
      "signal_id": 1648,
      "name": "3991_1_speed"
    },
    {
