      "signal_id": 7705,
      "name": "16252_2_pmech"
    },
    {
      "signal_id": 7706,
      "name": "16252_2_efd"
    },
    {
      "signal_id": 7707,
      "name": "16252_2_vs"
    },
    {
      "signal_id": 7708,
      "name": "16254_2_speed"
    },
    {
      "signal_id": 7709,
      "name": "16254_2_pmech"
    },
    {
      "signal_id": 7710,
      "name": "16254_2_efd"
    },
    {
      "signal_id": 7711,
      "name": "16254_2_vs"
    },
    {
      "signal_id": 7712,
      "name": "16255_1_speed"
    },
    {
      "signal_id": 7713,
      "name": "16255_1_pmech"
    },
    {
      "signal_id": 7714,
      "name": "16255_1_efd"
    },
    {
      "signal_id": 7715,
      "name": "16255_1_vs"
    },
    {
      "signal_id": 7716,
      "name": "16255_2_speed"
    },
    {
      "signal_id": 7717,
      "name": "16255_2_pmech"
    },
    {
      "signal_id": 7718,
      "name": "16255_2_efd"
    },
    {
      "signal_id": 7719,
      "name": "16255_2_vs"
    },
    {
      "signal_id": 7720,
      "name": "16259_1_speed"
    },
    {
      "signal_id": 7721,
      "name": "16259_1_pmech"
    },
    {
      "signal_id": 7722,
      "name": "16259_1_efd"
    },
    {
      "signal_id": 7723,
      "name": "16259_1_vs"
    },
    {
      "signal_id": 7724,
      "name": "16259_2_speed"
    },
    {
      "signal_id": 7725,
      "name": "16259_2_pmech"
    },
    {
      "signal_id": 7726,
      "name": "16259_2_efd"
    },
    {
      "signal_id": 7727,
      "name": "16259_2_vs"
    },
    {
      "signal_id": 7728,
      "name": "16260_1_speed"
    },
    {
      "signal_id": 7729,
      "name": "16260_1_pmech"
    },
    {
      "signal_id": 7730,
      "name": "16260_1_efd"
    },
    {
      "signal_id": 7731,
      "name": "16260_1_vs"
    },
    {
      "signal_id": 7732,
      "name": "16260_2_speed"
    },
    {
      "signal_id": 7733,
      "name": "16260_2_pmech"
    },
    {
      "signal_id": 7734,
      "name": "16260_2_efd"
    },
    {
      "signal_id": 7735,
      "name": "16260_2_vs"
    },
    {
      "signal_id": 7736,
      "name": "16263_1_speed"
    },
    {
      "signal_id": 7737,
      "name": "16263_1_pmech"
    },
    {
      "signal_id": 7738,
      "name": "16263_1_efd"
    },
    {
      "signal_id": 7739,
      "name": "16263_1_vs"
    },
    {
      "signal_id": 7740,
      "name": "16263_2_speed"
    },
    {
      "signal_id": 7741,
      "name": "16263_2_pmech"
    },
    {
      "signal_id": 7742,
      "name": "16263_2_efd"
    },
    {
      "signal_id": 7743,
      "name": "16263_2_vs"
    },
    {
      "signal_id": 7744,
      "name": "16263_3_speed"
    },
    {
      "signal_id": 7745,
      "name": "16263_3_pmech"
    },
    {
      "signal_id": 7746,
      "name": "16263_3_efd"
    },
    {
      "signal_id": 7747,
      "name": "16263_3_vs"
    },
    {
      "signal_id": 7748,
      "name": "16266_1_speed"
    },
    {
      "signal_id": 7749,
      "name": "16266_1_pmech"
    },
    {
      "signal_id": 7750,
      "name": "16266_1_efd"
    },
    {
      "signal_id": 7751,
      "name": "16266_1_vs"
    },
    {
      "signal_id": 7752,
      "name": "16266_2_speed"
    },
    {
      "signal_id": 7753,
      "name": "16266_2_pmech"
    },
    {
      "signal_id": 7754,
      "name": "16266_2_efd"
    },
    {
      "signal_id": 7755,
      "name": "16266_2_vs"
    },
    {
      "signal_id": 7756,
      "name": "16268_1_speed"
    },
    {
      "signal_id": 7757,
      "name": "16268_1_pmech"
    },
    {
      "signal_id": 7758,
      "name": "16268_1_efd"
    },
    {
      "signal_id": 7759,
      "name": "16268_1_vs"
    },
    {
      "signal_id": 7760,
      "name": "16271_1_speed"
    },
    {
      "signal_id": 7761,
      "name": "16271_1_pmech"
    },
    {
      "signal_id": 7762,
      "name": "16271_1_efd"
    },
    {
      "signal_id": 7763,
      "name": "16271_1_vs"
    },
    {
      "signal_id": 7764,
      "name": "16272_1_speed"
    },
    {
      "signal_id": 7765,
      "name": "16272_1_pmech"
    },
    {
      "signal_id": 7766,
      "name": "16272_1_efd"
    },
    {
      "signal_id": 7767,
      "name": "16272_1_vs"
    },
    {
      "signal_id": 7768,
      "name": "16273_1_speed"
    },
    {
      "signal_id": 7769,
      "name": "16273_1_pmech"
    },
    {
      "signal_id": 7770,
      "name": "16273_1_efd"
    },
    {
      "signal_id": 7771,
      "name": "16273_1_vs"
    },
    {
      "signal_id": 7772,
      "name": "16274_1_speed"
    },
    {
      "signal_id": 7773,
      "name": "16274_1_pmech"
    },
    {
      "signal_id": 7774,
      "name": "16274_1_efd"
    },
    {
      "signal_id": 7775,
      "name": "16274_1_vs"
    },
    {
      "signal_id": 7776,
      "name": "16275_1_speed"
    },
    {
      "signal_id": 7777,
      "name": "16275_1_pmech"
    },
    {
      "signal_id": 7778,
      "name": "16275_1_efd"
    },
    {
      "signal_id": 7779,
      "name": "16275_1_vs"
    },
    {
      "signal_id": 7780,
      "name": "16276_1_speed"
    },
    {
      "signal_id": 7781,
      "name": "16276_1_pmech"
    },
    {
      "signal_id": 7782,
      "name": "16276_1_efd"
    },
    {
      "signal_id": 7783,
      "name": "16276_1_vs"
    },
    {
      "signal_id": 7784,
      "name": "16282_1_speed"
    },
    {
      "signal_id": 7785,
      "name": "16282_1_pmech"
    },
    {
      "signal_id": 7786,
      "name": "16282_1_efd"
    },
    {
      "signal_id": 7787,
      "name": "16282_1_vs"
    },
    {
      "signal_id": 7788,
      "name": "16282_2_speed"
    },
    {
      "signal_id": 7789,
      "name": "16282_2_pmech"
    },
    {
      "signal_id": 7790,
      "name": "16282_2_efd"
    },
    {
      "signal_id": 7791,
      "name": "16282_2_vs"
    },
    {
      "signal_id": 7792,
      "name": "16285_1_speed"
    },
    {
      "signal_id": 7793,
      "name": "16285_1_pmech"
    },
    {
      "signal_id": 7794,
      "name": "16285_1_efd"
    },
    {
      "signal_id": 7795,
      "name": "16285_1_vs"
    },
    {
      "signal_id": 7796,
      "name": "16288_1_speed"
    },
    {
      "signal_id": 7797,
      "name": "16288_1_pmech"
    },
    {
      "signal_id": 7798,
      "name": "16288_1_efd"
    },
    {
      "signal_id": 7799,
      "name": "16288_1_vs"
    },
    {
      "signal_id": 7800,
      "name": "16294_1_speed"
    },
    {
      "signal_id": 7801,
      "name": "16294_1_pmech"
    },
    {
      "signal_id": 7802,
      "name": "16294_1_efd"
    },
    {
      "signal_id": 7803,
      "name": "16294_1_vs"
    },
    {
      "signal_id": 7804,
      "name": "16295_1_speed"
    },
    {
      "signal_id": 7805,
      "name": "16295_1_pmech"
    },
    {
      "signal_id": 7806,
      "name": "16295_1_efd"
    },
    {
      "signal_id": 7807,
      "name": "16295_1_vs"
    },
    {
      "signal_id": 7808,
      "name": "17288_1_speed"
    },
    {
      "signal_id": 7809,
      "name": "17288_1_pmech"
    },
    {
      "signal_id": 7810,
      "name": "17288_1_efd"
    },
    {
      "signal_id": 7811,
      "name": "17288_1_vs"
    },
    {
      "signal_id": 7812,
      "name": "17288_2_speed"
    },
    {
      "signal_id": 7813,
      "name": "17288_2_pmech"
    },
    {
      "signal_id": 7814,
      "name": "17288_2_efd"
    },
    {
      "signal_id": 7815,
      "name": "17288_2_vs"
    },
    {
      "signal_id": 7816,
      "name": "17296_1_speed"
    },
    {
      "signal_id": 7817,
      "name": "17296_1_pmech"
    },
    {
      "signal_id": 7818,
      "name": "17296_1_efd"
    },
    {
      "signal_id": 7819,
      "name": "17296_1_vs"
    },
    {
      "signal_id": 7820,
      "name": "17297_1_speed"
    },
    {
      "signal_id": 7821,
      "name": "17297_1_pmech"
    },
    {
      "signal_id": 7822,
      "name": "17297_1_efd"
    },
    {
      "signal_id": 7823,
      "name": "17297_1_vs"
    },
    {
      "signal_id": 7824,
      "name": "17301_1_speed"
    },
    {
      "signal_id": 7825,
      "name": "17301_1_pmech"
    },
    {
      "signal_id": 7826,
      "name": "17301_1_efd"
    },
    {
      "signal_id": 7827,
      "name": "17301_1_vs"
    },
    {
      "signal_id": 7828,
      "name": "17304_1_speed"
    },
    {
      "signal_id": 7829,
      "name": "17304_1_pmech"
    },
    {
      "signal_id": 7830,
      "name": "17304_1_efd"
    },
    {
      "signal_id": 7831,
      "name": "17304_1_vs"
    },
    {
      "signal_id": 7832,
      "name": "17308_1_speed"
    },
    {
      "signal_id": 7833,
      "name": "17308_1_pmech"
    },
    {
      "signal_id": 7834,
      "name": "17308_1_efd"
    },
    {
      "signal_id": 7835,
      "name": "17308_1_vs"
    },
    {
      "signal_id": 7836,
      "name": "17309_1_speed"
    },
    {
      "signal_id": 7837,
      "name": "17309_1_pmech"
    },
    {
      "signal_id": 7838,
      "name": "17309_1_efd"
    },
    {
      "signal_id": 7839,
      "name": "17309_1_vs"
    },
    {
      "signal_id": 7840,
      "name": "17312_1_ipcmd"
    },
    {
      "signal_id": 7841,
      "name": "17312_1_iqcmd"
    },
    {
      "signal_id": 7842,
      "name": "17312_1_p"
    },
    {
      "signal_id": 7843,
      "name": "17312_1_q"
    },
    {
      "signal_id": 7844,
      "name": "17312_2_ipcmd"
    },
    {
      "signal_id": 7845,
      "name": "17312_2_iqcmd"
    },
    {
      "signal_id": 7846,
      "name": "17312_2_p"
    },
    {
      "signal_id": 7847,
      "name": "17312_2_q"
    },
    {
      "signal_id": 7848,
      "name": "17312_3_ipcmd"
    },
    {
      "signal_id": 7849,
      "name": "17312_3_iqcmd"
    },
    {
      "signal_id": 7850,
      "name": "17312_3_p"
    },
    {
      "signal_id": 7851,
      "name": "17312_3_q"
    },
    {
      "signal_id": 7852,
      "name": "17315_1_speed"
    },
    {
      "signal_id": 7853,
      "name": "17315_1_pmech"
    },
    {
      "signal_id": 7854,
      "name": "17315_1_efd"
    },
    {
      "signal_id": 7855,
      "name": "17315_1_vs"
    },
    {
      "signal_id": 7856,
      "name": "17316_1_speed"
    },
    {
      "signal_id": 7857,
      "name": "17316_1_pmech"
    },
    {
      "signal_id": 7858,
      "name": "17316_1_efd"
    },
    {
      "signal_id": 7859,
      "name": "17316_1_vs"
    },
    {
      "signal_id": 7860,
      "name": "17319_1_speed"
    },
    {
      "signal_id": 7861,
      "name": "17319_1_pmech"
    },
    {
      "signal_id": 7862,
      "name": "17319_1_efd"
    },
    {
      "signal_id": 7863,
      "name": "17319_1_vs"
    },
    {
      "signal_id": 7864,
      "name": "17322_1_speed"
    },
    {
      "signal_id": 7865,
      "name": "17322_1_pmech"
    },
    {
      "signal_id": 7866,
      "name": "17322_1_efd"
    },
    {
      "signal_id": 7867,
      "name": "17322_1_vs"
    },
    {
      "signal_id": 7868,
      "name": "17328_1_speed"
    },
    {
      "signal_id": 7869,
      "name": "17328_1_pmech"
    },
    {
      "signal_id": 7870,
      "name": "17328_1_efd"
    },
    {
      "signal_id": 7871,
      "name": "17328_1_vs"
    },
    {
      "signal_id": 7872,
      "name": "17328_2_speed"
    },
    {
      "signal_id": 7873,
      "name": "17328_2_pmech"
    },
    {
      "signal_id": 7874,
      "name": "17328_2_efd"
    },
    {
      "signal_id": 7875,
      "name": "17328_2_vs"
    },
    {
      "signal_id": 7876,
      "name": "17337_1_speed"
    },
    {
      "signal_id": 7877,
      "name": "17337_1_pmech"
    },
    {
      "signal_id": 7878,
      "name": "17337_1_efd"
    },
    {
      "signal_id": 7879,
      "name": "17337_1_vs"
    },
    {
      "signal_id": 7880,
      "name": "17341_1_speed"
    },
    {
      "signal_id": 7881,
      "name": "17341_1_pmech"
    },
    {
      "signal_id": 7882,
      "name": "17341_1_efd"
    },
    {
      "signal_id": 7883,
      "name": "17341_1_vs"
    },
    {
      "signal_id": 7884,
      "name": "17342_1_speed"
    },
    {
      "signal_id": 7885,
      "name": "17342_1_pmech"
    },
    {
      "signal_id": 7886,
      "name": "17342_1_efd"
    },
    {
      "signal_id": 7887,
      "name": "17342_1_vs"
    },
    {
      "signal_id": 7888,
      "name": "17344_1_speed"
    },
    {
      "signal_id": 7889,
      "name": "17344_1_pmech"
    },
    {
      "signal_id": 7890,
      "name": "17344_1_efd"
    },
    {
      "signal_id": 7891,
      "name": "17344_1_vs"
    },
    {
      "signal_id": 7892,
      "name": "17345_1_speed"
    },
    {
      "signal_id": 7893,
      "name": "17345_1_pmech"
    },
    {
      "signal_id": 7894,
      "name": "17345_1_efd"
    },
    {
      "signal_id": 7895,
      "name": "17345_1_vs"
    },
    {
      "signal_id": 7896,
      "name": "17345_2_speed"
    },
    {
      "signal_id": 7897,
      "name": "17345_2_pmech"
    },
    {
      "signal_id": 7898,
      "name": "17345_2_efd"
    },
    {
      "signal_id": 7899,
      "name": "17345_2_vs"
    },
    {
      "signal_id": 7900,
      "name": "17346_1_speed"
    },
    {
      "signal_id": 7901,
      "name": "17346_1_pmech"
    },
    {
      "signal_id": 7902,
      "name": "17346_1_efd"
    },
    {
      "signal_id": 7903,
      "name": "17346_1_vs"
    },
    {
      "signal_id": 7904,
      "name": "17351_1_speed"
    },
    {
      "signal_id": 7905,
      "name": "17351_1_pmech"
    },
    {
      "signal_id": 7906,
      "name": "17351_1_efd"
    },
    {
      "signal_id": 7907,
      "name": "17351_1_vs"
    },
    {
      "signal_id": 7908,
      "name": "17354_1_speed"
    },
    {
      "signal_id": 7909,
      "name": "17354_1_pmech"
    },
    {
      "signal_id": 7910,
      "name": "17354_1_efd"
    },
    {
      "signal_id": 7911,
      "name": "17354_1_vs"
    },
    {
      "signal_id": 7912,
      "name": "17354_2_speed"
    },
    {
      "signal_id": 7913,
      "name": "17354_2_pmech"
    },
    {
      "signal_id": 7914,
      "name": "17354_2_efd"
    },
    {
      "signal_id": 7915,
      "name": "17354_2_vs"
    },
    {
      "signal_id": 7916,
      "name": "17354_3_speed"
    },
    {
      "signal_id": 7917,
      "name": "17354_3_pmech"
    },
    {
      "signal_id": 7918,
      "name": "17354_3_efd"
    },
    {
      "signal_id": 7919,
      "name": "17354_3_vs"
    },
    {
      "signal_id": 7920,
      "name": "17372_1_speed"
    },
    {
      "signal_id": 7921,
      "name": "17372_1_pmech"
    },
    {
      "signal_id": 7922,
      "name": "17372_1_efd"
    },
    {
      "signal_id": 7923,
      "name": "17372_1_vs"
    },
    {
      "signal_id": 7924,
      "name": "17372_2_speed"
    },
    {
      "signal_id": 7925,
      "name": "17372_2_pmech"
    },
    {
      "signal_id": 7926,
      "name": "17372_2_efd"
    },
    {
      "signal_id": 7927,
      "name": "17372_2_vs"
    },
    {
      "signal_id": 7928,
      "name": "17372_3_speed"
    },
    {
      "signal_id": 7929,
      "name": "17372_3_pmech"
    },
    {
      "signal_id": 7930,
      "name": "17372_3_efd"
    },
    {
      "signal_id": 7931,
      "name": "17372_3_vs"
    },
    {
      "signal_id": 7932,
      "name": "17379_1_speed"
    },
    {
      "signal_id": 7933,
      "name": "17379_1_pmech"
    },
    {
      "signal_id": 7934,
      "name": "17379_1_efd"
    },
    {
      "signal_id": 7935,
      "name": "17379_1_vs"
    },
    {
      "signal_id": 7936,
      "name": "17379_3_speed"
    },
    {
      "signal_id": 7937,
      "name": "17379_3_pmech"
    },
    {
      "signal_id": 7938,
      "name": "17379_3_efd"
    },
    {
      "signal_id": 7939,
      "name": "17379_3_vs"
    },
    {
      "signal_id": 7940,
      "name": "17379_4_speed"
    },
    {
      "signal_id": 7941,
      "name": "17379_4_pmech"
    },
    {
      "signal_id": 7942,
      "name": "17379_4_efd"
    },
    {
      "signal_id": 7943,
      "name": "17379_4_vs"
    },
    {
      "signal_id": 7944,
      "name": "17380_1_speed"
    },
    {
      "signal_id": 7945,
      "name": "17380_1_pmech"
    },
    {
      "signal_id": 7946,
      "name": "17380_1_efd"
    },
    {
      "signal_id": 7947,
      "name": "17380_1_vs"
    },
    {
      "signal_id": 7948,
      "name": "17386_1_speed"
    },
    {
      "signal_id": 7949,
      "name": "17386_1_pmech"
    },
    {
      "signal_id": 7950,
      "name": "17386_1_efd"
    },
    {
      "signal_id": 7951,
      "name": "17386_1_vs"
    },
    {
      "signal_id": 7952,
      "name": "17387_1_speed"
    },
    {
      "signal_id": 7953,
      "name": "17387_1_pmech"
    },
    {
      "signal_id": 7954,
      "name": "17387_1_efd"
    },
    {
      "signal_id": 7955,
      "name": "17387_1_vs"
    },
    {
      "signal_id": 7956,
      "name": "17389_1_speed"
    },
    {
      "signal_id": 7957,
      "name": "17389_1_pmech"
    },
    {
      "signal_id": 7958,
      "name": "17389_1_efd"
    },
    {
      "signal_id": 7959,
      "name": "17389_1_vs"
    },
    {
      "signal_id": 7960,
      "name": "17389_2_speed"
    },
    {
      "signal_id": 7961,
      "name": "17389_2_pmech"
    },
    {
      "signal_id": 7962,
      "name": "17389_2_efd"
    },
    {
      "signal_id": 7963,
      "name": "17389_2_vs"
    },
    {
      "signal_id": 7964,
      "name": "17390_1_speed"
    },
    {
      "signal_id": 7965,
      "name": "17390_1_pmech"
    },
    {
      "signal_id": 7966,
      "name": "17390_1_efd"
    },
    {
      "signal_id": 7967,
      "name": "17390_1_vs"
    },
    {
      "signal_id": 7968,
      "name": "17390_2_speed"
    },
    {
      "signal_id": 7969,
      "name": "17390_2_pmech"
    },
    {
      "signal_id": 7970,
      "name": "17390_2_efd"
    },
    {
      "signal_id": 7971,
      "name": "17390_2_vs"
    },
    {
      "signal_id": 7972,
      "name": "17395_1_speed"
    },
    {
      "signal_id": 7973,
      "name": "17395_1_pmech"
    },
    {
      "signal_id": 7974,
      "name": "17395_1_efd"
    },
    {
      "signal_id": 7975,
      "name": "17395_1_vs"
    },
    {
      "signal_id": 7976,
      "name": "17396_1_speed"
    },
    {
      "signal_id": 7977,
      "name": "17396_1_pmech"
    },
    {
      "signal_id": 7978,
      "name": "17396_1_efd"
    },
    {
      "signal_id": 7979,
      "name": "17396_1_vs"
    },
    {
      "signal_id": 7980,
      "name": "17397_1_speed"
    },
    {
      "signal_id": 7981,
      "name": "17397_1_pmech"
    },
    {
      "signal_id": 7982,
      "name": "17397_1_efd"
    },
    {
      "signal_id": 7983,
      "name": "17397_1_vs"
    },
    {
      "signal_id": 7984,
      "name": "17398_1_speed"
    },
    {
      "signal_id": 7985,
      "name": "17398_1_pmech"
    },
    {
      "signal_id": 7986,
      "name": "17398_1_efd"
    },
    {
      "signal_id": 7987,
      "name": "17398_1_vs"
    },
    {
      "signal_id": 7988,
      "name": "17402_1_speed"
    },
    {
      "signal_id": 7989,
      "name": "17402_1_pmech"
    },
    {
      "signal_id": 7990,
      "name": "17402_1_efd"
    },
    {
      "signal_id": 7991,
      "name": "17402_1_vs"
    },
    {
      "signal_id": 7992,
      "name": "17407_1_speed"
    },
    {
      "signal_id": 7993,
      "name": "17407_1_pmech"
    },
    {
      "signal_id": 7994,
      "name": "17407_1_efd"
    },
    {
      "signal_id": 7995,
      "name": "17407_1_vs"
    },
    {
      "signal_id": 7996,
      "name": "17408_1_speed"
    },
    {
      "signal_id": 7997,
      "name": "17408_1_pmech"
    },
    {
      "signal_id": 7998,
      "name": "17408_1_efd"
    },
    {
      "signal_id": 7999,
      "name": "17408_1_vs"
    },
    {
      "signal_id": 8000,
      "name": "17416_1_speed"
    },
    {
      "signal_id": 8001,
      "name": "17416_1_pmech"
    },
    {
      "signal_id": 8002,
      "name": "17416_1_efd"
    },
    {
      "signal_id": 8003,
      "name": "17416_1_vs"
    },
    {
      "signal_id": 8004,
      "name": "17418_1_ipcmd"
    },
    {
      "signal_id": 8005,
      "name": "17418_1_iqcmd"
    },
    {
      "signal_id": 8006,
      "name": "17418_1_p"
    },
    {
      "signal_id": 8007,
      "name": "17418_1_q"
    },
    {
      "signal_id": 8008,
      "name": "17418_2_ipcmd"
    },
    {
      "signal_id": 8009,
      "name": "17418_2_iqcmd"
    },
    {
      "signal_id": 8010,
      "name": "17418_2_p"
    },
    {
      "signal_id": 8011,
      "name": "17418_2_q"
    },
    {
      "signal_id": 8012,
      "name": "17418_3_ipcmd"
    },
    {
      "signal_id": 8013,
      "name": "17418_3_iqcmd"
    },
    {
      "signal_id": 8014,
      "name": "17418_3_p"
    },
    {
      "signal_id": 8015,
      "name": "17418_3_q"
    },
    {
      "signal_id": 8016,
      "name": "17418_4_ipcmd"
    },
    {
      "signal_id": 8017,
      "name": "17418_4_iqcmd"
    },
    {
      "signal_id": 8018,
      "name": "17418_4_p"
    },
    {
      "signal_id": 8019,
      "name": "17418_4_q"
    },
    {
      "signal_id": 8020,
      "name": "17419_1_ipcmd"
    },
    {
      "signal_id": 8021,
      "name": "17419_1_iqcmd"
    },
    {
      "signal_id": 8022,
      "name": "17419_1_p"
    },
    {
      "signal_id": 8023,
      "name": "17419_1_q"
    },
    {
      "signal_id": 8024,
      "name": "17422_1_ipcmd"
    },
    {
      "signal_id": 8025,
      "name": "17422_1_iqcmd"
    },
    {
      "signal_id": 8026,
      "name": "17422_1_p"
    },
    {
      "signal_id": 8027,
      "name": "17422_1_q"
    },
    {
      "signal_id": 8028,
      "name": "17423_1_ipcmd"
    },
    {
      "signal_id": 8029,
      "name": "17423_1_iqcmd"
    },
    {
      "signal_id": 8030,
      "name": "17423_1_p"
    },
    {
      "signal_id": 8031,
      "name": "17423_1_q"
    },
    {
      "signal_id": 8032,
      "name": "17429_1_speed"
    },
    {
      "signal_id": 8033,
      "name": "17429_1_pmech"
    },
    {
      "signal_id": 8034,
      "name": "17429_1_efd"
    },
    {
      "signal_id": 8035,
      "name": "17429_1_vs"
    },
    {
      "signal_id": 8036,
      "name": "17430_1_speed"
    },
    {
      "signal_id": 8037,
      "name": "17430_1_pmech"
    },
    {
      "signal_id": 8038,
      "name": "17430_1_efd"
    },
    {
      "signal_id": 8039,
      "name": "17430_1_vs"
    },
    {
      "signal_id": 8040,
      "name": "17431_1_speed"
    },
    {
      "signal_id": 8041,
      "name": "17431_1_pmech"
    },
    {
      "signal_id": 8042,
      "name": "17431_1_efd"
    },
    {
      "signal_id": 8043,
      "name": "17431_1_vs"
    },
    {
      "signal_id": 8044,
      "name": "17434_1_speed"
    },
    {
      "signal_id": 8045,
      "name": "17434_1_pmech"
    },
    {
      "signal_id": 8046,
      "name": "17434_1_efd"
    },
    {
      "signal_id": 8047,
      "name": "17434_1_vs"
    },
    {
      "signal_id": 8048,
      "name": "17434_2_speed"
    },
    {
      "signal_id": 8049,
      "name": "17434_2_pmech"
    },
    {
      "signal_id": 8050,
      "name": "17434_2_efd"
    },
    {
      "signal_id": 8051,
      "name": "17434_2_vs"
    },
    {
      "signal_id": 8052,
      "name": "17435_1_speed"
    },
    {
      "signal_id": 8053,
      "name": "17435_1_pmech"
    },
    {
      "signal_id": 8054,
      "name": "17435_1_efd"
    },
    {
      "signal_id": 8055,
      "name": "17435_1_vs"
    },
    {
      "signal_id": 8056,
      "name": "17436_1_speed"
    },
    {
      "signal_id": 8057,
      "name": "17436_1_pmech"
    },
    {
      "signal_id": 8058,
      "name": "17436_1_efd"
    },
    {
      "signal_id": 8059,
      "name": "17436_1_vs"
    },
    {
      "signal_id": 8060,
      "name": "17441_1_speed"
    },
    {
      "signal_id": 8061,
      "name": "17441_1_pmech"
    },
    {
      "signal_id": 8062,
      "name": "17441_1_efd"
    },
    {
      "signal_id": 8063,
      "name": "17441_1_vs"
    },
    {
      "signal_id": 8064,
      "name": "17446_1_speed"
    },
    {
      "signal_id": 8065,
      "name": "17446_1_pmech"
    },
    {
      "signal_id": 8066,
      "name": "17446_1_efd"
    },
    {
      "signal_id": 8067,
      "name": "17446_1_vs"
    },
    {
      "signal_id": 8068,
      "name": "17447_1_speed"
    },
    {
      "signal_id": 8069,
      "name": "17447_1_pmech"
    },
    {
      "signal_id": 8070,
      "name": "17447_1_efd"
    },
    {
      "signal_id": 8071,
      "name": "17447_1_vs"
    },
    {
      "signal_id": 8072,
      "name": "17453_1_speed"
    },
    {
      "signal_id": 8073,
      "name": "17453_1_pmech"
    },
    {
      "signal_id": 8074,
      "name": "17453_1_efd"
    },
    {
      "signal_id": 8075,
      "name": "17453_1_vs"
    },
    {
      "signal_id": 8076,
      "name": "17454_1_speed"
    },
    {
      "signal_id": 8077,
      "name": "17454_1_pmech"
    },
    {
      "signal_id": 8078,
      "name": "17454_1_efd"
    },
    {
      "signal_id": 8079,
      "name": "17454_1_vs"
    },
    {
      "signal_id": 8080,
      "name": "17457_1_speed"
    },
    {
      "signal_id": 8081,
      "name": "17457_1_pmech"
    },
    {
      "signal_id": 8082,
      "name": "17457_1_efd"
    },
    {
      "signal_id": 8083,
      "name": "17457_1_vs"
    },
    {
      "signal_id": 8084,
      "name": "17457_2_speed"
    },
    {
      "signal_id": 8085,
      "name": "17457_2_pmech"
    },
    {
      "signal_id": 8086,
      "name": "17457_2_efd"
    },
    {
      "signal_id": 8087,
      "name": "17457_2_vs"
    },
    {
      "signal_id": 8088,
      "name": "17457_3_speed"
    },
    {
      "signal_id": 8089,
      "name": "17457_3_pmech"
    },
    {
      "signal_id": 8090,
      "name": "17457_3_efd"
    },
    {
      "signal_id": 8091,
      "name": "17457_3_vs"
    },
    {
      "signal_id": 8092,
      "name": "17457_4_speed"
    },
    {
      "signal_id": 8093,
      "name": "17457_4_pmech"
    },
    {
      "signal_id": 8094,
      "name": "17457_4_efd"
    },
    {
      "signal_id": 8095,
      "name": "17457_4_vs"
    },
    {
      "signal_id": 8096,
      "name": "17461_1_speed"
    },
    {
      "signal_id": 8097,
      "name": "17461_1_pmech"
    },
    {
      "signal_id": 8098,
      "name": "17461_1_efd"
    },
    {
      "signal_id": 8099,
      "name": "17461_1_vs"
    },
    {
      "signal_id": 8100,
      "name": "17462_1_speed"
    },
    {
      "signal_id": 8101,
      "name": "17462_1_pmech"
    },
    {
      "signal_id": 8102,
      "name": "17462_1_efd"
    },
    {
      "signal_id": 8103,
      "name": "17462_1_vs"
    },
    {
      "signal_id": 8104,
      "name": "17466_1_speed"
    },
    {
      "signal_id": 8105,
      "name": "17466_1_pmech"
    },
    {
      "signal_id": 8106,
      "name": "17466_1_efd"
    },
    {
      "signal_id": 8107,
      "name": "17466_1_vs"
    },
    {
      "signal_id": 8108,
      "name": "17467_1_speed"
    },
    {
      "signal_id": 8109,
      "name": "17467_1_pmech"
    },
    {
      "signal_id": 8110,
      "name": "17467_1_efd"
    },
    {
      "signal_id": 8111,
      "name": "17467_1_vs"
    },
    {
      "signal_id": 8112,
      "name": "17470_1_ipcmd"
    },
    {
      "signal_id": 8113,
      "name": "17470_1_iqcmd"
    },
    {
      "signal_id": 8114,
      "name": "17470_1_p"
    },
    {
      "signal_id": 8115,
      "name": "17470_1_q"
    },
    {
      "signal_id": 8116,
      "name": "17470_2_ipcmd"
    },
    {
      "signal_id": 8117,
      "name": "17470_2_iqcmd"
    },
    {
      "signal_id": 8118,
      "name": "17470_2_p"
    },
    {
      "signal_id": 8119,
      "name": "17470_2_q"
    },
    {
      "signal_id": 8120,
      "name": "17472_1_speed"
    },
    {
      "signal_id": 8121,
      "name": "17472_1_pmech"
    },
    {
      "signal_id": 8122,
      "name": "17472_1_efd"
    },
    {
      "signal_id": 8123,
      "name": "17472_1_vs"
    },
    {
      "signal_id": 8124,
      "name": "17474_1_speed"
    },
    {
      "signal_id": 8125,
      "name": "17474_1_pmech"
    },
    {
      "signal_id": 8126,
      "name": "17474_1_efd"
    },
    {
      "signal_id": 8127,
      "name": "17474_1_vs"
    },
    {
      "signal_id": 8128,
      "name": "17474_2_speed"
    },
    {
      "signal_id": 8129,
      "name": "17474_2_pmech"
    },
    {
      "signal_id": 8130,
      "name": "17474_2_efd"
    },
    {
      "signal_id": 8131,
      "name": "17474_2_vs"
    },
    {
      "signal_id": 8132,
      "name": "17474_3_speed"
    },
    {
      "signal_id": 8133,
      "name": "17474_3_pmech"
    },
    {
      "signal_id": 8134,
      "name": "17474_3_efd"
    },
    {
      "signal_id": 8135,
      "name": "17474_3_vs"
    },
    {
      "signal_id": 8136,
      "name": "17474_4_speed"
    },
    {
      "signal_id": 8137,
      "name": "17474_4_pmech"
    },
    {
      "signal_id": 8138,
      "name": "17474_4_efd"
    },
    {
      "signal_id": 8139,
      "name": "17474_4_vs"
    },
    {
      "signal_id": 8140,
      "name": "17474_5_speed"
    },
    {
      "signal_id": 8141,
      "name": "17474_5_pmech"
    },
    {
      "signal_id": 8142,
      "name": "17474_5_efd"
    },
    {
      "signal_id": 8143,
      "name": "17474_5_vs"
    },
    {
      "signal_id": 8144,
      "name": "17481_1_speed"
    },
    {
      "signal_id": 8145,
      "name": "17481_1_pmech"
    },
    {
      "signal_id": 8146,
      "name": "17481_1_efd"
    },
    {
      "signal_id": 8147,
      "name": "17481_1_vs"
    },
    {
      "signal_id": 8148,
      "name": "17481_2_speed"
    },
    {
      "signal_id": 8149,
      "name": "17481_2_pmech"
    },
    {
      "signal_id": 8150,
      "name": "17481_2_efd"
    },
    {
      "signal_id": 8151,
      "name": "17481_2_vs"
    },
    {
      "signal_id": 8152,
      "name": "17485_1_speed"
    },
    {
      "signal_id": 8153,
      "name": "17485_1_pmech"
    },
    {
      "signal_id": 8154,
      "name": "17485_1_efd"
    },
    {
      "signal_id": 8155,
      "name": "17485_1_vs"
    },
    {
      "signal_id": 8156,
      "name": "17485_2_speed"
    },
    {
      "signal_id": 8157,
      "name": "17485_2_pmech"
    },
    {
      "signal_id": 8158,
      "name": "17485_2_efd"
    },
    {
      "signal_id": 8159,
      "name": "17485_2_vs"
    },
    {
      "signal_id": 8160,
      "name": "17485_3_speed"
    },
    {
      "signal_id": 8161,
      "name": "17485_3_pmech"
    },
    {
      "signal_id": 8162,
      "name": "17485_3_efd"
    },
    {
      "signal_id": 8163,
      "name": "17485_3_vs"
    },
    {
      "signal_id": 8164,
      "name": "17485_4_speed"
    },
    {
      "signal_id": 8165,
      "name": "17485_4_pmech"
    },
    {
      "signal_id": 8166,
      "name": "17485_4_efd"
    },
    {
      "signal_id": 8167,
      "name": "17485_4_vs"
    },
    {
      "signal_id": 8168,
      "name": "17486_1_speed"
    },
    {
      "signal_id": 8169,
      "name": "17486_1_pmech"
    },
    {
      "signal_id": 8170,
      "name": "17486_1_efd"
    },
    {
      "signal_id": 8171,
      "name": "17486_1_vs"
    },
    {
      "signal_id": 8172,
      "name": "17487_1_speed"
    },
    {
      "signal_id": 8173,
      "name": "17487_1_pmech"
    },
    {
      "signal_id": 8174,
      "name": "17487_1_efd"
    },
    {
      "signal_id": 8175,
      "name": "17487_1_vs"
    },
    {
      "signal_id": 8176,
      "name": "17493_1_speed"
    },
    {
      "signal_id": 8177,
      "name": "17493_1_pmech"
    },
    {
      "signal_id": 8178,
      "name": "17493_1_efd"
    },
    {
      "signal_id": 8179,
      "name": "17493_1_vs"
    },
    {
      "signal_id": 8180,
      "name": "17494_1_speed"
    },
    {
      "signal_id": 8181,
      "name": "17494_1_pmech"
    },
    {
      "signal_id": 8182,
      "name": "17494_1_efd"
    },
    {
      "signal_id": 8183,
      "name": "17494_1_vs"
    },
    {
      "signal_id": 8184,
      "name": "17495_1_speed"
    },
    {
      "signal_id": 8185,
      "name": "17495_1_pmech"
    },
    {
      "signal_id": 8186,
      "name": "17495_1_efd"
    },
    {
      "signal_id": 8187,
      "name": "17495_1_vs"
    },
    {
      "signal_id": 8188,
      "name": "17496_1_speed"
    },
    {
      "signal_id": 8189,
      "name": "17496_1_pmech"
    },
    {
      "signal_id": 8190,
      "name": "17496_1_efd"
    },
    {
      "signal_id": 8191,
      "name": "17496_1_vs"
    },
    {
      "signal_id": 8192,
      "name": "17497_1_speed"
    },
    {
      "signal_id": 8193,
      "name": "17497_1_pmech"
    },
    {
      "signal_id": 8194,
      "name": "17497_1_efd"
    },
    {
      "signal_id": 8195,
      "name": "17497_1_vs"
    },
    {
      "signal_id": 8196,
      "name": "17498_1_speed"
    },
    {
      "signal_id": 8197,
      "name": "17498_1_pmech"
    },
    {
      "signal_id": 8198,
      "name": "17498_1_efd"
    },
    {
      "signal_id": 8199,
      "name": "17498_1_vs"
    },
    {
      "signal_id": 8200,
      "name": "17501_1_speed"
    },
    {
      "signal_id": 8201,
      "name": "17501_1_pmech"
    },
    {
      "signal_id": 8202,
      "name": "17501_1_efd"
    },
    {
      "signal_id": 8203,
      "name": "17501_1_vs"
    },
    {
      "signal_id": 8204,
      "name": "17501_2_speed"
    },
    {
      "signal_id": 8205,
      "name": "17501_2_pmech"
    },
    {
      "signal_id": 8206,
      "name": "17501_2_efd"
    },
    {
      "signal_id": 8207,
      "name": "17501_2_vs"
    },
    {
      "signal_id": 8208,
      "name": "17501_3_speed"
    },
    {
      "signal_id": 8209,
      "name": "17501_3_pmech"
    },
    {
      "signal_id": 8210,
      "name": "17501_3_efd"
    },
    {
      "signal_id": 8211,
      "name": "17501_3_vs"
    },
    {
      "signal_id": 8212,
      "name": "17501_4_speed"
    },
    {
      "signal_id": 8213,
      "name": "17501_4_pmech"
    },
    {
      "signal_id": 8214,
      "name": "17501_4_efd"
    },
    {
      "signal_id": 8215,
      "name": "17501_4_vs"
    },
    {
      "signal_id": 8216,
      "name": "17501_6_speed"
    },
    {
      "signal_id": 8217,
      "name": "17501_6_pmech"
    },
    {
      "signal_id": 8218,
      "name": "17501_6_efd"
    },
    {
      "signal_id": 8219,
      "name": "17501_6_vs"
    },
    {
      "signal_id": 8220,
      "name": "17504_1_speed"
    },
    {
      "signal_id": 8221,
      "name": "17504_1_pmech"
    },
    {
      "signal_id": 8222,
      "name": "17504_1_efd"
    },
    {
      "signal_id": 8223,
      "name": "17504_1_vs"
    },
    {
      "signal_id": 8224,
      "name": "17504_2_speed"
    },
    {
      "signal_id": 8225,
      "name": "17504_2_pmech"
    },
    {
      "signal_id": 8226,
      "name": "17504_2_efd"
    },
    {
      "signal_id": 8227,
      "name": "17504_2_vs"
    },
    {
      "signal_id": 8228,
      "name": "17512_1_speed"
    },
    {
      "signal_id": 8229,
      "name": "17512_1_pmech"
    },
    {
      "signal_id": 8230,
      "name": "17512_1_efd"
    },
    {
      "signal_id": 8231,
      "name": "17512_1_vs"
    },
    {
      "signal_id": 8232,
      "name": "17512_2_speed"
    },
    {
      "signal_id": 8233,
      "name": "17512_2_pmech"
    },
    {
      "signal_id": 8234,
      "name": "17512_2_efd"
    },
    {
      "signal_id": 8235,
      "name": "17512_2_vs"
    },
    {
      "signal_id": 8236,
      "name": "17512_3_speed"
    },
    {
      "signal_id": 8237,
      "name": "17512_3_pmech"
    },
    {
      "signal_id": 8238,
      "name": "17512_3_efd"
    },
    {
      "signal_id": 8239,
      "name": "17512_3_vs"
    },
    {
      "signal_id": 8240,
      "name": "17512_4_speed"
    },
    {
      "signal_id": 8241,
      "name": "17512_4_pmech"
    },
    {
      "signal_id": 8242,
      "name": "17512_4_efd"
    },
    {
      "signal_id": 8243,
      "name": "17512_4_vs"
    },
    {
      "signal_id": 8244,
      "name": "17516_1_speed"
    },
    {
      "signal_id": 8245,
      "name": "17516_1_pmech"
    },
    {
      "signal_id": 8246,
      "name": "17516_1_efd"
    },
    {
      "signal_id": 8247,
      "name": "17516_1_vs"
    },
    {
      "signal_id": 8248,
      "name": "17516_3_speed"
    },
    {
      "signal_id": 8249,
      "name": "17516_3_pmech"
    },
    {
      "signal_id": 8250,
      "name": "17516_3_efd"
    },
    {
      "signal_id": 8251,
      "name": "17516_3_vs"
    },
    {
      "signal_id": 8252,
      "name": "17516_4_speed"
    },
    {
      "signal_id": 8253,
      "name": "17516_4_pmech"
    },
    {
      "signal_id": 8254,
      "name": "17516_4_efd"
    },
    {
      "signal_id": 8255,
      "name": "17516_4_vs"
    },
    {
      "signal_id": 8256,
      "name": "18293_1_speed"
    },
    {
      "signal_id": 8257,
      "name": "18293_1_pmech"
    },
    {
      "signal_id": 8258,
      "name": "18293_1_efd"
    },
    {
      "signal_id": 8259,
      "name": "18293_1_vs"
    },
    {
      "signal_id": 8260,
      "name": "18294_1_speed"
    },
    {
      "signal_id": 8261,
      "name": "18294_1_pmech"
    },
    {
      "signal_id": 8262,
      "name": "18294_1_efd"
    },
    {
      "signal_id": 8263,
      "name": "18294_1_vs"
    },
    {
      "signal_id": 8264,
      "name": "18295_1_speed"
    },
    {
      "signal_id": 8265,
      "name": "18295_1_pmech"
    },
    {
      "signal_id": 8266,
      "name": "18295_1_efd"
    },
    {
      "signal_id": 8267,
      "name": "18295_1_vs"
    },
    {
      "signal_id": 8268,
      "name": "18296_1_speed"
    },
    {
      "signal_id": 8269,
      "name": "18296_1_pmech"
    },
    {
      "signal_id": 8270,
      "name": "18296_1_efd"
    },
    {
      "signal_id": 8271,
      "name": "18296_1_vs"
    },
    {
      "signal_id": 8272,
      "name": "18300_1_speed"
    },
    {
      "signal_id": 8273,
      "name": "18300_1_pmech"
    },
    {
      "signal_id": 8274,
      "name": "18300_1_efd"
    },
    {
      "signal_id": 8275,
      "name": "18300_1_vs"
    },
    {
      "signal_id": 8276,
      "name": "18303_1_speed"
    },
    {
      "signal_id": 8277,
      "name": "18303_1_pmech"
    },
    {
      "signal_id": 8278,
      "name": "18303_1_efd"
    },
    {
      "signal_id": 8279,
      "name": "18303_1_vs"
    },
    {
      "signal_id": 8280,
      "name": "18303_2_speed"
    },
    {
      "signal_id": 8281,
      "name": "18303_2_pmech"
    },
    {
      "signal_id": 8282,
      "name": "18303_2_efd"
    },
    {
      "signal_id": 8283,
      "name": "18303_2_vs"
    },
    {
      "signal_id": 8284,
      "name": "18309_1_speed"
    },
    {
      "signal_id": 8285,
      "name": "18309_1_pmech"
    },
    {
      "signal_id": 8286,
      "name": "18309_1_efd"
    },
    {
      "signal_id": 8287,
      "name": "18309_1_vs"
    },
    {
      "signal_id": 8288,
      "name": "18309_2_speed"
    },
    {
      "signal_id": 8289,
      "name": "18309_2_pmech"
    },
    {
      "signal_id": 8290,
      "name": "18309_2_efd"
    },
    {
      "signal_id": 8291,
      "name": "18309_2_vs"
    },
    {
      "signal_id": 8292,
      "name": "18310_1_speed"
    },
    {
      "signal_id": 8293,
      "name": "18310_1_pmech"
    },
    {
      "signal_id": 8294,
      "name": "18310_1_efd"
    },
    {
      "signal_id": 8295,
      "name": "18310_1_vs"
    },
    {
      "signal_id": 8296,
      "name": "18316_1_speed"
    },
    {
      "signal_id": 8297,
      "name": "18316_1_pmech"
    },
    {
      "signal_id": 8298,
      "name": "18316_1_efd"
    },
    {
      "signal_id": 8299,
      "name": "18316_1_vs"
    },
    {
      "signal_id": 8300,
      "name": "18319_3_speed"
    },
    {
      "signal_id": 8301,
      "name": "18319_3_pmech"
    },
    {
      "signal_id": 8302,
      "name": "18319_3_efd"
    },
    {
      "signal_id": 8303,
      "name": "18319_3_vs"
    },
    {
      "signal_id": 8304,
      "name": "18324_1_speed"
    },
    {
      "signal_id": 8305,
      "name": "18324_1_pmech"
    },
    {
      "signal_id": 8306,
      "name": "18324_1_efd"
    },
    {
      "signal_id": 8307,
      "name": "18324_1_vs"
    },
    {
      "signal_id": 8308,
      "name": "18325_1_speed"
    },
    {
      "signal_id": 8309,
      "name": "18325_1_pmech"
    },
    {
      "signal_id": 8310,
      "name": "18325_1_efd"
    },
    {
      "signal_id": 8311,
      "name": "18325_1_vs"
    },
    {
      "signal_id": 8312,
      "name": "18326_1_speed"
    },
    {
      "signal_id": 8313,
      "name": "18326_1_pmech"
    },
    {
      "signal_id": 8314,
      "name": "18326_1_efd"
    },
    {
      "signal_id": 8315,
      "name": "18326_1_vs"
    },
    {
      "signal_id": 8316,
      "name": "18329_2_speed"
    },
    {
      "signal_id": 8317,
      "name": "18329_2_pmech"
    },
    {
      "signal_id": 8318,
      "name": "18329_2_efd"
    },
    {
      "signal_id": 8319,
      "name": "18329_2_vs"
    },
    {
      "signal_id": 8320,
      "name": "18331_1_speed"
    },
    {
      "signal_id": 8321,
      "name": "18331_1_pmech"
    },
    {
      "signal_id": 8322,
      "name": "18331_1_efd"
    },
    {
      "signal_id": 8323,
      "name": "18331_1_vs"
    },
    {
      "signal_id": 8324,
      "name": "18331_2_speed"
    },
    {
      "signal_id": 8325,
      "name": "18331_2_pmech"
    },
    {
      "signal_id": 8326,
      "name": "18331_2_efd"
    },
    {
      "signal_id": 8327,
      "name": "18331_2_vs"
    },
    {
      "signal_id": 8328,
      "name": "18334_1_speed"
    },
    {
      "signal_id": 8329,
      "name": "18334_1_pmech"
    },
    {
      "signal_id": 8330,
      "name": "18334_1_efd"
    },
    {
      "signal_id": 8331,
      "name": "18334_1_vs"
    },
    {
      "signal_id": 8332,
      "name": "18335_1_speed"
    },
    {
      "signal_id": 8333,
      "name": "18335_1_pmech"
    },
    {
      "signal_id": 8334,
      "name": "18335_1_efd"
    },
    {
      "signal_id": 8335,
      "name": "18335_1_vs"
    },
    {
      "signal_id": 8336,
      "name": "18338_1_speed"
    },
    {
      "signal_id": 8337,
      "name": "18338_1_pmech"
    },
    {
      "signal_id": 8338,
      "name": "18338_1_efd"
    },
    {
      "signal_id": 8339,
      "name": "18338_1_vs"
    },
    {
      "signal_id": 8340,
      "name": "18342_1_speed"
    },
    {
      "signal_id": 8341,
      "name": "18342_1_pmech"
    },
    {
      "signal_id": 8342,
      "name": "18342_1_efd"
    },
    {
      "signal_id": 8343,
      "name": "18342_1_vs"
    },
    {
      "signal_id": 8344,
      "name": "18343_1_speed"
    },
    {
      "signal_id": 8345,
      "name": "18343_1_pmech"
    },
    {
      "signal_id": 8346,
      "name": "18343_1_efd"
    },
    {
      "signal_id": 8347,
      "name": "18343_1_vs"
    },
    {
      "signal_id": 8348,
      "name": "18344_1_speed"
    },
    {
      "signal_id": 8349,
      "name": "18344_1_pmech"
    },
    {
      "signal_id": 8350,
      "name": "18344_1_efd"
    },
    {
      "signal_id": 8351,
      "name": "18344_1_vs"
    },
    {
      "signal_id": 8352,
      "name": "18345_1_speed"
    },
    {
      "signal_id": 8353,
      "name": "18345_1_pmech"
    },
    {
      "signal_id": 8354,
      "name": "18345_1_efd"
    },
    {
      "signal_id": 8355,
      "name": "18345_1_vs"
    },
    {
      "signal_id": 8356,
      "name": "18346_1_speed"
    },
    {
      "signal_id": 8357,
      "name": "18346_1_pmech"
    },
    {
      "signal_id": 8358,
      "name": "18346_1_efd"
    },
    {
      "signal_id": 8359,
      "name": "18346_1_vs"
    },
    {
      "signal_id": 8360,
      "name": "18357_1_speed"
    },
    {
      "signal_id": 8361,
      "name": "18357_1_pmech"
    },
    {
      "signal_id": 8362,
      "name": "18357_1_efd"
    },
    {
      "signal_id": 8363,
      "name": "18357_1_vs"
    },
    {
      "signal_id": 8364,
      "name": "18358_1_speed"
    },
    {
      "signal_id": 8365,
      "name": "18358_1_pmech"
    },
    {
      "signal_id": 8366,
      "name": "18358_1_efd"
    },
    {
      "signal_id": 8367,
      "name": "18358_1_vs"
    },
    {
      "signal_id": 8368,
      "name": "18358_2_speed"
    },
    {
      "signal_id": 8369,
      "name": "18358_2_pmech"
    },
    {
      "signal_id": 8370,
      "name": "18358_2_efd"
    },
    {
      "signal_id": 8371,
      "name": "18358_2_vs"
    },
    {
      "signal_id": 8372,
      "name": "18362_1_speed"
    },
    {
      "signal_id": 8373,
      "name": "18362_1_pmech"
    },
    {
      "signal_id": 8374,
      "name": "18362_1_efd"
    },
    {
      "signal_id": 8375,
      "name": "18362_1_vs"
    },
    {
      "signal_id": 8376,
      "name": "18363_1_speed"
    },
    {
      "signal_id": 8377,
      "name": "18363_1_pmech"
    },
    {
      "signal_id": 8378,
      "name": "18363_1_efd"
    },
    {
      "signal_id": 8379,
      "name": "18363_1_vs"
    },
    {
      "signal_id": 8380,
      "name": "18364_1_speed"
    },
    {
      "signal_id": 8381,
      "name": "18364_1_pmech"
    },
    {
      "signal_id": 8382,
      "name": "18364_1_efd"
    },
    {
      "signal_id": 8383,
      "name": "18364_1_vs"
    },
    {
      "signal_id": 8384,
      "name": "18368_2_speed"
    },
    {
      "signal_id": 8385,
      "name": "18368_2_pmech"
    },
    {
      "signal_id": 8386,
      "name": "18368_2_efd"
    },
    {
      "signal_id": 8387,
      "name": "18368_2_vs"
    },
    {
      "signal_id": 8388,
      "name": "18369_1_speed"
    },
    {
      "signal_id": 8389,
      "name": "18369_1_pmech"
    },
    {
      "signal_id": 8390,
      "name": "18369_1_efd"
    },
    {
      "signal_id": 8391,
      "name": "18369_1_vs"
    },
    {
      "signal_id": 8392,
      "name": "18376_1_speed"
    },
    {
      "signal_id": 8393,
      "name": "18376_1_pmech"
    },
    {
      "signal_id": 8394,
      "name": "18376_1_efd"
    },
    {
      "signal_id": 8395,
      "name": "18376_1_vs"
    },
    {
      "signal_id": 8396,
      "name": "18380_1_speed"
    },
    {
      "signal_id": 8397,
      "name": "18380_1_pmech"
    },
    {
      "signal_id": 8398,
      "name": "18380_1_efd"
    },
    {
      "signal_id": 8399,
      "name": "18380_1_vs"
    },
    {
      "signal_id": 8400,
      "name": "18382_1_speed"
    },
    {
      "signal_id": 8401,
      "name": "18382_1_pmech"
    },
    {
      "signal_id": 8402,
      "name": "18382_1_efd"
    },
    {
      "signal_id": 8403,
      "name": "18382_1_vs"
    },
    {
      "signal_id": 8404,
      "name": "18382_2_speed"
    },
    {
      "signal_id": 8405,
      "name": "18382_2_pmech"
    },
    {
      "signal_id": 8406,
      "name": "18382_2_efd"
    },
    {
      "signal_id": 8407,
      "name": "18382_2_vs"
    },
    {
      "signal_id": 8408,
      "name": "18392_1_speed"
    },
    {
      "signal_id": 8409,
      "name": "18392_1_pmech"
    },
    {
      "signal_id": 8410,
      "name": "18392_1_efd"
    },
    {
      "signal_id": 8411,
      "name": "18392_1_vs"
    },
    {
      "signal_id": 8412,
      "name": "18393_1_speed"
    },
    {
      "signal_id": 8413,
      "name": "18393_1_pmech"
    },
    {
      "signal_id": 8414,
      "name": "18393_1_efd"
    },
    {
      "signal_id": 8415,
      "name": "18393_1_vs"
    },
    {
      "signal_id": 8416,
      "name": "18394_1_speed"
    },
    {
      "signal_id": 8417,
      "name": "18394_1_pmech"
    },
    {
      "signal_id": 8418,
      "name": "18394_1_efd"
    },
    {
      "signal_id": 8419,
      "name": "18394_1_vs"
    },
    {
      "signal_id": 8420,
      "name": "18395_1_speed"
    },
    {
      "signal_id": 8421,
      "name": "18395_1_pmech"
    },
    {
      "signal_id": 8422,
      "name": "18395_1_efd"
    },
    {
      "signal_id": 8423,
      "name": "18395_1_vs"
    },
    {
      "signal_id": 8424,
      "name": "18400_1_speed"
    },
    {
      "signal_id": 8425,
      "name": "18400_1_pmech"
    },
    {
      "signal_id": 8426,
      "name": "18400_1_efd"
    },
    {
      "signal_id": 8427,
      "name": "18400_1_vs"
    },
    {
      "signal_id": 8428,
      "name": "18401_1_speed"
    },
    {
      "signal_id": 8429,
      "name": "18401_1_pmech"
    },
    {
      "signal_id": 8430,
      "name": "18401_1_efd"
    },
    {
      "signal_id": 8431,
      "name": "18401_1_vs"
    },
    {
      "signal_id": 8432,
      "name": "18402_1_speed"
    },
    {
      "signal_id": 8433,
      "name": "18402_1_pmech"
    },
    {
      "signal_id": 8434,
      "name": "18402_1_efd"
    },
    {
      "signal_id": 8435,
      "name": "18402_1_vs"
    },
    {
      "signal_id": 8436,
      "name": "18404_1_speed"
    },
    {
      "signal_id": 8437,
      "name": "18404_1_pmech"
    },
    {
      "signal_id": 8438,
      "name": "18404_1_efd"
    },
    {
      "signal_id": 8439,
      "name": "18404_1_vs"
    },
    {
      "signal_id": 8440,
      "name": "18405_1_speed"
    },
    {
      "signal_id": 8441,
      "name": "18405_1_pmech"
    },
    {
      "signal_id": 8442,
      "name": "18405_1_efd"
    },
    {
      "signal_id": 8443,
      "name": "18405_1_vs"
    },
    {
      "signal_id": 8444,
      "name": "18409_1_speed"
    },
    {
      "signal_id": 8445,
      "name": "18409_1_pmech"
    },
    {
      "signal_id": 8446,
      "name": "18409_1_efd"
    },
    {
      "signal_id": 8447,
      "name": "18409_1_vs"
    },
    {
      "signal_id": 8448,
      "name": "18410_1_speed"
    },
    {
      "signal_id": 8449,
      "name": "18410_1_pmech"
    },
    {
      "signal_id": 8450,
      "name": "18410_1_efd"
    },
    {
      "signal_id": 8451,
      "name": "18410_1_vs"
    },
    {
      "signal_id": 8452,
      "name": "18413_2_speed"
    },
    {
      "signal_id": 8453,
      "name": "18413_2_pmech"
    },
    {
      "signal_id": 8454,
      "name": "18413_2_efd"
    },
    {
      "signal_id": 8455,
      "name": "18413_2_vs"
    },
    {
      "signal_id": 8456,
      "name": "18413_3_speed"
    },
    {
      "signal_id": 8457,
      "name": "18413_3_pmech"
    },
    {
      "signal_id": 8458,
      "name": "18413_3_efd"
    },
    {
      "signal_id": 8459,
      "name": "18413_3_vs"
    },
    {
      "signal_id": 8460,
      "name": "18416_1_speed"
    },
    {
      "signal_id": 8461,
      "name": "18416_1_pmech"
    },
    {
      "signal_id": 8462,
      "name": "18416_1_efd"
    },
    {
      "signal_id": 8463,
      "name": "18416_1_vs"
    },
    {
      "signal_id": 8464,
      "name": "18418_2_speed"
    },
    {
      "signal_id": 8465,
      "name": "18418_2_pmech"
    },
    {
      "signal_id": 8466,
      "name": "18418_2_efd"
    },
    {
      "signal_id": 8467,
      "name": "18418_2_vs"
    },
    {
      "signal_id": 8468,
      "name": "18423_1_speed"
    },
    {
      "signal_id": 8469,
      "name": "18423_1_pmech"
    },
    {
      "signal_id": 8470,
      "name": "18423_1_efd"
    },
    {
      "signal_id": 8471,
      "name": "18423_1_vs"
    },
    {
      "signal_id": 8472,
      "name": "18424_1_speed"
    },
    {
      "signal_id": 8473,
      "name": "18424_1_pmech"
    },
    {
      "signal_id": 8474,
      "name": "18424_1_efd"
    },
    {
      "signal_id": 8475,
      "name": "18424_1_vs"
    },
    {
      "signal_id": 8476,
      "name": "18425_1_speed"
    },
    {
      "signal_id": 8477,
      "name": "18425_1_pmech"
    },
    {
      "signal_id": 8478,
      "name": "18425_1_efd"
    },
    {
      "signal_id": 8479,
      "name": "18425_1_vs"
    },
    {
      "signal_id": 8480,
      "name": "18429_1_speed"
    },
    {
      "signal_id": 8481,
      "name": "18429_1_pmech"
    },
    {
      "signal_id": 8482,
      "name": "18429_1_efd"
    },
    {
      "signal_id": 8483,
      "name": "18429_1_vs"
    },
    {
      "signal_id": 8484,
      "name": "18429_2_speed"
    },
    {
      "signal_id": 8485,
      "name": "18429_2_pmech"
    },
    {
      "signal_id": 8486,
      "name": "18429_2_efd"
    },
    {
      "signal_id": 8487,
      "name": "18429_2_vs"
    },
    {
      "signal_id": 8488,
      "name": "18430_1_speed"
    },
    {
      "signal_id": 8489,
      "name": "18430_1_pmech"
    },
    {
      "signal_id": 8490,
      "name": "18430_1_efd"
    },
    {
      "signal_id": 8491,
      "name": "18430_1_vs"
    },
    {
      "signal_id": 8492,
      "name": "18431_1_speed"
    },
    {
      "signal_id": 8493,
      "name": "18431_1_pmech"
    },
    {
      "signal_id": 8494,
      "name": "18431_1_efd"
    },
    {
      "signal_id": 8495,
      "name": "18431_1_vs"
    },
    {
      "signal_id": 8496,
      "name": "18434_2_speed"
    },
    {
      "signal_id": 8497,
      "name": "18434_2_pmech"
    },
    {
      "signal_id": 8498,
      "name": "18434_2_efd"
    },
    {
      "signal_id": 8499,
      "name": "18434_2_vs"
    },
    {
      "signal_id": 8500,
      "name": "18435_1_speed"
    },
    {
      "signal_id": 8501,
      "name": "18435_1_pmech"
    },
    {
      "signal_id": 8502,
      "name": "18435_1_efd"
    },
    {
      "signal_id": 8503,
      "name": "18435_1_vs"
    },
    {
      "signal_id": 8504,
      "name": "18440_1_speed"
    },
    {
      "signal_id": 8505,
      "name": "18440_1_pmech"
    },
    {
      "signal_id": 8506,
      "name": "18440_1_efd"
    },
    {
      "signal_id": 8507,
      "name": "18440_1_vs"
    },
    {
      "signal_id": 8508,
      "name": "18440_2_speed"
    },
    {
      "signal_id": 8509,
      "name": "18440_2_pmech"
    },
    {
      "signal_id": 8510,
      "name": "18440_2_efd"
    },
    {
      "signal_id": 8511,
      "name": "18440_2_vs"
    },
    {
      "signal_id": 8512,
      "name": "18449_1_speed"
    },
    {
      "signal_id": 8513,
      "name": "18449_1_pmech"
    },
    {
      "signal_id": 8514,
      "name": "18449_1_efd"
    },
    {
      "signal_id": 8515,
      "name": "18449_1_vs"
    },
    {
      "signal_id": 8516,
      "name": "18449_2_speed"
    },
    {
      "signal_id": 8517,
      "name": "18449_2_pmech"
    },
    {
      "signal_id": 8518,
      "name": "18449_2_efd"
    },
    {
      "signal_id": 8519,
      "name": "18449_2_vs"
    },
    {
      "signal_id": 8520,
      "name": "18449_3_speed"
    },
    {
      "signal_id": 8521,
      "name": "18449_3_pmech"
    },
    {
      "signal_id": 8522,
      "name": "18449_3_efd"
    },
    {
      "signal_id": 8523,
      "name": "18449_3_vs"
    },
    {
      "signal_id": 8524,
      "name": "18449_4_speed"
    },
    {
      "signal_id": 8525,
      "name": "18449_4_pmech"
    },
    {
      "signal_id": 8526,
      "name": "18449_4_efd"
    },
    {
      "signal_id": 8527,
      "name": "18449_4_vs"
    },
    {
      "signal_id": 8528,
      "name": "18449_5_speed"
    },
    {
      "signal_id": 8529,
      "name": "18449_5_pmech"
    },
    {
      "signal_id": 8530,
      "name": "18449_5_efd"
    },
    {
      "signal_id": 8531,
      "name": "18449_5_vs"
    },
    {
      "signal_id": 8532,
      "name": "18452_1_speed"
    },
    {
      "signal_id": 8533,
      "name": "18452_1_pmech"
    },
    {
      "signal_id": 8534,
      "name": "18452_1_efd"
    },
    {
      "signal_id": 8535,
      "name": "18452_1_vs"
    },
    {
      "signal_id": 8536,
      "name": "18453_1_speed"
    },
    {
      "signal_id": 8537,
      "name": "18453_1_pmech"
    },
    {
      "signal_id": 8538,
      "name": "18453_1_efd"
    },
    {
      "signal_id": 8539,
      "name": "18453_1_vs"
    },
    {
      "signal_id": 8540,
      "name": "18457_1_speed"
    },
    {
      "signal_id": 8541,
      "name": "18457_1_pmech"
    },
    {
      "signal_id": 8542,
      "name": "18457_1_efd"
    },
    {
      "signal_id": 8543,
      "name": "18457_1_vs"
    },
    {
      "signal_id": 8544,
      "name": "18457_3_speed"
    },
    {
      "signal_id": 8545,
      "name": "18457_3_pmech"
    },
    {
      "signal_id": 8546,
      "name": "18457_3_efd"
    },
    {
      "signal_id": 8547,
      "name": "18457_3_vs"
    },
    {
      "signal_id": 8548,
      "name": "18457_4_speed"
    },
    {
      "signal_id": 8549,
      "name": "18457_4_pmech"
    },
    {
      "signal_id": 8550,
      "name": "18457_4_efd"
    },
    {
      "signal_id": 8551,
      "name": "18457_4_vs"
    },
    {
      "signal_id": 8552,
      "name": "18461_1_speed"
    },
    {
      "signal_id": 8553,
      "name": "18461_1_pmech"
    },
    {
      "signal_id": 8554,
      "name": "18461_1_efd"
    },
    {
      "signal_id": 8555,
      "name": "18461_1_vs"
    },
    {
      "signal_id": 8556,
      "name": "18462_1_speed"
    },
    {
      "signal_id": 8557,
      "name": "18462_1_pmech"
    },
    {
      "signal_id": 8558,
      "name": "18462_1_efd"
    },
    {
      "signal_id": 8559,
      "name": "18462_1_vs"
    },
    {
      "signal_id": 8560,
      "name": "18464_1_speed"
    },
    {
      "signal_id": 8561,
      "name": "18464_1_pmech"
    },
    {
      "signal_id": 8562,
      "name": "18464_1_efd"
    },
    {
      "signal_id": 8563,
      "name": "18464_1_vs"
    },
    {
      "signal_id": 8564,
      "name": "18464_2_speed"
    },
    {
      "signal_id": 8565,
      "name": "18464_2_pmech"
    },
    {
      "signal_id": 8566,
      "name": "18464_2_efd"
    },
    {
      "signal_id": 8567,
      "name": "18464_2_vs"
    },
    {
      "signal_id": 8568,
      "name": "18470_1_speed"
    },
    {
      "signal_id": 8569,
      "name": "18470_1_pmech"
    },
    {
      "signal_id": 8570,
      "name": "18470_1_efd"
    },
    {
      "signal_id": 8571,
      "name": "18470_1_vs"
    },
    {
      "signal_id": 8572,
      "name": "18473_1_speed"
    },
    {
      "signal_id": 8573,
      "name": "18473_1_pmech"
    },
    {
      "signal_id": 8574,
      "name": "18473_1_efd"
    },
    {
      "signal_id": 8575,
      "name": "18473_1_vs"
    },
    {
      "signal_id": 8576,
      "name": "18477_1_speed"
    },
    {
      "signal_id": 8577,
      "name": "18477_1_pmech"
    },
    {
      "signal_id": 8578,
      "name": "18477_1_efd"
    },
    {
      "signal_id": 8579,
      "name": "18477_1_vs"
    },
    {
      "signal_id": 8580,
      "name": "18478_1_speed"
    },
    {
      "signal_id": 8581,
      "name": "18478_1_pmech"
    },
    {
      "signal_id": 8582,
      "name": "18478_1_efd"
    },
    {
      "signal_id": 8583,
      "name": "18478_1_vs"
    },
    {
      "signal_id": 8584,
      "name": "18481_1_speed"
    },
    {
      "signal_id": 8585,
      "name": "18481_1_pmech"
    },
    {
      "signal_id": 8586,
      "name": "18481_1_efd"
    },
    {
      "signal_id": 8587,
      "name": "18481_1_vs"
    },
    {
      "signal_id": 8588,
      "name": "18481_2_speed"
    },
    {
      "signal_id": 8589,
      "name": "18481_2_pmech"
    },
    {
      "signal_id": 8590,
      "name": "18481_2_efd"
    },
    {
      "signal_id": 8591,
      "name": "18481_2_vs"
    },
    {
      "signal_id": 8592,
      "name": "18481_3_speed"
    },
    {
      "signal_id": 8593,
      "name": "18481_3_pmech"
    },
    {
      "signal_id": 8594,
      "name": "18481_3_efd"
    },
    {
      "signal_id": 8595,
      "name": "18481_3_vs"
    },
    {
      "signal_id": 8596,
      "name": "18481_4_speed"
    },
    {
      "signal_id": 8597,
      "name": "18481_4_pmech"
    },
    {
      "signal_id": 8598,
      "name": "18481_4_efd"
    },
    {
      "signal_id": 8599,
      "name": "18481_4_vs"
    },
    {
      "signal_id": 8600,
      "name": "18481_5_speed"
    },
    {
      "signal_id": 8601,
      "name": "18481_5_pmech"
    },
    {
      "signal_id": 8602,
      "name": "18481_5_efd"
    },
    {
      "signal_id": 8603,
      "name": "18481_5_vs"
    },
    {
      "signal_id": 8604,
      "name": "18489_1_speed"
    },
    {
      "signal_id": 8605,
      "name": "18489_1_pmech"
    },
    {
      "signal_id": 8606,
      "name": "18489_1_efd"
    },
    {
      "signal_id": 8607,
      "name": "18489_1_vs"
    },
    {
      "signal_id": 8608,
      "name": "18492_3_speed"
    },
    {
      "signal_id": 8609,
      "name": "18492_3_pmech"
    },
    {
      "signal_id": 8610,
      "name": "18492_3_efd"
    },
    {
      "signal_id": 8611,
      "name": "18492_3_vs"
    },
    {
      "signal_id": 8612,
      "name": "18492_4_speed"
    },
    {
      "signal_id": 8613,
      "name": "18492_4_pmech"
    },
    {
      "signal_id": 8614,
      "name": "18492_4_efd"
    },
    {
      "signal_id": 8615,
      "name": "18492_4_vs"
    },
    {
      "signal_id": 8616,
      "name": "18496_1_speed"
    },
    {
      "signal_id": 8617,
      "name": "18496_1_pmech"
    },
    {
      "signal_id": 8618,
      "name": "18496_1_efd"
    },
    {
      "signal_id": 8619,
      "name": "18496_1_vs"
    },
    {
      "signal_id": 8620,
      "name": "18497_1_speed"
    },
    {
      "signal_id": 8621,
      "name": "18497_1_pmech"
    },
    {
      "signal_id": 8622,
      "name": "18497_1_efd"
    },
    {
      "signal_id": 8623,
      "name": "18497_1_vs"
    },
    {
      "signal_id": 8624,
      "name": "18498_1_speed"
    },
    {
      "signal_id": 8625,
      "name": "18498_1_pmech"
    },
    {
      "signal_id": 8626,
      "name": "18498_1_efd"
    },
    {
      "signal_id": 8627,
      "name": "18498_1_vs"
    },
    {
      "signal_id": 8628,
      "name": "18499_1_speed"
    },
    {
      "signal_id": 8629,
      "name": "18499_1_pmech"
    },
    {
      "signal_id": 8630,
      "name": "18499_1_efd"
    },
    {
      "signal_id": 8631,
      "name": "18499_1_vs"
    },
    {
      "signal_id": 8632,
      "name": "18503_1_speed"
    },
    {
      "signal_id": 8633,
      "name": "18503_1_pmech"
    },
    {
      "signal_id": 8634,
      "name": "18503_1_efd"
    },
    {
      "signal_id": 8635,
      "name": "18503_1_vs"
    },
    {
      "signal_id": 8636,
      "name": "18507_1_speed"
    },
    {
      "signal_id": 8637,
      "name": "18507_1_pmech"
    },
    {
      "signal_id": 8638,
      "name": "18507_1_efd"
    },
    {
      "signal_id": 8639,
      "name": "18507_1_vs"
    },
    {
      "signal_id": 8640,
      "name": "18507_2_speed"
    },
    {
      "signal_id": 8641,
      "name": "18507_2_pmech"
    },
    {
      "signal_id": 8642,
      "name": "18507_2_efd"
    },
    {
      "signal_id": 8643,
      "name": "18507_2_vs"
    },
    {
      "signal_id": 8644,
      "name": "18508_1_speed"
    },
    {
      "signal_id": 8645,
      "name": "18508_1_pmech"
    },
    {
      "signal_id": 8646,
      "name": "18508_1_efd"
    },
    {
      "signal_id": 8647,
      "name": "18508_1_vs"
    },
    {
      "signal_id": 8648,
      "name": "18509_1_speed"
    },
    {
      "signal_id": 8649,
      "name": "18509_1_pmech"
    },
    {
      "signal_id": 8650,
      "name": "18509_1_efd"
    },
    {
      "signal_id": 8651,
      "name": "18509_1_vs"
    },
    {
      "signal_id": 8652,
      "name": "19383_1_speed"
    },
    {
      "signal_id": 8653,
      "name": "19383_1_pmech"
    },
    {
      "signal_id": 8654,
      "name": "19383_1_efd"
    },
    {
      "signal_id": 8655,
      "name": "19383_1_vs"
    },
    {
      "signal_id": 8656,
      "name": "19387_1_speed"
    },
    {
      "signal_id": 8657,
      "name": "19387_1_pmech"
    },
    {
      "signal_id": 8658,
      "name": "19387_1_efd"
    },
    {
      "signal_id": 8659,
      "name": "19387_1_vs"
    },
    {
      "signal_id": 8660,
      "name": "19389_1_speed"
    },
    {
      "signal_id": 8661,
      "name": "19389_1_pmech"
    },
    {
      "signal_id": 8662,
      "name": "19389_1_efd"
    },
    {
      "signal_id": 8663,
      "name": "19389_1_vs"
    },
    {
      "signal_id": 8664,
      "name": "19389_2_speed"
    },
    {
      "signal_id": 8665,
      "name": "19389_2_pmech"
    },
    {
      "signal_id": 8666,
      "name": "19389_2_efd"
    },
    {
      "signal_id": 8667,
      "name": "19389_2_vs"
    },
    {
      "signal_id": 8668,
      "name": "19392_1_speed"
    },
    {
      "signal_id": 8669,
      "name": "19392_1_pmech"
    },
    {
      "signal_id": 8670,
      "name": "19392_1_efd"
    },
    {
      "signal_id": 8671,
      "name": "19392_1_vs"
    },
    {
      "signal_id": 8672,
      "name": "19395_2_speed"
    },
    {
      "signal_id": 8673,
      "name": "19395_2_pmech"
    },
    {
      "signal_id": 8674,
      "name": "19395_2_efd"
    },
    {
      "signal_id": 8675,
      "name": "19395_2_vs"
    },
    {
      "signal_id": 8676,
      "name": "19396_1_speed"
    },
    {
      "signal_id": 8677,
      "name": "19396_1_pmech"
    },
    {
      "signal_id": 8678,
      "name": "19396_1_efd"
    },
    {
      "signal_id": 8679,
      "name": "19396_1_vs"
    },
    {
      "signal_id": 8680,
      "name": "19399_1_speed"
    },
    {
      "signal_id": 8681,
      "name": "19399_1_pmech"
    },
    {
      "signal_id": 8682,
      "name": "19399_1_efd"
    },
    {
      "signal_id": 8683,
      "name": "19399_1_vs"
    },
    {
      "signal_id": 8684,
      "name": "19399_2_speed"
    },
    {
      "signal_id": 8685,
      "name": "19399_2_pmech"
    },
    {
      "signal_id": 8686,
      "name": "19399_2_efd"
    },
    {
      "signal_id": 8687,
      "name": "19399_2_vs"
    },
    {
      "signal_id": 8688,
      "name": "19399_3_speed"
    },
    {
      "signal_id": 8689,
      "name": "19399_3_pmech"
    },
    {
      "signal_id": 8690,
      "name": "19399_3_efd"
    },
    {
      "signal_id": 8691,
      "name": "19399_3_vs"
    },
    {
      "signal_id": 8692,
      "name": "19399_4_speed"
    },
    {
      "signal_id": 8693,
      "name": "19399_4_pmech"
    },
    {
      "signal_id": 8694,
      "name": "19399_4_efd"
    },
    {
      "signal_id": 8695,
      "name": "19399_4_vs"
    },
    {
      "signal_id": 8696,
      "name": "19400_1_speed"
    },
    {
      "signal_id": 8697,
      "name": "19400_1_pmech"
    },
    {
      "signal_id": 8698,
      "name": "19400_1_efd"
    },
    {
      "signal_id": 8699,
      "name": "19400_1_vs"
    },
    {
      "signal_id": 8700,
      "name": "19401_1_speed"
    },
    {
      "signal_id": 8701,
      "name": "19401_1_pmech"
    },
    {
      "signal_id": 8702,
      "name": "19401_1_efd"
    },
    {
      "signal_id": 8703,
      "name": "19401_1_vs"
    },
    {
      "signal_id": 8704,
      "name": "19409_1_speed"
    },
    {
      "signal_id": 8705,
      "name": "19409_1_pmech"
    },
    {
      "signal_id": 8706,
      "name": "19409_1_efd"
    },
    {
      "signal_id": 8707,
      "name": "19409_1_vs"
    },
    {
      "signal_id": 8708,
      "name": "19410_1_speed"
    },
    {
      "signal_id": 8709,
      "name": "19410_1_pmech"
    },
    {
      "signal_id": 8710,
      "name": "19410_1_efd"
    },
    {
      "signal_id": 8711,
      "name": "19410_1_vs"
    },
    {
      "signal_id": 8712,
      "name": "19411_1_speed"
    },
    {
      "signal_id": 8713,
      "name": "19411_1_pmech"
    },
    {
      "signal_id": 8714,
      "name": "19411_1_efd"
    },
    {
      "signal_id": 8715,
      "name": "19411_1_vs"
    },
    {
      "signal_id": 8716,
      "name": "19412_1_speed"
    },
    {
      "signal_id": 8717,
      "name": "19412_1_pmech"
    },
    {
      "signal_id": 8718,
      "name": "19412_1_efd"
    },
    {
      "signal_id": 8719,
      "name": "19412_1_vs"
    },
    {
      "signal_id": 8720,
      "name": "19413_1_speed"
    },
    {
      "signal_id": 8721,
      "name": "19413_1_pmech"
    },
    {
      "signal_id": 8722,
      "name": "19413_1_efd"
    },
    {
      "signal_id": 8723,
      "name": "19413_1_vs"
    },
    {
      "signal_id": 8724,
      "name": "19414_1_speed"
    },
    {
      "signal_id": 8725,
      "name": "19414_1_pmech"
    },
    {
      "signal_id": 8726,
      "name": "19414_1_efd"
    },
    {
      "signal_id": 8727,
      "name": "19414_1_vs"
    },
    {
      "signal_id": 8728,
      "name": "19431_1_speed"
    },
    {
      "signal_id": 8729,
      "name": "19431_1_pmech"
    },
    {
      "signal_id": 8730,
      "name": "19431_1_efd"
    },
    {
      "signal_id": 8731,
      "name": "19431_1_vs"
    },
    {
      "signal_id": 8732,
      "name": "19432_1_speed"
    },
    {
      "signal_id": 8733,
      "name": "19432_1_pmech"
    },
    {
      "signal_id": 8734,
      "name": "19432_1_efd"
    },
    {
      "signal_id": 8735,
      "name": "19432_1_vs"
    },
    {
      "signal_id": 8736,
      "name": "19433_1_speed"
    },
    {
      "signal_id": 8737,
      "name": "19433_1_pmech"
    },
    {
      "signal_id": 8738,
      "name": "19433_1_efd"
    },
    {
      "signal_id": 8739,
      "name": "19433_1_vs"
    },
    {
      "signal_id": 8740,
      "name": "19434_1_speed"
    },
    {
      "signal_id": 8741,
      "name": "19434_1_pmech"
    },
    {
      "signal_id": 8742,
      "name": "19434_1_efd"
    },
    {
      "signal_id": 8743,
      "name": "19434_1_vs"
    },
    {
      "signal_id": 8744,
      "name": "19437_1_speed"
    },
    {
      "signal_id": 8745,
      "name": "19437_1_pmech"
    },
    {
      "signal_id": 8746,
      "name": "19437_1_efd"
    },
    {
      "signal_id": 8747,
      "name": "19437_1_vs"
    },
    {
      "signal_id": 8748,
      "name": "19440_1_speed"
    },
    {
      "signal_id": 8749,
      "name": "19440_1_pmech"
    },
    {
      "signal_id": 8750,
      "name": "19440_1_efd"
    },
    {
      "signal_id": 8751,
      "name": "19440_1_vs"
    },
    {
      "signal_id": 8752,
      "name": "19440_2_speed"
    },
    {
      "signal_id": 8753,
      "name": "19440_2_pmech"
    },
    {
      "signal_id": 8754,
      "name": "19440_2_efd"
    },
    {
      "signal_id": 8755,
      "name": "19440_2_vs"
    },
    {
      "signal_id": 8756,
      "name": "19441_1_speed"
    },
    {
      "signal_id": 8757,
      "name": "19441_1_pmech"
    },
    {
      "signal_id": 8758,
      "name": "19441_1_efd"
    },
    {
      "signal_id": 8759,
      "name": "19441_1_vs"
    },
    {
      "signal_id": 8760,
      "name": "19441_2_speed"
    },
    {
      "signal_id": 8761,
      "name": "19441_2_pmech"
    },
    {
      "signal_id": 8762,
      "name": "19441_2_efd"
    },
    {
      "signal_id": 8763,
      "name": "19441_2_vs"
    },
    {
      "signal_id": 8764,
      "name": "19445_1_speed"
    },
    {
      "signal_id": 8765,
      "name": "19445_1_pmech"
    },
    {
      "signal_id": 8766,
      "name": "19445_1_efd"
    },
    {
      "signal_id": 8767,
      "name": "19445_1_vs"
    },
    {
      "signal_id": 8768,
      "name": "19446_1_speed"
    },
    {
      "signal_id": 8769,
      "name": "19446_1_pmech"
    },
    {
      "signal_id": 8770,
      "name": "19446_1_efd"
    },
    {
      "signal_id": 8771,
      "name": "19446_1_vs"
    },
    {
      "signal_id": 8772,
      "name": "19447_1_speed"
    },
    {
      "signal_id": 8773,
      "name": "19447_1_pmech"
    },
    {
      "signal_id": 8774,
      "name": "19447_1_efd"
    },
    {
      "signal_id": 8775,
      "name": "19447_1_vs"
    },
    {
      "signal_id": 8776,
      "name": "19450_1_speed"
    },
    {
      "signal_id": 8777,
      "name": "19450_1_pmech"
    },
    {
      "signal_id": 8778,
      "name": "19450_1_efd"
    },
    {
      "signal_id": 8779,
      "name": "19450_1_vs"
    },
    {
      "signal_id": 8780,
      "name": "19452_1_speed"
    },
    {
      "signal_id": 8781,
      "name": "19452_1_pmech"
    },
    {
      "signal_id": 8782,
      "name": "19452_1_efd"
    },
    {
      "signal_id": 8783,
      "name": "19452_1_vs"
    },
    {
      "signal_id": 8784,
      "name": "19452_2_speed"
    },
    {
      "signal_id": 8785,
      "name": "19452_2_pmech"
    },
    {
      "signal_id": 8786,
      "name": "19452_2_efd"
    },
    {
      "signal_id": 8787,
      "name": "19452_2_vs"
    },
    {
      "signal_id": 8788,
      "name": "19452_3_speed"
    },
    {
      "signal_id": 8789,
      "name": "19452_3_pmech"
    },
    {
      "signal_id": 8790,
      "name": "19452_3_efd"
    },
    {
      "signal_id": 8791,
      "name": "19452_3_vs"
    },
    {
      "signal_id": 8792,
      "name": "19452_4_speed"
    },
    {
      "signal_id": 8793,
      "name": "19452_4_pmech"
    },
    {
      "signal_id": 8794,
      "name": "19452_4_efd"
    },
    {
      "signal_id": 8795,
      "name": "19452_4_vs"
    },
    {
      "signal_id": 8796,
      "name": "19454_1_speed"
    },
    {
      "signal_id": 8797,
      "name": "19454_1_pmech"
    },
    {
      "signal_id": 8798,
      "name": "19454_1_efd"
    },
    {
      "signal_id": 8799,
      "name": "19454_1_vs"
    },
    {
      "signal_id": 8800,
      "name": "19460_1_speed"
    },
    {
      "signal_id": 8801,
      "name": "19460_1_pmech"
    },
    {
      "signal_id": 8802,
      "name": "19460_1_efd"
    },
    {
      "signal_id": 8803,
      "name": "19460_1_vs"
    },
    {
      "signal_id": 8804,
      "name": "19461_1_speed"
    },
    {
      "signal_id": 8805,
      "name": "19461_1_pmech"
    },
    {
      "signal_id": 8806,
      "name": "19461_1_efd"
    },
    {
      "signal_id": 8807,
      "name": "19461_1_vs"
    },
    {
      "signal_id": 8808,
      "name": "19463_1_speed"
    },
    {
      "signal_id": 8809,
      "name": "19463_1_pmech"
    },
    {
      "signal_id": 8810,
      "name": "19463_1_efd"
    },
    {
      "signal_id": 8811,
      "name": "19463_1_vs"
    },
    {
      "signal_id": 8812,
      "name": "19464_1_speed"
    },
    {
      "signal_id": 8813,
      "name": "19464_1_pmech"
    },
    {
      "signal_id": 8814,
      "name": "19464_1_efd"
    },
    {
      "signal_id": 8815,
      "name": "19464_1_vs"
    },
    {
      "signal_id": 8816,
      "name": "19465_1_speed"
    },
    {
      "signal_id": 8817,
      "name": "19465_1_pmech"
    },
    {
      "signal_id": 8818,
      "name": "19465_1_efd"
    },
    {
      "signal_id": 8819,
      "name": "19465_1_vs"
    },
    {
      "signal_id": 8820,
      "name": "19466_1_speed"
    },
    {
      "signal_id": 8821,
      "name": "19466_1_pmech"
    },
    {
      "signal_id": 8822,
      "name": "19466_1_efd"
    },
    {
      "signal_id": 8823,
      "name": "19466_1_vs"
    },
    {
      "signal_id": 8824,
      "name": "19470_1_speed"
    },
    {
      "signal_id": 8825,
      "name": "19470_1_pmech"
    },
    {
      "signal_id": 8826,
      "name": "19470_1_efd"
    },
    {
      "signal_id": 8827,
      "name": "19470_1_vs"
    },
    {
      "signal_id": 8828,
      "name": "19471_1_speed"
    },
    {
      "signal_id": 8829,
      "name": "19471_1_pmech"
    },
    {
      "signal_id": 8830,
      "name": "19471_1_efd"
    },
    {
      "signal_id": 8831,
      "name": "19471_1_vs"
    },
    {
      "signal_id": 8832,
      "name": "19473_1_speed"
    },
    {
      "signal_id": 8833,
      "name": "19473_1_pmech"
    },
    {
      "signal_id": 8834,
      "name": "19473_1_efd"
    },
    {
      "signal_id": 8835,
      "name": "19473_1_vs"
    },
    {
      "signal_id": 8836,
      "name": "19473_2_speed"
    },
    {
      "signal_id": 8837,
      "name": "19473_2_pmech"
    },
    {
      "signal_id": 8838,
      "name": "19473_2_efd"
    },
    {
      "signal_id": 8839,
      "name": "19473_2_vs"
    },
    {
      "signal_id": 8840,
      "name": "19474_1_speed"
    },
    {
      "signal_id": 8841,
      "name": "19474_1_pmech"
    },
    {
      "signal_id": 8842,
      "name": "19474_1_efd"
    },
    {
      "signal_id": 8843,
      "name": "19474_1_vs"
    },
    {
      "signal_id": 8844,
      "name": "19474_2_speed"
    },
    {
      "signal_id": 8845,
      "name": "19474_2_pmech"
    },
    {
      "signal_id": 8846,
      "name": "19474_2_efd"
    },
    {
      "signal_id": 8847,
      "name": "19474_2_vs"
    },
    {
      "signal_id": 8848,
      "name": "19479_1_speed"
    },
    {
      "signal_id": 8849,
      "name": "19479_1_pmech"
    },
    {
      "signal_id": 8850,
      "name": "19479_1_efd"
    },
    {
      "signal_id": 8851,
      "name": "19479_1_vs"
    },
    {
      "signal_id": 8852,
      "name": "19480_1_speed"
    },
    {
      "signal_id": 8853,
      "name": "19480_1_pmech"
    },
    {
      "signal_id": 8854,
      "name": "19480_1_efd"
    },
    {
      "signal_id": 8855,
      "name": "19480_1_vs"
    },
    {
      "signal_id": 8856,
      "name": "19481_1_speed"
    },
    {
      "signal_id": 8857,
      "name": "19481_1_pmech"
    },
    {
      "signal_id": 8858,
      "name": "19481_1_efd"
    },
    {
      "signal_id": 8859,
      "name": "19481_1_vs"
    },
    {
      "signal_id": 8860,
      "name": "19482_1_speed"
    },
    {
      "signal_id": 8861,
      "name": "19482_1_pmech"
    },
    {
      "signal_id": 8862,
      "name": "19482_1_efd"
    },
    {
      "signal_id": 8863,
      "name": "19482_1_vs"
    },
    {
      "signal_id": 8864,
      "name": "19483_1_speed"
    },
    {
      "signal_id": 8865,
      "name": "19483_1_pmech"
    },
    {
      "signal_id": 8866,
      "name": "19483_1_efd"
    },
    {
      "signal_id": 8867,
      "name": "19483_1_vs"
    },
    {
      "signal_id": 8868,
      "name": "19484_1_speed"
    },
    {
      "signal_id": 8869,
      "name": "19484_1_pmech"
    },
    {
      "signal_id": 8870,
      "name": "19484_1_efd"
    },
    {
      "signal_id": 8871,
      "name": "19484_1_vs"
    },
    {
      "signal_id": 8872,
      "name": "19487_1_speed"
    },
    {
      "signal_id": 8873,
      "name": "19487_1_pmech"
    },
    {
      "signal_id": 8874,
      "name": "19487_1_efd"
    },
    {
      "signal_id": 8875,
      "name": "19487_1_vs"
    },
    {
      "signal_id": 8876,
      "name": "19487_2_speed"
    },
    {
      "signal_id": 8877,
      "name": "19487_2_pmech"
    },
    {
      "signal_id": 8878,
      "name": "19487_2_efd"
    },
    {
      "signal_id": 8879,
      "name": "19487_2_vs"
    },
    {
      "signal_id": 8880,
      "name": "19488_1_speed"
    },
    {
      "signal_id": 8881,
      "name": "19488_1_pmech"
    },
    {
      "signal_id": 8882,
      "name": "19488_1_efd"
    },
    {
      "signal_id": 8883,
      "name": "19488_1_vs"
    },
    {
      "signal_id": 8884,
      "name": "19488_2_speed"
    },
    {
      "signal_id": 8885,
      "name": "19488_2_pmech"
    },
    {
      "signal_id": 8886,
      "name": "19488_2_efd"
    },
    {
      "signal_id": 8887,
      "name": "19488_2_vs"
    },
    {
      "signal_id": 8888,
      "name": "19493_1_speed"
    },
    {
      "signal_id": 8889,
      "name": "19493_1_pmech"
    },
    {
      "signal_id": 8890,
      "name": "19493_1_efd"
    },
    {
      "signal_id": 8891,
      "name": "19493_1_vs"
    },
    {
      "signal_id": 8892,
      "name": "19494_1_speed"
    },
    {
      "signal_id": 8893,
      "name": "19494_1_pmech"
    },
    {
      "signal_id": 8894,
      "name": "19494_1_efd"
    },
    {
      "signal_id": 8895,
      "name": "19494_1_vs"
    },
    {
      "signal_id": 8896,
      "name": "19497_1_speed"
    },
    {
      "signal_id": 8897,
      "name": "19497_1_pmech"
    },
    {
      "signal_id": 8898,
      "name": "19497_1_efd"
    },
    {
      "signal_id": 8899,
      "name": "19497_1_vs"
    },
    {
      "signal_id": 8900,
      "name": "19497_2_speed"
    },
    {
      "signal_id": 8901,
      "name": "19497_2_pmech"
    },
    {
      "signal_id": 8902,
      "name": "19497_2_efd"
    },
    {
      "signal_id": 8903,
      "name": "19497_2_vs"
    },
    {
      "signal_id": 8904,
      "name": "19501_1_speed"
    },
    {
      "signal_id": 8905,
      "name": "19501_1_pmech"
    },
    {
      "signal_id": 8906,
      "name": "19501_1_efd"
    },
    {
      "signal_id": 8907,
      "name": "19501_1_vs"
    },
    {
      "signal_id": 8908,
      "name": "19502_1_speed"
    },
    {
      "signal_id": 8909,
      "name": "19502_1_pmech"
    },
    {
      "signal_id": 8910,
      "name": "19502_1_efd"
    },
    {
      "signal_id": 8911,
      "name": "19502_1_vs"
    },
    {
      "signal_id": 8912,
      "name": "19503_1_speed"
    },
    {
      "signal_id": 8913,
      "name": "19503_1_pmech"
    },
    {
      "signal_id": 8914,
      "name": "19503_1_efd"
    },
    {
      "signal_id": 8915,
      "name": "19503_1_vs"
    },
    {
      "signal_id": 8916,
      "name": "19504_1_speed"
    },
    {
      "signal_id": 8917,
      "name": "19504_1_pmech"
    },
    {
      "signal_id": 8918,
      "name": "19504_1_efd"
    },
    {
      "signal_id": 8919,
      "name": "19504_1_vs"
    },
    {
      "signal_id": 8920,
      "name": "19505_1_speed"
    },
    {
      "signal_id": 8921,
      "name": "19505_1_pmech"
    },
    {
      "signal_id": 8922,
      "name": "19505_1_efd"
    },
    {
      "signal_id": 8923,
      "name": "19505_1_vs"
    },
    {
      "signal_id": 8924,
      "name": "19509_1_speed"
    },
    {
      "signal_id": 8925,
      "name": "19509_1_pmech"
    },
    {
      "signal_id": 8926,
      "name": "19509_1_efd"
    },
    {
      "signal_id": 8927,
      "name": "19509_1_vs"
    },
    {
      "signal_id": 8928,
      "name": "19510_1_speed"
    },
    {
      "signal_id": 8929,
      "name": "19510_1_pmech"
    },
    {
      "signal_id": 8930,
      "name": "19510_1_efd"
    },
    {
      "signal_id": 8931,
      "name": "19510_1_vs"
    },
    {
      "signal_id": 8932,
      "name": "19511_1_speed"
    },
    {
      "signal_id": 8933,
      "name": "19511_1_pmech"
    },
    {
      "signal_id": 8934,
      "name": "19511_1_efd"
    },
    {
      "signal_id": 8935,
      "name": "19511_1_vs"
    },
    {
      "signal_id": 8936,
      "name": "19514_1_speed"
    },
    {
      "signal_id": 8937,
      "name": "19514_1_pmech"
    },
    {
      "signal_id": 8938,
      "name": "19514_1_efd"
    },
    {
      "signal_id": 8939,
      "name": "19514_1_vs"
    },
    {
      "signal_id": 8940,
      "name": "19514_2_speed"
    },
    {
      "signal_id": 8941,
      "name": "19514_2_pmech"
    },
    {
      "signal_id": 8942,
      "name": "19514_2_efd"
    },
    {
      "signal_id": 8943,
      "name": "19514_2_vs"
    },
    {
      "signal_id": 8944,
      "name": "19514_3_speed"
    },
    {
      "signal_id": 8945,
      "name": "19514_3_pmech"
    },
    {
      "signal_id": 8946,
      "name": "19514_3_efd"
    },
    {
      "signal_id": 8947,
      "name": "19514_3_vs"
    },
    {
      "signal_id": 8948,
      "name": "19514_4_speed"
    },
    {
      "signal_id": 8949,
      "name": "19514_4_pmech"
    },
    {
      "signal_id": 8950,
      "name": "19514_4_efd"
    },
    {
      "signal_id": 8951,
      "name": "19514_4_vs"
    },
    {
      "signal_id": 8952,
      "name": "19514_5_speed"
    },
    {
      "signal_id": 8953,
      "name": "19514_5_pmech"
    },
    {
      "signal_id": 8954,
      "name": "19514_5_efd"
    },
    {
      "signal_id": 8955,
      "name": "19514_5_vs"
    },
    {
      "signal_id": 8956,
      "name": "19514_6_speed"
    },
    {
      "signal_id": 8957,
      "name": "19514_6_pmech"
    },
    {
      "signal_id": 8958,
      "name": "19514_6_efd"
    },
    {
      "signal_id": 8959,
      "name": "19514_6_vs"
    },
    {
      "signal_id": 8960,
      "name": "19520_1_speed"
    },
    {
      "signal_id": 8961,
      "name": "19520_1_pmech"
    },
    {
      "signal_id": 8962,
      "name": "19520_1_efd"
    },
    {
      "signal_id": 8963,
      "name": "19520_1_vs"
    },
    {
      "signal_id": 8964,
      "name": "19523_1_speed"
    },
    {
      "signal_id": 8965,
      "name": "19523_1_pmech"
    },
    {
      "signal_id": 8966,
      "name": "19523_1_efd"
    },
    {
      "signal_id": 8967,
      "name": "19523_1_vs"
    },
    {
      "signal_id": 8968,
      "name": "19524_1_speed"
    },
    {
      "signal_id": 8969,
      "name": "19524_1_pmech"
    },
    {
      "signal_id": 8970,
      "name": "19524_1_efd"
    },
    {
      "signal_id": 8971,
      "name": "19524_1_vs"
    },
    {
      "signal_id": 8972,
      "name": "19525_1_speed"
    },
    {
      "signal_id": 8973,
      "name": "19525_1_pmech"
    },
    {
      "signal_id": 8974,
      "name": "19525_1_efd"
    },
    {
      "signal_id": 8975,
      "name": "19525_1_vs"
    },
    {
      "signal_id": 8976,
      "name": "19526_1_speed"
    },
    {
      "signal_id": 8977,
      "name": "19526_1_pmech"
    },
    {
      "signal_id": 8978,
      "name": "19526_1_efd"
    },
    {
      "signal_id": 8979,
      "name": "19526_1_vs"
    },
    {
      "signal_id": 8980,
      "name": "19530_1_speed"
    },
    {
      "signal_id": 8981,
      "name": "19530_1_pmech"
    },
    {
      "signal_id": 8982,
      "name": "19530_1_efd"
    },
    {
      "signal_id": 8983,
      "name": "19530_1_vs"
    },
    {
      "signal_id": 8984,
      "name": "19531_1_speed"
    },
    {
      "signal_id": 8985,
      "name": "19531_1_pmech"
    },
    {
      "signal_id": 8986,
      "name": "19531_1_efd"
    },
    {
      "signal_id": 8987,
      "name": "19531_1_vs"
    },
    {
      "signal_id": 8988,
      "name": "19532_1_speed"
    },
    {
      "signal_id": 8989,
      "name": "19532_1_pmech"
    },
    {
      "signal_id": 8990,
      "name": "19532_1_efd"
    },
    {
      "signal_id": 8991,
      "name": "19532_1_vs"
    },
    {
      "signal_id": 8992,
      "name": "19542_1_speed"
    },
    {
      "signal_id": 8993,
      "name": "19542_1_pmech"
    },
    {
      "signal_id": 8994,
      "name": "19542_1_efd"
    },
    {
      "signal_id": 8995,
      "name": "19542_1_vs"
    },
    {
      "signal_id": 8996,
      "name": "19543_1_speed"
    },
    {
      "signal_id": 8997,
      "name": "19543_1_pmech"
    },
    {
      "signal_id": 8998,
      "name": "19543_1_efd"
    },
    {
      "signal_id": 8999,
      "name": "19543_1_vs"
    },
    {
      "signal_id": 9000,
      "name": "19555_1_speed"
    },
    {
      "signal_id": 9001,
      "name": "19555_1_pmech"
    },
    {
      "signal_id": 9002,
      "name": "19555_1_efd"
    },
    {
      "signal_id": 9003,
      "name": "19555_1_vs"
    },
    {
      "signal_id": 9004,
      "name": "19556_1_speed"
    },
    {
      "signal_id": 9005,
      "name": "19556_1_pmech"
    },
    {
      "signal_id": 9006,
      "name": "19556_1_efd"
    },
    {
      "signal_id": 9007,
      "name": "19556_1_vs"
    },
    {
      "signal_id": 9008,
      "name": "19557_1_speed"
    },
    {
      "signal_id": 9009,
      "name": "19557_1_pmech"
    },
    {
      "signal_id": 9010,
      "name": "19557_1_efd"
    },
    {
      "signal_id": 9011,
      "name": "19557_1_vs"
    },
    {
      "signal_id": 9012,
      "name": "19558_1_speed"
    },
    {
      "signal_id": 9013,
      "name": "19558_1_pmech"
    },
    {
      "signal_id": 9014,
      "name": "19558_1_efd"
    },
    {
      "signal_id": 9015,
      "name": "19558_1_vs"
    },
    {
      "signal_id": 9016,
      "name": "19562_1_speed"
    },
    {
      "signal_id": 9017,
      "name": "19562_1_pmech"
    },
    {
      "signal_id": 9018,
      "name": "19562_1_efd"
    },
    {
      "signal_id": 9019,
      "name": "19562_1_vs"
    },
    {
      "signal_id": 9020,
      "name": "19563_1_speed"
    },
    {
      "signal_id": 9021,
      "name": "19563_1_pmech"
    },
    {
      "signal_id": 9022,
      "name": "19563_1_efd"
    },
    {
      "signal_id": 9023,
      "name": "19563_1_vs"
    },
    {
      "signal_id": 9024,
      "name": "19564_1_speed"
    },
    {
      "signal_id": 9025,
      "name": "19564_1_pmech"
    },
    {
      "signal_id": 9026,
      "name": "19564_1_efd"
    },
    {
      "signal_id": 9027,
      "name": "19564_1_vs"
    },
    {
      "signal_id": 9028,
      "name": "19583_1_speed"
    },
    {
      "signal_id": 9029,
      "name": "19583_1_pmech"
    },
    {
      "signal_id": 9030,
      "name": "19583_1_efd"
    },
    {
      "signal_id": 9031,
      "name": "19583_1_vs"
    },
    {
      "signal_id": 9032,
      "name": "19584_1_speed"
    },
    {
      "signal_id": 9033,
      "name": "19584_1_pmech"
    },
    {
      "signal_id": 9034,
      "name": "19584_1_efd"
    },
    {
      "signal_id": 9035,
      "name": "19584_1_vs"
    },
    {
      "signal_id": 9036,
      "name": "19592_1_speed"
    },
    {
      "signal_id": 9037,
      "name": "19592_1_pmech"
    },
    {
      "signal_id": 9038,
      "name": "19592_1_efd"
    },
    {
      "signal_id": 9039,
      "name": "19592_1_vs"
    },
    {
      "signal_id": 9040,
      "name": "19596_1_speed"
    },
    {
      "signal_id": 9041,
      "name": "19596_1_pmech"
    },
    {
      "signal_id": 9042,
      "name": "19596_1_efd"
    },
    {
      "signal_id": 9043,
      "name": "19596_1_vs"
    },
    {
      "signal_id": 9044,
      "name": "19600_1_speed"
    },
    {
      "signal_id": 9045,
      "name": "19600_1_pmech"
    },
    {
      "signal_id": 9046,
      "name": "19600_1_efd"
    },
    {
      "signal_id": 9047,
      "name": "19600_1_vs"
    },
    {
      "signal_id": 9048,
      "name": "19605_1_speed"
    },
    {
      "signal_id": 9049,
      "name": "19605_1_pmech"
    },
    {
      "signal_id": 9050,
      "name": "19605_1_efd"
    },
    {
      "signal_id": 9051,
      "name": "19605_1_vs"
    },
    {
      "signal_id": 9052,
      "name": "19606_1_speed"
    },
    {
      "signal_id": 9053,
      "name": "19606_1_pmech"
    },
    {
      "signal_id": 9054,
      "name": "19606_1_efd"
    },
    {
      "signal_id": 9055,
      "name": "19606_1_vs"
    },
    {
      "signal_id": 9056,
      "name": "19607_1_speed"
    },
    {
      "signal_id": 9057,
      "name": "19607_1_pmech"
    },
    {
      "signal_id": 9058,
      "name": "19607_1_efd"
    },
    {
      "signal_id": 9059,
      "name": "19607_1_vs"
    },
    {
      "signal_id": 9060,
      "name": "19608_1_speed"
    },
    {
      "signal_id": 9061,
      "name": "19608_1_pmech"
    },
    {
      "signal_id": 9062,
      "name": "19608_1_efd"
    },
    {
      "signal_id": 9063,
      "name": "19608_1_vs"
    },
    {
      "signal_id": 9064,
      "name": "19613_1_speed"
    },
    {
      "signal_id": 9065,
      "name": "19613_1_pmech"
    },
    {
      "signal_id": 9066,
      "name": "19613_1_efd"
    },
    {
      "signal_id": 9067,
      "name": "19613_1_vs"
    },
    {
      "signal_id": 9068,
      "name": "19616_1_speed"
    },
    {
      "signal_id": 9069,
      "name": "19616_1_pmech"
    },
    {
      "signal_id": 9070,
      "name": "19616_1_efd"
    },
    {
      "signal_id": 9071,
      "name": "19616_1_vs"
    },
    {
      "signal_id": 9072,
      "name": "19616_2_speed"
    },
    {
      "signal_id": 9073,
      "name": "19616_2_pmech"
    },
    {
      "signal_id": 9074,
      "name": "19616_2_efd"
    },
    {
      "signal_id": 9075,
      "name": "19616_2_vs"
    },
    {
      "signal_id": 9076,
      "name": "19616_3_speed"
    },
    {
      "signal_id": 9077,
      "name": "19616_3_pmech"
    },
    {
      "signal_id": 9078,
      "name": "19616_3_efd"
    },
    {
      "signal_id": 9079,
      "name": "19616_3_vs"
    },
    {
      "signal_id": 9080,
      "name": "19616_4_speed"
    },
    {
      "signal_id": 9081,
      "name": "19616_4_pmech"
    },
    {
      "signal_id": 9082,
      "name": "19616_4_efd"
    },
    {
      "signal_id": 9083,
      "name": "19616_4_vs"
    },
    {
      "signal_id": 9084,
      "name": "19618_1_speed"
    },
    {
      "signal_id": 9085,
      "name": "19618_1_pmech"
    },
    {
      "signal_id": 9086,
      "name": "19618_1_efd"
    },
    {
      "signal_id": 9087,
      "name": "19618_1_vs"
    },
    {
      "signal_id": 9088,
      "name": "19620_1_speed"
    },
    {
      "signal_id": 9089,
      "name": "19620_1_pmech"
    },
    {
      "signal_id": 9090,
      "name": "19620_1_efd"
    },
    {
      "signal_id": 9091,
      "name": "19620_1_vs"
    },
    {
      "signal_id": 9092,
      "name": "19620_2_speed"
    },
    {
      "signal_id": 9093,
      "name": "19620_2_pmech"
    },
    {
      "signal_id": 9094,
      "name": "19620_2_efd"
    },
    {
      "signal_id": 9095,
      "name": "19620_2_vs"
    },
    {
      "signal_id": 9096,
      "name": "19623_1_speed"
    },
    {
      "signal_id": 9097,
      "name": "19623_1_pmech"
    },
    {
      "signal_id": 9098,
      "name": "19623_1_efd"
    },
    {
      "signal_id": 9099,
      "name": "19623_1_vs"
    },
    {
      "signal_id": 9100,
      "name": "19623_2_speed"
    },
    {
      "signal_id": 9101,
      "name": "19623_2_pmech"
    },
    {
      "signal_id": 9102,
      "name": "19623_2_efd"
    },
    {
      "signal_id": 9103,
      "name": "19623_2_vs"
    },
    {
      "signal_id": 9104,
      "name": "19625_1_speed"
    },
    {
      "signal_id": 9105,
      "name": "19625_1_pmech"
    },
    {
      "signal_id": 9106,
      "name": "19625_1_efd"
    },
    {
      "signal_id": 9107,
      "name": "19625_1_vs"
    },
    {
      "signal_id": 9108,
      "name": "19625_2_speed"
    },
    {
      "signal_id": 9109,
      "name": "19625_2_pmech"
    },
    {
      "signal_id": 9110,
      "name": "19625_2_efd"
    },
    {
      "signal_id": 9111,
      "name": "19625_2_vs"
    },
    {
      "signal_id": 9112,
      "name": "19625_3_speed"
    },
    {
      "signal_id": 9113,
      "name": "19625_3_pmech"
    },
    {
      "signal_id": 9114,
      "name": "19625_3_efd"
    },
    {
      "signal_id": 9115,
      "name": "19625_3_vs"
    },
    {
      "signal_id": 9116,
      "name": "19625_4_speed"
    },
    {
      "signal_id": 9117,
      "name": "19625_4_pmech"
    },
    {
      "signal_id": 9118,
      "name": "19625_4_efd"
    },
    {
      "signal_id": 9119,
      "name": "19625_4_vs"
    },
    {
      "signal_id": 9120,
      "name": "19625_5_speed"
    },
    {
      "signal_id": 9121,
      "name": "19625_5_pmech"
    },
    {
      "signal_id": 9122,
      "name": "19625_5_efd"
    },
    {
      "signal_id": 9123,
      "name": "19625_5_vs"
    },
    {
      "signal_id": 9124,
      "name": "19637_1_speed"
    },
    {
      "signal_id": 9125,
      "name": "19637_1_pmech"
    },
    {
      "signal_id": 9126,
      "name": "19637_1_efd"
    },
    {
      "signal_id": 9127,
      "name": "19637_1_vs"
    },
    {
      "signal_id": 9128,
      "name": "19638_1_speed"
    },
    {
      "signal_id": 9129,
      "name": "19638_1_pmech"
    },
    {
      "signal_id": 9130,
      "name": "19638_1_efd"
    },
    {
      "signal_id": 9131,
      "name": "19638_1_vs"
    },
    {
      "signal_id": 9132,
      "name": "19639_1_speed"
    },
    {
      "signal_id": 9133,
      "name": "19639_1_pmech"
    },
    {
      "signal_id": 9134,
      "name": "19639_1_efd"
    },
    {
      "signal_id": 9135,
      "name": "19639_1_vs"
    },
    {
      "signal_id": 9136,
      "name": "19643_1_speed"
    },
    {
      "signal_id": 9137,
      "name": "19643_1_pmech"
    },
    {
      "signal_id": 9138,
      "name": "19643_1_efd"
    },
    {
      "signal_id": 9139,
      "name": "19643_1_vs"
    },
    {
      "signal_id": 9140,
      "name": "19644_1_speed"
    },
    {
      "signal_id": 9141,
      "name": "19644_1_pmech"
    },
    {
      "signal_id": 9142,
      "name": "19644_1_efd"
    },
    {
      "signal_id": 9143,
      "name": "19644_1_vs"
    },
    {
      "signal_id": 9144,
      "name": "19646_1_speed"
    },
    {
      "signal_id": 9145,
      "name": "19646_1_pmech"
    },
    {
      "signal_id": 9146,
      "name": "19646_1_efd"
    },
    {
      "signal_id": 9147,
      "name": "19646_1_vs"
    },
    {
      "signal_id": 9148,
      "name": "19650_1_speed"
    },
    {
      "signal_id": 9149,
      "name": "19650_1_pmech"
    },
    {
      "signal_id": 9150,
      "name": "19650_1_efd"
    },
    {
      "signal_id": 9151,
      "name": "19650_1_vs"
    },
    {
      "signal_id": 9152,
      "name": "19651_1_speed"
    },
    {
      "signal_id": 9153,
      "name": "19651_1_pmech"
    },
    {
      "signal_id": 9154,
      "name": "19651_1_efd"
    },
    {
      "signal_id": 9155,
      "name": "19651_1_vs"
    },
    {
      "signal_id": 9156,
      "name": "19653_1_speed"
    },
    {
      "signal_id": 9157,
      "name": "19653_1_pmech"
    },
    {
      "signal_id": 9158,
      "name": "19653_1_efd"
    },
    {
      "signal_id": 9159,
      "name": "19653_1_vs"
    },
    {
      "signal_id": 9160,
      "name": "19653_2_speed"
    },
    {
      "signal_id": 9161,
      "name": "19653_2_pmech"
    },
    {
      "signal_id": 9162,
      "name": "19653_2_efd"
    },
    {
      "signal_id": 9163,
      "name": "19653_2_vs"
    },
    {
      "signal_id": 9164,
      "name": "21122_1_speed"
    },
    {
      "signal_id": 9165,
      "name": "21122_1_pmech"
    },
    {
      "signal_id": 9166,
      "name": "21122_1_efd"
    },
    {
      "signal_id": 9167,
      "name": "21122_1_vs"
    },
    {
      "signal_id": 9168,
      "name": "21123_1_speed"
    },
    {
      "signal_id": 9169,
      "name": "21123_1_pmech"
    },
    {
      "signal_id": 9170,
      "name": "21123_1_efd"
    },
    {
      "signal_id": 9171,
      "name": "21123_1_vs"
    },
    {
      "signal_id": 9172,
      "name": "21124_1_speed"
    },
    {
      "signal_id": 9173,
      "name": "21124_1_pmech"
    },
    {
      "signal_id": 9174,
      "name": "21124_1_efd"
    },
    {
      "signal_id": 9175,
      "name": "21124_1_vs"
    },
    {
      "signal_id": 9176,
      "name": "21125_1_speed"
    },
    {
      "signal_id": 9177,
      "name": "21125_1_pmech"
    },
    {
      "signal_id": 9178,
      "name": "21125_1_efd"
    },
    {
      "signal_id": 9179,
      "name": "21125_1_vs"
    },
    {
      "signal_id": 9180,
      "name": "21126_1_speed"
    },
    {
      "signal_id": 9181,
      "name": "21126_1_pmech"
    },
    {
      "signal_id": 9182,
      "name": "21126_1_efd"
    },
    {
      "signal_id": 9183,
      "name": "21126_1_vs"
    },
    {
      "signal_id": 9184,
      "name": "21130_1_ipcmd"
    },
    {
      "signal_id": 9185,
      "name": "21130_1_iqcmd"
    },
    {
      "signal_id": 9186,
      "name": "21130_1_p"
    },
    {
      "signal_id": 9187,
      "name": "21130_1_q"
    },
    {
      "signal_id": 9188,
      "name": "21131_1_ipcmd"
    },
    {
      "signal_id": 9189,
      "name": "21131_1_iqcmd"
    },
    {
      "signal_id": 9190,
      "name": "21131_1_p"
    },
    {
      "signal_id": 9191,
      "name": "21131_1_q"
    },
    {
      "signal_id": 9192,
      "name": "21133_1_ipcmd"
    },
    {
      "signal_id": 9193,
      "name": "21133_1_iqcmd"
    },
    {
      "signal_id": 9194,
      "name": "21133_1_p"
    },
    {
      "signal_id": 9195,
      "name": "21133_1_q"
    },
    {
      "signal_id": 9196,
      "name": "21136_1_ipcmd"
    },
    {
      "signal_id": 9197,
      "name": "21136_1_iqcmd"
    },
    {
      "signal_id": 9198,
      "name": "21136_1_p"
    },
    {
      "signal_id": 9199,
      "name": "21136_1_q"
    },
    {
      "signal_id": 9200,
      "name": "21136_2_ipcmd"
    },
    {
      "signal_id": 9201,
      "name": "21136_2_iqcmd"
    },
    {
      "signal_id": 9202,
      "name": "21136_2_p"
    },
    {
      "signal_id": 9203,
      "name": "21136_2_q"
    },
    {
      "signal_id": 9204,
      "name": "21137_1_ipcmd"
    },
    {
      "signal_id": 9205,
      "name": "21137_1_iqcmd"
    },
    {
      "signal_id": 9206,
      "name": "21137_1_p"
    },
    {
      "signal_id": 9207,
      "name": "21137_1_q"
    },
    {
      "signal_id": 9208,
      "name": "21145_2_ipcmd"
    },
    {
      "signal_id": 9209,
      "name": "21145_2_iqcmd"
    },
    {
      "signal_id": 9210,
      "name": "21145_2_p"
    },
    {
      "signal_id": 9211,
      "name": "21145_2_q"
    },
    {
      "signal_id": 9212,
      "name": "21146_1_ipcmd"
    },
    {
      "signal_id": 9213,
      "name": "21146_1_iqcmd"
    },
    {
      "signal_id": 9214,
      "name": "21146_1_p"
    },
    {
      "signal_id": 9215,
      "name": "21146_1_q"
    },
    {
      "signal_id": 9216,
      "name": "21151_1_speed"
    },
    {
      "signal_id": 9217,
      "name": "21151_1_pmech"
    },
    {
      "signal_id": 9218,
      "name": "21151_1_efd"
    },
    {
      "signal_id": 9219,
      "name": "21151_1_vs"
    },
    {
      "signal_id": 9220,
      "name": "21152_1_speed"
    },
    {
      "signal_id": 9221,
      "name": "21152_1_pmech"
    },
    {
      "signal_id": 9222,
      "name": "21152_1_efd"
    },
    {
      "signal_id": 9223,
      "name": "21152_1_vs"
    },
    {
      "signal_id": 9224,
      "name": "21154_1_speed"
    },
    {
      "signal_id": 9225,
      "name": "21154_1_pmech"
    },
    {
      "signal_id": 9226,
      "name": "21154_1_efd"
    },
    {
      "signal_id": 9227,
      "name": "21154_1_vs"
    },
    {
      "signal_id": 9228,
      "name": "21154_2_speed"
    },
    {
      "signal_id": 9229,
      "name": "21154_2_pmech"
    },
    {
      "signal_id": 9230,
      "name": "21154_2_efd"
    },
    {
      "signal_id": 9231,
      "name": "21154_2_vs"
    },
    {
      "signal_id": 9232,
      "name": "21155_1_speed"
    },
    {
      "signal_id": 9233,
      "name": "21155_1_pmech"
    },
    {
      "signal_id": 9234,
      "name": "21155_1_efd"
    },
    {
      "signal_id": 9235,
      "name": "21155_1_vs"
    },
    {
      "signal_id": 9236,
      "name": "21156_1_speed"
    },
    {
      "signal_id": 9237,
      "name": "21156_1_pmech"
    },
    {
      "signal_id": 9238,
      "name": "21156_1_efd"
    },
    {
      "signal_id": 9239,
      "name": "21156_1_vs"
    },
    {
      "signal_id": 9240,
      "name": "21164_1_speed"
    },
    {
      "signal_id": 9241,
      "name": "21164_1_pmech"
    },
    {
      "signal_id": 9242,
      "name": "21164_1_efd"
    },
    {
      "signal_id": 9243,
      "name": "21164_1_vs"
    },
    {
      "signal_id": 9244,
      "name": "21165_1_speed"
    },
    {
      "signal_id": 9245,
      "name": "21165_1_pmech"
    },
    {
      "signal_id": 9246,
      "name": "21165_1_efd"
    },
    {
      "signal_id": 9247,
      "name": "21165_1_vs"
    },
    {
      "signal_id": 9248,
      "name": "21165_2_speed"
    },
    {
      "signal_id": 9249,
      "name": "21165_2_pmech"
    },
    {
      "signal_id": 9250,
      "name": "21165_2_efd"
    },
    {
      "signal_id": 9251,
      "name": "21165_2_vs"
    },
    {
      "signal_id": 9252,
      "name": "21166_1_speed"
    },
    {
      "signal_id": 9253,
      "name": "21166_1_pmech"
    },
    {
      "signal_id": 9254,
      "name": "21166_1_efd"
    },
    {
      "signal_id": 9255,
      "name": "21166_1_vs"
    },
    {
      "signal_id": 9256,
      "name": "21170_1_ipcmd"
    },
    {
      "signal_id": 9257,
      "name": "21170_1_iqcmd"
    },
    {
      "signal_id": 9258,
      "name": "21170_1_p"
    },
    {
      "signal_id": 9259,
      "name": "21170_1_q"
    },
    {
      "signal_id": 9260,
      "name": "21180_1_ipcmd"
    },
    {
      "signal_id": 9261,
      "name": "21180_1_iqcmd"
    },
    {
      "signal_id": 9262,
      "name": "21180_1_p"
    },
    {
      "signal_id": 9263,
      "name": "21180_1_q"
    },
    {
      "signal_id": 9264,
      "name": "21180_2_ipcmd"
    },
    {
      "signal_id": 9265,
      "name": "21180_2_iqcmd"
    },
    {
      "signal_id": 9266,
      "name": "21180_2_p"
    },
    {
      "signal_id": 9267,
      "name": "21180_2_q"
    },
    {
      "signal_id": 9268,
      "name": "21185_1_ipcmd"
    },
    {
      "signal_id": 9269,
      "name": "21185_1_iqcmd"
    },
    {
      "signal_id": 9270,
      "name": "21185_1_p"
    },
    {
      "signal_id": 9271,
      "name": "21185_1_q"
    },
    {
      "signal_id": 9272,
      "name": "21185_2_ipcmd"
    },
    {
      "signal_id": 9273,
      "name": "21185_2_iqcmd"
    },
    {
      "signal_id": 9274,
      "name": "21185_2_p"
    },
    {
      "signal_id": 9275,
      "name": "21185_2_q"
    },
    {
      "signal_id": 9276,
      "name": "21185_3_ipcmd"
    },
    {
      "signal_id": 9277,
      "name": "21185_3_iqcmd"
    },
    {
      "signal_id": 9278,
      "name": "21185_3_p"
    },
    {
      "signal_id": 9279,
      "name": "21185_3_q"
    },
    {
      "signal_id": 9280,
      "name": "21188_1_ipcmd"
    },
    {
      "signal_id": 9281,
      "name": "21188_1_iqcmd"
    },
    {
      "signal_id": 9282,
      "name": "21188_1_p"
    },
    {
      "signal_id": 9283,
      "name": "21188_1_q"
    },
    {
      "signal_id": 9284,
      "name": "21189_1_ipcmd"
    },
    {
      "signal_id": 9285,
      "name": "21189_1_iqcmd"
    },
    {
      "signal_id": 9286,
      "name": "21189_1_p"
    },
    {
      "signal_id": 9287,
      "name": "21189_1_q"
    },
    {
      "signal_id": 9288,
      "name": "21189_2_ipcmd"
    },
    {
      "signal_id": 9289,
      "name": "21189_2_iqcmd"
    },
    {
      "signal_id": 9290,
      "name": "21189_2_p"
    },
    {
      "signal_id": 9291,
      "name": "21189_2_q"
    },
    {
      "signal_id": 9292,
      "name": "21190_1_ipcmd"
    },
    {
      "signal_id": 9293,
      "name": "21190_1_iqcmd"
    },
    {
      "signal_id": 9294,
      "name": "21190_1_p"
    },
    {
      "signal_id": 9295,
      "name": "21190_1_q"
    },
    {
      "signal_id": 9296,
      "name": "21190_2_ipcmd"
    },
    {
      "signal_id": 9297,
      "name": "21190_2_iqcmd"
    },
    {
      "signal_id": 9298,
      "name": "21190_2_p"
    },
    {
      "signal_id": 9299,
      "name": "21190_2_q"
    },
    {
      "signal_id": 9300,
      "name": "21191_1_ipcmd"
    },
    {
      "signal_id": 9301,
      "name": "21191_1_iqcmd"
    },
    {
      "signal_id": 9302,
      "name": "21191_1_p"
    },
    {
      "signal_id": 9303,
      "name": "21191_1_q"
    },
    {
      "signal_id": 9304,
      "name": "21195_1_ipcmd"
    },
    {
      "signal_id": 9305,
      "name": "21195_1_iqcmd"
    },
    {
      "signal_id": 9306,
      "name": "21195_1_p"
    },
    {
      "signal_id": 9307,
      "name": "21195_1_q"
    },
    {
      "signal_id": 9308,
      "name": "21203_1_ipcmd"
    },
    {
      "signal_id": 9309,
      "name": "21203_1_iqcmd"
    },
    {
      "signal_id": 9310,
      "name": "21203_1_p"
    },
    {
      "signal_id": 9311,
      "name": "21203_1_q"
    },
    {
      "signal_id": 9312,
      "name": "21203_3_ipcmd"
    },
    {
      "signal_id": 9313,
      "name": "21203_3_iqcmd"
    },
    {
      "signal_id": 9314,
      "name": "21203_3_p"
    },
    {
      "signal_id": 9315,
      "name": "21203_3_q"
    },
    {
      "signal_id": 9316,
      "name": "21206_1_ipcmd"
    },
    {
      "signal_id": 9317,
      "name": "21206_1_iqcmd"
    },
    {
      "signal_id": 9318,
      "name": "21206_1_p"
    },
    {
      "signal_id": 9319,
      "name": "21206_1_q"
    },
    {
      "signal_id": 9320,
      "name": "21207_1_ipcmd"
    },
    {
      "signal_id": 9321,
      "name": "21207_1_iqcmd"
    },
    {
      "signal_id": 9322,
      "name": "21207_1_p"
    },
    {
      "signal_id": 9323,
      "name": "21207_1_q"
    },
    {
      "signal_id": 9324,
      "name": "21210_2_ipcmd"
    },
    {
      "signal_id": 9325,
      "name": "21210_2_iqcmd"
    },
    {
      "signal_id": 9326,
      "name": "21210_2_p"
    },
    {
      "signal_id": 9327,
      "name": "21210_2_q"
    },
    {
      "signal_id": 9328,
      "name": "21215_1_speed"
    },
    {
      "signal_id": 9329,
      "name": "21215_1_pmech"
    },
    {
      "signal_id": 9330,
      "name": "21215_1_efd"
    },
    {
      "signal_id": 9331,
      "name": "21215_1_vs"
    },
    {
      "signal_id": 9332,
      "name": "21216_1_speed"
    },
    {
      "signal_id": 9333,
      "name": "21216_1_pmech"
    },
    {
      "signal_id": 9334,
      "name": "21216_1_efd"
    },
    {
      "signal_id": 9335,
      "name": "21216_1_vs"
    },
    {
      "signal_id": 9336,
      "name": "21217_1_speed"
    },
    {
      "signal_id": 9337,
      "name": "21217_1_pmech"
    },
    {
      "signal_id": 9338,
      "name": "21217_1_efd"
    },
    {
      "signal_id": 9339,
      "name": "21217_1_vs"
    },
    {
      "signal_id": 9340,
      "name": "21224_1_speed"
    },
    {
      "signal_id": 9341,
      "name": "21224_1_pmech"
    },
    {
      "signal_id": 9342,
      "name": "21224_1_efd"
    },
    {
      "signal_id": 9343,
      "name": "21224_1_vs"
    },
    {
      "signal_id": 9344,
      "name": "21225_1_speed"
    },
    {
      "signal_id": 9345,
      "name": "21225_1_pmech"
    },
    {
      "signal_id": 9346,
      "name": "21225_1_efd"
    },
    {
      "signal_id": 9347,
      "name": "21225_1_vs"
    },
    {
      "signal_id": 9348,
      "name": "21226_1_speed"
    },
    {
      "signal_id": 9349,
      "name": "21226_1_pmech"
    },
    {
      "signal_id": 9350,
      "name": "21226_1_efd"
    },
    {
      "signal_id": 9351,
      "name": "21226_1_vs"
    },
    {
      "signal_id": 9352,
      "name": "21230_1_ipcmd"
    },
    {
      "signal_id": 9353,
      "name": "21230_1_iqcmd"
    },
    {
      "signal_id": 9354,
      "name": "21230_1_p"
    },
    {
      "signal_id": 9355,
      "name": "21230_1_q"
    },
    {
      "signal_id": 9356,
      "name": "21232_2_ipcmd"
    },
    {
      "signal_id": 9357,
      "name": "21232_2_iqcmd"
    },
    {
      "signal_id": 9358,
      "name": "21232_2_p"
    },
    {
      "signal_id": 9359,
      "name": "21232_2_q"
    },
    {
      "signal_id": 9360,
      "name": "21232_3_ipcmd"
    },
    {
      "signal_id": 9361,
      "name": "21232_3_iqcmd"
    },
    {
      "signal_id": 9362,
      "name": "21232_3_p"
    },
    {
      "signal_id": 9363,
      "name": "21232_3_q"
    },
    {
      "signal_id": 9364,
      "name": "21232_4_ipcmd"
    },
    {
      "signal_id": 9365,
      "name": "21232_4_iqcmd"
    },
    {
      "signal_id": 9366,
      "name": "21232_4_p"
    },
    {
      "signal_id": 9367,
      "name": "21232_4_q"
    },
    {
      "signal_id": 9368,
      "name": "21232_5_ipcmd"
    },
    {
      "signal_id": 9369,
      "name": "21232_5_iqcmd"
    },
    {
      "signal_id": 9370,
      "name": "21232_5_p"
    },
    {
      "signal_id": 9371,
      "name": "21232_5_q"
    },
    {
      "signal_id": 9372,
      "name": "21232_6_ipcmd"
    },
    {
      "signal_id": 9373,
      "name": "21232_6_iqcmd"
    },
    {
      "signal_id": 9374,
      "name": "21232_6_p"
    },
    {
      "signal_id": 9375,
      "name": "21232_6_q"
    },
    {
      "signal_id": 9376,
      "name": "21238_1_ipcmd"
    },
    {
      "signal_id": 9377,
      "name": "21238_1_iqcmd"
    },
    {
      "signal_id": 9378,
      "name": "21238_1_p"
    },
    {
      "signal_id": 9379,
      "name": "21238_1_q"
    },
    {
      "signal_id": 9380,
      "name": "21240_2_ipcmd"
    },
    {
      "signal_id": 9381,
      "name": "21240_2_iqcmd"
    },
    {
      "signal_id": 9382,
      "name": "21240_2_p"
    },
    {
      "signal_id": 9383,
      "name": "21240_2_q"
    },
    {
      "signal_id": 9384,
      "name": "21247_1_ipcmd"
    },
    {
      "signal_id": 9385,
      "name": "21247_1_iqcmd"
    },
    {
      "signal_id": 9386,
      "name": "21247_1_p"
    },
    {
      "signal_id": 9387,
      "name": "21247_1_q"
    },
    {
      "signal_id": 9388,
      "name": "21252_1_speed"
    },
    {
      "signal_id": 9389,
      "name": "21252_1_pmech"
    },
    {
      "signal_id": 9390,
      "name": "21252_1_efd"
    },
    {
      "signal_id": 9391,
      "name": "21252_1_vs"
    },
    {
      "signal_id": 9392,
      "name": "21253_1_speed"
    },
    {
      "signal_id": 9393,
      "name": "21253_1_pmech"
    },
    {
      "signal_id": 9394,
      "name": "21253_1_efd"
    },
    {
      "signal_id": 9395,
      "name": "21253_1_vs"
    },
    {
      "signal_id": 9396,
      "name": "21257_1_ipcmd"
    },
    {
      "signal_id": 9397,
      "name": "21257_1_iqcmd"
    },
    {
      "signal_id": 9398,
      "name": "21257_1_p"
    },
    {
      "signal_id": 9399,
      "name": "21257_1_q"
    },
    {
      "signal_id": 9400,
      "name": "21257_2_ipcmd"
    },
    {
      "signal_id": 9401,
      "name": "21257_2_iqcmd"
    },
    {
      "signal_id": 9402,
      "name": "21257_2_p"
    },
    {
      "signal_id": 9403,
      "name": "21257_2_q"
    },
    {
      "signal_id": 9404,
      "name": "21258_1_ipcmd"
    },
    {
      "signal_id": 9405,
      "name": "21258_1_iqcmd"
    },
    {
      "signal_id": 9406,
      "name": "21258_1_p"
    },
    {
      "signal_id": 9407,
      "name": "21258_1_q"
    },
    {
      "signal_id": 9408,
      "name": "21265_1_ipcmd"
    },
    {
      "signal_id": 9409,
      "name": "21265_1_iqcmd"
    },
    {
      "signal_id": 9410,
      "name": "21265_1_p"
    },
    {
      "signal_id": 9411,
      "name": "21265_1_q"
    },
    {
      "signal_id": 9412,
      "name": "21265_2_ipcmd"
    },
    {
      "signal_id": 9413,
      "name": "21265_2_iqcmd"
    },
    {
      "signal_id": 9414,
      "name": "21265_2_p"
    },
    {
      "signal_id": 9415,
      "name": "21265_2_q"
    },
    {
      "signal_id": 9416,
      "name": "21273_2_ipcmd"
    },
    {
      "signal_id": 9417,
      "name": "21273_2_iqcmd"
    },
    {
      "signal_id": 9418,
      "name": "21273_2_p"
    },
    {
      "signal_id": 9419,
      "name": "21273_2_q"
    },
    {
      "signal_id": 9420,
      "name": "21276_1_ipcmd"
    },
    {
      "signal_id": 9421,
      "name": "21276_1_iqcmd"
    },
    {
      "signal_id": 9422,
      "name": "21276_1_p"
    },
    {
      "signal_id": 9423,
      "name": "21276_1_q"
    },
    {
      "signal_id": 9424,
      "name": "21281_1_speed"
    },
    {
      "signal_id": 9425,
      "name": "21281_1_pmech"
    },
    {
      "signal_id": 9426,
      "name": "21281_1_efd"
    },
    {
      "signal_id": 9427,
      "name": "21281_1_vs"
    },
    {
      "signal_id": 9428,
      "name": "21285_1_ipcmd"
    },
    {
      "signal_id": 9429,
      "name": "21285_1_iqcmd"
    },
    {
      "signal_id": 9430,
      "name": "21285_1_p"
    },
    {
      "signal_id": 9431,
      "name": "21285_1_q"
    },
    {
      "signal_id": 9432,
      "name": "21297_1_speed"
    },
    {
      "signal_id": 9433,
      "name": "21297_1_pmech"
    },
    {
      "signal_id": 9434,
      "name": "21297_1_efd"
    },
    {
      "signal_id": 9435,
      "name": "21297_1_vs"
    },
    {
      "signal_id": 9436,
      "name": "21298_1_speed"
    },
    {
      "signal_id": 9437,
      "name": "21298_1_pmech"
    },
    {
      "signal_id": 9438,
      "name": "21298_1_efd"
    },
    {
      "signal_id": 9439,
      "name": "21298_1_vs"
    },
    {
      "signal_id": 9440,
      "name": "21299_1_speed"
    },
    {
      "signal_id": 9441,
      "name": "21299_1_pmech"
    },
    {
      "signal_id": 9442,
      "name": "21299_1_efd"
    },
    {
      "signal_id": 9443,
      "name": "21299_1_vs"
    },
    {
      "signal_id": 9444,
      "name": "21303_1_speed"
    },
    {
      "signal_id": 9445,
      "name": "21303_1_pmech"
    },
    {
      "signal_id": 9446,
      "name": "21303_1_efd"
    },
    {
      "signal_id": 9447,
      "name": "21303_1_vs"
    },
    {
      "signal_id": 9448,
      "name": "21303_2_speed"
    },
    {
      "signal_id": 9449,
      "name": "21303_2_pmech"
    },
    {
      "signal_id": 9450,
      "name": "21303_2_efd"
    },
    {
      "signal_id": 9451,
      "name": "21303_2_vs"
    },
    {
      "signal_id": 9452,
      "name": "21303_3_speed"
    },
    {
      "signal_id": 9453,
      "name": "21303_3_pmech"
    },
    {
      "signal_id": 9454,
      "name": "21303_3_efd"
    },
    {
      "signal_id": 9455,
      "name": "21303_3_vs"
    },
    {
      "signal_id": 9456,
      "name": "21303_4_speed"
    },
    {
      "signal_id": 9457,
      "name": "21303_4_pmech"
    },
    {
      "signal_id": 9458,
      "name": "21303_4_efd"
    },
    {
      "signal_id": 9459,
      "name": "21303_4_vs"
    },
    {
      "signal_id": 9460,
      "name": "21303_5_speed"
    },
    {
      "signal_id": 9461,
      "name": "21303_5_pmech"
    },
    {
      "signal_id": 9462,
      "name": "21303_5_efd"
    },
    {
      "signal_id": 9463,
      "name": "21303_5_vs"
    },
    {
      "signal_id": 9464,
      "name": "21303_6_speed"
    },
    {
      "signal_id": 9465,
      "name": "21303_6_pmech"
    },
    {
      "signal_id": 9466,
      "name": "21303_6_efd"
    },
    {
      "signal_id": 9467,
      "name": "21303_6_vs"
    },
    {
      "signal_id": 9468,
      "name": "21305_1_speed"
    },
    {
      "signal_id": 9469,
      "name": "21305_1_pmech"
    },
    {
      "signal_id": 9470,
      "name": "21305_1_efd"
    },
    {
      "signal_id": 9471,
      "name": "21305_1_vs"
    },
    {
      "signal_id": 9472,
      "name": "21305_2_speed"
    },
    {
      "signal_id": 9473,
      "name": "21305_2_pmech"
    },
    {
      "signal_id": 9474,
      "name": "21305_2_efd"
    },
    {
      "signal_id": 9475,
      "name": "21305_2_vs"
    },
    {
      "signal_id": 9476,
      "name": "21307_1_ipcmd"
    },
    {
      "signal_id": 9477,
      "name": "21307_1_iqcmd"
    },
    {
      "signal_id": 9478,
      "name": "21307_1_p"
    },
    {
      "signal_id": 9479,
      "name": "21307_1_q"
    },
    {
      "signal_id": 9480,
      "name": "21307_2_ipcmd"
    },
    {
      "signal_id": 9481,
      "name": "21307_2_iqcmd"
    },
    {
      "signal_id": 9482,
      "name": "21307_2_p"
    },
    {
      "signal_id": 9483,
      "name": "21307_2_q"
    },
    {
      "signal_id": 9484,
      "name": "21313_2_speed"
    },
    {
      "signal_id": 9485,
      "name": "21313_2_pmech"
    },
    {
      "signal_id": 9486,
      "name": "21313_2_efd"
    },
    {
      "signal_id": 9487,
      "name": "21313_2_vs"
    },
    {
      "signal_id": 9488,
      "name": "21313_3_speed"
    },
    {
      "signal_id": 9489,
      "name": "21313_3_pmech"
    },
    {
      "signal_id": 9490,
      "name": "21313_3_efd"
    },
    {
      "signal_id": 9491,
      "name": "21313_3_vs"
    },
    {
      "signal_id": 9492,
      "name": "21316_1_ipcmd"
    },
    {
      "signal_id": 9493,
      "name": "21316_1_iqcmd"
    },
    {
      "signal_id": 9494,
      "name": "21316_1_p"
    },
    {
      "signal_id": 9495,
      "name": "21316_1_q"
    },
    {
      "signal_id": 9496,
      "name": "21318_1_ipcmd"
    },
    {
      "signal_id": 9497,
      "name": "21318_1_iqcmd"
    },
    {
      "signal_id": 9498,
      "name": "21318_1_p"
    },
    {
      "signal_id": 9499,
      "name": "21318_1_q"
    },
    {
      "signal_id": 9500,
      "name": "21320_1_speed"
    },
    {
      "signal_id": 9501,
      "name": "21320_1_pmech"
    },
    {
      "signal_id": 9502,
      "name": "21320_1_efd"
    },
    {
      "signal_id": 9503,
      "name": "21320_1_vs"
    },
    {
      "signal_id": 9504,
      "name": "21320_2_speed"
    },
    {
      "signal_id": 9505,
      "name": "21320_2_pmech"
    },
    {
      "signal_id": 9506,
      "name": "21320_2_efd"
    },
    {
      "signal_id": 9507,
      "name": "21320_2_vs"
    },
    {
      "signal_id": 9508,
      "name": "21326_1_speed"
    },
    {
      "signal_id": 9509,
      "name": "21326_1_pmech"
    },
    {
      "signal_id": 9510,
      "name": "21326_1_efd"
    },
    {
      "signal_id": 9511,
      "name": "21326_1_vs"
    },
    {
      "signal_id": 9512,
      "name": "21329_1_ipcmd"
    },
    {
      "signal_id": 9513,
      "name": "21329_1_iqcmd"
    },
    {
      "signal_id": 9514,
      "name": "21329_1_p"
    },
    {
      "signal_id": 9515,
      "name": "21329_1_q"
    },
    {
      "signal_id": 9516,
      "name": "21332_1_speed"
    },
    {
      "signal_id": 9517,
      "name": "21332_1_pmech"
    },
    {
      "signal_id": 9518,
      "name": "21332_1_efd"
    },
    {
      "signal_id": 9519,
      "name": "21332_1_vs"
    },
    {
      "signal_id": 9520,
      "name": "21332_2_speed"
    },
    {
      "signal_id": 9521,
      "name": "21332_2_pmech"
    },
    {
      "signal_id": 9522,
      "name": "21332_2_efd"
    },
    {
      "signal_id": 9523,
      "name": "21332_2_vs"
    },
    {
      "signal_id": 9524,
      "name": "21333_1_speed"
    },
    {
      "signal_id": 9525,
      "name": "21333_1_pmech"
    },
    {
      "signal_id": 9526,
      "name": "21333_1_efd"
    },
    {
      "signal_id": 9527,
      "name": "21333_1_vs"
    },
    {
      "signal_id": 9528,
      "name": "21333_2_speed"
    },
    {
      "signal_id": 9529,
      "name": "21333_2_pmech"
    },
    {
      "signal_id": 9530,
      "name": "21333_2_efd"
    },
    {
      "signal_id": 9531,
      "name": "21333_2_vs"
    },
    {
      "signal_id": 9532,
      "name": "21334_1_speed"
    },
    {
      "signal_id": 9533,
      "name": "21334_1_pmech"
    },
    {
      "signal_id": 9534,
      "name": "21334_1_efd"
    },
    {
      "signal_id": 9535,
      "name": "21334_1_vs"
    },
    {
      "signal_id": 9536,
      "name": "21334_2_speed"
    },
    {
      "signal_id": 9537,
      "name": "21334_2_pmech"
    },
    {
      "signal_id": 9538,
      "name": "21334_2_efd"
    },
    {
      "signal_id": 9539,
      "name": "21334_2_vs"
    },
    {
      "signal_id": 9540,
      "name": "21338_1_ipcmd"
    },
    {
      "signal_id": 9541,
      "name": "21338_1_iqcmd"
    },
    {
      "signal_id": 9542,
      "name": "21338_1_p"
    },
    {
      "signal_id": 9543,
      "name": "21338_1_q"
    },
    {
      "signal_id": 9544,
      "name": "21342_1_ipcmd"
    },
    {
      "signal_id": 9545,
      "name": "21342_1_iqcmd"
    },
    {
      "signal_id": 9546,
      "name": "21342_1_p"
    },
    {
      "signal_id": 9547,
      "name": "21342_1_q"
    },
    {
      "signal_id": 9548,
      "name": "21345_1_ipcmd"
    },
    {
      "signal_id": 9549,
      "name": "21345_1_iqcmd"
    },
    {
      "signal_id": 9550,
      "name": "21345_1_p"
    },
    {
      "signal_id": 9551,
      "name": "21345_1_q"
    },
    {
      "signal_id": 9552,
      "name": "21345_2_ipcmd"
    },
    {
      "signal_id": 9553,
      "name": "21345_2_iqcmd"
    },
    {
      "signal_id": 9554,
      "name": "21345_2_p"
    },
    {
      "signal_id": 9555,
      "name": "21345_2_q"
    },
    {
      "signal_id": 9556,
      "name": "21349_1_ipcmd"
    },
    {
      "signal_id": 9557,
      "name": "21349_1_iqcmd"
    },
    {
      "signal_id": 9558,
      "name": "21349_1_p"
    },
    {
      "signal_id": 9559,
      "name": "21349_1_q"
    },
    {
      "signal_id": 9560,
      "name": "21352_1_ipcmd"
    },
    {
      "signal_id": 9561,
      "name": "21352_1_iqcmd"
    },
    {
      "signal_id": 9562,
      "name": "21352_1_p"
    },
    {
      "signal_id": 9563,
      "name": "21352_1_q"
    },
    {
      "signal_id": 9564,
      "name": "21357_1_speed"
    },
    {
      "signal_id": 9565,
      "name": "21357_1_pmech"
    },
    {
      "signal_id": 9566,
      "name": "21357_1_efd"
    },
    {
      "signal_id": 9567,
      "name": "21357_1_vs"
    },
    {
      "signal_id": 9568,
      "name": "21358_1_speed"
    },
    {
      "signal_id": 9569,
      "name": "21358_1_pmech"
    },
    {
      "signal_id": 9570,
      "name": "21358_1_efd"
    },
    {
      "signal_id": 9571,
      "name": "21358_1_vs"
    },
    {
      "signal_id": 9572,
      "name": "21359_1_speed"
    },
    {
      "signal_id": 9573,
      "name": "21359_1_pmech"
    },
    {
      "signal_id": 9574,
      "name": "21359_1_efd"
    },
    {
      "signal_id": 9575,
      "name": "21359_1_vs"
    },
    {
      "signal_id": 9576,
      "name": "21360_1_speed"
    },
    {
      "signal_id": 9577,
      "name": "21360_1_pmech"
    },
    {
      "signal_id": 9578,
      "name": "21360_1_efd"
    },
    {
      "signal_id": 9579,
      "name": "21360_1_vs"
    },
    {
      "signal_id": 9580,
      "name": "21361_1_speed"
    },
    {
      "signal_id": 9581,
      "name": "21361_1_pmech"
    },
    {
      "signal_id": 9582,
      "name": "21361_1_efd"
    },
    {
      "signal_id": 9583,
      "name": "21361_1_vs"
    },
    {
      "signal_id": 9584,
      "name": "21362_1_speed"
    },
    {
      "signal_id": 9585,
      "name": "21362_1_pmech"
    },
    {
      "signal_id": 9586,
      "name": "21362_1_efd"
    },
    {
      "signal_id": 9587,
      "name": "21362_1_vs"
    },
    {
      "signal_id": 9588,
      "name": "21366_1_ipcmd"
    },
    {
      "signal_id": 9589,
      "name": "21366_1_iqcmd"
    },
    {
      "signal_id": 9590,
      "name": "21366_1_p"
    },
    {
      "signal_id": 9591,
      "name": "21366_1_q"
    },
    {
      "signal_id": 9592,
      "name": "21372_1_ipcmd"
    },
    {
      "signal_id": 9593,
      "name": "21372_1_iqcmd"
    },
    {
      "signal_id": 9594,
      "name": "21372_1_p"
    },
    {
      "signal_id": 9595,
      "name": "21372_1_q"
    },
    {
      "signal_id": 9596,
      "name": "21373_1_ipcmd"
    },
    {
      "signal_id": 9597,
      "name": "21373_1_iqcmd"
    },
    {
      "signal_id": 9598,
      "name": "21373_1_p"
    },
    {
      "signal_id": 9599,
      "name": "21373_1_q"
    },
    {
      "signal_id": 9600,
      "name": "21375_2_ipcmd"
    },
    {
      "signal_id": 9601,
      "name": "21375_2_iqcmd"
    },
    {
      "signal_id": 9602,
      "name": "21375_2_p"
    },
    {
      "signal_id": 9603,
      "name": "21375_2_q"
    },
    {
      "signal_id": 9604,
      "name": "21379_1_speed"
    },
    {
      "signal_id": 9605,
      "name": "21379_1_pmech"
    },
    {
      "signal_id": 9606,
      "name": "21379_1_efd"
    },
    {
      "signal_id": 9607,
      "name": "21379_1_vs"
    },
    {
      "signal_id": 9608,
      "name": "21379_2_speed"
    },
    {
      "signal_id": 9609,
      "name": "21379_2_pmech"
    },
    {
      "signal_id": 9610,
      "name": "21379_2_efd"
    },
    {
      "signal_id": 9611,
      "name": "21379_2_vs"
    },
    {
      "signal_id": 9612,
      "name": "21381_1_speed"
    },
    {
      "signal_id": 9613,
      "name": "21381_1_pmech"
    },
    {
      "signal_id": 9614,
      "name": "21381_1_efd"
    },
    {
      "signal_id": 9615,
      "name": "21381_1_vs"
    },
    {
      "signal_id": 9616,
      "name": "21381_2_speed"
    },
    {
      "signal_id": 9617,
      "name": "21381_2_pmech"
    },
    {
      "signal_id": 9618,
      "name": "21381_2_efd"
    },
    {
      "signal_id": 9619,
      "name": "21381_2_vs"
    },
    {
      "signal_id": 9620,
      "name": "21381_3_speed"
    },
    {
      "signal_id": 9621,
      "name": "21381_3_pmech"
    },
    {
      "signal_id": 9622,
      "name": "21381_3_efd"
    },
    {
      "signal_id": 9623,
      "name": "21381_3_vs"
    },
    {
      "signal_id": 9624,
      "name": "21384_2_ipcmd"
    },
    {
      "signal_id": 9625,
      "name": "21384_2_iqcmd"
    },
    {
      "signal_id": 9626,
      "name": "21384_2_p"
    },
    {
      "signal_id": 9627,
      "name": "21384_2_q"
    },
    {
      "signal_id": 9628,
      "name": "21385_1_ipcmd"
    },
    {
      "signal_id": 9629,
      "name": "21385_1_iqcmd"
    },
    {
      "signal_id": 9630,
      "name": "21385_1_p"
    },
    {
      "signal_id": 9631,
      "name": "21385_1_q"
    },
    {
      "signal_id": 9632,
      "name": "21389_1_speed"
    },
    {
      "signal_id": 9633,
      "name": "21389_1_pmech"
    },
    {
      "signal_id": 9634,
      "name": "21389_1_efd"
    },
    {
      "signal_id": 9635,
      "name": "21389_1_vs"
    },
    {
      "signal_id": 9636,
      "name": "21389_2_speed"
    },
    {
      "signal_id": 9637,
      "name": "21389_2_pmech"
    },
    {
      "signal_id": 9638,
      "name": "21389_2_efd"
    },
    {
      "signal_id": 9639,
      "name": "21389_2_vs"
    },
    {
      "signal_id": 9640,
      "name": "21390_1_speed"
    },
    {
      "signal_id": 9641,
      "name": "21390_1_pmech"
    },
    {
      "signal_id": 9642,
      "name": "21390_1_efd"
    },
    {
      "signal_id": 9643,
      "name": "21390_1_vs"
    },
    {
      "signal_id": 9644,
      "name": "21393_5_speed"
    },
    {
      "signal_id": 9645,
      "name": "21393_5_pmech"
    },
    {
      "signal_id": 9646,
      "name": "21393_5_efd"
    },
    {
      "signal_id": 9647,
      "name": "21393_5_vs"
    },
    {
      "signal_id": 9648,
      "name": "21393_6_speed"
    },
    {
      "signal_id": 9649,
      "name": "21393_6_pmech"
    },
    {
      "signal_id": 9650,
      "name": "21393_6_efd"
    },
    {
      "signal_id": 9651,
      "name": "21393_6_vs"
    },
    {
      "signal_id": 9652,
      "name": "21393_7_speed"
    },
    {
      "signal_id": 9653,
      "name": "21393_7_pmech"
    },
    {
      "signal_id": 9654,
      "name": "21393_7_efd"
    },
    {
      "signal_id": 9655,
      "name": "21393_7_vs"
    },
    {
      "signal_id": 9656,
      "name": "21398_1_speed"
    },
    {
      "signal_id": 9657,
      "name": "21398_1_pmech"
    },
    {
      "signal_id": 9658,
      "name": "21398_1_efd"
    },
    {
      "signal_id": 9659,
      "name": "21398_1_vs"
    },
    {
      "signal_id": 9660,
      "name": "21398_2_speed"
    },
    {
      "signal_id": 9661,
      "name": "21398_2_pmech"
    },
    {
      "signal_id": 9662,
      "name": "21398_2_efd"
    },
    {
      "signal_id": 9663,
      "name": "21398_2_vs"
    },
    {
      "signal_id": 9664,
      "name": "21399_1_speed"
    },
    {
      "signal_id": 9665,
      "name": "21399_1_pmech"
    },
    {
      "signal_id": 9666,
      "name": "21399_1_efd"
    },
    {
      "signal_id": 9667,
      "name": "21399_1_vs"
    },
    {
      "signal_id": 9668,
      "name": "21399_2_speed"
    },
    {
      "signal_id": 9669,
      "name": "21399_2_pmech"
    },
    {
      "signal_id": 9670,
      "name": "21399_2_efd"
    },
    {
      "signal_id": 9671,
      "name": "21399_2_vs"
    },
    {
      "signal_id": 9672,
      "name": "21411_2_ipcmd"
    },
    {
      "signal_id": 9673,
      "name": "21411_2_iqcmd"
    },
    {
      "signal_id": 9674,
      "name": "21411_2_p"
    },
    {
      "signal_id": 9675,
      "name": "21411_2_q"
    },
    {
      "signal_id": 9676,
      "name": "21418_1_speed"
    },
    {
      "signal_id": 9677,
      "name": "21418_1_pmech"
    },
    {
      "signal_id": 9678,
      "name": "21418_1_efd"
    },
    {
      "signal_id": 9679,
      "name": "21418_1_vs"
    },
    {
      "signal_id": 9680,
      "name": "21419_1_speed"
    },
    {
      "signal_id": 9681,
      "name": "21419_1_pmech"
    },
    {
      "signal_id": 9682,
      "name": "21419_1_efd"
    },
    {
      "signal_id": 9683,
      "name": "21419_1_vs"
    },
    {
      "signal_id": 9684,
      "name": "21420_1_speed"
    },
    {
      "signal_id": 9685,
      "name": "21420_1_pmech"
    },
    {
      "signal_id": 9686,
      "name": "21420_1_efd"
    },
    {
      "signal_id": 9687,
      "name": "21420_1_vs"
    },
    {
      "signal_id": 9688,
      "name": "21421_1_speed"
    },
    {
      "signal_id": 9689,
      "name": "21421_1_pmech"
    },
    {
      "signal_id": 9690,
      "name": "21421_1_efd"
    },
    {
      "signal_id": 9691,
      "name": "21421_1_vs"
    },
    {
      "signal_id": 9692,
      "name": "21422_1_speed"
    },
    {
      "signal_id": 9693,
      "name": "21422_1_pmech"
    },
    {
      "signal_id": 9694,
      "name": "21422_1_efd"
    },
    {
      "signal_id": 9695,
      "name": "21422_1_vs"
    },
    {
      "signal_id": 9696,
      "name": "21426_1_ipcmd"
    },
    {
      "signal_id": 9697,
      "name": "21426_1_iqcmd"
    },
    {
      "signal_id": 9698,
      "name": "21426_1_p"
    },
    {
      "signal_id": 9699,
      "name": "21426_1_q"
    },
    {
      "signal_id": 9700,
      "name": "21427_1_ipcmd"
    },
    {
      "signal_id": 9701,
      "name": "21427_1_iqcmd"
    },
    {
      "signal_id": 9702,
      "name": "21427_1_p"
    },
    {
      "signal_id": 9703,
      "name": "21427_1_q"
    },
    {
      "signal_id": 9704,
      "name": "21429_1_ipcmd"
    },
    {
      "signal_id": 9705,
      "name": "21429_1_iqcmd"
    },
    {
      "signal_id": 9706,
      "name": "21429_1_p"
    },
    {
      "signal_id": 9707,
      "name": "21429_1_q"
    },
    {
      "signal_id": 9708,
      "name": "21429_2_ipcmd"
    },
    {
      "signal_id": 9709,
      "name": "21429_2_iqcmd"
    },
    {
      "signal_id": 9710,
      "name": "21429_2_p"
    },
    {
      "signal_id": 9711,
      "name": "21429_2_q"
    },
    {
      "signal_id": 9712,
      "name": "21432_1_speed"
    },
    {
      "signal_id": 9713,
      "name": "21432_1_pmech"
    },
    {
      "signal_id": 9714,
      "name": "21432_1_efd"
    },
    {
      "signal_id": 9715,
      "name": "21432_1_vs"
    },
    {
      "signal_id": 9716,
      "name": "21432_2_speed"
    },
    {
      "signal_id": 9717,
      "name": "21432_2_pmech"
    },
    {
      "signal_id": 9718,
      "name": "21432_2_efd"
    },
    {
      "signal_id": 9719,
      "name": "21432_2_vs"
    },
    {
      "signal_id": 9720,
      "name": "21432_3_speed"
    },
    {
      "signal_id": 9721,
      "name": "21432_3_pmech"
    },
    {
      "signal_id": 9722,
      "name": "21432_3_efd"
    },
    {
      "signal_id": 9723,
      "name": "21432_3_vs"
    },
    {
      "signal_id": 9724,
      "name": "21434_1_ipcmd"
    },
    {
      "signal_id": 9725,
      "name": "21434_1_iqcmd"
    },
    {
      "signal_id": 9726,
      "name": "21434_1_p"
    },
    {
      "signal_id": 9727,
      "name": "21434_1_q"
    },
    {
      "signal_id": 9728,
      "name": "21440_1_ipcmd"
    },
    {
      "signal_id": 9729,
      "name": "21440_1_iqcmd"
    },
    {
      "signal_id": 9730,
      "name": "21440_1_p"
    },
    {
      "signal_id": 9731,
      "name": "21440_1_q"
    },
    {
      "signal_id": 9732,
      "name": "21442_1_speed"
    },
    {
      "signal_id": 9733,
      "name": "21442_1_pmech"
    },
    {
      "signal_id": 9734,
      "name": "21442_1_efd"
    },
    {
      "signal_id": 9735,
      "name": "21442_1_vs"
    },
    {
      "signal_id": 9736,
      "name": "21445_1_ipcmd"
    },
    {
      "signal_id": 9737,
      "name": "21445_1_iqcmd"
    },
    {
      "signal_id": 9738,
      "name": "21445_1_p"
    },
    {
      "signal_id": 9739,
      "name": "21445_1_q"
    },
    {
      "signal_id": 9740,
      "name": "21446_1_ipcmd"
    },
    {
      "signal_id": 9741,
      "name": "21446_1_iqcmd"
    },
    {
      "signal_id": 9742,
      "name": "21446_1_p"
    },
    {
      "signal_id": 9743,
      "name": "21446_1_q"
    },
    {
      "signal_id": 9744,
      "name": "21446_2_ipcmd"
    },
    {
      "signal_id": 9745,
      "name": "21446_2_iqcmd"
    },
    {
      "signal_id": 9746,
      "name": "21446_2_p"
    },
    {
      "signal_id": 9747,
      "name": "21446_2_q"
    },
    {
      "signal_id": 9748,
      "name": "21450_1_speed"
    },
    {
      "signal_id": 9749,
      "name": "21450_1_pmech"
    },
    {
      "signal_id": 9750,
      "name": "21450_1_efd"
    },
    {
      "signal_id": 9751,
      "name": "21450_1_vs"
    },
    {
      "signal_id": 9752,
      "name": "21450_2_speed"
    },
    {
      "signal_id": 9753,
      "name": "21450_2_pmech"
    },
    {
      "signal_id": 9754,
      "name": "21450_2_efd"
    },
    {
      "signal_id": 9755,
      "name": "21450_2_vs"
    },
    {
      "signal_id": 9756,
      "name": "21450_3_speed"
    },
    {
      "signal_id": 9757,
      "name": "21450_3_pmech"
    },
    {
      "signal_id": 9758,
      "name": "21450_3_efd"
    },
    {
      "signal_id": 9759,
      "name": "21450_3_vs"
    },
    {
      "signal_id": 9760,
      "name": "21450_4_speed"
    },
    {
      "signal_id": 9761,
      "name": "21450_4_pmech"
    },
    {
      "signal_id": 9762,
      "name": "21450_4_efd"
    },
    {
      "signal_id": 9763,
      "name": "21450_4_vs"
    },
    {
      "signal_id": 9764,
      "name": "21453_1_speed"
    },
    {
      "signal_id": 9765,
      "name": "21453_1_pmech"
    },
    {
      "signal_id": 9766,
      "name": "21453_1_efd"
    },
    {
      "signal_id": 9767,
      "name": "21453_1_vs"
    },
    {
      "signal_id": 9768,
      "name": "21454_1_speed"
    },
    {
      "signal_id": 9769,
      "name": "21454_1_pmech"
    },
    {
      "signal_id": 9770,
      "name": "21454_1_efd"
    },
    {
      "signal_id": 9771,
      "name": "21454_1_vs"
    },
    {
      "signal_id": 9772,
      "name": "21463_1_speed"
    },
    {
      "signal_id": 9773,
      "name": "21463_1_pmech"
    },
    {
      "signal_id": 9774,
      "name": "21463_1_efd"
    },
    {
      "signal_id": 9775,
      "name": "21463_1_vs"
    },
    {
      "signal_id": 9776,
      "name": "21464_1_speed"
    },
    {
      "signal_id": 9777,
      "name": "21464_1_pmech"
    },
    {
      "signal_id": 9778,
      "name": "21464_1_efd"
    },
    {
      "signal_id": 9779,
      "name": "21464_1_vs"
    },
    {
      "signal_id": 9780,
      "name": "21465_1_speed"
    },
    {
      "signal_id": 9781,
      "name": "21465_1_pmech"
    },
    {
      "signal_id": 9782,
      "name": "21465_1_efd"
    },
    {
      "signal_id": 9783,
      "name": "21465_1_vs"
    },
    {
      "signal_id": 9784,
      "name": "21466_1_speed"
    },
    {
      "signal_id": 9785,
      "name": "21466_1_pmech"
    },
    {
      "signal_id": 9786,
      "name": "21466_1_efd"
    },
    {
      "signal_id": 9787,
      "name": "21466_1_vs"
    },
    {
      "signal_id": 9788,
      "name": "21467_1_speed"
    },
    {
      "signal_id": 9789,
      "name": "21467_1_pmech"
    },
    {
      "signal_id": 9790,
      "name": "21467_1_efd"
    },
    {
      "signal_id": 9791,
      "name": "21467_1_vs"
    },
    {
      "signal_id": 9792,
      "name": "21468_1_speed"
    },
    {
      "signal_id": 9793,
      "name": "21468_1_pmech"
    },
    {
      "signal_id": 9794,
      "name": "21468_1_efd"
    },
    {
      "signal_id": 9795,
      "name": "21468_1_vs"
    },
    {
      "signal_id": 9796,
      "name": "21471_1_ipcmd"
    },
    {
      "signal_id": 9797,
      "name": "21471_1_iqcmd"
    },
    {
      "signal_id": 9798,
      "name": "21471_1_p"
    },
    {
      "signal_id": 9799,
      "name": "21471_1_q"
    },
    {
      "signal_id": 9800,
      "name": "21481_1_speed"
    },
    {
      "signal_id": 9801,
      "name": "21481_1_pmech"
    },
    {
      "signal_id": 9802,
      "name": "21481_1_efd"
    },
    {
      "signal_id": 9803,
      "name": "21481_1_vs"
    },
    {
      "signal_id": 9804,
      "name": "21482_1_speed"
    },
    {
      "signal_id": 9805,
      "name": "21482_1_pmech"
    },
    {
      "signal_id": 9806,
      "name": "21482_1_efd"
    },
    {
      "signal_id": 9807,
      "name": "21482_1_vs"
    },
    {
      "signal_id": 9808,
      "name": "21483_1_speed"
    },
    {
      "signal_id": 9809,
      "name": "21483_1_pmech"
    },
    {
      "signal_id": 9810,
      "name": "21483_1_efd"
    },
    {
      "signal_id": 9811,
      "name": "21483_1_vs"
    },
    {
      "signal_id": 9812,
      "name": "21486_1_ipcmd"
    },
    {
      "signal_id": 9813,
      "name": "21486_1_iqcmd"
    },
    {
      "signal_id": 9814,
      "name": "21486_1_p"
    },
    {
      "signal_id": 9815,
      "name": "21486_1_q"
    },
    {
      "signal_id": 9816,
      "name": "21486_2_ipcmd"
    },
    {
      "signal_id": 9817,
      "name": "21486_2_iqcmd"
    },
    {
      "signal_id": 9818,
      "name": "21486_2_p"
    },
    {
      "signal_id": 9819,
      "name": "21486_2_q"
    },
    {
      "signal_id": 9820,
      "name": "21486_3_ipcmd"
    },
    {
      "signal_id": 9821,
      "name": "21486_3_iqcmd"
    },
    {
      "signal_id": 9822,
      "name": "21486_3_p"
    },
    {
      "signal_id": 9823,
      "name": "21486_3_q"
    },
    {
      "signal_id": 9824,
      "name": "21488_1_ipcmd"
    },
    {
      "signal_id": 9825,
      "name": "21488_1_iqcmd"
    },
    {
      "signal_id": 9826,
      "name": "21488_1_p"
    },
    {
      "signal_id": 9827,
      "name": "21488_1_q"
    },
    {
      "signal_id": 9828,
      "name": "21491_1_ipcmd"
    },
    {
      "signal_id": 9829,
      "name": "21491_1_iqcmd"
    },
    {
      "signal_id": 9830,
      "name": "21491_1_p"
    },
    {
      "signal_id": 9831,
      "name": "21491_1_q"
    },
    {
      "signal_id": 9832,
      "name": "21492_1_ipcmd"
    },
    {
      "signal_id": 9833,
      "name": "21492_1_iqcmd"
    },
    {
      "signal_id": 9834,
      "name": "21492_1_p"
    },
    {
      "signal_id": 9835,
      "name": "21492_1_q"
    },
    {
      "signal_id": 9836,
      "name": "21494_1_ipcmd"
    },
    {
      "signal_id": 9837,
      "name": "21494_1_iqcmd"
    },
    {
      "signal_id": 9838,
      "name": "21494_1_p"
    },
    {
      "signal_id": 9839,
      "name": "21494_1_q"
    },
    {
      "signal_id": 9840,
      "name": "21498_1_ipcmd"
    },
    {
      "signal_id": 9841,
      "name": "21498_1_iqcmd"
    },
    {
      "signal_id": 9842,
      "name": "21498_1_p"
    },
    {
      "signal_id": 9843,
      "name": "21498_1_q"
    },
    {
      "signal_id": 9844,
      "name": "21499_1_ipcmd"
    },
    {
      "signal_id": 9845,
      "name": "21499_1_iqcmd"
    },
    {
      "signal_id": 9846,
      "name": "21499_1_p"
    },
    {
      "signal_id": 9847,
      "name": "21499_1_q"
    },
    {
      "signal_id": 9848,
      "name": "21501_1_ipcmd"
    },
    {
      "signal_id": 9849,
      "name": "21501_1_iqcmd"
    },
    {
      "signal_id": 9850,
      "name": "21501_1_p"
    },
    {
      "signal_id": 9851,
      "name": "21501_1_q"
    },
    {
      "signal_id": 9852,
      "name": "21505_1_speed"
    },
    {
      "signal_id": 9853,
      "name": "21505_1_pmech"
    },
    {
      "signal_id": 9854,
      "name": "21505_1_efd"
    },
    {
      "signal_id": 9855,
      "name": "21505_1_vs"
    },
    {
      "signal_id": 9856,
      "name": "21505_2_speed"
    },
    {
      "signal_id": 9857,
      "name": "21505_2_pmech"
    },
    {
      "signal_id": 9858,
      "name": "21505_2_efd"
    },
    {
      "signal_id": 9859,
      "name": "21505_2_vs"
    },
    {
      "signal_id": 9860,
      "name": "21507_1_speed"
    },
    {
      "signal_id": 9861,
      "name": "21507_1_pmech"
    },
    {
      "signal_id": 9862,
      "name": "21507_1_efd"
    },
    {
      "signal_id": 9863,
      "name": "21507_1_vs"
    },
    {
      "signal_id": 9864,
      "name": "21508_1_speed"
    },
    {
      "signal_id": 9865,
      "name": "21508_1_pmech"
    },
    {
      "signal_id": 9866,
      "name": "21508_1_efd"
    },
    {
      "signal_id": 9867,
      "name": "21508_1_vs"
    },
    {
      "signal_id": 9868,
      "name": "21517_1_speed"
    },
    {
      "signal_id": 9869,
      "name": "21517_1_pmech"
    },
    {
      "signal_id": 9870,
      "name": "21517_1_efd"
    },
    {
      "signal_id": 9871,
      "name": "21517_1_vs"
    },
    {
      "signal_id": 9872,
      "name": "21518_1_speed"
    },
    {
      "signal_id": 9873,
      "name": "21518_1_pmech"
    },
    {
      "signal_id": 9874,
      "name": "21518_1_efd"
    },
    {
      "signal_id": 9875,
      "name": "21518_1_vs"
    },
    {
      "signal_id": 9876,
      "name": "21520_1_speed"
    },
    {
      "signal_id": 9877,
      "name": "21520_1_pmech"
    },
    {
      "signal_id": 9878,
      "name": "21520_1_efd"
    },
    {
      "signal_id": 9879,
      "name": "21520_1_vs"
    },
    {
      "signal_id": 9880,
      "name": "21521_1_speed"
    },
    {
      "signal_id": 9881,
      "name": "21521_1_pmech"
    },
    {
      "signal_id": 9882,
      "name": "21521_1_efd"
    },
    {
      "signal_id": 9883,
      "name": "21521_1_vs"
    },
    {
      "signal_id": 9884,
      "name": "21527_1_speed"
    },
    {
      "signal_id": 9885,
      "name": "21527_1_pmech"
    },
    {
      "signal_id": 9886,
      "name": "21527_1_efd"
    },
    {
      "signal_id": 9887,
      "name": "21527_1_vs"
    },
    {
      "signal_id": 9888,
      "name": "21528_1_speed"
    },
    {
      "signal_id": 9889,
      "name": "21528_1_pmech"
    },
    {
      "signal_id": 9890,
      "name": "21528_1_efd"
    },
    {
      "signal_id": 9891,
      "name": "21528_1_vs"
    },
    {
      "signal_id": 9892,
      "name": "21529_1_speed"
    },
    {
      "signal_id": 9893,
      "name": "21529_1_pmech"
    },
    {
      "signal_id": 9894,
      "name": "21529_1_efd"
    },
    {
      "signal_id": 9895,
      "name": "21529_1_vs"
    },
    {
      "signal_id": 9896,
      "name": "21530_1_speed"
    },
    {
      "signal_id": 9897,
      "name": "21530_1_pmech"
    },
    {
      "signal_id": 9898,
      "name": "21530_1_efd"
    },
    {
      "signal_id": 9899,
      "name": "21530_1_vs"
    },
    {
      "signal_id": 9900,
      "name": "21540_1_speed"
    },
    {
      "signal_id": 9901,
      "name": "21540_1_pmech"
    },
    {
      "signal_id": 9902,
      "name": "21540_1_efd"
    },
    {
      "signal_id": 9903,
      "name": "21540_1_vs"
    },
    {
      "signal_id": 9904,
      "name": "21541_2_speed"
    },
    {
      "signal_id": 9905,
      "name": "21541_2_pmech"
    },
    {
      "signal_id": 9906,
      "name": "21541_2_efd"
    },
    {
      "signal_id": 9907,
      "name": "21541_2_vs"
    },
    {
      "signal_id": 9908,
      "name": "21541_4_speed"
    },
    {
      "signal_id": 9909,
      "name": "21541_4_pmech"
    },
    {
      "signal_id": 9910,
      "name": "21541_4_efd"
    },
    {
      "signal_id": 9911,
      "name": "21541_4_vs"
    },
    {
      "signal_id": 9912,
      "name": "21548_1_speed"
    },
    {
      "signal_id": 9913,
      "name": "21548_1_pmech"
    },
    {
      "signal_id": 9914,
      "name": "21548_1_efd"
    },
    {
      "signal_id": 9915,
      "name": "21548_1_vs"
    },
    {
      "signal_id": 9916,
      "name": "21551_1_speed"
    },
    {
      "signal_id": 9917,
      "name": "21551_1_pmech"
    },
    {
      "signal_id": 9918,
      "name": "21551_1_efd"
    },
    {
      "signal_id": 9919,
      "name": "21551_1_vs"
    },
    {
      "signal_id": 9920,
      "name": "21551_2_speed"
    },
    {
      "signal_id": 9921,
      "name": "21551_2_pmech"
    },
    {
      "signal_id": 9922,
      "name": "21551_2_efd"
    },
    {
      "signal_id": 9923,
      "name": "21551_2_vs"
    },
    {
      "signal_id": 9924,
      "name": "21551_3_speed"
    },
    {
      "signal_id": 9925,
      "name": "21551_3_pmech"
    },
    {
      "signal_id": 9926,
      "name": "21551_3_efd"
    },
    {
      "signal_id": 9927,
      "name": "21551_3_vs"
    },
    {
      "signal_id": 9928,
      "name": "21551_5_speed"
    },
    {
      "signal_id": 9929,
      "name": "21551_5_pmech"
    },
    {
      "signal_id": 9930,
      "name": "21551_5_efd"
    },
    {
      "signal_id": 9931,
      "name": "21551_5_vs"
    },
    {
      "signal_id": 9932,
      "name": "21551_9_speed"
    },
    {
      "signal_id": 9933,
      "name": "21551_9_pmech"
    },
    {
      "signal_id": 9934,
      "name": "21551_9_efd"
    },
    {
      "signal_id": 9935,
      "name": "21551_9_vs"
    },
    {
      "signal_id": 9936,
      "name": "21560_1_ipcmd"
    },
    {
      "signal_id": 9937,
      "name": "21560_1_iqcmd"
    },
    {
      "signal_id": 9938,
      "name": "21560_1_p"
    },
    {
      "signal_id": 9939,
      "name": "21560_1_q"
    },
    {
      "signal_id": 9940,
      "name": "21563_2_ipcmd"
    },
    {
      "signal_id": 9941,
      "name": "21563_2_iqcmd"
    },
    {
      "signal_id": 9942,
      "name": "21563_2_p"
    },
    {
      "signal_id": 9943,
      "name": "21563_2_q"
    },
    {
      "signal_id": 9944,
      "name": "21566_1_ipcmd"
    },
    {
      "signal_id": 9945,
      "name": "21566_1_iqcmd"
    },
    {
      "signal_id": 9946,
      "name": "21566_1_p"
    },
    {
      "signal_id": 9947,
      "name": "21566_1_q"
    },
    {
      "signal_id": 9948,
      "name": "21566_2_ipcmd"
    },
    {
      "signal_id": 9949,
      "name": "21566_2_iqcmd"
    },
    {
      "signal_id": 9950,
      "name": "21566_2_p"
    },
    {
      "signal_id": 9951,
      "name": "21566_2_q"
    },
    {
      "signal_id": 9952,
      "name": "21570_1_ipcmd"
    },
    {
      "signal_id": 9953,
      "name": "21570_1_iqcmd"
    },
    {
      "signal_id": 9954,
      "name": "21570_1_p"
    },
    {
      "signal_id": 9955,
      "name": "21570_1_q"
    },
    {
      "signal_id": 9956,
      "name": "21572_1_ipcmd"
    },
    {
      "signal_id": 9957,
      "name": "21572_1_iqcmd"
    },
    {
      "signal_id": 9958,
      "name": "21572_1_p"
    },
    {
      "signal_id": 9959,
      "name": "21572_1_q"
    },
    {
      "signal_id": 9960,
      "name": "21573_2_ipcmd"
    },
    {
      "signal_id": 9961,
      "name": "21573_2_iqcmd"
    },
    {
      "signal_id": 9962,
      "name": "21573_2_p"
    },
    {
      "signal_id": 9963,
      "name": "21573_2_q"
    },
    {
      "signal_id": 9964,
      "name": "21577_1_speed"
    },
    {
      "signal_id": 9965,
      "name": "21577_1_pmech"
    },
    {
      "signal_id": 9966,
      "name": "21577_1_efd"
    },
    {
      "signal_id": 9967,
      "name": "21577_1_vs"
    },
    {
      "signal_id": 9968,
      "name": "21577_2_speed"
    },
    {
      "signal_id": 9969,
      "name": "21577_2_pmech"
    },
    {
      "signal_id": 9970,
      "name": "21577_2_efd"
    },
    {
      "signal_id": 9971,
      "name": "21577_2_vs"
    },
    {
      "signal_id": 9972,
      "name": "21578_1_speed"
    },
    {
      "signal_id": 9973,
      "name": "21578_1_pmech"
    },
    {
      "signal_id": 9974,
      "name": "21578_1_efd"
    },
    {
      "signal_id": 9975,
      "name": "21578_1_vs"
    },
    {
      "signal_id": 9976,
      "name": "21581_1_ipcmd"
    },
    {
      "signal_id": 9977,
      "name": "21581_1_iqcmd"
    },
    {
      "signal_id": 9978,
      "name": "21581_1_p"
    },
    {
      "signal_id": 9979,
      "name": "21581_1_q"
    },
    {
      "signal_id": 9980,
      "name": "21583_1_ipcmd"
    },
    {
      "signal_id": 9981,
      "name": "21583_1_iqcmd"
    },
    {
      "signal_id": 9982,
      "name": "21583_1_p"
    },
    {
      "signal_id": 9983,
      "name": "21583_1_q"
    },
    {
      "signal_id": 9984,
      "name": "21583_2_ipcmd"
    },
    {
      "signal_id": 9985,
      "name": "21583_2_iqcmd"
    },
    {
      "signal_id": 9986,
      "name": "21583_2_p"
    },
    {
      "signal_id": 9987,
      "name": "21583_2_q"
    },
    {
      "signal_id": 9988,
      "name": "21583_4_ipcmd"
    },
    {
      "signal_id": 9989,
      "name": "21583_4_iqcmd"
    },
    {
      "signal_id": 9990,
      "name": "21583_4_p"
    },
    {
      "signal_id": 9991,
      "name": "21583_4_q"
    },
    {
      "signal_id": 9992,
      "name": "21583_5_ipcmd"
    },
    {
      "signal_id": 9993,
      "name": "21583_5_iqcmd"
    },
    {
      "signal_id": 9994,
      "name": "21583_5_p"
    },
    {
      "signal_id": 9995,
      "name": "21583_5_q"
    },
    {
      "signal_id": 9996,
      "name": "21583_6_ipcmd"
    },
    {
      "signal_id": 9997,
      "name": "21583_6_iqcmd"
    },
    {
      "signal_id": 9998,
      "name": "21583_6_p"
    },
    {
      "signal_id": 9999,
      "name": "21583_6_q"
    },
    {
      "signal_id": 10000,
      "name": "21587_2_ipcmd"
    },
    {
      "signal_id": 10001,
      "name": "21587_2_iqcmd"
    },
    {
      "signal_id": 10002,
      "name": "21587_2_p"
    },
    {
      "signal_id": 10003,
      "name": "21587_2_q"
    },
    {
      "signal_id": 10004,
      "name": "21592_1_speed"
    },
    {
      "signal_id": 10005,
      "name": "21592_1_pmech"
    },
    {
      "signal_id": 10006,
      "name": "21592_1_efd"
    },
    {
      "signal_id": 10007,
      "name": "21592_1_vs"
    },
    {
      "signal_id": 10008,
      "name": "21595_1_speed"
    },
    {
      "signal_id": 10009,
      "name": "21595_1_pmech"
    },
    {
      "signal_id": 10010,
      "name": "21595_1_efd"
    },
    {
      "signal_id": 10011,
      "name": "21595_1_vs"
    },
    {
      "signal_id": 10012,
      "name": "21599_3_speed"
    },
    {
      "signal_id": 10013,
      "name": "21599_3_pmech"
    },
    {
      "signal_id": 10014,
      "name": "21599_3_efd"
    },
    {
      "signal_id": 10015,
      "name": "21599_3_vs"
    },
    {
      "signal_id": 10016,
      "name": "21599_4_speed"
    },
    {
      "signal_id": 10017,
      "name": "21599_4_pmech"
    },
    {
      "signal_id": 10018,
      "name": "21599_4_efd"
    },
    {
      "signal_id": 10019,
      "name": "21599_4_vs"
    },
    {
      "signal_id": 10020,
      "name": "21599_5_speed"
    },
    {
      "signal_id": 10021,
      "name": "21599_5_pmech"
    },
    {
      "signal_id": 10022,
      "name": "21599_5_efd"
    },
    {
      "signal_id": 10023,
      "name": "21599_5_vs"
    },
    {
      "signal_id": 10024,
      "name": "21599_6_speed"
    },
    {
      "signal_id": 10025,
      "name": "21599_6_pmech"
    },
    {
      "signal_id": 10026,
      "name": "21599_6_efd"
    },
    {
      "signal_id": 10027,
      "name": "21599_6_vs"
    },
    {
      "signal_id": 10028,
      "name": "21602_1_ipcmd"
    },
    {
      "signal_id": 10029,
      "name": "21602_1_iqcmd"
    },
    {
      "signal_id": 10030,
      "name": "21602_1_p"
    },
    {
      "signal_id": 10031,
      "name": "21602_1_q"
    },
    {
      "signal_id": 10032,
      "name": "21605_1_ipcmd"
    },
    {
      "signal_id": 10033,
      "name": "21605_1_iqcmd"
    },
    {
      "signal_id": 10034,
      "name": "21605_1_p"
    },
    {
      "signal_id": 10035,
      "name": "21605_1_q"
    },
    {
      "signal_id": 10036,
      "name": "21608_1_ipcmd"
    },
    {
      "signal_id": 10037,
      "name": "21608_1_iqcmd"
    },
    {
      "signal_id": 10038,
      "name": "21608_1_p"
    },
    {
      "signal_id": 10039,
      "name": "21608_1_q"
    },
    {
      "signal_id": 10040,
      "name": "21608_2_ipcmd"
    },
    {
      "signal_id": 10041,
      "name": "21608_2_iqcmd"
    },
    {
      "signal_id": 10042,
      "name": "21608_2_p"
    },
    {
      "signal_id": 10043,
      "name": "21608_2_q"
    },
    {
      "signal_id": 10044,
      "name": "21609_1_ipcmd"
    },
    {
      "signal_id": 10045,
      "name": "21609_1_iqcmd"
    },
    {
      "signal_id": 10046,
      "name": "21609_1_p"
    },
    {
      "signal_id": 10047,
      "name": "21609_1_q"
    },
    {
      "signal_id": 10048,
      "name": "21615_1_speed"
    },
    {
      "signal_id": 10049,
      "name": "21615_1_pmech"
    },
    {
      "signal_id": 10050,
      "name": "21615_1_efd"
    },
    {
      "signal_id": 10051,
      "name": "21615_1_vs"
    },
    {
      "signal_id": 10052,
      "name": "21616_1_speed"
    },
    {
      "signal_id": 10053,
      "name": "21616_1_pmech"
    },
    {
      "signal_id": 10054,
      "name": "21616_1_efd"
    },
    {
      "signal_id": 10055,
      "name": "21616_1_vs"
    },
    {
      "signal_id": 10056,
      "name": "21617_1_speed"
    },
    {
      "signal_id": 10057,
      "name": "21617_1_pmech"
    },
    {
      "signal_id": 10058,
      "name": "21617_1_efd"
    },
    {
      "signal_id": 10059,
      "name": "21617_1_vs"
    },
    {
      "signal_id": 10060,
      "name": "21623_1_speed"
    },
    {
      "signal_id": 10061,
      "name": "21623_1_pmech"
    },
    {
      "signal_id": 10062,
      "name": "21623_1_efd"
    },
    {
      "signal_id": 10063,
      "name": "21623_1_vs"
    },
    {
      "signal_id": 10064,
      "name": "21624_1_speed"
    },
    {
      "signal_id": 10065,
      "name": "21624_1_pmech"
    },
    {
      "signal_id": 10066,
      "name": "21624_1_efd"
    },
    {
      "signal_id": 10067,
      "name": "21624_1_vs"
    },
    {
      "signal_id": 10068,
      "name": "21628_1_speed"
    },
    {
      "signal_id": 10069,
      "name": "21628_1_pmech"
    },
    {
      "signal_id": 10070,
      "name": "21628_1_efd"
    },
    {
      "signal_id": 10071,
      "name": "21628_1_vs"
    },
    {
      "signal_id": 10072,
      "name": "21629_1_speed"
    },
    {
      "signal_id": 10073,
      "name": "21629_1_pmech"
    },
    {
      "signal_id": 10074,
      "name": "21629_1_efd"
    },
    {
      "signal_id": 10075,
      "name": "21629_1_vs"
    },
    {
      "signal_id": 10076,
      "name": "21633_1_ipcmd"
    },
    {
      "signal_id": 10077,
      "name": "21633_1_iqcmd"
    },
    {
      "signal_id": 10078,
      "name": "21633_1_p"
    },
    {
      "signal_id": 10079,
      "name": "21633_1_q"
    },
    {
      "signal_id": 10080,
      "name": "21633_2_ipcmd"
    },
    {
      "signal_id": 10081,
      "name": "21633_2_iqcmd"
    },
    {
      "signal_id": 10082,
      "name": "21633_2_p"
    },
    {
      "signal_id": 10083,
      "name": "21633_2_q"
    },
    {
      "signal_id": 10084,
      "name": "21637_1_speed"
    },
    {
      "signal_id": 10085,
      "name": "21637_1_pmech"
    },
    {
      "signal_id": 10086,
      "name": "21637_1_efd"
    },
    {
      "signal_id": 10087,
      "name": "21637_1_vs"
    },
    {
      "signal_id": 10088,
      "name": "21638_1_speed"
    },
    {
      "signal_id": 10089,
      "name": "21638_1_pmech"
    },
    {
      "signal_id": 10090,
      "name": "21638_1_efd"
    },
    {
      "signal_id": 10091,
      "name": "21638_1_vs"
    },
    {
      "signal_id": 10092,
      "name": "21639_1_speed"
    },
    {
      "signal_id": 10093,
      "name": "21639_1_pmech"
    },
    {
      "signal_id": 10094,
      "name": "21639_1_efd"
    },
    {
      "signal_id": 10095,
      "name": "21639_1_vs"
    },
    {
      "signal_id": 10096,
      "name": "21642_1_ipcmd"
    },
    {
      "signal_id": 10097,
      "name": "21642_1_iqcmd"
    },
    {
      "signal_id": 10098,
      "name": "21642_1_p"
    },
    {
      "signal_id": 10099,
      "name": "21642_1_q"
    },
    {
      "signal_id": 10100,
      "name": "21646_1_speed"
    },
    {
      "signal_id": 10101,
      "name": "21646_1_pmech"
    },
    {
      "signal_id": 10102,
      "name": "21646_1_efd"
    },
    {
      "signal_id": 10103,
      "name": "21646_1_vs"
    },
    {
      "signal_id": 10104,
      "name": "21647_2_speed"
    },
    {
      "signal_id": 10105,
      "name": "21647_2_pmech"
    },
    {
      "signal_id": 10106,
      "name": "21647_2_efd"
    },
    {
      "signal_id": 10107,
      "name": "21647_2_vs"
    },
    {
      "signal_id": 10108,
      "name": "21655_1_speed"
    },
    {
      "signal_id": 10109,
      "name": "21655_1_pmech"
    },
    {
      "signal_id": 10110,
      "name": "21655_1_efd"
    },
    {
      "signal_id": 10111,
      "name": "21655_1_vs"
    },
    {
      "signal_id": 10112,
      "name": "21656_1_speed"
    },
    {
      "signal_id": 10113,
      "name": "21656_1_pmech"
    },
    {
      "signal_id": 10114,
      "name": "21656_1_efd"
    },
    {
      "signal_id": 10115,
      "name": "21656_1_vs"
    },
    {
      "signal_id": 10116,
      "name": "21657_1_speed"
    },
    {
      "signal_id": 10117,
      "name": "21657_1_pmech"
    },
    {
      "signal_id": 10118,
      "name": "21657_1_efd"
    },
    {
      "signal_id": 10119,
      "name": "21657_1_vs"
    },
    {
      "signal_id": 10120,
      "name": "21658_1_speed"
    },
    {
      "signal_id": 10121,
      "name": "21658_1_pmech"
    },
    {
      "signal_id": 10122,
      "name": "21658_1_efd"
    },
    {
      "signal_id": 10123,
      "name": "21658_1_vs"
    },
    {
      "signal_id": 10124,
      "name": "21659_1_speed"
    },
    {
      "signal_id": 10125,
      "name": "21659_1_pmech"
    },
    {
      "signal_id": 10126,
      "name": "21659_1_efd"
    },
    {
      "signal_id": 10127,
      "name": "21659_1_vs"
    },
    {
      "signal_id": 10128,
      "name": "21662_1_ipcmd"
    },
    {
      "signal_id": 10129,
      "name": "21662_1_iqcmd"
    },
    {
      "signal_id": 10130,
      "name": "21662_1_p"
    },
    {
      "signal_id": 10131,
      "name": "21662_1_q"
    },
    {
      "signal_id": 10132,
      "name": "21663_1_ipcmd"
    },
    {
      "signal_id": 10133,
      "name": "21663_1_iqcmd"
    },
    {
      "signal_id": 10134,
      "name": "21663_1_p"
    },
    {
      "signal_id": 10135,
      "name": "21663_1_q"
    },
    {
      "signal_id": 10136,
      "name": "21664_1_ipcmd"
    },
    {
      "signal_id": 10137,
      "name": "21664_1_iqcmd"
    },
    {
      "signal_id": 10138,
      "name": "21664_1_p"
    },
    {
      "signal_id": 10139,
      "name": "21664_1_q"
    },
    {
      "signal_id": 10140,
      "name": "21671_1_ipcmd"
    },
    {
      "signal_id": 10141,
      "name": "21671_1_iqcmd"
    },
    {
      "signal_id": 10142,
      "name": "21671_1_p"
    },
    {
      "signal_id": 10143,
      "name": "21671_1_q"
    },
    {
      "signal_id": 10144,
      "name": "21675_1_ipcmd"
    },
    {
      "signal_id": 10145,
      "name": "21675_1_iqcmd"
    },
    {
      "signal_id": 10146,
      "name": "21675_1_p"
    },
    {
      "signal_id": 10147,
      "name": "21675_1_q"
    },
    {
      "signal_id": 10148,
      "name": "21675_2_ipcmd"
    },
    {
      "signal_id": 10149,
      "name": "21675_2_iqcmd"
    },
    {
      "signal_id": 10150,
      "name": "21675_2_p"
    },
    {
      "signal_id": 10151,
      "name": "21675_2_q"
    },
    {
      "signal_id": 10152,
      "name": "21679_1_speed"
    },
    {
      "signal_id": 10153,
      "name": "21679_1_pmech"
    },
    {
      "signal_id": 10154,
      "name": "21679_1_efd"
    },
    {
      "signal_id": 10155,
      "name": "21679_1_vs"
    },
    {
      "signal_id": 10156,
      "name": "21685_1_speed"
    },
    {
      "signal_id": 10157,
      "name": "21685_1_pmech"
    },
    {
      "signal_id": 10158,
      "name": "21685_1_efd"
    },
    {
      "signal_id": 10159,
      "name": "21685_1_vs"
    },
    {
      "signal_id": 10160,
      "name": "21686_1_speed"
    },
    {
      "signal_id": 10161,
      "name": "21686_1_pmech"
    },
    {
      "signal_id": 10162,
      "name": "21686_1_efd"
    },
    {
      "signal_id": 10163,
      "name": "21686_1_vs"
    },
    {
      "signal_id": 10164,
      "name": "21687_1_speed"
    },
    {
      "signal_id": 10165,
      "name": "21687_1_pmech"
    },
    {
      "signal_id": 10166,
      "name": "21687_1_efd"
    },
    {
      "signal_id": 10167,
      "name": "21687_1_vs"
    },
    {
      "signal_id": 10168,
      "name": "21688_1_speed"
    },
    {
      "signal_id": 10169,
      "name": "21688_1_pmech"
    },
    {
      "signal_id": 10170,
      "name": "21688_1_efd"
    },
    {
      "signal_id": 10171,
      "name": "21688_1_vs"
    },
    {
      "signal_id": 10172,
      "name": "21694_1_speed"
    },
    {
      "signal_id": 10173,
      "name": "21694_1_pmech"
    },
    {
      "signal_id": 10174,
      "name": "21694_1_efd"
    },
    {
      "signal_id": 10175,
      "name": "21694_1_vs"
    },
    {
      "signal_id": 10176,
      "name": "21695_1_speed"
    },
    {
      "signal_id": 10177,
      "name": "21695_1_pmech"
    },
    {
      "signal_id": 10178,
      "name": "21695_1_efd"
    },
    {
      "signal_id": 10179,
      "name": "21695_1_vs"
    },
    {
      "signal_id": 10180,
      "name": "21696_1_speed"
    },
    {
      "signal_id": 10181,
      "name": "21696_1_pmech"
    },
    {
      "signal_id": 10182,
      "name": "21696_1_efd"
    },
    {
      "signal_id": 10183,
      "name": "21696_1_vs"
    },
    {
      "signal_id": 10184,
      "name": "21699_1_speed"
    },
    {
      "signal_id": 10185,
      "name": "21699_1_pmech"
    },
    {
      "signal_id": 10186,
      "name": "21699_1_efd"
    },
    {
      "signal_id": 10187,
      "name": "21699_1_vs"
    },
    {
      "signal_id": 10188,
      "name": "21699_2_speed"
    },
    {
      "signal_id": 10189,
      "name": "21699_2_pmech"
    },
    {
      "signal_id": 10190,
      "name": "21699_2_efd"
    },
    {
      "signal_id": 10191,
      "name": "21699_2_vs"
    },
    {
      "signal_id": 10192,
      "name": "21699_3_speed"
    },
    {
      "signal_id": 10193,
      "name": "21699_3_pmech"
    },
    {
      "signal_id": 10194,
      "name": "21699_3_efd"
    },
    {
      "signal_id": 10195,
      "name": "21699_3_vs"
    },
    {
      "signal_id": 10196,
      "name": "21699_5_speed"
    },
    {
      "signal_id": 10197,
      "name": "21699_5_pmech"
    },
    {
      "signal_id": 10198,
      "name": "21699_5_efd"
    },
    {
      "signal_id": 10199,
      "name": "21699_5_vs"
    },
    {
      "signal_id": 10200,
      "name": "21699_6_speed"
    },
    {
      "signal_id": 10201,
      "name": "21699_6_pmech"
    },
    {
      "signal_id": 10202,
      "name": "21699_6_efd"
    },
    {
      "signal_id": 10203,
      "name": "21699_6_vs"
    },
    {
      "signal_id": 10204,
      "name": "21701_1_ipcmd"
    },
    {
      "signal_id": 10205,
      "name": "21701_1_iqcmd"
    },
    {
      "signal_id": 10206,
      "name": "21701_1_p"
    },
    {
      "signal_id": 10207,
      "name": "21701_1_q"
    },
    {
      "signal_id": 10208,
      "name": "21701_3_ipcmd"
    },
    {
      "signal_id": 10209,
      "name": "21701_3_iqcmd"
    },
    {
      "signal_id": 10210,
      "name": "21701_3_p"
    },
    {
      "signal_id": 10211,
      "name": "21701_3_q"
    },
    {
      "signal_id": 10212,
      "name": "21701_5_ipcmd"
    },
    {
      "signal_id": 10213,
      "name": "21701_5_iqcmd"
    },
    {
      "signal_id": 10214,
      "name": "21701_5_p"
    },
    {
      "signal_id": 10215,
      "name": "21701_5_q"
    },
    {
      "signal_id": 10216,
      "name": "21704_1_ipcmd"
    },
    {
      "signal_id": 10217,
      "name": "21704_1_iqcmd"
    },
    {
      "signal_id": 10218,
      "name": "21704_1_p"
    },
    {
      "signal_id": 10219,
      "name": "21704_1_q"
    },
    {
      "signal_id": 10220,
      "name": "21708_1_ipcmd"
    },
    {
      "signal_id": 10221,
      "name": "21708_1_iqcmd"
    },
    {
      "signal_id": 10222,
      "name": "21708_1_p"
    },
    {
      "signal_id": 10223,
      "name": "21708_1_q"
    },
    {
      "signal_id": 10224,
      "name": "21709_1_ipcmd"
    },
    {
      "signal_id": 10225,
      "name": "21709_1_iqcmd"
    },
    {
      "signal_id": 10226,
      "name": "21709_1_p"
    },
    {
      "signal_id": 10227,
      "name": "21709_1_q"
    },
    {
      "signal_id": 10228,
      "name": "22108_1_speed"
    },
    {
      "signal_id": 10229,
      "name": "22108_1_pmech"
    },
    {
      "signal_id": 10230,
      "name": "22108_1_efd"
    },
    {
      "signal_id": 10231,
      "name": "22108_1_vs"
    },
    {
      "signal_id": 10232,
      "name": "22109_1_speed"
    },
    {
      "signal_id": 10233,
      "name": "22109_1_pmech"
    },
    {
      "signal_id": 10234,
      "name": "22109_1_efd"
    },
    {
      "signal_id": 10235,
      "name": "22109_1_vs"
    },
    {
      "signal_id": 10236,
      "name": "22112_2_speed"
    },
    {
      "signal_id": 10237,
      "name": "22112_2_pmech"
    },
    {
      "signal_id": 10238,
      "name": "22112_2_efd"
    },
    {
      "signal_id": 10239,
      "name": "22112_2_vs"
    },
    {
      "signal_id": 10240,
      "name": "22112_3_speed"
    },
    {
      "signal_id": 10241,
      "name": "22112_3_pmech"
    },
    {
      "signal_id": 10242,
      "name": "22112_3_efd"
    },
    {
      "signal_id": 10243,
      "name": "22112_3_vs"
    },
    {
      "signal_id": 10244,
      "name": "22127_1_speed"
    },
    {
      "signal_id": 10245,
      "name": "22127_1_pmech"
    },
    {
      "signal_id": 10246,
      "name": "22127_1_efd"
    },
    {
      "signal_id": 10247,
      "name": "22127_1_vs"
    },
    {
      "signal_id": 10248,
      "name": "22127_2_speed"
    },
    {
      "signal_id": 10249,
      "name": "22127_2_pmech"
    },
    {
      "signal_id": 10250,
      "name": "22127_2_efd"
    },
    {
      "signal_id": 10251,
      "name": "22127_2_vs"
    },
    {
      "signal_id": 10252,
      "name": "22128_1_speed"
    },
    {
      "signal_id": 10253,
      "name": "22128_1_pmech"
    },
    {
      "signal_id": 10254,
      "name": "22128_1_efd"
    },
    {
      "signal_id": 10255,
      "name": "22128_1_vs"
    },
    {
      "signal_id": 10256,
      "name": "22132_1_ipcmd"
    },
    {
      "signal_id": 10257,
      "name": "22132_1_iqcmd"
    },
    {
      "signal_id": 10258,
      "name": "22132_1_p"
    },
    {
      "signal_id": 10259,
      "name": "22132_1_q"
    },
    {
      "signal_id": 10260,
      "name": "22137_1_speed"
    },
    {
      "signal_id": 10261,
      "name": "22137_1_pmech"
    },
    {
      "signal_id": 10262,
      "name": "22137_1_efd"
    },
    {
      "signal_id": 10263,
      "name": "22137_1_vs"
    },
    {
      "signal_id": 10264,
      "name": "22138_1_speed"
    },
    {
      "signal_id": 10265,
      "name": "22138_1_pmech"
    },
    {
      "signal_id": 10266,
      "name": "22138_1_efd"
    },
    {
      "signal_id": 10267,
      "name": "22138_1_vs"
    },
    {
      "signal_id": 10268,
      "name": "22139_1_speed"
    },
    {
      "signal_id": 10269,
      "name": "22139_1_pmech"
    },
    {
      "signal_id": 10270,
      "name": "22139_1_efd"
    },
    {
      "signal_id": 10271,
      "name": "22139_1_vs"
    },
    {
      "signal_id": 10272,
      "name": "22144_1_speed"
    },
    {
      "signal_id": 10273,
      "name": "22144_1_pmech"
    },
    {
      "signal_id": 10274,
      "name": "22144_1_efd"
    },
    {
      "signal_id": 10275,
      "name": "22144_1_vs"
    },
    {
      "signal_id": 10276,
      "name": "22144_2_speed"
    },
    {
      "signal_id": 10277,
      "name": "22144_2_pmech"
    },
    {
      "signal_id": 10278,
      "name": "22144_2_efd"
    },
    {
      "signal_id": 10279,
      "name": "22144_2_vs"
    },
    {
      "signal_id": 10280,
      "name": "22145_1_speed"
    },
    {
      "signal_id": 10281,
      "name": "22145_1_pmech"
    },
    {
      "signal_id": 10282,
      "name": "22145_1_efd"
    },
    {
      "signal_id": 10283,
      "name": "22145_1_vs"
    },
    {
      "signal_id": 10284,
      "name": "22146_1_speed"
    },
    {
      "signal_id": 10285,
      "name": "22146_1_pmech"
    },
    {
      "signal_id": 10286,
      "name": "22146_1_efd"
    },
    {
      "signal_id": 10287,
      "name": "22146_1_vs"
    },
    {
      "signal_id": 10288,
      "name": "22146_2_speed"
    },
    {
      "signal_id": 10289,
      "name": "22146_2_pmech"
    },
    {
      "signal_id": 10290,
      "name": "22146_2_efd"
    },
    {
      "signal_id": 10291,
      "name": "22146_2_vs"
    },
    {
      "signal_id": 10292,
      "name": "22147_1_speed"
    },
    {
      "signal_id": 10293,
      "name": "22147_1_pmech"
    },
    {
      "signal_id": 10294,
      "name": "22147_1_efd"
    },
    {
      "signal_id": 10295,
      "name": "22147_1_vs"
    },
    {
      "signal_id": 10296,
      "name": "22148_1_speed"
    },
    {
      "signal_id": 10297,
      "name": "22148_1_pmech"
    },
    {
      "signal_id": 10298,
      "name": "22148_1_efd"
    },
    {
      "signal_id": 10299,
      "name": "22148_1_vs"
    },
    {
      "signal_id": 10300,
      "name": "22152_1_speed"
    },
    {
      "signal_id": 10301,
      "name": "22152_1_pmech"
    },
    {
      "signal_id": 10302,
      "name": "22152_1_efd"
    },
    {
      "signal_id": 10303,
      "name": "22152_1_vs"
    },
    {
      "signal_id": 10304,
      "name": "22153_1_speed"
    },
    {
      "signal_id": 10305,
      "name": "22153_1_pmech"
    },
    {
      "signal_id": 10306,
      "name": "22153_1_efd"
    },
    {
      "signal_id": 10307,
      "name": "22153_1_vs"
    },
    {
      "signal_id": 10308,
      "name": "22155_1_speed"
    },
    {
      "signal_id": 10309,
      "name": "22155_1_pmech"
    },
    {
      "signal_id": 10310,
      "name": "22155_1_efd"
    },
    {
      "signal_id": 10311,
      "name": "22155_1_vs"
    },
    {
      "signal_id": 10312,
      "name": "22159_1_speed"
    },
    {
      "signal_id": 10313,
      "name": "22159_1_pmech"
    },
    {
      "signal_id": 10314,
      "name": "22159_1_efd"
    },
    {
      "signal_id": 10315,
      "name": "22159_1_vs"
    },
    {
      "signal_id": 10316,
      "name": "22159_2_speed"
    },
    {
      "signal_id": 10317,
      "name": "22159_2_pmech"
    },
    {
      "signal_id": 10318,
      "name": "22159_2_efd"
    },
    {
      "signal_id": 10319,
      "name": "22159_2_vs"
    },
    {
      "signal_id": 10320,
      "name": "22163_2_speed"
    },
    {
      "signal_id": 10321,
      "name": "22163_2_pmech"
    },
    {
      "signal_id": 10322,
      "name": "22163_2_efd"
    },
    {
      "signal_id": 10323,
      "name": "22163_2_vs"
    },
    {
      "signal_id": 10324,
      "name": "22168_1_speed"
    },
    {
      "signal_id": 10325,
      "name": "22168_1_pmech"
    },
    {
      "signal_id": 10326,
      "name": "22168_1_efd"
    },
    {
      "signal_id": 10327,
      "name": "22168_1_vs"
    },
    {
      "signal_id": 10328,
      "name": "22168_2_speed"
    },
    {
      "signal_id": 10329,
      "name": "22168_2_pmech"
    },
    {
      "signal_id": 10330,
      "name": "22168_2_efd"
    },
    {
      "signal_id": 10331,
      "name": "22168_2_vs"
    },
    {
      "signal_id": 10332,
      "name": "22168_3_speed"
    },
    {
      "signal_id": 10333,
      "name": "22168_3_pmech"
    },
    {
      "signal_id": 10334,
      "name": "22168_3_efd"
    },
    {
      "signal_id": 10335,
      "name": "22168_3_vs"
    },
    {
      "signal_id": 10336,
      "name": "22170_1_speed"
    },
    {
      "signal_id": 10337,
      "name": "22170_1_pmech"
    },
    {
      "signal_id": 10338,
      "name": "22170_1_efd"
    },
    {
      "signal_id": 10339,
      "name": "22170_1_vs"
    },
    {
      "signal_id": 10340,
      "name": "22170_2_speed"
    },
    {
      "signal_id": 10341,
      "name": "22170_2_pmech"
    },
    {
      "signal_id": 10342,
      "name": "22170_2_efd"
    },
    {
      "signal_id": 10343,
      "name": "22170_2_vs"
    },
    {
      "signal_id": 10344,
      "name": "22170_4_speed"
    },
    {
      "signal_id": 10345,
      "name": "22170_4_pmech"
    },
    {
      "signal_id": 10346,
      "name": "22170_4_efd"
    },
    {
      "signal_id": 10347,
      "name": "22170_4_vs"
    },
    {
      "signal_id": 10348,
      "name": "22170_5_speed"
    },
    {
      "signal_id": 10349,
      "name": "22170_5_pmech"
    },
    {
      "signal_id": 10350,
      "name": "22170_5_efd"
    },
    {
      "signal_id": 10351,
      "name": "22170_5_vs"
    },
    {
      "signal_id": 10352,
      "name": "22170_6_speed"
    },
    {
      "signal_id": 10353,
      "name": "22170_6_pmech"
    },
    {
      "signal_id": 10354,
      "name": "22170_6_efd"
    },
    {
      "signal_id": 10355,
      "name": "22170_6_vs"
    },
    {
      "signal_id": 10356,
      "name": "22170_7_speed"
    },
    {
      "signal_id": 10357,
      "name": "22170_7_pmech"
    },
    {
      "signal_id": 10358,
      "name": "22170_7_efd"
    },
    {
      "signal_id": 10359,
      "name": "22170_7_vs"
    },
    {
      "signal_id": 10360,
      "name": "22179_1_speed"
    },
    {
      "signal_id": 10361,
      "name": "22179_1_pmech"
    },
    {
      "signal_id": 10362,
      "name": "22179_1_efd"
    },
    {
      "signal_id": 10363,
      "name": "22179_1_vs"
    },
    {
      "signal_id": 10364,
      "name": "22182_1_ipcmd"
    },
    {
      "signal_id": 10365,
      "name": "22182_1_iqcmd"
    },
    {
      "signal_id": 10366,
      "name": "22182_1_p"
    },
    {
      "signal_id": 10367,
      "name": "22182_1_q"
    },
    {
      "signal_id": 10368,
      "name": "22185_1_ipcmd"
    },
    {
      "signal_id": 10369,
      "name": "22185_1_iqcmd"
    },
    {
      "signal_id": 10370,
      "name": "22185_1_p"
    },
    {
      "signal_id": 10371,
      "name": "22185_1_q"
    },
    {
      "signal_id": 10372,
      "name": "22186_1_ipcmd"
    },
    {
      "signal_id": 10373,
      "name": "22186_1_iqcmd"
    },
    {
      "signal_id": 10374,
      "name": "22186_1_p"
    },
    {
      "signal_id": 10375,
      "name": "22186_1_q"
    },
    {
      "signal_id": 10376,
      "name": "22186_2_ipcmd"
    },
    {
      "signal_id": 10377,
      "name": "22186_2_iqcmd"
    },
    {
      "signal_id": 10378,
      "name": "22186_2_p"
    },
    {
      "signal_id": 10379,
      "name": "22186_2_q"
    },
    {
      "signal_id": 10380,
      "name": "22196_1_ipcmd"
    },
    {
      "signal_id": 10381,
      "name": "22196_1_iqcmd"
    },
    {
      "signal_id": 10382,
      "name": "22196_1_p"
    },
    {
      "signal_id": 10383,
      "name": "22196_1_q"
    },
    {
      "signal_id": 10384,
      "name": "22196_2_ipcmd"
    },
    {
      "signal_id": 10385,
      "name": "22196_2_iqcmd"
    },
    {
      "signal_id": 10386,
      "name": "22196_2_p"
    },
    {
      "signal_id": 10387,
      "name": "22196_2_q"
    },
    {
      "signal_id": 10388,
      "name": "22200_1_speed"
    },
    {
      "signal_id": 10389,
      "name": "22200_1_pmech"
    },
    {
      "signal_id": 10390,
      "name": "22200_1_efd"
    },
    {
      "signal_id": 10391,
      "name": "22200_1_vs"
    },
    {
      "signal_id": 10392,
      "name": "22200_2_speed"
    },
    {
      "signal_id": 10393,
      "name": "22200_2_pmech"
    },
    {
      "signal_id": 10394,
      "name": "22200_2_efd"
    },
    {
      "signal_id": 10395,
      "name": "22200_2_vs"
    },
    {
      "signal_id": 10396,
      "name": "22201_1_speed"
    },
    {
      "signal_id": 10397,
      "name": "22201_1_pmech"
    },
    {
      "signal_id": 10398,
      "name": "22201_1_efd"
    },
    {
      "signal_id": 10399,
      "name": "22201_1_vs"
    },
    {
      "signal_id": 10400,
      "name": "22210_1_speed"
    },
    {
      "signal_id": 10401,
      "name": "22210_1_pmech"
    },
    {
      "signal_id": 10402,
      "name": "22210_1_efd"
    },
    {
      "signal_id": 10403,
      "name": "22210_1_vs"
    },
    {
      "signal_id": 10404,
      "name": "22211_1_speed"
    },
    {
      "signal_id": 10405,
      "name": "22211_1_pmech"
    },
    {
      "signal_id": 10406,
      "name": "22211_1_efd"
    },
    {
      "signal_id": 10407,
      "name": "22211_1_vs"
    },
    {
      "signal_id": 10408,
      "name": "22211_2_speed"
    },
    {
      "signal_id": 10409,
      "name": "22211_2_pmech"
    },
    {
      "signal_id": 10410,
      "name": "22211_2_efd"
    },
    {
      "signal_id": 10411,
      "name": "22211_2_vs"
    },
    {
      "signal_id": 10412,
      "name": "22212_2_speed"
    },
    {
      "signal_id": 10413,
      "name": "22212_2_pmech"
    },
    {
      "signal_id": 10414,
      "name": "22212_2_efd"
    },
    {
      "signal_id": 10415,
      "name": "22212_2_vs"
    },
    {
      "signal_id": 10416,
      "name": "22216_1_speed"
    },
    {
      "signal_id": 10417,
      "name": "22216_1_pmech"
    },
    {
      "signal_id": 10418,
      "name": "22216_1_efd"
    },
    {
      "signal_id": 10419,
      "name": "22216_1_vs"
    },
    {
      "signal_id": 10420,
      "name": "22216_2_speed"
    },
    {
      "signal_id": 10421,
      "name": "22216_2_pmech"
    },
    {
      "signal_id": 10422,
      "name": "22216_2_efd"
    },
    {
      "signal_id": 10423,
      "name": "22216_2_vs"
    },
    {
      "signal_id": 10424,
      "name": "22222_1_speed"
    },
    {
      "signal_id": 10425,
      "name": "22222_1_pmech"
    },
    {
      "signal_id": 10426,
      "name": "22222_1_efd"
    },
    {
      "signal_id": 10427,
      "name": "22222_1_vs"
    },
    {
      "signal_id": 10428,
      "name": "22222_2_speed"
    },
    {
      "signal_id": 10429,
      "name": "22222_2_pmech"
    },
    {
      "signal_id": 10430,
      "name": "22222_2_efd"
    },
    {
      "signal_id": 10431,
      "name": "22222_2_vs"
    },
    {
      "signal_id": 10432,
      "name": "22223_1_speed"
    },
    {
      "signal_id": 10433,
      "name": "22223_1_pmech"
    },
    {
      "signal_id": 10434,
      "name": "22223_1_efd"
    },
    {
      "signal_id": 10435,
      "name": "22223_1_vs"
    },
    {
      "signal_id": 10436,
      "name": "22223_2_speed"
    },
    {
      "signal_id": 10437,
      "name": "22223_2_pmech"
    },
    {
      "signal_id": 10438,
      "name": "22223_2_efd"
    },
    {
      "signal_id": 10439,
      "name": "22223_2_vs"
    },
    {
      "signal_id": 10440,
      "name": "22224_1_speed"
    },
    {
      "signal_id": 10441,
      "name": "22224_1_pmech"
    },
    {
      "signal_id": 10442,
      "name": "22224_1_efd"
    },
    {
      "signal_id": 10443,
      "name": "22224_1_vs"
    },
    {
      "signal_id": 10444,
      "name": "22225_1_speed"
    },
    {
      "signal_id": 10445,
      "name": "22225_1_pmech"
    },
    {
      "signal_id": 10446,
      "name": "22225_1_efd"
    },
    {
      "signal_id": 10447,
      "name": "22225_1_vs"
    },
    {
      "signal_id": 10448,
      "name": "22230_1_speed"
    },
    {
      "signal_id": 10449,
      "name": "22230_1_pmech"
    },
    {
      "signal_id": 10450,
      "name": "22230_1_efd"
    },
    {
      "signal_id": 10451,
      "name": "22230_1_vs"
    },
    {
      "signal_id": 10452,
      "name": "22234_1_speed"
    },
    {
      "signal_id": 10453,
      "name": "22234_1_pmech"
    },
    {
      "signal_id": 10454,
      "name": "22234_1_efd"
    },
    {
      "signal_id": 10455,
      "name": "22234_1_vs"
    },
    {
      "signal_id": 10456,
      "name": "22235_1_speed"
    },
    {
      "signal_id": 10457,
      "name": "22235_1_pmech"
    },
    {
      "signal_id": 10458,
      "name": "22235_1_efd"
    },
    {
      "signal_id": 10459,
      "name": "22235_1_vs"
    },
    {
      "signal_id": 10460,
      "name": "22236_1_speed"
    },
    {
      "signal_id": 10461,
      "name": "22236_1_pmech"
    },
    {
      "signal_id": 10462,
      "name": "22236_1_efd"
    },
    {
      "signal_id": 10463,
      "name": "22236_1_vs"
    },
    {
      "signal_id": 10464,
      "name": "22241_1_ipcmd"
    },
    {
      "signal_id": 10465,
      "name": "22241_1_iqcmd"
    },
    {
      "signal_id": 10466,
      "name": "22241_1_p"
    },
    {
      "signal_id": 10467,
      "name": "22241_1_q"
    },
    {
      "signal_id": 10468,
      "name": "22247_1_speed"
    },
    {
      "signal_id": 10469,
      "name": "22247_1_pmech"
    },
    {
      "signal_id": 10470,
      "name": "22247_1_efd"
    },
    {
      "signal_id": 10471,
      "name": "22247_1_vs"
    },
    {
      "signal_id": 10472,
      "name": "22248_1_speed"
    },
    {
      "signal_id": 10473,
      "name": "22248_1_pmech"
    },
    {
      "signal_id": 10474,
      "name": "22248_1_efd"
    },
    {
      "signal_id": 10475,
      "name": "22248_1_vs"
    },
    {
      "signal_id": 10476,
      "name": "22249_1_speed"
    },
    {
      "signal_id": 10477,
      "name": "22249_1_pmech"
    },
    {
      "signal_id": 10478,
      "name": "22249_1_efd"
    },
    {
      "signal_id": 10479,
      "name": "22249_1_vs"
    },
    {
      "signal_id": 10480,
      "name": "22250_1_speed"
    },
    {
      "signal_id": 10481,
      "name": "22250_1_pmech"
    },
    {
      "signal_id": 10482,
      "name": "22250_1_efd"
    },
    {
      "signal_id": 10483,
      "name": "22250_1_vs"
    },
    {
      "signal_id": 10484,
      "name": "22254_1_ipcmd"
    },
    {
      "signal_id": 10485,
      "name": "22254_1_iqcmd"
    },
    {
      "signal_id": 10486,
      "name": "22254_1_p"
    },
    {
      "signal_id": 10487,
      "name": "22254_1_q"
    },
    {
      "signal_id": 10488,
      "name": "22260_1_speed"
    },
    {
      "signal_id": 10489,
      "name": "22260_1_pmech"
    },
    {
      "signal_id": 10490,
      "name": "22260_1_efd"
    },
    {
      "signal_id": 10491,
      "name": "22260_1_vs"
    },
    {
      "signal_id": 10492,
      "name": "22266_1_speed"
    },
    {
      "signal_id": 10493,
      "name": "22266_1_pmech"
    },
    {
      "signal_id": 10494,
      "name": "22266_1_efd"
    },
    {
      "signal_id": 10495,
      "name": "22266_1_vs"
    },
    {
      "signal_id": 10496,
      "name": "22267_1_speed"
    },
    {
      "signal_id": 10497,
      "name": "22267_1_pmech"
    },
    {
      "signal_id": 10498,
      "name": "22267_1_efd"
    },
    {
      "signal_id": 10499,
      "name": "22267_1_vs"
    },
    {
      "signal_id": 10500,
      "name": "22268_1_speed"
    },
    {
      "signal_id": 10501,
      "name": "22268_1_pmech"
    },
    {
      "signal_id": 10502,
      "name": "22268_1_efd"
    },
    {
      "signal_id": 10503,
      "name": "22268_1_vs"
    },
    {
      "signal_id": 10504,
      "name": "22269_1_speed"
    },
    {
      "signal_id": 10505,
      "name": "22269_1_pmech"
    },
    {
      "signal_id": 10506,
      "name": "22269_1_efd"
    },
    {
      "signal_id": 10507,
      "name": "22269_1_vs"
    },
    {
      "signal_id": 10508,
      "name": "22270_1_speed"
    },
    {
      "signal_id": 10509,
      "name": "22270_1_pmech"
    },
    {
      "signal_id": 10510,
      "name": "22270_1_efd"
    },
    {
      "signal_id": 10511,
      "name": "22270_1_vs"
    },
    {
      "signal_id": 10512,
      "name": "22271_1_speed"
    },
    {
      "signal_id": 10513,
      "name": "22271_1_pmech"
    },
    {
      "signal_id": 10514,
      "name": "22271_1_efd"
    },
    {
      "signal_id": 10515,
      "name": "22271_1_vs"
    },
    {
      "signal_id": 10516,
      "name": "22275_1_ipcmd"
    },
    {
      "signal_id": 10517,
      "name": "22275_1_iqcmd"
    },
    {
      "signal_id": 10518,
      "name": "22275_1_p"
    },
    {
      "signal_id": 10519,
      "name": "22275_1_q"
    },
    {
      "signal_id": 10520,
      "name": "22282_1_speed"
    },
    {
      "signal_id": 10521,
      "name": "22282_1_pmech"
    },
    {
      "signal_id": 10522,
      "name": "22282_1_efd"
    },
    {
      "signal_id": 10523,
      "name": "22282_1_vs"
    },
    {
      "signal_id": 10524,
      "name": "22283_1_speed"
    },
    {
      "signal_id": 10525,
      "name": "22283_1_pmech"
    },
    {
      "signal_id": 10526,
      "name": "22283_1_efd"
    },
    {
      "signal_id": 10527,
      "name": "22283_1_vs"
    },
    {
      "signal_id": 10528,
      "name": "22287_1_speed"
    },
    {
      "signal_id": 10529,
      "name": "22287_1_pmech"
    },
    {
      "signal_id": 10530,
      "name": "22287_1_efd"
    },
    {
      "signal_id": 10531,
      "name": "22287_1_vs"
    },
    {
      "signal_id": 10532,
      "name": "22287_2_speed"
    },
    {
      "signal_id": 10533,
      "name": "22287_2_pmech"
    },
    {
      "signal_id": 10534,
      "name": "22287_2_efd"
    },
    {
      "signal_id": 10535,
      "name": "22287_2_vs"
    },
    {
      "signal_id": 10536,
      "name": "22291_1_ipcmd"
    },
    {
      "signal_id": 10537,
      "name": "22291_1_iqcmd"
    },
    {
      "signal_id": 10538,
      "name": "22291_1_p"
    },
    {
      "signal_id": 10539,
      "name": "22291_1_q"
    },
    {
      "signal_id": 10540,
      "name": "22295_1_speed"
    },
    {
      "signal_id": 10541,
      "name": "22295_1_pmech"
    },
    {
      "signal_id": 10542,
      "name": "22295_1_efd"
    },
    {
      "signal_id": 10543,
      "name": "22295_1_vs"
    },
    {
      "signal_id": 10544,
      "name": "22299_1_speed"
    },
    {
      "signal_id": 10545,
      "name": "22299_1_pmech"
    },
    {
      "signal_id": 10546,
      "name": "22299_1_efd"
    },
    {
      "signal_id": 10547,
      "name": "22299_1_vs"
    },
    {
      "signal_id": 10548,
      "name": "22305_1_speed"
    },
    {
      "signal_id": 10549,
      "name": "22305_1_pmech"
    },
    {
      "signal_id": 10550,
      "name": "22305_1_efd"
    },
    {
      "signal_id": 10551,
      "name": "22305_1_vs"
    },
    {
      "signal_id": 10552,
      "name": "22305_2_speed"
    },
    {
      "signal_id": 10553,
      "name": "22305_2_pmech"
    },
    {
      "signal_id": 10554,
      "name": "22305_2_efd"
    },
    {
      "signal_id": 10555,
      "name": "22305_2_vs"
    },
    {
      "signal_id": 10556,
      "name": "22305_3_speed"
    },
    {
      "signal_id": 10557,
      "name": "22305_3_pmech"
    },
    {
      "signal_id": 10558,
      "name": "22305_3_efd"
    },
    {
      "signal_id": 10559,
      "name": "22305_3_vs"
    },
    {
      "signal_id": 10560,
      "name": "22305_4_speed"
    },
    {
      "signal_id": 10561,
      "name": "22305_4_pmech"
    },
    {
      "signal_id": 10562,
      "name": "22305_4_efd"
    },
    {
      "signal_id": 10563,
      "name": "22305_4_vs"
    },
    {
      "signal_id": 10564,
      "name": "22308_1_speed"
    },
    {
      "signal_id": 10565,
      "name": "22308_1_pmech"
    },
    {
      "signal_id": 10566,
      "name": "22308_1_efd"
    },
    {
      "signal_id": 10567,
      "name": "22308_1_vs"
    },
    {
      "signal_id": 10568,
      "name": "22309_1_speed"
    },
    {
      "signal_id": 10569,
      "name": "22309_1_pmech"
    },
    {
      "signal_id": 10570,
      "name": "22309_1_efd"
    },
    {
      "signal_id": 10571,
      "name": "22309_1_vs"
    },
    {
      "signal_id": 10572,
      "name": "22313_1_speed"
    },
    {
      "signal_id": 10573,
      "name": "22313_1_pmech"
    },
    {
      "signal_id": 10574,
      "name": "22313_1_efd"
    },
    {
      "signal_id": 10575,
      "name": "22313_1_vs"
    },
    {
      "signal_id": 10576,
      "name": "22315_1_speed"
    },
    {
      "signal_id": 10577,
      "name": "22315_1_pmech"
    },
    {
      "signal_id": 10578,
      "name": "22315_1_efd"
    },
    {
      "signal_id": 10579,
      "name": "22315_1_vs"
    },
    {
      "signal_id": 10580,
      "name": "22315_2_speed"
    },
    {
      "signal_id": 10581,
      "name": "22315_2_pmech"
    },
    {
      "signal_id": 10582,
      "name": "22315_2_efd"
    },
    {
      "signal_id": 10583,
      "name": "22315_2_vs"
    },
    {
      "signal_id": 10584,
      "name": "22315_3_speed"
    },
    {
      "signal_id": 10585,
      "name": "22315_3_pmech"
    },
    {
      "signal_id": 10586,
      "name": "22315_3_efd"
    },
    {
      "signal_id": 10587,
      "name": "22315_3_vs"
    },
    {
      "signal_id": 10588,
      "name": "22315_4_speed"
    },
    {
      "signal_id": 10589,
      "name": "22315_4_pmech"
    },
    {
      "signal_id": 10590,
      "name": "22315_4_efd"
    },
    {
      "signal_id": 10591,
      "name": "22315_4_vs"
    },
    {
      "signal_id": 10592,
      "name": "22315_5_speed"
    },
    {
      "signal_id": 10593,
      "name": "22315_5_pmech"
    },
    {
      "signal_id": 10594,
      "name": "22315_5_efd"
    },
    {
      "signal_id": 10595,
      "name": "22315_5_vs"
    },
    {
      "signal_id": 10596,
      "name": "22315_6_speed"
    },
    {
      "signal_id": 10597,
      "name": "22315_6_pmech"
    },
    {
      "signal_id": 10598,
      "name": "22315_6_efd"
    },
    {
      "signal_id": 10599,
      "name": "22315_6_vs"
    },
    {
      "signal_id": 10600,
      "name": "22317_1_speed"
    },
    {
      "signal_id": 10601,
      "name": "22317_1_pmech"
    },
    {
      "signal_id": 10602,
      "name": "22317_1_efd"
    },
    {
      "signal_id": 10603,
      "name": "22317_1_vs"
    },
    {
      "signal_id": 10604,
      "name": "22319_1_speed"
    },
    {
      "signal_id": 10605,
      "name": "22319_1_pmech"
    },
    {
      "signal_id": 10606,
      "name": "22319_1_efd"
    },
    {
      "signal_id": 10607,
      "name": "22319_1_vs"
    },
    {
      "signal_id": 10608,
      "name": "22319_2_speed"
    },
    {
      "signal_id": 10609,
      "name": "22319_2_pmech"
    },
    {
      "signal_id": 10610,
      "name": "22319_2_efd"
    },
    {
      "signal_id": 10611,
      "name": "22319_2_vs"
    },
    {
      "signal_id": 10612,
      "name": "22319_3_speed"
    },
    {
      "signal_id": 10613,
      "name": "22319_3_pmech"
    },
    {
      "signal_id": 10614,
      "name": "22319_3_efd"
    },
    {
      "signal_id": 10615,
      "name": "22319_3_vs"
    },
    {
      "signal_id": 10616,
      "name": "22319_5_speed"
    },
    {
      "signal_id": 10617,
      "name": "22319_5_pmech"
    },
    {
      "signal_id": 10618,
      "name": "22319_5_efd"
    },
    {
      "signal_id": 10619,
      "name": "22319_5_vs"
    },
    {
      "signal_id": 10620,
      "name": "22323_1_speed"
    },
    {
      "signal_id": 10621,
      "name": "22323_1_pmech"
    },
    {
      "signal_id": 10622,
      "name": "22323_1_efd"
    },
    {
      "signal_id": 10623,
      "name": "22323_1_vs"
    },
    {
      "signal_id": 10624,
      "name": "22324_1_speed"
    },
    {
      "signal_id": 10625,
      "name": "22324_1_pmech"
    },
    {
      "signal_id": 10626,
      "name": "22324_1_efd"
    },
    {
      "signal_id": 10627,
      "name": "22324_1_vs"
    },
    {
      "signal_id": 10628,
      "name": "22325_1_speed"
    },
    {
      "signal_id": 10629,
      "name": "22325_1_pmech"
    },
    {
      "signal_id": 10630,
      "name": "22325_1_efd"
    },
    {
      "signal_id": 10631,
      "name": "22325_1_vs"
    },
    {
      "signal_id": 10632,
      "name": "22326_1_speed"
    },
    {
      "signal_id": 10633,
      "name": "22326_1_pmech"
    },
    {
      "signal_id": 10634,
      "name": "22326_1_efd"
    },
    {
      "signal_id": 10635,
      "name": "22326_1_vs"
    },
    {
      "signal_id": 10636,
      "name": "22330_1_ipcmd"
    },
    {
      "signal_id": 10637,
      "name": "22330_1_iqcmd"
    },
    {
      "signal_id": 10638,
      "name": "22330_1_p"
    },
    {
      "signal_id": 10639,
      "name": "22330_1_q"
    },
    {
      "signal_id": 10640,
      "name": "22330_2_ipcmd"
    },
    {
      "signal_id": 10641,
      "name": "22330_2_iqcmd"
    },
    {
      "signal_id": 10642,
      "name": "22330_2_p"
    },
    {
      "signal_id": 10643,
      "name": "22330_2_q"
    },
    {
      "signal_id": 10644,
      "name": "23316_1_speed"
    },
    {
      "signal_id": 10645,
      "name": "23316_1_pmech"
    },
    {
      "signal_id": 10646,
      "name": "23316_1_efd"
    },
    {
      "signal_id": 10647,
      "name": "23316_1_vs"
    },
    {
      "signal_id": 10648,
      "name": "23317_1_speed"
    },
    {
      "signal_id": 10649,
      "name": "23317_1_pmech"
    },
    {
      "signal_id": 10650,
      "name": "23317_1_efd"
    },
    {
      "signal_id": 10651,
      "name": "23317_1_vs"
    },
    {
      "signal_id": 10652,
      "name": "23319_1_speed"
    },
    {
      "signal_id": 10653,
      "name": "23319_1_pmech"
    },
    {
      "signal_id": 10654,
      "name": "23319_1_efd"
    },
    {
      "signal_id": 10655,
      "name": "23319_1_vs"
    },
    {
      "signal_id": 10656,
      "name": "23319_2_speed"
    },
    {
      "signal_id": 10657,
      "name": "23319_2_pmech"
    },
    {
      "signal_id": 10658,
      "name": "23319_2_efd"
    },
    {
      "signal_id": 10659,
      "name": "23319_2_vs"
    },
    {
      "signal_id": 10660,
      "name": "23324_1_speed"
    },
    {
      "signal_id": 10661,
      "name": "23324_1_pmech"
    },
    {
      "signal_id": 10662,
      "name": "23324_1_efd"
    },
    {
      "signal_id": 10663,
      "name": "23324_1_vs"
    },
    {
      "signal_id": 10664,
      "name": "23325_1_speed"
    },
    {
      "signal_id": 10665,
      "name": "23325_1_pmech"
    },
    {
      "signal_id": 10666,
      "name": "23325_1_efd"
    },
    {
      "signal_id": 10667,
      "name": "23325_1_vs"
    },
    {
      "signal_id": 10668,
      "name": "23325_2_speed"
    },
    {
      "signal_id": 10669,
      "name": "23325_2_pmech"
    },
    {
      "signal_id": 10670,
      "name": "23325_2_efd"
    },
    {
      "signal_id": 10671,
      "name": "23325_2_vs"
    },
    {
      "signal_id": 10672,
      "name": "23333_1_speed"
    },
    {
      "signal_id": 10673,
      "name": "23333_1_pmech"
    },
    {
      "signal_id": 10674,
      "name": "23333_1_efd"
    },
    {
      "signal_id": 10675,
      "name": "23333_1_vs"
    },
    {
      "signal_id": 10676,
      "name": "23334_1_speed"
    },
    {
      "signal_id": 10677,
      "name": "23334_1_pmech"
    },
    {
      "signal_id": 10678,
      "name": "23334_1_efd"
    },
    {
      "signal_id": 10679,
      "name": "23334_1_vs"
    },
    {
      "signal_id": 10680,
      "name": "23342_1_speed"
    },
    {
      "signal_id": 10681,
      "name": "23342_1_pmech"
    },
    {
      "signal_id": 10682,
      "name": "23342_1_efd"
    },
    {
      "signal_id": 10683,
      "name": "23342_1_vs"
    },
    {
      "signal_id": 10684,
      "name": "23345_1_speed"
    },
    {
      "signal_id": 10685,
      "name": "23345_1_pmech"
    },
    {
      "signal_id": 10686,
      "name": "23345_1_efd"
    },
    {
      "signal_id": 10687,
      "name": "23345_1_vs"
    },
    {
      "signal_id": 10688,
      "name": "23346_1_speed"
    },
    {
      "signal_id": 10689,
      "name": "23346_1_pmech"
    },
    {
      "signal_id": 10690,
      "name": "23346_1_efd"
    },
    {
      "signal_id": 10691,
      "name": "23346_1_vs"
    },
    {
      "signal_id": 10692,
      "name": "23351_1_speed"
    },
    {
      "signal_id": 10693,
      "name": "23351_1_pmech"
    },
    {
      "signal_id": 10694,
      "name": "23351_1_efd"
    },
    {
      "signal_id": 10695,
      "name": "23351_1_vs"
    },
    {
      "signal_id": 10696,
      "name": "23352_1_speed"
    },
    {
      "signal_id": 10697,
      "name": "23352_1_pmech"
    },
    {
      "signal_id": 10698,
      "name": "23352_1_efd"
    },
    {
      "signal_id": 10699,
      "name": "23352_1_vs"
    },
    {
      "signal_id": 10700,
      "name": "23358_1_speed"
    },
    {
      "signal_id": 10701,
      "name": "23358_1_pmech"
    },
    {
      "signal_id": 10702,
      "name": "23358_1_efd"
    },
    {
      "signal_id": 10703,
      "name": "23358_1_vs"
    },
    {
      "signal_id": 10704,
      "name": "23366_1_speed"
    },
    {
      "signal_id": 10705,
      "name": "23366_1_pmech"
    },
    {
      "signal_id": 10706,
      "name": "23366_1_efd"
    },
    {
      "signal_id": 10707,
      "name": "23366_1_vs"
    },
    {
      "signal_id": 10708,
      "name": "23369_1_speed"
    },
    {
      "signal_id": 10709,
      "name": "23369_1_pmech"
    },
    {
      "signal_id": 10710,
      "name": "23369_1_efd"
    },
    {
      "signal_id": 10711,
      "name": "23369_1_vs"
    },
    {
      "signal_id": 10712,
      "name": "23370_1_speed"
    },
    {
      "signal_id": 10713,
      "name": "23370_1_pmech"
    },
    {
      "signal_id": 10714,
      "name": "23370_1_efd"
    },
    {
      "signal_id": 10715,
      "name": "23370_1_vs"
    },
    {
      "signal_id": 10716,
      "name": "23376_1_speed"
    },
    {
      "signal_id": 10717,
      "name": "23376_1_pmech"
    },
    {
      "signal_id": 10718,
      "name": "23376_1_efd"
    },
    {
      "signal_id": 10719,
      "name": "23376_1_vs"
    },
    {
      "signal_id": 10720,
      "name": "23376_3_speed"
    },
    {
      "signal_id": 10721,
      "name": "23376_3_pmech"
    },
    {
      "signal_id": 10722,
      "name": "23376_3_efd"
    },
    {
      "signal_id": 10723,
      "name": "23376_3_vs"
    },
    {
      "signal_id": 10724,
      "name": "23376_5_speed"
    },
    {
      "signal_id": 10725,
      "name": "23376_5_pmech"
    },
    {
      "signal_id": 10726,
      "name": "23376_5_efd"
    },
    {
      "signal_id": 10727,
      "name": "23376_5_vs"
    },
    {
      "signal_id": 10728,
      "name": "23381_1_speed"
    },
    {
      "signal_id": 10729,
      "name": "23381_1_pmech"
    },
    {
      "signal_id": 10730,
      "name": "23381_1_efd"
    },
    {
      "signal_id": 10731,
      "name": "23381_1_vs"
    },
    {
      "signal_id": 10732,
      "name": "23382_1_speed"
    },
    {
      "signal_id": 10733,
      "name": "23382_1_pmech"
    },
    {
      "signal_id": 10734,
      "name": "23382_1_efd"
    },
    {
      "signal_id": 10735,
      "name": "23382_1_vs"
    },
    {
      "signal_id": 10736,
      "name": "23383_1_speed"
    },
    {
      "signal_id": 10737,
      "name": "23383_1_pmech"
    },
    {
      "signal_id": 10738,
      "name": "23383_1_efd"
    },
    {
      "signal_id": 10739,
      "name": "23383_1_vs"
    },
    {
      "signal_id": 10740,
      "name": "23384_1_speed"
    },
    {
      "signal_id": 10741,
      "name": "23384_1_pmech"
    },
    {
      "signal_id": 10742,
      "name": "23384_1_efd"
    },
    {
      "signal_id": 10743,
      "name": "23384_1_vs"
    },
    {
      "signal_id": 10744,
      "name": "23385_1_speed"
    },
    {
      "signal_id": 10745,
      "name": "23385_1_pmech"
    },
    {
      "signal_id": 10746,
      "name": "23385_1_efd"
    },
    {
      "signal_id": 10747,
      "name": "23385_1_vs"
    },
    {
      "signal_id": 10748,
      "name": "23386_1_speed"
    },
    {
      "signal_id": 10749,
      "name": "23386_1_pmech"
    },
    {
      "signal_id": 10750,
      "name": "23386_1_efd"
    },
    {
      "signal_id": 10751,
      "name": "23386_1_vs"
    },
    {
      "signal_id": 10752,
      "name": "23391_1_ipcmd"
    },
    {
      "signal_id": 10753,
      "name": "23391_1_iqcmd"
    },
    {
      "signal_id": 10754,
      "name": "23391_1_p"
    },
    {
      "signal_id": 10755,
      "name": "23391_1_q"
    },
    {
      "signal_id": 10756,
      "name": "23396_1_speed"
    },
    {
      "signal_id": 10757,
      "name": "23396_1_pmech"
    },
    {
      "signal_id": 10758,
      "name": "23396_1_efd"
    },
    {
      "signal_id": 10759,
      "name": "23396_1_vs"
    },
    {
      "signal_id": 10760,
      "name": "23397_1_speed"
    },
    {
      "signal_id": 10761,
      "name": "23397_1_pmech"
    },
    {
      "signal_id": 10762,
      "name": "23397_1_efd"
    },
    {
      "signal_id": 10763,
      "name": "23397_1_vs"
    },
    {
      "signal_id": 10764,
      "name": "23398_1_speed"
    },
    {
      "signal_id": 10765,
      "name": "23398_1_pmech"
    },
    {
      "signal_id": 10766,
      "name": "23398_1_efd"
    },
    {
      "signal_id": 10767,
      "name": "23398_1_vs"
    },
    {
      "signal_id": 10768,
      "name": "23399_1_speed"
    },
    {
      "signal_id": 10769,
      "name": "23399_1_pmech"
    },
    {
      "signal_id": 10770,
      "name": "23399_1_efd"
    },
    {
      "signal_id": 10771,
      "name": "23399_1_vs"
    },
    {
      "signal_id": 10772,
      "name": "23403_1_speed"
    },
    {
      "signal_id": 10773,
      "name": "23403_1_pmech"
    },
    {
      "signal_id": 10774,
      "name": "23403_1_efd"
    },
    {
      "signal_id": 10775,
      "name": "23403_1_vs"
    },
    {
      "signal_id": 10776,
      "name": "23403_2_speed"
    },
    {
      "signal_id": 10777,
      "name": "23403_2_pmech"
    },
    {
      "signal_id": 10778,
      "name": "23403_2_efd"
    },
    {
      "signal_id": 10779,
      "name": "23403_2_vs"
    },
    {
      "signal_id": 10780,
      "name": "23404_1_speed"
    },
    {
      "signal_id": 10781,
      "name": "23404_1_pmech"
    },
    {
      "signal_id": 10782,
      "name": "23404_1_efd"
    },
    {
      "signal_id": 10783,
      "name": "23404_1_vs"
    },
    {
      "signal_id": 10784,
      "name": "23405_1_speed"
    },
    {
      "signal_id": 10785,
      "name": "23405_1_pmech"
    },
    {
      "signal_id": 10786,
      "name": "23405_1_efd"
    },
    {
      "signal_id": 10787,
      "name": "23405_1_vs"
    },
    {
      "signal_id": 10788,
      "name": "23417_1_speed"
    },
    {
      "signal_id": 10789,
      "name": "23417_1_pmech"
    },
    {
      "signal_id": 10790,
      "name": "23417_1_efd"
    },
    {
      "signal_id": 10791,
      "name": "23417_1_vs"
    },
    {
      "signal_id": 10792,
      "name": "23423_1_speed"
    },
    {
      "signal_id": 10793,
      "name": "23423_1_pmech"
    },
    {
      "signal_id": 10794,
      "name": "23423_1_efd"
    },
    {
      "signal_id": 10795,
      "name": "23423_1_vs"
    },
    {
      "signal_id": 10796,
      "name": "23433_1_speed"
    },
    {
      "signal_id": 10797,
      "name": "23433_1_pmech"
    },
    {
      "signal_id": 10798,
      "name": "23433_1_efd"
    },
    {
      "signal_id": 10799,
      "name": "23433_1_vs"
    },
    {
      "signal_id": 10800,
      "name": "23439_3_speed"
    },
    {
      "signal_id": 10801,
      "name": "23439_3_pmech"
    },
    {
      "signal_id": 10802,
      "name": "23439_3_efd"
    },
    {
      "signal_id": 10803,
      "name": "23439_3_vs"
    },
    {
      "signal_id": 10804,
      "name": "23442_1_speed"
    },
    {
      "signal_id": 10805,
      "name": "23442_1_pmech"
    },
    {
      "signal_id": 10806,
      "name": "23442_1_efd"
    },
    {
      "signal_id": 10807,
      "name": "23442_1_vs"
    },
    {
      "signal_id": 10808,
      "name": "23445_2_speed"
    },
    {
      "signal_id": 10809,
      "name": "23445_2_pmech"
    },
    {
      "signal_id": 10810,
      "name": "23445_2_efd"
    },
    {
      "signal_id": 10811,
      "name": "23445_2_vs"
    },
    {
      "signal_id": 10812,
      "name": "23446_1_speed"
    },
    {
      "signal_id": 10813,
      "name": "23446_1_pmech"
    },
    {
      "signal_id": 10814,
      "name": "23446_1_efd"
    },
    {
      "signal_id": 10815,
      "name": "23446_1_vs"
    },
    {
      "signal_id": 10816,
      "name": "23453_1_speed"
    },
    {
      "signal_id": 10817,
      "name": "23453_1_pmech"
    },
    {
      "signal_id": 10818,
      "name": "23453_1_efd"
    },
    {
      "signal_id": 10819,
      "name": "23453_1_vs"
    },
    {
      "signal_id": 10820,
      "name": "23454_1_speed"
    },
    {
      "signal_id": 10821,
      "name": "23454_1_pmech"
    },
    {
      "signal_id": 10822,
      "name": "23454_1_efd"
    },
    {
      "signal_id": 10823,
      "name": "23454_1_vs"
    },
    {
      "signal_id": 10824,
      "name": "23455_1_speed"
    },
    {
      "signal_id": 10825,
      "name": "23455_1_pmech"
    },
    {
      "signal_id": 10826,
      "name": "23455_1_efd"
    },
    {
      "signal_id": 10827,
      "name": "23455_1_vs"
    },
    {
      "signal_id": 10828,
      "name": "23456_1_speed"
    },
    {
      "signal_id": 10829,
      "name": "23456_1_pmech"
    },
    {
      "signal_id": 10830,
      "name": "23456_1_efd"
    },
    {
      "signal_id": 10831,
      "name": "23456_1_vs"
    },
    {
      "signal_id": 10832,
      "name": "23457_1_speed"
    },
    {
      "signal_id": 10833,
      "name": "23457_1_pmech"
    },
    {
      "signal_id": 10834,
      "name": "23457_1_efd"
    },
    {
      "signal_id": 10835,
      "name": "23457_1_vs"
    },
    {
      "signal_id": 10836,
      "name": "23460_1_speed"
    },
    {
      "signal_id": 10837,
      "name": "23460_1_pmech"
    },
    {
      "signal_id": 10838,
      "name": "23460_1_efd"
    },
    {
      "signal_id": 10839,
      "name": "23460_1_vs"
    },
    {
      "signal_id": 10840,
      "name": "23460_2_speed"
    },
    {
      "signal_id": 10841,
      "name": "23460_2_pmech"
    },
    {
      "signal_id": 10842,
      "name": "23460_2_efd"
    },
    {
      "signal_id": 10843,
      "name": "23460_2_vs"
    },
    {
      "signal_id": 10844,
      "name": "23460_3_speed"
    },
    {
      "signal_id": 10845,
      "name": "23460_3_pmech"
    },
    {
      "signal_id": 10846,
      "name": "23460_3_efd"
    },
    {
      "signal_id": 10847,
      "name": "23460_3_vs"
    },
    {
      "signal_id": 10848,
      "name": "23460_4_speed"
    },
    {
      "signal_id": 10849,
      "name": "23460_4_pmech"
    },
    {
      "signal_id": 10850,
      "name": "23460_4_efd"
    },
    {
      "signal_id": 10851,
      "name": "23460_4_vs"
    },
    {
      "signal_id": 10852,
      "name": "23462_1_speed"
    },
    {
      "signal_id": 10853,
      "name": "23462_1_pmech"
    },
    {
      "signal_id": 10854,
      "name": "23462_1_efd"
    },
    {
      "signal_id": 10855,
      "name": "23462_1_vs"
    },
    {
      "signal_id": 10856,
      "name": "23462_2_speed"
    },
    {
      "signal_id": 10857,
      "name": "23462_2_pmech"
    },
    {
      "signal_id": 10858,
      "name": "23462_2_efd"
    },
    {
      "signal_id": 10859,
      "name": "23462_2_vs"
    },
    {
      "signal_id": 10860,
      "name": "23462_3_speed"
    },
    {
      "signal_id": 10861,
      "name": "23462_3_pmech"
    },
    {
      "signal_id": 10862,
      "name": "23462_3_efd"
    },
    {
      "signal_id": 10863,
      "name": "23462_3_vs"
    },
    {
      "signal_id": 10864,
      "name": "23462_4_speed"
    },
    {
      "signal_id": 10865,
      "name": "23462_4_pmech"
    },
    {
      "signal_id": 10866,
      "name": "23462_4_efd"
    },
    {
      "signal_id": 10867,
      "name": "23462_4_vs"
    },
    {
      "signal_id": 10868,
      "name": "23462_5_speed"
    },
    {
      "signal_id": 10869,
      "name": "23462_5_pmech"
    },
    {
      "signal_id": 10870,
      "name": "23462_5_efd"
    },
    {
      "signal_id": 10871,
      "name": "23462_5_vs"
    },
    {
      "signal_id": 10872,
      "name": "23462_6_speed"
    },
    {
      "signal_id": 10873,
      "name": "23462_6_pmech"
    },
    {
      "signal_id": 10874,
      "name": "23462_6_efd"
    },
    {
      "signal_id": 10875,
      "name": "23462_6_vs"
    },
    {
      "signal_id": 10876,
      "name": "23472_1_speed"
    },
    {
      "signal_id": 10877,
      "name": "23472_1_pmech"
    },
    {
      "signal_id": 10878,
      "name": "23472_1_efd"
    },
    {
      "signal_id": 10879,
      "name": "23472_1_vs"
    },
    {
      "signal_id": 10880,
      "name": "23478_1_speed"
    },
    {
      "signal_id": 10881,
      "name": "23478_1_pmech"
    },
    {
      "signal_id": 10882,
      "name": "23478_1_efd"
    },
    {
      "signal_id": 10883,
      "name": "23478_1_vs"
    },
    {
      "signal_id": 10884,
      "name": "23478_2_speed"
    },
    {
      "signal_id": 10885,
      "name": "23478_2_pmech"
    },
    {
      "signal_id": 10886,
      "name": "23478_2_efd"
    },
    {
      "signal_id": 10887,
      "name": "23478_2_vs"
    },
    {
      "signal_id": 10888,
      "name": "23483_1_speed"
    },
    {
      "signal_id": 10889,
      "name": "23483_1_pmech"
    },
    {
      "signal_id": 10890,
      "name": "23483_1_efd"
    },
    {
      "signal_id": 10891,
      "name": "23483_1_vs"
    },
    {
      "signal_id": 10892,
      "name": "23486_1_speed"
    },
    {
      "signal_id": 10893,
      "name": "23486_1_pmech"
    },
    {
      "signal_id": 10894,
      "name": "23486_1_efd"
    },
    {
      "signal_id": 10895,
      "name": "23486_1_vs"
    },
    {
      "signal_id": 10896,
      "name": "23486_2_speed"
    },
    {
      "signal_id": 10897,
      "name": "23486_2_pmech"
    },
    {
      "signal_id": 10898,
      "name": "23486_2_efd"
    },
    {
      "signal_id": 10899,
      "name": "23486_2_vs"
    },
    {
      "signal_id": 10900,
      "name": "23486_3_speed"
    },
    {
      "signal_id": 10901,
      "name": "23486_3_pmech"
    },
    {
      "signal_id": 10902,
      "name": "23486_3_efd"
    },
    {
      "signal_id": 10903,
      "name": "23486_3_vs"
    },
    {
      "signal_id": 10904,
      "name": "23486_4_speed"
    },
    {
      "signal_id": 10905,
      "name": "23486_4_pmech"
    },
    {
      "signal_id": 10906,
      "name": "23486_4_efd"
    },
    {
      "signal_id": 10907,
      "name": "23486_4_vs"
    },
    {
      "signal_id": 10908,
      "name": "23486_5_speed"
    },
    {
      "signal_id": 10909,
      "name": "23486_5_pmech"
    },
    {
      "signal_id": 10910,
      "name": "23486_5_efd"
    },
    {
      "signal_id": 10911,
      "name": "23486_5_vs"
    },
    {
      "signal_id": 10912,
      "name": "23497_1_speed"
    },
    {
      "signal_id": 10913,
      "name": "23497_1_pmech"
    },
    {
      "signal_id": 10914,
      "name": "23497_1_efd"
    },
    {
      "signal_id": 10915,
      "name": "23497_1_vs"
    },
    {
      "signal_id": 10916,
      "name": "23502_1_speed"
    },
    {
      "signal_id": 10917,
      "name": "23502_1_pmech"
    },
    {
      "signal_id": 10918,
      "name": "23502_1_efd"
    },
    {
      "signal_id": 10919,
      "name": "23502_1_vs"
    },
    {
      "signal_id": 10920,
      "name": "23503_1_speed"
    },
    {
      "signal_id": 10921,
      "name": "23503_1_pmech"
    },
    {
      "signal_id": 10922,
      "name": "23503_1_efd"
    },
    {
      "signal_id": 10923,
      "name": "23503_1_vs"
    },
    {
      "signal_id": 10924,
      "name": "23504_1_speed"
    },
    {
      "signal_id": 10925,
      "name": "23504_1_pmech"
    },
    {
      "signal_id": 10926,
      "name": "23504_1_efd"
    },
    {
      "signal_id": 10927,
      "name": "23504_1_vs"
    },
    {
      "signal_id": 10928,
      "name": "23505_1_speed"
    },
    {
      "signal_id": 10929,
      "name": "23505_1_pmech"
    },
    {
      "signal_id": 10930,
      "name": "23505_1_efd"
    },
    {
      "signal_id": 10931,
      "name": "23505_1_vs"
    },
    {
      "signal_id": 10932,
      "name": "23506_1_speed"
    },
    {
      "signal_id": 10933,
      "name": "23506_1_pmech"
    },
    {
      "signal_id": 10934,
      "name": "23506_1_efd"
    },
    {
      "signal_id": 10935,
      "name": "23506_1_vs"
    },
    {
      "signal_id": 10936,
      "name": "23507_1_speed"
    },
    {
      "signal_id": 10937,
      "name": "23507_1_pmech"
    },
    {
      "signal_id": 10938,
      "name": "23507_1_efd"
    },
    {
      "signal_id": 10939,
      "name": "23507_1_vs"
    },
    {
      "signal_id": 10940,
      "name": "23512_1_speed"
    },
    {
      "signal_id": 10941,
      "name": "23512_1_pmech"
    },
    {
      "signal_id": 10942,
      "name": "23512_1_efd"
    },
    {
      "signal_id": 10943,
      "name": "23512_1_vs"
    },
    {
      "signal_id": 10944,
      "name": "23513_1_speed"
    },
    {
      "signal_id": 10945,
      "name": "23513_1_pmech"
    },
    {
      "signal_id": 10946,
      "name": "23513_1_efd"
    },
    {
      "signal_id": 10947,
      "name": "23513_1_vs"
    },
    {
      "signal_id": 10948,
      "name": "23514_1_speed"
    },
    {
      "signal_id": 10949,
      "name": "23514_1_pmech"
    },
    {
      "signal_id": 10950,
      "name": "23514_1_efd"
    },
    {
      "signal_id": 10951,
      "name": "23514_1_vs"
    },
    {
      "signal_id": 10952,
      "name": "23517_1_speed"
    },
    {
      "signal_id": 10953,
      "name": "23517_1_pmech"
    },
    {
      "signal_id": 10954,
      "name": "23517_1_efd"
    },
    {
      "signal_id": 10955,
      "name": "23517_1_vs"
    },
    {
      "signal_id": 10956,
      "name": "23519_1_speed"
    },
    {
      "signal_id": 10957,
      "name": "23519_1_pmech"
    },
    {
      "signal_id": 10958,
      "name": "23519_1_efd"
    },
    {
      "signal_id": 10959,
      "name": "23519_1_vs"
    },
    {
      "signal_id": 10960,
      "name": "23519_2_speed"
    },
    {
      "signal_id": 10961,
      "name": "23519_2_pmech"
    },
    {
      "signal_id": 10962,
      "name": "23519_2_efd"
    },
    {
      "signal_id": 10963,
      "name": "23519_2_vs"
    },
    {
      "signal_id": 10964,
      "name": "23519_3_speed"
    },
    {
      "signal_id": 10965,
      "name": "23519_3_pmech"
    },
    {
      "signal_id": 10966,
      "name": "23519_3_efd"
    },
    {
      "signal_id": 10967,
      "name": "23519_3_vs"
    },
    {
      "signal_id": 10968,
      "name": "23519_4_speed"
    },
    {
      "signal_id": 10969,
      "name": "23519_4_pmech"
    },
    {
      "signal_id": 10970,
      "name": "23519_4_efd"
    },
    {
      "signal_id": 10971,
      "name": "23519_4_vs"
    },
    {
      "signal_id": 10972,
      "name": "23521_1_speed"
    },
    {
      "signal_id": 10973,
      "name": "23521_1_pmech"
    },
    {
      "signal_id": 10974,
      "name": "23521_1_efd"
    },
    {
      "signal_id": 10975,
      "name": "23521_1_vs"
    },
    {
      "signal_id": 10976,
      "name": "23527_1_speed"
    },
    {
      "signal_id": 10977,
      "name": "23527_1_pmech"
    },
    {
      "signal_id": 10978,
      "name": "23527_1_efd"
    },
    {
      "signal_id": 10979,
      "name": "23527_1_vs"
    },
    {
      "signal_id": 10980,
      "name": "23531_2_speed"
    },
    {
      "signal_id": 10981,
      "name": "23531_2_pmech"
    },
    {
      "signal_id": 10982,
      "name": "23531_2_efd"
    },
    {
      "signal_id": 10983,
      "name": "23531_2_vs"
    },
    {
      "signal_id": 10984,
      "name": "23532_1_speed"
    },
    {
      "signal_id": 10985,
      "name": "23532_1_pmech"
    },
    {
      "signal_id": 10986,
      "name": "23532_1_efd"
    },
    {
      "signal_id": 10987,
      "name": "23532_1_vs"
    },
    {
      "signal_id": 10988,
      "name": "23539_1_speed"
    },
    {
      "signal_id": 10989,
      "name": "23539_1_pmech"
    },
    {
      "signal_id": 10990,
      "name": "23539_1_efd"
    },
    {
      "signal_id": 10991,
      "name": "23539_1_vs"
    },
    {
      "signal_id": 10992,
      "name": "23540_1_speed"
    },
    {
      "signal_id": 10993,
      "name": "23540_1_pmech"
    },
    {
      "signal_id": 10994,
      "name": "23540_1_efd"
    },
    {
      "signal_id": 10995,
      "name": "23540_1_vs"
    },
    {
      "signal_id": 10996,
      "name": "23541_1_speed"
    },
    {
      "signal_id": 10997,
      "name": "23541_1_pmech"
    },
    {
      "signal_id": 10998,
      "name": "23541_1_efd"
    },
    {
      "signal_id": 10999,
      "name": "23541_1_vs"
    },
    {
      "signal_id": 11000,
      "name": "23543_1_speed"
    },
    {
      "signal_id": 11001,
      "name": "23543_1_pmech"
    },
    {
      "signal_id": 11002,
      "name": "23543_1_efd"
    },
    {
      "signal_id": 11003,
      "name": "23543_1_vs"
    },
    {
      "signal_id": 11004,
      "name": "23547_1_speed"
    },
    {
      "signal_id": 11005,
      "name": "23547_1_pmech"
    },
    {
      "signal_id": 11006,
      "name": "23547_1_efd"
    },
    {
      "signal_id": 11007,
      "name": "23547_1_vs"
    },
    {
      "signal_id": 11008,
      "name": "23552_1_speed"
    },
    {
      "signal_id": 11009,
      "name": "23552_1_pmech"
    },
    {
      "signal_id": 11010,
      "name": "23552_1_efd"
    },
    {
      "signal_id": 11011,
      "name": "23552_1_vs"
    },
    {
      "signal_id": 11012,
      "name": "23553_1_speed"
    },
    {
      "signal_id": 11013,
      "name": "23553_1_pmech"
    },
    {
      "signal_id": 11014,
      "name": "23553_1_efd"
    },
    {
      "signal_id": 11015,
      "name": "23553_1_vs"
    },
    {
      "signal_id": 11016,
      "name": "23554_1_speed"
    },
    {
      "signal_id": 11017,
      "name": "23554_1_pmech"
    },
    {
      "signal_id": 11018,
      "name": "23554_1_efd"
    },
    {
      "signal_id": 11019,
      "name": "23554_1_vs"
    },
    {
      "signal_id": 11020,
      "name": "23555_1_speed"
    },
    {
      "signal_id": 11021,
      "name": "23555_1_pmech"
    },
    {
      "signal_id": 11022,
      "name": "23555_1_efd"
    },
    {
      "signal_id": 11023,
      "name": "23555_1_vs"
    },
    {
      "signal_id": 11024,
      "name": "23556_1_speed"
    },
    {
      "signal_id": 11025,
      "name": "23556_1_pmech"
    },
    {
      "signal_id": 11026,
      "name": "23556_1_efd"
    },
    {
      "signal_id": 11027,
      "name": "23556_1_vs"
    },
    {
      "signal_id": 11028,
      "name": "23560_1_speed"
    },
    {
      "signal_id": 11029,
      "name": "23560_1_pmech"
    },
    {
      "signal_id": 11030,
      "name": "23560_1_efd"
    },
    {
      "signal_id": 11031,
      "name": "23560_1_vs"
    },
    {
      "signal_id": 11032,
      "name": "23563_1_speed"
    },
    {
      "signal_id": 11033,
      "name": "23563_1_pmech"
    },
    {
      "signal_id": 11034,
      "name": "23563_1_efd"
    },
    {
      "signal_id": 11035,
      "name": "23563_1_vs"
    },
    {
      "signal_id": 11036,
      "name": "23563_2_speed"
    },
    {
      "signal_id": 11037,
      "name": "23563_2_pmech"
    },
    {
      "signal_id": 11038,
      "name": "23563_2_efd"
    },
    {
      "signal_id": 11039,
      "name": "23563_2_vs"
    },
    {
      "signal_id": 11040,
      "name": "23563_3_speed"
    },
    {
      "signal_id": 11041,
      "name": "23563_3_pmech"
    },
    {
      "signal_id": 11042,
      "name": "23563_3_efd"
    },
    {
      "signal_id": 11043,
      "name": "23563_3_vs"
    },
    {
      "signal_id": 11044,
      "name": "23563_4_speed"
    },
    {
      "signal_id": 11045,
      "name": "23563_4_pmech"
    },
    {
      "signal_id": 11046,
      "name": "23563_4_efd"
    },
    {
      "signal_id": 11047,
      "name": "23563_4_vs"
    },
    {
      "signal_id": 11048,
      "name": "23566_1_speed"
    },
    {
      "signal_id": 11049,
      "name": "23566_1_pmech"
    },
    {
      "signal_id": 11050,
      "name": "23566_1_efd"
    },
    {
      "signal_id": 11051,
      "name": "23566_1_vs"
    },
    {
      "signal_id": 11052,
      "name": "23566_2_speed"
    },
    {
      "signal_id": 11053,
      "name": "23566_2_pmech"
    },
    {
      "signal_id": 11054,
      "name": "23566_2_efd"
    },
    {
      "signal_id": 11055,
      "name": "23566_2_vs"
    },
    {
      "signal_id": 11056,
      "name": "23570_1_speed"
    },
    {
      "signal_id": 11057,
      "name": "23570_1_pmech"
    },
    {
      "signal_id": 11058,
      "name": "23570_1_efd"
    },
    {
      "signal_id": 11059,
      "name": "23570_1_vs"
    },
    {
      "signal_id": 11060,
      "name": "23570_2_speed"
    },
    {
      "signal_id": 11061,
      "name": "23570_2_pmech"
    },
    {
      "signal_id": 11062,
      "name": "23570_2_efd"
    },
    {
      "signal_id": 11063,
      "name": "23570_2_vs"
    },
    {
      "signal_id": 11064,
      "name": "23575_1_speed"
    },
    {
      "signal_id": 11065,
      "name": "23575_1_pmech"
    },
    {
      "signal_id": 11066,
      "name": "23575_1_efd"
    },
    {
      "signal_id": 11067,
      "name": "23575_1_vs"
    },
    {
      "signal_id": 11068,
      "name": "23576_1_speed"
    },
    {
      "signal_id": 11069,
      "name": "23576_1_pmech"
    },
    {
      "signal_id": 11070,
      "name": "23576_1_efd"
    },
    {
      "signal_id": 11071,
      "name": "23576_1_vs"
    },
    {
      "signal_id": 11072,
      "name": "23577_1_speed"
    },
    {
      "signal_id": 11073,
      "name": "23577_1_pmech"
    },
    {
      "signal_id": 11074,
      "name": "23577_1_efd"
    },
    {
      "signal_id": 11075,
      "name": "23577_1_vs"
    },
    {
      "signal_id": 11076,
      "name": "23578_1_speed"
    },
    {
      "signal_id": 11077,
      "name": "23578_1_pmech"
    },
    {
      "signal_id": 11078,
      "name": "23578_1_efd"
    },
    {
      "signal_id": 11079,
      "name": "23578_1_vs"
    },
    {
      "signal_id": 11080,
      "name": "23585_1_speed"
    },
    {
      "signal_id": 11081,
      "name": "23585_1_pmech"
    },
    {
      "signal_id": 11082,
      "name": "23585_1_efd"
    },
    {
      "signal_id": 11083,
      "name": "23585_1_vs"
    },
    {
      "signal_id": 11084,
      "name": "23586_1_speed"
    },
    {
      "signal_id": 11085,
      "name": "23586_1_pmech"
    },
    {
      "signal_id": 11086,
      "name": "23586_1_efd"
    },
    {
      "signal_id": 11087,
      "name": "23586_1_vs"
    },
    {
      "signal_id": 11088,
      "name": "23590_1_speed"
    },
    {
      "signal_id": 11089,
      "name": "23590_1_pmech"
    },
    {
      "signal_id": 11090,
      "name": "23590_1_efd"
    },
    {
      "signal_id": 11091,
      "name": "23590_1_vs"
    },
    {
      "signal_id": 11092,
      "name": "23591_1_speed"
    },
    {
      "signal_id": 11093,
      "name": "23591_1_pmech"
    },
    {
      "signal_id": 11094,
      "name": "23591_1_efd"
    },
    {
      "signal_id": 11095,
      "name": "23591_1_vs"
    },
    {
      "signal_id": 11096,
      "name": "23598_1_speed"
    },
    {
      "signal_id": 11097,
      "name": "23598_1_pmech"
    },
    {
      "signal_id": 11098,
      "name": "23598_1_efd"
    },
    {
      "signal_id": 11099,
      "name": "23598_1_vs"
    },
    {
      "signal_id": 11100,
      "name": "23600_1_speed"
    },
    {
      "signal_id": 11101,
      "name": "23600_1_pmech"
    },
    {
      "signal_id": 11102,
      "name": "23600_1_efd"
    },
    {
      "signal_id": 11103,
      "name": "23600_1_vs"
    },
    {
      "signal_id": 11104,
      "name": "23601_1_speed"
    },
    {
      "signal_id": 11105,
      "name": "23601_1_pmech"
    },
    {
      "signal_id": 11106,
      "name": "23601_1_efd"
    },
    {
      "signal_id": 11107,
      "name": "23601_1_vs"
    },
    {
      "signal_id": 11108,
      "name": "23606_1_speed"
    },
    {
      "signal_id": 11109,
      "name": "23606_1_pmech"
    },
    {
      "signal_id": 11110,
      "name": "23606_1_efd"
    },
    {
      "signal_id": 11111,
      "name": "23606_1_vs"
    },
    {
      "signal_id": 11112,
      "name": "23606_2_speed"
    },
    {
      "signal_id": 11113,
      "name": "23606_2_pmech"
    },
    {
      "signal_id": 11114,
      "name": "23606_2_efd"
    },
    {
      "signal_id": 11115,
      "name": "23606_2_vs"
    },
    {
      "signal_id": 11116,
      "name": "23606_3_speed"
    },
    {
      "signal_id": 11117,
      "name": "23606_3_pmech"
    },
    {
      "signal_id": 11118,
      "name": "23606_3_efd"
    },
    {
      "signal_id": 11119,
      "name": "23606_3_vs"
    },
    {
      "signal_id": 11120,
      "name": "23608_1_speed"
    },
    {
      "signal_id": 11121,
      "name": "23608_1_pmech"
    },
    {
      "signal_id": 11122,
      "name": "23608_1_efd"
    },
    {
      "signal_id": 11123,
      "name": "23608_1_vs"
    },
    {
      "signal_id": 11124,
      "name": "23608_2_speed"
    },
    {
      "signal_id": 11125,
      "name": "23608_2_pmech"
    },
    {
      "signal_id": 11126,
      "name": "23608_2_efd"
    },
    {
      "signal_id": 11127,
      "name": "23608_2_vs"
    },
    {
      "signal_id": 11128,
      "name": "23613_1_speed"
    },
    {
      "signal_id": 11129,
      "name": "23613_1_pmech"
    },
    {
      "signal_id": 11130,
      "name": "23613_1_efd"
    },
    {
      "signal_id": 11131,
      "name": "23613_1_vs"
    },
    {
      "signal_id": 11132,
      "name": "23614_1_speed"
    },
    {
      "signal_id": 11133,
      "name": "23614_1_pmech"
    },
    {
      "signal_id": 11134,
      "name": "23614_1_efd"
    },
    {
      "signal_id": 11135,
      "name": "23614_1_vs"
    },
    {
      "signal_id": 11136,
      "name": "23615_1_speed"
    },
    {
      "signal_id": 11137,
      "name": "23615_1_pmech"
    },
    {
      "signal_id": 11138,
      "name": "23615_1_efd"
    },
    {
      "signal_id": 11139,
      "name": "23615_1_vs"
    },
    {
      "signal_id": 11140,
      "name": "23623_1_speed"
    },
    {
      "signal_id": 11141,
      "name": "23623_1_pmech"
    },
    {
      "signal_id": 11142,
      "name": "23623_1_efd"
    },
    {
      "signal_id": 11143,
      "name": "23623_1_vs"
    },
    {
      "signal_id": 11144,
      "name": "23624_1_speed"
    },
    {
      "signal_id": 11145,
      "name": "23624_1_pmech"
    },
    {
      "signal_id": 11146,
      "name": "23624_1_efd"
    },
    {
      "signal_id": 11147,
      "name": "23624_1_vs"
    },
    {
      "signal_id": 11148,
      "name": "23627_1_speed"
    },
    {
      "signal_id": 11149,
      "name": "23627_1_pmech"
    },
    {
      "signal_id": 11150,
      "name": "23627_1_efd"
    },
    {
      "signal_id": 11151,
      "name": "23627_1_vs"
    },
    {
      "signal_id": 11152,
      "name": "23627_2_speed"
    },
    {
      "signal_id": 11153,
      "name": "23627_2_pmech"
    },
    {
      "signal_id": 11154,
      "name": "23627_2_efd"
    },
    {
      "signal_id": 11155,
      "name": "23627_2_vs"
    },
    {
      "signal_id": 11156,
      "name": "23631_1_speed"
    },
    {
      "signal_id": 11157,
      "name": "23631_1_pmech"
    },
    {
      "signal_id": 11158,
      "name": "23631_1_efd"
    },
    {
      "signal_id": 11159,
      "name": "23631_1_vs"
    },
    {
      "signal_id": 11160,
      "name": "23631_2_speed"
    },
    {
      "signal_id": 11161,
      "name": "23631_2_pmech"
    },
    {
      "signal_id": 11162,
      "name": "23631_2_efd"
    },
    {
      "signal_id": 11163,
      "name": "23631_2_vs"
    },
    {
      "signal_id": 11164,
      "name": "23631_3_speed"
    },
    {
      "signal_id": 11165,
      "name": "23631_3_pmech"
    },
    {
      "signal_id": 11166,
      "name": "23631_3_efd"
    },
    {
      "signal_id": 11167,
      "name": "23631_3_vs"
    },
    {
      "signal_id": 11168,
      "name": "23631_4_speed"
    },
    {
      "signal_id": 11169,
      "name": "23631_4_pmech"
    },
    {
      "signal_id": 11170,
      "name": "23631_4_efd"
    },
    {
      "signal_id": 11171,
      "name": "23631_4_vs"
    },
    {
      "signal_id": 11172,
      "name": "23631_6_speed"
    },
    {
      "signal_id": 11173,
      "name": "23631_6_pmech"
    },
    {
      "signal_id": 11174,
      "name": "23631_6_efd"
    },
    {
      "signal_id": 11175,
      "name": "23631_6_vs"
    },
    {
      "signal_id": 11176,
      "name": "23634_1_speed"
    },
    {
      "signal_id": 11177,
      "name": "23634_1_pmech"
    },
    {
      "signal_id": 11178,
      "name": "23634_1_efd"
    },
    {
      "signal_id": 11179,
      "name": "23634_1_vs"
    },
    {
      "signal_id": 11180,
      "name": "23635_1_speed"
    },
    {
      "signal_id": 11181,
      "name": "23635_1_pmech"
    },
    {
      "signal_id": 11182,
      "name": "23635_1_efd"
    },
    {
      "signal_id": 11183,
      "name": "23635_1_vs"
    },
    {
      "signal_id": 11184,
      "name": "23643_1_speed"
    },
    {
      "signal_id": 11185,
      "name": "23643_1_pmech"
    },
    {
      "signal_id": 11186,
      "name": "23643_1_efd"
    },
    {
      "signal_id": 11187,
      "name": "23643_1_vs"
    },
    {
      "signal_id": 11188,
      "name": "23644_1_speed"
    },
    {
      "signal_id": 11189,
      "name": "23644_1_pmech"
    },
    {
      "signal_id": 11190,
      "name": "23644_1_efd"
    },
    {
      "signal_id": 11191,
      "name": "23644_1_vs"
    },
    {
      "signal_id": 11192,
      "name": "23647_2_speed"
    },
    {
      "signal_id": 11193,
      "name": "23647_2_pmech"
    },
    {
      "signal_id": 11194,
      "name": "23647_2_efd"
    },
    {
      "signal_id": 11195,
      "name": "23647_2_vs"
    },
    {
      "signal_id": 11196,
      "name": "23647_3_speed"
    },
    {
      "signal_id": 11197,
      "name": "23647_3_pmech"
    },
    {
      "signal_id": 11198,
      "name": "23647_3_efd"
    },
    {
      "signal_id": 11199,
      "name": "23647_3_vs"
    },
    {
      "signal_id": 11200,
      "name": "23647_4_speed"
    },
    {
      "signal_id": 11201,
      "name": "23647_4_pmech"
    },
    {
      "signal_id": 11202,
      "name": "23647_4_efd"
    },
    {
      "signal_id": 11203,
      "name": "23647_4_vs"
    },
    {
      "signal_id": 11204,
      "name": "23647_5_speed"
    },
    {
      "signal_id": 11205,
      "name": "23647_5_pmech"
    },
    {
      "signal_id": 11206,
      "name": "23647_5_efd"
    },
    {
      "signal_id": 11207,
      "name": "23647_5_vs"
    },
    {
      "signal_id": 11208,
      "name": "23647_6_speed"
    },
    {
      "signal_id": 11209,
      "name": "23647_6_pmech"
    },
    {
      "signal_id": 11210,
      "name": "23647_6_efd"
    },
    {
      "signal_id": 11211,
      "name": "23647_6_vs"
    },
    {
      "signal_id": 11212,
      "name": "23651_1_speed"
    },
    {
      "signal_id": 11213,
      "name": "23651_1_pmech"
    },
    {
      "signal_id": 11214,
      "name": "23651_1_efd"
    },
    {
      "signal_id": 11215,
      "name": "23651_1_vs"
    },
    {
      "signal_id": 11216,
      "name": "23655_1_speed"
    },
    {
      "signal_id": 11217,
      "name": "23655_1_pmech"
    },
    {
      "signal_id": 11218,
      "name": "23655_1_efd"
    },
    {
      "signal_id": 11219,
      "name": "23655_1_vs"
    },
    {
      "signal_id": 11220,
      "name": "23665_1_speed"
    },
    {
      "signal_id": 11221,
      "name": "23665_1_pmech"
    },
    {
      "signal_id": 11222,
      "name": "23665_1_efd"
    },
    {
      "signal_id": 11223,
      "name": "23665_1_vs"
    },
    {
      "signal_id": 11224,
      "name": "23665_2_speed"
    },
    {
      "signal_id": 11225,
      "name": "23665_2_pmech"
    },
    {
      "signal_id": 11226,
      "name": "23665_2_efd"
    },
    {
      "signal_id": 11227,
      "name": "23665_2_vs"
    },
    {
      "signal_id": 11228,
      "name": "23666_1_speed"
    },
    {
      "signal_id": 11229,
      "name": "23666_1_pmech"
    },
    {
      "signal_id": 11230,
      "name": "23666_1_efd"
    },
    {
      "signal_id": 11231,
      "name": "23666_1_vs"
    },
    {
      "signal_id": 11232,
      "name": "23666_2_speed"
    },
    {
      "signal_id": 11233,
      "name": "23666_2_pmech"
    },
    {
      "signal_id": 11234,
      "name": "23666_2_efd"
    },
    {
      "signal_id": 11235,
      "name": "23666_2_vs"
    },
    {
      "signal_id": 11236,
      "name": "23667_1_speed"
    },
    {
      "signal_id": 11237,
      "name": "23667_1_pmech"
    },
    {
      "signal_id": 11238,
      "name": "23667_1_efd"
    },
    {
      "signal_id": 11239,
      "name": "23667_1_vs"
    },
    {
      "signal_id": 11240,
      "name": "23672_1_speed"
    },
    {
      "signal_id": 11241,
      "name": "23672_1_pmech"
    },
    {
      "signal_id": 11242,
      "name": "23672_1_efd"
    },
    {
      "signal_id": 11243,
      "name": "23672_1_vs"
    },
    {
      "signal_id": 11244,
      "name": "23673_1_speed"
    },
    {
      "signal_id": 11245,
      "name": "23673_1_pmech"
    },
    {
      "signal_id": 11246,
      "name": "23673_1_efd"
    },
    {
      "signal_id": 11247,
      "name": "23673_1_vs"
    },
    {
      "signal_id": 11248,
      "name": "23674_1_speed"
    },
    {
      "signal_id": 11249,
      "name": "23674_1_pmech"
    },
    {
      "signal_id": 11250,
      "name": "23674_1_efd"
    },
    {
      "signal_id": 11251,
      "name": "23674_1_vs"
    },
    {
      "signal_id": 11252,
      "name": "23675_1_speed"
    },
    {
      "signal_id": 11253,
      "name": "23675_1_pmech"
    },
    {
      "signal_id": 11254,
      "name": "23675_1_efd"
    },
    {
      "signal_id": 11255,
      "name": "23675_1_vs"
    },
    {
      "signal_id": 11256,
      "name": "23676_1_speed"
    },
    {
      "signal_id": 11257,
      "name": "23676_1_pmech"
    },
    {
      "signal_id": 11258,
      "name": "23676_1_efd"
    },
    {
      "signal_id": 11259,
      "name": "23676_1_vs"
    },
    {
      "signal_id": 11260,
      "name": "23677_1_speed"
    },
    {
      "signal_id": 11261,
      "name": "23677_1_pmech"
    },
    {
      "signal_id": 11262,
      "name": "23677_1_efd"
    },
    {
      "signal_id": 11263,
      "name": "23677_1_vs"
    },
    {
      "signal_id": 11264,
      "name": "23688_1_speed"
    },
    {
      "signal_id": 11265,
      "name": "23688_1_pmech"
    },
    {
      "signal_id": 11266,
      "name": "23688_1_efd"
    },
    {
      "signal_id": 11267,
      "name": "23688_1_vs"
    },
    {
      "signal_id": 11268,
      "name": "23689_1_speed"
    },
    {
      "signal_id": 11269,
      "name": "23689_1_pmech"
    },
    {
      "signal_id": 11270,
      "name": "23689_1_efd"
    },
    {
      "signal_id": 11271,
      "name": "23689_1_vs"
    },
    {
      "signal_id": 11272,
      "name": "23690_1_speed"
    },
    {
      "signal_id": 11273,
      "name": "23690_1_pmech"
    },
    {
      "signal_id": 11274,
      "name": "23690_1_efd"
    },
    {
      "signal_id": 11275,
      "name": "23690_1_vs"
    },
    {
      "signal_id": 11276,
      "name": "23695_1_speed"
    },
    {
      "signal_id": 11277,
      "name": "23695_1_pmech"
    },
    {
      "signal_id": 11278,
      "name": "23695_1_efd"
    },
    {
      "signal_id": 11279,
      "name": "23695_1_vs"
    },
    {
      "signal_id": 11280,
      "name": "23695_2_speed"
    },
    {
      "signal_id": 11281,
      "name": "23695_2_pmech"
    },
    {
      "signal_id": 11282,
      "name": "23695_2_efd"
    },
    {
      "signal_id": 11283,
      "name": "23695_2_vs"
    },
    {
      "signal_id": 11284,
      "name": "23695_3_speed"
    },
    {
      "signal_id": 11285,
      "name": "23695_3_pmech"
    },
    {
      "signal_id": 11286,
      "name": "23695_3_efd"
    },
    {
      "signal_id": 11287,
      "name": "23695_3_vs"
    },
    {
      "signal_id": 11288,
      "name": "23695_4_speed"
    },
    {
      "signal_id": 11289,
      "name": "23695_4_pmech"
    },
    {
      "signal_id": 11290,
      "name": "23695_4_efd"
    },
    {
      "signal_id": 11291,
      "name": "23695_4_vs"
    },
    {
      "signal_id": 11292,
      "name": "23697_1_speed"
    },
    {
      "signal_id": 11293,
      "name": "23697_1_pmech"
    },
    {
      "signal_id": 11294,
      "name": "23697_1_efd"
    },
    {
      "signal_id": 11295,
      "name": "23697_1_vs"
    },
    {
      "signal_id": 11296,
      "name": "23697_2_speed"
    },
    {
      "signal_id": 11297,
      "name": "23697_2_pmech"
    },
    {
      "signal_id": 11298,
      "name": "23697_2_efd"
    },
    {
      "signal_id": 11299,
      "name": "23697_2_vs"
    },
    {
      "signal_id": 11300,
      "name": "23697_3_speed"
    },
    {
      "signal_id": 11301,
      "name": "23697_3_pmech"
    },
    {
      "signal_id": 11302,
      "name": "23697_3_efd"
    },
    {
      "signal_id": 11303,
      "name": "23697_3_vs"
    },
    {
      "signal_id": 11304,
      "name": "23703_1_speed"
    },
    {
      "signal_id": 11305,
      "name": "23703_1_pmech"
    },
    {
      "signal_id": 11306,
      "name": "23703_1_efd"
    },
    {
      "signal_id": 11307,
      "name": "23703_1_vs"
    },
    {
      "signal_id": 11308,
      "name": "23704_1_speed"
    },
    {
      "signal_id": 11309,
      "name": "23704_1_pmech"
    },
    {
      "signal_id": 11310,
      "name": "23704_1_efd"
    },
    {
      "signal_id": 11311,
      "name": "23704_1_vs"
    },
    {
      "signal_id": 11312,
      "name": "23705_1_speed"
    },
    {
      "signal_id": 11313,
      "name": "23705_1_pmech"
    },
    {
      "signal_id": 11314,
      "name": "23705_1_efd"
    },
    {
      "signal_id": 11315,
      "name": "23705_1_vs"
    },
    {
      "signal_id": 11316,
      "name": "23706_1_speed"
    },
    {
      "signal_id": 11317,
      "name": "23706_1_pmech"
    },
    {
      "signal_id": 11318,
      "name": "23706_1_efd"
    },
    {
      "signal_id": 11319,
      "name": "23706_1_vs"
    },
    {
      "signal_id": 11320,
      "name": "23718_1_speed"
    },
    {
      "signal_id": 11321,
      "name": "23718_1_pmech"
    },
    {
      "signal_id": 11322,
      "name": "23718_1_efd"
    },
    {
      "signal_id": 11323,
      "name": "23718_1_vs"
    },
    {
      "signal_id": 11324,
      "name": "23719_1_speed"
    },
    {
      "signal_id": 11325,
      "name": "23719_1_pmech"
    },
    {
      "signal_id": 11326,
      "name": "23719_1_efd"
    },
    {
      "signal_id": 11327,
      "name": "23719_1_vs"
    },
    {
      "signal_id": 11328,
      "name": "23720_1_speed"
    },
    {
      "signal_id": 11329,
      "name": "23720_1_pmech"
    },
    {
      "signal_id": 11330,
      "name": "23720_1_efd"
    },
    {
      "signal_id": 11331,
      "name": "23720_1_vs"
    },
    {
      "signal_id": 11332,
      "name": "23721_1_speed"
    },
    {
      "signal_id": 11333,
      "name": "23721_1_pmech"
    },
    {
      "signal_id": 11334,
      "name": "23721_1_efd"
    },
    {
      "signal_id": 11335,
      "name": "23721_1_vs"
    },
    {
      "signal_id": 11336,
      "name": "23724_1_speed"
    },
    {
      "signal_id": 11337,
      "name": "23724_1_pmech"
    },
    {
      "signal_id": 11338,
      "name": "23724_1_efd"
    },
    {
      "signal_id": 11339,
      "name": "23724_1_vs"
    },
    {
      "signal_id": 11340,
      "name": "23724_2_speed"
    },
    {
      "signal_id": 11341,
      "name": "23724_2_pmech"
    },
    {
      "signal_id": 11342,
      "name": "23724_2_efd"
    },
    {
      "signal_id": 11343,
      "name": "23724_2_vs"
    },
    {
      "signal_id": 11344,
      "name": "23724_3_speed"
    },
    {
      "signal_id": 11345,
      "name": "23724_3_pmech"
    },
    {
      "signal_id": 11346,
      "name": "23724_3_efd"
    },
    {
      "signal_id": 11347,
      "name": "23724_3_vs"
    },
    {
      "signal_id": 11348,
      "name": "23724_4_speed"
    },
    {
      "signal_id": 11349,
      "name": "23724_4_pmech"
    },
    {
      "signal_id": 11350,
      "name": "23724_4_efd"
    },
    {
      "signal_id": 11351,
      "name": "23724_4_vs"
    },
    {
      "signal_id": 11352,
      "name": "23727_2_speed"
    },
    {
      "signal_id": 11353,
      "name": "23727_2_pmech"
    },
    {
      "signal_id": 11354,
      "name": "23727_2_efd"
    },
    {
      "signal_id": 11355,
      "name": "23727_2_vs"
    },
    {
      "signal_id": 11356,
      "name": "23728_1_speed"
    },
    {
      "signal_id": 11357,
      "name": "23728_1_pmech"
    },
    {
      "signal_id": 11358,
      "name": "23728_1_efd"
    },
    {
      "signal_id": 11359,
      "name": "23728_1_vs"
    },
    {
      "signal_id": 11360,
      "name": "23735_1_speed"
    },
    {
      "signal_id": 11361,
      "name": "23735_1_pmech"
    },
    {
      "signal_id": 11362,
      "name": "23735_1_efd"
    },
    {
      "signal_id": 11363,
      "name": "23735_1_vs"
    },
    {
      "signal_id": 11364,
      "name": "23736_1_speed"
    },
    {
      "signal_id": 11365,
      "name": "23736_1_pmech"
    },
    {
      "signal_id": 11366,
      "name": "23736_1_efd"
    },
    {
      "signal_id": 11367,
      "name": "23736_1_vs"
    },
    {
      "signal_id": 11368,
      "name": "23737_1_speed"
    },
    {
      "signal_id": 11369,
      "name": "23737_1_pmech"
    },
    {
      "signal_id": 11370,
      "name": "23737_1_efd"
    },
    {
      "signal_id": 11371,
      "name": "23737_1_vs"
    },
    {
      "signal_id": 11372,
      "name": "23738_1_speed"
    },
    {
      "signal_id": 11373,
      "name": "23738_1_pmech"
    },
    {
      "signal_id": 11374,
      "name": "23738_1_efd"
    },
    {
      "signal_id": 11375,
      "name": "23738_1_vs"
    },
    {
      "signal_id": 11376,
      "name": "23741_1_speed"
    },
    {
      "signal_id": 11377,
      "name": "23741_1_pmech"
    },
    {
      "signal_id": 11378,
      "name": "23741_1_efd"
    },
    {
      "signal_id": 11379,
      "name": "23741_1_vs"
    },
    {
      "signal_id": 11380,
      "name": "23741_2_speed"
    },
    {
      "signal_id": 11381,
      "name": "23741_2_pmech"
    },
    {
      "signal_id": 11382,
      "name": "23741_2_efd"
    },
    {
      "signal_id": 11383,
      "name": "23741_2_vs"
    },
    {
      "signal_id": 11384,
      "name": "23741_3_speed"
    },
    {
      "signal_id": 11385,
      "name": "23741_3_pmech"
    },
    {
      "signal_id": 11386,
      "name": "23741_3_efd"
    },
    {
      "signal_id": 11387,
      "name": "23741_3_vs"
    },
    {
      "signal_id": 11388,
      "name": "23741_4_speed"
    },
    {
      "signal_id": 11389,
      "name": "23741_4_pmech"
    },
    {
      "signal_id": 11390,
      "name": "23741_4_efd"
    },
    {
      "signal_id": 11391,
      "name": "23741_4_vs"
    },
    {
      "signal_id": 11392,
      "name": "23745_1_speed"
    },
    {
      "signal_id": 11393,
      "name": "23745_1_pmech"
    },
    {
      "signal_id": 11394,
      "name": "23745_1_efd"
    },
    {
      "signal_id": 11395,
      "name": "23745_1_vs"
    },
    {
      "signal_id": 11396,
      "name": "23749_1_speed"
    },
    {
      "signal_id": 11397,
      "name": "23749_1_pmech"
    },
    {
      "signal_id": 11398,
      "name": "23749_1_efd"
    },
    {
      "signal_id": 11399,
      "name": "23749_1_vs"
    },
    {
      "signal_id": 11400,
      "name": "23750_1_speed"
    },
    {
      "signal_id": 11401,
      "name": "23750_1_pmech"
    },
    {
      "signal_id": 11402,
      "name": "23750_1_efd"
    },
    {
      "signal_id": 11403,
      "name": "23750_1_vs"
    },
    {
      "signal_id": 11404,
      "name": "23751_1_speed"
    },
    {
      "signal_id": 11405,
      "name": "23751_1_pmech"
    },
    {
      "signal_id": 11406,
      "name": "23751_1_efd"
    },
    {
      "signal_id": 11407,
      "name": "23751_1_vs"
    },
    {
      "signal_id": 11408,
      "name": "23755_1_speed"
    },
    {
      "signal_id": 11409,
      "name": "23755_1_pmech"
    },
    {
      "signal_id": 11410,
      "name": "23755_1_efd"
    },
    {
      "signal_id": 11411,
      "name": "23755_1_vs"
    },
    {
      "signal_id": 11412,
      "name": "23756_1_speed"
    },
    {
      "signal_id": 11413,
      "name": "23756_1_pmech"
    },
    {
      "signal_id": 11414,
      "name": "23756_1_efd"
    },
    {
      "signal_id": 11415,
      "name": "23756_1_vs"
    },
    {
      "signal_id": 11416,
      "name": "23756_2_speed"
    },
    {
      "signal_id": 11417,
      "name": "23756_2_pmech"
    },
    {
      "signal_id": 11418,
      "name": "23756_2_efd"
    },
    {
      "signal_id": 11419,
      "name": "23756_2_vs"
    },
    {
      "signal_id": 11420,
      "name": "23762_1_speed"
    },
    {
      "signal_id": 11421,
      "name": "23762_1_pmech"
    },
    {
      "signal_id": 11422,
      "name": "23762_1_efd"
    },
    {
      "signal_id": 11423,
      "name": "23762_1_vs"
    },
    {
      "signal_id": 11424,
      "name": "23762_2_speed"
    },
    {
      "signal_id": 11425,
      "name": "23762_2_pmech"
    },
    {
      "signal_id": 11426,
      "name": "23762_2_efd"
    },
    {
      "signal_id": 11427,
      "name": "23762_2_vs"
    },
    {
      "signal_id": 11428,
      "name": "23765_1_speed"
    },
    {
      "signal_id": 11429,
      "name": "23765_1_pmech"
    },
    {
      "signal_id": 11430,
      "name": "23765_1_efd"
    },
    {
      "signal_id": 11431,
      "name": "23765_1_vs"
    },
    {
      "signal_id": 11432,
      "name": "23765_2_speed"
    },
    {
      "signal_id": 11433,
      "name": "23765_2_pmech"
    },
    {
      "signal_id": 11434,
      "name": "23765_2_efd"
    },
    {
      "signal_id": 11435,
      "name": "23765_2_vs"
    },
    {
      "signal_id": 11436,
      "name": "23775_1_speed"
    },
    {
      "signal_id": 11437,
      "name": "23775_1_pmech"
    },
    {
      "signal_id": 11438,
      "name": "23775_1_efd"
    },
    {
      "signal_id": 11439,
      "name": "23775_1_vs"
    },
    {
      "signal_id": 11440,
      "name": "23778_1_speed"
    },
    {
      "signal_id": 11441,
      "name": "23778_1_pmech"
    },
    {
      "signal_id": 11442,
      "name": "23778_1_efd"
    },
    {
      "signal_id": 11443,
      "name": "23778_1_vs"
    },
    {
      "signal_id": 11444,
      "name": "23778_2_speed"
    },
    {
      "signal_id": 11445,
      "name": "23778_2_pmech"
    },
    {
      "signal_id": 11446,
      "name": "23778_2_efd"
    },
    {
      "signal_id": 11447,
      "name": "23778_2_vs"
    },
    {
      "signal_id": 11448,
      "name": "23778_4_speed"
    },
    {
      "signal_id": 11449,
      "name": "23778_4_pmech"
    },
    {
      "signal_id": 11450,
      "name": "23778_4_efd"
    },
    {
      "signal_id": 11451,
      "name": "23778_4_vs"
    },
    {
      "signal_id": 11452,
      "name": "23779_1_speed"
    },
    {
      "signal_id": 11453,
      "name": "23779_1_pmech"
    },
    {
      "signal_id": 11454,
      "name": "23779_1_efd"
    },
    {
      "signal_id": 11455,
      "name": "23779_1_vs"
    },
    {
      "signal_id": 11456,
      "name": "23780_1_speed"
    },
    {
      "signal_id": 11457,
      "name": "23780_1_pmech"
    },
    {
      "signal_id": 11458,
      "name": "23780_1_efd"
    },
    {
      "signal_id": 11459,
      "name": "23780_1_vs"
    },
    {
      "signal_id": 11460,
      "name": "23784_1_speed"
    },
    {
      "signal_id": 11461,
      "name": "23784_1_pmech"
    },
    {
      "signal_id": 11462,
      "name": "23784_1_efd"
    },
    {
      "signal_id": 11463,
      "name": "23784_1_vs"
    },
    {
      "signal_id": 11464,
      "name": "24535_2_speed"
    },
    {
      "signal_id": 11465,
      "name": "24535_2_pmech"
    },
    {
      "signal_id": 11466,
      "name": "24535_2_efd"
    },
    {
      "signal_id": 11467,
      "name": "24535_2_vs"
    },
    {
      "signal_id": 11468,
      "name": "24539_1_speed"
    },
    {
      "signal_id": 11469,
      "name": "24539_1_pmech"
    },
    {
      "signal_id": 11470,
      "name": "24539_1_efd"
    },
    {
      "signal_id": 11471,
      "name": "24539_1_vs"
    },
    {
      "signal_id": 11472,
      "name": "24540_1_speed"
    },
    {
      "signal_id": 11473,
      "name": "24540_1_pmech"
    },
    {
      "signal_id": 11474,
      "name": "24540_1_efd"
    },
    {
      "signal_id": 11475,
      "name": "24540_1_vs"
    },
    {
      "signal_id": 11476,
      "name": "24543_1_speed"
    },
    {
      "signal_id": 11477,
      "name": "24543_1_pmech"
    },
    {
      "signal_id": 11478,
      "name": "24543_1_efd"
    },
    {
      "signal_id": 11479,
      "name": "24543_1_vs"
    },
    {
      "signal_id": 11480,
      "name": "24546_1_speed"
    },
    {
      "signal_id": 11481,
      "name": "24546_1_pmech"
    },
    {
      "signal_id": 11482,
      "name": "24546_1_efd"
    },
    {
      "signal_id": 11483,
      "name": "24546_1_vs"
    },
    {
      "signal_id": 11484,
      "name": "24547_1_speed"
    },
    {
      "signal_id": 11485,
      "name": "24547_1_pmech"
    },
    {
      "signal_id": 11486,
      "name": "24547_1_efd"
    },
    {
      "signal_id": 11487,
      "name": "24547_1_vs"
    },
    {
      "signal_id": 11488,
      "name": "24551_1_speed"
    },
    {
      "signal_id": 11489,
      "name": "24551_1_pmech"
    },
    {
      "signal_id": 11490,
      "name": "24551_1_efd"
    },
    {
      "signal_id": 11491,
      "name": "24551_1_vs"
    },
    {
      "signal_id": 11492,
      "name": "24551_2_speed"
    },
    {
      "signal_id": 11493,
      "name": "24551_2_pmech"
    },
    {
      "signal_id": 11494,
      "name": "24551_2_efd"
    },
    {
      "signal_id": 11495,
      "name": "24551_2_vs"
    },
    {
      "signal_id": 11496,
      "name": "24556_1_speed"
    },
    {
      "signal_id": 11497,
      "name": "24556_1_pmech"
    },
    {
      "signal_id": 11498,
      "name": "24556_1_efd"
    },
    {
      "signal_id": 11499,
      "name": "24556_1_vs"
    },
    {
      "signal_id": 11500,
      "name": "24557_1_speed"
    },
    {
      "signal_id": 11501,
      "name": "24557_1_pmech"
    },
    {
      "signal_id": 11502,
      "name": "24557_1_efd"
    },
    {
      "signal_id": 11503,
      "name": "24557_1_vs"
    },
    {
      "signal_id": 11504,
      "name": "24558_1_speed"
    },
    {
      "signal_id": 11505,
      "name": "24558_1_pmech"
    },
    {
      "signal_id": 11506,
      "name": "24558_1_efd"
    },
    {
      "signal_id": 11507,
      "name": "24558_1_vs"
    },
    {
      "signal_id": 11508,
      "name": "24559_1_speed"
    },
    {
      "signal_id": 11509,
      "name": "24559_1_pmech"
    },
    {
      "signal_id": 11510,
      "name": "24559_1_efd"
    },
    {
      "signal_id": 11511,
      "name": "24559_1_vs"
    },
    {
      "signal_id": 11512,
      "name": "24570_1_speed"
    },
    {
      "signal_id": 11513,
      "name": "24570_1_pmech"
    },
    {
      "signal_id": 11514,
      "name": "24570_1_efd"
    },
    {
      "signal_id": 11515,
      "name": "24570_1_vs"
    },
    {
      "signal_id": 11516,
      "name": "24571_1_speed"
    },
    {
      "signal_id": 11517,
      "name": "24571_1_pmech"
    },
    {
      "signal_id": 11518,
      "name": "24571_1_efd"
    },
    {
      "signal_id": 11519,
      "name": "24571_1_vs"
    },
    {
      "signal_id": 11520,
      "name": "24572_1_speed"
    },
    {
      "signal_id": 11521,
      "name": "24572_1_pmech"
    },
    {
      "signal_id": 11522,
      "name": "24572_1_efd"
    },
    {
      "signal_id": 11523,
      "name": "24572_1_vs"
    },
    {
      "signal_id": 11524,
      "name": "24572_2_speed"
    },
    {
      "signal_id": 11525,
      "name": "24572_2_pmech"
    },
    {
      "signal_id": 11526,
      "name": "24572_2_efd"
    },
    {
      "signal_id": 11527,
      "name": "24572_2_vs"
    },
    {
      "signal_id": 11528,
      "name": "24578_1_speed"
    },
    {
      "signal_id": 11529,
      "name": "24578_1_pmech"
    },
    {
      "signal_id": 11530,
      "name": "24578_1_efd"
    },
    {
      "signal_id": 11531,
      "name": "24578_1_vs"
    },
    {
      "signal_id": 11532,
      "name": "24578_2_speed"
    },
    {
      "signal_id": 11533,
      "name": "24578_2_pmech"
    },
    {
      "signal_id": 11534,
      "name": "24578_2_efd"
    },
    {
      "signal_id": 11535,
      "name": "24578_2_vs"
    },
    {
      "signal_id": 11536,
      "name": "24581_1_speed"
    },
    {
      "signal_id": 11537,
      "name": "24581_1_pmech"
    },
    {
      "signal_id": 11538,
      "name": "24581_1_efd"
    },
    {
      "signal_id": 11539,
      "name": "24581_1_vs"
    },
    {
      "signal_id": 11540,
      "name": "24581_2_speed"
    },
    {
      "signal_id": 11541,
      "name": "24581_2_pmech"
    },
    {
      "signal_id": 11542,
      "name": "24581_2_efd"
    },
    {
      "signal_id": 11543,
      "name": "24581_2_vs"
    },
    {
      "signal_id": 11544,
      "name": "24581_3_speed"
    },
    {
      "signal_id": 11545,
      "name": "24581_3_pmech"
    },
    {
      "signal_id": 11546,
      "name": "24581_3_efd"
    },
    {
      "signal_id": 11547,
      "name": "24581_3_vs"
    },
    {
      "signal_id": 11548,
      "name": "24581_4_speed"
    },
    {
      "signal_id": 11549,
      "name": "24581_4_pmech"
    },
    {
      "signal_id": 11550,
      "name": "24581_4_efd"
    },
    {
      "signal_id": 11551,
      "name": "24581_4_vs"
    },
    {
      "signal_id": 11552,
      "name": "24581_5_speed"
    },
    {
      "signal_id": 11553,
      "name": "24581_5_pmech"
    },
    {
      "signal_id": 11554,
      "name": "24581_5_efd"
    },
    {
      "signal_id": 11555,
      "name": "24581_5_vs"
    },
    {
      "signal_id": 11556,
      "name": "24581_6_speed"
    },
    {
      "signal_id": 11557,
      "name": "24581_6_pmech"
    },
    {
      "signal_id": 11558,
      "name": "24581_6_efd"
    },
    {
      "signal_id": 11559,
      "name": "24581_6_vs"
    },
    {
      "signal_id": 11560,
      "name": "24585_1_speed"
    },
    {
      "signal_id": 11561,
      "name": "24585_1_pmech"
    },
    {
      "signal_id": 11562,
      "name": "24585_1_efd"
    },
    {
      "signal_id": 11563,
      "name": "24585_1_vs"
    },
    {
      "signal_id": 11564,
      "name": "24586_1_speed"
    },
    {
      "signal_id": 11565,
      "name": "24586_1_pmech"
    },
    {
      "signal_id": 11566,
      "name": "24586_1_efd"
    },
    {
      "signal_id": 11567,
      "name": "24586_1_vs"
    },
    {
      "signal_id": 11568,
      "name": "24587_1_speed"
    },
    {
      "signal_id": 11569,
      "name": "24587_1_pmech"
    },
    {
      "signal_id": 11570,
      "name": "24587_1_efd"
    },
    {
      "signal_id": 11571,
      "name": "24587_1_vs"
    },
    {
      "signal_id": 11572,
      "name": "24588_1_speed"
    },
    {
      "signal_id": 11573,
      "name": "24588_1_pmech"
    },
    {
      "signal_id": 11574,
      "name": "24588_1_efd"
    },
    {
      "signal_id": 11575,
      "name": "24588_1_vs"
    },
    {
      "signal_id": 11576,
      "name": "24589_1_speed"
    },
    {
      "signal_id": 11577,
      "name": "24589_1_pmech"
    },
    {
      "signal_id": 11578,
      "name": "24589_1_efd"
    },
    {
      "signal_id": 11579,
      "name": "24589_1_vs"
    },
    {
      "signal_id": 11580,
      "name": "24593_1_ipcmd"
    },
    {
      "signal_id": 11581,
      "name": "24593_1_iqcmd"
    },
    {
      "signal_id": 11582,
      "name": "24593_1_p"
    },
    {
      "signal_id": 11583,
      "name": "24593_1_q"
    },
    {
      "signal_id": 11584,
      "name": "24596_2_speed"
    },
    {
      "signal_id": 11585,
      "name": "24596_2_pmech"
    },
    {
      "signal_id": 11586,
      "name": "24596_2_efd"
    },
    {
      "signal_id": 11587,
      "name": "24596_2_vs"
    },
    {
      "signal_id": 11588,
      "name": "24596_3_speed"
    },
    {
      "signal_id": 11589,
      "name": "24596_3_pmech"
    },
    {
      "signal_id": 11590,
      "name": "24596_3_efd"
    },
    {
      "signal_id": 11591,
      "name": "24596_3_vs"
    },
    {
      "signal_id": 11592,
      "name": "24596_4_speed"
    },
    {
      "signal_id": 11593,
      "name": "24596_4_pmech"
    },
    {
      "signal_id": 11594,
      "name": "24596_4_efd"
    },
    {
      "signal_id": 11595,
      "name": "24596_4_vs"
    },
    {
      "signal_id": 11596,
      "name": "24596_5_speed"
    },
    {
      "signal_id": 11597,
      "name": "24596_5_pmech"
    },
    {
      "signal_id": 11598,
      "name": "24596_5_efd"
    },
    {
      "signal_id": 11599,
      "name": "24596_5_vs"
    },
    {
      "signal_id": 11600,
      "name": "24602_1_speed"
    },
    {
      "signal_id": 11601,
      "name": "24602_1_pmech"
    },
    {
      "signal_id": 11602,
      "name": "24602_1_efd"
    },
    {
      "signal_id": 11603,
      "name": "24602_1_vs"
    },
    {
      "signal_id": 11604,
      "name": "24602_2_speed"
    },
    {
      "signal_id": 11605,
      "name": "24602_2_pmech"
    },
    {
      "signal_id": 11606,
      "name": "24602_2_efd"
    },
    {
      "signal_id": 11607,
      "name": "24602_2_vs"
    },
    {
      "signal_id": 11608,
      "name": "24604_1_speed"
    },
    {
      "signal_id": 11609,
      "name": "24604_1_pmech"
    },
    {
      "signal_id": 11610,
      "name": "24604_1_efd"
    },
    {
      "signal_id": 11611,
      "name": "24604_1_vs"
    },
    {
      "signal_id": 11612,
      "name": "24607_1_ipcmd"
    },
    {
      "signal_id": 11613,
      "name": "24607_1_iqcmd"
    },
    {
      "signal_id": 11614,
      "name": "24607_1_p"
    },
    {
      "signal_id": 11615,
      "name": "24607_1_q"
    },
    {
      "signal_id": 11616,
      "name": "24610_1_speed"
    },
    {
      "signal_id": 11617,
      "name": "24610_1_pmech"
    },
    {
      "signal_id": 11618,
      "name": "24610_1_efd"
    },
    {
      "signal_id": 11619,
      "name": "24610_1_vs"
    },
    {
      "signal_id": 11620,
      "name": "24611_1_speed"
    },
    {
      "signal_id": 11621,
      "name": "24611_1_pmech"
    },
    {
      "signal_id": 11622,
      "name": "24611_1_efd"
    },
    {
      "signal_id": 11623,
      "name": "24611_1_vs"
    },
    {
      "signal_id": 11624,
      "name": "24612_1_speed"
    },
    {
      "signal_id": 11625,
      "name": "24612_1_pmech"
    },
    {
      "signal_id": 11626,
      "name": "24612_1_efd"
    },
    {
      "signal_id": 11627,
      "name": "24612_1_vs"
    },
    {
      "signal_id": 11628,
      "name": "24613_1_speed"
    },
    {
      "signal_id": 11629,
      "name": "24613_1_pmech"
    },
    {
      "signal_id": 11630,
      "name": "24613_1_efd"
    },
    {
      "signal_id": 11631,
      "name": "24613_1_vs"
    },
    {
      "signal_id": 11632,
      "name": "24614_1_speed"
    },
    {
      "signal_id": 11633,
      "name": "24614_1_pmech"
    },
    {
      "signal_id": 11634,
      "name": "24614_1_efd"
    },
    {
      "signal_id": 11635,
      "name": "24614_1_vs"
    },
    {
      "signal_id": 11636,
      "name": "24615_1_speed"
    },
    {
      "signal_id": 11637,
      "name": "24615_1_pmech"
    },
    {
      "signal_id": 11638,
      "name": "24615_1_efd"
    },
    {
      "signal_id": 11639,
      "name": "24615_1_vs"
    },
    {
      "signal_id": 11640,
      "name": "24618_1_speed"
    },
    {
      "signal_id": 11641,
      "name": "24618_1_pmech"
    },
    {
      "signal_id": 11642,
      "name": "24618_1_efd"
    },
    {
      "signal_id": 11643,
      "name": "24618_1_vs"
    },
    {
      "signal_id": 11644,
      "name": "24621_1_speed"
    },
    {
      "signal_id": 11645,
      "name": "24621_1_pmech"
    },
    {
      "signal_id": 11646,
      "name": "24621_1_efd"
    },
    {
      "signal_id": 11647,
      "name": "24621_1_vs"
    },
    {
      "signal_id": 11648,
      "name": "24621_2_speed"
    },
    {
      "signal_id": 11649,
      "name": "24621_2_pmech"
    },
    {
      "signal_id": 11650,
      "name": "24621_2_efd"
    },
    {
      "signal_id": 11651,
      "name": "24621_2_vs"
    },
    {
      "signal_id": 11652,
      "name": "24622_1_speed"
    },
    {
      "signal_id": 11653,
      "name": "24622_1_pmech"
    },
    {
      "signal_id": 11654,
      "name": "24622_1_efd"
    },
    {
      "signal_id": 11655,
      "name": "24622_1_vs"
    },
    {
      "signal_id": 11656,
      "name": "24622_2_speed"
    },
    {
      "signal_id": 11657,
      "name": "24622_2_pmech"
    },
    {
      "signal_id": 11658,
      "name": "24622_2_efd"
    },
    {
      "signal_id": 11659,
      "name": "24622_2_vs"
    },
    {
      "signal_id": 11660,
      "name": "24623_1_speed"
    },
    {
      "signal_id": 11661,
      "name": "24623_1_pmech"
    },
    {
      "signal_id": 11662,
      "name": "24623_1_efd"
    },
    {
      "signal_id": 11663,
      "name": "24623_1_vs"
    },
    {
      "signal_id": 11664,
      "name": "24623_2_speed"
    },
    {
      "signal_id": 11665,
      "name": "24623_2_pmech"
    },
    {
      "signal_id": 11666,
      "name": "24623_2_efd"
    },
    {
      "signal_id": 11667,
      "name": "24623_2_vs"
    },
    {
      "signal_id": 11668,
      "name": "24626_1_speed"
    },
    {
      "signal_id": 11669,
      "name": "24626_1_pmech"
    },
    {
      "signal_id": 11670,
      "name": "24626_1_efd"
    },
    {
      "signal_id": 11671,
      "name": "24626_1_vs"
    },
    {
      "signal_id": 11672,
      "name": "24626_2_speed"
    },
    {
      "signal_id": 11673,
      "name": "24626_2_pmech"
    },
    {
      "signal_id": 11674,
      "name": "24626_2_efd"
    },
    {
      "signal_id": 11675,
      "name": "24626_2_vs"
    },
    {
      "signal_id": 11676,
      "name": "24626_3_speed"
    },
    {
      "signal_id": 11677,
      "name": "24626_3_pmech"
    },
    {
      "signal_id": 11678,
      "name": "24626_3_efd"
    },
    {
      "signal_id": 11679,
      "name": "24626_3_vs"
    },
    {
      "signal_id": 11680,
      "name": "24626_4_speed"
    },
    {
      "signal_id": 11681,
      "name": "24626_4_pmech"
    },
    {
      "signal_id": 11682,
      "name": "24626_4_efd"
    },
    {
      "signal_id": 11683,
      "name": "24626_4_vs"
    },
    {
      "signal_id": 11684,
      "name": "24626_5_speed"
    },
    {
      "signal_id": 11685,
      "name": "24626_5_pmech"
    },
    {
      "signal_id": 11686,
      "name": "24626_5_efd"
    },
    {
      "signal_id": 11687,
      "name": "24626_5_vs"
    },
    {
      "signal_id": 11688,
      "name": "24626_6_speed"
    },
    {
      "signal_id": 11689,
      "name": "24626_6_pmech"
    },
    {
      "signal_id": 11690,
      "name": "24626_6_efd"
    },
    {
      "signal_id": 11691,
      "name": "24626_6_vs"
    },
    {
      "signal_id": 11692,
      "name": "24628_1_speed"
    },
    {
      "signal_id": 11693,
      "name": "24628_1_pmech"
    },
    {
      "signal_id": 11694,
      "name": "24628_1_efd"
    },
    {
      "signal_id": 11695,
      "name": "24628_1_vs"
    },
    {
      "signal_id": 11696,
      "name": "24628_2_speed"
    },
    {
      "signal_id": 11697,
      "name": "24628_2_pmech"
    },
    {
      "signal_id": 11698,
      "name": "24628_2_efd"
    },
    {
      "signal_id": 11699,
      "name": "24628_2_vs"
    },
    {
      "signal_id": 11700,
      "name": "24632_1_speed"
    },
    {
      "signal_id": 11701,
      "name": "24632_1_pmech"
    },
    {
      "signal_id": 11702,
      "name": "24632_1_efd"
    },
    {
      "signal_id": 11703,
      "name": "24632_1_vs"
    },
    {
      "signal_id": 11704,
      "name": "24633_1_speed"
    },
    {
      "signal_id": 11705,
      "name": "24633_1_pmech"
    },
    {
      "signal_id": 11706,
      "name": "24633_1_efd"
    },
    {
      "signal_id": 11707,
      "name": "24633_1_vs"
    },
    {
      "signal_id": 11708,
      "name": "24633_5_speed"
    },
    {
      "signal_id": 11709,
      "name": "24633_5_pmech"
    },
    {
      "signal_id": 11710,
      "name": "24633_5_efd"
    },
    {
      "signal_id": 11711,
      "name": "24633_5_vs"
    },
    {
      "signal_id": 11712,
      "name": "24638_1_speed"
    },
    {
      "signal_id": 11713,
      "name": "24638_1_pmech"
    },
    {
      "signal_id": 11714,
      "name": "24638_1_efd"
    },
    {
      "signal_id": 11715,
      "name": "24638_1_vs"
    },
    {
      "signal_id": 11716,
      "name": "24638_3_speed"
    },
    {
      "signal_id": 11717,
      "name": "24638_3_pmech"
    },
    {
      "signal_id": 11718,
      "name": "24638_3_efd"
    },
    {
      "signal_id": 11719,
      "name": "24638_3_vs"
    },
    {
      "signal_id": 11720,
      "name": "24638_4_speed"
    },
    {
      "signal_id": 11721,
      "name": "24638_4_pmech"
    },
    {
      "signal_id": 11722,
      "name": "24638_4_efd"
    },
    {
      "signal_id": 11723,
      "name": "24638_4_vs"
    },
    {
      "signal_id": 11724,
      "name": "24642_1_speed"
    },
    {
      "signal_id": 11725,
      "name": "24642_1_pmech"
    },
    {
      "signal_id": 11726,
      "name": "24642_1_efd"
    },
    {
      "signal_id": 11727,
      "name": "24642_1_vs"
    },
    {
      "signal_id": 11728,
      "name": "24642_2_speed"
    },
    {
      "signal_id": 11729,
      "name": "24642_2_pmech"
    },
    {
      "signal_id": 11730,
      "name": "24642_2_efd"
    },
    {
      "signal_id": 11731,
      "name": "24642_2_vs"
    },
    {
      "signal_id": 11732,
      "name": "24647_1_speed"
    },
    {
      "signal_id": 11733,
      "name": "24647_1_pmech"
    },
    {
      "signal_id": 11734,
      "name": "24647_1_efd"
    },
    {
      "signal_id": 11735,
      "name": "24647_1_vs"
    },
    {
      "signal_id": 11736,
      "name": "24648_1_speed"
    },
    {
      "signal_id": 11737,
      "name": "24648_1_pmech"
    },
    {
      "signal_id": 11738,
      "name": "24648_1_efd"
    },
    {
      "signal_id": 11739,
      "name": "24648_1_vs"
    },
    {
      "signal_id": 11740,
      "name": "24649_1_speed"
    },
    {
      "signal_id": 11741,
      "name": "24649_1_pmech"
    },
    {
      "signal_id": 11742,
      "name": "24649_1_efd"
    },
    {
      "signal_id": 11743,
      "name": "24649_1_vs"
    },
    {
      "signal_id": 11744,
      "name": "24650_1_speed"
    },
    {
      "signal_id": 11745,
      "name": "24650_1_pmech"
    },
    {
      "signal_id": 11746,
      "name": "24650_1_efd"
    },
    {
      "signal_id": 11747,
      "name": "24650_1_vs"
    },
    {
      "signal_id": 11748,
      "name": "24654_1_speed"
    },
    {
      "signal_id": 11749,
      "name": "24654_1_pmech"
    },
    {
      "signal_id": 11750,
      "name": "24654_1_efd"
    },
    {
      "signal_id": 11751,
      "name": "24654_1_vs"
    },
    {
      "signal_id": 11752,
      "name": "24655_1_speed"
    },
    {
      "signal_id": 11753,
      "name": "24655_1_pmech"
    },
    {
      "signal_id": 11754,
      "name": "24655_1_efd"
    },
    {
      "signal_id": 11755,
      "name": "24655_1_vs"
    },
    {
      "signal_id": 11756,
      "name": "24659_2_speed"
    },
    {
      "signal_id": 11757,
      "name": "24659_2_pmech"
    },
    {
      "signal_id": 11758,
      "name": "24659_2_efd"
    },
    {
      "signal_id": 11759,
      "name": "24659_2_vs"
    },
    {
      "signal_id": 11760,
      "name": "24667_1_speed"
    },
    {
      "signal_id": 11761,
      "name": "24667_1_pmech"
    },
    {
      "signal_id": 11762,
      "name": "24667_1_efd"
    },
    {
      "signal_id": 11763,
      "name": "24667_1_vs"
    },
    {
      "signal_id": 11764,
      "name": "24668_1_speed"
    },
    {
      "signal_id": 11765,
      "name": "24668_1_pmech"
    },
    {
      "signal_id": 11766,
      "name": "24668_1_efd"
    },
    {
      "signal_id": 11767,
      "name": "24668_1_vs"
    },
    {
      "signal_id": 11768,
      "name": "24669_1_speed"
    },
    {
      "signal_id": 11769,
      "name": "24669_1_pmech"
    },
    {
      "signal_id": 11770,
      "name": "24669_1_efd"
    },
    {
      "signal_id": 11771,
      "name": "24669_1_vs"
    },
    {
      "signal_id": 11772,
      "name": "24670_1_speed"
    },
    {
      "signal_id": 11773,
      "name": "24670_1_pmech"
    },
    {
      "signal_id": 11774,
      "name": "24670_1_efd"
    },
    {
      "signal_id": 11775,
      "name": "24670_1_vs"
    },
    {
      "signal_id": 11776,
      "name": "24674_2_speed"
    },
    {
      "signal_id": 11777,
      "name": "24674_2_pmech"
    },
    {
      "signal_id": 11778,
      "name": "24674_2_efd"
    },
    {
      "signal_id": 11779,
      "name": "24674_2_vs"
    },
    {
      "signal_id": 11780,
      "name": "24684_1_speed"
    },
    {
      "signal_id": 11781,
      "name": "24684_1_pmech"
    },
    {
      "signal_id": 11782,
      "name": "24684_1_efd"
    },
    {
      "signal_id": 11783,
      "name": "24684_1_vs"
    },
    {
      "signal_id": 11784,
      "name": "24685_1_speed"
    },
    {
      "signal_id": 11785,
      "name": "24685_1_pmech"
    },
    {
      "signal_id": 11786,
      "name": "24685_1_efd"
    },
    {
      "signal_id": 11787,
      "name": "24685_1_vs"
    },
    {
      "signal_id": 11788,
      "name": "24686_1_speed"
    },
    {
      "signal_id": 11789,
      "name": "24686_1_pmech"
    },
    {
      "signal_id": 11790,
      "name": "24686_1_efd"
    },
    {
      "signal_id": 11791,
      "name": "24686_1_vs"
    },
    {
      "signal_id": 11792,
      "name": "24689_1_speed"
    },
    {
      "signal_id": 11793,
      "name": "24689_1_pmech"
    },
    {
      "signal_id": 11794,
      "name": "24689_1_efd"
    },
    {
      "signal_id": 11795,
      "name": "24689_1_vs"
    },
    {
      "signal_id": 11796,
      "name": "24689_3_speed"
    },
    {
      "signal_id": 11797,
      "name": "24689_3_pmech"
    },
    {
      "signal_id": 11798,
      "name": "24689_3_efd"
    },
    {
      "signal_id": 11799,
      "name": "24689_3_vs"
    },
    {
      "signal_id": 11800,
      "name": "24689_5_speed"
    },
    {
      "signal_id": 11801,
      "name": "24689_5_pmech"
    },
    {
      "signal_id": 11802,
      "name": "24689_5_efd"
    },
    {
      "signal_id": 11803,
      "name": "24689_5_vs"
    },
    {
      "signal_id": 11804,
      "name": "24689_6_speed"
    },
    {
      "signal_id": 11805,
      "name": "24689_6_pmech"
    },
    {
      "signal_id": 11806,
      "name": "24689_6_efd"
    },
    {
      "signal_id": 11807,
      "name": "24689_6_vs"
    },
    {
      "signal_id": 11808,
      "name": "24691_1_speed"
    },
    {
      "signal_id": 11809,
      "name": "24691_1_pmech"
    },
    {
      "signal_id": 11810,
      "name": "24691_1_efd"
    },
    {
      "signal_id": 11811,
      "name": "24691_1_vs"
    },
    {
      "signal_id": 11812,
      "name": "24691_2_speed"
    },
    {
      "signal_id": 11813,
      "name": "24691_2_pmech"
    },
    {
      "signal_id": 11814,
      "name": "24691_2_efd"
    },
    {
      "signal_id": 11815,
      "name": "24691_2_vs"
    },
    {
      "signal_id": 11816,
      "name": "24695_1_speed"
    },
    {
      "signal_id": 11817,
      "name": "24695_1_pmech"
    },
    {
      "signal_id": 11818,
      "name": "24695_1_efd"
    },
    {
      "signal_id": 11819,
      "name": "24695_1_vs"
    },
    {
      "signal_id": 11820,
      "name": "24703_1_speed"
    },
    {
      "signal_id": 11821,
      "name": "24703_1_pmech"
    },
    {
      "signal_id": 11822,
      "name": "24703_1_efd"
    },
    {
      "signal_id": 11823,
      "name": "24703_1_vs"
    },
    {
      "signal_id": 11824,
      "name": "24705_1_speed"
    },
    {
      "signal_id": 11825,
      "name": "24705_1_pmech"
    },
    {
      "signal_id": 11826,
      "name": "24705_1_efd"
    },
    {
      "signal_id": 11827,
      "name": "24705_1_vs"
    },
    {
      "signal_id": 11828,
      "name": "24713_1_speed"
    },
    {
      "signal_id": 11829,
      "name": "24713_1_pmech"
    },
    {
      "signal_id": 11830,
      "name": "24713_1_efd"
    },
    {
      "signal_id": 11831,
      "name": "24713_1_vs"
    },
    {
      "signal_id": 11832,
      "name": "24713_2_speed"
    },
    {
      "signal_id": 11833,
      "name": "24713_2_pmech"
    },
    {
      "signal_id": 11834,
      "name": "24713_2_efd"
    },
    {
      "signal_id": 11835,
      "name": "24713_2_vs"
    },
    {
      "signal_id": 11836,
      "name": "24713_3_speed"
    },
    {
      "signal_id": 11837,
      "name": "24713_3_pmech"
    },
    {
      "signal_id": 11838,
      "name": "24713_3_efd"
    },
    {
      "signal_id": 11839,
      "name": "24713_3_vs"
    },
    {
      "signal_id": 11840,
      "name": "24713_4_speed"
    },
    {
      "signal_id": 11841,
      "name": "24713_4_pmech"
    },
    {
      "signal_id": 11842,
      "name": "24713_4_efd"
    },
    {
      "signal_id": 11843,
      "name": "24713_4_vs"
    },
    {
      "signal_id": 11844,
      "name": "24719_1_speed"
    },
    {
      "signal_id": 11845,
      "name": "24719_1_pmech"
    },
    {
      "signal_id": 11846,
      "name": "24719_1_efd"
    },
    {
      "signal_id": 11847,
      "name": "24719_1_vs"
    },
    {
      "signal_id": 11848,
      "name": "24720_1_speed"
    },
    {
      "signal_id": 11849,
      "name": "24720_1_pmech"
    },
    {
      "signal_id": 11850,
      "name": "24720_1_efd"
    },
    {
      "signal_id": 11851,
      "name": "24720_1_vs"
    },
    {
      "signal_id": 11852,
      "name": "24728_1_speed"
    },
    {
      "signal_id": 11853,
      "name": "24728_1_pmech"
    },
    {
      "signal_id": 11854,
      "name": "24728_1_efd"
    },
    {
      "signal_id": 11855,
      "name": "24728_1_vs"
    },
    {
      "signal_id": 11856,
      "name": "24729_1_speed"
    },
    {
      "signal_id": 11857,
      "name": "24729_1_pmech"
    },
    {
      "signal_id": 11858,
      "name": "24729_1_efd"
    },
    {
      "signal_id": 11859,
      "name": "24729_1_vs"
    },
    {
      "signal_id": 11860,
      "name": "24730_1_speed"
    },
    {
      "signal_id": 11861,
      "name": "24730_1_pmech"
    },
    {
      "signal_id": 11862,
      "name": "24730_1_efd"
    },
    {
      "signal_id": 11863,
      "name": "24730_1_vs"
    },
    {
      "signal_id": 11864,
      "name": "24731_1_speed"
    },
    {
      "signal_id": 11865,
      "name": "24731_1_pmech"
    },
    {
      "signal_id": 11866,
      "name": "24731_1_efd"
    },
    {
      "signal_id": 11867,
      "name": "24731_1_vs"
    },
    {
      "signal_id": 11868,
      "name": "24732_1_speed"
    },
    {
      "signal_id": 11869,
      "name": "24732_1_pmech"
    },
    {
      "signal_id": 11870,
      "name": "24732_1_efd"
    },
    {
      "signal_id": 11871,
      "name": "24732_1_vs"
    },
    {
      "signal_id": 11872,
      "name": "24733_1_speed"
    },
    {
      "signal_id": 11873,
      "name": "24733_1_pmech"
    },
    {
      "signal_id": 11874,
      "name": "24733_1_efd"
    },
    {
      "signal_id": 11875,
      "name": "24733_1_vs"
    },
    {
      "signal_id": 11876,
      "name": "24737_1_speed"
    },
    {
      "signal_id": 11877,
      "name": "24737_1_pmech"
    },
    {
      "signal_id": 11878,
      "name": "24737_1_efd"
    },
    {
      "signal_id": 11879,
      "name": "24737_1_vs"
    },
    {
      "signal_id": 11880,
      "name": "24740_1_speed"
    },
    {
      "signal_id": 11881,
      "name": "24740_1_pmech"
    },
    {
      "signal_id": 11882,
      "name": "24740_1_efd"
    },
    {
      "signal_id": 11883,
      "name": "24740_1_vs"
    },
    {
      "signal_id": 11884,
      "name": "24740_2_speed"
    },
    {
      "signal_id": 11885,
      "name": "24740_2_pmech"
    },
    {
      "signal_id": 11886,
      "name": "24740_2_efd"
    },
    {
      "signal_id": 11887,
      "name": "24740_2_vs"
    },
    {
      "signal_id": 11888,
      "name": "24741_1_speed"
    },
    {
      "signal_id": 11889,
      "name": "24741_1_pmech"
    },
    {
      "signal_id": 11890,
      "name": "24741_1_efd"
    },
    {
      "signal_id": 11891,
      "name": "24741_1_vs"
    },
    {
      "signal_id": 11892,
      "name": "24741_2_speed"
    },
    {
      "signal_id": 11893,
      "name": "24741_2_pmech"
    },
    {
      "signal_id": 11894,
      "name": "24741_2_efd"
    },
    {
      "signal_id": 11895,
      "name": "24741_2_vs"
    },
    {
      "signal_id": 11896,
      "name": "24747_1_speed"
    },
    {
      "signal_id": 11897,
      "name": "24747_1_pmech"
    },
    {
      "signal_id": 11898,
      "name": "24747_1_efd"
    },
    {
      "signal_id": 11899,
      "name": "24747_1_vs"
    },
    {
      "signal_id": 11900,
      "name": "24747_2_speed"
    },
    {
      "signal_id": 11901,
      "name": "24747_2_pmech"
    },
    {
      "signal_id": 11902,
      "name": "24747_2_efd"
    },
    {
      "signal_id": 11903,
      "name": "24747_2_vs"
    },
    {
      "signal_id": 11904,
      "name": "24751_1_speed"
    },
    {
      "signal_id": 11905,
      "name": "24751_1_pmech"
    },
    {
      "signal_id": 11906,
      "name": "24751_1_efd"
    },
    {
      "signal_id": 11907,
      "name": "24751_1_vs"
    },
    {
      "signal_id": 11908,
      "name": "24752_1_speed"
    },
    {
      "signal_id": 11909,
      "name": "24752_1_pmech"
    },
    {
      "signal_id": 11910,
      "name": "24752_1_efd"
    },
    {
      "signal_id": 11911,
      "name": "24752_1_vs"
    },
    {
      "signal_id": 11912,
      "name": "24758_1_speed"
    },
    {
      "signal_id": 11913,
      "name": "24758_1_pmech"
    },
    {
      "signal_id": 11914,
      "name": "24758_1_efd"
    },
    {
      "signal_id": 11915,
      "name": "24758_1_vs"
    },
    {
      "signal_id": 11916,
      "name": "24759_1_speed"
    },
    {
      "signal_id": 11917,
      "name": "24759_1_pmech"
    },
    {
      "signal_id": 11918,
      "name": "24759_1_efd"
    },
    {
      "signal_id": 11919,
      "name": "24759_1_vs"
    },
    {
      "signal_id": 11920,
      "name": "24760_1_speed"
    },
    {
      "signal_id": 11921,
      "name": "24760_1_pmech"
    },
    {
      "signal_id": 11922,
      "name": "24760_1_efd"
    },
    {
      "signal_id": 11923,
      "name": "24760_1_vs"
    },
    {
      "signal_id": 11924,
      "name": "24761_1_speed"
    },
    {
      "signal_id": 11925,
      "name": "24761_1_pmech"
    },
    {
      "signal_id": 11926,
      "name": "24761_1_efd"
    },
    {
      "signal_id": 11927,
      "name": "24761_1_vs"
    },
    {
      "signal_id": 11928,
      "name": "24762_1_speed"
    },
    {
      "signal_id": 11929,
      "name": "24762_1_pmech"
    },
    {
      "signal_id": 11930,
      "name": "24762_1_efd"
    },
    {
      "signal_id": 11931,
      "name": "24762_1_vs"
    },
    {
      "signal_id": 11932,
      "name": "24767_1_speed"
    },
    {
      "signal_id": 11933,
      "name": "24767_1_pmech"
    },
    {
      "signal_id": 11934,
      "name": "24767_1_efd"
    },
    {
      "signal_id": 11935,
      "name": "24767_1_vs"
    },
    {
      "signal_id": 11936,
      "name": "24767_2_speed"
    },
    {
      "signal_id": 11937,
      "name": "24767_2_pmech"
    },
    {
      "signal_id": 11938,
      "name": "24767_2_efd"
    },
    {
      "signal_id": 11939,
      "name": "24767_2_vs"
    },
    {
      "signal_id": 11940,
      "name": "24768_1_speed"
    },
    {
      "signal_id": 11941,
      "name": "24768_1_pmech"
    },
    {
      "signal_id": 11942,
      "name": "24768_1_efd"
    },
    {
      "signal_id": 11943,
      "name": "24768_1_vs"
    },
    {
      "signal_id": 11944,
      "name": "24768_2_speed"
    },
    {
      "signal_id": 11945,
      "name": "24768_2_pmech"
    },
    {
      "signal_id": 11946,
      "name": "24768_2_efd"
    },
    {
      "signal_id": 11947,
      "name": "24768_2_vs"
    },
    {
      "signal_id": 11948,
      "name": "24769_2_speed"
    },
    {
      "signal_id": 11949,
      "name": "24769_2_pmech"
    },
    {
      "signal_id": 11950,
      "name": "24769_2_efd"
    },
    {
      "signal_id": 11951,
      "name": "24769_2_vs"
    },
    {
      "signal_id": 11952,
      "name": "24772_1_speed"
    },
    {
      "signal_id": 11953,
      "name": "24772_1_pmech"
    },
    {
      "signal_id": 11954,
      "name": "24772_1_efd"
    },
    {
      "signal_id": 11955,
      "name": "24772_1_vs"
    },
    {
      "signal_id": 11956,
      "name": "24772_2_speed"
    },
    {
      "signal_id": 11957,
      "name": "24772_2_pmech"
    },
    {
      "signal_id": 11958,
      "name": "24772_2_efd"
    },
    {
      "signal_id": 11959,
      "name": "24772_2_vs"
    },
    {
      "signal_id": 11960,
      "name": "24772_3_speed"
    },
    {
      "signal_id": 11961,
      "name": "24772_3_pmech"
    },
    {
      "signal_id": 11962,
      "name": "24772_3_efd"
    },
    {
      "signal_id": 11963,
      "name": "24772_3_vs"
    },
    {
      "signal_id": 11964,
      "name": "24782_1_speed"
    },
    {
      "signal_id": 11965,
      "name": "24782_1_pmech"
    },
    {
      "signal_id": 11966,
      "name": "24782_1_efd"
    },
    {
      "signal_id": 11967,
      "name": "24782_1_vs"
    },
    {
      "signal_id": 11968,
      "name": "24785_2_speed"
    },
    {
      "signal_id": 11969,
      "name": "24785_2_pmech"
    },
    {
      "signal_id": 11970,
      "name": "24785_2_efd"
    },
    {
      "signal_id": 11971,
      "name": "24785_2_vs"
    },
    {
      "signal_id": 11972,
      "name": "24785_3_speed"
    },
    {
      "signal_id": 11973,
      "name": "24785_3_pmech"
    },
    {
      "signal_id": 11974,
      "name": "24785_3_efd"
    },
    {
      "signal_id": 11975,
      "name": "24785_3_vs"
    },
    {
      "signal_id": 11976,
      "name": "24785_4_speed"
    },
    {
      "signal_id": 11977,
      "name": "24785_4_pmech"
    },
    {
      "signal_id": 11978,
      "name": "24785_4_efd"
    },
    {
      "signal_id": 11979,
      "name": "24785_4_vs"
    },
    {
      "signal_id": 11980,
      "name": "24785_5_speed"
    },
    {
      "signal_id": 11981,
      "name": "24785_5_pmech"
    },
    {
      "signal_id": 11982,
      "name": "24785_5_efd"
    },
    {
      "signal_id": 11983,
      "name": "24785_5_vs"
    },
    {
      "signal_id": 11984,
      "name": "24792_1_speed"
    },
    {
      "signal_id": 11985,
      "name": "24792_1_pmech"
    },
    {
      "signal_id": 11986,
      "name": "24792_1_efd"
    },
    {
      "signal_id": 11987,
      "name": "24792_1_vs"
    },
    {
      "signal_id": 11988,
      "name": "24794_1_speed"
    },
    {
      "signal_id": 11989,
      "name": "24794_1_pmech"
    },
    {
      "signal_id": 11990,
      "name": "24794_1_efd"
    },
    {
      "signal_id": 11991,
      "name": "24794_1_vs"
    },
    {
      "signal_id": 11992,
      "name": "24795_1_speed"
    },
    {
      "signal_id": 11993,
      "name": "24795_1_pmech"
    },
    {
      "signal_id": 11994,
      "name": "24795_1_efd"
    },
    {
      "signal_id": 11995,
      "name": "24795_1_vs"
    },
    {
      "signal_id": 11996,
      "name": "24810_1_speed"
    },
    {
      "signal_id": 11997,
      "name": "24810_1_pmech"
    },
    {
      "signal_id": 11998,
      "name": "24810_1_efd"
    },
    {
      "signal_id": 11999,
      "name": "24810_1_vs"
    },
    {
      "signal_id": 12000,
      "name": "24811_1_speed"
    },
    {
      "signal_id": 12001,
      "name": "24811_1_pmech"
    },
    {
      "signal_id": 12002,
      "name": "24811_1_efd"
    },
    {
      "signal_id": 12003,
      "name": "24811_1_vs"
    },
    {
      "signal_id": 12004,
      "name": "24812_1_speed"
    },
    {
      "signal_id": 12005,
      "name": "24812_1_pmech"
    },
    {
      "signal_id": 12006,
      "name": "24812_1_efd"
    },
    {
      "signal_id": 12007,
      "name": "24812_1_vs"
    },
    {
      "signal_id": 12008,
      "name": "24816_1_speed"
    },
    {
      "signal_id": 12009,
      "name": "24816_1_pmech"
    },
    {
      "signal_id": 12010,
      "name": "24816_1_efd"
    },
    {
      "signal_id": 12011,
      "name": "24816_1_vs"
    },
    {
      "signal_id": 12012,
      "name": "24816_2_speed"
    },
    {
      "signal_id": 12013,
      "name": "24816_2_pmech"
    },
    {
      "signal_id": 12014,
      "name": "24816_2_efd"
    },
    {
      "signal_id": 12015,
      "name": "24816_2_vs"
    },
    {
      "signal_id": 12016,
      "name": "24816_3_speed"
    },
    {
      "signal_id": 12017,
      "name": "24816_3_pmech"
    },
    {
      "signal_id": 12018,
      "name": "24816_3_efd"
    },
    {
      "signal_id": 12019,
      "name": "24816_3_vs"
    },
    {
      "signal_id": 12020,
      "name": "24820_1_speed"
    },
    {
      "signal_id": 12021,
      "name": "24820_1_pmech"
    },
    {
      "signal_id": 12022,
      "name": "24820_1_efd"
    },
    {
      "signal_id": 12023,
      "name": "24820_1_vs"
    },
    {
      "signal_id": 12024,
      "name": "24820_2_speed"
    },
    {
      "signal_id": 12025,
      "name": "24820_2_pmech"
    },
    {
      "signal_id": 12026,
      "name": "24820_2_efd"
    },
    {
      "signal_id": 12027,
      "name": "24820_2_vs"
    },
    {
      "signal_id": 12028,
      "name": "24821_1_speed"
    },
    {
      "signal_id": 12029,
      "name": "24821_1_pmech"
    },
    {
      "signal_id": 12030,
      "name": "24821_1_efd"
    },
    {
      "signal_id": 12031,
      "name": "24821_1_vs"
    },
    {
      "signal_id": 12032,
      "name": "24826_1_speed"
    },
    {
      "signal_id": 12033,
      "name": "24826_1_pmech"
    },
    {
      "signal_id": 12034,
      "name": "24826_1_efd"
    },
    {
      "signal_id": 12035,
      "name": "24826_1_vs"
    },
    {
      "signal_id": 12036,
      "name": "24827_1_speed"
    },
    {
      "signal_id": 12037,
      "name": "24827_1_pmech"
    },
    {
      "signal_id": 12038,
      "name": "24827_1_efd"
    },
    {
      "signal_id": 12039,
      "name": "24827_1_vs"
    },
    {
      "signal_id": 12040,
      "name": "25518_1_speed"
    },
    {
      "signal_id": 12041,
      "name": "25518_1_pmech"
    },
    {
      "signal_id": 12042,
      "name": "25518_1_efd"
    },
    {
      "signal_id": 12043,
      "name": "25518_1_vs"
    },
    {
      "signal_id": 12044,
      "name": "25523_1_speed"
    },
    {
      "signal_id": 12045,
      "name": "25523_1_pmech"
    },
    {
      "signal_id": 12046,
      "name": "25523_1_efd"
    },
    {
      "signal_id": 12047,
      "name": "25523_1_vs"
    },
    {
      "signal_id": 12048,
      "name": "25524_1_speed"
    },
    {
      "signal_id": 12049,
      "name": "25524_1_pmech"
    },
    {
      "signal_id": 12050,
      "name": "25524_1_efd"
    },
    {
      "signal_id": 12051,
      "name": "25524_1_vs"
    },
    {
      "signal_id": 12052,
      "name": "25525_1_speed"
    },
    {
      "signal_id": 12053,
      "name": "25525_1_pmech"
    },
    {
      "signal_id": 12054,
      "name": "25525_1_efd"
    },
    {
      "signal_id": 12055,
      "name": "25525_1_vs"
    },
    {
      "signal_id": 12056,
      "name": "25530_1_speed"
    },
    {
      "signal_id": 12057,
      "name": "25530_1_pmech"
    },
    {
      "signal_id": 12058,
      "name": "25530_1_efd"
    },
    {
      "signal_id": 12059,
      "name": "25530_1_vs"
    },
    {
      "signal_id": 12060,
      "name": "25531_1_speed"
    },
    {
      "signal_id": 12061,
      "name": "25531_1_pmech"
    },
    {
      "signal_id": 12062,
      "name": "25531_1_efd"
    },
    {
      "signal_id": 12063,
      "name": "25531_1_vs"
    },
    {
      "signal_id": 12064,
      "name": "25540_1_speed"
    },
    {
      "signal_id": 12065,
      "name": "25540_1_pmech"
    },
    {
      "signal_id": 12066,
      "name": "25540_1_efd"
    },
    {
      "signal_id": 12067,
      "name": "25540_1_vs"
    },
    {
      "signal_id": 12068,
      "name": "25541_1_speed"
    },
    {
      "signal_id": 12069,
      "name": "25541_1_pmech"
    },
    {
      "signal_id": 12070,
      "name": "25541_1_efd"
    },
    {
      "signal_id": 12071,
      "name": "25541_1_vs"
    },
    {
      "signal_id": 12072,
      "name": "25542_1_speed"
    },
    {
      "signal_id": 12073,
      "name": "25542_1_pmech"
    },
    {
      "signal_id": 12074,
      "name": "25542_1_efd"
    },
    {
      "signal_id": 12075,
      "name": "25542_1_vs"
    },
    {
      "signal_id": 12076,
      "name": "25543_1_speed"
    },
    {
      "signal_id": 12077,
      "name": "25543_1_pmech"
    },
    {
      "signal_id": 12078,
      "name": "25543_1_efd"
    },
    {
      "signal_id": 12079,
      "name": "25543_1_vs"
    },
    {
      "signal_id": 12080,
      "name": "25544_1_speed"
    },
    {
      "signal_id": 12081,
      "name": "25544_1_pmech"
    },
    {
      "signal_id": 12082,
      "name": "25544_1_efd"
    },
    {
      "signal_id": 12083,
      "name": "25544_1_vs"
    },
    {
      "signal_id": 12084,
      "name": "25545_1_speed"
    },
    {
      "signal_id": 12085,
      "name": "25545_1_pmech"
    },
    {
      "signal_id": 12086,
      "name": "25545_1_efd"
    },
    {
      "signal_id": 12087,
      "name": "25545_1_vs"
    },
    {
      "signal_id": 12088,
      "name": "25549_1_ipcmd"
    },
    {
      "signal_id": 12089,
      "name": "25549_1_iqcmd"
    },
    {
      "signal_id": 12090,
      "name": "25549_1_p"
    },
    {
      "signal_id": 12091,
      "name": "25549_1_q"
    },
    {
      "signal_id": 12092,
      "name": "25556_1_speed"
    },
    {
      "signal_id": 12093,
      "name": "25556_1_pmech"
    },
    {
      "signal_id": 12094,
      "name": "25556_1_efd"
    },
    {
      "signal_id": 12095,
      "name": "25556_1_vs"
    },
    {
      "signal_id": 12096,
      "name": "25557_1_speed"
    },
    {
      "signal_id": 12097,
      "name": "25557_1_pmech"
    },
    {
      "signal_id": 12098,
      "name": "25557_1_efd"
    },
    {
      "signal_id": 12099,
      "name": "25557_1_vs"
    },
    {
      "signal_id": 12100,
      "name": "25561_1_speed"
    },
    {
      "signal_id": 12101,
      "name": "25561_1_pmech"
    },
    {
      "signal_id": 12102,
      "name": "25561_1_efd"
    },
    {
      "signal_id": 12103,
      "name": "25561_1_vs"
    },
    {
      "signal_id": 12104,
      "name": "25562_1_speed"
    },
    {
      "signal_id": 12105,
      "name": "25562_1_pmech"
    },
    {
      "signal_id": 12106,
      "name": "25562_1_efd"
    },
    {
      "signal_id": 12107,
      "name": "25562_1_vs"
    },
    {
      "signal_id": 12108,
      "name": "25563_1_speed"
    },
    {
      "signal_id": 12109,
      "name": "25563_1_pmech"
    },
    {
      "signal_id": 12110,
      "name": "25563_1_efd"
    },
    {
      "signal_id": 12111,
      "name": "25563_1_vs"
    },
    {
      "signal_id": 12112,
      "name": "25567_1_ipcmd"
    },
    {
      "signal_id": 12113,
      "name": "25567_1_iqcmd"
    },
    {
      "signal_id": 12114,
      "name": "25567_1_p"
    },
    {
      "signal_id": 12115,
      "name": "25567_1_q"
    },
    {
      "signal_id": 12116,
      "name": "25572_1_speed"
    },
    {
      "signal_id": 12117,
      "name": "25572_1_pmech"
    },
    {
      "signal_id": 12118,
      "name": "25572_1_efd"
    },
    {
      "signal_id": 12119,
      "name": "25572_1_vs"
    },
    {
      "signal_id": 12120,
      "name": "25573_1_speed"
    },
    {
      "signal_id": 12121,
      "name": "25573_1_pmech"
    },
    {
      "signal_id": 12122,
      "name": "25573_1_efd"
    },
    {
      "signal_id": 12123,
      "name": "25573_1_vs"
    },
    {
      "signal_id": 12124,
      "name": "25577_2_ipcmd"
    },
    {
      "signal_id": 12125,
      "name": "25577_2_iqcmd"
    },
    {
      "signal_id": 12126,
      "name": "25577_2_p"
    },
    {
      "signal_id": 12127,
      "name": "25577_2_q"
    },
    {
      "signal_id": 12128,
      "name": "25581_1_ipcmd"
    },
    {
      "signal_id": 12129,
      "name": "25581_1_iqcmd"
    },
    {
      "signal_id": 12130,
      "name": "25581_1_p"
    },
    {
      "signal_id": 12131,
      "name": "25581_1_q"
    },
    {
      "signal_id": 12132,
      "name": "25585_1_speed"
    },
    {
      "signal_id": 12133,
      "name": "25585_1_pmech"
    },
    {
      "signal_id": 12134,
      "name": "25585_1_efd"
    },
    {
      "signal_id": 12135,
      "name": "25585_1_vs"
    },
    {
      "signal_id": 12136,
      "name": "25589_1_speed"
    },
    {
      "signal_id": 12137,
      "name": "25589_1_pmech"
    },
    {
      "signal_id": 12138,
      "name": "25589_1_efd"
    },
    {
      "signal_id": 12139,
      "name": "25589_1_vs"
    },
    {
      "signal_id": 12140,
      "name": "25598_1_speed"
    },
    {
      "signal_id": 12141,
      "name": "25598_1_pmech"
    },
    {
      "signal_id": 12142,
      "name": "25598_1_efd"
    },
    {
      "signal_id": 12143,
      "name": "25598_1_vs"
    },
    {
      "signal_id": 12144,
      "name": "25598_2_speed"
    },
    {
      "signal_id": 12145,
      "name": "25598_2_pmech"
    },
    {
      "signal_id": 12146,
      "name": "25598_2_efd"
    },
    {
      "signal_id": 12147,
      "name": "25598_2_vs"
    },
    {
      "signal_id": 12148,
      "name": "25598_3_speed"
    },
    {
      "signal_id": 12149,
      "name": "25598_3_pmech"
    },
    {
      "signal_id": 12150,
      "name": "25598_3_efd"
    },
    {
      "signal_id": 12151,
      "name": "25598_3_vs"
    },
    {
      "signal_id": 12152,
      "name": "25598_4_speed"
    },
    {
      "signal_id": 12153,
      "name": "25598_4_pmech"
    },
    {
      "signal_id": 12154,
      "name": "25598_4_efd"
    },
    {
      "signal_id": 12155,
      "name": "25598_4_vs"
    },
    {
      "signal_id": 12156,
      "name": "25598_5_speed"
    },
    {
      "signal_id": 12157,
      "name": "25598_5_pmech"
    },
    {
      "signal_id": 12158,
      "name": "25598_5_efd"
    },
    {
      "signal_id": 12159,
      "name": "25598_5_vs"
    },
    {
      "signal_id": 12160,
      "name": "25598_6_speed"
    },
    {
      "signal_id": 12161,
      "name": "25598_6_pmech"
    },
    {
      "signal_id": 12162,
      "name": "25598_6_efd"
    },
    {
      "signal_id": 12163,
      "name": "25598_6_vs"
    },
    {
      "signal_id": 12164,
      "name": "25604_1_speed"
    },
    {
      "signal_id": 12165,
      "name": "25604_1_pmech"
    },
    {
      "signal_id": 12166,
      "name": "25604_1_efd"
    },
    {
      "signal_id": 12167,
      "name": "25604_1_vs"
    },
    {
      "signal_id": 12168,
      "name": "25605_1_speed"
    },
    {
      "signal_id": 12169,
      "name": "25605_1_pmech"
    },
    {
      "signal_id": 12170,
      "name": "25605_1_efd"
    },
    {
      "signal_id": 12171,
      "name": "25605_1_vs"
    },
    {
      "signal_id": 12172,
      "name": "25606_1_speed"
    },
    {
      "signal_id": 12173,
      "name": "25606_1_pmech"
    },
    {
      "signal_id": 12174,
      "name": "25606_1_efd"
    },
    {
      "signal_id": 12175,
      "name": "25606_1_vs"
    },
    {
      "signal_id": 12176,
      "name": "25610_2_speed"
    },
    {
      "signal_id": 12177,
      "name": "25610_2_pmech"
    },
    {
      "signal_id": 12178,
      "name": "25610_2_efd"
    },
    {
      "signal_id": 12179,
      "name": "25610_2_vs"
    },
    {
      "signal_id": 12180,
      "name": "25614_1_speed"
    },
    {
      "signal_id": 12181,
      "name": "25614_1_pmech"
    },
    {
      "signal_id": 12182,
      "name": "25614_1_efd"
    },
    {
      "signal_id": 12183,
      "name": "25614_1_vs"
    },
    {
      "signal_id": 12184,
      "name": "25615_1_speed"
    },
    {
      "signal_id": 12185,
      "name": "25615_1_pmech"
    },
    {
      "signal_id": 12186,
      "name": "25615_1_efd"
    },
    {
      "signal_id": 12187,
      "name": "25615_1_vs"
    },
    {
      "signal_id": 12188,
      "name": "25623_1_speed"
    },
    {
      "signal_id": 12189,
      "name": "25623_1_pmech"
    },
    {
      "signal_id": 12190,
      "name": "25623_1_efd"
    },
    {
      "signal_id": 12191,
      "name": "25623_1_vs"
    },
    {
      "signal_id": 12192,
      "name": "25623_2_speed"
    },
    {
      "signal_id": 12193,
      "name": "25623_2_pmech"
    },
    {
      "signal_id": 12194,
      "name": "25623_2_efd"
    },
    {
      "signal_id": 12195,
      "name": "25623_2_vs"
    },
    {
      "signal_id": 12196,
      "name": "25629_1_speed"
    },
    {
      "signal_id": 12197,
      "name": "25629_1_pmech"
    },
    {
      "signal_id": 12198,
      "name": "25629_1_efd"
    },
    {
      "signal_id": 12199,
      "name": "25629_1_vs"
    },
    {
      "signal_id": 12200,
      "name": "25629_2_speed"
    },
    {
      "signal_id": 12201,
      "name": "25629_2_pmech"
    },
    {
      "signal_id": 12202,
      "name": "25629_2_efd"
    },
    {
      "signal_id": 12203,
      "name": "25629_2_vs"
    },
    {
      "signal_id": 12204,
      "name": "25632_1_speed"
    },
    {
      "signal_id": 12205,
      "name": "25632_1_pmech"
    },
    {
      "signal_id": 12206,
      "name": "25632_1_efd"
    },
    {
      "signal_id": 12207,
      "name": "25632_1_vs"
    },
    {
      "signal_id": 12208,
      "name": "25633_1_speed"
    },
    {
      "signal_id": 12209,
      "name": "25633_1_pmech"
    },
    {
      "signal_id": 12210,
      "name": "25633_1_efd"
    },
    {
      "signal_id": 12211,
      "name": "25633_1_vs"
    },
    {
      "signal_id": 12212,
      "name": "25637_1_speed"
    },
    {
      "signal_id": 12213,
      "name": "25637_1_pmech"
    },
    {
      "signal_id": 12214,
      "name": "25637_1_efd"
    },
    {
      "signal_id": 12215,
      "name": "25637_1_vs"
    },
    {
      "signal_id": 12216,
      "name": "25638_1_speed"
    },
    {
      "signal_id": 12217,
      "name": "25638_1_pmech"
    },
    {
      "signal_id": 12218,
      "name": "25638_1_efd"
    },
    {
      "signal_id": 12219,
      "name": "25638_1_vs"
    },
    {
      "signal_id": 12220,
      "name": "25639_1_speed"
    },
    {
      "signal_id": 12221,
      "name": "25639_1_pmech"
    },
    {
      "signal_id": 12222,
      "name": "25639_1_efd"
    },
    {
      "signal_id": 12223,
      "name": "25639_1_vs"
    },
    {
      "signal_id": 12224,
      "name": "25645_1_speed"
    },
    {
      "signal_id": 12225,
      "name": "25645_1_pmech"
    },
    {
      "signal_id": 12226,
      "name": "25645_1_efd"
    },
    {
      "signal_id": 12227,
      "name": "25645_1_vs"
    },
    {
      "signal_id": 12228,
      "name": "25646_1_speed"
    },
    {
      "signal_id": 12229,
      "name": "25646_1_pmech"
    },
    {
      "signal_id": 12230,
      "name": "25646_1_efd"
    },
    {
      "signal_id": 12231,
      "name": "25646_1_vs"
    },
    {
      "signal_id": 12232,
      "name": "25647_1_speed"
    },
    {
      "signal_id": 12233,
      "name": "25647_1_pmech"
    },
    {
      "signal_id": 12234,
      "name": "25647_1_efd"
    },
    {
      "signal_id": 12235,
      "name": "25647_1_vs"
    },
    {
      "signal_id": 12236,
      "name": "25648_1_speed"
    },
    {
      "signal_id": 12237,
      "name": "25648_1_pmech"
    },
    {
      "signal_id": 12238,
      "name": "25648_1_efd"
    },
    {
      "signal_id": 12239,
      "name": "25648_1_vs"
    },
    {
      "signal_id": 12240,
      "name": "25652_1_speed"
    },
    {
      "signal_id": 12241,
      "name": "25652_1_pmech"
    },
    {
      "signal_id": 12242,
      "name": "25652_1_efd"
    },
    {
      "signal_id": 12243,
      "name": "25652_1_vs"
    },
    {
      "signal_id": 12244,
      "name": "25662_1_speed"
    },
    {
      "signal_id": 12245,
      "name": "25662_1_pmech"
    },
    {
      "signal_id": 12246,
      "name": "25662_1_efd"
    },
    {
      "signal_id": 12247,
      "name": "25662_1_vs"
    },
    {
      "signal_id": 12248,
      "name": "25663_1_speed"
    },
    {
      "signal_id": 12249,
      "name": "25663_1_pmech"
    },
    {
      "signal_id": 12250,
      "name": "25663_1_efd"
    },
    {
      "signal_id": 12251,
      "name": "25663_1_vs"
    },
    {
      "signal_id": 12252,
      "name": "25664_1_speed"
    },
    {
      "signal_id": 12253,
      "name": "25664_1_pmech"
    },
    {
      "signal_id": 12254,
      "name": "25664_1_efd"
    },
    {
      "signal_id": 12255,
      "name": "25664_1_vs"
    },
    {
      "signal_id": 12256,
      "name": "25671_1_speed"
    },
    {
      "signal_id": 12257,
      "name": "25671_1_pmech"
    },
    {
      "signal_id": 12258,
      "name": "25671_1_efd"
    },
    {
      "signal_id": 12259,
      "name": "25671_1_vs"
    },
    {
      "signal_id": 12260,
      "name": "25672_1_speed"
    },
    {
      "signal_id": 12261,
      "name": "25672_1_pmech"
    },
    {
      "signal_id": 12262,
      "name": "25672_1_efd"
    },
    {
      "signal_id": 12263,
      "name": "25672_1_vs"
    },
    {
      "signal_id": 12264,
      "name": "25673_1_speed"
    },
    {
      "signal_id": 12265,
      "name": "25673_1_pmech"
    },
    {
      "signal_id": 12266,
      "name": "25673_1_efd"
    },
    {
      "signal_id": 12267,
      "name": "25673_1_vs"
    },
    {
      "signal_id": 12268,
      "name": "25674_1_speed"
    },
    {
      "signal_id": 12269,
      "name": "25674_1_pmech"
    },
    {
      "signal_id": 12270,
      "name": "25674_1_efd"
    },
    {
      "signal_id": 12271,
      "name": "25674_1_vs"
    },
    {
      "signal_id": 12272,
      "name": "25675_1_speed"
    },
    {
      "signal_id": 12273,
      "name": "25675_1_pmech"
    },
    {
      "signal_id": 12274,
      "name": "25675_1_efd"
    },
    {
      "signal_id": 12275,
      "name": "25675_1_vs"
    },
    {
      "signal_id": 12276,
      "name": "25676_1_speed"
    },
    {
      "signal_id": 12277,
      "name": "25676_1_pmech"
    },
    {
      "signal_id": 12278,
      "name": "25676_1_efd"
    },
    {
      "signal_id": 12279,
      "name": "25676_1_vs"
    },
    {
      "signal_id": 12280,
      "name": "25691_1_speed"
    },
    {
      "signal_id": 12281,
      "name": "25691_1_pmech"
    },
    {
      "signal_id": 12282,
      "name": "25691_1_efd"
    },
    {
      "signal_id": 12283,
      "name": "25691_1_vs"
    },
    {
      "signal_id": 12284,
      "name": "25692_1_speed"
    },
    {
      "signal_id": 12285,
      "name": "25692_1_pmech"
    },
    {
      "signal_id": 12286,
      "name": "25692_1_efd"
    },
    {
      "signal_id": 12287,
      "name": "25692_1_vs"
    },
    {
      "signal_id": 12288,
      "name": "25693_1_speed"
    },
    {
      "signal_id": 12289,
      "name": "25693_1_pmech"
    },
    {
      "signal_id": 12290,
      "name": "25693_1_efd"
    },
    {
      "signal_id": 12291,
      "name": "25693_1_vs"
    },
    {
      "signal_id": 12292,
      "name": "25694_1_speed"
    },
    {
      "signal_id": 12293,
      "name": "25694_1_pmech"
    },
    {
      "signal_id": 12294,
      "name": "25694_1_efd"
    },
    {
      "signal_id": 12295,
      "name": "25694_1_vs"
    },
    {
      "signal_id": 12296,
      "name": "25699_1_speed"
    },
    {
      "signal_id": 12297,
      "name": "25699_1_pmech"
    },
    {
      "signal_id": 12298,
      "name": "25699_1_efd"
    },
    {
      "signal_id": 12299,
      "name": "25699_1_vs"
    },
    {
      "signal_id": 12300,
      "name": "25699_2_speed"
    },
    {
      "signal_id": 12301,
      "name": "25699_2_pmech"
    },
    {
      "signal_id": 12302,
      "name": "25699_2_efd"
    },
    {
      "signal_id": 12303,
      "name": "25699_2_vs"
    },
    {
      "signal_id": 12304,
      "name": "25702_1_speed"
    },
    {
      "signal_id": 12305,
      "name": "25702_1_pmech"
    },
    {
      "signal_id": 12306,
      "name": "25702_1_efd"
    },
    {
      "signal_id": 12307,
      "name": "25702_1_vs"
    },
    {
      "signal_id": 12308,
      "name": "25702_2_speed"
    },
    {
      "signal_id": 12309,
      "name": "25702_2_pmech"
    },
    {
      "signal_id": 12310,
      "name": "25702_2_efd"
    },
    {
      "signal_id": 12311,
      "name": "25702_2_vs"
    },
    {
      "signal_id": 12312,
      "name": "25704_2_speed"
    },
    {
      "signal_id": 12313,
      "name": "25704_2_pmech"
    },
    {
      "signal_id": 12314,
      "name": "25704_2_efd"
    },
    {
      "signal_id": 12315,
      "name": "25704_2_vs"
    },
    {
      "signal_id": 12316,
      "name": "25704_3_speed"
    },
    {
      "signal_id": 12317,
      "name": "25704_3_pmech"
    },
    {
      "signal_id": 12318,
      "name": "25704_3_efd"
    },
    {
      "signal_id": 12319,
      "name": "25704_3_vs"
    },
    {
      "signal_id": 12320,
      "name": "25704_4_speed"
    },
    {
      "signal_id": 12321,
      "name": "25704_4_pmech"
    },
    {
      "signal_id": 12322,
      "name": "25704_4_efd"
    },
    {
      "signal_id": 12323,
      "name": "25704_4_vs"
    },
    {
      "signal_id": 12324,
      "name": "25710_1_speed"
    },
    {
      "signal_id": 12325,
      "name": "25710_1_pmech"
    },
    {
      "signal_id": 12326,
      "name": "25710_1_efd"
    },
    {
      "signal_id": 12327,
      "name": "25710_1_vs"
    },
    {
      "signal_id": 12328,
      "name": "25711_1_speed"
    },
    {
      "signal_id": 12329,
      "name": "25711_1_pmech"
    },
    {
      "signal_id": 12330,
      "name": "25711_1_efd"
    },
    {
      "signal_id": 12331,
      "name": "25711_1_vs"
    },
    {
      "signal_id": 12332,
      "name": "25719_1_speed"
    },
    {
      "signal_id": 12333,
      "name": "25719_1_pmech"
    },
    {
      "signal_id": 12334,
      "name": "25719_1_efd"
    },
    {
      "signal_id": 12335,
      "name": "25719_1_vs"
    },
    {
      "signal_id": 12336,
      "name": "25720_1_speed"
    },
    {
      "signal_id": 12337,
      "name": "25720_1_pmech"
    },
    {
      "signal_id": 12338,
      "name": "25720_1_efd"
    },
    {
      "signal_id": 12339,
      "name": "25720_1_vs"
    },
    {
      "signal_id": 12340,
      "name": "25721_1_speed"
    },
    {
      "signal_id": 12341,
      "name": "25721_1_pmech"
    },
    {
      "signal_id": 12342,
      "name": "25721_1_efd"
    },
    {
      "signal_id": 12343,
      "name": "25721_1_vs"
    },
    {
      "signal_id": 12344,
      "name": "25722_1_speed"
    },
    {
      "signal_id": 12345,
      "name": "25722_1_pmech"
    },
    {
      "signal_id": 12346,
      "name": "25722_1_efd"
    },
    {
      "signal_id": 12347,
      "name": "25722_1_vs"
    },
    {
      "signal_id": 12348,
      "name": "25723_1_speed"
    },
    {
      "signal_id": 12349,
      "name": "25723_1_pmech"
    },
    {
      "signal_id": 12350,
      "name": "25723_1_efd"
    },
    {
      "signal_id": 12351,
      "name": "25723_1_vs"
    },
    {
      "signal_id": 12352,
      "name": "25724_1_speed"
    },
    {
      "signal_id": 12353,
      "name": "25724_1_pmech"
    },
    {
      "signal_id": 12354,
      "name": "25724_1_efd"
    },
    {
      "signal_id": 12355,
      "name": "25724_1_vs"
    },
    {
      "signal_id": 12356,
      "name": "25730_1_speed"
    },
    {
      "signal_id": 12357,
      "name": "25730_1_pmech"
    },
    {
      "signal_id": 12358,
      "name": "25730_1_efd"
    },
    {
      "signal_id": 12359,
      "name": "25730_1_vs"
    },
    {
      "signal_id": 12360,
      "name": "25731_1_speed"
    },
    {
      "signal_id": 12361,
      "name": "25731_1_pmech"
    },
    {
      "signal_id": 12362,
      "name": "25731_1_efd"
    },
    {
      "signal_id": 12363,
      "name": "25731_1_vs"
    },
    {
      "signal_id": 12364,
      "name": "25732_1_speed"
    },
    {
      "signal_id": 12365,
      "name": "25732_1_pmech"
    },
    {
      "signal_id": 12366,
      "name": "25732_1_efd"
    },
    {
      "signal_id": 12367,
      "name": "25732_1_vs"
    },
    {
      "signal_id": 12368,
      "name": "25733_1_speed"
    },
    {
      "signal_id": 12369,
      "name": "25733_1_pmech"
    },
    {
      "signal_id": 12370,
      "name": "25733_1_efd"
    },
    {
      "signal_id": 12371,
      "name": "25733_1_vs"
    },
    {
      "signal_id": 12372,
      "name": "25734_1_speed"
    },
    {
      "signal_id": 12373,
      "name": "25734_1_pmech"
    },
    {
      "signal_id": 12374,
      "name": "25734_1_efd"
    },
    {
      "signal_id": 12375,
      "name": "25734_1_vs"
    },
    {
      "signal_id": 12376,
      "name": "25735_1_speed"
    },
    {
      "signal_id": 12377,
      "name": "25735_1_pmech"
    },
    {
      "signal_id": 12378,
      "name": "25735_1_efd"
    },
    {
      "signal_id": 12379,
      "name": "25735_1_vs"
    },
    {
      "signal_id": 12380,
      "name": "25741_1_speed"
    },
    {
      "signal_id": 12381,
      "name": "25741_1_pmech"
    },
    {
      "signal_id": 12382,
      "name": "25741_1_efd"
    },
    {
      "signal_id": 12383,
      "name": "25741_1_vs"
    },
    {
      "signal_id": 12384,
      "name": "25742_1_speed"
    },
    {
      "signal_id": 12385,
      "name": "25742_1_pmech"
    },
    {
      "signal_id": 12386,
      "name": "25742_1_efd"
    },
    {
      "signal_id": 12387,
      "name": "25742_1_vs"
    },
    {
      "signal_id": 12388,
      "name": "25743_1_speed"
    },
    {
      "signal_id": 12389,
      "name": "25743_1_pmech"
    },
    {
      "signal_id": 12390,
      "name": "25743_1_efd"
    },
    {
      "signal_id": 12391,
      "name": "25743_1_vs"
    },
    {
      "signal_id": 12392,
      "name": "25744_1_speed"
    },
    {
      "signal_id": 12393,
      "name": "25744_1_pmech"
    },
    {
      "signal_id": 12394,
      "name": "25744_1_efd"
    },
    {
      "signal_id": 12395,
      "name": "25744_1_vs"
    },
    {
      "signal_id": 12396,
      "name": "25745_1_speed"
    },
    {
      "signal_id": 12397,
      "name": "25745_1_pmech"
    },
    {
      "signal_id": 12398,
      "name": "25745_1_efd"
    },
    {
      "signal_id": 12399,
      "name": "25745_1_vs"
    },
    {
      "signal_id": 12400,
      "name": "25746_1_speed"
    },
    {
      "signal_id": 12401,
      "name": "25746_1_pmech"
    },
    {
      "signal_id": 12402,
      "name": "25746_1_efd"
    },
    {
      "signal_id": 12403,
      "name": "25746_1_vs"
    },
    {
      "signal_id": 12404,
      "name": "25749_1_ipcmd"
    },
    {
      "signal_id": 12405,
      "name": "25749_1_iqcmd"
    },
    {
      "signal_id": 12406,
      "name": "25749_1_p"
    },
    {
      "signal_id": 12407,
      "name": "25749_1_q"
    },
    {
      "signal_id": 12408,
      "name": "25753_1_speed"
    },
    {
      "signal_id": 12409,
      "name": "25753_1_pmech"
    },
    {
      "signal_id": 12410,
      "name": "25753_1_efd"
    },
    {
      "signal_id": 12411,
      "name": "25753_1_vs"
    },
    {
      "signal_id": 12412,
      "name": "25753_2_speed"
    },
    {
      "signal_id": 12413,
      "name": "25753_2_pmech"
    },
    {
      "signal_id": 12414,
      "name": "25753_2_efd"
    },
    {
      "signal_id": 12415,
      "name": "25753_2_vs"
    },
    {
      "signal_id": 12416,
      "name": "25754_1_speed"
    },
    {
      "signal_id": 12417,
      "name": "25754_1_pmech"
    },
    {
      "signal_id": 12418,
      "name": "25754_1_efd"
    },
    {
      "signal_id": 12419,
      "name": "25754_1_vs"
    },
    {
      "signal_id": 12420,
      "name": "25755_1_speed"
    },
    {
      "signal_id": 12421,
      "name": "25755_1_pmech"
    },
    {
      "signal_id": 12422,
      "name": "25755_1_efd"
    },
    {
      "signal_id": 12423,
      "name": "25755_1_vs"
    },
    {
      "signal_id": 12424,
      "name": "25761_2_speed"
    },
    {
      "signal_id": 12425,
      "name": "25761_2_pmech"
    },
    {
      "signal_id": 12426,
      "name": "25761_2_efd"
    },
    {
      "signal_id": 12427,
      "name": "25761_2_vs"
    },
    {
      "signal_id": 12428,
      "name": "25761_3_speed"
    },
    {
      "signal_id": 12429,
      "name": "25761_3_pmech"
    },
    {
      "signal_id": 12430,
      "name": "25761_3_efd"
    },
    {
      "signal_id": 12431,
      "name": "25761_3_vs"
    },
    {
      "signal_id": 12432,
      "name": "25761_4_speed"
    },
    {
      "signal_id": 12433,
      "name": "25761_4_pmech"
    },
    {
      "signal_id": 12434,
      "name": "25761_4_efd"
    },
    {
      "signal_id": 12435,
      "name": "25761_4_vs"
    },
    {
      "signal_id": 12436,
      "name": "25766_1_speed"
    },
    {
      "signal_id": 12437,
      "name": "25766_1_pmech"
    },
    {
      "signal_id": 12438,
      "name": "25766_1_efd"
    },
    {
      "signal_id": 12439,
      "name": "25766_1_vs"
    },
    {
      "signal_id": 12440,
      "name": "25767_1_speed"
    },
    {
      "signal_id": 12441,
      "name": "25767_1_pmech"
    },
    {
      "signal_id": 12442,
      "name": "25767_1_efd"
    },
    {
      "signal_id": 12443,
      "name": "25767_1_vs"
    },
    {
      "signal_id": 12444,
      "name": "25768_1_speed"
    },
    {
      "signal_id": 12445,
      "name": "25768_1_pmech"
    },
    {
      "signal_id": 12446,
      "name": "25768_1_efd"
    },
    {
      "signal_id": 12447,
      "name": "25768_1_vs"
    },
    {
      "signal_id": 12448,
      "name": "25769_1_speed"
    },
    {
      "signal_id": 12449,
      "name": "25769_1_pmech"
    },
    {
      "signal_id": 12450,
      "name": "25769_1_efd"
    },
    {
      "signal_id": 12451,
      "name": "25769_1_vs"
    },
    {
      "signal_id": 12452,
      "name": "25770_1_speed"
    },
    {
      "signal_id": 12453,
      "name": "25770_1_pmech"
    },
    {
      "signal_id": 12454,
      "name": "25770_1_efd"
    },
    {
      "signal_id": 12455,
      "name": "25770_1_vs"
    },
    {
      "signal_id": 12456,
      "name": "25771_1_speed"
    },
    {
      "signal_id": 12457,
      "name": "25771_1_pmech"
    },
    {
      "signal_id": 12458,
      "name": "25771_1_efd"
    },
    {
      "signal_id": 12459,
      "name": "25771_1_vs"
    },
    {
      "signal_id": 12460,
      "name": "25774_1_speed"
    },
    {
      "signal_id": 12461,
      "name": "25774_1_pmech"
    },
    {
      "signal_id": 12462,
      "name": "25774_1_efd"
    },
    {
      "signal_id": 12463,
      "name": "25774_1_vs"
    },
    {
      "signal_id": 12464,
      "name": "25774_2_speed"
    },
    {
      "signal_id": 12465,
      "name": "25774_2_pmech"
    },
    {
      "signal_id": 12466,
      "name": "25774_2_efd"
    },
    {
      "signal_id": 12467,
      "name": "25774_2_vs"
    },
    {
      "signal_id": 12468,
      "name": "25776_1_speed"
    },
    {
      "signal_id": 12469,
      "name": "25776_1_pmech"
    },
    {
      "signal_id": 12470,
      "name": "25776_1_efd"
    },
    {
      "signal_id": 12471,
      "name": "25776_1_vs"
    },
    {
      "signal_id": 12472,
      "name": "25776_3_speed"
    },
    {
      "signal_id": 12473,
      "name": "25776_3_pmech"
    },
    {
      "signal_id": 12474,
      "name": "25776_3_efd"
    },
    {
      "signal_id": 12475,
      "name": "25776_3_vs"
    },
    {
      "signal_id": 12476,
      "name": "25776_4_speed"
    },
    {
      "signal_id": 12477,
      "name": "25776_4_pmech"
    },
    {
      "signal_id": 12478,
      "name": "25776_4_efd"
    },
    {
      "signal_id": 12479,
      "name": "25776_4_vs"
    },
    {
      "signal_id": 12480,
      "name": "25779_1_speed"
    },
    {
      "signal_id": 12481,
      "name": "25779_1_pmech"
    },
    {
      "signal_id": 12482,
      "name": "25779_1_efd"
    },
    {
      "signal_id": 12483,
      "name": "25779_1_vs"
    },
    {
      "signal_id": 12484,
      "name": "25779_2_speed"
    },
    {
      "signal_id": 12485,
      "name": "25779_2_pmech"
    },
    {
      "signal_id": 12486,
      "name": "25779_2_efd"
    },
    {
      "signal_id": 12487,
      "name": "25779_2_vs"
    },
    {
      "signal_id": 12488,
      "name": "25780_1_speed"
    },
    {
      "signal_id": 12489,
      "name": "25780_1_pmech"
    },
    {
      "signal_id": 12490,
      "name": "25780_1_efd"
    },
    {
      "signal_id": 12491,
      "name": "25780_1_vs"
    },
    {
      "signal_id": 12492,
      "name": "25783_1_speed"
    },
    {
      "signal_id": 12493,
      "name": "25783_1_pmech"
    },
    {
      "signal_id": 12494,
      "name": "25783_1_efd"
    },
    {
      "signal_id": 12495,
      "name": "25783_1_vs"
    },
    {
      "signal_id": 12496,
      "name": "25788_1_speed"
    },
    {
      "signal_id": 12497,
      "name": "25788_1_pmech"
    },
    {
      "signal_id": 12498,
      "name": "25788_1_efd"
    },
    {
      "signal_id": 12499,
      "name": "25788_1_vs"
    },
    {
      "signal_id": 12500,
      "name": "25789_1_speed"
    },
    {
      "signal_id": 12501,
      "name": "25789_1_pmech"
    },
    {
      "signal_id": 12502,
      "name": "25789_1_efd"
    },
    {
      "signal_id": 12503,
      "name": "25789_1_vs"
    },
    {
      "signal_id": 12504,
      "name": "25790_1_speed"
    },
    {
      "signal_id": 12505,
      "name": "25790_1_pmech"
    },
    {
      "signal_id": 12506,
      "name": "25790_1_efd"
    },
    {
      "signal_id": 12507,
      "name": "25790_1_vs"
    },
    {
      "signal_id": 12508,
      "name": "25791_1_speed"
    },
    {
      "signal_id": 12509,
      "name": "25791_1_pmech"
    },
    {
      "signal_id": 12510,
      "name": "25791_1_efd"
    },
    {
      "signal_id": 12511,
      "name": "25791_1_vs"
    },
    {
      "signal_id": 12512,
      "name": "25796_1_speed"
    },
    {
      "signal_id": 12513,
      "name": "25796_1_pmech"
    },
    {
      "signal_id": 12514,
      "name": "25796_1_efd"
    },
    {
      "signal_id": 12515,
      "name": "25796_1_vs"
    },
    {
      "signal_id": 12516,
      "name": "25797_1_speed"
    },
    {
      "signal_id": 12517,
      "name": "25797_1_pmech"
    },
    {
      "signal_id": 12518,
      "name": "25797_1_efd"
    },
    {
      "signal_id": 12519,
      "name": "25797_1_vs"
    },
    {
      "signal_id": 12520,
      "name": "25798_1_speed"
    },
    {
      "signal_id": 12521,
      "name": "25798_1_pmech"
    },
    {
      "signal_id": 12522,
      "name": "25798_1_efd"
    },
    {
      "signal_id": 12523,
      "name": "25798_1_vs"
    },
    {
      "signal_id": 12524,
      "name": "25799_1_speed"
    },
    {
      "signal_id": 12525,
      "name": "25799_1_pmech"
    },
    {
      "signal_id": 12526,
      "name": "25799_1_efd"
    },
    {
      "signal_id": 12527,
      "name": "25799_1_vs"
    },
    {
      "signal_id": 12528,
      "name": "25800_1_speed"
    },
    {
      "signal_id": 12529,
      "name": "25800_1_pmech"
    },
    {
      "signal_id": 12530,
      "name": "25800_1_efd"
    },
    {
      "signal_id": 12531,
      "name": "25800_1_vs"
    },
    {
      "signal_id": 12532,
      "name": "25801_1_speed"
    },
    {
      "signal_id": 12533,
      "name": "25801_1_pmech"
    },
    {
      "signal_id": 12534,
      "name": "25801_1_efd"
    },
    {
      "signal_id": 12535,
      "name": "25801_1_vs"
    },
    {
      "signal_id": 12536,
      "name": "25804_1_ipcmd"
    },
    {
      "signal_id": 12537,
      "name": "25804_1_iqcmd"
    },
    {
      "signal_id": 12538,
      "name": "25804_1_p"
    },
    {
      "signal_id": 12539,
      "name": "25804_1_q"
    },
    {
      "signal_id": 12540,
      "name": "26027_1_speed"
    },
    {
      "signal_id": 12541,
      "name": "26027_1_pmech"
    },
    {
      "signal_id": 12542,
      "name": "26027_1_efd"
    },
    {
      "signal_id": 12543,
      "name": "26027_1_vs"
    },
    {
      "signal_id": 12544,
      "name": "26030_1_speed"
    },
    {
      "signal_id": 12545,
      "name": "26030_1_pmech"
    },
    {
      "signal_id": 12546,
      "name": "26030_1_efd"
    },
    {
      "signal_id": 12547,
      "name": "26030_1_vs"
    },
    {
      "signal_id": 12548,
      "name": "26033_1_speed"
    },
    {
      "signal_id": 12549,
      "name": "26033_1_pmech"
    },
    {
      "signal_id": 12550,
      "name": "26033_1_efd"
    },
    {
      "signal_id": 12551,
      "name": "26033_1_vs"
    },
    {
      "signal_id": 12552,
      "name": "26037_1_speed"
    },
    {
      "signal_id": 12553,
      "name": "26037_1_pmech"
    },
    {
      "signal_id": 12554,
      "name": "26037_1_efd"
    },
    {
      "signal_id": 12555,
      "name": "26037_1_vs"
    },
    {
      "signal_id": 12556,
      "name": "26039_1_speed"
    },
    {
      "signal_id": 12557,
      "name": "26039_1_pmech"
    },
    {
      "signal_id": 12558,
      "name": "26039_1_efd"
    },
    {
      "signal_id": 12559,
      "name": "26039_1_vs"
    },
    {
      "signal_id": 12560,
      "name": "26040_1_speed"
    },
    {
      "signal_id": 12561,
      "name": "26040_1_pmech"
    },
    {
      "signal_id": 12562,
      "name": "26040_1_efd"
    },
    {
      "signal_id": 12563,
      "name": "26040_1_vs"
    },
    {
      "signal_id": 12564,
      "name": "26044_1_speed"
    },
    {
      "signal_id": 12565,
      "name": "26044_1_pmech"
    },
    {
      "signal_id": 12566,
      "name": "26044_1_efd"
    },
    {
      "signal_id": 12567,
      "name": "26044_1_vs"
    },
    {
      "signal_id": 12568,
      "name": "26046_1_speed"
    },
    {
      "signal_id": 12569,
      "name": "26046_1_pmech"
    },
    {
      "signal_id": 12570,
      "name": "26046_1_efd"
    },
    {
      "signal_id": 12571,
      "name": "26046_1_vs"
    },
    {
      "signal_id": 12572,
      "name": "26046_2_speed"
    },
    {
      "signal_id": 12573,
      "name": "26046_2_pmech"
    },
    {
      "signal_id": 12574,
      "name": "26046_2_efd"
    },
    {
      "signal_id": 12575,
      "name": "26046_2_vs"
    },
    {
      "signal_id": 12576,
      "name": "26047_1_speed"
    },
    {
      "signal_id": 12577,
      "name": "26047_1_pmech"
    },
    {
      "signal_id": 12578,
      "name": "26047_1_efd"
    },
    {
      "signal_id": 12579,
      "name": "26047_1_vs"
    },
    {
      "signal_id": 12580,
      "name": "26047_2_speed"
    },
    {
      "signal_id": 12581,
      "name": "26047_2_pmech"
    },
    {
      "signal_id": 12582,
      "name": "26047_2_efd"
    },
    {
      "signal_id": 12583,
      "name": "26047_2_vs"
    },
    {
      "signal_id": 12584,
      "name": "26051_1_speed"
    },
    {
      "signal_id": 12585,
      "name": "26051_1_pmech"
    },
    {
      "signal_id": 12586,
      "name": "26051_1_efd"
    },
    {
      "signal_id": 12587,
      "name": "26051_1_vs"
    },
    {
      "signal_id": 12588,
      "name": "26053_1_speed"
    },
    {
      "signal_id": 12589,
      "name": "26053_1_pmech"
    },
    {
      "signal_id": 12590,
      "name": "26053_1_efd"
    },
    {
      "signal_id": 12591,
      "name": "26053_1_vs"
    },
    {
      "signal_id": 12592,
      "name": "26053_2_speed"
    },
    {
      "signal_id": 12593,
      "name": "26053_2_pmech"
    },
    {
      "signal_id": 12594,
      "name": "26053_2_efd"
    },
    {
      "signal_id": 12595,
      "name": "26053_2_vs"
    },
    {
      "signal_id": 12596,
      "name": "26053_3_speed"
    },
    {
      "signal_id": 12597,
      "name": "26053_3_pmech"
    },
    {
      "signal_id": 12598,
      "name": "26053_3_efd"
    },
    {
      "signal_id": 12599,
      "name": "26053_3_vs"
    },
    {
      "signal_id": 12600,
      "name": "26053_4_speed"
    },
    {
      "signal_id": 12601,
      "name": "26053_4_pmech"
    },
    {
      "signal_id": 12602,
      "name": "26053_4_efd"
    },
    {
      "signal_id": 12603,
      "name": "26053_4_vs"
    },
    {
      "signal_id": 12604,
      "name": "26055_1_speed"
    },
    {
      "signal_id": 12605,
      "name": "26055_1_pmech"
    },
    {
      "signal_id": 12606,
      "name": "26055_1_efd"
    },
    {
      "signal_id": 12607,
      "name": "26055_1_vs"
    },
    {
      "signal_id": 12608,
      "name": "26055_2_speed"
    },
    {
      "signal_id": 12609,
      "name": "26055_2_pmech"
    },
    {
      "signal_id": 12610,
      "name": "26055_2_efd"
    },
    {
      "signal_id": 12611,
      "name": "26055_2_vs"
    },
    {
      "signal_id": 12612,
      "name": "26055_3_speed"
    },
    {
      "signal_id": 12613,
      "name": "26055_3_pmech"
    },
    {
      "signal_id": 12614,
      "name": "26055_3_efd"
    },
    {
      "signal_id": 12615,
      "name": "26055_3_vs"
    },
    {
      "signal_id": 12616,
      "name": "26055_4_speed"
    },
    {
      "signal_id": 12617,
      "name": "26055_4_pmech"
    },
    {
      "signal_id": 12618,
      "name": "26055_4_efd"
    },
    {
      "signal_id": 12619,
      "name": "26055_4_vs"
    },
    {
      "signal_id": 12620,
      "name": "26055_6_speed"
    },
    {
      "signal_id": 12621,
      "name": "26055_6_pmech"
    },
    {
      "signal_id": 12622,
      "name": "26055_6_efd"
    },
    {
      "signal_id": 12623,
      "name": "26055_6_vs"
    },
    {
      "signal_id": 12624,
      "name": "26061_1_speed"
    },
    {
      "signal_id": 12625,
      "name": "26061_1_pmech"
    },
    {
      "signal_id": 12626,
      "name": "26061_1_efd"
    },
    {
      "signal_id": 12627,
      "name": "26061_1_vs"
    },
    {
      "signal_id": 12628,
      "name": "26062_1_speed"
    },
    {
      "signal_id": 12629,
      "name": "26062_1_pmech"
    },
    {
      "signal_id": 12630,
      "name": "26062_1_efd"
    },
    {
      "signal_id": 12631,
      "name": "26062_1_vs"
    },
    {
      "signal_id": 12632,
      "name": "26063_1_speed"
    },
    {
      "signal_id": 12633,
      "name": "26063_1_pmech"
    },
    {
      "signal_id": 12634,
      "name": "26063_1_efd"
    },
    {
      "signal_id": 12635,
      "name": "26063_1_vs"
    },
    {
      "signal_id": 12636,
      "name": "26074_1_speed"
    },
    {
      "signal_id": 12637,
      "name": "26074_1_pmech"
    },
    {
      "signal_id": 12638,
      "name": "26074_1_efd"
    },
    {
      "signal_id": 12639,
      "name": "26074_1_vs"
    },
    {
      "signal_id": 12640,
      "name": "26075_1_speed"
    },
    {
      "signal_id": 12641,
      "name": "26075_1_pmech"
    },
    {
      "signal_id": 12642,
      "name": "26075_1_efd"
    },
    {
      "signal_id": 12643,
      "name": "26075_1_vs"
    },
    {
      "signal_id": 12644,
      "name": "26078_1_speed"
    },
    {
      "signal_id": 12645,
      "name": "26078_1_pmech"
    },
    {
      "signal_id": 12646,
      "name": "26078_1_efd"
    },
    {
      "signal_id": 12647,
      "name": "26078_1_vs"
    },
    {
      "signal_id": 12648,
      "name": "26079_1_speed"
    },
    {
      "signal_id": 12649,
      "name": "26079_1_pmech"
    },
    {
      "signal_id": 12650,
      "name": "26079_1_efd"
    },
    {
      "signal_id": 12651,
      "name": "26079_1_vs"
    },
    {
      "signal_id": 12652,
      "name": "26080_1_speed"
    },
    {
      "signal_id": 12653,
      "name": "26080_1_pmech"
    },
    {
      "signal_id": 12654,
      "name": "26080_1_efd"
    },
    {
      "signal_id": 12655,
      "name": "26080_1_vs"
    },
    {
      "signal_id": 12656,
      "name": "26085_1_speed"
    },
    {
      "signal_id": 12657,
      "name": "26085_1_pmech"
    },
    {
      "signal_id": 12658,
      "name": "26085_1_efd"
    },
    {
      "signal_id": 12659,
      "name": "26085_1_vs"
    },
    {
      "signal_id": 12660,
      "name": "26086_1_speed"
    },
    {
      "signal_id": 12661,
      "name": "26086_1_pmech"
    },
    {
      "signal_id": 12662,
      "name": "26086_1_efd"
    },
    {
      "signal_id": 12663,
      "name": "26086_1_vs"
    },
    {
      "signal_id": 12664,
      "name": "26089_1_speed"
    },
    {
      "signal_id": 12665,
      "name": "26089_1_pmech"
    },
    {
      "signal_id": 12666,
      "name": "26089_1_efd"
    },
    {
      "signal_id": 12667,
      "name": "26089_1_vs"
    },
    {
      "signal_id": 12668,
      "name": "26092_1_speed"
    },
    {
      "signal_id": 12669,
      "name": "26092_1_pmech"
    },
    {
      "signal_id": 12670,
      "name": "26092_1_efd"
    },
    {
      "signal_id": 12671,
      "name": "26092_1_vs"
    },
    {
      "signal_id": 12672,
      "name": "26093_1_speed"
    },
    {
      "signal_id": 12673,
      "name": "26093_1_pmech"
    },
    {
      "signal_id": 12674,
      "name": "26093_1_efd"
    },
    {
      "signal_id": 12675,
      "name": "26093_1_vs"
    },
    {
      "signal_id": 12676,
      "name": "26814_1_speed"
    },
    {
      "signal_id": 12677,
      "name": "26814_1_pmech"
    },
    {
      "signal_id": 12678,
      "name": "26814_1_efd"
    },
    {
      "signal_id": 12679,
      "name": "26814_1_vs"
    },
    {
      "signal_id": 12680,
      "name": "26815_1_speed"
    },
    {
      "signal_id": 12681,
      "name": "26815_1_pmech"
    },
    {
      "signal_id": 12682,
      "name": "26815_1_efd"
    },
    {
      "signal_id": 12683,
      "name": "26815_1_vs"
    },
    {
      "signal_id": 12684,
      "name": "26823_1_speed"
    },
    {
      "signal_id": 12685,
      "name": "26823_1_pmech"
    },
    {
      "signal_id": 12686,
      "name": "26823_1_efd"
    },
    {
      "signal_id": 12687,
      "name": "26823_1_vs"
    },
    {
      "signal_id": 12688,
      "name": "26824_1_speed"
    },
    {
      "signal_id": 12689,
      "name": "26824_1_pmech"
    },
    {
      "signal_id": 12690,
      "name": "26824_1_efd"
    },
    {
      "signal_id": 12691,
      "name": "26824_1_vs"
    },
    {
      "signal_id": 12692,
      "name": "26825_1_speed"
    },
    {
      "signal_id": 12693,
      "name": "26825_1_pmech"
    },
    {
      "signal_id": 12694,
      "name": "26825_1_efd"
    },
    {
      "signal_id": 12695,
      "name": "26825_1_vs"
    },
    {
      "signal_id": 12696,
      "name": "26826_1_speed"
    },
    {
      "signal_id": 12697,
      "name": "26826_1_pmech"
    },
    {
      "signal_id": 12698,
      "name": "26826_1_efd"
    },
    {
      "signal_id": 12699,
      "name": "26826_1_vs"
    },
    {
      "signal_id": 12700,
      "name": "26827_1_speed"
    },
    {
      "signal_id": 12701,
      "name": "26827_1_pmech"
    },
    {
      "signal_id": 12702,
      "name": "26827_1_efd"
    },
    {
      "signal_id": 12703,
      "name": "26827_1_vs"
    },
    {
      "signal_id": 12704,
      "name": "26833_1_speed"
    },
    {
      "signal_id": 12705,
      "name": "26833_1_pmech"
    },
    {
      "signal_id": 12706,
      "name": "26833_1_efd"
    },
    {
      "signal_id": 12707,
      "name": "26833_1_vs"
    },
    {
      "signal_id": 12708,
      "name": "26834_1_speed"
    },
    {
      "signal_id": 12709,
      "name": "26834_1_pmech"
    },
    {
      "signal_id": 12710,
      "name": "26834_1_efd"
    },
    {
      "signal_id": 12711,
      "name": "26834_1_vs"
    },
    {
      "signal_id": 12712,
      "name": "26835_1_speed"
    },
    {
      "signal_id": 12713,
      "name": "26835_1_pmech"
    },
    {
      "signal_id": 12714,
      "name": "26835_1_efd"
    },
    {
      "signal_id": 12715,
      "name": "26835_1_vs"
    },
    {
      "signal_id": 12716,
      "name": "26838_1_speed"
    },
    {
      "signal_id": 12717,
      "name": "26838_1_pmech"
    },
    {
      "signal_id": 12718,
      "name": "26838_1_efd"
    },
    {
      "signal_id": 12719,
      "name": "26838_1_vs"
    },
    {
      "signal_id": 12720,
      "name": "26838_2_speed"
    },
    {
      "signal_id": 12721,
      "name": "26838_2_pmech"
    },
    {
      "signal_id": 12722,
      "name": "26838_2_efd"
    },
    {
      "signal_id": 12723,
      "name": "26838_2_vs"
    },
    {
      "signal_id": 12724,
      "name": "26838_3_speed"
    },
    {
      "signal_id": 12725,
      "name": "26838_3_pmech"
    },
    {
      "signal_id": 12726,
      "name": "26838_3_efd"
    },
    {
      "signal_id": 12727,
      "name": "26838_3_vs"
    },
    {
      "signal_id": 12728,
      "name": "26838_4_speed"
    },
    {
      "signal_id": 12729,
      "name": "26838_4_pmech"
    },
    {
      "signal_id": 12730,
      "name": "26838_4_efd"
    },
    {
      "signal_id": 12731,
      "name": "26838_4_vs"
    },
    {
      "signal_id": 12732,
      "name": "26838_5_speed"
    },
    {
      "signal_id": 12733,
      "name": "26838_5_pmech"
    },
    {
      "signal_id": 12734,
      "name": "26838_5_efd"
    },
    {
      "signal_id": 12735,
      "name": "26838_5_vs"
    },
    {
      "signal_id": 12736,
      "name": "26838_6_speed"
    },
    {
      "signal_id": 12737,
      "name": "26838_6_pmech"
    },
    {
      "signal_id": 12738,
      "name": "26838_6_efd"
    },
    {
      "signal_id": 12739,
      "name": "26838_6_vs"
    },
    {
      "signal_id": 12740,
      "name": "26844_1_ipcmd"
    },
    {
      "signal_id": 12741,
      "name": "26844_1_iqcmd"
    },
    {
      "signal_id": 12742,
      "name": "26844_1_p"
    },
    {
      "signal_id": 12743,
      "name": "26844_1_q"
    },
    {
      "signal_id": 12744,
      "name": "26845_1_ipcmd"
    },
    {
      "signal_id": 12745,
      "name": "26845_1_iqcmd"
    },
    {
      "signal_id": 12746,
      "name": "26845_1_p"
    },
    {
      "signal_id": 12747,
      "name": "26845_1_q"
    },
    {
      "signal_id": 12748,
      "name": "26853_1_speed"
    },
    {
      "signal_id": 12749,
      "name": "26853_1_pmech"
    },
    {
      "signal_id": 12750,
      "name": "26853_1_efd"
    },
    {
      "signal_id": 12751,
      "name": "26853_1_vs"
    },
    {
      "signal_id": 12752,
      "name": "26854_1_speed"
    },
    {
      "signal_id": 12753,
      "name": "26854_1_pmech"
    },
    {
      "signal_id": 12754,
      "name": "26854_1_efd"
    },
    {
      "signal_id": 12755,
      "name": "26854_1_vs"
    },
    {
      "signal_id": 12756,
      "name": "26855_1_speed"
    },
    {
      "signal_id": 12757,
      "name": "26855_1_pmech"
    },
    {
      "signal_id": 12758,
      "name": "26855_1_efd"
    },
    {
      "signal_id": 12759,
      "name": "26855_1_vs"
    },
    {
      "signal_id": 12760,
      "name": "26856_1_speed"
    },
    {
      "signal_id": 12761,
      "name": "26856_1_pmech"
    },
    {
      "signal_id": 12762,
      "name": "26856_1_efd"
    },
    {
      "signal_id": 12763,
      "name": "26856_1_vs"
    },
    {
      "signal_id": 12764,
      "name": "26859_1_speed"
    },
    {
      "signal_id": 12765,
      "name": "26859_1_pmech"
    },
    {
      "signal_id": 12766,
      "name": "26859_1_efd"
    },
    {
      "signal_id": 12767,
      "name": "26859_1_vs"
    },
    {
      "signal_id": 12768,
      "name": "26864_1_speed"
    },
    {
      "signal_id": 12769,
      "name": "26864_1_pmech"
    },
    {
      "signal_id": 12770,
      "name": "26864_1_efd"
    },
    {
      "signal_id": 12771,
      "name": "26864_1_vs"
    },
    {
      "signal_id": 12772,
      "name": "26864_2_speed"
    },
    {
      "signal_id": 12773,
      "name": "26864_2_pmech"
    },
    {
      "signal_id": 12774,
      "name": "26864_2_efd"
    },
    {
      "signal_id": 12775,
      "name": "26864_2_vs"
    },
    {
      "signal_id": 12776,
      "name": "26869_1_speed"
    },
    {
      "signal_id": 12777,
      "name": "26869_1_pmech"
    },
    {
      "signal_id": 12778,
      "name": "26869_1_efd"
    },
    {
      "signal_id": 12779,
      "name": "26869_1_vs"
    },
    {
      "signal_id": 12780,
      "name": "26869_2_speed"
    },
    {
      "signal_id": 12781,
      "name": "26869_2_pmech"
    },
    {
      "signal_id": 12782,
      "name": "26869_2_efd"
    },
    {
      "signal_id": 12783,
      "name": "26869_2_vs"
    },
    {
      "signal_id": 12784,
      "name": "26873_1_speed"
    },
    {
      "signal_id": 12785,
      "name": "26873_1_pmech"
    },
    {
      "signal_id": 12786,
      "name": "26873_1_efd"
    },
    {
      "signal_id": 12787,
      "name": "26873_1_vs"
    },
    {
      "signal_id": 12788,
      "name": "26876_1_speed"
    },
    {
      "signal_id": 12789,
      "name": "26876_1_pmech"
    },
    {
      "signal_id": 12790,
      "name": "26876_1_efd"
    },
    {
      "signal_id": 12791,
      "name": "26876_1_vs"
    },
    {
      "signal_id": 12792,
      "name": "26877_1_speed"
    },
    {
      "signal_id": 12793,
      "name": "26877_1_pmech"
    },
    {
      "signal_id": 12794,
      "name": "26877_1_efd"
    },
    {
      "signal_id": 12795,
      "name": "26877_1_vs"
    },
    {
      "signal_id": 12796,
      "name": "26878_1_speed"
    },
    {
      "signal_id": 12797,
      "name": "26878_1_pmech"
    },
    {
      "signal_id": 12798,
      "name": "26878_1_efd"
    },
    {
      "signal_id": 12799,
      "name": "26878_1_vs"
    },
    {
      "signal_id": 12800,
      "name": "26879_1_speed"
    },
    {
      "signal_id": 12801,
      "name": "26879_1_pmech"
    },
    {
      "signal_id": 12802,
      "name": "26879_1_efd"
    },
    {
      "signal_id": 12803,
      "name": "26879_1_vs"
    },
    {
      "signal_id": 12804,
      "name": "26880_1_speed"
    },
    {
      "signal_id": 12805,
      "name": "26880_1_pmech"
    },
    {
      "signal_id": 12806,
      "name": "26880_1_efd"
    },
    {
      "signal_id": 12807,
      "name": "26880_1_vs"
    },
    {
      "signal_id": 12808,
      "name": "26881_1_speed"
    },
    {
      "signal_id": 12809,
      "name": "26881_1_pmech"
    },
    {
      "signal_id": 12810,
      "name": "26881_1_efd"
    },
    {
      "signal_id": 12811,
      "name": "26881_1_vs"
    },
    {
      "signal_id": 12812,
      "name": "26882_1_speed"
    },
    {
      "signal_id": 12813,
      "name": "26882_1_pmech"
    },
    {
      "signal_id": 12814,
      "name": "26882_1_efd"
    },
    {
      "signal_id": 12815,
      "name": "26882_1_vs"
    },
    {
      "signal_id": 12816,
      "name": "26882_2_speed"
    },
    {
      "signal_id": 12817,
      "name": "26882_2_pmech"
    },
    {
      "signal_id": 12818,
      "name": "26882_2_efd"
    },
    {
      "signal_id": 12819,
      "name": "26882_2_vs"
    },
    {
      "signal_id": 12820,
      "name": "26885_1_speed"
    },
    {
      "signal_id": 12821,
      "name": "26885_1_pmech"
    },
    {
      "signal_id": 12822,
      "name": "26885_1_efd"
    },
    {
      "signal_id": 12823,
      "name": "26885_1_vs"
    },
    {
      "signal_id": 12824,
      "name": "26885_2_speed"
    },
    {
      "signal_id": 12825,
      "name": "26885_2_pmech"
    },
    {
      "signal_id": 12826,
      "name": "26885_2_efd"
    },
    {
      "signal_id": 12827,
      "name": "26885_2_vs"
    },
    {
      "signal_id": 12828,
      "name": "26885_3_speed"
    },
    {
      "signal_id": 12829,
      "name": "26885_3_pmech"
    },
    {
      "signal_id": 12830,
      "name": "26885_3_efd"
    },
    {
      "signal_id": 12831,
      "name": "26885_3_vs"
    },
    {
      "signal_id": 12832,
      "name": "26885_4_speed"
    },
    {
      "signal_id": 12833,
      "name": "26885_4_pmech"
    },
    {
      "signal_id": 12834,
      "name": "26885_4_efd"
    },
    {
      "signal_id": 12835,
      "name": "26885_4_vs"
    },
    {
      "signal_id": 12836,
      "name": "26888_1_speed"
    },
    {
      "signal_id": 12837,
      "name": "26888_1_pmech"
    },
    {
      "signal_id": 12838,
      "name": "26888_1_efd"
    },
    {
      "signal_id": 12839,
      "name": "26888_1_vs"
    },
    {
      "signal_id": 12840,
      "name": "26889_1_speed"
    },
    {
      "signal_id": 12841,
      "name": "26889_1_pmech"
    },
    {
      "signal_id": 12842,
      "name": "26889_1_efd"
    },
    {
      "signal_id": 12843,
      "name": "26889_1_vs"
    },
    {
      "signal_id": 12844,
      "name": "26890_1_speed"
    },
    {
      "signal_id": 12845,
      "name": "26890_1_pmech"
    },
    {
      "signal_id": 12846,
      "name": "26890_1_efd"
    },
    {
      "signal_id": 12847,
      "name": "26890_1_vs"
    },
    {
      "signal_id": 12848,
      "name": "26896_1_speed"
    },
    {
      "signal_id": 12849,
      "name": "26896_1_pmech"
    },
    {
      "signal_id": 12850,
      "name": "26896_1_efd"
    },
    {
      "signal_id": 12851,
      "name": "26896_1_vs"
    },
    {
      "signal_id": 12852,
      "name": "26897_1_speed"
    },
    {
      "signal_id": 12853,
      "name": "26897_1_pmech"
    },
    {
      "signal_id": 12854,
      "name": "26897_1_efd"
    },
    {
      "signal_id": 12855,
      "name": "26897_1_vs"
    },
    {
      "signal_id": 12856,
      "name": "26898_1_speed"
    },
    {
      "signal_id": 12857,
      "name": "26898_1_pmech"
    },
    {
      "signal_id": 12858,
      "name": "26898_1_efd"
    },
    {
      "signal_id": 12859,
      "name": "26898_1_vs"
    },
    {
      "signal_id": 12860,
      "name": "26900_1_speed"
    },
    {
      "signal_id": 12861,
      "name": "26900_1_pmech"
    },
    {
      "signal_id": 12862,
      "name": "26900_1_efd"
    },
    {
      "signal_id": 12863,
      "name": "26900_1_vs"
    },
    {
      "signal_id": 12864,
      "name": "26901_1_speed"
    },
    {
      "signal_id": 12865,
      "name": "26901_1_pmech"
    },
    {
      "signal_id": 12866,
      "name": "26901_1_efd"
    },
    {
      "signal_id": 12867,
      "name": "26901_1_vs"
    },
    {
      "signal_id": 12868,
      "name": "26914_1_speed"
    },
    {
      "signal_id": 12869,
      "name": "26914_1_pmech"
    },
    {
      "signal_id": 12870,
      "name": "26914_1_efd"
    },
    {
      "signal_id": 12871,
      "name": "26914_1_vs"
    },
    {
      "signal_id": 12872,
      "name": "26916_1_speed"
    },
    {
      "signal_id": 12873,
      "name": "26916_1_pmech"
    },
    {
      "signal_id": 12874,
      "name": "26916_1_efd"
    },
    {
      "signal_id": 12875,
      "name": "26916_1_vs"
    },
    {
      "signal_id": 12876,
      "name": "26921_1_speed"
    },
    {
      "signal_id": 12877,
      "name": "26921_1_pmech"
    },
    {
      "signal_id": 12878,
      "name": "26921_1_efd"
    },
    {
      "signal_id": 12879,
      "name": "26921_1_vs"
    },
    {
      "signal_id": 12880,
      "name": "26922_1_speed"
    },
    {
      "signal_id": 12881,
      "name": "26922_1_pmech"
    },
    {
      "signal_id": 12882,
      "name": "26922_1_efd"
    },
    {
      "signal_id": 12883,
      "name": "26922_1_vs"
    },
    {
      "signal_id": 12884,
      "name": "26923_1_speed"
    },
    {
      "signal_id": 12885,
      "name": "26923_1_pmech"
    },
    {
      "signal_id": 12886,
      "name": "26923_1_efd"
    },
    {
      "signal_id": 12887,
      "name": "26923_1_vs"
    },
    {
      "signal_id": 12888,
      "name": "26927_1_speed"
    },
    {
      "signal_id": 12889,
      "name": "26927_1_pmech"
    },
    {
      "signal_id": 12890,
      "name": "26927_1_efd"
    },
    {
      "signal_id": 12891,
      "name": "26927_1_vs"
    },
    {
      "signal_id": 12892,
      "name": "26928_1_speed"
    },
    {
      "signal_id": 12893,
      "name": "26928_1_pmech"
    },
    {
      "signal_id": 12894,
      "name": "26928_1_efd"
    },
    {
      "signal_id": 12895,
      "name": "26928_1_vs"
    },
    {
      "signal_id": 12896,
      "name": "26929_1_speed"
    },
    {
      "signal_id": 12897,
      "name": "26929_1_pmech"
    },
    {
      "signal_id": 12898,
      "name": "26929_1_efd"
    },
    {
      "signal_id": 12899,
      "name": "26929_1_vs"
    },
    {
      "signal_id": 12900,
      "name": "26933_1_speed"
    },
    {
      "signal_id": 12901,
      "name": "26933_1_pmech"
    },
    {
      "signal_id": 12902,
      "name": "26933_1_efd"
    },
    {
      "signal_id": 12903,
      "name": "26933_1_vs"
    },
    {
      "signal_id": 12904,
      "name": "26934_1_speed"
    },
    {
      "signal_id": 12905,
      "name": "26934_1_pmech"
    },
    {
      "signal_id": 12906,
      "name": "26934_1_efd"
    },
    {
      "signal_id": 12907,
      "name": "26934_1_vs"
    },
    {
      "signal_id": 12908,
      "name": "26940_1_speed"
    },
    {
      "signal_id": 12909,
      "name": "26940_1_pmech"
    },
    {
      "signal_id": 12910,
      "name": "26940_1_efd"
    },
    {
      "signal_id": 12911,
      "name": "26940_1_vs"
    },
    {
      "signal_id": 12912,
      "name": "26941_1_speed"
    },
    {
      "signal_id": 12913,
      "name": "26941_1_pmech"
    },
    {
      "signal_id": 12914,
      "name": "26941_1_efd"
    },
    {
      "signal_id": 12915,
      "name": "26941_1_vs"
    },
    {
      "signal_id": 12916,
      "name": "26942_1_speed"
    },
    {
      "signal_id": 12917,
      "name": "26942_1_pmech"
    },
    {
      "signal_id": 12918,
      "name": "26942_1_efd"
    },
    {
      "signal_id": 12919,
      "name": "26942_1_vs"
    },
    {
      "signal_id": 12920,
      "name": "26945_1_speed"
    },
    {
      "signal_id": 12921,
      "name": "26945_1_pmech"
    },
    {
      "signal_id": 12922,
      "name": "26945_1_efd"
    },
    {
      "signal_id": 12923,
      "name": "26945_1_vs"
    },
    {
      "signal_id": 12924,
      "name": "26945_2_speed"
    },
    {
      "signal_id": 12925,
      "name": "26945_2_pmech"
    },
    {
      "signal_id": 12926,
      "name": "26945_2_efd"
    },
    {
      "signal_id": 12927,
      "name": "26945_2_vs"
    },
    {
      "signal_id": 12928,
      "name": "26945_3_speed"
    },
    {
      "signal_id": 12929,
      "name": "26945_3_pmech"
    },
    {
      "signal_id": 12930,
      "name": "26945_3_efd"
    },
    {
      "signal_id": 12931,
      "name": "26945_3_vs"
    },
    {
      "signal_id": 12932,
      "name": "26945_4_speed"
    },
    {
      "signal_id": 12933,
      "name": "26945_4_pmech"
    },
    {
      "signal_id": 12934,
      "name": "26945_4_efd"
    },
    {
      "signal_id": 12935,
      "name": "26945_4_vs"
    },
    {
      "signal_id": 12936,
      "name": "26948_1_speed"
    },
    {
      "signal_id": 12937,
      "name": "26948_1_pmech"
    },
    {
      "signal_id": 12938,
      "name": "26948_1_efd"
    },
    {
      "signal_id": 12939,
      "name": "26948_1_vs"
    },
    {
      "signal_id": 12940,
      "name": "26966_1_speed"
    },
    {
      "signal_id": 12941,
      "name": "26966_1_pmech"
    },
    {
      "signal_id": 12942,
      "name": "26966_1_efd"
    },
    {
      "signal_id": 12943,
      "name": "26966_1_vs"
    },
    {
      "signal_id": 12944,
      "name": "26969_1_speed"
    },
    {
      "signal_id": 12945,
      "name": "26969_1_pmech"
    },
    {
      "signal_id": 12946,
      "name": "26969_1_efd"
    },
    {
      "signal_id": 12947,
      "name": "26969_1_vs"
    },
    {
      "signal_id": 12948,
      "name": "26970_1_speed"
    },
    {
      "signal_id": 12949,
      "name": "26970_1_pmech"
    },
    {
      "signal_id": 12950,
      "name": "26970_1_efd"
    },
    {
      "signal_id": 12951,
      "name": "26970_1_vs"
    },
    {
      "signal_id": 12952,
      "name": "26977_1_speed"
    },
    {
      "signal_id": 12953,
      "name": "26977_1_pmech"
    },
    {
      "signal_id": 12954,
      "name": "26977_1_efd"
    },
    {
      "signal_id": 12955,
      "name": "26977_1_vs"
    },
    {
      "signal_id": 12956,
      "name": "26978_1_speed"
    },
    {
      "signal_id": 12957,
      "name": "26978_1_pmech"
    },
    {
      "signal_id": 12958,
      "name": "26978_1_efd"
    },
    {
      "signal_id": 12959,
      "name": "26978_1_vs"
    },
    {
      "signal_id": 12960,
      "name": "26983_1_speed"
    },
    {
      "signal_id": 12961,
      "name": "26983_1_pmech"
    },
    {
      "signal_id": 12962,
      "name": "26983_1_efd"
    },
    {
      "signal_id": 12963,
      "name": "26983_1_vs"
    },
    {
      "signal_id": 12964,
      "name": "26984_1_speed"
    },
    {
      "signal_id": 12965,
      "name": "26984_1_pmech"
    },
    {
      "signal_id": 12966,
      "name": "26984_1_efd"
    },
    {
      "signal_id": 12967,
      "name": "26984_1_vs"
    },
    {
      "signal_id": 12968,
      "name": "26994_1_speed"
    },
    {
      "signal_id": 12969,
      "name": "26994_1_pmech"
    },
    {
      "signal_id": 12970,
      "name": "26994_1_efd"
    },
    {
      "signal_id": 12971,
      "name": "26994_1_vs"
    },
    {
      "signal_id": 12972,
      "name": "26995_1_speed"
    },
    {
      "signal_id": 12973,
      "name": "26995_1_pmech"
    },
    {
      "signal_id": 12974,
      "name": "26995_1_efd"
    },
    {
      "signal_id": 12975,
      "name": "26995_1_vs"
    },
    {
      "signal_id": 12976,
      "name": "26996_1_speed"
    },
    {
      "signal_id": 12977,
      "name": "26996_1_pmech"
    },
    {
      "signal_id": 12978,
      "name": "26996_1_efd"
    },
    {
      "signal_id": 12979,
      "name": "26996_1_vs"
    },
    {
      "signal_id": 12980,
      "name": "26997_1_speed"
    },
    {
      "signal_id": 12981,
      "name": "26997_1_pmech"
    },
    {
      "signal_id": 12982,
      "name": "26997_1_efd"
    },
    {
      "signal_id": 12983,
      "name": "26997_1_vs"
    },
    {
      "signal_id": 12984,
      "name": "26998_1_speed"
    },
    {
      "signal_id": 12985,
      "name": "26998_1_pmech"
    },
    {
      "signal_id": 12986,
      "name": "26998_1_efd"
    },
    {
      "signal_id": 12987,
      "name": "26998_1_vs"
    },
    {
      "signal_id": 12988,
      "name": "26999_1_speed"
    },
    {
      "signal_id": 12989,
      "name": "26999_1_pmech"
    },
    {
      "signal_id": 12990,
      "name": "26999_1_efd"
    },
    {
      "signal_id": 12991,
      "name": "26999_1_vs"
    },
    {
      "signal_id": 12992,
      "name": "27004_1_ipcmd"
    },
    {
      "signal_id": 12993,
      "name": "27004_1_iqcmd"
    },
    {
      "signal_id": 12994,
      "name": "27004_1_p"
    },
    {
      "signal_id": 12995,
      "name": "27004_1_q"
    },
    {
      "signal_id": 12996,
      "name": "27006_1_ipcmd"
    },
    {
      "signal_id": 12997,
      "name": "27006_1_iqcmd"
    },
    {
      "signal_id": 12998,
      "name": "27006_1_p"
    },
    {
      "signal_id": 12999,
      "name": "27006_1_q"
    },
    {
      "signal_id": 13000,
      "name": "27014_1_speed"
    },
    {
      "signal_id": 13001,
      "name": "27014_1_pmech"
    },
    {
      "signal_id": 13002,
      "name": "27014_1_efd"
    },
    {
      "signal_id": 13003,
      "name": "27014_1_vs"
    },
    {
      "signal_id": 13004,
      "name": "27015_1_speed"
    },
    {
      "signal_id": 13005,
      "name": "27015_1_pmech"
    },
    {
      "signal_id": 13006,
      "name": "27015_1_efd"
    },
    {
      "signal_id": 13007,
      "name": "27015_1_vs"
    },
    {
      "signal_id": 13008,
      "name": "27024_1_speed"
    },
    {
      "signal_id": 13009,
      "name": "27024_1_pmech"
    },
    {
      "signal_id": 13010,
      "name": "27024_1_efd"
    },
    {
      "signal_id": 13011,
      "name": "27024_1_vs"
    },
    {
      "signal_id": 13012,
      "name": "27027_1_speed"
    },
    {
      "signal_id": 13013,
      "name": "27027_1_pmech"
    },
    {
      "signal_id": 13014,
      "name": "27027_1_efd"
    },
    {
      "signal_id": 13015,
      "name": "27027_1_vs"
    },
    {
      "signal_id": 13016,
      "name": "27030_1_speed"
    },
    {
      "signal_id": 13017,
      "name": "27030_1_pmech"
    },
    {
      "signal_id": 13018,
      "name": "27030_1_efd"
    },
    {
      "signal_id": 13019,
      "name": "27030_1_vs"
    },
    {
      "signal_id": 13020,
      "name": "27032_2_speed"
    },
    {
      "signal_id": 13021,
      "name": "27032_2_pmech"
    },
    {
      "signal_id": 13022,
      "name": "27032_2_efd"
    },
    {
      "signal_id": 13023,
      "name": "27032_2_vs"
    },
    {
      "signal_id": 13024,
      "name": "27032_3_speed"
    },
    {
      "signal_id": 13025,
      "name": "27032_3_pmech"
    },
    {
      "signal_id": 13026,
      "name": "27032_3_efd"
    },
    {
      "signal_id": 13027,
      "name": "27032_3_vs"
    },
    {
      "signal_id": 13028,
      "name": "27034_1_speed"
    },
    {
      "signal_id": 13029,
      "name": "27034_1_pmech"
    },
    {
      "signal_id": 13030,
      "name": "27034_1_efd"
    },
    {
      "signal_id": 13031,
      "name": "27034_1_vs"
    },
    {
      "signal_id": 13032,
      "name": "27034_2_speed"
    },
    {
      "signal_id": 13033,
      "name": "27034_2_pmech"
    },
    {
      "signal_id": 13034,
      "name": "27034_2_efd"
    },
    {
      "signal_id": 13035,
      "name": "27034_2_vs"
    },
    {
      "signal_id": 13036,
      "name": "27034_3_speed"
    },
    {
      "signal_id": 13037,
      "name": "27034_3_pmech"
    },
    {
      "signal_id": 13038,
      "name": "27034_3_efd"
    },
    {
      "signal_id": 13039,
      "name": "27034_3_vs"
    },
    {
      "signal_id": 13040,
      "name": "27034_4_speed"
    },
    {
      "signal_id": 13041,
      "name": "27034_4_pmech"
    },
    {
      "signal_id": 13042,
      "name": "27034_4_efd"
    },
    {
      "signal_id": 13043,
      "name": "27034_4_vs"
    },
    {
      "signal_id": 13044,
      "name": "27039_1_speed"
    },
    {
      "signal_id": 13045,
      "name": "27039_1_pmech"
    },
    {
      "signal_id": 13046,
      "name": "27039_1_efd"
    },
    {
      "signal_id": 13047,
      "name": "27039_1_vs"
    },
    {
      "signal_id": 13048,
      "name": "27043_1_speed"
    },
    {
      "signal_id": 13049,
      "name": "27043_1_pmech"
    },
    {
      "signal_id": 13050,
      "name": "27043_1_efd"
    },
    {
      "signal_id": 13051,
      "name": "27043_1_vs"
    },
    {
      "signal_id": 13052,
      "name": "27044_1_speed"
    },
    {
      "signal_id": 13053,
      "name": "27044_1_pmech"
    },
    {
      "signal_id": 13054,
      "name": "27044_1_efd"
    },
    {
      "signal_id": 13055,
      "name": "27044_1_vs"
    },
    {
      "signal_id": 13056,
      "name": "27045_1_speed"
    },
    {
      "signal_id": 13057,
      "name": "27045_1_pmech"
    },
    {
      "signal_id": 13058,
      "name": "27045_1_efd"
    },
    {
      "signal_id": 13059,
      "name": "27045_1_vs"
    },
    {
      "signal_id": 13060,
      "name": "27051_1_speed"
    },
    {
      "signal_id": 13061,
      "name": "27051_1_pmech"
    },
    {
      "signal_id": 13062,
      "name": "27051_1_efd"
    },
    {
      "signal_id": 13063,
      "name": "27051_1_vs"
    },
    {
      "signal_id": 13064,
      "name": "27052_1_speed"
    },
    {
      "signal_id": 13065,
      "name": "27052_1_pmech"
    },
    {
      "signal_id": 13066,
      "name": "27052_1_efd"
    },
    {
      "signal_id": 13067,
      "name": "27052_1_vs"
    },
    {
      "signal_id": 13068,
      "name": "27053_1_speed"
    },
    {
      "signal_id": 13069,
      "name": "27053_1_pmech"
    },
    {
      "signal_id": 13070,
      "name": "27053_1_efd"
    },
    {
      "signal_id": 13071,
      "name": "27053_1_vs"
    },
    {
      "signal_id": 13072,
      "name": "27058_1_speed"
    },
    {
      "signal_id": 13073,
      "name": "27058_1_pmech"
    },
    {
      "signal_id": 13074,
      "name": "27058_1_efd"
    },
    {
      "signal_id": 13075,
      "name": "27058_1_vs"
    },
    {
      "signal_id": 13076,
      "name": "28143_1_speed"
    },
    {
      "signal_id": 13077,
      "name": "28143_1_pmech"
    },
    {
      "signal_id": 13078,
      "name": "28143_1_efd"
    },
    {
      "signal_id": 13079,
      "name": "28143_1_vs"
    },
    {
      "signal_id": 13080,
      "name": "28143_2_speed"
    },
    {
      "signal_id": 13081,
      "name": "28143_2_pmech"
    },
    {
      "signal_id": 13082,
      "name": "28143_2_efd"
    },
    {
      "signal_id": 13083,
      "name": "28143_2_vs"
    },
    {
      "signal_id": 13084,
      "name": "28143_3_speed"
    },
    {
      "signal_id": 13085,
      "name": "28143_3_pmech"
    },
    {
      "signal_id": 13086,
      "name": "28143_3_efd"
    },
    {
      "signal_id": 13087,
      "name": "28143_3_vs"
    },
    {
      "signal_id": 13088,
      "name": "28143_4_speed"
    },
    {
      "signal_id": 13089,
      "name": "28143_4_pmech"
    },
    {
      "signal_id": 13090,
      "name": "28143_4_efd"
    },
    {
      "signal_id": 13091,
      "name": "28143_4_vs"
    },
    {
      "signal_id": 13092,
      "name": "28149_1_speed"
    },
    {
      "signal_id": 13093,
      "name": "28149_1_pmech"
    },
    {
      "signal_id": 13094,
      "name": "28149_1_efd"
    },
    {
      "signal_id": 13095,
      "name": "28149_1_vs"
    },
    {
      "signal_id": 13096,
      "name": "28150_1_speed"
    },
    {
      "signal_id": 13097,
      "name": "28150_1_pmech"
    },
    {
      "signal_id": 13098,
      "name": "28150_1_efd"
    },
    {
      "signal_id": 13099,
      "name": "28150_1_vs"
    },
    {
      "signal_id": 13100,
      "name": "28151_1_speed"
    },
    {
      "signal_id": 13101,
      "name": "28151_1_pmech"
    },
    {
      "signal_id": 13102,
      "name": "28151_1_efd"
    },
    {
      "signal_id": 13103,
      "name": "28151_1_vs"
    },
    {
      "signal_id": 13104,
      "name": "28152_1_speed"
    },
    {
      "signal_id": 13105,
      "name": "28152_1_pmech"
    },
    {
      "signal_id": 13106,
      "name": "28152_1_efd"
    },
    {
      "signal_id": 13107,
      "name": "28152_1_vs"
    },
    {
      "signal_id": 13108,
      "name": "28153_1_speed"
    },
    {
      "signal_id": 13109,
      "name": "28153_1_pmech"
    },
    {
      "signal_id": 13110,
      "name": "28153_1_efd"
    },
    {
      "signal_id": 13111,
      "name": "28153_1_vs"
    },
    {
      "signal_id": 13112,
      "name": "28157_1_speed"
    },
    {
      "signal_id": 13113,
      "name": "28157_1_pmech"
    },
    {
      "signal_id": 13114,
      "name": "28157_1_efd"
    },
    {
      "signal_id": 13115,
      "name": "28157_1_vs"
    },
    {
      "signal_id": 13116,
      "name": "28161_1_speed"
    },
    {
      "signal_id": 13117,
      "name": "28161_1_pmech"
    },
    {
      "signal_id": 13118,
      "name": "28161_1_efd"
    },
    {
      "signal_id": 13119,
      "name": "28161_1_vs"
    },
    {
      "signal_id": 13120,
      "name": "28162_1_speed"
    },
    {
      "signal_id": 13121,
      "name": "28162_1_pmech"
    },
    {
      "signal_id": 13122,
      "name": "28162_1_efd"
    },
    {
      "signal_id": 13123,
      "name": "28162_1_vs"
    },
    {
      "signal_id": 13124,
      "name": "28169_1_speed"
    },
    {
      "signal_id": 13125,
      "name": "28169_1_pmech"
    },
    {
      "signal_id": 13126,
      "name": "28169_1_efd"
    },
    {
      "signal_id": 13127,
      "name": "28169_1_vs"
    },
    {
      "signal_id": 13128,
      "name": "28170_1_speed"
    },
    {
      "signal_id": 13129,
      "name": "28170_1_pmech"
    },
    {
      "signal_id": 13130,
      "name": "28170_1_efd"
    },
    {
      "signal_id": 13131,
      "name": "28170_1_vs"
    },
    {
      "signal_id": 13132,
      "name": "28174_1_speed"
    },
    {
      "signal_id": 13133,
      "name": "28174_1_pmech"
    },
    {
      "signal_id": 13134,
      "name": "28174_1_efd"
    },
    {
      "signal_id": 13135,
      "name": "28174_1_vs"
    },
    {
      "signal_id": 13136,
      "name": "28175_1_speed"
    },
    {
      "signal_id": 13137,
      "name": "28175_1_pmech"
    },
    {
      "signal_id": 13138,
      "name": "28175_1_efd"
    },
    {
      "signal_id": 13139,
      "name": "28175_1_vs"
    },
    {
      "signal_id": 13140,
      "name": "28176_1_speed"
    },
    {
      "signal_id": 13141,
      "name": "28176_1_pmech"
    },
    {
      "signal_id": 13142,
      "name": "28176_1_efd"
    },
    {
      "signal_id": 13143,
      "name": "28176_1_vs"
    },
    {
      "signal_id": 13144,
      "name": "28177_1_speed"
    },
    {
      "signal_id": 13145,
      "name": "28177_1_pmech"
    },
    {
      "signal_id": 13146,
      "name": "28177_1_efd"
    },
    {
      "signal_id": 13147,
      "name": "28177_1_vs"
    },
    {
      "signal_id": 13148,
      "name": "28178_1_speed"
    },
    {
      "signal_id": 13149,
      "name": "28178_1_pmech"
    },
    {
      "signal_id": 13150,
      "name": "28178_1_efd"
    },
    {
      "signal_id": 13151,
      "name": "28178_1_vs"
    },
    {
      "signal_id": 13152,
      "name": "28179_1_speed"
    },
    {
      "signal_id": 13153,
      "name": "28179_1_pmech"
    },
    {
      "signal_id": 13154,
      "name": "28179_1_efd"
    },
    {
      "signal_id": 13155,
      "name": "28179_1_vs"
    },
    {
      "signal_id": 13156,
      "name": "28182_1_ipcmd"
    },
    {
      "signal_id": 13157,
      "name": "28182_1_iqcmd"
    },
    {
      "signal_id": 13158,
      "name": "28182_1_p"
    },
    {
      "signal_id": 13159,
      "name": "28182_1_q"
    },
    {
      "signal_id": 13160,
      "name": "28185_1_speed"
    },
    {
      "signal_id": 13161,
      "name": "28185_1_pmech"
    },
    {
      "signal_id": 13162,
      "name": "28185_1_efd"
    },
    {
      "signal_id": 13163,
      "name": "28185_1_vs"
    },
    {
      "signal_id": 13164,
      "name": "28191_1_speed"
    },
    {
      "signal_id": 13165,
      "name": "28191_1_pmech"
    },
    {
      "signal_id": 13166,
      "name": "28191_1_efd"
    },
    {
      "signal_id": 13167,
      "name": "28191_1_vs"
    },
    {
      "signal_id": 13168,
      "name": "28192_1_speed"
    },
    {
      "signal_id": 13169,
      "name": "28192_1_pmech"
    },
    {
      "signal_id": 13170,
      "name": "28192_1_efd"
    },
    {
      "signal_id": 13171,
      "name": "28192_1_vs"
    },
    {
      "signal_id": 13172,
      "name": "28193_1_speed"
    },
    {
      "signal_id": 13173,
      "name": "28193_1_pmech"
    },
    {
      "signal_id": 13174,
      "name": "28193_1_efd"
    },
    {
      "signal_id": 13175,
      "name": "28193_1_vs"
    },
    {
      "signal_id": 13176,
      "name": "28194_1_speed"
    },
    {
      "signal_id": 13177,
      "name": "28194_1_pmech"
    },
    {
      "signal_id": 13178,
      "name": "28194_1_efd"
    },
    {
      "signal_id": 13179,
      "name": "28194_1_vs"
    },
    {
      "signal_id": 13180,
      "name": "28200_1_speed"
    },
    {
      "signal_id": 13181,
      "name": "28200_1_pmech"
    },
    {
      "signal_id": 13182,
      "name": "28200_1_efd"
    },
    {
      "signal_id": 13183,
      "name": "28200_1_vs"
    },
    {
      "signal_id": 13184,
      "name": "28201_1_speed"
    },
    {
      "signal_id": 13185,
      "name": "28201_1_pmech"
    },
    {
      "signal_id": 13186,
      "name": "28201_1_efd"
    },
    {
      "signal_id": 13187,
      "name": "28201_1_vs"
    },
    {
      "signal_id": 13188,
      "name": "28202_1_speed"
    },
    {
      "signal_id": 13189,
      "name": "28202_1_pmech"
    },
    {
      "signal_id": 13190,
      "name": "28202_1_efd"
    },
    {
      "signal_id": 13191,
      "name": "28202_1_vs"
    },
    {
      "signal_id": 13192,
      "name": "28203_1_speed"
    },
    {
      "signal_id": 13193,
      "name": "28203_1_pmech"
    },
    {
      "signal_id": 13194,
      "name": "28203_1_efd"
    },
    {
      "signal_id": 13195,
      "name": "28203_1_vs"
    },
    {
      "signal_id": 13196,
      "name": "28204_1_speed"
    },
    {
      "signal_id": 13197,
      "name": "28204_1_pmech"
    },
    {
      "signal_id": 13198,
      "name": "28204_1_efd"
    },
    {
      "signal_id": 13199,
      "name": "28204_1_vs"
    },
    {
      "signal_id": 13200,
      "name": "28205_1_speed"
    },
    {
      "signal_id": 13201,
      "name": "28205_1_pmech"
    },
    {
      "signal_id": 13202,
      "name": "28205_1_efd"
    },
    {
      "signal_id": 13203,
      "name": "28205_1_vs"
    },
    {
      "signal_id": 13204,
      "name": "28218_1_speed"
    },
    {
      "signal_id": 13205,
      "name": "28218_1_pmech"
    },
    {
      "signal_id": 13206,
      "name": "28218_1_efd"
    },
    {
      "signal_id": 13207,
      "name": "28218_1_vs"
    },
    {
      "signal_id": 13208,
      "name": "28219_1_speed"
    },
    {
      "signal_id": 13209,
      "name": "28219_1_pmech"
    },
    {
      "signal_id": 13210,
      "name": "28219_1_efd"
    },
    {
      "signal_id": 13211,
      "name": "28219_1_vs"
    },
    {
      "signal_id": 13212,
      "name": "28223_1_speed"
    },
    {
      "signal_id": 13213,
      "name": "28223_1_pmech"
    },
    {
      "signal_id": 13214,
      "name": "28223_1_efd"
    },
    {
      "signal_id": 13215,
      "name": "28223_1_vs"
    },
    {
      "signal_id": 13216,
      "name": "28224_1_speed"
    },
    {
      "signal_id": 13217,
      "name": "28224_1_pmech"
    },
    {
      "signal_id": 13218,
      "name": "28224_1_efd"
    },
    {
      "signal_id": 13219,
      "name": "28224_1_vs"
    },
    {
      "signal_id": 13220,
      "name": "28225_1_speed"
    },
    {
      "signal_id": 13221,
      "name": "28225_1_pmech"
    },
    {
      "signal_id": 13222,
      "name": "28225_1_efd"
    },
    {
      "signal_id": 13223,
      "name": "28225_1_vs"
    },
    {
      "signal_id": 13224,
      "name": "28226_1_speed"
    },
    {
      "signal_id": 13225,
      "name": "28226_1_pmech"
    },
    {
      "signal_id": 13226,
      "name": "28226_1_efd"
    },
    {
      "signal_id": 13227,
      "name": "28226_1_vs"
    },
    {
      "signal_id": 13228,
      "name": "28227_1_speed"
    },
    {
      "signal_id": 13229,
      "name": "28227_1_pmech"
    },
    {
      "signal_id": 13230,
      "name": "28227_1_efd"
    },
    {
      "signal_id": 13231,
      "name": "28227_1_vs"
    },
    {
      "signal_id": 13232,
      "name": "28228_1_speed"
    },
    {
      "signal_id": 13233,
      "name": "28228_1_pmech"
    },
    {
      "signal_id": 13234,
      "name": "28228_1_efd"
    },
    {
      "signal_id": 13235,
      "name": "28228_1_vs"
    },
    {
      "signal_id": 13236,
      "name": "28241_1_speed"
    },
    {
      "signal_id": 13237,
      "name": "28241_1_pmech"
    },
    {
      "signal_id": 13238,
      "name": "28241_1_efd"
    },
    {
      "signal_id": 13239,
      "name": "28241_1_vs"
    },
    {
      "signal_id": 13240,
      "name": "28242_1_speed"
    },
    {
      "signal_id": 13241,
      "name": "28242_1_pmech"
    },
    {
      "signal_id": 13242,
      "name": "28242_1_efd"
    },
    {
      "signal_id": 13243,
      "name": "28242_1_vs"
    },
    {
      "signal_id": 13244,
      "name": "28243_1_speed"
    },
    {
      "signal_id": 13245,
      "name": "28243_1_pmech"
    },
    {
      "signal_id": 13246,
      "name": "28243_1_efd"
    },
    {
      "signal_id": 13247,
      "name": "28243_1_vs"
    },
    {
      "signal_id": 13248,
      "name": "28244_1_speed"
    },
    {
      "signal_id": 13249,
      "name": "28244_1_pmech"
    },
    {
      "signal_id": 13250,
      "name": "28244_1_efd"
    },
    {
      "signal_id": 13251,
      "name": "28244_1_vs"
    },
    {
      "signal_id": 13252,
      "name": "28245_1_speed"
    },
    {
      "signal_id": 13253,
      "name": "28245_1_pmech"
    },
    {
      "signal_id": 13254,
      "name": "28245_1_efd"
    },
    {
      "signal_id": 13255,
      "name": "28245_1_vs"
    },
    {
      "signal_id": 13256,
      "name": "28251_1_speed"
    },
    {
      "signal_id": 13257,
      "name": "28251_1_pmech"
    },
    {
      "signal_id": 13258,
      "name": "28251_1_efd"
    },
    {
      "signal_id": 13259,
      "name": "28251_1_vs"
    },
    {
      "signal_id": 13260,
      "name": "28252_1_speed"
    },
    {
      "signal_id": 13261,
      "name": "28252_1_pmech"
    },
    {
      "signal_id": 13262,
      "name": "28252_1_efd"
    },
    {
      "signal_id": 13263,
      "name": "28252_1_vs"
    },
    {
      "signal_id": 13264,
      "name": "28253_1_speed"
    },
    {
      "signal_id": 13265,
      "name": "28253_1_pmech"
    },
    {
      "signal_id": 13266,
      "name": "28253_1_efd"
    },
    {
      "signal_id": 13267,
      "name": "28253_1_vs"
    },
    {
      "signal_id": 13268,
      "name": "28254_1_speed"
    },
    {
      "signal_id": 13269,
      "name": "28254_1_pmech"
    },
    {
      "signal_id": 13270,
      "name": "28254_1_efd"
    },
    {
      "signal_id": 13271,
      "name": "28254_1_vs"
    },
    {
      "signal_id": 13272,
      "name": "28257_1_ipcmd"
    },
    {
      "signal_id": 13273,
      "name": "28257_1_iqcmd"
    },
    {
      "signal_id": 13274,
      "name": "28257_1_p"
    },
    {
      "signal_id": 13275,
      "name": "28257_1_q"
    },
    {
      "signal_id": 13276,
      "name": "28261_1_speed"
    },
    {
      "signal_id": 13277,
      "name": "28261_1_pmech"
    },
    {
      "signal_id": 13278,
      "name": "28261_1_efd"
    },
    {
      "signal_id": 13279,
      "name": "28261_1_vs"
    },
    {
      "signal_id": 13280,
      "name": "28262_1_speed"
    },
    {
      "signal_id": 13281,
      "name": "28262_1_pmech"
    },
    {
      "signal_id": 13282,
      "name": "28262_1_efd"
    },
    {
      "signal_id": 13283,
      "name": "28262_1_vs"
    },
    {
      "signal_id": 13284,
      "name": "28263_1_speed"
    },
    {
      "signal_id": 13285,
      "name": "28263_1_pmech"
    },
    {
      "signal_id": 13286,
      "name": "28263_1_efd"
    },
    {
      "signal_id": 13287,
      "name": "28263_1_vs"
    },
    {
      "signal_id": 13288,
      "name": "28264_1_speed"
    },
    {
      "signal_id": 13289,
      "name": "28264_1_pmech"
    },
    {
      "signal_id": 13290,
      "name": "28264_1_efd"
    },
    {
      "signal_id": 13291,
      "name": "28264_1_vs"
    },
    {
      "signal_id": 13292,
      "name": "28265_1_speed"
    },
    {
      "signal_id": 13293,
      "name": "28265_1_pmech"
    },
    {
      "signal_id": 13294,
      "name": "28265_1_efd"
    },
    {
      "signal_id": 13295,
      "name": "28265_1_vs"
    },
    {
      "signal_id": 13296,
      "name": "28279_1_speed"
    },
    {
      "signal_id": 13297,
      "name": "28279_1_pmech"
    },
    {
      "signal_id": 13298,
      "name": "28279_1_efd"
    },
    {
      "signal_id": 13299,
      "name": "28279_1_vs"
    },
    {
      "signal_id": 13300,
      "name": "28280_1_speed"
    },
    {
      "signal_id": 13301,
      "name": "28280_1_pmech"
    },
    {
      "signal_id": 13302,
      "name": "28280_1_efd"
    },
    {
      "signal_id": 13303,
      "name": "28280_1_vs"
    },
    {
      "signal_id": 13304,
      "name": "28286_1_speed"
    },
    {
      "signal_id": 13305,
      "name": "28286_1_pmech"
    },
    {
      "signal_id": 13306,
      "name": "28286_1_efd"
    },
    {
      "signal_id": 13307,
      "name": "28286_1_vs"
    },
    {
      "signal_id": 13308,
      "name": "28287_1_speed"
    },
    {
      "signal_id": 13309,
      "name": "28287_1_pmech"
    },
    {
      "signal_id": 13310,
      "name": "28287_1_efd"
    },
    {
      "signal_id": 13311,
      "name": "28287_1_vs"
    },
    {
      "signal_id": 13312,
      "name": "28288_1_speed"
    },
    {
      "signal_id": 13313,
      "name": "28288_1_pmech"
    },
    {
      "signal_id": 13314,
      "name": "28288_1_efd"
    },
    {
      "signal_id": 13315,
      "name": "28288_1_vs"
    },
    {
      "signal_id": 13316,
      "name": "28289_1_speed"
    },
    {
      "signal_id": 13317,
      "name": "28289_1_pmech"
    },
    {
      "signal_id": 13318,
      "name": "28289_1_efd"
    },
    {
      "signal_id": 13319,
      "name": "28289_1_vs"
    },
    {
      "signal_id": 13320,
      "name": "28290_1_speed"
    },
    {
      "signal_id": 13321,
      "name": "28290_1_pmech"
    },
    {
      "signal_id": 13322,
      "name": "28290_1_efd"
    },
    {
      "signal_id": 13323,
      "name": "28290_1_vs"
    },
    {
      "signal_id": 13324,
      "name": "28291_1_speed"
    },
    {
      "signal_id": 13325,
      "name": "28291_1_pmech"
    },
    {
      "signal_id": 13326,
      "name": "28291_1_efd"
    },
    {
      "signal_id": 13327,
      "name": "28291_1_vs"
    },
    {
      "signal_id": 13328,
      "name": "28295_1_speed"
    },
    {
      "signal_id": 13329,
      "name": "28295_1_pmech"
    },
    {
      "signal_id": 13330,
      "name": "28295_1_efd"
    },
    {
      "signal_id": 13331,
      "name": "28295_1_vs"
    },
    {
      "signal_id": 13332,
      "name": "28295_2_speed"
    },
    {
      "signal_id": 13333,
      "name": "28295_2_pmech"
    },
    {
      "signal_id": 13334,
      "name": "28295_2_efd"
    },
    {
      "signal_id": 13335,
      "name": "28295_2_vs"
    },
    {
      "signal_id": 13336,
      "name": "28300_1_speed"
    },
    {
      "signal_id": 13337,
      "name": "28300_1_pmech"
    },
    {
      "signal_id": 13338,
      "name": "28300_1_efd"
    },
    {
      "signal_id": 13339,
      "name": "28300_1_vs"
    },
    {
      "signal_id": 13340,
      "name": "28300_2_speed"
    },
    {
      "signal_id": 13341,
      "name": "28300_2_pmech"
    },
    {
      "signal_id": 13342,
      "name": "28300_2_efd"
    },
    {
      "signal_id": 13343,
      "name": "28300_2_vs"
    },
    {
      "signal_id": 13344,
      "name": "28300_3_speed"
    },
    {
      "signal_id": 13345,
      "name": "28300_3_pmech"
    },
    {
      "signal_id": 13346,
      "name": "28300_3_efd"
    },
    {
      "signal_id": 13347,
      "name": "28300_3_vs"
    },
    {
      "signal_id": 13348,
      "name": "28303_1_speed"
    },
    {
      "signal_id": 13349,
      "name": "28303_1_pmech"
    },
    {
      "signal_id": 13350,
      "name": "28303_1_efd"
    },
    {
      "signal_id": 13351,
      "name": "28303_1_vs"
    },
    {
      "signal_id": 13352,
      "name": "28304_1_speed"
    },
    {
      "signal_id": 13353,
      "name": "28304_1_pmech"
    },
    {
      "signal_id": 13354,
      "name": "28304_1_efd"
    },
    {
      "signal_id": 13355,
      "name": "28304_1_vs"
    },
    {
      "signal_id": 13356,
      "name": "28311_1_speed"
    },
    {
      "signal_id": 13357,
      "name": "28311_1_pmech"
    },
    {
      "signal_id": 13358,
      "name": "28311_1_efd"
    },
    {
      "signal_id": 13359,
      "name": "28311_1_vs"
    },
    {
      "signal_id": 13360,
      "name": "28312_1_speed"
    },
    {
      "signal_id": 13361,
      "name": "28312_1_pmech"
    },
    {
      "signal_id": 13362,
      "name": "28312_1_efd"
    },
    {
      "signal_id": 13363,
      "name": "28312_1_vs"
    },
    {
      "signal_id": 13364,
      "name": "28313_1_speed"
    },
    {
      "signal_id": 13365,
      "name": "28313_1_pmech"
    },
    {
      "signal_id": 13366,
      "name": "28313_1_efd"
    },
    {
      "signal_id": 13367,
      "name": "28313_1_vs"
    },
    {
      "signal_id": 13368,
      "name": "28314_1_speed"
    },
    {
      "signal_id": 13369,
      "name": "28314_1_pmech"
    },
    {
      "signal_id": 13370,
      "name": "28314_1_efd"
    },
    {
      "signal_id": 13371,
      "name": "28314_1_vs"
    },
    {
      "signal_id": 13372,
      "name": "28315_1_speed"
    },
    {
      "signal_id": 13373,
      "name": "28315_1_pmech"
    },
    {
      "signal_id": 13374,
      "name": "28315_1_efd"
    },
    {
      "signal_id": 13375,
      "name": "28315_1_vs"
    },
    {
      "signal_id": 13376,
      "name": "28316_1_speed"
    },
    {
      "signal_id": 13377,
      "name": "28316_1_pmech"
    },
    {
      "signal_id": 13378,
      "name": "28316_1_efd"
    },
    {
      "signal_id": 13379,
      "name": "28316_1_vs"
    },
    {
      "signal_id": 13380,
      "name": "28324_1_speed"
    },
    {
      "signal_id": 13381,
      "name": "28324_1_pmech"
    },
    {
      "signal_id": 13382,
      "name": "28324_1_efd"
    },
    {
      "signal_id": 13383,
      "name": "28324_1_vs"
    },
    {
      "signal_id": 13384,
      "name": "28325_1_speed"
    },
    {
      "signal_id": 13385,
      "name": "28325_1_pmech"
    },
    {
      "signal_id": 13386,
      "name": "28325_1_efd"
    },
    {
      "signal_id": 13387,
      "name": "28325_1_vs"
    },
    {
      "signal_id": 13388,
      "name": "28326_1_speed"
    },
    {
      "signal_id": 13389,
      "name": "28326_1_pmech"
    },
    {
      "signal_id": 13390,
      "name": "28326_1_efd"
    },
    {
      "signal_id": 13391,
      "name": "28326_1_vs"
    },
    {
      "signal_id": 13392,
      "name": "28330_1_speed"
    },
    {
      "signal_id": 13393,
      "name": "28330_1_pmech"
    },
    {
      "signal_id": 13394,
      "name": "28330_1_efd"
    },
    {
      "signal_id": 13395,
      "name": "28330_1_vs"
    },
    {
      "signal_id": 13396,
      "name": "28331_1_speed"
    },
    {
      "signal_id": 13397,
      "name": "28331_1_pmech"
    },
    {
      "signal_id": 13398,
      "name": "28331_1_efd"
    },
    {
      "signal_id": 13399,
      "name": "28331_1_vs"
    },
    {
      "signal_id": 13400,
      "name": "28334_1_speed"
    },
    {
      "signal_id": 13401,
      "name": "28334_1_pmech"
    },
    {
      "signal_id": 13402,
      "name": "28334_1_efd"
    },
    {
      "signal_id": 13403,
      "name": "28334_1_vs"
    },
    {
      "signal_id": 13404,
      "name": "28334_2_speed"
    },
    {
      "signal_id": 13405,
      "name": "28334_2_pmech"
    },
    {
      "signal_id": 13406,
      "name": "28334_2_efd"
    },
    {
      "signal_id": 13407,
      "name": "28334_2_vs"
    },
    {
      "signal_id": 13408,
      "name": "28337_1_speed"
    },
    {
      "signal_id": 13409,
      "name": "28337_1_pmech"
    },
    {
      "signal_id": 13410,
      "name": "28337_1_efd"
    },
    {
      "signal_id": 13411,
      "name": "28337_1_vs"
    },
    {
      "signal_id": 13412,
      "name": "28338_1_speed"
    },
    {
      "signal_id": 13413,
      "name": "28338_1_pmech"
    },
    {
      "signal_id": 13414,
      "name": "28338_1_efd"
    },
    {
      "signal_id": 13415,
      "name": "28338_1_vs"
    },
    {
      "signal_id": 13416,
      "name": "28344_1_speed"
    },
    {
      "signal_id": 13417,
      "name": "28344_1_pmech"
    },
    {
      "signal_id": 13418,
      "name": "28344_1_efd"
    },
    {
      "signal_id": 13419,
      "name": "28344_1_vs"
    },
    {
      "signal_id": 13420,
      "name": "28345_1_speed"
    },
    {
      "signal_id": 13421,
      "name": "28345_1_pmech"
    },
    {
      "signal_id": 13422,
      "name": "28345_1_efd"
    },
    {
      "signal_id": 13423,
      "name": "28345_1_vs"
    },
    {
      "signal_id": 13424,
      "name": "28349_1_speed"
    },
    {
      "signal_id": 13425,
      "name": "28349_1_pmech"
    },
    {
      "signal_id": 13426,
      "name": "28349_1_efd"
    },
    {
      "signal_id": 13427,
      "name": "28349_1_vs"
    },
    {
      "signal_id": 13428,
      "name": "28350_1_speed"
    },
    {
      "signal_id": 13429,
      "name": "28350_1_pmech"
    },
    {
      "signal_id": 13430,
      "name": "28350_1_efd"
    },
    {
      "signal_id": 13431,
      "name": "28350_1_vs"
    },
    {
      "signal_id": 13432,
      "name": "28354_1_speed"
    },
    {
      "signal_id": 13433,
      "name": "28354_1_pmech"
    },
    {
      "signal_id": 13434,
      "name": "28354_1_efd"
    },
    {
      "signal_id": 13435,
      "name": "28354_1_vs"
    },
    {
      "signal_id": 13436,
      "name": "28355_1_speed"
    },
    {
      "signal_id": 13437,
      "name": "28355_1_pmech"
    },
    {
      "signal_id": 13438,
      "name": "28355_1_efd"
    },
    {
      "signal_id": 13439,
      "name": "28355_1_vs"
    },
    {
      "signal_id": 13440,
      "name": "28356_1_speed"
    },
    {
      "signal_id": 13441,
      "name": "28356_1_pmech"
    },
    {
      "signal_id": 13442,
      "name": "28356_1_efd"
    },
    {
      "signal_id": 13443,
      "name": "28356_1_vs"
    },
    {
      "signal_id": 13444,
      "name": "28357_1_speed"
    },
    {
      "signal_id": 13445,
      "name": "28357_1_pmech"
    },
    {
      "signal_id": 13446,
      "name": "28357_1_efd"
    },
    {
      "signal_id": 13447,
      "name": "28357_1_vs"
    },
    {
      "signal_id": 13448,
      "name": "28360_1_speed"
    },
    {
      "signal_id": 13449,
      "name": "28360_1_pmech"
    },
    {
      "signal_id": 13450,
      "name": "28360_1_efd"
    },
    {
      "signal_id": 13451,
      "name": "28360_1_vs"
    },
    {
      "signal_id": 13452,
      "name": "28372_1_speed"
    },
    {
      "signal_id": 13453,
      "name": "28372_1_pmech"
    },
    {
      "signal_id": 13454,
      "name": "28372_1_efd"
    },
    {
      "signal_id": 13455,
      "name": "28372_1_vs"
    },
    {
      "signal_id": 13456,
      "name": "28373_1_speed"
    },
    {
      "signal_id": 13457,
      "name": "28373_1_pmech"
    },
    {
      "signal_id": 13458,
      "name": "28373_1_efd"
    },
    {
      "signal_id": 13459,
      "name": "28373_1_vs"
    },
    {
      "signal_id": 13460,
      "name": "28385_1_speed"
    },
    {
      "signal_id": 13461,
      "name": "28385_1_pmech"
    },
    {
      "signal_id": 13462,
      "name": "28385_1_efd"
    },
    {
      "signal_id": 13463,
      "name": "28385_1_vs"
    },
    {
      "signal_id": 13464,
      "name": "28386_1_speed"
    },
    {
      "signal_id": 13465,
      "name": "28386_1_pmech"
    },
    {
      "signal_id": 13466,
      "name": "28386_1_efd"
    },
    {
      "signal_id": 13467,
      "name": "28386_1_vs"
    },
    {
      "signal_id": 13468,
      "name": "28388_1_speed"
    },
    {
      "signal_id": 13469,
      "name": "28388_1_pmech"
    },
    {
      "signal_id": 13470,
      "name": "28388_1_efd"
    },
    {
      "signal_id": 13471,
      "name": "28388_1_vs"
    },
    {
      "signal_id": 13472,
      "name": "28388_2_speed"
    },
    {
      "signal_id": 13473,
      "name": "28388_2_pmech"
    },
    {
      "signal_id": 13474,
      "name": "28388_2_efd"
    },
    {
      "signal_id": 13475,
      "name": "28388_2_vs"
    },
    {
      "signal_id": 13476,
      "name": "28396_1_speed"
    },
    {
      "signal_id": 13477,
      "name": "28396_1_pmech"
    },
    {
      "signal_id": 13478,
      "name": "28396_1_efd"
    },
    {
      "signal_id": 13479,
      "name": "28396_1_vs"
    },
    {
      "signal_id": 13480,
      "name": "28397_1_speed"
    },
    {
      "signal_id": 13481,
      "name": "28397_1_pmech"
    },
    {
      "signal_id": 13482,
      "name": "28397_1_efd"
    },
    {
      "signal_id": 13483,
      "name": "28397_1_vs"
    },
    {
      "signal_id": 13484,
      "name": "28401_1_speed"
    },
    {
      "signal_id": 13485,
      "name": "28401_1_pmech"
    },
    {
      "signal_id": 13486,
      "name": "28401_1_efd"
    },
    {
      "signal_id": 13487,
      "name": "28401_1_vs"
    },
    {
      "signal_id": 13488,
      "name": "28402_1_speed"
    },
    {
      "signal_id": 13489,
      "name": "28402_1_pmech"
    },
    {
      "signal_id": 13490,
      "name": "28402_1_efd"
    },
    {
      "signal_id": 13491,
      "name": "28402_1_vs"
    },
    {
      "signal_id": 13492,
      "name": "28403_1_speed"
    },
    {
      "signal_id": 13493,
      "name": "28403_1_pmech"
    },
    {
      "signal_id": 13494,
      "name": "28403_1_efd"
    },
    {
      "signal_id": 13495,
      "name": "28403_1_vs"
    },
    {
      "signal_id": 13496,
      "name": "28404_1_speed"
    },
    {
      "signal_id": 13497,
      "name": "28404_1_pmech"
    },
    {
      "signal_id": 13498,
      "name": "28404_1_efd"
    },
    {
      "signal_id": 13499,
      "name": "28404_1_vs"
    },
    {
      "signal_id": 13500,
      "name": "28405_1_speed"
    },
    {
      "signal_id": 13501,
      "name": "28405_1_pmech"
    },
    {
      "signal_id": 13502,
      "name": "28405_1_efd"
    },
    {
      "signal_id": 13503,
      "name": "28405_1_vs"
    },
    {
      "signal_id": 13504,
      "name": "28412_1_speed"
    },
    {
      "signal_id": 13505,
      "name": "28412_1_pmech"
    },
    {
      "signal_id": 13506,
      "name": "28412_1_efd"
    },
    {
      "signal_id": 13507,
      "name": "28412_1_vs"
    },
    {
      "signal_id": 13508,
      "name": "28413_1_speed"
    },
    {
      "signal_id": 13509,
      "name": "28413_1_pmech"
    },
    {
      "signal_id": 13510,
      "name": "28413_1_efd"
    },
    {
      "signal_id": 13511,
      "name": "28413_1_vs"
    },
    {
      "signal_id": 13512,
      "name": "28418_1_speed"
    },
    {
      "signal_id": 13513,
      "name": "28418_1_pmech"
    },
    {
      "signal_id": 13514,
      "name": "28418_1_efd"
    },
    {
      "signal_id": 13515,
      "name": "28418_1_vs"
    },
    {
      "signal_id": 13516,
      "name": "28418_2_speed"
    },
    {
      "signal_id": 13517,
      "name": "28418_2_pmech"
    },
    {
      "signal_id": 13518,
      "name": "28418_2_efd"
    },
    {
      "signal_id": 13519,
      "name": "28418_2_vs"
    },
    {
      "signal_id": 13520,
      "name": "28419_1_speed"
    },
    {
      "signal_id": 13521,
      "name": "28419_1_pmech"
    },
    {
      "signal_id": 13522,
      "name": "28419_1_efd"
    },
    {
      "signal_id": 13523,
      "name": "28419_1_vs"
    },
    {
      "signal_id": 13524,
      "name": "28423_1_speed"
    },
    {
      "signal_id": 13525,
      "name": "28423_1_pmech"
    },
    {
      "signal_id": 13526,
      "name": "28423_1_efd"
    },
    {
      "signal_id": 13527,
      "name": "28423_1_vs"
    },
    {
      "signal_id": 13528,
      "name": "28424_1_speed"
    },
    {
      "signal_id": 13529,
      "name": "28424_1_pmech"
    },
    {
      "signal_id": 13530,
      "name": "28424_1_efd"
    },
    {
      "signal_id": 13531,
      "name": "28424_1_vs"
    },
    {
      "signal_id": 13532,
      "name": "28427_1_speed"
    },
    {
      "signal_id": 13533,
      "name": "28427_1_pmech"
    },
    {
      "signal_id": 13534,
      "name": "28427_1_efd"
    },
    {
      "signal_id": 13535,
      "name": "28427_1_vs"
    },
    {
      "signal_id": 13536,
      "name": "28431_1_speed"
    },
    {
      "signal_id": 13537,
      "name": "28431_1_pmech"
    },
    {
      "signal_id": 13538,
      "name": "28431_1_efd"
    },
    {
      "signal_id": 13539,
      "name": "28431_1_vs"
    },
    {
      "signal_id": 13540,
      "name": "28431_2_speed"
    },
    {
      "signal_id": 13541,
      "name": "28431_2_pmech"
    },
    {
      "signal_id": 13542,
      "name": "28431_2_efd"
    },
    {
      "signal_id": 13543,
      "name": "28431_2_vs"
    },
    {
      "signal_id": 13544,
      "name": "28434_1_speed"
    },
    {
      "signal_id": 13545,
      "name": "28434_1_pmech"
    },
    {
      "signal_id": 13546,
      "name": "28434_1_efd"
    },
    {
      "signal_id": 13547,
      "name": "28434_1_vs"
    },
    {
      "signal_id": 13548,
      "name": "28435_1_speed"
    },
    {
      "signal_id": 13549,
      "name": "28435_1_pmech"
    },
    {
      "signal_id": 13550,
      "name": "28435_1_efd"
    },
    {
      "signal_id": 13551,
      "name": "28435_1_vs"
    },
    {
      "signal_id": 13552,
      "name": "28443_1_speed"
    },
    {
      "signal_id": 13553,
      "name": "28443_1_pmech"
    },
    {
      "signal_id": 13554,
      "name": "28443_1_efd"
    },
    {
      "signal_id": 13555,
      "name": "28443_1_vs"
    },
    {
      "signal_id": 13556,
      "name": "28447_1_speed"
    },
    {
      "signal_id": 13557,
      "name": "28447_1_pmech"
    },
    {
      "signal_id": 13558,
      "name": "28447_1_efd"
    },
    {
      "signal_id": 13559,
      "name": "28447_1_vs"
    },
    {
      "signal_id": 13560,
      "name": "28448_1_speed"
    },
    {
      "signal_id": 13561,
      "name": "28448_1_pmech"
    },
    {
      "signal_id": 13562,
      "name": "28448_1_efd"
    },
    {
      "signal_id": 13563,
      "name": "28448_1_vs"
    },
    {
      "signal_id": 13564,
      "name": "28449_1_speed"
    },
    {
      "signal_id": 13565,
      "name": "28449_1_pmech"
    },
    {
      "signal_id": 13566,
      "name": "28449_1_efd"
    },
    {
      "signal_id": 13567,
      "name": "28449_1_vs"
    },
    {
      "signal_id": 13568,
      "name": "28450_1_speed"
    },
    {
      "signal_id": 13569,
      "name": "28450_1_pmech"
    },
    {
      "signal_id": 13570,
      "name": "28450_1_efd"
    },
    {
      "signal_id": 13571,
      "name": "28450_1_vs"
    },
    {
      "signal_id": 13572,
      "name": "28451_1_speed"
    },
    {
      "signal_id": 13573,
      "name": "28451_1_pmech"
    },
    {
      "signal_id": 13574,
      "name": "28451_1_efd"
    },
    {
      "signal_id": 13575,
      "name": "28451_1_vs"
    },
    {
      "signal_id": 13576,
      "name": "28452_1_speed"
    },
    {
      "signal_id": 13577,
      "name": "28452_1_pmech"
    },
    {
      "signal_id": 13578,
      "name": "28452_1_efd"
    },
    {
      "signal_id": 13579,
      "name": "28452_1_vs"
    },
    {
      "signal_id": 13580,
      "name": "28460_1_speed"
    },
    {
      "signal_id": 13581,
      "name": "28460_1_pmech"
    },
    {
      "signal_id": 13582,
      "name": "28460_1_efd"
    },
    {
      "signal_id": 13583,
      "name": "28460_1_vs"
    },
    {
      "signal_id": 13584,
      "name": "28461_1_speed"
    },
    {
      "signal_id": 13585,
      "name": "28461_1_pmech"
    },
    {
      "signal_id": 13586,
      "name": "28461_1_efd"
    },
    {
      "signal_id": 13587,
      "name": "28461_1_vs"
    },
    {
      "signal_id": 13588,
      "name": "28462_1_speed"
    },
    {
      "signal_id": 13589,
      "name": "28462_1_pmech"
    },
    {
      "signal_id": 13590,
      "name": "28462_1_efd"
    },
    {
      "signal_id": 13591,
      "name": "28462_1_vs"
    },
    {
      "signal_id": 13592,
      "name": "28463_1_speed"
    },
    {
      "signal_id": 13593,
      "name": "28463_1_pmech"
    },
    {
      "signal_id": 13594,
      "name": "28463_1_efd"
    },
    {
      "signal_id": 13595,
      "name": "28463_1_vs"
    },
    {
      "signal_id": 13596,
      "name": "28469_1_speed"
    },
    {
      "signal_id": 13597,
      "name": "28469_1_pmech"
    },
    {
      "signal_id": 13598,
      "name": "28469_1_efd"
    },
    {
      "signal_id": 13599,
      "name": "28469_1_vs"
    },
    {
      "signal_id": 13600,
      "name": "28470_1_speed"
    },
    {
      "signal_id": 13601,
      "name": "28470_1_pmech"
    },
    {
      "signal_id": 13602,
      "name": "28470_1_efd"
    },
    {
      "signal_id": 13603,
      "name": "28470_1_vs"
    },
    {
      "signal_id": 13604,
      "name": "28471_1_speed"
    },
    {
      "signal_id": 13605,
      "name": "28471_1_pmech"
    },
    {
      "signal_id": 13606,
      "name": "28471_1_efd"
    },
    {
      "signal_id": 13607,
      "name": "28471_1_vs"
    },
    {
      "signal_id": 13608,
      "name": "28472_1_speed"
    },
    {
      "signal_id": 13609,
      "name": "28472_1_pmech"
    },
    {
      "signal_id": 13610,
      "name": "28472_1_efd"
    },
    {
      "signal_id": 13611,
      "name": "28472_1_vs"
    },
    {
      "signal_id": 13612,
      "name": "28473_1_speed"
    },
    {
      "signal_id": 13613,
      "name": "28473_1_pmech"
    },
    {
      "signal_id": 13614,
      "name": "28473_1_efd"
    },
    {
      "signal_id": 13615,
      "name": "28473_1_vs"
    },
    {
      "signal_id": 13616,
      "name": "28474_1_speed"
    },
    {
      "signal_id": 13617,
      "name": "28474_1_pmech"
    },
    {
      "signal_id": 13618,
      "name": "28474_1_efd"
    },
    {
      "signal_id": 13619,
      "name": "28474_1_vs"
    },
    {
      "signal_id": 13620,
      "name": "28478_1_speed"
    },
    {
      "signal_id": 13621,
      "name": "28478_1_pmech"
    },
    {
      "signal_id": 13622,
      "name": "28478_1_efd"
    },
    {
      "signal_id": 13623,
      "name": "28478_1_vs"
    },
    {
      "signal_id": 13624,
      "name": "28479_1_speed"
    },
    {
      "signal_id": 13625,
      "name": "28479_1_pmech"
    },
    {
      "signal_id": 13626,
      "name": "28479_1_efd"
    },
    {
      "signal_id": 13627,
      "name": "28479_1_vs"
    },
    {
      "signal_id": 13628,
      "name": "28483_1_speed"
    },
    {
      "signal_id": 13629,
      "name": "28483_1_pmech"
    },
    {
      "signal_id": 13630,
      "name": "28483_1_efd"
    },
    {
      "signal_id": 13631,
      "name": "28483_1_vs"
    },
    {
      "signal_id": 13632,
      "name": "28485_1_speed"
    },
    {
      "signal_id": 13633,
      "name": "28485_1_pmech"
    },
    {
      "signal_id": 13634,
      "name": "28485_1_efd"
    },
    {
      "signal_id": 13635,
      "name": "28485_1_vs"
    },
    {
      "signal_id": 13636,
      "name": "28485_2_speed"
    },
    {
      "signal_id": 13637,
      "name": "28485_2_pmech"
    },
    {
      "signal_id": 13638,
      "name": "28485_2_efd"
    },
    {
      "signal_id": 13639,
      "name": "28485_2_vs"
    },
    {
      "signal_id": 13640,
      "name": "28485_3_speed"
    },
    {
      "signal_id": 13641,
      "name": "28485_3_pmech"
    },
    {
      "signal_id": 13642,
      "name": "28485_3_efd"
    },
    {
      "signal_id": 13643,
      "name": "28485_3_vs"
    },
    {
      "signal_id": 13644,
      "name": "28485_4_speed"
    },
    {
      "signal_id": 13645,
      "name": "28485_4_pmech"
    },
    {
      "signal_id": 13646,
      "name": "28485_4_efd"
    },
    {
      "signal_id": 13647,
      "name": "28485_4_vs"
    },
    {
      "signal_id": 13648,
      "name": "28485_5_speed"
    },
    {
      "signal_id": 13649,
