      "name": "28485_5_pmech"
    },
    {
      "signal_id": 13650,
      "name": "28485_5_efd"
    },
    {
      "signal_id": 13651,
      "name": "28485_5_vs"
    },
    {
      "signal_id": 13652,
      "name": "28485_6_speed"
    },
    {
      "signal_id": 13653,
      "name": "28485_6_pmech"
    },
    {
      "signal_id": 13654,
      "name": "28485_6_efd"
    },
    {
      "signal_id": 13655,
      "name": "28485_6_vs"
    },
    {
      "signal_id": 13656,
      "name": "28488_1_ipcmd"
    },
    {
      "signal_id": 13657,
      "name": "28488_1_iqcmd"
    },
    {
      "signal_id": 13658,
      "name": "28488_1_p"
    },
    {
      "signal_id": 13659,
      "name": "28488_1_q"
    },
    {
      "signal_id": 13660,
      "name": "28491_1_speed"
    },
    {
      "signal_id": 13661,
      "name": "28491_1_pmech"
    },
    {
      "signal_id": 13662,
      "name": "28491_1_efd"
    },
    {
      "signal_id": 13663,
      "name": "28491_1_vs"
    },
    {
      "signal_id": 13664,
      "name": "28491_2_speed"
    },
    {
      "signal_id": 13665,
      "name": "28491_2_pmech"
    },
    {
      "signal_id": 13666,
      "name": "28491_2_efd"
    },
    {
      "signal_id": 13667,
      "name": "28491_2_vs"
    },
    {
      "signal_id": 13668,
      "name": "28491_3_speed"
    },
    {
      "signal_id": 13669,
      "name": "28491_3_pmech"
    },
    {
      "signal_id": 13670,
      "name": "28491_3_efd"
    },
    {
      "signal_id": 13671,
      "name": "28491_3_vs"
    },
    {
      "signal_id": 13672,
      "name": "28491_4_speed"
    },
    {
      "signal_id": 13673,
      "name": "28491_4_pmech"
    },
    {
      "signal_id": 13674,
      "name": "28491_4_efd"
    },
    {
      "signal_id": 13675,
      "name": "28491_4_vs"
    },
    {
      "signal_id": 13676,
      "name": "28502_1_speed"
    },
    {
      "signal_id": 13677,
      "name": "28502_1_pmech"
    },
    {
      "signal_id": 13678,
      "name": "28502_1_efd"
    },
    {
      "signal_id": 13679,
      "name": "28502_1_vs"
    },
    {
      "signal_id": 13680,
      "name": "28502_2_speed"
    },
    {
      "signal_id": 13681,
      "name": "28502_2_pmech"
    },
    {
      "signal_id": 13682,
      "name": "28502_2_efd"
    },
    {
      "signal_id": 13683,
      "name": "28502_2_vs"
    },
    {
      "signal_id": 13684,
      "name": "28503_1_speed"
    },
    {
      "signal_id": 13685,
      "name": "28503_1_pmech"
    },
    {
      "signal_id": 13686,
      "name": "28503_1_efd"
    },
    {
      "signal_id": 13687,
      "name": "28503_1_vs"
    },
    {
      "signal_id": 13688,
      "name": "28503_2_speed"
    },
    {
      "signal_id": 13689,
      "name": "28503_2_pmech"
    },
    {
      "signal_id": 13690,
      "name": "28503_2_efd"
    },
    {
      "signal_id": 13691,
      "name": "28503_2_vs"
    },
    {
      "signal_id": 13692,
      "name": "28504_1_speed"
    },
    {
      "signal_id": 13693,
      "name": "28504_1_pmech"
    },
    {
      "signal_id": 13694,
      "name": "28504_1_efd"
    },
    {
      "signal_id": 13695,
      "name": "28504_1_vs"
    },
    {
      "signal_id": 13696,
      "name": "28504_2_speed"
    },
    {
      "signal_id": 13697,
      "name": "28504_2_pmech"
    },
    {
      "signal_id": 13698,
      "name": "28504_2_efd"
    },
    {
      "signal_id": 13699,
      "name": "28504_2_vs"
    },
    {
      "signal_id": 13700,
      "name": "28507_1_speed"
    },
    {
      "signal_id": 13701,
      "name": "28507_1_pmech"
    },
    {
      "signal_id": 13702,
      "name": "28507_1_efd"
    },
    {
      "signal_id": 13703,
      "name": "28507_1_vs"
    },
    {
      "signal_id": 13704,
      "name": "28512_1_speed"
    },
    {
      "signal_id": 13705,
      "name": "28512_1_pmech"
    },
    {
      "signal_id": 13706,
      "name": "28512_1_efd"
    },
    {
      "signal_id": 13707,
      "name": "28512_1_vs"
    },
    {
      "signal_id": 13708,
      "name": "28513_1_speed"
    },
    {
      "signal_id": 13709,
      "name": "28513_1_pmech"
    },
    {
      "signal_id": 13710,
      "name": "28513_1_efd"
    },
    {
      "signal_id": 13711,
      "name": "28513_1_vs"
    },
    {
      "signal_id": 13712,
      "name": "28514_1_speed"
    },
    {
      "signal_id": 13713,
      "name": "28514_1_pmech"
    },
    {
      "signal_id": 13714,
      "name": "28514_1_efd"
    },
    {
      "signal_id": 13715,
      "name": "28514_1_vs"
    },
    {
      "signal_id": 13716,
      "name": "28520_1_speed"
    },
    {
      "signal_id": 13717,
      "name": "28520_1_pmech"
    },
    {
      "signal_id": 13718,
      "name": "28520_1_efd"
    },
    {
      "signal_id": 13719,
      "name": "28520_1_vs"
    },
    {
      "signal_id": 13720,
      "name": "28523_1_speed"
    },
    {
      "signal_id": 13721,
      "name": "28523_1_pmech"
    },
    {
      "signal_id": 13722,
      "name": "28523_1_efd"
    },
    {
      "signal_id": 13723,
      "name": "28523_1_vs"
    },
    {
      "signal_id": 13724,
      "name": "28530_1_speed"
    },
    {
      "signal_id": 13725,
      "name": "28530_1_pmech"
    },
    {
      "signal_id": 13726,
      "name": "28530_1_efd"
    },
    {
      "signal_id": 13727,
      "name": "28530_1_vs"
    },
    {
      "signal_id": 13728,
      "name": "28531_1_speed"
    },
    {
      "signal_id": 13729,
      "name": "28531_1_pmech"
    },
    {
      "signal_id": 13730,
      "name": "28531_1_efd"
    },
    {
      "signal_id": 13731,
      "name": "28531_1_vs"
    },
    {
      "signal_id": 13732,
      "name": "28536_1_speed"
    },
    {
      "signal_id": 13733,
      "name": "28536_1_pmech"
    },
    {
      "signal_id": 13734,
      "name": "28536_1_efd"
    },
    {
      "signal_id": 13735,
      "name": "28536_1_vs"
    },
    {
      "signal_id": 13736,
      "name": "28537_1_speed"
    },
    {
      "signal_id": 13737,
      "name": "28537_1_pmech"
    },
    {
      "signal_id": 13738,
      "name": "28537_1_efd"
    },
    {
      "signal_id": 13739,
      "name": "28537_1_vs"
    },
    {
      "signal_id": 13740,
      "name": "28538_1_speed"
    },
    {
      "signal_id": 13741,
      "name": "28538_1_pmech"
    },
    {
      "signal_id": 13742,
      "name": "28538_1_efd"
    },
    {
      "signal_id": 13743,
      "name": "28538_1_vs"
    },
    {
      "signal_id": 13744,
      "name": "28541_1_speed"
    },
    {
      "signal_id": 13745,
      "name": "28541_1_pmech"
    },
    {
      "signal_id": 13746,
      "name": "28541_1_efd"
    },
    {
      "signal_id": 13747,
      "name": "28541_1_vs"
    },
    {
      "signal_id": 13748,
      "name": "28541_2_speed"
    },
    {
      "signal_id": 13749,
      "name": "28541_2_pmech"
    },
    {
      "signal_id": 13750,
      "name": "28541_2_efd"
    },
    {
      "signal_id": 13751,
      "name": "28541_2_vs"
    },
    {
      "signal_id": 13752,
      "name": "28548_1_speed"
    },
    {
      "signal_id": 13753,
      "name": "28548_1_pmech"
    },
    {
      "signal_id": 13754,
      "name": "28548_1_efd"
    },
    {
      "signal_id": 13755,
      "name": "28548_1_vs"
    },
    {
      "signal_id": 13756,
      "name": "28549_1_speed"
    },
    {
      "signal_id": 13757,
      "name": "28549_1_pmech"
    },
    {
      "signal_id": 13758,
      "name": "28549_1_efd"
    },
    {
      "signal_id": 13759,
      "name": "28549_1_vs"
    },
    {
      "signal_id": 13760,
      "name": "28550_1_speed"
    },
    {
      "signal_id": 13761,
      "name": "28550_1_pmech"
    },
    {
      "signal_id": 13762,
      "name": "28550_1_efd"
    },
    {
      "signal_id": 13763,
      "name": "28550_1_vs"
    },
    {
      "signal_id": 13764,
      "name": "29644_1_speed"
    },
    {
      "signal_id": 13765,
      "name": "29644_1_pmech"
    },
    {
      "signal_id": 13766,
      "name": "29644_1_efd"
    },
    {
      "signal_id": 13767,
      "name": "29644_1_vs"
    },
    {
      "signal_id": 13768,
      "name": "29645_1_speed"
    },
    {
      "signal_id": 13769,
      "name": "29645_1_pmech"
    },
    {
      "signal_id": 13770,
      "name": "29645_1_efd"
    },
    {
      "signal_id": 13771,
      "name": "29645_1_vs"
    },
    {
      "signal_id": 13772,
      "name": "29646_1_speed"
    },
    {
      "signal_id": 13773,
      "name": "29646_1_pmech"
    },
    {
      "signal_id": 13774,
      "name": "29646_1_efd"
    },
    {
      "signal_id": 13775,
      "name": "29646_1_vs"
    },
    {
      "signal_id": 13776,
      "name": "29646_2_speed"
    },
    {
      "signal_id": 13777,
      "name": "29646_2_pmech"
    },
    {
      "signal_id": 13778,
      "name": "29646_2_efd"
    },
    {
      "signal_id": 13779,
      "name": "29646_2_vs"
    },
    {
      "signal_id": 13780,
      "name": "29655_1_speed"
    },
    {
      "signal_id": 13781,
      "name": "29655_1_pmech"
    },
    {
      "signal_id": 13782,
      "name": "29655_1_efd"
    },
    {
      "signal_id": 13783,
      "name": "29655_1_vs"
    },
    {
      "signal_id": 13784,
      "name": "29655_2_speed"
    },
    {
      "signal_id": 13785,
      "name": "29655_2_pmech"
    },
    {
      "signal_id": 13786,
      "name": "29655_2_efd"
    },
    {
      "signal_id": 13787,
      "name": "29655_2_vs"
    },
    {
      "signal_id": 13788,
      "name": "29658_1_speed"
    },
    {
      "signal_id": 13789,
      "name": "29658_1_pmech"
    },
    {
      "signal_id": 13790,
      "name": "29658_1_efd"
    },
    {
      "signal_id": 13791,
      "name": "29658_1_vs"
    },
    {
      "signal_id": 13792,
      "name": "29659_1_speed"
    },
    {
      "signal_id": 13793,
      "name": "29659_1_pmech"
    },
    {
      "signal_id": 13794,
      "name": "29659_1_efd"
    },
    {
      "signal_id": 13795,
      "name": "29659_1_vs"
    },
    {
      "signal_id": 13796,
      "name": "29660_1_speed"
    },
    {
      "signal_id": 13797,
      "name": "29660_1_pmech"
    },
    {
      "signal_id": 13798,
      "name": "29660_1_efd"
    },
    {
      "signal_id": 13799,
      "name": "29660_1_vs"
    },
    {
      "signal_id": 13800,
      "name": "29661_1_speed"
    },
    {
      "signal_id": 13801,
      "name": "29661_1_pmech"
    },
    {
      "signal_id": 13802,
      "name": "29661_1_efd"
    },
    {
      "signal_id": 13803,
      "name": "29661_1_vs"
    },
    {
      "signal_id": 13804,
      "name": "29666_1_speed"
    },
    {
      "signal_id": 13805,
      "name": "29666_1_pmech"
    },
    {
      "signal_id": 13806,
      "name": "29666_1_efd"
    },
    {
      "signal_id": 13807,
      "name": "29666_1_vs"
    },
    {
      "signal_id": 13808,
      "name": "29667_1_speed"
    },
    {
      "signal_id": 13809,
      "name": "29667_1_pmech"
    },
    {
      "signal_id": 13810,
      "name": "29667_1_efd"
    },
    {
      "signal_id": 13811,
      "name": "29667_1_vs"
    },
    {
      "signal_id": 13812,
      "name": "29668_1_speed"
    },
    {
      "signal_id": 13813,
      "name": "29668_1_pmech"
    },
    {
      "signal_id": 13814,
      "name": "29668_1_efd"
    },
    {
      "signal_id": 13815,
      "name": "29668_1_vs"
    },
    {
      "signal_id": 13816,
      "name": "29674_1_speed"
    },
    {
      "signal_id": 13817,
      "name": "29674_1_pmech"
    },
    {
      "signal_id": 13818,
      "name": "29674_1_efd"
    },
    {
      "signal_id": 13819,
      "name": "29674_1_vs"
    },
    {
      "signal_id": 13820,
      "name": "29676_1_speed"
    },
    {
      "signal_id": 13821,
      "name": "29676_1_pmech"
    },
    {
      "signal_id": 13822,
      "name": "29676_1_efd"
    },
    {
      "signal_id": 13823,
      "name": "29676_1_vs"
    },
    {
      "signal_id": 13824,
      "name": "29676_2_speed"
    },
    {
      "signal_id": 13825,
      "name": "29676_2_pmech"
    },
    {
      "signal_id": 13826,
      "name": "29676_2_efd"
    },
    {
      "signal_id": 13827,
      "name": "29676_2_vs"
    },
    {
      "signal_id": 13828,
      "name": "29676_3_speed"
    },
    {
      "signal_id": 13829,
      "name": "29676_3_pmech"
    },
    {
      "signal_id": 13830,
      "name": "29676_3_efd"
    },
    {
      "signal_id": 13831,
      "name": "29676_3_vs"
    },
    {
      "signal_id": 13832,
      "name": "29680_1_speed"
    },
    {
      "signal_id": 13833,
      "name": "29680_1_pmech"
    },
    {
      "signal_id": 13834,
      "name": "29680_1_efd"
    },
    {
      "signal_id": 13835,
      "name": "29680_1_vs"
    },
    {
      "signal_id": 13836,
      "name": "29681_1_speed"
    },
    {
      "signal_id": 13837,
      "name": "29681_1_pmech"
    },
    {
      "signal_id": 13838,
      "name": "29681_1_efd"
    },
    {
      "signal_id": 13839,
      "name": "29681_1_vs"
    },
    {
      "signal_id": 13840,
      "name": "29682_1_speed"
    },
    {
      "signal_id": 13841,
      "name": "29682_1_pmech"
    },
    {
      "signal_id": 13842,
      "name": "29682_1_efd"
    },
    {
      "signal_id": 13843,
      "name": "29682_1_vs"
    },
    {
      "signal_id": 13844,
      "name": "29683_1_speed"
    },
    {
      "signal_id": 13845,
      "name": "29683_1_pmech"
    },
    {
      "signal_id": 13846,
      "name": "29683_1_efd"
    },
    {
      "signal_id": 13847,
      "name": "29683_1_vs"
    },
    {
      "signal_id": 13848,
      "name": "29687_1_speed"
    },
    {
      "signal_id": 13849,
      "name": "29687_1_pmech"
    },
    {
      "signal_id": 13850,
      "name": "29687_1_efd"
    },
    {
      "signal_id": 13851,
      "name": "29687_1_vs"
    },
    {
      "signal_id": 13852,
      "name": "29688_1_speed"
    },
    {
      "signal_id": 13853,
      "name": "29688_1_pmech"
    },
    {
      "signal_id": 13854,
      "name": "29688_1_efd"
    },
    {
      "signal_id": 13855,
      "name": "29688_1_vs"
    },
    {
      "signal_id": 13856,
      "name": "29689_1_speed"
    },
    {
      "signal_id": 13857,
      "name": "29689_1_pmech"
    },
    {
      "signal_id": 13858,
      "name": "29689_1_efd"
    },
    {
      "signal_id": 13859,
      "name": "29689_1_vs"
    },
    {
      "signal_id": 13860,
      "name": "29691_1_speed"
    },
    {
      "signal_id": 13861,
      "name": "29691_1_pmech"
    },
    {
      "signal_id": 13862,
      "name": "29691_1_efd"
    },
    {
      "signal_id": 13863,
      "name": "29691_1_vs"
    },
    {
      "signal_id": 13864,
      "name": "29702_1_speed"
    },
    {
      "signal_id": 13865,
      "name": "29702_1_pmech"
    },
    {
      "signal_id": 13866,
      "name": "29702_1_efd"
    },
    {
      "signal_id": 13867,
      "name": "29702_1_vs"
    },
    {
      "signal_id": 13868,
      "name": "29703_1_speed"
    },
    {
      "signal_id": 13869,
      "name": "29703_1_pmech"
    },
    {
      "signal_id": 13870,
      "name": "29703_1_efd"
    },
    {
      "signal_id": 13871,
      "name": "29703_1_vs"
    },
    {
      "signal_id": 13872,
      "name": "29704_1_speed"
    },
    {
      "signal_id": 13873,
      "name": "29704_1_pmech"
    },
    {
      "signal_id": 13874,
      "name": "29704_1_efd"
    },
    {
      "signal_id": 13875,
      "name": "29704_1_vs"
    },
    {
      "signal_id": 13876,
      "name": "29707_2_speed"
    },
    {
      "signal_id": 13877,
      "name": "29707_2_pmech"
    },
    {
      "signal_id": 13878,
      "name": "29707_2_efd"
    },
    {
      "signal_id": 13879,
      "name": "29707_2_vs"
    },
    {
      "signal_id": 13880,
      "name": "29707_3_speed"
    },
    {
      "signal_id": 13881,
      "name": "29707_3_pmech"
    },
    {
      "signal_id": 13882,
      "name": "29707_3_efd"
    },
    {
      "signal_id": 13883,
      "name": "29707_3_vs"
    },
    {
      "signal_id": 13884,
      "name": "29713_1_speed"
    },
    {
      "signal_id": 13885,
      "name": "29713_1_pmech"
    },
    {
      "signal_id": 13886,
      "name": "29713_1_efd"
    },
    {
      "signal_id": 13887,
      "name": "29713_1_vs"
    },
    {
      "signal_id": 13888,
      "name": "29720_1_speed"
    },
    {
      "signal_id": 13889,
      "name": "29720_1_pmech"
    },
    {
      "signal_id": 13890,
      "name": "29720_1_efd"
    },
    {
      "signal_id": 13891,
      "name": "29720_1_vs"
    },
    {
      "signal_id": 13892,
      "name": "29720_2_speed"
    },
    {
      "signal_id": 13893,
      "name": "29720_2_pmech"
    },
    {
      "signal_id": 13894,
      "name": "29720_2_efd"
    },
    {
      "signal_id": 13895,
      "name": "29720_2_vs"
    },
    {
      "signal_id": 13896,
      "name": "29720_3_speed"
    },
    {
      "signal_id": 13897,
      "name": "29720_3_pmech"
    },
    {
      "signal_id": 13898,
      "name": "29720_3_efd"
    },
    {
      "signal_id": 13899,
      "name": "29720_3_vs"
    },
    {
      "signal_id": 13900,
      "name": "29726_1_speed"
    },
    {
      "signal_id": 13901,
      "name": "29726_1_pmech"
    },
    {
      "signal_id": 13902,
      "name": "29726_1_efd"
    },
    {
      "signal_id": 13903,
      "name": "29726_1_vs"
    },
    {
      "signal_id": 13904,
      "name": "29727_1_speed"
    },
    {
      "signal_id": 13905,
      "name": "29727_1_pmech"
    },
    {
      "signal_id": 13906,
      "name": "29727_1_efd"
    },
    {
      "signal_id": 13907,
      "name": "29727_1_vs"
    },
    {
      "signal_id": 13908,
      "name": "29731_1_speed"
    },
    {
      "signal_id": 13909,
      "name": "29731_1_pmech"
    },
    {
      "signal_id": 13910,
      "name": "29731_1_efd"
    },
    {
      "signal_id": 13911,
      "name": "29731_1_vs"
    },
    {
      "signal_id": 13912,
      "name": "29736_1_speed"
    },
    {
      "signal_id": 13913,
      "name": "29736_1_pmech"
    },
    {
      "signal_id": 13914,
      "name": "29736_1_efd"
    },
    {
      "signal_id": 13915,
      "name": "29736_1_vs"
    },
    {
      "signal_id": 13916,
      "name": "29737_1_speed"
    },
    {
      "signal_id": 13917,
      "name": "29737_1_pmech"
    },
    {
      "signal_id": 13918,
      "name": "29737_1_efd"
    },
    {
      "signal_id": 13919,
      "name": "29737_1_vs"
    },
    {
      "signal_id": 13920,
      "name": "29738_1_speed"
    },
    {
      "signal_id": 13921,
      "name": "29738_1_pmech"
    },
    {
      "signal_id": 13922,
      "name": "29738_1_efd"
    },
    {
      "signal_id": 13923,
      "name": "29738_1_vs"
    },
    {
      "signal_id": 13924,
      "name": "29739_1_speed"
    },
    {
      "signal_id": 13925,
      "name": "29739_1_pmech"
    },
    {
      "signal_id": 13926,
      "name": "29739_1_efd"
    },
    {
      "signal_id": 13927,
      "name": "29739_1_vs"
    },
    {
      "signal_id": 13928,
      "name": "29742_1_speed"
    },
    {
      "signal_id": 13929,
      "name": "29742_1_pmech"
    },
    {
      "signal_id": 13930,
      "name": "29742_1_efd"
    },
    {
      "signal_id": 13931,
      "name": "29742_1_vs"
    },
    {
      "signal_id": 13932,
      "name": "29742_2_speed"
    },
    {
      "signal_id": 13933,
      "name": "29742_2_pmech"
    },
    {
      "signal_id": 13934,
      "name": "29742_2_efd"
    },
    {
      "signal_id": 13935,
      "name": "29742_2_vs"
    },
    {
      "signal_id": 13936,
      "name": "29742_3_speed"
    },
    {
      "signal_id": 13937,
      "name": "29742_3_pmech"
    },
    {
      "signal_id": 13938,
      "name": "29742_3_efd"
    },
    {
      "signal_id": 13939,
      "name": "29742_3_vs"
    },
    {
      "signal_id": 13940,
      "name": "29745_1_speed"
    },
    {
      "signal_id": 13941,
      "name": "29745_1_pmech"
    },
    {
      "signal_id": 13942,
      "name": "29745_1_efd"
    },
    {
      "signal_id": 13943,
      "name": "29745_1_vs"
    },
    {
      "signal_id": 13944,
      "name": "29746_1_speed"
    },
    {
      "signal_id": 13945,
      "name": "29746_1_pmech"
    },
    {
      "signal_id": 13946,
      "name": "29746_1_efd"
    },
    {
      "signal_id": 13947,
      "name": "29746_1_vs"
    },
    {
      "signal_id": 13948,
      "name": "29747_1_speed"
    },
    {
      "signal_id": 13949,
      "name": "29747_1_pmech"
    },
    {
      "signal_id": 13950,
      "name": "29747_1_efd"
    },
    {
      "signal_id": 13951,
      "name": "29747_1_vs"
    },
    {
      "signal_id": 13952,
      "name": "29748_1_speed"
    },
    {
      "signal_id": 13953,
      "name": "29748_1_pmech"
    },
    {
      "signal_id": 13954,
      "name": "29748_1_efd"
    },
    {
      "signal_id": 13955,
      "name": "29748_1_vs"
    },
    {
      "signal_id": 13956,
      "name": "29749_1_speed"
    },
    {
      "signal_id": 13957,
      "name": "29749_1_pmech"
    },
    {
      "signal_id": 13958,
      "name": "29749_1_efd"
    },
    {
      "signal_id": 13959,
      "name": "29749_1_vs"
    },
    {
      "signal_id": 13960,
      "name": "29755_1_speed"
    },
    {
      "signal_id": 13961,
      "name": "29755_1_pmech"
    },
    {
      "signal_id": 13962,
      "name": "29755_1_efd"
    },
    {
      "signal_id": 13963,
      "name": "29755_1_vs"
    },
    {
      "signal_id": 13964,
      "name": "29759_1_speed"
    },
    {
      "signal_id": 13965,
      "name": "29759_1_pmech"
    },
    {
      "signal_id": 13966,
      "name": "29759_1_efd"
    },
    {
      "signal_id": 13967,
      "name": "29759_1_vs"
    },
    {
      "signal_id": 13968,
      "name": "29759_3_speed"
    },
    {
      "signal_id": 13969,
      "name": "29759_3_pmech"
    },
    {
      "signal_id": 13970,
      "name": "29759_3_efd"
    },
    {
      "signal_id": 13971,
      "name": "29759_3_vs"
    },
    {
      "signal_id": 13972,
      "name": "29765_1_speed"
    },
    {
      "signal_id": 13973,
      "name": "29765_1_pmech"
    },
    {
      "signal_id": 13974,
      "name": "29765_1_efd"
    },
    {
      "signal_id": 13975,
      "name": "29765_1_vs"
    },
    {
      "signal_id": 13976,
      "name": "29766_1_speed"
    },
    {
      "signal_id": 13977,
      "name": "29766_1_pmech"
    },
    {
      "signal_id": 13978,
      "name": "29766_1_efd"
    },
    {
      "signal_id": 13979,
      "name": "29766_1_vs"
    },
    {
      "signal_id": 13980,
      "name": "29767_1_speed"
    },
    {
      "signal_id": 13981,
      "name": "29767_1_pmech"
    },
    {
      "signal_id": 13982,
      "name": "29767_1_efd"
    },
    {
      "signal_id": 13983,
      "name": "29767_1_vs"
    },
    {
      "signal_id": 13984,
      "name": "29774_2_speed"
    },
    {
      "signal_id": 13985,
      "name": "29774_2_pmech"
    },
    {
      "signal_id": 13986,
      "name": "29774_2_efd"
    },
    {
      "signal_id": 13987,
      "name": "29774_2_vs"
    },
    {
      "signal_id": 13988,
      "name": "29774_3_speed"
    },
    {
      "signal_id": 13989,
      "name": "29774_3_pmech"
    },
    {
      "signal_id": 13990,
      "name": "29774_3_efd"
    },
    {
      "signal_id": 13991,
      "name": "29774_3_vs"
    },
    {
      "signal_id": 13992,
      "name": "29776_1_speed"
    },
    {
      "signal_id": 13993,
      "name": "29776_1_pmech"
    },
    {
      "signal_id": 13994,
      "name": "29776_1_efd"
    },
    {
      "signal_id": 13995,
      "name": "29776_1_vs"
    },
    {
      "signal_id": 13996,
      "name": "29781_1_speed"
    },
    {
      "signal_id": 13997,
      "name": "29781_1_pmech"
    },
    {
      "signal_id": 13998,
      "name": "29781_1_efd"
    },
    {
      "signal_id": 13999,
      "name": "29781_1_vs"
    },
    {
      "signal_id": 14000,
      "name": "29782_1_speed"
    },
    {
      "signal_id": 14001,
      "name": "29782_1_pmech"
    },
    {
      "signal_id": 14002,
      "name": "29782_1_efd"
    },
    {
      "signal_id": 14003,
      "name": "29782_1_vs"
    },
    {
      "signal_id": 14004,
      "name": "29783_1_speed"
    },
    {
      "signal_id": 14005,
      "name": "29783_1_pmech"
    },
    {
      "signal_id": 14006,
      "name": "29783_1_efd"
    },
    {
      "signal_id": 14007,
      "name": "29783_1_vs"
    },
    {
      "signal_id": 14008,
      "name": "29784_1_speed"
    },
    {
      "signal_id": 14009,
      "name": "29784_1_pmech"
    },
    {
      "signal_id": 14010,
      "name": "29784_1_efd"
    },
    {
      "signal_id": 14011,
      "name": "29784_1_vs"
    },
    {
      "signal_id": 14012,
      "name": "29789_1_speed"
    },
    {
      "signal_id": 14013,
      "name": "29789_1_pmech"
    },
    {
      "signal_id": 14014,
      "name": "29789_1_efd"
    },
    {
      "signal_id": 14015,
      "name": "29789_1_vs"
    },
    {
      "signal_id": 14016,
      "name": "29790_1_speed"
    },
    {
      "signal_id": 14017,
      "name": "29790_1_pmech"
    },
    {
      "signal_id": 14018,
      "name": "29790_1_efd"
    },
    {
      "signal_id": 14019,
      "name": "29790_1_vs"
    },
    {
      "signal_id": 14020,
      "name": "29794_1_speed"
    },
    {
      "signal_id": 14021,
      "name": "29794_1_pmech"
    },
    {
      "signal_id": 14022,
      "name": "29794_1_efd"
    },
    {
      "signal_id": 14023,
      "name": "29794_1_vs"
    },
    {
      "signal_id": 14024,
      "name": "29795_1_speed"
    },
    {
      "signal_id": 14025,
      "name": "29795_1_pmech"
    },
    {
      "signal_id": 14026,
      "name": "29795_1_efd"
    },
    {
      "signal_id": 14027,
      "name": "29795_1_vs"
    },
    {
      "signal_id": 14028,
      "name": "29795_2_speed"
    },
    {
      "signal_id": 14029,
      "name": "29795_2_pmech"
    },
    {
      "signal_id": 14030,
      "name": "29795_2_efd"
    },
    {
      "signal_id": 14031,
      "name": "29795_2_vs"
    },
    {
      "signal_id": 14032,
      "name": "29799_1_speed"
    },
    {
      "signal_id": 14033,
      "name": "29799_1_pmech"
    },
    {
      "signal_id": 14034,
      "name": "29799_1_efd"
    },
    {
      "signal_id": 14035,
      "name": "29799_1_vs"
    },
    {
      "signal_id": 14036,
      "name": "29807_1_speed"
    },
    {
      "signal_id": 14037,
      "name": "29807_1_pmech"
    },
    {
      "signal_id": 14038,
      "name": "29807_1_efd"
    },
    {
      "signal_id": 14039,
      "name": "29807_1_vs"
    },
    {
      "signal_id": 14040,
      "name": "29808_1_speed"
    },
    {
      "signal_id": 14041,
      "name": "29808_1_pmech"
    },
    {
      "signal_id": 14042,
      "name": "29808_1_efd"
    },
    {
      "signal_id": 14043,
      "name": "29808_1_vs"
    },
    {
      "signal_id": 14044,
      "name": "29809_1_speed"
    },
    {
      "signal_id": 14045,
      "name": "29809_1_pmech"
    },
    {
      "signal_id": 14046,
      "name": "29809_1_efd"
    },
    {
      "signal_id": 14047,
      "name": "29809_1_vs"
    },
    {
      "signal_id": 14048,
      "name": "29810_1_speed"
    },
    {
      "signal_id": 14049,
      "name": "29810_1_pmech"
    },
    {
      "signal_id": 14050,
      "name": "29810_1_efd"
    },
    {
      "signal_id": 14051,
      "name": "29810_1_vs"
    },
    {
      "signal_id": 14052,
      "name": "29811_1_speed"
    },
    {
      "signal_id": 14053,
      "name": "29811_1_pmech"
    },
    {
      "signal_id": 14054,
      "name": "29811_1_efd"
    },
    {
      "signal_id": 14055,
      "name": "29811_1_vs"
    },
    {
      "signal_id": 14056,
      "name": "29812_1_speed"
    },
    {
      "signal_id": 14057,
      "name": "29812_1_pmech"
    },
    {
      "signal_id": 14058,
      "name": "29812_1_efd"
    },
    {
      "signal_id": 14059,
      "name": "29812_1_vs"
    },
    {
      "signal_id": 14060,
      "name": "29816_1_speed"
    },
    {
      "signal_id": 14061,
      "name": "29816_1_pmech"
    },
    {
      "signal_id": 14062,
      "name": "29816_1_efd"
    },
    {
      "signal_id": 14063,
      "name": "29816_1_vs"
    },
    {
      "signal_id": 14064,
      "name": "29817_1_speed"
    },
    {
      "signal_id": 14065,
      "name": "29817_1_pmech"
    },
    {
      "signal_id": 14066,
      "name": "29817_1_efd"
    },
    {
      "signal_id": 14067,
      "name": "29817_1_vs"
    },
    {
      "signal_id": 14068,
      "name": "29818_1_speed"
    },
    {
      "signal_id": 14069,
      "name": "29818_1_pmech"
    },
    {
      "signal_id": 14070,
      "name": "29818_1_efd"
    },
    {
      "signal_id": 14071,
      "name": "29818_1_vs"
    },
    {
      "signal_id": 14072,
      "name": "29819_1_speed"
    },
    {
      "signal_id": 14073,
      "name": "29819_1_pmech"
    },
    {
      "signal_id": 14074,
      "name": "29819_1_efd"
    },
    {
      "signal_id": 14075,
      "name": "29819_1_vs"
    },
    {
      "signal_id": 14076,
      "name": "29820_1_speed"
    },
    {
      "signal_id": 14077,
      "name": "29820_1_pmech"
    },
    {
      "signal_id": 14078,
      "name": "29820_1_efd"
    },
    {
      "signal_id": 14079,
      "name": "29820_1_vs"
    },
    {
      "signal_id": 14080,
      "name": "29821_1_speed"
    },
    {
      "signal_id": 14081,
      "name": "29821_1_pmech"
    },
    {
      "signal_id": 14082,
      "name": "29821_1_efd"
    },
    {
      "signal_id": 14083,
      "name": "29821_1_vs"
    },
    {
      "signal_id": 14084,
      "name": "29824_1_speed"
    },
    {
      "signal_id": 14085,
      "name": "29824_1_pmech"
    },
    {
      "signal_id": 14086,
      "name": "29824_1_efd"
    },
    {
      "signal_id": 14087,
      "name": "29824_1_vs"
    },
    {
      "signal_id": 14088,
      "name": "29824_2_speed"
    },
    {
      "signal_id": 14089,
      "name": "29824_2_pmech"
    },
    {
      "signal_id": 14090,
      "name": "29824_2_efd"
    },
    {
      "signal_id": 14091,
      "name": "29824_2_vs"
    },
    {
      "signal_id": 14092,
      "name": "29827_1_speed"
    },
    {
      "signal_id": 14093,
      "name": "29827_1_pmech"
    },
    {
      "signal_id": 14094,
      "name": "29827_1_efd"
    },
    {
      "signal_id": 14095,
      "name": "29827_1_vs"
    },
    {
      "signal_id": 14096,
      "name": "29839_1_speed"
    },
    {
      "signal_id": 14097,
      "name": "29839_1_pmech"
    },
    {
      "signal_id": 14098,
      "name": "29839_1_efd"
    },
    {
      "signal_id": 14099,
      "name": "29839_1_vs"
    },
    {
      "signal_id": 14100,
      "name": "29840_1_speed"
    },
    {
      "signal_id": 14101,
      "name": "29840_1_pmech"
    },
    {
      "signal_id": 14102,
      "name": "29840_1_efd"
    },
    {
      "signal_id": 14103,
      "name": "29840_1_vs"
    },
    {
      "signal_id": 14104,
      "name": "29841_1_speed"
    },
    {
      "signal_id": 14105,
      "name": "29841_1_pmech"
    },
    {
      "signal_id": 14106,
      "name": "29841_1_efd"
    },
    {
      "signal_id": 14107,
      "name": "29841_1_vs"
    },
    {
      "signal_id": 14108,
      "name": "29846_1_speed"
    },
    {
      "signal_id": 14109,
      "name": "29846_1_pmech"
    },
    {
      "signal_id": 14110,
      "name": "29846_1_efd"
    },
    {
      "signal_id": 14111,
      "name": "29846_1_vs"
    },
    {
      "signal_id": 14112,
      "name": "29847_1_speed"
    },
    {
      "signal_id": 14113,
      "name": "29847_1_pmech"
    },
    {
      "signal_id": 14114,
      "name": "29847_1_efd"
    },
    {
      "signal_id": 14115,
      "name": "29847_1_vs"
    },
    {
      "signal_id": 14116,
      "name": "29848_1_speed"
    },
    {
      "signal_id": 14117,
      "name": "29848_1_pmech"
    },
    {
      "signal_id": 14118,
      "name": "29848_1_efd"
    },
    {
      "signal_id": 14119,
      "name": "29848_1_vs"
    },
    {
      "signal_id": 14120,
      "name": "29849_1_speed"
    },
    {
      "signal_id": 14121,
      "name": "29849_1_pmech"
    },
    {
      "signal_id": 14122,
      "name": "29849_1_efd"
    },
    {
      "signal_id": 14123,
      "name": "29849_1_vs"
    },
    {
      "signal_id": 14124,
      "name": "29850_1_speed"
    },
    {
      "signal_id": 14125,
      "name": "29850_1_pmech"
    },
    {
      "signal_id": 14126,
      "name": "29850_1_efd"
    },
    {
      "signal_id": 14127,
      "name": "29850_1_vs"
    },
    {
      "signal_id": 14128,
      "name": "29851_1_speed"
    },
    {
      "signal_id": 14129,
      "name": "29851_1_pmech"
    },
    {
      "signal_id": 14130,
      "name": "29851_1_efd"
    },
    {
      "signal_id": 14131,
      "name": "29851_1_vs"
    },
    {
      "signal_id": 14132,
      "name": "29858_1_speed"
    },
    {
      "signal_id": 14133,
      "name": "29858_1_pmech"
    },
    {
      "signal_id": 14134,
      "name": "29858_1_efd"
    },
    {
      "signal_id": 14135,
      "name": "29858_1_vs"
    },
    {
      "signal_id": 14136,
      "name": "29859_1_speed"
    },
    {
      "signal_id": 14137,
      "name": "29859_1_pmech"
    },
    {
      "signal_id": 14138,
      "name": "29859_1_efd"
    },
    {
      "signal_id": 14139,
      "name": "29859_1_vs"
    },
    {
      "signal_id": 14140,
      "name": "29860_1_speed"
    },
    {
      "signal_id": 14141,
      "name": "29860_1_pmech"
    },
    {
      "signal_id": 14142,
      "name": "29860_1_efd"
    },
    {
      "signal_id": 14143,
      "name": "29860_1_vs"
    },
    {
      "signal_id": 14144,
      "name": "29861_1_speed"
    },
    {
      "signal_id": 14145,
      "name": "29861_1_pmech"
    },
    {
      "signal_id": 14146,
      "name": "29861_1_efd"
    },
    {
      "signal_id": 14147,
      "name": "29861_1_vs"
    },
    {
      "signal_id": 14148,
      "name": "29862_1_speed"
    },
    {
      "signal_id": 14149,
      "name": "29862_1_pmech"
    },
    {
      "signal_id": 14150,
      "name": "29862_1_efd"
    },
    {
      "signal_id": 14151,
      "name": "29862_1_vs"
    },
    {
      "signal_id": 14152,
      "name": "29863_1_speed"
    },
    {
      "signal_id": 14153,
      "name": "29863_1_pmech"
    },
    {
      "signal_id": 14154,
      "name": "29863_1_efd"
    },
    {
      "signal_id": 14155,
      "name": "29863_1_vs"
    },
    {
      "signal_id": 14156,
      "name": "29869_1_speed"
    },
    {
      "signal_id": 14157,
      "name": "29869_1_pmech"
    },
    {
      "signal_id": 14158,
      "name": "29869_1_efd"
    },
    {
      "signal_id": 14159,
      "name": "29869_1_vs"
    },
    {
      "signal_id": 14160,
      "name": "29873_1_speed"
    },
    {
      "signal_id": 14161,
      "name": "29873_1_pmech"
    },
    {
      "signal_id": 14162,
      "name": "29873_1_efd"
    },
    {
      "signal_id": 14163,
      "name": "29873_1_vs"
    },
    {
      "signal_id": 14164,
      "name": "29874_1_speed"
    },
    {
      "signal_id": 14165,
      "name": "29874_1_pmech"
    },
    {
      "signal_id": 14166,
      "name": "29874_1_efd"
    },
    {
      "signal_id": 14167,
      "name": "29874_1_vs"
    },
    {
      "signal_id": 14168,
      "name": "29878_1_speed"
    },
    {
      "signal_id": 14169,
      "name": "29878_1_pmech"
    },
    {
      "signal_id": 14170,
      "name": "29878_1_efd"
    },
    {
      "signal_id": 14171,
      "name": "29878_1_vs"
    },
    {
      "signal_id": 14172,
      "name": "29879_1_speed"
    },
    {
      "signal_id": 14173,
      "name": "29879_1_pmech"
    },
    {
      "signal_id": 14174,
      "name": "29879_1_efd"
    },
    {
      "signal_id": 14175,
      "name": "29879_1_vs"
    },
    {
      "signal_id": 14176,
      "name": "29886_1_speed"
    },
    {
      "signal_id": 14177,
      "name": "29886_1_pmech"
    },
    {
      "signal_id": 14178,
      "name": "29886_1_efd"
    },
    {
      "signal_id": 14179,
      "name": "29886_1_vs"
    },
    {
      "signal_id": 14180,
      "name": "29887_1_speed"
    },
    {
      "signal_id": 14181,
      "name": "29887_1_pmech"
    },
    {
      "signal_id": 14182,
      "name": "29887_1_efd"
    },
    {
      "signal_id": 14183,
      "name": "29887_1_vs"
    },
    {
      "signal_id": 14184,
      "name": "29888_1_speed"
    },
    {
      "signal_id": 14185,
      "name": "29888_1_pmech"
    },
    {
      "signal_id": 14186,
      "name": "29888_1_efd"
    },
    {
      "signal_id": 14187,
      "name": "29888_1_vs"
    },
    {
      "signal_id": 14188,
      "name": "29889_1_speed"
    },
    {
      "signal_id": 14189,
      "name": "29889_1_pmech"
    },
    {
      "signal_id": 14190,
      "name": "29889_1_efd"
    },
    {
      "signal_id": 14191,
      "name": "29889_1_vs"
    },
    {
      "signal_id": 14192,
      "name": "29890_1_speed"
    },
    {
      "signal_id": 14193,
      "name": "29890_1_pmech"
    },
    {
      "signal_id": 14194,
      "name": "29890_1_efd"
    },
    {
      "signal_id": 14195,
      "name": "29890_1_vs"
    },
    {
      "signal_id": 14196,
      "name": "29891_1_speed"
    },
    {
      "signal_id": 14197,
      "name": "29891_1_pmech"
    },
    {
      "signal_id": 14198,
      "name": "29891_1_efd"
    },
    {
      "signal_id": 14199,
      "name": "29891_1_vs"
    },
    {
      "signal_id": 14200,
      "name": "29894_1_speed"
    },
    {
      "signal_id": 14201,
      "name": "29894_1_pmech"
    },
    {
      "signal_id": 14202,
      "name": "29894_1_efd"
    },
    {
      "signal_id": 14203,
      "name": "29894_1_vs"
    },
    {
      "signal_id": 14204,
      "name": "29894_2_speed"
    },
    {
      "signal_id": 14205,
      "name": "29894_2_pmech"
    },
    {
      "signal_id": 14206,
      "name": "29894_2_efd"
    },
    {
      "signal_id": 14207,
      "name": "29894_2_vs"
    },
    {
      "signal_id": 14208,
      "name": "29894_3_speed"
    },
    {
      "signal_id": 14209,
      "name": "29894_3_pmech"
    },
    {
      "signal_id": 14210,
      "name": "29894_3_efd"
    },
    {
      "signal_id": 14211,
      "name": "29894_3_vs"
    },
    {
      "signal_id": 14212,
      "name": "29894_4_speed"
    },
    {
      "signal_id": 14213,
      "name": "29894_4_pmech"
    },
    {
      "signal_id": 14214,
      "name": "29894_4_efd"
    },
    {
      "signal_id": 14215,
      "name": "29894_4_vs"
    },
    {
      "signal_id": 14216,
      "name": "29894_5_speed"
    },
    {
      "signal_id": 14217,
      "name": "29894_5_pmech"
    },
    {
      "signal_id": 14218,
      "name": "29894_5_efd"
    },
    {
      "signal_id": 14219,
      "name": "29894_5_vs"
    },
    {
      "signal_id": 14220,
      "name": "29894_6_speed"
    },
    {
      "signal_id": 14221,
      "name": "29894_6_pmech"
    },
    {
      "signal_id": 14222,
      "name": "29894_6_efd"
    },
    {
      "signal_id": 14223,
      "name": "29894_6_vs"
    },
    {
      "signal_id": 14224,
      "name": "29905_1_speed"
    },
    {
      "signal_id": 14225,
      "name": "29905_1_pmech"
    },
    {
      "signal_id": 14226,
      "name": "29905_1_efd"
    },
    {
      "signal_id": 14227,
      "name": "29905_1_vs"
    },
    {
      "signal_id": 14228,
      "name": "29906_1_speed"
    },
    {
      "signal_id": 14229,
      "name": "29906_1_pmech"
    },
    {
      "signal_id": 14230,
      "name": "29906_1_efd"
    },
    {
      "signal_id": 14231,
      "name": "29906_1_vs"
    },
    {
      "signal_id": 14232,
      "name": "29909_1_speed"
    },
    {
      "signal_id": 14233,
      "name": "29909_1_pmech"
    },
    {
      "signal_id": 14234,
      "name": "29909_1_efd"
    },
    {
      "signal_id": 14235,
      "name": "29909_1_vs"
    },
    {
      "signal_id": 14236,
      "name": "29909_4_speed"
    },
    {
      "signal_id": 14237,
      "name": "29909_4_pmech"
    },
    {
      "signal_id": 14238,
      "name": "29909_4_efd"
    },
    {
      "signal_id": 14239,
      "name": "29909_4_vs"
    },
    {
      "signal_id": 14240,
      "name": "29912_1_speed"
    },
    {
      "signal_id": 14241,
      "name": "29912_1_pmech"
    },
    {
      "signal_id": 14242,
      "name": "29912_1_efd"
    },
    {
      "signal_id": 14243,
      "name": "29912_1_vs"
    },
    {
      "signal_id": 14244,
      "name": "29912_2_speed"
    },
    {
      "signal_id": 14245,
      "name": "29912_2_pmech"
    },
    {
      "signal_id": 14246,
      "name": "29912_2_efd"
    },
    {
      "signal_id": 14247,
      "name": "29912_2_vs"
    },
    {
      "signal_id": 14248,
      "name": "29913_1_speed"
    },
    {
      "signal_id": 14249,
      "name": "29913_1_pmech"
    },
    {
      "signal_id": 14250,
      "name": "29913_1_efd"
    },
    {
      "signal_id": 14251,
      "name": "29913_1_vs"
    },
    {
      "signal_id": 14252,
      "name": "29914_1_speed"
    },
    {
      "signal_id": 14253,
      "name": "29914_1_pmech"
    },
    {
      "signal_id": 14254,
      "name": "29914_1_efd"
    },
    {
      "signal_id": 14255,
      "name": "29914_1_vs"
    },
    {
      "signal_id": 14256,
      "name": "29918_1_speed"
    },
    {
      "signal_id": 14257,
      "name": "29918_1_pmech"
    },
    {
      "signal_id": 14258,
      "name": "29918_1_efd"
    },
    {
      "signal_id": 14259,
      "name": "29918_1_vs"
    },
    {
      "signal_id": 14260,
      "name": "29919_1_speed"
    },
    {
      "signal_id": 14261,
      "name": "29919_1_pmech"
    },
    {
      "signal_id": 14262,
      "name": "29919_1_efd"
    },
    {
      "signal_id": 14263,
      "name": "29919_1_vs"
    },
    {
      "signal_id": 14264,
      "name": "29920_1_speed"
    },
    {
      "signal_id": 14265,
      "name": "29920_1_pmech"
    },
    {
      "signal_id": 14266,
      "name": "29920_1_efd"
    },
    {
      "signal_id": 14267,
      "name": "29920_1_vs"
    },
    {
      "signal_id": 14268,
      "name": "29921_1_speed"
    },
    {
      "signal_id": 14269,
      "name": "29921_1_pmech"
    },
    {
      "signal_id": 14270,
      "name": "29921_1_efd"
    },
    {
      "signal_id": 14271,
      "name": "29921_1_vs"
    },
    {
      "signal_id": 14272,
      "name": "29924_1_speed"
    },
    {
      "signal_id": 14273,
      "name": "29924_1_pmech"
    },
    {
      "signal_id": 14274,
      "name": "29924_1_efd"
    },
    {
      "signal_id": 14275,
      "name": "29924_1_vs"
    },
    {
      "signal_id": 14276,
      "name": "29924_2_speed"
    },
    {
      "signal_id": 14277,
      "name": "29924_2_pmech"
    },
    {
      "signal_id": 14278,
      "name": "29924_2_efd"
    },
    {
      "signal_id": 14279,
      "name": "29924_2_vs"
    },
    {
      "signal_id": 14280,
      "name": "29927_1_speed"
    },
    {
      "signal_id": 14281,
      "name": "29927_1_pmech"
    },
    {
      "signal_id": 14282,
      "name": "29927_1_efd"
    },
    {
      "signal_id": 14283,
      "name": "29927_1_vs"
    },
    {
      "signal_id": 14284,
      "name": "29928_1_speed"
    },
    {
      "signal_id": 14285,
      "name": "29928_1_pmech"
    },
    {
      "signal_id": 14286,
      "name": "29928_1_efd"
    },
    {
      "signal_id": 14287,
      "name": "29928_1_vs"
    },
    {
      "signal_id": 14288,
      "name": "29929_1_speed"
    },
    {
      "signal_id": 14289,
      "name": "29929_1_pmech"
    },
    {
      "signal_id": 14290,
      "name": "29929_1_efd"
    },
    {
      "signal_id": 14291,
      "name": "29929_1_vs"
    },
    {
      "signal_id": 14292,
      "name": "29930_1_speed"
    },
    {
      "signal_id": 14293,
      "name": "29930_1_pmech"
    },
    {
      "signal_id": 14294,
      "name": "29930_1_efd"
    },
    {
      "signal_id": 14295,
      "name": "29930_1_vs"
    },
    {
      "signal_id": 14296,
      "name": "29931_1_speed"
    },
    {
      "signal_id": 14297,
      "name": "29931_1_pmech"
    },
    {
      "signal_id": 14298,
      "name": "29931_1_efd"
    },
    {
      "signal_id": 14299,
      "name": "29931_1_vs"
    },
    {
      "signal_id": 14300,
      "name": "29932_1_speed"
    },
    {
      "signal_id": 14301,
      "name": "29932_1_pmech"
    },
    {
      "signal_id": 14302,
      "name": "29932_1_efd"
    },
    {
      "signal_id": 14303,
      "name": "29932_1_vs"
    },
    {
      "signal_id": 14304,
      "name": "29939_1_speed"
    },
    {
      "signal_id": 14305,
      "name": "29939_1_pmech"
    },
    {
      "signal_id": 14306,
      "name": "29939_1_efd"
    },
    {
      "signal_id": 14307,
      "name": "29939_1_vs"
    },
    {
      "signal_id": 14308,
      "name": "29939_2_speed"
    },
    {
      "signal_id": 14309,
      "name": "29939_2_pmech"
    },
    {
      "signal_id": 14310,
      "name": "29939_2_efd"
    },
    {
      "signal_id": 14311,
      "name": "29939_2_vs"
    },
    {
      "signal_id": 14312,
      "name": "29940_1_speed"
    },
    {
      "signal_id": 14313,
      "name": "29940_1_pmech"
    },
    {
      "signal_id": 14314,
      "name": "29940_1_efd"
    },
    {
      "signal_id": 14315,
      "name": "29940_1_vs"
    },
    {
      "signal_id": 14316,
      "name": "29944_1_speed"
    },
    {
      "signal_id": 14317,
      "name": "29944_1_pmech"
    },
    {
      "signal_id": 14318,
      "name": "29944_1_efd"
    },
    {
      "signal_id": 14319,
      "name": "29944_1_vs"
    },
    {
      "signal_id": 14320,
      "name": "29945_1_speed"
    },
    {
      "signal_id": 14321,
      "name": "29945_1_pmech"
    },
    {
      "signal_id": 14322,
      "name": "29945_1_efd"
    },
    {
      "signal_id": 14323,
      "name": "29945_1_vs"
    },
    {
      "signal_id": 14324,
      "name": "29946_1_speed"
    },
    {
      "signal_id": 14325,
      "name": "29946_1_pmech"
    },
    {
      "signal_id": 14326,
      "name": "29946_1_efd"
    },
    {
      "signal_id": 14327,
      "name": "29946_1_vs"
    },
    {
      "signal_id": 14328,
      "name": "29947_1_speed"
    },
    {
      "signal_id": 14329,
      "name": "29947_1_pmech"
    },
    {
      "signal_id": 14330,
      "name": "29947_1_efd"
    },
    {
      "signal_id": 14331,
      "name": "29947_1_vs"
    },
    {
      "signal_id": 14332,
      "name": "29948_1_speed"
    },
    {
      "signal_id": 14333,
      "name": "29948_1_pmech"
    },
    {
      "signal_id": 14334,
      "name": "29948_1_efd"
    },
    {
      "signal_id": 14335,
      "name": "29948_1_vs"
    },
    {
      "signal_id": 14336,
      "name": "29952_1_speed"
    },
    {
      "signal_id": 14337,
      "name": "29952_1_pmech"
    },
    {
      "signal_id": 14338,
      "name": "29952_1_efd"
    },
    {
      "signal_id": 14339,
      "name": "29952_1_vs"
    },
    {
      "signal_id": 14340,
      "name": "29953_1_speed"
    },
    {
      "signal_id": 14341,
      "name": "29953_1_pmech"
    },
    {
      "signal_id": 14342,
      "name": "29953_1_efd"
    },
    {
      "signal_id": 14343,
      "name": "29953_1_vs"
    },
    {
      "signal_id": 14344,
      "name": "29955_1_speed"
    },
    {
      "signal_id": 14345,
      "name": "29955_1_pmech"
    },
    {
      "signal_id": 14346,
      "name": "29955_1_efd"
    },
    {
      "signal_id": 14347,
      "name": "29955_1_vs"
    },
    {
      "signal_id": 14348,
      "name": "29958_1_speed"
    },
    {
      "signal_id": 14349,
      "name": "29958_1_pmech"
    },
    {
      "signal_id": 14350,
      "name": "29958_1_efd"
    },
    {
      "signal_id": 14351,
      "name": "29958_1_vs"
    },
    {
      "signal_id": 14352,
      "name": "29958_2_speed"
    },
    {
      "signal_id": 14353,
      "name": "29958_2_pmech"
    },
    {
      "signal_id": 14354,
      "name": "29958_2_efd"
    },
    {
      "signal_id": 14355,
      "name": "29958_2_vs"
    },
    {
      "signal_id": 14356,
      "name": "29967_1_speed"
    },
    {
      "signal_id": 14357,
      "name": "29967_1_pmech"
    },
    {
      "signal_id": 14358,
      "name": "29967_1_efd"
    },
    {
      "signal_id": 14359,
      "name": "29967_1_vs"
    },
    {
      "signal_id": 14360,
      "name": "29968_1_speed"
    },
    {
      "signal_id": 14361,
      "name": "29968_1_pmech"
    },
    {
      "signal_id": 14362,
      "name": "29968_1_efd"
    },
    {
      "signal_id": 14363,
      "name": "29968_1_vs"
    },
    {
      "signal_id": 14364,
      "name": "29968_2_speed"
    },
    {
      "signal_id": 14365,
      "name": "29968_2_pmech"
    },
    {
      "signal_id": 14366,
      "name": "29968_2_efd"
    },
    {
      "signal_id": 14367,
      "name": "29968_2_vs"
    },
    {
      "signal_id": 14368,
      "name": "29969_1_speed"
    },
    {
      "signal_id": 14369,
      "name": "29969_1_pmech"
    },
    {
      "signal_id": 14370,
      "name": "29969_1_efd"
    },
    {
      "signal_id": 14371,
      "name": "29969_1_vs"
    },
    {
      "signal_id": 14372,
      "name": "29969_2_speed"
    },
    {
      "signal_id": 14373,
      "name": "29969_2_pmech"
    },
    {
      "signal_id": 14374,
      "name": "29969_2_efd"
    },
    {
      "signal_id": 14375,
      "name": "29969_2_vs"
    },
    {
      "signal_id": 14376,
      "name": "29970_1_speed"
    },
    {
      "signal_id": 14377,
      "name": "29970_1_pmech"
    },
    {
      "signal_id": 14378,
      "name": "29970_1_efd"
    },
    {
      "signal_id": 14379,
      "name": "29970_1_vs"
    },
    {
      "signal_id": 14380,
      "name": "29975_1_speed"
    },
    {
      "signal_id": 14381,
      "name": "29975_1_pmech"
    },
    {
      "signal_id": 14382,
      "name": "29975_1_efd"
    },
    {
      "signal_id": 14383,
      "name": "29975_1_vs"
    },
    {
      "signal_id": 14384,
      "name": "29976_1_speed"
    },
    {
      "signal_id": 14385,
      "name": "29976_1_pmech"
    },
    {
      "signal_id": 14386,
      "name": "29976_1_efd"
    },
    {
      "signal_id": 14387,
      "name": "29976_1_vs"
    },
    {
      "signal_id": 14388,
      "name": "29981_1_speed"
    },
    {
      "signal_id": 14389,
      "name": "29981_1_pmech"
    },
    {
      "signal_id": 14390,
      "name": "29981_1_efd"
    },
    {
      "signal_id": 14391,
      "name": "29981_1_vs"
    },
    {
      "signal_id": 14392,
      "name": "29982_1_speed"
    },
    {
      "signal_id": 14393,
      "name": "29982_1_pmech"
    },
    {
      "signal_id": 14394,
      "name": "29982_1_efd"
    },
    {
      "signal_id": 14395,
      "name": "29982_1_vs"
    },
    {
      "signal_id": 14396,
      "name": "29983_1_speed"
    },
    {
      "signal_id": 14397,
      "name": "29983_1_pmech"
    },
    {
      "signal_id": 14398,
      "name": "29983_1_efd"
    },
    {
      "signal_id": 14399,
      "name": "29983_1_vs"
    },
    {
      "signal_id": 14400,
      "name": "29984_1_speed"
    },
    {
      "signal_id": 14401,
      "name": "29984_1_pmech"
    },
    {
      "signal_id": 14402,
      "name": "29984_1_efd"
    },
    {
      "signal_id": 14403,
      "name": "29984_1_vs"
    },
    {
      "signal_id": 14404,
      "name": "29989_1_speed"
    },
    {
      "signal_id": 14405,
      "name": "29989_1_pmech"
    },
    {
      "signal_id": 14406,
      "name": "29989_1_efd"
    },
    {
      "signal_id": 14407,
      "name": "29989_1_vs"
    },
    {
      "signal_id": 14408,
      "name": "29990_1_speed"
    },
    {
      "signal_id": 14409,
      "name": "29990_1_pmech"
    },
    {
      "signal_id": 14410,
      "name": "29990_1_efd"
    },
    {
      "signal_id": 14411,
      "name": "29990_1_vs"
    },
    {
      "signal_id": 14412,
      "name": "29997_1_speed"
    },
    {
      "signal_id": 14413,
      "name": "29997_1_pmech"
    },
    {
      "signal_id": 14414,
      "name": "29997_1_efd"
    },
    {
      "signal_id": 14415,
      "name": "29997_1_vs"
    },
    {
      "signal_id": 14416,
      "name": "29998_1_speed"
    },
    {
      "signal_id": 14417,
      "name": "29998_1_pmech"
    },
    {
      "signal_id": 14418,
      "name": "29998_1_efd"
    },
    {
      "signal_id": 14419,
      "name": "29998_1_vs"
    },
    {
      "signal_id": 14420,
      "name": "30003_1_speed"
    },
    {
      "signal_id": 14421,
      "name": "30003_1_pmech"
    },
    {
      "signal_id": 14422,
      "name": "30003_1_efd"
    },
    {
      "signal_id": 14423,
      "name": "30003_1_vs"
    },
    {
      "signal_id": 14424,
      "name": "30003_2_speed"
    },
    {
      "signal_id": 14425,
      "name": "30003_2_pmech"
    },
    {
      "signal_id": 14426,
      "name": "30003_2_efd"
    },
    {
      "signal_id": 14427,
      "name": "30003_2_vs"
    },
    {
      "signal_id": 14428,
      "name": "30009_1_speed"
    },
    {
      "signal_id": 14429,
      "name": "30009_1_pmech"
    },
    {
      "signal_id": 14430,
      "name": "30009_1_efd"
    },
    {
      "signal_id": 14431,
      "name": "30009_1_vs"
    },
    {
      "signal_id": 14432,
      "name": "30010_1_speed"
    },
    {
      "signal_id": 14433,
      "name": "30010_1_pmech"
    },
    {
      "signal_id": 14434,
      "name": "30010_1_efd"
    },
    {
      "signal_id": 14435,
      "name": "30010_1_vs"
    },
    {
      "signal_id": 14436,
      "name": "30011_1_speed"
    },
    {
      "signal_id": 14437,
      "name": "30011_1_pmech"
    },
    {
      "signal_id": 14438,
      "name": "30011_1_efd"
    },
    {
      "signal_id": 14439,
      "name": "30011_1_vs"
    },
    {
      "signal_id": 14440,
      "name": "30012_1_speed"
    },
    {
      "signal_id": 14441,
      "name": "30012_1_pmech"
    },
    {
      "signal_id": 14442,
      "name": "30012_1_efd"
    },
    {
      "signal_id": 14443,
      "name": "30012_1_vs"
    },
    {
      "signal_id": 14444,
      "name": "30772_1_speed"
    },
    {
      "signal_id": 14445,
      "name": "30772_1_pmech"
    },
    {
      "signal_id": 14446,
      "name": "30772_1_efd"
    },
    {
      "signal_id": 14447,
      "name": "30772_1_vs"
    },
    {
      "signal_id": 14448,
      "name": "30773_1_speed"
    },
    {
      "signal_id": 14449,
      "name": "30773_1_pmech"
    },
    {
      "signal_id": 14450,
      "name": "30773_1_efd"
    },
    {
      "signal_id": 14451,
      "name": "30773_1_vs"
    },
    {
      "signal_id": 14452,
      "name": "30774_1_speed"
    },
    {
      "signal_id": 14453,
      "name": "30774_1_pmech"
    },
    {
      "signal_id": 14454,
      "name": "30774_1_efd"
    },
    {
      "signal_id": 14455,
      "name": "30774_1_vs"
    },
    {
      "signal_id": 14456,
      "name": "30775_1_speed"
    },
    {
      "signal_id": 14457,
      "name": "30775_1_pmech"
    },
    {
      "signal_id": 14458,
      "name": "30775_1_efd"
    },
    {
      "signal_id": 14459,
      "name": "30775_1_vs"
    },
    {
      "signal_id": 14460,
      "name": "30776_1_speed"
    },
    {
      "signal_id": 14461,
      "name": "30776_1_pmech"
    },
    {
      "signal_id": 14462,
      "name": "30776_1_efd"
    },
    {
      "signal_id": 14463,
      "name": "30776_1_vs"
    },
    {
      "signal_id": 14464,
      "name": "30777_1_speed"
    },
    {
      "signal_id": 14465,
      "name": "30777_1_pmech"
    },
    {
      "signal_id": 14466,
      "name": "30777_1_efd"
    },
    {
      "signal_id": 14467,
      "name": "30777_1_vs"
    },
    {
      "signal_id": 14468,
      "name": "30782_1_speed"
    },
    {
      "signal_id": 14469,
      "name": "30782_1_pmech"
    },
    {
      "signal_id": 14470,
      "name": "30782_1_efd"
    },
    {
      "signal_id": 14471,
      "name": "30782_1_vs"
    },
    {
      "signal_id": 14472,
      "name": "30783_1_speed"
    },
    {
      "signal_id": 14473,
      "name": "30783_1_pmech"
    },
    {
      "signal_id": 14474,
      "name": "30783_1_efd"
    },
    {
      "signal_id": 14475,
      "name": "30783_1_vs"
    },
    {
      "signal_id": 14476,
      "name": "30784_1_speed"
    },
    {
      "signal_id": 14477,
      "name": "30784_1_pmech"
    },
    {
      "signal_id": 14478,
      "name": "30784_1_efd"
    },
    {
      "signal_id": 14479,
      "name": "30784_1_vs"
    },
    {
      "signal_id": 14480,
      "name": "30785_1_speed"
    },
    {
      "signal_id": 14481,
      "name": "30785_1_pmech"
    },
    {
      "signal_id": 14482,
      "name": "30785_1_efd"
    },
    {
      "signal_id": 14483,
      "name": "30785_1_vs"
    },
    {
      "signal_id": 14484,
      "name": "30786_1_speed"
    },
    {
      "signal_id": 14485,
      "name": "30786_1_pmech"
    },
    {
      "signal_id": 14486,
      "name": "30786_1_efd"
    },
    {
      "signal_id": 14487,
      "name": "30786_1_vs"
    },
    {
      "signal_id": 14488,
      "name": "30787_1_speed"
    },
    {
      "signal_id": 14489,
      "name": "30787_1_pmech"
    },
    {
      "signal_id": 14490,
      "name": "30787_1_efd"
    },
    {
      "signal_id": 14491,
      "name": "30787_1_vs"
    },
    {
      "signal_id": 14492,
      "name": "30791_1_speed"
    },
    {
      "signal_id": 14493,
      "name": "30791_1_pmech"
    },
    {
      "signal_id": 14494,
      "name": "30791_1_efd"
    },
    {
      "signal_id": 14495,
      "name": "30791_1_vs"
    },
    {
      "signal_id": 14496,
      "name": "30792_1_speed"
    },
    {
      "signal_id": 14497,
      "name": "30792_1_pmech"
    },
    {
      "signal_id": 14498,
      "name": "30792_1_efd"
    },
    {
      "signal_id": 14499,
      "name": "30792_1_vs"
    },
    {
      "signal_id": 14500,
      "name": "30793_1_speed"
    },
    {
      "signal_id": 14501,
      "name": "30793_1_pmech"
    },
    {
      "signal_id": 14502,
      "name": "30793_1_efd"
    },
    {
      "signal_id": 14503,
      "name": "30793_1_vs"
    },
    {
      "signal_id": 14504,
      "name": "30794_1_speed"
    },
    {
      "signal_id": 14505,
      "name": "30794_1_pmech"
    },
    {
      "signal_id": 14506,
      "name": "30794_1_efd"
    },
    {
      "signal_id": 14507,
      "name": "30794_1_vs"
    },
    {
      "signal_id": 14508,
      "name": "30795_1_speed"
    },
    {
      "signal_id": 14509,
      "name": "30795_1_pmech"
    },
    {
      "signal_id": 14510,
      "name": "30795_1_efd"
    },
    {
      "signal_id": 14511,
      "name": "30795_1_vs"
    },
    {
      "signal_id": 14512,
      "name": "30796_1_speed"
    },
    {
      "signal_id": 14513,
      "name": "30796_1_pmech"
    },
    {
      "signal_id": 14514,
      "name": "30796_1_efd"
    },
    {
      "signal_id": 14515,
      "name": "30796_1_vs"
    },
    {
      "signal_id": 14516,
      "name": "30804_1_speed"
    },
    {
      "signal_id": 14517,
      "name": "30804_1_pmech"
    },
    {
      "signal_id": 14518,
      "name": "30804_1_efd"
    },
    {
      "signal_id": 14519,
      "name": "30804_1_vs"
    },
    {
      "signal_id": 14520,
      "name": "30805_1_speed"
    },
    {
      "signal_id": 14521,
      "name": "30805_1_pmech"
    },
    {
      "signal_id": 14522,
      "name": "30805_1_efd"
    },
    {
      "signal_id": 14523,
      "name": "30805_1_vs"
    },
    {
      "signal_id": 14524,
      "name": "30809_1_speed"
    },
    {
      "signal_id": 14525,
      "name": "30809_1_pmech"
    },
    {
      "signal_id": 14526,
      "name": "30809_1_efd"
    },
    {
      "signal_id": 14527,
      "name": "30809_1_vs"
    },
    {
      "signal_id": 14528,
      "name": "30810_1_speed"
    },
    {
      "signal_id": 14529,
      "name": "30810_1_pmech"
    },
    {
      "signal_id": 14530,
      "name": "30810_1_efd"
    },
    {
      "signal_id": 14531,
      "name": "30810_1_vs"
    },
    {
      "signal_id": 14532,
      "name": "30812_1_speed"
    },
    {
      "signal_id": 14533,
      "name": "30812_1_pmech"
    },
    {
      "signal_id": 14534,
      "name": "30812_1_efd"
    },
    {
      "signal_id": 14535,
      "name": "30812_1_vs"
    },
    {
      "signal_id": 14536,
      "name": "30812_2_speed"
    },
    {
      "signal_id": 14537,
      "name": "30812_2_pmech"
    },
    {
      "signal_id": 14538,
      "name": "30812_2_efd"
    },
    {
      "signal_id": 14539,
      "name": "30812_2_vs"
    },
    {
      "signal_id": 14540,
      "name": "30813_1_speed"
    },
    {
      "signal_id": 14541,
      "name": "30813_1_pmech"
    },
    {
      "signal_id": 14542,
      "name": "30813_1_efd"
    },
    {
      "signal_id": 14543,
      "name": "30813_1_vs"
    },
    {
      "signal_id": 14544,
      "name": "30822_1_speed"
    },
    {
      "signal_id": 14545,
      "name": "30822_1_pmech"
    },
    {
      "signal_id": 14546,
      "name": "30822_1_efd"
    },
    {
      "signal_id": 14547,
      "name": "30822_1_vs"
    },
    {
      "signal_id": 14548,
      "name": "30830_1_speed"
    },
    {
      "signal_id": 14549,
      "name": "30830_1_pmech"
    },
    {
      "signal_id": 14550,
      "name": "30830_1_efd"
    },
    {
      "signal_id": 14551,
      "name": "30830_1_vs"
    },
    {
      "signal_id": 14552,
      "name": "30831_1_speed"
    },
    {
      "signal_id": 14553,
      "name": "30831_1_pmech"
    },
    {
      "signal_id": 14554,
      "name": "30831_1_efd"
    },
    {
      "signal_id": 14555,
      "name": "30831_1_vs"
    },
    {
      "signal_id": 14556,
      "name": "30836_1_speed"
    },
    {
      "signal_id": 14557,
      "name": "30836_1_pmech"
    },
    {
      "signal_id": 14558,
      "name": "30836_1_efd"
    },
    {
      "signal_id": 14559,
      "name": "30836_1_vs"
    },
    {
      "signal_id": 14560,
      "name": "30839_1_speed"
    },
    {
      "signal_id": 14561,
      "name": "30839_1_pmech"
    },
    {
      "signal_id": 14562,
      "name": "30839_1_efd"
    },
    {
      "signal_id": 14563,
      "name": "30839_1_vs"
    },
    {
      "signal_id": 14564,
      "name": "30839_2_speed"
    },
    {
      "signal_id": 14565,
      "name": "30839_2_pmech"
    },
    {
      "signal_id": 14566,
      "name": "30839_2_efd"
    },
    {
      "signal_id": 14567,
      "name": "30839_2_vs"
    },
    {
      "signal_id": 14568,
      "name": "30839_3_speed"
    },
    {
      "signal_id": 14569,
      "name": "30839_3_pmech"
    },
    {
      "signal_id": 14570,
      "name": "30839_3_efd"
    },
    {
      "signal_id": 14571,
      "name": "30839_3_vs"
    },
    {
      "signal_id": 14572,
      "name": "30842_1_speed"
    },
    {
      "signal_id": 14573,
      "name": "30842_1_pmech"
    },
    {
      "signal_id": 14574,
      "name": "30842_1_efd"
    },
    {
      "signal_id": 14575,
      "name": "30842_1_vs"
    },
    {
      "signal_id": 14576,
      "name": "30843_1_speed"
    },
    {
      "signal_id": 14577,
      "name": "30843_1_pmech"
    },
    {
      "signal_id": 14578,
      "name": "30843_1_efd"
    },
    {
      "signal_id": 14579,
      "name": "30843_1_vs"
    },
    {
      "signal_id": 14580,
      "name": "30844_1_speed"
    },
    {
      "signal_id": 14581,
      "name": "30844_1_pmech"
    },
    {
      "signal_id": 14582,
      "name": "30844_1_efd"
    },
    {
      "signal_id": 14583,
      "name": "30844_1_vs"
    },
    {
      "signal_id": 14584,
      "name": "30845_1_speed"
    },
    {
      "signal_id": 14585,
      "name": "30845_1_pmech"
    },
    {
      "signal_id": 14586,
      "name": "30845_1_efd"
    },
    {
      "signal_id": 14587,
      "name": "30845_1_vs"
    },
    {
      "signal_id": 14588,
      "name": "30846_1_speed"
    },
    {
      "signal_id": 14589,
      "name": "30846_1_pmech"
    },
    {
      "signal_id": 14590,
      "name": "30846_1_efd"
    },
    {
      "signal_id": 14591,
      "name": "30846_1_vs"
    },
    {
      "signal_id": 14592,
      "name": "30847_1_speed"
    },
    {
      "signal_id": 14593,
      "name": "30847_1_pmech"
    },
    {
      "signal_id": 14594,
      "name": "30847_1_efd"
    },
    {
      "signal_id": 14595,
      "name": "30847_1_vs"
    },
    {
      "signal_id": 14596,
      "name": "30852_1_speed"
    },
    {
      "signal_id": 14597,
      "name": "30852_1_pmech"
    },
    {
      "signal_id": 14598,
      "name": "30852_1_efd"
    },
    {
      "signal_id": 14599,
      "name": "30852_1_vs"
    },
    {
      "signal_id": 14600,
      "name": "30853_1_speed"
    },
    {
      "signal_id": 14601,
      "name": "30853_1_pmech"
    },
    {
      "signal_id": 14602,
      "name": "30853_1_efd"
    },
    {
      "signal_id": 14603,
      "name": "30853_1_vs"
    },
    {
      "signal_id": 14604,
      "name": "30854_1_speed"
    },
    {
      "signal_id": 14605,
      "name": "30854_1_pmech"
    },
    {
      "signal_id": 14606,
      "name": "30854_1_efd"
    },
    {
      "signal_id": 14607,
      "name": "30854_1_vs"
    },
    {
      "signal_id": 14608,
      "name": "30855_1_speed"
    },
    {
      "signal_id": 14609,
      "name": "30855_1_pmech"
    },
    {
      "signal_id": 14610,
      "name": "30855_1_efd"
    },
    {
      "signal_id": 14611,
      "name": "30855_1_vs"
    },
    {
      "signal_id": 14612,
      "name": "30856_1_speed"
    },
    {
      "signal_id": 14613,
      "name": "30856_1_pmech"
    },
    {
      "signal_id": 14614,
      "name": "30856_1_efd"
    },
    {
      "signal_id": 14615,
      "name": "30856_1_vs"
    },
    {
      "signal_id": 14616,
      "name": "30857_1_speed"
    },
    {
      "signal_id": 14617,
      "name": "30857_1_pmech"
    },
    {
      "signal_id": 14618,
      "name": "30857_1_efd"
    },
    {
      "signal_id": 14619,
      "name": "30857_1_vs"
    },
    {
      "signal_id": 14620,
      "name": "30860_1_speed"
    },
    {
      "signal_id": 14621,
      "name": "30860_1_pmech"
    },
    {
      "signal_id": 14622,
      "name": "30860_1_efd"
    },
    {
      "signal_id": 14623,
      "name": "30860_1_vs"
    },
    {
      "signal_id": 14624,
      "name": "30860_2_speed"
    },
    {
      "signal_id": 14625,
      "name": "30860_2_pmech"
    },
    {
      "signal_id": 14626,
      "name": "30860_2_efd"
    },
    {
      "signal_id": 14627,
      "name": "30860_2_vs"
    },
    {
      "signal_id": 14628,
      "name": "30860_3_speed"
    },
    {
      "signal_id": 14629,
      "name": "30860_3_pmech"
    },
    {
      "signal_id": 14630,
      "name": "30860_3_efd"
    },
    {
      "signal_id": 14631,
      "name": "30860_3_vs"
    },
    {
      "signal_id": 14632,
      "name": "30860_4_speed"
    },
    {
      "signal_id": 14633,
      "name": "30860_4_pmech"
    },
    {
      "signal_id": 14634,
      "name": "30860_4_efd"
    },
    {
      "signal_id": 14635,
      "name": "30860_4_vs"
    },
    {
      "signal_id": 14636,
      "name": "30863_1_speed"
    },
    {
      "signal_id": 14637,
      "name": "30863_1_pmech"
    },
    {
      "signal_id": 14638,
      "name": "30863_1_efd"
    },
    {
      "signal_id": 14639,
      "name": "30863_1_vs"
    },
    {
      "signal_id": 14640,
      "name": "30869_1_speed"
    },
    {
      "signal_id": 14641,
      "name": "30869_1_pmech"
    },
    {
      "signal_id": 14642,
      "name": "30869_1_efd"
    },
    {
      "signal_id": 14643,
      "name": "30869_1_vs"
    },
    {
      "signal_id": 14644,
      "name": "30874_1_speed"
    },
    {
      "signal_id": 14645,
      "name": "30874_1_pmech"
    },
    {
      "signal_id": 14646,
      "name": "30874_1_efd"
    },
    {
      "signal_id": 14647,
      "name": "30874_1_vs"
    },
    {
      "signal_id": 14648,
      "name": "30875_1_speed"
    },
    {
      "signal_id": 14649,
      "name": "30875_1_pmech"
    },
    {
      "signal_id": 14650,
      "name": "30875_1_efd"
    },
    {
      "signal_id": 14651,
      "name": "30875_1_vs"
    },
    {
      "signal_id": 14652,
      "name": "30882_1_speed"
    },
    {
      "signal_id": 14653,
      "name": "30882_1_pmech"
    },
    {
      "signal_id": 14654,
      "name": "30882_1_efd"
    },
    {
      "signal_id": 14655,
      "name": "30882_1_vs"
    },
    {
      "signal_id": 14656,
      "name": "30883_1_speed"
    },
    {
      "signal_id": 14657,
      "name": "30883_1_pmech"
    },
    {
      "signal_id": 14658,
      "name": "30883_1_efd"
    },
    {
      "signal_id": 14659,
      "name": "30883_1_vs"
    },
    {
      "signal_id": 14660,
      "name": "30884_1_speed"
    },
    {
      "signal_id": 14661,
      "name": "30884_1_pmech"
    },
    {
      "signal_id": 14662,
      "name": "30884_1_efd"
    },
    {
      "signal_id": 14663,
      "name": "30884_1_vs"
    },
    {
      "signal_id": 14664,
      "name": "30894_1_speed"
    },
    {
      "signal_id": 14665,
      "name": "30894_1_pmech"
    },
    {
      "signal_id": 14666,
      "name": "30894_1_efd"
    },
    {
      "signal_id": 14667,
      "name": "30894_1_vs"
    },
    {
      "signal_id": 14668,
      "name": "30895_1_speed"
    },
    {
      "signal_id": 14669,
      "name": "30895_1_pmech"
    },
    {
      "signal_id": 14670,
      "name": "30895_1_efd"
    },
    {
      "signal_id": 14671,
      "name": "30895_1_vs"
    },
    {
      "signal_id": 14672,
      "name": "30896_1_speed"
    },
    {
      "signal_id": 14673,
      "name": "30896_1_pmech"
    },
    {
      "signal_id": 14674,
      "name": "30896_1_efd"
    },
    {
      "signal_id": 14675,
      "name": "30896_1_vs"
    },
    {
      "signal_id": 14676,
      "name": "30899_1_speed"
    },
    {
      "signal_id": 14677,
      "name": "30899_1_pmech"
    },
    {
      "signal_id": 14678,
      "name": "30899_1_efd"
    },
    {
      "signal_id": 14679,
      "name": "30899_1_vs"
    },
    {
      "signal_id": 14680,
      "name": "30899_2_speed"
    },
    {
      "signal_id": 14681,
      "name": "30899_2_pmech"
    },
    {
      "signal_id": 14682,
      "name": "30899_2_efd"
    },
    {
      "signal_id": 14683,
      "name": "30899_2_vs"
    },
    {
      "signal_id": 14684,
      "name": "30899_3_speed"
    },
    {
      "signal_id": 14685,
      "name": "30899_3_pmech"
    },
    {
      "signal_id": 14686,
      "name": "30899_3_efd"
    },
    {
      "signal_id": 14687,
      "name": "30899_3_vs"
    },
    {
      "signal_id": 14688,
      "name": "30902_1_speed"
    },
    {
      "signal_id": 14689,
      "name": "30902_1_pmech"
    },
    {
      "signal_id": 14690,
      "name": "30902_1_efd"
    },
    {
      "signal_id": 14691,
      "name": "30902_1_vs"
    },
    {
      "signal_id": 14692,
      "name": "30907_1_speed"
    },
    {
      "signal_id": 14693,
      "name": "30907_1_pmech"
    },
    {
      "signal_id": 14694,
      "name": "30907_1_efd"
    },
    {
      "signal_id": 14695,
      "name": "30907_1_vs"
    },
    {
      "signal_id": 14696,
      "name": "30911_1_speed"
    },
    {
      "signal_id": 14697,
      "name": "30911_1_pmech"
    },
    {
      "signal_id": 14698,
      "name": "30911_1_efd"
    },
    {
      "signal_id": 14699,
      "name": "30911_1_vs"
    },
    {
      "signal_id": 14700,
      "name": "30914_1_speed"
    },
    {
      "signal_id": 14701,
      "name": "30914_1_pmech"
    },
    {
      "signal_id": 14702,
      "name": "30914_1_efd"
    },
    {
      "signal_id": 14703,
      "name": "30914_1_vs"
    },
    {
      "signal_id": 14704,
      "name": "30914_2_speed"
    },
    {
      "signal_id": 14705,
      "name": "30914_2_pmech"
    },
    {
      "signal_id": 14706,
      "name": "30914_2_efd"
    },
    {
      "signal_id": 14707,
      "name": "30914_2_vs"
    },
    {
      "signal_id": 14708,
      "name": "30914_3_speed"
    },
    {
      "signal_id": 14709,
      "name": "30914_3_pmech"
    },
    {
      "signal_id": 14710,
      "name": "30914_3_efd"
    },
    {
      "signal_id": 14711,
      "name": "30914_3_vs"
    },
    {
      "signal_id": 14712,
      "name": "30914_4_speed"
    },
    {
      "signal_id": 14713,
      "name": "30914_4_pmech"
    },
    {
      "signal_id": 14714,
      "name": "30914_4_efd"
    },
    {
      "signal_id": 14715,
      "name": "30914_4_vs"
    },
    {
      "signal_id": 14716,
      "name": "30914_5_speed"
    },
    {
      "signal_id": 14717,
      "name": "30914_5_pmech"
    },
    {
      "signal_id": 14718,
      "name": "30914_5_efd"
    },
    {
      "signal_id": 14719,
      "name": "30914_5_vs"
    },
    {
      "signal_id": 14720,
      "name": "30914_6_speed"
    },
    {
      "signal_id": 14721,
      "name": "30914_6_pmech"
    },
    {
      "signal_id": 14722,
      "name": "30914_6_efd"
    },
    {
      "signal_id": 14723,
      "name": "30914_6_vs"
    },
    {
      "signal_id": 14724,
      "name": "30919_1_speed"
    },
    {
      "signal_id": 14725,
      "name": "30919_1_pmech"
    },
    {
      "signal_id": 14726,
      "name": "30919_1_efd"
    },
    {
      "signal_id": 14727,
      "name": "30919_1_vs"
    },
    {
      "signal_id": 14728,
      "name": "30920_1_speed"
    },
    {
      "signal_id": 14729,
      "name": "30920_1_pmech"
    },
    {
      "signal_id": 14730,
      "name": "30920_1_efd"
    },
    {
      "signal_id": 14731,
      "name": "30920_1_vs"
    },
    {
      "signal_id": 14732,
      "name": "30928_1_speed"
    },
    {
      "signal_id": 14733,
      "name": "30928_1_pmech"
    },
    {
      "signal_id": 14734,
      "name": "30928_1_efd"
    },
    {
      "signal_id": 14735,
      "name": "30928_1_vs"
    },
    {
      "signal_id": 14736,
      "name": "30932_1_speed"
    },
    {
      "signal_id": 14737,
      "name": "30932_1_pmech"
    },
    {
      "signal_id": 14738,
      "name": "30932_1_efd"
    },
    {
      "signal_id": 14739,
      "name": "30932_1_vs"
    },
    {
      "signal_id": 14740,
      "name": "30935_1_speed"
    },
    {
      "signal_id": 14741,
      "name": "30935_1_pmech"
    },
    {
      "signal_id": 14742,
      "name": "30935_1_efd"
    },
    {
      "signal_id": 14743,
      "name": "30935_1_vs"
    },
    {
      "signal_id": 14744,
      "name": "30936_1_speed"
    },
    {
      "signal_id": 14745,
      "name": "30936_1_pmech"
    },
    {
      "signal_id": 14746,
      "name": "30936_1_efd"
    },
    {
      "signal_id": 14747,
      "name": "30936_1_vs"
    },
    {
      "signal_id": 14748,
      "name": "30937_1_speed"
    },
    {
      "signal_id": 14749,
      "name": "30937_1_pmech"
    },
    {
      "signal_id": 14750,
      "name": "30937_1_efd"
    },
    {
      "signal_id": 14751,
      "name": "30937_1_vs"
    },
    {
      "signal_id": 14752,
      "name": "30938_1_speed"
    },
    {
      "signal_id": 14753,
      "name": "30938_1_pmech"
    },
    {
      "signal_id": 14754,
      "name": "30938_1_efd"
    },
    {
      "signal_id": 14755,
      "name": "30938_1_vs"
    },
    {
      "signal_id": 14756,
      "name": "30943_1_speed"
    },
    {
      "signal_id": 14757,
      "name": "30943_1_pmech"
    },
    {
      "signal_id": 14758,
      "name": "30943_1_efd"
    },
    {
      "signal_id": 14759,
      "name": "30943_1_vs"
    },
    {
      "signal_id": 14760,
      "name": "30944_1_speed"
    },
    {
      "signal_id": 14761,
      "name": "30944_1_pmech"
    },
    {
      "signal_id": 14762,
      "name": "30944_1_efd"
    },
    {
      "signal_id": 14763,
      "name": "30944_1_vs"
    },
    {
      "signal_id": 14764,
      "name": "30945_1_speed"
    },
    {
      "signal_id": 14765,
      "name": "30945_1_pmech"
    },
    {
      "signal_id": 14766,
      "name": "30945_1_efd"
    },
    {
      "signal_id": 14767,
      "name": "30945_1_vs"
    },
    {
      "signal_id": 14768,
      "name": "30948_1_speed"
    },
    {
      "signal_id": 14769,
      "name": "30948_1_pmech"
    },
    {
      "signal_id": 14770,
      "name": "30948_1_efd"
    },
    {
      "signal_id": 14771,
      "name": "30948_1_vs"
    },
    {
      "signal_id": 14772,
      "name": "30948_2_speed"
    },
    {
      "signal_id": 14773,
      "name": "30948_2_pmech"
    },
    {
      "signal_id": 14774,
      "name": "30948_2_efd"
    },
    {
      "signal_id": 14775,
      "name": "30948_2_vs"
    },
    {
      "signal_id": 14776,
      "name": "30951_1_speed"
    },
    {
      "signal_id": 14777,
      "name": "30951_1_pmech"
    },
    {
      "signal_id": 14778,
      "name": "30951_1_efd"
    },
    {
      "signal_id": 14779,
      "name": "30951_1_vs"
    },
    {
      "signal_id": 14780,
      "name": "30952_1_speed"
    },
    {
      "signal_id": 14781,
      "name": "30952_1_pmech"
    },
    {
      "signal_id": 14782,
      "name": "30952_1_efd"
    },
    {
      "signal_id": 14783,
      "name": "30952_1_vs"
    },
    {
      "signal_id": 14784,
      "name": "30953_1_speed"
    },
    {
      "signal_id": 14785,
      "name": "30953_1_pmech"
    },
    {
      "signal_id": 14786,
      "name": "30953_1_efd"
    },
    {
      "signal_id": 14787,
      "name": "30953_1_vs"
    },
    {
      "signal_id": 14788,
      "name": "30954_1_speed"
    },
    {
      "signal_id": 14789,
      "name": "30954_1_pmech"
    },
    {
      "signal_id": 14790,
      "name": "30954_1_efd"
    },
    {
      "signal_id": 14791,
      "name": "30954_1_vs"
    },
    {
      "signal_id": 14792,
      "name": "30958_1_speed"
    },
    {
      "signal_id": 14793,
      "name": "30958_1_pmech"
    },
    {
      "signal_id": 14794,
      "name": "30958_1_efd"
    },
    {
      "signal_id": 14795,
      "name": "30958_1_vs"
    },
    {
      "signal_id": 14796,
      "name": "30959_1_speed"
    },
    {
      "signal_id": 14797,
      "name": "30959_1_pmech"
    },
    {
      "signal_id": 14798,
      "name": "30959_1_efd"
    },
    {
      "signal_id": 14799,
      "name": "30959_1_vs"
    },
    {
      "signal_id": 14800,
      "name": "30965_1_speed"
    },
    {
      "signal_id": 14801,
      "name": "30965_1_pmech"
    },
    {
      "signal_id": 14802,
      "name": "30965_1_efd"
    },
    {
      "signal_id": 14803,
      "name": "30965_1_vs"
    },
    {
      "signal_id": 14804,
      "name": "30966_1_speed"
    },
    {
      "signal_id": 14805,
      "name": "30966_1_pmech"
    },
    {
      "signal_id": 14806,
      "name": "30966_1_efd"
    },
    {
      "signal_id": 14807,
      "name": "30966_1_vs"
    },
    {
      "signal_id": 14808,
      "name": "30967_1_speed"
    },
    {
      "signal_id": 14809,
      "name": "30967_1_pmech"
    },
    {
      "signal_id": 14810,
      "name": "30967_1_efd"
    },
    {
      "signal_id": 14811,
      "name": "30967_1_vs"
    },
    {
      "signal_id": 14812,
      "name": "30968_1_speed"
    },
    {
      "signal_id": 14813,
      "name": "30968_1_pmech"
    },
    {
      "signal_id": 14814,
      "name": "30968_1_efd"
    },
    {
      "signal_id": 14815,
      "name": "30968_1_vs"
    },
    {
      "signal_id": 14816,
      "name": "30973_1_speed"
    },
    {
      "signal_id": 14817,
      "name": "30973_1_pmech"
    },
    {
      "signal_id": 14818,
      "name": "30973_1_efd"
    },
    {
      "signal_id": 14819,
      "name": "30973_1_vs"
    },
    {
      "signal_id": 14820,
      "name": "30973_2_speed"
    },
    {
      "signal_id": 14821,
      "name": "30973_2_pmech"
    },
    {
      "signal_id": 14822,
      "name": "30973_2_efd"
    },
    {
      "signal_id": 14823,
      "name": "30973_2_vs"
    },
    {
      "signal_id": 14824,
      "name": "30974_1_speed"
    },
    {
      "signal_id": 14825,
      "name": "30974_1_pmech"
    },
    {
      "signal_id": 14826,
      "name": "30974_1_efd"
    },
    {
      "signal_id": 14827,
      "name": "30974_1_vs"
    },
    {
      "signal_id": 14828,
      "name": "32193_1_speed"
    },
    {
      "signal_id": 14829,
      "name": "32193_1_pmech"
    },
    {
      "signal_id": 14830,
      "name": "32193_1_efd"
    },
    {
      "signal_id": 14831,
      "name": "32193_1_vs"
    },
    {
      "signal_id": 14832,
      "name": "32196_1_speed"
    },
    {
      "signal_id": 14833,
      "name": "32196_1_pmech"
    },
    {
      "signal_id": 14834,
      "name": "32196_1_efd"
    },
    {
      "signal_id": 14835,
      "name": "32196_1_vs"
    },
    {
      "signal_id": 14836,
      "name": "32197_1_speed"
    },
    {
      "signal_id": 14837,
      "name": "32197_1_pmech"
    },
    {
      "signal_id": 14838,
      "name": "32197_1_efd"
    },
    {
      "signal_id": 14839,
      "name": "32197_1_vs"
    },
    {
      "signal_id": 14840,
      "name": "32198_1_speed"
    },
    {
      "signal_id": 14841,
      "name": "32198_1_pmech"
    },
    {
      "signal_id": 14842,
      "name": "32198_1_efd"
    },
    {
      "signal_id": 14843,
      "name": "32198_1_vs"
    },
    {
      "signal_id": 14844,
      "name": "32202_1_speed"
    },
    {
      "signal_id": 14845,
      "name": "32202_1_pmech"
    },
    {
      "signal_id": 14846,
      "name": "32202_1_efd"
    },
    {
      "signal_id": 14847,
      "name": "32202_1_vs"
    },
    {
      "signal_id": 14848,
      "name": "32203_1_speed"
    },
    {
      "signal_id": 14849,
      "name": "32203_1_pmech"
    },
    {
      "signal_id": 14850,
      "name": "32203_1_efd"
    },
    {
      "signal_id": 14851,
      "name": "32203_1_vs"
    },
    {
      "signal_id": 14852,
      "name": "32204_1_speed"
    },
    {
      "signal_id": 14853,
      "name": "32204_1_pmech"
    },
    {
      "signal_id": 14854,
      "name": "32204_1_efd"
    },
    {
      "signal_id": 14855,
      "name": "32204_1_vs"
    },
    {
      "signal_id": 14856,
      "name": "32205_1_speed"
    },
    {
      "signal_id": 14857,
      "name": "32205_1_pmech"
    },
    {
      "signal_id": 14858,
      "name": "32205_1_efd"
    },
    {
      "signal_id": 14859,
      "name": "32205_1_vs"
    },
    {
      "signal_id": 14860,
      "name": "32210_1_speed"
    },
    {
      "signal_id": 14861,
      "name": "32210_1_pmech"
    },
    {
      "signal_id": 14862,
      "name": "32210_1_efd"
    },
    {
      "signal_id": 14863,
      "name": "32210_1_vs"
    },
    {
      "signal_id": 14864,
      "name": "32211_1_speed"
    },
    {
      "signal_id": 14865,
      "name": "32211_1_pmech"
    },
    {
      "signal_id": 14866,
      "name": "32211_1_efd"
    },
    {
      "signal_id": 14867,
      "name": "32211_1_vs"
    },
    {
      "signal_id": 14868,
      "name": "32216_2_speed"
    },
    {
      "signal_id": 14869,
      "name": "32216_2_pmech"
    },
    {
      "signal_id": 14870,
      "name": "32216_2_efd"
    },
    {
      "signal_id": 14871,
      "name": "32216_2_vs"
    },
    {
      "signal_id": 14872,
      "name": "32217_1_speed"
    },
    {
      "signal_id": 14873,
      "name": "32217_1_pmech"
    },
    {
      "signal_id": 14874,
      "name": "32217_1_efd"
    },
    {
      "signal_id": 14875,
      "name": "32217_1_vs"
    },
    {
      "signal_id": 14876,
      "name": "32225_1_speed"
    },
    {
      "signal_id": 14877,
      "name": "32225_1_pmech"
    },
    {
      "signal_id": 14878,
      "name": "32225_1_efd"
    },
    {
      "signal_id": 14879,
      "name": "32225_1_vs"
    },
    {
      "signal_id": 14880,
      "name": "32226_1_speed"
    },
    {
      "signal_id": 14881,
      "name": "32226_1_pmech"
    },
    {
      "signal_id": 14882,
      "name": "32226_1_efd"
    },
    {
      "signal_id": 14883,
      "name": "32226_1_vs"
    },
    {
      "signal_id": 14884,
      "name": "32227_1_speed"
    },
    {
      "signal_id": 14885,
      "name": "32227_1_pmech"
    },
    {
      "signal_id": 14886,
      "name": "32227_1_efd"
    },
    {
      "signal_id": 14887,
      "name": "32227_1_vs"
    },
    {
      "signal_id": 14888,
      "name": "32228_1_speed"
    },
    {
      "signal_id": 14889,
      "name": "32228_1_pmech"
    },
    {
      "signal_id": 14890,
      "name": "32228_1_efd"
    },
    {
      "signal_id": 14891,
      "name": "32228_1_vs"
    },
    {
      "signal_id": 14892,
      "name": "32229_1_speed"
    },
    {
      "signal_id": 14893,
      "name": "32229_1_pmech"
    },
    {
      "signal_id": 14894,
      "name": "32229_1_efd"
    },
    {
      "signal_id": 14895,
      "name": "32229_1_vs"
    },
    {
      "signal_id": 14896,
      "name": "32230_1_speed"
    },
    {
      "signal_id": 14897,
      "name": "32230_1_pmech"
    },
    {
      "signal_id": 14898,
      "name": "32230_1_efd"
    },
    {
      "signal_id": 14899,
      "name": "32230_1_vs"
    },
    {
      "signal_id": 14900,
      "name": "32235_1_speed"
    },
    {
      "signal_id": 14901,
      "name": "32235_1_pmech"
    },
    {
      "signal_id": 14902,
      "name": "32235_1_efd"
    },
    {
      "signal_id": 14903,
      "name": "32235_1_vs"
    },
    {
      "signal_id": 14904,
      "name": "32236_1_speed"
    },
    {
      "signal_id": 14905,
      "name": "32236_1_pmech"
    },
    {
      "signal_id": 14906,
      "name": "32236_1_efd"
    },
    {
      "signal_id": 14907,
      "name": "32236_1_vs"
    },
    {
      "signal_id": 14908,
      "name": "32237_1_speed"
    },
    {
      "signal_id": 14909,
      "name": "32237_1_pmech"
    },
    {
      "signal_id": 14910,
      "name": "32237_1_efd"
    },
    {
      "signal_id": 14911,
      "name": "32237_1_vs"
    },
    {
      "signal_id": 14912,
      "name": "32242_1_speed"
    },
    {
      "signal_id": 14913,
      "name": "32242_1_pmech"
    },
    {
      "signal_id": 14914,
      "name": "32242_1_efd"
    },
    {
      "signal_id": 14915,
      "name": "32242_1_vs"
    },
    {
      "signal_id": 14916,
      "name": "32243_1_speed"
    },
    {
      "signal_id": 14917,
      "name": "32243_1_pmech"
    },
    {
      "signal_id": 14918,
      "name": "32243_1_efd"
    },
    {
      "signal_id": 14919,
      "name": "32243_1_vs"
    },
    {
      "signal_id": 14920,
      "name": "32244_1_speed"
    },
    {
      "signal_id": 14921,
      "name": "32244_1_pmech"
    },
    {
      "signal_id": 14922,
      "name": "32244_1_efd"
    },
    {
      "signal_id": 14923,
      "name": "32244_1_vs"
    },
    {
      "signal_id": 14924,
      "name": "32247_1_speed"
    },
    {
      "signal_id": 14925,
      "name": "32247_1_pmech"
    },
    {
      "signal_id": 14926,
      "name": "32247_1_efd"
    },
    {
      "signal_id": 14927,
      "name": "32247_1_vs"
    },
    {
      "signal_id": 14928,
      "name": "32251_1_ipcmd"
    },
    {
      "signal_id": 14929,
      "name": "32251_1_iqcmd"
    },
    {
      "signal_id": 14930,
      "name": "32251_1_p"
    },
    {
      "signal_id": 14931,
      "name": "32251_1_q"
    },
    {
      "signal_id": 14932,
      "name": "32254_1_speed"
    },
    {
      "signal_id": 14933,
      "name": "32254_1_pmech"
    },
    {
      "signal_id": 14934,
      "name": "32254_1_efd"
    },
    {
      "signal_id": 14935,
      "name": "32254_1_vs"
    },
    {
      "signal_id": 14936,
      "name": "32254_2_speed"
    },
    {
      "signal_id": 14937,
      "name": "32254_2_pmech"
    },
    {
      "signal_id": 14938,
      "name": "32254_2_efd"
    },
    {
      "signal_id": 14939,
      "name": "32254_2_vs"
    },
    {
      "signal_id": 14940,
      "name": "32257_1_speed"
    },
    {
      "signal_id": 14941,
      "name": "32257_1_pmech"
    },
    {
      "signal_id": 14942,
      "name": "32257_1_efd"
    },
    {
      "signal_id": 14943,
      "name": "32257_1_vs"
    },
    {
      "signal_id": 14944,
      "name": "32257_2_speed"
    },
    {
      "signal_id": 14945,
      "name": "32257_2_pmech"
    },
    {
      "signal_id": 14946,
      "name": "32257_2_efd"
    },
    {
      "signal_id": 14947,
      "name": "32257_2_vs"
    },
    {
      "signal_id": 14948,
      "name": "32257_3_speed"
    },
    {
      "signal_id": 14949,
      "name": "32257_3_pmech"
    },
    {
      "signal_id": 14950,
      "name": "32257_3_efd"
    },
    {
      "signal_id": 14951,
      "name": "32257_3_vs"
    },
    {
      "signal_id": 14952,
      "name": "32261_1_speed"
    },
    {
      "signal_id": 14953,
      "name": "32261_1_pmech"
    },
    {
      "signal_id": 14954,
      "name": "32261_1_efd"
    },
    {
      "signal_id": 14955,
      "name": "32261_1_vs"
    },
    {
      "signal_id": 14956,
      "name": "32264_1_speed"
    },
    {
      "signal_id": 14957,
      "name": "32264_1_pmech"
    },
    {
      "signal_id": 14958,
      "name": "32264_1_efd"
    },
    {
      "signal_id": 14959,
      "name": "32264_1_vs"
    },
    {
      "signal_id": 14960,
      "name": "32267_1_ipcmd"
    },
    {
      "signal_id": 14961,
      "name": "32267_1_iqcmd"
    },
    {
      "signal_id": 14962,
      "name": "32267_1_p"
    },
    {
      "signal_id": 14963,
      "name": "32267_1_q"
    },
    {
      "signal_id": 14964,
      "name": "32269_1_speed"
    },
    {
      "signal_id": 14965,
      "name": "32269_1_pmech"
    },
    {
      "signal_id": 14966,
      "name": "32269_1_efd"
    },
    {
      "signal_id": 14967,
      "name": "32269_1_vs"
    },
    {
      "signal_id": 14968,
      "name": "32269_2_speed"
    },
    {
      "signal_id": 14969,
      "name": "32269_2_pmech"
    },
    {
      "signal_id": 14970,
      "name": "32269_2_efd"
    },
    {
      "signal_id": 14971,
      "name": "32269_2_vs"
    },
    {
      "signal_id": 14972,
      "name": "32270_1_speed"
    },
    {
      "signal_id": 14973,
      "name": "32270_1_pmech"
    },
    {
      "signal_id": 14974,
      "name": "32270_1_efd"
    },
    {
      "signal_id": 14975,
      "name": "32270_1_vs"
    },
    {
      "signal_id": 14976,
      "name": "32271_1_speed"
    },
    {
      "signal_id": 14977,
      "name": "32271_1_pmech"
    },
    {
      "signal_id": 14978,
      "name": "32271_1_efd"
    },
    {
      "signal_id": 14979,
      "name": "32271_1_vs"
    },
    {
      "signal_id": 14980,
      "name": "32282_1_speed"
    },
    {
      "signal_id": 14981,
      "name": "32282_1_pmech"
    },
    {
      "signal_id": 14982,
      "name": "32282_1_efd"
    },
    {
      "signal_id": 14983,
      "name": "32282_1_vs"
    },
    {
      "signal_id": 14984,
      "name": "32283_1_speed"
    },
    {
      "signal_id": 14985,
      "name": "32283_1_pmech"
    },
    {
      "signal_id": 14986,
      "name": "32283_1_efd"
    },
    {
      "signal_id": 14987,
      "name": "32283_1_vs"
    },
    {
      "signal_id": 14988,
      "name": "32286_1_speed"
    },
    {
      "signal_id": 14989,
      "name": "32286_1_pmech"
    },
    {
      "signal_id": 14990,
      "name": "32286_1_efd"
    },
    {
      "signal_id": 14991,
      "name": "32286_1_vs"
    },
    {
      "signal_id": 14992,
      "name": "32286_2_speed"
    },
    {
      "signal_id": 14993,
      "name": "32286_2_pmech"
    },
    {
      "signal_id": 14994,
      "name": "32286_2_efd"
    },
    {
      "signal_id": 14995,
      "name": "32286_2_vs"
    },
    {
      "signal_id": 14996,
      "name": "32286_3_speed"
    },
    {
      "signal_id": 14997,
      "name": "32286_3_pmech"
    },
    {
      "signal_id": 14998,
      "name": "32286_3_efd"
    },
    {
      "signal_id": 14999,
      "name": "32286_3_vs"
    },
    {
      "signal_id": 15000,
      "name": "32288_1_speed"
    },
    {
      "signal_id": 15001,
      "name": "32288_1_pmech"
    },
    {
      "signal_id": 15002,
      "name": "32288_1_efd"
    },
    {
      "signal_id": 15003,
      "name": "32288_1_vs"
    },
    {
      "signal_id": 15004,
      "name": "32289_1_speed"
    },
    {
      "signal_id": 15005,
      "name": "32289_1_pmech"
    },
    {
      "signal_id": 15006,
      "name": "32289_1_efd"
    },
    {
      "signal_id": 15007,
      "name": "32289_1_vs"
    },
    {
      "signal_id": 15008,
      "name": "32294_1_speed"
    },
    {
      "signal_id": 15009,
      "name": "32294_1_pmech"
    },
    {
      "signal_id": 15010,
      "name": "32294_1_efd"
    },
    {
      "signal_id": 15011,
      "name": "32294_1_vs"
    },
    {
      "signal_id": 15012,
      "name": "32294_2_speed"
    },
    {
      "signal_id": 15013,
      "name": "32294_2_pmech"
    },
    {
      "signal_id": 15014,
      "name": "32294_2_efd"
    },
    {
      "signal_id": 15015,
      "name": "32294_2_vs"
    },
    {
      "signal_id": 15016,
      "name": "32294_3_speed"
    },
    {
      "signal_id": 15017,
      "name": "32294_3_pmech"
    },
    {
      "signal_id": 15018,
      "name": "32294_3_efd"
    },
    {
      "signal_id": 15019,
      "name": "32294_3_vs"
    },
    {
      "signal_id": 15020,
      "name": "32296_1_speed"
    },
    {
      "signal_id": 15021,
      "name": "32296_1_pmech"
    },
    {
      "signal_id": 15022,
      "name": "32296_1_efd"
    },
    {
      "signal_id": 15023,
      "name": "32296_1_vs"
    },
    {
      "signal_id": 15024,
      "name": "32306_1_speed"
    },
    {
      "signal_id": 15025,
      "name": "32306_1_pmech"
    },
    {
      "signal_id": 15026,
      "name": "32306_1_efd"
    },
    {
      "signal_id": 15027,
      "name": "32306_1_vs"
    },
    {
      "signal_id": 15028,
      "name": "32310_1_speed"
    },
    {
      "signal_id": 15029,
      "name": "32310_1_pmech"
    },
    {
      "signal_id": 15030,
      "name": "32310_1_efd"
    },
    {
      "signal_id": 15031,
      "name": "32310_1_vs"
    },
    {
      "signal_id": 15032,
      "name": "32320_1_speed"
    },
    {
      "signal_id": 15033,
      "name": "32320_1_pmech"
    },
    {
      "signal_id": 15034,
      "name": "32320_1_efd"
    },
    {
      "signal_id": 15035,
      "name": "32320_1_vs"
    },
    {
      "signal_id": 15036,
      "name": "32321_1_speed"
    },
    {
      "signal_id": 15037,
      "name": "32321_1_pmech"
    },
    {
      "signal_id": 15038,
      "name": "32321_1_efd"
    },
    {
      "signal_id": 15039,
      "name": "32321_1_vs"
    },
    {
      "signal_id": 15040,
      "name": "32322_1_speed"
    },
    {
      "signal_id": 15041,
      "name": "32322_1_pmech"
    },
    {
      "signal_id": 15042,
      "name": "32322_1_efd"
    },
    {
      "signal_id": 15043,
      "name": "32322_1_vs"
    },
    {
      "signal_id": 15044,
      "name": "32323_1_speed"
    },
    {
      "signal_id": 15045,
      "name": "32323_1_pmech"
    },
    {
      "signal_id": 15046,
      "name": "32323_1_efd"
    },
    {
      "signal_id": 15047,
      "name": "32323_1_vs"
    },
    {
      "signal_id": 15048,
      "name": "32330_2_speed"
    },
    {
      "signal_id": 15049,
      "name": "32330_2_pmech"
    },
    {
      "signal_id": 15050,
      "name": "32330_2_efd"
    },
    {
      "signal_id": 15051,
      "name": "32330_2_vs"
    },
    {
      "signal_id": 15052,
      "name": "32331_1_speed"
    },
    {
      "signal_id": 15053,
      "name": "32331_1_pmech"
    },
    {
      "signal_id": 15054,
      "name": "32331_1_efd"
    },
    {
      "signal_id": 15055,
      "name": "32331_1_vs"
    },
    {
      "signal_id": 15056,
      "name": "32331_2_speed"
    },
    {
      "signal_id": 15057,
      "name": "32331_2_pmech"
    },
    {
      "signal_id": 15058,
      "name": "32331_2_efd"
    },
    {
      "signal_id": 15059,
      "name": "32331_2_vs"
    },
    {
      "signal_id": 15060,
      "name": "32333_1_speed"
    },
    {
      "signal_id": 15061,
      "name": "32333_1_pmech"
    },
    {
      "signal_id": 15062,
      "name": "32333_1_efd"
    },
    {
      "signal_id": 15063,
      "name": "32333_1_vs"
    },
    {
      "signal_id": 15064,
      "name": "32337_1_speed"
    },
    {
      "signal_id": 15065,
      "name": "32337_1_pmech"
    },
    {
      "signal_id": 15066,
      "name": "32337_1_efd"
    },
    {
      "signal_id": 15067,
      "name": "32337_1_vs"
    },
    {
      "signal_id": 15068,
      "name": "32338_1_speed"
    },
    {
      "signal_id": 15069,
      "name": "32338_1_pmech"
    },
    {
      "signal_id": 15070,
      "name": "32338_1_efd"
    },
    {
      "signal_id": 15071,
      "name": "32338_1_vs"
    },
    {
      "signal_id": 15072,
      "name": "32338_2_speed"
    },
    {
      "signal_id": 15073,
      "name": "32338_2_pmech"
    },
    {
      "signal_id": 15074,
      "name": "32338_2_efd"
    },
    {
      "signal_id": 15075,
      "name": "32338_2_vs"
    },
    {
      "signal_id": 15076,
      "name": "32339_1_speed"
    },
    {
      "signal_id": 15077,
      "name": "32339_1_pmech"
    },
    {
      "signal_id": 15078,
      "name": "32339_1_efd"
    },
    {
      "signal_id": 15079,
      "name": "32339_1_vs"
    },
    {
      "signal_id": 15080,
      "name": "32345_1_speed"
    },
    {
      "signal_id": 15081,
      "name": "32345_1_pmech"
    },
    {
      "signal_id": 15082,
      "name": "32345_1_efd"
    },
    {
      "signal_id": 15083,
      "name": "32345_1_vs"
    },
    {
      "signal_id": 15084,
      "name": "32352_1_speed"
    },
    {
      "signal_id": 15085,
      "name": "32352_1_pmech"
    },
    {
      "signal_id": 15086,
      "name": "32352_1_efd"
    },
    {
      "signal_id": 15087,
      "name": "32352_1_vs"
    },
    {
      "signal_id": 15088,
      "name": "32353_1_speed"
    },
    {
      "signal_id": 15089,
      "name": "32353_1_pmech"
    },
    {
      "signal_id": 15090,
      "name": "32353_1_efd"
    },
    {
      "signal_id": 15091,
      "name": "32353_1_vs"
    },
    {
      "signal_id": 15092,
      "name": "32355_1_speed"
    },
    {
      "signal_id": 15093,
      "name": "32355_1_pmech"
    },
    {
      "signal_id": 15094,
      "name": "32355_1_efd"
    },
    {
      "signal_id": 15095,
      "name": "32355_1_vs"
    },
    {
      "signal_id": 15096,
      "name": "32359_1_speed"
    },
    {
      "signal_id": 15097,
      "name": "32359_1_pmech"
    },
    {
      "signal_id": 15098,
      "name": "32359_1_efd"
    },
    {
      "signal_id": 15099,
      "name": "32359_1_vs"
    },
    {
      "signal_id": 15100,
      "name": "32360_1_speed"
    },
    {
      "signal_id": 15101,
      "name": "32360_1_pmech"
    },
    {
      "signal_id": 15102,
      "name": "32360_1_efd"
    },
    {
      "signal_id": 15103,
      "name": "32360_1_vs"
    },
    {
      "signal_id": 15104,
      "name": "32361_1_speed"
    },
    {
      "signal_id": 15105,
      "name": "32361_1_pmech"
    },
    {
      "signal_id": 15106,
      "name": "32361_1_efd"
    },
    {
      "signal_id": 15107,
      "name": "32361_1_vs"
    },
    {
      "signal_id": 15108,
      "name": "32362_1_speed"
    },
    {
      "signal_id": 15109,
      "name": "32362_1_pmech"
    },
    {
      "signal_id": 15110,
      "name": "32362_1_efd"
    },
    {
      "signal_id": 15111,
      "name": "32362_1_vs"
    },
    {
      "signal_id": 15112,
      "name": "32363_1_speed"
    },
    {
      "signal_id": 15113,
      "name": "32363_1_pmech"
    },
    {
      "signal_id": 15114,
      "name": "32363_1_efd"
    },
    {
      "signal_id": 15115,
      "name": "32363_1_vs"
    },
    {
      "signal_id": 15116,
      "name": "32364_1_speed"
    },
    {
      "signal_id": 15117,
      "name": "32364_1_pmech"
    },
    {
      "signal_id": 15118,
      "name": "32364_1_efd"
    },
    {
      "signal_id": 15119,
      "name": "32364_1_vs"
    },
    {
      "signal_id": 15120,
      "name": "32374_1_speed"
    },
    {
      "signal_id": 15121,
      "name": "32374_1_pmech"
    },
    {
      "signal_id": 15122,
      "name": "32374_1_efd"
    },
    {
      "signal_id": 15123,
      "name": "32374_1_vs"
    },
    {
      "signal_id": 15124,
      "name": "32377_1_speed"
    },
    {
      "signal_id": 15125,
      "name": "32377_1_pmech"
    },
    {
      "signal_id": 15126,
      "name": "32377_1_efd"
    },
    {
      "signal_id": 15127,
      "name": "32377_1_vs"
    },
    {
      "signal_id": 15128,
      "name": "32384_1_speed"
    },
    {
      "signal_id": 15129,
      "name": "32384_1_pmech"
    },
    {
      "signal_id": 15130,
      "name": "32384_1_efd"
    },
    {
      "signal_id": 15131,
      "name": "32384_1_vs"
    },
    {
      "signal_id": 15132,
      "name": "32385_1_speed"
    },
    {
      "signal_id": 15133,
      "name": "32385_1_pmech"
    },
    {
      "signal_id": 15134,
      "name": "32385_1_efd"
    },
    {
      "signal_id": 15135,
      "name": "32385_1_vs"
    },
    {
      "signal_id": 15136,
      "name": "32386_1_speed"
    },
    {
      "signal_id": 15137,
      "name": "32386_1_pmech"
    },
    {
      "signal_id": 15138,
      "name": "32386_1_efd"
    },
    {
      "signal_id": 15139,
      "name": "32386_1_vs"
    },
    {
      "signal_id": 15140,
      "name": "32387_1_speed"
    },
    {
      "signal_id": 15141,
      "name": "32387_1_pmech"
    },
    {
      "signal_id": 15142,
      "name": "32387_1_efd"
    },
    {
      "signal_id": 15143,
      "name": "32387_1_vs"
    },
    {
      "signal_id": 15144,
      "name": "32390_1_speed"
    },
    {
      "signal_id": 15145,
      "name": "32390_1_pmech"
    },
    {
      "signal_id": 15146,
      "name": "32390_1_efd"
    },
    {
      "signal_id": 15147,
      "name": "32390_1_vs"
    },
    {
      "signal_id": 15148,
      "name": "32390_2_speed"
    },
    {
      "signal_id": 15149,
      "name": "32390_2_pmech"
    },
    {
      "signal_id": 15150,
      "name": "32390_2_efd"
    },
    {
      "signal_id": 15151,
      "name": "32390_2_vs"
    },
    {
      "signal_id": 15152,
      "name": "32390_3_speed"
    },
    {
      "signal_id": 15153,
      "name": "32390_3_pmech"
    },
    {
      "signal_id": 15154,
      "name": "32390_3_efd"
    },
    {
      "signal_id": 15155,
      "name": "32390_3_vs"
    },
    {
      "signal_id": 15156,
      "name": "32390_4_speed"
    },
    {
      "signal_id": 15157,
      "name": "32390_4_pmech"
    },
    {
      "signal_id": 15158,
      "name": "32390_4_efd"
    },
    {
      "signal_id": 15159,
      "name": "32390_4_vs"
    },
    {
      "signal_id": 15160,
      "name": "32396_2_speed"
    },
    {
      "signal_id": 15161,
      "name": "32396_2_pmech"
    },
    {
      "signal_id": 15162,
      "name": "32396_2_efd"
    },
    {
      "signal_id": 15163,
      "name": "32396_2_vs"
    },
    {
      "signal_id": 15164,
      "name": "32401_1_ipcmd"
    },
    {
      "signal_id": 15165,
      "name": "32401_1_iqcmd"
    },
    {
      "signal_id": 15166,
      "name": "32401_1_p"
    },
    {
      "signal_id": 15167,
      "name": "32401_1_q"
    },
    {
      "signal_id": 15168,
      "name": "32402_1_ipcmd"
    },
    {
      "signal_id": 15169,
      "name": "32402_1_iqcmd"
    },
    {
      "signal_id": 15170,
      "name": "32402_1_p"
    },
    {
      "signal_id": 15171,
      "name": "32402_1_q"
    },
    {
      "signal_id": 15172,
      "name": "32407_1_speed"
    },
    {
      "signal_id": 15173,
      "name": "32407_1_pmech"
    },
    {
      "signal_id": 15174,
      "name": "32407_1_efd"
    },
    {
      "signal_id": 15175,
      "name": "32407_1_vs"
    },
    {
      "signal_id": 15176,
      "name": "32408_1_speed"
    },
    {
      "signal_id": 15177,
      "name": "32408_1_pmech"
    },
    {
      "signal_id": 15178,
      "name": "32408_1_efd"
    },
    {
      "signal_id": 15179,
      "name": "32408_1_vs"
    },
    {
      "signal_id": 15180,
      "name": "32413_1_speed"
    },
    {
      "signal_id": 15181,
      "name": "32413_1_pmech"
    },
    {
      "signal_id": 15182,
      "name": "32413_1_efd"
    },
    {
      "signal_id": 15183,
      "name": "32413_1_vs"
    },
    {
      "signal_id": 15184,
      "name": "32413_2_speed"
    },
    {
      "signal_id": 15185,
      "name": "32413_2_pmech"
    },
    {
      "signal_id": 15186,
      "name": "32413_2_efd"
    },
    {
      "signal_id": 15187,
      "name": "32413_2_vs"
    },
    {
      "signal_id": 15188,
      "name": "32416_1_speed"
    },
    {
      "signal_id": 15189,
      "name": "32416_1_pmech"
    },
    {
      "signal_id": 15190,
      "name": "32416_1_efd"
    },
    {
      "signal_id": 15191,
      "name": "32416_1_vs"
    },
    {
      "signal_id": 15192,
      "name": "32416_2_speed"
    },
    {
      "signal_id": 15193,
      "name": "32416_2_pmech"
    },
    {
      "signal_id": 15194,
      "name": "32416_2_efd"
    },
    {
      "signal_id": 15195,
      "name": "32416_2_vs"
    },
    {
      "signal_id": 15196,
      "name": "32421_2_speed"
    },
    {
      "signal_id": 15197,
      "name": "32421_2_pmech"
    },
    {
      "signal_id": 15198,
      "name": "32421_2_efd"
    },
    {
      "signal_id": 15199,
      "name": "32421_2_vs"
    },
    {
      "signal_id": 15200,
      "name": "32421_3_speed"
    },
    {
      "signal_id": 15201,
      "name": "32421_3_pmech"
    },
    {
      "signal_id": 15202,
      "name": "32421_3_efd"
    },
    {
      "signal_id": 15203,
      "name": "32421_3_vs"
    },
    {
      "signal_id": 15204,
      "name": "32421_4_speed"
    },
    {
      "signal_id": 15205,
      "name": "32421_4_pmech"
    },
    {
      "signal_id": 15206,
      "name": "32421_4_efd"
    },
    {
      "signal_id": 15207,
      "name": "32421_4_vs"
    },
    {
      "signal_id": 15208,
      "name": "32421_5_speed"
    },
    {
      "signal_id": 15209,
      "name": "32421_5_pmech"
    },
    {
      "signal_id": 15210,
      "name": "32421_5_efd"
    },
    {
      "signal_id": 15211,
      "name": "32421_5_vs"
    },
    {
      "signal_id": 15212,
      "name": "32421_6_speed"
    },
    {
      "signal_id": 15213,
      "name": "32421_6_pmech"
    },
    {
      "signal_id": 15214,
      "name": "32421_6_efd"
    },
    {
      "signal_id": 15215,
      "name": "32421_6_vs"
    },
    {
      "signal_id": 15216,
      "name": "32423_1_speed"
    },
    {
      "signal_id": 15217,
      "name": "32423_1_pmech"
    },
    {
      "signal_id": 15218,
      "name": "32423_1_efd"
    },
    {
      "signal_id": 15219,
      "name": "32423_1_vs"
    },
    {
      "signal_id": 15220,
      "name": "32423_2_speed"
    },
    {
      "signal_id": 15221,
      "name": "32423_2_pmech"
    },
    {
      "signal_id": 15222,
      "name": "32423_2_efd"
    },
    {
      "signal_id": 15223,
      "name": "32423_2_vs"
    },
    {
      "signal_id": 15224,
      "name": "32427_1_speed"
    },
    {
      "signal_id": 15225,
      "name": "32427_1_pmech"
    },
    {
      "signal_id": 15226,
      "name": "32427_1_efd"
    },
    {
      "signal_id": 15227,
      "name": "32427_1_vs"
    },
    {
      "signal_id": 15228,
      "name": "32428_1_speed"
    },
    {
      "signal_id": 15229,
      "name": "32428_1_pmech"
    },
    {
      "signal_id": 15230,
      "name": "32428_1_efd"
    },
    {
      "signal_id": 15231,
      "name": "32428_1_vs"
    },
    {
      "signal_id": 15232,
      "name": "32429_1_speed"
    },
    {
      "signal_id": 15233,
      "name": "32429_1_pmech"
    },
    {
      "signal_id": 15234,
      "name": "32429_1_efd"
    },
    {
      "signal_id": 15235,
      "name": "32429_1_vs"
    },
    {
      "signal_id": 15236,
      "name": "32435_1_speed"
    },
    {
      "signal_id": 15237,
      "name": "32435_1_pmech"
    },
    {
      "signal_id": 15238,
      "name": "32435_1_efd"
    },
    {
      "signal_id": 15239,
      "name": "32435_1_vs"
    },
    {
      "signal_id": 15240,
      "name": "32436_1_speed"
    },
    {
      "signal_id": 15241,
      "name": "32436_1_pmech"
    },
    {
      "signal_id": 15242,
      "name": "32436_1_efd"
    },
    {
      "signal_id": 15243,
      "name": "32436_1_vs"
    },
    {
      "signal_id": 15244,
      "name": "32437_1_speed"
    },
    {
      "signal_id": 15245,
      "name": "32437_1_pmech"
    },
    {
      "signal_id": 15246,
      "name": "32437_1_efd"
    },
    {
      "signal_id": 15247,
      "name": "32437_1_vs"
    },
    {
      "signal_id": 15248,
      "name": "32438_1_speed"
    },
    {
      "signal_id": 15249,
      "name": "32438_1_pmech"
    },
    {
      "signal_id": 15250,
      "name": "32438_1_efd"
    },
    {
      "signal_id": 15251,
      "name": "32438_1_vs"
    },
    {
      "signal_id": 15252,
      "name": "32439_1_speed"
    },
    {
      "signal_id": 15253,
      "name": "32439_1_pmech"
    },
    {
      "signal_id": 15254,
      "name": "32439_1_efd"
    },
    {
      "signal_id": 15255,
      "name": "32439_1_vs"
    },
    {
      "signal_id": 15256,
      "name": "32440_1_speed"
    },
    {
      "signal_id": 15257,
      "name": "32440_1_pmech"
    },
    {
      "signal_id": 15258,
      "name": "32440_1_efd"
    },
    {
      "signal_id": 15259,
      "name": "32440_1_vs"
    },
    {
      "signal_id": 15260,
      "name": "32443_1_speed"
    },
    {
      "signal_id": 15261,
      "name": "32443_1_pmech"
    },
    {
      "signal_id": 15262,
      "name": "32443_1_efd"
    },
    {
      "signal_id": 15263,
      "name": "32443_1_vs"
    },
    {
      "signal_id": 15264,
      "name": "32444_1_speed"
    },
    {
      "signal_id": 15265,
      "name": "32444_1_pmech"
    },
    {
      "signal_id": 15266,
      "name": "32444_1_efd"
    },
    {
      "signal_id": 15267,
      "name": "32444_1_vs"
    },
    {
      "signal_id": 15268,
      "name": "32445_1_speed"
    },
    {
      "signal_id": 15269,
      "name": "32445_1_pmech"
    },
    {
      "signal_id": 15270,
      "name": "32445_1_efd"
    },
    {
      "signal_id": 15271,
      "name": "32445_1_vs"
    },
    {
      "signal_id": 15272,
      "name": "32446_1_speed"
    },
    {
      "signal_id": 15273,
      "name": "32446_1_pmech"
    },
    {
      "signal_id": 15274,
      "name": "32446_1_efd"
    },
    {
      "signal_id": 15275,
      "name": "32446_1_vs"
    },
    {
      "signal_id": 15276,
      "name": "32461_1_speed"
    },
    {
      "signal_id": 15277,
      "name": "32461_1_pmech"
    },
    {
      "signal_id": 15278,
      "name": "32461_1_efd"
    },
    {
      "signal_id": 15279,
      "name": "32461_1_vs"
    },
    {
      "signal_id": 15280,
      "name": "32462_1_speed"
    },
    {
      "signal_id": 15281,
      "name": "32462_1_pmech"
    },
    {
      "signal_id": 15282,
      "name": "32462_1_efd"
    },
    {
      "signal_id": 15283,
      "name": "32462_1_vs"
    },
    {
      "signal_id": 15284,
      "name": "32463_1_speed"
    },
    {
      "signal_id": 15285,
      "name": "32463_1_pmech"
    },
    {
      "signal_id": 15286,
      "name": "32463_1_efd"
    },
    {
      "signal_id": 15287,
      "name": "32463_1_vs"
    },
    {
      "signal_id": 15288,
      "name": "32464_1_speed"
    },
    {
      "signal_id": 15289,
      "name": "32464_1_pmech"
    },
    {
      "signal_id": 15290,
      "name": "32464_1_efd"
    },
    {
      "signal_id": 15291,
      "name": "32464_1_vs"
    },
    {
      "signal_id": 15292,
      "name": "32465_1_speed"
    },
    {
      "signal_id": 15293,
      "name": "32465_1_pmech"
    },
    {
      "signal_id": 15294,
      "name": "32465_1_efd"
    },
    {
      "signal_id": 15295,
      "name": "32465_1_vs"
    },
    {
      "signal_id": 15296,
      "name": "32466_1_speed"
    },
    {
      "signal_id": 15297,
      "name": "32466_1_pmech"
    },
    {
      "signal_id": 15298,
      "name": "32466_1_efd"
    },
    {
      "signal_id": 15299,
      "name": "32466_1_vs"
    },
    {
      "signal_id": 15300,
      "name": "32471_1_speed"
    },
    {
      "signal_id": 15301,
      "name": "32471_1_pmech"
    },
    {
      "signal_id": 15302,
      "name": "32471_1_efd"
    },
    {
      "signal_id": 15303,
      "name": "32471_1_vs"
    },
    {
      "signal_id": 15304,
      "name": "32476_1_speed"
    },
    {
      "signal_id": 15305,
      "name": "32476_1_pmech"
    },
    {
      "signal_id": 15306,
      "name": "32476_1_efd"
    },
    {
      "signal_id": 15307,
      "name": "32476_1_vs"
    },
    {
      "signal_id": 15308,
      "name": "32477_1_speed"
    },
    {
      "signal_id": 15309,
      "name": "32477_1_pmech"
    },
    {
      "signal_id": 15310,
      "name": "32477_1_efd"
    },
    {
      "signal_id": 15311,
      "name": "32477_1_vs"
    },
    {
      "signal_id": 15312,
      "name": "32478_1_speed"
    },
    {
      "signal_id": 15313,
      "name": "32478_1_pmech"
    },
    {
      "signal_id": 15314,
      "name": "32478_1_efd"
    },
    {
      "signal_id": 15315,
      "name": "32478_1_vs"
    },
    {
      "signal_id": 15316,
      "name": "32479_1_speed"
    },
    {
      "signal_id": 15317,
      "name": "32479_1_pmech"
    },
    {
      "signal_id": 15318,
      "name": "32479_1_efd"
    },
    {
      "signal_id": 15319,
      "name": "32479_1_vs"
    },
    {
      "signal_id": 15320,
      "name": "32483_2_speed"
    },
    {
      "signal_id": 15321,
      "name": "32483_2_pmech"
    },
    {
      "signal_id": 15322,
      "name": "32483_2_efd"
    },
    {
      "signal_id": 15323,
      "name": "32483_2_vs"
    },
    {
      "signal_id": 15324,
      "name": "32484_1_speed"
    },
    {
      "signal_id": 15325,
      "name": "32484_1_pmech"
    },
    {
      "signal_id": 15326,
      "name": "32484_1_efd"
    },
    {
      "signal_id": 15327,
      "name": "32484_1_vs"
    },
    {
      "signal_id": 15328,
      "name": "32484_2_speed"
    },
    {
      "signal_id": 15329,
      "name": "32484_2_pmech"
    },
    {
      "signal_id": 15330,
      "name": "32484_2_efd"
    },
    {
      "signal_id": 15331,
      "name": "32484_2_vs"
    },
    {
      "signal_id": 15332,
      "name": "32488_1_speed"
    },
    {
      "signal_id": 15333,
      "name": "32488_1_pmech"
    },
    {
      "signal_id": 15334,
      "name": "32488_1_efd"
    },
    {
      "signal_id": 15335,
      "name": "32488_1_vs"
    },
    {
      "signal_id": 15336,
      "name": "32489_1_speed"
    },
    {
      "signal_id": 15337,
      "name": "32489_1_pmech"
    },
    {
      "signal_id": 15338,
      "name": "32489_1_efd"
    },
    {
      "signal_id": 15339,
      "name": "32489_1_vs"
    },
    {
      "signal_id": 15340,
      "name": "32490_1_speed"
    },
    {
      "signal_id": 15341,
      "name": "32490_1_pmech"
    },
    {
      "signal_id": 15342,
      "name": "32490_1_efd"
    },
    {
      "signal_id": 15343,
      "name": "32490_1_vs"
    },
    {
      "signal_id": 15344,
      "name": "32491_1_speed"
    },
    {
      "signal_id": 15345,
      "name": "32491_1_pmech"
    },
    {
      "signal_id": 15346,
      "name": "32491_1_efd"
    },
    {
      "signal_id": 15347,
      "name": "32491_1_vs"
    },
    {
      "signal_id": 15348,
      "name": "32492_1_speed"
    },
    {
      "signal_id": 15349,
      "name": "32492_1_pmech"
    },
    {
      "signal_id": 15350,
      "name": "32492_1_efd"
    },
    {
      "signal_id": 15351,
      "name": "32492_1_vs"
    },
    {
      "signal_id": 15352,
      "name": "32493_1_speed"
    },
    {
      "signal_id": 15353,
      "name": "32493_1_pmech"
    },
    {
      "signal_id": 15354,
      "name": "32493_1_efd"
    },
    {
      "signal_id": 15355,
      "name": "32493_1_vs"
    },
    {
      "signal_id": 15356,
      "name": "32497_1_speed"
    },
    {
      "signal_id": 15357,
      "name": "32497_1_pmech"
    },
    {
      "signal_id": 15358,
      "name": "32497_1_efd"
    },
    {
      "signal_id": 15359,
      "name": "32497_1_vs"
    },
    {
      "signal_id": 15360,
      "name": "32500_1_speed"
    },
    {
      "signal_id": 15361,
      "name": "32500_1_pmech"
    },
    {
      "signal_id": 15362,
      "name": "32500_1_efd"
    },
    {
      "signal_id": 15363,
      "name": "32500_1_vs"
    },
    {
      "signal_id": 15364,
      "name": "32500_2_speed"
    },
    {
      "signal_id": 15365,
      "name": "32500_2_pmech"
    },
    {
      "signal_id": 15366,
      "name": "32500_2_efd"
    },
    {
      "signal_id": 15367,
      "name": "32500_2_vs"
    },
    {
      "signal_id": 15368,
      "name": "32506_1_speed"
    },
    {
      "signal_id": 15369,
      "name": "32506_1_pmech"
    },
    {
      "signal_id": 15370,
      "name": "32506_1_efd"
    },
    {
      "signal_id": 15371,
      "name": "32506_1_vs"
    },
    {
      "signal_id": 15372,
      "name": "32507_1_speed"
    },
    {
      "signal_id": 15373,
      "name": "32507_1_pmech"
    },
    {
      "signal_id": 15374,
      "name": "32507_1_efd"
    },
    {
      "signal_id": 15375,
      "name": "32507_1_vs"
    },
    {
      "signal_id": 15376,
      "name": "32515_1_speed"
    },
    {
      "signal_id": 15377,
      "name": "32515_1_pmech"
    },
    {
      "signal_id": 15378,
      "name": "32515_1_efd"
    },
    {
      "signal_id": 15379,
      "name": "32515_1_vs"
    },
    {
      "signal_id": 15380,
      "name": "32516_1_speed"
    },
    {
      "signal_id": 15381,
      "name": "32516_1_pmech"
    },
    {
      "signal_id": 15382,
      "name": "32516_1_efd"
    },
    {
      "signal_id": 15383,
      "name": "32516_1_vs"
    },
    {
      "signal_id": 15384,
      "name": "32517_1_speed"
    },
    {
      "signal_id": 15385,
      "name": "32517_1_pmech"
    },
    {
      "signal_id": 15386,
      "name": "32517_1_efd"
    },
    {
      "signal_id": 15387,
      "name": "32517_1_vs"
    },
    {
      "signal_id": 15388,
      "name": "32518_1_speed"
    },
    {
      "signal_id": 15389,
      "name": "32518_1_pmech"
    },
    {
      "signal_id": 15390,
      "name": "32518_1_efd"
    },
    {
      "signal_id": 15391,
      "name": "32518_1_vs"
    },
    {
      "signal_id": 15392,
      "name": "32519_1_speed"
    },
    {
      "signal_id": 15393,
      "name": "32519_1_pmech"
    },
    {
      "signal_id": 15394,
      "name": "32519_1_efd"
    },
    {
      "signal_id": 15395,
      "name": "32519_1_vs"
    },
    {
      "signal_id": 15396,
      "name": "32520_1_speed"
    },
    {
      "signal_id": 15397,
      "name": "32520_1_pmech"
    },
    {
      "signal_id": 15398,
      "name": "32520_1_efd"
    },
    {
      "signal_id": 15399,
      "name": "32520_1_vs"
    },
    {
      "signal_id": 15400,
      "name": "32523_1_ipcmd"
    },
    {
      "signal_id": 15401,
      "name": "32523_1_iqcmd"
    },
    {
      "signal_id": 15402,
      "name": "32523_1_p"
    },
    {
      "signal_id": 15403,
      "name": "32523_1_q"
    },
    {
      "signal_id": 15404,
      "name": "33945_1_speed"
    },
    {
      "signal_id": 15405,
      "name": "33945_1_pmech"
    },
    {
      "signal_id": 15406,
      "name": "33945_1_efd"
    },
    {
      "signal_id": 15407,
      "name": "33945_1_vs"
    },
    {
      "signal_id": 15408,
      "name": "33946_1_speed"
    },
    {
      "signal_id": 15409,
      "name": "33946_1_pmech"
    },
    {
      "signal_id": 15410,
      "name": "33946_1_efd"
    },
    {
      "signal_id": 15411,
      "name": "33946_1_vs"
    },
    {
      "signal_id": 15412,
      "name": "33956_1_speed"
    },
    {
      "signal_id": 15413,
      "name": "33956_1_pmech"
    },
    {
      "signal_id": 15414,
      "name": "33956_1_efd"
    },
    {
      "signal_id": 15415,
      "name": "33956_1_vs"
    },
    {
      "signal_id": 15416,
      "name": "33957_1_speed"
    },
    {
      "signal_id": 15417,
      "name": "33957_1_pmech"
    },
    {
      "signal_id": 15418,
      "name": "33957_1_efd"
    },
    {
      "signal_id": 15419,
      "name": "33957_1_vs"
    },
    {
      "signal_id": 15420,
      "name": "33958_1_speed"
    },
    {
      "signal_id": 15421,
      "name": "33958_1_pmech"
    },
    {
      "signal_id": 15422,
      "name": "33958_1_efd"
    },
    {
      "signal_id": 15423,
      "name": "33958_1_vs"
    },
    {
      "signal_id": 15424,
      "name": "33959_1_speed"
    },
    {
      "signal_id": 15425,
      "name": "33959_1_pmech"
    },
    {
      "signal_id": 15426,
      "name": "33959_1_efd"
    },
    {
      "signal_id": 15427,
      "name": "33959_1_vs"
    },
    {
      "signal_id": 15428,
      "name": "33960_1_speed"
    },
    {
      "signal_id": 15429,
      "name": "33960_1_pmech"
    },
    {
      "signal_id": 15430,
      "name": "33960_1_efd"
    },
    {
      "signal_id": 15431,
      "name": "33960_1_vs"
    },
    {
      "signal_id": 15432,
      "name": "33961_1_speed"
    },
    {
      "signal_id": 15433,
      "name": "33961_1_pmech"
    },
    {
      "signal_id": 15434,
      "name": "33961_1_efd"
    },
    {
      "signal_id": 15435,
      "name": "33961_1_vs"
    },
    {
      "signal_id": 15436,
      "name": "33966_1_speed"
    },
    {
      "signal_id": 15437,
      "name": "33966_1_pmech"
    },
    {
      "signal_id": 15438,
      "name": "33966_1_efd"
    },
    {
      "signal_id": 15439,
      "name": "33966_1_vs"
    },
    {
      "signal_id": 15440,
      "name": "33967_1_speed"
    },
    {
      "signal_id": 15441,
      "name": "33967_1_pmech"
    },
    {
      "signal_id": 15442,
      "name": "33967_1_efd"
    },
    {
      "signal_id": 15443,
      "name": "33967_1_vs"
    },
    {
      "signal_id": 15444,
      "name": "33968_1_speed"
    },
    {
      "signal_id": 15445,
      "name": "33968_1_pmech"
    },
    {
      "signal_id": 15446,
      "name": "33968_1_efd"
    },
    {
      "signal_id": 15447,
      "name": "33968_1_vs"
    },
    {
      "signal_id": 15448,
      "name": "33969_1_speed"
    },
    {
      "signal_id": 15449,
      "name": "33969_1_pmech"
    },
    {
      "signal_id": 15450,
      "name": "33969_1_efd"
    },
    {
      "signal_id": 15451,
      "name": "33969_1_vs"
    },
    {
      "signal_id": 15452,
      "name": "33970_1_speed"
    },
    {
      "signal_id": 15453,
      "name": "33970_1_pmech"
    },
    {
      "signal_id": 15454,
      "name": "33970_1_efd"
    },
    {
      "signal_id": 15455,
      "name": "33970_1_vs"
    },
    {
      "signal_id": 15456,
      "name": "33971_1_speed"
    },
    {
      "signal_id": 15457,
      "name": "33971_1_pmech"
    },
    {
      "signal_id": 15458,
      "name": "33971_1_efd"
    },
    {
      "signal_id": 15459,
      "name": "33971_1_vs"
    },
    {
      "signal_id": 15460,
      "name": "33975_1_speed"
    },
    {
      "signal_id": 15461,
      "name": "33975_1_pmech"
    },
    {
      "signal_id": 15462,
      "name": "33975_1_efd"
    },
    {
      "signal_id": 15463,
      "name": "33975_1_vs"
    },
    {
      "signal_id": 15464,
      "name": "33976_1_speed"
    },
    {
      "signal_id": 15465,
      "name": "33976_1_pmech"
    },
    {
      "signal_id": 15466,
      "name": "33976_1_efd"
    },
    {
      "signal_id": 15467,
      "name": "33976_1_vs"
    },
    {
      "signal_id": 15468,
      "name": "33976_2_speed"
    },
    {
      "signal_id": 15469,
      "name": "33976_2_pmech"
    },
    {
      "signal_id": 15470,
      "name": "33976_2_efd"
    },
    {
      "signal_id": 15471,
      "name": "33976_2_vs"
    },
    {
      "signal_id": 15472,
      "name": "33980_1_speed"
    },
    {
      "signal_id": 15473,
      "name": "33980_1_pmech"
    },
    {
      "signal_id": 15474,
      "name": "33980_1_efd"
    },
    {
      "signal_id": 15475,
      "name": "33980_1_vs"
    },
    {
      "signal_id": 15476,
      "name": "33981_1_speed"
    },
    {
      "signal_id": 15477,
      "name": "33981_1_pmech"
    },
    {
      "signal_id": 15478,
      "name": "33981_1_efd"
    },
    {
      "signal_id": 15479,
      "name": "33981_1_vs"
    },
    {
      "signal_id": 15480,
      "name": "33982_1_speed"
    },
    {
      "signal_id": 15481,
      "name": "33982_1_pmech"
    },
    {
      "signal_id": 15482,
      "name": "33982_1_efd"
    },
    {
      "signal_id": 15483,
      "name": "33982_1_vs"
    },
    {
      "signal_id": 15484,
      "name": "33983_1_speed"
    },
    {
      "signal_id": 15485,
      "name": "33983_1_pmech"
    },
    {
      "signal_id": 15486,
      "name": "33983_1_efd"
    },
    {
      "signal_id": 15487,
      "name": "33983_1_vs"
    },
    {
      "signal_id": 15488,
      "name": "33984_1_speed"
    },
    {
      "signal_id": 15489,
      "name": "33984_1_pmech"
    },
    {
      "signal_id": 15490,
      "name": "33984_1_efd"
    },
    {
      "signal_id": 15491,
      "name": "33984_1_vs"
    },
    {
      "signal_id": 15492,
      "name": "33985_1_speed"
    },
    {
      "signal_id": 15493,
      "name": "33985_1_pmech"
    },
    {
      "signal_id": 15494,
      "name": "33985_1_efd"
    },
    {
      "signal_id": 15495,
      "name": "33985_1_vs"
    },
    {
      "signal_id": 15496,
      "name": "33990_1_speed"
    },
    {
      "signal_id": 15497,
      "name": "33990_1_pmech"
    },
    {
      "signal_id": 15498,
      "name": "33990_1_efd"
    },
    {
      "signal_id": 15499,
      "name": "33990_1_vs"
    },
    {
      "signal_id": 15500,
      "name": "33990_2_speed"
    },
    {
      "signal_id": 15501,
      "name": "33990_2_pmech"
    },
    {
      "signal_id": 15502,
      "name": "33990_2_efd"
    },
    {
      "signal_id": 15503,
      "name": "33990_2_vs"
    },
    {
      "signal_id": 15504,
      "name": "33996_1_speed"
    },
    {
      "signal_id": 15505,
      "name": "33996_1_pmech"
    },
    {
      "signal_id": 15506,
      "name": "33996_1_efd"
    },
    {
      "signal_id": 15507,
      "name": "33996_1_vs"
    },
    {
      "signal_id": 15508,
      "name": "33997_1_speed"
    },
    {
      "signal_id": 15509,
      "name": "33997_1_pmech"
    },
    {
      "signal_id": 15510,
      "name": "33997_1_efd"
    },
    {
      "signal_id": 15511,
      "name": "33997_1_vs"
    },
    {
      "signal_id": 15512,
      "name": "33998_1_speed"
    },
    {
      "signal_id": 15513,
      "name": "33998_1_pmech"
    },
    {
      "signal_id": 15514,
      "name": "33998_1_efd"
    },
    {
      "signal_id": 15515,
      "name": "33998_1_vs"
    },
    {
      "signal_id": 15516,
      "name": "34003_1_speed"
    },
    {
      "signal_id": 15517,
      "name": "34003_1_pmech"
    },
    {
      "signal_id": 15518,
      "name": "34003_1_efd"
    },
    {
      "signal_id": 15519,
      "name": "34003_1_vs"
    },
    {
      "signal_id": 15520,
      "name": "34004_1_speed"
    },
    {
      "signal_id": 15521,
      "name": "34004_1_pmech"
    },
    {
      "signal_id": 15522,
      "name": "34004_1_efd"
    },
    {
      "signal_id": 15523,
      "name": "34004_1_vs"
    },
    {
      "signal_id": 15524,
      "name": "34005_1_speed"
    },
    {
      "signal_id": 15525,
      "name": "34005_1_pmech"
    },
    {
      "signal_id": 15526,
      "name": "34005_1_efd"
    },
    {
      "signal_id": 15527,
      "name": "34005_1_vs"
    },
    {
      "signal_id": 15528,
      "name": "34006_1_speed"
    },
    {
      "signal_id": 15529,
      "name": "34006_1_pmech"
    },
    {
      "signal_id": 15530,
      "name": "34006_1_efd"
    },
    {
      "signal_id": 15531,
      "name": "34006_1_vs"
    },
    {
      "signal_id": 15532,
      "name": "34014_1_speed"
    },
    {
      "signal_id": 15533,
      "name": "34014_1_pmech"
    },
    {
      "signal_id": 15534,
      "name": "34014_1_efd"
    },
    {
      "signal_id": 15535,
      "name": "34014_1_vs"
    },
    {
      "signal_id": 15536,
      "name": "34015_1_speed"
    },
    {
      "signal_id": 15537,
      "name": "34015_1_pmech"
    },
    {
      "signal_id": 15538,
      "name": "34015_1_efd"
    },
    {
      "signal_id": 15539,
      "name": "34015_1_vs"
    },
    {
      "signal_id": 15540,
      "name": "34016_1_speed"
    },
    {
      "signal_id": 15541,
      "name": "34016_1_pmech"
    },
    {
      "signal_id": 15542,
      "name": "34016_1_efd"
    },
    {
      "signal_id": 15543,
      "name": "34016_1_vs"
    },
    {
      "signal_id": 15544,
      "name": "34017_1_speed"
    },
    {
      "signal_id": 15545,
      "name": "34017_1_pmech"
    },
    {
      "signal_id": 15546,
      "name": "34017_1_efd"
    },
    {
      "signal_id": 15547,
      "name": "34017_1_vs"
    },
    {
      "signal_id": 15548,
      "name": "34018_1_speed"
    },
    {
      "signal_id": 15549,
      "name": "34018_1_pmech"
    },
    {
      "signal_id": 15550,
      "name": "34018_1_efd"
    },
    {
      "signal_id": 15551,
      "name": "34018_1_vs"
    },
    {
      "signal_id": 15552,
      "name": "34019_1_speed"
    },
    {
      "signal_id": 15553,
      "name": "34019_1_pmech"
    },
    {
      "signal_id": 15554,
      "name": "34019_1_efd"
    },
    {
      "signal_id": 15555,
      "name": "34019_1_vs"
    },
    {
      "signal_id": 15556,
      "name": "34024_1_speed"
    },
    {
      "signal_id": 15557,
      "name": "34024_1_pmech"
    },
    {
      "signal_id": 15558,
      "name": "34024_1_efd"
    },
    {
      "signal_id": 15559,
      "name": "34024_1_vs"
    },
    {
      "signal_id": 15560,
      "name": "34025_1_speed"
    },
    {
      "signal_id": 15561,
      "name": "34025_1_pmech"
    },
    {
      "signal_id": 15562,
      "name": "34025_1_efd"
    },
    {
      "signal_id": 15563,
      "name": "34025_1_vs"
    },
    {
      "signal_id": 15564,
      "name": "34026_1_speed"
    },
    {
      "signal_id": 15565,
      "name": "34026_1_pmech"
    },
    {
      "signal_id": 15566,
      "name": "34026_1_efd"
    },
    {
      "signal_id": 15567,
      "name": "34026_1_vs"
    },
    {
      "signal_id": 15568,
      "name": "34027_1_speed"
    },
    {
      "signal_id": 15569,
      "name": "34027_1_pmech"
    },
    {
      "signal_id": 15570,
      "name": "34027_1_efd"
    },
    {
      "signal_id": 15571,
      "name": "34027_1_vs"
    },
    {
      "signal_id": 15572,
      "name": "34028_1_speed"
    },
    {
      "signal_id": 15573,
      "name": "34028_1_pmech"
    },
    {
      "signal_id": 15574,
      "name": "34028_1_efd"
    },
    {
      "signal_id": 15575,
      "name": "34028_1_vs"
    },
    {
      "signal_id": 15576,
      "name": "34035_1_speed"
    },
    {
      "signal_id": 15577,
      "name": "34035_1_pmech"
    },
    {
      "signal_id": 15578,
      "name": "34035_1_efd"
    },
    {
      "signal_id": 15579,
      "name": "34035_1_vs"
    },
    {
      "signal_id": 15580,
      "name": "34036_1_speed"
    },
    {
      "signal_id": 15581,
      "name": "34036_1_pmech"
    },
    {
      "signal_id": 15582,
      "name": "34036_1_efd"
    },
    {
      "signal_id": 15583,
      "name": "34036_1_vs"
    },
    {
      "signal_id": 15584,
      "name": "34037_1_speed"
    },
    {
      "signal_id": 15585,
      "name": "34037_1_pmech"
    },
    {
      "signal_id": 15586,
      "name": "34037_1_efd"
    },
    {
      "signal_id": 15587,
      "name": "34037_1_vs"
    },
    {
      "signal_id": 15588,
      "name": "34038_1_speed"
    },
    {
      "signal_id": 15589,
      "name": "34038_1_pmech"
    },
    {
      "signal_id": 15590,
      "name": "34038_1_efd"
    },
    {
      "signal_id": 15591,
      "name": "34038_1_vs"
    },
    {
      "signal_id": 15592,
      "name": "34039_1_speed"
    },
    {
      "signal_id": 15593,
      "name": "34039_1_pmech"
    },
    {
      "signal_id": 15594,
      "name": "34039_1_efd"
    },
    {
      "signal_id": 15595,
      "name": "34039_1_vs"
    },
    {
      "signal_id": 15596,
      "name": "34040_1_speed"
    },
    {
      "signal_id": 15597,
      "name": "34040_1_pmech"
    },
    {
      "signal_id": 15598,
      "name": "34040_1_efd"
    },
    {
      "signal_id": 15599,
      "name": "34040_1_vs"
    },
    {
      "signal_id": 15600,
      "name": "34046_1_speed"
    },
    {
      "signal_id": 15601,
      "name": "34046_1_pmech"
    },
    {
      "signal_id": 15602,
      "name": "34046_1_efd"
    },
    {
      "signal_id": 15603,
      "name": "34046_1_vs"
    },
    {
      "signal_id": 15604,
      "name": "34047_1_speed"
    },
    {
      "signal_id": 15605,
      "name": "34047_1_pmech"
    },
    {
      "signal_id": 15606,
      "name": "34047_1_efd"
    },
    {
      "signal_id": 15607,
      "name": "34047_1_vs"
    },
    {
      "signal_id": 15608,
      "name": "34048_1_speed"
    },
    {
      "signal_id": 15609,
      "name": "34048_1_pmech"
    },
    {
      "signal_id": 15610,
      "name": "34048_1_efd"
    },
    {
      "signal_id": 15611,
      "name": "34048_1_vs"
    },
    {
      "signal_id": 15612,
      "name": "34051_1_speed"
    },
    {
      "signal_id": 15613,
      "name": "34051_1_pmech"
    },
    {
      "signal_id": 15614,
      "name": "34051_1_efd"
    },
    {
      "signal_id": 15615,
      "name": "34051_1_vs"
    },
    {
      "signal_id": 15616,
      "name": "34052_1_speed"
    },
    {
      "signal_id": 15617,
      "name": "34052_1_pmech"
    },
    {
      "signal_id": 15618,
      "name": "34052_1_efd"
    },
    {
      "signal_id": 15619,
      "name": "34052_1_vs"
    },
    {
      "signal_id": 15620,
      "name": "34053_1_speed"
    },
    {
      "signal_id": 15621,
      "name": "34053_1_pmech"
    },
    {
      "signal_id": 15622,
      "name": "34053_1_efd"
    },
    {
      "signal_id": 15623,
      "name": "34053_1_vs"
    },
    {
      "signal_id": 15624,
      "name": "34059_1_speed"
    },
    {
      "signal_id": 15625,
      "name": "34059_1_pmech"
    },
    {
      "signal_id": 15626,
      "name": "34059_1_efd"
    },
    {
      "signal_id": 15627,
      "name": "34059_1_vs"
    },
    {
      "signal_id": 15628,
      "name": "34060_1_speed"
    },
    {
      "signal_id": 15629,
      "name": "34060_1_pmech"
    },
    {
      "signal_id": 15630,
      "name": "34060_1_efd"
    },
    {
      "signal_id": 15631,
      "name": "34060_1_vs"
    },
    {
      "signal_id": 15632,
      "name": "34061_1_speed"
    },
    {
      "signal_id": 15633,
      "name": "34061_1_pmech"
    },
    {
      "signal_id": 15634,
      "name": "34061_1_efd"
    },
    {
      "signal_id": 15635,
      "name": "34061_1_vs"
    },
    {
      "signal_id": 15636,
      "name": "34065_1_speed"
    },
    {
      "signal_id": 15637,
      "name": "34065_1_pmech"
    },
    {
      "signal_id": 15638,
      "name": "34065_1_efd"
    },
    {
      "signal_id": 15639,
      "name": "34065_1_vs"
    },
    {
      "signal_id": 15640,
      "name": "34065_2_speed"
    },
    {
      "signal_id": 15641,
      "name": "34065_2_pmech"
    },
    {
      "signal_id": 15642,
      "name": "34065_2_efd"
    },
    {
      "signal_id": 15643,
      "name": "34065_2_vs"
    },
    {
      "signal_id": 15644,
      "name": "34079_1_speed"
    },
    {
      "signal_id": 15645,
      "name": "34079_1_pmech"
    },
    {
      "signal_id": 15646,
      "name": "34079_1_efd"
    },
    {
      "signal_id": 15647,
      "name": "34079_1_vs"
    },
    {
      "signal_id": 15648,
      "name": "34080_1_speed"
    },
    {
      "signal_id": 15649,
      "name": "34080_1_pmech"
    },
    {
      "signal_id": 15650,
      "name": "34080_1_efd"
    },
    {
      "signal_id": 15651,
      "name": "34080_1_vs"
    },
    {
      "signal_id": 15652,
      "name": "34087_1_speed"
    },
    {
      "signal_id": 15653,
      "name": "34087_1_pmech"
    },
    {
      "signal_id": 15654,
      "name": "34087_1_efd"
    },
    {
      "signal_id": 15655,
      "name": "34087_1_vs"
    },
    {
      "signal_id": 15656,
      "name": "34088_1_speed"
    },
    {
      "signal_id": 15657,
      "name": "34088_1_pmech"
    },
    {
      "signal_id": 15658,
      "name": "34088_1_efd"
    },
    {
      "signal_id": 15659,
      "name": "34088_1_vs"
    },
    {
      "signal_id": 15660,
      "name": "34088_2_speed"
    },
    {
      "signal_id": 15661,
      "name": "34088_2_pmech"
    },
    {
      "signal_id": 15662,
      "name": "34088_2_efd"
    },
    {
      "signal_id": 15663,
      "name": "34088_2_vs"
    },
    {
      "signal_id": 15664,
      "name": "34089_1_speed"
    },
    {
      "signal_id": 15665,
      "name": "34089_1_pmech"
    },
    {
      "signal_id": 15666,
      "name": "34089_1_efd"
    },
    {
      "signal_id": 15667,
      "name": "34089_1_vs"
    },
    {
      "signal_id": 15668,
      "name": "34109_1_speed"
    },
    {
      "signal_id": 15669,
      "name": "34109_1_pmech"
    },
    {
      "signal_id": 15670,
      "name": "34109_1_efd"
    },
    {
      "signal_id": 15671,
      "name": "34109_1_vs"
    },
    {
      "signal_id": 15672,
      "name": "34110_1_speed"
    },
    {
      "signal_id": 15673,
      "name": "34110_1_pmech"
    },
    {
      "signal_id": 15674,
      "name": "34110_1_efd"
    },
    {
      "signal_id": 15675,
      "name": "34110_1_vs"
    },
    {
      "signal_id": 15676,
      "name": "34114_1_speed"
    },
    {
      "signal_id": 15677,
      "name": "34114_1_pmech"
    },
    {
      "signal_id": 15678,
      "name": "34114_1_efd"
    },
    {
      "signal_id": 15679,
      "name": "34114_1_vs"
    },
    {
      "signal_id": 15680,
      "name": "34115_1_speed"
    },
    {
      "signal_id": 15681,
      "name": "34115_1_pmech"
    },
    {
      "signal_id": 15682,
      "name": "34115_1_efd"
    },
    {
      "signal_id": 15683,
      "name": "34115_1_vs"
    },
    {
      "signal_id": 15684,
      "name": "34124_1_speed"
    },
    {
      "signal_id": 15685,
      "name": "34124_1_pmech"
    },
    {
      "signal_id": 15686,
      "name": "34124_1_efd"
    },
    {
      "signal_id": 15687,
      "name": "34124_1_vs"
    },
    {
      "signal_id": 15688,
      "name": "34125_1_speed"
    },
    {
      "signal_id": 15689,
      "name": "34125_1_pmech"
    },
    {
      "signal_id": 15690,
      "name": "34125_1_efd"
    },
    {
      "signal_id": 15691,
      "name": "34125_1_vs"
    },
    {
      "signal_id": 15692,
      "name": "34131_1_speed"
    },
    {
      "signal_id": 15693,
      "name": "34131_1_pmech"
    },
    {
      "signal_id": 15694,
      "name": "34131_1_efd"
    },
    {
      "signal_id": 15695,
      "name": "34131_1_vs"
    },
    {
      "signal_id": 15696,
      "name": "34132_1_speed"
    },
    {
      "signal_id": 15697,
      "name": "34132_1_pmech"
    },
    {
      "signal_id": 15698,
      "name": "34132_1_efd"
    },
    {
      "signal_id": 15699,
      "name": "34132_1_vs"
    },
    {
      "signal_id": 15700,
      "name": "34133_1_speed"
    },
    {
      "signal_id": 15701,
      "name": "34133_1_pmech"
    },
    {
      "signal_id": 15702,
      "name": "34133_1_efd"
    },
    {
      "signal_id": 15703,
      "name": "34133_1_vs"
    },
    {
      "signal_id": 15704,
      "name": "34141_1_speed"
    },
    {
      "signal_id": 15705,
      "name": "34141_1_pmech"
    },
    {
      "signal_id": 15706,
      "name": "34141_1_efd"
    },
    {
      "signal_id": 15707,
      "name": "34141_1_vs"
    },
    {
      "signal_id": 15708,
      "name": "34142_1_speed"
    },
    {
      "signal_id": 15709,
      "name": "34142_1_pmech"
    },
    {
      "signal_id": 15710,
      "name": "34142_1_efd"
    },
    {
      "signal_id": 15711,
      "name": "34142_1_vs"
    },
    {
      "signal_id": 15712,
      "name": "34144_1_speed"
    },
    {
      "signal_id": 15713,
      "name": "34144_1_pmech"
    },
    {
      "signal_id": 15714,
      "name": "34144_1_efd"
    },
    {
      "signal_id": 15715,
      "name": "34144_1_vs"
    },
    {
      "signal_id": 15716,
      "name": "34147_1_speed"
    },
    {
      "signal_id": 15717,
      "name": "34147_1_pmech"
    },
    {
      "signal_id": 15718,
      "name": "34147_1_efd"
    },
    {
      "signal_id": 15719,
      "name": "34147_1_vs"
    },
    {
      "signal_id": 15720,
      "name": "34147_2_speed"
    },
    {
      "signal_id": 15721,
      "name": "34147_2_pmech"
    },
    {
      "signal_id": 15722,
      "name": "34147_2_efd"
    },
    {
      "signal_id": 15723,
      "name": "34147_2_vs"
    },
    {
      "signal_id": 15724,
      "name": "34147_4_speed"
    },
    {
      "signal_id": 15725,
      "name": "34147_4_pmech"
    },
    {
      "signal_id": 15726,
      "name": "34147_4_efd"
    },
    {
      "signal_id": 15727,
      "name": "34147_4_vs"
    },
    {
      "signal_id": 15728,
      "name": "34151_1_speed"
    },
    {
      "signal_id": 15729,
      "name": "34151_1_pmech"
    },
    {
      "signal_id": 15730,
      "name": "34151_1_efd"
    },
    {
      "signal_id": 15731,
      "name": "34151_1_vs"
    },
    {
      "signal_id": 15732,
      "name": "34152_1_speed"
    },
    {
      "signal_id": 15733,
      "name": "34152_1_pmech"
    },
    {
      "signal_id": 15734,
      "name": "34152_1_efd"
    },
    {
      "signal_id": 15735,
      "name": "34152_1_vs"
    },
    {
      "signal_id": 15736,
      "name": "34153_1_speed"
    },
    {
      "signal_id": 15737,
      "name": "34153_1_pmech"
    },
    {
      "signal_id": 15738,
      "name": "34153_1_efd"
    },
    {
      "signal_id": 15739,
      "name": "34153_1_vs"
    },
    {
      "signal_id": 15740,
      "name": "34156_1_speed"
    },
    {
      "signal_id": 15741,
      "name": "34156_1_pmech"
    },
    {
      "signal_id": 15742,
      "name": "34156_1_efd"
    },
    {
      "signal_id": 15743,
      "name": "34156_1_vs"
    },
    {
      "signal_id": 15744,
      "name": "34159_1_speed"
    },
    {
      "signal_id": 15745,
      "name": "34159_1_pmech"
    },
    {
      "signal_id": 15746,
      "name": "34159_1_efd"
    },
    {
      "signal_id": 15747,
      "name": "34159_1_vs"
    },
    {
      "signal_id": 15748,
      "name": "34159_2_speed"
    },
    {
      "signal_id": 15749,
      "name": "34159_2_pmech"
    },
    {
      "signal_id": 15750,
      "name": "34159_2_efd"
    },
    {
      "signal_id": 15751,
      "name": "34159_2_vs"
    },
    {
      "signal_id": 15752,
      "name": "34160_1_speed"
    },
    {
      "signal_id": 15753,
      "name": "34160_1_pmech"
    },
    {
      "signal_id": 15754,
      "name": "34160_1_efd"
    },
    {
      "signal_id": 15755,
      "name": "34160_1_vs"
    },
    {
      "signal_id": 15756,
      "name": "34160_2_speed"
    },
    {
      "signal_id": 15757,
      "name": "34160_2_pmech"
    },
    {
      "signal_id": 15758,
      "name": "34160_2_efd"
    },
    {
      "signal_id": 15759,
      "name": "34160_2_vs"
    },
    {
      "signal_id": 15760,
      "name": "34161_1_speed"
    },
    {
      "signal_id": 15761,
      "name": "34161_1_pmech"
    },
    {
      "signal_id": 15762,
      "name": "34161_1_efd"
    },
    {
      "signal_id": 15763,
      "name": "34161_1_vs"
    },
    {
      "signal_id": 15764,
      "name": "34165_1_speed"
    },
    {
      "signal_id": 15765,
      "name": "34165_1_pmech"
    },
    {
      "signal_id": 15766,
      "name": "34165_1_efd"
    },
    {
      "signal_id": 15767,
      "name": "34165_1_vs"
    },
    {
      "signal_id": 15768,
      "name": "34168_1_speed"
    },
    {
      "signal_id": 15769,
      "name": "34168_1_pmech"
    },
    {
      "signal_id": 15770,
      "name": "34168_1_efd"
    },
    {
      "signal_id": 15771,
      "name": "34168_1_vs"
    },
    {
      "signal_id": 15772,
      "name": "34169_1_speed"
    },
    {
      "signal_id": 15773,
      "name": "34169_1_pmech"
    },
    {
      "signal_id": 15774,
      "name": "34169_1_efd"
    },
    {
      "signal_id": 15775,
      "name": "34169_1_vs"
    },
    {
      "signal_id": 15776,
      "name": "34169_2_speed"
    },
    {
      "signal_id": 15777,
      "name": "34169_2_pmech"
    },
    {
      "signal_id": 15778,
      "name": "34169_2_efd"
    },
    {
      "signal_id": 15779,
      "name": "34169_2_vs"
    },
    {
      "signal_id": 15780,
      "name": "34170_1_speed"
    },
    {
      "signal_id": 15781,
      "name": "34170_1_pmech"
    },
    {
      "signal_id": 15782,
      "name": "34170_1_efd"
    },
    {
      "signal_id": 15783,
      "name": "34170_1_vs"
    },
    {
      "signal_id": 15784,
      "name": "34171_1_speed"
    },
    {
      "signal_id": 15785,
      "name": "34171_1_pmech"
    },
    {
      "signal_id": 15786,
      "name": "34171_1_efd"
    },
    {
      "signal_id": 15787,
      "name": "34171_1_vs"
    },
    {
      "signal_id": 15788,
      "name": "34172_1_speed"
    },
    {
      "signal_id": 15789,
      "name": "34172_1_pmech"
    },
    {
      "signal_id": 15790,
      "name": "34172_1_efd"
    },
    {
      "signal_id": 15791,
      "name": "34172_1_vs"
    },
    {
      "signal_id": 15792,
      "name": "34177_1_speed"
    },
    {
      "signal_id": 15793,
      "name": "34177_1_pmech"
    },
    {
      "signal_id": 15794,
      "name": "34177_1_efd"
    },
    {
      "signal_id": 15795,
      "name": "34177_1_vs"
    },
    {
      "signal_id": 15796,
      "name": "34178_1_speed"
    },
    {
      "signal_id": 15797,
      "name": "34178_1_pmech"
    },
    {
      "signal_id": 15798,
      "name": "34178_1_efd"
    },
    {
      "signal_id": 15799,
      "name": "34178_1_vs"
    },
    {
      "signal_id": 15800,
      "name": "34179_1_speed"
    },
    {
      "signal_id": 15801,
      "name": "34179_1_pmech"
    },
    {
      "signal_id": 15802,
      "name": "34179_1_efd"
    },
    {
      "signal_id": 15803,
      "name": "34179_1_vs"
    },
    {
      "signal_id": 15804,
      "name": "34183_1_speed"
    },
    {
      "signal_id": 15805,
      "name": "34183_1_pmech"
    },
    {
      "signal_id": 15806,
      "name": "34183_1_efd"
    },
    {
      "signal_id": 15807,
      "name": "34183_1_vs"
    },
    {
      "signal_id": 15808,
      "name": "34184_1_speed"
    },
    {
      "signal_id": 15809,
      "name": "34184_1_pmech"
    },
    {
      "signal_id": 15810,
      "name": "34184_1_efd"
    },
    {
      "signal_id": 15811,
      "name": "34184_1_vs"
    },
    {
      "signal_id": 15812,
      "name": "35365_1_speed"
    },
    {
      "signal_id": 15813,
      "name": "35365_1_pmech"
    },
    {
      "signal_id": 15814,
      "name": "35365_1_efd"
    },
    {
      "signal_id": 15815,
      "name": "35365_1_vs"
    },
    {
      "signal_id": 15816,
      "name": "35366_1_speed"
    },
    {
      "signal_id": 15817,
      "name": "35366_1_pmech"
    },
    {
      "signal_id": 15818,
      "name": "35366_1_efd"
    },
    {
      "signal_id": 15819,
      "name": "35366_1_vs"
    },
    {
      "signal_id": 15820,
      "name": "35371_1_speed"
    },
    {
      "signal_id": 15821,
      "name": "35371_1_pmech"
    },
    {
      "signal_id": 15822,
      "name": "35371_1_efd"
    },
    {
      "signal_id": 15823,
      "name": "35371_1_vs"
    },
    {
      "signal_id": 15824,
      "name": "35382_2_speed"
    },
    {
      "signal_id": 15825,
      "name": "35382_2_pmech"
    },
    {
      "signal_id": 15826,
      "name": "35382_2_efd"
    },
    {
      "signal_id": 15827,
      "name": "35382_2_vs"
    },
    {
      "signal_id": 15828,
      "name": "35383_1_speed"
    },
    {
      "signal_id": 15829,
      "name": "35383_1_pmech"
    },
    {
      "signal_id": 15830,
      "name": "35383_1_efd"
    },
    {
      "signal_id": 15831,
      "name": "35383_1_vs"
    },
    {
      "signal_id": 15832,
      "name": "35384_1_speed"
    },
    {
      "signal_id": 15833,
      "name": "35384_1_pmech"
    },
    {
      "signal_id": 15834,
      "name": "35384_1_efd"
    },
    {
      "signal_id": 15835,
      "name": "35384_1_vs"
    },
    {
      "signal_id": 15836,
      "name": "35385_1_speed"
    },
    {
      "signal_id": 15837,
      "name": "35385_1_pmech"
    },
    {
      "signal_id": 15838,
      "name": "35385_1_efd"
    },
    {
      "signal_id": 15839,
      "name": "35385_1_vs"
    },
    {
      "signal_id": 15840,
      "name": "35385_2_speed"
    },
    {
      "signal_id": 15841,
      "name": "35385_2_pmech"
    },
    {
      "signal_id": 15842,
      "name": "35385_2_efd"
    },
    {
      "signal_id": 15843,
      "name": "35385_2_vs"
    },
    {
      "signal_id": 15844,
      "name": "35391_2_speed"
    },
    {
      "signal_id": 15845,
      "name": "35391_2_pmech"
    },
    {
      "signal_id": 15846,
      "name": "35391_2_efd"
    },
    {
      "signal_id": 15847,
      "name": "35391_2_vs"
    },
    {
      "signal_id": 15848,
      "name": "35395_1_speed"
    },
    {
      "signal_id": 15849,
      "name": "35395_1_pmech"
    },
    {
      "signal_id": 15850,
      "name": "35395_1_efd"
    },
    {
      "signal_id": 15851,
      "name": "35395_1_vs"
    },
    {
      "signal_id": 15852,
      "name": "35396_1_speed"
    },
    {
      "signal_id": 15853,
      "name": "35396_1_pmech"
    },
    {
      "signal_id": 15854,
      "name": "35396_1_efd"
    },
    {
      "signal_id": 15855,
      "name": "35396_1_vs"
    },
    {
      "signal_id": 15856,
      "name": "35403_1_speed"
    },
    {
      "signal_id": 15857,
      "name": "35403_1_pmech"
    },
    {
      "signal_id": 15858,
      "name": "35403_1_efd"
    },
    {
      "signal_id": 15859,
      "name": "35403_1_vs"
    },
    {
      "signal_id": 15860,
      "name": "35404_1_speed"
    },
    {
      "signal_id": 15861,
      "name": "35404_1_pmech"
    },
    {
      "signal_id": 15862,
      "name": "35404_1_efd"
    },
    {
      "signal_id": 15863,
      "name": "35404_1_vs"
    },
    {
      "signal_id": 15864,
      "name": "35405_1_speed"
    },
    {
      "signal_id": 15865,
      "name": "35405_1_pmech"
    },
    {
      "signal_id": 15866,
      "name": "35405_1_efd"
    },
    {
      "signal_id": 15867,
      "name": "35405_1_vs"
    },
    {
      "signal_id": 15868,
      "name": "35406_1_speed"
    },
    {
      "signal_id": 15869,
      "name": "35406_1_pmech"
    },
    {
      "signal_id": 15870,
      "name": "35406_1_efd"
    },
    {
      "signal_id": 15871,
      "name": "35406_1_vs"
    },
    {
      "signal_id": 15872,
      "name": "35410_1_speed"
    },
    {
      "signal_id": 15873,
      "name": "35410_1_pmech"
    },
    {
      "signal_id": 15874,
      "name": "35410_1_efd"
    },
    {
      "signal_id": 15875,
      "name": "35410_1_vs"
    },
    {
      "signal_id": 15876,
      "name": "35417_1_speed"
    },
    {
      "signal_id": 15877,
      "name": "35417_1_pmech"
    },
    {
      "signal_id": 15878,
      "name": "35417_1_efd"
    },
    {
      "signal_id": 15879,
      "name": "35417_1_vs"
    },
    {
      "signal_id": 15880,
      "name": "35417_2_speed"
    },
    {
      "signal_id": 15881,
      "name": "35417_2_pmech"
    },
    {
      "signal_id": 15882,
      "name": "35417_2_efd"
    },
    {
      "signal_id": 15883,
      "name": "35417_2_vs"
    },
    {
      "signal_id": 15884,
      "name": "35418_1_speed"
    },
    {
      "signal_id": 15885,
      "name": "35418_1_pmech"
    },
    {
      "signal_id": 15886,
      "name": "35418_1_efd"
    },
    {
      "signal_id": 15887,
      "name": "35418_1_vs"
    },
    {
      "signal_id": 15888,
      "name": "35430_1_speed"
    },
    {
      "signal_id": 15889,
      "name": "35430_1_pmech"
    },
    {
      "signal_id": 15890,
      "name": "35430_1_efd"
    },
    {
      "signal_id": 15891,
      "name": "35430_1_vs"
    },
    {
      "signal_id": 15892,
      "name": "35431_1_speed"
    },
    {
      "signal_id": 15893,
      "name": "35431_1_pmech"
    },
    {
      "signal_id": 15894,
      "name": "35431_1_efd"
    },
    {
      "signal_id": 15895,
      "name": "35431_1_vs"
    },
    {
      "signal_id": 15896,
      "name": "35438_1_speed"
    },
    {
      "signal_id": 15897,
      "name": "35438_1_pmech"
    },
    {
      "signal_id": 15898,
      "name": "35438_1_efd"
    },
    {
      "signal_id": 15899,
      "name": "35438_1_vs"
    },
    {
      "signal_id": 15900,
      "name": "35439_1_speed"
    },
    {
      "signal_id": 15901,
      "name": "35439_1_pmech"
    },
    {
      "signal_id": 15902,
      "name": "35439_1_efd"
    },
    {
      "signal_id": 15903,
      "name": "35439_1_vs"
    },
    {
      "signal_id": 15904,
      "name": "35444_1_speed"
    },
    {
      "signal_id": 15905,
      "name": "35444_1_pmech"
    },
    {
      "signal_id": 15906,
      "name": "35444_1_efd"
    },
    {
      "signal_id": 15907,
      "name": "35444_1_vs"
    },
    {
      "signal_id": 15908,
      "name": "35445_1_speed"
    },
    {
      "signal_id": 15909,
      "name": "35445_1_pmech"
    },
    {
      "signal_id": 15910,
      "name": "35445_1_efd"
    },
    {
      "signal_id": 15911,
      "name": "35445_1_vs"
    },
    {
      "signal_id": 15912,
      "name": "35450_1_speed"
    },
    {
      "signal_id": 15913,
      "name": "35450_1_pmech"
    },
    {
      "signal_id": 15914,
      "name": "35450_1_efd"
    },
    {
      "signal_id": 15915,
      "name": "35450_1_vs"
    },
    {
      "signal_id": 15916,
      "name": "35450_2_speed"
    },
    {
      "signal_id": 15917,
      "name": "35450_2_pmech"
    },
    {
      "signal_id": 15918,
      "name": "35450_2_efd"
    },
    {
      "signal_id": 15919,
      "name": "35450_2_vs"
    },
    {
      "signal_id": 15920,
      "name": "35451_1_speed"
    },
    {
      "signal_id": 15921,
      "name": "35451_1_pmech"
    },
    {
      "signal_id": 15922,
      "name": "35451_1_efd"
    },
    {
      "signal_id": 15923,
      "name": "35451_1_vs"
    },
    {
      "signal_id": 15924,
      "name": "35451_2_speed"
    },
    {
      "signal_id": 15925,
      "name": "35451_2_pmech"
    },
    {
      "signal_id": 15926,
      "name": "35451_2_efd"
    },
    {
      "signal_id": 15927,
      "name": "35451_2_vs"
    },
    {
      "signal_id": 15928,
      "name": "35452_1_speed"
    },
    {
      "signal_id": 15929,
      "name": "35452_1_pmech"
    },
    {
      "signal_id": 15930,
      "name": "35452_1_efd"
    },
    {
      "signal_id": 15931,
      "name": "35452_1_vs"
    },
    {
      "signal_id": 15932,
      "name": "35452_2_speed"
    },
    {
      "signal_id": 15933,
      "name": "35452_2_pmech"
    },
    {
      "signal_id": 15934,
      "name": "35452_2_efd"
    },
    {
      "signal_id": 15935,
      "name": "35452_2_vs"
    },
    {
      "signal_id": 15936,
      "name": "35454_1_speed"
    },
    {
      "signal_id": 15937,
      "name": "35454_1_pmech"
    },
    {
      "signal_id": 15938,
      "name": "35454_1_efd"
    },
    {
      "signal_id": 15939,
      "name": "35454_1_vs"
    },
    {
      "signal_id": 15940,
      "name": "35455_1_speed"
    },
    {
      "signal_id": 15941,
      "name": "35455_1_pmech"
    },
    {
      "signal_id": 15942,
      "name": "35455_1_efd"
    },
    {
      "signal_id": 15943,
      "name": "35455_1_vs"
    },
    {
      "signal_id": 15944,
      "name": "35465_1_speed"
    },
    {
      "signal_id": 15945,
      "name": "35465_1_pmech"
    },
    {
      "signal_id": 15946,
      "name": "35465_1_efd"
    },
    {
      "signal_id": 15947,
      "name": "35465_1_vs"
    },
    {
      "signal_id": 15948,
      "name": "35466_1_speed"
    },
    {
      "signal_id": 15949,
      "name": "35466_1_pmech"
    },
    {
      "signal_id": 15950,
      "name": "35466_1_efd"
    },
    {
      "signal_id": 15951,
      "name": "35466_1_vs"
    },
    {
      "signal_id": 15952,
      "name": "35467_1_speed"
    },
    {
      "signal_id": 15953,
      "name": "35467_1_pmech"
    },
    {
      "signal_id": 15954,
      "name": "35467_1_efd"
    },
    {
      "signal_id": 15955,
      "name": "35467_1_vs"
    },
    {
      "signal_id": 15956,
      "name": "35471_1_speed"
    },
    {
      "signal_id": 15957,
      "name": "35471_1_pmech"
    },
    {
      "signal_id": 15958,
      "name": "35471_1_efd"
    },
    {
      "signal_id": 15959,
      "name": "35471_1_vs"
    },
    {
      "signal_id": 15960,
      "name": "35472_1_speed"
    },
    {
      "signal_id": 15961,
      "name": "35472_1_pmech"
    },
    {
      "signal_id": 15962,
      "name": "35472_1_efd"
    },
    {
      "signal_id": 15963,
      "name": "35472_1_vs"
    },
    {
      "signal_id": 15964,
      "name": "35479_1_speed"
    },
    {
      "signal_id": 15965,
      "name": "35479_1_pmech"
    },
    {
      "signal_id": 15966,
      "name": "35479_1_efd"
    },
    {
      "signal_id": 15967,
      "name": "35479_1_vs"
    },
    {
      "signal_id": 15968,
      "name": "35480_1_speed"
    },
    {
      "signal_id": 15969,
      "name": "35480_1_pmech"
    },
    {
      "signal_id": 15970,
      "name": "35480_1_efd"
    },
    {
      "signal_id": 15971,
      "name": "35480_1_vs"
    },
    {
      "signal_id": 15972,
      "name": "35485_1_speed"
    },
    {
      "signal_id": 15973,
      "name": "35485_1_pmech"
    },
    {
      "signal_id": 15974,
      "name": "35485_1_efd"
    },
    {
      "signal_id": 15975,
      "name": "35485_1_vs"
    },
    {
      "signal_id": 15976,
      "name": "35488_2_speed"
    },
    {
      "signal_id": 15977,
      "name": "35488_2_pmech"
    },
    {
      "signal_id": 15978,
      "name": "35488_2_efd"
    },
    {
      "signal_id": 15979,
      "name": "35488_2_vs"
    },
    {
      "signal_id": 15980,
      "name": "35493_1_speed"
    },
    {
      "signal_id": 15981,
      "name": "35493_1_pmech"
    },
    {
      "signal_id": 15982,
      "name": "35493_1_efd"
    },
    {
      "signal_id": 15983,
      "name": "35493_1_vs"
    },
    {
      "signal_id": 15984,
      "name": "35494_1_speed"
    },
    {
      "signal_id": 15985,
      "name": "35494_1_pmech"
    },
    {
      "signal_id": 15986,
      "name": "35494_1_efd"
    },
    {
      "signal_id": 15987,
      "name": "35494_1_vs"
    },
    {
      "signal_id": 15988,
      "name": "35509_1_speed"
    },
    {
      "signal_id": 15989,
      "name": "35509_1_pmech"
    },
    {
      "signal_id": 15990,
      "name": "35509_1_efd"
    },
    {
      "signal_id": 15991,
      "name": "35509_1_vs"
    },
    {
      "signal_id": 15992,
      "name": "35510_1_speed"
    },
    {
      "signal_id": 15993,
      "name": "35510_1_pmech"
    },
    {
      "signal_id": 15994,
      "name": "35510_1_efd"
    },
    {
      "signal_id": 15995,
      "name": "35510_1_vs"
    },
    {
      "signal_id": 15996,
      "name": "35511_1_speed"
    },
    {
      "signal_id": 15997,
      "name": "35511_1_pmech"
    },
    {
      "signal_id": 15998,
      "name": "35511_1_efd"
    },
    {
      "signal_id": 15999,
      "name": "35511_1_vs"
    },
    {
      "signal_id": 16000,
      "name": "35512_1_speed"
    },
    {
      "signal_id": 16001,
      "name": "35512_1_pmech"
    },
    {
      "signal_id": 16002,
      "name": "35512_1_efd"
    },
    {
      "signal_id": 16003,
      "name": "35512_1_vs"
    },
    {
      "signal_id": 16004,
      "name": "35513_1_speed"
    },
    {
      "signal_id": 16005,
      "name": "35513_1_pmech"
    },
    {
      "signal_id": 16006,
      "name": "35513_1_efd"
    },
    {
      "signal_id": 16007,
      "name": "35513_1_vs"
    },
    {
      "signal_id": 16008,
      "name": "35514_1_speed"
    },
    {
      "signal_id": 16009,
      "name": "35514_1_pmech"
    },
    {
      "signal_id": 16010,
      "name": "35514_1_efd"
    },
    {
      "signal_id": 16011,
      "name": "35514_1_vs"
    },
    {
      "signal_id": 16012,
      "name": "35520_1_speed"
    },
    {
      "signal_id": 16013,
      "name": "35520_1_pmech"
    },
    {
      "signal_id": 16014,
      "name": "35520_1_efd"
    },
    {
      "signal_id": 16015,
      "name": "35520_1_vs"
    },
    {
      "signal_id": 16016,
      "name": "35521_1_speed"
    },
    {
      "signal_id": 16017,
      "name": "35521_1_pmech"
    },
    {
      "signal_id": 16018,
      "name": "35521_1_efd"
    },
    {
      "signal_id": 16019,
      "name": "35521_1_vs"
    },
    {
      "signal_id": 16020,
      "name": "35527_1_speed"
    },
    {
      "signal_id": 16021,
      "name": "35527_1_pmech"
    },
    {
      "signal_id": 16022,
      "name": "35527_1_efd"
    },
    {
      "signal_id": 16023,
      "name": "35527_1_vs"
    },
    {
      "signal_id": 16024,
      "name": "35531_1_speed"
    },
    {
      "signal_id": 16025,
      "name": "35531_1_pmech"
    },
    {
      "signal_id": 16026,
      "name": "35531_1_efd"
    },
    {
      "signal_id": 16027,
      "name": "35531_1_vs"
    },
    {
      "signal_id": 16028,
      "name": "35532_1_speed"
    },
    {
      "signal_id": 16029,
      "name": "35532_1_pmech"
    },
    {
      "signal_id": 16030,
      "name": "35532_1_efd"
    },
    {
      "signal_id": 16031,
      "name": "35532_1_vs"
    },
    {
      "signal_id": 16032,
      "name": "35533_1_speed"
    },
    {
      "signal_id": 16033,
      "name": "35533_1_pmech"
    },
    {
      "signal_id": 16034,
      "name": "35533_1_efd"
    },
    {
      "signal_id": 16035,
      "name": "35533_1_vs"
    },
    {
      "signal_id": 16036,
      "name": "35536_1_speed"
    },
    {
      "signal_id": 16037,
      "name": "35536_1_pmech"
    },
    {
      "signal_id": 16038,
      "name": "35536_1_efd"
    },
    {
      "signal_id": 16039,
      "name": "35536_1_vs"
    },
    {
      "signal_id": 16040,
      "name": "35536_3_speed"
    },
    {
      "signal_id": 16041,
      "name": "35536_3_pmech"
    },
    {
      "signal_id": 16042,
      "name": "35536_3_efd"
    },
    {
      "signal_id": 16043,
      "name": "35536_3_vs"
    },
    {
      "signal_id": 16044,
      "name": "35536_4_speed"
    },
    {
      "signal_id": 16045,
      "name": "35536_4_pmech"
    },
    {
      "signal_id": 16046,
      "name": "35536_4_efd"
    },
    {
      "signal_id": 16047,
      "name": "35536_4_vs"
    },
    {
      "signal_id": 16048,
      "name": "35536_5_speed"
    },
    {
      "signal_id": 16049,
      "name": "35536_5_pmech"
    },
    {
      "signal_id": 16050,
      "name": "35536_5_efd"
    },
    {
      "signal_id": 16051,
      "name": "35536_5_vs"
    },
    {
      "signal_id": 16052,
      "name": "35536_6_speed"
    },
    {
      "signal_id": 16053,
      "name": "35536_6_pmech"
    },
    {
      "signal_id": 16054,
      "name": "35536_6_efd"
    },
    {
      "signal_id": 16055,
      "name": "35536_6_vs"
    },
    {
      "signal_id": 16056,
      "name": "36818_1_speed"
    },
    {
      "signal_id": 16057,
      "name": "36818_1_pmech"
    },
    {
      "signal_id": 16058,
      "name": "36818_1_efd"
    },
    {
      "signal_id": 16059,
      "name": "36818_1_vs"
    },
    {
      "signal_id": 16060,
      "name": "36822_2_speed"
    },
    {
      "signal_id": 16061,
      "name": "36822_2_pmech"
    },
    {
      "signal_id": 16062,
      "name": "36822_2_efd"
    },
    {
      "signal_id": 16063,
      "name": "36822_2_vs"
    },
    {
      "signal_id": 16064,
      "name": "36825_1_speed"
    },
    {
      "signal_id": 16065,
      "name": "36825_1_pmech"
    },
    {
      "signal_id": 16066,
      "name": "36825_1_efd"
    },
    {
      "signal_id": 16067,
      "name": "36825_1_vs"
    },
    {
      "signal_id": 16068,
      "name": "36825_2_speed"
    },
    {
      "signal_id": 16069,
      "name": "36825_2_pmech"
    },
    {
      "signal_id": 16070,
      "name": "36825_2_efd"
    },
    {
      "signal_id": 16071,
      "name": "36825_2_vs"
    },
    {
      "signal_id": 16072,
      "name": "36825_3_speed"
    },
    {
      "signal_id": 16073,
      "name": "36825_3_pmech"
    },
    {
      "signal_id": 16074,
      "name": "36825_3_efd"
    },
    {
      "signal_id": 16075,
      "name": "36825_3_vs"
    },
    {
      "signal_id": 16076,
      "name": "36825_4_speed"
    },
    {
      "signal_id": 16077,
      "name": "36825_4_pmech"
    },
    {
      "signal_id": 16078,
      "name": "36825_4_efd"
    },
    {
      "signal_id": 16079,
      "name": "36825_4_vs"
    },
    {
      "signal_id": 16080,
      "name": "36825_5_speed"
    },
    {
      "signal_id": 16081,
      "name": "36825_5_pmech"
    },
    {
      "signal_id": 16082,
      "name": "36825_5_efd"
    },
    {
      "signal_id": 16083,
      "name": "36825_5_vs"
    },
    {
      "signal_id": 16084,
      "name": "36832_1_speed"
    },
    {
      "signal_id": 16085,
      "name": "36832_1_pmech"
    },
    {
      "signal_id": 16086,
      "name": "36832_1_efd"
    },
    {
      "signal_id": 16087,
      "name": "36832_1_vs"
    },
    {
      "signal_id": 16088,
      "name": "36833_1_speed"
    },
    {
      "signal_id": 16089,
      "name": "36833_1_pmech"
    },
    {
      "signal_id": 16090,
      "name": "36833_1_efd"
    },
    {
      "signal_id": 16091,
      "name": "36833_1_vs"
    },
    {
      "signal_id": 16092,
      "name": "36834_1_speed"
    },
    {
      "signal_id": 16093,
      "name": "36834_1_pmech"
    },
    {
      "signal_id": 16094,
      "name": "36834_1_efd"
    },
    {
      "signal_id": 16095,
      "name": "36834_1_vs"
    },
    {
      "signal_id": 16096,
      "name": "36835_1_speed"
    },
    {
      "signal_id": 16097,
      "name": "36835_1_pmech"
    },
    {
      "signal_id": 16098,
      "name": "36835_1_efd"
    },
    {
      "signal_id": 16099,
      "name": "36835_1_vs"
    },
    {
      "signal_id": 16100,
      "name": "36836_1_speed"
    },
    {
      "signal_id": 16101,
      "name": "36836_1_pmech"
    },
    {
      "signal_id": 16102,
      "name": "36836_1_efd"
    },
    {
      "signal_id": 16103,
      "name": "36836_1_vs"
    },
    {
      "signal_id": 16104,
      "name": "36837_1_speed"
    },
    {
      "signal_id": 16105,
      "name": "36837_1_pmech"
    },
    {
      "signal_id": 16106,
      "name": "36837_1_efd"
    },
    {
      "signal_id": 16107,
      "name": "36837_1_vs"
    },
    {
      "signal_id": 16108,
      "name": "36840_1_speed"
    },
    {
      "signal_id": 16109,
      "name": "36840_1_pmech"
    },
    {
      "signal_id": 16110,
      "name": "36840_1_efd"
    },
    {
      "signal_id": 16111,
      "name": "36840_1_vs"
    },
    {
      "signal_id": 16112,
      "name": "36842_1_speed"
    },
    {
      "signal_id": 16113,
      "name": "36842_1_pmech"
    },
    {
      "signal_id": 16114,
      "name": "36842_1_efd"
    },
    {
      "signal_id": 16115,
      "name": "36842_1_vs"
    },
    {
      "signal_id": 16116,
      "name": "36842_2_speed"
    },
    {
      "signal_id": 16117,
      "name": "36842_2_pmech"
    },
    {
      "signal_id": 16118,
      "name": "36842_2_efd"
    },
    {
      "signal_id": 16119,
      "name": "36842_2_vs"
    },
    {
      "signal_id": 16120,
      "name": "36842_3_speed"
    },
    {
      "signal_id": 16121,
      "name": "36842_3_pmech"
    },
    {
      "signal_id": 16122,
      "name": "36842_3_efd"
    },
    {
      "signal_id": 16123,
      "name": "36842_3_vs"
    },
    {
      "signal_id": 16124,
      "name": "36842_4_speed"
    },
    {
      "signal_id": 16125,
      "name": "36842_4_pmech"
    },
    {
      "signal_id": 16126,
      "name": "36842_4_efd"
    },
    {
      "signal_id": 16127,
      "name": "36842_4_vs"
    },
    {
      "signal_id": 16128,
      "name": "36842_5_speed"
    },
    {
      "signal_id": 16129,
      "name": "36842_5_pmech"
    },
    {
      "signal_id": 16130,
      "name": "36842_5_efd"
    },
    {
      "signal_id": 16131,
      "name": "36842_5_vs"
    },
    {
      "signal_id": 16132,
      "name": "36842_6_speed"
    },
    {
      "signal_id": 16133,
      "name": "36842_6_pmech"
    },
    {
      "signal_id": 16134,
      "name": "36842_6_efd"
    },
    {
      "signal_id": 16135,
      "name": "36842_6_vs"
    },
    {
      "signal_id": 16136,
      "name": "36848_1_speed"
    },
    {
      "signal_id": 16137,
      "name": "36848_1_pmech"
    },
    {
      "signal_id": 16138,
      "name": "36848_1_efd"
    },
    {
      "signal_id": 16139,
      "name": "36848_1_vs"
    },
    {
      "signal_id": 16140,
      "name": "36852_1_speed"
    },
    {
      "signal_id": 16141,
      "name": "36852_1_pmech"
    },
    {
      "signal_id": 16142,
      "name": "36852_1_efd"
    },
    {
      "signal_id": 16143,
      "name": "36852_1_vs"
    },
    {
      "signal_id": 16144,
      "name": "36853_1_speed"
    },
    {
      "signal_id": 16145,
      "name": "36853_1_pmech"
    },
    {
      "signal_id": 16146,
      "name": "36853_1_efd"
    },
    {
      "signal_id": 16147,
      "name": "36853_1_vs"
    },
    {
      "signal_id": 16148,
      "name": "36854_1_speed"
    },
    {
      "signal_id": 16149,
      "name": "36854_1_pmech"
    },
    {
      "signal_id": 16150,
      "name": "36854_1_efd"
    },
    {
      "signal_id": 16151,
      "name": "36854_1_vs"
    },
    {
      "signal_id": 16152,
      "name": "36859_1_speed"
    },
    {
      "signal_id": 16153,
      "name": "36859_1_pmech"
    },
    {
      "signal_id": 16154,
      "name": "36859_1_efd"
    },
    {
      "signal_id": 16155,
      "name": "36859_1_vs"
    },
    {
      "signal_id": 16156,
      "name": "36859_2_speed"
    },
    {
      "signal_id": 16157,
      "name": "36859_2_pmech"
    },
    {
      "signal_id": 16158,
      "name": "36859_2_efd"
    },
    {
      "signal_id": 16159,
      "name": "36859_2_vs"
    },
    {
      "signal_id": 16160,
      "name": "36860_1_speed"
    },
    {
      "signal_id": 16161,
      "name": "36860_1_pmech"
    },
    {
      "signal_id": 16162,
      "name": "36860_1_efd"
    },
    {
      "signal_id": 16163,
      "name": "36860_1_vs"
    },
    {
      "signal_id": 16164,
      "name": "36874_1_speed"
    },
    {
      "signal_id": 16165,
      "name": "36874_1_pmech"
    },
    {
      "signal_id": 16166,
      "name": "36874_1_efd"
    },
    {
      "signal_id": 16167,
      "name": "36874_1_vs"
    },
    {
      "signal_id": 16168,
      "name": "36880_1_speed"
    },
    {
      "signal_id": 16169,
      "name": "36880_1_pmech"
    },
    {
      "signal_id": 16170,
      "name": "36880_1_efd"
    },
    {
      "signal_id": 16171,
      "name": "36880_1_vs"
    },
    {
      "signal_id": 16172,
      "name": "36881_1_speed"
    },
    {
      "signal_id": 16173,
      "name": "36881_1_pmech"
    },
    {
      "signal_id": 16174,
      "name": "36881_1_efd"
    },
    {
      "signal_id": 16175,
      "name": "36881_1_vs"
    },
    {
      "signal_id": 16176,
      "name": "36892_1_speed"
    },
    {
      "signal_id": 16177,
      "name": "36892_1_pmech"
    },
    {
      "signal_id": 16178,
      "name": "36892_1_efd"
    },
    {
      "signal_id": 16179,
      "name": "36892_1_vs"
    },
    {
      "signal_id": 16180,
      "name": "36893_1_speed"
    },
    {
      "signal_id": 16181,
      "name": "36893_1_pmech"
    },
    {
      "signal_id": 16182,
      "name": "36893_1_efd"
    },
    {
      "signal_id": 16183,
      "name": "36893_1_vs"
    },
    {
      "signal_id": 16184,
      "name": "36900_1_speed"
    },
    {
      "signal_id": 16185,
      "name": "36900_1_pmech"
    },
    {
      "signal_id": 16186,
      "name": "36900_1_efd"
    },
    {
      "signal_id": 16187,
      "name": "36900_1_vs"
    },
    {
      "signal_id": 16188,
      "name": "36901_1_speed"
    },
    {
      "signal_id": 16189,
      "name": "36901_1_pmech"
    },
    {
      "signal_id": 16190,
      "name": "36901_1_efd"
    },
    {
      "signal_id": 16191,
      "name": "36901_1_vs"
    },
    {
      "signal_id": 16192,
      "name": "36902_1_speed"
    },
    {
      "signal_id": 16193,
      "name": "36902_1_pmech"
    },
    {
      "signal_id": 16194,
      "name": "36902_1_efd"
    },
    {
      "signal_id": 16195,
      "name": "36902_1_vs"
    },
    {
      "signal_id": 16196,
      "name": "36903_1_speed"
    },
    {
      "signal_id": 16197,
      "name": "36903_1_pmech"
    },
    {
      "signal_id": 16198,
      "name": "36903_1_efd"
    },
    {
      "signal_id": 16199,
      "name": "36903_1_vs"
    },
    {
      "signal_id": 16200,
      "name": "36906_1_ipcmd"
    },
    {
      "signal_id": 16201,
      "name": "36906_1_iqcmd"
    },
    {
      "signal_id": 16202,
      "name": "36906_1_p"
    },
    {
      "signal_id": 16203,
      "name": "36906_1_q"
    },
    {
      "signal_id": 16204,
      "name": "36911_1_speed"
    },
    {
      "signal_id": 16205,
      "name": "36911_1_pmech"
    },
    {
      "signal_id": 16206,
      "name": "36911_1_efd"
    },
    {
      "signal_id": 16207,
      "name": "36911_1_vs"
    },
    {
      "signal_id": 16208,
      "name": "36918_1_speed"
    },
    {
      "signal_id": 16209,
      "name": "36918_1_pmech"
    },
    {
      "signal_id": 16210,
      "name": "36918_1_efd"
    },
    {
      "signal_id": 16211,
      "name": "36918_1_vs"
    },
    {
      "signal_id": 16212,
      "name": "36919_1_speed"
    },
    {
      "signal_id": 16213,
      "name": "36919_1_pmech"
    },
    {
      "signal_id": 16214,
      "name": "36919_1_efd"
    },
    {
      "signal_id": 16215,
      "name": "36919_1_vs"
    },
    {
      "signal_id": 16216,
      "name": "36920_1_speed"
    },
    {
      "signal_id": 16217,
      "name": "36920_1_pmech"
    },
    {
      "signal_id": 16218,
      "name": "36920_1_efd"
    },
    {
      "signal_id": 16219,
      "name": "36920_1_vs"
    },
    {
      "signal_id": 16220,
      "name": "36921_1_speed"
    },
    {
      "signal_id": 16221,
      "name": "36921_1_pmech"
    },
    {
      "signal_id": 16222,
      "name": "36921_1_efd"
    },
    {
      "signal_id": 16223,
      "name": "36921_1_vs"
    },
    {
      "signal_id": 16224,
      "name": "36922_1_speed"
    },
    {
      "signal_id": 16225,
      "name": "36922_1_pmech"
    },
    {
      "signal_id": 16226,
      "name": "36922_1_efd"
    },
    {
      "signal_id": 16227,
      "name": "36922_1_vs"
    },
    {
      "signal_id": 16228,
      "name": "36923_1_speed"
    },
    {
      "signal_id": 16229,
      "name": "36923_1_pmech"
    },
    {
      "signal_id": 16230,
      "name": "36923_1_efd"
    },
    {
      "signal_id": 16231,
      "name": "36923_1_vs"
    },
    {
      "signal_id": 16232,
      "name": "36926_1_speed"
    },
    {
      "signal_id": 16233,
      "name": "36926_1_pmech"
    },
    {
      "signal_id": 16234,
      "name": "36926_1_efd"
    },
    {
      "signal_id": 16235,
      "name": "36926_1_vs"
    },
    {
      "signal_id": 16236,
      "name": "36928_1_speed"
    },
    {
      "signal_id": 16237,
      "name": "36928_1_pmech"
    },
    {
      "signal_id": 16238,
      "name": "36928_1_efd"
    },
    {
      "signal_id": 16239,
      "name": "36928_1_vs"
    },
    {
      "signal_id": 16240,
      "name": "36928_2_speed"
    },
    {
      "signal_id": 16241,
      "name": "36928_2_pmech"
    },
    {
      "signal_id": 16242,
      "name": "36928_2_efd"
    },
    {
      "signal_id": 16243,
      "name": "36928_2_vs"
    },
    {
      "signal_id": 16244,
      "name": "36928_3_speed"
    },
    {
      "signal_id": 16245,
      "name": "36928_3_pmech"
    },
    {
      "signal_id": 16246,
      "name": "36928_3_efd"
    },
    {
      "signal_id": 16247,
      "name": "36928_3_vs"
    },
    {
      "signal_id": 16248,
      "name": "36928_4_speed"
    },
    {
      "signal_id": 16249,
      "name": "36928_4_pmech"
    },
    {
      "signal_id": 16250,
      "name": "36928_4_efd"
    },
    {
      "signal_id": 16251,
      "name": "36928_4_vs"
    },
    {
      "signal_id": 16252,
      "name": "36931_1_speed"
    },
    {
      "signal_id": 16253,
      "name": "36931_1_pmech"
    },
    {
      "signal_id": 16254,
      "name": "36931_1_efd"
    },
    {
      "signal_id": 16255,
      "name": "36931_1_vs"
    },
    {
      "signal_id": 16256,
      "name": "36935_1_speed"
    },
    {
      "signal_id": 16257,
      "name": "36935_1_pmech"
    },
    {
      "signal_id": 16258,
      "name": "36935_1_efd"
    },
    {
      "signal_id": 16259,
      "name": "36935_1_vs"
    },
    {
      "signal_id": 16260,
      "name": "36936_1_speed"
    },
    {
      "signal_id": 16261,
      "name": "36936_1_pmech"
    },
    {
      "signal_id": 16262,
      "name": "36936_1_efd"
    },
    {
      "signal_id": 16263,
      "name": "36936_1_vs"
    },
    {
      "signal_id": 16264,
      "name": "36948_1_speed"
    },
    {
      "signal_id": 16265,
      "name": "36948_1_pmech"
    },
    {
      "signal_id": 16266,
      "name": "36948_1_efd"
    },
    {
      "signal_id": 16267,
      "name": "36948_1_vs"
    },
    {
      "signal_id": 16268,
      "name": "36949_1_speed"
    },
    {
      "signal_id": 16269,
      "name": "36949_1_pmech"
    },
    {
      "signal_id": 16270,
      "name": "36949_1_efd"
    },
    {
      "signal_id": 16271,
      "name": "36949_1_vs"
    },
    {
      "signal_id": 16272,
      "name": "36950_1_speed"
    },
    {
      "signal_id": 16273,
      "name": "36950_1_pmech"
    },
    {
      "signal_id": 16274,
      "name": "36950_1_efd"
    },
    {
      "signal_id": 16275,
      "name": "36950_1_vs"
    },
    {
      "signal_id": 16276,
      "name": "36953_1_speed"
    },
    {
      "signal_id": 16277,
      "name": "36953_1_pmech"
    },
    {
      "signal_id": 16278,
      "name": "36953_1_efd"
    },
    {
      "signal_id": 16279,
      "name": "36953_1_vs"
    },
    {
      "signal_id": 16280,
      "name": "36953_2_speed"
    },
    {
      "signal_id": 16281,
      "name": "36953_2_pmech"
    },
    {
      "signal_id": 16282,
      "name": "36953_2_efd"
    },
    {
      "signal_id": 16283,
      "name": "36953_2_vs"
    },
    {
      "signal_id": 16284,
      "name": "36956_2_speed"
    },
    {
      "signal_id": 16285,
      "name": "36956_2_pmech"
    },
    {
      "signal_id": 16286,
      "name": "36956_2_efd"
    },
    {
      "signal_id": 16287,
      "name": "36956_2_vs"
    },
    {
      "signal_id": 16288,
      "name": "36957_1_speed"
    },
    {
      "signal_id": 16289,
      "name": "36957_1_pmech"
    },
    {
      "signal_id": 16290,
      "name": "36957_1_efd"
    },
    {
      "signal_id": 16291,
      "name": "36957_1_vs"
    },
    {
      "signal_id": 16292,
      "name": "36963_1_speed"
    },
    {
      "signal_id": 16293,
      "name": "36963_1_pmech"
    },
    {
      "signal_id": 16294,
      "name": "36963_1_efd"
    },
    {
      "signal_id": 16295,
      "name": "36963_1_vs"
    },
    {
      "signal_id": 16296,
      "name": "36964_1_speed"
    },
    {
      "signal_id": 16297,
      "name": "36964_1_pmech"
    },
    {
      "signal_id": 16298,
      "name": "36964_1_efd"
    },
    {
      "signal_id": 16299,
      "name": "36964_1_vs"
    },
    {
      "signal_id": 16300,
      "name": "36968_1_speed"
    },
    {
      "signal_id": 16301,
      "name": "36968_1_pmech"
    },
    {
      "signal_id": 16302,
      "name": "36968_1_efd"
    },
    {
      "signal_id": 16303,
      "name": "36968_1_vs"
    },
    {
      "signal_id": 16304,
      "name": "36969_1_speed"
    },
    {
      "signal_id": 16305,
      "name": "36969_1_pmech"
    },
    {
      "signal_id": 16306,
      "name": "36969_1_efd"
    },
    {
      "signal_id": 16307,
      "name": "36969_1_vs"
    },
    {
      "signal_id": 16308,
      "name": "36974_1_speed"
    },
    {
      "signal_id": 16309,
      "name": "36974_1_pmech"
    },
    {
      "signal_id": 16310,
      "name": "36974_1_efd"
    },
    {
      "signal_id": 16311,
      "name": "36974_1_vs"
    },
    {
      "signal_id": 16312,
      "name": "36976_1_speed"
    },
    {
      "signal_id": 16313,
      "name": "36976_1_pmech"
    },
    {
      "signal_id": 16314,
      "name": "36976_1_efd"
    },
    {
      "signal_id": 16315,
      "name": "36976_1_vs"
    },
    {
      "signal_id": 16316,
      "name": "36976_2_speed"
    },
    {
      "signal_id": 16317,
      "name": "36976_2_pmech"
    },
    {
      "signal_id": 16318,
      "name": "36976_2_efd"
    },
    {
      "signal_id": 16319,
      "name": "36976_2_vs"
    },
    {
      "signal_id": 16320,
      "name": "36979_1_speed"
    },
    {
      "signal_id": 16321,
      "name": "36979_1_pmech"
    },
    {
      "signal_id": 16322,
      "name": "36979_1_efd"
    },
    {
      "signal_id": 16323,
      "name": "36979_1_vs"
    },
    {
      "signal_id": 16324,
      "name": "36979_2_speed"
    },
    {
      "signal_id": 16325,
      "name": "36979_2_pmech"
    },
    {
      "signal_id": 16326,
      "name": "36979_2_efd"
    },
    {
      "signal_id": 16327,
      "name": "36979_2_vs"
    },
    {
      "signal_id": 16328,
      "name": "36982_1_speed"
    },
    {
      "signal_id": 16329,
      "name": "36982_1_pmech"
    },
    {
      "signal_id": 16330,
      "name": "36982_1_efd"
    },
    {
      "signal_id": 16331,
      "name": "36982_1_vs"
    },
    {
      "signal_id": 16332,
      "name": "36982_2_speed"
    },
    {
      "signal_id": 16333,
      "name": "36982_2_pmech"
    },
    {
      "signal_id": 16334,
      "name": "36982_2_efd"
    },
    {
      "signal_id": 16335,
      "name": "36982_2_vs"
    },
    {
      "signal_id": 16336,
      "name": "36982_3_speed"
    },
    {
      "signal_id": 16337,
      "name": "36982_3_pmech"
    },
    {
      "signal_id": 16338,
      "name": "36982_3_efd"
    },
    {
      "signal_id": 16339,
      "name": "36982_3_vs"
    },
    {
      "signal_id": 16340,
      "name": "36996_1_speed"
    },
    {
      "signal_id": 16341,
      "name": "36996_1_pmech"
    },
    {
      "signal_id": 16342,
      "name": "36996_1_efd"
    },
    {
      "signal_id": 16343,
      "name": "36996_1_vs"
    },
    {
      "signal_id": 16344,
      "name": "36999_1_speed"
    },
    {
      "signal_id": 16345,
      "name": "36999_1_pmech"
    },
    {
      "signal_id": 16346,
      "name": "36999_1_efd"
    },
    {
      "signal_id": 16347,
      "name": "36999_1_vs"
    },
    {
      "signal_id": 16348,
      "name": "36999_2_speed"
    },
    {
      "signal_id": 16349,
      "name": "36999_2_pmech"
    },
    {
      "signal_id": 16350,
      "name": "36999_2_efd"
    },
    {
      "signal_id": 16351,
      "name": "36999_2_vs"
    },
    {
      "signal_id": 16352,
      "name": "36999_3_speed"
    },
    {
      "signal_id": 16353,
      "name": "36999_3_pmech"
    },
    {
      "signal_id": 16354,
      "name": "36999_3_efd"
    },
    {
      "signal_id": 16355,
      "name": "36999_3_vs"
    },
    {
      "signal_id": 16356,
      "name": "36999_4_speed"
    },
    {
      "signal_id": 16357,
      "name": "36999_4_pmech"
    },
    {
      "signal_id": 16358,
      "name": "36999_4_efd"
    },
    {
      "signal_id": 16359,
      "name": "36999_4_vs"
    },
    {
      "signal_id": 16360,
      "name": "37003_1_speed"
    },
    {
      "signal_id": 16361,
      "name": "37003_1_pmech"
    },
    {
      "signal_id": 16362,
      "name": "37003_1_efd"
    },
    {
      "signal_id": 16363,
      "name": "37003_1_vs"
    },
    {
      "signal_id": 16364,
      "name": "37007_1_speed"
    },
    {
      "signal_id": 16365,
      "name": "37007_1_pmech"
    },
    {
      "signal_id": 16366,
      "name": "37007_1_efd"
    },
    {
      "signal_id": 16367,
      "name": "37007_1_vs"
    },
    {
      "signal_id": 16368,
      "name": "37008_1_speed"
    },
    {
      "signal_id": 16369,
      "name": "37008_1_pmech"
    },
    {
      "signal_id": 16370,
      "name": "37008_1_efd"
    },
    {
      "signal_id": 16371,
      "name": "37008_1_vs"
    },
    {
      "signal_id": 16372,
      "name": "37008_2_speed"
    },
    {
      "signal_id": 16373,
      "name": "37008_2_pmech"
    },
    {
      "signal_id": 16374,
      "name": "37008_2_efd"
    },
    {
      "signal_id": 16375,
      "name": "37008_2_vs"
    },
    {
      "signal_id": 16376,
      "name": "37008_3_speed"
    },
    {
      "signal_id": 16377,
      "name": "37008_3_pmech"
    },
    {
      "signal_id": 16378,
      "name": "37008_3_efd"
    },
    {
      "signal_id": 16379,
      "name": "37008_3_vs"
    },
    {
      "signal_id": 16380,
      "name": "37011_1_speed"
    },
    {
      "signal_id": 16381,
      "name": "37011_1_pmech"
    },
    {
      "signal_id": 16382,
      "name": "37011_1_efd"
    },
    {
      "signal_id": 16383,
      "name": "37011_1_vs"
    },
    {
      "signal_id": 16384,
      "name": "37012_1_speed"
    },
    {
      "signal_id": 16385,
      "name": "37012_1_pmech"
    },
    {
      "signal_id": 16386,
      "name": "37012_1_efd"
    },
    {
      "signal_id": 16387,
      "name": "37012_1_vs"
    },
    {
      "signal_id": 16388,
      "name": "37016_1_speed"
    },
    {
      "signal_id": 16389,
      "name": "37016_1_pmech"
    },
    {
      "signal_id": 16390,
      "name": "37016_1_efd"
    },
    {
      "signal_id": 16391,
      "name": "37016_1_vs"
    },
    {
      "signal_id": 16392,
      "name": "37016_2_speed"
    },
    {
      "signal_id": 16393,
      "name": "37016_2_pmech"
    },
    {
      "signal_id": 16394,
      "name": "37016_2_efd"
    },
    {
      "signal_id": 16395,
      "name": "37016_2_vs"
    },
    {
      "signal_id": 16396,
      "name": "37016_3_speed"
    },
    {
      "signal_id": 16397,
      "name": "37016_3_pmech"
    },
    {
      "signal_id": 16398,
      "name": "37016_3_efd"
    },
    {
      "signal_id": 16399,
      "name": "37016_3_vs"
    },
    {
      "signal_id": 16400,
      "name": "37016_4_speed"
    },
    {
      "signal_id": 16401,
      "name": "37016_4_pmech"
    },
    {
      "signal_id": 16402,
      "name": "37016_4_efd"
    },
    {
      "signal_id": 16403,
      "name": "37016_4_vs"
    },
    {
      "signal_id": 16404,
      "name": "37016_5_speed"
    },
    {
      "signal_id": 16405,
      "name": "37016_5_pmech"
    },
    {
      "signal_id": 16406,
      "name": "37016_5_efd"
    },
    {
      "signal_id": 16407,
      "name": "37016_5_vs"
    },
    {
      "signal_id": 16408,
      "name": "37022_1_speed"
    },
    {
      "signal_id": 16409,
      "name": "37022_1_pmech"
    },
    {
      "signal_id": 16410,
      "name": "37022_1_efd"
    },
    {
      "signal_id": 16411,
      "name": "37022_1_vs"
    },
    {
      "signal_id": 16412,
      "name": "37023_1_speed"
    },
    {
      "signal_id": 16413,
      "name": "37023_1_pmech"
    },
    {
      "signal_id": 16414,
      "name": "37023_1_efd"
    },
    {
      "signal_id": 16415,
      "name": "37023_1_vs"
    },
    {
      "signal_id": 16416,
      "name": "37024_1_speed"
    },
    {
      "signal_id": 16417,
      "name": "37024_1_pmech"
    },
    {
      "signal_id": 16418,
      "name": "37024_1_efd"
    },
    {
      "signal_id": 16419,
      "name": "37024_1_vs"
    },
    {
      "signal_id": 16420,
      "name": "37025_1_speed"
    },
    {
      "signal_id": 16421,
      "name": "37025_1_pmech"
    },
    {
      "signal_id": 16422,
      "name": "37025_1_efd"
    },
    {
      "signal_id": 16423,
      "name": "37025_1_vs"
    },
    {
      "signal_id": 16424,
      "name": "37026_1_speed"
    },
    {
      "signal_id": 16425,
      "name": "37026_1_pmech"
    },
    {
      "signal_id": 16426,
      "name": "37026_1_efd"
    },
    {
      "signal_id": 16427,
      "name": "37026_1_vs"
    },
    {
      "signal_id": 16428,
      "name": "37034_1_speed"
    },
    {
      "signal_id": 16429,
      "name": "37034_1_pmech"
    },
    {
      "signal_id": 16430,
      "name": "37034_1_efd"
    },
    {
      "signal_id": 16431,
      "name": "37034_1_vs"
    },
    {
      "signal_id": 16432,
      "name": "37035_1_speed"
    },
    {
      "signal_id": 16433,
      "name": "37035_1_pmech"
    },
    {
      "signal_id": 16434,
      "name": "37035_1_efd"
    },
    {
      "signal_id": 16435,
      "name": "37035_1_vs"
    },
    {
      "signal_id": 16436,
      "name": "37036_1_speed"
    },
    {
      "signal_id": 16437,
      "name": "37036_1_pmech"
    },
    {
      "signal_id": 16438,
      "name": "37036_1_efd"
    },
    {
      "signal_id": 16439,
      "name": "37036_1_vs"
    },
    {
      "signal_id": 16440,
      "name": "37037_1_speed"
    },
    {
      "signal_id": 16441,
      "name": "37037_1_pmech"
    },
    {
      "signal_id": 16442,
      "name": "37037_1_efd"
    },
    {
      "signal_id": 16443,
      "name": "37037_1_vs"
    },
    {
      "signal_id": 16444,
      "name": "37038_1_speed"
    },
    {
      "signal_id": 16445,
      "name": "37038_1_pmech"
    },
    {
      "signal_id": 16446,
      "name": "37038_1_efd"
    },
    {
      "signal_id": 16447,
      "name": "37038_1_vs"
    },
    {
      "signal_id": 16448,
      "name": "37042_1_speed"
    },
    {
      "signal_id": 16449,
      "name": "37042_1_pmech"
    },
    {
      "signal_id": 16450,
      "name": "37042_1_efd"
    },
    {
      "signal_id": 16451,
      "name": "37042_1_vs"
    },
    {
      "signal_id": 16452,
      "name": "37043_1_speed"
    },
    {
      "signal_id": 16453,
      "name": "37043_1_pmech"
    },
    {
      "signal_id": 16454,
      "name": "37043_1_efd"
    },
    {
      "signal_id": 16455,
      "name": "37043_1_vs"
    },
    {
      "signal_id": 16456,
      "name": "37043_2_speed"
    },
    {
      "signal_id": 16457,
      "name": "37043_2_pmech"
    },
    {
      "signal_id": 16458,
      "name": "37043_2_efd"
    },
    {
      "signal_id": 16459,
      "name": "37043_2_vs"
    },
    {
      "signal_id": 16460,
      "name": "37044_1_speed"
    },
    {
      "signal_id": 16461,
      "name": "37044_1_pmech"
    },
    {
      "signal_id": 16462,
      "name": "37044_1_efd"
    },
    {
      "signal_id": 16463,
      "name": "37044_1_vs"
    },
    {
      "signal_id": 16464,
      "name": "37045_1_speed"
    },
    {
      "signal_id": 16465,
      "name": "37045_1_pmech"
    },
    {
      "signal_id": 16466,
      "name": "37045_1_efd"
    },
    {
      "signal_id": 16467,
      "name": "37045_1_vs"
    },
    {
      "signal_id": 16468,
      "name": "37048_1_speed"
    },
    {
      "signal_id": 16469,
      "name": "37048_1_pmech"
    },
    {
      "signal_id": 16470,
      "name": "37048_1_efd"
    },
    {
      "signal_id": 16471,
      "name": "37048_1_vs"
    },
    {
      "signal_id": 16472,
      "name": "37055_1_speed"
    },
    {
      "signal_id": 16473,
      "name": "37055_1_pmech"
    },
    {
      "signal_id": 16474,
      "name": "37055_1_efd"
    },
    {
      "signal_id": 16475,
      "name": "37055_1_vs"
    },
    {
      "signal_id": 16476,
      "name": "37056_1_speed"
    },
    {
      "signal_id": 16477,
      "name": "37056_1_pmech"
    },
    {
      "signal_id": 16478,
      "name": "37056_1_efd"
    },
    {
      "signal_id": 16479,
      "name": "37056_1_vs"
    },
    {
      "signal_id": 16480,
      "name": "37057_1_speed"
    },
    {
      "signal_id": 16481,
      "name": "37057_1_pmech"
    },
    {
      "signal_id": 16482,
      "name": "37057_1_efd"
    },
    {
      "signal_id": 16483,
      "name": "37057_1_vs"
    },
    {
      "signal_id": 16484,
      "name": "37058_1_speed"
    },
    {
      "signal_id": 16485,
      "name": "37058_1_pmech"
    },
    {
      "signal_id": 16486,
      "name": "37058_1_efd"
    },
    {
      "signal_id": 16487,
      "name": "37058_1_vs"
    },
    {
      "signal_id": 16488,
      "name": "37059_1_speed"
    },
    {
      "signal_id": 16489,
      "name": "37059_1_pmech"
    },
    {
      "signal_id": 16490,
      "name": "37059_1_efd"
    },
    {
      "signal_id": 16491,
      "name": "37059_1_vs"
    },
    {
      "signal_id": 16492,
      "name": "37060_1_speed"
    },
    {
      "signal_id": 16493,
      "name": "37060_1_pmech"
    },
    {
      "signal_id": 16494,
      "name": "37060_1_efd"
    },
    {
      "signal_id": 16495,
      "name": "37060_1_vs"
    },
    {
      "signal_id": 16496,
      "name": "37063_1_speed"
    },
    {
      "signal_id": 16497,
      "name": "37063_1_pmech"
    },
    {
      "signal_id": 16498,
      "name": "37063_1_efd"
    },
    {
      "signal_id": 16499,
      "name": "37063_1_vs"
    },
    {
      "signal_id": 16500,
      "name": "37063_2_speed"
    },
    {
      "signal_id": 16501,
      "name": "37063_2_pmech"
    },
    {
      "signal_id": 16502,
      "name": "37063_2_efd"
    },
    {
      "signal_id": 16503,
      "name": "37063_2_vs"
    },
    {
      "signal_id": 16504,
      "name": "37063_3_speed"
    },
    {
      "signal_id": 16505,
      "name": "37063_3_pmech"
    },
    {
      "signal_id": 16506,
      "name": "37063_3_efd"
    },
    {
      "signal_id": 16507,
      "name": "37063_3_vs"
    },
    {
      "signal_id": 16508,
      "name": "37063_4_speed"
    },
    {
      "signal_id": 16509,
      "name": "37063_4_pmech"
    },
    {
      "signal_id": 16510,
      "name": "37063_4_efd"
    },
    {
      "signal_id": 16511,
      "name": "37063_4_vs"
    },
    {
      "signal_id": 16512,
      "name": "37071_1_speed"
    },
    {
      "signal_id": 16513,
      "name": "37071_1_pmech"
    },
    {
      "signal_id": 16514,
      "name": "37071_1_efd"
    },
    {
      "signal_id": 16515,
      "name": "37071_1_vs"
    },
    {
      "signal_id": 16516,
      "name": "37072_1_speed"
    },
    {
      "signal_id": 16517,
      "name": "37072_1_pmech"
    },
    {
      "signal_id": 16518,
      "name": "37072_1_efd"
    },
    {
      "signal_id": 16519,
      "name": "37072_1_vs"
    },
    {
      "signal_id": 16520,
      "name": "37073_1_speed"
    },
    {
      "signal_id": 16521,
      "name": "37073_1_pmech"
    },
    {
      "signal_id": 16522,
      "name": "37073_1_efd"
    },
    {
      "signal_id": 16523,
      "name": "37073_1_vs"
    },
    {
      "signal_id": 16524,
      "name": "37074_1_speed"
    },
    {
      "signal_id": 16525,
      "name": "37074_1_pmech"
    },
    {
      "signal_id": 16526,
      "name": "37074_1_efd"
    },
    {
      "signal_id": 16527,
      "name": "37074_1_vs"
    },
    {
      "signal_id": 16528,
      "name": "37075_1_speed"
    },
    {
      "signal_id": 16529,
      "name": "37075_1_pmech"
    },
    {
      "signal_id": 16530,
      "name": "37075_1_efd"
    },
    {
      "signal_id": 16531,
      "name": "37075_1_vs"
    },
    {
      "signal_id": 16532,
      "name": "37081_1_speed"
    },
    {
      "signal_id": 16533,
      "name": "37081_1_pmech"
    },
    {
      "signal_id": 16534,
      "name": "37081_1_efd"
    },
    {
      "signal_id": 16535,
      "name": "37081_1_vs"
    },
    {
      "signal_id": 16536,
      "name": "37083_1_speed"
    },
    {
      "signal_id": 16537,
      "name": "37083_1_pmech"
    },
    {
      "signal_id": 16538,
      "name": "37083_1_efd"
    },
    {
      "signal_id": 16539,
      "name": "37083_1_vs"
    },
    {
      "signal_id": 16540,
      "name": "37089_1_speed"
    },
    {
      "signal_id": 16541,
      "name": "37089_1_pmech"
    },
    {
      "signal_id": 16542,
      "name": "37089_1_efd"
    },
    {
      "signal_id": 16543,
      "name": "37089_1_vs"
    },
    {
      "signal_id": 16544,
      "name": "37090_1_speed"
    },
    {
      "signal_id": 16545,
      "name": "37090_1_pmech"
    },
    {
      "signal_id": 16546,
      "name": "37090_1_efd"
    },
    {
      "signal_id": 16547,
      "name": "37090_1_vs"
    },
    {
      "signal_id": 16548,
      "name": "37092_1_speed"
    },
    {
      "signal_id": 16549,
      "name": "37092_1_pmech"
    },
    {
      "signal_id": 16550,
      "name": "37092_1_efd"
    },
    {
      "signal_id": 16551,
      "name": "37092_1_vs"
    },
    {
      "signal_id": 16552,
      "name": "37092_2_speed"
    },
    {
      "signal_id": 16553,
      "name": "37092_2_pmech"
    },
    {
      "signal_id": 16554,
      "name": "37092_2_efd"
    },
    {
      "signal_id": 16555,
      "name": "37092_2_vs"
    },
    {
      "signal_id": 16556,
      "name": "37098_1_ipcmd"
    },
    {
      "signal_id": 16557,
      "name": "37098_1_iqcmd"
    },
    {
      "signal_id": 16558,
      "name": "37098_1_p"
    },
    {
      "signal_id": 16559,
      "name": "37098_1_q"
    },
    {
      "signal_id": 16560,
      "name": "37099_1_ipcmd"
    },
    {
      "signal_id": 16561,
      "name": "37099_1_iqcmd"
    },
    {
      "signal_id": 16562,
      "name": "37099_1_p"
    },
    {
      "signal_id": 16563,
      "name": "37099_1_q"
    },
    {
      "signal_id": 16564,
      "name": "37107_1_speed"
    },
    {
      "signal_id": 16565,
      "name": "37107_1_pmech"
    },
    {
      "signal_id": 16566,
      "name": "37107_1_efd"
    },
    {
      "signal_id": 16567,
      "name": "37107_1_vs"
    },
    {
      "signal_id": 16568,
      "name": "37107_2_speed"
    },
    {
      "signal_id": 16569,
      "name": "37107_2_pmech"
    },
    {
      "signal_id": 16570,
      "name": "37107_2_efd"
    },
    {
      "signal_id": 16571,
      "name": "37107_2_vs"
    },
    {
      "signal_id": 16572,
      "name": "37107_3_speed"
    },
    {
      "signal_id": 16573,
      "name": "37107_3_pmech"
    },
    {
      "signal_id": 16574,
      "name": "37107_3_efd"
    },
    {
      "signal_id": 16575,
      "name": "37107_3_vs"
    },
    {
      "signal_id": 16576,
      "name": "37113_1_speed"
    },
    {
      "signal_id": 16577,
      "name": "37113_1_pmech"
    },
    {
      "signal_id": 16578,
      "name": "37113_1_efd"
    },
    {
      "signal_id": 16579,
      "name": "37113_1_vs"
    },
    {
      "signal_id": 16580,
      "name": "37114_1_speed"
    },
    {
      "signal_id": 16581,
      "name": "37114_1_pmech"
    },
    {
      "signal_id": 16582,
      "name": "37114_1_efd"
    },
    {
      "signal_id": 16583,
      "name": "37114_1_vs"
    },
    {
      "signal_id": 16584,
      "name": "37115_1_speed"
    },
    {
      "signal_id": 16585,
      "name": "37115_1_pmech"
    },
    {
      "signal_id": 16586,
      "name": "37115_1_efd"
    },
    {
      "signal_id": 16587,
      "name": "37115_1_vs"
    },
    {
      "signal_id": 16588,
      "name": "37116_1_speed"
    },
    {
      "signal_id": 16589,
      "name": "37116_1_pmech"
    },
    {
      "signal_id": 16590,
      "name": "37116_1_efd"
    },
    {
      "signal_id": 16591,
      "name": "37116_1_vs"
    },
    {
      "signal_id": 16592,
      "name": "37117_1_speed"
    },
    {
      "signal_id": 16593,
      "name": "37117_1_pmech"
    },
    {
      "signal_id": 16594,
      "name": "37117_1_efd"
    },
    {
      "signal_id": 16595,
      "name": "37117_1_vs"
    },
    {
      "signal_id": 16596,
      "name": "37118_1_speed"
    },
    {
      "signal_id": 16597,
      "name": "37118_1_pmech"
    },
    {
      "signal_id": 16598,
      "name": "37118_1_efd"
    },
    {
      "signal_id": 16599,
      "name": "37118_1_vs"
    },
    {
      "signal_id": 16600,
      "name": "37122_1_speed"
    },
    {
      "signal_id": 16601,
      "name": "37122_1_pmech"
    },
    {
      "signal_id": 16602,
      "name": "37122_1_efd"
    },
    {
      "signal_id": 16603,
      "name": "37122_1_vs"
    },
    {
      "signal_id": 16604,
      "name": "37122_2_speed"
    },
    {
      "signal_id": 16605,
      "name": "37122_2_pmech"
    },
    {
      "signal_id": 16606,
      "name": "37122_2_efd"
    },
    {
      "signal_id": 16607,
      "name": "37122_2_vs"
    },
    {
      "signal_id": 16608,
      "name": "37134_1_speed"
    },
    {
      "signal_id": 16609,
      "name": "37134_1_pmech"
    },
    {
      "signal_id": 16610,
      "name": "37134_1_efd"
    },
    {
      "signal_id": 16611,
      "name": "37134_1_vs"
    },
    {
      "signal_id": 16612,
      "name": "37134_2_speed"
    },
    {
      "signal_id": 16613,
      "name": "37134_2_pmech"
    },
    {
      "signal_id": 16614,
      "name": "37134_2_efd"
    },
    {
      "signal_id": 16615,
      "name": "37134_2_vs"
    },
    {
      "signal_id": 16616,
      "name": "37134_3_speed"
    },
    {
      "signal_id": 16617,
      "name": "37134_3_pmech"
    },
    {
      "signal_id": 16618,
      "name": "37134_3_efd"
    },
    {
      "signal_id": 16619,
      "name": "37134_3_vs"
    },
    {
      "signal_id": 16620,
      "name": "37134_4_speed"
    },
    {
      "signal_id": 16621,
      "name": "37134_4_pmech"
    },
    {
      "signal_id": 16622,
      "name": "37134_4_efd"
    },
    {
      "signal_id": 16623,
      "name": "37134_4_vs"
    },
    {
      "signal_id": 16624,
      "name": "37137_1_speed"
    },
    {
      "signal_id": 16625,
      "name": "37137_1_pmech"
    },
    {
      "signal_id": 16626,
      "name": "37137_1_efd"
    },
    {
      "signal_id": 16627,
      "name": "37137_1_vs"
    },
    {
      "signal_id": 16628,
      "name": "37141_1_speed"
    },
    {
      "signal_id": 16629,
      "name": "37141_1_pmech"
    },
    {
      "signal_id": 16630,
      "name": "37141_1_efd"
    },
    {
      "signal_id": 16631,
      "name": "37141_1_vs"
    },
    {
      "signal_id": 16632,
      "name": "37142_1_speed"
    },
    {
      "signal_id": 16633,
      "name": "37142_1_pmech"
    },
    {
      "signal_id": 16634,
      "name": "37142_1_efd"
    },
    {
      "signal_id": 16635,
      "name": "37142_1_vs"
    },
    {
      "signal_id": 16636,
      "name": "37149_1_speed"
    },
    {
      "signal_id": 16637,
      "name": "37149_1_pmech"
    },
    {
      "signal_id": 16638,
      "name": "37149_1_efd"
    },
    {
      "signal_id": 16639,
      "name": "37149_1_vs"
    },
    {
      "signal_id": 16640,
      "name": "37150_1_speed"
    },
    {
      "signal_id": 16641,
      "name": "37150_1_pmech"
    },
    {
      "signal_id": 16642,
      "name": "37150_1_efd"
    },
    {
      "signal_id": 16643,
      "name": "37150_1_vs"
    },
    {
      "signal_id": 16644,
      "name": "37151_1_speed"
    },
    {
      "signal_id": 16645,
      "name": "37151_1_pmech"
    },
    {
      "signal_id": 16646,
      "name": "37151_1_efd"
    },
    {
      "signal_id": 16647,
      "name": "37151_1_vs"
    },
    {
      "signal_id": 16648,
      "name": "37152_1_speed"
    },
    {
      "signal_id": 16649,
      "name": "37152_1_pmech"
    },
    {
      "signal_id": 16650,
      "name": "37152_1_efd"
    },
    {
      "signal_id": 16651,
      "name": "37152_1_vs"
    },
    {
      "signal_id": 16652,
      "name": "38153_1_speed"
    },
    {
      "signal_id": 16653,
      "name": "38153_1_pmech"
    },
    {
      "signal_id": 16654,
      "name": "38153_1_efd"
    },
    {
      "signal_id": 16655,
      "name": "38153_1_vs"
    },
    {
      "signal_id": 16656,
      "name": "38155_1_speed"
    },
    {
      "signal_id": 16657,
      "name": "38155_1_pmech"
    },
    {
      "signal_id": 16658,
      "name": "38155_1_efd"
    },
    {
      "signal_id": 16659,
      "name": "38155_1_vs"
    },
    {
      "signal_id": 16660,
      "name": "38156_1_speed"
    },
    {
      "signal_id": 16661,
      "name": "38156_1_pmech"
    },
    {
      "signal_id": 16662,
      "name": "38156_1_efd"
    },
    {
      "signal_id": 16663,
      "name": "38156_1_vs"
    },
    {
      "signal_id": 16664,
      "name": "38160_1_speed"
    },
    {
      "signal_id": 16665,
      "name": "38160_1_pmech"
    },
    {
      "signal_id": 16666,
      "name": "38160_1_efd"
    },
    {
      "signal_id": 16667,
      "name": "38160_1_vs"
    },
    {
      "signal_id": 16668,
      "name": "38161_1_speed"
    },
    {
      "signal_id": 16669,
      "name": "38161_1_pmech"
    },
    {
      "signal_id": 16670,
      "name": "38161_1_efd"
    },
    {
      "signal_id": 16671,
      "name": "38161_1_vs"
    },
    {
      "signal_id": 16672,
      "name": "38165_1_speed"
    },
    {
      "signal_id": 16673,
      "name": "38165_1_pmech"
    },
    {
      "signal_id": 16674,
      "name": "38165_1_efd"
    },
    {
      "signal_id": 16675,
      "name": "38165_1_vs"
    },
    {
      "signal_id": 16676,
      "name": "38171_1_speed"
    },
    {
      "signal_id": 16677,
      "name": "38171_1_pmech"
    },
    {
      "signal_id": 16678,
      "name": "38171_1_efd"
    },
    {
      "signal_id": 16679,
      "name": "38171_1_vs"
    },
    {
      "signal_id": 16680,
      "name": "38172_1_speed"
    },
    {
      "signal_id": 16681,
      "name": "38172_1_pmech"
    },
    {
      "signal_id": 16682,
      "name": "38172_1_efd"
    },
    {
      "signal_id": 16683,
      "name": "38172_1_vs"
    },
    {
      "signal_id": 16684,
      "name": "38173_1_speed"
    },
    {
      "signal_id": 16685,
      "name": "38173_1_pmech"
    },
    {
      "signal_id": 16686,
      "name": "38173_1_efd"
    },
    {
      "signal_id": 16687,
      "name": "38173_1_vs"
    },
    {
      "signal_id": 16688,
      "name": "38174_1_speed"
    },
    {
      "signal_id": 16689,
      "name": "38174_1_pmech"
    },
    {
      "signal_id": 16690,
      "name": "38174_1_efd"
    },
    {
      "signal_id": 16691,
      "name": "38174_1_vs"
    },
    {
      "signal_id": 16692,
      "name": "38175_1_speed"
    },
    {
      "signal_id": 16693,
      "name": "38175_1_pmech"
    },
    {
      "signal_id": 16694,
      "name": "38175_1_efd"
    },
    {
      "signal_id": 16695,
      "name": "38175_1_vs"
    },
    {
      "signal_id": 16696,
      "name": "38185_1_speed"
    },
    {
      "signal_id": 16697,
      "name": "38185_1_pmech"
    },
    {
      "signal_id": 16698,
      "name": "38185_1_efd"
    },
    {
      "signal_id": 16699,
      "name": "38185_1_vs"
    },
    {
      "signal_id": 16700,
      "name": "38189_1_speed"
    },
    {
      "signal_id": 16701,
      "name": "38189_1_pmech"
    },
    {
      "signal_id": 16702,
      "name": "38189_1_efd"
    },
    {
      "signal_id": 16703,
      "name": "38189_1_vs"
    },
    {
      "signal_id": 16704,
      "name": "38189_2_speed"
    },
    {
      "signal_id": 16705,
      "name": "38189_2_pmech"
    },
    {
      "signal_id": 16706,
      "name": "38189_2_efd"
    },
    {
      "signal_id": 16707,
      "name": "38189_2_vs"
    },
    {
      "signal_id": 16708,
      "name": "38203_1_speed"
    },
    {
      "signal_id": 16709,
      "name": "38203_1_pmech"
    },
    {
      "signal_id": 16710,
      "name": "38203_1_efd"
    },
    {
      "signal_id": 16711,
      "name": "38203_1_vs"
    },
    {
      "signal_id": 16712,
      "name": "38204_1_speed"
    },
    {
      "signal_id": 16713,
      "name": "38204_1_pmech"
    },
    {
      "signal_id": 16714,
      "name": "38204_1_efd"
    },
    {
      "signal_id": 16715,
      "name": "38204_1_vs"
    },
    {
      "signal_id": 16716,
      "name": "38205_1_speed"
    },
    {
      "signal_id": 16717,
      "name": "38205_1_pmech"
    },
    {
      "signal_id": 16718,
      "name": "38205_1_efd"
    },
    {
      "signal_id": 16719,
      "name": "38205_1_vs"
    },
    {
      "signal_id": 16720,
      "name": "38210_1_ipcmd"
    },
    {
      "signal_id": 16721,
      "name": "38210_1_iqcmd"
    },
    {
      "signal_id": 16722,
      "name": "38210_1_p"
    },
    {
      "signal_id": 16723,
      "name": "38210_1_q"
    },
    {
      "signal_id": 16724,
      "name": "38216_1_speed"
    },
    {
      "signal_id": 16725,
      "name": "38216_1_pmech"
    },
    {
      "signal_id": 16726,
      "name": "38216_1_efd"
    },
    {
      "signal_id": 16727,
      "name": "38216_1_vs"
    },
    {
      "signal_id": 16728,
      "name": "38221_1_speed"
    },
    {
      "signal_id": 16729,
      "name": "38221_1_pmech"
    },
    {
      "signal_id": 16730,
      "name": "38221_1_efd"
    },
    {
      "signal_id": 16731,
      "name": "38221_1_vs"
    },
    {
      "signal_id": 16732,
      "name": "38222_1_speed"
    },
    {
      "signal_id": 16733,
      "name": "38222_1_pmech"
    },
    {
      "signal_id": 16734,
      "name": "38222_1_efd"
    },
    {
      "signal_id": 16735,
      "name": "38222_1_vs"
    },
    {
      "signal_id": 16736,
      "name": "38222_2_speed"
    },
    {
      "signal_id": 16737,
      "name": "38222_2_pmech"
    },
    {
      "signal_id": 16738,
      "name": "38222_2_efd"
    },
    {
      "signal_id": 16739,
      "name": "38222_2_vs"
    },
    {
      "signal_id": 16740,
      "name": "38223_1_speed"
    },
    {
      "signal_id": 16741,
      "name": "38223_1_pmech"
    },
    {
      "signal_id": 16742,
      "name": "38223_1_efd"
    },
    {
      "signal_id": 16743,
      "name": "38223_1_vs"
    },
    {
      "signal_id": 16744,
      "name": "38223_2_speed"
    },
    {
      "signal_id": 16745,
      "name": "38223_2_pmech"
    },
    {
      "signal_id": 16746,
      "name": "38223_2_efd"
    },
    {
      "signal_id": 16747,
      "name": "38223_2_vs"
    },
    {
      "signal_id": 16748,
      "name": "38224_1_speed"
    },
    {
      "signal_id": 16749,
      "name": "38224_1_pmech"
    },
    {
      "signal_id": 16750,
      "name": "38224_1_efd"
    },
    {
      "signal_id": 16751,
      "name": "38224_1_vs"
    },
    {
      "signal_id": 16752,
      "name": "38227_1_speed"
    },
    {
      "signal_id": 16753,
      "name": "38227_1_pmech"
    },
    {
      "signal_id": 16754,
      "name": "38227_1_efd"
    },
    {
      "signal_id": 16755,
      "name": "38227_1_vs"
    },
    {
      "signal_id": 16756,
      "name": "38235_1_speed"
    },
    {
      "signal_id": 16757,
      "name": "38235_1_pmech"
    },
    {
      "signal_id": 16758,
      "name": "38235_1_efd"
    },
    {
      "signal_id": 16759,
      "name": "38235_1_vs"
    },
    {
      "signal_id": 16760,
      "name": "38235_2_speed"
    },
    {
      "signal_id": 16761,
      "name": "38235_2_pmech"
    },
    {
      "signal_id": 16762,
      "name": "38235_2_efd"
    },
    {
      "signal_id": 16763,
      "name": "38235_2_vs"
    },
    {
      "signal_id": 16764,
      "name": "38238_2_speed"
    },
    {
      "signal_id": 16765,
      "name": "38238_2_pmech"
    },
    {
      "signal_id": 16766,
      "name": "38238_2_efd"
    },
    {
      "signal_id": 16767,
      "name": "38238_2_vs"
    },
    {
      "signal_id": 16768,
      "name": "38238_3_speed"
    },
    {
      "signal_id": 16769,
      "name": "38238_3_pmech"
    },
    {
      "signal_id": 16770,
      "name": "38238_3_efd"
    },
    {
      "signal_id": 16771,
      "name": "38238_3_vs"
    },
    {
      "signal_id": 16772,
      "name": "38238_4_speed"
    },
    {
      "signal_id": 16773,
      "name": "38238_4_pmech"
    },
    {
      "signal_id": 16774,
      "name": "38238_4_efd"
    },
    {
      "signal_id": 16775,
      "name": "38238_4_vs"
    },
    {
      "signal_id": 16776,
      "name": "38238_5_speed"
    },
    {
      "signal_id": 16777,
      "name": "38238_5_pmech"
    },
    {
      "signal_id": 16778,
      "name": "38238_5_efd"
    },
    {
      "signal_id": 16779,
      "name": "38238_5_vs"
    },
    {
      "signal_id": 16780,
      "name": "38241_1_speed"
    },
    {
      "signal_id": 16781,
      "name": "38241_1_pmech"
    },
    {
      "signal_id": 16782,
      "name": "38241_1_efd"
    },
    {
      "signal_id": 16783,
      "name": "38241_1_vs"
    },
    {
      "signal_id": 16784,
      "name": "38241_2_speed"
    },
    {
      "signal_id": 16785,
      "name": "38241_2_pmech"
    },
    {
      "signal_id": 16786,
      "name": "38241_2_efd"
    },
    {
      "signal_id": 16787,
      "name": "38241_2_vs"
    },
    {
      "signal_id": 16788,
      "name": "38244_1_speed"
    },
    {
      "signal_id": 16789,
      "name": "38244_1_pmech"
    },
    {
      "signal_id": 16790,
      "name": "38244_1_efd"
    },
    {
      "signal_id": 16791,
      "name": "38244_1_vs"
    },
    {
      "signal_id": 16792,
      "name": "38244_2_speed"
    },
    {
      "signal_id": 16793,
      "name": "38244_2_pmech"
    },
    {
      "signal_id": 16794,
      "name": "38244_2_efd"
    },
    {
      "signal_id": 16795,
      "name": "38244_2_vs"
    },
    {
      "signal_id": 16796,
      "name": "38245_1_speed"
    },
    {
      "signal_id": 16797,
      "name": "38245_1_pmech"
    },
    {
      "signal_id": 16798,
      "name": "38245_1_efd"
    },
    {
      "signal_id": 16799,
      "name": "38245_1_vs"
    },
    {
      "signal_id": 16800,
      "name": "38249_1_speed"
    },
    {
      "signal_id": 16801,
      "name": "38249_1_pmech"
    },
    {
      "signal_id": 16802,
      "name": "38249_1_efd"
    },
    {
      "signal_id": 16803,
      "name": "38249_1_vs"
    },
    {
      "signal_id": 16804,
      "name": "38249_2_speed"
    },
    {
      "signal_id": 16805,
      "name": "38249_2_pmech"
    },
    {
      "signal_id": 16806,
      "name": "38249_2_efd"
    },
    {
      "signal_id": 16807,
      "name": "38249_2_vs"
    },
    {
      "signal_id": 16808,
      "name": "38259_1_speed"
    },
    {
      "signal_id": 16809,
      "name": "38259_1_pmech"
    },
    {
      "signal_id": 16810,
      "name": "38259_1_efd"
    },
    {
      "signal_id": 16811,
      "name": "38259_1_vs"
    },
    {
      "signal_id": 16812,
      "name": "38260_1_speed"
    },
    {
      "signal_id": 16813,
      "name": "38260_1_pmech"
    },
    {
      "signal_id": 16814,
      "name": "38260_1_efd"
    },
    {
      "signal_id": 16815,
      "name": "38260_1_vs"
    },
    {
      "signal_id": 16816,
      "name": "38261_1_speed"
    },
    {
      "signal_id": 16817,
      "name": "38261_1_pmech"
    },
    {
      "signal_id": 16818,
      "name": "38261_1_efd"
    },
    {
      "signal_id": 16819,
      "name": "38261_1_vs"
    },
    {
      "signal_id": 16820,
      "name": "38262_1_speed"
    },
    {
      "signal_id": 16821,
      "name": "38262_1_pmech"
    },
    {
      "signal_id": 16822,
      "name": "38262_1_efd"
    },
    {
      "signal_id": 16823,
      "name": "38262_1_vs"
    },
    {
      "signal_id": 16824,
      "name": "38273_1_speed"
    },
    {
      "signal_id": 16825,
      "name": "38273_1_pmech"
    },
    {
      "signal_id": 16826,
      "name": "38273_1_efd"
    },
    {
      "signal_id": 16827,
      "name": "38273_1_vs"
    },
    {
      "signal_id": 16828,
      "name": "38274_1_speed"
    },
    {
      "signal_id": 16829,
      "name": "38274_1_pmech"
    },
    {
      "signal_id": 16830,
      "name": "38274_1_efd"
    },
    {
      "signal_id": 16831,
      "name": "38274_1_vs"
    },
    {
      "signal_id": 16832,
      "name": "38279_1_speed"
    },
    {
      "signal_id": 16833,
      "name": "38279_1_pmech"
    },
    {
      "signal_id": 16834,
      "name": "38279_1_efd"
    },
    {
      "signal_id": 16835,
      "name": "38279_1_vs"
    },
    {
      "signal_id": 16836,
      "name": "38279_2_speed"
    },
    {
      "signal_id": 16837,
      "name": "38279_2_pmech"
    },
    {
      "signal_id": 16838,
      "name": "38279_2_efd"
    },
    {
      "signal_id": 16839,
      "name": "38279_2_vs"
    },
    {
      "signal_id": 16840,
      "name": "38282_1_speed"
    },
    {
      "signal_id": 16841,
      "name": "38282_1_pmech"
    },
    {
      "signal_id": 16842,
      "name": "38282_1_efd"
    },
    {
      "signal_id": 16843,
      "name": "38282_1_vs"
    },
    {
      "signal_id": 16844,
      "name": "38289_1_speed"
    },
    {
      "signal_id": 16845,
      "name": "38289_1_pmech"
    },
    {
      "signal_id": 16846,
      "name": "38289_1_efd"
    },
    {
      "signal_id": 16847,
      "name": "38289_1_vs"
    },
    {
      "signal_id": 16848,
      "name": "38289_2_speed"
    },
    {
      "signal_id": 16849,
      "name": "38289_2_pmech"
    },
    {
      "signal_id": 16850,
      "name": "38289_2_efd"
    },
    {
      "signal_id": 16851,
      "name": "38289_2_vs"
    },
    {
      "signal_id": 16852,
      "name": "38298_1_speed"
    },
    {
      "signal_id": 16853,
      "name": "38298_1_pmech"
    },
    {
      "signal_id": 16854,
      "name": "38298_1_efd"
    },
    {
      "signal_id": 16855,
      "name": "38298_1_vs"
    },
    {
      "signal_id": 16856,
      "name": "38299_1_speed"
    },
    {
      "signal_id": 16857,
      "name": "38299_1_pmech"
    },
    {
      "signal_id": 16858,
      "name": "38299_1_efd"
    },
    {
      "signal_id": 16859,
      "name": "38299_1_vs"
    },
    {
      "signal_id": 16860,
      "name": "38301_1_speed"
    },
    {
      "signal_id": 16861,
      "name": "38301_1_pmech"
    },
    {
      "signal_id": 16862,
      "name": "38301_1_efd"
    },
    {
      "signal_id": 16863,
      "name": "38301_1_vs"
    },
    {
      "signal_id": 16864,
      "name": "38301_2_speed"
    },
    {
      "signal_id": 16865,
      "name": "38301_2_pmech"
    },
    {
      "signal_id": 16866,
      "name": "38301_2_efd"
    },
    {
      "signal_id": 16867,
      "name": "38301_2_vs"
    },
    {
      "signal_id": 16868,
      "name": "38303_1_speed"
    },
    {
      "signal_id": 16869,
      "name": "38303_1_pmech"
    },
    {
      "signal_id": 16870,
      "name": "38303_1_efd"
    },
    {
      "signal_id": 16871,
      "name": "38303_1_vs"
    },
    {
      "signal_id": 16872,
      "name": "38306_1_speed"
    },
    {
      "signal_id": 16873,
      "name": "38306_1_pmech"
    },
    {
      "signal_id": 16874,
      "name": "38306_1_efd"
    },
    {
      "signal_id": 16875,
      "name": "38306_1_vs"
    },
    {
      "signal_id": 16876,
      "name": "38306_2_speed"
    },
    {
      "signal_id": 16877,
      "name": "38306_2_pmech"
    },
    {
      "signal_id": 16878,
      "name": "38306_2_efd"
    },
    {
      "signal_id": 16879,
      "name": "38306_2_vs"
    },
    {
      "signal_id": 16880,
      "name": "38306_3_speed"
    },
    {
      "signal_id": 16881,
      "name": "38306_3_pmech"
    },
    {
      "signal_id": 16882,
      "name": "38306_3_efd"
    },
    {
      "signal_id": 16883,
      "name": "38306_3_vs"
    },
    {
      "signal_id": 16884,
      "name": "38306_4_speed"
    },
    {
      "signal_id": 16885,
      "name": "38306_4_pmech"
    },
    {
      "signal_id": 16886,
      "name": "38306_4_efd"
    },
    {
      "signal_id": 16887,
      "name": "38306_4_vs"
    },
    {
      "signal_id": 16888,
      "name": "38306_5_speed"
    },
    {
      "signal_id": 16889,
      "name": "38306_5_pmech"
    },
    {
      "signal_id": 16890,
      "name": "38306_5_efd"
    },
    {
      "signal_id": 16891,
      "name": "38306_5_vs"
    },
    {
      "signal_id": 16892,
      "name": "38309_1_speed"
    },
    {
      "signal_id": 16893,
      "name": "38309_1_pmech"
    },
    {
      "signal_id": 16894,
      "name": "38309_1_efd"
    },
    {
      "signal_id": 16895,
      "name": "38309_1_vs"
    },
    {
      "signal_id": 16896,
      "name": "38310_1_speed"
    },
    {
      "signal_id": 16897,
      "name": "38310_1_pmech"
    },
    {
      "signal_id": 16898,
      "name": "38310_1_efd"
    },
    {
      "signal_id": 16899,
      "name": "38310_1_vs"
    },
    {
      "signal_id": 16900,
      "name": "38311_1_speed"
    },
    {
      "signal_id": 16901,
      "name": "38311_1_pmech"
    },
    {
      "signal_id": 16902,
      "name": "38311_1_efd"
    },
    {
      "signal_id": 16903,
      "name": "38311_1_vs"
    },
    {
      "signal_id": 16904,
      "name": "38318_1_speed"
    },
    {
      "signal_id": 16905,
      "name": "38318_1_pmech"
    },
    {
      "signal_id": 16906,
      "name": "38318_1_efd"
    },
    {
      "signal_id": 16907,
      "name": "38318_1_vs"
    },
    {
      "signal_id": 16908,
      "name": "38319_1_speed"
    },
    {
      "signal_id": 16909,
      "name": "38319_1_pmech"
    },
    {
      "signal_id": 16910,
      "name": "38319_1_efd"
    },
    {
      "signal_id": 16911,
      "name": "38319_1_vs"
    },
    {
      "signal_id": 16912,
      "name": "38320_1_speed"
    },
    {
      "signal_id": 16913,
      "name": "38320_1_pmech"
    },
    {
      "signal_id": 16914,
      "name": "38320_1_efd"
    },
    {
      "signal_id": 16915,
      "name": "38320_1_vs"
    },
    {
      "signal_id": 16916,
      "name": "38324_1_speed"
    },
    {
      "signal_id": 16917,
      "name": "38324_1_pmech"
    },
    {
      "signal_id": 16918,
      "name": "38324_1_efd"
    },
    {
      "signal_id": 16919,
      "name": "38324_1_vs"
    },
    {
      "signal_id": 16920,
      "name": "38325_1_speed"
    },
    {
      "signal_id": 16921,
      "name": "38325_1_pmech"
    },
    {
      "signal_id": 16922,
      "name": "38325_1_efd"
    },
    {
      "signal_id": 16923,
      "name": "38325_1_vs"
    },
    {
      "signal_id": 16924,
      "name": "38329_1_speed"
    },
    {
      "signal_id": 16925,
      "name": "38329_1_pmech"
    },
    {
      "signal_id": 16926,
      "name": "38329_1_efd"
    },
    {
      "signal_id": 16927,
      "name": "38329_1_vs"
    },
    {
      "signal_id": 16928,
      "name": "38329_2_speed"
    },
    {
      "signal_id": 16929,
      "name": "38329_2_pmech"
    },
    {
      "signal_id": 16930,
      "name": "38329_2_efd"
    },
    {
      "signal_id": 16931,
      "name": "38329_2_vs"
    },
    {
      "signal_id": 16932,
      "name": "38330_1_speed"
    },
    {
      "signal_id": 16933,
      "name": "38330_1_pmech"
    },
    {
      "signal_id": 16934,
      "name": "38330_1_efd"
    },
    {
      "signal_id": 16935,
      "name": "38330_1_vs"
    },
    {
      "signal_id": 16936,
      "name": "38333_1_speed"
    },
    {
      "signal_id": 16937,
      "name": "38333_1_pmech"
    },
    {
      "signal_id": 16938,
      "name": "38333_1_efd"
    },
    {
      "signal_id": 16939,
      "name": "38333_1_vs"
    },
    {
      "signal_id": 16940,
      "name": "38333_2_speed"
    },
    {
      "signal_id": 16941,
      "name": "38333_2_pmech"
    },
    {
      "signal_id": 16942,
      "name": "38333_2_efd"
    },
    {
      "signal_id": 16943,
      "name": "38333_2_vs"
    },
    {
      "signal_id": 16944,
      "name": "38336_1_speed"
    },
    {
      "signal_id": 16945,
      "name": "38336_1_pmech"
    },
    {
      "signal_id": 16946,
      "name": "38336_1_efd"
    },
    {
      "signal_id": 16947,
      "name": "38336_1_vs"
    },
    {
      "signal_id": 16948,
      "name": "38341_1_speed"
    },
    {
      "signal_id": 16949,
      "name": "38341_1_pmech"
    },
    {
      "signal_id": 16950,
      "name": "38341_1_efd"
    },
    {
      "signal_id": 16951,
      "name": "38341_1_vs"
    },
    {
      "signal_id": 16952,
      "name": "38345_1_speed"
    },
    {
      "signal_id": 16953,
      "name": "38345_1_pmech"
    },
    {
      "signal_id": 16954,
      "name": "38345_1_efd"
    },
    {
      "signal_id": 16955,
      "name": "38345_1_vs"
    },
    {
      "signal_id": 16956,
      "name": "38346_1_speed"
    },
    {
      "signal_id": 16957,
      "name": "38346_1_pmech"
    },
    {
      "signal_id": 16958,
      "name": "38346_1_efd"
    },
    {
      "signal_id": 16959,
      "name": "38346_1_vs"
    },
    {
      "signal_id": 16960,
      "name": "38348_1_speed"
    },
    {
      "signal_id": 16961,
      "name": "38348_1_pmech"
    },
    {
      "signal_id": 16962,
      "name": "38348_1_efd"
    },
    {
      "signal_id": 16963,
      "name": "38348_1_vs"
    },
    {
      "signal_id": 16964,
      "name": "38348_2_speed"
    },
    {
      "signal_id": 16965,
      "name": "38348_2_pmech"
    },
    {
      "signal_id": 16966,
      "name": "38348_2_efd"
    },
    {
      "signal_id": 16967,
      "name": "38348_2_vs"
    },
    {
      "signal_id": 16968,
      "name": "38349_1_speed"
    },
    {
      "signal_id": 16969,
      "name": "38349_1_pmech"
    },
    {
      "signal_id": 16970,
      "name": "38349_1_efd"
    },
    {
      "signal_id": 16971,
      "name": "38349_1_vs"
    },
    {
      "signal_id": 16972,
      "name": "38349_2_speed"
    },
    {
      "signal_id": 16973,
      "name": "38349_2_pmech"
    },
    {
      "signal_id": 16974,
      "name": "38349_2_efd"
    },
    {
      "signal_id": 16975,
      "name": "38349_2_vs"
    },
    {
      "signal_id": 16976,
      "name": "38350_1_speed"
    },
    {
      "signal_id": 16977,
      "name": "38350_1_pmech"
    },
    {
      "signal_id": 16978,
      "name": "38350_1_efd"
    },
    {
      "signal_id": 16979,
      "name": "38350_1_vs"
    },
    {
      "signal_id": 16980,
      "name": "38353_1_speed"
    },
    {
      "signal_id": 16981,
      "name": "38353_1_pmech"
    },
    {
      "signal_id": 16982,
      "name": "38353_1_efd"
    },
    {
      "signal_id": 16983,
      "name": "38353_1_vs"
    },
    {
      "signal_id": 16984,
      "name": "38353_2_speed"
    },
    {
      "signal_id": 16985,
      "name": "38353_2_pmech"
    },
    {
      "signal_id": 16986,
      "name": "38353_2_efd"
    },
    {
      "signal_id": 16987,
      "name": "38353_2_vs"
    },
    {
      "signal_id": 16988,
      "name": "38353_3_speed"
    },
    {
      "signal_id": 16989,
      "name": "38353_3_pmech"
    },
    {
      "signal_id": 16990,
      "name": "38353_3_efd"
    },
    {
      "signal_id": 16991,
      "name": "38353_3_vs"
    },
    {
      "signal_id": 16992,
      "name": "38353_4_speed"
    },
    {
      "signal_id": 16993,
      "name": "38353_4_pmech"
    },
    {
      "signal_id": 16994,
      "name": "38353_4_efd"
    },
    {
      "signal_id": 16995,
      "name": "38353_4_vs"
    },
    {
      "signal_id": 16996,
      "name": "38353_5_speed"
    },
    {
      "signal_id": 16997,
      "name": "38353_5_pmech"
    },
    {
      "signal_id": 16998,
      "name": "38353_5_efd"
    },
    {
      "signal_id": 16999,
      "name": "38353_5_vs"
    },
    {
      "signal_id": 17000,
      "name": "38353_6_speed"
    },
    {
      "signal_id": 17001,
      "name": "38353_6_pmech"
    },
    {
      "signal_id": 17002,
      "name": "38353_6_efd"
    },
    {
      "signal_id": 17003,
      "name": "38353_6_vs"
    },
    {
      "signal_id": 17004,
      "name": "38358_1_speed"
    },
    {
      "signal_id": 17005,
      "name": "38358_1_pmech"
    },
    {
      "signal_id": 17006,
      "name": "38358_1_efd"
    },
    {
      "signal_id": 17007,
      "name": "38358_1_vs"
    },
    {
      "signal_id": 17008,
      "name": "38359_1_speed"
    },
    {
      "signal_id": 17009,
      "name": "38359_1_pmech"
    },
    {
      "signal_id": 17010,
      "name": "38359_1_efd"
    },
    {
      "signal_id": 17011,
      "name": "38359_1_vs"
    },
    {
      "signal_id": 17012,
      "name": "38363_1_speed"
    },
    {
      "signal_id": 17013,
      "name": "38363_1_pmech"
    },
    {
      "signal_id": 17014,
      "name": "38363_1_efd"
    },
    {
      "signal_id": 17015,
      "name": "38363_1_vs"
    },
    {
      "signal_id": 17016,
      "name": "38366_1_speed"
    },
    {
      "signal_id": 17017,
      "name": "38366_1_pmech"
    },
    {
      "signal_id": 17018,
      "name": "38366_1_efd"
    },
    {
      "signal_id": 17019,
      "name": "38366_1_vs"
    },
    {
      "signal_id": 17020,
      "name": "38367_1_speed"
    },
    {
      "signal_id": 17021,
      "name": "38367_1_pmech"
    },
    {
      "signal_id": 17022,
      "name": "38367_1_efd"
    },
    {
      "signal_id": 17023,
      "name": "38367_1_vs"
    },
    {
      "signal_id": 17024,
      "name": "38369_1_speed"
    },
    {
      "signal_id": 17025,
      "name": "38369_1_pmech"
    },
    {
      "signal_id": 17026,
      "name": "38369_1_efd"
    },
    {
      "signal_id": 17027,
      "name": "38369_1_vs"
    },
    {
      "signal_id": 17028,
      "name": "38373_1_speed"
    },
    {
      "signal_id": 17029,
      "name": "38373_1_pmech"
    },
    {
      "signal_id": 17030,
      "name": "38373_1_efd"
    },
    {
      "signal_id": 17031,
      "name": "38373_1_vs"
    },
    {
      "signal_id": 17032,
      "name": "38376_2_speed"
    },
    {
      "signal_id": 17033,
      "name": "38376_2_pmech"
    },
    {
      "signal_id": 17034,
      "name": "38376_2_efd"
    },
    {
      "signal_id": 17035,
      "name": "38376_2_vs"
    },
    {
      "signal_id": 17036,
      "name": "38376_3_speed"
    },
    {
      "signal_id": 17037,
      "name": "38376_3_pmech"
    },
    {
      "signal_id": 17038,
      "name": "38376_3_efd"
    },
    {
      "signal_id": 17039,
      "name": "38376_3_vs"
    },
    {
      "signal_id": 17040,
      "name": "38376_4_speed"
    },
    {
      "signal_id": 17041,
      "name": "38376_4_pmech"
    },
    {
      "signal_id": 17042,
      "name": "38376_4_efd"
    },
    {
      "signal_id": 17043,
      "name": "38376_4_vs"
    },
    {
      "signal_id": 17044,
      "name": "38376_6_speed"
    },
    {
      "signal_id": 17045,
      "name": "38376_6_pmech"
    },
    {
      "signal_id": 17046,
      "name": "38376_6_efd"
    },
    {
      "signal_id": 17047,
      "name": "38376_6_vs"
    },
    {
      "signal_id": 17048,
      "name": "38381_1_speed"
    },
    {
      "signal_id": 17049,
      "name": "38381_1_pmech"
    },
    {
      "signal_id": 17050,
      "name": "38381_1_efd"
    },
    {
      "signal_id": 17051,
      "name": "38381_1_vs"
    },
    {
      "signal_id": 17052,
      "name": "38384_1_speed"
    },
    {
      "signal_id": 17053,
      "name": "38384_1_pmech"
    },
    {
      "signal_id": 17054,
      "name": "38384_1_efd"
    },
    {
      "signal_id": 17055,
      "name": "38384_1_vs"
    },
    {
      "signal_id": 17056,
      "name": "38386_1_speed"
    },
    {
      "signal_id": 17057,
      "name": "38386_1_pmech"
    },
    {
      "signal_id": 17058,
      "name": "38386_1_efd"
    },
    {
      "signal_id": 17059,
      "name": "38386_1_vs"
    },
    {
      "signal_id": 17060,
      "name": "38386_2_speed"
    },
    {
      "signal_id": 17061,
      "name": "38386_2_pmech"
    },
    {
      "signal_id": 17062,
      "name": "38386_2_efd"
    },
    {
      "signal_id": 17063,
      "name": "38386_2_vs"
    },
    {
      "signal_id": 17064,
      "name": "38386_3_speed"
    },
    {
      "signal_id": 17065,
      "name": "38386_3_pmech"
    },
    {
      "signal_id": 17066,
      "name": "38386_3_efd"
    },
    {
      "signal_id": 17067,
      "name": "38386_3_vs"
    },
    {
      "signal_id": 17068,
      "name": "38388_1_ipcmd"
    },
    {
      "signal_id": 17069,
      "name": "38388_1_iqcmd"
    },
    {
      "signal_id": 17070,
      "name": "38388_1_p"
    },
    {
      "signal_id": 17071,
      "name": "38388_1_q"
    },
    {
      "signal_id": 17072,
      "name": "38388_2_ipcmd"
    },
    {
      "signal_id": 17073,
      "name": "38388_2_iqcmd"
    },
    {
      "signal_id": 17074,
      "name": "38388_2_p"
    },
    {
      "signal_id": 17075,
      "name": "38388_2_q"
    },
    {
      "signal_id": 17076,
      "name": "38390_1_speed"
    },
    {
      "signal_id": 17077,
      "name": "38390_1_pmech"
    },
    {
      "signal_id": 17078,
      "name": "38390_1_efd"
    },
    {
      "signal_id": 17079,
      "name": "38390_1_vs"
    },
    {
      "signal_id": 17080,
      "name": "38390_2_speed"
    },
    {
      "signal_id": 17081,
      "name": "38390_2_pmech"
    },
    {
      "signal_id": 17082,
      "name": "38390_2_efd"
    },
    {
      "signal_id": 17083,
      "name": "38390_2_vs"
    },
    {
      "signal_id": 17084,
      "name": "38390_3_speed"
    },
    {
      "signal_id": 17085,
      "name": "38390_3_pmech"
    },
    {
      "signal_id": 17086,
      "name": "38390_3_efd"
    },
    {
      "signal_id": 17087,
      "name": "38390_3_vs"
    },
    {
      "signal_id": 17088,
      "name": "38390_4_speed"
    },
    {
      "signal_id": 17089,
      "name": "38390_4_pmech"
    },
    {
      "signal_id": 17090,
      "name": "38390_4_efd"
    },
    {
      "signal_id": 17091,
      "name": "38390_4_vs"
    },
    {
      "signal_id": 17092,
      "name": "38390_5_speed"
    },
    {
      "signal_id": 17093,
      "name": "38390_5_pmech"
    },
    {
      "signal_id": 17094,
      "name": "38390_5_efd"
    },
    {
      "signal_id": 17095,
      "name": "38390_5_vs"
    },
    {
      "signal_id": 17096,
      "name": "38395_1_speed"
    },
    {
      "signal_id": 17097,
      "name": "38395_1_pmech"
    },
    {
      "signal_id": 17098,
      "name": "38395_1_efd"
    },
    {
      "signal_id": 17099,
      "name": "38395_1_vs"
    },
    {
      "signal_id": 17100,
      "name": "38399_1_speed"
    },
    {
      "signal_id": 17101,
      "name": "38399_1_pmech"
    },
    {
      "signal_id": 17102,
      "name": "38399_1_efd"
    },
    {
      "signal_id": 17103,
      "name": "38399_1_vs"
    },
    {
      "signal_id": 17104,
      "name": "38399_2_speed"
    },
    {
      "signal_id": 17105,
      "name": "38399_2_pmech"
    },
    {
      "signal_id": 17106,
      "name": "38399_2_efd"
    },
    {
      "signal_id": 17107,
      "name": "38399_2_vs"
    },
    {
      "signal_id": 17108,
      "name": "38400_1_speed"
    },
    {
      "signal_id": 17109,
      "name": "38400_1_pmech"
    },
    {
      "signal_id": 17110,
      "name": "38400_1_efd"
    },
    {
      "signal_id": 17111,
      "name": "38400_1_vs"
    },
    {
      "signal_id": 17112,
      "name": "38400_2_speed"
    },
    {
      "signal_id": 17113,
      "name": "38400_2_pmech"
    },
    {
      "signal_id": 17114,
      "name": "38400_2_efd"
    },
    {
      "signal_id": 17115,
      "name": "38400_2_vs"
    },
    {
      "signal_id": 17116,
      "name": "38401_1_speed"
    },
    {
      "signal_id": 17117,
      "name": "38401_1_pmech"
    },
    {
      "signal_id": 17118,
      "name": "38401_1_efd"
    },
    {
      "signal_id": 17119,
      "name": "38401_1_vs"
    },
    {
      "signal_id": 17120,
      "name": "38405_1_ipcmd"
    },
    {
      "signal_id": 17121,
      "name": "38405_1_iqcmd"
    },
    {
      "signal_id": 17122,
      "name": "38405_1_p"
    },
    {
      "signal_id": 17123,
      "name": "38405_1_q"
    },
    {
      "signal_id": 17124,
      "name": "38406_1_ipcmd"
    },
    {
      "signal_id": 17125,
      "name": "38406_1_iqcmd"
    },
    {
      "signal_id": 17126,
      "name": "38406_1_p"
    },
    {
      "signal_id": 17127,
      "name": "38406_1_q"
    },
    {
      "signal_id": 17128,
      "name": "38407_1_ipcmd"
    },
    {
      "signal_id": 17129,
      "name": "38407_1_iqcmd"
    },
    {
      "signal_id": 17130,
      "name": "38407_1_p"
    },
    {
      "signal_id": 17131,
      "name": "38407_1_q"
    },
    {
      "signal_id": 17132,
      "name": "38416_1_speed"
    },
    {
      "signal_id": 17133,
      "name": "38416_1_pmech"
    },
    {
      "signal_id": 17134,
      "name": "38416_1_efd"
    },
    {
      "signal_id": 17135,
      "name": "38416_1_vs"
    },
    {
      "signal_id": 17136,
      "name": "38421_1_speed"
    },
    {
      "signal_id": 17137,
      "name": "38421_1_pmech"
    },
    {
      "signal_id": 17138,
      "name": "38421_1_efd"
    },
    {
      "signal_id": 17139,
      "name": "38421_1_vs"
    },
    {
      "signal_id": 17140,
      "name": "39183_1_speed"
    },
    {
      "signal_id": 17141,
      "name": "39183_1_pmech"
    },
    {
      "signal_id": 17142,
      "name": "39183_1_efd"
    },
    {
      "signal_id": 17143,
      "name": "39183_1_vs"
    },
    {
      "signal_id": 17144,
      "name": "39186_1_speed"
    },
    {
      "signal_id": 17145,
      "name": "39186_1_pmech"
    },
    {
      "signal_id": 17146,
      "name": "39186_1_efd"
    },
    {
      "signal_id": 17147,
      "name": "39186_1_vs"
    },
    {
      "signal_id": 17148,
      "name": "39187_1_speed"
    },
    {
      "signal_id": 17149,
      "name": "39187_1_pmech"
    },
    {
      "signal_id": 17150,
      "name": "39187_1_efd"
    },
    {
      "signal_id": 17151,
      "name": "39187_1_vs"
    },
    {
      "signal_id": 17152,
      "name": "39189_1_speed"
    },
    {
      "signal_id": 17153,
      "name": "39189_1_pmech"
    },
    {
      "signal_id": 17154,
      "name": "39189_1_efd"
    },
    {
      "signal_id": 17155,
      "name": "39189_1_vs"
    },
    {
      "signal_id": 17156,
      "name": "39190_1_speed"
    },
    {
      "signal_id": 17157,
      "name": "39190_1_pmech"
    },
    {
      "signal_id": 17158,
      "name": "39190_1_efd"
    },
    {
      "signal_id": 17159,
      "name": "39190_1_vs"
    },
    {
      "signal_id": 17160,
      "name": "39190_2_speed"
    },
    {
      "signal_id": 17161,
      "name": "39190_2_pmech"
    },
    {
      "signal_id": 17162,
      "name": "39190_2_efd"
    },
    {
      "signal_id": 17163,
      "name": "39190_2_vs"
    },
    {
      "signal_id": 17164,
      "name": "39196_1_speed"
    },
    {
      "signal_id": 17165,
      "name": "39196_1_pmech"
    },
    {
      "signal_id": 17166,
      "name": "39196_1_efd"
    },
    {
      "signal_id": 17167,
      "name": "39196_1_vs"
    },
    {
      "signal_id": 17168,
      "name": "39196_2_speed"
    },
    {
      "signal_id": 17169,
      "name": "39196_2_pmech"
    },
    {
      "signal_id": 17170,
      "name": "39196_2_efd"
    },
    {
      "signal_id": 17171,
      "name": "39196_2_vs"
    },
    {
      "signal_id": 17172,
      "name": "39197_2_speed"
    },
    {
      "signal_id": 17173,
      "name": "39197_2_pmech"
    },
    {
      "signal_id": 17174,
      "name": "39197_2_efd"
    },
    {
      "signal_id": 17175,
      "name": "39197_2_vs"
    },
    {
      "signal_id": 17176,
      "name": "39199_2_speed"
    },
    {
      "signal_id": 17177,
      "name": "39199_2_pmech"
    },
    {
      "signal_id": 17178,
      "name": "39199_2_efd"
    },
    {
      "signal_id": 17179,
      "name": "39199_2_vs"
    },
    {
      "signal_id": 17180,
      "name": "39200_1_speed"
    },
    {
      "signal_id": 17181,
      "name": "39200_1_pmech"
    },
    {
      "signal_id": 17182,
      "name": "39200_1_efd"
    },
    {
      "signal_id": 17183,
      "name": "39200_1_vs"
    },
    {
      "signal_id": 17184,
      "name": "39200_2_speed"
    },
    {
      "signal_id": 17185,
      "name": "39200_2_pmech"
    },
    {
      "signal_id": 17186,
      "name": "39200_2_efd"
    },
    {
      "signal_id": 17187,
      "name": "39200_2_vs"
    },
    {
      "signal_id": 17188,
      "name": "39201_1_speed"
    },
    {
      "signal_id": 17189,
      "name": "39201_1_pmech"
    },
    {
      "signal_id": 17190,
      "name": "39201_1_efd"
    },
    {
      "signal_id": 17191,
      "name": "39201_1_vs"
    },
    {
      "signal_id": 17192,
      "name": "39201_2_speed"
    },
    {
      "signal_id": 17193,
      "name": "39201_2_pmech"
    },
    {
      "signal_id": 17194,
      "name": "39201_2_efd"
    },
    {
      "signal_id": 17195,
      "name": "39201_2_vs"
    },
    {
      "signal_id": 17196,
      "name": "39210_1_speed"
    },
    {
      "signal_id": 17197,
      "name": "39210_1_pmech"
    },
    {
      "signal_id": 17198,
      "name": "39210_1_efd"
    },
    {
      "signal_id": 17199,
      "name": "39210_1_vs"
    },
    {
      "signal_id": 17200,
      "name": "39211_1_speed"
    },
    {
      "signal_id": 17201,
      "name": "39211_1_pmech"
    },
    {
      "signal_id": 17202,
      "name": "39211_1_efd"
    },
    {
      "signal_id": 17203,
      "name": "39211_1_vs"
    },
    {
      "signal_id": 17204,
      "name": "39212_1_speed"
    },
    {
      "signal_id": 17205,
      "name": "39212_1_pmech"
    },
    {
      "signal_id": 17206,
      "name": "39212_1_efd"
    },
    {
      "signal_id": 17207,
      "name": "39212_1_vs"
    },
    {
      "signal_id": 17208,
      "name": "39215_1_speed"
    },
    {
      "signal_id": 17209,
      "name": "39215_1_pmech"
    },
    {
      "signal_id": 17210,
      "name": "39215_1_efd"
    },
    {
      "signal_id": 17211,
      "name": "39215_1_vs"
    },
    {
      "signal_id": 17212,
      "name": "39216_1_speed"
    },
    {
      "signal_id": 17213,
      "name": "39216_1_pmech"
    },
    {
      "signal_id": 17214,
      "name": "39216_1_efd"
    },
    {
      "signal_id": 17215,
      "name": "39216_1_vs"
    },
    {
      "signal_id": 17216,
      "name": "39216_2_speed"
    },
    {
      "signal_id": 17217,
      "name": "39216_2_pmech"
    },
    {
      "signal_id": 17218,
      "name": "39216_2_efd"
    },
    {
      "signal_id": 17219,
      "name": "39216_2_vs"
    },
    {
      "signal_id": 17220,
      "name": "39216_3_speed"
    },
    {
      "signal_id": 17221,
      "name": "39216_3_pmech"
    },
    {
      "signal_id": 17222,
      "name": "39216_3_efd"
    },
    {
      "signal_id": 17223,
      "name": "39216_3_vs"
    },
    {
      "signal_id": 17224,
      "name": "39217_1_speed"
    },
    {
      "signal_id": 17225,
      "name": "39217_1_pmech"
    },
    {
      "signal_id": 17226,
      "name": "39217_1_efd"
    },
    {
      "signal_id": 17227,
      "name": "39217_1_vs"
    },
    {
      "signal_id": 17228,
      "name": "39218_1_speed"
    },
    {
      "signal_id": 17229,
      "name": "39218_1_pmech"
    },
    {
      "signal_id": 17230,
      "name": "39218_1_efd"
    },
    {
      "signal_id": 17231,
      "name": "39218_1_vs"
    },
    {
      "signal_id": 17232,
      "name": "39222_1_speed"
    },
    {
      "signal_id": 17233,
      "name": "39222_1_pmech"
    },
    {
      "signal_id": 17234,
      "name": "39222_1_efd"
    },
    {
      "signal_id": 17235,
      "name": "39222_1_vs"
    },
    {
      "signal_id": 17236,
      "name": "39222_3_speed"
    },
    {
      "signal_id": 17237,
      "name": "39222_3_pmech"
    },
    {
      "signal_id": 17238,
      "name": "39222_3_efd"
    },
    {
      "signal_id": 17239,
      "name": "39222_3_vs"
    },
    {
      "signal_id": 17240,
      "name": "39225_1_speed"
    },
    {
      "signal_id": 17241,
      "name": "39225_1_pmech"
    },
    {
      "signal_id": 17242,
      "name": "39225_1_efd"
    },
    {
      "signal_id": 17243,
      "name": "39225_1_vs"
    },
    {
      "signal_id": 17244,
      "name": "39225_2_speed"
    },
    {
      "signal_id": 17245,
      "name": "39225_2_pmech"
    },
    {
      "signal_id": 17246,
      "name": "39225_2_efd"
    },
    {
      "signal_id": 17247,
      "name": "39225_2_vs"
    },
    {
      "signal_id": 17248,
      "name": "39228_1_speed"
    },
    {
      "signal_id": 17249,
      "name": "39228_1_pmech"
    },
    {
      "signal_id": 17250,
      "name": "39228_1_efd"
    },
    {
      "signal_id": 17251,
      "name": "39228_1_vs"
    },
    {
      "signal_id": 17252,
      "name": "39228_2_speed"
    },
    {
      "signal_id": 17253,
      "name": "39228_2_pmech"
    },
    {
      "signal_id": 17254,
      "name": "39228_2_efd"
    },
    {
      "signal_id": 17255,
      "name": "39228_2_vs"
    },
    {
      "signal_id": 17256,
      "name": "39233_1_speed"
    },
    {
      "signal_id": 17257,
      "name": "39233_1_pmech"
    },
    {
      "signal_id": 17258,
      "name": "39233_1_efd"
    },
    {
      "signal_id": 17259,
      "name": "39233_1_vs"
    },
    {
      "signal_id": 17260,
      "name": "39233_2_speed"
    },
    {
      "signal_id": 17261,
      "name": "39233_2_pmech"
    },
    {
      "signal_id": 17262,
      "name": "39233_2_efd"
    },
    {
      "signal_id": 17263,
      "name": "39233_2_vs"
    },
    {
      "signal_id": 17264,
      "name": "39234_1_speed"
    },
    {
      "signal_id": 17265,
      "name": "39234_1_pmech"
    },
    {
      "signal_id": 17266,
      "name": "39234_1_efd"
    },
    {
      "signal_id": 17267,
      "name": "39234_1_vs"
    },
    {
      "signal_id": 17268,
      "name": "39237_1_speed"
    },
    {
      "signal_id": 17269,
      "name": "39237_1_pmech"
    },
    {
      "signal_id": 17270,
      "name": "39237_1_efd"
    },
    {
      "signal_id": 17271,
      "name": "39237_1_vs"
    },
    {
      "signal_id": 17272,
      "name": "39239_1_speed"
    },
    {
      "signal_id": 17273,
      "name": "39239_1_pmech"
    },
    {
      "signal_id": 17274,
      "name": "39239_1_efd"
    },
    {
      "signal_id": 17275,
      "name": "39239_1_vs"
    },
    {
      "signal_id": 17276,
      "name": "39239_2_speed"
    },
    {
      "signal_id": 17277,
      "name": "39239_2_pmech"
    },
    {
      "signal_id": 17278,
      "name": "39239_2_efd"
    },
    {
      "signal_id": 17279,
      "name": "39239_2_vs"
    },
    {
      "signal_id": 17280,
      "name": "39239_3_speed"
    },
    {
      "signal_id": 17281,
      "name": "39239_3_pmech"
    },
    {
      "signal_id": 17282,
      "name": "39239_3_efd"
    },
    {
      "signal_id": 17283,
      "name": "39239_3_vs"
    },
    {
      "signal_id": 17284,
      "name": "39239_4_speed"
    },
    {
      "signal_id": 17285,
      "name": "39239_4_pmech"
    },
    {
      "signal_id": 17286,
      "name": "39239_4_efd"
    },
    {
      "signal_id": 17287,
      "name": "39239_4_vs"
    },
    {
      "signal_id": 17288,
      "name": "39239_5_speed"
    },
    {
      "signal_id": 17289,
      "name": "39239_5_pmech"
    },
    {
      "signal_id": 17290,
      "name": "39239_5_efd"
    },
    {
      "signal_id": 17291,
      "name": "39239_5_vs"
    },
    {
      "signal_id": 17292,
      "name": "39242_1_speed"
    },
    {
      "signal_id": 17293,
      "name": "39242_1_pmech"
    },
    {
      "signal_id": 17294,
      "name": "39242_1_efd"
    },
    {
      "signal_id": 17295,
      "name": "39242_1_vs"
    },
    {
      "signal_id": 17296,
      "name": "39245_2_speed"
    },
    {
      "signal_id": 17297,
      "name": "39245_2_pmech"
    },
    {
      "signal_id": 17298,
      "name": "39245_2_efd"
    },
    {
      "signal_id": 17299,
      "name": "39245_2_vs"
    },
    {
      "signal_id": 17300,
      "name": "39246_1_speed"
    },
    {
      "signal_id": 17301,
      "name": "39246_1_pmech"
    },
    {
      "signal_id": 17302,
      "name": "39246_1_efd"
    },
    {
      "signal_id": 17303,
      "name": "39246_1_vs"
    },
    {
      "signal_id": 17304,
      "name": "39259_1_speed"
    },
    {
      "signal_id": 17305,
      "name": "39259_1_pmech"
    },
    {
      "signal_id": 17306,
      "name": "39259_1_efd"
    },
    {
      "signal_id": 17307,
      "name": "39259_1_vs"
    },
    {
      "signal_id": 17308,
      "name": "39261_1_speed"
    },
    {
      "signal_id": 17309,
      "name": "39261_1_pmech"
    },
    {
      "signal_id": 17310,
      "name": "39261_1_efd"
    },
    {
      "signal_id": 17311,
      "name": "39261_1_vs"
    },
    {
      "signal_id": 17312,
      "name": "39263_1_speed"
    },
    {
      "signal_id": 17313,
      "name": "39263_1_pmech"
    },
    {
      "signal_id": 17314,
      "name": "39263_1_efd"
    },
    {
      "signal_id": 17315,
      "name": "39263_1_vs"
    },
    {
      "signal_id": 17316,
      "name": "39264_1_speed"
    },
    {
      "signal_id": 17317,
      "name": "39264_1_pmech"
    },
    {
      "signal_id": 17318,
      "name": "39264_1_efd"
    },
    {
      "signal_id": 17319,
      "name": "39264_1_vs"
    },
    {
      "signal_id": 17320,
      "name": "39267_1_speed"
    },
    {
      "signal_id": 17321,
      "name": "39267_1_pmech"
    },
    {
      "signal_id": 17322,
      "name": "39267_1_efd"
    },
    {
      "signal_id": 17323,
      "name": "39267_1_vs"
    },
    {
      "signal_id": 17324,
      "name": "39271_1_speed"
    },
    {
      "signal_id": 17325,
      "name": "39271_1_pmech"
    },
    {
      "signal_id": 17326,
      "name": "39271_1_efd"
    },
    {
      "signal_id": 17327,
      "name": "39271_1_vs"
    },
    {
      "signal_id": 17328,
      "name": "39272_1_speed"
    },
    {
      "signal_id": 17329,
      "name": "39272_1_pmech"
    },
    {
      "signal_id": 17330,
      "name": "39272_1_efd"
    },
    {
      "signal_id": 17331,
      "name": "39272_1_vs"
    },
    {
      "signal_id": 17332,
      "name": "39274_1_speed"
    },
    {
      "signal_id": 17333,
      "name": "39274_1_pmech"
    },
    {
      "signal_id": 17334,
      "name": "39274_1_efd"
    },
    {
      "signal_id": 17335,
      "name": "39274_1_vs"
    },
    {
      "signal_id": 17336,
      "name": "39274_2_speed"
    },
    {
      "signal_id": 17337,
      "name": "39274_2_pmech"
    },
    {
      "signal_id": 17338,
      "name": "39274_2_efd"
    },
    {
      "signal_id": 17339,
      "name": "39274_2_vs"
    },
    {
      "signal_id": 17340,
      "name": "39275_1_speed"
    },
    {
      "signal_id": 17341,
      "name": "39275_1_pmech"
    },
    {
      "signal_id": 17342,
      "name": "39275_1_efd"
    },
    {
      "signal_id": 17343,
      "name": "39275_1_vs"
    },
    {
      "signal_id": 17344,
      "name": "39282_1_speed"
    },
    {
      "signal_id": 17345,
      "name": "39282_1_pmech"
    },
    {
      "signal_id": 17346,
      "name": "39282_1_efd"
    },
    {
      "signal_id": 17347,
      "name": "39282_1_vs"
    },
    {
      "signal_id": 17348,
      "name": "39289_1_speed"
    },
    {
      "signal_id": 17349,
      "name": "39289_1_pmech"
    },
    {
      "signal_id": 17350,
      "name": "39289_1_efd"
    },
    {
      "signal_id": 17351,
      "name": "39289_1_vs"
    },
    {
      "signal_id": 17352,
      "name": "39289_2_speed"
    },
    {
      "signal_id": 17353,
      "name": "39289_2_pmech"
    },
    {
      "signal_id": 17354,
      "name": "39289_2_efd"
    },
    {
      "signal_id": 17355,
      "name": "39289_2_vs"
    },
    {
      "signal_id": 17356,
      "name": "39289_3_speed"
    },
    {
      "signal_id": 17357,
      "name": "39289_3_pmech"
    },
    {
      "signal_id": 17358,
      "name": "39289_3_efd"
    },
    {
      "signal_id": 17359,
      "name": "39289_3_vs"
    },
    {
      "signal_id": 17360,
      "name": "39292_1_speed"
    },
    {
      "signal_id": 17361,
      "name": "39292_1_pmech"
    },
    {
      "signal_id": 17362,
      "name": "39292_1_efd"
    },
    {
      "signal_id": 17363,
      "name": "39292_1_vs"
    },
    {
      "signal_id": 17364,
      "name": "39293_1_speed"
    },
    {
      "signal_id": 17365,
      "name": "39293_1_pmech"
    },
    {
      "signal_id": 17366,
      "name": "39293_1_efd"
    },
    {
      "signal_id": 17367,
      "name": "39293_1_vs"
    },
    {
      "signal_id": 17368,
      "name": "39298_1_speed"
    },
    {
      "signal_id": 17369,
      "name": "39298_1_pmech"
    },
    {
      "signal_id": 17370,
      "name": "39298_1_efd"
    },
    {
      "signal_id": 17371,
      "name": "39298_1_vs"
    },
    {
      "signal_id": 17372,
      "name": "39300_1_speed"
    },
    {
      "signal_id": 17373,
      "name": "39300_1_pmech"
    },
    {
      "signal_id": 17374,
      "name": "39300_1_efd"
    },
    {
      "signal_id": 17375,
      "name": "39300_1_vs"
    },
    {
      "signal_id": 17376,
      "name": "39300_2_speed"
    },
    {
      "signal_id": 17377,
      "name": "39300_2_pmech"
    },
    {
      "signal_id": 17378,
      "name": "39300_2_efd"
    },
    {
      "signal_id": 17379,
      "name": "39300_2_vs"
    },
    {
      "signal_id": 17380,
      "name": "39300_3_speed"
    },
    {
      "signal_id": 17381,
      "name": "39300_3_pmech"
    },
    {
      "signal_id": 17382,
      "name": "39300_3_efd"
    },
    {
      "signal_id": 17383,
      "name": "39300_3_vs"
    },
    {
      "signal_id": 17384,
      "name": "39300_4_speed"
    },
    {
      "signal_id": 17385,
      "name": "39300_4_pmech"
    },
    {
      "signal_id": 17386,
      "name": "39300_4_efd"
    },
    {
      "signal_id": 17387,
      "name": "39300_4_vs"
    },
    {
      "signal_id": 17388,
      "name": "39300_5_speed"
    },
    {
      "signal_id": 17389,
      "name": "39300_5_pmech"
    },
    {
      "signal_id": 17390,
      "name": "39300_5_efd"
    },
    {
      "signal_id": 17391,
      "name": "39300_5_vs"
    },
    {
      "signal_id": 17392,
      "name": "39303_1_speed"
    },
    {
      "signal_id": 17393,
      "name": "39303_1_pmech"
    },
    {
      "signal_id": 17394,
      "name": "39303_1_efd"
    },
    {
      "signal_id": 17395,
      "name": "39303_1_vs"
    },
    {
      "signal_id": 17396,
      "name": "39304_1_speed"
    },
    {
      "signal_id": 17397,
      "name": "39304_1_pmech"
    },
    {
      "signal_id": 17398,
      "name": "39304_1_efd"
    },
    {
      "signal_id": 17399,
      "name": "39304_1_vs"
    },
    {
      "signal_id": 17400,
      "name": "39307_1_speed"
    },
    {
      "signal_id": 17401,
      "name": "39307_1_pmech"
    },
    {
      "signal_id": 17402,
      "name": "39307_1_efd"
    },
    {
      "signal_id": 17403,
      "name": "39307_1_vs"
    },
    {
      "signal_id": 17404,
      "name": "39307_2_speed"
    },
    {
      "signal_id": 17405,
      "name": "39307_2_pmech"
    },
    {
      "signal_id": 17406,
      "name": "39307_2_efd"
    },
    {
      "signal_id": 17407,
      "name": "39307_2_vs"
    },
    {
      "signal_id": 17408,
      "name": "39307_3_speed"
    },
    {
      "signal_id": 17409,
      "name": "39307_3_pmech"
    },
    {
      "signal_id": 17410,
      "name": "39307_3_efd"
    },
    {
      "signal_id": 17411,
      "name": "39307_3_vs"
    },
    {
      "signal_id": 17412,
      "name": "39310_1_speed"
    },
    {
      "signal_id": 17413,
      "name": "39310_1_pmech"
    },
    {
      "signal_id": 17414,
      "name": "39310_1_efd"
    },
    {
      "signal_id": 17415,
      "name": "39310_1_vs"
    },
    {
      "signal_id": 17416,
      "name": "39311_1_speed"
    },
    {
      "signal_id": 17417,
      "name": "39311_1_pmech"
    },
    {
      "signal_id": 17418,
      "name": "39311_1_efd"
    },
    {
      "signal_id": 17419,
      "name": "39311_1_vs"
    },
    {
      "signal_id": 17420,
      "name": "39320_1_speed"
    },
    {
      "signal_id": 17421,
      "name": "39320_1_pmech"
    },
    {
      "signal_id": 17422,
      "name": "39320_1_efd"
    },
    {
      "signal_id": 17423,
      "name": "39320_1_vs"
    },
    {
      "signal_id": 17424,
      "name": "39321_1_speed"
    },
    {
      "signal_id": 17425,
      "name": "39321_1_pmech"
    },
    {
      "signal_id": 17426,
      "name": "39321_1_efd"
    },
    {
      "signal_id": 17427,
      "name": "39321_1_vs"
    },
    {
      "signal_id": 17428,
      "name": "39331_1_speed"
    },
    {
      "signal_id": 17429,
      "name": "39331_1_pmech"
    },
    {
      "signal_id": 17430,
      "name": "39331_1_efd"
    },
    {
      "signal_id": 17431,
      "name": "39331_1_vs"
    },
    {
      "signal_id": 17432,
      "name": "39331_2_speed"
    },
    {
      "signal_id": 17433,
      "name": "39331_2_pmech"
    },
    {
      "signal_id": 17434,
      "name": "39331_2_efd"
    },
    {
      "signal_id": 17435,
      "name": "39331_2_vs"
    },
    {
      "signal_id": 17436,
      "name": "39332_1_speed"
    },
    {
      "signal_id": 17437,
      "name": "39332_1_pmech"
    },
    {
      "signal_id": 17438,
      "name": "39332_1_efd"
    },
    {
      "signal_id": 17439,
      "name": "39332_1_vs"
    },
    {
      "signal_id": 17440,
      "name": "39339_1_speed"
    },
    {
      "signal_id": 17441,
      "name": "39339_1_pmech"
    },
    {
      "signal_id": 17442,
      "name": "39339_1_efd"
    },
    {
      "signal_id": 17443,
      "name": "39339_1_vs"
    },
    {
      "signal_id": 17444,
      "name": "39340_1_speed"
    },
    {
      "signal_id": 17445,
      "name": "39340_1_pmech"
    },
    {
      "signal_id": 17446,
      "name": "39340_1_efd"
    },
    {
      "signal_id": 17447,
      "name": "39340_1_vs"
    },
    {
      "signal_id": 17448,
      "name": "39347_1_speed"
    },
    {
      "signal_id": 17449,
      "name": "39347_1_pmech"
    },
    {
      "signal_id": 17450,
      "name": "39347_1_efd"
    },
    {
      "signal_id": 17451,
      "name": "39347_1_vs"
    },
    {
      "signal_id": 17452,
      "name": "39348_1_speed"
    },
    {
      "signal_id": 17453,
      "name": "39348_1_pmech"
    },
    {
      "signal_id": 17454,
      "name": "39348_1_efd"
    },
    {
      "signal_id": 17455,
      "name": "39348_1_vs"
    },
    {
      "signal_id": 17456,
      "name": "39349_1_speed"
    },
    {
      "signal_id": 17457,
      "name": "39349_1_pmech"
    },
    {
      "signal_id": 17458,
      "name": "39349_1_efd"
    },
    {
      "signal_id": 17459,
      "name": "39349_1_vs"
    },
    {
      "signal_id": 17460,
      "name": "39350_1_speed"
    },
    {
      "signal_id": 17461,
      "name": "39350_1_pmech"
    },
    {
      "signal_id": 17462,
      "name": "39350_1_efd"
    },
    {
      "signal_id": 17463,
      "name": "39350_1_vs"
    },
    {
      "signal_id": 17464,
      "name": "39355_1_speed"
    },
    {
      "signal_id": 17465,
      "name": "39355_1_pmech"
    },
    {
      "signal_id": 17466,
      "name": "39355_1_efd"
    },
    {
      "signal_id": 17467,
      "name": "39355_1_vs"
    },
    {
      "signal_id": 17468,
      "name": "39355_2_speed"
    },
    {
      "signal_id": 17469,
      "name": "39355_2_pmech"
    },
    {
      "signal_id": 17470,
      "name": "39355_2_efd"
    },
    {
      "signal_id": 17471,
      "name": "39355_2_vs"
    },
    {
      "signal_id": 17472,
      "name": "39355_3_speed"
    },
    {
      "signal_id": 17473,
      "name": "39355_3_pmech"
    },
    {
      "signal_id": 17474,
      "name": "39355_3_efd"
    },
    {
      "signal_id": 17475,
      "name": "39355_3_vs"
    },
    {
      "signal_id": 17476,
      "name": "39361_1_speed"
    },
    {
      "signal_id": 17477,
      "name": "39361_1_pmech"
    },
    {
      "signal_id": 17478,
      "name": "39361_1_efd"
    },
    {
      "signal_id": 17479,
      "name": "39361_1_vs"
    },
    {
      "signal_id": 17480,
      "name": "39364_1_speed"
    },
    {
      "signal_id": 17481,
      "name": "39364_1_pmech"
    },
    {
      "signal_id": 17482,
      "name": "39364_1_efd"
    },
    {
      "signal_id": 17483,
      "name": "39364_1_vs"
    },
    {
      "signal_id": 17484,
      "name": "39368_1_speed"
    },
    {
      "signal_id": 17485,
      "name": "39368_1_pmech"
    },
    {
      "signal_id": 17486,
      "name": "39368_1_efd"
    },
    {
      "signal_id": 17487,
      "name": "39368_1_vs"
    },
    {
      "signal_id": 17488,
      "name": "39369_1_speed"
    },
    {
      "signal_id": 17489,
      "name": "39369_1_pmech"
    },
    {
      "signal_id": 17490,
      "name": "39369_1_efd"
    },
    {
      "signal_id": 17491,
      "name": "39369_1_vs"
    },
    {
      "signal_id": 17492,
      "name": "39388_1_speed"
    },
    {
      "signal_id": 17493,
      "name": "39388_1_pmech"
    },
    {
      "signal_id": 17494,
      "name": "39388_1_efd"
    },
    {
      "signal_id": 17495,
      "name": "39388_1_vs"
    },
    {
      "signal_id": 17496,
      "name": "39388_2_speed"
    },
    {
      "signal_id": 17497,
      "name": "39388_2_pmech"
    },
    {
      "signal_id": 17498,
      "name": "39388_2_efd"
    },
    {
      "signal_id": 17499,
      "name": "39388_2_vs"
    },
    {
      "signal_id": 17500,
      "name": "39388_3_speed"
    },
    {
      "signal_id": 17501,
      "name": "39388_3_pmech"
    },
    {
      "signal_id": 17502,
      "name": "39388_3_efd"
    },
    {
      "signal_id": 17503,
      "name": "39388_3_vs"
    },
    {
      "signal_id": 17504,
      "name": "39391_1_speed"
    },
    {
      "signal_id": 17505,
      "name": "39391_1_pmech"
    },
    {
      "signal_id": 17506,
      "name": "39391_1_efd"
    },
    {
      "signal_id": 17507,
      "name": "39391_1_vs"
    },
    {
      "signal_id": 17508,
      "name": "39391_2_speed"
    },
    {
      "signal_id": 17509,
      "name": "39391_2_pmech"
    },
    {
      "signal_id": 17510,
      "name": "39391_2_efd"
    },
    {
      "signal_id": 17511,
      "name": "39391_2_vs"
    },
    {
      "signal_id": 17512,
      "name": "39392_1_speed"
    },
    {
      "signal_id": 17513,
      "name": "39392_1_pmech"
    },
    {
      "signal_id": 17514,
      "name": "39392_1_efd"
    },
    {
      "signal_id": 17515,
      "name": "39392_1_vs"
    },
    {
      "signal_id": 17516,
      "name": "39392_2_speed"
    },
    {
      "signal_id": 17517,
      "name": "39392_2_pmech"
    },
    {
      "signal_id": 17518,
      "name": "39392_2_efd"
    },
    {
      "signal_id": 17519,
      "name": "39392_2_vs"
    },
    {
      "signal_id": 17520,
      "name": "39395_1_speed"
    },
    {
      "signal_id": 17521,
      "name": "39395_1_pmech"
    },
    {
      "signal_id": 17522,
      "name": "39395_1_efd"
    },
    {
      "signal_id": 17523,
      "name": "39395_1_vs"
    },
    {
      "signal_id": 17524,
      "name": "39395_2_speed"
    },
    {
      "signal_id": 17525,
      "name": "39395_2_pmech"
    },
    {
      "signal_id": 17526,
      "name": "39395_2_efd"
    },
    {
      "signal_id": 17527,
      "name": "39395_2_vs"
    },
    {
      "signal_id": 17528,
      "name": "39395_3_speed"
    },
    {
      "signal_id": 17529,
      "name": "39395_3_pmech"
    },
    {
      "signal_id": 17530,
      "name": "39395_3_efd"
    },
    {
      "signal_id": 17531,
      "name": "39395_3_vs"
    },
    {
      "signal_id": 17532,
      "name": "39395_4_speed"
    },
    {
      "signal_id": 17533,
      "name": "39395_4_pmech"
    },
    {
      "signal_id": 17534,
      "name": "39395_4_efd"
    },
    {
      "signal_id": 17535,
      "name": "39395_4_vs"
    },
    {
      "signal_id": 17536,
      "name": "39395_5_speed"
    },
    {
      "signal_id": 17537,
      "name": "39395_5_pmech"
    },
    {
      "signal_id": 17538,
      "name": "39395_5_efd"
    },
    {
      "signal_id": 17539,
      "name": "39395_5_vs"
    },
    {
      "signal_id": 17540,
      "name": "39395_7_speed"
    },
    {
      "signal_id": 17541,
      "name": "39395_7_pmech"
    },
    {
      "signal_id": 17542,
      "name": "39395_7_efd"
    },
    {
      "signal_id": 17543,
      "name": "39395_7_vs"
    },
    {
      "signal_id": 17544,
      "name": "39398_1_speed"
    },
    {
      "signal_id": 17545,
      "name": "39398_1_pmech"
    },
    {
      "signal_id": 17546,
      "name": "39398_1_efd"
    },
    {
      "signal_id": 17547,
      "name": "39398_1_vs"
    },
    {
      "signal_id": 17548,
      "name": "39398_2_speed"
    },
    {
      "signal_id": 17549,
      "name": "39398_2_pmech"
    },
    {
      "signal_id": 17550,
      "name": "39398_2_efd"
    },
    {
      "signal_id": 17551,
      "name": "39398_2_vs"
    },
    {
      "signal_id": 17552,
      "name": "39399_1_speed"
    },
    {
      "signal_id": 17553,
      "name": "39399_1_pmech"
    },
    {
      "signal_id": 17554,
      "name": "39399_1_efd"
    },
    {
      "signal_id": 17555,
      "name": "39399_1_vs"
    },
    {
      "signal_id": 17556,
      "name": "39403_1_speed"
    },
    {
      "signal_id": 17557,
      "name": "39403_1_pmech"
    },
    {
      "signal_id": 17558,
      "name": "39403_1_efd"
    },
    {
      "signal_id": 17559,
      "name": "39403_1_vs"
    },
    {
      "signal_id": 17560,
      "name": "39404_1_speed"
    },
    {
      "signal_id": 17561,
      "name": "39404_1_pmech"
    },
    {
      "signal_id": 17562,
      "name": "39404_1_efd"
    },
    {
      "signal_id": 17563,
      "name": "39404_1_vs"
    },
    {
      "signal_id": 17564,
      "name": "39408_1_speed"
    },
    {
      "signal_id": 17565,
      "name": "39408_1_pmech"
    },
    {
      "signal_id": 17566,
      "name": "39408_1_efd"
    },
    {
      "signal_id": 17567,
      "name": "39408_1_vs"
    },
    {
      "signal_id": 17568,
      "name": "39409_1_speed"
    },
    {
      "signal_id": 17569,
      "name": "39409_1_pmech"
    },
    {
      "signal_id": 17570,
      "name": "39409_1_efd"
    },
    {
      "signal_id": 17571,
      "name": "39409_1_vs"
    },
    {
      "signal_id": 17572,
      "name": "39421_1_speed"
    },
    {
      "signal_id": 17573,
      "name": "39421_1_pmech"
    },
    {
      "signal_id": 17574,
      "name": "39421_1_efd"
    },
    {
      "signal_id": 17575,
      "name": "39421_1_vs"
    },
    {
      "signal_id": 17576,
      "name": "39422_1_speed"
    },
    {
      "signal_id": 17577,
      "name": "39422_1_pmech"
    },
    {
      "signal_id": 17578,
      "name": "39422_1_efd"
    },
    {
      "signal_id": 17579,
      "name": "39422_1_vs"
    },
    {
      "signal_id": 17580,
      "name": "39423_1_speed"
    },
    {
      "signal_id": 17581,
      "name": "39423_1_pmech"
    },
    {
      "signal_id": 17582,
      "name": "39423_1_efd"
    },
    {
      "signal_id": 17583,
      "name": "39423_1_vs"
    },
    {
      "signal_id": 17584,
      "name": "39424_1_speed"
    },
    {
      "signal_id": 17585,
      "name": "39424_1_pmech"
    },
    {
      "signal_id": 17586,
      "name": "39424_1_efd"
    },
    {
      "signal_id": 17587,
      "name": "39424_1_vs"
    },
    {
      "signal_id": 17588,
      "name": "39425_1_speed"
    },
    {
      "signal_id": 17589,
      "name": "39425_1_pmech"
    },
    {
      "signal_id": 17590,
      "name": "39425_1_efd"
    },
    {
      "signal_id": 17591,
      "name": "39425_1_vs"
    },
    {
      "signal_id": 17592,
      "name": "39428_1_speed"
    },
    {
      "signal_id": 17593,
      "name": "39428_1_pmech"
    },
    {
      "signal_id": 17594,
      "name": "39428_1_efd"
    },
    {
      "signal_id": 17595,
      "name": "39428_1_vs"
    },
    {
      "signal_id": 17596,
      "name": "39428_2_speed"
    },
    {
      "signal_id": 17597,
      "name": "39428_2_pmech"
    },
    {
      "signal_id": 17598,
      "name": "39428_2_efd"
    },
    {
      "signal_id": 17599,
      "name": "39428_2_vs"
    },
    {
      "signal_id": 17600,
      "name": "39428_3_speed"
    },
    {
      "signal_id": 17601,
      "name": "39428_3_pmech"
    },
    {
      "signal_id": 17602,
      "name": "39428_3_efd"
    },
    {
      "signal_id": 17603,
      "name": "39428_3_vs"
    },
    {
      "signal_id": 17604,
      "name": "39428_4_speed"
    },
    {
      "signal_id": 17605,
      "name": "39428_4_pmech"
    },
    {
      "signal_id": 17606,
      "name": "39428_4_efd"
    },
    {
      "signal_id": 17607,
      "name": "39428_4_vs"
    },
    {
      "signal_id": 17608,
      "name": "39428_5_speed"
    },
    {
      "signal_id": 17609,
      "name": "39428_5_pmech"
    },
    {
      "signal_id": 17610,
      "name": "39428_5_efd"
    },
    {
      "signal_id": 17611,
      "name": "39428_5_vs"
    },
    {
      "signal_id": 17612,
      "name": "39428_7_speed"
    },
    {
      "signal_id": 17613,
      "name": "39428_7_pmech"
    },
    {
      "signal_id": 17614,
      "name": "39428_7_efd"
    },
    {
      "signal_id": 17615,
      "name": "39428_7_vs"
    },
    {
      "signal_id": 17616,
      "name": "39428_8_speed"
    },
    {
      "signal_id": 17617,
      "name": "39428_8_pmech"
    },
    {
      "signal_id": 17618,
      "name": "39428_8_efd"
    },
    {
      "signal_id": 17619,
      "name": "39428_8_vs"
    },
    {
      "signal_id": 17620,
      "name": "39428_9_speed"
    },
    {
      "signal_id": 17621,
      "name": "39428_9_pmech"
    },
    {
      "signal_id": 17622,
      "name": "39428_9_efd"
    },
    {
      "signal_id": 17623,
      "name": "39428_9_vs"
    },
    {
      "signal_id": 17624,
      "name": "39436_1_speed"
    },
    {
      "signal_id": 17625,
      "name": "39436_1_pmech"
    },
    {
      "signal_id": 17626,
      "name": "39436_1_efd"
    },
    {
      "signal_id": 17627,
      "name": "39436_1_vs"
    },
    {
      "signal_id": 17628,
      "name": "39436_2_speed"
    },
    {
      "signal_id": 17629,
      "name": "39436_2_pmech"
    },
    {
      "signal_id": 17630,
      "name": "39436_2_efd"
    },
    {
      "signal_id": 17631,
      "name": "39436_2_vs"
    },
    {
      "signal_id": 17632,
      "name": "39436_3_speed"
    },
    {
      "signal_id": 17633,
      "name": "39436_3_pmech"
    },
    {
      "signal_id": 17634,
      "name": "39436_3_efd"
    },
    {
      "signal_id": 17635,
      "name": "39436_3_vs"
    },
    {
      "signal_id": 17636,
      "name": "39436_4_speed"
    },
    {
      "signal_id": 17637,
      "name": "39436_4_pmech"
    },
    {
      "signal_id": 17638,
      "name": "39436_4_efd"
    },
    {
      "signal_id": 17639,
      "name": "39436_4_vs"
    },
    {
      "signal_id": 17640,
      "name": "39441_1_speed"
    },
    {
      "signal_id": 17641,
      "name": "39441_1_pmech"
    },
    {
      "signal_id": 17642,
      "name": "39441_1_efd"
    },
    {
      "signal_id": 17643,
      "name": "39441_1_vs"
    },
    {
      "signal_id": 17644,
      "name": "39443_1_speed"
    },
    {
      "signal_id": 17645,
      "name": "39443_1_pmech"
    },
    {
      "signal_id": 17646,
      "name": "39443_1_efd"
    },
    {
      "signal_id": 17647,
      "name": "39443_1_vs"
    },
    {
      "signal_id": 17648,
      "name": "39443_2_speed"
    },
    {
      "signal_id": 17649,
      "name": "39443_2_pmech"
    },
    {
      "signal_id": 17650,
      "name": "39443_2_efd"
    },
    {
      "signal_id": 17651,
      "name": "39443_2_vs"
    },
    {
      "signal_id": 17652,
      "name": "39454_1_speed"
    },
    {
      "signal_id": 17653,
      "name": "39454_1_pmech"
    },
    {
      "signal_id": 17654,
      "name": "39454_1_efd"
    },
    {
      "signal_id": 17655,
      "name": "39454_1_vs"
    },
    {
      "signal_id": 17656,
      "name": "39458_1_speed"
    },
    {
      "signal_id": 17657,
      "name": "39458_1_pmech"
    },
    {
      "signal_id": 17658,
      "name": "39458_1_efd"
    },
    {
      "signal_id": 17659,
      "name": "39458_1_vs"
    },
    {
      "signal_id": 17660,
      "name": "39458_2_speed"
    },
    {
      "signal_id": 17661,
      "name": "39458_2_pmech"
    },
    {
      "signal_id": 17662,
      "name": "39458_2_efd"
    },
    {
      "signal_id": 17663,
      "name": "39458_2_vs"
    },
    {
      "signal_id": 17664,
      "name": "39458_3_speed"
    },
    {
      "signal_id": 17665,
      "name": "39458_3_pmech"
    },
    {
      "signal_id": 17666,
      "name": "39458_3_efd"
    },
    {
      "signal_id": 17667,
      "name": "39458_3_vs"
    },
    {
      "signal_id": 17668,
      "name": "39458_4_speed"
    },
    {
      "signal_id": 17669,
      "name": "39458_4_pmech"
    },
    {
      "signal_id": 17670,
      "name": "39458_4_efd"
    },
    {
      "signal_id": 17671,
      "name": "39458_4_vs"
    },
    {
      "signal_id": 17672,
      "name": "39460_2_speed"
    },
    {
      "signal_id": 17673,
      "name": "39460_2_pmech"
    },
    {
      "signal_id": 17674,
      "name": "39460_2_efd"
    },
    {
      "signal_id": 17675,
      "name": "39460_2_vs"
    },
    {
      "signal_id": 17676,
      "name": "39460_3_speed"
    },
    {
      "signal_id": 17677,
      "name": "39460_3_pmech"
    },
    {
      "signal_id": 17678,
      "name": "39460_3_efd"
    },
    {
      "signal_id": 17679,
      "name": "39460_3_vs"
    },
    {
      "signal_id": 17680,
      "name": "39469_1_speed"
    },
    {
      "signal_id": 17681,
      "name": "39469_1_pmech"
    },
    {
      "signal_id": 17682,
      "name": "39469_1_efd"
    },
    {
      "signal_id": 17683,
      "name": "39469_1_vs"
    },
    {
      "signal_id": 17684,
      "name": "39475_1_speed"
    },
    {
      "signal_id": 17685,
      "name": "39475_1_pmech"
    },
    {
      "signal_id": 17686,
      "name": "39475_1_efd"
    },
    {
      "signal_id": 17687,
      "name": "39475_1_vs"
    },
    {
      "signal_id": 17688,
      "name": "39475_2_speed"
    },
    {
      "signal_id": 17689,
      "name": "39475_2_pmech"
    },
    {
      "signal_id": 17690,
      "name": "39475_2_efd"
    },
    {
      "signal_id": 17691,
      "name": "39475_2_vs"
    },
    {
      "signal_id": 17692,
      "name": "39479_1_speed"
    },
    {
      "signal_id": 17693,
      "name": "39479_1_pmech"
    },
    {
      "signal_id": 17694,
      "name": "39479_1_efd"
    },
    {
      "signal_id": 17695,
      "name": "39479_1_vs"
    },
    {
      "signal_id": 17696,
      "name": "39482_1_speed"
    },
    {
      "signal_id": 17697,
      "name": "39482_1_pmech"
    },
    {
      "signal_id": 17698,
      "name": "39482_1_efd"
    },
    {
      "signal_id": 17699,
      "name": "39482_1_vs"
    },
    {
      "signal_id": 17700,
      "name": "39482_2_speed"
    },
    {
      "signal_id": 17701,
      "name": "39482_2_pmech"
    },
    {
      "signal_id": 17702,
      "name": "39482_2_efd"
    },
    {
      "signal_id": 17703,
      "name": "39482_2_vs"
    },
    {
      "signal_id": 17704,
      "name": "39482_4_speed"
    },
    {
      "signal_id": 17705,
      "name": "39482_4_pmech"
    },
    {
      "signal_id": 17706,
      "name": "39482_4_efd"
    },
    {
      "signal_id": 17707,
      "name": "39482_4_vs"
    },
    {
      "signal_id": 17708,
      "name": "39485_1_speed"
    },
    {
      "signal_id": 17709,
      "name": "39485_1_pmech"
    },
    {
      "signal_id": 17710,
      "name": "39485_1_efd"
    },
    {
      "signal_id": 17711,
      "name": "39485_1_vs"
    },
    {
      "signal_id": 17712,
      "name": "39489_1_speed"
    },
    {
      "signal_id": 17713,
      "name": "39489_1_pmech"
    },
    {
      "signal_id": 17714,
      "name": "39489_1_efd"
    },
    {
      "signal_id": 17715,
      "name": "39489_1_vs"
    },
    {
      "signal_id": 17716,
      "name": "39490_1_speed"
    },
    {
      "signal_id": 17717,
      "name": "39490_1_pmech"
    },
    {
      "signal_id": 17718,
      "name": "39490_1_efd"
    },
    {
      "signal_id": 17719,
      "name": "39490_1_vs"
    },
    {
      "signal_id": 17720,
      "name": "39490_2_speed"
    },
    {
      "signal_id": 17721,
      "name": "39490_2_pmech"
    },
    {
      "signal_id": 17722,
      "name": "39490_2_efd"
    },
    {
      "signal_id": 17723,
      "name": "39490_2_vs"
    },
    {
      "signal_id": 17724,
      "name": "39491_1_speed"
    },
    {
      "signal_id": 17725,
      "name": "39491_1_pmech"
    },
    {
      "signal_id": 17726,
      "name": "39491_1_efd"
    },
    {
      "signal_id": 17727,
      "name": "39491_1_vs"
    },
    {
      "signal_id": 17728,
      "name": "39491_2_speed"
    },
    {
      "signal_id": 17729,
      "name": "39491_2_pmech"
    },
    {
      "signal_id": 17730,
      "name": "39491_2_efd"
    },
    {
      "signal_id": 17731,
      "name": "39491_2_vs"
    },
    {
      "signal_id": 17732,
      "name": "39493_1_speed"
    },
    {
      "signal_id": 17733,
      "name": "39493_1_pmech"
    },
    {
      "signal_id": 17734,
      "name": "39493_1_efd"
    },
    {
      "signal_id": 17735,
      "name": "39493_1_vs"
    },
    {
      "signal_id": 17736,
      "name": "39498_1_speed"
    },
    {
      "signal_id": 17737,
      "name": "39498_1_pmech"
    },
    {
      "signal_id": 17738,
      "name": "39498_1_efd"
    },
    {
      "signal_id": 17739,
      "name": "39498_1_vs"
    },
    {
      "signal_id": 17740,
      "name": "39502_1_speed"
    },
    {
      "signal_id": 17741,
      "name": "39502_1_pmech"
    },
    {
      "signal_id": 17742,
      "name": "39502_1_efd"
    },
    {
      "signal_id": 17743,
      "name": "39502_1_vs"
    },
    {
      "signal_id": 17744,
      "name": "39503_1_speed"
    },
    {
      "signal_id": 17745,
      "name": "39503_1_pmech"
    },
    {
      "signal_id": 17746,
      "name": "39503_1_efd"
    },
    {
      "signal_id": 17747,
      "name": "39503_1_vs"
    },
    {
      "signal_id": 17748,
      "name": "39504_1_speed"
    },
    {
      "signal_id": 17749,
      "name": "39504_1_pmech"
    },
    {
      "signal_id": 17750,
      "name": "39504_1_efd"
    },
    {
      "signal_id": 17751,
      "name": "39504_1_vs"
    },
    {
      "signal_id": 17752,
      "name": "39510_1_speed"
    },
    {
      "signal_id": 17753,
      "name": "39510_1_pmech"
    },
    {
      "signal_id": 17754,
      "name": "39510_1_efd"
    },
    {
      "signal_id": 17755,
      "name": "39510_1_vs"
    },
    {
      "signal_id": 17756,
      "name": "39510_2_speed"
    },
    {
      "signal_id": 17757,
      "name": "39510_2_pmech"
    },
    {
      "signal_id": 17758,
      "name": "39510_2_efd"
    },
    {
      "signal_id": 17759,
      "name": "39510_2_vs"
    },
    {
      "signal_id": 17760,
      "name": "39511_1_speed"
    },
    {
      "signal_id": 17761,
      "name": "39511_1_pmech"
    },
    {
      "signal_id": 17762,
      "name": "39511_1_efd"
    },
    {
      "signal_id": 17763,
      "name": "39511_1_vs"
    },
    {
      "signal_id": 17764,
      "name": "39512_1_speed"
    },
    {
      "signal_id": 17765,
      "name": "39512_1_pmech"
    },
    {
      "signal_id": 17766,
      "name": "39512_1_efd"
    },
    {
      "signal_id": 17767,
      "name": "39512_1_vs"
    },
    {
      "signal_id": 17768,
      "name": "39516_1_speed"
    },
    {
      "signal_id": 17769,
      "name": "39516_1_pmech"
    },
    {
      "signal_id": 17770,
      "name": "39516_1_efd"
    },
    {
      "signal_id": 17771,
      "name": "39516_1_vs"
    },
    {
      "signal_id": 17772,
      "name": "39517_1_speed"
    },
    {
      "signal_id": 17773,
      "name": "39517_1_pmech"
    },
    {
      "signal_id": 17774,
      "name": "39517_1_efd"
    },
    {
      "signal_id": 17775,
      "name": "39517_1_vs"
    },
    {
      "signal_id": 17776,
      "name": "39521_1_speed"
    },
    {
      "signal_id": 17777,
      "name": "39521_1_pmech"
    },
    {
      "signal_id": 17778,
      "name": "39521_1_efd"
    },
    {
      "signal_id": 17779,
      "name": "39521_1_vs"
    },
    {
      "signal_id": 17780,
      "name": "39532_1_speed"
    },
    {
      "signal_id": 17781,
      "name": "39532_1_pmech"
    },
    {
      "signal_id": 17782,
      "name": "39532_1_efd"
    },
    {
      "signal_id": 17783,
      "name": "39532_1_vs"
    },
    {
      "signal_id": 17784,
      "name": "39532_2_speed"
    },
    {
      "signal_id": 17785,
      "name": "39532_2_pmech"
    },
    {
      "signal_id": 17786,
      "name": "39532_2_efd"
    },
    {
      "signal_id": 17787,
      "name": "39532_2_vs"
    },
    {
      "signal_id": 17788,
      "name": "39550_2_speed"
    },
    {
      "signal_id": 17789,
      "name": "39550_2_pmech"
    },
    {
      "signal_id": 17790,
      "name": "39550_2_efd"
    },
    {
      "signal_id": 17791,
      "name": "39550_2_vs"
    },
    {
      "signal_id": 17792,
      "name": "39550_3_speed"
    },
    {
      "signal_id": 17793,
      "name": "39550_3_pmech"
    },
    {
      "signal_id": 17794,
      "name": "39550_3_efd"
    },
    {
      "signal_id": 17795,
      "name": "39550_3_vs"
    },
    {
      "signal_id": 17796,
      "name": "39553_1_speed"
    },
    {
      "signal_id": 17797,
      "name": "39553_1_pmech"
    },
    {
      "signal_id": 17798,
      "name": "39553_1_efd"
    },
    {
      "signal_id": 17799,
      "name": "39553_1_vs"
    },
    {
      "signal_id": 17800,
      "name": "39553_2_speed"
    },
    {
      "signal_id": 17801,
      "name": "39553_2_pmech"
    },
    {
      "signal_id": 17802,
      "name": "39553_2_efd"
    },
    {
      "signal_id": 17803,
      "name": "39553_2_vs"
    },
    {
      "signal_id": 17804,
      "name": "39556_1_speed"
    },
    {
      "signal_id": 17805,
      "name": "39556_1_pmech"
    },
    {
      "signal_id": 17806,
      "name": "39556_1_efd"
    },
    {
      "signal_id": 17807,
      "name": "39556_1_vs"
    },
    {
      "signal_id": 17808,
      "name": "39561_1_speed"
    },
    {
      "signal_id": 17809,
      "name": "39561_1_pmech"
    },
    {
      "signal_id": 17810,
      "name": "39561_1_efd"
    },
    {
      "signal_id": 17811,
      "name": "39561_1_vs"
    },
    {
      "signal_id": 17812,
      "name": "39562_1_speed"
    },
    {
      "signal_id": 17813,
      "name": "39562_1_pmech"
    },
    {
      "signal_id": 17814,
      "name": "39562_1_efd"
    },
    {
      "signal_id": 17815,
      "name": "39562_1_vs"
    },
    {
      "signal_id": 17816,
      "name": "39563_1_speed"
    },
    {
      "signal_id": 17817,
      "name": "39563_1_pmech"
    },
    {
      "signal_id": 17818,
      "name": "39563_1_efd"
    },
    {
      "signal_id": 17819,
      "name": "39563_1_vs"
    },
    {
      "signal_id": 17820,
      "name": "39564_1_speed"
    },
    {
      "signal_id": 17821,
      "name": "39564_1_pmech"
    },
    {
      "signal_id": 17822,
      "name": "39564_1_efd"
    },
    {
      "signal_id": 17823,
      "name": "39564_1_vs"
    },
    {
      "signal_id": 17824,
      "name": "39565_1_speed"
    },
    {
      "signal_id": 17825,
      "name": "39565_1_pmech"
    },
    {
      "signal_id": 17826,
      "name": "39565_1_efd"
    },
    {
      "signal_id": 17827,
      "name": "39565_1_vs"
    },
    {
      "signal_id": 17828,
      "name": "39566_1_speed"
    },
    {
      "signal_id": 17829,
      "name": "39566_1_pmech"
    },
    {
      "signal_id": 17830,
      "name": "39566_1_efd"
    },
    {
      "signal_id": 17831,
      "name": "39566_1_vs"
    },
    {
      "signal_id": 17832,
      "name": "39570_1_speed"
    },
    {
      "signal_id": 17833,
      "name": "39570_1_pmech"
    },
    {
      "signal_id": 17834,
      "name": "39570_1_efd"
    },
    {
      "signal_id": 17835,
      "name": "39570_1_vs"
    },
    {
      "signal_id": 17836,
      "name": "39570_2_speed"
    },
    {
      "signal_id": 17837,
      "name": "39570_2_pmech"
    },
    {
      "signal_id": 17838,
      "name": "39570_2_efd"
    },
    {
      "signal_id": 17839,
      "name": "39570_2_vs"
    },
    {
      "signal_id": 17840,
      "name": "39570_3_speed"
    },
    {
      "signal_id": 17841,
      "name": "39570_3_pmech"
    },
    {
      "signal_id": 17842,
      "name": "39570_3_efd"
    },
    {
      "signal_id": 17843,
      "name": "39570_3_vs"
    },
    {
      "signal_id": 17844,
      "name": "39574_1_speed"
    },
    {
      "signal_id": 17845,
      "name": "39574_1_pmech"
    },
    {
      "signal_id": 17846,
      "name": "39574_1_efd"
    },
    {
      "signal_id": 17847,
      "name": "39574_1_vs"
    },
    {
      "signal_id": 17848,
      "name": "39575_1_speed"
    },
    {
      "signal_id": 17849,
      "name": "39575_1_pmech"
    },
    {
      "signal_id": 17850,
      "name": "39575_1_efd"
    },
    {
      "signal_id": 17851,
      "name": "39575_1_vs"
    },
    {
      "signal_id": 17852,
      "name": "39579_1_speed"
    },
    {
      "signal_id": 17853,
      "name": "39579_1_pmech"
    },
    {
      "signal_id": 17854,
      "name": "39579_1_efd"
    },
    {
      "signal_id": 17855,
      "name": "39579_1_vs"
    },
    {
      "signal_id": 17856,
      "name": "39580_1_speed"
    },
    {
      "signal_id": 17857,
      "name": "39580_1_pmech"
    },
    {
      "signal_id": 17858,
      "name": "39580_1_efd"
    },
    {
      "signal_id": 17859,
      "name": "39580_1_vs"
    },
    {
      "signal_id": 17860,
      "name": "39580_2_speed"
    },
    {
      "signal_id": 17861,
      "name": "39580_2_pmech"
    },
    {
      "signal_id": 17862,
      "name": "39580_2_efd"
    },
    {
      "signal_id": 17863,
      "name": "39580_2_vs"
    },
    {
      "signal_id": 17864,
      "name": "39584_1_speed"
    },
    {
      "signal_id": 17865,
      "name": "39584_1_pmech"
    },
    {
      "signal_id": 17866,
      "name": "39584_1_efd"
    },
    {
      "signal_id": 17867,
      "name": "39584_1_vs"
    },
    {
      "signal_id": 17868,
      "name": "39587_1_speed"
    },
    {
      "signal_id": 17869,
      "name": "39587_1_pmech"
    },
    {
      "signal_id": 17870,
      "name": "39587_1_efd"
    },
    {
      "signal_id": 17871,
      "name": "39587_1_vs"
    },
    {
      "signal_id": 17872,
      "name": "39587_2_speed"
    },
    {
      "signal_id": 17873,
      "name": "39587_2_pmech"
    },
    {
      "signal_id": 17874,
      "name": "39587_2_efd"
    },
    {
      "signal_id": 17875,
      "name": "39587_2_vs"
    },
    {
      "signal_id": 17876,
      "name": "39587_3_speed"
    },
    {
      "signal_id": 17877,
      "name": "39587_3_pmech"
    },
    {
      "signal_id": 17878,
      "name": "39587_3_efd"
    },
    {
      "signal_id": 17879,
      "name": "39587_3_vs"
    },
    {
      "signal_id": 17880,
      "name": "39591_1_speed"
    },
    {
      "signal_id": 17881,
      "name": "39591_1_pmech"
    },
    {
      "signal_id": 17882,
      "name": "39591_1_efd"
    },
    {
      "signal_id": 17883,
      "name": "39591_1_vs"
    },
    {
      "signal_id": 17884,
      "name": "39593_1_speed"
    },
    {
      "signal_id": 17885,
      "name": "39593_1_pmech"
    },
    {
      "signal_id": 17886,
      "name": "39593_1_efd"
    },
    {
      "signal_id": 17887,
      "name": "39593_1_vs"
    },
    {
      "signal_id": 17888,
      "name": "39593_2_speed"
    },
    {
      "signal_id": 17889,
      "name": "39593_2_pmech"
    },
    {
      "signal_id": 17890,
      "name": "39593_2_efd"
    },
    {
      "signal_id": 17891,
      "name": "39593_2_vs"
    },
    {
      "signal_id": 17892,
      "name": "39594_1_speed"
    },
    {
      "signal_id": 17893,
      "name": "39594_1_pmech"
    },
    {
      "signal_id": 17894,
      "name": "39594_1_efd"
    },
    {
      "signal_id": 17895,
      "name": "39594_1_vs"
    },
    {
      "signal_id": 17896,
      "name": "39594_2_speed"
    },
    {
      "signal_id": 17897,
      "name": "39594_2_pmech"
    },
    {
      "signal_id": 17898,
      "name": "39594_2_efd"
    },
    {
      "signal_id": 17899,
      "name": "39594_2_vs"
    },
    {
      "signal_id": 17900,
      "name": "39598_1_speed"
    },
    {
      "signal_id": 17901,
      "name": "39598_1_pmech"
    },
    {
      "signal_id": 17902,
      "name": "39598_1_efd"
    },
    {
      "signal_id": 17903,
      "name": "39598_1_vs"
    },
    {
      "signal_id": 17904,
      "name": "39602_1_speed"
    },
    {
      "signal_id": 17905,
      "name": "39602_1_pmech"
    },
    {
      "signal_id": 17906,
      "name": "39602_1_efd"
    },
    {
      "signal_id": 17907,
      "name": "39602_1_vs"
    },
    {
      "signal_id": 17908,
      "name": "39615_1_speed"
    },
    {
      "signal_id": 17909,
      "name": "39615_1_pmech"
    },
    {
      "signal_id": 17910,
      "name": "39615_1_efd"
    },
    {
      "signal_id": 17911,
      "name": "39615_1_vs"
    },
    {
      "signal_id": 17912,
      "name": "39618_1_speed"
    },
    {
      "signal_id": 17913,
      "name": "39618_1_pmech"
    },
    {
      "signal_id": 17914,
      "name": "39618_1_efd"
    },
    {
      "signal_id": 17915,
      "name": "39618_1_vs"
    },
    {
      "signal_id": 17916,
      "name": "39619_1_speed"
    },
    {
      "signal_id": 17917,
      "name": "39619_1_pmech"
    },
    {
      "signal_id": 17918,
      "name": "39619_1_efd"
    },
    {
      "signal_id": 17919,
      "name": "39619_1_vs"
    },
    {
      "signal_id": 17920,
      "name": "39619_2_speed"
    },
    {
      "signal_id": 17921,
      "name": "39619_2_pmech"
    },
    {
      "signal_id": 17922,
      "name": "39619_2_efd"
    },
    {
      "signal_id": 17923,
      "name": "39619_2_vs"
    },
    {
      "signal_id": 17924,
      "name": "39623_1_speed"
    },
    {
      "signal_id": 17925,
      "name": "39623_1_pmech"
    },
    {
      "signal_id": 17926,
      "name": "39623_1_efd"
    },
    {
      "signal_id": 17927,
      "name": "39623_1_vs"
    },
    {
      "signal_id": 17928,
      "name": "39623_2_speed"
    },
    {
      "signal_id": 17929,
      "name": "39623_2_pmech"
    },
    {
      "signal_id": 17930,
      "name": "39623_2_efd"
    },
    {
      "signal_id": 17931,
      "name": "39623_2_vs"
    },
    {
      "signal_id": 17932,
      "name": "39624_1_speed"
    },
    {
      "signal_id": 17933,
      "name": "39624_1_pmech"
    },
    {
      "signal_id": 17934,
      "name": "39624_1_efd"
    },
    {
      "signal_id": 17935,
      "name": "39624_1_vs"
    },
    {
      "signal_id": 17936,
      "name": "39624_2_speed"
    },
    {
      "signal_id": 17937,
      "name": "39624_2_pmech"
    },
    {
      "signal_id": 17938,
      "name": "39624_2_efd"
    },
    {
      "signal_id": 17939,
      "name": "39624_2_vs"
    },
    {
      "signal_id": 17940,
      "name": "39625_1_speed"
    },
    {
      "signal_id": 17941,
      "name": "39625_1_pmech"
    },
    {
      "signal_id": 17942,
      "name": "39625_1_efd"
    },
    {
      "signal_id": 17943,
      "name": "39625_1_vs"
    },
    {
      "signal_id": 17944,
      "name": "39625_2_speed"
    },
    {
      "signal_id": 17945,
      "name": "39625_2_pmech"
    },
    {
      "signal_id": 17946,
      "name": "39625_2_efd"
    },
    {
      "signal_id": 17947,
      "name": "39625_2_vs"
    },
    {
      "signal_id": 17948,
      "name": "39640_1_speed"
    },
    {
      "signal_id": 17949,
      "name": "39640_1_pmech"
    },
    {
      "signal_id": 17950,
      "name": "39640_1_efd"
    },
    {
      "signal_id": 17951,
      "name": "39640_1_vs"
    },
    {
      "signal_id": 17952,
      "name": "39640_2_speed"
    },
    {
      "signal_id": 17953,
      "name": "39640_2_pmech"
    },
    {
      "signal_id": 17954,
      "name": "39640_2_efd"
    },
    {
      "signal_id": 17955,
      "name": "39640_2_vs"
    },
    {
      "signal_id": 17956,
      "name": "39642_1_speed"
    },
    {
      "signal_id": 17957,
      "name": "39642_1_pmech"
    },
    {
      "signal_id": 17958,
      "name": "39642_1_efd"
    },
    {
      "signal_id": 17959,
      "name": "39642_1_vs"
    },
    {
      "signal_id": 17960,
      "name": "39642_2_speed"
    },
    {
      "signal_id": 17961,
      "name": "39642_2_pmech"
    },
    {
      "signal_id": 17962,
      "name": "39642_2_efd"
    },
    {
      "signal_id": 17963,
      "name": "39642_2_vs"
    },
    {
      "signal_id": 17964,
      "name": "39642_3_speed"
    },
    {
      "signal_id": 17965,
      "name": "39642_3_pmech"
    },
    {
      "signal_id": 17966,
      "name": "39642_3_efd"
    },
    {
      "signal_id": 17967,
      "name": "39642_3_vs"
    },
    {
      "signal_id": 17968,
      "name": "39642_4_speed"
    },
    {
      "signal_id": 17969,
      "name": "39642_4_pmech"
    },
    {
      "signal_id": 17970,
      "name": "39642_4_efd"
    },
    {
      "signal_id": 17971,
      "name": "39642_4_vs"
    },
    {
      "signal_id": 17972,
      "name": "39645_1_speed"
    },
    {
      "signal_id": 17973,
      "name": "39645_1_pmech"
    },
    {
      "signal_id": 17974,
      "name": "39645_1_efd"
    },
    {
      "signal_id": 17975,
      "name": "39645_1_vs"
    },
    {
      "signal_id": 17976,
      "name": "40700_1_speed"
    },
    {
      "signal_id": 17977,
      "name": "40700_1_pmech"
    },
    {
      "signal_id": 17978,
      "name": "40700_1_efd"
    },
    {
      "signal_id": 17979,
      "name": "40700_1_vs"
    },
    {
      "signal_id": 17980,
      "name": "40700_2_speed"
    },
    {
      "signal_id": 17981,
      "name": "40700_2_pmech"
    },
    {
      "signal_id": 17982,
      "name": "40700_2_efd"
    },
    {
      "signal_id": 17983,
      "name": "40700_2_vs"
    },
    {
      "signal_id": 17984,
      "name": "40700_3_speed"
    },
    {
      "signal_id": 17985,
      "name": "40700_3_pmech"
    },
    {
      "signal_id": 17986,
      "name": "40700_3_efd"
    },
    {
      "signal_id": 17987,
      "name": "40700_3_vs"
    },
    {
      "signal_id": 17988,
      "name": "40714_1_speed"
    },
    {
      "signal_id": 17989,
      "name": "40714_1_pmech"
    },
    {
      "signal_id": 17990,
      "name": "40714_1_efd"
    },
    {
      "signal_id": 17991,
      "name": "40714_1_vs"
    },
    {
      "signal_id": 17992,
      "name": "40715_1_speed"
    },
    {
      "signal_id": 17993,
      "name": "40715_1_pmech"
    },
    {
      "signal_id": 17994,
      "name": "40715_1_efd"
    },
    {
      "signal_id": 17995,
      "name": "40715_1_vs"
    },
    {
      "signal_id": 17996,
      "name": "40716_1_speed"
    },
    {
      "signal_id": 17997,
      "name": "40716_1_pmech"
    },
    {
      "signal_id": 17998,
      "name": "40716_1_efd"
    },
    {
      "signal_id": 17999,
      "name": "40716_1_vs"
    },
    {
      "signal_id": 18000,
      "name": "40717_1_speed"
    },
    {
      "signal_id": 18001,
      "name": "40717_1_pmech"
    },
    {
      "signal_id": 18002,
      "name": "40717_1_efd"
    },
    {
      "signal_id": 18003,
      "name": "40717_1_vs"
    },
    {
      "signal_id": 18004,
      "name": "40722_1_speed"
    },
    {
      "signal_id": 18005,
      "name": "40722_1_pmech"
    },
    {
      "signal_id": 18006,
      "name": "40722_1_efd"
    },
    {
      "signal_id": 18007,
      "name": "40722_1_vs"
    },
    {
      "signal_id": 18008,
      "name": "40724_1_speed"
    },
    {
      "signal_id": 18009,
      "name": "40724_1_pmech"
    },
    {
      "signal_id": 18010,
      "name": "40724_1_efd"
    },
    {
      "signal_id": 18011,
      "name": "40724_1_vs"
    },
    {
      "signal_id": 18012,
      "name": "40729_1_speed"
    },
    {
      "signal_id": 18013,
      "name": "40729_1_pmech"
    },
    {
      "signal_id": 18014,
      "name": "40729_1_efd"
    },
    {
      "signal_id": 18015,
      "name": "40729_1_vs"
    },
    {
      "signal_id": 18016,
      "name": "40729_2_speed"
    },
    {
      "signal_id": 18017,
      "name": "40729_2_pmech"
    },
    {
      "signal_id": 18018,
      "name": "40729_2_efd"
    },
    {
      "signal_id": 18019,
      "name": "40729_2_vs"
    },
    {
      "signal_id": 18020,
      "name": "40730_1_speed"
    },
    {
      "signal_id": 18021,
      "name": "40730_1_pmech"
    },
    {
      "signal_id": 18022,
      "name": "40730_1_efd"
    },
    {
      "signal_id": 18023,
      "name": "40730_1_vs"
    },
    {
      "signal_id": 18024,
      "name": "40735_1_speed"
    },
    {
      "signal_id": 18025,
      "name": "40735_1_pmech"
    },
    {
      "signal_id": 18026,
      "name": "40735_1_efd"
    },
    {
      "signal_id": 18027,
      "name": "40735_1_vs"
    },
    {
      "signal_id": 18028,
      "name": "40735_2_speed"
    },
    {
      "signal_id": 18029,
      "name": "40735_2_pmech"
    },
    {
      "signal_id": 18030,
      "name": "40735_2_efd"
    },
    {
      "signal_id": 18031,
      "name": "40735_2_vs"
    },
    {
      "signal_id": 18032,
      "name": "40735_3_speed"
    },
    {
      "signal_id": 18033,
      "name": "40735_3_pmech"
    },
    {
      "signal_id": 18034,
      "name": "40735_3_efd"
    },
    {
      "signal_id": 18035,
      "name": "40735_3_vs"
    },
    {
      "signal_id": 18036,
      "name": "40744_1_speed"
    },
    {
      "signal_id": 18037,
      "name": "40744_1_pmech"
    },
    {
      "signal_id": 18038,
      "name": "40744_1_efd"
    },
    {
      "signal_id": 18039,
      "name": "40744_1_vs"
    },
    {
      "signal_id": 18040,
      "name": "40744_2_speed"
    },
    {
      "signal_id": 18041,
      "name": "40744_2_pmech"
    },
    {
      "signal_id": 18042,
      "name": "40744_2_efd"
    },
    {
      "signal_id": 18043,
      "name": "40744_2_vs"
    },
    {
      "signal_id": 18044,
      "name": "40744_3_speed"
    },
    {
      "signal_id": 18045,
      "name": "40744_3_pmech"
    },
    {
      "signal_id": 18046,
      "name": "40744_3_efd"
    },
    {
      "signal_id": 18047,
      "name": "40744_3_vs"
    },
    {
      "signal_id": 18048,
      "name": "40746_1_speed"
    },
    {
      "signal_id": 18049,
      "name": "40746_1_pmech"
    },
    {
      "signal_id": 18050,
      "name": "40746_1_efd"
    },
    {
      "signal_id": 18051,
      "name": "40746_1_vs"
    },
    {
      "signal_id": 18052,
      "name": "40746_2_speed"
    },
    {
      "signal_id": 18053,
      "name": "40746_2_pmech"
    },
    {
      "signal_id": 18054,
      "name": "40746_2_efd"
    },
    {
      "signal_id": 18055,
      "name": "40746_2_vs"
    },
    {
      "signal_id": 18056,
      "name": "40746_3_speed"
    },
    {
      "signal_id": 18057,
      "name": "40746_3_pmech"
    },
    {
      "signal_id": 18058,
      "name": "40746_3_efd"
    },
    {
      "signal_id": 18059,
      "name": "40746_3_vs"
    },
    {
      "signal_id": 18060,
      "name": "40755_1_speed"
    },
    {
      "signal_id": 18061,
      "name": "40755_1_pmech"
    },
    {
      "signal_id": 18062,
      "name": "40755_1_efd"
    },
    {
      "signal_id": 18063,
      "name": "40755_1_vs"
    },
    {
      "signal_id": 18064,
      "name": "40761_1_speed"
    },
    {
      "signal_id": 18065,
      "name": "40761_1_pmech"
    },
    {
      "signal_id": 18066,
      "name": "40761_1_efd"
    },
    {
      "signal_id": 18067,
      "name": "40761_1_vs"
    },
    {
      "signal_id": 18068,
      "name": "40762_1_speed"
    },
    {
      "signal_id": 18069,
      "name": "40762_1_pmech"
    },
    {
      "signal_id": 18070,
      "name": "40762_1_efd"
    },
    {
      "signal_id": 18071,
      "name": "40762_1_vs"
    },
    {
      "signal_id": 18072,
      "name": "40763_1_speed"
    },
    {
      "signal_id": 18073,
      "name": "40763_1_pmech"
    },
    {
      "signal_id": 18074,
      "name": "40763_1_efd"
    },
    {
      "signal_id": 18075,
      "name": "40763_1_vs"
    },
    {
      "signal_id": 18076,
      "name": "40764_1_speed"
    },
    {
      "signal_id": 18077,
      "name": "40764_1_pmech"
    },
    {
      "signal_id": 18078,
      "name": "40764_1_efd"
    },
    {
      "signal_id": 18079,
      "name": "40764_1_vs"
    },
    {
      "signal_id": 18080,
      "name": "40765_1_speed"
    },
    {
      "signal_id": 18081,
      "name": "40765_1_pmech"
    },
    {
      "signal_id": 18082,
      "name": "40765_1_efd"
    },
    {
      "signal_id": 18083,
      "name": "40765_1_vs"
    },
    {
      "signal_id": 18084,
      "name": "40766_1_speed"
    },
    {
      "signal_id": 18085,
      "name": "40766_1_pmech"
    },
    {
      "signal_id": 18086,
      "name": "40766_1_efd"
    },
    {
      "signal_id": 18087,
      "name": "40766_1_vs"
    },
    {
      "signal_id": 18088,
      "name": "40769_1_speed"
    },
    {
      "signal_id": 18089,
      "name": "40769_1_pmech"
    },
    {
      "signal_id": 18090,
      "name": "40769_1_efd"
    },
    {
      "signal_id": 18091,
      "name": "40769_1_vs"
    },
    {
      "signal_id": 18092,
      "name": "40774_1_speed"
    },
    {
      "signal_id": 18093,
      "name": "40774_1_pmech"
    },
    {
      "signal_id": 18094,
      "name": "40774_1_efd"
    },
    {
      "signal_id": 18095,
      "name": "40774_1_vs"
    },
    {
      "signal_id": 18096,
      "name": "40778_1_speed"
    },
    {
      "signal_id": 18097,
      "name": "40778_1_pmech"
    },
    {
      "signal_id": 18098,
      "name": "40778_1_efd"
    },
    {
      "signal_id": 18099,
      "name": "40778_1_vs"
    },
    {
      "signal_id": 18100,
      "name": "40779_1_speed"
    },
    {
      "signal_id": 18101,
      "name": "40779_1_pmech"
    },
    {
      "signal_id": 18102,
      "name": "40779_1_efd"
    },
    {
      "signal_id": 18103,
      "name": "40779_1_vs"
    },
    {
      "signal_id": 18104,
      "name": "40780_1_speed"
    },
    {
      "signal_id": 18105,
      "name": "40780_1_pmech"
    },
    {
      "signal_id": 18106,
      "name": "40780_1_efd"
    },
    {
      "signal_id": 18107,
      "name": "40780_1_vs"
    },
    {
      "signal_id": 18108,
      "name": "40787_1_speed"
    },
    {
      "signal_id": 18109,
      "name": "40787_1_pmech"
    },
    {
      "signal_id": 18110,
      "name": "40787_1_efd"
    },
    {
      "signal_id": 18111,
      "name": "40787_1_vs"
    },
    {
      "signal_id": 18112,
      "name": "40788_1_speed"
    },
    {
      "signal_id": 18113,
      "name": "40788_1_pmech"
    },
    {
      "signal_id": 18114,
      "name": "40788_1_efd"
    },
    {
      "signal_id": 18115,
      "name": "40788_1_vs"
    },
    {
      "signal_id": 18116,
      "name": "40788_2_speed"
    },
    {
      "signal_id": 18117,
      "name": "40788_2_pmech"
    },
    {
      "signal_id": 18118,
      "name": "40788_2_efd"
    },
    {
      "signal_id": 18119,
      "name": "40788_2_vs"
    },
    {
      "signal_id": 18120,
      "name": "40788_3_speed"
    },
    {
      "signal_id": 18121,
      "name": "40788_3_pmech"
    },
    {
      "signal_id": 18122,
      "name": "40788_3_efd"
    },
    {
      "signal_id": 18123,
      "name": "40788_3_vs"
    },
    {
      "signal_id": 18124,
      "name": "40791_1_speed"
    },
    {
      "signal_id": 18125,
      "name": "40791_1_pmech"
    },
    {
      "signal_id": 18126,
      "name": "40791_1_efd"
    },
    {
      "signal_id": 18127,
      "name": "40791_1_vs"
    },
    {
      "signal_id": 18128,
      "name": "40791_2_speed"
    },
    {
      "signal_id": 18129,
      "name": "40791_2_pmech"
    },
    {
      "signal_id": 18130,
      "name": "40791_2_efd"
    },
    {
      "signal_id": 18131,
      "name": "40791_2_vs"
    },
    {
      "signal_id": 18132,
      "name": "40791_3_speed"
    },
    {
      "signal_id": 18133,
      "name": "40791_3_pmech"
    },
    {
      "signal_id": 18134,
      "name": "40791_3_efd"
    },
    {
      "signal_id": 18135,
      "name": "40791_3_vs"
    },
    {
      "signal_id": 18136,
      "name": "40793_1_speed"
    },
    {
      "signal_id": 18137,
      "name": "40793_1_pmech"
    },
    {
      "signal_id": 18138,
      "name": "40793_1_efd"
    },
    {
      "signal_id": 18139,
      "name": "40793_1_vs"
    },
    {
      "signal_id": 18140,
      "name": "40796_1_speed"
    },
    {
      "signal_id": 18141,
      "name": "40796_1_pmech"
    },
    {
      "signal_id": 18142,
      "name": "40796_1_efd"
    },
    {
      "signal_id": 18143,
      "name": "40796_1_vs"
    },
    {
      "signal_id": 18144,
      "name": "40797_1_speed"
    },
    {
      "signal_id": 18145,
      "name": "40797_1_pmech"
    },
    {
      "signal_id": 18146,
      "name": "40797_1_efd"
    },
    {
      "signal_id": 18147,
      "name": "40797_1_vs"
    },
    {
      "signal_id": 18148,
      "name": "40798_1_speed"
    },
    {
      "signal_id": 18149,
      "name": "40798_1_pmech"
    },
    {
      "signal_id": 18150,
      "name": "40798_1_efd"
    },
    {
      "signal_id": 18151,
      "name": "40798_1_vs"
    },
    {
      "signal_id": 18152,
      "name": "40799_1_speed"
    },
    {
      "signal_id": 18153,
      "name": "40799_1_pmech"
    },
    {
      "signal_id": 18154,
      "name": "40799_1_efd"
    },
    {
      "signal_id": 18155,
      "name": "40799_1_vs"
    },
    {
      "signal_id": 18156,
      "name": "40805_1_speed"
    },
    {
      "signal_id": 18157,
      "name": "40805_1_pmech"
    },
    {
      "signal_id": 18158,
      "name": "40805_1_efd"
    },
    {
      "signal_id": 18159,
      "name": "40805_1_vs"
    },
    {
      "signal_id": 18160,
      "name": "40807_1_speed"
    },
    {
      "signal_id": 18161,
      "name": "40807_1_pmech"
    },
    {
      "signal_id": 18162,
      "name": "40807_1_efd"
    },
    {
      "signal_id": 18163,
      "name": "40807_1_vs"
    },
    {
      "signal_id": 18164,
      "name": "40807_2_speed"
    },
    {
      "signal_id": 18165,
      "name": "40807_2_pmech"
    },
    {
      "signal_id": 18166,
      "name": "40807_2_efd"
    },
    {
      "signal_id": 18167,
      "name": "40807_2_vs"
    },
    {
      "signal_id": 18168,
      "name": "40807_3_speed"
    },
    {
      "signal_id": 18169,
      "name": "40807_3_pmech"
    },
    {
      "signal_id": 18170,
      "name": "40807_3_efd"
    },
    {
      "signal_id": 18171,
      "name": "40807_3_vs"
    },
    {
      "signal_id": 18172,
      "name": "40807_4_speed"
    },
    {
      "signal_id": 18173,
      "name": "40807_4_pmech"
    },
    {
      "signal_id": 18174,
      "name": "40807_4_efd"
    },
    {
      "signal_id": 18175,
      "name": "40807_4_vs"
    },
    {
      "signal_id": 18176,
      "name": "40807_5_speed"
    },
    {
      "signal_id": 18177,
      "name": "40807_5_pmech"
    },
    {
      "signal_id": 18178,
      "name": "40807_5_efd"
    },
    {
      "signal_id": 18179,
      "name": "40807_5_vs"
    },
    {
      "signal_id": 18180,
      "name": "40807_6_speed"
    },
    {
      "signal_id": 18181,
      "name": "40807_6_pmech"
    },
    {
      "signal_id": 18182,
      "name": "40807_6_efd"
    },
    {
      "signal_id": 18183,
      "name": "40807_6_vs"
    },
    {
      "signal_id": 18184,
      "name": "40807_8_speed"
    },
    {
      "signal_id": 18185,
      "name": "40807_8_pmech"
    },
    {
      "signal_id": 18186,
      "name": "40807_8_efd"
    },
    {
      "signal_id": 18187,
      "name": "40807_8_vs"
    },
    {
      "signal_id": 18188,
      "name": "40814_1_speed"
    },
    {
      "signal_id": 18189,
      "name": "40814_1_pmech"
    },
    {
      "signal_id": 18190,
      "name": "40814_1_efd"
    },
    {
      "signal_id": 18191,
      "name": "40814_1_vs"
    },
    {
      "signal_id": 18192,
      "name": "40814_2_speed"
    },
    {
      "signal_id": 18193,
      "name": "40814_2_pmech"
    },
    {
      "signal_id": 18194,
      "name": "40814_2_efd"
    },
    {
      "signal_id": 18195,
      "name": "40814_2_vs"
    },
    {
      "signal_id": 18196,
      "name": "40815_1_speed"
    },
    {
      "signal_id": 18197,
      "name": "40815_1_pmech"
    },
    {
      "signal_id": 18198,
      "name": "40815_1_efd"
    },
    {
      "signal_id": 18199,
      "name": "40815_1_vs"
    },
    {
      "signal_id": 18200,
      "name": "40815_2_speed"
    },
    {
      "signal_id": 18201,
      "name": "40815_2_pmech"
    },
    {
      "signal_id": 18202,
      "name": "40815_2_efd"
    },
    {
      "signal_id": 18203,
      "name": "40815_2_vs"
    },
    {
      "signal_id": 18204,
      "name": "40818_1_speed"
    },
    {
      "signal_id": 18205,
      "name": "40818_1_pmech"
    },
    {
      "signal_id": 18206,
      "name": "40818_1_efd"
    },
    {
      "signal_id": 18207,
      "name": "40818_1_vs"
    },
    {
      "signal_id": 18208,
      "name": "40818_2_speed"
    },
    {
      "signal_id": 18209,
      "name": "40818_2_pmech"
    },
    {
      "signal_id": 18210,
      "name": "40818_2_efd"
    },
    {
      "signal_id": 18211,
      "name": "40818_2_vs"
    },
    {
      "signal_id": 18212,
      "name": "40820_1_speed"
    },
    {
      "signal_id": 18213,
      "name": "40820_1_pmech"
    },
    {
      "signal_id": 18214,
      "name": "40820_1_efd"
    },
    {
      "signal_id": 18215,
      "name": "40820_1_vs"
    },
    {
      "signal_id": 18216,
      "name": "40820_3_speed"
    },
    {
      "signal_id": 18217,
      "name": "40820_3_pmech"
    },
    {
      "signal_id": 18218,
      "name": "40820_3_efd"
    },
    {
      "signal_id": 18219,
      "name": "40820_3_vs"
    },
    {
      "signal_id": 18220,
      "name": "40820_4_speed"
    },
    {
      "signal_id": 18221,
      "name": "40820_4_pmech"
    },
    {
      "signal_id": 18222,
      "name": "40820_4_efd"
    },
    {
      "signal_id": 18223,
      "name": "40820_4_vs"
    },
    {
      "signal_id": 18224,
      "name": "40820_6_speed"
    },
    {
      "signal_id": 18225,
      "name": "40820_6_pmech"
    },
    {
      "signal_id": 18226,
      "name": "40820_6_efd"
    },
    {
      "signal_id": 18227,
      "name": "40820_6_vs"
    },
    {
      "signal_id": 18228,
      "name": "40820_7_speed"
    },
    {
      "signal_id": 18229,
      "name": "40820_7_pmech"
    },
    {
      "signal_id": 18230,
      "name": "40820_7_efd"
    },
    {
      "signal_id": 18231,
      "name": "40820_7_vs"
    },
    {
      "signal_id": 18232,
      "name": "40820_8_speed"
    },
    {
      "signal_id": 18233,
      "name": "40820_8_pmech"
    },
    {
      "signal_id": 18234,
      "name": "40820_8_efd"
    },
    {
      "signal_id": 18235,
      "name": "40820_8_vs"
    },
    {
      "signal_id": 18236,
      "name": "40820_9_speed"
    },
    {
      "signal_id": 18237,
      "name": "40820_9_pmech"
    },
    {
      "signal_id": 18238,
      "name": "40820_9_efd"
    },
    {
      "signal_id": 18239,
      "name": "40820_9_vs"
    },
    {
      "signal_id": 18240,
      "name": "40823_1_speed"
    },
    {
      "signal_id": 18241,
      "name": "40823_1_pmech"
    },
    {
      "signal_id": 18242,
      "name": "40823_1_efd"
    },
    {
      "signal_id": 18243,
      "name": "40823_1_vs"
    },
    {
      "signal_id": 18244,
      "name": "40823_2_speed"
    },
    {
      "signal_id": 18245,
      "name": "40823_2_pmech"
    },
    {
      "signal_id": 18246,
      "name": "40823_2_efd"
    },
    {
      "signal_id": 18247,
      "name": "40823_2_vs"
    },
    {
      "signal_id": 18248,
      "name": "40824_1_speed"
    },
    {
      "signal_id": 18249,
      "name": "40824_1_pmech"
    },
    {
      "signal_id": 18250,
      "name": "40824_1_efd"
    },
    {
      "signal_id": 18251,
      "name": "40824_1_vs"
    },
    {
      "signal_id": 18252,
      "name": "40824_2_speed"
    },
    {
      "signal_id": 18253,
      "name": "40824_2_pmech"
    },
    {
      "signal_id": 18254,
      "name": "40824_2_efd"
    },
    {
      "signal_id": 18255,
      "name": "40824_2_vs"
    },
    {
      "signal_id": 18256,
      "name": "40825_1_speed"
    },
    {
      "signal_id": 18257,
      "name": "40825_1_pmech"
    },
    {
      "signal_id": 18258,
      "name": "40825_1_efd"
    },
    {
      "signal_id": 18259,
      "name": "40825_1_vs"
    },
    {
      "signal_id": 18260,
      "name": "40831_1_speed"
    },
    {
      "signal_id": 18261,
      "name": "40831_1_pmech"
    },
    {
      "signal_id": 18262,
      "name": "40831_1_efd"
    },
    {
      "signal_id": 18263,
      "name": "40831_1_vs"
    },
    {
      "signal_id": 18264,
      "name": "40832_1_speed"
    },
    {
      "signal_id": 18265,
      "name": "40832_1_pmech"
    },
    {
      "signal_id": 18266,
      "name": "40832_1_efd"
    },
    {
      "signal_id": 18267,
      "name": "40832_1_vs"
    },
    {
      "signal_id": 18268,
      "name": "40833_1_speed"
    },
    {
      "signal_id": 18269,
      "name": "40833_1_pmech"
    },
    {
      "signal_id": 18270,
      "name": "40833_1_efd"
    },
    {
      "signal_id": 18271,
      "name": "40833_1_vs"
    },
    {
      "signal_id": 18272,
      "name": "40836_1_speed"
    },
    {
      "signal_id": 18273,
      "name": "40836_1_pmech"
    },
    {
      "signal_id": 18274,
      "name": "40836_1_efd"
    },
    {
      "signal_id": 18275,
      "name": "40836_1_vs"
    },
    {
      "signal_id": 18276,
      "name": "40836_2_speed"
    },
    {
      "signal_id": 18277,
      "name": "40836_2_pmech"
    },
    {
      "signal_id": 18278,
      "name": "40836_2_efd"
    },
    {
      "signal_id": 18279,
      "name": "40836_2_vs"
    },
    {
      "signal_id": 18280,
      "name": "40836_3_speed"
    },
    {
      "signal_id": 18281,
      "name": "40836_3_pmech"
    },
    {
      "signal_id": 18282,
      "name": "40836_3_efd"
    },
    {
      "signal_id": 18283,
      "name": "40836_3_vs"
    },
    {
      "signal_id": 18284,
      "name": "40836_4_speed"
    },
    {
      "signal_id": 18285,
      "name": "40836_4_pmech"
    },
    {
      "signal_id": 18286,
      "name": "40836_4_efd"
    },
    {
      "signal_id": 18287,
      "name": "40836_4_vs"
    },
    {
      "signal_id": 18288,
      "name": "40836_5_speed"
    },
    {
      "signal_id": 18289,
      "name": "40836_5_pmech"
    },
    {
      "signal_id": 18290,
      "name": "40836_5_efd"
    },
    {
      "signal_id": 18291,
      "name": "40836_5_vs"
    },
    {
      "signal_id": 18292,
      "name": "40841_1_speed"
    },
    {
      "signal_id": 18293,
      "name": "40841_1_pmech"
    },
    {
      "signal_id": 18294,
      "name": "40841_1_efd"
    },
    {
      "signal_id": 18295,
      "name": "40841_1_vs"
    },
    {
      "signal_id": 18296,
      "name": "40844_1_speed"
    },
    {
      "signal_id": 18297,
      "name": "40844_1_pmech"
    },
    {
      "signal_id": 18298,
      "name": "40844_1_efd"
    },
    {
      "signal_id": 18299,
      "name": "40844_1_vs"
    },
    {
      "signal_id": 18300,
      "name": "40844_2_speed"
    },
    {
      "signal_id": 18301,
      "name": "40844_2_pmech"
    },
    {
      "signal_id": 18302,
      "name": "40844_2_efd"
    },
    {
      "signal_id": 18303,
      "name": "40844_2_vs"
    },
    {
      "signal_id": 18304,
      "name": "40845_1_speed"
    },
    {
      "signal_id": 18305,
      "name": "40845_1_pmech"
    },
    {
      "signal_id": 18306,
      "name": "40845_1_efd"
    },
    {
      "signal_id": 18307,
      "name": "40845_1_vs"
    },
    {
      "signal_id": 18308,
      "name": "40846_1_speed"
    },
    {
      "signal_id": 18309,
      "name": "40846_1_pmech"
    },
    {
      "signal_id": 18310,
      "name": "40846_1_efd"
    },
    {
      "signal_id": 18311,
      "name": "40846_1_vs"
    },
    {
      "signal_id": 18312,
      "name": "40851_1_speed"
    },
    {
      "signal_id": 18313,
      "name": "40851_1_pmech"
    },
    {
      "signal_id": 18314,
      "name": "40851_1_efd"
    },
    {
      "signal_id": 18315,
      "name": "40851_1_vs"
    },
    {
      "signal_id": 18316,
      "name": "40851_2_speed"
    },
    {
      "signal_id": 18317,
      "name": "40851_2_pmech"
    },
    {
      "signal_id": 18318,
      "name": "40851_2_efd"
    },
    {
      "signal_id": 18319,
      "name": "40851_2_vs"
    },
    {
      "signal_id": 18320,
      "name": "40852_1_speed"
    },
    {
      "signal_id": 18321,
      "name": "40852_1_pmech"
    },
    {
      "signal_id": 18322,
      "name": "40852_1_efd"
    },
    {
      "signal_id": 18323,
      "name": "40852_1_vs"
    },
    {
      "signal_id": 18324,
      "name": "40852_2_speed"
    },
    {
      "signal_id": 18325,
      "name": "40852_2_pmech"
    },
    {
      "signal_id": 18326,
      "name": "40852_2_efd"
    },
    {
      "signal_id": 18327,
      "name": "40852_2_vs"
    },
    {
      "signal_id": 18328,
      "name": "40853_1_speed"
    },
    {
      "signal_id": 18329,
      "name": "40853_1_pmech"
    },
    {
      "signal_id": 18330,
      "name": "40853_1_efd"
    },
    {
      "signal_id": 18331,
      "name": "40853_1_vs"
    },
    {
      "signal_id": 18332,
      "name": "40856_1_speed"
    },
    {
      "signal_id": 18333,
      "name": "40856_1_pmech"
    },
    {
      "signal_id": 18334,
      "name": "40856_1_efd"
    },
    {
      "signal_id": 18335,
      "name": "40856_1_vs"
    },
    {
      "signal_id": 18336,
      "name": "40856_2_speed"
    },
    {
      "signal_id": 18337,
      "name": "40856_2_pmech"
    },
    {
      "signal_id": 18338,
      "name": "40856_2_efd"
    },
    {
      "signal_id": 18339,
      "name": "40856_2_vs"
    },
    {
      "signal_id": 18340,
      "name": "40859_1_speed"
    },
    {
      "signal_id": 18341,
      "name": "40859_1_pmech"
    },
    {
      "signal_id": 18342,
      "name": "40859_1_efd"
    },
    {
      "signal_id": 18343,
      "name": "40859_1_vs"
    },
    {
      "signal_id": 18344,
      "name": "40860_1_speed"
    },
    {
      "signal_id": 18345,
      "name": "40860_1_pmech"
    },
    {
      "signal_id": 18346,
      "name": "40860_1_efd"
    },
    {
      "signal_id": 18347,
      "name": "40860_1_vs"
    },
    {
      "signal_id": 18348,
      "name": "40866_1_speed"
    },
    {
      "signal_id": 18349,
      "name": "40866_1_pmech"
    },
    {
      "signal_id": 18350,
      "name": "40866_1_efd"
    },
    {
      "signal_id": 18351,
      "name": "40866_1_vs"
    },
    {
      "signal_id": 18352,
      "name": "40867_1_speed"
    },
    {
      "signal_id": 18353,
      "name": "40867_1_pmech"
    },
    {
      "signal_id": 18354,
      "name": "40867_1_efd"
    },
    {
      "signal_id": 18355,
      "name": "40867_1_vs"
    },
    {
      "signal_id": 18356,
      "name": "40868_1_speed"
    },
    {
      "signal_id": 18357,
      "name": "40868_1_pmech"
    },
    {
      "signal_id": 18358,
      "name": "40868_1_efd"
    },
    {
      "signal_id": 18359,
      "name": "40868_1_vs"
    },
    {
      "signal_id": 18360,
      "name": "40874_1_speed"
    },
    {
      "signal_id": 18361,
      "name": "40874_1_pmech"
    },
    {
      "signal_id": 18362,
      "name": "40874_1_efd"
    },
    {
      "signal_id": 18363,
      "name": "40874_1_vs"
    },
    {
      "signal_id": 18364,
      "name": "40874_2_speed"
    },
    {
      "signal_id": 18365,
      "name": "40874_2_pmech"
    },
    {
      "signal_id": 18366,
      "name": "40874_2_efd"
    },
    {
      "signal_id": 18367,
      "name": "40874_2_vs"
    },
    {
      "signal_id": 18368,
      "name": "40874_3_speed"
    },
    {
      "signal_id": 18369,
      "name": "40874_3_pmech"
    },
    {
      "signal_id": 18370,
      "name": "40874_3_efd"
    },
    {
      "signal_id": 18371,
      "name": "40874_3_vs"
    },
    {
      "signal_id": 18372,
      "name": "40877_1_speed"
    },
    {
      "signal_id": 18373,
      "name": "40877_1_pmech"
    },
    {
      "signal_id": 18374,
      "name": "40877_1_efd"
    },
    {
      "signal_id": 18375,
      "name": "40877_1_vs"
    },
    {
      "signal_id": 18376,
      "name": "40877_2_speed"
    },
    {
      "signal_id": 18377,
      "name": "40877_2_pmech"
    },
    {
      "signal_id": 18378,
      "name": "40877_2_efd"
    },
    {
      "signal_id": 18379,
      "name": "40877_2_vs"
    },
    {
      "signal_id": 18380,
      "name": "40882_1_speed"
    },
    {
      "signal_id": 18381,
      "name": "40882_1_pmech"
    },
    {
      "signal_id": 18382,
      "name": "40882_1_efd"
    },
    {
      "signal_id": 18383,
      "name": "40882_1_vs"
    },
    {
      "signal_id": 18384,
      "name": "40886_1_speed"
    },
    {
      "signal_id": 18385,
      "name": "40886_1_pmech"
    },
    {
      "signal_id": 18386,
      "name": "40886_1_efd"
    },
    {
      "signal_id": 18387,
      "name": "40886_1_vs"
    },
    {
      "signal_id": 18388,
      "name": "40886_2_speed"
    },
    {
      "signal_id": 18389,
      "name": "40886_2_pmech"
    },
    {
      "signal_id": 18390,
      "name": "40886_2_efd"
    },
    {
      "signal_id": 18391,
      "name": "40886_2_vs"
    },
    {
      "signal_id": 18392,
      "name": "40886_3_speed"
    },
    {
      "signal_id": 18393,
      "name": "40886_3_pmech"
    },
    {
      "signal_id": 18394,
      "name": "40886_3_efd"
    },
    {
      "signal_id": 18395,
      "name": "40886_3_vs"
    },
    {
      "signal_id": 18396,
      "name": "40886_4_speed"
    },
    {
      "signal_id": 18397,
      "name": "40886_4_pmech"
    },
    {
      "signal_id": 18398,
      "name": "40886_4_efd"
    },
    {
      "signal_id": 18399,
      "name": "40886_4_vs"
    },
    {
      "signal_id": 18400,
      "name": "40886_5_speed"
    },
    {
      "signal_id": 18401,
      "name": "40886_5_pmech"
    },
    {
      "signal_id": 18402,
      "name": "40886_5_efd"
    },
    {
      "signal_id": 18403,
      "name": "40886_5_vs"
    },
    {
      "signal_id": 18404,
      "name": "40888_1_speed"
    },
    {
      "signal_id": 18405,
      "name": "40888_1_pmech"
    },
    {
      "signal_id": 18406,
      "name": "40888_1_efd"
    },
    {
      "signal_id": 18407,
      "name": "40888_1_vs"
    },
    {
      "signal_id": 18408,
      "name": "40888_2_speed"
    },
    {
      "signal_id": 18409,
      "name": "40888_2_pmech"
    },
    {
      "signal_id": 18410,
      "name": "40888_2_efd"
    },
    {
      "signal_id": 18411,
      "name": "40888_2_vs"
    },
    {
      "signal_id": 18412,
      "name": "40890_1_speed"
    },
    {
      "signal_id": 18413,
      "name": "40890_1_pmech"
    },
    {
      "signal_id": 18414,
      "name": "40890_1_efd"
    },
    {
      "signal_id": 18415,
      "name": "40890_1_vs"
    },
    {
      "signal_id": 18416,
      "name": "40890_2_speed"
    },
    {
      "signal_id": 18417,
      "name": "40890_2_pmech"
    },
    {
      "signal_id": 18418,
      "name": "40890_2_efd"
    },
    {
      "signal_id": 18419,
      "name": "40890_2_vs"
    },
    {
      "signal_id": 18420,
      "name": "40893_1_speed"
    },
    {
      "signal_id": 18421,
      "name": "40893_1_pmech"
    },
    {
      "signal_id": 18422,
      "name": "40893_1_efd"
    },
    {
      "signal_id": 18423,
      "name": "40893_1_vs"
    },
    {
      "signal_id": 18424,
      "name": "40897_1_speed"
    },
    {
      "signal_id": 18425,
      "name": "40897_1_pmech"
    },
    {
      "signal_id": 18426,
      "name": "40897_1_efd"
    },
    {
      "signal_id": 18427,
      "name": "40897_1_vs"
    },
    {
      "signal_id": 18428,
      "name": "40898_1_speed"
    },
    {
      "signal_id": 18429,
      "name": "40898_1_pmech"
    },
    {
      "signal_id": 18430,
      "name": "40898_1_efd"
    },
    {
      "signal_id": 18431,
      "name": "40898_1_vs"
    },
    {
      "signal_id": 18432,
      "name": "40899_1_speed"
    },
    {
      "signal_id": 18433,
      "name": "40899_1_pmech"
    },
    {
      "signal_id": 18434,
      "name": "40899_1_efd"
    },
    {
      "signal_id": 18435,
      "name": "40899_1_vs"
    },
    {
      "signal_id": 18436,
      "name": "40900_1_speed"
    },
    {
      "signal_id": 18437,
      "name": "40900_1_pmech"
    },
    {
      "signal_id": 18438,
      "name": "40900_1_efd"
    },
    {
      "signal_id": 18439,
      "name": "40900_1_vs"
    },
    {
      "signal_id": 18440,
      "name": "40901_1_speed"
    },
    {
      "signal_id": 18441,
      "name": "40901_1_pmech"
    },
    {
      "signal_id": 18442,
      "name": "40901_1_efd"
    },
    {
      "signal_id": 18443,
      "name": "40901_1_vs"
    },
    {
      "signal_id": 18444,
      "name": "40906_1_speed"
    },
    {
      "signal_id": 18445,
      "name": "40906_1_pmech"
    },
    {
      "signal_id": 18446,
      "name": "40906_1_efd"
    },
    {
      "signal_id": 18447,
      "name": "40906_1_vs"
    },
    {
      "signal_id": 18448,
      "name": "40908_1_speed"
    },
    {
      "signal_id": 18449,
      "name": "40908_1_pmech"
    },
    {
      "signal_id": 18450,
      "name": "40908_1_efd"
    },
    {
      "signal_id": 18451,
      "name": "40908_1_vs"
    },
    {
      "signal_id": 18452,
      "name": "40914_1_speed"
    },
    {
      "signal_id": 18453,
      "name": "40914_1_pmech"
    },
    {
      "signal_id": 18454,
      "name": "40914_1_efd"
    },
    {
      "signal_id": 18455,
      "name": "40914_1_vs"
    },
    {
      "signal_id": 18456,
      "name": "40918_1_speed"
    },
    {
      "signal_id": 18457,
      "name": "40918_1_pmech"
    },
    {
      "signal_id": 18458,
      "name": "40918_1_efd"
    },
    {
      "signal_id": 18459,
      "name": "40918_1_vs"
    },
    {
      "signal_id": 18460,
      "name": "40919_1_speed"
    },
    {
      "signal_id": 18461,
      "name": "40919_1_pmech"
    },
    {
      "signal_id": 18462,
      "name": "40919_1_efd"
    },
    {
      "signal_id": 18463,
      "name": "40919_1_vs"
    },
    {
      "signal_id": 18464,
      "name": "40920_1_speed"
    },
    {
      "signal_id": 18465,
      "name": "40920_1_pmech"
    },
    {
      "signal_id": 18466,
      "name": "40920_1_efd"
    },
    {
      "signal_id": 18467,
      "name": "40920_1_vs"
    },
    {
      "signal_id": 18468,
      "name": "40924_1_speed"
    },
    {
      "signal_id": 18469,
      "name": "40924_1_pmech"
    },
    {
      "signal_id": 18470,
      "name": "40924_1_efd"
    },
    {
      "signal_id": 18471,
      "name": "40924_1_vs"
    },
    {
      "signal_id": 18472,
      "name": "40927_1_speed"
    },
    {
      "signal_id": 18473,
      "name": "40927_1_pmech"
    },
    {
      "signal_id": 18474,
      "name": "40927_1_efd"
    },
    {
      "signal_id": 18475,
      "name": "40927_1_vs"
    },
    {
      "signal_id": 18476,
      "name": "40927_2_speed"
    },
    {
      "signal_id": 18477,
      "name": "40927_2_pmech"
    },
    {
      "signal_id": 18478,
      "name": "40927_2_efd"
    },
    {
      "signal_id": 18479,
      "name": "40927_2_vs"
    },
    {
      "signal_id": 18480,
      "name": "40930_1_speed"
    },
    {
      "signal_id": 18481,
      "name": "40930_1_pmech"
    },
    {
      "signal_id": 18482,
      "name": "40930_1_efd"
    },
    {
      "signal_id": 18483,
      "name": "40930_1_vs"
    },
    {
      "signal_id": 18484,
      "name": "40930_2_speed"
    },
    {
      "signal_id": 18485,
      "name": "40930_2_pmech"
    },
    {
      "signal_id": 18486,
      "name": "40930_2_efd"
    },
    {
      "signal_id": 18487,
      "name": "40930_2_vs"
    },
    {
      "signal_id": 18488,
      "name": "40931_1_speed"
    },
    {
      "signal_id": 18489,
      "name": "40931_1_pmech"
    },
    {
      "signal_id": 18490,
      "name": "40931_1_efd"
    },
    {
      "signal_id": 18491,
      "name": "40931_1_vs"
    },
    {
      "signal_id": 18492,
      "name": "40932_1_speed"
    },
    {
      "signal_id": 18493,
      "name": "40932_1_pmech"
    },
    {
      "signal_id": 18494,
      "name": "40932_1_efd"
    },
    {
      "signal_id": 18495,
      "name": "40932_1_vs"
    },
    {
      "signal_id": 18496,
      "name": "40933_2_speed"
    },
    {
      "signal_id": 18497,
      "name": "40933_2_pmech"
    },
    {
      "signal_id": 18498,
      "name": "40933_2_efd"
    },
    {
      "signal_id": 18499,
      "name": "40933_2_vs"
    },
    {
      "signal_id": 18500,
      "name": "40937_1_speed"
    },
    {
      "signal_id": 18501,
      "name": "40937_1_pmech"
    },
    {
      "signal_id": 18502,
      "name": "40937_1_efd"
    },
    {
      "signal_id": 18503,
      "name": "40937_1_vs"
    },
    {
      "signal_id": 18504,
      "name": "40937_2_speed"
    },
    {
      "signal_id": 18505,
      "name": "40937_2_pmech"
    },
    {
      "signal_id": 18506,
      "name": "40937_2_efd"
    },
    {
      "signal_id": 18507,
      "name": "40937_2_vs"
    },
    {
      "signal_id": 18508,
      "name": "40938_1_speed"
    },
    {
      "signal_id": 18509,
      "name": "40938_1_pmech"
    },
    {
      "signal_id": 18510,
      "name": "40938_1_efd"
    },
    {
      "signal_id": 18511,
      "name": "40938_1_vs"
    },
    {
      "signal_id": 18512,
      "name": "40939_1_speed"
    },
    {
      "signal_id": 18513,
      "name": "40939_1_pmech"
    },
    {
      "signal_id": 18514,
      "name": "40939_1_efd"
    },
    {
      "signal_id": 18515,
      "name": "40939_1_vs"
    },
    {
      "signal_id": 18516,
      "name": "40942_1_speed"
    },
    {
      "signal_id": 18517,
      "name": "40942_1_pmech"
    },
    {
      "signal_id": 18518,
      "name": "40942_1_efd"
    },
    {
      "signal_id": 18519,
      "name": "40942_1_vs"
    },
    {
      "signal_id": 18520,
      "name": "40942_2_speed"
    },
    {
      "signal_id": 18521,
      "name": "40942_2_pmech"
    },
    {
      "signal_id": 18522,
      "name": "40942_2_efd"
    },
    {
      "signal_id": 18523,
      "name": "40942_2_vs"
    },
    {
      "signal_id": 18524,
      "name": "40948_1_speed"
    },
    {
      "signal_id": 18525,
      "name": "40948_1_pmech"
    },
    {
      "signal_id": 18526,
      "name": "40948_1_efd"
    },
    {
      "signal_id": 18527,
      "name": "40948_1_vs"
    },
    {
      "signal_id": 18528,
      "name": "40952_1_speed"
    },
    {
      "signal_id": 18529,
      "name": "40952_1_pmech"
    },
    {
      "signal_id": 18530,
      "name": "40952_1_efd"
    },
    {
      "signal_id": 18531,
      "name": "40952_1_vs"
    },
    {
      "signal_id": 18532,
      "name": "40952_2_speed"
    },
    {
      "signal_id": 18533,
      "name": "40952_2_pmech"
    },
    {
      "signal_id": 18534,
      "name": "40952_2_efd"
    },
    {
      "signal_id": 18535,
      "name": "40952_2_vs"
    },
    {
      "signal_id": 18536,
      "name": "40953_1_speed"
    },
    {
      "signal_id": 18537,
      "name": "40953_1_pmech"
    },
    {
      "signal_id": 18538,
      "name": "40953_1_efd"
    },
    {
      "signal_id": 18539,
      "name": "40953_1_vs"
    },
    {
      "signal_id": 18540,
      "name": "40953_2_speed"
    },
    {
      "signal_id": 18541,
      "name": "40953_2_pmech"
    },
    {
      "signal_id": 18542,
      "name": "40953_2_efd"
    },
    {
      "signal_id": 18543,
      "name": "40953_2_vs"
    },
    {
      "signal_id": 18544,
      "name": "40956_1_speed"
    },
    {
      "signal_id": 18545,
      "name": "40956_1_pmech"
    },
    {
      "signal_id": 18546,
      "name": "40956_1_efd"
    },
    {
      "signal_id": 18547,
      "name": "40956_1_vs"
    },
    {
      "signal_id": 18548,
      "name": "40956_2_speed"
    },
    {
      "signal_id": 18549,
      "name": "40956_2_pmech"
    },
    {
      "signal_id": 18550,
      "name": "40956_2_efd"
    },
    {
      "signal_id": 18551,
      "name": "40956_2_vs"
    },
    {
      "signal_id": 18552,
      "name": "40956_3_speed"
    },
    {
      "signal_id": 18553,
      "name": "40956_3_pmech"
    },
    {
      "signal_id": 18554,
      "name": "40956_3_efd"
    },
    {
      "signal_id": 18555,
      "name": "40956_3_vs"
    },
    {
      "signal_id": 18556,
      "name": "40956_4_speed"
    },
    {
      "signal_id": 18557,
      "name": "40956_4_pmech"
    },
    {
      "signal_id": 18558,
      "name": "40956_4_efd"
    },
    {
      "signal_id": 18559,
      "name": "40956_4_vs"
    },
    {
      "signal_id": 18560,
      "name": "40958_1_speed"
    },
    {
      "signal_id": 18561,
      "name": "40958_1_pmech"
    },
    {
      "signal_id": 18562,
      "name": "40958_1_efd"
    },
    {
      "signal_id": 18563,
      "name": "40958_1_vs"
    },
    {
      "signal_id": 18564,
      "name": "40958_2_speed"
    },
    {
      "signal_id": 18565,
      "name": "40958_2_pmech"
    },
    {
      "signal_id": 18566,
      "name": "40958_2_efd"
    },
    {
      "signal_id": 18567,
      "name": "40958_2_vs"
    },
    {
      "signal_id": 18568,
      "name": "40958_3_speed"
    },
    {
      "signal_id": 18569,
      "name": "40958_3_pmech"
    },
    {
      "signal_id": 18570,
      "name": "40958_3_efd"
    },
    {
      "signal_id": 18571,
      "name": "40958_3_vs"
    },
    {
      "signal_id": 18572,
      "name": "40958_5_speed"
    },
    {
      "signal_id": 18573,
      "name": "40958_5_pmech"
    },
    {
      "signal_id": 18574,
      "name": "40958_5_efd"
    },
    {
      "signal_id": 18575,
      "name": "40958_5_vs"
    },
    {
      "signal_id": 18576,
      "name": "40958_6_speed"
    },
    {
      "signal_id": 18577,
      "name": "40958_6_pmech"
    },
    {
      "signal_id": 18578,
      "name": "40958_6_efd"
    },
    {
      "signal_id": 18579,
      "name": "40958_6_vs"
    },
    {
      "signal_id": 18580,
      "name": "40964_1_speed"
    },
    {
      "signal_id": 18581,
      "name": "40964_1_pmech"
    },
    {
      "signal_id": 18582,
      "name": "40964_1_efd"
    },
    {
      "signal_id": 18583,
      "name": "40964_1_vs"
    },
    {
      "signal_id": 18584,
      "name": "40969_1_speed"
    },
    {
      "signal_id": 18585,
      "name": "40969_1_pmech"
    },
    {
      "signal_id": 18586,
      "name": "40969_1_efd"
    },
    {
      "signal_id": 18587,
      "name": "40969_1_vs"
    },
    {
      "signal_id": 18588,
      "name": "40980_1_speed"
    },
    {
      "signal_id": 18589,
      "name": "40980_1_pmech"
    },
    {
      "signal_id": 18590,
      "name": "40980_1_efd"
    },
    {
      "signal_id": 18591,
      "name": "40980_1_vs"
    },
    {
      "signal_id": 18592,
      "name": "40981_1_speed"
    },
    {
      "signal_id": 18593,
      "name": "40981_1_pmech"
    },
    {
      "signal_id": 18594,
      "name": "40981_1_efd"
    },
    {
      "signal_id": 18595,
      "name": "40981_1_vs"
    },
    {
      "signal_id": 18596,
      "name": "40985_1_speed"
    },
    {
      "signal_id": 18597,
      "name": "40985_1_pmech"
    },
    {
      "signal_id": 18598,
      "name": "40985_1_efd"
    },
    {
      "signal_id": 18599,
      "name": "40985_1_vs"
    },
    {
      "signal_id": 18600,
      "name": "40985_2_speed"
    },
    {
      "signal_id": 18601,
      "name": "40985_2_pmech"
    },
    {
      "signal_id": 18602,
      "name": "40985_2_efd"
    },
    {
      "signal_id": 18603,
      "name": "40985_2_vs"
    },
    {
      "signal_id": 18604,
      "name": "40986_1_speed"
    },
    {
      "signal_id": 18605,
      "name": "40986_1_pmech"
    },
    {
      "signal_id": 18606,
      "name": "40986_1_efd"
    },
    {
      "signal_id": 18607,
      "name": "40986_1_vs"
    },
    {
      "signal_id": 18608,
      "name": "40986_2_speed"
    },
    {
      "signal_id": 18609,
      "name": "40986_2_pmech"
    },
    {
      "signal_id": 18610,
      "name": "40986_2_efd"
    },
    {
      "signal_id": 18611,
      "name": "40986_2_vs"
    },
    {
      "signal_id": 18612,
      "name": "40987_1_speed"
    },
    {
      "signal_id": 18613,
      "name": "40987_1_pmech"
    },
    {
      "signal_id": 18614,
      "name": "40987_1_efd"
    },
    {
      "signal_id": 18615,
      "name": "40987_1_vs"
    },
    {
      "signal_id": 18616,
      "name": "40992_1_speed"
    },
    {
      "signal_id": 18617,
      "name": "40992_1_pmech"
    },
    {
      "signal_id": 18618,
      "name": "40992_1_efd"
    },
    {
      "signal_id": 18619,
      "name": "40992_1_vs"
    },
    {
      "signal_id": 18620,
      "name": "40993_1_speed"
    },
    {
      "signal_id": 18621,
      "name": "40993_1_pmech"
    },
    {
      "signal_id": 18622,
      "name": "40993_1_efd"
    },
    {
      "signal_id": 18623,
      "name": "40993_1_vs"
    },
    {
      "signal_id": 18624,
      "name": "40994_1_speed"
    },
    {
      "signal_id": 18625,
      "name": "40994_1_pmech"
    },
    {
      "signal_id": 18626,
      "name": "40994_1_efd"
    },
    {
      "signal_id": 18627,
      "name": "40994_1_vs"
    },
    {
      "signal_id": 18628,
      "name": "40997_1_speed"
    },
    {
      "signal_id": 18629,
      "name": "40997_1_pmech"
    },
    {
      "signal_id": 18630,
      "name": "40997_1_efd"
    },
    {
      "signal_id": 18631,
      "name": "40997_1_vs"
    },
    {
      "signal_id": 18632,
      "name": "41001_1_speed"
    },
    {
      "signal_id": 18633,
      "name": "41001_1_pmech"
    },
    {
      "signal_id": 18634,
      "name": "41001_1_efd"
    },
    {
      "signal_id": 18635,
      "name": "41001_1_vs"
    },
    {
      "signal_id": 18636,
      "name": "41004_1_speed"
    },
    {
      "signal_id": 18637,
      "name": "41004_1_pmech"
    },
    {
      "signal_id": 18638,
      "name": "41004_1_efd"
    },
    {
      "signal_id": 18639,
      "name": "41004_1_vs"
    },
    {
      "signal_id": 18640,
      "name": "41007_1_speed"
    },
    {
      "signal_id": 18641,
      "name": "41007_1_pmech"
    },
    {
      "signal_id": 18642,
      "name": "41007_1_efd"
    },
    {
      "signal_id": 18643,
      "name": "41007_1_vs"
    },
    {
      "signal_id": 18644,
      "name": "41007_2_speed"
    },
    {
      "signal_id": 18645,
      "name": "41007_2_pmech"
    },
    {
      "signal_id": 18646,
      "name": "41007_2_efd"
    },
    {
      "signal_id": 18647,
      "name": "41007_2_vs"
    },
    {
      "signal_id": 18648,
      "name": "41007_3_speed"
    },
    {
      "signal_id": 18649,
      "name": "41007_3_pmech"
    },
    {
      "signal_id": 18650,
      "name": "41007_3_efd"
    },
    {
      "signal_id": 18651,
      "name": "41007_3_vs"
    },
    {
      "signal_id": 18652,
      "name": "41007_4_speed"
    },
    {
      "signal_id": 18653,
      "name": "41007_4_pmech"
    },
    {
      "signal_id": 18654,
      "name": "41007_4_efd"
    },
    {
      "signal_id": 18655,
      "name": "41007_4_vs"
    },
    {
      "signal_id": 18656,
      "name": "41014_1_speed"
    },
    {
      "signal_id": 18657,
      "name": "41014_1_pmech"
    },
    {
      "signal_id": 18658,
      "name": "41014_1_efd"
    },
    {
      "signal_id": 18659,
      "name": "41014_1_vs"
    },
    {
      "signal_id": 18660,
      "name": "41015_1_speed"
    },
    {
      "signal_id": 18661,
      "name": "41015_1_pmech"
    },
    {
      "signal_id": 18662,
      "name": "41015_1_efd"
    },
    {
      "signal_id": 18663,
      "name": "41015_1_vs"
    },
    {
      "signal_id": 18664,
      "name": "41018_1_speed"
    },
    {
      "signal_id": 18665,
      "name": "41018_1_pmech"
    },
    {
      "signal_id": 18666,
      "name": "41018_1_efd"
    },
    {
      "signal_id": 18667,
      "name": "41018_1_vs"
    },
    {
      "signal_id": 18668,
      "name": "41029_1_speed"
    },
    {
      "signal_id": 18669,
      "name": "41029_1_pmech"
    },
    {
      "signal_id": 18670,
      "name": "41029_1_efd"
    },
    {
      "signal_id": 18671,
      "name": "41029_1_vs"
    },
    {
      "signal_id": 18672,
      "name": "41030_1_speed"
    },
    {
      "signal_id": 18673,
      "name": "41030_1_pmech"
    },
    {
      "signal_id": 18674,
      "name": "41030_1_efd"
    },
    {
      "signal_id": 18675,
      "name": "41030_1_vs"
    },
    {
      "signal_id": 18676,
      "name": "41031_1_speed"
    },
    {
      "signal_id": 18677,
      "name": "41031_1_pmech"
    },
    {
      "signal_id": 18678,
      "name": "41031_1_efd"
    },
    {
      "signal_id": 18679,
      "name": "41031_1_vs"
    },
    {
      "signal_id": 18680,
      "name": "41036_1_speed"
    },
    {
      "signal_id": 18681,
      "name": "41036_1_pmech"
    },
    {
      "signal_id": 18682,
      "name": "41036_1_efd"
    },
    {
      "signal_id": 18683,
      "name": "41036_1_vs"
    },
    {
      "signal_id": 18684,
      "name": "41037_1_speed"
    },
    {
      "signal_id": 18685,
      "name": "41037_1_pmech"
    },
    {
      "signal_id": 18686,
      "name": "41037_1_efd"
    },
    {
      "signal_id": 18687,
      "name": "41037_1_vs"
    },
    {
      "signal_id": 18688,
      "name": "41037_2_speed"
    },
    {
      "signal_id": 18689,
      "name": "41037_2_pmech"
    },
    {
      "signal_id": 18690,
      "name": "41037_2_efd"
    },
    {
      "signal_id": 18691,
      "name": "41037_2_vs"
    },
    {
      "signal_id": 18692,
      "name": "41038_1_speed"
    },
    {
      "signal_id": 18693,
      "name": "41038_1_pmech"
    },
    {
      "signal_id": 18694,
      "name": "41038_1_efd"
    },
    {
      "signal_id": 18695,
      "name": "41038_1_vs"
    },
    {
      "signal_id": 18696,
      "name": "41038_2_speed"
    },
    {
      "signal_id": 18697,
      "name": "41038_2_pmech"
    },
    {
      "signal_id": 18698,
      "name": "41038_2_efd"
    },
    {
      "signal_id": 18699,
      "name": "41038_2_vs"
    },
    {
      "signal_id": 18700,
      "name": "41039_1_speed"
    },
    {
      "signal_id": 18701,
      "name": "41039_1_pmech"
    },
    {
      "signal_id": 18702,
      "name": "41039_1_efd"
    },
    {
      "signal_id": 18703,
      "name": "41039_1_vs"
    },
    {
      "signal_id": 18704,
      "name": "41043_1_speed"
    },
    {
      "signal_id": 18705,
      "name": "41043_1_pmech"
    },
    {
      "signal_id": 18706,
      "name": "41043_1_efd"
    },
    {
      "signal_id": 18707,
      "name": "41043_1_vs"
    },
    {
      "signal_id": 18708,
      "name": "41046_1_speed"
    },
    {
      "signal_id": 18709,
      "name": "41046_1_pmech"
    },
    {
      "signal_id": 18710,
      "name": "41046_1_efd"
    },
    {
      "signal_id": 18711,
      "name": "41046_1_vs"
    },
    {
      "signal_id": 18712,
      "name": "41047_1_speed"
    },
    {
      "signal_id": 18713,
      "name": "41047_1_pmech"
    },
    {
      "signal_id": 18714,
      "name": "41047_1_efd"
    },
    {
      "signal_id": 18715,
      "name": "41047_1_vs"
    },
    {
      "signal_id": 18716,
      "name": "41052_1_speed"
    },
    {
      "signal_id": 18717,
      "name": "41052_1_pmech"
    },
    {
      "signal_id": 18718,
      "name": "41052_1_efd"
    },
    {
      "signal_id": 18719,
      "name": "41052_1_vs"
    },
    {
      "signal_id": 18720,
      "name": "41059_1_speed"
    },
    {
      "signal_id": 18721,
      "name": "41059_1_pmech"
    },
    {
      "signal_id": 18722,
      "name": "41059_1_efd"
    },
    {
      "signal_id": 18723,
      "name": "41059_1_vs"
    },
    {
      "signal_id": 18724,
      "name": "41060_1_speed"
    },
    {
      "signal_id": 18725,
      "name": "41060_1_pmech"
    },
    {
      "signal_id": 18726,
      "name": "41060_1_efd"
    },
    {
      "signal_id": 18727,
      "name": "41060_1_vs"
    },
    {
      "signal_id": 18728,
      "name": "41061_1_speed"
    },
    {
      "signal_id": 18729,
      "name": "41061_1_pmech"
    },
    {
      "signal_id": 18730,
      "name": "41061_1_efd"
    },
    {
      "signal_id": 18731,
      "name": "41061_1_vs"
    },
    {
      "signal_id": 18732,
      "name": "41062_1_speed"
    },
    {
      "signal_id": 18733,
      "name": "41062_1_pmech"
    },
    {
      "signal_id": 18734,
      "name": "41062_1_efd"
    },
    {
      "signal_id": 18735,
      "name": "41062_1_vs"
    },
    {
      "signal_id": 18736,
      "name": "41063_1_speed"
    },
    {
      "signal_id": 18737,
      "name": "41063_1_pmech"
    },
    {
      "signal_id": 18738,
      "name": "41063_1_efd"
    },
    {
      "signal_id": 18739,
      "name": "41063_1_vs"
    },
    {
      "signal_id": 18740,
      "name": "41064_1_speed"
    },
    {
      "signal_id": 18741,
      "name": "41064_1_pmech"
    },
    {
      "signal_id": 18742,
      "name": "41064_1_efd"
    },
    {
      "signal_id": 18743,
      "name": "41064_1_vs"
    },
    {
      "signal_id": 18744,
      "name": "41067_1_speed"
    },
    {
      "signal_id": 18745,
      "name": "41067_1_pmech"
    },
    {
      "signal_id": 18746,
      "name": "41067_1_efd"
    },
    {
      "signal_id": 18747,
      "name": "41067_1_vs"
    },
    {
      "signal_id": 18748,
      "name": "41067_2_speed"
    },
    {
      "signal_id": 18749,
      "name": "41067_2_pmech"
    },
    {
      "signal_id": 18750,
      "name": "41067_2_efd"
    },
    {
      "signal_id": 18751,
      "name": "41067_2_vs"
    },
    {
      "signal_id": 18752,
      "name": "41067_3_speed"
    },
    {
      "signal_id": 18753,
      "name": "41067_3_pmech"
    },
    {
      "signal_id": 18754,
      "name": "41067_3_efd"
    },
    {
      "signal_id": 18755,
      "name": "41067_3_vs"
    },
    {
      "signal_id": 18756,
      "name": "41067_4_speed"
    },
    {
      "signal_id": 18757,
      "name": "41067_4_pmech"
    },
    {
      "signal_id": 18758,
      "name": "41067_4_efd"
    },
    {
      "signal_id": 18759,
      "name": "41067_4_vs"
    },
    {
      "signal_id": 18760,
      "name": "41074_1_speed"
    },
    {
      "signal_id": 18761,
      "name": "41074_1_pmech"
    },
    {
      "signal_id": 18762,
      "name": "41074_1_efd"
    },
    {
      "signal_id": 18763,
      "name": "41074_1_vs"
    },
    {
      "signal_id": 18764,
      "name": "41078_1_speed"
    },
    {
      "signal_id": 18765,
      "name": "41078_1_pmech"
    },
    {
      "signal_id": 18766,
      "name": "41078_1_efd"
    },
    {
      "signal_id": 18767,
      "name": "41078_1_vs"
    },
    {
      "signal_id": 18768,
      "name": "41079_1_speed"
    },
    {
      "signal_id": 18769,
      "name": "41079_1_pmech"
    },
    {
      "signal_id": 18770,
      "name": "41079_1_efd"
    },
    {
      "signal_id": 18771,
      "name": "41079_1_vs"
    },
    {
      "signal_id": 18772,
      "name": "41084_1_speed"
    },
    {
      "signal_id": 18773,
      "name": "41084_1_pmech"
    },
    {
      "signal_id": 18774,
      "name": "41084_1_efd"
    },
    {
      "signal_id": 18775,
      "name": "41084_1_vs"
    },
    {
      "signal_id": 18776,
      "name": "41095_1_speed"
    },
    {
      "signal_id": 18777,
      "name": "41095_1_pmech"
    },
    {
      "signal_id": 18778,
      "name": "41095_1_efd"
    },
    {
      "signal_id": 18779,
      "name": "41095_1_vs"
    },
    {
      "signal_id": 18780,
      "name": "41100_1_speed"
    },
    {
      "signal_id": 18781,
      "name": "41100_1_pmech"
    },
    {
      "signal_id": 18782,
      "name": "41100_1_efd"
    },
    {
      "signal_id": 18783,
      "name": "41100_1_vs"
    },
    {
      "signal_id": 18784,
      "name": "41100_2_speed"
    },
    {
      "signal_id": 18785,
      "name": "41100_2_pmech"
    },
    {
      "signal_id": 18786,
      "name": "41100_2_efd"
    },
    {
      "signal_id": 18787,
      "name": "41100_2_vs"
    },
    {
      "signal_id": 18788,
      "name": "41106_1_speed"
    },
    {
      "signal_id": 18789,
      "name": "41106_1_pmech"
    },
    {
      "signal_id": 18790,
      "name": "41106_1_efd"
    },
    {
      "signal_id": 18791,
      "name": "41106_1_vs"
    },
    {
      "signal_id": 18792,
      "name": "41111_1_speed"
    },
    {
      "signal_id": 18793,
      "name": "41111_1_pmech"
    },
    {
      "signal_id": 18794,
      "name": "41111_1_efd"
    },
    {
      "signal_id": 18795,
      "name": "41111_1_vs"
    },
    {
      "signal_id": 18796,
      "name": "41112_1_speed"
    },
    {
      "signal_id": 18797,
      "name": "41112_1_pmech"
    },
    {
      "signal_id": 18798,
      "name": "41112_1_efd"
    },
    {
      "signal_id": 18799,
      "name": "41112_1_vs"
    },
    {
      "signal_id": 18800,
      "name": "41113_1_speed"
    },
    {
      "signal_id": 18801,
      "name": "41113_1_pmech"
    },
    {
      "signal_id": 18802,
      "name": "41113_1_efd"
    },
    {
      "signal_id": 18803,
      "name": "41113_1_vs"
    },
    {
      "signal_id": 18804,
      "name": "41114_1_speed"
    },
    {
      "signal_id": 18805,
      "name": "41114_1_pmech"
    },
    {
      "signal_id": 18806,
      "name": "41114_1_efd"
    },
    {
      "signal_id": 18807,
      "name": "41114_1_vs"
    },
    {
      "signal_id": 18808,
      "name": "41115_1_speed"
    },
    {
      "signal_id": 18809,
      "name": "41115_1_pmech"
    },
    {
      "signal_id": 18810,
      "name": "41115_1_efd"
    },
    {
      "signal_id": 18811,
      "name": "41115_1_vs"
    },
    {
      "signal_id": 18812,
      "name": "41116_1_speed"
    },
    {
      "signal_id": 18813,
      "name": "41116_1_pmech"
    },
    {
      "signal_id": 18814,
      "name": "41116_1_efd"
    },
    {
      "signal_id": 18815,
      "name": "41116_1_vs"
    },
    {
      "signal_id": 18816,
      "name": "41120_1_speed"
    },
    {
      "signal_id": 18817,
      "name": "41120_1_pmech"
    },
    {
      "signal_id": 18818,
      "name": "41120_1_efd"
    },
    {
      "signal_id": 18819,
      "name": "41120_1_vs"
    },
    {
      "signal_id": 18820,
      "name": "41128_1_speed"
    },
    {
      "signal_id": 18821,
      "name": "41128_1_pmech"
    },
    {
      "signal_id": 18822,
      "name": "41128_1_efd"
    },
    {
      "signal_id": 18823,
      "name": "41128_1_vs"
    },
    {
      "signal_id": 18824,
      "name": "41128_2_speed"
    },
    {
      "signal_id": 18825,
      "name": "41128_2_pmech"
    },
    {
      "signal_id": 18826,
      "name": "41128_2_efd"
    },
    {
      "signal_id": 18827,
      "name": "41128_2_vs"
    },
    {
      "signal_id": 18828,
      "name": "41128_3_speed"
    },
    {
      "signal_id": 18829,
      "name": "41128_3_pmech"
    },
    {
      "signal_id": 18830,
      "name": "41128_3_efd"
    },
    {
      "signal_id": 18831,
      "name": "41128_3_vs"
    },
    {
      "signal_id": 18832,
      "name": "41128_4_speed"
    },
    {
      "signal_id": 18833,
      "name": "41128_4_pmech"
    },
    {
      "signal_id": 18834,
      "name": "41128_4_efd"
    },
    {
      "signal_id": 18835,
      "name": "41128_4_vs"
    },
    {
      "signal_id": 18836,
      "name": "42581_1_speed"
    },
    {
      "signal_id": 18837,
      "name": "42581_1_pmech"
    },
    {
      "signal_id": 18838,
      "name": "42581_1_efd"
    },
    {
      "signal_id": 18839,
      "name": "42581_1_vs"
    },
    {
      "signal_id": 18840,
      "name": "42582_1_speed"
    },
    {
      "signal_id": 18841,
      "name": "42582_1_pmech"
    },
    {
      "signal_id": 18842,
      "name": "42582_1_efd"
    },
    {
      "signal_id": 18843,
      "name": "42582_1_vs"
    },
    {
      "signal_id": 18844,
      "name": "42588_1_speed"
    },
    {
      "signal_id": 18845,
      "name": "42588_1_pmech"
    },
    {
      "signal_id": 18846,
      "name": "42588_1_efd"
    },
    {
      "signal_id": 18847,
      "name": "42588_1_vs"
    },
    {
      "signal_id": 18848,
      "name": "42588_2_speed"
    },
    {
      "signal_id": 18849,
      "name": "42588_2_pmech"
    },
    {
      "signal_id": 18850,
      "name": "42588_2_efd"
    },
    {
      "signal_id": 18851,
      "name": "42588_2_vs"
    },
    {
      "signal_id": 18852,
      "name": "42591_1_speed"
    },
    {
      "signal_id": 18853,
      "name": "42591_1_pmech"
    },
    {
      "signal_id": 18854,
      "name": "42591_1_efd"
    },
    {
      "signal_id": 18855,
      "name": "42591_1_vs"
    },
    {
      "signal_id": 18856,
      "name": "42591_2_speed"
    },
    {
      "signal_id": 18857,
      "name": "42591_2_pmech"
    },
    {
      "signal_id": 18858,
      "name": "42591_2_efd"
    },
    {
      "signal_id": 18859,
      "name": "42591_2_vs"
    },
    {
      "signal_id": 18860,
      "name": "42591_3_speed"
    },
    {
      "signal_id": 18861,
      "name": "42591_3_pmech"
    },
    {
      "signal_id": 18862,
      "name": "42591_3_efd"
    },
    {
      "signal_id": 18863,
      "name": "42591_3_vs"
    },
    {
      "signal_id": 18864,
      "name": "42591_4_speed"
    },
    {
      "signal_id": 18865,
      "name": "42591_4_pmech"
    },
    {
      "signal_id": 18866,
      "name": "42591_4_efd"
    },
    {
      "signal_id": 18867,
      "name": "42591_4_vs"
    },
    {
      "signal_id": 18868,
      "name": "42598_1_speed"
    },
    {
      "signal_id": 18869,
      "name": "42598_1_pmech"
    },
    {
      "signal_id": 18870,
      "name": "42598_1_efd"
    },
    {
      "signal_id": 18871,
      "name": "42598_1_vs"
    },
    {
      "signal_id": 18872,
      "name": "42599_1_speed"
    },
    {
      "signal_id": 18873,
      "name": "42599_1_pmech"
    },
    {
      "signal_id": 18874,
      "name": "42599_1_efd"
    },
    {
      "signal_id": 18875,
      "name": "42599_1_vs"
    },
    {
      "signal_id": 18876,
      "name": "42600_1_speed"
    },
    {
      "signal_id": 18877,
      "name": "42600_1_pmech"
    },
    {
      "signal_id": 18878,
      "name": "42600_1_efd"
    },
    {
      "signal_id": 18879,
      "name": "42600_1_vs"
    },
    {
      "signal_id": 18880,
      "name": "42601_1_speed"
    },
    {
      "signal_id": 18881,
      "name": "42601_1_pmech"
    },
    {
      "signal_id": 18882,
      "name": "42601_1_efd"
    },
    {
      "signal_id": 18883,
      "name": "42601_1_vs"
    },
    {
      "signal_id": 18884,
      "name": "42602_1_speed"
    },
    {
      "signal_id": 18885,
      "name": "42602_1_pmech"
    },
    {
      "signal_id": 18886,
      "name": "42602_1_efd"
    },
    {
      "signal_id": 18887,
      "name": "42602_1_vs"
    },
    {
      "signal_id": 18888,
      "name": "42603_1_speed"
    },
    {
      "signal_id": 18889,
      "name": "42603_1_pmech"
    },
    {
      "signal_id": 18890,
      "name": "42603_1_efd"
    },
    {
      "signal_id": 18891,
      "name": "42603_1_vs"
    },
    {
      "signal_id": 18892,
      "name": "42606_1_speed"
    },
    {
      "signal_id": 18893,
      "name": "42606_1_pmech"
    },
    {
      "signal_id": 18894,
      "name": "42606_1_efd"
    },
    {
      "signal_id": 18895,
      "name": "42606_1_vs"
    },
    {
      "signal_id": 18896,
      "name": "42606_2_speed"
    },
    {
      "signal_id": 18897,
      "name": "42606_2_pmech"
    },
    {
      "signal_id": 18898,
      "name": "42606_2_efd"
    },
    {
      "signal_id": 18899,
      "name": "42606_2_vs"
    },
    {
      "signal_id": 18900,
      "name": "42606_3_speed"
    },
    {
      "signal_id": 18901,
      "name": "42606_3_pmech"
    },
    {
      "signal_id": 18902,
      "name": "42606_3_efd"
    },
    {
      "signal_id": 18903,
      "name": "42606_3_vs"
    },
    {
      "signal_id": 18904,
      "name": "42606_4_speed"
    },
    {
      "signal_id": 18905,
      "name": "42606_4_pmech"
    },
    {
      "signal_id": 18906,
      "name": "42606_4_efd"
    },
    {
      "signal_id": 18907,
      "name": "42606_4_vs"
    },
    {
      "signal_id": 18908,
      "name": "42612_1_speed"
    },
    {
      "signal_id": 18909,
      "name": "42612_1_pmech"
    },
    {
      "signal_id": 18910,
      "name": "42612_1_efd"
    },
    {
      "signal_id": 18911,
      "name": "42612_1_vs"
    },
    {
      "signal_id": 18912,
      "name": "42612_2_speed"
    },
    {
      "signal_id": 18913,
      "name": "42612_2_pmech"
    },
    {
      "signal_id": 18914,
      "name": "42612_2_efd"
    },
    {
      "signal_id": 18915,
      "name": "42612_2_vs"
    },
    {
      "signal_id": 18916,
      "name": "42617_1_speed"
    },
    {
      "signal_id": 18917,
      "name": "42617_1_pmech"
    },
    {
      "signal_id": 18918,
      "name": "42617_1_efd"
    },
    {
      "signal_id": 18919,
      "name": "42617_1_vs"
    },
    {
      "signal_id": 18920,
      "name": "42618_1_speed"
    },
    {
      "signal_id": 18921,
      "name": "42618_1_pmech"
    },
    {
      "signal_id": 18922,
      "name": "42618_1_efd"
    },
    {
      "signal_id": 18923,
      "name": "42618_1_vs"
    },
    {
      "signal_id": 18924,
      "name": "42633_1_speed"
    },
    {
      "signal_id": 18925,
      "name": "42633_1_pmech"
    },
    {
      "signal_id": 18926,
      "name": "42633_1_efd"
    },
    {
      "signal_id": 18927,
      "name": "42633_1_vs"
    },
    {
      "signal_id": 18928,
      "name": "42638_1_speed"
    },
    {
      "signal_id": 18929,
      "name": "42638_1_pmech"
    },
    {
      "signal_id": 18930,
      "name": "42638_1_efd"
    },
    {
      "signal_id": 18931,
      "name": "42638_1_vs"
    },
    {
      "signal_id": 18932,
      "name": "42638_2_speed"
    },
    {
      "signal_id": 18933,
      "name": "42638_2_pmech"
    },
    {
      "signal_id": 18934,
      "name": "42638_2_efd"
    },
    {
      "signal_id": 18935,
      "name": "42638_2_vs"
    },
    {
      "signal_id": 18936,
      "name": "42639_1_speed"
    },
    {
      "signal_id": 18937,
      "name": "42639_1_pmech"
    },
    {
      "signal_id": 18938,
      "name": "42639_1_efd"
    },
    {
      "signal_id": 18939,
      "name": "42639_1_vs"
    },
    {
      "signal_id": 18940,
      "name": "42643_1_ipcmd"
    },
    {
      "signal_id": 18941,
      "name": "42643_1_iqcmd"
    },
    {
      "signal_id": 18942,
      "name": "42643_1_p"
    },
    {
      "signal_id": 18943,
      "name": "42643_1_q"
    },
    {
      "signal_id": 18944,
      "name": "42648_1_speed"
    },
    {
      "signal_id": 18945,
      "name": "42648_1_pmech"
    },
    {
      "signal_id": 18946,
      "name": "42648_1_efd"
    },
    {
      "signal_id": 18947,
      "name": "42648_1_vs"
    },
    {
      "signal_id": 18948,
      "name": "42650_1_speed"
    },
    {
      "signal_id": 18949,
      "name": "42650_1_pmech"
    },
    {
      "signal_id": 18950,
      "name": "42650_1_efd"
    },
    {
      "signal_id": 18951,
      "name": "42650_1_vs"
    },
    {
      "signal_id": 18952,
      "name": "42651_1_speed"
    },
    {
      "signal_id": 18953,
      "name": "42651_1_pmech"
    },
    {
      "signal_id": 18954,
      "name": "42651_1_efd"
    },
    {
      "signal_id": 18955,
      "name": "42651_1_vs"
    },
    {
      "signal_id": 18956,
      "name": "42652_1_speed"
    },
    {
      "signal_id": 18957,
      "name": "42652_1_pmech"
    },
    {
      "signal_id": 18958,
      "name": "42652_1_efd"
    },
    {
      "signal_id": 18959,
      "name": "42652_1_vs"
    },
    {
      "signal_id": 18960,
      "name": "42656_1_speed"
    },
    {
      "signal_id": 18961,
      "name": "42656_1_pmech"
    },
    {
      "signal_id": 18962,
      "name": "42656_1_efd"
    },
    {
      "signal_id": 18963,
      "name": "42656_1_vs"
    },
    {
      "signal_id": 18964,
      "name": "42657_1_speed"
    },
    {
      "signal_id": 18965,
      "name": "42657_1_pmech"
    },
    {
      "signal_id": 18966,
      "name": "42657_1_efd"
    },
    {
      "signal_id": 18967,
      "name": "42657_1_vs"
    },
    {
      "signal_id": 18968,
      "name": "42662_1_speed"
    },
    {
      "signal_id": 18969,
      "name": "42662_1_pmech"
    },
    {
      "signal_id": 18970,
      "name": "42662_1_efd"
    },
    {
      "signal_id": 18971,
      "name": "42662_1_vs"
    },
    {
      "signal_id": 18972,
      "name": "42663_1_speed"
    },
    {
      "signal_id": 18973,
      "name": "42663_1_pmech"
    },
    {
      "signal_id": 18974,
      "name": "42663_1_efd"
    },
    {
      "signal_id": 18975,
      "name": "42663_1_vs"
    },
    {
      "signal_id": 18976,
      "name": "42664_1_speed"
    },
    {
      "signal_id": 18977,
      "name": "42664_1_pmech"
    },
    {
      "signal_id": 18978,
      "name": "42664_1_efd"
    },
    {
      "signal_id": 18979,
      "name": "42664_1_vs"
    },
    {
      "signal_id": 18980,
      "name": "42665_1_speed"
    },
    {
      "signal_id": 18981,
      "name": "42665_1_pmech"
    },
    {
      "signal_id": 18982,
      "name": "42665_1_efd"
    },
    {
      "signal_id": 18983,
      "name": "42665_1_vs"
    },
    {
      "signal_id": 18984,
      "name": "42666_1_speed"
    },
    {
      "signal_id": 18985,
      "name": "42666_1_pmech"
    },
    {
      "signal_id": 18986,
      "name": "42666_1_efd"
    },
    {
      "signal_id": 18987,
      "name": "42666_1_vs"
    },
    {
      "signal_id": 18988,
      "name": "42673_1_speed"
    },
    {
      "signal_id": 18989,
      "name": "42673_1_pmech"
    },
    {
      "signal_id": 18990,
      "name": "42673_1_efd"
    },
    {
      "signal_id": 18991,
      "name": "42673_1_vs"
    },
    {
      "signal_id": 18992,
      "name": "42678_1_ipcmd"
    },
    {
      "signal_id": 18993,
      "name": "42678_1_iqcmd"
    },
    {
      "signal_id": 18994,
      "name": "42678_1_p"
    },
    {
      "signal_id": 18995,
      "name": "42678_1_q"
    },
    {
      "signal_id": 18996,
      "name": "42681_1_speed"
    },
    {
      "signal_id": 18997,
      "name": "42681_1_pmech"
    },
    {
      "signal_id": 18998,
      "name": "42681_1_efd"
    },
    {
      "signal_id": 18999,
      "name": "42681_1_vs"
    },
    {
      "signal_id": 19000,
      "name": "42682_1_speed"
    },
    {
      "signal_id": 19001,
      "name": "42682_1_pmech"
    },
    {
      "signal_id": 19002,
      "name": "42682_1_efd"
    },
    {
      "signal_id": 19003,
      "name": "42682_1_vs"
    },
    {
      "signal_id": 19004,
      "name": "42690_1_speed"
    },
    {
      "signal_id": 19005,
      "name": "42690_1_pmech"
    },
    {
      "signal_id": 19006,
      "name": "42690_1_efd"
    },
    {
      "signal_id": 19007,
      "name": "42690_1_vs"
    },
    {
      "signal_id": 19008,
      "name": "42691_1_speed"
    },
    {
      "signal_id": 19009,
      "name": "42691_1_pmech"
    },
    {
      "signal_id": 19010,
      "name": "42691_1_efd"
    },
    {
      "signal_id": 19011,
      "name": "42691_1_vs"
    },
    {
      "signal_id": 19012,
      "name": "42692_1_speed"
    },
    {
      "signal_id": 19013,
      "name": "42692_1_pmech"
    },
    {
      "signal_id": 19014,
      "name": "42692_1_efd"
    },
    {
      "signal_id": 19015,
      "name": "42692_1_vs"
    },
    {
      "signal_id": 19016,
      "name": "42693_1_speed"
    },
    {
      "signal_id": 19017,
      "name": "42693_1_pmech"
    },
    {
      "signal_id": 19018,
      "name": "42693_1_efd"
    },
    {
      "signal_id": 19019,
      "name": "42693_1_vs"
    },
    {
      "signal_id": 19020,
      "name": "42697_2_speed"
    },
    {
      "signal_id": 19021,
      "name": "42697_2_pmech"
    },
    {
      "signal_id": 19022,
      "name": "42697_2_efd"
    },
    {
      "signal_id": 19023,
      "name": "42697_2_vs"
    },
    {
      "signal_id": 19024,
      "name": "42697_3_speed"
    },
    {
      "signal_id": 19025,
      "name": "42697_3_pmech"
    },
    {
      "signal_id": 19026,
      "name": "42697_3_efd"
    },
    {
      "signal_id": 19027,
      "name": "42697_3_vs"
    },
    {
      "signal_id": 19028,
      "name": "42697_4_speed"
    },
    {
      "signal_id": 19029,
      "name": "42697_4_pmech"
    },
    {
      "signal_id": 19030,
      "name": "42697_4_efd"
    },
    {
      "signal_id": 19031,
      "name": "42697_4_vs"
    },
    {
      "signal_id": 19032,
      "name": "42701_1_speed"
    },
    {
      "signal_id": 19033,
      "name": "42701_1_pmech"
    },
    {
      "signal_id": 19034,
      "name": "42701_1_efd"
    },
    {
      "signal_id": 19035,
      "name": "42701_1_vs"
    },
    {
      "signal_id": 19036,
      "name": "42702_1_speed"
    },
    {
      "signal_id": 19037,
      "name": "42702_1_pmech"
    },
    {
      "signal_id": 19038,
      "name": "42702_1_efd"
    },
    {
      "signal_id": 19039,
      "name": "42702_1_vs"
    },
    {
      "signal_id": 19040,
      "name": "42703_1_speed"
    },
    {
      "signal_id": 19041,
      "name": "42703_1_pmech"
    },
    {
      "signal_id": 19042,
      "name": "42703_1_efd"
    },
    {
      "signal_id": 19043,
      "name": "42703_1_vs"
    },
    {
      "signal_id": 19044,
      "name": "42704_1_speed"
    },
    {
      "signal_id": 19045,
      "name": "42704_1_pmech"
    },
    {
      "signal_id": 19046,
      "name": "42704_1_efd"
    },
    {
      "signal_id": 19047,
      "name": "42704_1_vs"
    },
    {
      "signal_id": 19048,
      "name": "42708_2_ipcmd"
    },
    {
      "signal_id": 19049,
      "name": "42708_2_iqcmd"
    },
    {
      "signal_id": 19050,
      "name": "42708_2_p"
    },
    {
      "signal_id": 19051,
      "name": "42708_2_q"
    },
    {
      "signal_id": 19052,
      "name": "42713_1_speed"
    },
    {
      "signal_id": 19053,
      "name": "42713_1_pmech"
    },
    {
      "signal_id": 19054,
      "name": "42713_1_efd"
    },
    {
      "signal_id": 19055,
      "name": "42713_1_vs"
    },
    {
      "signal_id": 19056,
      "name": "42714_1_speed"
    },
    {
      "signal_id": 19057,
      "name": "42714_1_pmech"
    },
    {
      "signal_id": 19058,
      "name": "42714_1_efd"
    },
    {
      "signal_id": 19059,
      "name": "42714_1_vs"
    },
    {
      "signal_id": 19060,
      "name": "42715_1_speed"
    },
    {
      "signal_id": 19061,
      "name": "42715_1_pmech"
    },
    {
      "signal_id": 19062,
      "name": "42715_1_efd"
    },
    {
      "signal_id": 19063,
      "name": "42715_1_vs"
    },
    {
      "signal_id": 19064,
      "name": "42718_1_ipcmd"
    },
    {
      "signal_id": 19065,
      "name": "42718_1_iqcmd"
    },
    {
      "signal_id": 19066,
      "name": "42718_1_p"
    },
    {
      "signal_id": 19067,
      "name": "42718_1_q"
    },
    {
      "signal_id": 19068,
      "name": "42718_2_ipcmd"
    },
    {
      "signal_id": 19069,
      "name": "42718_2_iqcmd"
    },
    {
      "signal_id": 19070,
      "name": "42718_2_p"
    },
    {
      "signal_id": 19071,
      "name": "42718_2_q"
    },
    {
      "signal_id": 19072,
      "name": "42718_4_ipcmd"
    },
    {
      "signal_id": 19073,
      "name": "42718_4_iqcmd"
    },
    {
      "signal_id": 19074,
      "name": "42718_4_p"
    },
    {
      "signal_id": 19075,
      "name": "42718_4_q"
    },
    {
      "signal_id": 19076,
      "name": "42726_1_speed"
    },
    {
      "signal_id": 19077,
      "name": "42726_1_pmech"
    },
    {
      "signal_id": 19078,
      "name": "42726_1_efd"
    },
    {
      "signal_id": 19079,
      "name": "42726_1_vs"
    },
    {
      "signal_id": 19080,
      "name": "42727_1_speed"
    },
    {
      "signal_id": 19081,
      "name": "42727_1_pmech"
    },
    {
      "signal_id": 19082,
      "name": "42727_1_efd"
    },
    {
      "signal_id": 19083,
      "name": "42727_1_vs"
    },
    {
      "signal_id": 19084,
      "name": "42730_1_speed"
    },
    {
      "signal_id": 19085,
      "name": "42730_1_pmech"
    },
    {
      "signal_id": 19086,
      "name": "42730_1_efd"
    },
    {
      "signal_id": 19087,
      "name": "42730_1_vs"
    },
    {
      "signal_id": 19088,
      "name": "42730_2_speed"
    },
    {
      "signal_id": 19089,
      "name": "42730_2_pmech"
    },
    {
      "signal_id": 19090,
      "name": "42730_2_efd"
    },
    {
      "signal_id": 19091,
      "name": "42730_2_vs"
    },
    {
      "signal_id": 19092,
      "name": "42730_3_speed"
    },
    {
      "signal_id": 19093,
      "name": "42730_3_pmech"
    },
    {
      "signal_id": 19094,
      "name": "42730_3_efd"
    },
    {
      "signal_id": 19095,
      "name": "42730_3_vs"
    },
    {
      "signal_id": 19096,
      "name": "42741_1_speed"
    },
    {
      "signal_id": 19097,
      "name": "42741_1_pmech"
    },
    {
      "signal_id": 19098,
      "name": "42741_1_efd"
    },
    {
      "signal_id": 19099,
      "name": "42741_1_vs"
    },
    {
      "signal_id": 19100,
      "name": "42742_1_speed"
    },
    {
      "signal_id": 19101,
      "name": "42742_1_pmech"
    },
    {
      "signal_id": 19102,
      "name": "42742_1_efd"
    },
    {
      "signal_id": 19103,
      "name": "42742_1_vs"
    },
    {
      "signal_id": 19104,
      "name": "42748_1_speed"
    },
    {
      "signal_id": 19105,
      "name": "42748_1_pmech"
    },
    {
      "signal_id": 19106,
      "name": "42748_1_efd"
    },
    {
      "signal_id": 19107,
      "name": "42748_1_vs"
    },
    {
      "signal_id": 19108,
      "name": "42749_1_speed"
    },
    {
      "signal_id": 19109,
      "name": "42749_1_pmech"
    },
    {
      "signal_id": 19110,
      "name": "42749_1_efd"
    },
    {
      "signal_id": 19111,
      "name": "42749_1_vs"
    },
    {
      "signal_id": 19112,
      "name": "42751_1_speed"
    },
    {
      "signal_id": 19113,
      "name": "42751_1_pmech"
    },
    {
      "signal_id": 19114,
      "name": "42751_1_efd"
    },
    {
      "signal_id": 19115,
      "name": "42751_1_vs"
    },
    {
      "signal_id": 19116,
      "name": "42754_1_speed"
    },
    {
      "signal_id": 19117,
      "name": "42754_1_pmech"
    },
    {
      "signal_id": 19118,
      "name": "42754_1_efd"
    },
    {
      "signal_id": 19119,
      "name": "42754_1_vs"
    },
    {
      "signal_id": 19120,
      "name": "42756_1_ipcmd"
    },
    {
      "signal_id": 19121,
      "name": "42756_1_iqcmd"
    },
    {
      "signal_id": 19122,
      "name": "42756_1_p"
    },
    {
      "signal_id": 19123,
      "name": "42756_1_q"
    },
    {
      "signal_id": 19124,
      "name": "42764_1_speed"
    },
    {
      "signal_id": 19125,
      "name": "42764_1_pmech"
    },
    {
      "signal_id": 19126,
      "name": "42764_1_efd"
    },
    {
      "signal_id": 19127,
      "name": "42764_1_vs"
    },
    {
      "signal_id": 19128,
      "name": "42765_1_speed"
    },
    {
      "signal_id": 19129,
      "name": "42765_1_pmech"
    },
    {
      "signal_id": 19130,
      "name": "42765_1_efd"
    },
    {
      "signal_id": 19131,
      "name": "42765_1_vs"
    },
    {
      "signal_id": 19132,
      "name": "42767_1_speed"
    },
    {
      "signal_id": 19133,
      "name": "42767_1_pmech"
    },
    {
      "signal_id": 19134,
      "name": "42767_1_efd"
    },
    {
      "signal_id": 19135,
      "name": "42767_1_vs"
    },
    {
      "signal_id": 19136,
      "name": "42768_1_speed"
    },
    {
      "signal_id": 19137,
      "name": "42768_1_pmech"
    },
    {
      "signal_id": 19138,
      "name": "42768_1_efd"
    },
    {
      "signal_id": 19139,
      "name": "42768_1_vs"
    },
    {
      "signal_id": 19140,
      "name": "42768_2_speed"
    },
    {
      "signal_id": 19141,
      "name": "42768_2_pmech"
    },
    {
      "signal_id": 19142,
      "name": "42768_2_efd"
    },
    {
      "signal_id": 19143,
      "name": "42768_2_vs"
    },
    {
      "signal_id": 19144,
      "name": "42769_1_speed"
    },
    {
      "signal_id": 19145,
      "name": "42769_1_pmech"
    },
    {
      "signal_id": 19146,
      "name": "42769_1_efd"
    },
    {
      "signal_id": 19147,
      "name": "42769_1_vs"
    },
    {
      "signal_id": 19148,
      "name": "42769_2_speed"
    },
    {
      "signal_id": 19149,
      "name": "42769_2_pmech"
    },
    {
      "signal_id": 19150,
      "name": "42769_2_efd"
    },
    {
      "signal_id": 19151,
      "name": "42769_2_vs"
    },
    {
      "signal_id": 19152,
      "name": "42775_1_speed"
    },
    {
      "signal_id": 19153,
      "name": "42775_1_pmech"
    },
    {
      "signal_id": 19154,
      "name": "42775_1_efd"
    },
    {
      "signal_id": 19155,
      "name": "42775_1_vs"
    },
    {
      "signal_id": 19156,
      "name": "42776_1_speed"
    },
    {
      "signal_id": 19157,
      "name": "42776_1_pmech"
    },
    {
      "signal_id": 19158,
      "name": "42776_1_efd"
    },
    {
      "signal_id": 19159,
      "name": "42776_1_vs"
    },
    {
      "signal_id": 19160,
      "name": "42777_1_speed"
    },
    {
      "signal_id": 19161,
      "name": "42777_1_pmech"
    },
    {
      "signal_id": 19162,
      "name": "42777_1_efd"
    },
    {
      "signal_id": 19163,
      "name": "42777_1_vs"
    },
    {
      "signal_id": 19164,
      "name": "42778_1_speed"
    },
    {
      "signal_id": 19165,
      "name": "42778_1_pmech"
    },
    {
      "signal_id": 19166,
      "name": "42778_1_efd"
    },
    {
      "signal_id": 19167,
      "name": "42778_1_vs"
    },
    {
      "signal_id": 19168,
      "name": "42779_1_speed"
    },
    {
      "signal_id": 19169,
      "name": "42779_1_pmech"
    },
    {
      "signal_id": 19170,
      "name": "42779_1_efd"
    },
    {
      "signal_id": 19171,
      "name": "42779_1_vs"
    },
    {
      "signal_id": 19172,
      "name": "42786_1_speed"
    },
    {
      "signal_id": 19173,
      "name": "42786_1_pmech"
    },
    {
      "signal_id": 19174,
      "name": "42786_1_efd"
    },
    {
      "signal_id": 19175,
      "name": "42786_1_vs"
    },
    {
      "signal_id": 19176,
      "name": "42787_1_speed"
    },
    {
      "signal_id": 19177,
      "name": "42787_1_pmech"
    },
    {
      "signal_id": 19178,
      "name": "42787_1_efd"
    },
    {
      "signal_id": 19179,
      "name": "42787_1_vs"
    },
    {
      "signal_id": 19180,
      "name": "42791_1_speed"
    },
    {
      "signal_id": 19181,
      "name": "42791_1_pmech"
    },
    {
      "signal_id": 19182,
      "name": "42791_1_efd"
    },
    {
      "signal_id": 19183,
      "name": "42791_1_vs"
    },
    {
      "signal_id": 19184,
      "name": "42792_1_speed"
    },
    {
      "signal_id": 19185,
      "name": "42792_1_pmech"
    },
    {
      "signal_id": 19186,
      "name": "42792_1_efd"
    },
    {
      "signal_id": 19187,
      "name": "42792_1_vs"
    },
    {
      "signal_id": 19188,
      "name": "42794_1_speed"
    },
    {
      "signal_id": 19189,
      "name": "42794_1_pmech"
    },
    {
      "signal_id": 19190,
      "name": "42794_1_efd"
    },
    {
      "signal_id": 19191,
      "name": "42794_1_vs"
    },
    {
      "signal_id": 19192,
      "name": "42798_1_speed"
    },
    {
      "signal_id": 19193,
      "name": "42798_1_pmech"
    },
    {
      "signal_id": 19194,
      "name": "42798_1_efd"
    },
    {
      "signal_id": 19195,
      "name": "42798_1_vs"
    },
    {
      "signal_id": 19196,
      "name": "42799_1_speed"
    },
    {
      "signal_id": 19197,
      "name": "42799_1_pmech"
    },
    {
      "signal_id": 19198,
      "name": "42799_1_efd"
    },
    {
      "signal_id": 19199,
      "name": "42799_1_vs"
    },
    {
      "signal_id": 19200,
      "name": "42803_1_speed"
    },
    {
      "signal_id": 19201,
      "name": "42803_1_pmech"
    },
    {
      "signal_id": 19202,
      "name": "42803_1_efd"
    },
    {
      "signal_id": 19203,
      "name": "42803_1_vs"
    },
    {
      "signal_id": 19204,
      "name": "42805_1_ipcmd"
    },
    {
      "signal_id": 19205,
      "name": "42805_1_iqcmd"
    },
    {
      "signal_id": 19206,
      "name": "42805_1_p"
    },
    {
      "signal_id": 19207,
      "name": "42805_1_q"
    },
    {
      "signal_id": 19208,
      "name": "42807_1_speed"
    },
    {
      "signal_id": 19209,
      "name": "42807_1_pmech"
    },
    {
      "signal_id": 19210,
      "name": "42807_1_efd"
    },
    {
      "signal_id": 19211,
      "name": "42807_1_vs"
    },
    {
      "signal_id": 19212,
      "name": "42807_2_speed"
    },
    {
      "signal_id": 19213,
      "name": "42807_2_pmech"
    },
    {
      "signal_id": 19214,
      "name": "42807_2_efd"
    },
    {
      "signal_id": 19215,
      "name": "42807_2_vs"
    },
    {
      "signal_id": 19216,
      "name": "42807_3_speed"
    },
    {
      "signal_id": 19217,
      "name": "42807_3_pmech"
    },
    {
      "signal_id": 19218,
      "name": "42807_3_efd"
    },
    {
      "signal_id": 19219,
      "name": "42807_3_vs"
    },
    {
      "signal_id": 19220,
      "name": "42807_4_speed"
    },
    {
      "signal_id": 19221,
      "name": "42807_4_pmech"
    },
    {
      "signal_id": 19222,
      "name": "42807_4_efd"
    },
    {
      "signal_id": 19223,
      "name": "42807_4_vs"
    },
    {
      "signal_id": 19224,
      "name": "42809_1_speed"
    },
    {
      "signal_id": 19225,
      "name": "42809_1_pmech"
    },
    {
      "signal_id": 19226,
      "name": "42809_1_efd"
    },
    {
      "signal_id": 19227,
      "name": "42809_1_vs"
    },
    {
      "signal_id": 19228,
      "name": "42809_2_speed"
    },
    {
      "signal_id": 19229,
      "name": "42809_2_pmech"
    },
    {
      "signal_id": 19230,
      "name": "42809_2_efd"
    },
    {
      "signal_id": 19231,
      "name": "42809_2_vs"
    },
    {
      "signal_id": 19232,
      "name": "42811_1_speed"
    },
    {
      "signal_id": 19233,
      "name": "42811_1_pmech"
    },
    {
      "signal_id": 19234,
      "name": "42811_1_efd"
    },
    {
      "signal_id": 19235,
      "name": "42811_1_vs"
    },
    {
      "signal_id": 19236,
      "name": "42811_2_speed"
    },
    {
      "signal_id": 19237,
      "name": "42811_2_pmech"
    },
    {
      "signal_id": 19238,
      "name": "42811_2_efd"
    },
    {
      "signal_id": 19239,
      "name": "42811_2_vs"
    },
    {
      "signal_id": 19240,
      "name": "42811_3_speed"
    },
    {
      "signal_id": 19241,
      "name": "42811_3_pmech"
    },
    {
      "signal_id": 19242,
      "name": "42811_3_efd"
    },
    {
      "signal_id": 19243,
      "name": "42811_3_vs"
    },
    {
      "signal_id": 19244,
      "name": "42811_4_speed"
    },
    {
      "signal_id": 19245,
      "name": "42811_4_pmech"
    },
    {
      "signal_id": 19246,
      "name": "42811_4_efd"
    },
    {
      "signal_id": 19247,
      "name": "42811_4_vs"
    },
    {
      "signal_id": 19248,
      "name": "42811_5_speed"
    },
    {
      "signal_id": 19249,
      "name": "42811_5_pmech"
    },
    {
      "signal_id": 19250,
      "name": "42811_5_efd"
    },
    {
      "signal_id": 19251,
      "name": "42811_5_vs"
    },
    {
      "signal_id": 19252,
      "name": "42811_6_speed"
    },
    {
      "signal_id": 19253,
      "name": "42811_6_pmech"
    },
    {
      "signal_id": 19254,
      "name": "42811_6_efd"
    },
    {
      "signal_id": 19255,
      "name": "42811_6_vs"
    },
    {
      "signal_id": 19256,
      "name": "42818_1_speed"
    },
    {
      "signal_id": 19257,
      "name": "42818_1_pmech"
    },
    {
      "signal_id": 19258,
      "name": "42818_1_efd"
    },
    {
      "signal_id": 19259,
      "name": "42818_1_vs"
    },
    {
      "signal_id": 19260,
      "name": "42822_1_speed"
    },
    {
      "signal_id": 19261,
      "name": "42822_1_pmech"
    },
    {
      "signal_id": 19262,
      "name": "42822_1_efd"
    },
    {
      "signal_id": 19263,
      "name": "42822_1_vs"
    },
    {
      "signal_id": 19264,
      "name": "42823_1_speed"
    },
    {
      "signal_id": 19265,
      "name": "42823_1_pmech"
    },
    {
      "signal_id": 19266,
      "name": "42823_1_efd"
    },
    {
      "signal_id": 19267,
      "name": "42823_1_vs"
    },
    {
      "signal_id": 19268,
      "name": "42824_1_speed"
    },
    {
      "signal_id": 19269,
      "name": "42824_1_pmech"
    },
    {
      "signal_id": 19270,
      "name": "42824_1_efd"
    },
    {
      "signal_id": 19271,
      "name": "42824_1_vs"
    },
    {
      "signal_id": 19272,
      "name": "42825_1_speed"
    },
    {
      "signal_id": 19273,
      "name": "42825_1_pmech"
    },
    {
      "signal_id": 19274,
      "name": "42825_1_efd"
    },
    {
      "signal_id": 19275,
      "name": "42825_1_vs"
    },
    {
      "signal_id": 19276,
      "name": "42829_1_speed"
    },
    {
      "signal_id": 19277,
      "name": "42829_1_pmech"
    },
    {
      "signal_id": 19278,
      "name": "42829_1_efd"
    },
    {
      "signal_id": 19279,
      "name": "42829_1_vs"
    },
    {
      "signal_id": 19280,
      "name": "42830_1_speed"
    },
    {
      "signal_id": 19281,
      "name": "42830_1_pmech"
    },
    {
      "signal_id": 19282,
      "name": "42830_1_efd"
    },
    {
      "signal_id": 19283,
      "name": "42830_1_vs"
    },
    {
      "signal_id": 19284,
      "name": "42831_1_speed"
    },
    {
      "signal_id": 19285,
      "name": "42831_1_pmech"
    },
    {
      "signal_id": 19286,
      "name": "42831_1_efd"
    },
    {
      "signal_id": 19287,
      "name": "42831_1_vs"
    },
    {
      "signal_id": 19288,
      "name": "42834_1_speed"
    },
    {
      "signal_id": 19289,
      "name": "42834_1_pmech"
    },
    {
      "signal_id": 19290,
      "name": "42834_1_efd"
    },
    {
      "signal_id": 19291,
      "name": "42834_1_vs"
    },
    {
      "signal_id": 19292,
      "name": "42840_1_speed"
    },
    {
      "signal_id": 19293,
      "name": "42840_1_pmech"
    },
    {
      "signal_id": 19294,
      "name": "42840_1_efd"
    },
    {
      "signal_id": 19295,
      "name": "42840_1_vs"
    },
    {
      "signal_id": 19296,
      "name": "42840_2_speed"
    },
    {
      "signal_id": 19297,
      "name": "42840_2_pmech"
    },
    {
      "signal_id": 19298,
      "name": "42840_2_efd"
    },
    {
      "signal_id": 19299,
      "name": "42840_2_vs"
    },
    {
      "signal_id": 19300,
      "name": "42844_1_speed"
    },
    {
      "signal_id": 19301,
      "name": "42844_1_pmech"
    },
    {
      "signal_id": 19302,
      "name": "42844_1_efd"
    },
    {
      "signal_id": 19303,
      "name": "42844_1_vs"
    },
    {
      "signal_id": 19304,
      "name": "42845_1_speed"
    },
    {
      "signal_id": 19305,
      "name": "42845_1_pmech"
    },
    {
      "signal_id": 19306,
      "name": "42845_1_efd"
    },
    {
      "signal_id": 19307,
      "name": "42845_1_vs"
    },
    {
      "signal_id": 19308,
      "name": "42846_1_speed"
    },
    {
      "signal_id": 19309,
      "name": "42846_1_pmech"
    },
    {
      "signal_id": 19310,
      "name": "42846_1_efd"
    },
    {
      "signal_id": 19311,
      "name": "42846_1_vs"
    },
    {
      "signal_id": 19312,
      "name": "42847_1_speed"
    },
    {
      "signal_id": 19313,
      "name": "42847_1_pmech"
    },
    {
      "signal_id": 19314,
      "name": "42847_1_efd"
    },
    {
      "signal_id": 19315,
      "name": "42847_1_vs"
    },
    {
      "signal_id": 19316,
      "name": "42851_1_speed"
    },
    {
      "signal_id": 19317,
      "name": "42851_1_pmech"
    },
    {
      "signal_id": 19318,
      "name": "42851_1_efd"
    },
    {
      "signal_id": 19319,
      "name": "42851_1_vs"
    },
    {
      "signal_id": 19320,
      "name": "42851_2_speed"
    },
    {
      "signal_id": 19321,
      "name": "42851_2_pmech"
    },
    {
      "signal_id": 19322,
      "name": "42851_2_efd"
    },
    {
      "signal_id": 19323,
      "name": "42851_2_vs"
    },
    {
      "signal_id": 19324,
      "name": "42851_3_speed"
    },
    {
      "signal_id": 19325,
      "name": "42851_3_pmech"
    },
    {
      "signal_id": 19326,
      "name": "42851_3_efd"
    },
    {
      "signal_id": 19327,
      "name": "42851_3_vs"
    },
    {
      "signal_id": 19328,
      "name": "42857_2_ipcmd"
    },
    {
      "signal_id": 19329,
      "name": "42857_2_iqcmd"
    },
    {
      "signal_id": 19330,
      "name": "42857_2_p"
    },
    {
      "signal_id": 19331,
      "name": "42857_2_q"
    },
    {
      "signal_id": 19332,
      "name": "42858_1_ipcmd"
    },
    {
      "signal_id": 19333,
      "name": "42858_1_iqcmd"
    },
    {
      "signal_id": 19334,
      "name": "42858_1_p"
    },
    {
      "signal_id": 19335,
      "name": "42858_1_q"
    },
    {
      "signal_id": 19336,
      "name": "42864_1_speed"
    },
    {
      "signal_id": 19337,
      "name": "42864_1_pmech"
    },
    {
      "signal_id": 19338,
      "name": "42864_1_efd"
    },
    {
      "signal_id": 19339,
      "name": "42864_1_vs"
    },
    {
      "signal_id": 19340,
      "name": "42864_2_speed"
    },
    {
      "signal_id": 19341,
      "name": "42864_2_pmech"
    },
    {
      "signal_id": 19342,
      "name": "42864_2_efd"
    },
    {
      "signal_id": 19343,
      "name": "42864_2_vs"
    },
    {
      "signal_id": 19344,
      "name": "42865_1_speed"
    },
    {
      "signal_id": 19345,
      "name": "42865_1_pmech"
    },
    {
      "signal_id": 19346,
      "name": "42865_1_efd"
    },
    {
      "signal_id": 19347,
      "name": "42865_1_vs"
    },
    {
      "signal_id": 19348,
      "name": "42865_2_speed"
    },
    {
      "signal_id": 19349,
      "name": "42865_2_pmech"
    },
    {
      "signal_id": 19350,
      "name": "42865_2_efd"
    },
    {
      "signal_id": 19351,
      "name": "42865_2_vs"
    },
    {
      "signal_id": 19352,
      "name": "42866_1_speed"
    },
    {
      "signal_id": 19353,
      "name": "42866_1_pmech"
    },
    {
      "signal_id": 19354,
      "name": "42866_1_efd"
    },
    {
      "signal_id": 19355,
      "name": "42866_1_vs"
    },
    {
      "signal_id": 19356,
      "name": "42876_1_speed"
    },
    {
      "signal_id": 19357,
      "name": "42876_1_pmech"
    },
    {
      "signal_id": 19358,
      "name": "42876_1_efd"
    },
    {
      "signal_id": 19359,
      "name": "42876_1_vs"
    },
    {
      "signal_id": 19360,
      "name": "42876_2_speed"
    },
    {
      "signal_id": 19361,
      "name": "42876_2_pmech"
    },
    {
      "signal_id": 19362,
      "name": "42876_2_efd"
    },
    {
      "signal_id": 19363,
      "name": "42876_2_vs"
    },
    {
      "signal_id": 19364,
      "name": "42876_3_speed"
    },
    {
      "signal_id": 19365,
      "name": "42876_3_pmech"
    },
    {
      "signal_id": 19366,
      "name": "42876_3_efd"
    },
    {
      "signal_id": 19367,
      "name": "42876_3_vs"
    },
    {
      "signal_id": 19368,
      "name": "42876_4_speed"
    },
    {
      "signal_id": 19369,
      "name": "42876_4_pmech"
    },
    {
      "signal_id": 19370,
      "name": "42876_4_efd"
    },
    {
      "signal_id": 19371,
      "name": "42876_4_vs"
    },
    {
      "signal_id": 19372,
      "name": "42884_1_speed"
    },
    {
      "signal_id": 19373,
      "name": "42884_1_pmech"
    },
    {
      "signal_id": 19374,
      "name": "42884_1_efd"
    },
    {
      "signal_id": 19375,
      "name": "42884_1_vs"
    },
    {
      "signal_id": 19376,
      "name": "42885_1_speed"
    },
    {
      "signal_id": 19377,
      "name": "42885_1_pmech"
    },
    {
      "signal_id": 19378,
      "name": "42885_1_efd"
    },
    {
      "signal_id": 19379,
      "name": "42885_1_vs"
    },
    {
      "signal_id": 19380,
      "name": "42895_1_speed"
    },
    {
      "signal_id": 19381,
      "name": "42895_1_pmech"
    },
    {
      "signal_id": 19382,
      "name": "42895_1_efd"
    },
    {
      "signal_id": 19383,
      "name": "42895_1_vs"
    },
    {
      "signal_id": 19384,
      "name": "42896_1_speed"
    },
    {
      "signal_id": 19385,
      "name": "42896_1_pmech"
    },
    {
      "signal_id": 19386,
      "name": "42896_1_efd"
    },
    {
      "signal_id": 19387,
      "name": "42896_1_vs"
    },
    {
      "signal_id": 19388,
      "name": "42897_1_speed"
    },
    {
      "signal_id": 19389,
      "name": "42897_1_pmech"
    },
    {
      "signal_id": 19390,
      "name": "42897_1_efd"
    },
    {
      "signal_id": 19391,
      "name": "42897_1_vs"
    },
    {
      "signal_id": 19392,
      "name": "42901_1_ipcmd"
    },
    {
      "signal_id": 19393,
      "name": "42901_1_iqcmd"
    },
    {
      "signal_id": 19394,
      "name": "42901_1_p"
    },
    {
      "signal_id": 19395,
      "name": "42901_1_q"
    },
    {
      "signal_id": 19396,
      "name": "42916_1_speed"
    },
    {
      "signal_id": 19397,
      "name": "42916_1_pmech"
    },
    {
      "signal_id": 19398,
      "name": "42916_1_efd"
    },
    {
      "signal_id": 19399,
      "name": "42916_1_vs"
    },
    {
      "signal_id": 19400,
      "name": "42918_1_speed"
    },
    {
      "signal_id": 19401,
      "name": "42918_1_pmech"
    },
    {
      "signal_id": 19402,
      "name": "42918_1_efd"
    },
    {
      "signal_id": 19403,
      "name": "42918_1_vs"
    },
    {
      "signal_id": 19404,
      "name": "42919_1_speed"
    },
    {
      "signal_id": 19405,
      "name": "42919_1_pmech"
    },
    {
      "signal_id": 19406,
      "name": "42919_1_efd"
    },
    {
      "signal_id": 19407,
      "name": "42919_1_vs"
    },
    {
      "signal_id": 19408,
      "name": "42919_2_speed"
    },
    {
      "signal_id": 19409,
      "name": "42919_2_pmech"
    },
    {
      "signal_id": 19410,
      "name": "42919_2_efd"
    },
    {
      "signal_id": 19411,
      "name": "42919_2_vs"
    },
    {
      "signal_id": 19412,
      "name": "42930_1_speed"
    },
    {
      "signal_id": 19413,
      "name": "42930_1_pmech"
    },
    {
      "signal_id": 19414,
      "name": "42930_1_efd"
    },
    {
      "signal_id": 19415,
      "name": "42930_1_vs"
    },
    {
      "signal_id": 19416,
      "name": "42931_1_speed"
    },
    {
      "signal_id": 19417,
      "name": "42931_1_pmech"
    },
    {
      "signal_id": 19418,
      "name": "42931_1_efd"
    },
    {
      "signal_id": 19419,
      "name": "42931_1_vs"
    },
    {
      "signal_id": 19420,
      "name": "42935_1_speed"
    },
    {
      "signal_id": 19421,
      "name": "42935_1_pmech"
    },
    {
      "signal_id": 19422,
      "name": "42935_1_efd"
    },
    {
      "signal_id": 19423,
      "name": "42935_1_vs"
    },
    {
      "signal_id": 19424,
      "name": "42936_1_speed"
    },
    {
      "signal_id": 19425,
      "name": "42936_1_pmech"
    },
    {
      "signal_id": 19426,
      "name": "42936_1_efd"
    },
    {
      "signal_id": 19427,
      "name": "42936_1_vs"
    },
    {
      "signal_id": 19428,
      "name": "42937_1_speed"
    },
    {
      "signal_id": 19429,
      "name": "42937_1_pmech"
    },
    {
      "signal_id": 19430,
      "name": "42937_1_efd"
    },
    {
      "signal_id": 19431,
      "name": "42937_1_vs"
    },
    {
      "signal_id": 19432,
      "name": "42943_2_speed"
    },
    {
      "signal_id": 19433,
      "name": "42943_2_pmech"
    },
    {
      "signal_id": 19434,
      "name": "42943_2_efd"
    },
    {
      "signal_id": 19435,
      "name": "42943_2_vs"
    },
    {
      "signal_id": 19436,
      "name": "42944_1_speed"
    },
    {
      "signal_id": 19437,
      "name": "42944_1_pmech"
    },
    {
      "signal_id": 19438,
      "name": "42944_1_efd"
    },
    {
      "signal_id": 19439,
      "name": "42944_1_vs"
    },
    {
      "signal_id": 19440,
      "name": "42948_1_ipcmd"
    },
    {
      "signal_id": 19441,
      "name": "42948_1_iqcmd"
    },
    {
      "signal_id": 19442,
      "name": "42948_1_p"
    },
    {
      "signal_id": 19443,
      "name": "42948_1_q"
    },
    {
      "signal_id": 19444,
      "name": "42955_1_speed"
    },
    {
      "signal_id": 19445,
      "name": "42955_1_pmech"
    },
    {
      "signal_id": 19446,
      "name": "42955_1_efd"
    },
    {
      "signal_id": 19447,
      "name": "42955_1_vs"
    },
    {
      "signal_id": 19448,
      "name": "42956_1_speed"
    },
    {
      "signal_id": 19449,
      "name": "42956_1_pmech"
    },
    {
      "signal_id": 19450,
      "name": "42956_1_efd"
    },
    {
      "signal_id": 19451,
      "name": "42956_1_vs"
    },
    {
      "signal_id": 19452,
      "name": "42957_1_speed"
    },
    {
      "signal_id": 19453,
      "name": "42957_1_pmech"
    },
    {
      "signal_id": 19454,
      "name": "42957_1_efd"
    },
    {
      "signal_id": 19455,
      "name": "42957_1_vs"
    },
    {
      "signal_id": 19456,
      "name": "42958_1_speed"
    },
    {
      "signal_id": 19457,
      "name": "42958_1_pmech"
    },
    {
      "signal_id": 19458,
      "name": "42958_1_efd"
    },
    {
      "signal_id": 19459,
      "name": "42958_1_vs"
    },
    {
      "signal_id": 19460,
      "name": "42959_1_speed"
    },
    {
      "signal_id": 19461,
      "name": "42959_1_pmech"
    },
    {
      "signal_id": 19462,
      "name": "42959_1_efd"
    },
    {
      "signal_id": 19463,
      "name": "42959_1_vs"
    },
    {
      "signal_id": 19464,
      "name": "42960_1_speed"
    },
    {
      "signal_id": 19465,
      "name": "42960_1_pmech"
    },
    {
      "signal_id": 19466,
      "name": "42960_1_efd"
    },
    {
      "signal_id": 19467,
      "name": "42960_1_vs"
    },
    {
      "signal_id": 19468,
      "name": "42966_1_speed"
    },
    {
      "signal_id": 19469,
      "name": "42966_1_pmech"
    },
    {
      "signal_id": 19470,
      "name": "42966_1_efd"
    },
    {
      "signal_id": 19471,
      "name": "42966_1_vs"
    },
    {
      "signal_id": 19472,
      "name": "42967_1_speed"
    },
    {
      "signal_id": 19473,
      "name": "42967_1_pmech"
    },
    {
      "signal_id": 19474,
      "name": "42967_1_efd"
    },
    {
      "signal_id": 19475,
      "name": "42967_1_vs"
    },
    {
      "signal_id": 19476,
      "name": "42968_1_speed"
    },
    {
      "signal_id": 19477,
      "name": "42968_1_pmech"
    },
    {
      "signal_id": 19478,
      "name": "42968_1_efd"
    },
    {
      "signal_id": 19479,
      "name": "42968_1_vs"
    },
    {
      "signal_id": 19480,
      "name": "42969_1_speed"
    },
    {
      "signal_id": 19481,
      "name": "42969_1_pmech"
    },
    {
      "signal_id": 19482,
      "name": "42969_1_efd"
    },
    {
      "signal_id": 19483,
      "name": "42969_1_vs"
    },
    {
      "signal_id": 19484,
      "name": "42970_1_speed"
    },
    {
      "signal_id": 19485,
      "name": "42970_1_pmech"
    },
    {
      "signal_id": 19486,
      "name": "42970_1_efd"
    },
    {
      "signal_id": 19487,
      "name": "42970_1_vs"
    },
    {
      "signal_id": 19488,
      "name": "42971_1_speed"
    },
    {
      "signal_id": 19489,
      "name": "42971_1_pmech"
    },
    {
      "signal_id": 19490,
      "name": "42971_1_efd"
    },
    {
      "signal_id": 19491,
      "name": "42971_1_vs"
    },
    {
      "signal_id": 19492,
      "name": "42975_1_speed"
    },
    {
      "signal_id": 19493,
      "name": "42975_1_pmech"
    },
    {
      "signal_id": 19494,
      "name": "42975_1_efd"
    },
    {
      "signal_id": 19495,
      "name": "42975_1_vs"
    },
    {
      "signal_id": 19496,
      "name": "42984_1_speed"
    },
    {
      "signal_id": 19497,
      "name": "42984_1_pmech"
    },
    {
      "signal_id": 19498,
      "name": "42984_1_efd"
    },
    {
      "signal_id": 19499,
      "name": "42984_1_vs"
    },
    {
      "signal_id": 19500,
      "name": "42985_1_speed"
    },
    {
      "signal_id": 19501,
      "name": "42985_1_pmech"
    },
    {
      "signal_id": 19502,
      "name": "42985_1_efd"
    },
    {
      "signal_id": 19503,
      "name": "42985_1_vs"
    },
    {
      "signal_id": 19504,
      "name": "42986_1_speed"
    },
    {
      "signal_id": 19505,
      "name": "42986_1_pmech"
    },
    {
      "signal_id": 19506,
      "name": "42986_1_efd"
    },
    {
      "signal_id": 19507,
      "name": "42986_1_vs"
    },
    {
      "signal_id": 19508,
      "name": "42991_1_speed"
    },
    {
      "signal_id": 19509,
      "name": "42991_1_pmech"
    },
    {
      "signal_id": 19510,
      "name": "42991_1_efd"
    },
    {
      "signal_id": 19511,
      "name": "42991_1_vs"
    },
    {
      "signal_id": 19512,
      "name": "42999_3_speed"
    },
    {
      "signal_id": 19513,
      "name": "42999_3_pmech"
    },
    {
      "signal_id": 19514,
      "name": "42999_3_efd"
    },
    {
      "signal_id": 19515,
      "name": "42999_3_vs"
    },
    {
      "signal_id": 19516,
      "name": "43003_1_speed"
    },
    {
      "signal_id": 19517,
      "name": "43003_1_pmech"
    },
    {
      "signal_id": 19518,
      "name": "43003_1_efd"
    },
    {
      "signal_id": 19519,
      "name": "43003_1_vs"
    },
    {
      "signal_id": 19520,
      "name": "43004_1_speed"
    },
    {
      "signal_id": 19521,
      "name": "43004_1_pmech"
    },
    {
      "signal_id": 19522,
      "name": "43004_1_efd"
    },
    {
      "signal_id": 19523,
      "name": "43004_1_vs"
    },
    {
      "signal_id": 19524,
      "name": "43005_1_speed"
    },
    {
      "signal_id": 19525,
      "name": "43005_1_pmech"
    },
    {
      "signal_id": 19526,
      "name": "43005_1_efd"
    },
    {
      "signal_id": 19527,
      "name": "43005_1_vs"
    },
    {
      "signal_id": 19528,
      "name": "43009_1_speed"
    },
    {
      "signal_id": 19529,
      "name": "43009_1_pmech"
    },
    {
      "signal_id": 19530,
      "name": "43009_1_efd"
    },
    {
      "signal_id": 19531,
      "name": "43009_1_vs"
    },
    {
      "signal_id": 19532,
      "name": "43010_1_speed"
    },
    {
      "signal_id": 19533,
      "name": "43010_1_pmech"
    },
    {
      "signal_id": 19534,
      "name": "43010_1_efd"
    },
    {
      "signal_id": 19535,
      "name": "43010_1_vs"
    },
    {
      "signal_id": 19536,
      "name": "43024_1_speed"
    },
    {
      "signal_id": 19537,
      "name": "43024_1_pmech"
    },
    {
      "signal_id": 19538,
      "name": "43024_1_efd"
    },
    {
      "signal_id": 19539,
      "name": "43024_1_vs"
    },
    {
      "signal_id": 19540,
      "name": "43025_1_speed"
    },
    {
      "signal_id": 19541,
      "name": "43025_1_pmech"
    },
    {
      "signal_id": 19542,
      "name": "43025_1_efd"
    },
    {
      "signal_id": 19543,
      "name": "43025_1_vs"
    },
    {
      "signal_id": 19544,
      "name": "43028_1_ipcmd"
    },
    {
      "signal_id": 19545,
      "name": "43028_1_iqcmd"
    },
    {
      "signal_id": 19546,
      "name": "43028_1_p"
    },
    {
      "signal_id": 19547,
      "name": "43028_1_q"
    },
    {
      "signal_id": 19548,
      "name": "43033_2_speed"
    },
    {
      "signal_id": 19549,
      "name": "43033_2_pmech"
    },
    {
      "signal_id": 19550,
      "name": "43033_2_efd"
    },
    {
      "signal_id": 19551,
      "name": "43033_2_vs"
    },
    {
      "signal_id": 19552,
      "name": "43039_1_speed"
    },
    {
      "signal_id": 19553,
      "name": "43039_1_pmech"
    },
    {
      "signal_id": 19554,
