      "name": "43039_1_efd"
    },
    {
      "signal_id": 19555,
      "name": "43039_1_vs"
    },
    {
      "signal_id": 19556,
      "name": "43047_1_speed"
    },
    {
      "signal_id": 19557,
      "name": "43047_1_pmech"
    },
    {
      "signal_id": 19558,
      "name": "43047_1_efd"
    },
    {
      "signal_id": 19559,
      "name": "43047_1_vs"
    },
    {
      "signal_id": 19560,
      "name": "43048_1_speed"
    },
    {
      "signal_id": 19561,
      "name": "43048_1_pmech"
    },
    {
      "signal_id": 19562,
      "name": "43048_1_efd"
    },
    {
      "signal_id": 19563,
      "name": "43048_1_vs"
    },
    {
      "signal_id": 19564,
      "name": "43050_1_speed"
    },
    {
      "signal_id": 19565,
      "name": "43050_1_pmech"
    },
    {
      "signal_id": 19566,
      "name": "43050_1_efd"
    },
    {
      "signal_id": 19567,
      "name": "43050_1_vs"
    },
    {
      "signal_id": 19568,
      "name": "43057_1_speed"
    },
    {
      "signal_id": 19569,
      "name": "43057_1_pmech"
    },
    {
      "signal_id": 19570,
      "name": "43057_1_efd"
    },
    {
      "signal_id": 19571,
      "name": "43057_1_vs"
    },
    {
      "signal_id": 19572,
      "name": "43058_1_speed"
    },
    {
      "signal_id": 19573,
      "name": "43058_1_pmech"
    },
    {
      "signal_id": 19574,
      "name": "43058_1_efd"
    },
    {
      "signal_id": 19575,
      "name": "43058_1_vs"
    },
    {
      "signal_id": 19576,
      "name": "43067_1_speed"
    },
    {
      "signal_id": 19577,
      "name": "43067_1_pmech"
    },
    {
      "signal_id": 19578,
      "name": "43067_1_efd"
    },
    {
      "signal_id": 19579,
      "name": "43067_1_vs"
    },
    {
      "signal_id": 19580,
      "name": "43068_1_speed"
    },
    {
      "signal_id": 19581,
      "name": "43068_1_pmech"
    },
    {
      "signal_id": 19582,
      "name": "43068_1_efd"
    },
    {
      "signal_id": 19583,
      "name": "43068_1_vs"
    },
    {
      "signal_id": 19584,
      "name": "43069_1_speed"
    },
    {
      "signal_id": 19585,
      "name": "43069_1_pmech"
    },
    {
      "signal_id": 19586,
      "name": "43069_1_efd"
    },
    {
      "signal_id": 19587,
      "name": "43069_1_vs"
    },
    {
      "signal_id": 19588,
      "name": "43070_1_speed"
    },
    {
      "signal_id": 19589,
      "name": "43070_1_pmech"
    },
    {
      "signal_id": 19590,
      "name": "43070_1_efd"
    },
    {
      "signal_id": 19591,
      "name": "43070_1_vs"
    },
    {
      "signal_id": 19592,
      "name": "44075_2_speed"
    },
    {
      "signal_id": 19593,
      "name": "44075_2_pmech"
    },
    {
      "signal_id": 19594,
      "name": "44075_2_efd"
    },
    {
      "signal_id": 19595,
      "name": "44075_2_vs"
    },
    {
      "signal_id": 19596,
      "name": "44078_1_speed"
    },
    {
      "signal_id": 19597,
      "name": "44078_1_pmech"
    },
    {
      "signal_id": 19598,
      "name": "44078_1_efd"
    },
    {
      "signal_id": 19599,
      "name": "44078_1_vs"
    },
    {
      "signal_id": 19600,
      "name": "44078_2_speed"
    },
    {
      "signal_id": 19601,
      "name": "44078_2_pmech"
    },
    {
      "signal_id": 19602,
      "name": "44078_2_efd"
    },
    {
      "signal_id": 19603,
      "name": "44078_2_vs"
    },
    {
      "signal_id": 19604,
      "name": "44081_2_speed"
    },
    {
      "signal_id": 19605,
      "name": "44081_2_pmech"
    },
    {
      "signal_id": 19606,
      "name": "44081_2_efd"
    },
    {
      "signal_id": 19607,
      "name": "44081_2_vs"
    },
    {
      "signal_id": 19608,
      "name": "44087_1_speed"
    },
    {
      "signal_id": 19609,
      "name": "44087_1_pmech"
    },
    {
      "signal_id": 19610,
      "name": "44087_1_efd"
    },
    {
      "signal_id": 19611,
      "name": "44087_1_vs"
    },
    {
      "signal_id": 19612,
      "name": "44089_1_speed"
    },
    {
      "signal_id": 19613,
      "name": "44089_1_pmech"
    },
    {
      "signal_id": 19614,
      "name": "44089_1_efd"
    },
    {
      "signal_id": 19615,
      "name": "44089_1_vs"
    },
    {
      "signal_id": 19616,
      "name": "44089_2_speed"
    },
    {
      "signal_id": 19617,
      "name": "44089_2_pmech"
    },
    {
      "signal_id": 19618,
      "name": "44089_2_efd"
    },
    {
      "signal_id": 19619,
      "name": "44089_2_vs"
    },
    {
      "signal_id": 19620,
      "name": "44096_1_speed"
    },
    {
      "signal_id": 19621,
      "name": "44096_1_pmech"
    },
    {
      "signal_id": 19622,
      "name": "44096_1_efd"
    },
    {
      "signal_id": 19623,
      "name": "44096_1_vs"
    },
    {
      "signal_id": 19624,
      "name": "44097_1_speed"
    },
    {
      "signal_id": 19625,
      "name": "44097_1_pmech"
    },
    {
      "signal_id": 19626,
      "name": "44097_1_efd"
    },
    {
      "signal_id": 19627,
      "name": "44097_1_vs"
    },
    {
      "signal_id": 19628,
      "name": "44120_1_speed"
    },
    {
      "signal_id": 19629,
      "name": "44120_1_pmech"
    },
    {
      "signal_id": 19630,
      "name": "44120_1_efd"
    },
    {
      "signal_id": 19631,
      "name": "44120_1_vs"
    },
    {
      "signal_id": 19632,
      "name": "44121_1_speed"
    },
    {
      "signal_id": 19633,
      "name": "44121_1_pmech"
    },
    {
      "signal_id": 19634,
      "name": "44121_1_efd"
    },
    {
      "signal_id": 19635,
      "name": "44121_1_vs"
    },
    {
      "signal_id": 19636,
      "name": "44122_1_speed"
    },
    {
      "signal_id": 19637,
      "name": "44122_1_pmech"
    },
    {
      "signal_id": 19638,
      "name": "44122_1_efd"
    },
    {
      "signal_id": 19639,
      "name": "44122_1_vs"
    },
    {
      "signal_id": 19640,
      "name": "44123_1_speed"
    },
    {
      "signal_id": 19641,
      "name": "44123_1_pmech"
    },
    {
      "signal_id": 19642,
      "name": "44123_1_efd"
    },
    {
      "signal_id": 19643,
      "name": "44123_1_vs"
    },
    {
      "signal_id": 19644,
      "name": "44126_1_speed"
    },
    {
      "signal_id": 19645,
      "name": "44126_1_pmech"
    },
    {
      "signal_id": 19646,
      "name": "44126_1_efd"
    },
    {
      "signal_id": 19647,
      "name": "44126_1_vs"
    },
    {
      "signal_id": 19648,
      "name": "44126_2_speed"
    },
    {
      "signal_id": 19649,
      "name": "44126_2_pmech"
    },
    {
      "signal_id": 19650,
      "name": "44126_2_efd"
    },
    {
      "signal_id": 19651,
      "name": "44126_2_vs"
    },
    {
      "signal_id": 19652,
      "name": "44126_3_speed"
    },
    {
      "signal_id": 19653,
      "name": "44126_3_pmech"
    },
    {
      "signal_id": 19654,
      "name": "44126_3_efd"
    },
    {
      "signal_id": 19655,
      "name": "44126_3_vs"
    },
    {
      "signal_id": 19656,
      "name": "44129_1_speed"
    },
    {
      "signal_id": 19657,
      "name": "44129_1_pmech"
    },
    {
      "signal_id": 19658,
      "name": "44129_1_efd"
    },
    {
      "signal_id": 19659,
      "name": "44129_1_vs"
    },
    {
      "signal_id": 19660,
      "name": "44130_1_speed"
    },
    {
      "signal_id": 19661,
      "name": "44130_1_pmech"
    },
    {
      "signal_id": 19662,
      "name": "44130_1_efd"
    },
    {
      "signal_id": 19663,
      "name": "44130_1_vs"
    },
    {
      "signal_id": 19664,
      "name": "44136_2_speed"
    },
    {
      "signal_id": 19665,
      "name": "44136_2_pmech"
    },
    {
      "signal_id": 19666,
      "name": "44136_2_efd"
    },
    {
      "signal_id": 19667,
      "name": "44136_2_vs"
    },
    {
      "signal_id": 19668,
      "name": "44143_1_speed"
    },
    {
      "signal_id": 19669,
      "name": "44143_1_pmech"
    },
    {
      "signal_id": 19670,
      "name": "44143_1_efd"
    },
    {
      "signal_id": 19671,
      "name": "44143_1_vs"
    },
    {
      "signal_id": 19672,
      "name": "44148_1_speed"
    },
    {
      "signal_id": 19673,
      "name": "44148_1_pmech"
    },
    {
      "signal_id": 19674,
      "name": "44148_1_efd"
    },
    {
      "signal_id": 19675,
      "name": "44148_1_vs"
    },
    {
      "signal_id": 19676,
      "name": "44149_1_speed"
    },
    {
      "signal_id": 19677,
      "name": "44149_1_pmech"
    },
    {
      "signal_id": 19678,
      "name": "44149_1_efd"
    },
    {
      "signal_id": 19679,
      "name": "44149_1_vs"
    },
    {
      "signal_id": 19680,
      "name": "44150_1_speed"
    },
    {
      "signal_id": 19681,
      "name": "44150_1_pmech"
    },
    {
      "signal_id": 19682,
      "name": "44150_1_efd"
    },
    {
      "signal_id": 19683,
      "name": "44150_1_vs"
    },
    {
      "signal_id": 19684,
      "name": "44151_1_speed"
    },
    {
      "signal_id": 19685,
      "name": "44151_1_pmech"
    },
    {
      "signal_id": 19686,
      "name": "44151_1_efd"
    },
    {
      "signal_id": 19687,
      "name": "44151_1_vs"
    },
    {
      "signal_id": 19688,
      "name": "44152_1_speed"
    },
    {
      "signal_id": 19689,
      "name": "44152_1_pmech"
    },
    {
      "signal_id": 19690,
      "name": "44152_1_efd"
    },
    {
      "signal_id": 19691,
      "name": "44152_1_vs"
    },
    {
      "signal_id": 19692,
      "name": "44153_1_speed"
    },
    {
      "signal_id": 19693,
      "name": "44153_1_pmech"
    },
    {
      "signal_id": 19694,
      "name": "44153_1_efd"
    },
    {
      "signal_id": 19695,
      "name": "44153_1_vs"
    },
    {
      "signal_id": 19696,
      "name": "44168_1_speed"
    },
    {
      "signal_id": 19697,
      "name": "44168_1_pmech"
    },
    {
      "signal_id": 19698,
      "name": "44168_1_efd"
    },
    {
      "signal_id": 19699,
      "name": "44168_1_vs"
    },
    {
      "signal_id": 19700,
      "name": "44169_1_speed"
    },
    {
      "signal_id": 19701,
      "name": "44169_1_pmech"
    },
    {
      "signal_id": 19702,
      "name": "44169_1_efd"
    },
    {
      "signal_id": 19703,
      "name": "44169_1_vs"
    },
    {
      "signal_id": 19704,
      "name": "44174_1_speed"
    },
    {
      "signal_id": 19705,
      "name": "44174_1_pmech"
    },
    {
      "signal_id": 19706,
      "name": "44174_1_efd"
    },
    {
      "signal_id": 19707,
      "name": "44174_1_vs"
    },
    {
      "signal_id": 19708,
      "name": "44175_1_speed"
    },
    {
      "signal_id": 19709,
      "name": "44175_1_pmech"
    },
    {
      "signal_id": 19710,
      "name": "44175_1_efd"
    },
    {
      "signal_id": 19711,
      "name": "44175_1_vs"
    },
    {
      "signal_id": 19712,
      "name": "44176_1_speed"
    },
    {
      "signal_id": 19713,
      "name": "44176_1_pmech"
    },
    {
      "signal_id": 19714,
      "name": "44176_1_efd"
    },
    {
      "signal_id": 19715,
      "name": "44176_1_vs"
    },
    {
      "signal_id": 19716,
      "name": "44177_1_speed"
    },
    {
      "signal_id": 19717,
      "name": "44177_1_pmech"
    },
    {
      "signal_id": 19718,
      "name": "44177_1_efd"
    },
    {
      "signal_id": 19719,
      "name": "44177_1_vs"
    },
    {
      "signal_id": 19720,
      "name": "44178_1_speed"
    },
    {
      "signal_id": 19721,
      "name": "44178_1_pmech"
    },
    {
      "signal_id": 19722,
      "name": "44178_1_efd"
    },
    {
      "signal_id": 19723,
      "name": "44178_1_vs"
    },
    {
      "signal_id": 19724,
      "name": "44179_1_speed"
    },
    {
      "signal_id": 19725,
      "name": "44179_1_pmech"
    },
    {
      "signal_id": 19726,
      "name": "44179_1_efd"
    },
    {
      "signal_id": 19727,
      "name": "44179_1_vs"
    },
    {
      "signal_id": 19728,
      "name": "44182_1_speed"
    },
    {
      "signal_id": 19729,
      "name": "44182_1_pmech"
    },
    {
      "signal_id": 19730,
      "name": "44182_1_efd"
    },
    {
      "signal_id": 19731,
      "name": "44182_1_vs"
    },
    {
      "signal_id": 19732,
      "name": "44182_2_speed"
    },
    {
      "signal_id": 19733,
      "name": "44182_2_pmech"
    },
    {
      "signal_id": 19734,
      "name": "44182_2_efd"
    },
    {
      "signal_id": 19735,
      "name": "44182_2_vs"
    },
    {
      "signal_id": 19736,
      "name": "44182_3_speed"
    },
    {
      "signal_id": 19737,
      "name": "44182_3_pmech"
    },
    {
      "signal_id": 19738,
      "name": "44182_3_efd"
    },
    {
      "signal_id": 19739,
      "name": "44182_3_vs"
    },
    {
      "signal_id": 19740,
      "name": "44185_1_speed"
    },
    {
      "signal_id": 19741,
      "name": "44185_1_pmech"
    },
    {
      "signal_id": 19742,
      "name": "44185_1_efd"
    },
    {
      "signal_id": 19743,
      "name": "44185_1_vs"
    },
    {
      "signal_id": 19744,
      "name": "44186_2_speed"
    },
    {
      "signal_id": 19745,
      "name": "44186_2_pmech"
    },
    {
      "signal_id": 19746,
      "name": "44186_2_efd"
    },
    {
      "signal_id": 19747,
      "name": "44186_2_vs"
    },
    {
      "signal_id": 19748,
      "name": "44204_1_speed"
    },
    {
      "signal_id": 19749,
      "name": "44204_1_pmech"
    },
    {
      "signal_id": 19750,
      "name": "44204_1_efd"
    },
    {
      "signal_id": 19751,
      "name": "44204_1_vs"
    },
    {
      "signal_id": 19752,
      "name": "44205_1_speed"
    },
    {
      "signal_id": 19753,
      "name": "44205_1_pmech"
    },
    {
      "signal_id": 19754,
      "name": "44205_1_efd"
    },
    {
      "signal_id": 19755,
      "name": "44205_1_vs"
    },
    {
      "signal_id": 19756,
      "name": "44206_1_speed"
    },
    {
      "signal_id": 19757,
      "name": "44206_1_pmech"
    },
    {
      "signal_id": 19758,
      "name": "44206_1_efd"
    },
    {
      "signal_id": 19759,
      "name": "44206_1_vs"
    },
    {
      "signal_id": 19760,
      "name": "44210_2_speed"
    },
    {
      "signal_id": 19761,
      "name": "44210_2_pmech"
    },
    {
      "signal_id": 19762,
      "name": "44210_2_efd"
    },
    {
      "signal_id": 19763,
      "name": "44210_2_vs"
    },
    {
      "signal_id": 19764,
      "name": "44210_3_speed"
    },
    {
      "signal_id": 19765,
      "name": "44210_3_pmech"
    },
    {
      "signal_id": 19766,
      "name": "44210_3_efd"
    },
    {
      "signal_id": 19767,
      "name": "44210_3_vs"
    },
    {
      "signal_id": 19768,
      "name": "44210_4_speed"
    },
    {
      "signal_id": 19769,
      "name": "44210_4_pmech"
    },
    {
      "signal_id": 19770,
      "name": "44210_4_efd"
    },
    {
      "signal_id": 19771,
      "name": "44210_4_vs"
    },
    {
      "signal_id": 19772,
      "name": "44219_1_speed"
    },
    {
      "signal_id": 19773,
      "name": "44219_1_pmech"
    },
    {
      "signal_id": 19774,
      "name": "44219_1_efd"
    },
    {
      "signal_id": 19775,
      "name": "44219_1_vs"
    },
    {
      "signal_id": 19776,
      "name": "44220_1_speed"
    },
    {
      "signal_id": 19777,
      "name": "44220_1_pmech"
    },
    {
      "signal_id": 19778,
      "name": "44220_1_efd"
    },
    {
      "signal_id": 19779,
      "name": "44220_1_vs"
    },
    {
      "signal_id": 19780,
      "name": "44221_1_speed"
    },
    {
      "signal_id": 19781,
      "name": "44221_1_pmech"
    },
    {
      "signal_id": 19782,
      "name": "44221_1_efd"
    },
    {
      "signal_id": 19783,
      "name": "44221_1_vs"
    },
    {
      "signal_id": 19784,
      "name": "44225_1_speed"
    },
    {
      "signal_id": 19785,
      "name": "44225_1_pmech"
    },
    {
      "signal_id": 19786,
      "name": "44225_1_efd"
    },
    {
      "signal_id": 19787,
      "name": "44225_1_vs"
    },
    {
      "signal_id": 19788,
      "name": "44226_1_speed"
    },
    {
      "signal_id": 19789,
      "name": "44226_1_pmech"
    },
    {
      "signal_id": 19790,
      "name": "44226_1_efd"
    },
    {
      "signal_id": 19791,
      "name": "44226_1_vs"
    },
    {
      "signal_id": 19792,
      "name": "44228_1_speed"
    },
    {
      "signal_id": 19793,
      "name": "44228_1_pmech"
    },
    {
      "signal_id": 19794,
      "name": "44228_1_efd"
    },
    {
      "signal_id": 19795,
      "name": "44228_1_vs"
    },
    {
      "signal_id": 19796,
      "name": "44229_1_speed"
    },
    {
      "signal_id": 19797,
      "name": "44229_1_pmech"
    },
    {
      "signal_id": 19798,
      "name": "44229_1_efd"
    },
    {
      "signal_id": 19799,
      "name": "44229_1_vs"
    },
    {
      "signal_id": 19800,
      "name": "44231_1_speed"
    },
    {
      "signal_id": 19801,
      "name": "44231_1_pmech"
    },
    {
      "signal_id": 19802,
      "name": "44231_1_efd"
    },
    {
      "signal_id": 19803,
      "name": "44231_1_vs"
    },
    {
      "signal_id": 19804,
      "name": "44231_2_speed"
    },
    {
      "signal_id": 19805,
      "name": "44231_2_pmech"
    },
    {
      "signal_id": 19806,
      "name": "44231_2_efd"
    },
    {
      "signal_id": 19807,
      "name": "44231_2_vs"
    },
    {
      "signal_id": 19808,
      "name": "44235_1_speed"
    },
    {
      "signal_id": 19809,
      "name": "44235_1_pmech"
    },
    {
      "signal_id": 19810,
      "name": "44235_1_efd"
    },
    {
      "signal_id": 19811,
      "name": "44235_1_vs"
    },
    {
      "signal_id": 19812,
      "name": "44236_1_speed"
    },
    {
      "signal_id": 19813,
      "name": "44236_1_pmech"
    },
    {
      "signal_id": 19814,
      "name": "44236_1_efd"
    },
    {
      "signal_id": 19815,
      "name": "44236_1_vs"
    },
    {
      "signal_id": 19816,
      "name": "44240_1_speed"
    },
    {
      "signal_id": 19817,
      "name": "44240_1_pmech"
    },
    {
      "signal_id": 19818,
      "name": "44240_1_efd"
    },
    {
      "signal_id": 19819,
      "name": "44240_1_vs"
    },
    {
      "signal_id": 19820,
      "name": "44240_2_speed"
    },
    {
      "signal_id": 19821,
      "name": "44240_2_pmech"
    },
    {
      "signal_id": 19822,
      "name": "44240_2_efd"
    },
    {
      "signal_id": 19823,
      "name": "44240_2_vs"
    },
    {
      "signal_id": 19824,
      "name": "44243_1_speed"
    },
    {
      "signal_id": 19825,
      "name": "44243_1_pmech"
    },
    {
      "signal_id": 19826,
      "name": "44243_1_efd"
    },
    {
      "signal_id": 19827,
      "name": "44243_1_vs"
    },
    {
      "signal_id": 19828,
      "name": "44243_2_speed"
    },
    {
      "signal_id": 19829,
      "name": "44243_2_pmech"
    },
    {
      "signal_id": 19830,
      "name": "44243_2_efd"
    },
    {
      "signal_id": 19831,
      "name": "44243_2_vs"
    },
    {
      "signal_id": 19832,
      "name": "44255_1_speed"
    },
    {
      "signal_id": 19833,
      "name": "44255_1_pmech"
    },
    {
      "signal_id": 19834,
      "name": "44255_1_efd"
    },
    {
      "signal_id": 19835,
      "name": "44255_1_vs"
    },
    {
      "signal_id": 19836,
      "name": "44255_2_speed"
    },
    {
      "signal_id": 19837,
      "name": "44255_2_pmech"
    },
    {
      "signal_id": 19838,
      "name": "44255_2_efd"
    },
    {
      "signal_id": 19839,
      "name": "44255_2_vs"
    },
    {
      "signal_id": 19840,
      "name": "44258_1_speed"
    },
    {
      "signal_id": 19841,
      "name": "44258_1_pmech"
    },
    {
      "signal_id": 19842,
      "name": "44258_1_efd"
    },
    {
      "signal_id": 19843,
      "name": "44258_1_vs"
    },
    {
      "signal_id": 19844,
      "name": "44262_1_speed"
    },
    {
      "signal_id": 19845,
      "name": "44262_1_pmech"
    },
    {
      "signal_id": 19846,
      "name": "44262_1_efd"
    },
    {
      "signal_id": 19847,
      "name": "44262_1_vs"
    },
    {
      "signal_id": 19848,
      "name": "44262_2_speed"
    },
    {
      "signal_id": 19849,
      "name": "44262_2_pmech"
    },
    {
      "signal_id": 19850,
      "name": "44262_2_efd"
    },
    {
      "signal_id": 19851,
      "name": "44262_2_vs"
    },
    {
      "signal_id": 19852,
      "name": "44262_3_speed"
    },
    {
      "signal_id": 19853,
      "name": "44262_3_pmech"
    },
    {
      "signal_id": 19854,
      "name": "44262_3_efd"
    },
    {
      "signal_id": 19855,
      "name": "44262_3_vs"
    },
    {
      "signal_id": 19856,
      "name": "44262_4_speed"
    },
    {
      "signal_id": 19857,
      "name": "44262_4_pmech"
    },
    {
      "signal_id": 19858,
      "name": "44262_4_efd"
    },
    {
      "signal_id": 19859,
      "name": "44262_4_vs"
    },
    {
      "signal_id": 19860,
      "name": "44268_1_speed"
    },
    {
      "signal_id": 19861,
      "name": "44268_1_pmech"
    },
    {
      "signal_id": 19862,
      "name": "44268_1_efd"
    },
    {
      "signal_id": 19863,
      "name": "44268_1_vs"
    },
    {
      "signal_id": 19864,
      "name": "44268_2_speed"
    },
    {
      "signal_id": 19865,
      "name": "44268_2_pmech"
    },
    {
      "signal_id": 19866,
      "name": "44268_2_efd"
    },
    {
      "signal_id": 19867,
      "name": "44268_2_vs"
    },
    {
      "signal_id": 19868,
      "name": "44269_1_speed"
    },
    {
      "signal_id": 19869,
      "name": "44269_1_pmech"
    },
    {
      "signal_id": 19870,
      "name": "44269_1_efd"
    },
    {
      "signal_id": 19871,
      "name": "44269_1_vs"
    },
    {
      "signal_id": 19872,
      "name": "44270_1_speed"
    },
    {
      "signal_id": 19873,
      "name": "44270_1_pmech"
    },
    {
      "signal_id": 19874,
      "name": "44270_1_efd"
    },
    {
      "signal_id": 19875,
      "name": "44270_1_vs"
    },
    {
      "signal_id": 19876,
      "name": "44275_1_ipcmd"
    },
    {
      "signal_id": 19877,
      "name": "44275_1_iqcmd"
    },
    {
      "signal_id": 19878,
      "name": "44275_1_p"
    },
    {
      "signal_id": 19879,
      "name": "44275_1_q"
    },
    {
      "signal_id": 19880,
      "name": "44279_1_speed"
    },
    {
      "signal_id": 19881,
      "name": "44279_1_pmech"
    },
    {
      "signal_id": 19882,
      "name": "44279_1_efd"
    },
    {
      "signal_id": 19883,
      "name": "44279_1_vs"
    },
    {
      "signal_id": 19884,
      "name": "44279_2_speed"
    },
    {
      "signal_id": 19885,
      "name": "44279_2_pmech"
    },
    {
      "signal_id": 19886,
      "name": "44279_2_efd"
    },
    {
      "signal_id": 19887,
      "name": "44279_2_vs"
    },
    {
      "signal_id": 19888,
      "name": "44280_1_speed"
    },
    {
      "signal_id": 19889,
      "name": "44280_1_pmech"
    },
    {
      "signal_id": 19890,
      "name": "44280_1_efd"
    },
    {
      "signal_id": 19891,
      "name": "44280_1_vs"
    },
    {
      "signal_id": 19892,
      "name": "44280_2_speed"
    },
    {
      "signal_id": 19893,
      "name": "44280_2_pmech"
    },
    {
      "signal_id": 19894,
      "name": "44280_2_efd"
    },
    {
      "signal_id": 19895,
      "name": "44280_2_vs"
    },
    {
      "signal_id": 19896,
      "name": "44283_1_speed"
    },
    {
      "signal_id": 19897,
      "name": "44283_1_pmech"
    },
    {
      "signal_id": 19898,
      "name": "44283_1_efd"
    },
    {
      "signal_id": 19899,
      "name": "44283_1_vs"
    },
    {
      "signal_id": 19900,
      "name": "44283_2_speed"
    },
    {
      "signal_id": 19901,
      "name": "44283_2_pmech"
    },
    {
      "signal_id": 19902,
      "name": "44283_2_efd"
    },
    {
      "signal_id": 19903,
      "name": "44283_2_vs"
    },
    {
      "signal_id": 19904,
      "name": "44283_3_speed"
    },
    {
      "signal_id": 19905,
      "name": "44283_3_pmech"
    },
    {
      "signal_id": 19906,
      "name": "44283_3_efd"
    },
    {
      "signal_id": 19907,
      "name": "44283_3_vs"
    },
    {
      "signal_id": 19908,
      "name": "44283_4_speed"
    },
    {
      "signal_id": 19909,
      "name": "44283_4_pmech"
    },
    {
      "signal_id": 19910,
      "name": "44283_4_efd"
    },
    {
      "signal_id": 19911,
      "name": "44283_4_vs"
    },
    {
      "signal_id": 19912,
      "name": "44286_1_speed"
    },
    {
      "signal_id": 19913,
      "name": "44286_1_pmech"
    },
    {
      "signal_id": 19914,
      "name": "44286_1_efd"
    },
    {
      "signal_id": 19915,
      "name": "44286_1_vs"
    },
    {
      "signal_id": 19916,
      "name": "44287_1_speed"
    },
    {
      "signal_id": 19917,
      "name": "44287_1_pmech"
    },
    {
      "signal_id": 19918,
      "name": "44287_1_efd"
    },
    {
      "signal_id": 19919,
      "name": "44287_1_vs"
    },
    {
      "signal_id": 19920,
      "name": "44289_1_speed"
    },
    {
      "signal_id": 19921,
      "name": "44289_1_pmech"
    },
    {
      "signal_id": 19922,
      "name": "44289_1_efd"
    },
    {
      "signal_id": 19923,
      "name": "44289_1_vs"
    },
    {
      "signal_id": 19924,
      "name": "44290_1_speed"
    },
    {
      "signal_id": 19925,
      "name": "44290_1_pmech"
    },
    {
      "signal_id": 19926,
      "name": "44290_1_efd"
    },
    {
      "signal_id": 19927,
      "name": "44290_1_vs"
    },
    {
      "signal_id": 19928,
      "name": "44292_1_speed"
    },
    {
      "signal_id": 19929,
      "name": "44292_1_pmech"
    },
    {
      "signal_id": 19930,
      "name": "44292_1_efd"
    },
    {
      "signal_id": 19931,
      "name": "44292_1_vs"
    },
    {
      "signal_id": 19932,
      "name": "44292_2_speed"
    },
    {
      "signal_id": 19933,
      "name": "44292_2_pmech"
    },
    {
      "signal_id": 19934,
      "name": "44292_2_efd"
    },
    {
      "signal_id": 19935,
      "name": "44292_2_vs"
    },
    {
      "signal_id": 19936,
      "name": "44298_1_speed"
    },
    {
      "signal_id": 19937,
      "name": "44298_1_pmech"
    },
    {
      "signal_id": 19938,
      "name": "44298_1_efd"
    },
    {
      "signal_id": 19939,
      "name": "44298_1_vs"
    },
    {
      "signal_id": 19940,
      "name": "44299_1_speed"
    },
    {
      "signal_id": 19941,
      "name": "44299_1_pmech"
    },
    {
      "signal_id": 19942,
      "name": "44299_1_efd"
    },
    {
      "signal_id": 19943,
      "name": "44299_1_vs"
    },
    {
      "signal_id": 19944,
      "name": "44302_1_speed"
    },
    {
      "signal_id": 19945,
      "name": "44302_1_pmech"
    },
    {
      "signal_id": 19946,
      "name": "44302_1_efd"
    },
    {
      "signal_id": 19947,
      "name": "44302_1_vs"
    },
    {
      "signal_id": 19948,
      "name": "44302_2_speed"
    },
    {
      "signal_id": 19949,
      "name": "44302_2_pmech"
    },
    {
      "signal_id": 19950,
      "name": "44302_2_efd"
    },
    {
      "signal_id": 19951,
      "name": "44302_2_vs"
    },
    {
      "signal_id": 19952,
      "name": "44308_1_speed"
    },
    {
      "signal_id": 19953,
      "name": "44308_1_pmech"
    },
    {
      "signal_id": 19954,
      "name": "44308_1_efd"
    },
    {
      "signal_id": 19955,
      "name": "44308_1_vs"
    },
    {
      "signal_id": 19956,
      "name": "44309_1_speed"
    },
    {
      "signal_id": 19957,
      "name": "44309_1_pmech"
    },
    {
      "signal_id": 19958,
      "name": "44309_1_efd"
    },
    {
      "signal_id": 19959,
      "name": "44309_1_vs"
    },
    {
      "signal_id": 19960,
      "name": "44310_1_speed"
    },
    {
      "signal_id": 19961,
      "name": "44310_1_pmech"
    },
    {
      "signal_id": 19962,
      "name": "44310_1_efd"
    },
    {
      "signal_id": 19963,
      "name": "44310_1_vs"
    },
    {
      "signal_id": 19964,
      "name": "44311_1_speed"
    },
    {
      "signal_id": 19965,
      "name": "44311_1_pmech"
    },
    {
      "signal_id": 19966,
      "name": "44311_1_efd"
    },
    {
      "signal_id": 19967,
      "name": "44311_1_vs"
    },
    {
      "signal_id": 19968,
      "name": "44314_2_speed"
    },
    {
      "signal_id": 19969,
      "name": "44314_2_pmech"
    },
    {
      "signal_id": 19970,
      "name": "44314_2_efd"
    },
    {
      "signal_id": 19971,
      "name": "44314_2_vs"
    },
    {
      "signal_id": 19972,
      "name": "44316_1_speed"
    },
    {
      "signal_id": 19973,
      "name": "44316_1_pmech"
    },
    {
      "signal_id": 19974,
      "name": "44316_1_efd"
    },
    {
      "signal_id": 19975,
      "name": "44316_1_vs"
    },
    {
      "signal_id": 19976,
      "name": "44317_1_speed"
    },
    {
      "signal_id": 19977,
      "name": "44317_1_pmech"
    },
    {
      "signal_id": 19978,
      "name": "44317_1_efd"
    },
    {
      "signal_id": 19979,
      "name": "44317_1_vs"
    },
    {
      "signal_id": 19980,
      "name": "44318_1_speed"
    },
    {
      "signal_id": 19981,
      "name": "44318_1_pmech"
    },
    {
      "signal_id": 19982,
      "name": "44318_1_efd"
    },
    {
      "signal_id": 19983,
      "name": "44318_1_vs"
    },
    {
      "signal_id": 19984,
      "name": "44328_2_speed"
    },
    {
      "signal_id": 19985,
      "name": "44328_2_pmech"
    },
    {
      "signal_id": 19986,
      "name": "44328_2_efd"
    },
    {
      "signal_id": 19987,
      "name": "44328_2_vs"
    },
    {
      "signal_id": 19988,
      "name": "44333_1_ipcmd"
    },
    {
      "signal_id": 19989,
      "name": "44333_1_iqcmd"
    },
    {
      "signal_id": 19990,
      "name": "44333_1_p"
    },
    {
      "signal_id": 19991,
      "name": "44333_1_q"
    },
    {
      "signal_id": 19992,
      "name": "44335_1_speed"
    },
    {
      "signal_id": 19993,
      "name": "44335_1_pmech"
    },
    {
      "signal_id": 19994,
      "name": "44335_1_efd"
    },
    {
      "signal_id": 19995,
      "name": "44335_1_vs"
    },
    {
      "signal_id": 19996,
      "name": "44335_2_speed"
    },
    {
      "signal_id": 19997,
      "name": "44335_2_pmech"
    },
    {
      "signal_id": 19998,
      "name": "44335_2_efd"
    },
    {
      "signal_id": 19999,
      "name": "44335_2_vs"
    },
    {
      "signal_id": 20000,
      "name": "44335_3_speed"
    },
    {
      "signal_id": 20001,
      "name": "44335_3_pmech"
    },
    {
      "signal_id": 20002,
      "name": "44335_3_efd"
    },
    {
      "signal_id": 20003,
      "name": "44335_3_vs"
    },
    {
      "signal_id": 20004,
      "name": "44335_4_speed"
    },
    {
      "signal_id": 20005,
      "name": "44335_4_pmech"
    },
    {
      "signal_id": 20006,
      "name": "44335_4_efd"
    },
    {
      "signal_id": 20007,
      "name": "44335_4_vs"
    },
    {
      "signal_id": 20008,
      "name": "44335_5_speed"
    },
    {
      "signal_id": 20009,
      "name": "44335_5_pmech"
    },
    {
      "signal_id": 20010,
      "name": "44335_5_efd"
    },
    {
      "signal_id": 20011,
      "name": "44335_5_vs"
    },
    {
      "signal_id": 20012,
      "name": "44335_6_speed"
    },
    {
      "signal_id": 20013,
      "name": "44335_6_pmech"
    },
    {
      "signal_id": 20014,
      "name": "44335_6_efd"
    },
    {
      "signal_id": 20015,
      "name": "44335_6_vs"
    },
    {
      "signal_id": 20016,
      "name": "44338_1_speed"
    },
    {
      "signal_id": 20017,
      "name": "44338_1_pmech"
    },
    {
      "signal_id": 20018,
      "name": "44338_1_efd"
    },
    {
      "signal_id": 20019,
      "name": "44338_1_vs"
    },
    {
      "signal_id": 20020,
      "name": "44339_1_speed"
    },
    {
      "signal_id": 20021,
      "name": "44339_1_pmech"
    },
    {
      "signal_id": 20022,
      "name": "44339_1_efd"
    },
    {
      "signal_id": 20023,
      "name": "44339_1_vs"
    },
    {
      "signal_id": 20024,
      "name": "44343_1_speed"
    },
    {
      "signal_id": 20025,
      "name": "44343_1_pmech"
    },
    {
      "signal_id": 20026,
      "name": "44343_1_efd"
    },
    {
      "signal_id": 20027,
      "name": "44343_1_vs"
    },
    {
      "signal_id": 20028,
      "name": "44344_2_speed"
    },
    {
      "signal_id": 20029,
      "name": "44344_2_pmech"
    },
    {
      "signal_id": 20030,
      "name": "44344_2_efd"
    },
    {
      "signal_id": 20031,
      "name": "44344_2_vs"
    },
    {
      "signal_id": 20032,
      "name": "44345_1_speed"
    },
    {
      "signal_id": 20033,
      "name": "44345_1_pmech"
    },
    {
      "signal_id": 20034,
      "name": "44345_1_efd"
    },
    {
      "signal_id": 20035,
      "name": "44345_1_vs"
    },
    {
      "signal_id": 20036,
      "name": "44345_2_speed"
    },
    {
      "signal_id": 20037,
      "name": "44345_2_pmech"
    },
    {
      "signal_id": 20038,
      "name": "44345_2_efd"
    },
    {
      "signal_id": 20039,
      "name": "44345_2_vs"
    },
    {
      "signal_id": 20040,
      "name": "44352_1_speed"
    },
    {
      "signal_id": 20041,
      "name": "44352_1_pmech"
    },
    {
      "signal_id": 20042,
      "name": "44352_1_efd"
    },
    {
      "signal_id": 20043,
      "name": "44352_1_vs"
    },
    {
      "signal_id": 20044,
      "name": "44353_1_speed"
    },
    {
      "signal_id": 20045,
      "name": "44353_1_pmech"
    },
    {
      "signal_id": 20046,
      "name": "44353_1_efd"
    },
    {
      "signal_id": 20047,
      "name": "44353_1_vs"
    },
    {
      "signal_id": 20048,
      "name": "44353_2_speed"
    },
    {
      "signal_id": 20049,
      "name": "44353_2_pmech"
    },
    {
      "signal_id": 20050,
      "name": "44353_2_efd"
    },
    {
      "signal_id": 20051,
      "name": "44353_2_vs"
    },
    {
      "signal_id": 20052,
      "name": "44354_1_speed"
    },
    {
      "signal_id": 20053,
      "name": "44354_1_pmech"
    },
    {
      "signal_id": 20054,
      "name": "44354_1_efd"
    },
    {
      "signal_id": 20055,
      "name": "44354_1_vs"
    },
    {
      "signal_id": 20056,
      "name": "44354_2_speed"
    },
    {
      "signal_id": 20057,
      "name": "44354_2_pmech"
    },
    {
      "signal_id": 20058,
      "name": "44354_2_efd"
    },
    {
      "signal_id": 20059,
      "name": "44354_2_vs"
    },
    {
      "signal_id": 20060,
      "name": "44355_1_speed"
    },
    {
      "signal_id": 20061,
      "name": "44355_1_pmech"
    },
    {
      "signal_id": 20062,
      "name": "44355_1_efd"
    },
    {
      "signal_id": 20063,
      "name": "44355_1_vs"
    },
    {
      "signal_id": 20064,
      "name": "44358_1_speed"
    },
    {
      "signal_id": 20065,
      "name": "44358_1_pmech"
    },
    {
      "signal_id": 20066,
      "name": "44358_1_efd"
    },
    {
      "signal_id": 20067,
      "name": "44358_1_vs"
    },
    {
      "signal_id": 20068,
      "name": "44358_2_speed"
    },
    {
      "signal_id": 20069,
      "name": "44358_2_pmech"
    },
    {
      "signal_id": 20070,
      "name": "44358_2_efd"
    },
    {
      "signal_id": 20071,
      "name": "44358_2_vs"
    },
    {
      "signal_id": 20072,
      "name": "44359_1_speed"
    },
    {
      "signal_id": 20073,
      "name": "44359_1_pmech"
    },
    {
      "signal_id": 20074,
      "name": "44359_1_efd"
    },
    {
      "signal_id": 20075,
      "name": "44359_1_vs"
    },
    {
      "signal_id": 20076,
      "name": "44359_2_speed"
    },
    {
      "signal_id": 20077,
      "name": "44359_2_pmech"
    },
    {
      "signal_id": 20078,
      "name": "44359_2_efd"
    },
    {
      "signal_id": 20079,
      "name": "44359_2_vs"
    },
    {
      "signal_id": 20080,
      "name": "44359_3_speed"
    },
    {
      "signal_id": 20081,
      "name": "44359_3_pmech"
    },
    {
      "signal_id": 20082,
      "name": "44359_3_efd"
    },
    {
      "signal_id": 20083,
      "name": "44359_3_vs"
    },
    {
      "signal_id": 20084,
      "name": "44359_4_speed"
    },
    {
      "signal_id": 20085,
      "name": "44359_4_pmech"
    },
    {
      "signal_id": 20086,
      "name": "44359_4_efd"
    },
    {
      "signal_id": 20087,
      "name": "44359_4_vs"
    },
    {
      "signal_id": 20088,
      "name": "44363_1_speed"
    },
    {
      "signal_id": 20089,
      "name": "44363_1_pmech"
    },
    {
      "signal_id": 20090,
      "name": "44363_1_efd"
    },
    {
      "signal_id": 20091,
      "name": "44363_1_vs"
    },
    {
      "signal_id": 20092,
      "name": "44366_1_speed"
    },
    {
      "signal_id": 20093,
      "name": "44366_1_pmech"
    },
    {
      "signal_id": 20094,
      "name": "44366_1_efd"
    },
    {
      "signal_id": 20095,
      "name": "44366_1_vs"
    },
    {
      "signal_id": 20096,
      "name": "44374_1_speed"
    },
    {
      "signal_id": 20097,
      "name": "44374_1_pmech"
    },
    {
      "signal_id": 20098,
      "name": "44374_1_efd"
    },
    {
      "signal_id": 20099,
      "name": "44374_1_vs"
    },
    {
      "signal_id": 20100,
      "name": "44375_1_speed"
    },
    {
      "signal_id": 20101,
      "name": "44375_1_pmech"
    },
    {
      "signal_id": 20102,
      "name": "44375_1_efd"
    },
    {
      "signal_id": 20103,
      "name": "44375_1_vs"
    },
    {
      "signal_id": 20104,
      "name": "44376_1_speed"
    },
    {
      "signal_id": 20105,
      "name": "44376_1_pmech"
    },
    {
      "signal_id": 20106,
      "name": "44376_1_efd"
    },
    {
      "signal_id": 20107,
      "name": "44376_1_vs"
    },
    {
      "signal_id": 20108,
      "name": "44377_1_speed"
    },
    {
      "signal_id": 20109,
      "name": "44377_1_pmech"
    },
    {
      "signal_id": 20110,
      "name": "44377_1_efd"
    },
    {
      "signal_id": 20111,
      "name": "44377_1_vs"
    },
    {
      "signal_id": 20112,
      "name": "44381_1_speed"
    },
    {
      "signal_id": 20113,
      "name": "44381_1_pmech"
    },
    {
      "signal_id": 20114,
      "name": "44381_1_efd"
    },
    {
      "signal_id": 20115,
      "name": "44381_1_vs"
    },
    {
      "signal_id": 20116,
      "name": "44382_1_speed"
    },
    {
      "signal_id": 20117,
      "name": "44382_1_pmech"
    },
    {
      "signal_id": 20118,
      "name": "44382_1_efd"
    },
    {
      "signal_id": 20119,
      "name": "44382_1_vs"
    },
    {
      "signal_id": 20120,
      "name": "44383_1_speed"
    },
    {
      "signal_id": 20121,
      "name": "44383_1_pmech"
    },
    {
      "signal_id": 20122,
      "name": "44383_1_efd"
    },
    {
      "signal_id": 20123,
      "name": "44383_1_vs"
    },
    {
      "signal_id": 20124,
      "name": "44384_1_speed"
    },
    {
      "signal_id": 20125,
      "name": "44384_1_pmech"
    },
    {
      "signal_id": 20126,
      "name": "44384_1_efd"
    },
    {
      "signal_id": 20127,
      "name": "44384_1_vs"
    },
    {
      "signal_id": 20128,
      "name": "44385_1_speed"
    },
    {
      "signal_id": 20129,
      "name": "44385_1_pmech"
    },
    {
      "signal_id": 20130,
      "name": "44385_1_efd"
    },
    {
      "signal_id": 20131,
      "name": "44385_1_vs"
    },
    {
      "signal_id": 20132,
      "name": "44386_1_speed"
    },
    {
      "signal_id": 20133,
      "name": "44386_1_pmech"
    },
    {
      "signal_id": 20134,
      "name": "44386_1_efd"
    },
    {
      "signal_id": 20135,
      "name": "44386_1_vs"
    },
    {
      "signal_id": 20136,
      "name": "44391_1_speed"
    },
    {
      "signal_id": 20137,
      "name": "44391_1_pmech"
    },
    {
      "signal_id": 20138,
      "name": "44391_1_efd"
    },
    {
      "signal_id": 20139,
      "name": "44391_1_vs"
    },
    {
      "signal_id": 20140,
      "name": "44399_1_speed"
    },
    {
      "signal_id": 20141,
      "name": "44399_1_pmech"
    },
    {
      "signal_id": 20142,
      "name": "44399_1_efd"
    },
    {
      "signal_id": 20143,
      "name": "44399_1_vs"
    },
    {
      "signal_id": 20144,
      "name": "44400_1_speed"
    },
    {
      "signal_id": 20145,
      "name": "44400_1_pmech"
    },
    {
      "signal_id": 20146,
      "name": "44400_1_efd"
    },
    {
      "signal_id": 20147,
      "name": "44400_1_vs"
    },
    {
      "signal_id": 20148,
      "name": "44401_1_speed"
    },
    {
      "signal_id": 20149,
      "name": "44401_1_pmech"
    },
    {
      "signal_id": 20150,
      "name": "44401_1_efd"
    },
    {
      "signal_id": 20151,
      "name": "44401_1_vs"
    },
    {
      "signal_id": 20152,
      "name": "44405_2_speed"
    },
    {
      "signal_id": 20153,
      "name": "44405_2_pmech"
    },
    {
      "signal_id": 20154,
      "name": "44405_2_efd"
    },
    {
      "signal_id": 20155,
      "name": "44405_2_vs"
    },
    {
      "signal_id": 20156,
      "name": "44411_1_speed"
    },
    {
      "signal_id": 20157,
      "name": "44411_1_pmech"
    },
    {
      "signal_id": 20158,
      "name": "44411_1_efd"
    },
    {
      "signal_id": 20159,
      "name": "44411_1_vs"
    },
    {
      "signal_id": 20160,
      "name": "44414_1_speed"
    },
    {
      "signal_id": 20161,
      "name": "44414_1_pmech"
    },
    {
      "signal_id": 20162,
      "name": "44414_1_efd"
    },
    {
      "signal_id": 20163,
      "name": "44414_1_vs"
    },
    {
      "signal_id": 20164,
      "name": "44417_1_speed"
    },
    {
      "signal_id": 20165,
      "name": "44417_1_pmech"
    },
    {
      "signal_id": 20166,
      "name": "44417_1_efd"
    },
    {
      "signal_id": 20167,
      "name": "44417_1_vs"
    },
    {
      "signal_id": 20168,
      "name": "44424_1_speed"
    },
    {
      "signal_id": 20169,
      "name": "44424_1_pmech"
    },
    {
      "signal_id": 20170,
      "name": "44424_1_efd"
    },
    {
      "signal_id": 20171,
      "name": "44424_1_vs"
    },
    {
      "signal_id": 20172,
      "name": "44425_1_speed"
    },
    {
      "signal_id": 20173,
      "name": "44425_1_pmech"
    },
    {
      "signal_id": 20174,
      "name": "44425_1_efd"
    },
    {
      "signal_id": 20175,
      "name": "44425_1_vs"
    },
    {
      "signal_id": 20176,
      "name": "44426_1_speed"
    },
    {
      "signal_id": 20177,
      "name": "44426_1_pmech"
    },
    {
      "signal_id": 20178,
      "name": "44426_1_efd"
    },
    {
      "signal_id": 20179,
      "name": "44426_1_vs"
    },
    {
      "signal_id": 20180,
      "name": "44427_1_speed"
    },
    {
      "signal_id": 20181,
      "name": "44427_1_pmech"
    },
    {
      "signal_id": 20182,
      "name": "44427_1_efd"
    },
    {
      "signal_id": 20183,
      "name": "44427_1_vs"
    },
    {
      "signal_id": 20184,
      "name": "44428_1_speed"
    },
    {
      "signal_id": 20185,
      "name": "44428_1_pmech"
    },
    {
      "signal_id": 20186,
      "name": "44428_1_efd"
    },
    {
      "signal_id": 20187,
      "name": "44428_1_vs"
    },
    {
      "signal_id": 20188,
      "name": "44429_1_speed"
    },
    {
      "signal_id": 20189,
      "name": "44429_1_pmech"
    },
    {
      "signal_id": 20190,
      "name": "44429_1_efd"
    },
    {
      "signal_id": 20191,
      "name": "44429_1_vs"
    },
    {
      "signal_id": 20192,
      "name": "44437_1_speed"
    },
    {
      "signal_id": 20193,
      "name": "44437_1_pmech"
    },
    {
      "signal_id": 20194,
      "name": "44437_1_efd"
    },
    {
      "signal_id": 20195,
      "name": "44437_1_vs"
    },
    {
      "signal_id": 20196,
      "name": "44438_1_speed"
    },
    {
      "signal_id": 20197,
      "name": "44438_1_pmech"
    },
    {
      "signal_id": 20198,
      "name": "44438_1_efd"
    },
    {
      "signal_id": 20199,
      "name": "44438_1_vs"
    },
    {
      "signal_id": 20200,
      "name": "44439_1_speed"
    },
    {
      "signal_id": 20201,
      "name": "44439_1_pmech"
    },
    {
      "signal_id": 20202,
      "name": "44439_1_efd"
    },
    {
      "signal_id": 20203,
      "name": "44439_1_vs"
    },
    {
      "signal_id": 20204,
      "name": "44440_1_speed"
    },
    {
      "signal_id": 20205,
      "name": "44440_1_pmech"
    },
    {
      "signal_id": 20206,
      "name": "44440_1_efd"
    },
    {
      "signal_id": 20207,
      "name": "44440_1_vs"
    },
    {
      "signal_id": 20208,
      "name": "44441_1_speed"
    },
    {
      "signal_id": 20209,
      "name": "44441_1_pmech"
    },
    {
      "signal_id": 20210,
      "name": "44441_1_efd"
    },
    {
      "signal_id": 20211,
      "name": "44441_1_vs"
    },
    {
      "signal_id": 20212,
      "name": "44442_1_speed"
    },
    {
      "signal_id": 20213,
      "name": "44442_1_pmech"
    },
    {
      "signal_id": 20214,
      "name": "44442_1_efd"
    },
    {
      "signal_id": 20215,
      "name": "44442_1_vs"
    },
    {
      "signal_id": 20216,
      "name": "44449_1_speed"
    },
    {
      "signal_id": 20217,
      "name": "44449_1_pmech"
    },
    {
      "signal_id": 20218,
      "name": "44449_1_efd"
    },
    {
      "signal_id": 20219,
      "name": "44449_1_vs"
    },
    {
      "signal_id": 20220,
      "name": "44450_2_speed"
    },
    {
      "signal_id": 20221,
      "name": "44450_2_pmech"
    },
    {
      "signal_id": 20222,
      "name": "44450_2_efd"
    },
    {
      "signal_id": 20223,
      "name": "44450_2_vs"
    },
    {
      "signal_id": 20224,
      "name": "44456_1_speed"
    },
    {
      "signal_id": 20225,
      "name": "44456_1_pmech"
    },
    {
      "signal_id": 20226,
      "name": "44456_1_efd"
    },
    {
      "signal_id": 20227,
      "name": "44456_1_vs"
    },
    {
      "signal_id": 20228,
      "name": "44457_1_speed"
    },
    {
      "signal_id": 20229,
      "name": "44457_1_pmech"
    },
    {
      "signal_id": 20230,
      "name": "44457_1_efd"
    },
    {
      "signal_id": 20231,
      "name": "44457_1_vs"
    },
    {
      "signal_id": 20232,
      "name": "44475_1_speed"
    },
    {
      "signal_id": 20233,
      "name": "44475_1_pmech"
    },
    {
      "signal_id": 20234,
      "name": "44475_1_efd"
    },
    {
      "signal_id": 20235,
      "name": "44475_1_vs"
    },
    {
      "signal_id": 20236,
      "name": "44479_1_speed"
    },
    {
      "signal_id": 20237,
      "name": "44479_1_pmech"
    },
    {
      "signal_id": 20238,
      "name": "44479_1_efd"
    },
    {
      "signal_id": 20239,
      "name": "44479_1_vs"
    },
    {
      "signal_id": 20240,
      "name": "44479_2_speed"
    },
    {
      "signal_id": 20241,
      "name": "44479_2_pmech"
    },
    {
      "signal_id": 20242,
      "name": "44479_2_efd"
    },
    {
      "signal_id": 20243,
      "name": "44479_2_vs"
    },
    {
      "signal_id": 20244,
      "name": "44479_3_speed"
    },
    {
      "signal_id": 20245,
      "name": "44479_3_pmech"
    },
    {
      "signal_id": 20246,
      "name": "44479_3_efd"
    },
    {
      "signal_id": 20247,
      "name": "44479_3_vs"
    },
    {
      "signal_id": 20248,
      "name": "44479_5_speed"
    },
    {
      "signal_id": 20249,
      "name": "44479_5_pmech"
    },
    {
      "signal_id": 20250,
      "name": "44479_5_efd"
    },
    {
      "signal_id": 20251,
      "name": "44479_5_vs"
    },
    {
      "signal_id": 20252,
      "name": "44483_1_speed"
    },
    {
      "signal_id": 20253,
      "name": "44483_1_pmech"
    },
    {
      "signal_id": 20254,
      "name": "44483_1_efd"
    },
    {
      "signal_id": 20255,
      "name": "44483_1_vs"
    },
    {
      "signal_id": 20256,
      "name": "44484_1_speed"
    },
    {
      "signal_id": 20257,
      "name": "44484_1_pmech"
    },
    {
      "signal_id": 20258,
      "name": "44484_1_efd"
    },
    {
      "signal_id": 20259,
      "name": "44484_1_vs"
    },
    {
      "signal_id": 20260,
      "name": "44485_1_speed"
    },
    {
      "signal_id": 20261,
      "name": "44485_1_pmech"
    },
    {
      "signal_id": 20262,
      "name": "44485_1_efd"
    },
    {
      "signal_id": 20263,
      "name": "44485_1_vs"
    },
    {
      "signal_id": 20264,
      "name": "44486_1_speed"
    },
    {
      "signal_id": 20265,
      "name": "44486_1_pmech"
    },
    {
      "signal_id": 20266,
      "name": "44486_1_efd"
    },
    {
      "signal_id": 20267,
      "name": "44486_1_vs"
    },
    {
      "signal_id": 20268,
      "name": "44487_1_speed"
    },
    {
      "signal_id": 20269,
      "name": "44487_1_pmech"
    },
    {
      "signal_id": 20270,
      "name": "44487_1_efd"
    },
    {
      "signal_id": 20271,
      "name": "44487_1_vs"
    },
    {
      "signal_id": 20272,
      "name": "44488_1_speed"
    },
    {
      "signal_id": 20273,
      "name": "44488_1_pmech"
    },
    {
      "signal_id": 20274,
      "name": "44488_1_efd"
    },
    {
      "signal_id": 20275,
      "name": "44488_1_vs"
    },
    {
      "signal_id": 20276,
      "name": "44492_1_speed"
    },
    {
      "signal_id": 20277,
      "name": "44492_1_pmech"
    },
    {
      "signal_id": 20278,
      "name": "44492_1_efd"
    },
    {
      "signal_id": 20279,
      "name": "44492_1_vs"
    },
    {
      "signal_id": 20280,
      "name": "44495_1_speed"
    },
    {
      "signal_id": 20281,
      "name": "44495_1_pmech"
    },
    {
      "signal_id": 20282,
      "name": "44495_1_efd"
    },
    {
      "signal_id": 20283,
      "name": "44495_1_vs"
    },
    {
      "signal_id": 20284,
      "name": "44496_1_speed"
    },
    {
      "signal_id": 20285,
      "name": "44496_1_pmech"
    },
    {
      "signal_id": 20286,
      "name": "44496_1_efd"
    },
    {
      "signal_id": 20287,
      "name": "44496_1_vs"
    },
    {
      "signal_id": 20288,
      "name": "44497_1_speed"
    },
    {
      "signal_id": 20289,
      "name": "44497_1_pmech"
    },
    {
      "signal_id": 20290,
      "name": "44497_1_efd"
    },
    {
      "signal_id": 20291,
      "name": "44497_1_vs"
    },
    {
      "signal_id": 20292,
      "name": "44501_2_speed"
    },
    {
      "signal_id": 20293,
      "name": "44501_2_pmech"
    },
    {
      "signal_id": 20294,
      "name": "44501_2_efd"
    },
    {
      "signal_id": 20295,
      "name": "44501_2_vs"
    },
    {
      "signal_id": 20296,
      "name": "44501_4_speed"
    },
    {
      "signal_id": 20297,
      "name": "44501_4_pmech"
    },
    {
      "signal_id": 20298,
      "name": "44501_4_efd"
    },
    {
      "signal_id": 20299,
      "name": "44501_4_vs"
    },
    {
      "signal_id": 20300,
      "name": "44501_5_speed"
    },
    {
      "signal_id": 20301,
      "name": "44501_5_pmech"
    },
    {
      "signal_id": 20302,
      "name": "44501_5_efd"
    },
    {
      "signal_id": 20303,
      "name": "44501_5_vs"
    },
    {
      "signal_id": 20304,
      "name": "44504_1_speed"
    },
    {
      "signal_id": 20305,
      "name": "44504_1_pmech"
    },
    {
      "signal_id": 20306,
      "name": "44504_1_efd"
    },
    {
      "signal_id": 20307,
      "name": "44504_1_vs"
    },
    {
      "signal_id": 20308,
      "name": "44507_1_speed"
    },
    {
      "signal_id": 20309,
      "name": "44507_1_pmech"
    },
    {
      "signal_id": 20310,
      "name": "44507_1_efd"
    },
    {
      "signal_id": 20311,
      "name": "44507_1_vs"
    },
    {
      "signal_id": 20312,
      "name": "44510_1_speed"
    },
    {
      "signal_id": 20313,
      "name": "44510_1_pmech"
    },
    {
      "signal_id": 20314,
      "name": "44510_1_efd"
    },
    {
      "signal_id": 20315,
      "name": "44510_1_vs"
    },
    {
      "signal_id": 20316,
      "name": "44511_1_speed"
    },
    {
      "signal_id": 20317,
      "name": "44511_1_pmech"
    },
    {
      "signal_id": 20318,
      "name": "44511_1_efd"
    },
    {
      "signal_id": 20319,
      "name": "44511_1_vs"
    },
    {
      "signal_id": 20320,
      "name": "44511_3_speed"
    },
    {
      "signal_id": 20321,
      "name": "44511_3_pmech"
    },
    {
      "signal_id": 20322,
      "name": "44511_3_efd"
    },
    {
      "signal_id": 20323,
      "name": "44511_3_vs"
    },
    {
      "signal_id": 20324,
      "name": "44511_4_speed"
    },
    {
      "signal_id": 20325,
      "name": "44511_4_pmech"
    },
    {
      "signal_id": 20326,
      "name": "44511_4_efd"
    },
    {
      "signal_id": 20327,
      "name": "44511_4_vs"
    },
    {
      "signal_id": 20328,
      "name": "44516_1_ipcmd"
    },
    {
      "signal_id": 20329,
      "name": "44516_1_iqcmd"
    },
    {
      "signal_id": 20330,
      "name": "44516_1_p"
    },
    {
      "signal_id": 20331,
      "name": "44516_1_q"
    },
    {
      "signal_id": 20332,
      "name": "44519_1_speed"
    },
    {
      "signal_id": 20333,
      "name": "44519_1_pmech"
    },
    {
      "signal_id": 20334,
      "name": "44519_1_efd"
    },
    {
      "signal_id": 20335,
      "name": "44519_1_vs"
    },
    {
      "signal_id": 20336,
      "name": "44520_1_speed"
    },
    {
      "signal_id": 20337,
      "name": "44520_1_pmech"
    },
    {
      "signal_id": 20338,
      "name": "44520_1_efd"
    },
    {
      "signal_id": 20339,
      "name": "44520_1_vs"
    },
    {
      "signal_id": 20340,
      "name": "44521_1_speed"
    },
    {
      "signal_id": 20341,
      "name": "44521_1_pmech"
    },
    {
      "signal_id": 20342,
      "name": "44521_1_efd"
    },
    {
      "signal_id": 20343,
      "name": "44521_1_vs"
    },
    {
      "signal_id": 20344,
      "name": "44522_1_speed"
    },
    {
      "signal_id": 20345,
      "name": "44522_1_pmech"
    },
    {
      "signal_id": 20346,
      "name": "44522_1_efd"
    },
    {
      "signal_id": 20347,
      "name": "44522_1_vs"
    },
    {
      "signal_id": 20348,
      "name": "44523_1_speed"
    },
    {
      "signal_id": 20349,
      "name": "44523_1_pmech"
    },
    {
      "signal_id": 20350,
      "name": "44523_1_efd"
    },
    {
      "signal_id": 20351,
      "name": "44523_1_vs"
    },
    {
      "signal_id": 20352,
      "name": "44524_1_speed"
    },
    {
      "signal_id": 20353,
      "name": "44524_1_pmech"
    },
    {
      "signal_id": 20354,
      "name": "44524_1_efd"
    },
    {
      "signal_id": 20355,
      "name": "44524_1_vs"
    },
    {
      "signal_id": 20356,
      "name": "44531_1_speed"
    },
    {
      "signal_id": 20357,
      "name": "44531_1_pmech"
    },
    {
      "signal_id": 20358,
      "name": "44531_1_efd"
    },
    {
      "signal_id": 20359,
      "name": "44531_1_vs"
    },
    {
      "signal_id": 20360,
      "name": "44532_1_speed"
    },
    {
      "signal_id": 20361,
      "name": "44532_1_pmech"
    },
    {
      "signal_id": 20362,
      "name": "44532_1_efd"
    },
    {
      "signal_id": 20363,
      "name": "44532_1_vs"
    },
    {
      "signal_id": 20364,
      "name": "44536_1_speed"
    },
    {
      "signal_id": 20365,
      "name": "44536_1_pmech"
    },
    {
      "signal_id": 20366,
      "name": "44536_1_efd"
    },
    {
      "signal_id": 20367,
      "name": "44536_1_vs"
    },
    {
      "signal_id": 20368,
      "name": "44537_1_speed"
    },
    {
      "signal_id": 20369,
      "name": "44537_1_pmech"
    },
    {
      "signal_id": 20370,
      "name": "44537_1_efd"
    },
    {
      "signal_id": 20371,
      "name": "44537_1_vs"
    },
    {
      "signal_id": 20372,
      "name": "44539_1_speed"
    },
    {
      "signal_id": 20373,
      "name": "44539_1_pmech"
    },
    {
      "signal_id": 20374,
      "name": "44539_1_efd"
    },
    {
      "signal_id": 20375,
      "name": "44539_1_vs"
    },
    {
      "signal_id": 20376,
      "name": "44542_1_speed"
    },
    {
      "signal_id": 20377,
      "name": "44542_1_pmech"
    },
    {
      "signal_id": 20378,
      "name": "44542_1_efd"
    },
    {
      "signal_id": 20379,
      "name": "44542_1_vs"
    },
    {
      "signal_id": 20380,
      "name": "44545_1_speed"
    },
    {
      "signal_id": 20381,
      "name": "44545_1_pmech"
    },
    {
      "signal_id": 20382,
      "name": "44545_1_efd"
    },
    {
      "signal_id": 20383,
      "name": "44545_1_vs"
    },
    {
      "signal_id": 20384,
      "name": "44546_1_speed"
    },
    {
      "signal_id": 20385,
      "name": "44546_1_pmech"
    },
    {
      "signal_id": 20386,
      "name": "44546_1_efd"
    },
    {
      "signal_id": 20387,
      "name": "44546_1_vs"
    },
    {
      "signal_id": 20388,
      "name": "44555_1_speed"
    },
    {
      "signal_id": 20389,
      "name": "44555_1_pmech"
    },
    {
      "signal_id": 20390,
      "name": "44555_1_efd"
    },
    {
      "signal_id": 20391,
      "name": "44555_1_vs"
    },
    {
      "signal_id": 20392,
      "name": "44555_2_speed"
    },
    {
      "signal_id": 20393,
      "name": "44555_2_pmech"
    },
    {
      "signal_id": 20394,
      "name": "44555_2_efd"
    },
    {
      "signal_id": 20395,
      "name": "44555_2_vs"
    },
    {
      "signal_id": 20396,
      "name": "44561_1_speed"
    },
    {
      "signal_id": 20397,
      "name": "44561_1_pmech"
    },
    {
      "signal_id": 20398,
      "name": "44561_1_efd"
    },
    {
      "signal_id": 20399,
      "name": "44561_1_vs"
    },
    {
      "signal_id": 20400,
      "name": "44561_2_speed"
    },
    {
      "signal_id": 20401,
      "name": "44561_2_pmech"
    },
    {
      "signal_id": 20402,
      "name": "44561_2_efd"
    },
    {
      "signal_id": 20403,
      "name": "44561_2_vs"
    },
    {
      "signal_id": 20404,
      "name": "44562_1_speed"
    },
    {
      "signal_id": 20405,
      "name": "44562_1_pmech"
    },
    {
      "signal_id": 20406,
      "name": "44562_1_efd"
    },
    {
      "signal_id": 20407,
      "name": "44562_1_vs"
    },
    {
      "signal_id": 20408,
      "name": "44562_2_speed"
    },
    {
      "signal_id": 20409,
      "name": "44562_2_pmech"
    },
    {
      "signal_id": 20410,
      "name": "44562_2_efd"
    },
    {
      "signal_id": 20411,
      "name": "44562_2_vs"
    },
    {
      "signal_id": 20412,
      "name": "44563_1_speed"
    },
    {
      "signal_id": 20413,
      "name": "44563_1_pmech"
    },
    {
      "signal_id": 20414,
      "name": "44563_1_efd"
    },
    {
      "signal_id": 20415,
      "name": "44563_1_vs"
    },
    {
      "signal_id": 20416,
      "name": "44564_1_speed"
    },
    {
      "signal_id": 20417,
      "name": "44564_1_pmech"
    },
    {
      "signal_id": 20418,
      "name": "44564_1_efd"
    },
    {
      "signal_id": 20419,
      "name": "44564_1_vs"
    },
    {
      "signal_id": 20420,
      "name": "44568_1_speed"
    },
    {
      "signal_id": 20421,
      "name": "44568_1_pmech"
    },
    {
      "signal_id": 20422,
      "name": "44568_1_efd"
    },
    {
      "signal_id": 20423,
      "name": "44568_1_vs"
    },
    {
      "signal_id": 20424,
      "name": "44569_1_speed"
    },
    {
      "signal_id": 20425,
      "name": "44569_1_pmech"
    },
    {
      "signal_id": 20426,
      "name": "44569_1_efd"
    },
    {
      "signal_id": 20427,
      "name": "44569_1_vs"
    },
    {
      "signal_id": 20428,
      "name": "44570_1_speed"
    },
    {
      "signal_id": 20429,
      "name": "44570_1_pmech"
    },
    {
      "signal_id": 20430,
      "name": "44570_1_efd"
    },
    {
      "signal_id": 20431,
      "name": "44570_1_vs"
    },
    {
      "signal_id": 20432,
      "name": "44571_1_speed"
    },
    {
      "signal_id": 20433,
      "name": "44571_1_pmech"
    },
    {
      "signal_id": 20434,
      "name": "44571_1_efd"
    },
    {
      "signal_id": 20435,
      "name": "44571_1_vs"
    },
    {
      "signal_id": 20436,
      "name": "44572_1_speed"
    },
    {
      "signal_id": 20437,
      "name": "44572_1_pmech"
    },
    {
      "signal_id": 20438,
      "name": "44572_1_efd"
    },
    {
      "signal_id": 20439,
      "name": "44572_1_vs"
    },
    {
      "signal_id": 20440,
      "name": "44573_1_speed"
    },
    {
      "signal_id": 20441,
      "name": "44573_1_pmech"
    },
    {
      "signal_id": 20442,
      "name": "44573_1_efd"
    },
    {
      "signal_id": 20443,
      "name": "44573_1_vs"
    },
    {
      "signal_id": 20444,
      "name": "46270_1_speed"
    },
    {
      "signal_id": 20445,
      "name": "46270_1_pmech"
    },
    {
      "signal_id": 20446,
      "name": "46270_1_efd"
    },
    {
      "signal_id": 20447,
      "name": "46270_1_vs"
    },
    {
      "signal_id": 20448,
      "name": "46270_2_speed"
    },
    {
      "signal_id": 20449,
      "name": "46270_2_pmech"
    },
    {
      "signal_id": 20450,
      "name": "46270_2_efd"
    },
    {
      "signal_id": 20451,
      "name": "46270_2_vs"
    },
    {
      "signal_id": 20452,
      "name": "46272_1_speed"
    },
    {
      "signal_id": 20453,
      "name": "46272_1_pmech"
    },
    {
      "signal_id": 20454,
      "name": "46272_1_efd"
    },
    {
      "signal_id": 20455,
      "name": "46272_1_vs"
    },
    {
      "signal_id": 20456,
      "name": "46277_1_speed"
    },
    {
      "signal_id": 20457,
      "name": "46277_1_pmech"
    },
    {
      "signal_id": 20458,
      "name": "46277_1_efd"
    },
    {
      "signal_id": 20459,
      "name": "46277_1_vs"
    },
    {
      "signal_id": 20460,
      "name": "46282_1_speed"
    },
    {
      "signal_id": 20461,
      "name": "46282_1_pmech"
    },
    {
      "signal_id": 20462,
      "name": "46282_1_efd"
    },
    {
      "signal_id": 20463,
      "name": "46282_1_vs"
    },
    {
      "signal_id": 20464,
      "name": "46283_1_speed"
    },
    {
      "signal_id": 20465,
      "name": "46283_1_pmech"
    },
    {
      "signal_id": 20466,
      "name": "46283_1_efd"
    },
    {
      "signal_id": 20467,
      "name": "46283_1_vs"
    },
    {
      "signal_id": 20468,
      "name": "46291_2_speed"
    },
    {
      "signal_id": 20469,
      "name": "46291_2_pmech"
    },
    {
      "signal_id": 20470,
      "name": "46291_2_efd"
    },
    {
      "signal_id": 20471,
      "name": "46291_2_vs"
    },
    {
      "signal_id": 20472,
      "name": "46291_3_speed"
    },
    {
      "signal_id": 20473,
      "name": "46291_3_pmech"
    },
    {
      "signal_id": 20474,
      "name": "46291_3_efd"
    },
    {
      "signal_id": 20475,
      "name": "46291_3_vs"
    },
    {
      "signal_id": 20476,
      "name": "46307_1_speed"
    },
    {
      "signal_id": 20477,
      "name": "46307_1_pmech"
    },
    {
      "signal_id": 20478,
      "name": "46307_1_efd"
    },
    {
      "signal_id": 20479,
      "name": "46307_1_vs"
    },
    {
      "signal_id": 20480,
      "name": "46308_1_speed"
    },
    {
      "signal_id": 20481,
      "name": "46308_1_pmech"
    },
    {
      "signal_id": 20482,
      "name": "46308_1_efd"
    },
    {
      "signal_id": 20483,
      "name": "46308_1_vs"
    },
    {
      "signal_id": 20484,
      "name": "46309_1_speed"
    },
    {
      "signal_id": 20485,
      "name": "46309_1_pmech"
    },
    {
      "signal_id": 20486,
      "name": "46309_1_efd"
    },
    {
      "signal_id": 20487,
      "name": "46309_1_vs"
    },
    {
      "signal_id": 20488,
      "name": "46310_1_speed"
    },
    {
      "signal_id": 20489,
      "name": "46310_1_pmech"
    },
    {
      "signal_id": 20490,
      "name": "46310_1_efd"
    },
    {
      "signal_id": 20491,
      "name": "46310_1_vs"
    },
    {
      "signal_id": 20492,
      "name": "46311_1_speed"
    },
    {
      "signal_id": 20493,
      "name": "46311_1_pmech"
    },
    {
      "signal_id": 20494,
      "name": "46311_1_efd"
    },
    {
      "signal_id": 20495,
      "name": "46311_1_vs"
    },
    {
      "signal_id": 20496,
      "name": "46312_1_speed"
    },
    {
      "signal_id": 20497,
      "name": "46312_1_pmech"
    },
    {
      "signal_id": 20498,
      "name": "46312_1_efd"
    },
    {
      "signal_id": 20499,
      "name": "46312_1_vs"
    },
    {
      "signal_id": 20500,
      "name": "46321_1_speed"
    },
    {
      "signal_id": 20501,
      "name": "46321_1_pmech"
    },
    {
      "signal_id": 20502,
      "name": "46321_1_efd"
    },
    {
      "signal_id": 20503,
      "name": "46321_1_vs"
    },
    {
      "signal_id": 20504,
      "name": "46325_1_speed"
    },
    {
      "signal_id": 20505,
      "name": "46325_1_pmech"
    },
    {
      "signal_id": 20506,
      "name": "46325_1_efd"
    },
    {
      "signal_id": 20507,
      "name": "46325_1_vs"
    },
    {
      "signal_id": 20508,
      "name": "46330_1_speed"
    },
    {
      "signal_id": 20509,
      "name": "46330_1_pmech"
    },
    {
      "signal_id": 20510,
      "name": "46330_1_efd"
    },
    {
      "signal_id": 20511,
      "name": "46330_1_vs"
    },
    {
      "signal_id": 20512,
      "name": "46331_1_speed"
    },
    {
      "signal_id": 20513,
      "name": "46331_1_pmech"
    },
    {
      "signal_id": 20514,
      "name": "46331_1_efd"
    },
    {
      "signal_id": 20515,
      "name": "46331_1_vs"
    },
    {
      "signal_id": 20516,
      "name": "46340_1_speed"
    },
    {
      "signal_id": 20517,
      "name": "46340_1_pmech"
    },
    {
      "signal_id": 20518,
      "name": "46340_1_efd"
    },
    {
      "signal_id": 20519,
      "name": "46340_1_vs"
    },
    {
      "signal_id": 20520,
      "name": "46340_2_speed"
    },
    {
      "signal_id": 20521,
      "name": "46340_2_pmech"
    },
    {
      "signal_id": 20522,
      "name": "46340_2_efd"
    },
    {
      "signal_id": 20523,
      "name": "46340_2_vs"
    },
    {
      "signal_id": 20524,
      "name": "46340_3_speed"
    },
    {
      "signal_id": 20525,
      "name": "46340_3_pmech"
    },
    {
      "signal_id": 20526,
      "name": "46340_3_efd"
    },
    {
      "signal_id": 20527,
      "name": "46340_3_vs"
    },
    {
      "signal_id": 20528,
      "name": "46340_4_speed"
    },
    {
      "signal_id": 20529,
      "name": "46340_4_pmech"
    },
    {
      "signal_id": 20530,
      "name": "46340_4_efd"
    },
    {
      "signal_id": 20531,
      "name": "46340_4_vs"
    },
    {
      "signal_id": 20532,
      "name": "46349_1_speed"
    },
    {
      "signal_id": 20533,
      "name": "46349_1_pmech"
    },
    {
      "signal_id": 20534,
      "name": "46349_1_efd"
    },
    {
      "signal_id": 20535,
      "name": "46349_1_vs"
    },
    {
      "signal_id": 20536,
      "name": "46350_1_speed"
    },
    {
      "signal_id": 20537,
      "name": "46350_1_pmech"
    },
    {
      "signal_id": 20538,
      "name": "46350_1_efd"
    },
    {
      "signal_id": 20539,
      "name": "46350_1_vs"
    },
    {
      "signal_id": 20540,
      "name": "46353_1_speed"
    },
    {
      "signal_id": 20541,
      "name": "46353_1_pmech"
    },
    {
      "signal_id": 20542,
      "name": "46353_1_efd"
    },
    {
      "signal_id": 20543,
      "name": "46353_1_vs"
    },
    {
      "signal_id": 20544,
      "name": "46355_1_speed"
    },
    {
      "signal_id": 20545,
      "name": "46355_1_pmech"
    },
    {
      "signal_id": 20546,
      "name": "46355_1_efd"
    },
    {
      "signal_id": 20547,
      "name": "46355_1_vs"
    },
    {
      "signal_id": 20548,
      "name": "46355_2_speed"
    },
    {
      "signal_id": 20549,
      "name": "46355_2_pmech"
    },
    {
      "signal_id": 20550,
      "name": "46355_2_efd"
    },
    {
      "signal_id": 20551,
      "name": "46355_2_vs"
    },
    {
      "signal_id": 20552,
      "name": "46355_3_speed"
    },
    {
      "signal_id": 20553,
      "name": "46355_3_pmech"
    },
    {
      "signal_id": 20554,
      "name": "46355_3_efd"
    },
    {
      "signal_id": 20555,
      "name": "46355_3_vs"
    },
    {
      "signal_id": 20556,
      "name": "46355_4_speed"
    },
    {
      "signal_id": 20557,
      "name": "46355_4_pmech"
    },
    {
      "signal_id": 20558,
      "name": "46355_4_efd"
    },
    {
      "signal_id": 20559,
      "name": "46355_4_vs"
    },
    {
      "signal_id": 20560,
      "name": "46355_5_speed"
    },
    {
      "signal_id": 20561,
      "name": "46355_5_pmech"
    },
    {
      "signal_id": 20562,
      "name": "46355_5_efd"
    },
    {
      "signal_id": 20563,
      "name": "46355_5_vs"
    },
    {
      "signal_id": 20564,
      "name": "46370_1_speed"
    },
    {
      "signal_id": 20565,
      "name": "46370_1_pmech"
    },
    {
      "signal_id": 20566,
      "name": "46370_1_efd"
    },
    {
      "signal_id": 20567,
      "name": "46370_1_vs"
    },
    {
      "signal_id": 20568,
      "name": "46371_1_speed"
    },
    {
      "signal_id": 20569,
      "name": "46371_1_pmech"
    },
    {
      "signal_id": 20570,
      "name": "46371_1_efd"
    },
    {
      "signal_id": 20571,
      "name": "46371_1_vs"
    },
    {
      "signal_id": 20572,
      "name": "46372_1_speed"
    },
    {
      "signal_id": 20573,
      "name": "46372_1_pmech"
    },
    {
      "signal_id": 20574,
      "name": "46372_1_efd"
    },
    {
      "signal_id": 20575,
      "name": "46372_1_vs"
    },
    {
      "signal_id": 20576,
      "name": "46376_1_speed"
    },
    {
      "signal_id": 20577,
      "name": "46376_1_pmech"
    },
    {
      "signal_id": 20578,
      "name": "46376_1_efd"
    },
    {
      "signal_id": 20579,
      "name": "46376_1_vs"
    },
    {
      "signal_id": 20580,
      "name": "46383_1_speed"
    },
    {
      "signal_id": 20581,
      "name": "46383_1_pmech"
    },
    {
      "signal_id": 20582,
      "name": "46383_1_efd"
    },
    {
      "signal_id": 20583,
      "name": "46383_1_vs"
    },
    {
      "signal_id": 20584,
      "name": "46384_1_speed"
    },
    {
      "signal_id": 20585,
      "name": "46384_1_pmech"
    },
    {
      "signal_id": 20586,
      "name": "46384_1_efd"
    },
    {
      "signal_id": 20587,
      "name": "46384_1_vs"
    },
    {
      "signal_id": 20588,
      "name": "46385_1_speed"
    },
    {
      "signal_id": 20589,
      "name": "46385_1_pmech"
    },
    {
      "signal_id": 20590,
      "name": "46385_1_efd"
    },
    {
      "signal_id": 20591,
      "name": "46385_1_vs"
    },
    {
      "signal_id": 20592,
      "name": "46386_1_speed"
    },
    {
      "signal_id": 20593,
      "name": "46386_1_pmech"
    },
    {
      "signal_id": 20594,
      "name": "46386_1_efd"
    },
    {
      "signal_id": 20595,
      "name": "46386_1_vs"
    },
    {
      "signal_id": 20596,
      "name": "46401_1_speed"
    },
    {
      "signal_id": 20597,
      "name": "46401_1_pmech"
    },
    {
      "signal_id": 20598,
      "name": "46401_1_efd"
    },
    {
      "signal_id": 20599,
      "name": "46401_1_vs"
    },
    {
      "signal_id": 20600,
      "name": "46401_2_speed"
    },
    {
      "signal_id": 20601,
      "name": "46401_2_pmech"
    },
    {
      "signal_id": 20602,
      "name": "46401_2_efd"
    },
    {
      "signal_id": 20603,
      "name": "46401_2_vs"
    },
    {
      "signal_id": 20604,
      "name": "46401_3_speed"
    },
    {
      "signal_id": 20605,
      "name": "46401_3_pmech"
    },
    {
      "signal_id": 20606,
      "name": "46401_3_efd"
    },
    {
      "signal_id": 20607,
      "name": "46401_3_vs"
    },
    {
      "signal_id": 20608,
      "name": "46401_4_speed"
    },
    {
      "signal_id": 20609,
      "name": "46401_4_pmech"
    },
    {
      "signal_id": 20610,
      "name": "46401_4_efd"
    },
    {
      "signal_id": 20611,
      "name": "46401_4_vs"
    },
    {
      "signal_id": 20612,
      "name": "46401_5_speed"
    },
    {
      "signal_id": 20613,
      "name": "46401_5_pmech"
    },
    {
      "signal_id": 20614,
      "name": "46401_5_efd"
    },
    {
      "signal_id": 20615,
      "name": "46401_5_vs"
    },
    {
      "signal_id": 20616,
      "name": "46401_6_speed"
    },
    {
      "signal_id": 20617,
      "name": "46401_6_pmech"
    },
    {
      "signal_id": 20618,
      "name": "46401_6_efd"
    },
    {
      "signal_id": 20619,
      "name": "46401_6_vs"
    },
    {
      "signal_id": 20620,
      "name": "46403_2_speed"
    },
    {
      "signal_id": 20621,
      "name": "46403_2_pmech"
    },
    {
      "signal_id": 20622,
      "name": "46403_2_efd"
    },
    {
      "signal_id": 20623,
      "name": "46403_2_vs"
    },
    {
      "signal_id": 20624,
      "name": "46403_3_speed"
    },
    {
      "signal_id": 20625,
      "name": "46403_3_pmech"
    },
    {
      "signal_id": 20626,
      "name": "46403_3_efd"
    },
    {
      "signal_id": 20627,
      "name": "46403_3_vs"
    },
    {
      "signal_id": 20628,
      "name": "46403_4_speed"
    },
    {
      "signal_id": 20629,
      "name": "46403_4_pmech"
    },
    {
      "signal_id": 20630,
      "name": "46403_4_efd"
    },
    {
      "signal_id": 20631,
      "name": "46403_4_vs"
    },
    {
      "signal_id": 20632,
      "name": "46403_5_speed"
    },
    {
      "signal_id": 20633,
      "name": "46403_5_pmech"
    },
    {
      "signal_id": 20634,
      "name": "46403_5_efd"
    },
    {
      "signal_id": 20635,
      "name": "46403_5_vs"
    },
    {
      "signal_id": 20636,
      "name": "46407_1_speed"
    },
    {
      "signal_id": 20637,
      "name": "46407_1_pmech"
    },
    {
      "signal_id": 20638,
      "name": "46407_1_efd"
    },
    {
      "signal_id": 20639,
      "name": "46407_1_vs"
    },
    {
      "signal_id": 20640,
      "name": "46407_2_speed"
    },
    {
      "signal_id": 20641,
      "name": "46407_2_pmech"
    },
    {
      "signal_id": 20642,
      "name": "46407_2_efd"
    },
    {
      "signal_id": 20643,
      "name": "46407_2_vs"
    },
    {
      "signal_id": 20644,
      "name": "46413_1_speed"
    },
    {
      "signal_id": 20645,
      "name": "46413_1_pmech"
    },
    {
      "signal_id": 20646,
      "name": "46413_1_efd"
    },
    {
      "signal_id": 20647,
      "name": "46413_1_vs"
    },
    {
      "signal_id": 20648,
      "name": "46417_1_speed"
    },
    {
      "signal_id": 20649,
      "name": "46417_1_pmech"
    },
    {
      "signal_id": 20650,
      "name": "46417_1_efd"
    },
    {
      "signal_id": 20651,
      "name": "46417_1_vs"
    },
    {
      "signal_id": 20652,
      "name": "46418_1_speed"
    },
    {
      "signal_id": 20653,
      "name": "46418_1_pmech"
    },
    {
      "signal_id": 20654,
      "name": "46418_1_efd"
    },
    {
      "signal_id": 20655,
      "name": "46418_1_vs"
    },
    {
      "signal_id": 20656,
      "name": "46418_2_speed"
    },
    {
      "signal_id": 20657,
      "name": "46418_2_pmech"
    },
    {
      "signal_id": 20658,
      "name": "46418_2_efd"
    },
    {
      "signal_id": 20659,
      "name": "46418_2_vs"
    },
    {
      "signal_id": 20660,
      "name": "46419_1_speed"
    },
    {
      "signal_id": 20661,
      "name": "46419_1_pmech"
    },
    {
      "signal_id": 20662,
      "name": "46419_1_efd"
    },
    {
      "signal_id": 20663,
      "name": "46419_1_vs"
    },
    {
      "signal_id": 20664,
      "name": "46419_2_speed"
    },
    {
      "signal_id": 20665,
      "name": "46419_2_pmech"
    },
    {
      "signal_id": 20666,
      "name": "46419_2_efd"
    },
    {
      "signal_id": 20667,
      "name": "46419_2_vs"
    },
    {
      "signal_id": 20668,
      "name": "46424_1_speed"
    },
    {
      "signal_id": 20669,
      "name": "46424_1_pmech"
    },
    {
      "signal_id": 20670,
      "name": "46424_1_efd"
    },
    {
      "signal_id": 20671,
      "name": "46424_1_vs"
    },
    {
      "signal_id": 20672,
      "name": "46425_1_speed"
    },
    {
      "signal_id": 20673,
      "name": "46425_1_pmech"
    },
    {
      "signal_id": 20674,
      "name": "46425_1_efd"
    },
    {
      "signal_id": 20675,
      "name": "46425_1_vs"
    },
    {
      "signal_id": 20676,
      "name": "46427_1_speed"
    },
    {
      "signal_id": 20677,
      "name": "46427_1_pmech"
    },
    {
      "signal_id": 20678,
      "name": "46427_1_efd"
    },
    {
      "signal_id": 20679,
      "name": "46427_1_vs"
    },
    {
      "signal_id": 20680,
      "name": "46427_2_speed"
    },
    {
      "signal_id": 20681,
      "name": "46427_2_pmech"
    },
    {
      "signal_id": 20682,
      "name": "46427_2_efd"
    },
    {
      "signal_id": 20683,
      "name": "46427_2_vs"
    },
    {
      "signal_id": 20684,
      "name": "46428_1_speed"
    },
    {
      "signal_id": 20685,
      "name": "46428_1_pmech"
    },
    {
      "signal_id": 20686,
      "name": "46428_1_efd"
    },
    {
      "signal_id": 20687,
      "name": "46428_1_vs"
    },
    {
      "signal_id": 20688,
      "name": "46429_1_speed"
    },
    {
      "signal_id": 20689,
      "name": "46429_1_pmech"
    },
    {
      "signal_id": 20690,
      "name": "46429_1_efd"
    },
    {
      "signal_id": 20691,
      "name": "46429_1_vs"
    },
    {
      "signal_id": 20692,
      "name": "46434_1_speed"
    },
    {
      "signal_id": 20693,
      "name": "46434_1_pmech"
    },
    {
      "signal_id": 20694,
      "name": "46434_1_efd"
    },
    {
      "signal_id": 20695,
      "name": "46434_1_vs"
    },
    {
      "signal_id": 20696,
      "name": "46434_2_speed"
    },
    {
      "signal_id": 20697,
      "name": "46434_2_pmech"
    },
    {
      "signal_id": 20698,
      "name": "46434_2_efd"
    },
    {
      "signal_id": 20699,
      "name": "46434_2_vs"
    },
    {
      "signal_id": 20700,
      "name": "46435_1_speed"
    },
    {
      "signal_id": 20701,
      "name": "46435_1_pmech"
    },
    {
      "signal_id": 20702,
      "name": "46435_1_efd"
    },
    {
      "signal_id": 20703,
      "name": "46435_1_vs"
    },
    {
      "signal_id": 20704,
      "name": "46435_2_speed"
    },
    {
      "signal_id": 20705,
      "name": "46435_2_pmech"
    },
    {
      "signal_id": 20706,
      "name": "46435_2_efd"
    },
    {
      "signal_id": 20707,
      "name": "46435_2_vs"
    },
    {
      "signal_id": 20708,
      "name": "46438_2_speed"
    },
    {
      "signal_id": 20709,
      "name": "46438_2_pmech"
    },
    {
      "signal_id": 20710,
      "name": "46438_2_efd"
    },
    {
      "signal_id": 20711,
      "name": "46438_2_vs"
    },
    {
      "signal_id": 20712,
      "name": "46442_1_speed"
    },
    {
      "signal_id": 20713,
      "name": "46442_1_pmech"
    },
    {
      "signal_id": 20714,
      "name": "46442_1_efd"
    },
    {
      "signal_id": 20715,
      "name": "46442_1_vs"
    },
    {
      "signal_id": 20716,
      "name": "46443_1_speed"
    },
    {
      "signal_id": 20717,
      "name": "46443_1_pmech"
    },
    {
      "signal_id": 20718,
      "name": "46443_1_efd"
    },
    {
      "signal_id": 20719,
      "name": "46443_1_vs"
    },
    {
      "signal_id": 20720,
      "name": "46444_1_speed"
    },
    {
      "signal_id": 20721,
      "name": "46444_1_pmech"
    },
    {
      "signal_id": 20722,
      "name": "46444_1_efd"
    },
    {
      "signal_id": 20723,
      "name": "46444_1_vs"
    },
    {
      "signal_id": 20724,
      "name": "46452_1_speed"
    },
    {
      "signal_id": 20725,
      "name": "46452_1_pmech"
    },
    {
      "signal_id": 20726,
      "name": "46452_1_efd"
    },
    {
      "signal_id": 20727,
      "name": "46452_1_vs"
    },
    {
      "signal_id": 20728,
      "name": "46453_1_speed"
    },
    {
      "signal_id": 20729,
      "name": "46453_1_pmech"
    },
    {
      "signal_id": 20730,
      "name": "46453_1_efd"
    },
    {
      "signal_id": 20731,
      "name": "46453_1_vs"
    },
    {
      "signal_id": 20732,
      "name": "46454_1_speed"
    },
    {
      "signal_id": 20733,
      "name": "46454_1_pmech"
    },
    {
      "signal_id": 20734,
      "name": "46454_1_efd"
    },
    {
      "signal_id": 20735,
      "name": "46454_1_vs"
    },
    {
      "signal_id": 20736,
      "name": "46455_1_speed"
    },
    {
      "signal_id": 20737,
      "name": "46455_1_pmech"
    },
    {
      "signal_id": 20738,
      "name": "46455_1_efd"
    },
    {
      "signal_id": 20739,
      "name": "46455_1_vs"
    },
    {
      "signal_id": 20740,
      "name": "46456_1_speed"
    },
    {
      "signal_id": 20741,
      "name": "46456_1_pmech"
    },
    {
      "signal_id": 20742,
      "name": "46456_1_efd"
    },
    {
      "signal_id": 20743,
      "name": "46456_1_vs"
    },
    {
      "signal_id": 20744,
      "name": "46457_1_speed"
    },
    {
      "signal_id": 20745,
      "name": "46457_1_pmech"
    },
    {
      "signal_id": 20746,
      "name": "46457_1_efd"
    },
    {
      "signal_id": 20747,
      "name": "46457_1_vs"
    },
    {
      "signal_id": 20748,
      "name": "46467_1_speed"
    },
    {
      "signal_id": 20749,
      "name": "46467_1_pmech"
    },
    {
      "signal_id": 20750,
      "name": "46467_1_efd"
    },
    {
      "signal_id": 20751,
      "name": "46467_1_vs"
    },
    {
      "signal_id": 20752,
      "name": "46468_1_speed"
    },
    {
      "signal_id": 20753,
      "name": "46468_1_pmech"
    },
    {
      "signal_id": 20754,
      "name": "46468_1_efd"
    },
    {
      "signal_id": 20755,
      "name": "46468_1_vs"
    },
    {
      "signal_id": 20756,
      "name": "46473_1_speed"
    },
    {
      "signal_id": 20757,
      "name": "46473_1_pmech"
    },
    {
      "signal_id": 20758,
      "name": "46473_1_efd"
    },
    {
      "signal_id": 20759,
      "name": "46473_1_vs"
    },
    {
      "signal_id": 20760,
      "name": "46473_2_speed"
    },
    {
      "signal_id": 20761,
      "name": "46473_2_pmech"
    },
    {
      "signal_id": 20762,
      "name": "46473_2_efd"
    },
    {
      "signal_id": 20763,
      "name": "46473_2_vs"
    },
    {
      "signal_id": 20764,
      "name": "46473_3_speed"
    },
    {
      "signal_id": 20765,
      "name": "46473_3_pmech"
    },
    {
      "signal_id": 20766,
      "name": "46473_3_efd"
    },
    {
      "signal_id": 20767,
      "name": "46473_3_vs"
    },
    {
      "signal_id": 20768,
      "name": "46475_1_speed"
    },
    {
      "signal_id": 20769,
      "name": "46475_1_pmech"
    },
    {
      "signal_id": 20770,
      "name": "46475_1_efd"
    },
    {
      "signal_id": 20771,
      "name": "46475_1_vs"
    },
    {
      "signal_id": 20772,
      "name": "46475_2_speed"
    },
    {
      "signal_id": 20773,
      "name": "46475_2_pmech"
    },
    {
      "signal_id": 20774,
      "name": "46475_2_efd"
    },
    {
      "signal_id": 20775,
      "name": "46475_2_vs"
    },
    {
      "signal_id": 20776,
      "name": "46475_3_speed"
    },
    {
      "signal_id": 20777,
      "name": "46475_3_pmech"
    },
    {
      "signal_id": 20778,
      "name": "46475_3_efd"
    },
    {
      "signal_id": 20779,
      "name": "46475_3_vs"
    },
    {
      "signal_id": 20780,
      "name": "46480_1_speed"
    },
    {
      "signal_id": 20781,
      "name": "46480_1_pmech"
    },
    {
      "signal_id": 20782,
      "name": "46480_1_efd"
    },
    {
      "signal_id": 20783,
      "name": "46480_1_vs"
    },
    {
      "signal_id": 20784,
      "name": "46490_1_speed"
    },
    {
      "signal_id": 20785,
      "name": "46490_1_pmech"
    },
    {
      "signal_id": 20786,
      "name": "46490_1_efd"
    },
    {
      "signal_id": 20787,
      "name": "46490_1_vs"
    },
    {
      "signal_id": 20788,
      "name": "46491_1_speed"
    },
    {
      "signal_id": 20789,
      "name": "46491_1_pmech"
    },
    {
      "signal_id": 20790,
      "name": "46491_1_efd"
    },
    {
      "signal_id": 20791,
      "name": "46491_1_vs"
    },
    {
      "signal_id": 20792,
      "name": "46498_1_speed"
    },
    {
      "signal_id": 20793,
      "name": "46498_1_pmech"
    },
    {
      "signal_id": 20794,
      "name": "46498_1_efd"
    },
    {
      "signal_id": 20795,
      "name": "46498_1_vs"
    },
    {
      "signal_id": 20796,
      "name": "46509_1_speed"
    },
    {
      "signal_id": 20797,
      "name": "46509_1_pmech"
    },
    {
      "signal_id": 20798,
      "name": "46509_1_efd"
    },
    {
      "signal_id": 20799,
      "name": "46509_1_vs"
    },
    {
      "signal_id": 20800,
      "name": "46510_1_speed"
    },
    {
      "signal_id": 20801,
      "name": "46510_1_pmech"
    },
    {
      "signal_id": 20802,
      "name": "46510_1_efd"
    },
    {
      "signal_id": 20803,
      "name": "46510_1_vs"
    },
    {
      "signal_id": 20804,
      "name": "46511_1_speed"
    },
    {
      "signal_id": 20805,
      "name": "46511_1_pmech"
    },
    {
      "signal_id": 20806,
      "name": "46511_1_efd"
    },
    {
      "signal_id": 20807,
      "name": "46511_1_vs"
    },
    {
      "signal_id": 20808,
      "name": "46512_1_speed"
    },
    {
      "signal_id": 20809,
      "name": "46512_1_pmech"
    },
    {
      "signal_id": 20810,
      "name": "46512_1_efd"
    },
    {
      "signal_id": 20811,
      "name": "46512_1_vs"
    },
    {
      "signal_id": 20812,
      "name": "46517_1_speed"
    },
    {
      "signal_id": 20813,
      "name": "46517_1_pmech"
    },
    {
      "signal_id": 20814,
      "name": "46517_1_efd"
    },
    {
      "signal_id": 20815,
      "name": "46517_1_vs"
    },
    {
      "signal_id": 20816,
      "name": "46539_1_speed"
    },
    {
      "signal_id": 20817,
      "name": "46539_1_pmech"
    },
    {
      "signal_id": 20818,
      "name": "46539_1_efd"
    },
    {
      "signal_id": 20819,
      "name": "46539_1_vs"
    },
    {
      "signal_id": 20820,
      "name": "46555_1_speed"
    },
    {
      "signal_id": 20821,
      "name": "46555_1_pmech"
    },
    {
      "signal_id": 20822,
      "name": "46555_1_efd"
    },
    {
      "signal_id": 20823,
      "name": "46555_1_vs"
    },
    {
      "signal_id": 20824,
      "name": "46555_2_speed"
    },
    {
      "signal_id": 20825,
      "name": "46555_2_pmech"
    },
    {
      "signal_id": 20826,
      "name": "46555_2_efd"
    },
    {
      "signal_id": 20827,
      "name": "46555_2_vs"
    },
    {
      "signal_id": 20828,
      "name": "46555_3_speed"
    },
    {
      "signal_id": 20829,
      "name": "46555_3_pmech"
    },
    {
      "signal_id": 20830,
      "name": "46555_3_efd"
    },
    {
      "signal_id": 20831,
      "name": "46555_3_vs"
    },
    {
      "signal_id": 20832,
      "name": "46555_4_speed"
    },
    {
      "signal_id": 20833,
      "name": "46555_4_pmech"
    },
    {
      "signal_id": 20834,
      "name": "46555_4_efd"
    },
    {
      "signal_id": 20835,
      "name": "46555_4_vs"
    },
    {
      "signal_id": 20836,
      "name": "46555_5_speed"
    },
    {
      "signal_id": 20837,
      "name": "46555_5_pmech"
    },
    {
      "signal_id": 20838,
      "name": "46555_5_efd"
    },
    {
      "signal_id": 20839,
      "name": "46555_5_vs"
    },
    {
      "signal_id": 20840,
      "name": "46555_6_speed"
    },
    {
      "signal_id": 20841,
      "name": "46555_6_pmech"
    },
    {
      "signal_id": 20842,
      "name": "46555_6_efd"
    },
    {
      "signal_id": 20843,
      "name": "46555_6_vs"
    },
    {
      "signal_id": 20844,
      "name": "46570_1_speed"
    },
    {
      "signal_id": 20845,
      "name": "46570_1_pmech"
    },
    {
      "signal_id": 20846,
      "name": "46570_1_efd"
    },
    {
      "signal_id": 20847,
      "name": "46570_1_vs"
    },
    {
      "signal_id": 20848,
      "name": "46571_1_speed"
    },
    {
      "signal_id": 20849,
      "name": "46571_1_pmech"
    },
    {
      "signal_id": 20850,
      "name": "46571_1_efd"
    },
    {
      "signal_id": 20851,
      "name": "46571_1_vs"
    },
    {
      "signal_id": 20852,
      "name": "46573_1_speed"
    },
    {
      "signal_id": 20853,
      "name": "46573_1_pmech"
    },
    {
      "signal_id": 20854,
      "name": "46573_1_efd"
    },
    {
      "signal_id": 20855,
      "name": "46573_1_vs"
    },
    {
      "signal_id": 20856,
      "name": "46573_2_speed"
    },
    {
      "signal_id": 20857,
      "name": "46573_2_pmech"
    },
    {
      "signal_id": 20858,
      "name": "46573_2_efd"
    },
    {
      "signal_id": 20859,
      "name": "46573_2_vs"
    },
    {
      "signal_id": 20860,
      "name": "46574_1_speed"
    },
    {
      "signal_id": 20861,
      "name": "46574_1_pmech"
    },
    {
      "signal_id": 20862,
      "name": "46574_1_efd"
    },
    {
      "signal_id": 20863,
      "name": "46574_1_vs"
    },
    {
      "signal_id": 20864,
      "name": "46574_2_speed"
    },
    {
      "signal_id": 20865,
      "name": "46574_2_pmech"
    },
    {
      "signal_id": 20866,
      "name": "46574_2_efd"
    },
    {
      "signal_id": 20867,
      "name": "46574_2_vs"
    },
    {
      "signal_id": 20868,
      "name": "46580_1_speed"
    },
    {
      "signal_id": 20869,
      "name": "46580_1_pmech"
    },
    {
      "signal_id": 20870,
      "name": "46580_1_efd"
    },
    {
      "signal_id": 20871,
      "name": "46580_1_vs"
    },
    {
      "signal_id": 20872,
      "name": "46581_1_speed"
    },
    {
      "signal_id": 20873,
      "name": "46581_1_pmech"
    },
    {
      "signal_id": 20874,
      "name": "46581_1_efd"
    },
    {
      "signal_id": 20875,
      "name": "46581_1_vs"
    },
    {
      "signal_id": 20876,
      "name": "46584_1_speed"
    },
    {
      "signal_id": 20877,
      "name": "46584_1_pmech"
    },
    {
      "signal_id": 20878,
      "name": "46584_1_efd"
    },
    {
      "signal_id": 20879,
      "name": "46584_1_vs"
    },
    {
      "signal_id": 20880,
      "name": "46584_2_speed"
    },
    {
      "signal_id": 20881,
      "name": "46584_2_pmech"
    },
    {
      "signal_id": 20882,
      "name": "46584_2_efd"
    },
    {
      "signal_id": 20883,
      "name": "46584_2_vs"
    },
    {
      "signal_id": 20884,
      "name": "46584_3_speed"
    },
    {
      "signal_id": 20885,
      "name": "46584_3_pmech"
    },
    {
      "signal_id": 20886,
      "name": "46584_3_efd"
    },
    {
      "signal_id": 20887,
      "name": "46584_3_vs"
    },
    {
      "signal_id": 20888,
      "name": "46584_4_speed"
    },
    {
      "signal_id": 20889,
      "name": "46584_4_pmech"
    },
    {
      "signal_id": 20890,
      "name": "46584_4_efd"
    },
    {
      "signal_id": 20891,
      "name": "46584_4_vs"
    },
    {
      "signal_id": 20892,
      "name": "46584_5_speed"
    },
    {
      "signal_id": 20893,
      "name": "46584_5_pmech"
    },
    {
      "signal_id": 20894,
      "name": "46584_5_efd"
    },
    {
      "signal_id": 20895,
      "name": "46584_5_vs"
    },
    {
      "signal_id": 20896,
      "name": "46584_6_speed"
    },
    {
      "signal_id": 20897,
      "name": "46584_6_pmech"
    },
    {
      "signal_id": 20898,
      "name": "46584_6_efd"
    },
    {
      "signal_id": 20899,
      "name": "46584_6_vs"
    },
    {
      "signal_id": 20900,
      "name": "46592_1_speed"
    },
    {
      "signal_id": 20901,
      "name": "46592_1_pmech"
    },
    {
      "signal_id": 20902,
      "name": "46592_1_efd"
    },
    {
      "signal_id": 20903,
      "name": "46592_1_vs"
    },
    {
      "signal_id": 20904,
      "name": "46592_2_speed"
    },
    {
      "signal_id": 20905,
      "name": "46592_2_pmech"
    },
    {
      "signal_id": 20906,
      "name": "46592_2_efd"
    },
    {
      "signal_id": 20907,
      "name": "46592_2_vs"
    },
    {
      "signal_id": 20908,
      "name": "46593_1_speed"
    },
    {
      "signal_id": 20909,
      "name": "46593_1_pmech"
    },
    {
      "signal_id": 20910,
      "name": "46593_1_efd"
    },
    {
      "signal_id": 20911,
      "name": "46593_1_vs"
    },
    {
      "signal_id": 20912,
      "name": "46593_2_speed"
    },
    {
      "signal_id": 20913,
      "name": "46593_2_pmech"
    },
    {
      "signal_id": 20914,
      "name": "46593_2_efd"
    },
    {
      "signal_id": 20915,
      "name": "46593_2_vs"
    },
    {
      "signal_id": 20916,
      "name": "46594_1_speed"
    },
    {
      "signal_id": 20917,
      "name": "46594_1_pmech"
    },
    {
      "signal_id": 20918,
      "name": "46594_1_efd"
    },
    {
      "signal_id": 20919,
      "name": "46594_1_vs"
    },
    {
      "signal_id": 20920,
      "name": "46605_1_speed"
    },
    {
      "signal_id": 20921,
      "name": "46605_1_pmech"
    },
    {
      "signal_id": 20922,
      "name": "46605_1_efd"
    },
    {
      "signal_id": 20923,
      "name": "46605_1_vs"
    },
    {
      "signal_id": 20924,
      "name": "46605_2_speed"
    },
    {
      "signal_id": 20925,
      "name": "46605_2_pmech"
    },
    {
      "signal_id": 20926,
      "name": "46605_2_efd"
    },
    {
      "signal_id": 20927,
      "name": "46605_2_vs"
    },
    {
      "signal_id": 20928,
      "name": "46611_1_speed"
    },
    {
      "signal_id": 20929,
      "name": "46611_1_pmech"
    },
    {
      "signal_id": 20930,
      "name": "46611_1_efd"
    },
    {
      "signal_id": 20931,
      "name": "46611_1_vs"
    },
    {
      "signal_id": 20932,
      "name": "46616_1_speed"
    },
    {
      "signal_id": 20933,
      "name": "46616_1_pmech"
    },
    {
      "signal_id": 20934,
      "name": "46616_1_efd"
    },
    {
      "signal_id": 20935,
      "name": "46616_1_vs"
    },
    {
      "signal_id": 20936,
      "name": "46617_1_speed"
    },
    {
      "signal_id": 20937,
      "name": "46617_1_pmech"
    },
    {
      "signal_id": 20938,
      "name": "46617_1_efd"
    },
    {
      "signal_id": 20939,
      "name": "46617_1_vs"
    },
    {
      "signal_id": 20940,
      "name": "46629_1_speed"
    },
    {
      "signal_id": 20941,
      "name": "46629_1_pmech"
    },
    {
      "signal_id": 20942,
      "name": "46629_1_efd"
    },
    {
      "signal_id": 20943,
      "name": "46629_1_vs"
    },
    {
      "signal_id": 20944,
      "name": "46630_1_speed"
    },
    {
      "signal_id": 20945,
      "name": "46630_1_pmech"
    },
    {
      "signal_id": 20946,
      "name": "46630_1_efd"
    },
    {
      "signal_id": 20947,
      "name": "46630_1_vs"
    },
    {
      "signal_id": 20948,
      "name": "46631_1_speed"
    },
    {
      "signal_id": 20949,
      "name": "46631_1_pmech"
    },
    {
      "signal_id": 20950,
      "name": "46631_1_efd"
    },
    {
      "signal_id": 20951,
      "name": "46631_1_vs"
    },
    {
      "signal_id": 20952,
      "name": "46632_1_speed"
    },
    {
      "signal_id": 20953,
      "name": "46632_1_pmech"
    },
    {
      "signal_id": 20954,
      "name": "46632_1_efd"
    },
    {
      "signal_id": 20955,
      "name": "46632_1_vs"
    },
    {
      "signal_id": 20956,
      "name": "46637_1_speed"
    },
    {
      "signal_id": 20957,
      "name": "46637_1_pmech"
    },
    {
      "signal_id": 20958,
      "name": "46637_1_efd"
    },
    {
      "signal_id": 20959,
      "name": "46637_1_vs"
    },
    {
      "signal_id": 20960,
      "name": "46638_1_speed"
    },
    {
      "signal_id": 20961,
      "name": "46638_1_pmech"
    },
    {
      "signal_id": 20962,
      "name": "46638_1_efd"
    },
    {
      "signal_id": 20963,
      "name": "46638_1_vs"
    },
    {
      "signal_id": 20964,
      "name": "46655_1_speed"
    },
    {
      "signal_id": 20965,
      "name": "46655_1_pmech"
    },
    {
      "signal_id": 20966,
      "name": "46655_1_efd"
    },
    {
      "signal_id": 20967,
      "name": "46655_1_vs"
    },
    {
      "signal_id": 20968,
      "name": "46656_1_speed"
    },
    {
      "signal_id": 20969,
      "name": "46656_1_pmech"
    },
    {
      "signal_id": 20970,
      "name": "46656_1_efd"
    },
    {
      "signal_id": 20971,
      "name": "46656_1_vs"
    },
    {
      "signal_id": 20972,
      "name": "46657_1_speed"
    },
    {
      "signal_id": 20973,
      "name": "46657_1_pmech"
    },
    {
      "signal_id": 20974,
      "name": "46657_1_efd"
    },
    {
      "signal_id": 20975,
      "name": "46657_1_vs"
    },
    {
      "signal_id": 20976,
      "name": "46658_1_speed"
    },
    {
      "signal_id": 20977,
      "name": "46658_1_pmech"
    },
    {
      "signal_id": 20978,
      "name": "46658_1_efd"
    },
    {
      "signal_id": 20979,
      "name": "46658_1_vs"
    },
    {
      "signal_id": 20980,
      "name": "46661_1_speed"
    },
    {
      "signal_id": 20981,
      "name": "46661_1_pmech"
    },
    {
      "signal_id": 20982,
      "name": "46661_1_efd"
    },
    {
      "signal_id": 20983,
      "name": "46661_1_vs"
    },
    {
      "signal_id": 20984,
      "name": "46661_2_speed"
    },
    {
      "signal_id": 20985,
      "name": "46661_2_pmech"
    },
    {
      "signal_id": 20986,
      "name": "46661_2_efd"
    },
    {
      "signal_id": 20987,
      "name": "46661_2_vs"
    },
    {
      "signal_id": 20988,
      "name": "46661_3_speed"
    },
    {
      "signal_id": 20989,
      "name": "46661_3_pmech"
    },
    {
      "signal_id": 20990,
      "name": "46661_3_efd"
    },
    {
      "signal_id": 20991,
      "name": "46661_3_vs"
    },
    {
      "signal_id": 20992,
      "name": "46661_4_speed"
    },
    {
      "signal_id": 20993,
      "name": "46661_4_pmech"
    },
    {
      "signal_id": 20994,
      "name": "46661_4_efd"
    },
    {
      "signal_id": 20995,
      "name": "46661_4_vs"
    },
    {
      "signal_id": 20996,
      "name": "46661_5_speed"
    },
    {
      "signal_id": 20997,
      "name": "46661_5_pmech"
    },
    {
      "signal_id": 20998,
      "name": "46661_5_efd"
    },
    {
      "signal_id": 20999,
      "name": "46661_5_vs"
    },
    {
      "signal_id": 21000,
      "name": "46661_6_speed"
    },
    {
      "signal_id": 21001,
      "name": "46661_6_pmech"
    },
    {
      "signal_id": 21002,
      "name": "46661_6_efd"
    },
    {
      "signal_id": 21003,
      "name": "46661_6_vs"
    },
    {
      "signal_id": 21004,
      "name": "46668_1_speed"
    },
    {
      "signal_id": 21005,
      "name": "46668_1_pmech"
    },
    {
      "signal_id": 21006,
      "name": "46668_1_efd"
    },
    {
      "signal_id": 21007,
      "name": "46668_1_vs"
    },
    {
      "signal_id": 21008,
      "name": "46668_2_speed"
    },
    {
      "signal_id": 21009,
      "name": "46668_2_pmech"
    },
    {
      "signal_id": 21010,
      "name": "46668_2_efd"
    },
    {
      "signal_id": 21011,
      "name": "46668_2_vs"
    },
    {
      "signal_id": 21012,
      "name": "46668_3_speed"
    },
    {
      "signal_id": 21013,
      "name": "46668_3_pmech"
    },
    {
      "signal_id": 21014,
      "name": "46668_3_efd"
    },
    {
      "signal_id": 21015,
      "name": "46668_3_vs"
    },
    {
      "signal_id": 21016,
      "name": "46668_4_speed"
    },
    {
      "signal_id": 21017,
      "name": "46668_4_pmech"
    },
    {
      "signal_id": 21018,
      "name": "46668_4_efd"
    },
    {
      "signal_id": 21019,
      "name": "46668_4_vs"
    },
    {
      "signal_id": 21020,
      "name": "46675_1_speed"
    },
    {
      "signal_id": 21021,
      "name": "46675_1_pmech"
    },
    {
      "signal_id": 21022,
      "name": "46675_1_efd"
    },
    {
      "signal_id": 21023,
      "name": "46675_1_vs"
    },
    {
      "signal_id": 21024,
      "name": "46675_2_speed"
    },
    {
      "signal_id": 21025,
      "name": "46675_2_pmech"
    },
    {
      "signal_id": 21026,
      "name": "46675_2_efd"
    },
    {
      "signal_id": 21027,
      "name": "46675_2_vs"
    },
    {
      "signal_id": 21028,
      "name": "46675_3_speed"
    },
    {
      "signal_id": 21029,
      "name": "46675_3_pmech"
    },
    {
      "signal_id": 21030,
      "name": "46675_3_efd"
    },
    {
      "signal_id": 21031,
      "name": "46675_3_vs"
    },
    {
      "signal_id": 21032,
      "name": "46676_1_speed"
    },
    {
      "signal_id": 21033,
      "name": "46676_1_pmech"
    },
    {
      "signal_id": 21034,
      "name": "46676_1_efd"
    },
    {
      "signal_id": 21035,
      "name": "46676_1_vs"
    },
    {
      "signal_id": 21036,
      "name": "46676_2_speed"
    },
    {
      "signal_id": 21037,
      "name": "46676_2_pmech"
    },
    {
      "signal_id": 21038,
      "name": "46676_2_efd"
    },
    {
      "signal_id": 21039,
      "name": "46676_2_vs"
    },
    {
      "signal_id": 21040,
      "name": "46676_3_speed"
    },
    {
      "signal_id": 21041,
      "name": "46676_3_pmech"
    },
    {
      "signal_id": 21042,
      "name": "46676_3_efd"
    },
    {
      "signal_id": 21043,
      "name": "46676_3_vs"
    },
    {
      "signal_id": 21044,
      "name": "46681_1_speed"
    },
    {
      "signal_id": 21045,
      "name": "46681_1_pmech"
    },
    {
      "signal_id": 21046,
      "name": "46681_1_efd"
    },
    {
      "signal_id": 21047,
      "name": "46681_1_vs"
    },
    {
      "signal_id": 21048,
      "name": "46682_1_speed"
    },
    {
      "signal_id": 21049,
      "name": "46682_1_pmech"
    },
    {
      "signal_id": 21050,
      "name": "46682_1_efd"
    },
    {
      "signal_id": 21051,
      "name": "46682_1_vs"
    },
    {
      "signal_id": 21052,
      "name": "46684_1_speed"
    },
    {
      "signal_id": 21053,
      "name": "46684_1_pmech"
    },
    {
      "signal_id": 21054,
      "name": "46684_1_efd"
    },
    {
      "signal_id": 21055,
      "name": "46684_1_vs"
    },
    {
      "signal_id": 21056,
      "name": "46685_1_speed"
    },
    {
      "signal_id": 21057,
      "name": "46685_1_pmech"
    },
    {
      "signal_id": 21058,
      "name": "46685_1_efd"
    },
    {
      "signal_id": 21059,
      "name": "46685_1_vs"
    },
    {
      "signal_id": 21060,
      "name": "46687_2_speed"
    },
    {
      "signal_id": 21061,
      "name": "46687_2_pmech"
    },
    {
      "signal_id": 21062,
      "name": "46687_2_efd"
    },
    {
      "signal_id": 21063,
      "name": "46687_2_vs"
    },
    {
      "signal_id": 21064,
      "name": "46688_1_speed"
    },
    {
      "signal_id": 21065,
      "name": "46688_1_pmech"
    },
    {
      "signal_id": 21066,
      "name": "46688_1_efd"
    },
    {
      "signal_id": 21067,
      "name": "46688_1_vs"
    },
    {
      "signal_id": 21068,
      "name": "46693_1_speed"
    },
    {
      "signal_id": 21069,
      "name": "46693_1_pmech"
    },
    {
      "signal_id": 21070,
      "name": "46693_1_efd"
    },
    {
      "signal_id": 21071,
      "name": "46693_1_vs"
    },
    {
      "signal_id": 21072,
      "name": "46694_1_speed"
    },
    {
      "signal_id": 21073,
      "name": "46694_1_pmech"
    },
    {
      "signal_id": 21074,
      "name": "46694_1_efd"
    },
    {
      "signal_id": 21075,
      "name": "46694_1_vs"
    },
    {
      "signal_id": 21076,
      "name": "46695_1_speed"
    },
    {
      "signal_id": 21077,
      "name": "46695_1_pmech"
    },
    {
      "signal_id": 21078,
      "name": "46695_1_efd"
    },
    {
      "signal_id": 21079,
      "name": "46695_1_vs"
    },
    {
      "signal_id": 21080,
      "name": "46696_1_speed"
    },
    {
      "signal_id": 21081,
      "name": "46696_1_pmech"
    },
    {
      "signal_id": 21082,
      "name": "46696_1_efd"
    },
    {
      "signal_id": 21083,
      "name": "46696_1_vs"
    },
    {
      "signal_id": 21084,
      "name": "46697_1_speed"
    },
    {
      "signal_id": 21085,
      "name": "46697_1_pmech"
    },
    {
      "signal_id": 21086,
      "name": "46697_1_efd"
    },
    {
      "signal_id": 21087,
      "name": "46697_1_vs"
    },
    {
      "signal_id": 21088,
      "name": "46703_1_speed"
    },
    {
      "signal_id": 21089,
      "name": "46703_1_pmech"
    },
    {
      "signal_id": 21090,
      "name": "46703_1_efd"
    },
    {
      "signal_id": 21091,
      "name": "46703_1_vs"
    },
    {
      "signal_id": 21092,
      "name": "46704_1_speed"
    },
    {
      "signal_id": 21093,
      "name": "46704_1_pmech"
    },
    {
      "signal_id": 21094,
      "name": "46704_1_efd"
    },
    {
      "signal_id": 21095,
      "name": "46704_1_vs"
    },
    {
      "signal_id": 21096,
      "name": "46704_2_speed"
    },
    {
      "signal_id": 21097,
      "name": "46704_2_pmech"
    },
    {
      "signal_id": 21098,
      "name": "46704_2_efd"
    },
    {
      "signal_id": 21099,
      "name": "46704_2_vs"
    },
    {
      "signal_id": 21100,
      "name": "46705_1_speed"
    },
    {
      "signal_id": 21101,
      "name": "46705_1_pmech"
    },
    {
      "signal_id": 21102,
      "name": "46705_1_efd"
    },
    {
      "signal_id": 21103,
      "name": "46705_1_vs"
    },
    {
      "signal_id": 21104,
      "name": "46706_1_speed"
    },
    {
      "signal_id": 21105,
      "name": "46706_1_pmech"
    },
    {
      "signal_id": 21106,
      "name": "46706_1_efd"
    },
    {
      "signal_id": 21107,
      "name": "46706_1_vs"
    },
    {
      "signal_id": 21108,
      "name": "46707_1_speed"
    },
    {
      "signal_id": 21109,
      "name": "46707_1_pmech"
    },
    {
      "signal_id": 21110,
      "name": "46707_1_efd"
    },
    {
      "signal_id": 21111,
      "name": "46707_1_vs"
    },
    {
      "signal_id": 21112,
      "name": "46711_1_speed"
    },
    {
      "signal_id": 21113,
      "name": "46711_1_pmech"
    },
    {
      "signal_id": 21114,
      "name": "46711_1_efd"
    },
    {
      "signal_id": 21115,
      "name": "46711_1_vs"
    },
    {
      "signal_id": 21116,
      "name": "46712_1_speed"
    },
    {
      "signal_id": 21117,
      "name": "46712_1_pmech"
    },
    {
      "signal_id": 21118,
      "name": "46712_1_efd"
    },
    {
      "signal_id": 21119,
      "name": "46712_1_vs"
    },
    {
      "signal_id": 21120,
      "name": "46716_1_speed"
    },
    {
      "signal_id": 21121,
      "name": "46716_1_pmech"
    },
    {
      "signal_id": 21122,
      "name": "46716_1_efd"
    },
    {
      "signal_id": 21123,
      "name": "46716_1_vs"
    },
    {
      "signal_id": 21124,
      "name": "46717_1_speed"
    },
    {
      "signal_id": 21125,
      "name": "46717_1_pmech"
    },
    {
      "signal_id": 21126,
      "name": "46717_1_efd"
    },
    {
      "signal_id": 21127,
      "name": "46717_1_vs"
    },
    {
      "signal_id": 21128,
      "name": "46717_2_speed"
    },
    {
      "signal_id": 21129,
      "name": "46717_2_pmech"
    },
    {
      "signal_id": 21130,
      "name": "46717_2_efd"
    },
    {
      "signal_id": 21131,
      "name": "46717_2_vs"
    },
    {
      "signal_id": 21132,
      "name": "46717_3_speed"
    },
    {
      "signal_id": 21133,
      "name": "46717_3_pmech"
    },
    {
      "signal_id": 21134,
      "name": "46717_3_efd"
    },
    {
      "signal_id": 21135,
      "name": "46717_3_vs"
    },
    {
      "signal_id": 21136,
      "name": "46717_4_speed"
    },
    {
      "signal_id": 21137,
      "name": "46717_4_pmech"
    },
    {
      "signal_id": 21138,
      "name": "46717_4_efd"
    },
    {
      "signal_id": 21139,
      "name": "46717_4_vs"
    },
    {
      "signal_id": 21140,
      "name": "46717_5_speed"
    },
    {
      "signal_id": 21141,
      "name": "46717_5_pmech"
    },
    {
      "signal_id": 21142,
      "name": "46717_5_efd"
    },
    {
      "signal_id": 21143,
      "name": "46717_5_vs"
    },
    {
      "signal_id": 21144,
      "name": "46725_1_speed"
    },
    {
      "signal_id": 21145,
      "name": "46725_1_pmech"
    },
    {
      "signal_id": 21146,
      "name": "46725_1_efd"
    },
    {
      "signal_id": 21147,
      "name": "46725_1_vs"
    },
    {
      "signal_id": 21148,
      "name": "46726_1_speed"
    },
    {
      "signal_id": 21149,
      "name": "46726_1_pmech"
    },
    {
      "signal_id": 21150,
      "name": "46726_1_efd"
    },
    {
      "signal_id": 21151,
      "name": "46726_1_vs"
    },
    {
      "signal_id": 21152,
      "name": "46727_1_speed"
    },
    {
      "signal_id": 21153,
      "name": "46727_1_pmech"
    },
    {
      "signal_id": 21154,
      "name": "46727_1_efd"
    },
    {
      "signal_id": 21155,
      "name": "46727_1_vs"
    },
    {
      "signal_id": 21156,
      "name": "46732_1_speed"
    },
    {
      "signal_id": 21157,
      "name": "46732_1_pmech"
    },
    {
      "signal_id": 21158,
      "name": "46732_1_efd"
    },
    {
      "signal_id": 21159,
      "name": "46732_1_vs"
    },
    {
      "signal_id": 21160,
      "name": "48244_1_speed"
    },
    {
      "signal_id": 21161,
      "name": "48244_1_pmech"
    },
    {
      "signal_id": 21162,
      "name": "48244_1_efd"
    },
    {
      "signal_id": 21163,
      "name": "48244_1_vs"
    },
    {
      "signal_id": 21164,
      "name": "48249_1_speed"
    },
    {
      "signal_id": 21165,
      "name": "48249_1_pmech"
    },
    {
      "signal_id": 21166,
      "name": "48249_1_efd"
    },
    {
      "signal_id": 21167,
      "name": "48249_1_vs"
    },
    {
      "signal_id": 21168,
      "name": "48252_1_speed"
    },
    {
      "signal_id": 21169,
      "name": "48252_1_pmech"
    },
    {
      "signal_id": 21170,
      "name": "48252_1_efd"
    },
    {
      "signal_id": 21171,
      "name": "48252_1_vs"
    },
    {
      "signal_id": 21172,
      "name": "48252_2_speed"
    },
    {
      "signal_id": 21173,
      "name": "48252_2_pmech"
    },
    {
      "signal_id": 21174,
      "name": "48252_2_efd"
    },
    {
      "signal_id": 21175,
      "name": "48252_2_vs"
    },
    {
      "signal_id": 21176,
      "name": "48255_1_speed"
    },
    {
      "signal_id": 21177,
      "name": "48255_1_pmech"
    },
    {
      "signal_id": 21178,
      "name": "48255_1_efd"
    },
    {
      "signal_id": 21179,
      "name": "48255_1_vs"
    },
    {
      "signal_id": 21180,
      "name": "48255_2_speed"
    },
    {
      "signal_id": 21181,
      "name": "48255_2_pmech"
    },
    {
      "signal_id": 21182,
      "name": "48255_2_efd"
    },
    {
      "signal_id": 21183,
      "name": "48255_2_vs"
    },
    {
      "signal_id": 21184,
      "name": "48255_3_speed"
    },
    {
      "signal_id": 21185,
      "name": "48255_3_pmech"
    },
    {
      "signal_id": 21186,
      "name": "48255_3_efd"
    },
    {
      "signal_id": 21187,
      "name": "48255_3_vs"
    },
    {
      "signal_id": 21188,
      "name": "48261_1_speed"
    },
    {
      "signal_id": 21189,
      "name": "48261_1_pmech"
    },
    {
      "signal_id": 21190,
      "name": "48261_1_efd"
    },
    {
      "signal_id": 21191,
      "name": "48261_1_vs"
    },
    {
      "signal_id": 21192,
      "name": "48262_1_speed"
    },
    {
      "signal_id": 21193,
      "name": "48262_1_pmech"
    },
    {
      "signal_id": 21194,
      "name": "48262_1_efd"
    },
    {
      "signal_id": 21195,
      "name": "48262_1_vs"
    },
    {
      "signal_id": 21196,
      "name": "48268_1_speed"
    },
    {
      "signal_id": 21197,
      "name": "48268_1_pmech"
    },
    {
      "signal_id": 21198,
      "name": "48268_1_efd"
    },
    {
      "signal_id": 21199,
      "name": "48268_1_vs"
    },
    {
      "signal_id": 21200,
      "name": "48269_1_speed"
    },
    {
      "signal_id": 21201,
      "name": "48269_1_pmech"
    },
    {
      "signal_id": 21202,
      "name": "48269_1_efd"
    },
    {
      "signal_id": 21203,
      "name": "48269_1_vs"
    },
    {
      "signal_id": 21204,
      "name": "48273_1_speed"
    },
    {
      "signal_id": 21205,
      "name": "48273_1_pmech"
    },
    {
      "signal_id": 21206,
      "name": "48273_1_efd"
    },
    {
      "signal_id": 21207,
      "name": "48273_1_vs"
    },
    {
      "signal_id": 21208,
      "name": "48273_2_speed"
    },
    {
      "signal_id": 21209,
      "name": "48273_2_pmech"
    },
    {
      "signal_id": 21210,
      "name": "48273_2_efd"
    },
    {
      "signal_id": 21211,
      "name": "48273_2_vs"
    },
    {
      "signal_id": 21212,
      "name": "48274_1_speed"
    },
    {
      "signal_id": 21213,
      "name": "48274_1_pmech"
    },
    {
      "signal_id": 21214,
      "name": "48274_1_efd"
    },
    {
      "signal_id": 21215,
      "name": "48274_1_vs"
    },
    {
      "signal_id": 21216,
      "name": "48274_2_speed"
    },
    {
      "signal_id": 21217,
      "name": "48274_2_pmech"
    },
    {
      "signal_id": 21218,
      "name": "48274_2_efd"
    },
    {
      "signal_id": 21219,
      "name": "48274_2_vs"
    },
    {
      "signal_id": 21220,
      "name": "48278_1_speed"
    },
    {
      "signal_id": 21221,
      "name": "48278_1_pmech"
    },
    {
      "signal_id": 21222,
      "name": "48278_1_efd"
    },
    {
      "signal_id": 21223,
      "name": "48278_1_vs"
    },
    {
      "signal_id": 21224,
      "name": "48278_2_speed"
    },
    {
      "signal_id": 21225,
      "name": "48278_2_pmech"
    },
    {
      "signal_id": 21226,
      "name": "48278_2_efd"
    },
    {
      "signal_id": 21227,
      "name": "48278_2_vs"
    },
    {
      "signal_id": 21228,
      "name": "48279_1_speed"
    },
    {
      "signal_id": 21229,
      "name": "48279_1_pmech"
    },
    {
      "signal_id": 21230,
      "name": "48279_1_efd"
    },
    {
      "signal_id": 21231,
      "name": "48279_1_vs"
    },
    {
      "signal_id": 21232,
      "name": "48283_1_speed"
    },
    {
      "signal_id": 21233,
      "name": "48283_1_pmech"
    },
    {
      "signal_id": 21234,
      "name": "48283_1_efd"
    },
    {
      "signal_id": 21235,
      "name": "48283_1_vs"
    },
    {
      "signal_id": 21236,
      "name": "48284_1_speed"
    },
    {
      "signal_id": 21237,
      "name": "48284_1_pmech"
    },
    {
      "signal_id": 21238,
      "name": "48284_1_efd"
    },
    {
      "signal_id": 21239,
      "name": "48284_1_vs"
    },
    {
      "signal_id": 21240,
      "name": "48286_1_speed"
    },
    {
      "signal_id": 21241,
      "name": "48286_1_pmech"
    },
    {
      "signal_id": 21242,
      "name": "48286_1_efd"
    },
    {
      "signal_id": 21243,
      "name": "48286_1_vs"
    },
    {
      "signal_id": 21244,
      "name": "48290_1_speed"
    },
    {
      "signal_id": 21245,
      "name": "48290_1_pmech"
    },
    {
      "signal_id": 21246,
      "name": "48290_1_efd"
    },
    {
      "signal_id": 21247,
      "name": "48290_1_vs"
    },
    {
      "signal_id": 21248,
      "name": "48291_1_speed"
    },
    {
      "signal_id": 21249,
      "name": "48291_1_pmech"
    },
    {
      "signal_id": 21250,
      "name": "48291_1_efd"
    },
    {
      "signal_id": 21251,
      "name": "48291_1_vs"
    },
    {
      "signal_id": 21252,
      "name": "48293_1_speed"
    },
    {
      "signal_id": 21253,
      "name": "48293_1_pmech"
    },
    {
      "signal_id": 21254,
      "name": "48293_1_efd"
    },
    {
      "signal_id": 21255,
      "name": "48293_1_vs"
    },
    {
      "signal_id": 21256,
      "name": "48296_1_speed"
    },
    {
      "signal_id": 21257,
      "name": "48296_1_pmech"
    },
    {
      "signal_id": 21258,
      "name": "48296_1_efd"
    },
    {
      "signal_id": 21259,
      "name": "48296_1_vs"
    },
    {
      "signal_id": 21260,
      "name": "48296_2_speed"
    },
    {
      "signal_id": 21261,
      "name": "48296_2_pmech"
    },
    {
      "signal_id": 21262,
      "name": "48296_2_efd"
    },
    {
      "signal_id": 21263,
      "name": "48296_2_vs"
    },
    {
      "signal_id": 21264,
      "name": "48297_1_speed"
    },
    {
      "signal_id": 21265,
      "name": "48297_1_pmech"
    },
    {
      "signal_id": 21266,
      "name": "48297_1_efd"
    },
    {
      "signal_id": 21267,
      "name": "48297_1_vs"
    },
    {
      "signal_id": 21268,
      "name": "48298_1_speed"
    },
    {
      "signal_id": 21269,
      "name": "48298_1_pmech"
    },
    {
      "signal_id": 21270,
      "name": "48298_1_efd"
    },
    {
      "signal_id": 21271,
      "name": "48298_1_vs"
    },
    {
      "signal_id": 21272,
      "name": "48303_1_speed"
    },
    {
      "signal_id": 21273,
      "name": "48303_1_pmech"
    },
    {
      "signal_id": 21274,
      "name": "48303_1_efd"
    },
    {
      "signal_id": 21275,
      "name": "48303_1_vs"
    },
    {
      "signal_id": 21276,
      "name": "48304_1_speed"
    },
    {
      "signal_id": 21277,
      "name": "48304_1_pmech"
    },
    {
      "signal_id": 21278,
      "name": "48304_1_efd"
    },
    {
      "signal_id": 21279,
      "name": "48304_1_vs"
    },
    {
      "signal_id": 21280,
      "name": "48305_1_speed"
    },
    {
      "signal_id": 21281,
      "name": "48305_1_pmech"
    },
    {
      "signal_id": 21282,
      "name": "48305_1_efd"
    },
    {
      "signal_id": 21283,
      "name": "48305_1_vs"
    },
    {
      "signal_id": 21284,
      "name": "48308_1_speed"
    },
    {
      "signal_id": 21285,
      "name": "48308_1_pmech"
    },
    {
      "signal_id": 21286,
      "name": "48308_1_efd"
    },
    {
      "signal_id": 21287,
      "name": "48308_1_vs"
    },
    {
      "signal_id": 21288,
      "name": "48308_4_speed"
    },
    {
      "signal_id": 21289,
      "name": "48308_4_pmech"
    },
    {
      "signal_id": 21290,
      "name": "48308_4_efd"
    },
    {
      "signal_id": 21291,
      "name": "48308_4_vs"
    },
    {
      "signal_id": 21292,
      "name": "48309_1_speed"
    },
    {
      "signal_id": 21293,
      "name": "48309_1_pmech"
    },
    {
      "signal_id": 21294,
      "name": "48309_1_efd"
    },
    {
      "signal_id": 21295,
      "name": "48309_1_vs"
    },
    {
      "signal_id": 21296,
      "name": "48310_1_speed"
    },
    {
      "signal_id": 21297,
      "name": "48310_1_pmech"
    },
    {
      "signal_id": 21298,
      "name": "48310_1_efd"
    },
    {
      "signal_id": 21299,
      "name": "48310_1_vs"
    },
    {
      "signal_id": 21300,
      "name": "48315_1_speed"
    },
    {
      "signal_id": 21301,
      "name": "48315_1_pmech"
    },
    {
      "signal_id": 21302,
      "name": "48315_1_efd"
    },
    {
      "signal_id": 21303,
      "name": "48315_1_vs"
    },
    {
      "signal_id": 21304,
      "name": "48316_1_speed"
    },
    {
      "signal_id": 21305,
      "name": "48316_1_pmech"
    },
    {
      "signal_id": 21306,
      "name": "48316_1_efd"
    },
    {
      "signal_id": 21307,
      "name": "48316_1_vs"
    },
    {
      "signal_id": 21308,
      "name": "48320_1_speed"
    },
    {
      "signal_id": 21309,
      "name": "48320_1_pmech"
    },
    {
      "signal_id": 21310,
      "name": "48320_1_efd"
    },
    {
      "signal_id": 21311,
      "name": "48320_1_vs"
    },
    {
      "signal_id": 21312,
      "name": "48321_1_speed"
    },
    {
      "signal_id": 21313,
      "name": "48321_1_pmech"
    },
    {
      "signal_id": 21314,
      "name": "48321_1_efd"
    },
    {
      "signal_id": 21315,
      "name": "48321_1_vs"
    },
    {
      "signal_id": 21316,
      "name": "48323_1_speed"
    },
    {
      "signal_id": 21317,
      "name": "48323_1_pmech"
    },
    {
      "signal_id": 21318,
      "name": "48323_1_efd"
    },
    {
      "signal_id": 21319,
      "name": "48323_1_vs"
    },
    {
      "signal_id": 21320,
      "name": "48324_1_speed"
    },
    {
      "signal_id": 21321,
      "name": "48324_1_pmech"
    },
    {
      "signal_id": 21322,
      "name": "48324_1_efd"
    },
    {
      "signal_id": 21323,
      "name": "48324_1_vs"
    },
    {
      "signal_id": 21324,
      "name": "48326_1_speed"
    },
    {
      "signal_id": 21325,
      "name": "48326_1_pmech"
    },
    {
      "signal_id": 21326,
      "name": "48326_1_efd"
    },
    {
      "signal_id": 21327,
      "name": "48326_1_vs"
    },
    {
      "signal_id": 21328,
      "name": "48326_2_speed"
    },
    {
      "signal_id": 21329,
      "name": "48326_2_pmech"
    },
    {
      "signal_id": 21330,
      "name": "48326_2_efd"
    },
    {
      "signal_id": 21331,
      "name": "48326_2_vs"
    },
    {
      "signal_id": 21332,
      "name": "48331_1_speed"
    },
    {
      "signal_id": 21333,
      "name": "48331_1_pmech"
    },
    {
      "signal_id": 21334,
      "name": "48331_1_efd"
    },
    {
      "signal_id": 21335,
      "name": "48331_1_vs"
    },
    {
      "signal_id": 21336,
      "name": "48332_1_speed"
    },
    {
      "signal_id": 21337,
      "name": "48332_1_pmech"
    },
    {
      "signal_id": 21338,
      "name": "48332_1_efd"
    },
    {
      "signal_id": 21339,
      "name": "48332_1_vs"
    },
    {
      "signal_id": 21340,
      "name": "48333_1_speed"
    },
    {
      "signal_id": 21341,
      "name": "48333_1_pmech"
    },
    {
      "signal_id": 21342,
      "name": "48333_1_efd"
    },
    {
      "signal_id": 21343,
      "name": "48333_1_vs"
    },
    {
      "signal_id": 21344,
      "name": "48337_1_speed"
    },
    {
      "signal_id": 21345,
      "name": "48337_1_pmech"
    },
    {
      "signal_id": 21346,
      "name": "48337_1_efd"
    },
    {
      "signal_id": 21347,
      "name": "48337_1_vs"
    },
    {
      "signal_id": 21348,
      "name": "48337_2_speed"
    },
    {
      "signal_id": 21349,
      "name": "48337_2_pmech"
    },
    {
      "signal_id": 21350,
      "name": "48337_2_efd"
    },
    {
      "signal_id": 21351,
      "name": "48337_2_vs"
    },
    {
      "signal_id": 21352,
      "name": "48341_1_speed"
    },
    {
      "signal_id": 21353,
      "name": "48341_1_pmech"
    },
    {
      "signal_id": 21354,
      "name": "48341_1_efd"
    },
    {
      "signal_id": 21355,
      "name": "48341_1_vs"
    },
    {
      "signal_id": 21356,
      "name": "48341_2_speed"
    },
    {
      "signal_id": 21357,
      "name": "48341_2_pmech"
    },
    {
      "signal_id": 21358,
      "name": "48341_2_efd"
    },
    {
      "signal_id": 21359,
      "name": "48341_2_vs"
    },
    {
      "signal_id": 21360,
      "name": "48341_3_speed"
    },
    {
      "signal_id": 21361,
      "name": "48341_3_pmech"
    },
    {
      "signal_id": 21362,
      "name": "48341_3_efd"
    },
    {
      "signal_id": 21363,
      "name": "48341_3_vs"
    },
    {
      "signal_id": 21364,
      "name": "48341_4_speed"
    },
    {
      "signal_id": 21365,
      "name": "48341_4_pmech"
    },
    {
      "signal_id": 21366,
      "name": "48341_4_efd"
    },
    {
      "signal_id": 21367,
      "name": "48341_4_vs"
    },
    {
      "signal_id": 21368,
      "name": "48341_5_speed"
    },
    {
      "signal_id": 21369,
      "name": "48341_5_pmech"
    },
    {
      "signal_id": 21370,
      "name": "48341_5_efd"
    },
    {
      "signal_id": 21371,
      "name": "48341_5_vs"
    },
    {
      "signal_id": 21372,
      "name": "48344_1_speed"
    },
    {
      "signal_id": 21373,
      "name": "48344_1_pmech"
    },
    {
      "signal_id": 21374,
      "name": "48344_1_efd"
    },
    {
      "signal_id": 21375,
      "name": "48344_1_vs"
    },
    {
      "signal_id": 21376,
      "name": "48344_2_speed"
    },
    {
      "signal_id": 21377,
      "name": "48344_2_pmech"
    },
    {
      "signal_id": 21378,
      "name": "48344_2_efd"
    },
    {
      "signal_id": 21379,
      "name": "48344_2_vs"
    },
    {
      "signal_id": 21380,
      "name": "48345_1_speed"
    },
    {
      "signal_id": 21381,
      "name": "48345_1_pmech"
    },
    {
      "signal_id": 21382,
      "name": "48345_1_efd"
    },
    {
      "signal_id": 21383,
      "name": "48345_1_vs"
    },
    {
      "signal_id": 21384,
      "name": "48345_2_speed"
    },
    {
      "signal_id": 21385,
      "name": "48345_2_pmech"
    },
    {
      "signal_id": 21386,
      "name": "48345_2_efd"
    },
    {
      "signal_id": 21387,
      "name": "48345_2_vs"
    },
    {
      "signal_id": 21388,
      "name": "48346_1_speed"
    },
    {
      "signal_id": 21389,
      "name": "48346_1_pmech"
    },
    {
      "signal_id": 21390,
      "name": "48346_1_efd"
    },
    {
      "signal_id": 21391,
      "name": "48346_1_vs"
    },
    {
      "signal_id": 21392,
      "name": "48349_1_speed"
    },
    {
      "signal_id": 21393,
      "name": "48349_1_pmech"
    },
    {
      "signal_id": 21394,
      "name": "48349_1_efd"
    },
    {
      "signal_id": 21395,
      "name": "48349_1_vs"
    },
    {
      "signal_id": 21396,
      "name": "48349_2_speed"
    },
    {
      "signal_id": 21397,
      "name": "48349_2_pmech"
    },
    {
      "signal_id": 21398,
      "name": "48349_2_efd"
    },
    {
      "signal_id": 21399,
      "name": "48349_2_vs"
    },
    {
      "signal_id": 21400,
      "name": "48354_1_speed"
    },
    {
      "signal_id": 21401,
      "name": "48354_1_pmech"
    },
    {
      "signal_id": 21402,
      "name": "48354_1_efd"
    },
    {
      "signal_id": 21403,
      "name": "48354_1_vs"
    },
    {
      "signal_id": 21404,
      "name": "48354_2_speed"
    },
    {
      "signal_id": 21405,
      "name": "48354_2_pmech"
    },
    {
      "signal_id": 21406,
      "name": "48354_2_efd"
    },
    {
      "signal_id": 21407,
      "name": "48354_2_vs"
    },
    {
      "signal_id": 21408,
      "name": "48355_1_speed"
    },
    {
      "signal_id": 21409,
      "name": "48355_1_pmech"
    },
    {
      "signal_id": 21410,
      "name": "48355_1_efd"
    },
    {
      "signal_id": 21411,
      "name": "48355_1_vs"
    },
    {
      "signal_id": 21412,
      "name": "48358_1_speed"
    },
    {
      "signal_id": 21413,
      "name": "48358_1_pmech"
    },
    {
      "signal_id": 21414,
      "name": "48358_1_efd"
    },
    {
      "signal_id": 21415,
      "name": "48358_1_vs"
    },
    {
      "signal_id": 21416,
      "name": "48366_2_speed"
    },
    {
      "signal_id": 21417,
      "name": "48366_2_pmech"
    },
    {
      "signal_id": 21418,
      "name": "48366_2_efd"
    },
    {
      "signal_id": 21419,
      "name": "48366_2_vs"
    },
    {
      "signal_id": 21420,
      "name": "48369_1_speed"
    },
    {
      "signal_id": 21421,
      "name": "48369_1_pmech"
    },
    {
      "signal_id": 21422,
      "name": "48369_1_efd"
    },
    {
      "signal_id": 21423,
      "name": "48369_1_vs"
    },
    {
      "signal_id": 21424,
      "name": "48370_1_speed"
    },
    {
      "signal_id": 21425,
      "name": "48370_1_pmech"
    },
    {
      "signal_id": 21426,
      "name": "48370_1_efd"
    },
    {
      "signal_id": 21427,
      "name": "48370_1_vs"
    },
    {
      "signal_id": 21428,
      "name": "48372_2_speed"
    },
    {
      "signal_id": 21429,
      "name": "48372_2_pmech"
    },
    {
      "signal_id": 21430,
      "name": "48372_2_efd"
    },
    {
      "signal_id": 21431,
      "name": "48372_2_vs"
    },
    {
      "signal_id": 21432,
      "name": "48373_1_speed"
    },
    {
      "signal_id": 21433,
      "name": "48373_1_pmech"
    },
    {
      "signal_id": 21434,
      "name": "48373_1_efd"
    },
    {
      "signal_id": 21435,
      "name": "48373_1_vs"
    },
    {
      "signal_id": 21436,
      "name": "48377_1_speed"
    },
    {
      "signal_id": 21437,
      "name": "48377_1_pmech"
    },
    {
      "signal_id": 21438,
      "name": "48377_1_efd"
    },
    {
      "signal_id": 21439,
      "name": "48377_1_vs"
    },
    {
      "signal_id": 21440,
      "name": "48377_2_speed"
    },
    {
      "signal_id": 21441,
      "name": "48377_2_pmech"
    },
    {
      "signal_id": 21442,
      "name": "48377_2_efd"
    },
    {
      "signal_id": 21443,
      "name": "48377_2_vs"
    },
    {
      "signal_id": 21444,
      "name": "48380_2_speed"
    },
    {
      "signal_id": 21445,
      "name": "48380_2_pmech"
    },
    {
      "signal_id": 21446,
      "name": "48380_2_efd"
    },
    {
      "signal_id": 21447,
      "name": "48380_2_vs"
    },
    {
      "signal_id": 21448,
      "name": "48380_4_speed"
    },
    {
      "signal_id": 21449,
      "name": "48380_4_pmech"
    },
    {
      "signal_id": 21450,
      "name": "48380_4_efd"
    },
    {
      "signal_id": 21451,
      "name": "48380_4_vs"
    },
    {
      "signal_id": 21452,
      "name": "48383_1_speed"
    },
    {
      "signal_id": 21453,
      "name": "48383_1_pmech"
    },
    {
      "signal_id": 21454,
      "name": "48383_1_efd"
    },
    {
      "signal_id": 21455,
      "name": "48383_1_vs"
    },
    {
      "signal_id": 21456,
      "name": "48383_2_speed"
    },
    {
      "signal_id": 21457,
      "name": "48383_2_pmech"
    },
    {
      "signal_id": 21458,
      "name": "48383_2_efd"
    },
    {
      "signal_id": 21459,
      "name": "48383_2_vs"
    },
    {
      "signal_id": 21460,
      "name": "48384_1_speed"
    },
    {
      "signal_id": 21461,
      "name": "48384_1_pmech"
    },
    {
      "signal_id": 21462,
      "name": "48384_1_efd"
    },
    {
      "signal_id": 21463,
      "name": "48384_1_vs"
    },
    {
      "signal_id": 21464,
      "name": "48387_1_speed"
    },
    {
      "signal_id": 21465,
      "name": "48387_1_pmech"
    },
    {
      "signal_id": 21466,
      "name": "48387_1_efd"
    },
    {
      "signal_id": 21467,
      "name": "48387_1_vs"
    },
    {
      "signal_id": 21468,
      "name": "48387_2_speed"
    },
    {
      "signal_id": 21469,
      "name": "48387_2_pmech"
    },
    {
      "signal_id": 21470,
      "name": "48387_2_efd"
    },
    {
      "signal_id": 21471,
      "name": "48387_2_vs"
    },
    {
      "signal_id": 21472,
      "name": "48387_3_speed"
    },
    {
      "signal_id": 21473,
      "name": "48387_3_pmech"
    },
    {
      "signal_id": 21474,
      "name": "48387_3_efd"
    },
    {
      "signal_id": 21475,
      "name": "48387_3_vs"
    },
    {
      "signal_id": 21476,
      "name": "48387_4_speed"
    },
    {
      "signal_id": 21477,
      "name": "48387_4_pmech"
    },
    {
      "signal_id": 21478,
      "name": "48387_4_efd"
    },
    {
      "signal_id": 21479,
      "name": "48387_4_vs"
    },
    {
      "signal_id": 21480,
      "name": "48389_1_speed"
    },
    {
      "signal_id": 21481,
      "name": "48389_1_pmech"
    },
    {
      "signal_id": 21482,
      "name": "48389_1_efd"
    },
    {
      "signal_id": 21483,
      "name": "48389_1_vs"
    },
    {
      "signal_id": 21484,
      "name": "48389_2_speed"
    },
    {
      "signal_id": 21485,
      "name": "48389_2_pmech"
    },
    {
      "signal_id": 21486,
      "name": "48389_2_efd"
    },
    {
      "signal_id": 21487,
      "name": "48389_2_vs"
    },
    {
      "signal_id": 21488,
      "name": "48392_1_speed"
    },
    {
      "signal_id": 21489,
      "name": "48392_1_pmech"
    },
    {
      "signal_id": 21490,
      "name": "48392_1_efd"
    },
    {
      "signal_id": 21491,
      "name": "48392_1_vs"
    },
    {
      "signal_id": 21492,
      "name": "48393_1_speed"
    },
    {
      "signal_id": 21493,
      "name": "48393_1_pmech"
    },
    {
      "signal_id": 21494,
      "name": "48393_1_efd"
    },
    {
      "signal_id": 21495,
      "name": "48393_1_vs"
    },
    {
      "signal_id": 21496,
      "name": "48398_1_speed"
    },
    {
      "signal_id": 21497,
      "name": "48398_1_pmech"
    },
    {
      "signal_id": 21498,
      "name": "48398_1_efd"
    },
    {
      "signal_id": 21499,
      "name": "48398_1_vs"
    },
    {
      "signal_id": 21500,
      "name": "48403_1_speed"
    },
    {
      "signal_id": 21501,
      "name": "48403_1_pmech"
    },
    {
      "signal_id": 21502,
      "name": "48403_1_efd"
    },
    {
      "signal_id": 21503,
      "name": "48403_1_vs"
    },
    {
      "signal_id": 21504,
      "name": "48404_1_speed"
    },
    {
      "signal_id": 21505,
      "name": "48404_1_pmech"
    },
    {
      "signal_id": 21506,
      "name": "48404_1_efd"
    },
    {
      "signal_id": 21507,
      "name": "48404_1_vs"
    },
    {
      "signal_id": 21508,
      "name": "48405_1_speed"
    },
    {
      "signal_id": 21509,
      "name": "48405_1_pmech"
    },
    {
      "signal_id": 21510,
      "name": "48405_1_efd"
    },
    {
      "signal_id": 21511,
      "name": "48405_1_vs"
    },
    {
      "signal_id": 21512,
      "name": "48416_1_speed"
    },
    {
      "signal_id": 21513,
      "name": "48416_1_pmech"
    },
    {
      "signal_id": 21514,
      "name": "48416_1_efd"
    },
    {
      "signal_id": 21515,
      "name": "48416_1_vs"
    },
    {
      "signal_id": 21516,
      "name": "48419_2_speed"
    },
    {
      "signal_id": 21517,
      "name": "48419_2_pmech"
    },
    {
      "signal_id": 21518,
      "name": "48419_2_efd"
    },
    {
      "signal_id": 21519,
      "name": "48419_2_vs"
    },
    {
      "signal_id": 21520,
      "name": "48421_1_speed"
    },
    {
      "signal_id": 21521,
      "name": "48421_1_pmech"
    },
    {
      "signal_id": 21522,
      "name": "48421_1_efd"
    },
    {
      "signal_id": 21523,
      "name": "48421_1_vs"
    },
    {
      "signal_id": 21524,
      "name": "48425_3_speed"
    },
    {
      "signal_id": 21525,
      "name": "48425_3_pmech"
    },
    {
      "signal_id": 21526,
      "name": "48425_3_efd"
    },
    {
      "signal_id": 21527,
      "name": "48425_3_vs"
    },
    {
      "signal_id": 21528,
      "name": "48425_4_speed"
    },
    {
      "signal_id": 21529,
      "name": "48425_4_pmech"
    },
    {
      "signal_id": 21530,
      "name": "48425_4_efd"
    },
    {
      "signal_id": 21531,
      "name": "48425_4_vs"
    },
    {
      "signal_id": 21532,
      "name": "48425_5_speed"
    },
    {
      "signal_id": 21533,
      "name": "48425_5_pmech"
    },
    {
      "signal_id": 21534,
      "name": "48425_5_efd"
    },
    {
      "signal_id": 21535,
      "name": "48425_5_vs"
    },
    {
      "signal_id": 21536,
      "name": "48425_6_speed"
    },
    {
      "signal_id": 21537,
      "name": "48425_6_pmech"
    },
    {
      "signal_id": 21538,
      "name": "48425_6_efd"
    },
    {
      "signal_id": 21539,
      "name": "48425_6_vs"
    },
    {
      "signal_id": 21540,
      "name": "48425_7_speed"
    },
    {
      "signal_id": 21541,
      "name": "48425_7_pmech"
    },
    {
      "signal_id": 21542,
      "name": "48425_7_efd"
    },
    {
      "signal_id": 21543,
      "name": "48425_7_vs"
    },
    {
      "signal_id": 21544,
      "name": "48425_9_speed"
    },
    {
      "signal_id": 21545,
      "name": "48425_9_pmech"
    },
    {
      "signal_id": 21546,
      "name": "48425_9_efd"
    },
    {
      "signal_id": 21547,
      "name": "48425_9_vs"
    },
    {
      "signal_id": 21548,
      "name": "48432_1_speed"
    },
    {
      "signal_id": 21549,
      "name": "48432_1_pmech"
    },
    {
      "signal_id": 21550,
      "name": "48432_1_efd"
    },
    {
      "signal_id": 21551,
      "name": "48432_1_vs"
    },
    {
      "signal_id": 21552,
      "name": "48436_1_speed"
    },
    {
      "signal_id": 21553,
      "name": "48436_1_pmech"
    },
    {
      "signal_id": 21554,
      "name": "48436_1_efd"
    },
    {
      "signal_id": 21555,
      "name": "48436_1_vs"
    },
    {
      "signal_id": 21556,
      "name": "48436_2_speed"
    },
    {
      "signal_id": 21557,
      "name": "48436_2_pmech"
    },
    {
      "signal_id": 21558,
      "name": "48436_2_efd"
    },
    {
      "signal_id": 21559,
      "name": "48436_2_vs"
    },
    {
      "signal_id": 21560,
      "name": "48448_1_speed"
    },
    {
      "signal_id": 21561,
      "name": "48448_1_pmech"
    },
    {
      "signal_id": 21562,
      "name": "48448_1_efd"
    },
    {
      "signal_id": 21563,
      "name": "48448_1_vs"
    },
    {
      "signal_id": 21564,
      "name": "48459_1_speed"
    },
    {
      "signal_id": 21565,
      "name": "48459_1_pmech"
    },
    {
      "signal_id": 21566,
      "name": "48459_1_efd"
    },
    {
      "signal_id": 21567,
      "name": "48459_1_vs"
    },
    {
      "signal_id": 21568,
      "name": "48463_1_speed"
    },
    {
      "signal_id": 21569,
      "name": "48463_1_pmech"
    },
    {
      "signal_id": 21570,
      "name": "48463_1_efd"
    },
    {
      "signal_id": 21571,
      "name": "48463_1_vs"
    },
    {
      "signal_id": 21572,
      "name": "48464_2_speed"
    },
    {
      "signal_id": 21573,
      "name": "48464_2_pmech"
    },
    {
      "signal_id": 21574,
      "name": "48464_2_efd"
    },
    {
      "signal_id": 21575,
      "name": "48464_2_vs"
    },
    {
      "signal_id": 21576,
      "name": "48465_1_speed"
    },
    {
      "signal_id": 21577,
      "name": "48465_1_pmech"
    },
    {
      "signal_id": 21578,
      "name": "48465_1_efd"
    },
    {
      "signal_id": 21579,
      "name": "48465_1_vs"
    },
    {
      "signal_id": 21580,
      "name": "48465_2_speed"
    },
    {
      "signal_id": 21581,
      "name": "48465_2_pmech"
    },
    {
      "signal_id": 21582,
      "name": "48465_2_efd"
    },
    {
      "signal_id": 21583,
      "name": "48465_2_vs"
    },
    {
      "signal_id": 21584,
      "name": "48472_1_speed"
    },
    {
      "signal_id": 21585,
      "name": "48472_1_pmech"
    },
    {
      "signal_id": 21586,
      "name": "48472_1_efd"
    },
    {
      "signal_id": 21587,
      "name": "48472_1_vs"
    },
    {
      "signal_id": 21588,
      "name": "48472_2_speed"
    },
    {
      "signal_id": 21589,
      "name": "48472_2_pmech"
    },
    {
      "signal_id": 21590,
      "name": "48472_2_efd"
    },
    {
      "signal_id": 21591,
      "name": "48472_2_vs"
    },
    {
      "signal_id": 21592,
      "name": "48475_1_speed"
    },
    {
      "signal_id": 21593,
      "name": "48475_1_pmech"
    },
    {
      "signal_id": 21594,
      "name": "48475_1_efd"
    },
    {
      "signal_id": 21595,
      "name": "48475_1_vs"
    },
    {
      "signal_id": 21596,
      "name": "48475_2_speed"
    },
    {
      "signal_id": 21597,
      "name": "48475_2_pmech"
    },
    {
      "signal_id": 21598,
      "name": "48475_2_efd"
    },
    {
      "signal_id": 21599,
      "name": "48475_2_vs"
    },
    {
      "signal_id": 21600,
      "name": "48475_3_speed"
    },
    {
      "signal_id": 21601,
      "name": "48475_3_pmech"
    },
    {
      "signal_id": 21602,
      "name": "48475_3_efd"
    },
    {
      "signal_id": 21603,
      "name": "48475_3_vs"
    },
    {
      "signal_id": 21604,
      "name": "48475_4_speed"
    },
    {
      "signal_id": 21605,
      "name": "48475_4_pmech"
    },
    {
      "signal_id": 21606,
      "name": "48475_4_efd"
    },
    {
      "signal_id": 21607,
      "name": "48475_4_vs"
    },
    {
      "signal_id": 21608,
      "name": "48475_5_speed"
    },
    {
      "signal_id": 21609,
      "name": "48475_5_pmech"
    },
    {
      "signal_id": 21610,
      "name": "48475_5_efd"
    },
    {
      "signal_id": 21611,
      "name": "48475_5_vs"
    },
    {
      "signal_id": 21612,
      "name": "48479_1_speed"
    },
    {
      "signal_id": 21613,
      "name": "48479_1_pmech"
    },
    {
      "signal_id": 21614,
      "name": "48479_1_efd"
    },
    {
      "signal_id": 21615,
      "name": "48479_1_vs"
    },
    {
      "signal_id": 21616,
      "name": "48482_1_speed"
    },
    {
      "signal_id": 21617,
      "name": "48482_1_pmech"
    },
    {
      "signal_id": 21618,
      "name": "48482_1_efd"
    },
    {
      "signal_id": 21619,
      "name": "48482_1_vs"
    },
    {
      "signal_id": 21620,
      "name": "48486_1_speed"
    },
    {
      "signal_id": 21621,
      "name": "48486_1_pmech"
    },
    {
      "signal_id": 21622,
      "name": "48486_1_efd"
    },
    {
      "signal_id": 21623,
      "name": "48486_1_vs"
    },
    {
      "signal_id": 21624,
      "name": "48487_1_speed"
    },
    {
      "signal_id": 21625,
      "name": "48487_1_pmech"
    },
    {
      "signal_id": 21626,
      "name": "48487_1_efd"
    },
    {
      "signal_id": 21627,
      "name": "48487_1_vs"
    },
    {
      "signal_id": 21628,
      "name": "48490_1_speed"
    },
    {
      "signal_id": 21629,
      "name": "48490_1_pmech"
    },
    {
      "signal_id": 21630,
      "name": "48490_1_efd"
    },
    {
      "signal_id": 21631,
      "name": "48490_1_vs"
    },
    {
      "signal_id": 21632,
      "name": "48492_1_speed"
    },
    {
      "signal_id": 21633,
      "name": "48492_1_pmech"
    },
    {
      "signal_id": 21634,
      "name": "48492_1_efd"
    },
    {
      "signal_id": 21635,
      "name": "48492_1_vs"
    },
    {
      "signal_id": 21636,
      "name": "48494_1_speed"
    },
    {
      "signal_id": 21637,
      "name": "48494_1_pmech"
    },
    {
      "signal_id": 21638,
      "name": "48494_1_efd"
    },
    {
      "signal_id": 21639,
      "name": "48494_1_vs"
    },
    {
      "signal_id": 21640,
      "name": "48497_1_speed"
    },
    {
      "signal_id": 21641,
      "name": "48497_1_pmech"
    },
    {
      "signal_id": 21642,
      "name": "48497_1_efd"
    },
    {
      "signal_id": 21643,
      "name": "48497_1_vs"
    },
    {
      "signal_id": 21644,
      "name": "48498_1_speed"
    },
    {
      "signal_id": 21645,
      "name": "48498_1_pmech"
    },
    {
      "signal_id": 21646,
      "name": "48498_1_efd"
    },
    {
      "signal_id": 21647,
      "name": "48498_1_vs"
    },
    {
      "signal_id": 21648,
      "name": "48498_2_speed"
    },
    {
      "signal_id": 21649,
      "name": "48498_2_pmech"
    },
    {
      "signal_id": 21650,
      "name": "48498_2_efd"
    },
    {
      "signal_id": 21651,
      "name": "48498_2_vs"
    },
    {
      "signal_id": 21652,
      "name": "48500_1_speed"
    },
    {
      "signal_id": 21653,
      "name": "48500_1_pmech"
    },
    {
      "signal_id": 21654,
      "name": "48500_1_efd"
    },
    {
      "signal_id": 21655,
      "name": "48500_1_vs"
    },
    {
      "signal_id": 21656,
      "name": "48504_1_speed"
    },
    {
      "signal_id": 21657,
      "name": "48504_1_pmech"
    },
    {
      "signal_id": 21658,
      "name": "48504_1_efd"
    },
    {
      "signal_id": 21659,
      "name": "48504_1_vs"
    },
    {
      "signal_id": 21660,
      "name": "48504_2_speed"
    },
    {
      "signal_id": 21661,
      "name": "48504_2_pmech"
    },
    {
      "signal_id": 21662,
      "name": "48504_2_efd"
    },
    {
      "signal_id": 21663,
      "name": "48504_2_vs"
    },
    {
      "signal_id": 21664,
      "name": "48509_1_speed"
    },
    {
      "signal_id": 21665,
      "name": "48509_1_pmech"
    },
    {
      "signal_id": 21666,
      "name": "48509_1_efd"
    },
    {
      "signal_id": 21667,
      "name": "48509_1_vs"
    },
    {
      "signal_id": 21668,
      "name": "48509_2_speed"
    },
    {
      "signal_id": 21669,
      "name": "48509_2_pmech"
    },
    {
      "signal_id": 21670,
      "name": "48509_2_efd"
    },
    {
      "signal_id": 21671,
      "name": "48509_2_vs"
    },
    {
      "signal_id": 21672,
      "name": "48510_1_speed"
    },
    {
      "signal_id": 21673,
      "name": "48510_1_pmech"
    },
    {
      "signal_id": 21674,
      "name": "48510_1_efd"
    },
    {
      "signal_id": 21675,
      "name": "48510_1_vs"
    },
    {
      "signal_id": 21676,
      "name": "48510_2_speed"
    },
    {
      "signal_id": 21677,
      "name": "48510_2_pmech"
    },
    {
      "signal_id": 21678,
      "name": "48510_2_efd"
    },
    {
      "signal_id": 21679,
      "name": "48510_2_vs"
    },
    {
      "signal_id": 21680,
      "name": "48517_1_speed"
    },
    {
      "signal_id": 21681,
      "name": "48517_1_pmech"
    },
    {
      "signal_id": 21682,
      "name": "48517_1_efd"
    },
    {
      "signal_id": 21683,
      "name": "48517_1_vs"
    },
    {
      "signal_id": 21684,
      "name": "48518_1_speed"
    },
    {
      "signal_id": 21685,
      "name": "48518_1_pmech"
    },
    {
      "signal_id": 21686,
      "name": "48518_1_efd"
    },
    {
      "signal_id": 21687,
      "name": "48518_1_vs"
    },
    {
      "signal_id": 21688,
      "name": "48519_1_speed"
    },
    {
      "signal_id": 21689,
      "name": "48519_1_pmech"
    },
    {
      "signal_id": 21690,
      "name": "48519_1_efd"
    },
    {
      "signal_id": 21691,
      "name": "48519_1_vs"
    },
    {
      "signal_id": 21692,
      "name": "48525_1_speed"
    },
    {
      "signal_id": 21693,
      "name": "48525_1_pmech"
    },
    {
      "signal_id": 21694,
      "name": "48525_1_efd"
    },
    {
      "signal_id": 21695,
      "name": "48525_1_vs"
    },
    {
      "signal_id": 21696,
      "name": "48533_1_speed"
    },
    {
      "signal_id": 21697,
      "name": "48533_1_pmech"
    },
    {
      "signal_id": 21698,
      "name": "48533_1_efd"
    },
    {
      "signal_id": 21699,
      "name": "48533_1_vs"
    },
    {
      "signal_id": 21700,
      "name": "48534_1_speed"
    },
    {
      "signal_id": 21701,
      "name": "48534_1_pmech"
    },
    {
      "signal_id": 21702,
      "name": "48534_1_efd"
    },
    {
      "signal_id": 21703,
      "name": "48534_1_vs"
    },
    {
      "signal_id": 21704,
      "name": "48535_1_speed"
    },
    {
      "signal_id": 21705,
      "name": "48535_1_pmech"
    },
    {
      "signal_id": 21706,
      "name": "48535_1_efd"
    },
    {
      "signal_id": 21707,
      "name": "48535_1_vs"
    },
    {
      "signal_id": 21708,
      "name": "48538_2_speed"
    },
    {
      "signal_id": 21709,
      "name": "48538_2_pmech"
    },
    {
      "signal_id": 21710,
      "name": "48538_2_efd"
    },
    {
      "signal_id": 21711,
      "name": "48538_2_vs"
    },
    {
      "signal_id": 21712,
      "name": "48538_3_speed"
    },
    {
      "signal_id": 21713,
      "name": "48538_3_pmech"
    },
    {
      "signal_id": 21714,
      "name": "48538_3_efd"
    },
    {
      "signal_id": 21715,
      "name": "48538_3_vs"
    },
    {
      "signal_id": 21716,
      "name": "48540_1_speed"
    },
    {
      "signal_id": 21717,
      "name": "48540_1_pmech"
    },
    {
      "signal_id": 21718,
      "name": "48540_1_efd"
    },
    {
      "signal_id": 21719,
      "name": "48540_1_vs"
    },
    {
      "signal_id": 21720,
      "name": "48540_2_speed"
    },
    {
      "signal_id": 21721,
      "name": "48540_2_pmech"
    },
    {
      "signal_id": 21722,
      "name": "48540_2_efd"
    },
    {
      "signal_id": 21723,
      "name": "48540_2_vs"
    },
    {
      "signal_id": 21724,
      "name": "48542_1_speed"
    },
    {
      "signal_id": 21725,
      "name": "48542_1_pmech"
    },
    {
      "signal_id": 21726,
      "name": "48542_1_efd"
    },
    {
      "signal_id": 21727,
      "name": "48542_1_vs"
    },
    {
      "signal_id": 21728,
      "name": "48545_1_speed"
    },
    {
      "signal_id": 21729,
      "name": "48545_1_pmech"
    },
    {
      "signal_id": 21730,
      "name": "48545_1_efd"
    },
    {
      "signal_id": 21731,
      "name": "48545_1_vs"
    },
    {
      "signal_id": 21732,
      "name": "48548_1_speed"
    },
    {
      "signal_id": 21733,
      "name": "48548_1_pmech"
    },
    {
      "signal_id": 21734,
      "name": "48548_1_efd"
    },
    {
      "signal_id": 21735,
      "name": "48548_1_vs"
    },
    {
      "signal_id": 21736,
      "name": "48549_1_speed"
    },
    {
      "signal_id": 21737,
      "name": "48549_1_pmech"
    },
    {
      "signal_id": 21738,
      "name": "48549_1_efd"
    },
    {
      "signal_id": 21739,
      "name": "48549_1_vs"
    },
    {
      "signal_id": 21740,
      "name": "48551_1_speed"
    },
    {
      "signal_id": 21741,
      "name": "48551_1_pmech"
    },
    {
      "signal_id": 21742,
      "name": "48551_1_efd"
    },
    {
      "signal_id": 21743,
      "name": "48551_1_vs"
    },
    {
      "signal_id": 21744,
      "name": "48552_1_speed"
    },
    {
      "signal_id": 21745,
      "name": "48552_1_pmech"
    },
    {
      "signal_id": 21746,
      "name": "48552_1_efd"
    },
    {
      "signal_id": 21747,
      "name": "48552_1_vs"
    },
    {
      "signal_id": 21748,
      "name": "48558_1_speed"
    },
    {
      "signal_id": 21749,
      "name": "48558_1_pmech"
    },
    {
      "signal_id": 21750,
      "name": "48558_1_efd"
    },
    {
      "signal_id": 21751,
      "name": "48558_1_vs"
    },
    {
      "signal_id": 21752,
      "name": "48558_2_speed"
    },
    {
      "signal_id": 21753,
      "name": "48558_2_pmech"
    },
    {
      "signal_id": 21754,
      "name": "48558_2_efd"
    },
    {
      "signal_id": 21755,
      "name": "48558_2_vs"
    },
    {
      "signal_id": 21756,
      "name": "48558_3_speed"
    },
    {
      "signal_id": 21757,
      "name": "48558_3_pmech"
    },
    {
      "signal_id": 21758,
      "name": "48558_3_efd"
    },
    {
      "signal_id": 21759,
      "name": "48558_3_vs"
    },
    {
      "signal_id": 21760,
      "name": "48561_1_speed"
    },
    {
      "signal_id": 21761,
      "name": "48561_1_pmech"
    },
    {
      "signal_id": 21762,
      "name": "48561_1_efd"
    },
    {
      "signal_id": 21763,
      "name": "48561_1_vs"
    },
    {
      "signal_id": 21764,
      "name": "48562_1_speed"
    },
    {
      "signal_id": 21765,
      "name": "48562_1_pmech"
    },
    {
      "signal_id": 21766,
      "name": "48562_1_efd"
    },
    {
      "signal_id": 21767,
      "name": "48562_1_vs"
    },
    {
      "signal_id": 21768,
      "name": "48563_1_speed"
    },
    {
      "signal_id": 21769,
      "name": "48563_1_pmech"
    },
    {
      "signal_id": 21770,
      "name": "48563_1_efd"
    },
    {
      "signal_id": 21771,
      "name": "48563_1_vs"
    },
    {
      "signal_id": 21772,
      "name": "48570_1_speed"
    },
    {
      "signal_id": 21773,
      "name": "48570_1_pmech"
    },
    {
      "signal_id": 21774,
      "name": "48570_1_efd"
    },
    {
      "signal_id": 21775,
      "name": "48570_1_vs"
    },
    {
      "signal_id": 21776,
      "name": "48570_2_speed"
    },
    {
      "signal_id": 21777,
      "name": "48570_2_pmech"
    },
    {
      "signal_id": 21778,
      "name": "48570_2_efd"
    },
    {
      "signal_id": 21779,
      "name": "48570_2_vs"
    },
    {
      "signal_id": 21780,
      "name": "48571_1_speed"
    },
    {
      "signal_id": 21781,
      "name": "48571_1_pmech"
    },
    {
      "signal_id": 21782,
      "name": "48571_1_efd"
    },
    {
      "signal_id": 21783,
      "name": "48571_1_vs"
    },
    {
      "signal_id": 21784,
      "name": "48571_2_speed"
    },
    {
      "signal_id": 21785,
      "name": "48571_2_pmech"
    },
    {
      "signal_id": 21786,
      "name": "48571_2_efd"
    },
    {
      "signal_id": 21787,
      "name": "48571_2_vs"
    },
    {
      "signal_id": 21788,
      "name": "48576_1_speed"
    },
    {
      "signal_id": 21789,
      "name": "48576_1_pmech"
    },
    {
      "signal_id": 21790,
      "name": "48576_1_efd"
    },
    {
      "signal_id": 21791,
      "name": "48576_1_vs"
    },
    {
      "signal_id": 21792,
      "name": "48577_1_speed"
    },
    {
      "signal_id": 21793,
      "name": "48577_1_pmech"
    },
    {
      "signal_id": 21794,
      "name": "48577_1_efd"
    },
    {
      "signal_id": 21795,
      "name": "48577_1_vs"
    },
    {
      "signal_id": 21796,
      "name": "48578_1_speed"
    },
    {
      "signal_id": 21797,
      "name": "48578_1_pmech"
    },
    {
      "signal_id": 21798,
      "name": "48578_1_efd"
    },
    {
      "signal_id": 21799,
      "name": "48578_1_vs"
    },
    {
      "signal_id": 21800,
      "name": "48578_2_speed"
    },
    {
      "signal_id": 21801,
      "name": "48578_2_pmech"
    },
    {
      "signal_id": 21802,
      "name": "48578_2_efd"
    },
    {
      "signal_id": 21803,
      "name": "48578_2_vs"
    },
    {
      "signal_id": 21804,
      "name": "48579_2_speed"
    },
    {
      "signal_id": 21805,
      "name": "48579_2_pmech"
    },
    {
      "signal_id": 21806,
      "name": "48579_2_efd"
    },
    {
      "signal_id": 21807,
      "name": "48579_2_vs"
    },
    {
      "signal_id": 21808,
      "name": "48580_1_speed"
    },
    {
      "signal_id": 21809,
      "name": "48580_1_pmech"
    },
    {
      "signal_id": 21810,
      "name": "48580_1_efd"
    },
    {
      "signal_id": 21811,
      "name": "48580_1_vs"
    },
    {
      "signal_id": 21812,
      "name": "48584_1_speed"
    },
    {
      "signal_id": 21813,
      "name": "48584_1_pmech"
    },
    {
      "signal_id": 21814,
      "name": "48584_1_efd"
    },
    {
      "signal_id": 21815,
      "name": "48584_1_vs"
    },
    {
      "signal_id": 21816,
      "name": "48584_2_speed"
    },
    {
      "signal_id": 21817,
      "name": "48584_2_pmech"
    },
    {
      "signal_id": 21818,
      "name": "48584_2_efd"
    },
    {
      "signal_id": 21819,
      "name": "48584_2_vs"
    },
    {
      "signal_id": 21820,
      "name": "48585_1_speed"
    },
    {
      "signal_id": 21821,
      "name": "48585_1_pmech"
    },
    {
      "signal_id": 21822,
      "name": "48585_1_efd"
    },
    {
      "signal_id": 21823,
      "name": "48585_1_vs"
    },
    {
      "signal_id": 21824,
      "name": "48592_1_speed"
    },
    {
      "signal_id": 21825,
      "name": "48592_1_pmech"
    },
    {
      "signal_id": 21826,
      "name": "48592_1_efd"
    },
    {
      "signal_id": 21827,
      "name": "48592_1_vs"
    },
    {
      "signal_id": 21828,
      "name": "48593_1_speed"
    },
    {
      "signal_id": 21829,
      "name": "48593_1_pmech"
    },
    {
      "signal_id": 21830,
      "name": "48593_1_efd"
    },
    {
      "signal_id": 21831,
      "name": "48593_1_vs"
    },
    {
      "signal_id": 21832,
      "name": "48596_1_speed"
    },
    {
      "signal_id": 21833,
      "name": "48596_1_pmech"
    },
    {
      "signal_id": 21834,
      "name": "48596_1_efd"
    },
    {
      "signal_id": 21835,
      "name": "48596_1_vs"
    },
    {
      "signal_id": 21836,
      "name": "48596_2_speed"
    },
    {
      "signal_id": 21837,
      "name": "48596_2_pmech"
    },
    {
      "signal_id": 21838,
      "name": "48596_2_efd"
    },
    {
      "signal_id": 21839,
      "name": "48596_2_vs"
    },
    {
      "signal_id": 21840,
      "name": "48596_3_speed"
    },
    {
      "signal_id": 21841,
      "name": "48596_3_pmech"
    },
    {
      "signal_id": 21842,
      "name": "48596_3_efd"
    },
    {
      "signal_id": 21843,
      "name": "48596_3_vs"
    },
    {
      "signal_id": 21844,
      "name": "48596_4_speed"
    },
    {
      "signal_id": 21845,
      "name": "48596_4_pmech"
    },
    {
      "signal_id": 21846,
      "name": "48596_4_efd"
    },
    {
      "signal_id": 21847,
      "name": "48596_4_vs"
    },
    {
      "signal_id": 21848,
      "name": "48600_1_speed"
    },
    {
      "signal_id": 21849,
      "name": "48600_1_pmech"
    },
    {
      "signal_id": 21850,
      "name": "48600_1_efd"
    },
    {
      "signal_id": 21851,
      "name": "48600_1_vs"
    },
    {
      "signal_id": 21852,
      "name": "48606_1_speed"
    },
    {
      "signal_id": 21853,
      "name": "48606_1_pmech"
    },
    {
      "signal_id": 21854,
      "name": "48606_1_efd"
    },
    {
      "signal_id": 21855,
      "name": "48606_1_vs"
    },
    {
      "signal_id": 21856,
      "name": "48606_2_speed"
    },
    {
      "signal_id": 21857,
      "name": "48606_2_pmech"
    },
    {
      "signal_id": 21858,
      "name": "48606_2_efd"
    },
    {
      "signal_id": 21859,
      "name": "48606_2_vs"
    },
    {
      "signal_id": 21860,
      "name": "48608_1_speed"
    },
    {
      "signal_id": 21861,
      "name": "48608_1_pmech"
    },
    {
      "signal_id": 21862,
      "name": "48608_1_efd"
    },
    {
      "signal_id": 21863,
      "name": "48608_1_vs"
    },
    {
      "signal_id": 21864,
      "name": "48608_2_speed"
    },
    {
      "signal_id": 21865,
      "name": "48608_2_pmech"
    },
    {
      "signal_id": 21866,
      "name": "48608_2_efd"
    },
    {
      "signal_id": 21867,
      "name": "48608_2_vs"
    },
    {
      "signal_id": 21868,
      "name": "48623_1_speed"
    },
    {
      "signal_id": 21869,
      "name": "48623_1_pmech"
    },
    {
      "signal_id": 21870,
      "name": "48623_1_efd"
    },
    {
      "signal_id": 21871,
      "name": "48623_1_vs"
    },
    {
      "signal_id": 21872,
      "name": "48624_1_speed"
    },
    {
      "signal_id": 21873,
      "name": "48624_1_pmech"
    },
    {
      "signal_id": 21874,
      "name": "48624_1_efd"
    },
    {
      "signal_id": 21875,
      "name": "48624_1_vs"
    },
    {
      "signal_id": 21876,
      "name": "48628_1_speed"
    },
    {
      "signal_id": 21877,
      "name": "48628_1_pmech"
    },
    {
      "signal_id": 21878,
      "name": "48628_1_efd"
    },
    {
      "signal_id": 21879,
      "name": "48628_1_vs"
    },
    {
      "signal_id": 21880,
      "name": "48628_2_speed"
    },
    {
      "signal_id": 21881,
      "name": "48628_2_pmech"
    },
    {
      "signal_id": 21882,
      "name": "48628_2_efd"
    },
    {
      "signal_id": 21883,
      "name": "48628_2_vs"
    },
    {
      "signal_id": 21884,
      "name": "48629_2_speed"
    },
    {
      "signal_id": 21885,
      "name": "48629_2_pmech"
    },
    {
      "signal_id": 21886,
      "name": "48629_2_efd"
    },
    {
      "signal_id": 21887,
      "name": "48629_2_vs"
    },
    {
      "signal_id": 21888,
      "name": "48630_1_speed"
    },
    {
      "signal_id": 21889,
      "name": "48630_1_pmech"
    },
    {
      "signal_id": 21890,
      "name": "48630_1_efd"
    },
    {
      "signal_id": 21891,
      "name": "48630_1_vs"
    },
    {
      "signal_id": 21892,
      "name": "48642_1_speed"
    },
    {
      "signal_id": 21893,
      "name": "48642_1_pmech"
    },
    {
      "signal_id": 21894,
      "name": "48642_1_efd"
    },
    {
      "signal_id": 21895,
      "name": "48642_1_vs"
    },
    {
      "signal_id": 21896,
      "name": "48643_1_speed"
    },
    {
      "signal_id": 21897,
      "name": "48643_1_pmech"
    },
    {
      "signal_id": 21898,
      "name": "48643_1_efd"
    },
    {
      "signal_id": 21899,
      "name": "48643_1_vs"
    },
    {
      "signal_id": 21900,
      "name": "48644_1_speed"
    },
    {
      "signal_id": 21901,
      "name": "48644_1_pmech"
    },
    {
      "signal_id": 21902,
      "name": "48644_1_efd"
    },
    {
      "signal_id": 21903,
      "name": "48644_1_vs"
    },
    {
      "signal_id": 21904,
      "name": "48648_1_speed"
    },
    {
      "signal_id": 21905,
      "name": "48648_1_pmech"
    },
    {
      "signal_id": 21906,
      "name": "48648_1_efd"
    },
    {
      "signal_id": 21907,
      "name": "48648_1_vs"
    },
    {
      "signal_id": 21908,
      "name": "48652_1_speed"
    },
    {
      "signal_id": 21909,
      "name": "48652_1_pmech"
    },
    {
      "signal_id": 21910,
      "name": "48652_1_efd"
    },
    {
      "signal_id": 21911,
      "name": "48652_1_vs"
    },
    {
      "signal_id": 21912,
      "name": "48653_2_speed"
    },
    {
      "signal_id": 21913,
      "name": "48653_2_pmech"
    },
    {
      "signal_id": 21914,
      "name": "48653_2_efd"
    },
    {
      "signal_id": 21915,
      "name": "48653_2_vs"
    },
    {
      "signal_id": 21916,
      "name": "48654_1_speed"
    },
    {
      "signal_id": 21917,
      "name": "48654_1_pmech"
    },
    {
      "signal_id": 21918,
      "name": "48654_1_efd"
    },
    {
      "signal_id": 21919,
      "name": "48654_1_vs"
    },
    {
      "signal_id": 21920,
      "name": "48654_2_speed"
    },
    {
      "signal_id": 21921,
      "name": "48654_2_pmech"
    },
    {
      "signal_id": 21922,
      "name": "48654_2_efd"
    },
    {
      "signal_id": 21923,
      "name": "48654_2_vs"
    },
    {
      "signal_id": 21924,
      "name": "48655_1_speed"
    },
    {
      "signal_id": 21925,
      "name": "48655_1_pmech"
    },
    {
      "signal_id": 21926,
      "name": "48655_1_efd"
    },
    {
      "signal_id": 21927,
      "name": "48655_1_vs"
    },
    {
      "signal_id": 21928,
      "name": "48658_1_speed"
    },
    {
      "signal_id": 21929,
      "name": "48658_1_pmech"
    },
    {
      "signal_id": 21930,
      "name": "48658_1_efd"
    },
    {
      "signal_id": 21931,
      "name": "48658_1_vs"
    },
    {
      "signal_id": 21932,
      "name": "48660_1_speed"
    },
    {
      "signal_id": 21933,
      "name": "48660_1_pmech"
    },
    {
      "signal_id": 21934,
      "name": "48660_1_efd"
    },
    {
      "signal_id": 21935,
      "name": "48660_1_vs"
    },
    {
      "signal_id": 21936,
      "name": "48662_1_speed"
    },
    {
      "signal_id": 21937,
      "name": "48662_1_pmech"
    },
    {
      "signal_id": 21938,
      "name": "48662_1_efd"
    },
    {
      "signal_id": 21939,
      "name": "48662_1_vs"
    },
    {
      "signal_id": 21940,
      "name": "48662_2_speed"
    },
    {
      "signal_id": 21941,
      "name": "48662_2_pmech"
    },
    {
      "signal_id": 21942,
      "name": "48662_2_efd"
    },
    {
      "signal_id": 21943,
      "name": "48662_2_vs"
    },
    {
      "signal_id": 21944,
      "name": "48662_3_speed"
    },
    {
      "signal_id": 21945,
      "name": "48662_3_pmech"
    },
    {
      "signal_id": 21946,
      "name": "48662_3_efd"
    },
    {
      "signal_id": 21947,
      "name": "48662_3_vs"
    },
    {
      "signal_id": 21948,
      "name": "48662_4_speed"
    },
    {
      "signal_id": 21949,
      "name": "48662_4_pmech"
    },
    {
      "signal_id": 21950,
      "name": "48662_4_efd"
    },
    {
      "signal_id": 21951,
      "name": "48662_4_vs"
    },
    {
      "signal_id": 21952,
      "name": "48671_1_speed"
    },
    {
      "signal_id": 21953,
      "name": "48671_1_pmech"
    },
    {
      "signal_id": 21954,
      "name": "48671_1_efd"
    },
    {
      "signal_id": 21955,
      "name": "48671_1_vs"
    },
    {
      "signal_id": 21956,
      "name": "48672_1_speed"
    },
    {
      "signal_id": 21957,
      "name": "48672_1_pmech"
    },
    {
      "signal_id": 21958,
      "name": "48672_1_efd"
    },
    {
      "signal_id": 21959,
      "name": "48672_1_vs"
    },
    {
      "signal_id": 21960,
      "name": "48676_1_speed"
    },
    {
      "signal_id": 21961,
      "name": "48676_1_pmech"
    },
    {
      "signal_id": 21962,
      "name": "48676_1_efd"
    },
    {
      "signal_id": 21963,
      "name": "48676_1_vs"
    },
    {
      "signal_id": 21964,
      "name": "48680_1_speed"
    },
    {
      "signal_id": 21965,
      "name": "48680_1_pmech"
    },
    {
      "signal_id": 21966,
      "name": "48680_1_efd"
    },
    {
      "signal_id": 21967,
      "name": "48680_1_vs"
    },
    {
      "signal_id": 21968,
      "name": "48683_1_speed"
    },
    {
      "signal_id": 21969,
      "name": "48683_1_pmech"
    },
    {
      "signal_id": 21970,
      "name": "48683_1_efd"
    },
    {
      "signal_id": 21971,
      "name": "48683_1_vs"
    },
    {
      "signal_id": 21972,
      "name": "48683_2_speed"
    },
    {
      "signal_id": 21973,
      "name": "48683_2_pmech"
    },
    {
      "signal_id": 21974,
      "name": "48683_2_efd"
    },
    {
      "signal_id": 21975,
      "name": "48683_2_vs"
    },
    {
      "signal_id": 21976,
      "name": "48684_1_speed"
    },
    {
      "signal_id": 21977,
      "name": "48684_1_pmech"
    },
    {
      "signal_id": 21978,
      "name": "48684_1_efd"
    },
    {
      "signal_id": 21979,
      "name": "48684_1_vs"
    },
    {
      "signal_id": 21980,
      "name": "48684_2_speed"
    },
    {
      "signal_id": 21981,
      "name": "48684_2_pmech"
    },
    {
      "signal_id": 21982,
      "name": "48684_2_efd"
    },
    {
      "signal_id": 21983,
      "name": "48684_2_vs"
    },
    {
      "signal_id": 21984,
      "name": "48687_1_speed"
    },
    {
      "signal_id": 21985,
      "name": "48687_1_pmech"
    },
    {
      "signal_id": 21986,
      "name": "48687_1_efd"
    },
    {
      "signal_id": 21987,
      "name": "48687_1_vs"
    },
    {
      "signal_id": 21988,
      "name": "48700_1_speed"
    },
    {
      "signal_id": 21989,
      "name": "48700_1_pmech"
    },
    {
      "signal_id": 21990,
      "name": "48700_1_efd"
    },
    {
      "signal_id": 21991,
      "name": "48700_1_vs"
    },
    {
      "signal_id": 21992,
      "name": "48701_1_speed"
    },
    {
      "signal_id": 21993,
      "name": "48701_1_pmech"
    },
    {
      "signal_id": 21994,
      "name": "48701_1_efd"
    },
    {
      "signal_id": 21995,
      "name": "48701_1_vs"
    },
    {
      "signal_id": 21996,
      "name": "48701_2_speed"
    },
    {
      "signal_id": 21997,
      "name": "48701_2_pmech"
    },
    {
      "signal_id": 21998,
      "name": "48701_2_efd"
    },
    {
      "signal_id": 21999,
      "name": "48701_2_vs"
    },
    {
      "signal_id": 22000,
      "name": "48702_1_speed"
    },
    {
      "signal_id": 22001,
      "name": "48702_1_pmech"
    },
    {
      "signal_id": 22002,
      "name": "48702_1_efd"
    },
    {
      "signal_id": 22003,
      "name": "48702_1_vs"
    },
    {
      "signal_id": 22004,
      "name": "48702_2_speed"
    },
    {
      "signal_id": 22005,
      "name": "48702_2_pmech"
    },
    {
      "signal_id": 22006,
      "name": "48702_2_efd"
    },
    {
      "signal_id": 22007,
      "name": "48702_2_vs"
    },
    {
      "signal_id": 22008,
      "name": "48706_1_speed"
    },
    {
      "signal_id": 22009,
      "name": "48706_1_pmech"
    },
    {
      "signal_id": 22010,
      "name": "48706_1_efd"
    },
    {
      "signal_id": 22011,
      "name": "48706_1_vs"
    },
    {
      "signal_id": 22012,
      "name": "48709_1_speed"
    },
    {
      "signal_id": 22013,
      "name": "48709_1_pmech"
    },
    {
      "signal_id": 22014,
      "name": "48709_1_efd"
    },
    {
      "signal_id": 22015,
      "name": "48709_1_vs"
    },
    {
      "signal_id": 22016,
      "name": "48709_2_speed"
    },
    {
      "signal_id": 22017,
      "name": "48709_2_pmech"
    },
    {
      "signal_id": 22018,
      "name": "48709_2_efd"
    },
    {
      "signal_id": 22019,
      "name": "48709_2_vs"
    },
    {
      "signal_id": 22020,
      "name": "48710_1_speed"
    },
    {
      "signal_id": 22021,
      "name": "48710_1_pmech"
    },
    {
      "signal_id": 22022,
      "name": "48710_1_efd"
    },
    {
      "signal_id": 22023,
      "name": "48710_1_vs"
    },
    {
      "signal_id": 22024,
      "name": "48710_2_speed"
    },
    {
      "signal_id": 22025,
      "name": "48710_2_pmech"
    },
    {
      "signal_id": 22026,
      "name": "48710_2_efd"
    },
    {
      "signal_id": 22027,
      "name": "48710_2_vs"
    },
    {
      "signal_id": 22028,
      "name": "48714_1_speed"
    },
    {
      "signal_id": 22029,
      "name": "48714_1_pmech"
    },
    {
      "signal_id": 22030,
      "name": "48714_1_efd"
    },
    {
      "signal_id": 22031,
      "name": "48714_1_vs"
    },
    {
      "signal_id": 22032,
      "name": "48714_2_speed"
    },
    {
      "signal_id": 22033,
      "name": "48714_2_pmech"
    },
    {
      "signal_id": 22034,
      "name": "48714_2_efd"
    },
    {
      "signal_id": 22035,
      "name": "48714_2_vs"
    },
    {
      "signal_id": 22036,
      "name": "48714_3_speed"
    },
    {
      "signal_id": 22037,
      "name": "48714_3_pmech"
    },
    {
      "signal_id": 22038,
      "name": "48714_3_efd"
    },
    {
      "signal_id": 22039,
      "name": "48714_3_vs"
    },
    {
      "signal_id": 22040,
      "name": "48714_4_speed"
    },
    {
      "signal_id": 22041,
      "name": "48714_4_pmech"
    },
    {
      "signal_id": 22042,
      "name": "48714_4_efd"
    },
    {
      "signal_id": 22043,
      "name": "48714_4_vs"
    },
    {
      "signal_id": 22044,
      "name": "48733_1_speed"
    },
    {
      "signal_id": 22045,
      "name": "48733_1_pmech"
    },
    {
      "signal_id": 22046,
      "name": "48733_1_efd"
    },
    {
      "signal_id": 22047,
      "name": "48733_1_vs"
    },
    {
      "signal_id": 22048,
      "name": "48733_2_speed"
    },
    {
      "signal_id": 22049,
      "name": "48733_2_pmech"
    },
    {
      "signal_id": 22050,
      "name": "48733_2_efd"
    },
    {
      "signal_id": 22051,
      "name": "48733_2_vs"
    },
    {
      "signal_id": 22052,
      "name": "48734_1_speed"
    },
    {
      "signal_id": 22053,
      "name": "48734_1_pmech"
    },
    {
      "signal_id": 22054,
      "name": "48734_1_efd"
    },
    {
      "signal_id": 22055,
      "name": "48734_1_vs"
    },
    {
      "signal_id": 22056,
      "name": "48734_2_speed"
    },
    {
      "signal_id": 22057,
      "name": "48734_2_pmech"
    },
    {
      "signal_id": 22058,
      "name": "48734_2_efd"
    },
    {
      "signal_id": 22059,
      "name": "48734_2_vs"
    },
    {
      "signal_id": 22060,
      "name": "48735_1_speed"
    },
    {
      "signal_id": 22061,
      "name": "48735_1_pmech"
    },
    {
      "signal_id": 22062,
      "name": "48735_1_efd"
    },
    {
      "signal_id": 22063,
      "name": "48735_1_vs"
    },
    {
      "signal_id": 22064,
      "name": "48735_2_speed"
    },
    {
      "signal_id": 22065,
      "name": "48735_2_pmech"
    },
    {
      "signal_id": 22066,
      "name": "48735_2_efd"
    },
    {
      "signal_id": 22067,
      "name": "48735_2_vs"
    },
    {
      "signal_id": 22068,
      "name": "48739_1_speed"
    },
    {
      "signal_id": 22069,
      "name": "48739_1_pmech"
    },
    {
      "signal_id": 22070,
      "name": "48739_1_efd"
    },
    {
      "signal_id": 22071,
      "name": "48739_1_vs"
    },
    {
      "signal_id": 22072,
      "name": "48739_2_speed"
    },
    {
      "signal_id": 22073,
      "name": "48739_2_pmech"
    },
    {
      "signal_id": 22074,
      "name": "48739_2_efd"
    },
    {
      "signal_id": 22075,
      "name": "48739_2_vs"
    },
    {
      "signal_id": 22076,
      "name": "48740_1_speed"
    },
    {
      "signal_id": 22077,
      "name": "48740_1_pmech"
    },
    {
      "signal_id": 22078,
      "name": "48740_1_efd"
    },
    {
      "signal_id": 22079,
      "name": "48740_1_vs"
    },
    {
      "signal_id": 22080,
      "name": "48743_1_speed"
    },
    {
      "signal_id": 22081,
      "name": "48743_1_pmech"
    },
    {
      "signal_id": 22082,
      "name": "48743_1_efd"
    },
    {
      "signal_id": 22083,
      "name": "48743_1_vs"
    },
    {
      "signal_id": 22084,
      "name": "48743_2_speed"
    },
    {
      "signal_id": 22085,
      "name": "48743_2_pmech"
    },
    {
      "signal_id": 22086,
      "name": "48743_2_efd"
    },
    {
      "signal_id": 22087,
      "name": "48743_2_vs"
    },
    {
      "signal_id": 22088,
      "name": "48752_1_speed"
    },
    {
      "signal_id": 22089,
      "name": "48752_1_pmech"
    },
    {
      "signal_id": 22090,
      "name": "48752_1_efd"
    },
    {
      "signal_id": 22091,
      "name": "48752_1_vs"
    },
    {
      "signal_id": 22092,
      "name": "48752_2_speed"
    },
    {
      "signal_id": 22093,
      "name": "48752_2_pmech"
    },
    {
      "signal_id": 22094,
      "name": "48752_2_efd"
    },
    {
      "signal_id": 22095,
      "name": "48752_2_vs"
    },
    {
      "signal_id": 22096,
      "name": "48756_1_speed"
    },
    {
      "signal_id": 22097,
      "name": "48756_1_pmech"
    },
    {
      "signal_id": 22098,
      "name": "48756_1_efd"
    },
    {
      "signal_id": 22099,
      "name": "48756_1_vs"
    },
    {
      "signal_id": 22100,
      "name": "48763_1_speed"
    },
    {
      "signal_id": 22101,
      "name": "48763_1_pmech"
    },
    {
      "signal_id": 22102,
      "name": "48763_1_efd"
    },
    {
      "signal_id": 22103,
      "name": "48763_1_vs"
    },
    {
      "signal_id": 22104,
      "name": "48764_1_speed"
    },
    {
      "signal_id": 22105,
      "name": "48764_1_pmech"
    },
    {
      "signal_id": 22106,
      "name": "48764_1_efd"
    },
    {
      "signal_id": 22107,
      "name": "48764_1_vs"
    },
    {
      "signal_id": 22108,
      "name": "48765_1_speed"
    },
    {
      "signal_id": 22109,
      "name": "48765_1_pmech"
    },
    {
      "signal_id": 22110,
      "name": "48765_1_efd"
    },
    {
      "signal_id": 22111,
      "name": "48765_1_vs"
    },
    {
      "signal_id": 22112,
      "name": "48766_1_speed"
    },
    {
      "signal_id": 22113,
      "name": "48766_1_pmech"
    },
    {
      "signal_id": 22114,
      "name": "48766_1_efd"
    },
    {
      "signal_id": 22115,
      "name": "48766_1_vs"
    },
    {
      "signal_id": 22116,
      "name": "48774_1_speed"
    },
    {
      "signal_id": 22117,
      "name": "48774_1_pmech"
    },
    {
      "signal_id": 22118,
      "name": "48774_1_efd"
    },
    {
      "signal_id": 22119,
      "name": "48774_1_vs"
    },
    {
      "signal_id": 22120,
      "name": "48775_1_speed"
    },
    {
      "signal_id": 22121,
      "name": "48775_1_pmech"
    },
    {
      "signal_id": 22122,
      "name": "48775_1_efd"
    },
    {
      "signal_id": 22123,
      "name": "48775_1_vs"
    },
    {
      "signal_id": 22124,
      "name": "48776_1_speed"
    },
    {
      "signal_id": 22125,
      "name": "48776_1_pmech"
    },
    {
      "signal_id": 22126,
      "name": "48776_1_efd"
    },
    {
      "signal_id": 22127,
      "name": "48776_1_vs"
    },
    {
      "signal_id": 22128,
      "name": "48777_1_speed"
    },
    {
      "signal_id": 22129,
      "name": "48777_1_pmech"
    },
    {
      "signal_id": 22130,
      "name": "48777_1_efd"
    },
    {
      "signal_id": 22131,
      "name": "48777_1_vs"
    },
    {
      "signal_id": 22132,
      "name": "48780_1_speed"
    },
    {
      "signal_id": 22133,
      "name": "48780_1_pmech"
    },
    {
      "signal_id": 22134,
      "name": "48780_1_efd"
    },
    {
      "signal_id": 22135,
      "name": "48780_1_vs"
    },
    {
      "signal_id": 22136,
      "name": "48782_1_speed"
    },
    {
      "signal_id": 22137,
      "name": "48782_1_pmech"
    },
    {
      "signal_id": 22138,
      "name": "48782_1_efd"
    },
    {
      "signal_id": 22139,
      "name": "48782_1_vs"
    },
    {
      "signal_id": 22140,
      "name": "48782_2_speed"
    },
    {
      "signal_id": 22141,
      "name": "48782_2_pmech"
    },
    {
      "signal_id": 22142,
      "name": "48782_2_efd"
    },
    {
      "signal_id": 22143,
      "name": "48782_2_vs"
    },
    {
      "signal_id": 22144,
      "name": "48782_3_speed"
    },
    {
      "signal_id": 22145,
      "name": "48782_3_pmech"
    },
    {
      "signal_id": 22146,
      "name": "48782_3_efd"
    },
    {
      "signal_id": 22147,
      "name": "48782_3_vs"
    },
    {
      "signal_id": 22148,
      "name": "48782_4_speed"
    },
    {
      "signal_id": 22149,
      "name": "48782_4_pmech"
    },
    {
      "signal_id": 22150,
      "name": "48782_4_efd"
    },
    {
      "signal_id": 22151,
      "name": "48782_4_vs"
    },
    {
      "signal_id": 22152,
      "name": "48782_5_speed"
    },
    {
      "signal_id": 22153,
      "name": "48782_5_pmech"
    },
    {
      "signal_id": 22154,
      "name": "48782_5_efd"
    },
    {
      "signal_id": 22155,
      "name": "48782_5_vs"
    },
    {
      "signal_id": 22156,
      "name": "48785_2_speed"
    },
    {
      "signal_id": 22157,
      "name": "48785_2_pmech"
    },
    {
      "signal_id": 22158,
      "name": "48785_2_efd"
    },
    {
      "signal_id": 22159,
      "name": "48785_2_vs"
    },
    {
      "signal_id": 22160,
      "name": "48786_1_speed"
    },
    {
      "signal_id": 22161,
      "name": "48786_1_pmech"
    },
    {
      "signal_id": 22162,
      "name": "48786_1_efd"
    },
    {
      "signal_id": 22163,
      "name": "48786_1_vs"
    },
    {
      "signal_id": 22164,
      "name": "48790_1_speed"
    },
    {
      "signal_id": 22165,
      "name": "48790_1_pmech"
    },
    {
      "signal_id": 22166,
      "name": "48790_1_efd"
    },
    {
      "signal_id": 22167,
      "name": "48790_1_vs"
    },
    {
      "signal_id": 22168,
      "name": "48791_1_speed"
    },
    {
      "signal_id": 22169,
      "name": "48791_1_pmech"
    },
    {
      "signal_id": 22170,
      "name": "48791_1_efd"
    },
    {
      "signal_id": 22171,
      "name": "48791_1_vs"
    },
    {
      "signal_id": 22172,
      "name": "48795_1_speed"
    },
    {
      "signal_id": 22173,
      "name": "48795_1_pmech"
    },
    {
      "signal_id": 22174,
      "name": "48795_1_efd"
    },
    {
      "signal_id": 22175,
      "name": "48795_1_vs"
    },
    {
      "signal_id": 22176,
      "name": "48798_1_speed"
    },
    {
      "signal_id": 22177,
      "name": "48798_1_pmech"
    },
    {
      "signal_id": 22178,
      "name": "48798_1_efd"
    },
    {
      "signal_id": 22179,
      "name": "48798_1_vs"
    },
    {
      "signal_id": 22180,
      "name": "48802_1_speed"
    },
    {
      "signal_id": 22181,
      "name": "48802_1_pmech"
    },
    {
      "signal_id": 22182,
      "name": "48802_1_efd"
    },
    {
      "signal_id": 22183,
      "name": "48802_1_vs"
    },
    {
      "signal_id": 22184,
      "name": "48807_1_speed"
    },
    {
      "signal_id": 22185,
      "name": "48807_1_pmech"
    },
    {
      "signal_id": 22186,
      "name": "48807_1_efd"
    },
    {
      "signal_id": 22187,
      "name": "48807_1_vs"
    },
    {
      "signal_id": 22188,
      "name": "48807_2_speed"
    },
    {
      "signal_id": 22189,
      "name": "48807_2_pmech"
    },
    {
      "signal_id": 22190,
      "name": "48807_2_efd"
    },
    {
      "signal_id": 22191,
      "name": "48807_2_vs"
    },
    {
      "signal_id": 22192,
      "name": "48808_2_speed"
    },
    {
      "signal_id": 22193,
      "name": "48808_2_pmech"
    },
    {
      "signal_id": 22194,
      "name": "48808_2_efd"
    },
    {
      "signal_id": 22195,
      "name": "48808_2_vs"
    },
    {
      "signal_id": 22196,
      "name": "48809_1_speed"
    },
    {
      "signal_id": 22197,
      "name": "48809_1_pmech"
    },
    {
      "signal_id": 22198,
      "name": "48809_1_efd"
    },
    {
      "signal_id": 22199,
      "name": "48809_1_vs"
    },
    {
      "signal_id": 22200,
      "name": "48809_2_speed"
    },
    {
      "signal_id": 22201,
      "name": "48809_2_pmech"
    },
    {
      "signal_id": 22202,
      "name": "48809_2_efd"
    },
    {
      "signal_id": 22203,
      "name": "48809_2_vs"
    },
    {
      "signal_id": 22204,
      "name": "48817_1_speed"
    },
    {
      "signal_id": 22205,
      "name": "48817_1_pmech"
    },
    {
      "signal_id": 22206,
      "name": "48817_1_efd"
    },
    {
      "signal_id": 22207,
      "name": "48817_1_vs"
    },
    {
      "signal_id": 22208,
      "name": "48817_2_speed"
    },
    {
      "signal_id": 22209,
      "name": "48817_2_pmech"
    },
    {
      "signal_id": 22210,
      "name": "48817_2_efd"
    },
    {
      "signal_id": 22211,
      "name": "48817_2_vs"
    },
    {
      "signal_id": 22212,
      "name": "48818_1_speed"
    },
    {
      "signal_id": 22213,
      "name": "48818_1_pmech"
    },
    {
      "signal_id": 22214,
      "name": "48818_1_efd"
    },
    {
      "signal_id": 22215,
      "name": "48818_1_vs"
    },
    {
      "signal_id": 22216,
      "name": "48819_1_speed"
    },
    {
      "signal_id": 22217,
      "name": "48819_1_pmech"
    },
    {
      "signal_id": 22218,
      "name": "48819_1_efd"
    },
    {
      "signal_id": 22219,
      "name": "48819_1_vs"
    },
    {
      "signal_id": 22220,
      "name": "48823_1_speed"
    },
    {
      "signal_id": 22221,
      "name": "48823_1_pmech"
    },
    {
      "signal_id": 22222,
      "name": "48823_1_efd"
    },
    {
      "signal_id": 22223,
      "name": "48823_1_vs"
    },
    {
      "signal_id": 22224,
      "name": "48824_1_speed"
    },
    {
      "signal_id": 22225,
      "name": "48824_1_pmech"
    },
    {
      "signal_id": 22226,
      "name": "48824_1_efd"
    },
    {
      "signal_id": 22227,
      "name": "48824_1_vs"
    },
    {
      "signal_id": 22228,
      "name": "48829_1_speed"
    },
    {
      "signal_id": 22229,
      "name": "48829_1_pmech"
    },
    {
      "signal_id": 22230,
      "name": "48829_1_efd"
    },
    {
      "signal_id": 22231,
      "name": "48829_1_vs"
    },
    {
      "signal_id": 22232,
      "name": "48836_1_speed"
    },
    {
      "signal_id": 22233,
      "name": "48836_1_pmech"
    },
    {
      "signal_id": 22234,
      "name": "48836_1_efd"
    },
    {
      "signal_id": 22235,
      "name": "48836_1_vs"
    },
    {
      "signal_id": 22236,
      "name": "48841_1_speed"
    },
    {
      "signal_id": 22237,
      "name": "48841_1_pmech"
    },
    {
      "signal_id": 22238,
      "name": "48841_1_efd"
    },
    {
      "signal_id": 22239,
      "name": "48841_1_vs"
    },
    {
      "signal_id": 22240,
      "name": "48842_1_speed"
    },
    {
      "signal_id": 22241,
      "name": "48842_1_pmech"
    },
    {
      "signal_id": 22242,
      "name": "48842_1_efd"
    },
    {
      "signal_id": 22243,
      "name": "48842_1_vs"
    },
    {
      "signal_id": 22244,
      "name": "48845_2_speed"
    },
    {
      "signal_id": 22245,
      "name": "48845_2_pmech"
    },
    {
      "signal_id": 22246,
      "name": "48845_2_efd"
    },
    {
      "signal_id": 22247,
      "name": "48845_2_vs"
    },
    {
      "signal_id": 22248,
      "name": "48848_1_speed"
    },
    {
      "signal_id": 22249,
      "name": "48848_1_pmech"
    },
    {
      "signal_id": 22250,
      "name": "48848_1_efd"
    },
    {
      "signal_id": 22251,
      "name": "48848_1_vs"
    },
    {
      "signal_id": 22252,
      "name": "48851_1_speed"
    },
    {
      "signal_id": 22253,
      "name": "48851_1_pmech"
    },
    {
      "signal_id": 22254,
      "name": "48851_1_efd"
    },
    {
      "signal_id": 22255,
      "name": "48851_1_vs"
    },
    {
      "signal_id": 22256,
      "name": "48851_3_speed"
    },
    {
      "signal_id": 22257,
      "name": "48851_3_pmech"
    },
    {
      "signal_id": 22258,
      "name": "48851_3_efd"
    },
    {
      "signal_id": 22259,
      "name": "48851_3_vs"
    },
    {
      "signal_id": 22260,
      "name": "48855_1_speed"
    },
    {
      "signal_id": 22261,
      "name": "48855_1_pmech"
    },
    {
      "signal_id": 22262,
      "name": "48855_1_efd"
    },
    {
      "signal_id": 22263,
      "name": "48855_1_vs"
    },
    {
      "signal_id": 22264,
      "name": "48856_1_speed"
    },
    {
      "signal_id": 22265,
      "name": "48856_1_pmech"
    },
    {
      "signal_id": 22266,
      "name": "48856_1_efd"
    },
    {
      "signal_id": 22267,
      "name": "48856_1_vs"
    },
    {
      "signal_id": 22268,
      "name": "48858_1_speed"
    },
    {
      "signal_id": 22269,
      "name": "48858_1_pmech"
    },
    {
      "signal_id": 22270,
      "name": "48858_1_efd"
    },
    {
      "signal_id": 22271,
      "name": "48858_1_vs"
    },
    {
      "signal_id": 22272,
      "name": "48866_1_speed"
    },
    {
      "signal_id": 22273,
      "name": "48866_1_pmech"
    },
    {
      "signal_id": 22274,
      "name": "48866_1_efd"
    },
    {
      "signal_id": 22275,
      "name": "48866_1_vs"
    },
    {
      "signal_id": 22276,
      "name": "48866_2_speed"
    },
    {
      "signal_id": 22277,
      "name": "48866_2_pmech"
    },
    {
      "signal_id": 22278,
      "name": "48866_2_efd"
    },
    {
      "signal_id": 22279,
      "name": "48866_2_vs"
    },
    {
      "signal_id": 22280,
      "name": "48868_1_speed"
    },
    {
      "signal_id": 22281,
      "name": "48868_1_pmech"
    },
    {
      "signal_id": 22282,
      "name": "48868_1_efd"
    },
    {
      "signal_id": 22283,
      "name": "48868_1_vs"
    },
    {
      "signal_id": 22284,
      "name": "48868_2_speed"
    },
    {
      "signal_id": 22285,
      "name": "48868_2_pmech"
    },
    {
      "signal_id": 22286,
      "name": "48868_2_efd"
    },
    {
      "signal_id": 22287,
      "name": "48868_2_vs"
    },
    {
      "signal_id": 22288,
      "name": "48870_1_speed"
    },
    {
      "signal_id": 22289,
      "name": "48870_1_pmech"
    },
    {
      "signal_id": 22290,
      "name": "48870_1_efd"
    },
    {
      "signal_id": 22291,
      "name": "48870_1_vs"
    },
    {
      "signal_id": 22292,
      "name": "48870_2_speed"
    },
    {
      "signal_id": 22293,
      "name": "48870_2_pmech"
    },
    {
      "signal_id": 22294,
      "name": "48870_2_efd"
    },
    {
      "signal_id": 22295,
      "name": "48870_2_vs"
    },
    {
      "signal_id": 22296,
      "name": "48871_2_speed"
    },
    {
      "signal_id": 22297,
      "name": "48871_2_pmech"
    },
    {
      "signal_id": 22298,
      "name": "48871_2_efd"
    },
    {
      "signal_id": 22299,
      "name": "48871_2_vs"
    },
    {
      "signal_id": 22300,
      "name": "48876_1_speed"
    },
    {
      "signal_id": 22301,
      "name": "48876_1_pmech"
    },
    {
      "signal_id": 22302,
      "name": "48876_1_efd"
    },
    {
      "signal_id": 22303,
      "name": "48876_1_vs"
    },
    {
      "signal_id": 22304,
      "name": "48879_1_speed"
    },
    {
      "signal_id": 22305,
      "name": "48879_1_pmech"
    },
    {
      "signal_id": 22306,
      "name": "48879_1_efd"
    },
    {
      "signal_id": 22307,
      "name": "48879_1_vs"
    },
    {
      "signal_id": 22308,
      "name": "48879_2_speed"
    },
    {
      "signal_id": 22309,
      "name": "48879_2_pmech"
    },
    {
      "signal_id": 22310,
      "name": "48879_2_efd"
    },
    {
      "signal_id": 22311,
      "name": "48879_2_vs"
    },
    {
      "signal_id": 22312,
      "name": "48880_1_speed"
    },
    {
      "signal_id": 22313,
      "name": "48880_1_pmech"
    },
    {
      "signal_id": 22314,
      "name": "48880_1_efd"
    },
    {
      "signal_id": 22315,
      "name": "48880_1_vs"
    },
    {
      "signal_id": 22316,
      "name": "48883_1_speed"
    },
    {
      "signal_id": 22317,
      "name": "48883_1_pmech"
    },
    {
      "signal_id": 22318,
      "name": "48883_1_efd"
    },
    {
      "signal_id": 22319,
      "name": "48883_1_vs"
    },
    {
      "signal_id": 22320,
      "name": "48883_2_speed"
    },
    {
      "signal_id": 22321,
      "name": "48883_2_pmech"
    },
    {
      "signal_id": 22322,
      "name": "48883_2_efd"
    },
    {
      "signal_id": 22323,
      "name": "48883_2_vs"
    },
    {
      "signal_id": 22324,
      "name": "48884_1_speed"
    },
    {
      "signal_id": 22325,
      "name": "48884_1_pmech"
    },
    {
      "signal_id": 22326,
      "name": "48884_1_efd"
    },
    {
      "signal_id": 22327,
      "name": "48884_1_vs"
    },
    {
      "signal_id": 22328,
      "name": "48887_1_speed"
    },
    {
      "signal_id": 22329,
      "name": "48887_1_pmech"
    },
    {
      "signal_id": 22330,
      "name": "48887_1_efd"
    },
    {
      "signal_id": 22331,
      "name": "48887_1_vs"
    },
    {
      "signal_id": 22332,
      "name": "48888_1_speed"
    },
    {
      "signal_id": 22333,
      "name": "48888_1_pmech"
    },
    {
      "signal_id": 22334,
      "name": "48888_1_efd"
    },
    {
      "signal_id": 22335,
      "name": "48888_1_vs"
    },
    {
      "signal_id": 22336,
      "name": "48893_1_speed"
    },
    {
      "signal_id": 22337,
      "name": "48893_1_pmech"
    },
    {
      "signal_id": 22338,
      "name": "48893_1_efd"
    },
    {
      "signal_id": 22339,
      "name": "48893_1_vs"
    },
    {
      "signal_id": 22340,
      "name": "48897_1_speed"
    },
    {
      "signal_id": 22341,
      "name": "48897_1_pmech"
    },
    {
      "signal_id": 22342,
      "name": "48897_1_efd"
    },
    {
      "signal_id": 22343,
      "name": "48897_1_vs"
    },
    {
      "signal_id": 22344,
      "name": "48898_1_speed"
    },
    {
      "signal_id": 22345,
      "name": "48898_1_pmech"
    },
    {
      "signal_id": 22346,
      "name": "48898_1_efd"
    },
    {
      "signal_id": 22347,
      "name": "48898_1_vs"
    },
    {
      "signal_id": 22348,
      "name": "48899_1_speed"
    },
    {
      "signal_id": 22349,
      "name": "48899_1_pmech"
    },
    {
      "signal_id": 22350,
      "name": "48899_1_efd"
    },
    {
      "signal_id": 22351,
      "name": "48899_1_vs"
    },
    {
      "signal_id": 22352,
      "name": "48900_1_speed"
    },
    {
      "signal_id": 22353,
      "name": "48900_1_pmech"
    },
    {
      "signal_id": 22354,
      "name": "48900_1_efd"
    },
    {
      "signal_id": 22355,
      "name": "48900_1_vs"
    },
    {
      "signal_id": 22356,
      "name": "48905_1_speed"
    },
    {
      "signal_id": 22357,
      "name": "48905_1_pmech"
    },
    {
      "signal_id": 22358,
      "name": "48905_1_efd"
    },
    {
      "signal_id": 22359,
      "name": "48905_1_vs"
    },
    {
      "signal_id": 22360,
      "name": "48906_1_speed"
    },
    {
      "signal_id": 22361,
      "name": "48906_1_pmech"
    },
    {
      "signal_id": 22362,
      "name": "48906_1_efd"
    },
    {
      "signal_id": 22363,
      "name": "48906_1_vs"
    },
    {
      "signal_id": 22364,
      "name": "48909_1_speed"
    },
    {
      "signal_id": 22365,
      "name": "48909_1_pmech"
    },
    {
      "signal_id": 22366,
      "name": "48909_1_efd"
    },
    {
      "signal_id": 22367,
      "name": "48909_1_vs"
    },
    {
      "signal_id": 22368,
      "name": "48912_1_speed"
    },
    {
      "signal_id": 22369,
      "name": "48912_1_pmech"
    },
    {
      "signal_id": 22370,
      "name": "48912_1_efd"
    },
    {
      "signal_id": 22371,
      "name": "48912_1_vs"
    },
    {
      "signal_id": 22372,
      "name": "48913_1_speed"
    },
    {
      "signal_id": 22373,
      "name": "48913_1_pmech"
    },
    {
      "signal_id": 22374,
      "name": "48913_1_efd"
    },
    {
      "signal_id": 22375,
      "name": "48913_1_vs"
    },
    {
      "signal_id": 22376,
      "name": "48918_1_speed"
    },
    {
      "signal_id": 22377,
      "name": "48918_1_pmech"
    },
    {
      "signal_id": 22378,
      "name": "48918_1_efd"
    },
    {
      "signal_id": 22379,
      "name": "48918_1_vs"
    },
    {
      "signal_id": 22380,
      "name": "48918_2_speed"
    },
    {
      "signal_id": 22381,
      "name": "48918_2_pmech"
    },
    {
      "signal_id": 22382,
      "name": "48918_2_efd"
    },
    {
      "signal_id": 22383,
      "name": "48918_2_vs"
    },
    {
      "signal_id": 22384,
      "name": "48918_3_speed"
    },
    {
      "signal_id": 22385,
      "name": "48918_3_pmech"
    },
    {
      "signal_id": 22386,
      "name": "48918_3_efd"
    },
    {
      "signal_id": 22387,
      "name": "48918_3_vs"
    },
    {
      "signal_id": 22388,
      "name": "48918_4_speed"
    },
    {
      "signal_id": 22389,
      "name": "48918_4_pmech"
    },
    {
      "signal_id": 22390,
      "name": "48918_4_efd"
    },
    {
      "signal_id": 22391,
      "name": "48918_4_vs"
    },
    {
      "signal_id": 22392,
      "name": "48925_2_speed"
    },
    {
      "signal_id": 22393,
      "name": "48925_2_pmech"
    },
    {
      "signal_id": 22394,
      "name": "48925_2_efd"
    },
    {
      "signal_id": 22395,
      "name": "48925_2_vs"
    },
    {
      "signal_id": 22396,
      "name": "48932_2_speed"
    },
    {
      "signal_id": 22397,
      "name": "48932_2_pmech"
    },
    {
      "signal_id": 22398,
      "name": "48932_2_efd"
    },
    {
      "signal_id": 22399,
      "name": "48932_2_vs"
    },
    {
      "signal_id": 22400,
      "name": "48933_1_speed"
    },
    {
      "signal_id": 22401,
      "name": "48933_1_pmech"
    },
    {
      "signal_id": 22402,
      "name": "48933_1_efd"
    },
    {
      "signal_id": 22403,
      "name": "48933_1_vs"
    },
    {
      "signal_id": 22404,
      "name": "48937_1_speed"
    },
    {
      "signal_id": 22405,
      "name": "48937_1_pmech"
    },
    {
      "signal_id": 22406,
      "name": "48937_1_efd"
    },
    {
      "signal_id": 22407,
      "name": "48937_1_vs"
    },
    {
      "signal_id": 22408,
      "name": "48938_1_speed"
    },
    {
      "signal_id": 22409,
      "name": "48938_1_pmech"
    },
    {
      "signal_id": 22410,
      "name": "48938_1_efd"
    },
    {
      "signal_id": 22411,
      "name": "48938_1_vs"
    },
    {
      "signal_id": 22412,
      "name": "48938_2_speed"
    },
    {
      "signal_id": 22413,
      "name": "48938_2_pmech"
    },
    {
      "signal_id": 22414,
      "name": "48938_2_efd"
    },
    {
      "signal_id": 22415,
      "name": "48938_2_vs"
    },
    {
      "signal_id": 22416,
      "name": "48939_1_speed"
    },
    {
      "signal_id": 22417,
      "name": "48939_1_pmech"
    },
    {
      "signal_id": 22418,
      "name": "48939_1_efd"
    },
    {
      "signal_id": 22419,
      "name": "48939_1_vs"
    },
    {
      "signal_id": 22420,
      "name": "48942_1_speed"
    },
    {
      "signal_id": 22421,
      "name": "48942_1_pmech"
    },
    {
      "signal_id": 22422,
      "name": "48942_1_efd"
    },
    {
      "signal_id": 22423,
      "name": "48942_1_vs"
    },
    {
      "signal_id": 22424,
      "name": "48942_2_speed"
    },
    {
      "signal_id": 22425,
      "name": "48942_2_pmech"
    },
    {
      "signal_id": 22426,
      "name": "48942_2_efd"
    },
    {
      "signal_id": 22427,
      "name": "48942_2_vs"
    },
    {
      "signal_id": 22428,
      "name": "48945_1_speed"
    },
    {
      "signal_id": 22429,
      "name": "48945_1_pmech"
    },
    {
      "signal_id": 22430,
      "name": "48945_1_efd"
    },
    {
      "signal_id": 22431,
      "name": "48945_1_vs"
    },
    {
      "signal_id": 22432,
      "name": "48946_1_speed"
    },
    {
      "signal_id": 22433,
      "name": "48946_1_pmech"
    },
    {
      "signal_id": 22434,
      "name": "48946_1_efd"
    },
    {
      "signal_id": 22435,
      "name": "48946_1_vs"
    },
    {
      "signal_id": 22436,
      "name": "48947_1_speed"
    },
    {
      "signal_id": 22437,
      "name": "48947_1_pmech"
    },
    {
      "signal_id": 22438,
      "name": "48947_1_efd"
    },
    {
      "signal_id": 22439,
      "name": "48947_1_vs"
    },
    {
      "signal_id": 22440,
      "name": "48948_1_speed"
    },
    {
      "signal_id": 22441,
      "name": "48948_1_pmech"
    },
    {
      "signal_id": 22442,
      "name": "48948_1_efd"
    },
    {
      "signal_id": 22443,
      "name": "48948_1_vs"
    },
    {
      "signal_id": 22444,
      "name": "48949_1_speed"
    },
    {
      "signal_id": 22445,
      "name": "48949_1_pmech"
    },
    {
      "signal_id": 22446,
      "name": "48949_1_efd"
    },
    {
      "signal_id": 22447,
      "name": "48949_1_vs"
    },
    {
      "signal_id": 22448,
      "name": "48952_1_speed"
    },
    {
      "signal_id": 22449,
      "name": "48952_1_pmech"
    },
    {
      "signal_id": 22450,
      "name": "48952_1_efd"
    },
    {
      "signal_id": 22451,
      "name": "48952_1_vs"
    },
    {
      "signal_id": 22452,
      "name": "48952_2_speed"
    },
    {
      "signal_id": 22453,
      "name": "48952_2_pmech"
    },
    {
      "signal_id": 22454,
      "name": "48952_2_efd"
    },
    {
      "signal_id": 22455,
      "name": "48952_2_vs"
    },
    {
      "signal_id": 22456,
      "name": "48952_3_speed"
    },
    {
      "signal_id": 22457,
      "name": "48952_3_pmech"
    },
    {
      "signal_id": 22458,
      "name": "48952_3_efd"
    },
    {
      "signal_id": 22459,
      "name": "48952_3_vs"
    },
    {
      "signal_id": 22460,
      "name": "48952_4_speed"
    },
    {
      "signal_id": 22461,
      "name": "48952_4_pmech"
    },
    {
      "signal_id": 22462,
      "name": "48952_4_efd"
    },
    {
      "signal_id": 22463,
      "name": "48952_4_vs"
    },
    {
      "signal_id": 22464,
      "name": "48952_5_speed"
    },
    {
      "signal_id": 22465,
      "name": "48952_5_pmech"
    },
    {
      "signal_id": 22466,
      "name": "48952_5_efd"
    },
    {
      "signal_id": 22467,
      "name": "48952_5_vs"
    },
    {
      "signal_id": 22468,
      "name": "48952_6_speed"
    },
    {
      "signal_id": 22469,
      "name": "48952_6_pmech"
    },
    {
      "signal_id": 22470,
      "name": "48952_6_efd"
    },
    {
      "signal_id": 22471,
      "name": "48952_6_vs"
    },
    {
      "signal_id": 22472,
      "name": "48955_1_speed"
    },
    {
      "signal_id": 22473,
      "name": "48955_1_pmech"
    },
    {
      "signal_id": 22474,
      "name": "48955_1_efd"
    },
    {
      "signal_id": 22475,
      "name": "48955_1_vs"
    },
    {
      "signal_id": 22476,
      "name": "48959_1_speed"
    },
    {
      "signal_id": 22477,
      "name": "48959_1_pmech"
    },
    {
      "signal_id": 22478,
      "name": "48959_1_efd"
    },
    {
      "signal_id": 22479,
      "name": "48959_1_vs"
    },
    {
      "signal_id": 22480,
      "name": "48961_1_speed"
    },
    {
      "signal_id": 22481,
      "name": "48961_1_pmech"
    },
    {
      "signal_id": 22482,
      "name": "48961_1_efd"
    },
    {
      "signal_id": 22483,
      "name": "48961_1_vs"
    },
    {
      "signal_id": 22484,
      "name": "48961_2_speed"
    },
    {
      "signal_id": 22485,
      "name": "48961_2_pmech"
    },
    {
      "signal_id": 22486,
      "name": "48961_2_efd"
    },
    {
      "signal_id": 22487,
      "name": "48961_2_vs"
    },
    {
      "signal_id": 22488,
      "name": "48964_2_speed"
    },
    {
      "signal_id": 22489,
      "name": "48964_2_pmech"
    },
    {
      "signal_id": 22490,
      "name": "48964_2_efd"
    },
    {
      "signal_id": 22491,
      "name": "48964_2_vs"
    },
    {
      "signal_id": 22492,
      "name": "48968_1_speed"
    },
    {
      "signal_id": 22493,
      "name": "48968_1_pmech"
    },
    {
      "signal_id": 22494,
      "name": "48968_1_efd"
    },
    {
      "signal_id": 22495,
      "name": "48968_1_vs"
    },
    {
      "signal_id": 22496,
      "name": "48969_1_speed"
    },
    {
      "signal_id": 22497,
      "name": "48969_1_pmech"
    },
    {
      "signal_id": 22498,
      "name": "48969_1_efd"
    },
    {
      "signal_id": 22499,
      "name": "48969_1_vs"
    },
    {
      "signal_id": 22500,
      "name": "48970_1_speed"
    },
    {
      "signal_id": 22501,
      "name": "48970_1_pmech"
    },
    {
      "signal_id": 22502,
      "name": "48970_1_efd"
    },
    {
      "signal_id": 22503,
      "name": "48970_1_vs"
    },
    {
      "signal_id": 22504,
      "name": "48971_1_speed"
    },
    {
      "signal_id": 22505,
      "name": "48971_1_pmech"
    },
    {
      "signal_id": 22506,
      "name": "48971_1_efd"
    },
    {
      "signal_id": 22507,
      "name": "48971_1_vs"
    },
    {
      "signal_id": 22508,
      "name": "48972_1_speed"
    },
    {
      "signal_id": 22509,
      "name": "48972_1_pmech"
    },
    {
      "signal_id": 22510,
      "name": "48972_1_efd"
    },
    {
      "signal_id": 22511,
      "name": "48972_1_vs"
    },
    {
      "signal_id": 22512,
      "name": "48973_1_speed"
    },
    {
      "signal_id": 22513,
      "name": "48973_1_pmech"
    },
    {
      "signal_id": 22514,
      "name": "48973_1_efd"
    },
    {
      "signal_id": 22515,
      "name": "48973_1_vs"
    },
    {
      "signal_id": 22516,
      "name": "48976_1_speed"
    },
    {
      "signal_id": 22517,
      "name": "48976_1_pmech"
    },
    {
      "signal_id": 22518,
      "name": "48976_1_efd"
    },
    {
      "signal_id": 22519,
      "name": "48976_1_vs"
    },
    {
      "signal_id": 22520,
      "name": "48976_2_speed"
    },
    {
      "signal_id": 22521,
      "name": "48976_2_pmech"
    },
    {
      "signal_id": 22522,
      "name": "48976_2_efd"
    },
    {
      "signal_id": 22523,
      "name": "48976_2_vs"
    },
    {
      "signal_id": 22524,
      "name": "48976_3_speed"
    },
    {
      "signal_id": 22525,
      "name": "48976_3_pmech"
    },
    {
      "signal_id": 22526,
      "name": "48976_3_efd"
    },
    {
      "signal_id": 22527,
      "name": "48976_3_vs"
    },
    {
      "signal_id": 22528,
      "name": "48982_1_speed"
    },
    {
      "signal_id": 22529,
      "name": "48982_1_pmech"
    },
    {
      "signal_id": 22530,
      "name": "48982_1_efd"
    },
    {
      "signal_id": 22531,
      "name": "48982_1_vs"
    },
    {
      "signal_id": 22532,
      "name": "49885_1_speed"
    },
    {
      "signal_id": 22533,
      "name": "49885_1_pmech"
    },
    {
      "signal_id": 22534,
      "name": "49885_1_efd"
    },
    {
      "signal_id": 22535,
      "name": "49885_1_vs"
    },
    {
      "signal_id": 22536,
      "name": "49885_2_speed"
    },
    {
      "signal_id": 22537,
      "name": "49885_2_pmech"
    },
    {
      "signal_id": 22538,
      "name": "49885_2_efd"
    },
    {
      "signal_id": 22539,
      "name": "49885_2_vs"
    },
    {
      "signal_id": 22540,
      "name": "49885_3_speed"
    },
    {
      "signal_id": 22541,
      "name": "49885_3_pmech"
    },
    {
      "signal_id": 22542,
      "name": "49885_3_efd"
    },
    {
      "signal_id": 22543,
      "name": "49885_3_vs"
    },
    {
      "signal_id": 22544,
      "name": "49890_1_speed"
    },
    {
      "signal_id": 22545,
      "name": "49890_1_pmech"
    },
    {
      "signal_id": 22546,
      "name": "49890_1_efd"
    },
    {
      "signal_id": 22547,
      "name": "49890_1_vs"
    },
    {
      "signal_id": 22548,
      "name": "49892_1_speed"
    },
    {
      "signal_id": 22549,
      "name": "49892_1_pmech"
    },
    {
      "signal_id": 22550,
      "name": "49892_1_efd"
    },
    {
      "signal_id": 22551,
      "name": "49892_1_vs"
    },
    {
      "signal_id": 22552,
      "name": "49898_1_speed"
    },
    {
      "signal_id": 22553,
      "name": "49898_1_pmech"
    },
    {
      "signal_id": 22554,
      "name": "49898_1_efd"
    },
    {
      "signal_id": 22555,
      "name": "49898_1_vs"
    },
    {
      "signal_id": 22556,
      "name": "49907_1_speed"
    },
    {
      "signal_id": 22557,
      "name": "49907_1_pmech"
    },
    {
      "signal_id": 22558,
      "name": "49907_1_efd"
    },
    {
      "signal_id": 22559,
      "name": "49907_1_vs"
    },
    {
      "signal_id": 22560,
      "name": "49916_1_speed"
    },
    {
      "signal_id": 22561,
      "name": "49916_1_pmech"
    },
    {
      "signal_id": 22562,
      "name": "49916_1_efd"
    },
    {
      "signal_id": 22563,
      "name": "49916_1_vs"
    },
    {
      "signal_id": 22564,
      "name": "49921_2_speed"
    },
    {
      "signal_id": 22565,
      "name": "49921_2_pmech"
    },
    {
      "signal_id": 22566,
      "name": "49921_2_efd"
    },
    {
      "signal_id": 22567,
      "name": "49921_2_vs"
    },
    {
      "signal_id": 22568,
      "name": "49923_4_speed"
    },
    {
      "signal_id": 22569,
      "name": "49923_4_pmech"
    },
    {
      "signal_id": 22570,
      "name": "49923_4_efd"
    },
    {
      "signal_id": 22571,
      "name": "49923_4_vs"
    },
    {
      "signal_id": 22572,
      "name": "49923_6_speed"
    },
    {
      "signal_id": 22573,
      "name": "49923_6_pmech"
    },
    {
      "signal_id": 22574,
      "name": "49923_6_efd"
    },
    {
      "signal_id": 22575,
      "name": "49923_6_vs"
    },
    {
      "signal_id": 22576,
      "name": "49930_1_speed"
    },
    {
      "signal_id": 22577,
      "name": "49930_1_pmech"
    },
    {
      "signal_id": 22578,
      "name": "49930_1_efd"
    },
    {
      "signal_id": 22579,
      "name": "49930_1_vs"
    },
    {
      "signal_id": 22580,
      "name": "49931_1_speed"
    },
    {
      "signal_id": 22581,
      "name": "49931_1_pmech"
    },
    {
      "signal_id": 22582,
      "name": "49931_1_efd"
    },
    {
      "signal_id": 22583,
      "name": "49931_1_vs"
    },
    {
      "signal_id": 22584,
      "name": "49931_2_speed"
    },
    {
      "signal_id": 22585,
      "name": "49931_2_pmech"
    },
    {
      "signal_id": 22586,
      "name": "49931_2_efd"
    },
    {
      "signal_id": 22587,
      "name": "49931_2_vs"
    },
    {
      "signal_id": 22588,
      "name": "49934_1_speed"
    },
    {
      "signal_id": 22589,
      "name": "49934_1_pmech"
    },
    {
      "signal_id": 22590,
      "name": "49934_1_efd"
    },
    {
      "signal_id": 22591,
      "name": "49934_1_vs"
    },
    {
      "signal_id": 22592,
      "name": "49934_2_speed"
    },
    {
      "signal_id": 22593,
      "name": "49934_2_pmech"
    },
    {
      "signal_id": 22594,
      "name": "49934_2_efd"
    },
    {
      "signal_id": 22595,
      "name": "49934_2_vs"
    },
    {
      "signal_id": 22596,
      "name": "49934_3_speed"
    },
    {
      "signal_id": 22597,
      "name": "49934_3_pmech"
    },
    {
      "signal_id": 22598,
      "name": "49934_3_efd"
    },
    {
      "signal_id": 22599,
      "name": "49934_3_vs"
    },
    {
      "signal_id": 22600,
      "name": "49934_4_speed"
    },
    {
      "signal_id": 22601,
      "name": "49934_4_pmech"
    },
    {
      "signal_id": 22602,
      "name": "49934_4_efd"
    },
    {
      "signal_id": 22603,
      "name": "49934_4_vs"
    },
    {
      "signal_id": 22604,
      "name": "49934_5_speed"
    },
    {
      "signal_id": 22605,
      "name": "49934_5_pmech"
    },
    {
      "signal_id": 22606,
      "name": "49934_5_efd"
    },
    {
      "signal_id": 22607,
      "name": "49934_5_vs"
    },
    {
      "signal_id": 22608,
      "name": "49937_1_speed"
    },
    {
      "signal_id": 22609,
      "name": "49937_1_pmech"
    },
    {
      "signal_id": 22610,
      "name": "49937_1_efd"
    },
    {
      "signal_id": 22611,
      "name": "49937_1_vs"
    },
    {
      "signal_id": 22612,
      "name": "49938_1_speed"
    },
    {
      "signal_id": 22613,
      "name": "49938_1_pmech"
    },
    {
      "signal_id": 22614,
      "name": "49938_1_efd"
    },
    {
      "signal_id": 22615,
      "name": "49938_1_vs"
    },
    {
      "signal_id": 22616,
      "name": "49939_1_speed"
    },
    {
      "signal_id": 22617,
      "name": "49939_1_pmech"
    },
    {
      "signal_id": 22618,
      "name": "49939_1_efd"
    },
    {
      "signal_id": 22619,
      "name": "49939_1_vs"
    },
    {
      "signal_id": 22620,
      "name": "49947_1_speed"
    },
    {
      "signal_id": 22621,
      "name": "49947_1_pmech"
    },
    {
      "signal_id": 22622,
      "name": "49947_1_efd"
    },
    {
      "signal_id": 22623,
      "name": "49947_1_vs"
    },
    {
      "signal_id": 22624,
      "name": "49951_1_speed"
    },
    {
      "signal_id": 22625,
      "name": "49951_1_pmech"
    },
    {
      "signal_id": 22626,
      "name": "49951_1_efd"
    },
    {
      "signal_id": 22627,
      "name": "49951_1_vs"
    },
    {
      "signal_id": 22628,
      "name": "49952_1_speed"
    },
    {
      "signal_id": 22629,
      "name": "49952_1_pmech"
    },
    {
      "signal_id": 22630,
      "name": "49952_1_efd"
    },
    {
      "signal_id": 22631,
      "name": "49952_1_vs"
    },
    {
      "signal_id": 22632,
      "name": "49954_1_speed"
    },
    {
      "signal_id": 22633,
      "name": "49954_1_pmech"
    },
    {
      "signal_id": 22634,
      "name": "49954_1_efd"
    },
    {
      "signal_id": 22635,
      "name": "49954_1_vs"
    },
    {
      "signal_id": 22636,
      "name": "49954_2_speed"
    },
    {
      "signal_id": 22637,
      "name": "49954_2_pmech"
    },
    {
      "signal_id": 22638,
      "name": "49954_2_efd"
    },
    {
      "signal_id": 22639,
      "name": "49954_2_vs"
    },
    {
      "signal_id": 22640,
      "name": "49955_1_speed"
    },
    {
      "signal_id": 22641,
      "name": "49955_1_pmech"
    },
    {
      "signal_id": 22642,
      "name": "49955_1_efd"
    },
    {
      "signal_id": 22643,
      "name": "49955_1_vs"
    },
    {
      "signal_id": 22644,
      "name": "49961_1_speed"
    },
    {
      "signal_id": 22645,
      "name": "49961_1_pmech"
    },
    {
      "signal_id": 22646,
      "name": "49961_1_efd"
    },
    {
      "signal_id": 22647,
      "name": "49961_1_vs"
    },
    {
      "signal_id": 22648,
      "name": "49962_1_speed"
    },
    {
      "signal_id": 22649,
      "name": "49962_1_pmech"
    },
    {
      "signal_id": 22650,
      "name": "49962_1_efd"
    },
    {
      "signal_id": 22651,
      "name": "49962_1_vs"
    },
    {
      "signal_id": 22652,
      "name": "49964_1_speed"
    },
    {
      "signal_id": 22653,
      "name": "49964_1_pmech"
    },
    {
      "signal_id": 22654,
      "name": "49964_1_efd"
    },
    {
      "signal_id": 22655,
      "name": "49964_1_vs"
    },
    {
      "signal_id": 22656,
      "name": "49973_1_speed"
    },
    {
      "signal_id": 22657,
      "name": "49973_1_pmech"
    },
    {
      "signal_id": 22658,
      "name": "49973_1_efd"
    },
    {
      "signal_id": 22659,
      "name": "49973_1_vs"
    },
    {
      "signal_id": 22660,
      "name": "49973_2_speed"
    },
    {
      "signal_id": 22661,
      "name": "49973_2_pmech"
    },
    {
      "signal_id": 22662,
      "name": "49973_2_efd"
    },
    {
      "signal_id": 22663,
      "name": "49973_2_vs"
    },
    {
      "signal_id": 22664,
      "name": "49976_1_speed"
    },
    {
      "signal_id": 22665,
      "name": "49976_1_pmech"
    },
    {
      "signal_id": 22666,
      "name": "49976_1_efd"
    },
    {
      "signal_id": 22667,
      "name": "49976_1_vs"
    },
    {
      "signal_id": 22668,
      "name": "49981_1_speed"
    },
    {
      "signal_id": 22669,
      "name": "49981_1_pmech"
    },
    {
      "signal_id": 22670,
      "name": "49981_1_efd"
    },
    {
      "signal_id": 22671,
      "name": "49981_1_vs"
    },
    {
      "signal_id": 22672,
      "name": "49983_1_speed"
    },
    {
      "signal_id": 22673,
      "name": "49983_1_pmech"
    },
    {
      "signal_id": 22674,
      "name": "49983_1_efd"
    },
    {
      "signal_id": 22675,
      "name": "49983_1_vs"
    },
    {
      "signal_id": 22676,
      "name": "49984_1_speed"
    },
    {
      "signal_id": 22677,
      "name": "49984_1_pmech"
    },
    {
      "signal_id": 22678,
      "name": "49984_1_efd"
    },
    {
      "signal_id": 22679,
      "name": "49984_1_vs"
    },
    {
      "signal_id": 22680,
      "name": "49988_2_speed"
    },
    {
      "signal_id": 22681,
      "name": "49988_2_pmech"
    },
    {
      "signal_id": 22682,
      "name": "49988_2_efd"
    },
    {
      "signal_id": 22683,
      "name": "49988_2_vs"
    },
    {
      "signal_id": 22684,
      "name": "49988_3_speed"
    },
    {
      "signal_id": 22685,
      "name": "49988_3_pmech"
    },
    {
      "signal_id": 22686,
      "name": "49988_3_efd"
    },
    {
      "signal_id": 22687,
      "name": "49988_3_vs"
    },
    {
      "signal_id": 22688,
      "name": "49997_1_speed"
    },
    {
      "signal_id": 22689,
      "name": "49997_1_pmech"
    },
    {
      "signal_id": 22690,
      "name": "49997_1_efd"
    },
    {
      "signal_id": 22691,
      "name": "49997_1_vs"
    },
    {
      "signal_id": 22692,
      "name": "49997_2_speed"
    },
    {
      "signal_id": 22693,
      "name": "49997_2_pmech"
    },
    {
      "signal_id": 22694,
      "name": "49997_2_efd"
    },
    {
      "signal_id": 22695,
      "name": "49997_2_vs"
    },
    {
      "signal_id": 22696,
      "name": "49998_1_speed"
    },
    {
      "signal_id": 22697,
      "name": "49998_1_pmech"
    },
    {
      "signal_id": 22698,
      "name": "49998_1_efd"
    },
    {
      "signal_id": 22699,
      "name": "49998_1_vs"
    },
    {
      "signal_id": 22700,
      "name": "50001_1_speed"
    },
    {
      "signal_id": 22701,
      "name": "50001_1_pmech"
    },
    {
      "signal_id": 22702,
      "name": "50001_1_efd"
    },
    {
      "signal_id": 22703,
      "name": "50001_1_vs"
    },
    {
      "signal_id": 22704,
      "name": "50001_3_speed"
    },
    {
      "signal_id": 22705,
      "name": "50001_3_pmech"
    },
    {
      "signal_id": 22706,
      "name": "50001_3_efd"
    },
    {
      "signal_id": 22707,
      "name": "50001_3_vs"
    },
    {
      "signal_id": 22708,
      "name": "50001_4_speed"
    },
    {
      "signal_id": 22709,
      "name": "50001_4_pmech"
    },
    {
      "signal_id": 22710,
      "name": "50001_4_efd"
    },
    {
      "signal_id": 22711,
      "name": "50001_4_vs"
    },
    {
      "signal_id": 22712,
      "name": "50003_1_speed"
    },
    {
      "signal_id": 22713,
      "name": "50003_1_pmech"
    },
    {
      "signal_id": 22714,
      "name": "50003_1_efd"
    },
    {
      "signal_id": 22715,
      "name": "50003_1_vs"
    },
    {
      "signal_id": 22716,
      "name": "50004_1_speed"
    },
    {
      "signal_id": 22717,
      "name": "50004_1_pmech"
    },
    {
      "signal_id": 22718,
      "name": "50004_1_efd"
    },
    {
      "signal_id": 22719,
      "name": "50004_1_vs"
    },
    {
      "signal_id": 22720,
      "name": "50004_2_speed"
    },
    {
      "signal_id": 22721,
      "name": "50004_2_pmech"
    },
    {
      "signal_id": 22722,
      "name": "50004_2_efd"
    },
    {
      "signal_id": 22723,
      "name": "50004_2_vs"
    },
    {
      "signal_id": 22724,
      "name": "50004_3_speed"
    },
    {
      "signal_id": 22725,
      "name": "50004_3_pmech"
    },
    {
      "signal_id": 22726,
      "name": "50004_3_efd"
    },
    {
      "signal_id": 22727,
      "name": "50004_3_vs"
    },
    {
      "signal_id": 22728,
      "name": "50005_1_speed"
    },
    {
      "signal_id": 22729,
      "name": "50005_1_pmech"
    },
    {
      "signal_id": 22730,
      "name": "50005_1_efd"
    },
    {
      "signal_id": 22731,
      "name": "50005_1_vs"
    },
    {
      "signal_id": 22732,
      "name": "50006_1_speed"
    },
    {
      "signal_id": 22733,
      "name": "50006_1_pmech"
    },
    {
      "signal_id": 22734,
      "name": "50006_1_efd"
    },
    {
      "signal_id": 22735,
      "name": "50006_1_vs"
    },
    {
      "signal_id": 22736,
      "name": "50012_1_speed"
    },
    {
      "signal_id": 22737,
      "name": "50012_1_pmech"
    },
    {
      "signal_id": 22738,
      "name": "50012_1_efd"
    },
    {
      "signal_id": 22739,
      "name": "50012_1_vs"
    },
    {
      "signal_id": 22740,
      "name": "50013_1_speed"
    },
    {
      "signal_id": 22741,
      "name": "50013_1_pmech"
    },
    {
      "signal_id": 22742,
      "name": "50013_1_efd"
    },
    {
      "signal_id": 22743,
      "name": "50013_1_vs"
    },
    {
      "signal_id": 22744,
      "name": "50017_1_speed"
    },
    {
      "signal_id": 22745,
      "name": "50017_1_pmech"
    },
    {
      "signal_id": 22746,
      "name": "50017_1_efd"
    },
    {
      "signal_id": 22747,
      "name": "50017_1_vs"
    },
    {
      "signal_id": 22748,
      "name": "50017_3_speed"
    },
    {
      "signal_id": 22749,
      "name": "50017_3_pmech"
    },
    {
      "signal_id": 22750,
      "name": "50017_3_efd"
    },
    {
      "signal_id": 22751,
      "name": "50017_3_vs"
    },
    {
      "signal_id": 22752,
      "name": "50022_1_speed"
    },
    {
      "signal_id": 22753,
      "name": "50022_1_pmech"
    },
    {
      "signal_id": 22754,
      "name": "50022_1_efd"
    },
    {
      "signal_id": 22755,
      "name": "50022_1_vs"
    },
    {
      "signal_id": 22756,
      "name": "50023_1_speed"
    },
    {
      "signal_id": 22757,
      "name": "50023_1_pmech"
    },
    {
      "signal_id": 22758,
      "name": "50023_1_efd"
    },
    {
      "signal_id": 22759,
      "name": "50023_1_vs"
    },
    {
      "signal_id": 22760,
      "name": "50026_1_speed"
    },
    {
      "signal_id": 22761,
      "name": "50026_1_pmech"
    },
    {
      "signal_id": 22762,
      "name": "50026_1_efd"
    },
    {
      "signal_id": 22763,
      "name": "50026_1_vs"
    },
    {
      "signal_id": 22764,
      "name": "50026_2_speed"
    },
    {
      "signal_id": 22765,
      "name": "50026_2_pmech"
    },
    {
      "signal_id": 22766,
      "name": "50026_2_efd"
    },
    {
      "signal_id": 22767,
      "name": "50026_2_vs"
    },
    {
      "signal_id": 22768,
      "name": "50026_3_speed"
    },
    {
      "signal_id": 22769,
      "name": "50026_3_pmech"
    },
    {
      "signal_id": 22770,
      "name": "50026_3_efd"
    },
    {
      "signal_id": 22771,
      "name": "50026_3_vs"
    },
    {
      "signal_id": 22772,
      "name": "50027_1_speed"
    },
    {
      "signal_id": 22773,
      "name": "50027_1_pmech"
    },
    {
      "signal_id": 22774,
      "name": "50027_1_efd"
    },
    {
      "signal_id": 22775,
      "name": "50027_1_vs"
    },
    {
      "signal_id": 22776,
      "name": "50028_1_speed"
    },
    {
      "signal_id": 22777,
      "name": "50028_1_pmech"
    },
    {
      "signal_id": 22778,
      "name": "50028_1_efd"
    },
    {
      "signal_id": 22779,
      "name": "50028_1_vs"
    },
    {
      "signal_id": 22780,
      "name": "50033_1_speed"
    },
    {
      "signal_id": 22781,
      "name": "50033_1_pmech"
    },
    {
      "signal_id": 22782,
      "name": "50033_1_efd"
    },
    {
      "signal_id": 22783,
      "name": "50033_1_vs"
    },
    {
      "signal_id": 22784,
      "name": "50033_2_speed"
    },
    {
      "signal_id": 22785,
      "name": "50033_2_pmech"
    },
    {
      "signal_id": 22786,
      "name": "50033_2_efd"
    },
    {
      "signal_id": 22787,
      "name": "50033_2_vs"
    },
    {
      "signal_id": 22788,
      "name": "50034_1_speed"
    },
    {
      "signal_id": 22789,
      "name": "50034_1_pmech"
    },
    {
      "signal_id": 22790,
      "name": "50034_1_efd"
    },
    {
      "signal_id": 22791,
      "name": "50034_1_vs"
    },
    {
      "signal_id": 22792,
      "name": "50034_2_speed"
    },
    {
      "signal_id": 22793,
      "name": "50034_2_pmech"
    },
    {
      "signal_id": 22794,
      "name": "50034_2_efd"
    },
    {
      "signal_id": 22795,
      "name": "50034_2_vs"
    },
    {
      "signal_id": 22796,
      "name": "50035_1_speed"
    },
    {
      "signal_id": 22797,
      "name": "50035_1_pmech"
    },
    {
      "signal_id": 22798,
      "name": "50035_1_efd"
    },
    {
      "signal_id": 22799,
      "name": "50035_1_vs"
    },
    {
      "signal_id": 22800,
      "name": "50039_1_speed"
    },
    {
      "signal_id": 22801,
      "name": "50039_1_pmech"
    },
    {
      "signal_id": 22802,
      "name": "50039_1_efd"
    },
    {
      "signal_id": 22803,
      "name": "50039_1_vs"
    },
    {
      "signal_id": 22804,
      "name": "50040_1_speed"
    },
    {
      "signal_id": 22805,
      "name": "50040_1_pmech"
    },
    {
      "signal_id": 22806,
      "name": "50040_1_efd"
    },
    {
      "signal_id": 22807,
      "name": "50040_1_vs"
    },
    {
      "signal_id": 22808,
      "name": "50040_2_speed"
    },
    {
      "signal_id": 22809,
      "name": "50040_2_pmech"
    },
    {
      "signal_id": 22810,
      "name": "50040_2_efd"
    },
    {
      "signal_id": 22811,
      "name": "50040_2_vs"
    },
    {
      "signal_id": 22812,
      "name": "50041_1_speed"
    },
    {
      "signal_id": 22813,
      "name": "50041_1_pmech"
    },
    {
      "signal_id": 22814,
      "name": "50041_1_efd"
    },
    {
      "signal_id": 22815,
      "name": "50041_1_vs"
    },
    {
      "signal_id": 22816,
      "name": "50041_2_speed"
    },
    {
      "signal_id": 22817,
      "name": "50041_2_pmech"
    },
    {
      "signal_id": 22818,
      "name": "50041_2_efd"
    },
    {
      "signal_id": 22819,
      "name": "50041_2_vs"
    },
    {
      "signal_id": 22820,
      "name": "50047_1_speed"
    },
    {
      "signal_id": 22821,
      "name": "50047_1_pmech"
    },
    {
      "signal_id": 22822,
      "name": "50047_1_efd"
    },
    {
      "signal_id": 22823,
      "name": "50047_1_vs"
    },
    {
      "signal_id": 22824,
      "name": "50052_2_speed"
    },
    {
      "signal_id": 22825,
      "name": "50052_2_pmech"
    },
    {
      "signal_id": 22826,
      "name": "50052_2_efd"
    },
    {
      "signal_id": 22827,
      "name": "50052_2_vs"
    },
    {
      "signal_id": 22828,
      "name": "50060_1_speed"
    },
    {
      "signal_id": 22829,
      "name": "50060_1_pmech"
    },
    {
      "signal_id": 22830,
      "name": "50060_1_efd"
    },
    {
      "signal_id": 22831,
      "name": "50060_1_vs"
    },
    {
      "signal_id": 22832,
      "name": "50061_1_speed"
    },
    {
      "signal_id": 22833,
      "name": "50061_1_pmech"
    },
    {
      "signal_id": 22834,
      "name": "50061_1_efd"
    },
    {
      "signal_id": 22835,
      "name": "50061_1_vs"
    },
    {
      "signal_id": 22836,
      "name": "50062_1_speed"
    },
    {
      "signal_id": 22837,
      "name": "50062_1_pmech"
    },
    {
      "signal_id": 22838,
      "name": "50062_1_efd"
    },
    {
      "signal_id": 22839,
      "name": "50062_1_vs"
    },
    {
      "signal_id": 22840,
      "name": "50063_1_speed"
    },
    {
      "signal_id": 22841,
      "name": "50063_1_pmech"
    },
    {
      "signal_id": 22842,
      "name": "50063_1_efd"
    },
    {
      "signal_id": 22843,
      "name": "50063_1_vs"
    },
    {
      "signal_id": 22844,
      "name": "50066_1_speed"
    },
    {
      "signal_id": 22845,
      "name": "50066_1_pmech"
    },
    {
      "signal_id": 22846,
      "name": "50066_1_efd"
    },
    {
      "signal_id": 22847,
      "name": "50066_1_vs"
    },
    {
      "signal_id": 22848,
      "name": "50077_1_speed"
    },
    {
      "signal_id": 22849,
      "name": "50077_1_pmech"
    },
    {
      "signal_id": 22850,
      "name": "50077_1_efd"
    },
    {
      "signal_id": 22851,
      "name": "50077_1_vs"
    },
    {
      "signal_id": 22852,
      "name": "50077_2_speed"
    },
    {
      "signal_id": 22853,
      "name": "50077_2_pmech"
    },
    {
      "signal_id": 22854,
      "name": "50077_2_efd"
    },
    {
      "signal_id": 22855,
      "name": "50077_2_vs"
    },
    {
      "signal_id": 22856,
      "name": "50077_3_speed"
    },
    {
      "signal_id": 22857,
      "name": "50077_3_pmech"
    },
    {
      "signal_id": 22858,
      "name": "50077_3_efd"
    },
    {
      "signal_id": 22859,
      "name": "50077_3_vs"
    },
    {
      "signal_id": 22860,
      "name": "50081_2_speed"
    },
    {
      "signal_id": 22861,
      "name": "50081_2_pmech"
    },
    {
      "signal_id": 22862,
      "name": "50081_2_efd"
    },
    {
      "signal_id": 22863,
      "name": "50081_2_vs"
    },
    {
      "signal_id": 22864,
      "name": "50081_3_speed"
    },
    {
      "signal_id": 22865,
      "name": "50081_3_pmech"
    },
    {
      "signal_id": 22866,
      "name": "50081_3_efd"
    },
    {
      "signal_id": 22867,
      "name": "50081_3_vs"
    },
    {
      "signal_id": 22868,
      "name": "50081_5_speed"
    },
    {
      "signal_id": 22869,
      "name": "50081_5_pmech"
    },
    {
      "signal_id": 22870,
      "name": "50081_5_efd"
    },
    {
      "signal_id": 22871,
      "name": "50081_5_vs"
    },
    {
      "signal_id": 22872,
      "name": "50088_1_speed"
    },
    {
      "signal_id": 22873,
      "name": "50088_1_pmech"
    },
    {
      "signal_id": 22874,
      "name": "50088_1_efd"
    },
    {
      "signal_id": 22875,
      "name": "50088_1_vs"
    },
    {
      "signal_id": 22876,
      "name": "50088_2_speed"
    },
    {
      "signal_id": 22877,
      "name": "50088_2_pmech"
    },
    {
      "signal_id": 22878,
      "name": "50088_2_efd"
    },
    {
      "signal_id": 22879,
      "name": "50088_2_vs"
    },
    {
      "signal_id": 22880,
      "name": "50089_1_speed"
    },
    {
      "signal_id": 22881,
      "name": "50089_1_pmech"
    },
    {
      "signal_id": 22882,
      "name": "50089_1_efd"
    },
    {
      "signal_id": 22883,
      "name": "50089_1_vs"
    },
    {
      "signal_id": 22884,
      "name": "50090_1_speed"
    },
    {
      "signal_id": 22885,
      "name": "50090_1_pmech"
    },
    {
      "signal_id": 22886,
      "name": "50090_1_efd"
    },
    {
      "signal_id": 22887,
      "name": "50090_1_vs"
    },
    {
      "signal_id": 22888,
      "name": "50091_1_speed"
    },
    {
      "signal_id": 22889,
      "name": "50091_1_pmech"
    },
    {
      "signal_id": 22890,
      "name": "50091_1_efd"
    },
    {
      "signal_id": 22891,
      "name": "50091_1_vs"
    },
    {
      "signal_id": 22892,
      "name": "50098_1_speed"
    },
    {
      "signal_id": 22893,
      "name": "50098_1_pmech"
    },
    {
      "signal_id": 22894,
      "name": "50098_1_efd"
    },
    {
      "signal_id": 22895,
      "name": "50098_1_vs"
    },
    {
      "signal_id": 22896,
      "name": "50098_2_speed"
    },
    {
      "signal_id": 22897,
      "name": "50098_2_pmech"
    },
    {
      "signal_id": 22898,
      "name": "50098_2_efd"
    },
    {
      "signal_id": 22899,
      "name": "50098_2_vs"
    },
    {
      "signal_id": 22900,
      "name": "50098_3_speed"
    },
    {
      "signal_id": 22901,
      "name": "50098_3_pmech"
    },
    {
      "signal_id": 22902,
      "name": "50098_3_efd"
    },
    {
      "signal_id": 22903,
      "name": "50098_3_vs"
    },
    {
      "signal_id": 22904,
      "name": "50098_4_speed"
    },
    {
      "signal_id": 22905,
      "name": "50098_4_pmech"
    },
    {
      "signal_id": 22906,
      "name": "50098_4_efd"
    },
    {
      "signal_id": 22907,
      "name": "50098_4_vs"
    },
    {
      "signal_id": 22908,
      "name": "50106_1_speed"
    },
    {
      "signal_id": 22909,
      "name": "50106_1_pmech"
    },
    {
      "signal_id": 22910,
      "name": "50106_1_efd"
    },
    {
      "signal_id": 22911,
      "name": "50106_1_vs"
    },
    {
      "signal_id": 22912,
      "name": "50109_1_speed"
    },
    {
      "signal_id": 22913,
      "name": "50109_1_pmech"
    },
    {
      "signal_id": 22914,
      "name": "50109_1_efd"
    },
    {
      "signal_id": 22915,
      "name": "50109_1_vs"
    },
    {
      "signal_id": 22916,
      "name": "50114_1_speed"
    },
    {
      "signal_id": 22917,
      "name": "50114_1_pmech"
    },
    {
      "signal_id": 22918,
      "name": "50114_1_efd"
    },
    {
      "signal_id": 22919,
      "name": "50114_1_vs"
    },
    {
      "signal_id": 22920,
      "name": "50114_2_speed"
    },
    {
      "signal_id": 22921,
      "name": "50114_2_pmech"
    },
    {
      "signal_id": 22922,
      "name": "50114_2_efd"
    },
    {
      "signal_id": 22923,
      "name": "50114_2_vs"
    },
    {
      "signal_id": 22924,
      "name": "50114_3_speed"
    },
    {
      "signal_id": 22925,
      "name": "50114_3_pmech"
    },
    {
      "signal_id": 22926,
      "name": "50114_3_efd"
    },
    {
      "signal_id": 22927,
      "name": "50114_3_vs"
    },
    {
      "signal_id": 22928,
      "name": "50114_4_speed"
    },
    {
      "signal_id": 22929,
      "name": "50114_4_pmech"
    },
    {
      "signal_id": 22930,
      "name": "50114_4_efd"
    },
    {
      "signal_id": 22931,
      "name": "50114_4_vs"
    },
    {
      "signal_id": 22932,
      "name": "51387_1_speed"
    },
    {
      "signal_id": 22933,
      "name": "51387_1_pmech"
    },
    {
      "signal_id": 22934,
      "name": "51387_1_efd"
    },
    {
      "signal_id": 22935,
      "name": "51387_1_vs"
    },
    {
      "signal_id": 22936,
      "name": "51395_1_speed"
    },
    {
      "signal_id": 22937,
      "name": "51395_1_pmech"
    },
    {
      "signal_id": 22938,
      "name": "51395_1_efd"
    },
    {
      "signal_id": 22939,
      "name": "51395_1_vs"
    },
    {
      "signal_id": 22940,
      "name": "51400_1_speed"
    },
    {
      "signal_id": 22941,
      "name": "51400_1_pmech"
    },
    {
      "signal_id": 22942,
      "name": "51400_1_efd"
    },
    {
      "signal_id": 22943,
      "name": "51400_1_vs"
    },
    {
      "signal_id": 22944,
      "name": "51400_2_speed"
    },
    {
      "signal_id": 22945,
      "name": "51400_2_pmech"
    },
    {
      "signal_id": 22946,
      "name": "51400_2_efd"
    },
    {
      "signal_id": 22947,
      "name": "51400_2_vs"
    },
    {
      "signal_id": 22948,
      "name": "51401_1_speed"
    },
    {
      "signal_id": 22949,
      "name": "51401_1_pmech"
    },
    {
      "signal_id": 22950,
      "name": "51401_1_efd"
    },
    {
      "signal_id": 22951,
      "name": "51401_1_vs"
    },
    {
      "signal_id": 22952,
      "name": "51401_2_speed"
    },
    {
      "signal_id": 22953,
      "name": "51401_2_pmech"
    },
    {
      "signal_id": 22954,
      "name": "51401_2_efd"
    },
    {
      "signal_id": 22955,
      "name": "51401_2_vs"
    },
    {
      "signal_id": 22956,
      "name": "51402_1_speed"
    },
    {
      "signal_id": 22957,
      "name": "51402_1_pmech"
    },
    {
      "signal_id": 22958,
      "name": "51402_1_efd"
    },
    {
      "signal_id": 22959,
      "name": "51402_1_vs"
    },
    {
      "signal_id": 22960,
      "name": "51402_2_speed"
    },
    {
      "signal_id": 22961,
      "name": "51402_2_pmech"
    },
    {
      "signal_id": 22962,
      "name": "51402_2_efd"
    },
    {
      "signal_id": 22963,
      "name": "51402_2_vs"
    },
    {
      "signal_id": 22964,
      "name": "51411_1_speed"
    },
    {
      "signal_id": 22965,
      "name": "51411_1_pmech"
    },
    {
      "signal_id": 22966,
      "name": "51411_1_efd"
    },
    {
      "signal_id": 22967,
      "name": "51411_1_vs"
    },
    {
      "signal_id": 22968,
      "name": "51411_2_speed"
    },
    {
      "signal_id": 22969,
      "name": "51411_2_pmech"
    },
    {
      "signal_id": 22970,
      "name": "51411_2_efd"
    },
    {
      "signal_id": 22971,
      "name": "51411_2_vs"
    },
    {
      "signal_id": 22972,
      "name": "51412_1_speed"
    },
    {
      "signal_id": 22973,
      "name": "51412_1_pmech"
    },
    {
      "signal_id": 22974,
      "name": "51412_1_efd"
    },
    {
      "signal_id": 22975,
      "name": "51412_1_vs"
    },
    {
      "signal_id": 22976,
      "name": "51412_2_speed"
    },
    {
      "signal_id": 22977,
      "name": "51412_2_pmech"
    },
    {
      "signal_id": 22978,
      "name": "51412_2_efd"
    },
    {
      "signal_id": 22979,
      "name": "51412_2_vs"
    },
    {
      "signal_id": 22980,
      "name": "51413_1_speed"
    },
    {
      "signal_id": 22981,
      "name": "51413_1_pmech"
    },
    {
      "signal_id": 22982,
      "name": "51413_1_efd"
    },
    {
      "signal_id": 22983,
      "name": "51413_1_vs"
    },
    {
      "signal_id": 22984,
      "name": "51419_1_speed"
    },
    {
      "signal_id": 22985,
      "name": "51419_1_pmech"
    },
    {
      "signal_id": 22986,
      "name": "51419_1_efd"
    },
    {
      "signal_id": 22987,
      "name": "51419_1_vs"
    },
    {
      "signal_id": 22988,
      "name": "51443_1_speed"
    },
    {
      "signal_id": 22989,
      "name": "51443_1_pmech"
    },
    {
      "signal_id": 22990,
      "name": "51443_1_efd"
    },
    {
      "signal_id": 22991,
      "name": "51443_1_vs"
    },
    {
      "signal_id": 22992,
      "name": "51444_1_speed"
    },
    {
      "signal_id": 22993,
      "name": "51444_1_pmech"
    },
    {
      "signal_id": 22994,
      "name": "51444_1_efd"
    },
    {
      "signal_id": 22995,
      "name": "51444_1_vs"
    },
    {
      "signal_id": 22996,
      "name": "51445_1_speed"
    },
    {
      "signal_id": 22997,
      "name": "51445_1_pmech"
    },
    {
      "signal_id": 22998,
      "name": "51445_1_efd"
    },
    {
      "signal_id": 22999,
      "name": "51445_1_vs"
    },
    {
      "signal_id": 23000,
      "name": "51454_1_speed"
    },
    {
      "signal_id": 23001,
      "name": "51454_1_pmech"
    },
    {
      "signal_id": 23002,
      "name": "51454_1_efd"
    },
    {
      "signal_id": 23003,
      "name": "51454_1_vs"
    },
    {
      "signal_id": 23004,
      "name": "51454_2_speed"
    },
    {
      "signal_id": 23005,
      "name": "51454_2_pmech"
    },
    {
      "signal_id": 23006,
      "name": "51454_2_efd"
    },
    {
      "signal_id": 23007,
      "name": "51454_2_vs"
    },
    {
      "signal_id": 23008,
      "name": "51455_1_speed"
    },
    {
      "signal_id": 23009,
      "name": "51455_1_pmech"
    },
    {
      "signal_id": 23010,
      "name": "51455_1_efd"
    },
    {
      "signal_id": 23011,
      "name": "51455_1_vs"
    },
    {
      "signal_id": 23012,
      "name": "51456_1_speed"
    },
    {
      "signal_id": 23013,
      "name": "51456_1_pmech"
    },
    {
      "signal_id": 23014,
      "name": "51456_1_efd"
    },
    {
      "signal_id": 23015,
      "name": "51456_1_vs"
    },
    {
      "signal_id": 23016,
      "name": "51456_2_speed"
    },
    {
      "signal_id": 23017,
      "name": "51456_2_pmech"
    },
    {
      "signal_id": 23018,
      "name": "51456_2_efd"
    },
    {
      "signal_id": 23019,
      "name": "51456_2_vs"
    },
    {
      "signal_id": 23020,
      "name": "51457_1_speed"
    },
    {
      "signal_id": 23021,
      "name": "51457_1_pmech"
    },
    {
      "signal_id": 23022,
      "name": "51457_1_efd"
    },
    {
      "signal_id": 23023,
      "name": "51457_1_vs"
    },
    {
      "signal_id": 23024,
      "name": "51463_1_speed"
    },
    {
      "signal_id": 23025,
      "name": "51463_1_pmech"
    },
    {
      "signal_id": 23026,
      "name": "51463_1_efd"
    },
    {
      "signal_id": 23027,
      "name": "51463_1_vs"
    },
    {
      "signal_id": 23028,
      "name": "51475_1_speed"
    },
    {
      "signal_id": 23029,
      "name": "51475_1_pmech"
    },
    {
      "signal_id": 23030,
      "name": "51475_1_efd"
    },
    {
      "signal_id": 23031,
      "name": "51475_1_vs"
    },
    {
      "signal_id": 23032,
      "name": "51475_2_speed"
    },
    {
      "signal_id": 23033,
      "name": "51475_2_pmech"
    },
    {
      "signal_id": 23034,
      "name": "51475_2_efd"
    },
    {
      "signal_id": 23035,
      "name": "51475_2_vs"
    },
    {
      "signal_id": 23036,
      "name": "51475_3_speed"
    },
    {
      "signal_id": 23037,
      "name": "51475_3_pmech"
    },
    {
      "signal_id": 23038,
      "name": "51475_3_efd"
    },
    {
      "signal_id": 23039,
      "name": "51475_3_vs"
    },
    {
      "signal_id": 23040,
      "name": "51475_4_speed"
    },
    {
      "signal_id": 23041,
      "name": "51475_4_pmech"
    },
    {
      "signal_id": 23042,
      "name": "51475_4_efd"
    },
    {
      "signal_id": 23043,
      "name": "51475_4_vs"
    },
    {
      "signal_id": 23044,
      "name": "51475_5_speed"
    },
    {
      "signal_id": 23045,
      "name": "51475_5_pmech"
    },
    {
      "signal_id": 23046,
      "name": "51475_5_efd"
    },
    {
      "signal_id": 23047,
      "name": "51475_5_vs"
    },
    {
      "signal_id": 23048,
      "name": "51475_6_speed"
    },
    {
      "signal_id": 23049,
      "name": "51475_6_pmech"
    },
    {
      "signal_id": 23050,
      "name": "51475_6_efd"
    },
    {
      "signal_id": 23051,
      "name": "51475_6_vs"
    },
    {
      "signal_id": 23052,
      "name": "51477_6_speed"
    },
    {
      "signal_id": 23053,
      "name": "51477_6_pmech"
    },
    {
      "signal_id": 23054,
      "name": "51477_6_efd"
    },
    {
      "signal_id": 23055,
      "name": "51477_6_vs"
    },
    {
      "signal_id": 23056,
      "name": "51481_1_speed"
    },
    {
      "signal_id": 23057,
      "name": "51481_1_pmech"
    },
    {
      "signal_id": 23058,
      "name": "51481_1_efd"
    },
    {
      "signal_id": 23059,
      "name": "51481_1_vs"
    },
    {
      "signal_id": 23060,
      "name": "51481_2_speed"
    },
    {
      "signal_id": 23061,
      "name": "51481_2_pmech"
    },
    {
      "signal_id": 23062,
      "name": "51481_2_efd"
    },
    {
      "signal_id": 23063,
      "name": "51481_2_vs"
    },
    {
      "signal_id": 23064,
      "name": "51482_1_speed"
    },
    {
      "signal_id": 23065,
      "name": "51482_1_pmech"
    },
    {
      "signal_id": 23066,
      "name": "51482_1_efd"
    },
    {
      "signal_id": 23067,
      "name": "51482_1_vs"
    },
    {
      "signal_id": 23068,
      "name": "51501_1_speed"
    },
    {
      "signal_id": 23069,
      "name": "51501_1_pmech"
    },
    {
      "signal_id": 23070,
      "name": "51501_1_efd"
    },
    {
      "signal_id": 23071,
      "name": "51501_1_vs"
    },
    {
      "signal_id": 23072,
      "name": "51502_1_speed"
    },
    {
      "signal_id": 23073,
      "name": "51502_1_pmech"
    },
    {
      "signal_id": 23074,
      "name": "51502_1_efd"
    },
    {
      "signal_id": 23075,
      "name": "51502_1_vs"
    },
    {
      "signal_id": 23076,
      "name": "51505_1_speed"
    },
    {
      "signal_id": 23077,
      "name": "51505_1_pmech"
    },
    {
      "signal_id": 23078,
      "name": "51505_1_efd"
    },
    {
      "signal_id": 23079,
      "name": "51505_1_vs"
    },
    {
      "signal_id": 23080,
      "name": "51505_2_speed"
    },
    {
      "signal_id": 23081,
      "name": "51505_2_pmech"
    },
    {
      "signal_id": 23082,
      "name": "51505_2_efd"
    },
    {
      "signal_id": 23083,
      "name": "51505_2_vs"
    },
    {
      "signal_id": 23084,
      "name": "51507_1_speed"
    },
    {
      "signal_id": 23085,
      "name": "51507_1_pmech"
    },
    {
      "signal_id": 23086,
      "name": "51507_1_efd"
    },
    {
      "signal_id": 23087,
      "name": "51507_1_vs"
    },
    {
      "signal_id": 23088,
      "name": "51507_2_speed"
    },
    {
      "signal_id": 23089,
      "name": "51507_2_pmech"
    },
    {
      "signal_id": 23090,
      "name": "51507_2_efd"
    },
    {
      "signal_id": 23091,
      "name": "51507_2_vs"
    },
    {
      "signal_id": 23092,
      "name": "51516_1_speed"
    },
    {
      "signal_id": 23093,
      "name": "51516_1_pmech"
    },
    {
      "signal_id": 23094,
      "name": "51516_1_efd"
    },
    {
      "signal_id": 23095,
      "name": "51516_1_vs"
    },
    {
      "signal_id": 23096,
      "name": "51517_1_speed"
    },
    {
      "signal_id": 23097,
      "name": "51517_1_pmech"
    },
    {
      "signal_id": 23098,
      "name": "51517_1_efd"
    },
    {
      "signal_id": 23099,
      "name": "51517_1_vs"
    },
    {
      "signal_id": 23100,
      "name": "51526_1_speed"
    },
    {
      "signal_id": 23101,
      "name": "51526_1_pmech"
    },
    {
      "signal_id": 23102,
      "name": "51526_1_efd"
    },
    {
      "signal_id": 23103,
      "name": "51526_1_vs"
    },
    {
      "signal_id": 23104,
      "name": "51527_1_speed"
    },
    {
      "signal_id": 23105,
      "name": "51527_1_pmech"
    },
    {
      "signal_id": 23106,
      "name": "51527_1_efd"
    },
    {
      "signal_id": 23107,
      "name": "51527_1_vs"
    },
    {
      "signal_id": 23108,
      "name": "51527_2_speed"
    },
    {
      "signal_id": 23109,
      "name": "51527_2_pmech"
    },
    {
      "signal_id": 23110,
      "name": "51527_2_efd"
    },
    {
      "signal_id": 23111,
      "name": "51527_2_vs"
    },
    {
      "signal_id": 23112,
      "name": "51527_3_speed"
    },
    {
      "signal_id": 23113,
      "name": "51527_3_pmech"
    },
    {
      "signal_id": 23114,
      "name": "51527_3_efd"
    },
    {
      "signal_id": 23115,
      "name": "51527_3_vs"
    },
    {
      "signal_id": 23116,
      "name": "51532_1_speed"
    },
    {
      "signal_id": 23117,
      "name": "51532_1_pmech"
    },
    {
      "signal_id": 23118,
      "name": "51532_1_efd"
    },
    {
      "signal_id": 23119,
      "name": "51532_1_vs"
    },
    {
      "signal_id": 23120,
      "name": "51532_2_speed"
    },
    {
      "signal_id": 23121,
      "name": "51532_2_pmech"
    },
    {
      "signal_id": 23122,
      "name": "51532_2_efd"
    },
    {
      "signal_id": 23123,
      "name": "51532_2_vs"
    },
    {
      "signal_id": 23124,
      "name": "51533_1_speed"
    },
    {
      "signal_id": 23125,
      "name": "51533_1_pmech"
    },
    {
      "signal_id": 23126,
      "name": "51533_1_efd"
    },
    {
      "signal_id": 23127,
      "name": "51533_1_vs"
    },
    {
      "signal_id": 23128,
      "name": "51537_1_speed"
    },
    {
      "signal_id": 23129,
      "name": "51537_1_pmech"
    },
    {
      "signal_id": 23130,
      "name": "51537_1_efd"
    },
    {
      "signal_id": 23131,
      "name": "51537_1_vs"
    },
    {
      "signal_id": 23132,
      "name": "51541_1_speed"
    },
    {
      "signal_id": 23133,
      "name": "51541_1_pmech"
    },
    {
      "signal_id": 23134,
      "name": "51541_1_efd"
    },
    {
      "signal_id": 23135,
      "name": "51541_1_vs"
    },
    {
      "signal_id": 23136,
      "name": "51542_1_speed"
    },
    {
      "signal_id": 23137,
      "name": "51542_1_pmech"
    },
    {
      "signal_id": 23138,
      "name": "51542_1_efd"
    },
    {
      "signal_id": 23139,
      "name": "51542_1_vs"
    },
    {
      "signal_id": 23140,
      "name": "51558_2_speed"
    },
    {
      "signal_id": 23141,
      "name": "51558_2_pmech"
    },
    {
      "signal_id": 23142,
      "name": "51558_2_efd"
    },
    {
      "signal_id": 23143,
      "name": "51558_2_vs"
    },
    {
      "signal_id": 23144,
      "name": "51559_1_speed"
    },
    {
      "signal_id": 23145,
      "name": "51559_1_pmech"
    },
    {
      "signal_id": 23146,
      "name": "51559_1_efd"
    },
    {
      "signal_id": 23147,
      "name": "51559_1_vs"
    },
    {
      "signal_id": 23148,
      "name": "51560_1_speed"
    },
    {
      "signal_id": 23149,
      "name": "51560_1_pmech"
    },
    {
      "signal_id": 23150,
      "name": "51560_1_efd"
    },
    {
      "signal_id": 23151,
      "name": "51560_1_vs"
    },
    {
      "signal_id": 23152,
      "name": "51564_1_speed"
    },
    {
      "signal_id": 23153,
      "name": "51564_1_pmech"
    },
    {
      "signal_id": 23154,
      "name": "51564_1_efd"
    },
    {
      "signal_id": 23155,
      "name": "51564_1_vs"
    },
    {
      "signal_id": 23156,
      "name": "51564_2_speed"
    },
    {
      "signal_id": 23157,
      "name": "51564_2_pmech"
    },
    {
      "signal_id": 23158,
      "name": "51564_2_efd"
    },
    {
      "signal_id": 23159,
      "name": "51564_2_vs"
    },
    {
      "signal_id": 23160,
      "name": "51565_1_speed"
    },
    {
      "signal_id": 23161,
      "name": "51565_1_pmech"
    },
    {
      "signal_id": 23162,
      "name": "51565_1_efd"
    },
    {
      "signal_id": 23163,
      "name": "51565_1_vs"
    },
    {
      "signal_id": 23164,
      "name": "51566_1_speed"
    },
    {
      "signal_id": 23165,
      "name": "51566_1_pmech"
    },
    {
      "signal_id": 23166,
      "name": "51566_1_efd"
    },
    {
      "signal_id": 23167,
      "name": "51566_1_vs"
    },
    {
      "signal_id": 23168,
      "name": "51575_1_speed"
    },
    {
      "signal_id": 23169,
      "name": "51575_1_pmech"
    },
    {
      "signal_id": 23170,
      "name": "51575_1_efd"
    },
    {
      "signal_id": 23171,
      "name": "51575_1_vs"
    },
    {
      "signal_id": 23172,
      "name": "51579_1_speed"
    },
    {
      "signal_id": 23173,
      "name": "51579_1_pmech"
    },
    {
      "signal_id": 23174,
      "name": "51579_1_efd"
    },
    {
      "signal_id": 23175,
      "name": "51579_1_vs"
    },
    {
      "signal_id": 23176,
      "name": "51580_1_speed"
    },
    {
      "signal_id": 23177,
      "name": "51580_1_pmech"
    },
    {
      "signal_id": 23178,
      "name": "51580_1_efd"
    },
    {
      "signal_id": 23179,
      "name": "51580_1_vs"
    },
    {
      "signal_id": 23180,
      "name": "51581_1_speed"
    },
    {
      "signal_id": 23181,
      "name": "51581_1_pmech"
    },
    {
      "signal_id": 23182,
      "name": "51581_1_efd"
    },
    {
      "signal_id": 23183,
      "name": "51581_1_vs"
    },
    {
      "signal_id": 23184,
      "name": "51591_1_speed"
    },
    {
      "signal_id": 23185,
      "name": "51591_1_pmech"
    },
    {
      "signal_id": 23186,
      "name": "51591_1_efd"
    },
    {
      "signal_id": 23187,
      "name": "51591_1_vs"
    },
    {
      "signal_id": 23188,
      "name": "51593_1_speed"
    },
    {
      "signal_id": 23189,
      "name": "51593_1_pmech"
    },
    {
      "signal_id": 23190,
      "name": "51593_1_efd"
    },
    {
      "signal_id": 23191,
      "name": "51593_1_vs"
    },
    {
      "signal_id": 23192,
      "name": "51593_3_speed"
    },
    {
      "signal_id": 23193,
      "name": "51593_3_pmech"
    },
    {
      "signal_id": 23194,
      "name": "51593_3_efd"
    },
    {
      "signal_id": 23195,
      "name": "51593_3_vs"
    },
    {
      "signal_id": 23196,
      "name": "51593_4_speed"
    },
    {
      "signal_id": 23197,
      "name": "51593_4_pmech"
    },
    {
      "signal_id": 23198,
      "name": "51593_4_efd"
    },
    {
      "signal_id": 23199,
      "name": "51593_4_vs"
    },
    {
      "signal_id": 23200,
      "name": "51593_5_speed"
    },
    {
      "signal_id": 23201,
      "name": "51593_5_pmech"
    },
    {
      "signal_id": 23202,
      "name": "51593_5_efd"
    },
    {
      "signal_id": 23203,
      "name": "51593_5_vs"
    },
    {
      "signal_id": 23204,
      "name": "51593_6_speed"
    },
    {
      "signal_id": 23205,
      "name": "51593_6_pmech"
    },
    {
      "signal_id": 23206,
      "name": "51593_6_efd"
    },
    {
      "signal_id": 23207,
      "name": "51593_6_vs"
    },
    {
      "signal_id": 23208,
      "name": "51595_1_speed"
    },
    {
      "signal_id": 23209,
      "name": "51595_1_pmech"
    },
    {
      "signal_id": 23210,
      "name": "51595_1_efd"
    },
    {
      "signal_id": 23211,
      "name": "51595_1_vs"
    },
    {
      "signal_id": 23212,
      "name": "51595_2_speed"
    },
    {
      "signal_id": 23213,
      "name": "51595_2_pmech"
    },
    {
      "signal_id": 23214,
      "name": "51595_2_efd"
    },
    {
      "signal_id": 23215,
      "name": "51595_2_vs"
    },
    {
      "signal_id": 23216,
      "name": "51595_3_speed"
    },
    {
      "signal_id": 23217,
      "name": "51595_3_pmech"
    },
    {
      "signal_id": 23218,
      "name": "51595_3_efd"
    },
    {
      "signal_id": 23219,
      "name": "51595_3_vs"
    },
    {
      "signal_id": 23220,
      "name": "51600_1_speed"
    },
    {
      "signal_id": 23221,
      "name": "51600_1_pmech"
    },
    {
      "signal_id": 23222,
      "name": "51600_1_efd"
    },
    {
      "signal_id": 23223,
      "name": "51600_1_vs"
    },
    {
      "signal_id": 23224,
      "name": "51610_1_speed"
    },
    {
      "signal_id": 23225,
      "name": "51610_1_pmech"
    },
    {
      "signal_id": 23226,
      "name": "51610_1_efd"
    },
    {
      "signal_id": 23227,
      "name": "51610_1_vs"
    },
    {
      "signal_id": 23228,
      "name": "51611_1_speed"
    },
    {
      "signal_id": 23229,
      "name": "51611_1_pmech"
    },
    {
      "signal_id": 23230,
      "name": "51611_1_efd"
    },
    {
      "signal_id": 23231,
      "name": "51611_1_vs"
    },
    {
      "signal_id": 23232,
      "name": "51621_1_speed"
    },
    {
      "signal_id": 23233,
      "name": "51621_1_pmech"
    },
    {
      "signal_id": 23234,
      "name": "51621_1_efd"
    },
    {
      "signal_id": 23235,
      "name": "51621_1_vs"
    },
    {
      "signal_id": 23236,
      "name": "51628_1_speed"
    },
    {
      "signal_id": 23237,
      "name": "51628_1_pmech"
    },
    {
      "signal_id": 23238,
      "name": "51628_1_efd"
    },
    {
      "signal_id": 23239,
      "name": "51628_1_vs"
    },
    {
      "signal_id": 23240,
      "name": "51628_2_speed"
    },
    {
      "signal_id": 23241,
      "name": "51628_2_pmech"
    },
    {
      "signal_id": 23242,
      "name": "51628_2_efd"
    },
    {
      "signal_id": 23243,
      "name": "51628_2_vs"
    },
    {
      "signal_id": 23244,
      "name": "51629_1_speed"
    },
    {
      "signal_id": 23245,
      "name": "51629_1_pmech"
    },
    {
      "signal_id": 23246,
      "name": "51629_1_efd"
    },
    {
      "signal_id": 23247,
      "name": "51629_1_vs"
    },
    {
      "signal_id": 23248,
      "name": "51640_1_speed"
    },
    {
      "signal_id": 23249,
      "name": "51640_1_pmech"
    },
    {
      "signal_id": 23250,
      "name": "51640_1_efd"
    },
    {
      "signal_id": 23251,
      "name": "51640_1_vs"
    },
    {
      "signal_id": 23252,
      "name": "51655_1_speed"
    },
    {
      "signal_id": 23253,
      "name": "51655_1_pmech"
    },
    {
      "signal_id": 23254,
      "name": "51655_1_efd"
    },
    {
      "signal_id": 23255,
      "name": "51655_1_vs"
    },
    {
      "signal_id": 23256,
      "name": "51658_4_speed"
    },
    {
      "signal_id": 23257,
      "name": "51658_4_pmech"
    },
    {
      "signal_id": 23258,
      "name": "51658_4_efd"
    },
    {
      "signal_id": 23259,
      "name": "51658_4_vs"
    },
    {
      "signal_id": 23260,
      "name": "51670_1_speed"
    },
    {
      "signal_id": 23261,
      "name": "51670_1_pmech"
    },
    {
      "signal_id": 23262,
      "name": "51670_1_efd"
    },
    {
      "signal_id": 23263,
      "name": "51670_1_vs"
    },
    {
      "signal_id": 23264,
      "name": "51670_2_speed"
    },
    {
      "signal_id": 23265,
      "name": "51670_2_pmech"
    },
    {
      "signal_id": 23266,
      "name": "51670_2_efd"
    },
    {
      "signal_id": 23267,
      "name": "51670_2_vs"
    },
    {
      "signal_id": 23268,
      "name": "51671_1_speed"
    },
    {
      "signal_id": 23269,
      "name": "51671_1_pmech"
    },
    {
      "signal_id": 23270,
      "name": "51671_1_efd"
    },
    {
      "signal_id": 23271,
      "name": "51671_1_vs"
    },
    {
      "signal_id": 23272,
      "name": "51672_1_speed"
    },
    {
      "signal_id": 23273,
      "name": "51672_1_pmech"
    },
    {
      "signal_id": 23274,
      "name": "51672_1_efd"
    },
    {
      "signal_id": 23275,
      "name": "51672_1_vs"
    },
    {
      "signal_id": 23276,
      "name": "51672_2_speed"
    },
    {
      "signal_id": 23277,
      "name": "51672_2_pmech"
    },
    {
      "signal_id": 23278,
      "name": "51672_2_efd"
    },
    {
      "signal_id": 23279,
      "name": "51672_2_vs"
    },
    {
      "signal_id": 23280,
      "name": "51677_1_speed"
    },
    {
      "signal_id": 23281,
      "name": "51677_1_pmech"
    },
    {
      "signal_id": 23282,
      "name": "51677_1_efd"
    },
    {
      "signal_id": 23283,
      "name": "51677_1_vs"
    },
    {
      "signal_id": 23284,
      "name": "51679_1_speed"
    },
    {
      "signal_id": 23285,
      "name": "51679_1_pmech"
    },
    {
      "signal_id": 23286,
      "name": "51679_1_efd"
    },
    {
      "signal_id": 23287,
      "name": "51679_1_vs"
    },
    {
      "signal_id": 23288,
      "name": "51679_2_speed"
    },
    {
      "signal_id": 23289,
      "name": "51679_2_pmech"
    },
    {
      "signal_id": 23290,
      "name": "51679_2_efd"
    },
    {
      "signal_id": 23291,
      "name": "51679_2_vs"
    },
    {
      "signal_id": 23292,
      "name": "51679_3_speed"
    },
    {
      "signal_id": 23293,
      "name": "51679_3_pmech"
    },
    {
      "signal_id": 23294,
      "name": "51679_3_efd"
    },
    {
      "signal_id": 23295,
      "name": "51679_3_vs"
    },
    {
      "signal_id": 23296,
      "name": "51679_4_speed"
    },
    {
      "signal_id": 23297,
      "name": "51679_4_pmech"
    },
    {
      "signal_id": 23298,
      "name": "51679_4_efd"
    },
    {
      "signal_id": 23299,
      "name": "51679_4_vs"
    },
    {
      "signal_id": 23300,
      "name": "51679_5_speed"
    },
    {
      "signal_id": 23301,
      "name": "51679_5_pmech"
    },
    {
      "signal_id": 23302,
      "name": "51679_5_efd"
    },
    {
      "signal_id": 23303,
      "name": "51679_5_vs"
    },
    {
      "signal_id": 23304,
      "name": "51682_1_speed"
    },
    {
      "signal_id": 23305,
      "name": "51682_1_pmech"
    },
    {
      "signal_id": 23306,
      "name": "51682_1_efd"
    },
    {
      "signal_id": 23307,
      "name": "51682_1_vs"
    },
    {
      "signal_id": 23308,
      "name": "51689_1_speed"
    },
    {
      "signal_id": 23309,
      "name": "51689_1_pmech"
    },
    {
      "signal_id": 23310,
      "name": "51689_1_efd"
    },
    {
      "signal_id": 23311,
      "name": "51689_1_vs"
    },
    {
      "signal_id": 23312,
      "name": "51689_2_speed"
    },
    {
      "signal_id": 23313,
      "name": "51689_2_pmech"
    },
    {
      "signal_id": 23314,
      "name": "51689_2_efd"
    },
    {
      "signal_id": 23315,
      "name": "51689_2_vs"
    },
    {
      "signal_id": 23316,
      "name": "51690_1_speed"
    },
    {
      "signal_id": 23317,
      "name": "51690_1_pmech"
    },
    {
      "signal_id": 23318,
      "name": "51690_1_efd"
    },
    {
      "signal_id": 23319,
      "name": "51690_1_vs"
    },
    {
      "signal_id": 23320,
      "name": "51690_2_speed"
    },
    {
      "signal_id": 23321,
      "name": "51690_2_pmech"
    },
    {
      "signal_id": 23322,
      "name": "51690_2_efd"
    },
    {
      "signal_id": 23323,
      "name": "51690_2_vs"
    },
    {
      "signal_id": 23324,
      "name": "51691_1_speed"
    },
    {
      "signal_id": 23325,
      "name": "51691_1_pmech"
    },
    {
      "signal_id": 23326,
      "name": "51691_1_efd"
    },
    {
      "signal_id": 23327,
      "name": "51691_1_vs"
    },
    {
      "signal_id": 23328,
      "name": "51691_2_speed"
    },
    {
      "signal_id": 23329,
      "name": "51691_2_pmech"
    },
    {
      "signal_id": 23330,
      "name": "51691_2_efd"
    },
    {
      "signal_id": 23331,
      "name": "51691_2_vs"
    },
    {
      "signal_id": 23332,
      "name": "51694_1_speed"
    },
    {
      "signal_id": 23333,
      "name": "51694_1_pmech"
    },
    {
      "signal_id": 23334,
      "name": "51694_1_efd"
    },
    {
      "signal_id": 23335,
      "name": "51694_1_vs"
    },
    {
      "signal_id": 23336,
      "name": "51694_2_speed"
    },
    {
      "signal_id": 23337,
      "name": "51694_2_pmech"
    },
    {
      "signal_id": 23338,
      "name": "51694_2_efd"
    },
    {
      "signal_id": 23339,
      "name": "51694_2_vs"
    },
    {
      "signal_id": 23340,
      "name": "51695_1_speed"
    },
    {
      "signal_id": 23341,
      "name": "51695_1_pmech"
    },
    {
      "signal_id": 23342,
      "name": "51695_1_efd"
    },
    {
      "signal_id": 23343,
      "name": "51695_1_vs"
    },
    {
      "signal_id": 23344,
      "name": "51695_2_speed"
    },
    {
      "signal_id": 23345,
      "name": "51695_2_pmech"
    },
    {
      "signal_id": 23346,
      "name": "51695_2_efd"
    },
    {
      "signal_id": 23347,
      "name": "51695_2_vs"
    },
    {
      "signal_id": 23348,
      "name": "51706_1_speed"
    },
    {
      "signal_id": 23349,
      "name": "51706_1_pmech"
    },
    {
      "signal_id": 23350,
      "name": "51706_1_efd"
    },
    {
      "signal_id": 23351,
      "name": "51706_1_vs"
    },
    {
      "signal_id": 23352,
      "name": "51706_2_speed"
    },
    {
      "signal_id": 23353,
      "name": "51706_2_pmech"
    },
    {
      "signal_id": 23354,
      "name": "51706_2_efd"
    },
    {
      "signal_id": 23355,
      "name": "51706_2_vs"
    },
    {
      "signal_id": 23356,
      "name": "51707_1_speed"
    },
    {
      "signal_id": 23357,
      "name": "51707_1_pmech"
    },
    {
      "signal_id": 23358,
      "name": "51707_1_efd"
    },
    {
      "signal_id": 23359,
      "name": "51707_1_vs"
    },
    {
      "signal_id": 23360,
      "name": "51713_1_speed"
    },
    {
      "signal_id": 23361,
      "name": "51713_1_pmech"
    },
    {
      "signal_id": 23362,
      "name": "51713_1_efd"
    },
    {
      "signal_id": 23363,
      "name": "51713_1_vs"
    },
    {
      "signal_id": 23364,
      "name": "51714_1_speed"
    },
    {
      "signal_id": 23365,
      "name": "51714_1_pmech"
    },
    {
      "signal_id": 23366,
      "name": "51714_1_efd"
    },
    {
      "signal_id": 23367,
      "name": "51714_1_vs"
    },
    {
      "signal_id": 23368,
      "name": "51715_1_speed"
    },
    {
      "signal_id": 23369,
      "name": "51715_1_pmech"
    },
    {
      "signal_id": 23370,
      "name": "51715_1_efd"
    },
    {
      "signal_id": 23371,
      "name": "51715_1_vs"
    },
    {
      "signal_id": 23372,
      "name": "51724_1_speed"
    },
    {
      "signal_id": 23373,
      "name": "51724_1_pmech"
    },
    {
      "signal_id": 23374,
      "name": "51724_1_efd"
    },
    {
      "signal_id": 23375,
      "name": "51724_1_vs"
    },
    {
      "signal_id": 23376,
      "name": "51724_2_speed"
    },
    {
      "signal_id": 23377,
      "name": "51724_2_pmech"
    },
    {
      "signal_id": 23378,
      "name": "51724_2_efd"
    },
    {
      "signal_id": 23379,
      "name": "51724_2_vs"
    },
    {
      "signal_id": 23380,
      "name": "51724_3_speed"
    },
    {
      "signal_id": 23381,
      "name": "51724_3_pmech"
    },
    {
      "signal_id": 23382,
      "name": "51724_3_efd"
    },
    {
      "signal_id": 23383,
      "name": "51724_3_vs"
    },
    {
      "signal_id": 23384,
      "name": "51724_4_speed"
    },
    {
      "signal_id": 23385,
      "name": "51724_4_pmech"
    },
    {
      "signal_id": 23386,
      "name": "51724_4_efd"
    },
    {
      "signal_id": 23387,
      "name": "51724_4_vs"
    },
    {
      "signal_id": 23388,
      "name": "51740_2_speed"
    },
    {
      "signal_id": 23389,
      "name": "51740_2_pmech"
    },
    {
      "signal_id": 23390,
      "name": "51740_2_efd"
    },
    {
      "signal_id": 23391,
      "name": "51740_2_vs"
    },
    {
      "signal_id": 23392,
      "name": "51740_3_speed"
    },
    {
      "signal_id": 23393,
      "name": "51740_3_pmech"
    },
    {
      "signal_id": 23394,
      "name": "51740_3_efd"
    },
    {
      "signal_id": 23395,
      "name": "51740_3_vs"
    },
    {
      "signal_id": 23396,
      "name": "51740_4_speed"
    },
    {
      "signal_id": 23397,
      "name": "51740_4_pmech"
    },
    {
      "signal_id": 23398,
      "name": "51740_4_efd"
    },
    {
      "signal_id": 23399,
      "name": "51740_4_vs"
    },
    {
      "signal_id": 23400,
      "name": "51740_5_speed"
    },
    {
      "signal_id": 23401,
      "name": "51740_5_pmech"
    },
    {
      "signal_id": 23402,
      "name": "51740_5_efd"
    },
    {
      "signal_id": 23403,
      "name": "51740_5_vs"
    },
    {
      "signal_id": 23404,
      "name": "51740_6_speed"
    },
    {
      "signal_id": 23405,
      "name": "51740_6_pmech"
    },
    {
      "signal_id": 23406,
      "name": "51740_6_efd"
    },
    {
      "signal_id": 23407,
      "name": "51740_6_vs"
    },
    {
      "signal_id": 23408,
      "name": "51745_1_speed"
    },
    {
      "signal_id": 23409,
      "name": "51745_1_pmech"
    },
    {
      "signal_id": 23410,
      "name": "51745_1_efd"
    },
    {
      "signal_id": 23411,
      "name": "51745_1_vs"
    },
    {
      "signal_id": 23412,
      "name": "51746_1_speed"
    },
    {
      "signal_id": 23413,
      "name": "51746_1_pmech"
    },
    {
      "signal_id": 23414,
      "name": "51746_1_efd"
    },
    {
      "signal_id": 23415,
      "name": "51746_1_vs"
    },
    {
      "signal_id": 23416,
      "name": "51753_1_speed"
    },
    {
      "signal_id": 23417,
      "name": "51753_1_pmech"
    },
    {
      "signal_id": 23418,
      "name": "51753_1_efd"
    },
    {
      "signal_id": 23419,
      "name": "51753_1_vs"
    },
    {
      "signal_id": 23420,
      "name": "51754_1_speed"
    },
    {
      "signal_id": 23421,
      "name": "51754_1_pmech"
    },
    {
      "signal_id": 23422,
      "name": "51754_1_efd"
    },
    {
      "signal_id": 23423,
      "name": "51754_1_vs"
    },
    {
      "signal_id": 23424,
      "name": "51756_1_speed"
    },
    {
      "signal_id": 23425,
      "name": "51756_1_pmech"
    },
    {
      "signal_id": 23426,
      "name": "51756_1_efd"
    },
    {
      "signal_id": 23427,
      "name": "51756_1_vs"
    },
    {
      "signal_id": 23428,
      "name": "51757_1_speed"
    },
    {
      "signal_id": 23429,
      "name": "51757_1_pmech"
    },
    {
      "signal_id": 23430,
      "name": "51757_1_efd"
    },
    {
      "signal_id": 23431,
      "name": "51757_1_vs"
    },
    {
      "signal_id": 23432,
      "name": "51759_1_speed"
    },
    {
      "signal_id": 23433,
      "name": "51759_1_pmech"
    },
    {
      "signal_id": 23434,
      "name": "51759_1_efd"
    },
    {
      "signal_id": 23435,
      "name": "51759_1_vs"
    },
    {
      "signal_id": 23436,
      "name": "51777_1_speed"
    },
    {
      "signal_id": 23437,
      "name": "51777_1_pmech"
    },
    {
      "signal_id": 23438,
      "name": "51777_1_efd"
    },
    {
      "signal_id": 23439,
      "name": "51777_1_vs"
    },
    {
      "signal_id": 23440,
      "name": "51779_1_speed"
    },
    {
      "signal_id": 23441,
      "name": "51779_1_pmech"
    },
    {
      "signal_id": 23442,
      "name": "51779_1_efd"
    },
    {
      "signal_id": 23443,
      "name": "51779_1_vs"
    },
    {
      "signal_id": 23444,
      "name": "51779_2_speed"
    },
    {
      "signal_id": 23445,
      "name": "51779_2_pmech"
    },
    {
      "signal_id": 23446,
      "name": "51779_2_efd"
    },
    {
      "signal_id": 23447,
      "name": "51779_2_vs"
    },
    {
      "signal_id": 23448,
      "name": "51779_3_speed"
    },
    {
      "signal_id": 23449,
      "name": "51779_3_pmech"
    },
    {
      "signal_id": 23450,
      "name": "51779_3_efd"
    },
    {
      "signal_id": 23451,
      "name": "51779_3_vs"
    },
    {
      "signal_id": 23452,
      "name": "51791_1_speed"
    },
    {
      "signal_id": 23453,
      "name": "51791_1_pmech"
    },
    {
      "signal_id": 23454,
      "name": "51791_1_efd"
    },
    {
      "signal_id": 23455,
      "name": "51791_1_vs"
    },
    {
      "signal_id": 23456,
      "name": "51791_2_speed"
    },
    {
      "signal_id": 23457,
      "name": "51791_2_pmech"
    },
    {
      "signal_id": 23458,
      "name": "51791_2_efd"
    },
    {
      "signal_id": 23459,
      "name": "51791_2_vs"
    },
    {
      "signal_id": 23460,
      "name": "51792_1_speed"
    },
    {
      "signal_id": 23461,
      "name": "51792_1_pmech"
    },
    {
      "signal_id": 23462,
      "name": "51792_1_efd"
    },
    {
      "signal_id": 23463,
      "name": "51792_1_vs"
    },
    {
      "signal_id": 23464,
      "name": "51793_1_speed"
    },
    {
      "signal_id": 23465,
      "name": "51793_1_pmech"
    },
    {
      "signal_id": 23466,
      "name": "51793_1_efd"
    },
    {
      "signal_id": 23467,
      "name": "51793_1_vs"
    },
    {
      "signal_id": 23468,
      "name": "51793_2_speed"
    },
    {
      "signal_id": 23469,
      "name": "51793_2_pmech"
    },
    {
      "signal_id": 23470,
      "name": "51793_2_efd"
    },
    {
      "signal_id": 23471,
      "name": "51793_2_vs"
    },
    {
      "signal_id": 23472,
      "name": "51794_1_speed"
    },
    {
      "signal_id": 23473,
      "name": "51794_1_pmech"
    },
    {
      "signal_id": 23474,
      "name": "51794_1_efd"
    },
    {
      "signal_id": 23475,
      "name": "51794_1_vs"
    },
    {
      "signal_id": 23476,
      "name": "51806_1_speed"
    },
    {
      "signal_id": 23477,
      "name": "51806_1_pmech"
    },
    {
      "signal_id": 23478,
      "name": "51806_1_efd"
    },
    {
      "signal_id": 23479,
      "name": "51806_1_vs"
    },
    {
      "signal_id": 23480,
      "name": "51806_2_speed"
    },
    {
      "signal_id": 23481,
      "name": "51806_2_pmech"
    },
    {
      "signal_id": 23482,
      "name": "51806_2_efd"
    },
    {
      "signal_id": 23483,
      "name": "51806_2_vs"
    },
    {
      "signal_id": 23484,
      "name": "51807_1_speed"
    },
    {
      "signal_id": 23485,
      "name": "51807_1_pmech"
    },
    {
      "signal_id": 23486,
      "name": "51807_1_efd"
    },
    {
      "signal_id": 23487,
      "name": "51807_1_vs"
    },
    {
      "signal_id": 23488,
      "name": "51812_1_speed"
    },
    {
      "signal_id": 23489,
      "name": "51812_1_pmech"
    },
    {
      "signal_id": 23490,
      "name": "51812_1_efd"
    },
    {
      "signal_id": 23491,
      "name": "51812_1_vs"
    },
    {
      "signal_id": 23492,
      "name": "51813_1_speed"
    },
    {
      "signal_id": 23493,
      "name": "51813_1_pmech"
    },
    {
      "signal_id": 23494,
      "name": "51813_1_efd"
    },
    {
      "signal_id": 23495,
      "name": "51813_1_vs"
    },
    {
      "signal_id": 23496,
      "name": "51815_1_speed"
    },
    {
      "signal_id": 23497,
      "name": "51815_1_pmech"
    },
    {
      "signal_id": 23498,
      "name": "51815_1_efd"
    },
    {
      "signal_id": 23499,
      "name": "51815_1_vs"
    },
    {
      "signal_id": 23500,
      "name": "51815_2_speed"
    },
    {
      "signal_id": 23501,
      "name": "51815_2_pmech"
    },
    {
      "signal_id": 23502,
      "name": "51815_2_efd"
    },
    {
      "signal_id": 23503,
      "name": "51815_2_vs"
    },
    {
      "signal_id": 23504,
      "name": "51816_1_speed"
    },
    {
      "signal_id": 23505,
      "name": "51816_1_pmech"
    },
    {
      "signal_id": 23506,
      "name": "51816_1_efd"
    },
    {
      "signal_id": 23507,
      "name": "51816_1_vs"
    },
    {
      "signal_id": 23508,
      "name": "51816_2_speed"
    },
    {
      "signal_id": 23509,
      "name": "51816_2_pmech"
    },
    {
      "signal_id": 23510,
      "name": "51816_2_efd"
    },
    {
      "signal_id": 23511,
      "name": "51816_2_vs"
    },
    {
      "signal_id": 23512,
      "name": "51828_1_speed"
    },
    {
      "signal_id": 23513,
      "name": "51828_1_pmech"
    },
    {
      "signal_id": 23514,
      "name": "51828_1_efd"
    },
    {
      "signal_id": 23515,
      "name": "51828_1_vs"
    },
    {
      "signal_id": 23516,
      "name": "51829_1_speed"
    },
    {
      "signal_id": 23517,
      "name": "51829_1_pmech"
    },
    {
      "signal_id": 23518,
      "name": "51829_1_efd"
    },
    {
      "signal_id": 23519,
      "name": "51829_1_vs"
    },
    {
      "signal_id": 23520,
      "name": "51849_1_speed"
    },
    {
      "signal_id": 23521,
      "name": "51849_1_pmech"
    },
    {
      "signal_id": 23522,
      "name": "51849_1_efd"
    },
    {
      "signal_id": 23523,
      "name": "51849_1_vs"
    },
    {
      "signal_id": 23524,
      "name": "51849_2_speed"
    },
    {
      "signal_id": 23525,
      "name": "51849_2_pmech"
    },
    {
      "signal_id": 23526,
      "name": "51849_2_efd"
    },
    {
      "signal_id": 23527,
      "name": "51849_2_vs"
    },
    {
      "signal_id": 23528,
      "name": "51849_3_speed"
    },
    {
      "signal_id": 23529,
      "name": "51849_3_pmech"
    },
    {
      "signal_id": 23530,
      "name": "51849_3_efd"
    },
    {
      "signal_id": 23531,
      "name": "51849_3_vs"
    },
    {
      "signal_id": 23532,
      "name": "51849_4_speed"
    },
    {
      "signal_id": 23533,
      "name": "51849_4_pmech"
    },
    {
      "signal_id": 23534,
      "name": "51849_4_efd"
    },
    {
      "signal_id": 23535,
      "name": "51849_4_vs"
    },
    {
      "signal_id": 23536,
      "name": "51859_1_speed"
    },
    {
      "signal_id": 23537,
      "name": "51859_1_pmech"
    },
    {
      "signal_id": 23538,
      "name": "51859_1_efd"
    },
    {
      "signal_id": 23539,
      "name": "51859_1_vs"
    },
    {
      "signal_id": 23540,
      "name": "51860_1_speed"
    },
    {
      "signal_id": 23541,
      "name": "51860_1_pmech"
    },
    {
      "signal_id": 23542,
      "name": "51860_1_efd"
    },
    {
      "signal_id": 23543,
      "name": "51860_1_vs"
    },
    {
      "signal_id": 23544,
      "name": "51861_1_speed"
    },
    {
      "signal_id": 23545,
      "name": "51861_1_pmech"
    },
    {
      "signal_id": 23546,
      "name": "51861_1_efd"
    },
    {
      "signal_id": 23547,
      "name": "51861_1_vs"
    },
    {
      "signal_id": 23548,
      "name": "51864_1_speed"
    },
    {
      "signal_id": 23549,
      "name": "51864_1_pmech"
    },
    {
      "signal_id": 23550,
      "name": "51864_1_efd"
    },
    {
      "signal_id": 23551,
      "name": "51864_1_vs"
    },
    {
      "signal_id": 23552,
      "name": "51870_1_speed"
    },
    {
      "signal_id": 23553,
      "name": "51870_1_pmech"
    },
    {
      "signal_id": 23554,
      "name": "51870_1_efd"
    },
    {
      "signal_id": 23555,
      "name": "51870_1_vs"
    },
    {
      "signal_id": 23556,
      "name": "51870_3_speed"
    },
    {
      "signal_id": 23557,
      "name": "51870_3_pmech"
    },
    {
      "signal_id": 23558,
      "name": "51870_3_efd"
    },
    {
      "signal_id": 23559,
      "name": "51870_3_vs"
    },
    {
      "signal_id": 23560,
      "name": "51870_4_speed"
    },
    {
      "signal_id": 23561,
      "name": "51870_4_pmech"
    },
    {
      "signal_id": 23562,
      "name": "51870_4_efd"
    },
    {
      "signal_id": 23563,
      "name": "51870_4_vs"
    },
    {
      "signal_id": 23564,
      "name": "51870_6_speed"
    },
    {
      "signal_id": 23565,
      "name": "51870_6_pmech"
    },
    {
      "signal_id": 23566,
      "name": "51870_6_efd"
    },
    {
      "signal_id": 23567,
      "name": "51870_6_vs"
    },
    {
      "signal_id": 23568,
      "name": "51871_1_speed"
    },
    {
      "signal_id": 23569,
      "name": "51871_1_pmech"
    },
    {
      "signal_id": 23570,
      "name": "51871_1_efd"
    },
    {
      "signal_id": 23571,
      "name": "51871_1_vs"
    },
    {
      "signal_id": 23572,
      "name": "51872_1_speed"
    },
    {
      "signal_id": 23573,
      "name": "51872_1_pmech"
    },
    {
      "signal_id": 23574,
      "name": "51872_1_efd"
    },
    {
      "signal_id": 23575,
      "name": "51872_1_vs"
    },
    {
      "signal_id": 23576,
      "name": "51881_1_speed"
    },
    {
      "signal_id": 23577,
      "name": "51881_1_pmech"
    },
    {
      "signal_id": 23578,
      "name": "51881_1_efd"
    },
    {
      "signal_id": 23579,
      "name": "51881_1_vs"
    },
    {
      "signal_id": 23580,
      "name": "51887_1_speed"
    },
    {
      "signal_id": 23581,
      "name": "51887_1_pmech"
    },
    {
      "signal_id": 23582,
      "name": "51887_1_efd"
    },
    {
      "signal_id": 23583,
      "name": "51887_1_vs"
    },
    {
      "signal_id": 23584,
      "name": "51893_1_speed"
    },
    {
      "signal_id": 23585,
      "name": "51893_1_pmech"
    },
    {
      "signal_id": 23586,
      "name": "51893_1_efd"
    },
    {
      "signal_id": 23587,
      "name": "51893_1_vs"
    },
    {
      "signal_id": 23588,
      "name": "51894_1_speed"
    },
    {
      "signal_id": 23589,
      "name": "51894_1_pmech"
    },
    {
      "signal_id": 23590,
      "name": "51894_1_efd"
    },
    {
      "signal_id": 23591,
      "name": "51894_1_vs"
    },
    {
      "signal_id": 23592,
      "name": "51911_1_speed"
    },
    {
      "signal_id": 23593,
      "name": "51911_1_pmech"
    },
    {
      "signal_id": 23594,
      "name": "51911_1_efd"
    },
    {
      "signal_id": 23595,
      "name": "51911_1_vs"
    },
    {
      "signal_id": 23596,
      "name": "51912_1_speed"
    },
    {
      "signal_id": 23597,
      "name": "51912_1_pmech"
    },
    {
      "signal_id": 23598,
      "name": "51912_1_efd"
    },
    {
      "signal_id": 23599,
      "name": "51912_1_vs"
    },
    {
      "signal_id": 23600,
      "name": "51950_1_speed"
    },
    {
      "signal_id": 23601,
      "name": "51950_1_pmech"
    },
    {
      "signal_id": 23602,
      "name": "51950_1_efd"
    },
    {
      "signal_id": 23603,
      "name": "51950_1_vs"
    },
    {
      "signal_id": 23604,
      "name": "51950_2_speed"
    },
    {
      "signal_id": 23605,
      "name": "51950_2_pmech"
    },
    {
      "signal_id": 23606,
      "name": "51950_2_efd"
    },
    {
      "signal_id": 23607,
      "name": "51950_2_vs"
    },
    {
      "signal_id": 23608,
      "name": "51951_1_speed"
    },
    {
      "signal_id": 23609,
      "name": "51951_1_pmech"
    },
    {
      "signal_id": 23610,
      "name": "51951_1_efd"
    },
    {
      "signal_id": 23611,
      "name": "51951_1_vs"
    },
    {
      "signal_id": 23612,
      "name": "51951_2_speed"
    },
    {
      "signal_id": 23613,
      "name": "51951_2_pmech"
    },
    {
      "signal_id": 23614,
      "name": "51951_2_efd"
    },
    {
      "signal_id": 23615,
      "name": "51951_2_vs"
    },
    {
      "signal_id": 23616,
      "name": "51955_1_speed"
    },
    {
      "signal_id": 23617,
      "name": "51955_1_pmech"
    },
    {
      "signal_id": 23618,
      "name": "51955_1_efd"
    },
    {
      "signal_id": 23619,
      "name": "51955_1_vs"
    },
    {
      "signal_id": 23620,
      "name": "51956_1_speed"
    },
    {
      "signal_id": 23621,
      "name": "51956_1_pmech"
    },
    {
      "signal_id": 23622,
      "name": "51956_1_efd"
    },
    {
      "signal_id": 23623,
      "name": "51956_1_vs"
    },
    {
      "signal_id": 23624,
      "name": "51958_1_speed"
    },
    {
      "signal_id": 23625,
      "name": "51958_1_pmech"
    },
    {
      "signal_id": 23626,
      "name": "51958_1_efd"
    },
    {
      "signal_id": 23627,
      "name": "51958_1_vs"
    },
    {
      "signal_id": 23628,
      "name": "51958_2_speed"
    },
    {
      "signal_id": 23629,
      "name": "51958_2_pmech"
    },
    {
      "signal_id": 23630,
      "name": "51958_2_efd"
    },
    {
      "signal_id": 23631,
      "name": "51958_2_vs"
    },
    {
      "signal_id": 23632,
      "name": "51963_1_speed"
    },
    {
      "signal_id": 23633,
      "name": "51963_1_pmech"
    },
    {
      "signal_id": 23634,
      "name": "51963_1_efd"
    },
    {
      "signal_id": 23635,
      "name": "51963_1_vs"
    },
    {
      "signal_id": 23636,
      "name": "51963_2_speed"
    },
    {
      "signal_id": 23637,
      "name": "51963_2_pmech"
    },
    {
      "signal_id": 23638,
      "name": "51963_2_efd"
    },
    {
      "signal_id": 23639,
      "name": "51963_2_vs"
    },
    {
      "signal_id": 23640,
      "name": "51964_1_speed"
    },
    {
      "signal_id": 23641,
      "name": "51964_1_pmech"
    },
    {
      "signal_id": 23642,
      "name": "51964_1_efd"
    },
    {
      "signal_id": 23643,
      "name": "51964_1_vs"
    },
    {
      "signal_id": 23644,
      "name": "51965_1_speed"
    },
    {
      "signal_id": 23645,
      "name": "51965_1_pmech"
    },
    {
      "signal_id": 23646,
      "name": "51965_1_efd"
    },
    {
      "signal_id": 23647,
      "name": "51965_1_vs"
    },
    {
      "signal_id": 23648,
      "name": "51986_1_speed"
    },
    {
      "signal_id": 23649,
      "name": "51986_1_pmech"
    },
    {
      "signal_id": 23650,
      "name": "51986_1_efd"
    },
    {
      "signal_id": 23651,
      "name": "51986_1_vs"
    },
    {
      "signal_id": 23652,
      "name": "51987_1_speed"
    },
    {
      "signal_id": 23653,
      "name": "51987_1_pmech"
    },
    {
      "signal_id": 23654,
      "name": "51987_1_efd"
    },
    {
      "signal_id": 23655,
      "name": "51987_1_vs"
    },
    {
      "signal_id": 23656,
      "name": "51987_2_speed"
    },
    {
      "signal_id": 23657,
      "name": "51987_2_pmech"
    },
    {
      "signal_id": 23658,
      "name": "51987_2_efd"
    },
    {
      "signal_id": 23659,
      "name": "51987_2_vs"
    },
    {
      "signal_id": 23660,
      "name": "51988_1_speed"
    },
    {
      "signal_id": 23661,
      "name": "51988_1_pmech"
    },
    {
      "signal_id": 23662,
      "name": "51988_1_efd"
    },
    {
      "signal_id": 23663,
      "name": "51988_1_vs"
    },
    {
      "signal_id": 23664,
      "name": "51989_1_speed"
    },
    {
      "signal_id": 23665,
      "name": "51989_1_pmech"
    },
    {
      "signal_id": 23666,
      "name": "51989_1_efd"
    },
    {
      "signal_id": 23667,
      "name": "51989_1_vs"
    },
    {
      "signal_id": 23668,
      "name": "51989_2_speed"
    },
    {
      "signal_id": 23669,
      "name": "51989_2_pmech"
    },
    {
      "signal_id": 23670,
      "name": "51989_2_efd"
    },
    {
      "signal_id": 23671,
      "name": "51989_2_vs"
    },
    {
      "signal_id": 23672,
      "name": "51993_1_speed"
    },
    {
      "signal_id": 23673,
      "name": "51993_1_pmech"
    },
    {
      "signal_id": 23674,
      "name": "51993_1_efd"
    },
    {
      "signal_id": 23675,
      "name": "51993_1_vs"
    },
    {
      "signal_id": 23676,
      "name": "51998_1_speed"
    },
    {
      "signal_id": 23677,
      "name": "51998_1_pmech"
    },
    {
      "signal_id": 23678,
      "name": "51998_1_efd"
    },
    {
      "signal_id": 23679,
      "name": "51998_1_vs"
    },
    {
      "signal_id": 23680,
      "name": "52005_1_speed"
    },
    {
      "signal_id": 23681,
      "name": "52005_1_pmech"
    },
    {
      "signal_id": 23682,
      "name": "52005_1_efd"
    },
    {
      "signal_id": 23683,
      "name": "52005_1_vs"
    },
    {
      "signal_id": 23684,
      "name": "52006_1_speed"
    },
    {
      "signal_id": 23685,
      "name": "52006_1_pmech"
    },
    {
      "signal_id": 23686,
      "name": "52006_1_efd"
    },
    {
      "signal_id": 23687,
      "name": "52006_1_vs"
    },
    {
      "signal_id": 23688,
      "name": "52014_2_speed"
    },
    {
      "signal_id": 23689,
      "name": "52014_2_pmech"
    },
    {
      "signal_id": 23690,
      "name": "52014_2_efd"
    },
    {
      "signal_id": 23691,
      "name": "52014_2_vs"
    },
    {
      "signal_id": 23692,
      "name": "52014_3_speed"
    },
    {
      "signal_id": 23693,
      "name": "52014_3_pmech"
    },
    {
      "signal_id": 23694,
      "name": "52014_3_efd"
    },
    {
      "signal_id": 23695,
      "name": "52014_3_vs"
    },
    {
      "signal_id": 23696,
      "name": "52015_2_speed"
    },
    {
      "signal_id": 23697,
      "name": "52015_2_pmech"
    },
    {
      "signal_id": 23698,
      "name": "52015_2_efd"
    },
    {
      "signal_id": 23699,
      "name": "52015_2_vs"
    },
    {
      "signal_id": 23700,
      "name": "52015_3_speed"
    },
    {
      "signal_id": 23701,
      "name": "52015_3_pmech"
    },
    {
      "signal_id": 23702,
      "name": "52015_3_efd"
    },
    {
      "signal_id": 23703,
      "name": "52015_3_vs"
    },
    {
      "signal_id": 23704,
      "name": "52015_4_speed"
    },
    {
      "signal_id": 23705,
      "name": "52015_4_pmech"
    },
    {
      "signal_id": 23706,
      "name": "52015_4_efd"
    },
    {
      "signal_id": 23707,
      "name": "52015_4_vs"
    },
    {
      "signal_id": 23708,
      "name": "52029_1_speed"
    },
    {
      "signal_id": 23709,
      "name": "52029_1_pmech"
    },
    {
      "signal_id": 23710,
      "name": "52029_1_efd"
    },
    {
      "signal_id": 23711,
      "name": "52029_1_vs"
    },
    {
      "signal_id": 23712,
      "name": "52030_1_speed"
    },
    {
      "signal_id": 23713,
      "name": "52030_1_pmech"
    },
    {
      "signal_id": 23714,
      "name": "52030_1_efd"
    },
    {
      "signal_id": 23715,
      "name": "52030_1_vs"
    },
    {
      "signal_id": 23716,
      "name": "52036_1_speed"
    },
    {
      "signal_id": 23717,
      "name": "52036_1_pmech"
    },
    {
      "signal_id": 23718,
      "name": "52036_1_efd"
    },
    {
      "signal_id": 23719,
      "name": "52036_1_vs"
    },
    {
      "signal_id": 23720,
      "name": "52037_1_speed"
    },
    {
      "signal_id": 23721,
      "name": "52037_1_pmech"
    },
    {
      "signal_id": 23722,
      "name": "52037_1_efd"
    },
    {
      "signal_id": 23723,
      "name": "52037_1_vs"
    },
    {
      "signal_id": 23724,
      "name": "52037_2_speed"
    },
    {
      "signal_id": 23725,
      "name": "52037_2_pmech"
    },
    {
      "signal_id": 23726,
      "name": "52037_2_efd"
    },
    {
      "signal_id": 23727,
      "name": "52037_2_vs"
    },
    {
      "signal_id": 23728,
      "name": "52041_1_speed"
    },
    {
      "signal_id": 23729,
      "name": "52041_1_pmech"
    },
    {
      "signal_id": 23730,
      "name": "52041_1_efd"
    },
    {
      "signal_id": 23731,
      "name": "52041_1_vs"
    },
    {
      "signal_id": 23732,
      "name": "52041_2_speed"
    },
    {
      "signal_id": 23733,
      "name": "52041_2_pmech"
    },
    {
      "signal_id": 23734,
      "name": "52041_2_efd"
    },
    {
      "signal_id": 23735,
      "name": "52041_2_vs"
    },
    {
      "signal_id": 23736,
      "name": "52041_3_speed"
    },
    {
      "signal_id": 23737,
      "name": "52041_3_pmech"
    },
    {
      "signal_id": 23738,
      "name": "52041_3_efd"
    },
    {
      "signal_id": 23739,
      "name": "52041_3_vs"
    },
    {
      "signal_id": 23740,
      "name": "52041_4_speed"
    },
    {
      "signal_id": 23741,
      "name": "52041_4_pmech"
    },
    {
      "signal_id": 23742,
      "name": "52041_4_efd"
    },
    {
      "signal_id": 23743,
      "name": "52041_4_vs"
    },
    {
      "signal_id": 23744,
      "name": "52047_1_speed"
    },
    {
      "signal_id": 23745,
      "name": "52047_1_pmech"
    },
    {
      "signal_id": 23746,
      "name": "52047_1_efd"
    },
    {
      "signal_id": 23747,
      "name": "52047_1_vs"
    },
    {
      "signal_id": 23748,
      "name": "52048_1_speed"
    },
    {
      "signal_id": 23749,
      "name": "52048_1_pmech"
    },
    {
      "signal_id": 23750,
      "name": "52048_1_efd"
    },
    {
      "signal_id": 23751,
      "name": "52048_1_vs"
    },
    {
      "signal_id": 23752,
      "name": "52053_1_speed"
    },
    {
      "signal_id": 23753,
      "name": "52053_1_pmech"
    },
    {
      "signal_id": 23754,
      "name": "52053_1_efd"
    },
    {
      "signal_id": 23755,
      "name": "52053_1_vs"
    },
    {
      "signal_id": 23756,
      "name": "52053_2_speed"
    },
    {
      "signal_id": 23757,
      "name": "52053_2_pmech"
    },
    {
      "signal_id": 23758,
      "name": "52053_2_efd"
    },
    {
      "signal_id": 23759,
      "name": "52053_2_vs"
    },
    {
      "signal_id": 23760,
      "name": "52053_3_speed"
    },
    {
      "signal_id": 23761,
      "name": "52053_3_pmech"
    },
    {
      "signal_id": 23762,
      "name": "52053_3_efd"
    },
    {
      "signal_id": 23763,
      "name": "52053_3_vs"
    },
    {
      "signal_id": 23764,
      "name": "52053_4_speed"
    },
    {
      "signal_id": 23765,
      "name": "52053_4_pmech"
    },
    {
      "signal_id": 23766,
      "name": "52053_4_efd"
    },
    {
      "signal_id": 23767,
      "name": "52053_4_vs"
    },
    {
      "signal_id": 23768,
      "name": "52064_1_speed"
    },
    {
      "signal_id": 23769,
      "name": "52064_1_pmech"
    },
    {
      "signal_id": 23770,
      "name": "52064_1_efd"
    },
    {
      "signal_id": 23771,
      "name": "52064_1_vs"
    },
    {
      "signal_id": 23772,
      "name": "52068_1_speed"
    },
    {
      "signal_id": 23773,
      "name": "52068_1_pmech"
    },
    {
      "signal_id": 23774,
      "name": "52068_1_efd"
    },
    {
      "signal_id": 23775,
      "name": "52068_1_vs"
    },
    {
      "signal_id": 23776,
      "name": "52088_1_speed"
    },
    {
      "signal_id": 23777,
      "name": "52088_1_pmech"
    },
    {
      "signal_id": 23778,
      "name": "52088_1_efd"
    },
    {
      "signal_id": 23779,
      "name": "52088_1_vs"
    },
    {
      "signal_id": 23780,
      "name": "52089_1_speed"
    },
    {
      "signal_id": 23781,
      "name": "52089_1_pmech"
    },
    {
      "signal_id": 23782,
      "name": "52089_1_efd"
    },
    {
      "signal_id": 23783,
      "name": "52089_1_vs"
    },
    {
      "signal_id": 23784,
      "name": "52091_1_speed"
    },
    {
      "signal_id": 23785,
      "name": "52091_1_pmech"
    },
    {
      "signal_id": 23786,
      "name": "52091_1_efd"
    },
    {
      "signal_id": 23787,
      "name": "52091_1_vs"
    },
    {
      "signal_id": 23788,
      "name": "52092_1_speed"
    },
    {
      "signal_id": 23789,
      "name": "52092_1_pmech"
    },
    {
      "signal_id": 23790,
      "name": "52092_1_efd"
    },
    {
      "signal_id": 23791,
      "name": "52092_1_vs"
    },
    {
      "signal_id": 23792,
      "name": "52092_2_speed"
    },
    {
      "signal_id": 23793,
      "name": "52092_2_pmech"
    },
    {
      "signal_id": 23794,
      "name": "52092_2_efd"
    },
    {
      "signal_id": 23795,
      "name": "52092_2_vs"
    },
    {
      "signal_id": 23796,
      "name": "52093_1_speed"
    },
    {
      "signal_id": 23797,
      "name": "52093_1_pmech"
    },
    {
      "signal_id": 23798,
      "name": "52093_1_efd"
    },
    {
      "signal_id": 23799,
      "name": "52093_1_vs"
    },
    {
      "signal_id": 23800,
      "name": "52096_1_speed"
    },
    {
      "signal_id": 23801,
      "name": "52096_1_pmech"
    },
    {
      "signal_id": 23802,
      "name": "52096_1_efd"
    },
    {
      "signal_id": 23803,
      "name": "52096_1_vs"
    },
    {
      "signal_id": 23804,
      "name": "52096_2_speed"
    },
    {
      "signal_id": 23805,
      "name": "52096_2_pmech"
    },
    {
      "signal_id": 23806,
      "name": "52096_2_efd"
    },
    {
      "signal_id": 23807,
      "name": "52096_2_vs"
    },
    {
      "signal_id": 23808,
      "name": "52105_1_speed"
    },
    {
      "signal_id": 23809,
      "name": "52105_1_pmech"
    },
    {
      "signal_id": 23810,
      "name": "52105_1_efd"
    },
    {
      "signal_id": 23811,
      "name": "52105_1_vs"
    },
    {
      "signal_id": 23812,
      "name": "52106_1_speed"
    },
    {
      "signal_id": 23813,
      "name": "52106_1_pmech"
    },
    {
      "signal_id": 23814,
      "name": "52106_1_efd"
    },
    {
      "signal_id": 23815,
      "name": "52106_1_vs"
    },
    {
      "signal_id": 23816,
      "name": "52107_1_speed"
    },
    {
      "signal_id": 23817,
      "name": "52107_1_pmech"
    },
    {
      "signal_id": 23818,
      "name": "52107_1_efd"
    },
    {
      "signal_id": 23819,
      "name": "52107_1_vs"
    },
    {
      "signal_id": 23820,
      "name": "52108_1_speed"
    },
    {
      "signal_id": 23821,
      "name": "52108_1_pmech"
    },
    {
      "signal_id": 23822,
      "name": "52108_1_efd"
    },
    {
      "signal_id": 23823,
      "name": "52108_1_vs"
    },
    {
      "signal_id": 23824,
      "name": "52109_1_speed"
    },
    {
      "signal_id": 23825,
      "name": "52109_1_pmech"
    },
    {
      "signal_id": 23826,
      "name": "52109_1_efd"
    },
    {
      "signal_id": 23827,
      "name": "52109_1_vs"
    },
    {
      "signal_id": 23828,
      "name": "52110_1_speed"
    },
    {
      "signal_id": 23829,
      "name": "52110_1_pmech"
    },
    {
      "signal_id": 23830,
      "name": "52110_1_efd"
    },
    {
      "signal_id": 23831,
      "name": "52110_1_vs"
    },
    {
      "signal_id": 23832,
      "name": "52115_1_speed"
    },
    {
      "signal_id": 23833,
      "name": "52115_1_pmech"
    },
    {
      "signal_id": 23834,
      "name": "52115_1_efd"
    },
    {
      "signal_id": 23835,
      "name": "52115_1_vs"
    },
    {
      "signal_id": 23836,
      "name": "52123_1_speed"
    },
    {
      "signal_id": 23837,
      "name": "52123_1_pmech"
    },
    {
      "signal_id": 23838,
      "name": "52123_1_efd"
    },
    {
      "signal_id": 23839,
      "name": "52123_1_vs"
    },
    {
      "signal_id": 23840,
      "name": "52123_2_speed"
    },
    {
      "signal_id": 23841,
      "name": "52123_2_pmech"
    },
    {
      "signal_id": 23842,
      "name": "52123_2_efd"
    },
    {
      "signal_id": 23843,
      "name": "52123_2_vs"
    },
    {
      "signal_id": 23844,
      "name": "52124_1_speed"
    },
    {
      "signal_id": 23845,
      "name": "52124_1_pmech"
    },
    {
      "signal_id": 23846,
      "name": "52124_1_efd"
    },
    {
      "signal_id": 23847,
      "name": "52124_1_vs"
    },
    {
      "signal_id": 23848,
      "name": "52124_2_speed"
    },
    {
      "signal_id": 23849,
      "name": "52124_2_pmech"
    },
    {
      "signal_id": 23850,
      "name": "52124_2_efd"
    },
    {
      "signal_id": 23851,
      "name": "52124_2_vs"
    },
    {
      "signal_id": 23852,
      "name": "52130_1_speed"
    },
    {
      "signal_id": 23853,
      "name": "52130_1_pmech"
    },
    {
      "signal_id": 23854,
      "name": "52130_1_efd"
    },
    {
      "signal_id": 23855,
      "name": "52130_1_vs"
    },
    {
      "signal_id": 23856,
      "name": "52131_1_speed"
    },
    {
      "signal_id": 23857,
      "name": "52131_1_pmech"
    },
    {
      "signal_id": 23858,
      "name": "52131_1_efd"
    },
    {
      "signal_id": 23859,
      "name": "52131_1_vs"
    },
    {
      "signal_id": 23860,
      "name": "52139_1_speed"
    },
    {
      "signal_id": 23861,
      "name": "52139_1_pmech"
    },
    {
      "signal_id": 23862,
      "name": "52139_1_efd"
    },
    {
      "signal_id": 23863,
      "name": "52139_1_vs"
    },
    {
      "signal_id": 23864,
      "name": "52139_2_speed"
    },
    {
      "signal_id": 23865,
      "name": "52139_2_pmech"
    },
    {
      "signal_id": 23866,
      "name": "52139_2_efd"
    },
    {
      "signal_id": 23867,
      "name": "52139_2_vs"
    },
    {
      "signal_id": 23868,
      "name": "52139_3_speed"
    },
    {
      "signal_id": 23869,
      "name": "52139_3_pmech"
    },
    {
      "signal_id": 23870,
      "name": "52139_3_efd"
    },
    {
      "signal_id": 23871,
      "name": "52139_3_vs"
    },
    {
      "signal_id": 23872,
      "name": "52139_4_speed"
    },
    {
      "signal_id": 23873,
      "name": "52139_4_pmech"
    },
    {
      "signal_id": 23874,
      "name": "52139_4_efd"
    },
    {
      "signal_id": 23875,
      "name": "52139_4_vs"
    },
    {
      "signal_id": 23876,
      "name": "52139_5_speed"
    },
    {
      "signal_id": 23877,
      "name": "52139_5_pmech"
    },
    {
      "signal_id": 23878,
      "name": "52139_5_efd"
    },
    {
      "signal_id": 23879,
      "name": "52139_5_vs"
    },
    {
      "signal_id": 23880,
      "name": "52142_1_speed"
    },
    {
      "signal_id": 23881,
      "name": "52142_1_pmech"
    },
    {
      "signal_id": 23882,
      "name": "52142_1_efd"
    },
    {
      "signal_id": 23883,
      "name": "52142_1_vs"
    },
    {
      "signal_id": 23884,
      "name": "52142_2_speed"
    },
    {
      "signal_id": 23885,
      "name": "52142_2_pmech"
    },
    {
      "signal_id": 23886,
      "name": "52142_2_efd"
    },
    {
      "signal_id": 23887,
      "name": "52142_2_vs"
    },
    {
      "signal_id": 23888,
      "name": "52143_1_speed"
    },
    {
      "signal_id": 23889,
      "name": "52143_1_pmech"
    },
    {
      "signal_id": 23890,
      "name": "52143_1_efd"
    },
    {
      "signal_id": 23891,
      "name": "52143_1_vs"
    },
    {
      "signal_id": 23892,
      "name": "52143_2_speed"
    },
    {
      "signal_id": 23893,
      "name": "52143_2_pmech"
    },
    {
      "signal_id": 23894,
      "name": "52143_2_efd"
    },
    {
      "signal_id": 23895,
      "name": "52143_2_vs"
    },
    {
      "signal_id": 23896,
      "name": "52154_1_speed"
    },
    {
      "signal_id": 23897,
      "name": "52154_1_pmech"
    },
    {
      "signal_id": 23898,
      "name": "52154_1_efd"
    },
    {
      "signal_id": 23899,
      "name": "52154_1_vs"
    },
    {
      "signal_id": 23900,
      "name": "52154_2_speed"
    },
    {
      "signal_id": 23901,
      "name": "52154_2_pmech"
    },
    {
      "signal_id": 23902,
      "name": "52154_2_efd"
    },
    {
      "signal_id": 23903,
      "name": "52154_2_vs"
    },
    {
      "signal_id": 23904,
      "name": "52155_1_speed"
    },
    {
      "signal_id": 23905,
      "name": "52155_1_pmech"
    },
    {
      "signal_id": 23906,
      "name": "52155_1_efd"
    },
    {
      "signal_id": 23907,
      "name": "52155_1_vs"
    },
    {
      "signal_id": 23908,
      "name": "52155_2_speed"
    },
    {
      "signal_id": 23909,
      "name": "52155_2_pmech"
    },
    {
      "signal_id": 23910,
      "name": "52155_2_efd"
    },
    {
      "signal_id": 23911,
      "name": "52155_2_vs"
    },
    {
      "signal_id": 23912,
      "name": "52155_3_speed"
    },
    {
      "signal_id": 23913,
      "name": "52155_3_pmech"
    },
    {
      "signal_id": 23914,
      "name": "52155_3_efd"
    },
    {
      "signal_id": 23915,
      "name": "52155_3_vs"
    },
    {
      "signal_id": 23916,
      "name": "54340_1_speed"
    },
    {
      "signal_id": 23917,
      "name": "54340_1_pmech"
    },
    {
      "signal_id": 23918,
      "name": "54340_1_efd"
    },
    {
      "signal_id": 23919,
      "name": "54340_1_vs"
    },
    {
      "signal_id": 23920,
      "name": "54341_1_speed"
    },
    {
      "signal_id": 23921,
      "name": "54341_1_pmech"
    },
    {
      "signal_id": 23922,
      "name": "54341_1_efd"
    },
    {
      "signal_id": 23923,
      "name": "54341_1_vs"
    },
    {
      "signal_id": 23924,
      "name": "54342_1_speed"
    },
    {
      "signal_id": 23925,
      "name": "54342_1_pmech"
    },
    {
      "signal_id": 23926,
      "name": "54342_1_efd"
    },
    {
      "signal_id": 23927,
      "name": "54342_1_vs"
    },
    {
      "signal_id": 23928,
      "name": "54356_1_speed"
    },
    {
      "signal_id": 23929,
      "name": "54356_1_pmech"
    },
    {
      "signal_id": 23930,
      "name": "54356_1_efd"
    },
    {
      "signal_id": 23931,
      "name": "54356_1_vs"
    },
    {
      "signal_id": 23932,
      "name": "54356_2_speed"
    },
    {
      "signal_id": 23933,
      "name": "54356_2_pmech"
    },
    {
      "signal_id": 23934,
      "name": "54356_2_efd"
    },
    {
      "signal_id": 23935,
      "name": "54356_2_vs"
    },
    {
      "signal_id": 23936,
      "name": "54357_1_speed"
    },
    {
      "signal_id": 23937,
      "name": "54357_1_pmech"
    },
    {
      "signal_id": 23938,
      "name": "54357_1_efd"
    },
    {
      "signal_id": 23939,
      "name": "54357_1_vs"
    },
    {
      "signal_id": 23940,
      "name": "54364_1_speed"
    },
    {
      "signal_id": 23941,
      "name": "54364_1_pmech"
    },
    {
      "signal_id": 23942,
      "name": "54364_1_efd"
    },
    {
      "signal_id": 23943,
      "name": "54364_1_vs"
    },
    {
      "signal_id": 23944,
      "name": "54365_1_speed"
    },
    {
      "signal_id": 23945,
      "name": "54365_1_pmech"
    },
    {
      "signal_id": 23946,
      "name": "54365_1_efd"
    },
    {
      "signal_id": 23947,
      "name": "54365_1_vs"
    },
    {
      "signal_id": 23948,
      "name": "54367_1_speed"
    },
    {
      "signal_id": 23949,
      "name": "54367_1_pmech"
    },
    {
      "signal_id": 23950,
      "name": "54367_1_efd"
    },
    {
      "signal_id": 23951,
      "name": "54367_1_vs"
    },
    {
      "signal_id": 23952,
      "name": "54373_1_speed"
    },
    {
      "signal_id": 23953,
      "name": "54373_1_pmech"
    },
    {
      "signal_id": 23954,
      "name": "54373_1_efd"
    },
    {
      "signal_id": 23955,
      "name": "54373_1_vs"
    },
    {
      "signal_id": 23956,
      "name": "54379_1_speed"
    },
    {
      "signal_id": 23957,
      "name": "54379_1_pmech"
    },
    {
      "signal_id": 23958,
      "name": "54379_1_efd"
    },
    {
      "signal_id": 23959,
      "name": "54379_1_vs"
    },
    {
      "signal_id": 23960,
      "name": "54380_1_speed"
    },
    {
      "signal_id": 23961,
      "name": "54380_1_pmech"
    },
    {
      "signal_id": 23962,
      "name": "54380_1_efd"
    },
    {
      "signal_id": 23963,
      "name": "54380_1_vs"
    },
    {
      "signal_id": 23964,
      "name": "54382_1_speed"
    },
    {
      "signal_id": 23965,
      "name": "54382_1_pmech"
    },
    {
      "signal_id": 23966,
      "name": "54382_1_efd"
    },
    {
      "signal_id": 23967,
      "name": "54382_1_vs"
    },
    {
      "signal_id": 23968,
      "name": "54382_2_speed"
    },
    {
      "signal_id": 23969,
      "name": "54382_2_pmech"
    },
    {
      "signal_id": 23970,
      "name": "54382_2_efd"
    },
    {
      "signal_id": 23971,
      "name": "54382_2_vs"
    },
    {
      "signal_id": 23972,
      "name": "54398_2_speed"
    },
    {
      "signal_id": 23973,
      "name": "54398_2_pmech"
    },
    {
      "signal_id": 23974,
      "name": "54398_2_efd"
    },
    {
      "signal_id": 23975,
      "name": "54398_2_vs"
    },
    {
      "signal_id": 23976,
      "name": "54398_3_speed"
    },
    {
      "signal_id": 23977,
      "name": "54398_3_pmech"
    },
    {
      "signal_id": 23978,
      "name": "54398_3_efd"
    },
    {
      "signal_id": 23979,
      "name": "54398_3_vs"
    },
    {
      "signal_id": 23980,
      "name": "54398_4_speed"
    },
    {
      "signal_id": 23981,
      "name": "54398_4_pmech"
    },
    {
      "signal_id": 23982,
      "name": "54398_4_efd"
    },
    {
      "signal_id": 23983,
      "name": "54398_4_vs"
    },
    {
      "signal_id": 23984,
      "name": "54398_5_speed"
    },
    {
      "signal_id": 23985,
      "name": "54398_5_pmech"
    },
    {
      "signal_id": 23986,
      "name": "54398_5_efd"
    },
    {
      "signal_id": 23987,
      "name": "54398_5_vs"
    },
    {
      "signal_id": 23988,
      "name": "54398_6_speed"
    },
    {
      "signal_id": 23989,
      "name": "54398_6_pmech"
    },
    {
      "signal_id": 23990,
      "name": "54398_6_efd"
    },
    {
      "signal_id": 23991,
      "name": "54398_6_vs"
    },
    {
      "signal_id": 23992,
      "name": "54402_1_speed"
    },
    {
      "signal_id": 23993,
      "name": "54402_1_pmech"
    },
    {
      "signal_id": 23994,
      "name": "54402_1_efd"
    },
    {
      "signal_id": 23995,
      "name": "54402_1_vs"
    },
    {
      "signal_id": 23996,
      "name": "54403_1_speed"
    },
    {
      "signal_id": 23997,
      "name": "54403_1_pmech"
    },
    {
      "signal_id": 23998,
      "name": "54403_1_efd"
    },
    {
      "signal_id": 23999,
      "name": "54403_1_vs"
    },
    {
      "signal_id": 24000,
      "name": "54405_1_speed"
    },
    {
      "signal_id": 24001,
      "name": "54405_1_pmech"
    },
    {
      "signal_id": 24002,
      "name": "54405_1_efd"
    },
    {
      "signal_id": 24003,
      "name": "54405_1_vs"
    },
    {
      "signal_id": 24004,
      "name": "54409_1_speed"
    },
    {
      "signal_id": 24005,
      "name": "54409_1_pmech"
    },
    {
      "signal_id": 24006,
      "name": "54409_1_efd"
    },
    {
      "signal_id": 24007,
      "name": "54409_1_vs"
    },
    {
      "signal_id": 24008,
      "name": "54409_2_speed"
    },
    {
      "signal_id": 24009,
      "name": "54409_2_pmech"
    },
    {
      "signal_id": 24010,
      "name": "54409_2_efd"
    },
    {
      "signal_id": 24011,
      "name": "54409_2_vs"
    },
    {
      "signal_id": 24012,
      "name": "54409_3_speed"
    },
    {
      "signal_id": 24013,
      "name": "54409_3_pmech"
    },
    {
      "signal_id": 24014,
      "name": "54409_3_efd"
    },
    {
      "signal_id": 24015,
      "name": "54409_3_vs"
    },
    {
      "signal_id": 24016,
      "name": "54409_4_speed"
    },
    {
      "signal_id": 24017,
      "name": "54409_4_pmech"
    },
    {
      "signal_id": 24018,
      "name": "54409_4_efd"
    },
    {
      "signal_id": 24019,
      "name": "54409_4_vs"
    },
    {
      "signal_id": 24020,
      "name": "54423_1_speed"
    },
    {
      "signal_id": 24021,
      "name": "54423_1_pmech"
    },
    {
      "signal_id": 24022,
      "name": "54423_1_efd"
    },
    {
      "signal_id": 24023,
      "name": "54423_1_vs"
    },
    {
      "signal_id": 24024,
      "name": "54423_2_speed"
    },
    {
      "signal_id": 24025,
      "name": "54423_2_pmech"
    },
    {
      "signal_id": 24026,
      "name": "54423_2_efd"
    },
    {
      "signal_id": 24027,
      "name": "54423_2_vs"
    },
    {
      "signal_id": 24028,
      "name": "54424_1_speed"
    },
    {
      "signal_id": 24029,
      "name": "54424_1_pmech"
    },
    {
      "signal_id": 24030,
      "name": "54424_1_efd"
    },
    {
      "signal_id": 24031,
      "name": "54424_1_vs"
    },
    {
      "signal_id": 24032,
      "name": "54424_2_speed"
    },
    {
      "signal_id": 24033,
      "name": "54424_2_pmech"
    },
    {
      "signal_id": 24034,
      "name": "54424_2_efd"
    },
    {
      "signal_id": 24035,
      "name": "54424_2_vs"
    },
    {
      "signal_id": 24036,
      "name": "54425_1_speed"
    },
    {
      "signal_id": 24037,
      "name": "54425_1_pmech"
    },
    {
      "signal_id": 24038,
      "name": "54425_1_efd"
    },
    {
      "signal_id": 24039,
      "name": "54425_1_vs"
    },
    {
      "signal_id": 24040,
      "name": "54425_2_speed"
    },
    {
      "signal_id": 24041,
      "name": "54425_2_pmech"
    },
    {
      "signal_id": 24042,
      "name": "54425_2_efd"
    },
    {
      "signal_id": 24043,
      "name": "54425_2_vs"
    },
    {
      "signal_id": 24044,
      "name": "54429_1_speed"
    },
    {
      "signal_id": 24045,
      "name": "54429_1_pmech"
    },
    {
      "signal_id": 24046,
      "name": "54429_1_efd"
    },
    {
      "signal_id": 24047,
      "name": "54429_1_vs"
    },
    {
      "signal_id": 24048,
      "name": "54432_1_speed"
    },
    {
      "signal_id": 24049,
      "name": "54432_1_pmech"
    },
    {
      "signal_id": 24050,
      "name": "54432_1_efd"
    },
    {
      "signal_id": 24051,
      "name": "54432_1_vs"
    },
    {
      "signal_id": 24052,
      "name": "54432_2_speed"
    },
    {
      "signal_id": 24053,
      "name": "54432_2_pmech"
    },
    {
      "signal_id": 24054,
      "name": "54432_2_efd"
    },
    {
      "signal_id": 24055,
      "name": "54432_2_vs"
    },
    {
      "signal_id": 24056,
      "name": "54432_3_speed"
    },
    {
      "signal_id": 24057,
      "name": "54432_3_pmech"
    },
    {
      "signal_id": 24058,
      "name": "54432_3_efd"
    },
    {
      "signal_id": 24059,
      "name": "54432_3_vs"
    },
    {
      "signal_id": 24060,
      "name": "54432_4_speed"
    },
    {
      "signal_id": 24061,
      "name": "54432_4_pmech"
    },
    {
      "signal_id": 24062,
      "name": "54432_4_efd"
    },
    {
      "signal_id": 24063,
      "name": "54432_4_vs"
    },
    {
      "signal_id": 24064,
      "name": "54443_1_speed"
    },
    {
      "signal_id": 24065,
      "name": "54443_1_pmech"
    },
    {
      "signal_id": 24066,
      "name": "54443_1_efd"
    },
    {
      "signal_id": 24067,
      "name": "54443_1_vs"
    },
    {
      "signal_id": 24068,
      "name": "54443_2_speed"
    },
    {
      "signal_id": 24069,
      "name": "54443_2_pmech"
    },
    {
      "signal_id": 24070,
      "name": "54443_2_efd"
    },
    {
      "signal_id": 24071,
      "name": "54443_2_vs"
    },
    {
      "signal_id": 24072,
      "name": "54443_3_speed"
    },
    {
      "signal_id": 24073,
      "name": "54443_3_pmech"
    },
    {
      "signal_id": 24074,
      "name": "54443_3_efd"
    },
    {
      "signal_id": 24075,
      "name": "54443_3_vs"
    },
    {
      "signal_id": 24076,
      "name": "54443_4_speed"
    },
    {
      "signal_id": 24077,
      "name": "54443_4_pmech"
    },
    {
      "signal_id": 24078,
      "name": "54443_4_efd"
    },
    {
      "signal_id": 24079,
      "name": "54443_4_vs"
    },
    {
      "signal_id": 24080,
      "name": "54443_5_speed"
    },
    {
      "signal_id": 24081,
      "name": "54443_5_pmech"
    },
    {
      "signal_id": 24082,
      "name": "54443_5_efd"
    },
    {
      "signal_id": 24083,
      "name": "54443_5_vs"
    },
    {
      "signal_id": 24084,
      "name": "54456_1_speed"
    },
    {
      "signal_id": 24085,
      "name": "54456_1_pmech"
    },
    {
      "signal_id": 24086,
      "name": "54456_1_efd"
    },
    {
      "signal_id": 24087,
      "name": "54456_1_vs"
    },
    {
      "signal_id": 24088,
      "name": "54456_2_speed"
    },
    {
      "signal_id": 24089,
      "name": "54456_2_pmech"
    },
    {
      "signal_id": 24090,
      "name": "54456_2_efd"
    },
    {
      "signal_id": 24091,
      "name": "54456_2_vs"
    },
    {
      "signal_id": 24092,
      "name": "54457_1_speed"
    },
    {
      "signal_id": 24093,
      "name": "54457_1_pmech"
    },
    {
      "signal_id": 24094,
      "name": "54457_1_efd"
    },
    {
      "signal_id": 24095,
      "name": "54457_1_vs"
    },
    {
      "signal_id": 24096,
      "name": "54457_2_speed"
    },
    {
      "signal_id": 24097,
      "name": "54457_2_pmech"
    },
    {
      "signal_id": 24098,
      "name": "54457_2_efd"
    },
    {
      "signal_id": 24099,
      "name": "54457_2_vs"
    },
    {
      "signal_id": 24100,
      "name": "54463_1_speed"
    },
    {
      "signal_id": 24101,
      "name": "54463_1_pmech"
    },
    {
      "signal_id": 24102,
      "name": "54463_1_efd"
    },
    {
      "signal_id": 24103,
      "name": "54463_1_vs"
    },
    {
      "signal_id": 24104,
      "name": "54463_2_speed"
    },
    {
      "signal_id": 24105,
      "name": "54463_2_pmech"
    },
    {
      "signal_id": 24106,
      "name": "54463_2_efd"
    },
    {
      "signal_id": 24107,
      "name": "54463_2_vs"
    },
    {
      "signal_id": 24108,
      "name": "54468_1_speed"
    },
    {
      "signal_id": 24109,
      "name": "54468_1_pmech"
    },
    {
      "signal_id": 24110,
      "name": "54468_1_efd"
    },
    {
      "signal_id": 24111,
      "name": "54468_1_vs"
    },
    {
      "signal_id": 24112,
      "name": "54469_1_speed"
    },
    {
      "signal_id": 24113,
      "name": "54469_1_pmech"
    },
    {
      "signal_id": 24114,
      "name": "54469_1_efd"
    },
    {
      "signal_id": 24115,
      "name": "54469_1_vs"
    },
    {
      "signal_id": 24116,
      "name": "54469_2_speed"
    },
    {
      "signal_id": 24117,
      "name": "54469_2_pmech"
    },
    {
      "signal_id": 24118,
      "name": "54469_2_efd"
    },
    {
      "signal_id": 24119,
      "name": "54469_2_vs"
    },
    {
      "signal_id": 24120,
      "name": "54469_3_speed"
    },
    {
      "signal_id": 24121,
      "name": "54469_3_pmech"
    },
    {
      "signal_id": 24122,
      "name": "54469_3_efd"
    },
    {
      "signal_id": 24123,
      "name": "54469_3_vs"
    },
    {
      "signal_id": 24124,
      "name": "54474_1_speed"
    },
    {
      "signal_id": 24125,
      "name": "54474_1_pmech"
    },
    {
      "signal_id": 24126,
      "name": "54474_1_efd"
    },
    {
      "signal_id": 24127,
      "name": "54474_1_vs"
    },
    {
      "signal_id": 24128,
      "name": "54474_2_speed"
    },
    {
      "signal_id": 24129,
      "name": "54474_2_pmech"
    },
    {
      "signal_id": 24130,
      "name": "54474_2_efd"
    },
    {
      "signal_id": 24131,
      "name": "54474_2_vs"
    },
    {
      "signal_id": 24132,
      "name": "54481_1_speed"
    },
    {
      "signal_id": 24133,
      "name": "54481_1_pmech"
    },
    {
      "signal_id": 24134,
      "name": "54481_1_efd"
    },
    {
      "signal_id": 24135,
      "name": "54481_1_vs"
    },
    {
      "signal_id": 24136,
      "name": "54481_2_speed"
    },
    {
      "signal_id": 24137,
      "name": "54481_2_pmech"
    },
    {
      "signal_id": 24138,
      "name": "54481_2_efd"
    },
    {
      "signal_id": 24139,
      "name": "54481_2_vs"
    },
    {
      "signal_id": 24140,
      "name": "54485_1_speed"
    },
    {
      "signal_id": 24141,
      "name": "54485_1_pmech"
    },
    {
      "signal_id": 24142,
      "name": "54485_1_efd"
    },
    {
      "signal_id": 24143,
      "name": "54485_1_vs"
    },
    {
      "signal_id": 24144,
      "name": "54486_1_speed"
    },
    {
      "signal_id": 24145,
      "name": "54486_1_pmech"
    },
    {
      "signal_id": 24146,
      "name": "54486_1_efd"
    },
    {
      "signal_id": 24147,
      "name": "54486_1_vs"
    },
    {
      "signal_id": 24148,
      "name": "54486_2_speed"
    },
    {
      "signal_id": 24149,
      "name": "54486_2_pmech"
    },
    {
      "signal_id": 24150,
      "name": "54486_2_efd"
    },
    {
      "signal_id": 24151,
      "name": "54486_2_vs"
    },
    {
      "signal_id": 24152,
      "name": "54487_1_speed"
    },
    {
      "signal_id": 24153,
      "name": "54487_1_pmech"
    },
    {
      "signal_id": 24154,
      "name": "54487_1_efd"
    },
    {
      "signal_id": 24155,
      "name": "54487_1_vs"
    },
    {
      "signal_id": 24156,
      "name": "54495_2_speed"
    },
    {
      "signal_id": 24157,
      "name": "54495_2_pmech"
    },
    {
      "signal_id": 24158,
      "name": "54495_2_efd"
    },
    {
      "signal_id": 24159,
      "name": "54495_2_vs"
    },
    {
      "signal_id": 24160,
      "name": "54496_1_speed"
    },
    {
      "signal_id": 24161,
      "name": "54496_1_pmech"
    },
    {
      "signal_id": 24162,
      "name": "54496_1_efd"
    },
    {
      "signal_id": 24163,
      "name": "54496_1_vs"
    },
    {
      "signal_id": 24164,
      "name": "54497_1_speed"
    },
    {
      "signal_id": 24165,
      "name": "54497_1_pmech"
    },
    {
      "signal_id": 24166,
      "name": "54497_1_efd"
    },
    {
      "signal_id": 24167,
      "name": "54497_1_vs"
    },
    {
      "signal_id": 24168,
      "name": "54504_1_speed"
    },
    {
      "signal_id": 24169,
      "name": "54504_1_pmech"
    },
    {
      "signal_id": 24170,
      "name": "54504_1_efd"
    },
    {
      "signal_id": 24171,
      "name": "54504_1_vs"
    },
    {
      "signal_id": 24172,
      "name": "54505_1_speed"
    },
    {
      "signal_id": 24173,
      "name": "54505_1_pmech"
    },
    {
      "signal_id": 24174,
      "name": "54505_1_efd"
    },
    {
      "signal_id": 24175,
      "name": "54505_1_vs"
    },
    {
      "signal_id": 24176,
      "name": "54514_1_speed"
    },
    {
      "signal_id": 24177,
      "name": "54514_1_pmech"
    },
    {
      "signal_id": 24178,
      "name": "54514_1_efd"
    },
    {
      "signal_id": 24179,
      "name": "54514_1_vs"
    },
    {
      "signal_id": 24180,
      "name": "54515_1_speed"
    },
    {
      "signal_id": 24181,
      "name": "54515_1_pmech"
    },
    {
      "signal_id": 24182,
      "name": "54515_1_efd"
    },
    {
      "signal_id": 24183,
      "name": "54515_1_vs"
    },
    {
      "signal_id": 24184,
      "name": "54517_1_speed"
    },
    {
      "signal_id": 24185,
      "name": "54517_1_pmech"
    },
    {
      "signal_id": 24186,
      "name": "54517_1_efd"
    },
    {
      "signal_id": 24187,
      "name": "54517_1_vs"
    },
    {
      "signal_id": 24188,
      "name": "54517_2_speed"
    },
    {
      "signal_id": 24189,
      "name": "54517_2_pmech"
    },
    {
      "signal_id": 24190,
      "name": "54517_2_efd"
    },
    {
      "signal_id": 24191,
      "name": "54517_2_vs"
    },
    {
      "signal_id": 24192,
      "name": "54518_1_speed"
    },
    {
      "signal_id": 24193,
      "name": "54518_1_pmech"
    },
    {
      "signal_id": 24194,
      "name": "54518_1_efd"
    },
    {
      "signal_id": 24195,
      "name": "54518_1_vs"
    },
    {
      "signal_id": 24196,
      "name": "54518_2_speed"
    },
    {
      "signal_id": 24197,
      "name": "54518_2_pmech"
    },
    {
      "signal_id": 24198,
      "name": "54518_2_efd"
    },
    {
      "signal_id": 24199,
      "name": "54518_2_vs"
    },
    {
      "signal_id": 24200,
      "name": "54533_1_speed"
    },
    {
      "signal_id": 24201,
      "name": "54533_1_pmech"
    },
    {
      "signal_id": 24202,
      "name": "54533_1_efd"
    },
    {
      "signal_id": 24203,
      "name": "54533_1_vs"
    },
    {
      "signal_id": 24204,
      "name": "54534_1_speed"
    },
    {
      "signal_id": 24205,
      "name": "54534_1_pmech"
    },
    {
      "signal_id": 24206,
      "name": "54534_1_efd"
    },
    {
      "signal_id": 24207,
      "name": "54534_1_vs"
    },
    {
      "signal_id": 24208,
      "name": "54535_1_speed"
    },
    {
      "signal_id": 24209,
      "name": "54535_1_pmech"
    },
    {
      "signal_id": 24210,
      "name": "54535_1_efd"
    },
    {
      "signal_id": 24211,
      "name": "54535_1_vs"
    },
    {
      "signal_id": 24212,
      "name": "54539_1_speed"
    },
    {
      "signal_id": 24213,
      "name": "54539_1_pmech"
    },
    {
      "signal_id": 24214,
      "name": "54539_1_efd"
    },
    {
      "signal_id": 24215,
      "name": "54539_1_vs"
    },
    {
      "signal_id": 24216,
      "name": "54539_2_speed"
    },
    {
      "signal_id": 24217,
      "name": "54539_2_pmech"
    },
    {
      "signal_id": 24218,
      "name": "54539_2_efd"
    },
    {
      "signal_id": 24219,
      "name": "54539_2_vs"
    },
    {
      "signal_id": 24220,
      "name": "54541_1_speed"
    },
    {
      "signal_id": 24221,
      "name": "54541_1_pmech"
    },
    {
      "signal_id": 24222,
      "name": "54541_1_efd"
    },
    {
      "signal_id": 24223,
      "name": "54541_1_vs"
    },
    {
      "signal_id": 24224,
      "name": "54542_1_speed"
    },
    {
      "signal_id": 24225,
      "name": "54542_1_pmech"
    },
    {
      "signal_id": 24226,
      "name": "54542_1_efd"
    },
    {
      "signal_id": 24227,
      "name": "54542_1_vs"
    },
    {
      "signal_id": 24228,
      "name": "54552_1_speed"
    },
    {
      "signal_id": 24229,
      "name": "54552_1_pmech"
    },
    {
      "signal_id": 24230,
      "name": "54552_1_efd"
    },
    {
      "signal_id": 24231,
      "name": "54552_1_vs"
    },
    {
      "signal_id": 24232,
      "name": "54552_2_speed"
    },
    {
      "signal_id": 24233,
      "name": "54552_2_pmech"
    },
    {
      "signal_id": 24234,
      "name": "54552_2_efd"
    },
    {
      "signal_id": 24235,
      "name": "54552_2_vs"
    },
    {
      "signal_id": 24236,
      "name": "54553_1_speed"
    },
    {
      "signal_id": 24237,
      "name": "54553_1_pmech"
    },
    {
      "signal_id": 24238,
      "name": "54553_1_efd"
    },
    {
      "signal_id": 24239,
      "name": "54553_1_vs"
    },
    {
      "signal_id": 24240,
      "name": "54559_1_speed"
    },
    {
      "signal_id": 24241,
      "name": "54559_1_pmech"
    },
    {
      "signal_id": 24242,
      "name": "54559_1_efd"
    },
    {
      "signal_id": 24243,
      "name": "54559_1_vs"
    },
    {
      "signal_id": 24244,
      "name": "54559_2_speed"
    },
    {
      "signal_id": 24245,
      "name": "54559_2_pmech"
    },
    {
      "signal_id": 24246,
      "name": "54559_2_efd"
    },
    {
      "signal_id": 24247,
      "name": "54559_2_vs"
    },
    {
      "signal_id": 24248,
      "name": "54562_1_speed"
    },
    {
      "signal_id": 24249,
      "name": "54562_1_pmech"
    },
    {
      "signal_id": 24250,
      "name": "54562_1_efd"
    },
    {
      "signal_id": 24251,
      "name": "54562_1_vs"
    },
    {
      "signal_id": 24252,
      "name": "54563_1_speed"
    },
    {
      "signal_id": 24253,
      "name": "54563_1_pmech"
    },
    {
      "signal_id": 24254,
      "name": "54563_1_efd"
    },
    {
      "signal_id": 24255,
      "name": "54563_1_vs"
    },
    {
      "signal_id": 24256,
      "name": "54563_2_speed"
    },
    {
      "signal_id": 24257,
      "name": "54563_2_pmech"
    },
    {
      "signal_id": 24258,
      "name": "54563_2_efd"
    },
    {
      "signal_id": 24259,
      "name": "54563_2_vs"
    },
    {
      "signal_id": 24260,
      "name": "54570_1_speed"
    },
    {
      "signal_id": 24261,
      "name": "54570_1_pmech"
    },
    {
      "signal_id": 24262,
      "name": "54570_1_efd"
    },
    {
      "signal_id": 24263,
      "name": "54570_1_vs"
    },
    {
      "signal_id": 24264,
      "name": "54571_1_speed"
    },
    {
      "signal_id": 24265,
      "name": "54571_1_pmech"
    },
    {
      "signal_id": 24266,
      "name": "54571_1_efd"
    },
    {
      "signal_id": 24267,
      "name": "54571_1_vs"
    },
    {
      "signal_id": 24268,
      "name": "54571_2_speed"
    },
    {
      "signal_id": 24269,
      "name": "54571_2_pmech"
    },
    {
      "signal_id": 24270,
      "name": "54571_2_efd"
    },
    {
      "signal_id": 24271,
      "name": "54571_2_vs"
    },
    {
      "signal_id": 24272,
      "name": "54582_1_speed"
    },
    {
      "signal_id": 24273,
      "name": "54582_1_pmech"
    },
    {
      "signal_id": 24274,
      "name": "54582_1_efd"
    },
    {
      "signal_id": 24275,
      "name": "54582_1_vs"
    },
    {
      "signal_id": 24276,
      "name": "54582_2_speed"
    },
    {
      "signal_id": 24277,
      "name": "54582_2_pmech"
    },
    {
      "signal_id": 24278,
      "name": "54582_2_efd"
    },
    {
      "signal_id": 24279,
      "name": "54582_2_vs"
    },
    {
      "signal_id": 24280,
      "name": "54582_3_speed"
    },
    {
      "signal_id": 24281,
      "name": "54582_3_pmech"
    },
    {
      "signal_id": 24282,
      "name": "54582_3_efd"
    },
    {
      "signal_id": 24283,
      "name": "54582_3_vs"
    },
    {
      "signal_id": 24284,
      "name": "54582_4_speed"
    },
    {
      "signal_id": 24285,
      "name": "54582_4_pmech"
    },
    {
      "signal_id": 24286,
      "name": "54582_4_efd"
    },
    {
      "signal_id": 24287,
      "name": "54582_4_vs"
    },
    {
      "signal_id": 24288,
      "name": "54590_1_speed"
    },
    {
      "signal_id": 24289,
      "name": "54590_1_pmech"
    },
    {
      "signal_id": 24290,
      "name": "54590_1_efd"
    },
    {
      "signal_id": 24291,
      "name": "54590_1_vs"
    },
    {
      "signal_id": 24292,
      "name": "54593_1_speed"
    },
    {
      "signal_id": 24293,
      "name": "54593_1_pmech"
    },
    {
      "signal_id": 24294,
      "name": "54593_1_efd"
    },
    {
      "signal_id": 24295,
      "name": "54593_1_vs"
    },
    {
      "signal_id": 24296,
      "name": "54597_1_speed"
    },
    {
      "signal_id": 24297,
      "name": "54597_1_pmech"
    },
    {
      "signal_id": 24298,
      "name": "54597_1_efd"
    },
    {
      "signal_id": 24299,
      "name": "54597_1_vs"
    },
    {
      "signal_id": 24300,
      "name": "54597_2_speed"
    },
    {
      "signal_id": 24301,
      "name": "54597_2_pmech"
    },
    {
      "signal_id": 24302,
      "name": "54597_2_efd"
    },
    {
      "signal_id": 24303,
      "name": "54597_2_vs"
    },
    {
      "signal_id": 24304,
      "name": "54598_1_speed"
    },
    {
      "signal_id": 24305,
      "name": "54598_1_pmech"
    },
    {
      "signal_id": 24306,
      "name": "54598_1_efd"
    },
    {
      "signal_id": 24307,
      "name": "54598_1_vs"
    },
    {
      "signal_id": 24308,
      "name": "54608_1_speed"
    },
    {
      "signal_id": 24309,
      "name": "54608_1_pmech"
    },
    {
      "signal_id": 24310,
      "name": "54608_1_efd"
    },
    {
      "signal_id": 24311,
      "name": "54608_1_vs"
    },
    {
      "signal_id": 24312,
      "name": "54612_1_speed"
    },
    {
      "signal_id": 24313,
      "name": "54612_1_pmech"
    },
    {
      "signal_id": 24314,
      "name": "54612_1_efd"
    },
    {
      "signal_id": 24315,
      "name": "54612_1_vs"
    },
    {
      "signal_id": 24316,
      "name": "54612_2_speed"
    },
    {
      "signal_id": 24317,
      "name": "54612_2_pmech"
    },
    {
      "signal_id": 24318,
      "name": "54612_2_efd"
    },
    {
      "signal_id": 24319,
      "name": "54612_2_vs"
    },
    {
      "signal_id": 24320,
      "name": "54613_1_speed"
    },
    {
      "signal_id": 24321,
      "name": "54613_1_pmech"
    },
    {
      "signal_id": 24322,
      "name": "54613_1_efd"
    },
    {
      "signal_id": 24323,
      "name": "54613_1_vs"
    },
    {
      "signal_id": 24324,
      "name": "54613_2_speed"
    },
    {
      "signal_id": 24325,
      "name": "54613_2_pmech"
    },
    {
      "signal_id": 24326,
      "name": "54613_2_efd"
    },
    {
      "signal_id": 24327,
      "name": "54613_2_vs"
    },
    {
      "signal_id": 24328,
      "name": "54614_1_speed"
    },
    {
      "signal_id": 24329,
      "name": "54614_1_pmech"
    },
    {
      "signal_id": 24330,
      "name": "54614_1_efd"
    },
    {
      "signal_id": 24331,
      "name": "54614_1_vs"
    },
    {
      "signal_id": 24332,
      "name": "54620_1_speed"
    },
    {
      "signal_id": 24333,
      "name": "54620_1_pmech"
    },
    {
      "signal_id": 24334,
      "name": "54620_1_efd"
    },
    {
      "signal_id": 24335,
      "name": "54620_1_vs"
    },
    {
      "signal_id": 24336,
      "name": "54624_1_speed"
    },
    {
      "signal_id": 24337,
      "name": "54624_1_pmech"
    },
    {
      "signal_id": 24338,
      "name": "54624_1_efd"
    },
    {
      "signal_id": 24339,
      "name": "54624_1_vs"
    },
    {
      "signal_id": 24340,
      "name": "54625_1_speed"
    },
    {
      "signal_id": 24341,
      "name": "54625_1_pmech"
    },
    {
      "signal_id": 24342,
      "name": "54625_1_efd"
    },
    {
      "signal_id": 24343,
      "name": "54625_1_vs"
    },
    {
      "signal_id": 24344,
      "name": "54625_2_speed"
    },
    {
      "signal_id": 24345,
      "name": "54625_2_pmech"
    },
    {
      "signal_id": 24346,
      "name": "54625_2_efd"
    },
    {
      "signal_id": 24347,
      "name": "54625_2_vs"
    },
    {
      "signal_id": 24348,
      "name": "54633_1_speed"
    },
    {
      "signal_id": 24349,
      "name": "54633_1_pmech"
    },
    {
      "signal_id": 24350,
      "name": "54633_1_efd"
    },
    {
      "signal_id": 24351,
      "name": "54633_1_vs"
    },
    {
      "signal_id": 24352,
      "name": "54641_1_speed"
    },
    {
      "signal_id": 24353,
      "name": "54641_1_pmech"
    },
    {
      "signal_id": 24354,
      "name": "54641_1_efd"
    },
    {
      "signal_id": 24355,
      "name": "54641_1_vs"
    },
    {
      "signal_id": 24356,
      "name": "54642_1_speed"
    },
    {
      "signal_id": 24357,
      "name": "54642_1_pmech"
    },
    {
      "signal_id": 24358,
      "name": "54642_1_efd"
    },
    {
      "signal_id": 24359,
      "name": "54642_1_vs"
    },
    {
      "signal_id": 24360,
      "name": "54648_1_speed"
    },
    {
      "signal_id": 24361,
      "name": "54648_1_pmech"
    },
    {
      "signal_id": 24362,
      "name": "54648_1_efd"
    },
    {
      "signal_id": 24363,
      "name": "54648_1_vs"
    },
    {
      "signal_id": 24364,
      "name": "54649_1_speed"
    },
    {
      "signal_id": 24365,
      "name": "54649_1_pmech"
    },
    {
      "signal_id": 24366,
      "name": "54649_1_efd"
    },
    {
      "signal_id": 24367,
      "name": "54649_1_vs"
    },
    {
      "signal_id": 24368,
      "name": "54657_1_speed"
    },
    {
      "signal_id": 24369,
      "name": "54657_1_pmech"
    },
    {
      "signal_id": 24370,
      "name": "54657_1_efd"
    },
    {
      "signal_id": 24371,
      "name": "54657_1_vs"
    },
    {
      "signal_id": 24372,
      "name": "54658_1_speed"
    },
    {
      "signal_id": 24373,
      "name": "54658_1_pmech"
    },
    {
      "signal_id": 24374,
      "name": "54658_1_efd"
    },
    {
      "signal_id": 24375,
      "name": "54658_1_vs"
    },
    {
      "signal_id": 24376,
      "name": "54658_2_speed"
    },
    {
      "signal_id": 24377,
      "name": "54658_2_pmech"
    },
    {
      "signal_id": 24378,
      "name": "54658_2_efd"
    },
    {
      "signal_id": 24379,
      "name": "54658_2_vs"
    },
    {
      "signal_id": 24380,
      "name": "54658_3_speed"
    },
    {
      "signal_id": 24381,
      "name": "54658_3_pmech"
    },
    {
      "signal_id": 24382,
      "name": "54658_3_efd"
    },
    {
      "signal_id": 24383,
      "name": "54658_3_vs"
    },
    {
      "signal_id": 24384,
      "name": "54658_4_speed"
    },
    {
      "signal_id": 24385,
      "name": "54658_4_pmech"
    },
    {
      "signal_id": 24386,
      "name": "54658_4_efd"
    },
    {
      "signal_id": 24387,
      "name": "54658_4_vs"
    },
    {
      "signal_id": 24388,
      "name": "54658_5_speed"
    },
    {
      "signal_id": 24389,
      "name": "54658_5_pmech"
    },
    {
      "signal_id": 24390,
      "name": "54658_5_efd"
    },
    {
      "signal_id": 24391,
      "name": "54658_5_vs"
    },
    {
      "signal_id": 24392,
      "name": "54678_1_speed"
    },
    {
      "signal_id": 24393,
      "name": "54678_1_pmech"
    },
    {
      "signal_id": 24394,
      "name": "54678_1_efd"
    },
    {
      "signal_id": 24395,
      "name": "54678_1_vs"
    },
    {
      "signal_id": 24396,
      "name": "54679_1_speed"
    },
    {
      "signal_id": 24397,
      "name": "54679_1_pmech"
    },
    {
      "signal_id": 24398,
      "name": "54679_1_efd"
    },
    {
      "signal_id": 24399,
      "name": "54679_1_vs"
    },
    {
      "signal_id": 24400,
      "name": "54680_1_speed"
    },
    {
      "signal_id": 24401,
      "name": "54680_1_pmech"
    },
    {
      "signal_id": 24402,
      "name": "54680_1_efd"
    },
    {
      "signal_id": 24403,
      "name": "54680_1_vs"
    },
    {
      "signal_id": 24404,
      "name": "54703_4_speed"
    },
    {
      "signal_id": 24405,
      "name": "54703_4_pmech"
    },
    {
      "signal_id": 24406,
      "name": "54703_4_efd"
    },
    {
      "signal_id": 24407,
      "name": "54703_4_vs"
    },
    {
      "signal_id": 24408,
      "name": "54712_1_speed"
    },
    {
      "signal_id": 24409,
      "name": "54712_1_pmech"
    },
    {
      "signal_id": 24410,
      "name": "54712_1_efd"
    },
    {
      "signal_id": 24411,
      "name": "54712_1_vs"
    },
    {
      "signal_id": 24412,
      "name": "54712_2_speed"
    },
    {
      "signal_id": 24413,
      "name": "54712_2_pmech"
    },
    {
      "signal_id": 24414,
      "name": "54712_2_efd"
    },
    {
      "signal_id": 24415,
      "name": "54712_2_vs"
    },
    {
      "signal_id": 24416,
      "name": "54721_1_speed"
    },
    {
      "signal_id": 24417,
      "name": "54721_1_pmech"
    },
    {
      "signal_id": 24418,
      "name": "54721_1_efd"
    },
    {
      "signal_id": 24419,
      "name": "54721_1_vs"
    },
    {
      "signal_id": 24420,
      "name": "54722_1_speed"
    },
    {
      "signal_id": 24421,
      "name": "54722_1_pmech"
    },
    {
      "signal_id": 24422,
      "name": "54722_1_efd"
    },
    {
      "signal_id": 24423,
      "name": "54722_1_vs"
    },
    {
      "signal_id": 24424,
      "name": "54724_1_speed"
    },
    {
      "signal_id": 24425,
      "name": "54724_1_pmech"
    },
    {
      "signal_id": 24426,
      "name": "54724_1_efd"
    },
    {
      "signal_id": 24427,
      "name": "54724_1_vs"
    },
    {
      "signal_id": 24428,
      "name": "54727_1_speed"
    },
    {
      "signal_id": 24429,
      "name": "54727_1_pmech"
    },
    {
      "signal_id": 24430,
      "name": "54727_1_efd"
    },
    {
      "signal_id": 24431,
      "name": "54727_1_vs"
    },
    {
      "signal_id": 24432,
      "name": "54728_1_speed"
    },
    {
      "signal_id": 24433,
      "name": "54728_1_pmech"
    },
    {
      "signal_id": 24434,
      "name": "54728_1_efd"
    },
    {
      "signal_id": 24435,
      "name": "54728_1_vs"
    },
    {
      "signal_id": 24436,
      "name": "54728_2_speed"
    },
    {
      "signal_id": 24437,
      "name": "54728_2_pmech"
    },
    {
      "signal_id": 24438,
      "name": "54728_2_efd"
    },
    {
      "signal_id": 24439,
      "name": "54728_2_vs"
    },
    {
      "signal_id": 24440,
      "name": "54733_1_speed"
    },
    {
      "signal_id": 24441,
      "name": "54733_1_pmech"
    },
    {
      "signal_id": 24442,
      "name": "54733_1_efd"
    },
    {
      "signal_id": 24443,
      "name": "54733_1_vs"
    },
    {
      "signal_id": 24444,
      "name": "54733_2_speed"
    },
    {
      "signal_id": 24445,
      "name": "54733_2_pmech"
    },
    {
      "signal_id": 24446,
      "name": "54733_2_efd"
    },
    {
      "signal_id": 24447,
      "name": "54733_2_vs"
    },
    {
      "signal_id": 24448,
      "name": "54733_3_speed"
    },
    {
      "signal_id": 24449,
      "name": "54733_3_pmech"
    },
    {
      "signal_id": 24450,
      "name": "54733_3_efd"
    },
    {
      "signal_id": 24451,
      "name": "54733_3_vs"
    },
    {
      "signal_id": 24452,
      "name": "54733_4_speed"
    },
    {
      "signal_id": 24453,
      "name": "54733_4_pmech"
    },
    {
      "signal_id": 24454,
      "name": "54733_4_efd"
    },
    {
      "signal_id": 24455,
      "name": "54733_4_vs"
    },
    {
      "signal_id": 24456,
      "name": "54733_5_speed"
    },
    {
      "signal_id": 24457,
      "name": "54733_5_pmech"
    },
    {
      "signal_id": 24458,
      "name": "54733_5_efd"
    },
    {
      "signal_id": 24459,
      "name": "54733_5_vs"
    },
    {
      "signal_id": 24460,
      "name": "54733_6_speed"
    },
    {
      "signal_id": 24461,
      "name": "54733_6_pmech"
    },
    {
      "signal_id": 24462,
      "name": "54733_6_efd"
    },
    {
      "signal_id": 24463,
      "name": "54733_6_vs"
    },
    {
      "signal_id": 24464,
      "name": "54739_1_speed"
    },
    {
      "signal_id": 24465,
      "name": "54739_1_pmech"
    },
    {
      "signal_id": 24466,
      "name": "54739_1_efd"
    },
    {
      "signal_id": 24467,
      "name": "54739_1_vs"
    },
    {
      "signal_id": 24468,
      "name": "54742_1_speed"
    },
    {
      "signal_id": 24469,
      "name": "54742_1_pmech"
    },
    {
      "signal_id": 24470,
      "name": "54742_1_efd"
    },
    {
      "signal_id": 24471,
      "name": "54742_1_vs"
    },
    {
      "signal_id": 24472,
      "name": "54742_2_speed"
    },
    {
      "signal_id": 24473,
      "name": "54742_2_pmech"
    },
    {
      "signal_id": 24474,
      "name": "54742_2_efd"
    },
    {
      "signal_id": 24475,
      "name": "54742_2_vs"
    },
    {
      "signal_id": 24476,
      "name": "54749_1_speed"
    },
    {
      "signal_id": 24477,
      "name": "54749_1_pmech"
    },
    {
      "signal_id": 24478,
      "name": "54749_1_efd"
    },
    {
      "signal_id": 24479,
      "name": "54749_1_vs"
    },
    {
      "signal_id": 24480,
      "name": "54750_1_speed"
    },
    {
      "signal_id": 24481,
      "name": "54750_1_pmech"
    },
    {
      "signal_id": 24482,
      "name": "54750_1_efd"
    },
    {
      "signal_id": 24483,
      "name": "54750_1_vs"
    },
    {
      "signal_id": 24484,
      "name": "54752_1_speed"
    },
    {
      "signal_id": 24485,
      "name": "54752_1_pmech"
    },
    {
      "signal_id": 24486,
      "name": "54752_1_efd"
    },
    {
      "signal_id": 24487,
      "name": "54752_1_vs"
    },
    {
      "signal_id": 24488,
      "name": "54753_1_speed"
    },
    {
      "signal_id": 24489,
      "name": "54753_1_pmech"
    },
    {
      "signal_id": 24490,
      "name": "54753_1_efd"
    },
    {
      "signal_id": 24491,
      "name": "54753_1_vs"
    },
    {
      "signal_id": 24492,
      "name": "54755_1_speed"
    },
    {
      "signal_id": 24493,
      "name": "54755_1_pmech"
    },
    {
      "signal_id": 24494,
      "name": "54755_1_efd"
    },
    {
      "signal_id": 24495,
      "name": "54755_1_vs"
    },
    {
      "signal_id": 24496,
      "name": "54755_2_speed"
    },
    {
      "signal_id": 24497,
      "name": "54755_2_pmech"
    },
    {
      "signal_id": 24498,
      "name": "54755_2_efd"
    },
    {
      "signal_id": 24499,
      "name": "54755_2_vs"
    },
    {
      "signal_id": 24500,
      "name": "54758_1_speed"
    },
    {
      "signal_id": 24501,
      "name": "54758_1_pmech"
    },
    {
      "signal_id": 24502,
      "name": "54758_1_efd"
    },
    {
      "signal_id": 24503,
      "name": "54758_1_vs"
    },
    {
      "signal_id": 24504,
      "name": "54758_2_speed"
    },
    {
      "signal_id": 24505,
      "name": "54758_2_pmech"
    },
    {
      "signal_id": 24506,
      "name": "54758_2_efd"
    },
    {
      "signal_id": 24507,
      "name": "54758_2_vs"
    },
    {
      "signal_id": 24508,
      "name": "54758_3_speed"
    },
    {
      "signal_id": 24509,
      "name": "54758_3_pmech"
    },
    {
      "signal_id": 24510,
      "name": "54758_3_efd"
    },
    {
      "signal_id": 24511,
      "name": "54758_3_vs"
    },
    {
      "signal_id": 24512,
      "name": "54758_4_speed"
    },
    {
      "signal_id": 24513,
      "name": "54758_4_pmech"
    },
    {
      "signal_id": 24514,
      "name": "54758_4_efd"
    },
    {
      "signal_id": 24515,
      "name": "54758_4_vs"
    },
    {
      "signal_id": 24516,
      "name": "54758_5_speed"
    },
    {
      "signal_id": 24517,
      "name": "54758_5_pmech"
    },
    {
      "signal_id": 24518,
      "name": "54758_5_efd"
    },
    {
      "signal_id": 24519,
      "name": "54758_5_vs"
    },
    {
      "signal_id": 24520,
      "name": "54758_6_speed"
    },
    {
      "signal_id": 24521,
      "name": "54758_6_pmech"
    },
    {
      "signal_id": 24522,
      "name": "54758_6_efd"
    },
    {
      "signal_id": 24523,
      "name": "54758_6_vs"
    },
    {
      "signal_id": 24524,
      "name": "54761_1_speed"
    },
    {
      "signal_id": 24525,
      "name": "54761_1_pmech"
    },
    {
      "signal_id": 24526,
      "name": "54761_1_efd"
    },
    {
      "signal_id": 24527,
      "name": "54761_1_vs"
    },
    {
      "signal_id": 24528,
      "name": "54765_1_speed"
    },
    {
      "signal_id": 24529,
      "name": "54765_1_pmech"
    },
    {
      "signal_id": 24530,
      "name": "54765_1_efd"
    },
    {
      "signal_id": 24531,
      "name": "54765_1_vs"
    },
    {
      "signal_id": 24532,
      "name": "54765_2_speed"
    },
    {
      "signal_id": 24533,
      "name": "54765_2_pmech"
    },
    {
      "signal_id": 24534,
      "name": "54765_2_efd"
    },
    {
      "signal_id": 24535,
      "name": "54765_2_vs"
    },
    {
      "signal_id": 24536,
      "name": "54766_1_speed"
    },
    {
      "signal_id": 24537,
      "name": "54766_1_pmech"
    },
    {
      "signal_id": 24538,
      "name": "54766_1_efd"
    },
    {
      "signal_id": 24539,
      "name": "54766_1_vs"
    },
    {
      "signal_id": 24540,
      "name": "54775_1_speed"
    },
    {
      "signal_id": 24541,
      "name": "54775_1_pmech"
    },
    {
      "signal_id": 24542,
      "name": "54775_1_efd"
    },
    {
      "signal_id": 24543,
      "name": "54775_1_vs"
    },
    {
      "signal_id": 24544,
      "name": "54775_2_speed"
    },
    {
      "signal_id": 24545,
      "name": "54775_2_pmech"
    },
    {
      "signal_id": 24546,
      "name": "54775_2_efd"
    },
    {
      "signal_id": 24547,
      "name": "54775_2_vs"
    },
    {
      "signal_id": 24548,
      "name": "54789_1_speed"
    },
    {
      "signal_id": 24549,
      "name": "54789_1_pmech"
    },
    {
      "signal_id": 24550,
      "name": "54789_1_efd"
    },
    {
      "signal_id": 24551,
      "name": "54789_1_vs"
    },
    {
      "signal_id": 24552,
      "name": "54790_1_speed"
    },
    {
      "signal_id": 24553,
      "name": "54790_1_pmech"
    },
    {
      "signal_id": 24554,
      "name": "54790_1_efd"
    },
    {
      "signal_id": 24555,
      "name": "54790_1_vs"
    },
    {
      "signal_id": 24556,
      "name": "54791_1_speed"
    },
    {
      "signal_id": 24557,
      "name": "54791_1_pmech"
    },
    {
      "signal_id": 24558,
      "name": "54791_1_efd"
    },
    {
      "signal_id": 24559,
      "name": "54791_1_vs"
    },
    {
      "signal_id": 24560,
      "name": "54795_1_speed"
    },
    {
      "signal_id": 24561,
      "name": "54795_1_pmech"
    },
    {
      "signal_id": 24562,
      "name": "54795_1_efd"
    },
    {
      "signal_id": 24563,
      "name": "54795_1_vs"
    },
    {
      "signal_id": 24564,
      "name": "54796_1_speed"
    },
    {
      "signal_id": 24565,
      "name": "54796_1_pmech"
    },
    {
      "signal_id": 24566,
      "name": "54796_1_efd"
    },
    {
      "signal_id": 24567,
      "name": "54796_1_vs"
    },
    {
      "signal_id": 24568,
      "name": "54798_1_speed"
    },
    {
      "signal_id": 24569,
      "name": "54798_1_pmech"
    },
    {
      "signal_id": 24570,
      "name": "54798_1_efd"
    },
    {
      "signal_id": 24571,
      "name": "54798_1_vs"
    },
    {
      "signal_id": 24572,
      "name": "54801_1_speed"
    },
    {
      "signal_id": 24573,
      "name": "54801_1_pmech"
    },
    {
      "signal_id": 24574,
      "name": "54801_1_efd"
    },
    {
      "signal_id": 24575,
      "name": "54801_1_vs"
    },
    {
      "signal_id": 24576,
      "name": "54802_1_speed"
    },
    {
      "signal_id": 24577,
      "name": "54802_1_pmech"
    },
    {
      "signal_id": 24578,
      "name": "54802_1_efd"
    },
    {
      "signal_id": 24579,
      "name": "54802_1_vs"
    },
    {
      "signal_id": 24580,
      "name": "54802_2_speed"
    },
    {
      "signal_id": 24581,
      "name": "54802_2_pmech"
    },
    {
      "signal_id": 24582,
      "name": "54802_2_efd"
    },
    {
      "signal_id": 24583,
      "name": "54802_2_vs"
    },
    {
      "signal_id": 24584,
      "name": "54802_3_speed"
    },
    {
      "signal_id": 24585,
      "name": "54802_3_pmech"
    },
    {
      "signal_id": 24586,
      "name": "54802_3_efd"
    },
    {
      "signal_id": 24587,
      "name": "54802_3_vs"
    },
    {
      "signal_id": 24588,
      "name": "54810_1_speed"
    },
    {
      "signal_id": 24589,
      "name": "54810_1_pmech"
    },
    {
      "signal_id": 24590,
      "name": "54810_1_efd"
    },
    {
      "signal_id": 24591,
      "name": "54810_1_vs"
    },
    {
      "signal_id": 24592,
      "name": "54817_1_speed"
    },
    {
      "signal_id": 24593,
      "name": "54817_1_pmech"
    },
    {
      "signal_id": 24594,
      "name": "54817_1_efd"
    },
    {
      "signal_id": 24595,
      "name": "54817_1_vs"
    },
    {
      "signal_id": 24596,
      "name": "54817_2_speed"
    },
    {
      "signal_id": 24597,
      "name": "54817_2_pmech"
    },
    {
      "signal_id": 24598,
      "name": "54817_2_efd"
    },
    {
      "signal_id": 24599,
      "name": "54817_2_vs"
    },
    {
      "signal_id": 24600,
      "name": "54823_1_speed"
    },
    {
      "signal_id": 24601,
      "name": "54823_1_pmech"
    },
    {
      "signal_id": 24602,
      "name": "54823_1_efd"
    },
    {
      "signal_id": 24603,
      "name": "54823_1_vs"
    },
    {
      "signal_id": 24604,
      "name": "54823_2_speed"
    },
    {
      "signal_id": 24605,
      "name": "54823_2_pmech"
    },
    {
      "signal_id": 24606,
      "name": "54823_2_efd"
    },
    {
      "signal_id": 24607,
      "name": "54823_2_vs"
    },
    {
      "signal_id": 24608,
      "name": "54824_1_speed"
    },
    {
      "signal_id": 24609,
      "name": "54824_1_pmech"
    },
    {
      "signal_id": 24610,
      "name": "54824_1_efd"
    },
    {
      "signal_id": 24611,
      "name": "54824_1_vs"
    },
    {
      "signal_id": 24612,
      "name": "54825_1_speed"
    },
    {
      "signal_id": 24613,
      "name": "54825_1_pmech"
    },
    {
      "signal_id": 24614,
      "name": "54825_1_efd"
    },
    {
      "signal_id": 24615,
      "name": "54825_1_vs"
    },
    {
      "signal_id": 24616,
      "name": "54837_1_speed"
    },
    {
      "signal_id": 24617,
      "name": "54837_1_pmech"
    },
    {
      "signal_id": 24618,
      "name": "54837_1_efd"
    },
    {
      "signal_id": 24619,
      "name": "54837_1_vs"
    },
    {
      "signal_id": 24620,
      "name": "54838_1_speed"
    },
    {
      "signal_id": 24621,
      "name": "54838_1_pmech"
    },
    {
      "signal_id": 24622,
      "name": "54838_1_efd"
    },
    {
      "signal_id": 24623,
      "name": "54838_1_vs"
    },
    {
      "signal_id": 24624,
      "name": "54839_1_speed"
    },
    {
      "signal_id": 24625,
      "name": "54839_1_pmech"
    },
    {
      "signal_id": 24626,
      "name": "54839_1_efd"
    },
    {
      "signal_id": 24627,
      "name": "54839_1_vs"
    },
    {
      "signal_id": 24628,
      "name": "54840_1_speed"
    },
    {
      "signal_id": 24629,
      "name": "54840_1_pmech"
    },
    {
      "signal_id": 24630,
      "name": "54840_1_efd"
    },
    {
      "signal_id": 24631,
      "name": "54840_1_vs"
    },
    {
      "signal_id": 24632,
      "name": "54854_1_speed"
    },
    {
      "signal_id": 24633,
      "name": "54854_1_pmech"
    },
    {
      "signal_id": 24634,
      "name": "54854_1_efd"
    },
    {
      "signal_id": 24635,
      "name": "54854_1_vs"
    },
    {
      "signal_id": 24636,
      "name": "54855_1_speed"
    },
    {
      "signal_id": 24637,
      "name": "54855_1_pmech"
    },
    {
      "signal_id": 24638,
      "name": "54855_1_efd"
    },
    {
      "signal_id": 24639,
      "name": "54855_1_vs"
    },
    {
      "signal_id": 24640,
      "name": "54856_1_speed"
    },
    {
      "signal_id": 24641,
      "name": "54856_1_pmech"
    },
    {
      "signal_id": 24642,
      "name": "54856_1_efd"
    },
    {
      "signal_id": 24643,
      "name": "54856_1_vs"
    },
    {
      "signal_id": 24644,
      "name": "54869_1_speed"
    },
    {
      "signal_id": 24645,
      "name": "54869_1_pmech"
    },
    {
      "signal_id": 24646,
      "name": "54869_1_efd"
    },
    {
      "signal_id": 24647,
      "name": "54869_1_vs"
    },
    {
      "signal_id": 24648,
      "name": "54873_1_speed"
    },
    {
      "signal_id": 24649,
      "name": "54873_1_pmech"
    },
    {
      "signal_id": 24650,
      "name": "54873_1_efd"
    },
    {
      "signal_id": 24651,
      "name": "54873_1_vs"
    },
    {
      "signal_id": 24652,
      "name": "54873_2_speed"
    },
    {
      "signal_id": 24653,
      "name": "54873_2_pmech"
    },
    {
      "signal_id": 24654,
      "name": "54873_2_efd"
    },
    {
      "signal_id": 24655,
      "name": "54873_2_vs"
    },
    {
      "signal_id": 24656,
      "name": "54874_1_speed"
    },
    {
      "signal_id": 24657,
      "name": "54874_1_pmech"
    },
    {
      "signal_id": 24658,
      "name": "54874_1_efd"
    },
    {
      "signal_id": 24659,
      "name": "54874_1_vs"
    },
    {
      "signal_id": 24660,
      "name": "54884_1_speed"
    },
    {
      "signal_id": 24661,
      "name": "54884_1_pmech"
    },
    {
      "signal_id": 24662,
      "name": "54884_1_efd"
    },
    {
      "signal_id": 24663,
      "name": "54884_1_vs"
    },
    {
      "signal_id": 24664,
      "name": "54885_1_speed"
    },
    {
      "signal_id": 24665,
      "name": "54885_1_pmech"
    },
    {
      "signal_id": 24666,
      "name": "54885_1_efd"
    },
    {
      "signal_id": 24667,
      "name": "54885_1_vs"
    },
    {
      "signal_id": 24668,
      "name": "54886_1_speed"
    },
    {
      "signal_id": 24669,
      "name": "54886_1_pmech"
    },
    {
      "signal_id": 24670,
      "name": "54886_1_efd"
    },
    {
      "signal_id": 24671,
      "name": "54886_1_vs"
    },
    {
      "signal_id": 24672,
      "name": "54886_2_speed"
    },
    {
      "signal_id": 24673,
      "name": "54886_2_pmech"
    },
    {
      "signal_id": 24674,
      "name": "54886_2_efd"
    },
    {
      "signal_id": 24675,
      "name": "54886_2_vs"
    },
    {
      "signal_id": 24676,
      "name": "54886_3_speed"
    },
    {
      "signal_id": 24677,
      "name": "54886_3_pmech"
    },
    {
      "signal_id": 24678,
      "name": "54886_3_efd"
    },
    {
      "signal_id": 24679,
      "name": "54886_3_vs"
    },
    {
      "signal_id": 24680,
      "name": "54886_4_speed"
    },
    {
      "signal_id": 24681,
      "name": "54886_4_pmech"
    },
    {
      "signal_id": 24682,
      "name": "54886_4_efd"
    },
    {
      "signal_id": 24683,
      "name": "54886_4_vs"
    },
    {
      "signal_id": 24684,
      "name": "54886_5_speed"
    },
    {
      "signal_id": 24685,
      "name": "54886_5_pmech"
    },
    {
      "signal_id": 24686,
      "name": "54886_5_efd"
    },
    {
      "signal_id": 24687,
      "name": "54886_5_vs"
    },
    {
      "signal_id": 24688,
      "name": "54900_1_speed"
    },
    {
      "signal_id": 24689,
      "name": "54900_1_pmech"
    },
    {
      "signal_id": 24690,
      "name": "54900_1_efd"
    },
    {
      "signal_id": 24691,
      "name": "54900_1_vs"
    },
    {
      "signal_id": 24692,
      "name": "54900_2_speed"
    },
    {
      "signal_id": 24693,
      "name": "54900_2_pmech"
    },
    {
      "signal_id": 24694,
      "name": "54900_2_efd"
    },
    {
      "signal_id": 24695,
      "name": "54900_2_vs"
    },
    {
      "signal_id": 24696,
      "name": "54917_1_speed"
    },
    {
      "signal_id": 24697,
      "name": "54917_1_pmech"
    },
    {
      "signal_id": 24698,
      "name": "54917_1_efd"
    },
    {
      "signal_id": 24699,
      "name": "54917_1_vs"
    },
    {
      "signal_id": 24700,
      "name": "54917_2_speed"
    },
    {
      "signal_id": 24701,
      "name": "54917_2_pmech"
    },
    {
      "signal_id": 24702,
      "name": "54917_2_efd"
    },
    {
      "signal_id": 24703,
      "name": "54917_2_vs"
    },
    {
      "signal_id": 24704,
      "name": "54917_3_speed"
    },
    {
      "signal_id": 24705,
      "name": "54917_3_pmech"
    },
    {
      "signal_id": 24706,
      "name": "54917_3_efd"
    },
    {
      "signal_id": 24707,
      "name": "54917_3_vs"
    },
    {
      "signal_id": 24708,
      "name": "54917_4_speed"
    },
    {
      "signal_id": 24709,
      "name": "54917_4_pmech"
    },
    {
      "signal_id": 24710,
      "name": "54917_4_efd"
    },
    {
      "signal_id": 24711,
      "name": "54917_4_vs"
    },
    {
      "signal_id": 24712,
      "name": "54917_5_speed"
    },
    {
      "signal_id": 24713,
      "name": "54917_5_pmech"
    },
    {
      "signal_id": 24714,
      "name": "54917_5_efd"
    },
    {
      "signal_id": 24715,
      "name": "54917_5_vs"
    },
    {
      "signal_id": 24716,
      "name": "54922_1_speed"
    },
    {
      "signal_id": 24717,
      "name": "54922_1_pmech"
    },
    {
      "signal_id": 24718,
      "name": "54922_1_efd"
    },
    {
      "signal_id": 24719,
      "name": "54922_1_vs"
    },
    {
      "signal_id": 24720,
      "name": "54926_1_speed"
    },
    {
      "signal_id": 24721,
      "name": "54926_1_pmech"
    },
    {
      "signal_id": 24722,
      "name": "54926_1_efd"
    },
    {
      "signal_id": 24723,
      "name": "54926_1_vs"
    },
    {
      "signal_id": 24724,
      "name": "54936_1_speed"
    },
    {
      "signal_id": 24725,
      "name": "54936_1_pmech"
    },
    {
      "signal_id": 24726,
      "name": "54936_1_efd"
    },
    {
      "signal_id": 24727,
      "name": "54936_1_vs"
    },
    {
      "signal_id": 24728,
      "name": "54937_1_speed"
    },
    {
      "signal_id": 24729,
      "name": "54937_1_pmech"
    },
    {
      "signal_id": 24730,
      "name": "54937_1_efd"
    },
    {
      "signal_id": 24731,
      "name": "54937_1_vs"
    },
    {
      "signal_id": 24732,
      "name": "54942_1_speed"
    },
    {
      "signal_id": 24733,
      "name": "54942_1_pmech"
    },
    {
      "signal_id": 24734,
      "name": "54942_1_efd"
    },
    {
      "signal_id": 24735,
      "name": "54942_1_vs"
    },
    {
      "signal_id": 24736,
      "name": "54942_2_speed"
    },
    {
      "signal_id": 24737,
      "name": "54942_2_pmech"
    },
    {
      "signal_id": 24738,
      "name": "54942_2_efd"
    },
    {
      "signal_id": 24739,
      "name": "54942_2_vs"
    },
    {
      "signal_id": 24740,
      "name": "54943_1_speed"
    },
    {
      "signal_id": 24741,
      "name": "54943_1_pmech"
    },
    {
      "signal_id": 24742,
      "name": "54943_1_efd"
    },
    {
      "signal_id": 24743,
      "name": "54943_1_vs"
    },
    {
      "signal_id": 24744,
      "name": "54943_2_speed"
    },
    {
      "signal_id": 24745,
      "name": "54943_2_pmech"
    },
    {
      "signal_id": 24746,
      "name": "54943_2_efd"
    },
    {
      "signal_id": 24747,
      "name": "54943_2_vs"
    },
    {
      "signal_id": 24748,
      "name": "54956_1_speed"
    },
    {
      "signal_id": 24749,
      "name": "54956_1_pmech"
    },
    {
      "signal_id": 24750,
      "name": "54956_1_efd"
    },
    {
      "signal_id": 24751,
      "name": "54956_1_vs"
    },
    {
      "signal_id": 24752,
      "name": "54957_1_speed"
    },
    {
      "signal_id": 24753,
      "name": "54957_1_pmech"
    },
    {
      "signal_id": 24754,
      "name": "54957_1_efd"
    },
    {
      "signal_id": 24755,
      "name": "54957_1_vs"
    },
    {
      "signal_id": 24756,
      "name": "54958_1_speed"
    },
    {
      "signal_id": 24757,
      "name": "54958_1_pmech"
    },
    {
      "signal_id": 24758,
      "name": "54958_1_efd"
    },
    {
      "signal_id": 24759,
      "name": "54958_1_vs"
    },
    {
      "signal_id": 24760,
      "name": "54963_1_speed"
    },
    {
      "signal_id": 24761,
      "name": "54963_1_pmech"
    },
    {
      "signal_id": 24762,
      "name": "54963_1_efd"
    },
    {
      "signal_id": 24763,
      "name": "54963_1_vs"
    },
    {
      "signal_id": 24764,
      "name": "54963_2_speed"
    },
    {
      "signal_id": 24765,
      "name": "54963_2_pmech"
    },
    {
      "signal_id": 24766,
      "name": "54963_2_efd"
    },
    {
      "signal_id": 24767,
      "name": "54963_2_vs"
    },
    {
      "signal_id": 24768,
      "name": "54964_1_speed"
    },
    {
      "signal_id": 24769,
      "name": "54964_1_pmech"
    },
    {
      "signal_id": 24770,
      "name": "54964_1_efd"
    },
    {
      "signal_id": 24771,
      "name": "54964_1_vs"
    },
    {
      "signal_id": 24772,
      "name": "54964_2_speed"
    },
    {
      "signal_id": 24773,
      "name": "54964_2_pmech"
    },
    {
      "signal_id": 24774,
      "name": "54964_2_efd"
    },
    {
      "signal_id": 24775,
      "name": "54964_2_vs"
    },
    {
      "signal_id": 24776,
      "name": "55002_1_speed"
    },
    {
      "signal_id": 24777,
      "name": "55002_1_pmech"
    },
    {
      "signal_id": 24778,
      "name": "55002_1_efd"
    },
    {
      "signal_id": 24779,
      "name": "55002_1_vs"
    },
    {
      "signal_id": 24780,
      "name": "55003_1_speed"
    },
    {
      "signal_id": 24781,
      "name": "55003_1_pmech"
    },
    {
      "signal_id": 24782,
      "name": "55003_1_efd"
    },
    {
      "signal_id": 24783,
      "name": "55003_1_vs"
    },
    {
      "signal_id": 24784,
      "name": "55004_1_speed"
    },
    {
      "signal_id": 24785,
      "name": "55004_1_pmech"
    },
    {
      "signal_id": 24786,
      "name": "55004_1_efd"
    },
    {
      "signal_id": 24787,
      "name": "55004_1_vs"
    },
    {
      "signal_id": 24788,
      "name": "55008_1_speed"
    },
    {
      "signal_id": 24789,
      "name": "55008_1_pmech"
    },
    {
      "signal_id": 24790,
      "name": "55008_1_efd"
    },
    {
      "signal_id": 24791,
      "name": "55008_1_vs"
    },
    {
      "signal_id": 24792,
      "name": "55008_2_speed"
    },
    {
      "signal_id": 24793,
      "name": "55008_2_pmech"
    },
    {
      "signal_id": 24794,
      "name": "55008_2_efd"
    },
    {
      "signal_id": 24795,
      "name": "55008_2_vs"
    },
    {
      "signal_id": 24796,
      "name": "55009_1_speed"
    },
    {
      "signal_id": 24797,
      "name": "55009_1_pmech"
    },
    {
      "signal_id": 24798,
      "name": "55009_1_efd"
    },
    {
      "signal_id": 24799,
      "name": "55009_1_vs"
    },
    {
      "signal_id": 24800,
      "name": "55009_2_speed"
    },
    {
      "signal_id": 24801,
      "name": "55009_2_pmech"
    },
    {
      "signal_id": 24802,
      "name": "55009_2_efd"
    },
    {
      "signal_id": 24803,
      "name": "55009_2_vs"
    },
    {
      "signal_id": 24804,
      "name": "55010_1_speed"
    },
    {
      "signal_id": 24805,
      "name": "55010_1_pmech"
    },
    {
      "signal_id": 24806,
      "name": "55010_1_efd"
    },
    {
      "signal_id": 24807,
      "name": "55010_1_vs"
    },
    {
      "signal_id": 24808,
      "name": "55010_2_speed"
    },
    {
      "signal_id": 24809,
      "name": "55010_2_pmech"
    },
    {
      "signal_id": 24810,
      "name": "55010_2_efd"
    },
    {
      "signal_id": 24811,
      "name": "55010_2_vs"
    },
    {
      "signal_id": 24812,
      "name": "55011_1_speed"
    },
    {
      "signal_id": 24813,
      "name": "55011_1_pmech"
    },
    {
      "signal_id": 24814,
      "name": "55011_1_efd"
    },
    {
      "signal_id": 24815,
      "name": "55011_1_vs"
    },
    {
      "signal_id": 24816,
      "name": "55011_2_speed"
    },
    {
      "signal_id": 24817,
      "name": "55011_2_pmech"
    },
    {
      "signal_id": 24818,
      "name": "55011_2_efd"
    },
    {
      "signal_id": 24819,
      "name": "55011_2_vs"
    },
    {
      "signal_id": 24820,
      "name": "55014_1_speed"
    },
    {
      "signal_id": 24821,
      "name": "55014_1_pmech"
    },
    {
      "signal_id": 24822,
      "name": "55014_1_efd"
    },
    {
      "signal_id": 24823,
      "name": "55014_1_vs"
    },
    {
      "signal_id": 24824,
      "name": "55014_2_speed"
    },
    {
      "signal_id": 24825,
      "name": "55014_2_pmech"
    },
    {
      "signal_id": 24826,
      "name": "55014_2_efd"
    },
    {
      "signal_id": 24827,
      "name": "55014_2_vs"
    },
    {
      "signal_id": 24828,
      "name": "55014_3_speed"
    },
    {
      "signal_id": 24829,
      "name": "55014_3_pmech"
    },
    {
      "signal_id": 24830,
      "name": "55014_3_efd"
    },
    {
      "signal_id": 24831,
      "name": "55014_3_vs"
    },
    {
      "signal_id": 24832,
      "name": "55020_1_speed"
    },
    {
      "signal_id": 24833,
      "name": "55020_1_pmech"
    },
    {
      "signal_id": 24834,
      "name": "55020_1_efd"
    },
    {
      "signal_id": 24835,
      "name": "55020_1_vs"
    },
    {
      "signal_id": 24836,
      "name": "55020_2_speed"
    },
    {
      "signal_id": 24837,
      "name": "55020_2_pmech"
    },
    {
      "signal_id": 24838,
      "name": "55020_2_efd"
    },
    {
      "signal_id": 24839,
      "name": "55020_2_vs"
    },
    {
      "signal_id": 24840,
      "name": "55021_1_speed"
    },
    {
      "signal_id": 24841,
      "name": "55021_1_pmech"
    },
    {
      "signal_id": 24842,
      "name": "55021_1_efd"
    },
    {
      "signal_id": 24843,
      "name": "55021_1_vs"
    },
    {
      "signal_id": 24844,
      "name": "55027_1_speed"
    },
    {
      "signal_id": 24845,
      "name": "55027_1_pmech"
    },
    {
      "signal_id": 24846,
      "name": "55027_1_efd"
    },
    {
      "signal_id": 24847,
      "name": "55027_1_vs"
    },
    {
      "signal_id": 24848,
      "name": "55030_1_speed"
    },
    {
      "signal_id": 24849,
      "name": "55030_1_pmech"
    },
    {
      "signal_id": 24850,
      "name": "55030_1_efd"
    },
    {
      "signal_id": 24851,
      "name": "55030_1_vs"
    },
    {
      "signal_id": 24852,
      "name": "55030_2_speed"
    },
    {
      "signal_id": 24853,
      "name": "55030_2_pmech"
    },
    {
      "signal_id": 24854,
      "name": "55030_2_efd"
    },
    {
      "signal_id": 24855,
      "name": "55030_2_vs"
    },
    {
      "signal_id": 24856,
      "name": "55030_3_speed"
    },
    {
      "signal_id": 24857,
      "name": "55030_3_pmech"
    },
    {
      "signal_id": 24858,
      "name": "55030_3_efd"
    },
    {
      "signal_id": 24859,
      "name": "55030_3_vs"
    },
    {
      "signal_id": 24860,
      "name": "55037_1_speed"
    },
    {
      "signal_id": 24861,
      "name": "55037_1_pmech"
    },
    {
      "signal_id": 24862,
      "name": "55037_1_efd"
    },
    {
      "signal_id": 24863,
      "name": "55037_1_vs"
    },
    {
      "signal_id": 24864,
      "name": "55038_1_speed"
    },
    {
      "signal_id": 24865,
      "name": "55038_1_pmech"
    },
    {
      "signal_id": 24866,
      "name": "55038_1_efd"
    },
    {
      "signal_id": 24867,
      "name": "55038_1_vs"
    },
    {
      "signal_id": 24868,
      "name": "55038_2_speed"
    },
    {
      "signal_id": 24869,
      "name": "55038_2_pmech"
    },
    {
      "signal_id": 24870,
      "name": "55038_2_efd"
    },
    {
      "signal_id": 24871,
      "name": "55038_2_vs"
    },
    {
      "signal_id": 24872,
      "name": "55047_1_speed"
    },
    {
      "signal_id": 24873,
      "name": "55047_1_pmech"
    },
    {
      "signal_id": 24874,
      "name": "55047_1_efd"
    },
    {
      "signal_id": 24875,
      "name": "55047_1_vs"
    },
    {
      "signal_id": 24876,
      "name": "55051_1_speed"
    },
    {
      "signal_id": 24877,
      "name": "55051_1_pmech"
    },
    {
      "signal_id": 24878,
      "name": "55051_1_efd"
    },
    {
      "signal_id": 24879,
      "name": "55051_1_vs"
    },
    {
      "signal_id": 24880,
      "name": "55056_1_speed"
    },
    {
      "signal_id": 24881,
      "name": "55056_1_pmech"
    },
    {
      "signal_id": 24882,
      "name": "55056_1_efd"
    },
    {
      "signal_id": 24883,
      "name": "55056_1_vs"
    },
    {
      "signal_id": 24884,
      "name": "55057_1_speed"
    },
    {
      "signal_id": 24885,
      "name": "55057_1_pmech"
    },
    {
      "signal_id": 24886,
      "name": "55057_1_efd"
    },
    {
      "signal_id": 24887,
      "name": "55057_1_vs"
    },
    {
      "signal_id": 24888,
      "name": "55061_1_speed"
    },
    {
      "signal_id": 24889,
      "name": "55061_1_pmech"
    },
    {
      "signal_id": 24890,
      "name": "55061_1_efd"
    },
    {
      "signal_id": 24891,
      "name": "55061_1_vs"
    },
    {
      "signal_id": 24892,
      "name": "55061_2_speed"
    },
    {
      "signal_id": 24893,
      "name": "55061_2_pmech"
    },
    {
      "signal_id": 24894,
      "name": "55061_2_efd"
    },
    {
      "signal_id": 24895,
      "name": "55061_2_vs"
    },
    {
      "signal_id": 24896,
      "name": "55065_1_speed"
    },
    {
      "signal_id": 24897,
      "name": "55065_1_pmech"
    },
    {
      "signal_id": 24898,
      "name": "55065_1_efd"
    },
    {
      "signal_id": 24899,
      "name": "55065_1_vs"
    },
    {
      "signal_id": 24900,
      "name": "55067_1_speed"
    },
    {
      "signal_id": 24901,
      "name": "55067_1_pmech"
    },
    {
      "signal_id": 24902,
      "name": "55067_1_efd"
    },
    {
      "signal_id": 24903,
      "name": "55067_1_vs"
    },
    {
      "signal_id": 24904,
      "name": "55083_1_speed"
    },
    {
      "signal_id": 24905,
      "name": "55083_1_pmech"
    },
    {
      "signal_id": 24906,
      "name": "55083_1_efd"
    },
    {
      "signal_id": 24907,
      "name": "55083_1_vs"
    },
    {
      "signal_id": 24908,
      "name": "55084_1_speed"
    },
    {
      "signal_id": 24909,
      "name": "55084_1_pmech"
    },
    {
      "signal_id": 24910,
      "name": "55084_1_efd"
    },
    {
      "signal_id": 24911,
      "name": "55084_1_vs"
    },
    {
      "signal_id": 24912,
      "name": "55085_1_speed"
    },
    {
      "signal_id": 24913,
      "name": "55085_1_pmech"
    },
    {
      "signal_id": 24914,
      "name": "55085_1_efd"
    },
    {
      "signal_id": 24915,
      "name": "55085_1_vs"
    },
    {
      "signal_id": 24916,
      "name": "55085_2_speed"
    },
    {
      "signal_id": 24917,
      "name": "55085_2_pmech"
    },
    {
      "signal_id": 24918,
      "name": "55085_2_efd"
    },
    {
      "signal_id": 24919,
      "name": "55085_2_vs"
    },
    {
      "signal_id": 24920,
      "name": "55085_3_speed"
    },
    {
      "signal_id": 24921,
      "name": "55085_3_pmech"
    },
    {
      "signal_id": 24922,
      "name": "55085_3_efd"
    },
    {
      "signal_id": 24923,
      "name": "55085_3_vs"
    },
    {
      "signal_id": 24924,
      "name": "55085_4_speed"
    },
    {
      "signal_id": 24925,
      "name": "55085_4_pmech"
    },
    {
      "signal_id": 24926,
      "name": "55085_4_efd"
    },
    {
      "signal_id": 24927,
      "name": "55085_4_vs"
    },
    {
      "signal_id": 24928,
      "name": "55089_1_speed"
    },
    {
      "signal_id": 24929,
      "name": "55089_1_pmech"
    },
    {
      "signal_id": 24930,
      "name": "55089_1_efd"
    },
    {
      "signal_id": 24931,
      "name": "55089_1_vs"
    },
    {
      "signal_id": 24932,
      "name": "55090_1_speed"
    },
    {
      "signal_id": 24933,
      "name": "55090_1_pmech"
    },
    {
      "signal_id": 24934,
      "name": "55090_1_efd"
    },
    {
      "signal_id": 24935,
      "name": "55090_1_vs"
    },
    {
      "signal_id": 24936,
      "name": "55099_1_speed"
    },
    {
      "signal_id": 24937,
      "name": "55099_1_pmech"
    },
    {
      "signal_id": 24938,
      "name": "55099_1_efd"
    },
    {
      "signal_id": 24939,
      "name": "55099_1_vs"
    },
    {
      "signal_id": 24940,
      "name": "55100_1_speed"
    },
    {
      "signal_id": 24941,
      "name": "55100_1_pmech"
    },
    {
      "signal_id": 24942,
      "name": "55100_1_efd"
    },
    {
      "signal_id": 24943,
      "name": "55100_1_vs"
    },
    {
      "signal_id": 24944,
      "name": "55101_1_speed"
    },
    {
      "signal_id": 24945,
      "name": "55101_1_pmech"
    },
    {
      "signal_id": 24946,
      "name": "55101_1_efd"
    },
    {
      "signal_id": 24947,
      "name": "55101_1_vs"
    },
    {
      "signal_id": 24948,
      "name": "55111_1_speed"
    },
    {
      "signal_id": 24949,
      "name": "55111_1_pmech"
    },
    {
      "signal_id": 24950,
      "name": "55111_1_efd"
    },
    {
      "signal_id": 24951,
      "name": "55111_1_vs"
    },
    {
      "signal_id": 24952,
      "name": "55111_2_speed"
    },
    {
      "signal_id": 24953,
      "name": "55111_2_pmech"
    },
    {
      "signal_id": 24954,
      "name": "55111_2_efd"
    },
    {
      "signal_id": 24955,
      "name": "55111_2_vs"
    },
    {
      "signal_id": 24956,
      "name": "55111_3_speed"
    },
    {
      "signal_id": 24957,
      "name": "55111_3_pmech"
    },
    {
      "signal_id": 24958,
      "name": "55111_3_efd"
    },
    {
      "signal_id": 24959,
      "name": "55111_3_vs"
    },
    {
      "signal_id": 24960,
      "name": "55111_4_speed"
    },
    {
      "signal_id": 24961,
      "name": "55111_4_pmech"
    },
    {
      "signal_id": 24962,
      "name": "55111_4_efd"
    },
    {
      "signal_id": 24963,
      "name": "55111_4_vs"
    },
    {
      "signal_id": 24964,
      "name": "55111_5_speed"
    },
    {
      "signal_id": 24965,
      "name": "55111_5_pmech"
    },
    {
      "signal_id": 24966,
      "name": "55111_5_efd"
    },
    {
      "signal_id": 24967,
      "name": "55111_5_vs"
    },
    {
      "signal_id": 24968,
      "name": "55111_6_speed"
    },
    {
      "signal_id": 24969,
      "name": "55111_6_pmech"
    },
    {
      "signal_id": 24970,
      "name": "55111_6_efd"
    },
    {
      "signal_id": 24971,
      "name": "55111_6_vs"
    },
    {
      "signal_id": 24972,
      "name": "55112_1_speed"
    },
    {
      "signal_id": 24973,
      "name": "55112_1_pmech"
    },
    {
      "signal_id": 24974,
      "name": "55112_1_efd"
    },
    {
      "signal_id": 24975,
      "name": "55112_1_vs"
    },
    {
      "signal_id": 24976,
      "name": "55120_1_speed"
    },
    {
      "signal_id": 24977,
      "name": "55120_1_pmech"
    },
    {
      "signal_id": 24978,
      "name": "55120_1_efd"
    },
    {
      "signal_id": 24979,
      "name": "55120_1_vs"
    },
    {
      "signal_id": 24980,
      "name": "55120_2_speed"
    },
    {
      "signal_id": 24981,
      "name": "55120_2_pmech"
    },
    {
      "signal_id": 24982,
      "name": "55120_2_efd"
    },
    {
      "signal_id": 24983,
      "name": "55120_2_vs"
    },
    {
      "signal_id": 24984,
      "name": "55120_3_speed"
    },
    {
      "signal_id": 24985,
      "name": "55120_3_pmech"
    },
    {
      "signal_id": 24986,
      "name": "55120_3_efd"
    },
    {
      "signal_id": 24987,
      "name": "55120_3_vs"
    },
    {
      "signal_id": 24988,
      "name": "55120_4_speed"
    },
    {
      "signal_id": 24989,
      "name": "55120_4_pmech"
    },
    {
      "signal_id": 24990,
      "name": "55120_4_efd"
    },
    {
      "signal_id": 24991,
      "name": "55120_4_vs"
    },
    {
      "signal_id": 24992,
      "name": "55120_5_speed"
    },
    {
      "signal_id": 24993,
      "name": "55120_5_pmech"
    },
    {
      "signal_id": 24994,
      "name": "55120_5_efd"
    },
    {
      "signal_id": 24995,
      "name": "55120_5_vs"
    },
    {
      "signal_id": 24996,
      "name": "55120_6_speed"
    },
    {
      "signal_id": 24997,
      "name": "55120_6_pmech"
    },
    {
      "signal_id": 24998,
      "name": "55120_6_efd"
    },
    {
      "signal_id": 24999,
      "name": "55120_6_vs"
    },
    {
      "signal_id": 25000,
      "name": "55123_1_speed"
    },
    {
      "signal_id": 25001,
      "name": "55123_1_pmech"
    },
    {
      "signal_id": 25002,
      "name": "55123_1_efd"
    },
    {
      "signal_id": 25003,
      "name": "55123_1_vs"
    },
    {
      "signal_id": 25004,
      "name": "55127_1_speed"
    },
    {
      "signal_id": 25005,
      "name": "55127_1_pmech"
    },
    {
      "signal_id": 25006,
      "name": "55127_1_efd"
    },
    {
      "signal_id": 25007,
      "name": "55127_1_vs"
    },
    {
      "signal_id": 25008,
      "name": "55139_1_speed"
    },
    {
      "signal_id": 25009,
      "name": "55139_1_pmech"
    },
    {
      "signal_id": 25010,
      "name": "55139_1_efd"
    },
    {
      "signal_id": 25011,
      "name": "55139_1_vs"
    },
    {
      "signal_id": 25012,
      "name": "55155_1_speed"
    },
    {
      "signal_id": 25013,
      "name": "55155_1_pmech"
    },
    {
      "signal_id": 25014,
      "name": "55155_1_efd"
    },
    {
      "signal_id": 25015,
      "name": "55155_1_vs"
    },
    {
      "signal_id": 25016,
      "name": "55155_2_speed"
    },
    {
      "signal_id": 25017,
      "name": "55155_2_pmech"
    },
    {
      "signal_id": 25018,
      "name": "55155_2_efd"
    },
    {
      "signal_id": 25019,
      "name": "55155_2_vs"
    },
    {
      "signal_id": 25020,
      "name": "55157_1_speed"
    },
    {
      "signal_id": 25021,
      "name": "55157_1_pmech"
    },
    {
      "signal_id": 25022,
      "name": "55157_1_efd"
    },
    {
      "signal_id": 25023,
      "name": "55157_1_vs"
    },
    {
      "signal_id": 25024,
      "name": "55157_2_speed"
    },
    {
      "signal_id": 25025,
      "name": "55157_2_pmech"
    },
    {
      "signal_id": 25026,
      "name": "55157_2_efd"
    },
    {
      "signal_id": 25027,
      "name": "55157_2_vs"
    },
    {
      "signal_id": 25028,
      "name": "55157_3_speed"
    },
    {
      "signal_id": 25029,
      "name": "55157_3_pmech"
    },
    {
      "signal_id": 25030,
      "name": "55157_3_efd"
    },
    {
      "signal_id": 25031,
      "name": "55157_3_vs"
    },
    {
      "signal_id": 25032,
      "name": "55164_1_speed"
    },
    {
      "signal_id": 25033,
      "name": "55164_1_pmech"
    },
    {
      "signal_id": 25034,
      "name": "55164_1_efd"
    },
    {
      "signal_id": 25035,
      "name": "55164_1_vs"
    },
    {
      "signal_id": 25036,
      "name": "55164_2_speed"
    },
    {
      "signal_id": 25037,
      "name": "55164_2_pmech"
    },
    {
      "signal_id": 25038,
      "name": "55164_2_efd"
    },
    {
      "signal_id": 25039,
      "name": "55164_2_vs"
    },
    {
      "signal_id": 25040,
      "name": "55164_3_speed"
    },
    {
      "signal_id": 25041,
      "name": "55164_3_pmech"
    },
    {
      "signal_id": 25042,
      "name": "55164_3_efd"
    },
    {
      "signal_id": 25043,
      "name": "55164_3_vs"
    },
    {
      "signal_id": 25044,
      "name": "55166_1_speed"
    },
    {
      "signal_id": 25045,
      "name": "55166_1_pmech"
    },
    {
      "signal_id": 25046,
      "name": "55166_1_efd"
    },
    {
      "signal_id": 25047,
      "name": "55166_1_vs"
    },
    {
      "signal_id": 25048,
      "name": "55166_2_speed"
    },
    {
      "signal_id": 25049,
      "name": "55166_2_pmech"
    },
    {
      "signal_id": 25050,
      "name": "55166_2_efd"
    },
    {
      "signal_id": 25051,
      "name": "55166_2_vs"
    },
    {
      "signal_id": 25052,
      "name": "55166_3_speed"
    },
    {
      "signal_id": 25053,
      "name": "55166_3_pmech"
    },
    {
      "signal_id": 25054,
      "name": "55166_3_efd"
    },
    {
      "signal_id": 25055,
      "name": "55166_3_vs"
    },
    {
      "signal_id": 25056,
      "name": "55174_1_speed"
    },
    {
      "signal_id": 25057,
      "name": "55174_1_pmech"
    },
    {
      "signal_id": 25058,
      "name": "55174_1_efd"
    },
    {
      "signal_id": 25059,
      "name": "55174_1_vs"
    },
    {
      "signal_id": 25060,
      "name": "55174_2_speed"
    },
    {
      "signal_id": 25061,
      "name": "55174_2_pmech"
    },
    {
      "signal_id": 25062,
      "name": "55174_2_efd"
    },
    {
      "signal_id": 25063,
      "name": "55174_2_vs"
    },
    {
      "signal_id": 25064,
      "name": "55175_1_speed"
    },
    {
      "signal_id": 25065,
      "name": "55175_1_pmech"
    },
    {
      "signal_id": 25066,
      "name": "55175_1_efd"
    },
    {
      "signal_id": 25067,
      "name": "55175_1_vs"
    },
    {
      "signal_id": 25068,
      "name": "55176_1_speed"
    },
    {
      "signal_id": 25069,
      "name": "55176_1_pmech"
    },
    {
      "signal_id": 25070,
      "name": "55176_1_efd"
    },
    {
      "signal_id": 25071,
      "name": "55176_1_vs"
    },
    {
      "signal_id": 25072,
      "name": "55176_2_speed"
    },
    {
      "signal_id": 25073,
      "name": "55176_2_pmech"
    },
    {
      "signal_id": 25074,
      "name": "55176_2_efd"
    },
    {
      "signal_id": 25075,
      "name": "55176_2_vs"
    },
    {
      "signal_id": 25076,
      "name": "55177_1_speed"
    },
    {
      "signal_id": 25077,
      "name": "55177_1_pmech"
    },
    {
      "signal_id": 25078,
      "name": "55177_1_efd"
    },
    {
      "signal_id": 25079,
      "name": "55177_1_vs"
    },
    {
      "signal_id": 25080,
      "name": "55181_1_speed"
    },
    {
      "signal_id": 25081,
      "name": "55181_1_pmech"
    },
    {
      "signal_id": 25082,
      "name": "55181_1_efd"
    },
    {
      "signal_id": 25083,
      "name": "55181_1_vs"
    },
    {
      "signal_id": 25084,
      "name": "55181_2_speed"
    },
    {
      "signal_id": 25085,
      "name": "55181_2_pmech"
    },
    {
      "signal_id": 25086,
      "name": "55181_2_efd"
    },
    {
      "signal_id": 25087,
      "name": "55181_2_vs"
    },
    {
      "signal_id": 25088,
      "name": "55190_1_speed"
    },
    {
      "signal_id": 25089,
      "name": "55190_1_pmech"
    },
    {
      "signal_id": 25090,
      "name": "55190_1_efd"
    },
    {
      "signal_id": 25091,
      "name": "55190_1_vs"
    },
    {
      "signal_id": 25092,
      "name": "55190_2_speed"
    },
    {
      "signal_id": 25093,
      "name": "55190_2_pmech"
    },
    {
      "signal_id": 25094,
      "name": "55190_2_efd"
    },
    {
      "signal_id": 25095,
      "name": "55190_2_vs"
    },
    {
      "signal_id": 25096,
      "name": "55196_1_speed"
    },
    {
      "signal_id": 25097,
      "name": "55196_1_pmech"
    },
    {
      "signal_id": 25098,
      "name": "55196_1_efd"
    },
    {
      "signal_id": 25099,
      "name": "55196_1_vs"
    },
    {
      "signal_id": 25100,
      "name": "55196_2_speed"
    },
    {
      "signal_id": 25101,
      "name": "55196_2_pmech"
    },
    {
      "signal_id": 25102,
      "name": "55196_2_efd"
    },
    {
      "signal_id": 25103,
      "name": "55196_2_vs"
    },
    {
      "signal_id": 25104,
      "name": "55197_1_speed"
    },
    {
      "signal_id": 25105,
      "name": "55197_1_pmech"
    },
    {
      "signal_id": 25106,
      "name": "55197_1_efd"
    },
    {
      "signal_id": 25107,
      "name": "55197_1_vs"
    },
    {
      "signal_id": 25108,
      "name": "55197_2_speed"
    },
    {
      "signal_id": 25109,
      "name": "55197_2_pmech"
    },
    {
      "signal_id": 25110,
      "name": "55197_2_efd"
    },
    {
      "signal_id": 25111,
      "name": "55197_2_vs"
    },
    {
      "signal_id": 25112,
      "name": "55198_1_speed"
    },
    {
      "signal_id": 25113,
      "name": "55198_1_pmech"
    },
    {
      "signal_id": 25114,
      "name": "55198_1_efd"
    },
    {
      "signal_id": 25115,
      "name": "55198_1_vs"
    },
    {
      "signal_id": 25116,
      "name": "55198_2_speed"
    },
    {
      "signal_id": 25117,
      "name": "55198_2_pmech"
    },
    {
      "signal_id": 25118,
      "name": "55198_2_efd"
    },
    {
      "signal_id": 25119,
      "name": "55198_2_vs"
    },
    {
      "signal_id": 25120,
      "name": "55205_1_speed"
    },
    {
      "signal_id": 25121,
      "name": "55205_1_pmech"
    },
    {
      "signal_id": 25122,
      "name": "55205_1_efd"
    },
    {
      "signal_id": 25123,
      "name": "55205_1_vs"
    },
    {
      "signal_id": 25124,
      "name": "55205_2_speed"
    },
    {
      "signal_id": 25125,
      "name": "55205_2_pmech"
    },
    {
      "signal_id": 25126,
      "name": "55205_2_efd"
    },
    {
      "signal_id": 25127,
      "name": "55205_2_vs"
    },
    {
      "signal_id": 25128,
      "name": "55206_1_speed"
    },
    {
      "signal_id": 25129,
      "name": "55206_1_pmech"
    },
    {
      "signal_id": 25130,
      "name": "55206_1_efd"
    },
    {
      "signal_id": 25131,
      "name": "55206_1_vs"
    },
    {
      "signal_id": 25132,
      "name": "55207_1_speed"
    },
    {
      "signal_id": 25133,
      "name": "55207_1_pmech"
    },
    {
      "signal_id": 25134,
      "name": "55207_1_efd"
    },
    {
      "signal_id": 25135,
      "name": "55207_1_vs"
    },
    {
      "signal_id": 25136,
      "name": "55207_2_speed"
    },
    {
      "signal_id": 25137,
      "name": "55207_2_pmech"
    },
    {
      "signal_id": 25138,
      "name": "55207_2_efd"
    },
    {
      "signal_id": 25139,
      "name": "55207_2_vs"
    },
    {
      "signal_id": 25140,
      "name": "55208_1_speed"
    },
    {
      "signal_id": 25141,
      "name": "55208_1_pmech"
    },
    {
      "signal_id": 25142,
      "name": "55208_1_efd"
    },
    {
      "signal_id": 25143,
      "name": "55208_1_vs"
    },
    {
      "signal_id": 25144,
      "name": "55211_1_speed"
    },
    {
      "signal_id": 25145,
      "name": "55211_1_pmech"
    },
    {
      "signal_id": 25146,
      "name": "55211_1_efd"
    },
    {
      "signal_id": 25147,
      "name": "55211_1_vs"
    },
    {
      "signal_id": 25148,
      "name": "55211_2_speed"
    },
    {
      "signal_id": 25149,
      "name": "55211_2_pmech"
    },
    {
      "signal_id": 25150,
      "name": "55211_2_efd"
    },
    {
      "signal_id": 25151,
      "name": "55211_2_vs"
    },
    {
      "signal_id": 25152,
      "name": "55211_3_speed"
    },
    {
      "signal_id": 25153,
      "name": "55211_3_pmech"
    },
    {
      "signal_id": 25154,
      "name": "55211_3_efd"
    },
    {
      "signal_id": 25155,
      "name": "55211_3_vs"
    },
    {
      "signal_id": 25156,
      "name": "55211_4_speed"
    },
    {
      "signal_id": 25157,
      "name": "55211_4_pmech"
    },
    {
      "signal_id": 25158,
      "name": "55211_4_efd"
    },
    {
      "signal_id": 25159,
      "name": "55211_4_vs"
    },
    {
      "signal_id": 25160,
      "name": "55218_1_speed"
    },
    {
      "signal_id": 25161,
      "name": "55218_1_pmech"
    },
    {
      "signal_id": 25162,
      "name": "55218_1_efd"
    },
    {
      "signal_id": 25163,
      "name": "55218_1_vs"
    },
    {
      "signal_id": 25164,
      "name": "55219_1_speed"
    },
    {
      "signal_id": 25165,
      "name": "55219_1_pmech"
    },
    {
      "signal_id": 25166,
      "name": "55219_1_efd"
    },
    {
      "signal_id": 25167,
      "name": "55219_1_vs"
    },
    {
      "signal_id": 25168,
      "name": "55223_1_speed"
    },
    {
      "signal_id": 25169,
      "name": "55223_1_pmech"
    },
    {
      "signal_id": 25170,
      "name": "55223_1_efd"
    },
    {
      "signal_id": 25171,
      "name": "55223_1_vs"
    },
    {
      "signal_id": 25172,
      "name": "55223_2_speed"
    },
    {
      "signal_id": 25173,
      "name": "55223_2_pmech"
    },
    {
      "signal_id": 25174,
      "name": "55223_2_efd"
    },
    {
      "signal_id": 25175,
      "name": "55223_2_vs"
    },
    {
      "signal_id": 25176,
      "name": "55225_1_speed"
    },
    {
      "signal_id": 25177,
      "name": "55225_1_pmech"
    },
    {
      "signal_id": 25178,
      "name": "55225_1_efd"
    },
    {
      "signal_id": 25179,
      "name": "55225_1_vs"
    },
    {
      "signal_id": 25180,
      "name": "55228_1_speed"
    },
    {
      "signal_id": 25181,
      "name": "55228_1_pmech"
    },
    {
      "signal_id": 25182,
      "name": "55228_1_efd"
    },
    {
      "signal_id": 25183,
      "name": "55228_1_vs"
    },
    {
      "signal_id": 25184,
      "name": "55229_1_speed"
    },
    {
      "signal_id": 25185,
      "name": "55229_1_pmech"
    },
    {
      "signal_id": 25186,
      "name": "55229_1_efd"
    },
    {
      "signal_id": 25187,
      "name": "55229_1_vs"
    },
    {
      "signal_id": 25188,
      "name": "55235_1_speed"
    },
    {
      "signal_id": 25189,
      "name": "55235_1_pmech"
    },
    {
      "signal_id": 25190,
      "name": "55235_1_efd"
    },
    {
      "signal_id": 25191,
      "name": "55235_1_vs"
    },
    {
      "signal_id": 25192,
      "name": "55236_1_speed"
    },
    {
      "signal_id": 25193,
      "name": "55236_1_pmech"
    },
    {
      "signal_id": 25194,
      "name": "55236_1_efd"
    },
    {
      "signal_id": 25195,
      "name": "55236_1_vs"
    },
    {
      "signal_id": 25196,
      "name": "55245_4_speed"
    },
    {
      "signal_id": 25197,
      "name": "55245_4_pmech"
    },
    {
      "signal_id": 25198,
      "name": "55245_4_efd"
    },
    {
      "signal_id": 25199,
      "name": "55245_4_vs"
    },
    {
      "signal_id": 25200,
      "name": "55274_1_speed"
    },
    {
      "signal_id": 25201,
      "name": "55274_1_pmech"
    },
    {
      "signal_id": 25202,
      "name": "55274_1_efd"
    },
    {
      "signal_id": 25203,
      "name": "55274_1_vs"
    },
    {
      "signal_id": 25204,
      "name": "55274_2_speed"
    },
    {
      "signal_id": 25205,
      "name": "55274_2_pmech"
    },
    {
      "signal_id": 25206,
      "name": "55274_2_efd"
    },
    {
      "signal_id": 25207,
      "name": "55274_2_vs"
    },
    {
      "signal_id": 25208,
      "name": "55280_1_speed"
    },
    {
      "signal_id": 25209,
      "name": "55280_1_pmech"
    },
    {
      "signal_id": 25210,
      "name": "55280_1_efd"
    },
    {
      "signal_id": 25211,
      "name": "55280_1_vs"
    },
    {
      "signal_id": 25212,
      "name": "55281_1_speed"
    },
    {
      "signal_id": 25213,
      "name": "55281_1_pmech"
    },
    {
      "signal_id": 25214,
      "name": "55281_1_efd"
    },
    {
      "signal_id": 25215,
      "name": "55281_1_vs"
    },
    {
      "signal_id": 25216,
      "name": "55282_1_speed"
    },
    {
      "signal_id": 25217,
      "name": "55282_1_pmech"
    },
    {
      "signal_id": 25218,
      "name": "55282_1_efd"
    },
    {
      "signal_id": 25219,
      "name": "55282_1_vs"
    },
    {
      "signal_id": 25220,
      "name": "55283_1_speed"
    },
    {
      "signal_id": 25221,
      "name": "55283_1_pmech"
    },
    {
      "signal_id": 25222,
      "name": "55283_1_efd"
    },
    {
      "signal_id": 25223,
      "name": "55283_1_vs"
    },
    {
      "signal_id": 25224,
      "name": "55285_1_speed"
    },
    {
      "signal_id": 25225,
      "name": "55285_1_pmech"
    },
    {
      "signal_id": 25226,
      "name": "55285_1_efd"
    },
    {
      "signal_id": 25227,
      "name": "55285_1_vs"
    },
    {
      "signal_id": 25228,
      "name": "55286_1_speed"
    },
    {
      "signal_id": 25229,
      "name": "55286_1_pmech"
    },
    {
      "signal_id": 25230,
      "name": "55286_1_efd"
    },
    {
      "signal_id": 25231,
      "name": "55286_1_vs"
    },
    {
      "signal_id": 25232,
      "name": "55301_1_speed"
    },
    {
      "signal_id": 25233,
      "name": "55301_1_pmech"
    },
    {
      "signal_id": 25234,
      "name": "55301_1_efd"
    },
    {
      "signal_id": 25235,
      "name": "55301_1_vs"
    },
    {
      "signal_id": 25236,
      "name": "55302_1_speed"
    },
    {
      "signal_id": 25237,
      "name": "55302_1_pmech"
    },
    {
      "signal_id": 25238,
      "name": "55302_1_efd"
    },
    {
      "signal_id": 25239,
      "name": "55302_1_vs"
    },
    {
      "signal_id": 25240,
      "name": "55304_1_speed"
    },
    {
      "signal_id": 25241,
      "name": "55304_1_pmech"
    },
    {
      "signal_id": 25242,
      "name": "55304_1_efd"
    },
    {
      "signal_id": 25243,
      "name": "55304_1_vs"
    },
    {
      "signal_id": 25244,
      "name": "55304_2_speed"
    },
    {
      "signal_id": 25245,
      "name": "55304_2_pmech"
    },
    {
      "signal_id": 25246,
      "name": "55304_2_efd"
    },
    {
      "signal_id": 25247,
      "name": "55304_2_vs"
    },
    {
      "signal_id": 25248,
      "name": "55305_1_speed"
    },
    {
      "signal_id": 25249,
      "name": "55305_1_pmech"
    },
    {
      "signal_id": 25250,
      "name": "55305_1_efd"
    },
    {
      "signal_id": 25251,
      "name": "55305_1_vs"
    },
    {
      "signal_id": 25252,
      "name": "55305_2_speed"
    },
    {
      "signal_id": 25253,
      "name": "55305_2_pmech"
    },
    {
      "signal_id": 25254,
      "name": "55305_2_efd"
    },
    {
      "signal_id": 25255,
      "name": "55305_2_vs"
    },
    {
      "signal_id": 25256,
      "name": "55315_1_speed"
    },
    {
      "signal_id": 25257,
      "name": "55315_1_pmech"
    },
    {
      "signal_id": 25258,
      "name": "55315_1_efd"
    },
    {
      "signal_id": 25259,
      "name": "55315_1_vs"
    },
    {
      "signal_id": 25260,
      "name": "55316_1_speed"
    },
    {
      "signal_id": 25261,
      "name": "55316_1_pmech"
    },
    {
      "signal_id": 25262,
      "name": "55316_1_efd"
    },
    {
      "signal_id": 25263,
      "name": "55316_1_vs"
    },
    {
      "signal_id": 25264,
      "name": "55316_2_speed"
    },
    {
      "signal_id": 25265,
      "name": "55316_2_pmech"
    },
    {
      "signal_id": 25266,
      "name": "55316_2_efd"
    },
    {
      "signal_id": 25267,
      "name": "55316_2_vs"
    },
    {
      "signal_id": 25268,
      "name": "55323_1_speed"
    },
    {
      "signal_id": 25269,
      "name": "55323_1_pmech"
    },
    {
      "signal_id": 25270,
      "name": "55323_1_efd"
    },
    {
      "signal_id": 25271,
      "name": "55323_1_vs"
    },
    {
      "signal_id": 25272,
      "name": "55324_1_speed"
    },
    {
      "signal_id": 25273,
      "name": "55324_1_pmech"
    },
    {
      "signal_id": 25274,
      "name": "55324_1_efd"
    },
    {
      "signal_id": 25275,
      "name": "55324_1_vs"
    },
    {
      "signal_id": 25276,
      "name": "55326_1_speed"
    },
    {
      "signal_id": 25277,
      "name": "55326_1_pmech"
    },
    {
      "signal_id": 25278,
      "name": "55326_1_efd"
    },
    {
      "signal_id": 25279,
      "name": "55326_1_vs"
    },
    {
      "signal_id": 25280,
      "name": "55336_1_speed"
    },
    {
      "signal_id": 25281,
      "name": "55336_1_pmech"
    },
    {
      "signal_id": 25282,
      "name": "55336_1_efd"
    },
    {
      "signal_id": 25283,
      "name": "55336_1_vs"
    },
    {
      "signal_id": 25284,
      "name": "55336_2_speed"
    },
    {
      "signal_id": 25285,
      "name": "55336_2_pmech"
    },
    {
      "signal_id": 25286,
      "name": "55336_2_efd"
    },
    {
      "signal_id": 25287,
      "name": "55336_2_vs"
    },
    {
      "signal_id": 25288,
      "name": "55337_1_speed"
    },
    {
      "signal_id": 25289,
      "name": "55337_1_pmech"
    },
    {
      "signal_id": 25290,
      "name": "55337_1_efd"
    },
    {
      "signal_id": 25291,
      "name": "55337_1_vs"
    },
    {
      "signal_id": 25292,
      "name": "55337_2_speed"
    },
    {
      "signal_id": 25293,
      "name": "55337_2_pmech"
    },
    {
      "signal_id": 25294,
      "name": "55337_2_efd"
    },
    {
      "signal_id": 25295,
      "name": "55337_2_vs"
    },
    {
      "signal_id": 25296,
      "name": "55338_1_speed"
    },
    {
      "signal_id": 25297,
      "name": "55338_1_pmech"
    },
    {
      "signal_id": 25298,
      "name": "55338_1_efd"
    },
    {
      "signal_id": 25299,
      "name": "55338_1_vs"
    },
    {
      "signal_id": 25300,
      "name": "55338_2_speed"
    },
    {
      "signal_id": 25301,
      "name": "55338_2_pmech"
    },
    {
      "signal_id": 25302,
      "name": "55338_2_efd"
    },
    {
      "signal_id": 25303,
      "name": "55338_2_vs"
    },
    {
      "signal_id": 25304,
      "name": "55343_1_speed"
    },
    {
      "signal_id": 25305,
      "name": "55343_1_pmech"
    },
    {
      "signal_id": 25306,
      "name": "55343_1_efd"
    },
    {
      "signal_id": 25307,
      "name": "55343_1_vs"
    },
    {
      "signal_id": 25308,
      "name": "55345_1_speed"
    },
    {
      "signal_id": 25309,
      "name": "55345_1_pmech"
    },
    {
      "signal_id": 25310,
      "name": "55345_1_efd"
    },
    {
      "signal_id": 25311,
      "name": "55345_1_vs"
    },
    {
      "signal_id": 25312,
      "name": "55345_2_speed"
    },
    {
      "signal_id": 25313,
      "name": "55345_2_pmech"
    },
    {
      "signal_id": 25314,
      "name": "55345_2_efd"
    },
    {
      "signal_id": 25315,
      "name": "55345_2_vs"
    },
    {
      "signal_id": 25316,
      "name": "55358_1_speed"
    },
    {
      "signal_id": 25317,
      "name": "55358_1_pmech"
    },
    {
      "signal_id": 25318,
      "name": "55358_1_efd"
    },
    {
      "signal_id": 25319,
      "name": "55358_1_vs"
    },
    {
      "signal_id": 25320,
      "name": "55360_1_speed"
    },
    {
      "signal_id": 25321,
      "name": "55360_1_pmech"
    },
    {
      "signal_id": 25322,
      "name": "55360_1_efd"
    },
    {
      "signal_id": 25323,
      "name": "55360_1_vs"
    },
    {
      "signal_id": 25324,
      "name": "55361_1_speed"
    },
    {
      "signal_id": 25325,
      "name": "55361_1_pmech"
    },
    {
      "signal_id": 25326,
      "name": "55361_1_efd"
    },
    {
      "signal_id": 25327,
      "name": "55361_1_vs"
    },
    {
      "signal_id": 25328,
      "name": "55365_2_speed"
    },
    {
      "signal_id": 25329,
      "name": "55365_2_pmech"
    },
    {
      "signal_id": 25330,
      "name": "55365_2_efd"
    },
    {
      "signal_id": 25331,
      "name": "55365_2_vs"
    },
    {
      "signal_id": 25332,
      "name": "55365_3_speed"
    },
    {
      "signal_id": 25333,
      "name": "55365_3_pmech"
    },
    {
      "signal_id": 25334,
      "name": "55365_3_efd"
    },
    {
      "signal_id": 25335,
      "name": "55365_3_vs"
    },
    {
      "signal_id": 25336,
      "name": "55365_4_speed"
    },
    {
      "signal_id": 25337,
      "name": "55365_4_pmech"
    },
    {
      "signal_id": 25338,
      "name": "55365_4_efd"
    },
    {
      "signal_id": 25339,
      "name": "55365_4_vs"
    },
    {
      "signal_id": 25340,
      "name": "55382_4_speed"
    },
    {
      "signal_id": 25341,
      "name": "55382_4_pmech"
    },
    {
      "signal_id": 25342,
      "name": "55382_4_efd"
    },
    {
      "signal_id": 25343,
      "name": "55382_4_vs"
    },
    {
      "signal_id": 25344,
      "name": "56695_1_speed"
    },
    {
      "signal_id": 25345,
      "name": "56695_1_pmech"
    },
    {
      "signal_id": 25346,
      "name": "56695_1_efd"
    },
    {
      "signal_id": 25347,
      "name": "56695_1_vs"
    },
    {
      "signal_id": 25348,
      "name": "56695_2_speed"
    },
    {
      "signal_id": 25349,
      "name": "56695_2_pmech"
    },
    {
      "signal_id": 25350,
      "name": "56695_2_efd"
    },
    {
      "signal_id": 25351,
      "name": "56695_2_vs"
    },
    {
      "signal_id": 25352,
      "name": "56696_1_speed"
    },
    {
      "signal_id": 25353,
      "name": "56696_1_pmech"
    },
    {
      "signal_id": 25354,
      "name": "56696_1_efd"
    },
    {
      "signal_id": 25355,
      "name": "56696_1_vs"
    },
    {
      "signal_id": 25356,
      "name": "56701_1_speed"
    },
    {
      "signal_id": 25357,
      "name": "56701_1_pmech"
    },
    {
      "signal_id": 25358,
      "name": "56701_1_efd"
    },
    {
      "signal_id": 25359,
      "name": "56701_1_vs"
    },
    {
      "signal_id": 25360,
      "name": "56706_1_speed"
    },
    {
      "signal_id": 25361,
      "name": "56706_1_pmech"
    },
    {
      "signal_id": 25362,
      "name": "56706_1_efd"
    },
    {
      "signal_id": 25363,
      "name": "56706_1_vs"
    },
    {
      "signal_id": 25364,
      "name": "56706_2_speed"
    },
    {
      "signal_id": 25365,
      "name": "56706_2_pmech"
    },
    {
      "signal_id": 25366,
      "name": "56706_2_efd"
    },
    {
      "signal_id": 25367,
      "name": "56706_2_vs"
    },
    {
      "signal_id": 25368,
      "name": "56707_1_speed"
    },
    {
      "signal_id": 25369,
      "name": "56707_1_pmech"
    },
    {
      "signal_id": 25370,
      "name": "56707_1_efd"
    },
    {
      "signal_id": 25371,
      "name": "56707_1_vs"
    },
    {
      "signal_id": 25372,
      "name": "56707_2_speed"
    },
    {
      "signal_id": 25373,
      "name": "56707_2_pmech"
    },
    {
      "signal_id": 25374,
      "name": "56707_2_efd"
    },
    {
      "signal_id": 25375,
      "name": "56707_2_vs"
    },
    {
      "signal_id": 25376,
      "name": "56708_1_speed"
    },
    {
      "signal_id": 25377,
      "name": "56708_1_pmech"
    },
    {
      "signal_id": 25378,
      "name": "56708_1_efd"
    },
    {
      "signal_id": 25379,
      "name": "56708_1_vs"
    },
    {
      "signal_id": 25380,
      "name": "56711_1_speed"
    },
    {
      "signal_id": 25381,
      "name": "56711_1_pmech"
    },
    {
      "signal_id": 25382,
      "name": "56711_1_efd"
    },
    {
      "signal_id": 25383,
      "name": "56711_1_vs"
    },
    {
      "signal_id": 25384,
      "name": "56711_2_speed"
    },
    {
      "signal_id": 25385,
      "name": "56711_2_pmech"
    },
    {
      "signal_id": 25386,
      "name": "56711_2_efd"
    },
    {
      "signal_id": 25387,
      "name": "56711_2_vs"
    },
    {
      "signal_id": 25388,
      "name": "56711_3_speed"
    },
    {
      "signal_id": 25389,
      "name": "56711_3_pmech"
    },
    {
      "signal_id": 25390,
      "name": "56711_3_efd"
    },
    {
      "signal_id": 25391,
      "name": "56711_3_vs"
    },
    {
      "signal_id": 25392,
      "name": "56711_4_speed"
    },
    {
      "signal_id": 25393,
      "name": "56711_4_pmech"
    },
    {
      "signal_id": 25394,
      "name": "56711_4_efd"
    },
    {
      "signal_id": 25395,
      "name": "56711_4_vs"
    },
    {
      "signal_id": 25396,
      "name": "56711_5_speed"
    },
    {
      "signal_id": 25397,
      "name": "56711_5_pmech"
    },
    {
      "signal_id": 25398,
      "name": "56711_5_efd"
    },
    {
      "signal_id": 25399,
      "name": "56711_5_vs"
    },
    {
      "signal_id": 25400,
      "name": "56711_6_speed"
    },
    {
      "signal_id": 25401,
      "name": "56711_6_pmech"
    },
    {
      "signal_id": 25402,
      "name": "56711_6_efd"
    },
    {
      "signal_id": 25403,
      "name": "56711_6_vs"
    },
    {
      "signal_id": 25404,
      "name": "56718_1_speed"
    },
    {
      "signal_id": 25405,
      "name": "56718_1_pmech"
    },
    {
      "signal_id": 25406,
      "name": "56718_1_efd"
    },
    {
      "signal_id": 25407,
      "name": "56718_1_vs"
    },
    {
      "signal_id": 25408,
      "name": "56722_1_speed"
    },
    {
      "signal_id": 25409,
      "name": "56722_1_pmech"
    },
    {
      "signal_id": 25410,
      "name": "56722_1_efd"
    },
    {
      "signal_id": 25411,
      "name": "56722_1_vs"
    },
    {
      "signal_id": 25412,
      "name": "56722_2_speed"
    },
    {
      "signal_id": 25413,
      "name": "56722_2_pmech"
    },
    {
      "signal_id": 25414,
      "name": "56722_2_efd"
    },
    {
      "signal_id": 25415,
      "name": "56722_2_vs"
    },
    {
      "signal_id": 25416,
      "name": "56723_1_speed"
    },
    {
      "signal_id": 25417,
      "name": "56723_1_pmech"
    },
    {
      "signal_id": 25418,
      "name": "56723_1_efd"
    },
    {
      "signal_id": 25419,
      "name": "56723_1_vs"
    },
    {
      "signal_id": 25420,
      "name": "56724_1_speed"
    },
    {
      "signal_id": 25421,
      "name": "56724_1_pmech"
    },
    {
      "signal_id": 25422,
      "name": "56724_1_efd"
    },
    {
      "signal_id": 25423,
      "name": "56724_1_vs"
    },
    {
      "signal_id": 25424,
      "name": "56730_1_speed"
    },
    {
      "signal_id": 25425,
      "name": "56730_1_pmech"
    },
    {
      "signal_id": 25426,
      "name": "56730_1_efd"
    },
    {
      "signal_id": 25427,
      "name": "56730_1_vs"
    },
    {
      "signal_id": 25428,
      "name": "56737_1_speed"
    },
    {
      "signal_id": 25429,
      "name": "56737_1_pmech"
    },
    {
      "signal_id": 25430,
      "name": "56737_1_efd"
    },
    {
      "signal_id": 25431,
      "name": "56737_1_vs"
    },
    {
      "signal_id": 25432,
      "name": "56749_1_speed"
    },
    {
      "signal_id": 25433,
      "name": "56749_1_pmech"
    },
    {
      "signal_id": 25434,
      "name": "56749_1_efd"
    },
    {
      "signal_id": 25435,
      "name": "56749_1_vs"
    },
    {
      "signal_id": 25436,
      "name": "56750_1_speed"
    },
    {
      "signal_id": 25437,
      "name": "56750_1_pmech"
    },
    {
      "signal_id": 25438,
      "name": "56750_1_efd"
    },
    {
      "signal_id": 25439,
      "name": "56750_1_vs"
    },
    {
      "signal_id": 25440,
      "name": "56764_1_speed"
    },
    {
      "signal_id": 25441,
      "name": "56764_1_pmech"
    },
    {
      "signal_id": 25442,
      "name": "56764_1_efd"
    },
    {
      "signal_id": 25443,
      "name": "56764_1_vs"
    },
    {
      "signal_id": 25444,
      "name": "56765_1_speed"
    },
    {
      "signal_id": 25445,
      "name": "56765_1_pmech"
    },
    {
      "signal_id": 25446,
      "name": "56765_1_efd"
    },
    {
      "signal_id": 25447,
      "name": "56765_1_vs"
    },
    {
      "signal_id": 25448,
      "name": "56766_1_speed"
    },
    {
      "signal_id": 25449,
      "name": "56766_1_pmech"
    },
    {
      "signal_id": 25450,
      "name": "56766_1_efd"
    },
    {
      "signal_id": 25451,
      "name": "56766_1_vs"
    },
    {
      "signal_id": 25452,
      "name": "56771_2_speed"
    },
    {
      "signal_id": 25453,
      "name": "56771_2_pmech"
    },
    {
      "signal_id": 25454,
      "name": "56771_2_efd"
    },
    {
      "signal_id": 25455,
      "name": "56771_2_vs"
    },
    {
      "signal_id": 25456,
      "name": "56775_1_speed"
    },
    {
      "signal_id": 25457,
      "name": "56775_1_pmech"
    },
    {
      "signal_id": 25458,
