        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "881_1_genrou",
      "ports": {
        "bus": 881,
        "pmech": 61,
        "efd": 62,
        "speed": 60
      },
      "params": {
        "mva": 164.6999969482422,
        "H": 3.0887866020202637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3034000396728516,
        "Xdp": 0.21639999747276306,
        "Xdpp": 0.16859999299049377,
        "Xq": 2.1301000118255615,
        "Xqp": 0.27379998564720154,
        "Xqpp": 0.16859999299049377,
        "Xl": 0.12999999523162842,
        "Tdop": 6.637700080871582,
        "Tdopp": 0.05570000037550926,
        "Tqop": 0.6029000282287598,
        "Tqopp": 0.040699999779462814,
        "S10": 0.09799999743700027,
        "S12": 0.61080002784729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.21445226669312,
        "pmax": 137.2499942779541,
        "qmin": -15.234750509262085,
        "qmax": 69.86024975776672,
        "regulated": 878,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "881_1_ieeet1",
      "ports": {
        "bus": 881,
        "speed": 60,
        "vs": 63,
        "efd": 62
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "881_1_tgov1",
      "ports": {
        "speed": 60,
        "pmech": 61
      },
      "params": {
        "Trate": 164.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140320922,
        "Pvmin": 0.41417396068573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "881_1_ieeest",
      "ports": {
        "input": 60,
        "output": 63
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "882_1_genrou",
      "ports": {
        "bus": 882,
        "pmech": 65,
        "efd": 66,
        "speed": 64
      },
      "params": {
        "mva": 164.6999969482422,
        "H": 3.0887866020202637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3034000396728516,
        "Xdp": 0.21639999747276306,
        "Xdpp": 0.16859999299049377,
        "Xq": 2.1301000118255615,
        "Xqp": 0.27379998564720154,
        "Xqpp": 0.16859999299049377,
        "Xl": 0.12999999523162842,
        "Tdop": 6.637700080871582,
        "Tdopp": 0.05570000037550926,
        "Tqop": 0.6029000282287598,
        "Tqopp": 0.040699999779462814,
        "S10": 0.09799999743700027,
        "S12": 0.61080002784729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.320833802223206,
        "pmax": 137.2499942779541,
        "qmin": -15.234750509262085,
        "qmax": 69.86024975776672,
        "regulated": 882,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Ieeet1",
      "id": "882_1_ieeet1",
      "ports": {
        "bus": 882,
        "speed": 64,
        "vs": 67,
        "efd": 66
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "882_1_tgov1",
      "ports": {
        "speed": 64,
        "pmech": 65
      },
      "params": {
        "Trate": 164.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314032092,
        "Pvmin": 0.28731533885002136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "882_1_ieeest",
      "ports": {
        "input": 64,
        "output": 67
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "885_1_gensal",
      "ports": {
        "bus": 885,
        "pmech": 69,
        "efd": 70,
        "speed": 68
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.874899983406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5565999746322632,
        "Xdp": 0.2522999942302704,
        "Xdpp": 0.14900000393390656,
        "Xq": 0.35910001397132874,
        "Xl": 0.12680000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.25929999351501465,
        "Tqopp": 0.5913000106811523,
        "S10": 0.18690000474452972,
        "S12": 0.5090000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.139888864941895,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 885,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "885_1_ieeet1",
      "ports": {
        "bus": 885,
        "speed": 68,
        "vs": 71,
        "efd": 70
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7330000400543213,
        "E2": 3.643899917602539,
        "Se1": 0.08229999989271164,
        "Se2": 0.37720000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "885_1_hygov",
      "ports": {
        "speed": 68,
        "pmech": 69
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6554057002067566,
        "Tr": 5.328934192657471,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.073699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "885_1_ieeest",
      "ports": {
        "input": 68,
        "output": 71
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "885_2_gensal",
      "ports": {
        "bus": 885,
        "pmech": 73,
        "efd": 74,
        "speed": 72
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.874899983406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5565999746322632,
        "Xdp": 0.2522999942302704,
        "Xdpp": 0.14900000393390656,
        "Xq": 0.35910001397132874,
        "Xl": 0.12680000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.25929999351501465,
        "Tqopp": 0.5913000106811523,
        "S10": 0.18690000474452972,
        "S12": 0.5090000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12736119097098708,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 885,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "885_2_ieeet1",
      "ports": {
        "bus": 885,
        "speed": 72,
        "vs": 75,
        "efd": 74
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7330000400543213,
        "E2": 3.643899917602539,
        "Se1": 0.08229999989271164,
        "Se2": 0.37720000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "885_2_hygov",
      "ports": {
        "speed": 72,
        "pmech": 73
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6554057002067566,
        "Tr": 5.328934192657471,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.073699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "885_2_ieeest",
      "ports": {
        "input": 72,
        "output": 75
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "885_3_gensal",
      "ports": {
        "bus": 885,
        "pmech": 77,
        "efd": 78,
        "speed": 76
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.874899983406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5565999746322632,
        "Xdp": 0.2522999942302704,
        "Xdpp": 0.14900000393390656,
        "Xq": 0.35910001397132874,
        "Xl": 0.12680000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.25929999351501465,
        "Tqopp": 0.5913000106811523,
        "S10": 0.18690000474452972,
        "S12": 0.5090000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10956894839182496,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 885,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "885_3_ieeet1",
      "ports": {
        "bus": 885,
        "speed": 76,
        "vs": 79,
        "efd": 78
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7330000400543213,
        "E2": 3.643899917602539,
        "Se1": 0.08229999989271164,
        "Se2": 0.37720000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "885_3_hygov",
      "ports": {
        "speed": 76,
        "pmech": 77
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6554057002067566,
        "Tr": 5.328934192657471,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.073699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "885_3_ieeest",
      "ports": {
        "input": 76,
        "output": 79
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "885_4_gensal",
      "ports": {
        "bus": 885,
        "pmech": 81,
        "efd": 82,
        "speed": 80
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.874899983406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5565999746322632,
        "Xdp": 0.2522999942302704,
        "Xdpp": 0.14900000393390656,
        "Xq": 0.35910001397132874,
        "Xl": 0.12680000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.25929999351501465,
        "Tqopp": 0.5913000106811523,
        "S10": 0.18690000474452972,
        "S12": 0.5090000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.046374875819310546,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 885,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "885_4_ieeet1",
      "ports": {
        "bus": 885,
        "speed": 80,
        "vs": 83,
        "efd": 82
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7330000400543213,
        "E2": 3.643899917602539,
        "Se1": 0.08229999989271164,
        "Se2": 0.37720000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "885_4_hygov",
      "ports": {
        "speed": 80,
        "pmech": 81
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6554057002067566,
        "Tr": 5.328934192657471,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.073699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "885_4_ieeest",
      "ports": {
        "input": 80,
        "output": 83
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "885_5_gensal",
      "ports": {
        "bus": 885,
        "pmech": 85,
        "efd": 86,
        "speed": 84
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.874899983406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5565999746322632,
        "Xdp": 0.2522999942302704,
        "Xdpp": 0.14900000393390656,
        "Xq": 0.35910001397132874,
        "Xl": 0.12680000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.25929999351501465,
        "Tqopp": 0.5913000106811523,
        "S10": 0.18690000474452972,
        "S12": 0.5090000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05920690600760281,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 885,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "885_5_ieeet1",
      "ports": {
        "bus": 885,
        "speed": 84,
        "vs": 87,
        "efd": 86
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7330000400543213,
        "E2": 3.643899917602539,
        "Se1": 0.08229999989271164,
        "Se2": 0.37720000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "885_5_hygov",
      "ports": {
        "speed": 84,
        "pmech": 85
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6554057002067566,
        "Tr": 5.328934192657471,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.073699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "885_5_ieeest",
      "ports": {
        "input": 84,
        "output": 87
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "885_6_gensal",
      "ports": {
        "bus": 885,
        "pmech": 89,
        "efd": 90,
        "speed": 88
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.874899983406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5565999746322632,
        "Xdp": 0.2522999942302704,
        "Xdpp": 0.14900000393390656,
        "Xq": 0.35910001397132874,
        "Xl": 0.12680000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.25929999351501465,
        "Tqopp": 0.5913000106811523,
        "S10": 0.18690000474452972,
        "S12": 0.5090000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13643219135701656,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 885,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "885_6_ieeet1",
      "ports": {
        "bus": 885,
        "speed": 88,
        "vs": 91,
        "efd": 90
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7330000400543213,
        "E2": 3.643899917602539,
        "Se1": 0.08229999989271164,
        "Se2": 0.37720000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "885_6_hygov",
      "ports": {
        "speed": 88,
        "pmech": 89
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6554057002067566,
        "Tr": 5.328934192657471,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.073699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "885_6_ieeest",
      "ports": {
        "input": 88,
        "output": 91
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "887_1_gensal",
      "ports": {
        "bus": 887,
        "pmech": 93,
        "efd": 94,
        "speed": 92
      },
      "params": {
        "mva": 4.110000133514404,
        "H": 1.711400032043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2656999826431274,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.46050000190734863,
        "Xq": 0.8216999769210815,
        "Xl": 0.20000000298023224,
        "Tdop": 6.0,
        "Tdopp": 0.17180000245571136,
        "Tqopp": 0.13189999759197235,
        "S10": 0.195700004696846,
        "S12": 0.49959999322891235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0389004833996296,
        "pmax": 3.424999862909317,
        "qmin": -0.16782500315457582,
        "qmax": 1.3151999562978745,
        "regulated": 887,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "887_1_ieeet1",
      "ports": {
        "bus": 887,
        "speed": 92,
        "vs": 95,
        "efd": 94
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "887_1_hygov",
      "ports": {
        "speed": 92,
        "pmech": 93
      },
      "params": {
        "Trate": 4.110000133514404,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5909723043441772,
        "Tr": 4.416733741760254,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8722000122070312,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "887_1_ieeest",
      "ports": {
        "input": 92,
        "output": 95
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "887_2_gensal",
      "ports": {
        "bus": 887,
        "pmech": 97,
        "efd": 98,
        "speed": 96
      },
      "params": {
        "mva": 4.110000133514404,
        "H": 1.711400032043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2656999826431274,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.46050000190734863,
        "Xq": 0.8216999769210815,
        "Xl": 0.20000000298023224,
        "Tdop": 6.0,
        "Tdopp": 0.17180000245571136,
        "Tqopp": 0.13189999759197235,
        "S10": 0.195700004696846,
        "S12": 0.49959999322891235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48210546374320984,
        "pmax": 3.424999862909317,
        "qmin": -0.16782500315457582,
        "qmax": 1.3151999562978745,
        "regulated": 887,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "887_2_ieeet1",
      "ports": {
        "bus": 887,
        "speed": 96,
        "vs": 99,
        "efd": 98
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "887_2_hygov",
      "ports": {
        "speed": 96,
        "pmech": 97
      },
      "params": {
        "Trate": 4.110000133514404,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5909723043441772,
        "Tr": 4.416733741760254,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8722000122070312,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "887_2_ieeest",
      "ports": {
        "input": 96,
        "output": 99
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "887_3_gensal",
      "ports": {
        "bus": 887,
        "pmech": 101,
        "efd": 102,
        "speed": 100
      },
      "params": {
        "mva": 4.110000133514404,
        "H": 1.711400032043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2656999826431274,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.46050000190734863,
        "Xq": 0.8216999769210815,
        "Xl": 0.20000000298023224,
        "Tdop": 6.0,
        "Tdopp": 0.17180000245571136,
        "Tqopp": 0.13189999759197235,
        "S10": 0.195700004696846,
        "S12": 0.49959999322891235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4739327821880579,
        "pmax": 3.424999862909317,
        "qmin": -0.16782500315457582,
        "qmax": 1.3151999562978745,
        "regulated": 887,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "887_3_ieeet1",
      "ports": {
        "bus": 887,
        "speed": 100,
        "vs": 103,
        "efd": 102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "887_3_hygov",
      "ports": {
        "speed": 100,
        "pmech": 101
      },
      "params": {
        "Trate": 4.110000133514404,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5909723043441772,
        "Tr": 4.416733741760254,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8722000122070312,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "887_3_ieeest",
      "ports": {
        "input": 100,
        "output": 103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "887_4_gensal",
      "ports": {
        "bus": 887,
        "pmech": 105,
        "efd": 106,
        "speed": 104
      },
      "params": {
        "mva": 4.110000133514404,
        "H": 1.711400032043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2656999826431274,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.46050000190734863,
        "Xq": 0.8216999769210815,
        "Xl": 0.20000000298023224,
        "Tdop": 6.0,
        "Tdopp": 0.17180000245571136,
        "Tqopp": 0.13189999759197235,
        "S10": 0.195700004696846,
        "S12": 0.49959999322891235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8852056227624416,
        "pmax": 3.424999862909317,
        "qmin": -0.16782500315457582,
        "qmax": 1.3151999562978745,
        "regulated": 887,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "887_4_ieeet1",
      "ports": {
        "bus": 887,
        "speed": 104,
        "vs": 107,
        "efd": 106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "887_4_hygov",
      "ports": {
        "speed": 104,
        "pmech": 105
      },
      "params": {
        "Trate": 4.110000133514404,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5909723043441772,
        "Tr": 4.416733741760254,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8722000122070312,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "887_4_ieeest",
      "ports": {
        "input": 104,
        "output": 107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_891_1",
      "ports": {
        "bus": 891
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.0291778482496738,
        "pmax": 4.500000178813934,
        "qmin": -0.6479999981820583,
        "qmax": 0.9584999643266201,
        "regulated": 891,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_895_1",
      "ports": {
        "bus": 895
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.982574343681335,
        "pmax": 41.999998688697815,
        "qmin": -6.047999858856201,
        "qmax": 8.946000039577484,
        "regulated": 895,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Gensal",
      "id": "899_1_gensal",
      "ports": {
        "bus": 899,
        "pmech": 109,
        "efd": 110,
        "speed": 108
      },
      "params": {
        "mva": 22.920000076293945,
        "H": 2.290800094604492,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6438000202178955,
        "Xdp": 0.3179999887943268,
        "Xdpp": 0.3066999912261963,
        "Xq": 0.41600000858306885,
        "Xl": 0.08079999685287476,
        "Tdop": 6.0,
        "Tdopp": 0.4620000123977661,
        "Tqopp": 0.38690000772476196,
        "S10": 0.1518000066280365,
        "S12": 0.5641999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.567959487438202,
        "pmax": 19.099999964237213,
        "qmin": -0.9359000250697136,
        "qmax": 7.334399968385696,
        "regulated": 899,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "899_1_ieeet1",
      "ports": {
        "bus": 899,
        "speed": 108,
        "vs": 111,
        "efd": 110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9098000526428223,
        "E2": 3.879699945449829,
        "Se1": 0.08839999884366989,
        "Se2": 0.4050000011920929,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "899_1_hygov",
      "ports": {
        "speed": 108,
        "pmech": 109
      },
      "params": {
        "Trate": 22.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8835936188697815,
        "Tr": 8.519841194152832,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.865399956703186,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "899_1_ieeest",
      "ports": {
        "input": 108,
        "output": 111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "900_2_gensal",
      "ports": {
        "bus": 900,
        "pmech": 113,
        "efd": 114,
        "speed": 112
      },
      "params": {
        "mva": 22.920000076293945,
        "H": 2.290800094604492,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6438000202178955,
        "Xdp": 0.3179999887943268,
        "Xdpp": 0.3066999912261963,
        "Xq": 0.41600000858306885,
        "Xl": 0.08079999685287476,
        "Tdop": 6.0,
        "Tdopp": 0.4620000123977661,
        "Tqopp": 0.38690000772476196,
        "S10": 0.1518000066280365,
        "S12": 0.5641999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.329753577709198,
        "pmax": 19.099999964237213,
        "qmin": -0.9359000250697136,
        "qmax": 7.334399968385696,
        "regulated": 900,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "900_2_ieeet1",
      "ports": {
        "bus": 900,
        "speed": 112,
        "vs": 115,
        "efd": 114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9098000526428223,
        "E2": 3.879699945449829,
        "Se1": 0.08839999884366989,
        "Se2": 0.4050000011920929,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "900_2_hygov",
      "ports": {
        "speed": 112,
        "pmech": 113
      },
      "params": {
        "Trate": 22.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8835936188697815,
        "Tr": 8.519841194152832,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.865399956703186,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "900_2_ieeest",
      "ports": {
        "input": 112,
        "output": 115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "900_3_gensal",
      "ports": {
        "bus": 900,
        "pmech": 117,
        "efd": 118,
        "speed": 116
      },
      "params": {
        "mva": 22.920000076293945,
        "H": 2.290800094604492,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6438000202178955,
        "Xdp": 0.3179999887943268,
        "Xdpp": 0.3066999912261963,
        "Xq": 0.41600000858306885,
        "Xl": 0.08079999685287476,
        "Tdop": 6.0,
        "Tdopp": 0.4620000123977661,
        "Tqopp": 0.38690000772476196,
        "S10": 0.1518000066280365,
        "S12": 0.5641999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.679669439792633,
        "pmax": 19.099999964237213,
        "qmin": -0.9359000250697136,
        "qmax": 7.334399968385696,
        "regulated": 900,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "900_3_ieeet1",
      "ports": {
        "bus": 900,
        "speed": 116,
        "vs": 119,
        "efd": 118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9098000526428223,
        "E2": 3.879699945449829,
        "Se1": 0.08839999884366989,
        "Se2": 0.4050000011920929,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "900_3_hygov",
      "ports": {
        "speed": 116,
        "pmech": 117
      },
      "params": {
        "Trate": 22.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8835936188697815,
        "Tr": 8.519841194152832,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.865399956703186,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "900_3_ieeest",
      "ports": {
        "input": 116,
        "output": 119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "905_1_gensal",
      "ports": {
        "bus": 905,
        "pmech": 121,
        "efd": 122,
        "speed": 120
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 1.8091000318527222,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0405000448226929,
        "Xdp": 0.30570000410079956,
        "Xdpp": 0.20659999549388885,
        "Xq": 0.6747999787330627,
        "Xl": 0.07810000330209732,
        "Tdop": 6.0,
        "Tdopp": 0.06350000202655792,
        "Tqopp": 0.5139999985694885,
        "S10": 0.2799000144004822,
        "S12": 0.6697999835014343
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.75059630908072,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 905,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "905_1_ieeet1",
      "ports": {
        "bus": 905,
        "speed": 120,
        "vs": 123,
        "efd": 122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "905_1_hygov",
      "ports": {
        "speed": 120,
        "pmech": 121
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9373693466186523,
        "Tr": 7.233032703399658,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5270999670028687,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "905_1_ieeest",
      "ports": {
        "input": 120,
        "output": 123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "905_2_gensal",
      "ports": {
        "bus": 905,
        "pmech": 125,
        "efd": 126,
        "speed": 124
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 1.8091000318527222,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0405000448226929,
        "Xdp": 0.30570000410079956,
        "Xdpp": 0.20659999549388885,
        "Xq": 0.6747999787330627,
        "Xl": 0.07810000330209732,
        "Tdop": 6.0,
        "Tdopp": 0.06350000202655792,
        "Tqopp": 0.5139999985694885,
        "S10": 0.2799000144004822,
        "S12": 0.6697999835014343
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3277822397649288,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 905,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "905_2_ieeet1",
      "ports": {
        "bus": 905,
        "speed": 124,
        "vs": 127,
        "efd": 126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "905_2_hygov",
      "ports": {
        "speed": 124,
        "pmech": 125
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9373693466186523,
        "Tr": 7.233032703399658,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5270999670028687,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "905_2_ieeest",
      "ports": {
        "input": 124,
        "output": 127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "906_1_gensal",
      "ports": {
        "bus": 906,
        "pmech": 129,
        "efd": 130,
        "speed": 128
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 1.8091000318527222,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0405000448226929,
        "Xdp": 0.30570000410079956,
        "Xdpp": 0.20659999549388885,
        "Xq": 0.6747999787330627,
        "Xl": 0.07810000330209732,
        "Tdop": 6.0,
        "Tdopp": 0.06350000202655792,
        "Tqopp": 0.5139999985694885,
        "S10": 0.2799000144004822,
        "S12": 0.6697999835014343
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5257388111203909,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 906,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "906_1_ieeet1",
      "ports": {
        "bus": 906,
        "speed": 128,
        "vs": 131,
        "efd": 130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "906_1_hygov",
      "ports": {
        "speed": 128,
        "pmech": 129
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9373693466186523,
        "Tr": 7.233032703399658,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5270999670028687,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "906_1_ieeest",
      "ports": {
        "input": 128,
        "output": 131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "906_2_gensal",
      "ports": {
        "bus": 906,
        "pmech": 133,
        "efd": 134,
        "speed": 132
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 1.8091000318527222,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0405000448226929,
        "Xdp": 0.30570000410079956,
        "Xdpp": 0.20659999549388885,
        "Xq": 0.6747999787330627,
        "Xl": 0.07810000330209732,
        "Tdop": 6.0,
        "Tdopp": 0.06350000202655792,
        "Tqopp": 0.5139999985694885,
        "S10": 0.2799000144004822,
        "S12": 0.6697999835014343
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6124326027929783,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 906,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "906_2_ieeet1",
      "ports": {
        "bus": 906,
        "speed": 132,
        "vs": 135,
        "efd": 134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "906_2_hygov",
      "ports": {
        "speed": 132,
        "pmech": 133
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9373693466186523,
        "Tr": 7.233032703399658,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5270999670028687,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "906_2_ieeest",
      "ports": {
        "input": 132,
        "output": 135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "909_1_gensal",
      "ports": {
        "bus": 909,
        "pmech": 137,
        "efd": 138,
        "speed": 136
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.2991000413894653,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8034999966621399,
        "Xdp": 0.3659000098705292,
        "Xdpp": 0.25609999895095825,
        "Xq": 0.5202000141143799,
        "Xl": 0.16869999468326569,
        "Tdop": 6.0,
        "Tdopp": 0.06769999861717224,
        "Tqopp": 0.22509999573230743,
        "S10": 0.13519999384880066,
        "S12": 0.5112000107765198
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5538627039641142,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 909,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "909_1_ieeet1",
      "ports": {
        "bus": 909,
        "speed": 136,
        "vs": 139,
        "efd": 138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "909_1_hygov",
      "ports": {
        "speed": 136,
        "pmech": 137
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9636459350585938,
        "Tr": 5.424749374389648,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0953999757766724,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "909_1_ieeest",
      "ports": {
        "input": 136,
        "output": 139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "909_2_gensal",
      "ports": {
        "bus": 909,
        "pmech": 141,
        "efd": 142,
        "speed": 140
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.2991000413894653,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8034999966621399,
        "Xdp": 0.3659000098705292,
        "Xdpp": 0.25609999895095825,
        "Xq": 0.5202000141143799,
        "Xl": 0.16869999468326569,
        "Tdop": 6.0,
        "Tdopp": 0.06769999861717224,
        "Tqopp": 0.22509999573230743,
        "S10": 0.13519999384880066,
        "S12": 0.5112000107765198
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24728376884013414,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 909,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "909_2_ieeet1",
      "ports": {
        "bus": 909,
        "speed": 140,
        "vs": 143,
        "efd": 142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "909_2_hygov",
      "ports": {
        "speed": 140,
        "pmech": 141
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9636459350585938,
        "Tr": 5.424749374389648,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0953999757766724,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "909_2_ieeest",
      "ports": {
        "input": 140,
        "output": 143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "912_2_gensal",
      "ports": {
        "bus": 912,
        "pmech": 145,
        "efd": 146,
        "speed": 144
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 2.1361000537872314,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.642300009727478,
        "Xdp": 0.274399995803833,
        "Xdpp": 0.2425999939441681,
        "Xq": 0.41499999165534973,
        "Xl": 0.07970000058412552,
        "Tdop": 6.0,
        "Tdopp": 0.2264000028371811,
        "Tqopp": 0.5546000003814697,
        "S10": 0.12479999661445618,
        "S12": 0.5577999949455261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43834513053297997,
        "pmax": 2.0999999716877937,
        "qmin": -0.10290000354871154,
        "qmax": 0.8063999935984612,
        "regulated": 912,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "912_2_ieeet1",
      "ports": {
        "bus": 912,
        "speed": 144,
        "vs": 147,
        "efd": 146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "912_2_hygov",
      "ports": {
        "speed": 144,
        "pmech": 145
      },
      "params": {
        "Trate": 2.5199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44860097765922546,
        "Tr": 4.191576957702637,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8238000273704529,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "912_2_ieeest",
      "ports": {
        "input": 144,
        "output": 147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "915_1_gensal",
      "ports": {
        "bus": 915,
        "pmech": 149,
        "efd": 150,
        "speed": 148
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.7147998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9398000240325928,
        "Xdp": 0.30550000071525574,
        "Xdpp": 0.2987000048160553,
        "Xq": 0.6090999841690063,
        "Xl": 0.09160000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.38960000872612,
        "Tqopp": 0.4528000056743622,
        "S10": 0.1738000065088272,
        "S12": 0.6154000163078308
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4270254634320736,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 915,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "915_1_ieeet1",
      "ports": {
        "bus": 915,
        "speed": 148,
        "vs": 151,
        "efd": 150
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.834399938583374,
        "E2": 3.7792000770568848,
        "Se1": 0.08259999752044678,
        "Se2": 0.37880000472068787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "915_1_hygov",
      "ports": {
        "speed": 148,
        "pmech": 149
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47029513120651245,
        "Tr": 5.527981281280518,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.118899941444397,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "915_1_ieeest",
      "ports": {
        "input": 148,
        "output": 151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "916_1_gensal",
      "ports": {
        "bus": 916,
        "pmech": 153,
        "efd": 154,
        "speed": 152
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.7147998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9398000240325928,
        "Xdp": 0.30550000071525574,
        "Xdpp": 0.2987000048160553,
        "Xq": 0.6090999841690063,
        "Xl": 0.09160000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.38960000872612,
        "Tqopp": 0.4528000056743622,
        "S10": 0.1738000065088272,
        "S12": 0.6154000163078308
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6675563752651215,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 916,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "916_1_ieeet1",
      "ports": {
        "bus": 916,
        "speed": 152,
        "vs": 155,
        "efd": 154
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.834399938583374,
        "E2": 3.7792000770568848,
        "Se1": 0.08259999752044678,
        "Se2": 0.37880000472068787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "916_1_hygov",
      "ports": {
        "speed": 152,
        "pmech": 153
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47029513120651245,
        "Tr": 5.527981281280518,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.118899941444397,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "916_1_ieeest",
      "ports": {
        "input": 152,
        "output": 155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "918_2_gensal",
      "ports": {
        "bus": 918,
        "pmech": 157,
        "efd": 158,
        "speed": 156
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.7147998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9398000240325928,
        "Xdp": 0.30550000071525574,
        "Xdpp": 0.2987000048160553,
        "Xq": 0.6090999841690063,
        "Xl": 0.09160000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.38960000872612,
        "Tqopp": 0.4528000056743622,
        "S10": 0.1738000065088272,
        "S12": 0.6154000163078308
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2068555448204279,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 918,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "918_2_ieeet1",
      "ports": {
        "bus": 918,
        "speed": 156,
        "vs": 159,
        "efd": 158
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.834399938583374,
        "E2": 3.7792000770568848,
        "Se1": 0.08259999752044678,
        "Se2": 0.37880000472068787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "918_2_hygov",
      "ports": {
        "speed": 156,
        "pmech": 157
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47029513120651245,
        "Tr": 5.527981281280518,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.118899941444397,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "918_2_ieeest",
      "ports": {
        "input": 156,
        "output": 159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "920_1_gensal",
      "ports": {
        "bus": 920,
        "pmech": 161,
        "efd": 162,
        "speed": 160
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.7147998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9398000240325928,
        "Xdp": 0.30550000071525574,
        "Xdpp": 0.2987000048160553,
        "Xq": 0.6090999841690063,
        "Xl": 0.09160000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.38960000872612,
        "Tqopp": 0.4528000056743622,
        "S10": 0.1738000065088272,
        "S12": 0.6154000163078308
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7280491292476654,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 920,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "920_1_ieeet1",
      "ports": {
        "bus": 920,
        "speed": 160,
        "vs": 163,
        "efd": 162
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.834399938583374,
        "E2": 3.7792000770568848,
        "Se1": 0.08259999752044678,
        "Se2": 0.37880000472068787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "920_1_hygov",
      "ports": {
        "speed": 160,
        "pmech": 161
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47029513120651245,
        "Tr": 5.527981281280518,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.118899941444397,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "920_1_ieeest",
      "ports": {
        "input": 160,
        "output": 163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "929_1_gensal",
      "ports": {
        "bus": 929,
        "pmech": 165,
        "efd": 166,
        "speed": 164
      },
      "params": {
        "mva": 8.899999618530273,
        "H": 3.386199951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8039000034332275,
        "Xdp": 0.22169999778270721,
        "Xdpp": 0.12880000472068787,
        "Xq": 0.5205000042915344,
        "Xl": 0.10450000315904617,
        "Tdop": 6.0,
        "Tdopp": 0.4560999870300293,
        "Tqopp": 0.05490000173449516,
        "S10": 0.22540000081062317,
        "S12": 0.6603999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8933649398386478,
        "pmax": 7.4166662991046906,
        "qmin": -0.3634166670963168,
        "qmax": 2.848000079393387,
        "regulated": 929,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "929_1_ieeet1",
      "ports": {
        "bus": 929,
        "speed": 164,
        "vs": 167,
        "efd": 166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9753000736236572,
        "E2": 3.9670000076293945,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "929_1_hygov",
      "ports": {
        "speed": 164,
        "pmech": 165
      },
      "params": {
        "Trate": 8.899999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6237754225730896,
        "Tr": 8.856721878051758,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9593000411987305,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "929_1_ieeest",
      "ports": {
        "input": 164,
        "output": 167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "930_1_gensal",
      "ports": {
        "bus": 930,
        "pmech": 169,
        "efd": 170,
        "speed": 168
      },
      "params": {
        "mva": 8.899999618530273,
        "H": 3.386199951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8039000034332275,
        "Xdp": 0.22169999778270721,
        "Xdpp": 0.12880000472068787,
        "Xq": 0.5205000042915344,
        "Xl": 0.10450000315904617,
        "Tdop": 6.0,
        "Tdopp": 0.4560999870300293,
        "Tqopp": 0.05490000173449516,
        "S10": 0.22540000081062317,
        "S12": 0.6603999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2058937698602676,
        "pmax": 7.4166662991046906,
        "qmin": -0.3634166670963168,
        "qmax": 2.848000079393387,
        "regulated": 930,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "930_1_ieeet1",
      "ports": {
        "bus": 930,
        "speed": 168,
        "vs": 171,
        "efd": 170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9753000736236572,
        "E2": 3.9670000076293945,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "930_1_hygov",
      "ports": {
        "speed": 168,
        "pmech": 169
      },
      "params": {
        "Trate": 8.899999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6237754225730896,
        "Tr": 8.856721878051758,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9593000411987305,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "930_1_ieeest",
      "ports": {
        "input": 168,
        "output": 171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "930_2_gensal",
      "ports": {
        "bus": 930,
        "pmech": 173,
        "efd": 174,
        "speed": 172
      },
      "params": {
        "mva": 8.899999618530273,
        "H": 3.386199951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8039000034332275,
        "Xdp": 0.22169999778270721,
        "Xdpp": 0.12880000472068787,
        "Xq": 0.5205000042915344,
        "Xl": 0.10450000315904617,
        "Tdop": 6.0,
        "Tdopp": 0.4560999870300293,
        "Tqopp": 0.05490000173449516,
        "S10": 0.22540000081062317,
        "S12": 0.6603999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8051564693450928,
        "pmax": 7.4166662991046906,
        "qmin": -0.3634166670963168,
        "qmax": 2.848000079393387,
        "regulated": 930,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "930_2_ieeet1",
      "ports": {
        "bus": 930,
        "speed": 172,
        "vs": 175,
        "efd": 174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9753000736236572,
        "E2": 3.9670000076293945,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "930_2_hygov",
      "ports": {
        "speed": 172,
        "pmech": 173
      },
      "params": {
        "Trate": 8.899999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6237754225730896,
        "Tr": 8.856721878051758,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9593000411987305,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "930_2_ieeest",
      "ports": {
        "input": 172,
        "output": 175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "931_1_gensal",
      "ports": {
        "bus": 931,
        "pmech": 177,
        "efd": 178,
        "speed": 176
      },
      "params": {
        "mva": 8.899999618530273,
        "H": 3.386199951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8039000034332275,
        "Xdp": 0.22169999778270721,
        "Xdpp": 0.12880000472068787,
        "Xq": 0.5205000042915344,
        "Xl": 0.10450000315904617,
        "Tdop": 6.0,
        "Tdopp": 0.4560999870300293,
        "Tqopp": 0.05490000173449516,
        "S10": 0.22540000081062317,
        "S12": 0.6603999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9938490577042103,
        "pmax": 7.4166662991046906,
        "qmin": -0.3634166670963168,
        "qmax": 2.848000079393387,
        "regulated": 931,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "931_1_ieeet1",
      "ports": {
        "bus": 931,
        "speed": 176,
        "vs": 179,
        "efd": 178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9753000736236572,
        "E2": 3.9670000076293945,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "931_1_hygov",
      "ports": {
        "speed": 176,
        "pmech": 177
      },
      "params": {
        "Trate": 8.899999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6237754225730896,
        "Tr": 8.856721878051758,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9593000411987305,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "931_1_ieeest",
      "ports": {
        "input": 176,
        "output": 179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "931_2_gensal",
      "ports": {
        "bus": 931,
        "pmech": 181,
        "efd": 182,
        "speed": 180
      },
      "params": {
        "mva": 8.899999618530273,
        "H": 3.386199951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8039000034332275,
        "Xdp": 0.22169999778270721,
        "Xdpp": 0.12880000472068787,
        "Xq": 0.5205000042915344,
        "Xl": 0.10450000315904617,
        "Tdop": 6.0,
        "Tdopp": 0.4560999870300293,
        "Tqopp": 0.05490000173449516,
        "S10": 0.22540000081062317,
        "S12": 0.6603999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.093462251126766,
        "pmax": 7.4166662991046906,
        "qmin": -0.3634166670963168,
        "qmax": 2.848000079393387,
        "regulated": 931,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "931_2_ieeet1",
      "ports": {
        "bus": 931,
        "speed": 180,
        "vs": 183,
        "efd": 182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9753000736236572,
        "E2": 3.9670000076293945,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "931_2_hygov",
      "ports": {
        "speed": 180,
        "pmech": 181
      },
      "params": {
        "Trate": 8.899999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6237754225730896,
        "Tr": 8.856721878051758,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9593000411987305,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "931_2_ieeest",
      "ports": {
        "input": 180,
        "output": 183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "932_1_gensal",
      "ports": {
        "bus": 932,
        "pmech": 185,
        "efd": 186,
        "speed": 184
      },
      "params": {
        "mva": 8.899999618530273,
        "H": 3.386199951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8039000034332275,
        "Xdp": 0.22169999778270721,
        "Xdpp": 0.12880000472068787,
        "Xq": 0.5205000042915344,
        "Xl": 0.10450000315904617,
        "Tdop": 6.0,
        "Tdopp": 0.4560999870300293,
        "Tqopp": 0.05490000173449516,
        "S10": 0.22540000081062317,
        "S12": 0.6603999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7164068296551704,
        "pmax": 7.4166662991046906,
        "qmin": -0.3634166670963168,
        "qmax": 2.848000079393387,
        "regulated": 932,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "932_1_ieeet1",
      "ports": {
        "bus": 932,
        "speed": 184,
        "vs": 187,
        "efd": 186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9753000736236572,
        "E2": 3.9670000076293945,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "932_1_hygov",
      "ports": {
        "speed": 184,
        "pmech": 185
      },
      "params": {
        "Trate": 8.899999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6237754225730896,
        "Tr": 8.856721878051758,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9593000411987305,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "932_1_ieeest",
      "ports": {
        "input": 184,
        "output": 187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "935_1_gensal",
      "ports": {
        "bus": 935,
        "pmech": 189,
        "efd": 190,
        "speed": 188
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.3880999088287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6237000226974487,
        "Xdp": 0.2635999917984009,
        "Xdpp": 0.24320000410079956,
        "Xq": 0.40290001034736633,
        "Xl": 0.08910000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.48840001225471497,
        "Tqopp": 0.08739999681711197,
        "S10": 0.11949999630451202,
        "S12": 0.2678000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.055730227380991,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 935,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "935_1_ieeet1",
      "ports": {
        "bus": 935,
        "speed": 188,
        "vs": 191,
        "efd": 190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "935_1_hygov",
      "ports": {
        "speed": 188,
        "pmech": 189
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7164338827133179,
        "Tr": 7.293305397033691,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5422999858856201,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "935_1_ieeest",
      "ports": {
        "input": 188,
        "output": 191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "936_1_gensal",
      "ports": {
        "bus": 936,
        "pmech": 193,
        "efd": 194,
        "speed": 192
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.3880999088287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6237000226974487,
        "Xdp": 0.2635999917984009,
        "Xdpp": 0.24320000410079956,
        "Xq": 0.40290001034736633,
        "Xl": 0.08910000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.48840001225471497,
        "Tqopp": 0.08739999681711197,
        "S10": 0.11949999630451202,
        "S12": 0.2678000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5720818880945444,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 936,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "936_1_ieeet1",
      "ports": {
        "bus": 936,
        "speed": 192,
        "vs": 195,
        "efd": 194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "936_1_hygov",
      "ports": {
        "speed": 192,
        "pmech": 193
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7164338827133179,
        "Tr": 7.293305397033691,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5422999858856201,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "936_1_ieeest",
      "ports": {
        "input": 192,
        "output": 195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "939_1_gensal",
      "ports": {
        "bus": 939,
        "pmech": 197,
        "efd": 198,
        "speed": 196
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.3880999088287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6237000226974487,
        "Xdp": 0.2635999917984009,
        "Xdpp": 0.24320000410079956,
        "Xq": 0.40290001034736633,
        "Xl": 0.08910000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.48840001225471497,
        "Tqopp": 0.08739999681711197,
        "S10": 0.11949999630451202,
        "S12": 0.2678000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4843351896852255,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 939,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "939_1_ieeet1",
      "ports": {
        "bus": 939,
        "speed": 196,
        "vs": 199,
        "efd": 198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "939_1_hygov",
      "ports": {
        "speed": 196,
        "pmech": 197
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7164338827133179,
        "Tr": 7.293305397033691,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5422999858856201,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "939_1_ieeest",
      "ports": {
        "input": 196,
        "output": 199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "940_1_gensal",
      "ports": {
        "bus": 940,
        "pmech": 201,
        "efd": 202,
        "speed": 200
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.3880999088287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6237000226974487,
        "Xdp": 0.2635999917984009,
        "Xdpp": 0.24320000410079956,
        "Xq": 0.40290001034736633,
        "Xl": 0.08910000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.48840001225471497,
        "Tqopp": 0.08739999681711197,
        "S10": 0.11949999630451202,
        "S12": 0.2678000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.223633997142315,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 940,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "940_1_ieeet1",
      "ports": {
        "bus": 940,
        "speed": 200,
        "vs": 203,
        "efd": 202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "940_1_hygov",
      "ports": {
        "speed": 200,
        "pmech": 201
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7164338827133179,
        "Tr": 7.293305397033691,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5422999858856201,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "940_1_ieeest",
      "ports": {
        "input": 200,
        "output": 203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "944_1_gensal",
      "ports": {
        "bus": 944,
        "pmech": 205,
        "efd": 206,
        "speed": 204
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.570199966430664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9954000115394592,
        "Xdp": 0.21660000085830688,
        "Xdpp": 0.1873999983072281,
        "Xq": 0.6453999876976013,
        "Xl": 0.10660000145435333,
        "Tdop": 6.0,
        "Tdopp": 0.5257999897003174,
        "Tqopp": 0.11339999735355377,
        "S10": 0.09470000118017197,
        "S12": 0.4187000095844269
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42757680639624596,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 944,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "944_1_esdc1a",
      "ports": {
        "bus": 944,
        "speed": 204,
        "vs": 207,
        "efd": 206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06520000100135803,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4052999019622803,
        "Se1": 0.12759999930858612,
        "E2": 3.2070999145507812,
        "Se2": 0.3828999996185303,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "944_1_hygov",
      "ports": {
        "speed": 204,
        "pmech": 205
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27284228801727295,
        "Tr": 4.258810520172119,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8381999731063843,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "944_1_ieeest",
      "ports": {
        "input": 204,
        "output": 207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "950_1_gensal",
      "ports": {
        "bus": 950,
        "pmech": 209,
        "efd": 210,
        "speed": 208
      },
      "params": {
        "mva": 0.6200000047683716,
        "H": 3.4068000316619873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.402999997138977,
        "Xdp": 0.40299999713897705,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.911300003528595,
        "Xl": 0.1103999987244606,
        "Tdop": 6.0,
        "Tdopp": 0.04430000111460686,
        "Tqopp": 0.3677999973297119,
        "S10": 0.10100000351667404,
        "S12": 0.2418999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11363548692315817,
        "pmax": 0.5166666582226753,
        "qmin": -0.025316665414720774,
        "qmax": 0.19839999731630087,
        "regulated": 950,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "950_1_ieeet1",
      "ports": {
        "bus": 950,
        "speed": 208,
        "vs": 211,
        "efd": 210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.650599956512451,
        "E2": 3.53410005569458,
        "Se1": 0.0868000015616417,
        "Se2": 0.3977999985218048,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "950_1_hygov",
      "ports": {
        "speed": 208,
        "pmech": 209
      },
      "params": {
        "Trate": 0.6200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29969853162765503,
        "Tr": 4.457419395446777,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8809999823570251,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "950_1_ieeest",
      "ports": {
        "input": 208,
        "output": 211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "950_2_gensal",
      "ports": {
        "bus": 950,
        "pmech": 213,
        "efd": 214,
        "speed": 212
      },
      "params": {
        "mva": 0.6200000047683716,
        "H": 3.4068000316619873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.402999997138977,
        "Xdp": 0.40299999713897705,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.911300003528595,
        "Xl": 0.1103999987244606,
        "Tdop": 6.0,
        "Tdopp": 0.04430000111460686,
        "Tqopp": 0.3677999973297119,
        "S10": 0.10100000351667404,
        "S12": 0.2418999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11710735270753503,
        "pmax": 0.5166666582226753,
        "qmin": -0.025316665414720774,
        "qmax": 0.19839999731630087,
        "regulated": 950,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "950_2_ieeet1",
      "ports": {
        "bus": 950,
        "speed": 212,
        "vs": 215,
        "efd": 214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.650599956512451,
        "E2": 3.53410005569458,
        "Se1": 0.0868000015616417,
        "Se2": 0.3977999985218048,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "950_2_hygov",
      "ports": {
        "speed": 212,
        "pmech": 213
      },
      "params": {
        "Trate": 0.6200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29969853162765503,
        "Tr": 4.457419395446777,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8809999823570251,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "950_2_ieeest",
      "ports": {
        "input": 212,
        "output": 215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "950_4_gensal",
      "ports": {
        "bus": 950,
        "pmech": 217,
        "efd": 218,
        "speed": 216
      },
      "params": {
        "mva": 0.6200000047683716,
        "H": 3.4068000316619873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.402999997138977,
        "Xdp": 0.40299999713897705,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.911300003528595,
        "Xl": 0.1103999987244606,
        "Tdop": 6.0,
        "Tdopp": 0.04430000111460686,
        "Tqopp": 0.3677999973297119,
        "S10": 0.10100000351667404,
        "S12": 0.2418999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16794430557638407,
        "pmax": 0.5166666582226753,
        "qmin": -0.025316665414720774,
        "qmax": 0.19839999731630087,
        "regulated": 950,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "950_4_ieeet1",
      "ports": {
        "bus": 950,
        "speed": 216,
        "vs": 219,
        "efd": 218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.650599956512451,
        "E2": 3.53410005569458,
        "Se1": 0.0868000015616417,
        "Se2": 0.3977999985218048,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "950_4_hygov",
      "ports": {
        "speed": 216,
        "pmech": 217
      },
      "params": {
        "Trate": 0.6200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29969853162765503,
        "Tr": 4.457419395446777,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8809999823570251,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "950_4_ieeest",
      "ports": {
        "input": 216,
        "output": 219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "950_5_gensal",
      "ports": {
        "bus": 950,
        "pmech": 221,
        "efd": 222,
        "speed": 220
      },
      "params": {
        "mva": 0.6200000047683716,
        "H": 3.4068000316619873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.402999997138977,
        "Xdp": 0.40299999713897705,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.911300003528595,
        "Xl": 0.1103999987244606,
        "Tdop": 6.0,
        "Tdopp": 0.04430000111460686,
        "Tqopp": 0.3677999973297119,
        "S10": 0.10100000351667404,
        "S12": 0.2418999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21132118999958038,
        "pmax": 0.5166666582226753,
        "qmin": -0.025316665414720774,
        "qmax": 0.19839999731630087,
        "regulated": 950,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "950_5_ieeet1",
      "ports": {
        "bus": 950,
        "speed": 220,
        "vs": 223,
        "efd": 222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.650599956512451,
        "E2": 3.53410005569458,
        "Se1": 0.0868000015616417,
        "Se2": 0.3977999985218048,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "950_5_hygov",
      "ports": {
        "speed": 220,
        "pmech": 221
      },
      "params": {
        "Trate": 0.6200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29969853162765503,
        "Tr": 4.457419395446777,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8809999823570251,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "950_5_ieeest",
      "ports": {
        "input": 220,
        "output": 223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_953_1",
      "ports": {
        "bus": 953
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.907082140445709,
        "pmax": 20.000000298023224,
        "qmin": -2.879999950528145,
        "qmax": 4.259999841451645,
        "regulated": 953,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "962_1_genrou",
      "ports": {
        "bus": 962,
        "pmech": 225,
        "efd": 226,
        "speed": 224
      },
      "params": {
        "mva": 21.0,
        "H": 3.9783990383148193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259999990463257,
        "Xdp": 0.30709999799728394,
        "Xdpp": 0.22139999270439148,
        "Xq": 2.144399881362915,
        "Xqp": 0.7753000259399414,
        "Xqpp": 0.22139999270439148,
        "Xl": 0.16599999368190765,
        "Tdop": 9.271900177001953,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.06080000102519989,
        "S10": 0.11900000274181366,
        "S12": 0.4729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.00880715250969,
        "pmax": 17.499999701976776,
        "qmin": -2.135000005364418,
        "qmax": 8.15500020980835,
        "regulated": 962,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "962_1_ieeet1",
      "ports": {
        "bus": 962,
        "speed": 224,
        "vs": 227,
        "efd": 226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.593999981880188,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.049099922180176,
        "E2": 5.398900032043457,
        "Se1": 0.07639999687671661,
        "Se2": 0.3337000012397766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "962_1_tgov1",
      "ports": {
        "speed": 224,
        "pmech": 225
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.38137176632881165,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "962_1_ieeest",
      "ports": {
        "input": 224,
        "output": 227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "962_2_genrou",
      "ports": {
        "bus": 962,
        "pmech": 229,
        "efd": 230,
        "speed": 228
      },
      "params": {
        "mva": 21.0,
        "H": 3.9783990383148193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259999990463257,
        "Xdp": 0.30709999799728394,
        "Xdpp": 0.22139999270439148,
        "Xq": 2.144399881362915,
        "Xqp": 0.7753000259399414,
        "Xqpp": 0.22139999270439148,
        "Xl": 0.16599999368190765,
        "Tdop": 9.271900177001953,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.06080000102519989,
        "S10": 0.11900000274181366,
        "S12": 0.4729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6502860486507416,
        "pmax": 17.499999701976776,
        "qmin": -2.135000005364418,
        "qmax": 8.15500020980835,
        "regulated": 962,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "962_2_ieeet1",
      "ports": {
        "bus": 962,
        "speed": 228,
        "vs": 231,
        "efd": 230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.593999981880188,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.049099922180176,
        "E2": 5.398900032043457,
        "Se1": 0.07639999687671661,
        "Se2": 0.3337000012397766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "962_2_tgov1",
      "ports": {
        "speed": 228,
        "pmech": 229
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.17382314801216125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "962_2_ieeest",
      "ports": {
        "input": 228,
        "output": 231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "965_1_gensal",
      "ports": {
        "bus": 965,
        "pmech": 233,
        "efd": 234,
        "speed": 232
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 2.492300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3961000442504883,
        "Xdp": 0.5013999938964844,
        "Xdpp": 0.4163999855518341,
        "Xq": 0.9067999720573425,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.11540000140666962,
        "Tqopp": 0.10570000112056732,
        "S10": 0.08820000290870667,
        "S12": 0.251800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45197862200438976,
        "pmax": 1.5333333052694798,
        "qmin": -0.07513333112001419,
        "qmax": 0.5888000130653381,
        "regulated": 965,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "965_1_ieeet1",
      "ports": {
        "bus": 965,
        "speed": 232,
        "vs": 235,
        "efd": 234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "965_1_hygov",
      "ports": {
        "speed": 232,
        "pmech": 233
      },
      "params": {
        "Trate": 1.840000033378601,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7116366624832153,
        "Tr": 7.5422139167785645,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6057000160217285,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "965_1_ieeest",
      "ports": {
        "input": 232,
        "output": 235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "965_3_gensal",
      "ports": {
        "bus": 965,
        "pmech": 237,
        "efd": 238,
        "speed": 236
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 2.492300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3961000442504883,
        "Xdp": 0.5013999938964844,
        "Xdpp": 0.4163999855518341,
        "Xq": 0.9067999720573425,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.11540000140666962,
        "Tqopp": 0.10570000112056732,
        "S10": 0.08820000290870667,
        "S12": 0.251800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.65701799467206,
        "pmax": 1.5333333052694798,
        "qmin": -0.07513333112001419,
        "qmax": 0.5888000130653381,
        "regulated": 965,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "965_3_ieeet1",
      "ports": {
        "bus": 965,
        "speed": 236,
        "vs": 239,
        "efd": 238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "965_3_hygov",
      "ports": {
        "speed": 236,
        "pmech": 237
      },
      "params": {
        "Trate": 1.840000033378601,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7116366624832153,
        "Tr": 7.5422139167785645,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6057000160217285,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "965_3_ieeest",
      "ports": {
        "input": 236,
        "output": 239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "965_4_gensal",
      "ports": {
        "bus": 965,
        "pmech": 241,
        "efd": 242,
        "speed": 240
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 2.492300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3961000442504883,
        "Xdp": 0.5013999938964844,
        "Xdpp": 0.4163999855518341,
        "Xq": 0.9067999720573425,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.11540000140666962,
        "Tqopp": 0.10570000112056732,
        "S10": 0.08820000290870667,
        "S12": 0.251800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17397351330146194,
        "pmax": 1.5333333052694798,
        "qmin": -0.07513333112001419,
        "qmax": 0.5888000130653381,
        "regulated": 965,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "965_4_ieeet1",
      "ports": {
        "bus": 965,
        "speed": 240,
        "vs": 243,
        "efd": 242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "965_4_hygov",
      "ports": {
        "speed": 240,
        "pmech": 241
      },
      "params": {
        "Trate": 1.840000033378601,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7116366624832153,
        "Tr": 7.5422139167785645,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6057000160217285,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "965_4_ieeest",
      "ports": {
        "input": 240,
        "output": 243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "968_1_gensal",
      "ports": {
        "bus": 968,
        "pmech": 245,
        "efd": 246,
        "speed": 244
      },
      "params": {
        "mva": 8.039999961853027,
        "H": 2.778899908065796,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.295799970626831,
        "Xdp": 0.34130001068115234,
        "Xdpp": 0.20360000431537628,
        "Xq": 0.8414000272750854,
        "Xl": 0.11890000104904175,
        "Tdop": 6.0,
        "Tdopp": 0.35830000042915344,
        "Tqopp": 0.49390000104904175,
        "S10": 0.2635999917984009,
        "S12": 0.8288999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.119132876396179,
        "pmax": 6.700000166893005,
        "qmin": -0.3283000085502863,
        "qmax": 2.5728000327944756,
        "regulated": 968,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "968_1_ieeet1",
      "ports": {
        "bus": 968,
        "speed": 244,
        "vs": 247,
        "efd": 246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "968_1_hygov",
      "ports": {
        "speed": 244,
        "pmech": 245
      },
      "params": {
        "Trate": 8.039999961853027,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.684971034526825,
        "Tr": 8.05243968963623,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7389999628067017,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "968_1_ieeest",
      "ports": {
        "input": 244,
        "output": 247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "974_1_gensal",
      "ports": {
        "bus": 974,
        "pmech": 249,
        "efd": 250,
        "speed": 248
      },
      "params": {
        "mva": 5.800000190734863,
        "H": 1.319599986076355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9121000170707703,
        "Xdp": 0.2946000099182129,
        "Xdpp": 0.19979999959468842,
        "Xq": 0.5910999774932861,
        "Xl": 0.1906999945640564,
        "Tdop": 6.0,
        "Tdopp": 0.1371999979019165,
        "Tqopp": 0.37869998812675476,
        "S10": 0.1860000044107437,
        "S12": 0.49079999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.52729700691998,
        "pmax": 4.833333194255829,
        "qmin": -0.23683332838118076,
        "qmax": 1.8559999763965607,
        "regulated": 974,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "974_1_ieeet1",
      "ports": {
        "bus": 974,
        "speed": 248,
        "vs": 251,
        "efd": 250
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.79830002784729,
        "E2": 3.731100082397461,
        "Se1": 0.08980000019073486,
        "Se2": 0.4113999903202057,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "974_1_hygov",
      "ports": {
        "speed": 248,
        "pmech": 249
      },
      "params": {
        "Trate": 5.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.5846824645996094,
        "Tr": 8.776446342468262,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9366999864578247,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "974_1_ieeest",
      "ports": {
        "input": 248,
        "output": 251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "974_2_gensal",
      "ports": {
        "bus": 974,
        "pmech": 253,
        "efd": 254,
        "speed": 252
      },
      "params": {
        "mva": 5.800000190734863,
        "H": 1.319599986076355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9121000170707703,
        "Xdp": 0.2946000099182129,
        "Xdpp": 0.19979999959468842,
        "Xq": 0.5910999774932861,
        "Xl": 0.1906999945640564,
        "Tdop": 6.0,
        "Tdopp": 0.1371999979019165,
        "Tqopp": 0.37869998812675476,
        "S10": 0.1860000044107437,
        "S12": 0.49079999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0035160705447197,
        "pmax": 4.833333194255829,
        "qmin": -0.23683332838118076,
        "qmax": 1.8559999763965607,
        "regulated": 974,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "974_2_ieeet1",
      "ports": {
        "bus": 974,
        "speed": 252,
        "vs": 255,
        "efd": 254
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.79830002784729,
        "E2": 3.731100082397461,
        "Se1": 0.08980000019073486,
        "Se2": 0.4113999903202057,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "974_2_hygov",
      "ports": {
        "speed": 252,
        "pmech": 253
      },
      "params": {
        "Trate": 5.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.5846824645996094,
        "Tr": 8.776446342468262,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9366999864578247,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "974_2_ieeest",
      "ports": {
        "input": 252,
        "output": 255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "975_1_gensal",
      "ports": {
        "bus": 975,
        "pmech": 257,
        "efd": 258,
        "speed": 256
      },
      "params": {
        "mva": 5.800000190734863,
        "H": 1.319599986076355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9121000170707703,
        "Xdp": 0.2946000099182129,
        "Xdpp": 0.19979999959468842,
        "Xq": 0.5910999774932861,
        "Xl": 0.1906999945640564,
        "Tdop": 6.0,
        "Tdopp": 0.1371999979019165,
        "Tqopp": 0.37869998812675476,
        "S10": 0.1860000044107437,
        "S12": 0.49079999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9488586336374283,
        "pmax": 4.833333194255829,
        "qmin": -0.23683332838118076,
        "qmax": 1.8559999763965607,
        "regulated": 975,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "975_1_ieeet1",
      "ports": {
        "bus": 975,
        "speed": 256,
        "vs": 259,
        "efd": 258
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.79830002784729,
        "E2": 3.731100082397461,
        "Se1": 0.08980000019073486,
        "Se2": 0.4113999903202057,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "975_1_hygov",
      "ports": {
        "speed": 256,
        "pmech": 257
      },
      "params": {
        "Trate": 5.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.5846824645996094,
        "Tr": 8.776446342468262,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9366999864578247,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "975_1_ieeest",
      "ports": {
        "input": 256,
        "output": 259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "975_2_gensal",
      "ports": {
        "bus": 975,
        "pmech": 261,
        "efd": 262,
        "speed": 260
      },
      "params": {
        "mva": 5.800000190734863,
        "H": 1.319599986076355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9121000170707703,
        "Xdp": 0.2946000099182129,
        "Xdpp": 0.19979999959468842,
        "Xq": 0.5910999774932861,
        "Xl": 0.1906999945640564,
        "Tdop": 6.0,
        "Tdopp": 0.1371999979019165,
        "Tqopp": 0.37869998812675476,
        "S10": 0.1860000044107437,
        "S12": 0.49079999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3523826375603676,
        "pmax": 4.833333194255829,
        "qmin": -0.23683332838118076,
        "qmax": 1.8559999763965607,
        "regulated": 975,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "975_2_ieeet1",
      "ports": {
        "bus": 975,
        "speed": 260,
        "vs": 263,
        "efd": 262
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.79830002784729,
        "E2": 3.731100082397461,
        "Se1": 0.08980000019073486,
        "Se2": 0.4113999903202057,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "975_2_hygov",
      "ports": {
        "speed": 260,
        "pmech": 261
      },
      "params": {
        "Trate": 5.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.5846824645996094,
        "Tr": 8.776446342468262,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9366999864578247,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "975_2_ieeest",
      "ports": {
        "input": 260,
        "output": 263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "978_1_gensal",
      "ports": {
        "bus": 978,
        "pmech": 265,
        "efd": 266,
        "speed": 264
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.4198999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7235999703407288,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.30469998717308044,
        "Xq": 0.46810001134872437,
        "Xl": 0.07599999755620956,
        "Tdop": 6.0,
        "Tdopp": 0.37400001287460327,
        "Tqopp": 0.156700000166893,
        "S10": 0.15049999952316284,
        "S12": 0.5004000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4945055115967989,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 978,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "978_1_ieeet1",
      "ports": {
        "bus": 978,
        "speed": 264,
        "vs": 267,
        "efd": 266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.566699981689453,
        "E2": 3.4221999645233154,
        "Se1": 0.0820000022649765,
        "Se2": 0.375900000333786,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "978_1_hygov",
      "ports": {
        "speed": 264,
        "pmech": 265
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5571708083152771,
        "Tr": 5.823584079742432,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.186900019645691,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "978_1_ieeest",
      "ports": {
        "input": 264,
        "output": 267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "981_1_gensal",
      "ports": {
        "bus": 981,
        "pmech": 269,
        "efd": 270,
        "speed": 268
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 2.00570011138916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.103700041770935,
        "Xdp": 0.36169999837875366,
        "Xdpp": 0.3142000138759613,
        "Xq": 0.7160000205039978,
        "Xl": 0.094200000166893,
        "Tdop": 6.0,
        "Tdopp": 0.21719999611377716,
        "Tqopp": 0.22499999403953552,
        "S10": 0.13830000162124634,
        "S12": 0.3472000062465668
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1120078153908253,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 981,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "981_1_ieeet1",
      "ports": {
        "bus": 981,
        "speed": 268,
        "vs": 271,
        "efd": 270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "981_1_hygov",
      "ports": {
        "speed": 268,
        "pmech": 269
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.30181849002838135,
        "Tr": 2.6754488945007324,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5101000070571899,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "981_1_ieeest",
      "ports": {
        "input": 268,
        "output": 271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "985_1_gensal",
      "ports": {
        "bus": 985,
        "pmech": 273,
        "efd": 274,
        "speed": 272
      },
      "params": {
        "mva": 9.239999771118164,
        "H": 3.4649999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1581000089645386,
        "Xdp": 0.40380001068115234,
        "Xdpp": 0.257999986410141,
        "Xq": 0.7516000270843506,
        "Xl": 0.16210000216960907,
        "Tdop": 6.0,
        "Tdopp": 0.30640000104904175,
        "Tqopp": 0.49079999327659607,
        "S10": 0.2574000060558319,
        "S12": 0.8100000023841858
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4065737836062908,
        "pmax": 7.699999958276749,
        "qmin": -0.3773000091314316,
        "qmax": 2.956799976527691,
        "regulated": 985,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "985_1_ieeet1",
      "ports": {
        "bus": 985,
        "speed": 272,
        "vs": 275,
        "efd": 274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "985_1_hygov",
      "ports": {
        "speed": 272,
        "pmech": 273
      },
      "params": {
        "Trate": 9.239999771118164,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3326348066329956,
        "Tr": 5.010797023773193,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0024000406265259,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "985_1_ieeest",
      "ports": {
        "input": 272,
        "output": 275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "985_2_gensal",
      "ports": {
        "bus": 985,
        "pmech": 277,
        "efd": 278,
        "speed": 276
      },
      "params": {
        "mva": 9.239999771118164,
        "H": 3.4649999141693115,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1581000089645386,
        "Xdp": 0.40380001068115234,
        "Xdpp": 0.257999986410141,
        "Xq": 0.7516000270843506,
        "Xl": 0.16210000216960907,
        "Tdop": 6.0,
        "Tdopp": 0.30640000104904175,
        "Tqopp": 0.49079999327659607,
        "S10": 0.2574000060558319,
        "S12": 0.8100000023841858
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1965589374303818,
        "pmax": 7.699999958276749,
        "qmin": -0.3773000091314316,
        "qmax": 2.956799976527691,
        "regulated": 985,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "985_2_ieeet1",
      "ports": {
        "bus": 985,
        "speed": 276,
        "vs": 279,
        "efd": 278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "985_2_hygov",
      "ports": {
        "speed": 276,
        "pmech": 277
      },
      "params": {
        "Trate": 9.239999771118164,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3326348066329956,
        "Tr": 5.010797023773193,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0024000406265259,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "985_2_ieeest",
      "ports": {
        "input": 276,
        "output": 279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "995_1_gensal",
      "ports": {
        "bus": 995,
        "pmech": 281,
        "efd": 282,
        "speed": 280
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 1.3170000314712524,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2093000411987305,
        "Xdp": 0.43389999866485596,
        "Xdpp": 0.3822999894618988,
        "Xq": 0.7849000096321106,
        "Xl": 0.23090000450611115,
        "Tdop": 6.0,
        "Tdopp": 0.19660000503063202,
        "Tqopp": 0.19110000133514404,
        "S10": 0.16779999434947968,
        "S12": 0.6535000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.975442424416542,
        "pmax": 8.399999886751175,
        "qmin": -0.41160001419484615,
        "qmax": 3.2255999743938446,
        "regulated": 995,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "995_1_ieeet1",
      "ports": {
        "bus": 995,
        "speed": 280,
        "vs": 283,
        "efd": 282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "995_1_hygov",
      "ports": {
        "speed": 280,
        "pmech": 281
      },
      "params": {
        "Trate": 10.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9023453593254089,
        "Tr": 5.160459041595459,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0357999801635742,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "995_1_ieeest",
      "ports": {
        "input": 280,
        "output": 283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "996_1_gensal",
      "ports": {
        "bus": 996,
        "pmech": 285,
        "efd": 286,
        "speed": 284
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 1.3170000314712524,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2093000411987305,
        "Xdp": 0.43389999866485596,
        "Xdpp": 0.3822999894618988,
        "Xq": 0.7849000096321106,
        "Xl": 0.23090000450611115,
        "Tdop": 6.0,
        "Tdopp": 0.19660000503063202,
        "Tqopp": 0.19110000133514404,
        "S10": 0.16779999434947968,
        "S12": 0.6535000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9908544830977917,
        "pmax": 8.399999886751175,
        "qmin": -0.41160001419484615,
        "qmax": 3.2255999743938446,
        "regulated": 996,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "996_1_ieeet1",
      "ports": {
        "bus": 996,
        "speed": 284,
        "vs": 287,
        "efd": 286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "996_1_hygov",
      "ports": {
        "speed": 284,
        "pmech": 285
      },
      "params": {
        "Trate": 10.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9023453593254089,
        "Tr": 5.160459041595459,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0357999801635742,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "996_1_ieeest",
      "ports": {
        "input": 284,
        "output": 287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1008_1_gensal",
      "ports": {
        "bus": 1008,
        "pmech": 289,
        "efd": 290,
        "speed": 288
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 2.4763998985290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9009000062942505,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.3409999907016754,
        "Xq": 0.5837000012397766,
        "Xl": 0.10639999806880951,
        "Tdop": 6.0,
        "Tdopp": 0.12720000743865967,
        "Tqopp": 0.2321999967098236,
        "S10": 0.06589999794960022,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.915852129459381,
        "pmax": 23.999999463558197,
        "qmin": -1.1760000139474869,
        "qmax": 9.216000139713287,
        "regulated": 1008,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1008_1_esdc1a",
      "ports": {
        "bus": 1008,
        "speed": 288,
        "vs": 291,
        "efd": 290
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05790000036358833,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.367799997329712,
        "Se1": 0.14180000126361847,
        "E2": 3.157099962234497,
        "Se2": 0.4253000020980835,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1008_1_hygov",
      "ports": {
        "speed": 288,
        "pmech": 289
      },
      "params": {
        "Trate": 28.799999237060547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31256186962127686,
        "Tr": 3.4044547080993652,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6583999991416931,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1008_1_ieeest",
      "ports": {
        "input": 288,
        "output": 291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1008_2_gensal",
      "ports": {
        "bus": 1008,
        "pmech": 293,
        "efd": 294,
        "speed": 292
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 2.4763998985290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9009000062942505,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.3409999907016754,
        "Xq": 0.5837000012397766,
        "Xl": 0.10639999806880951,
        "Tdop": 6.0,
        "Tdopp": 0.12720000743865967,
        "Tqopp": 0.2321999967098236,
        "S10": 0.06589999794960022,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.233353286981583,
        "pmax": 23.999999463558197,
        "qmin": -1.1760000139474869,
        "qmax": 9.216000139713287,
        "regulated": 1008,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1008_2_esdc1a",
      "ports": {
        "bus": 1008,
        "speed": 292,
        "vs": 295,
        "efd": 294
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05790000036358833,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.367799997329712,
        "Se1": 0.14180000126361847,
        "E2": 3.157099962234497,
        "Se2": 0.4253000020980835,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1008_2_hygov",
      "ports": {
        "speed": 292,
        "pmech": 293
      },
      "params": {
        "Trate": 28.799999237060547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31256186962127686,
        "Tr": 3.4044547080993652,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6583999991416931,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1008_2_ieeest",
      "ports": {
        "input": 292,
        "output": 295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1009_1_gensal",
      "ports": {
        "bus": 1009,
        "pmech": 297,
        "efd": 298,
        "speed": 296
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 2.4763998985290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9009000062942505,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.3409999907016754,
        "Xq": 0.5837000012397766,
        "Xl": 0.10639999806880951,
        "Tdop": 6.0,
        "Tdopp": 0.12720000743865967,
        "Tqopp": 0.2321999967098236,
        "S10": 0.06589999794960022,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8794771060347557,
        "pmax": 23.999999463558197,
        "qmin": -1.1760000139474869,
        "qmax": 9.216000139713287,
        "regulated": 1009,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Esdc1a",
      "id": "1009_1_esdc1a",
      "ports": {
        "bus": 1009,
        "speed": 296,
        "vs": 299,
        "efd": 298
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05790000036358833,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.367799997329712,
        "Se1": 0.14180000126361847,
        "E2": 3.157099962234497,
        "Se2": 0.4253000020980835,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1009_1_hygov",
      "ports": {
        "speed": 296,
        "pmech": 297
      },
      "params": {
        "Trate": 28.799999237060547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31256186962127686,
        "Tr": 3.4044547080993652,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6583999991416931,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1009_1_ieeest",
      "ports": {
        "input": 296,
        "output": 299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1013_1_gensal",
      "ports": {
        "bus": 1013,
        "pmech": 301,
        "efd": 302,
        "speed": 300
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 3.653700113296509,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6421999931335449,
        "Xdp": 0.30880001187324524,
        "Xdpp": 0.1979999989271164,
        "Xq": 0.41499999165534973,
        "Xl": 0.09440000355243683,
        "Tdop": 6.0,
        "Tdopp": 0.17749999463558197,
        "Tqopp": 0.483599990606308,
        "S10": 0.13950000703334808,
        "S12": 0.3073999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08629409712739289,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 1013,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1013_1_ieeet1",
      "ports": {
        "bus": 1013,
        "speed": 300,
        "vs": 303,
        "efd": 302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1013_1_hygov",
      "ports": {
        "speed": 300,
        "pmech": 301
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4953403174877167,
        "Tr": 7.685232639312744,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6426000595092773,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1013_1_ieeest",
      "ports": {
        "input": 300,
        "output": 303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1014_1_gensal",
      "ports": {
        "bus": 1014,
        "pmech": 305,
        "efd": 306,
        "speed": 304
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 3.653700113296509,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6421999931335449,
        "Xdp": 0.30880001187324524,
        "Xdpp": 0.1979999989271164,
        "Xq": 0.41499999165534973,
        "Xl": 0.09440000355243683,
        "Tdop": 6.0,
        "Tdopp": 0.17749999463558197,
        "Tqopp": 0.483599990606308,
        "S10": 0.13950000703334808,
        "S12": 0.3073999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07647181046195328,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 1014,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1014_1_ieeet1",
      "ports": {
        "bus": 1014,
        "speed": 304,
        "vs": 307,
        "efd": 306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1014_1_hygov",
      "ports": {
        "speed": 304,
        "pmech": 305
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4953403174877167,
        "Tr": 7.685232639312744,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6426000595092773,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1014_1_ieeest",
      "ports": {
        "input": 304,
        "output": 307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1017_1_genrou",
      "ports": {
        "bus": 1017,
        "pmech": 309,
        "efd": 310,
        "speed": 308
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.549241542816162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1719000339508057,
        "Xdp": 0.1315000057220459,
        "Xdpp": 0.09830000251531601,
        "Xq": 1.1301000118255615,
        "Xqp": 0.2752000093460083,
        "Xqpp": 0.09830000251531601,
        "Xl": 0.07050000131130219,
        "Tdop": 5.229599952697754,
        "Tdopp": 0.05979999899864197,
        "Tqop": 1.4244999885559082,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11209999769926071,
        "S12": 0.459199994802475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31456993892788887,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 1017,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1017_1_ieeet1",
      "ports": {
        "bus": 1017,
        "speed": 308,
        "vs": 311,
        "efd": 310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7250000238418579,
        "Kf": 0.11349999904632568,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.0619001388549805,
        "E2": 5.415900230407715,
        "Se1": 0.08389999717473984,
        "Se2": 0.34220001101493835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1017_1_tgov1",
      "ports": {
        "speed": 308,
        "pmech": 309
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.1310708075761795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1017_1_ieeest",
      "ports": {
        "input": 308,
        "output": 311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1018_1_genrou",
      "ports": {
        "bus": 1018,
        "pmech": 313,
        "efd": 314,
        "speed": 312
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.549241542816162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1719000339508057,
        "Xdp": 0.1315000057220459,
        "Xdpp": 0.09830000251531601,
        "Xq": 1.1301000118255615,
        "Xqp": 0.2752000093460083,
        "Xqpp": 0.09830000251531601,
        "Xl": 0.07050000131130219,
        "Tdop": 5.229599952697754,
        "Tdopp": 0.05979999899864197,
        "Tqop": 1.4244999885559082,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11209999769926071,
        "S12": 0.459199994802475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.541524076834321,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 1018,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1018_1_ieeet1",
      "ports": {
        "bus": 1018,
        "speed": 312,
        "vs": 315,
        "efd": 314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7250000238418579,
        "Kf": 0.11349999904632568,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.0619001388549805,
        "E2": 5.415900230407715,
        "Se1": 0.08389999717473984,
        "Se2": 0.34220001101493835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1018_1_tgov1",
      "ports": {
        "speed": 312,
        "pmech": 313
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.22563502192497253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1018_1_ieeest",
      "ports": {
        "input": 312,
        "output": 315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1018_2_genrou",
      "ports": {
        "bus": 1018,
        "pmech": 317,
        "efd": 318,
        "speed": 316
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.549241542816162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1719000339508057,
        "Xdp": 0.1315000057220459,
        "Xdpp": 0.09830000251531601,
        "Xq": 1.1301000118255615,
        "Xqp": 0.2752000093460083,
        "Xqpp": 0.09830000251531601,
        "Xl": 0.07050000131130219,
        "Tdop": 5.229599952697754,
        "Tdopp": 0.05979999899864197,
        "Tqop": 1.4244999885559082,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11209999769926071,
        "S12": 0.459199994802475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5562456790357828,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 1018,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1018_2_ieeet1",
      "ports": {
        "bus": 1018,
        "speed": 316,
        "vs": 319,
        "efd": 318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7250000238418579,
        "Kf": 0.11349999904632568,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.0619001388549805,
        "E2": 5.415900230407715,
        "Se1": 0.08389999717473984,
        "Se2": 0.34220001101493835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1018_2_tgov1",
      "ports": {
        "speed": 316,
        "pmech": 317
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.23176902532577515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1018_2_ieeest",
      "ports": {
        "input": 316,
        "output": 319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1023_1_genrou",
      "ports": {
        "bus": 1023,
        "pmech": 321,
        "efd": 322,
        "speed": 320
      },
      "params": {
        "mva": 220.0800018310547,
        "H": 5.59752893447876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.892699956893921,
        "Xdp": 0.19499999284744263,
        "Xdpp": 0.10930000245571136,
        "Xq": 1.798799991607666,
        "Xqp": 0.23520000278949738,
        "Xqpp": 0.10930000245571136,
        "Xl": 0.0828000009059906,
        "Tdop": 5.488900184631348,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.3969000577926636,
        "Tqopp": 0.07039999961853027,
        "S10": 0.11819999665021896,
        "S12": 0.3393000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.754337310791016,
        "pmax": 183.39999914169312,
        "qmin": -20.3574001789093,
        "qmax": 93.35060119628906,
        "regulated": 1021,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "1023_1_ieeet1",
      "ports": {
        "bus": 1023,
        "speed": 320,
        "vs": 323,
        "efd": 322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1023_1_tgov1",
      "ports": {
        "speed": 320,
        "pmech": 321
      },
      "params": {
        "Trate": 220.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333225000646,
        "Pvmin": 0.20789866149425507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1023_1_ieeest",
      "ports": {
        "input": 320,
        "output": 323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1024_1_genrou",
      "ports": {
        "bus": 1024,
        "pmech": 325,
        "efd": 326,
        "speed": 324
      },
      "params": {
        "mva": 220.0800018310547,
        "H": 5.59752893447876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.892699956893921,
        "Xdp": 0.19499999284744263,
        "Xdpp": 0.10930000245571136,
        "Xq": 1.798799991607666,
        "Xqp": 0.23520000278949738,
        "Xqpp": 0.10930000245571136,
        "Xl": 0.0828000009059906,
        "Tdop": 5.488900184631348,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.3969000577926636,
        "Tqopp": 0.07039999961853027,
        "S10": 0.11819999665021896,
        "S12": 0.3393000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.3262836933136,
        "pmax": 183.39999914169312,
        "qmin": -20.3574001789093,
        "qmax": 93.35060119628906,
        "regulated": 1021,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "1024_1_ieeet1",
      "ports": {
        "bus": 1024,
        "speed": 324,
        "vs": 327,
        "efd": 326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1024_1_tgov1",
      "ports": {
        "speed": 324,
        "pmech": 325
      },
      "params": {
        "Trate": 220.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333225000645,
        "Pvmin": 0.33318012952804565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1024_1_ieeest",
      "ports": {
        "input": 324,
        "output": 327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1030_1_gensal",
      "ports": {
        "bus": 1030,
        "pmech": 329,
        "efd": 330,
        "speed": 328
      },
      "params": {
        "mva": 6.300000190734863,
        "H": 2.3243000507354736,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8126000165939331,
        "Xdp": 0.3930000066757202,
        "Xdpp": 0.31029999256134033,
        "Xq": 0.526199996471405,
        "Xl": 0.07689999788999557,
        "Tdop": 6.0,
        "Tdopp": 0.5813999772071838,
        "Tqopp": 0.07360000163316727,
        "S10": 0.0949999988079071,
        "S12": 0.38089999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1813243627548218,
        "pmax": 5.249999836087227,
        "qmin": -0.25724999140948057,
        "qmax": 2.0160000771284103,
        "regulated": 1030,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "1030_1_ieeet1",
      "ports": {
        "bus": 1030,
        "speed": 328,
        "vs": 331,
        "efd": 330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1030_1_hygov",
      "ports": {
        "speed": 328,
        "pmech": 329
      },
      "params": {
        "Trate": 6.300000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.513589084148407,
        "Tr": 5.182767868041992,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0407999753952026,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1030_1_ieeest",
      "ports": {
        "input": 328,
        "output": 331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1034_1_gensal",
      "ports": {
        "bus": 1034,
        "pmech": 333,
        "efd": 334,
        "speed": 332
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 1.6406999826431274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7355999946594238,
        "Xdp": 0.35679998993873596,
        "Xdpp": 0.29980000853538513,
        "Xq": 0.47589999437332153,
        "Xl": 0.2020999938249588,
        "Tdop": 6.0,
        "Tdopp": 0.06319999694824219,
        "Tqopp": 0.38580000400543213,
        "S10": 0.14180000126361847,
        "S12": 0.31349998712539673
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6293149199336767,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 1034,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "1034_1_ieeet1",
      "ports": {
        "bus": 1034,
        "speed": 332,
        "vs": 335,
        "efd": 334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1034_1_hygov",
      "ports": {
        "speed": 332,
        "pmech": 333
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4182935059070587,
        "Tr": 3.0262277126312256,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5809000134468079,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1034_1_ieeest",
      "ports": {
        "input": 332,
        "output": 335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1037_1_gensal",
      "ports": {
        "bus": 1037,
        "pmech": 337,
        "efd": 338,
        "speed": 336
      },
      "params": {
        "mva": 27.600000381469727,
        "H": 3.073499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0896999835968018,
        "Xdp": 0.49000000953674316,
        "Xdpp": 0.3425000011920929,
        "Xq": 0.7069000005722046,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.35040000081062317,
        "Tqopp": 0.22210000455379486,
        "S10": 0.05950000137090683,
        "S12": 0.12770000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.251495987176895,
        "pmax": 23.000000417232513,
        "qmin": -1.1269999668002129,
        "qmax": 8.832000195980072,
        "regulated": 1037,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1037_1_ieeet1",
      "ports": {
        "bus": 1037,
        "speed": 336,
        "vs": 339,
        "efd": 338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1037_1_hygov",
      "ports": {
        "speed": 336,
        "pmech": 337
      },
      "params": {
        "Trate": 27.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6737093329429626,
        "Tr": 8.69817066192627,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9148000478744507,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1037_1_ieeest",
      "ports": {
        "input": 336,
        "output": 339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1038_1_gensal",
      "ports": {
        "bus": 1038,
        "pmech": 341,
        "efd": 342,
        "speed": 340
      },
      "params": {
        "mva": 27.600000381469727,
        "H": 3.073499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0896999835968018,
        "Xdp": 0.49000000953674316,
        "Xdpp": 0.3425000011920929,
        "Xq": 0.7069000005722046,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.35040000081062317,
        "Tqopp": 0.22210000455379486,
        "S10": 0.05950000137090683,
        "S12": 0.12770000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.9628609120845795,
        "pmax": 23.000000417232513,
        "qmin": -1.1269999668002129,
        "qmax": 8.832000195980072,
        "regulated": 1038,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "1038_1_ieeet1",
      "ports": {
        "bus": 1038,
        "speed": 340,
        "vs": 343,
        "efd": 342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1038_1_hygov",
      "ports": {
        "speed": 340,
        "pmech": 341
      },
      "params": {
        "Trate": 27.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6737093329429626,
        "Tr": 8.69817066192627,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9148000478744507,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1038_1_ieeest",
      "ports": {
        "input": 340,
        "output": 343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1038_2_gensal",
      "ports": {
        "bus": 1038,
        "pmech": 345,
        "efd": 346,
        "speed": 344
      },
      "params": {
        "mva": 27.600000381469727,
        "H": 3.073499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0896999835968018,
        "Xdp": 0.49000000953674316,
        "Xdpp": 0.3425000011920929,
        "Xq": 0.7069000005722046,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.35040000081062317,
        "Tqopp": 0.22210000455379486,
        "S10": 0.05950000137090683,
        "S12": 0.12770000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.682427808642387,
        "pmax": 23.000000417232513,
        "qmin": -1.1269999668002129,
        "qmax": 8.832000195980072,
        "regulated": 1038,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "1038_2_ieeet1",
      "ports": {
        "bus": 1038,
        "speed": 344,
        "vs": 347,
        "efd": 346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1038_2_hygov",
      "ports": {
        "speed": 344,
        "pmech": 345
      },
      "params": {
        "Trate": 27.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6737093329429626,
        "Tr": 8.69817066192627,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9148000478744507,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1038_2_ieeest",
      "ports": {
        "input": 344,
        "output": 347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1038_3_gensal",
      "ports": {
        "bus": 1038,
        "pmech": 349,
        "efd": 350,
        "speed": 348
      },
      "params": {
        "mva": 27.600000381469727,
        "H": 3.073499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0896999835968018,
        "Xdp": 0.49000000953674316,
        "Xdpp": 0.3425000011920929,
        "Xq": 0.7069000005722046,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.35040000081062317,
        "Tqopp": 0.22210000455379486,
        "S10": 0.05950000137090683,
        "S12": 0.12770000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.247014880180359,
        "pmax": 23.000000417232513,
        "qmin": -1.1269999668002129,
        "qmax": 8.832000195980072,
        "regulated": 1038,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "1038_3_ieeet1",
      "ports": {
        "bus": 1038,
        "speed": 348,
        "vs": 351,
        "efd": 350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1038_3_hygov",
      "ports": {
        "speed": 348,
        "pmech": 349
      },
      "params": {
        "Trate": 27.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6737093329429626,
        "Tr": 8.69817066192627,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9148000478744507,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1038_3_ieeest",
      "ports": {
        "input": 348,
        "output": 351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1038_4_gensal",
      "ports": {
        "bus": 1038,
        "pmech": 353,
        "efd": 354,
        "speed": 352
      },
      "params": {
        "mva": 27.600000381469727,
        "H": 3.073499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0896999835968018,
        "Xdp": 0.49000000953674316,
        "Xdpp": 0.3425000011920929,
        "Xq": 0.7069000005722046,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.35040000081062317,
        "Tqopp": 0.22210000455379486,
        "S10": 0.05950000137090683,
        "S12": 0.12770000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.560369089245796,
        "pmax": 23.000000417232513,
        "qmin": -1.1269999668002129,
        "qmax": 8.832000195980072,
        "regulated": 1038,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "1038_4_ieeet1",
      "ports": {
        "bus": 1038,
        "speed": 352,
        "vs": 355,
        "efd": 354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1038_4_hygov",
      "ports": {
        "speed": 352,
        "pmech": 353
      },
      "params": {
        "Trate": 27.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6737093329429626,
        "Tr": 8.69817066192627,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9148000478744507,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1038_4_ieeest",
      "ports": {
        "input": 352,
        "output": 355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1044_2_genrou",
      "ports": {
        "bus": 1044,
        "pmech": 357,
        "efd": 358,
        "speed": 356
      },
      "params": {
        "mva": 65.4000015258789,
        "H": 1.0975728034973145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7869999408721924,
        "Xdp": 0.2087000012397766,
        "Xdpp": 0.16249999403953552,
        "Xq": 1.7135000228881836,
        "Xqp": 0.49300000071525574,
        "Xqpp": 0.16249999403953552,
        "Xl": 0.12520000338554382,
        "Tdop": 9.405200004577637,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04820000007748604,
        "S10": 0.23260000348091125,
        "S12": 0.6597999930381775
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.45646607875824,
        "pmax": 54.500001668930054,
        "qmin": -6.049500033259392,
        "qmax": 27.74049937725067,
        "regulated": 1044,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "1044_2_ieeet1",
      "ports": {
        "bus": 1044,
        "speed": 356,
        "vs": 359,
        "efd": 358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1044_2_tgov1",
      "ports": {
        "speed": 356,
        "pmech": 357
      },
      "params": {
        "Trate": 65.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333333940924,
        "Pvmin": 0.31279000639915466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1044_2_ieeest",
      "ports": {
        "input": 356,
        "output": 359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1044_3_genrou",
      "ports": {
        "bus": 1044,
        "pmech": 361,
        "efd": 362,
        "speed": 360
      },
      "params": {
        "mva": 65.4000015258789,
        "H": 1.0975728034973145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7869999408721924,
        "Xdp": 0.2087000012397766,
        "Xdpp": 0.16249999403953552,
        "Xq": 1.7135000228881836,
        "Xqp": 0.49300000071525574,
        "Xqpp": 0.16249999403953552,
        "Xl": 0.12520000338554382,
        "Tdop": 9.405200004577637,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04820000007748604,
        "S10": 0.23260000348091125,
        "S12": 0.6597999930381775
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.31397318840027,
        "pmax": 54.500001668930054,
        "qmin": -6.049500033259392,
        "qmax": 27.74049937725067,
        "regulated": 1044,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "1044_3_ieeet1",
      "ports": {
        "bus": 1044,
        "speed": 360,
        "vs": 363,
        "efd": 362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1044_3_tgov1",
      "ports": {
        "speed": 360,
        "pmech": 361
      },
      "params": {
        "Trate": 65.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333333940924,
        "Pvmin": 0.29532068967819214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1044_3_ieeest",
      "ports": {
        "input": 360,
        "output": 363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_1050_1",
      "ports": {
        "bus": 1050
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.051686450839043,
        "pmax": 25.499999523162842,
        "qmin": -3.6720000207424164,
        "qmax": 5.43150007724762,
        "regulated": 1050,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "1054_1_gensal",
      "ports": {
        "bus": 1054,
        "pmech": 365,
        "efd": 366,
        "speed": 364
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.757699966430664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2891000509262085,
        "Xdp": 0.49000000953674316,
        "Xdpp": 0.3472000062465668,
        "Xq": 0.8370000123977661,
        "Xl": 0.20360000431537628,
        "Tdop": 6.0,
        "Tdopp": 0.536899983882904,
        "Tqopp": 0.2021999955177307,
        "S10": 0.14319999516010284,
        "S12": 0.5927000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5744773428887129,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 1054,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "1054_1_ieeet1",
      "ports": {
        "bus": 1054,
        "speed": 364,
        "vs": 367,
        "efd": 366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1054_1_hygov",
      "ports": {
        "speed": 364,
        "pmech": 365
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4203314185142517,
        "Tr": 3.2529101371765137,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6272000074386597,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1054_1_ieeest",
      "ports": {
        "input": 364,
        "output": 367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1057_1_genrou",
      "ports": {
        "bus": 1057,
        "pmech": 369,
        "efd": 370,
        "speed": 368
      },
      "params": {
        "mva": 15.0,
        "H": 5.00265645980835,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.249300003051758,
        "Xdp": 0.37470000982284546,
        "Xdpp": 0.2687999904155731,
        "Xq": 2.1342999935150146,
        "Xqp": 0.7960000038146973,
        "Xqpp": 0.2687999904155731,
        "Xl": 0.2029000073671341,
        "Tdop": 5.100599765777588,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.8834999799728394,
        "Tqopp": 0.06319999694824219,
        "S10": 0.1492999941110611,
        "S12": 0.5335000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.6686578541994095,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 1057,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "1057_1_ieeet1",
      "ports": {
        "bus": 1057,
        "speed": 368,
        "vs": 371,
        "efd": 370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1057_1_tgov1",
      "ports": {
        "speed": 368,
        "pmech": 369
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.31124386191368103,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1057_1_ieeest",
      "ports": {
        "input": 368,
        "output": 371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1060_2_gensal",
      "ports": {
        "bus": 1060,
        "pmech": 373,
        "efd": 374,
        "speed": 372
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.325000047683716,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3804999589920044,
        "Xdp": 0.657800018787384,
        "Xdpp": 0.45320001244544983,
        "Xq": 0.8967000246047974,
        "Xl": 0.24570000171661377,
        "Tdop": 6.0,
        "Tdopp": 0.2151000052690506,
        "Tqopp": 0.5942000150680542,
        "S10": 0.2533000111579895,
        "S12": 0.7179999947547913
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2639871556311846,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1060,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Esdc1a",
      "id": "1060_2_esdc1a",
      "ports": {
        "bus": 1060,
        "speed": 372,
        "vs": 375,
        "efd": 374
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.391200065612793,
        "Se1": 0.14180000126361847,
        "E2": 3.1882998943328857,
        "Se2": 0.4253999888896942,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1060_2_hygov",
      "ports": {
        "speed": 372,
        "pmech": 373
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20208875834941864,
        "Tr": 2.964167594909668,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5683000087738037,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1060_2_ieeest",
      "ports": {
        "input": 372,
        "output": 375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1060_4_gensal",
      "ports": {
        "bus": 1060,
        "pmech": 377,
        "efd": 378,
        "speed": 376
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.325000047683716,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3804999589920044,
        "Xdp": 0.657800018787384,
        "Xdpp": 0.45320001244544983,
        "Xq": 0.8967000246047974,
        "Xl": 0.24570000171661377,
        "Tdop": 6.0,
        "Tdopp": 0.2151000052690506,
        "Tqopp": 0.5942000150680542,
        "S10": 0.2533000111579895,
        "S12": 0.7179999947547913
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42481846176087856,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1060,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Esdc1a",
      "id": "1060_4_esdc1a",
      "ports": {
        "bus": 1060,
        "speed": 376,
        "vs": 379,
        "efd": 378
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.391200065612793,
        "Se1": 0.14180000126361847,
        "E2": 3.1882998943328857,
        "Se2": 0.4253999888896942,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1060_4_hygov",
      "ports": {
        "speed": 376,
        "pmech": 377
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20208875834941864,
        "Tr": 2.964167594909668,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5683000087738037,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1060_4_ieeest",
      "ports": {
        "input": 376,
        "output": 379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1067_1_gensal",
      "ports": {
        "bus": 1067,
        "pmech": 381,
        "efd": 382,
        "speed": 380
      },
      "params": {
        "mva": 0.335999995470047,
        "H": 2.6019999980926514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2877000570297241,
        "Xdp": 0.5523999929428101,
        "Xdpp": 0.37310001254081726,
        "Xq": 0.8360999822616577,
        "Xl": 0.09570000320672989,
        "Tdop": 6.0,
        "Tdopp": 0.13510000705718994,
        "Tqopp": 0.24140000343322754,
        "S10": 0.210999995470047,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13914336450397968,
        "pmax": 0.279999990016222,
        "qmin": -0.013719999697059393,
        "qmax": 0.10752000380307436,
        "regulated": 1067,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1067_1_ieeet1",
      "ports": {
        "bus": 1067,
        "speed": 380,
        "vs": 383,
        "efd": 382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1067_1_hygov",
      "ports": {
        "speed": 380,
        "pmech": 381
      },
      "params": {
        "Trate": 0.335999995470047,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6263399124145508,
        "Tr": 6.9686431884765625,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1067_1_ieeest",
      "ports": {
        "input": 380,
        "output": 383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1068_1_gensal",
      "ports": {
        "bus": 1068,
        "pmech": 385,
        "efd": 386,
        "speed": 384
      },
      "params": {
        "mva": 0.335999995470047,
        "H": 2.6019999980926514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2877000570297241,
        "Xdp": 0.5523999929428101,
        "Xdpp": 0.37310001254081726,
        "Xq": 0.8360999822616577,
        "Xl": 0.09570000320672989,
        "Tdop": 6.0,
        "Tdopp": 0.13510000705718994,
        "Tqopp": 0.24140000343322754,
        "S10": 0.210999995470047,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12770745670422912,
        "pmax": 0.279999990016222,
        "qmin": -0.013719999697059393,
        "qmax": 0.10752000380307436,
        "regulated": 1068,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1068_1_ieeet1",
      "ports": {
        "bus": 1068,
        "speed": 384,
        "vs": 387,
        "efd": 386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1068_1_hygov",
      "ports": {
        "speed": 384,
        "pmech": 385
      },
      "params": {
        "Trate": 0.335999995470047,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6263399124145508,
        "Tr": 6.9686431884765625,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1068_1_ieeest",
      "ports": {
        "input": 384,
        "output": 387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1070_1_gensal",
      "ports": {
        "bus": 1070,
        "pmech": 389,
        "efd": 390,
        "speed": 388
      },
      "params": {
        "mva": 0.335999995470047,
        "H": 2.6019999980926514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2877000570297241,
        "Xdp": 0.5523999929428101,
        "Xdpp": 0.37310001254081726,
        "Xq": 0.8360999822616577,
        "Xl": 0.09570000320672989,
        "Tdop": 6.0,
        "Tdopp": 0.13510000705718994,
        "Tqopp": 0.24140000343322754,
        "S10": 0.210999995470047,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0915410288143903,
        "pmax": 0.279999990016222,
        "qmin": -0.013719999697059393,
        "qmax": 0.10752000380307436,
        "regulated": 1070,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "1070_1_ieeet1",
      "ports": {
        "bus": 1070,
        "speed": 388,
        "vs": 391,
        "efd": 390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1070_1_hygov",
      "ports": {
        "speed": 388,
        "pmech": 389
      },
      "params": {
        "Trate": 0.335999995470047,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6263399124145508,
        "Tr": 6.9686431884765625,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1070_1_ieeest",
      "ports": {
        "input": 388,
        "output": 391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1071_1_gensal",
      "ports": {
        "bus": 1071,
        "pmech": 393,
        "efd": 394,
        "speed": 392
      },
      "params": {
        "mva": 0.335999995470047,
        "H": 2.6019999980926514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2877000570297241,
        "Xdp": 0.5523999929428101,
        "Xdpp": 0.37310001254081726,
        "Xq": 0.8360999822616577,
        "Xl": 0.09570000320672989,
        "Tdop": 6.0,
        "Tdopp": 0.13510000705718994,
        "Tqopp": 0.24140000343322754,
        "S10": 0.210999995470047,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.049847381887957454,
        "pmax": 0.279999990016222,
        "qmin": -0.013719999697059393,
        "qmax": 0.10752000380307436,
        "regulated": 1071,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "1071_1_ieeet1",
      "ports": {
        "bus": 1071,
        "speed": 392,
        "vs": 395,
        "efd": 394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1071_1_hygov",
      "ports": {
        "speed": 392,
        "pmech": 393
      },
      "params": {
        "Trate": 0.335999995470047,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6263399124145508,
        "Tr": 6.9686431884765625,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1071_1_ieeest",
      "ports": {
        "input": 392,
        "output": 395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1074_1_genrou",
      "ports": {
        "bus": 1074,
        "pmech": 397,
        "efd": 398,
        "speed": 396
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.0451128482818604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.488800048828125,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.2605000138282776,
        "Xq": 2.3577001094818115,
        "Xqp": 0.3276999890804291,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1964000016450882,
        "Tdop": 9.378800392150879,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.9476000070571899,
        "Tqopp": 0.07649999856948853,
        "S10": 0.16429999470710754,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9179124608635902,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 1074,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1074_1_ieeet1",
      "ports": {
        "bus": 1074,
        "speed": 396,
        "vs": 399,
        "efd": 398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1074_1_tgov1",
      "ports": {
        "speed": 396,
        "pmech": 397
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3824635148048401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1074_1_ieeest",
      "ports": {
        "input": 396,
        "output": 399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1076_1_gensal",
      "ports": {
        "bus": 1076,
        "pmech": 401,
        "efd": 402,
        "speed": 400
      },
      "params": {
        "mva": 6.119999885559082,
        "H": 2.273900032043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8748999834060669,
        "Xdp": 0.26409998536109924,
        "Xdpp": 0.2363000065088272,
        "Xq": 0.5667999982833862,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.5748999714851379,
        "Tqopp": 0.23229999840259552,
        "S10": 0.1348000019788742,
        "S12": 0.6001999974250793
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8893084712326527,
        "pmax": 5.099999904632568,
        "qmin": -0.24989999365061522,
        "qmax": 1.958400011062622,
        "regulated": 1076,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "1076_1_ieeet1",
      "ports": {
        "bus": 1076,
        "speed": 400,
        "vs": 403,
        "efd": 402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1076_1_hygov",
      "ports": {
        "speed": 400,
        "pmech": 401
      },
      "params": {
        "Trate": 6.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.749222993850708,
        "Tr": 7.264387607574463,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.534999966621399,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1076_1_ieeest",
      "ports": {
        "input": 400,
        "output": 403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1077_1_gensal",
      "ports": {
        "bus": 1077,
        "pmech": 405,
        "efd": 406,
        "speed": 404
      },
      "params": {
        "mva": 6.119999885559082,
        "H": 2.273900032043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8748999834060669,
        "Xdp": 0.26409998536109924,
        "Xdpp": 0.2363000065088272,
        "Xq": 0.5667999982833862,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.5748999714851379,
        "Tqopp": 0.23229999840259552,
        "S10": 0.1348000019788742,
        "S12": 0.6001999974250793
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6264269817620516,
        "pmax": 5.099999904632568,
        "qmin": -0.24989999365061522,
        "qmax": 1.958400011062622,
        "regulated": 1077,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1077_1_ieeet1",
      "ports": {
        "bus": 1077,
        "speed": 404,
        "vs": 407,
        "efd": 406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1077_1_hygov",
      "ports": {
        "speed": 404,
        "pmech": 405
      },
      "params": {
        "Trate": 6.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.749222993850708,
        "Tr": 7.264387607574463,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.534999966621399,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1077_1_ieeest",
      "ports": {
        "input": 404,
        "output": 407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1080_1_gensal",
      "ports": {
        "bus": 1080,
        "pmech": 409,
        "efd": 410,
        "speed": 408
      },
      "params": {
        "mva": 3.700000047683716,
        "H": 3.513200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3036999702453613,
        "Xdp": 0.48820000886917114,
        "Xdpp": 0.3239000141620636,
        "Xq": 0.8464999794960022,
        "Xl": 0.13210000097751617,
        "Tdop": 6.0,
        "Tdopp": 0.27399998903274536,
        "Tqopp": 0.4609000086784363,
        "S10": 0.2264000028371811,
        "S12": 0.5995000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5748277064412832,
        "pmax": 3.083333373069763,
        "qmin": -0.1510833390057087,
        "qmax": 1.1839999817311764,
        "regulated": 1080,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "1080_1_ieeet1",
      "ports": {
        "bus": 1080,
        "speed": 408,
        "vs": 411,
        "efd": 410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.661400079727173,
        "E2": 3.5485000610351562,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1080_1_hygov",
      "ports": {
        "speed": 408,
        "pmech": 409
      },
      "params": {
        "Trate": 3.700000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5896037220954895,
        "Tr": 8.701038360595703,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9155999422073364,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1080_1_ieeest",
      "ports": {
        "input": 408,
        "output": 411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1081_1_gensal",
      "ports": {
        "bus": 1081,
        "pmech": 413,
        "efd": 414,
        "speed": 412
      },
      "params": {
        "mva": 3.700000047683716,
        "H": 3.513200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3036999702453613,
        "Xdp": 0.48820000886917114,
        "Xdpp": 0.3239000141620636,
        "Xq": 0.8464999794960022,
        "Xl": 0.13210000097751617,
        "Tdop": 6.0,
        "Tdopp": 0.27399998903274536,
        "Tqopp": 0.4609000086784363,
        "S10": 0.2264000028371811,
        "S12": 0.5995000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7041531149297953,
        "pmax": 3.083333373069763,
        "qmin": -0.1510833390057087,
        "qmax": 1.1839999817311764,
        "regulated": 1081,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "1081_1_ieeet1",
      "ports": {
        "bus": 1081,
        "speed": 412,
        "vs": 415,
        "efd": 414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.661400079727173,
        "E2": 3.5485000610351562,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1081_1_hygov",
      "ports": {
        "speed": 412,
        "pmech": 413
      },
      "params": {
        "Trate": 3.700000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5896037220954895,
        "Tr": 8.701038360595703,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9155999422073364,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1081_1_ieeest",
      "ports": {
        "input": 412,
        "output": 415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1082_1_gensal",
      "ports": {
        "bus": 1082,
        "pmech": 417,
        "efd": 418,
        "speed": 416
      },
      "params": {
        "mva": 3.700000047683716,
        "H": 3.513200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3036999702453613,
        "Xdp": 0.48820000886917114,
        "Xdpp": 0.3239000141620636,
        "Xq": 0.8464999794960022,
        "Xl": 0.13210000097751617,
        "Tdop": 6.0,
        "Tdopp": 0.27399998903274536,
        "Tqopp": 0.4609000086784363,
        "S10": 0.2264000028371811,
        "S12": 0.5995000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5902847740799189,
        "pmax": 3.083333373069763,
        "qmin": -0.1510833390057087,
        "qmax": 1.1839999817311764,
        "regulated": 1082,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "1082_1_ieeet1",
      "ports": {
        "bus": 1082,
        "speed": 416,
        "vs": 419,
        "efd": 418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.661400079727173,
        "E2": 3.5485000610351562,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1082_1_hygov",
      "ports": {
        "speed": 416,
        "pmech": 417
      },
      "params": {
        "Trate": 3.700000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5896037220954895,
        "Tr": 8.701038360595703,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9155999422073364,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1082_1_ieeest",
      "ports": {
        "input": 416,
        "output": 419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1082_2_gensal",
      "ports": {
        "bus": 1082,
        "pmech": 421,
        "efd": 422,
        "speed": 420
      },
      "params": {
        "mva": 3.700000047683716,
        "H": 3.513200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3036999702453613,
        "Xdp": 0.48820000886917114,
        "Xdpp": 0.3239000141620636,
        "Xq": 0.8464999794960022,
        "Xl": 0.13210000097751617,
        "Tdop": 6.0,
        "Tdopp": 0.27399998903274536,
        "Tqopp": 0.4609000086784363,
        "S10": 0.2264000028371811,
        "S12": 0.5995000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3909433968365192,
        "pmax": 3.083333373069763,
        "qmin": -0.1510833390057087,
        "qmax": 1.1839999817311764,
        "regulated": 1082,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "1082_2_ieeet1",
      "ports": {
        "bus": 1082,
        "speed": 420,
        "vs": 423,
        "efd": 422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.661400079727173,
        "E2": 3.5485000610351562,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1082_2_hygov",
      "ports": {
        "speed": 420,
        "pmech": 421
      },
      "params": {
        "Trate": 3.700000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5896037220954895,
        "Tr": 8.701038360595703,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9155999422073364,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1082_2_ieeest",
      "ports": {
        "input": 420,
        "output": 423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1082_4_gensal",
      "ports": {
        "bus": 1082,
        "pmech": 425,
        "efd": 426,
        "speed": 424
      },
      "params": {
        "mva": 3.700000047683716,
        "H": 3.513200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3036999702453613,
        "Xdp": 0.48820000886917114,
        "Xdpp": 0.3239000141620636,
        "Xq": 0.8464999794960022,
        "Xl": 0.13210000097751617,
        "Tdop": 6.0,
        "Tdopp": 0.27399998903274536,
        "Tqopp": 0.4609000086784363,
        "S10": 0.2264000028371811,
        "S12": 0.5995000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0189253836870193,
        "pmax": 3.083333373069763,
        "qmin": -0.1510833390057087,
        "qmax": 1.1839999817311764,
        "regulated": 1082,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "1082_4_ieeet1",
      "ports": {
        "bus": 1082,
        "speed": 424,
        "vs": 427,
        "efd": 426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.661400079727173,
        "E2": 3.5485000610351562,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1082_4_hygov",
      "ports": {
        "speed": 424,
        "pmech": 425
      },
      "params": {
        "Trate": 3.700000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5896037220954895,
        "Tr": 8.701038360595703,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9155999422073364,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1082_4_ieeest",
      "ports": {
        "input": 424,
        "output": 427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1088_1_gensal",
      "ports": {
        "bus": 1088,
        "pmech": 429,
        "efd": 430,
        "speed": 428
      },
      "params": {
        "mva": 0.8100000023841858,
        "H": 2.944200038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640999794006348,
        "Xdp": 0.3646000027656555,
        "Xdpp": 0.2890999913215637,
        "Xq": 0.5597000122070312,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.2815999984741211,
        "Tqopp": 0.5040000081062317,
        "S10": 0.1386999934911728,
        "S12": 0.28999999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2916886704042554,
        "pmax": 0.6750000175088644,
        "qmin": -0.03307499864604324,
        "qmax": 0.25919999461621046,
        "regulated": 1088,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1088_1_ieeet1",
      "ports": {
        "bus": 1088,
        "speed": 428,
        "vs": 431,
        "efd": 430
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8197999000549316,
        "E2": 3.759700059890747,
        "Se1": 0.08889999985694885,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1088_1_hygov",
      "ports": {
        "speed": 428,
        "pmech": 429
      },
      "params": {
        "Trate": 0.8100000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5846548676490784,
        "Tr": 7.334805965423584,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5528000593185425,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1088_1_ieeest",
      "ports": {
        "input": 428,
        "output": 431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1089_1_gensal",
      "ports": {
        "bus": 1089,
        "pmech": 433,
        "efd": 434,
        "speed": 432
      },
      "params": {
        "mva": 0.8100000023841858,
        "H": 2.944200038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640999794006348,
        "Xdp": 0.3646000027656555,
        "Xdpp": 0.2890999913215637,
        "Xq": 0.5597000122070312,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.2815999984741211,
        "Tqopp": 0.5040000081062317,
        "S10": 0.1386999934911728,
        "S12": 0.28999999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08416365017183125,
        "pmax": 0.6750000175088644,
        "qmin": -0.03307499864604324,
        "qmax": 0.25919999461621046,
        "regulated": 1089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1089_1_ieeet1",
      "ports": {
        "bus": 1089,
        "speed": 432,
        "vs": 435,
        "efd": 434
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8197999000549316,
        "E2": 3.759700059890747,
        "Se1": 0.08889999985694885,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1089_1_hygov",
      "ports": {
        "speed": 432,
        "pmech": 433
      },
      "params": {
        "Trate": 0.8100000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5846548676490784,
        "Tr": 7.334805965423584,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5528000593185425,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1089_1_ieeest",
      "ports": {
        "input": 432,
        "output": 435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1091_1_gensal",
      "ports": {
        "bus": 1091,
        "pmech": 437,
        "efd": 438,
        "speed": 436
      },
      "params": {
        "mva": 0.8100000023841858,
        "H": 2.944200038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640999794006348,
        "Xdp": 0.3646000027656555,
        "Xdpp": 0.2890999913215637,
        "Xq": 0.5597000122070312,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.2815999984741211,
        "Tqopp": 0.5040000081062317,
        "S10": 0.1386999934911728,
        "S12": 0.28999999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18510200316086411,
        "pmax": 0.6750000175088644,
        "qmin": -0.03307499864604324,
        "qmax": 0.25919999461621046,
        "regulated": 1091,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1091_1_ieeet1",
      "ports": {
        "bus": 1091,
        "speed": 436,
        "vs": 439,
        "efd": 438
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8197999000549316,
        "E2": 3.759700059890747,
        "Se1": 0.08889999985694885,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1091_1_hygov",
      "ports": {
        "speed": 436,
        "pmech": 437
      },
      "params": {
        "Trate": 0.8100000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5846548676490784,
        "Tr": 7.334805965423584,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5528000593185425,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1091_1_ieeest",
      "ports": {
        "input": 436,
        "output": 439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1092_1_gensal",
      "ports": {
        "bus": 1092,
        "pmech": 441,
        "efd": 442,
        "speed": 440
      },
      "params": {
        "mva": 0.8100000023841858,
        "H": 2.944200038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640999794006348,
        "Xdp": 0.3646000027656555,
        "Xdpp": 0.2890999913215637,
        "Xq": 0.5597000122070312,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.2815999984741211,
        "Tqopp": 0.5040000081062317,
        "S10": 0.1386999934911728,
        "S12": 0.28999999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21348465234041214,
        "pmax": 0.6750000175088644,
        "qmin": -0.03307499864604324,
        "qmax": 0.25919999461621046,
        "regulated": 1092,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1092_1_ieeet1",
      "ports": {
        "bus": 1092,
        "speed": 440,
        "vs": 443,
        "efd": 442
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8197999000549316,
        "E2": 3.759700059890747,
        "Se1": 0.08889999985694885,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1092_1_hygov",
      "ports": {
        "speed": 440,
        "pmech": 441
      },
      "params": {
        "Trate": 0.8100000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5846548676490784,
        "Tr": 7.334805965423584,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5528000593185425,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1092_1_ieeest",
      "ports": {
        "input": 440,
        "output": 443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1096_1_gensal",
      "ports": {
        "bus": 1096,
        "pmech": 445,
        "efd": 446,
        "speed": 444
      },
      "params": {
        "mva": 7.840000152587891,
        "H": 2.683199882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3766000270843506,
        "Xdp": 0.39980000257492065,
        "Xdpp": 0.2703000009059906,
        "Xq": 0.89410001039505,
        "Xl": 0.12080000340938568,
        "Tdop": 6.0,
        "Tdopp": 0.11110000312328339,
        "Tqopp": 0.1467999964952469,
        "S10": 0.15060000121593475,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5788225457072258,
        "pmax": 6.533333659172058,
        "qmin": -0.3201333340257406,
        "qmax": 2.5087999179959297,
        "regulated": 1096,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1096_1_ieeet1",
      "ports": {
        "bus": 1096,
        "speed": 444,
        "vs": 447,
        "efd": 446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1096_1_hygov",
      "ports": {
        "speed": 444,
        "pmech": 445
      },
      "params": {
        "Trate": 7.840000152587891,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.17580009996891022,
        "Tr": 2.0924453735351562,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3946000039577484,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1096_1_ieeest",
      "ports": {
        "input": 444,
        "output": 447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1097_2_gensal",
      "ports": {
        "bus": 1097,
        "pmech": 449,
        "efd": 450,
        "speed": 448
      },
      "params": {
        "mva": 7.840000152587891,
        "H": 2.683199882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3766000270843506,
        "Xdp": 0.39980000257492065,
        "Xdpp": 0.2703000009059906,
        "Xq": 0.89410001039505,
        "Xl": 0.12080000340938568,
        "Tdop": 6.0,
        "Tdopp": 0.11110000312328339,
        "Tqopp": 0.1467999964952469,
        "S10": 0.15060000121593475,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9537303596735,
        "pmax": 6.533333659172058,
        "qmin": -0.3201333340257406,
        "qmax": 2.5087999179959297,
        "regulated": 1097,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "1097_2_ieeet1",
      "ports": {
        "bus": 1097,
        "speed": 448,
        "vs": 451,
        "efd": 450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1097_2_hygov",
      "ports": {
        "speed": 448,
        "pmech": 449
      },
      "params": {
        "Trate": 7.840000152587891,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.17580009996891022,
        "Tr": 2.0924453735351562,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3946000039577484,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1097_2_ieeest",
      "ports": {
        "input": 448,
        "output": 451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1100_2_gensal",
      "ports": {
        "bus": 1100,
        "pmech": 453,
        "efd": 454,
        "speed": 452
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 1.5602999925613403,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9283999800682068,
        "Xdp": 0.4625999927520752,
        "Xdpp": 0.3418999910354614,
        "Xq": 0.6017000079154968,
        "Xl": 0.16179999709129333,
        "Tdop": 6.0,
        "Tdopp": 0.313400000333786,
        "Tqopp": 0.42570000886917114,
        "S10": 0.05939999967813492,
        "S12": 0.41280001401901245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18112199613824487,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 1100,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "1100_2_esdc1a",
      "ports": {
        "bus": 1100,
        "speed": 452,
        "vs": 455,
        "efd": 454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04340000078082085,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.445499897003174,
        "Se1": 0.13099999725818634,
        "E2": 3.260699987411499,
        "Se2": 0.39309999346733093,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1100_2_hygov",
      "ports": {
        "speed": 452,
        "pmech": 453
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9936666488647461,
        "Tr": 6.64892053604126,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.382699966430664,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1100_2_ieeest",
      "ports": {
        "input": 452,
        "output": 455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1102_1_gensal",
      "ports": {
        "bus": 1102,
        "pmech": 457,
        "efd": 458,
        "speed": 456
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.7060999870300293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9196000099182129,
        "Xdp": 0.3248000144958496,
        "Xdpp": 0.23600000143051147,
        "Xq": 0.5958999991416931,
        "Xl": 0.1720999926328659,
        "Tdop": 6.0,
        "Tdopp": 0.06360000371932983,
        "Tqopp": 0.5952000021934509,
        "S10": 0.2578999996185303,
        "S12": 0.6615999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5147512070834637,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1102,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1102_1_esdc1a",
      "ports": {
        "bus": 1102,
        "speed": 456,
        "vs": 459,
        "efd": 458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03269999846816063,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.462599992752075,
        "Se1": 0.1444000005722046,
        "E2": 3.283400058746338,
        "Se2": 0.43309998512268066,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1102_1_hygov",
      "ports": {
        "speed": 456,
        "pmech": 457
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2804490327835083,
        "Tr": 3.3394875526428223,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1102_1_ieeest",
      "ports": {
        "input": 456,
        "output": 459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1102_2_gensal",
      "ports": {
        "bus": 1102,
        "pmech": 461,
        "efd": 462,
        "speed": 460
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.7060999870300293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9196000099182129,
        "Xdp": 0.3248000144958496,
        "Xdpp": 0.23600000143051147,
        "Xq": 0.5958999991416931,
        "Xl": 0.1720999926328659,
        "Tdop": 6.0,
        "Tdopp": 0.06360000371932983,
        "Tqopp": 0.5952000021934509,
        "S10": 0.2578999996185303,
        "S12": 0.6615999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17322469502687454,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1102,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1102_2_esdc1a",
      "ports": {
        "bus": 1102,
        "speed": 460,
        "vs": 463,
        "efd": 462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03269999846816063,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.462599992752075,
        "Se1": 0.1444000005722046,
        "E2": 3.283400058746338,
        "Se2": 0.43309998512268066,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1102_2_hygov",
      "ports": {
        "speed": 460,
        "pmech": 461
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2804490327835083,
        "Tr": 3.3394875526428223,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1102_2_ieeest",
      "ports": {
        "input": 460,
        "output": 463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1102_3_gensal",
      "ports": {
        "bus": 1102,
        "pmech": 465,
        "efd": 466,
        "speed": 464
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.7060999870300293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9196000099182129,
        "Xdp": 0.3248000144958496,
        "Xdpp": 0.23600000143051147,
        "Xq": 0.5958999991416931,
        "Xl": 0.1720999926328659,
        "Tdop": 6.0,
        "Tdopp": 0.06360000371932983,
        "Tqopp": 0.5952000021934509,
        "S10": 0.2578999996185303,
        "S12": 0.6615999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13183176051825285,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1102,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1102_3_esdc1a",
      "ports": {
        "bus": 1102,
        "speed": 464,
        "vs": 467,
        "efd": 466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03269999846816063,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.462599992752075,
        "Se1": 0.1444000005722046,
        "E2": 3.283400058746338,
        "Se2": 0.43309998512268066,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1102_3_hygov",
      "ports": {
        "speed": 464,
        "pmech": 465
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2804490327835083,
        "Tr": 3.3394875526428223,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1102_3_ieeest",
      "ports": {
        "input": 464,
        "output": 467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1104_1_genrou",
      "ports": {
        "bus": 1104,
        "pmech": 469,
        "efd": 470,
        "speed": 468
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.5723109245300293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5714999437332153,
        "Xdp": 0.28630000352859497,
        "Xdpp": 0.20679999887943268,
        "Xq": 1.5025999546051025,
        "Xqp": 0.22380000352859497,
        "Xqpp": 0.20679999887943268,
        "Xl": 0.15469999611377716,
        "Tdop": 7.827899932861328,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.23580002784729,
        "Tqopp": 0.06629999727010727,
        "S10": 0.11460000276565552,
        "S12": 0.4641999900341034
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8446050807833672,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 1104,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1104_1_ieeet1",
      "ports": {
        "bus": 1104,
        "speed": 468,
        "vs": 471,
        "efd": 470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1104_1_tgov1",
      "ports": {
        "speed": 468,
        "pmech": 469
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3519187569618225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1104_1_ieeest",
      "ports": {
        "input": 468,
        "output": 471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1106_1_gensal",
      "ports": {
        "bus": 1106,
        "pmech": 473,
        "efd": 474,
        "speed": 472
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.9765000343322754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4414000511169434,
        "Xdp": 0.6349999904632568,
        "Xdpp": 0.5936999917030334,
        "Xq": 0.9363999962806702,
        "Xl": 0.14640000462532043,
        "Tdop": 6.0,
        "Tdopp": 0.219200000166893,
        "Tqopp": 0.41429999470710754,
        "S10": 0.2451000064611435,
        "S12": 0.8137000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18571947002783418,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 1106,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1106_1_ieeet1",
      "ports": {
        "bus": 1106,
        "speed": 472,
        "vs": 475,
        "efd": 474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1106_1_hygov",
      "ports": {
        "speed": 472,
        "pmech": 473
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4969489574432373,
        "Tr": 8.334650039672852,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8148000240325928,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1106_1_ieeest",
      "ports": {
        "input": 472,
        "output": 475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1109_1_gensal",
      "ports": {
        "bus": 1109,
        "pmech": 477,
        "efd": 478,
        "speed": 476
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.846100091934204,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6111999750137329,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.19689999520778656,
        "Xq": 0.39469999074935913,
        "Xl": 0.17790000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.439300000667572,
        "Tqopp": 0.15150000154972076,
        "S10": 0.11620000004768372,
        "S12": 0.5292999744415283
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5291292909532785,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 1109,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1109_1_ieeet1",
      "ports": {
        "bus": 1109,
        "speed": 476,
        "vs": 479,
        "efd": 478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1109_1_hygov",
      "ports": {
        "speed": 476,
        "pmech": 477
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3088861405849457,
        "Tr": 3.854672431945801,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7523000240325928,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1109_1_ieeest",
      "ports": {
        "input": 476,
        "output": 479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1110_1_gensal",
      "ports": {
        "bus": 1110,
        "pmech": 481,
        "efd": 482,
        "speed": 480
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.846100091934204,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6111999750137329,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.19689999520778656,
        "Xq": 0.39469999074935913,
        "Xl": 0.17790000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.439300000667572,
        "Tqopp": 0.15150000154972076,
        "S10": 0.11620000004768372,
        "S12": 0.5292999744415283
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45121503062546253,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 1110,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1110_1_ieeet1",
      "ports": {
        "bus": 1110,
        "speed": 480,
        "vs": 483,
        "efd": 482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1110_1_hygov",
      "ports": {
        "speed": 480,
        "pmech": 481
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3088861405849457,
        "Tr": 3.854672431945801,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7523000240325928,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1110_1_ieeest",
      "ports": {
        "input": 480,
        "output": 483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1111_1_gensal",
      "ports": {
        "bus": 1111,
        "pmech": 485,
        "efd": 486,
        "speed": 484
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.846100091934204,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6111999750137329,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.19689999520778656,
        "Xq": 0.39469999074935913,
        "Xl": 0.17790000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.439300000667572,
        "Tqopp": 0.15150000154972076,
        "S10": 0.11620000004768372,
        "S12": 0.5292999744415283
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48365131951868534,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 1111,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1111_1_ieeet1",
      "ports": {
        "bus": 1111,
        "speed": 484,
        "vs": 487,
        "efd": 486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1111_1_hygov",
      "ports": {
        "speed": 484,
        "pmech": 485
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3088861405849457,
        "Tr": 3.854672431945801,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7523000240325928,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1111_1_ieeest",
      "ports": {
        "input": 484,
        "output": 487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1111_2_gensal",
      "ports": {
        "bus": 1111,
        "pmech": 489,
        "efd": 490,
        "speed": 488
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.846100091934204,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6111999750137329,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.19689999520778656,
        "Xq": 0.39469999074935913,
        "Xl": 0.17790000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.439300000667572,
        "Tqopp": 0.15150000154972076,
        "S10": 0.11620000004768372,
        "S12": 0.5292999744415283
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2583785215392709,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 1111,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1111_2_ieeet1",
      "ports": {
        "bus": 1111,
        "speed": 488,
        "vs": 491,
        "efd": 490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1111_2_hygov",
      "ports": {
        "speed": 488,
        "pmech": 489
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3088861405849457,
        "Tr": 3.854672431945801,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7523000240325928,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1111_2_ieeest",
      "ports": {
        "input": 488,
        "output": 491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1112_1_gensal",
      "ports": {
        "bus": 1112,
        "pmech": 493,
        "efd": 494,
        "speed": 492
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.846100091934204,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6111999750137329,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.19689999520778656,
        "Xq": 0.39469999074935913,
        "Xl": 0.17790000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.439300000667572,
        "Tqopp": 0.15150000154972076,
        "S10": 0.11620000004768372,
        "S12": 0.5292999744415283
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35040630027651787,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 1112,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1112_1_ieeet1",
      "ports": {
        "bus": 1112,
        "speed": 492,
        "vs": 495,
        "efd": 494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1112_1_hygov",
      "ports": {
        "speed": 492,
        "pmech": 493
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3088861405849457,
        "Tr": 3.854672431945801,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7523000240325928,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1112_1_ieeest",
      "ports": {
        "input": 492,
        "output": 495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1121_1_gensal",
      "ports": {
        "bus": 1121,
        "pmech": 497,
        "efd": 498,
        "speed": 496
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.482800006866455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640000224113464,
        "Xdp": 0.27079999446868896,
        "Xdpp": 0.18019999563694,
        "Xq": 0.5597000122070312,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.34700000286102295,
        "Tqopp": 0.44190001487731934,
        "S10": 0.21960000693798065,
        "S12": 0.6079000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4859708249568939,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 1121,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "1121_1_ieeet1",
      "ports": {
        "bus": 1121,
        "speed": 496,
        "vs": 499,
        "efd": 498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1121_1_hygov",
      "ports": {
        "speed": 496,
        "pmech": 497
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5232541561126709,
        "Tr": 5.620635986328125,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1401000022888184,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1121_1_ieeest",
      "ports": {
        "input": 496,
        "output": 499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1121_2_gensal",
      "ports": {
        "bus": 1121,
        "pmech": 501,
        "efd": 502,
        "speed": 500
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.482800006866455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640000224113464,
        "Xdp": 0.27079999446868896,
        "Xdpp": 0.18019999563694,
        "Xq": 0.5597000122070312,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.34700000286102295,
        "Tqopp": 0.44190001487731934,
        "S10": 0.21960000693798065,
        "S12": 0.6079000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24247881956398487,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 1121,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "1121_2_ieeet1",
      "ports": {
        "bus": 1121,
        "speed": 500,
        "vs": 503,
        "efd": 502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1121_2_hygov",
      "ports": {
        "speed": 500,
        "pmech": 501
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5232541561126709,
        "Tr": 5.620635986328125,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1401000022888184,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1121_2_ieeest",
      "ports": {
        "input": 500,
        "output": 503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1123_1_gensal",
      "ports": {
        "bus": 1123,
        "pmech": 505,
        "efd": 506,
        "speed": 504
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.209700107574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8299000263214111,
        "Xdp": 0.2655999958515167,
        "Xdpp": 0.2329999953508377,
        "Xq": 0.5374000072479248,
        "Xl": 0.09929999709129333,
        "Tdop": 6.0,
        "Tdopp": 0.5473999977111816,
        "Tqopp": 0.25450000166893005,
        "S10": 0.12309999763965607,
        "S12": 0.28029999136924744
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19634924829006195,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1123,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1123_1_ieeet1",
      "ports": {
        "bus": 1123,
        "speed": 504,
        "vs": 507,
        "efd": 506
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.919300079345703,
        "E2": 3.892400026321411,
        "Se1": 0.08169999718666077,
        "Se2": 0.37439998984336853,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1123_1_hygov",
      "ports": {
        "speed": 504,
        "pmech": 505
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5035815238952637,
        "Tr": 6.91483736038208,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4478000402450562,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1123_1_ieeest",
      "ports": {
        "input": 504,
        "output": 507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1123_3_gensal",
      "ports": {
        "bus": 1123,
        "pmech": 509,
        "efd": 510,
        "speed": 508
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.209700107574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8299000263214111,
        "Xdp": 0.2655999958515167,
        "Xdpp": 0.2329999953508377,
        "Xq": 0.5374000072479248,
        "Xl": 0.09929999709129333,
        "Tdop": 6.0,
        "Tdopp": 0.5473999977111816,
        "Tqopp": 0.25450000166893005,
        "S10": 0.12309999763965607,
        "S12": 0.28029999136924744
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2701493678614497,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1123,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1123_3_ieeet1",
      "ports": {
        "bus": 1123,
        "speed": 508,
        "vs": 511,
        "efd": 510
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.919300079345703,
        "E2": 3.892400026321411,
        "Se1": 0.08169999718666077,
        "Se2": 0.37439998984336853,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1123_3_hygov",
      "ports": {
        "speed": 508,
        "pmech": 509
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5035815238952637,
        "Tr": 6.91483736038208,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4478000402450562,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1123_3_ieeest",
      "ports": {
        "input": 508,
        "output": 511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1127_1_gensal",
      "ports": {
        "bus": 1127,
        "pmech": 513,
        "efd": 514,
        "speed": 512
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.784600019454956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.765500009059906,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2117999941110611,
        "Xq": 0.49540001153945923,
        "Xl": 0.2110999971628189,
        "Tdop": 6.0,
        "Tdopp": 0.272599995136261,
        "Tqopp": 0.25360000133514404,
        "S10": 0.12110000103712082,
        "S12": 0.5608999729156494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3395823296159506,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 1127,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1127_1_ieeet1",
      "ports": {
        "bus": 1127,
        "speed": 512,
        "vs": 515,
        "efd": 514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5771000385284424,
        "E2": 3.4361000061035156,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1127_1_hygov",
      "ports": {
        "speed": 512,
        "pmech": 513
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24439172446727753,
        "Tr": 4.049899578094482,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7936000227928162,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1127_1_ieeest",
      "ports": {
        "input": 512,
        "output": 515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1127_2_gensal",
      "ports": {
        "bus": 1127,
        "pmech": 517,
        "efd": 518,
        "speed": 516
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.784600019454956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.765500009059906,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2117999941110611,
        "Xq": 0.49540001153945923,
        "Xl": 0.2110999971628189,
        "Tdop": 6.0,
        "Tdopp": 0.272599995136261,
        "Tqopp": 0.25360000133514404,
        "S10": 0.12110000103712082,
        "S12": 0.5608999729156494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20401328802108765,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 1127,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1127_2_ieeet1",
      "ports": {
        "bus": 1127,
        "speed": 516,
        "vs": 519,
        "efd": 518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5771000385284424,
        "E2": 3.4361000061035156,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1127_2_hygov",
      "ports": {
        "speed": 516,
        "pmech": 517
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24439172446727753,
        "Tr": 4.049899578094482,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7936000227928162,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1127_2_ieeest",
      "ports": {
        "input": 516,
        "output": 519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1131_1_gensal",
      "ports": {
        "bus": 1131,
        "pmech": 521,
        "efd": 522,
        "speed": 520
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 1.3968000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4780999422073364,
        "Xdp": 0.6377999782562256,
        "Xdpp": 0.4404999911785126,
        "Xq": 0.9603000283241272,
        "Xl": 0.1965000033378601,
        "Tdop": 6.0,
        "Tdopp": 0.1881999969482422,
        "Tqopp": 0.5633000135421753,
        "S10": 0.11789999902248383,
        "S12": 0.4090000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08180869626812637,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 1131,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1131_1_ieeet1",
      "ports": {
        "bus": 1131,
        "speed": 520,
        "vs": 523,
        "efd": 522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1131_1_hygov",
      "ports": {
        "speed": 520,
        "pmech": 521
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.4734821319580078,
        "Tr": 8.650399208068848,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9014999866485596,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1131_1_ieeest",
      "ports": {
        "input": 520,
        "output": 523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1132_1_gensal",
      "ports": {
        "bus": 1132,
        "pmech": 525,
        "efd": 526,
        "speed": 524
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 1.3968000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4780999422073364,
        "Xdp": 0.6377999782562256,
        "Xdpp": 0.4404999911785126,
        "Xq": 0.9603000283241272,
        "Xl": 0.1965000033378601,
        "Tdop": 6.0,
        "Tdopp": 0.1881999969482422,
        "Tqopp": 0.5633000135421753,
        "S10": 0.11789999902248383,
        "S12": 0.4090000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.059878715546801686,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 1132,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1132_1_ieeet1",
      "ports": {
        "bus": 1132,
        "speed": 524,
        "vs": 527,
        "efd": 526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1132_1_hygov",
      "ports": {
        "speed": 524,
        "pmech": 525
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.4734821319580078,
        "Tr": 8.650399208068848,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9014999866485596,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1132_1_ieeest",
      "ports": {
        "input": 524,
        "output": 527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1132_2_gensal",
      "ports": {
        "bus": 1132,
        "pmech": 529,
        "efd": 530,
        "speed": 528
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 1.3968000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4780999422073364,
        "Xdp": 0.6377999782562256,
        "Xdpp": 0.4404999911785126,
        "Xq": 0.9603000283241272,
        "Xl": 0.1965000033378601,
        "Tdop": 6.0,
        "Tdopp": 0.1881999969482422,
        "Tqopp": 0.5633000135421753,
        "S10": 0.11789999902248383,
        "S12": 0.4090000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1699998159892857,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 1132,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1132_2_ieeet1",
      "ports": {
        "bus": 1132,
        "speed": 528,
        "vs": 531,
        "efd": 530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1132_2_hygov",
      "ports": {
        "speed": 528,
        "pmech": 529
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.4734821319580078,
        "Tr": 8.650399208068848,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9014999866485596,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1132_2_ieeest",
      "ports": {
        "input": 528,
        "output": 531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1136_2_gensal",
      "ports": {
        "bus": 1136,
        "pmech": 533,
        "efd": 534,
        "speed": 532
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.327199935913086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1186000108718872,
        "Xdp": 0.39649999141693115,
        "Xdpp": 0.32350000739097595,
        "Xq": 0.7257999777793884,
        "Xl": 0.10859999805688858,
        "Tdop": 6.0,
        "Tdopp": 0.5946000218391418,
        "Tqopp": 0.16120000183582306,
        "S10": 0.11320000141859055,
        "S12": 0.40959998965263367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18479948630556464,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 1136,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1136_2_ieeet1",
      "ports": {
        "bus": 1136,
        "speed": 532,
        "vs": 535,
        "efd": 534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1136_2_hygov",
      "ports": {
        "speed": 532,
        "pmech": 533
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.12620648741722107,
        "Tr": 1.8652949333190918,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.35030001401901245,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1136_2_ieeest",
      "ports": {
        "input": 532,
        "output": 535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1138_1_gensal",
      "ports": {
        "bus": 1138,
        "pmech": 537,
        "efd": 538,
        "speed": 536
      },
      "params": {
        "mva": 0.7680000066757202,
        "H": 1.5537999868392944,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5400999784469604,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.12919999659061432,
        "Xq": 0.3483999967575073,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.30309998989105225,
        "Tqopp": 0.5392000079154968,
        "S10": 0.06610000133514404,
        "S12": 0.18250000476837158
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28757648542523384,
        "pmax": 0.6399999838322401,
        "qmin": -0.03136000013910234,
        "qmax": 0.2457600086927414,
        "regulated": 1138,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1138_1_ieeet1",
      "ports": {
        "bus": 1138,
        "speed": 536,
        "vs": 539,
        "efd": 538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1138_1_hygov",
      "ports": {
        "speed": 536,
        "pmech": 537
      },
      "params": {
        "Trate": 0.7680000066757202,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.2028254270553589,
        "Tr": 7.917534351348877,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7032999992370605,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1138_1_ieeest",
      "ports": {
        "input": 536,
        "output": 539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1138_2_gensal",
      "ports": {
        "bus": 1138,
        "pmech": 541,
        "efd": 542,
        "speed": 540
      },
      "params": {
        "mva": 0.7680000066757202,
        "H": 1.5537999868392944,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5400999784469604,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.12919999659061432,
        "Xq": 0.3483999967575073,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.30309998989105225,
        "Tqopp": 0.5392000079154968,
        "S10": 0.06610000133514404,
        "S12": 0.18250000476837158
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1574073568917811,
        "pmax": 0.6399999838322401,
        "qmin": -0.03136000013910234,
        "qmax": 0.2457600086927414,
        "regulated": 1138,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1138_2_ieeet1",
      "ports": {
        "bus": 1138,
        "speed": 540,
        "vs": 543,
        "efd": 542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1138_2_hygov",
      "ports": {
        "speed": 540,
        "pmech": 541
      },
      "params": {
        "Trate": 0.7680000066757202,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.2028254270553589,
        "Tr": 7.917534351348877,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7032999992370605,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1138_2_ieeest",
      "ports": {
        "input": 540,
        "output": 543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1138_4_gensal",
      "ports": {
        "bus": 1138,
        "pmech": 545,
        "efd": 546,
        "speed": 544
      },
      "params": {
        "mva": 0.7680000066757202,
        "H": 1.5537999868392944,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5400999784469604,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.12919999659061432,
        "Xq": 0.3483999967575073,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.30309998989105225,
        "Tqopp": 0.5392000079154968,
        "S10": 0.06610000133514404,
        "S12": 0.18250000476837158
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10451670968905091,
        "pmax": 0.6399999838322401,
        "qmin": -0.03136000013910234,
        "qmax": 0.2457600086927414,
        "regulated": 1138,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1138_4_ieeet1",
      "ports": {
        "bus": 1138,
        "speed": 544,
        "vs": 547,
        "efd": 546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1138_4_hygov",
      "ports": {
        "speed": 544,
        "pmech": 545
      },
      "params": {
        "Trate": 0.7680000066757202,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.2028254270553589,
        "Tr": 7.917534351348877,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7032999992370605,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1138_4_ieeest",
      "ports": {
        "input": 544,
        "output": 547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1138_5_gensal",
      "ports": {
        "bus": 1138,
        "pmech": 549,
        "efd": 550,
        "speed": 548
      },
      "params": {
        "mva": 0.7680000066757202,
        "H": 1.5537999868392944,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5400999784469604,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.12919999659061432,
        "Xq": 0.3483999967575073,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.30309998989105225,
        "Tqopp": 0.5392000079154968,
        "S10": 0.06610000133514404,
        "S12": 0.18250000476837158
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17574166413396597,
        "pmax": 0.6399999838322401,
        "qmin": -0.03136000013910234,
        "qmax": 0.2457600086927414,
        "regulated": 1138,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1138_5_ieeet1",
      "ports": {
        "bus": 1138,
        "speed": 548,
        "vs": 551,
        "efd": 550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1138_5_hygov",
      "ports": {
        "speed": 548,
        "pmech": 549
      },
      "params": {
        "Trate": 0.7680000066757202,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.2028254270553589,
        "Tr": 7.917534351348877,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7032999992370605,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1138_5_ieeest",
      "ports": {
        "input": 548,
        "output": 551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1146_1_gensal",
      "ports": {
        "bus": 1146,
        "pmech": 553,
        "efd": 554,
        "speed": 552
      },
      "params": {
        "mva": 1.5399999618530273,
        "H": 1.90339994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3871999979019165,
        "Xdp": 0.6449999809265137,
        "Xdpp": 0.6434999704360962,
        "Xq": 0.9010000228881836,
        "Xl": 0.18940000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.10220000147819519,
        "Tqopp": 0.4343999922275543,
        "S10": 0.2515000104904175,
        "S12": 0.8343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4068780690431595,
        "pmax": 1.283333357423544,
        "qmin": -0.06288333097472787,
        "qmax": 0.49279998056590557,
        "regulated": 1146,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1146_1_ieeet1",
      "ports": {
        "bus": 1146,
        "speed": 552,
        "vs": 555,
        "efd": 554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.830699920654297,
        "E2": 3.7743000984191895,
        "Se1": 0.08179999887943268,
        "Se2": 0.375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1146_1_hygov",
      "ports": {
        "speed": 552,
        "pmech": 553
      },
      "params": {
        "Trate": 1.5399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.685246467590332,
        "Tr": 5.641987323760986,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1146_1_ieeest",
      "ports": {
        "input": 552,
        "output": 555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1146_2_gensal",
      "ports": {
        "bus": 1146,
        "pmech": 557,
        "efd": 558,
        "speed": 556
      },
      "params": {
        "mva": 1.5399999618530273,
        "H": 1.90339994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3871999979019165,
        "Xdp": 0.6449999809265137,
        "Xdpp": 0.6434999704360962,
        "Xq": 0.9010000228881836,
        "Xl": 0.18940000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.10220000147819519,
        "Tqopp": 0.4343999922275543,
        "S10": 0.2515000104904175,
        "S12": 0.8343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6410645321011543,
        "pmax": 1.283333357423544,
        "qmin": -0.06288333097472787,
        "qmax": 0.49279998056590557,
        "regulated": 1146,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1146_2_ieeet1",
      "ports": {
        "bus": 1146,
        "speed": 556,
        "vs": 559,
        "efd": 558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.830699920654297,
        "E2": 3.7743000984191895,
        "Se1": 0.08179999887943268,
        "Se2": 0.375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1146_2_hygov",
      "ports": {
        "speed": 556,
        "pmech": 557
      },
      "params": {
        "Trate": 1.5399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.685246467590332,
        "Tr": 5.641987323760986,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1146_2_ieeest",
      "ports": {
        "input": 556,
        "output": 559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1146_3_gensal",
      "ports": {
        "bus": 1146,
        "pmech": 561,
        "efd": 562,
        "speed": 560
      },
      "params": {
        "mva": 1.5399999618530273,
        "H": 1.90339994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3871999979019165,
        "Xdp": 0.6449999809265137,
        "Xdpp": 0.6434999704360962,
        "Xq": 0.9010000228881836,
        "Xl": 0.18940000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.10220000147819519,
        "Tqopp": 0.4343999922275543,
        "S10": 0.2515000104904175,
        "S12": 0.8343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41500418446958065,
        "pmax": 1.283333357423544,
        "qmin": -0.06288333097472787,
        "qmax": 0.49279998056590557,
        "regulated": 1146,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1146_3_ieeet1",
      "ports": {
        "bus": 1146,
        "speed": 560,
        "vs": 563,
        "efd": 562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.830699920654297,
        "E2": 3.7743000984191895,
        "Se1": 0.08179999887943268,
        "Se2": 0.375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1146_3_hygov",
      "ports": {
        "speed": 560,
        "pmech": 561
      },
      "params": {
        "Trate": 1.5399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.685246467590332,
        "Tr": 5.641987323760986,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1146_3_ieeest",
      "ports": {
        "input": 560,
        "output": 563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1146_4_gensal",
      "ports": {
        "bus": 1146,
        "pmech": 565,
        "efd": 566,
        "speed": 564
      },
      "params": {
        "mva": 1.5399999618530273,
        "H": 1.90339994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3871999979019165,
        "Xdp": 0.6449999809265137,
        "Xdpp": 0.6434999704360962,
        "Xq": 0.9010000228881836,
        "Xl": 0.18940000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.10220000147819519,
        "Tqopp": 0.4343999922275543,
        "S10": 0.2515000104904175,
        "S12": 0.8343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41098599322140217,
        "pmax": 1.283333357423544,
        "qmin": -0.06288333097472787,
        "qmax": 0.49279998056590557,
        "regulated": 1146,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1146_4_ieeet1",
      "ports": {
        "bus": 1146,
        "speed": 564,
        "vs": 567,
        "efd": 566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.830699920654297,
        "E2": 3.7743000984191895,
        "Se1": 0.08179999887943268,
        "Se2": 0.375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1146_4_hygov",
      "ports": {
        "speed": 564,
        "pmech": 565
      },
      "params": {
        "Trate": 1.5399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.685246467590332,
        "Tr": 5.641987323760986,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1146_4_ieeest",
      "ports": {
        "input": 564,
        "output": 567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1146_5_gensal",
      "ports": {
        "bus": 1146,
        "pmech": 569,
        "efd": 570,
        "speed": 568
      },
      "params": {
        "mva": 1.5399999618530273,
        "H": 1.90339994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3871999979019165,
        "Xdp": 0.6449999809265137,
        "Xdpp": 0.6434999704360962,
        "Xq": 0.9010000228881836,
        "Xl": 0.18940000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.10220000147819519,
        "Tqopp": 0.4343999922275543,
        "S10": 0.2515000104904175,
        "S12": 0.8343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32779958564788103,
        "pmax": 1.283333357423544,
        "qmin": -0.06288333097472787,
        "qmax": 0.49279998056590557,
        "regulated": 1146,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1146_5_ieeet1",
      "ports": {
        "bus": 1146,
        "speed": 568,
        "vs": 571,
        "efd": 570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.830699920654297,
        "E2": 3.7743000984191895,
        "Se1": 0.08179999887943268,
        "Se2": 0.375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1146_5_hygov",
      "ports": {
        "speed": 568,
        "pmech": 569
      },
      "params": {
        "Trate": 1.5399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.685246467590332,
        "Tr": 5.641987323760986,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1146_5_ieeest",
      "ports": {
        "input": 568,
        "output": 571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1146_6_gensal",
      "ports": {
        "bus": 1146,
        "pmech": 573,
        "efd": 574,
        "speed": 572
      },
      "params": {
        "mva": 1.5399999618530273,
        "H": 1.90339994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3871999979019165,
        "Xdp": 0.6449999809265137,
        "Xdpp": 0.6434999704360962,
        "Xq": 0.9010000228881836,
        "Xl": 0.18940000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.10220000147819519,
        "Tqopp": 0.4343999922275543,
        "S10": 0.2515000104904175,
        "S12": 0.8343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31562107615172863,
        "pmax": 1.283333357423544,
        "qmin": -0.06288333097472787,
        "qmax": 0.49279998056590557,
        "regulated": 1146,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1146_6_ieeet1",
      "ports": {
        "bus": 1146,
        "speed": 572,
        "vs": 575,
        "efd": 574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.830699920654297,
        "E2": 3.7743000984191895,
        "Se1": 0.08179999887943268,
        "Se2": 0.375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1146_6_hygov",
      "ports": {
        "speed": 572,
        "pmech": 573
      },
      "params": {
        "Trate": 1.5399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.685246467590332,
        "Tr": 5.641987323760986,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1449999809265137,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1146_6_ieeest",
      "ports": {
        "input": 572,
        "output": 575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1148_1_gensal",
      "ports": {
        "bus": 1148,
        "pmech": 577,
        "efd": 578,
        "speed": 576
      },
      "params": {
        "mva": 7.920000076293945,
        "H": 1.9155999422073364,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6980999708175659,
        "Xdp": 0.2628999948501587,
        "Xdpp": 0.2401999980211258,
        "Xq": 0.4514000117778778,
        "Xl": 0.1688999980688095,
        "Tdop": 6.0,
        "Tdopp": 0.3434999883174896,
        "Tqopp": 0.33719998598098755,
        "S10": 0.19110000133514404,
        "S12": 0.44200000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8353537879884243,
        "pmax": 6.599999964237213,
        "qmin": -0.32339999452233315,
        "qmax": 2.534399926662445,
        "regulated": 1148,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "1148_1_esdc1a",
      "ports": {
        "bus": 1148,
        "speed": 576,
        "vs": 579,
        "efd": 578
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021700000390410423,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.376699924468994,
        "Se1": 0.13830000162124634,
        "E2": 3.1689999103546143,
        "Se2": 0.414900004863739,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1148_1_hygov",
      "ports": {
        "speed": 576,
        "pmech": 577
      },
      "params": {
        "Trate": 7.920000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8128154277801514,
        "Tr": 6.675661563873291,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.38919997215271,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1148_1_ieeest",
      "ports": {
        "input": 576,
        "output": 579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
