        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1150_1_gensal",
      "ports": {
        "bus": 1150,
        "pmech": 581,
        "efd": 582,
        "speed": 580
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.920699954032898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279999494552612,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.4277999997138977,
        "Xq": 0.8623999953269958,
        "Xl": 0.22699999809265137,
        "Tdop": 6.0,
        "Tdopp": 0.23180000483989716,
        "Tqopp": 0.2535000145435333,
        "S10": 0.15770000219345093,
        "S12": 0.34060001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2724084537476301,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 1150,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1150_1_ieeet1",
      "ports": {
        "bus": 1150,
        "speed": 580,
        "vs": 583,
        "efd": 582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1150_1_hygov",
      "ports": {
        "speed": 580,
        "pmech": 581
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8492448329925537,
        "Tr": 6.974297046661377,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.462499976158142,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1150_1_ieeest",
      "ports": {
        "input": 580,
        "output": 583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1151_1_gensal",
      "ports": {
        "bus": 1151,
        "pmech": 585,
        "efd": 586,
        "speed": 584
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.920699954032898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279999494552612,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.4277999997138977,
        "Xq": 0.8623999953269958,
        "Xl": 0.22699999809265137,
        "Tdop": 6.0,
        "Tdopp": 0.23180000483989716,
        "Tqopp": 0.2535000145435333,
        "S10": 0.15770000219345093,
        "S12": 0.34060001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21992875263094902,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 1151,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1151_1_ieeet1",
      "ports": {
        "bus": 1151,
        "speed": 584,
        "vs": 587,
        "efd": 586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1151_1_hygov",
      "ports": {
        "speed": 584,
        "pmech": 585
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8492448329925537,
        "Tr": 6.974297046661377,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.462499976158142,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1151_1_ieeest",
      "ports": {
        "input": 584,
        "output": 587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1151_2_gensal",
      "ports": {
        "bus": 1151,
        "pmech": 589,
        "efd": 590,
        "speed": 588
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.920699954032898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279999494552612,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.4277999997138977,
        "Xq": 0.8623999953269958,
        "Xl": 0.22699999809265137,
        "Tdop": 6.0,
        "Tdopp": 0.23180000483989716,
        "Tqopp": 0.2535000145435333,
        "S10": 0.15770000219345093,
        "S12": 0.34060001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5245333537459373,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 1151,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1151_2_ieeet1",
      "ports": {
        "bus": 1151,
        "speed": 588,
        "vs": 591,
        "efd": 590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1151_2_hygov",
      "ports": {
        "speed": 588,
        "pmech": 589
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8492448329925537,
        "Tr": 6.974297046661377,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.462499976158142,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1151_2_ieeest",
      "ports": {
        "input": 588,
        "output": 591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1151_3_gensal",
      "ports": {
        "bus": 1151,
        "pmech": 593,
        "efd": 594,
        "speed": 592
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.920699954032898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279999494552612,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.4277999997138977,
        "Xq": 0.8623999953269958,
        "Xl": 0.22699999809265137,
        "Tdop": 6.0,
        "Tdopp": 0.23180000483989716,
        "Tqopp": 0.2535000145435333,
        "S10": 0.15770000219345093,
        "S12": 0.34060001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3624512115493417,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 1151,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1151_3_ieeet1",
      "ports": {
        "bus": 1151,
        "speed": 592,
        "vs": 595,
        "efd": 594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1151_3_hygov",
      "ports": {
        "speed": 592,
        "pmech": 593
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8492448329925537,
        "Tr": 6.974297046661377,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.462499976158142,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1151_3_ieeest",
      "ports": {
        "input": 592,
        "output": 595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1151_5_gensal",
      "ports": {
        "bus": 1151,
        "pmech": 597,
        "efd": 598,
        "speed": 596
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.920699954032898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279999494552612,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.4277999997138977,
        "Xq": 0.8623999953269958,
        "Xl": 0.22699999809265137,
        "Tdop": 6.0,
        "Tdopp": 0.23180000483989716,
        "Tqopp": 0.2535000145435333,
        "S10": 0.15770000219345093,
        "S12": 0.34060001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39102095179259777,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 1151,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1151_5_ieeet1",
      "ports": {
        "bus": 1151,
        "speed": 596,
        "vs": 599,
        "efd": 598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1151_5_hygov",
      "ports": {
        "speed": 596,
        "pmech": 597
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8492448329925537,
        "Tr": 6.974297046661377,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.462499976158142,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1151_5_ieeest",
      "ports": {
        "input": 596,
        "output": 599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1157_1_genrou",
      "ports": {
        "bus": 1157,
        "pmech": 601,
        "efd": 602,
        "speed": 600
      },
      "params": {
        "mva": 225.55999755859375,
        "H": 4.352390766143799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7675000429153442,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.17489999532699585,
        "Xq": 1.697700023651123,
        "Xqp": 0.42899999022483826,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 8.379799842834473,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.9307000041007996,
        "Tqopp": 0.08070000261068344,
        "S10": 0.08739999681711197,
        "S12": 0.19740000367164612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.72786056995392,
        "pmax": 187.96666860580444,
        "qmin": -20.864300429821014,
        "qmax": 95.67503333091736,
        "regulated": 1154,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1157_1_ieeet1",
      "ports": {
        "bus": 1157,
        "speed": 600,
        "vs": 603,
        "efd": 602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1157_1_tgov1",
      "ports": {
        "speed": 600,
        "pmech": 601
      },
      "params": {
        "Trate": 225.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1628296673297882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1157_1_ieeest",
      "ports": {
        "input": 600,
        "output": 603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1158_1_genrou",
      "ports": {
        "bus": 1158,
        "pmech": 605,
        "efd": 606,
        "speed": 604
      },
      "params": {
        "mva": 225.55999755859375,
        "H": 4.352390766143799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7675000429153442,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.17489999532699585,
        "Xq": 1.697700023651123,
        "Xqp": 0.42899999022483826,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 8.379799842834473,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.9307000041007996,
        "Tqopp": 0.08070000261068344,
        "S10": 0.08739999681711197,
        "S12": 0.19740000367164612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.98335289955139,
        "pmax": 187.96666860580444,
        "qmin": -20.864300429821014,
        "qmax": 95.67503333091736,
        "regulated": 1158,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "1158_1_ieeet1",
      "ports": {
        "bus": 1158,
        "speed": 604,
        "vs": 607,
        "efd": 606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1158_1_tgov1",
      "ports": {
        "speed": 604,
        "pmech": 605
      },
      "params": {
        "Trate": 225.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38563287258148193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1158_1_ieeest",
      "ports": {
        "input": 604,
        "output": 607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1159_1_genrou",
      "ports": {
        "bus": 1159,
        "pmech": 609,
        "efd": 610,
        "speed": 608
      },
      "params": {
        "mva": 225.55999755859375,
        "H": 4.352390766143799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7675000429153442,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.17489999532699585,
        "Xq": 1.697700023651123,
        "Xqp": 0.42899999022483826,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 8.379799842834473,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.9307000041007996,
        "Tqopp": 0.08070000261068344,
        "S10": 0.08739999681711197,
        "S12": 0.19740000367164612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.404879212379456,
        "pmax": 187.96666860580444,
        "qmin": -20.864300429821014,
        "qmax": 95.67503333091736,
        "regulated": 1159,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "1159_1_ieeet1",
      "ports": {
        "bus": 1159,
        "speed": 608,
        "vs": 611,
        "efd": 610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1159_1_tgov1",
      "ports": {
        "speed": 608,
        "pmech": 609
      },
      "params": {
        "Trate": 225.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.196865051984787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1159_1_ieeest",
      "ports": {
        "input": 608,
        "output": 611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_1164_1",
      "ports": {
        "bus": 1164
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 6.335385888814926,
        "pmax": 60.00000238418579,
        "qmin": -8.640000224113464,
        "qmax": 12.780000269412994,
        "regulated": 1164,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Genrou",
      "id": "1168_1_genrou",
      "ports": {
        "bus": 1168,
        "pmech": 613,
        "efd": 614,
        "speed": 612
      },
      "params": {
        "mva": 44.63999938964844,
        "H": 6.197565078735352,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2167000770568848,
        "Xdp": 0.15970000624656677,
        "Xdpp": 0.11420000344514847,
        "Xq": 2.0601999759674072,
        "Xqp": 0.20430000126361847,
        "Xqpp": 0.11420000344514847,
        "Xl": 0.08659999817609787,
        "Tdop": 4.7017998695373535,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.0109000205993652,
        "Tqopp": 0.09239999949932098,
        "S10": 0.03550000116229057,
        "S12": 0.3546000123023987
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.090792715549469,
        "pmax": 37.20000088214874,
        "qmin": -4.129200056195259,
        "qmax": 18.93479973077774,
        "regulated": 1168,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1168_1_ieeet1",
      "ports": {
        "bus": 1168,
        "speed": 612,
        "vs": 615,
        "efd": 614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1168_1_tgov1",
      "ports": {
        "speed": 612,
        "pmech": 613
      },
      "params": {
        "Trate": 44.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2484496682882309,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1168_1_ieeest",
      "ports": {
        "input": 612,
        "output": 615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1168_2_genrou",
      "ports": {
        "bus": 1168,
        "pmech": 617,
        "efd": 618,
        "speed": 616
      },
      "params": {
        "mva": 44.63999938964844,
        "H": 6.197565078735352,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2167000770568848,
        "Xdp": 0.15970000624656677,
        "Xdpp": 0.11420000344514847,
        "Xq": 2.0601999759674072,
        "Xqp": 0.20430000126361847,
        "Xqpp": 0.11420000344514847,
        "Xl": 0.08659999817609787,
        "Tdop": 4.7017998695373535,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.0109000205993652,
        "Tqopp": 0.09239999949932098,
        "S10": 0.03550000116229057,
        "S12": 0.3546000123023987
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.549151286482811,
        "pmax": 37.20000088214874,
        "qmin": -4.129200056195259,
        "qmax": 18.93479973077774,
        "regulated": 1168,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1168_2_ieeet1",
      "ports": {
        "bus": 1168,
        "speed": 616,
        "vs": 619,
        "efd": 618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1168_2_tgov1",
      "ports": {
        "speed": 616,
        "pmech": 617
      },
      "params": {
        "Trate": 44.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10190751403570175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1168_2_ieeest",
      "ports": {
        "input": 616,
        "output": 619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1169_1_genrou",
      "ports": {
        "bus": 1169,
        "pmech": 621,
        "efd": 622,
        "speed": 620
      },
      "params": {
        "mva": 44.63999938964844,
        "H": 6.197565078735352,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2167000770568848,
        "Xdp": 0.15970000624656677,
        "Xdpp": 0.11420000344514847,
        "Xq": 2.0601999759674072,
        "Xqp": 0.20430000126361847,
        "Xqpp": 0.11420000344514847,
        "Xl": 0.08659999817609787,
        "Tdop": 4.7017998695373535,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.0109000205993652,
        "Tqopp": 0.09239999949932098,
        "S10": 0.03550000116229057,
        "S12": 0.3546000123023987
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.715541377663612,
        "pmax": 37.20000088214874,
        "qmin": -4.129200056195259,
        "qmax": 18.93479973077774,
        "regulated": 1169,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1169_1_ieeet1",
      "ports": {
        "bus": 1169,
        "speed": 620,
        "vs": 623,
        "efd": 622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1169_1_tgov1",
      "ports": {
        "speed": 620,
        "pmech": 621
      },
      "params": {
        "Trate": 44.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1056348904967308,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1169_1_ieeest",
      "ports": {
        "input": 620,
        "output": 623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1172_1_gensal",
      "ports": {
        "bus": 1172,
        "pmech": 625,
        "efd": 626,
        "speed": 624
      },
      "params": {
        "mva": 1.2999999523162842,
        "H": 2.5360000133514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6855000257492065,
        "Xdp": 0.23589999973773956,
        "Xdpp": 0.16439999639987946,
        "Xq": 0.4431999921798706,
        "Xl": 0.14309999346733093,
        "Tdop": 6.0,
        "Tdopp": 0.2395000010728836,
        "Tqopp": 0.33160001039505005,
        "S10": 0.1867000013589859,
        "S12": 0.7035999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1531250076368451,
        "pmax": 1.0833333246409893,
        "qmin": -0.05308333202265203,
        "qmax": 0.41600000113248825,
        "regulated": 1172,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "1172_1_ieeet1",
      "ports": {
        "bus": 1172,
        "speed": 624,
        "vs": 627,
        "efd": 626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1172_1_hygov",
      "ports": {
        "speed": 624,
        "pmech": 625
      },
      "params": {
        "Trate": 1.2999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5845895409584045,
        "Tr": 6.373327255249023,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3163000345230103,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1172_1_ieeest",
      "ports": {
        "input": 624,
        "output": 627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1172_3_gensal",
      "ports": {
        "bus": 1172,
        "pmech": 629,
        "efd": 630,
        "speed": 628
      },
      "params": {
        "mva": 1.2999999523162842,
        "H": 2.5360000133514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6855000257492065,
        "Xdp": 0.23589999973773956,
        "Xdpp": 0.16439999639987946,
        "Xq": 0.4431999921798706,
        "Xl": 0.14309999346733093,
        "Tdop": 6.0,
        "Tdopp": 0.2395000010728836,
        "Tqopp": 0.33160001039505005,
        "S10": 0.1867000013589859,
        "S12": 0.7035999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.513757485896349,
        "pmax": 1.0833333246409893,
        "qmin": -0.05308333202265203,
        "qmax": 0.41600000113248825,
        "regulated": 1172,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "1172_3_ieeet1",
      "ports": {
        "bus": 1172,
        "speed": 628,
        "vs": 631,
        "efd": 630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1172_3_hygov",
      "ports": {
        "speed": 628,
        "pmech": 629
      },
      "params": {
        "Trate": 1.2999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5845895409584045,
        "Tr": 6.373327255249023,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3163000345230103,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1172_3_ieeest",
      "ports": {
        "input": 628,
        "output": 631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1172_4_gensal",
      "ports": {
        "bus": 1172,
        "pmech": 633,
        "efd": 634,
        "speed": 632
      },
      "params": {
        "mva": 1.2999999523162842,
        "H": 2.5360000133514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6855000257492065,
        "Xdp": 0.23589999973773956,
        "Xdpp": 0.16439999639987946,
        "Xq": 0.4431999921798706,
        "Xl": 0.14309999346733093,
        "Tdop": 6.0,
        "Tdopp": 0.2395000010728836,
        "Tqopp": 0.33160001039505005,
        "S10": 0.1867000013589859,
        "S12": 0.7035999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2260399516671896,
        "pmax": 1.0833333246409893,
        "qmin": -0.05308333202265203,
        "qmax": 0.41600000113248825,
        "regulated": 1172,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "1172_4_ieeet1",
      "ports": {
        "bus": 1172,
        "speed": 632,
        "vs": 635,
        "efd": 634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1172_4_hygov",
      "ports": {
        "speed": 632,
        "pmech": 633
      },
      "params": {
        "Trate": 1.2999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5845895409584045,
        "Tr": 6.373327255249023,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3163000345230103,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1172_4_ieeest",
      "ports": {
        "input": 632,
        "output": 635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1172_6_gensal",
      "ports": {
        "bus": 1172,
        "pmech": 637,
        "efd": 638,
        "speed": 636
      },
      "params": {
        "mva": 1.2999999523162842,
        "H": 2.5360000133514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6855000257492065,
        "Xdp": 0.23589999973773956,
        "Xdpp": 0.16439999639987946,
        "Xq": 0.4431999921798706,
        "Xl": 0.14309999346733093,
        "Tdop": 6.0,
        "Tdopp": 0.2395000010728836,
        "Tqopp": 0.33160001039505005,
        "S10": 0.1867000013589859,
        "S12": 0.7035999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26543934363871813,
        "pmax": 1.0833333246409893,
        "qmin": -0.05308333202265203,
        "qmax": 0.41600000113248825,
        "regulated": 1172,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "1172_6_ieeet1",
      "ports": {
        "bus": 1172,
        "speed": 636,
        "vs": 639,
        "efd": 638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1172_6_hygov",
      "ports": {
        "speed": 636,
        "pmech": 637
      },
      "params": {
        "Trate": 1.2999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5845895409584045,
        "Tr": 6.373327255249023,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3163000345230103,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1172_6_ieeest",
      "ports": {
        "input": 636,
        "output": 639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1177_1_genrou",
      "ports": {
        "bus": 1177,
        "pmech": 641,
        "efd": 642,
        "speed": 640
      },
      "params": {
        "mva": 5.320000171661377,
        "H": 4.243972301483154,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8114999532699585,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.7263000011444092,
        "Xqp": 0.2630000114440918,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.08820000290870667,
        "Tdop": 6.057499885559082,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.3315000534057617,
        "Tqopp": 0.05169999971985817,
        "S10": 0.06379999965429306,
        "S12": 0.3625999987125397
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8205083198845387,
        "pmax": 4.4333335012197495,
        "qmin": -0.5408666562289,
        "qmax": 2.065933309495449,
        "regulated": 1177,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "1177_1_ieeet1",
      "ports": {
        "bus": 1177,
        "speed": 640,
        "vs": 643,
        "efd": 642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1177_1_tgov1",
      "ports": {
        "speed": 640,
        "pmech": 641
      },
      "params": {
        "Trate": 5.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333380016169,
        "Pvmin": 0.15423087775707245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1177_1_ieeest",
      "ports": {
        "input": 640,
        "output": 643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1177_2_genrou",
      "ports": {
        "bus": 1177,
        "pmech": 645,
        "efd": 646,
        "speed": 644
      },
      "params": {
        "mva": 5.320000171661377,
        "H": 4.243972301483154,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8114999532699585,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.7263000011444092,
        "Xqp": 0.2630000114440918,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.08820000290870667,
        "Tdop": 6.057499885559082,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.3315000534057617,
        "Tqopp": 0.05169999971985817,
        "S10": 0.06379999965429306,
        "S12": 0.3625999987125397
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.333888340741396,
        "pmax": 4.4333335012197495,
        "qmin": -0.5408666562289,
        "qmax": 2.065933309495449,
        "regulated": 1177,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "1177_2_ieeet1",
      "ports": {
        "bus": 1177,
        "speed": 644,
        "vs": 647,
        "efd": 646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1177_2_tgov1",
      "ports": {
        "speed": 644,
        "pmech": 645
      },
      "params": {
        "Trate": 5.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333380016169,
        "Pvmin": 0.25073087215423584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1177_2_ieeest",
      "ports": {
        "input": 644,
        "output": 647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1178_1_genrou",
      "ports": {
        "bus": 1178,
        "pmech": 649,
        "efd": 650,
        "speed": 648
      },
      "params": {
        "mva": 5.320000171661377,
        "H": 4.243972301483154,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8114999532699585,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.7263000011444092,
        "Xqp": 0.2630000114440918,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.08820000290870667,
        "Tdop": 6.057499885559082,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.3315000534057617,
        "Tqopp": 0.05169999971985817,
        "S10": 0.06379999965429306,
        "S12": 0.3625999987125397
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1383270621299744,
        "pmax": 4.4333335012197495,
        "qmin": -0.5408666562289,
        "qmax": 2.065933309495449,
        "regulated": 1178,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "1178_1_ieeet1",
      "ports": {
        "bus": 1178,
        "speed": 648,
        "vs": 651,
        "efd": 650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1178_1_tgov1",
      "ports": {
        "speed": 648,
        "pmech": 649
      },
      "params": {
        "Trate": 5.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333380016169,
        "Pvmin": 0.4019411504268646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1178_1_ieeest",
      "ports": {
        "input": 648,
        "output": 651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1178_2_genrou",
      "ports": {
        "bus": 1178,
        "pmech": 653,
        "efd": 654,
        "speed": 652
      },
      "params": {
        "mva": 5.320000171661377,
        "H": 4.243972301483154,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8114999532699585,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.7263000011444092,
        "Xqp": 0.2630000114440918,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.08820000290870667,
        "Tdop": 6.057499885559082,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.3315000534057617,
        "Tqopp": 0.05169999971985817,
        "S10": 0.06379999965429306,
        "S12": 0.3625999987125397
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.850777491927147,
        "pmax": 4.4333335012197495,
        "qmin": -0.5408666562289,
        "qmax": 2.065933309495449,
        "regulated": 1178,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "1178_2_ieeet1",
      "ports": {
        "bus": 1178,
        "speed": 652,
        "vs": 655,
        "efd": 654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1178_2_tgov1",
      "ports": {
        "speed": 652,
        "pmech": 653
      },
      "params": {
        "Trate": 5.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333380016169,
        "Pvmin": 0.3478904962539673,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1178_2_ieeest",
      "ports": {
        "input": 652,
        "output": 655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1179_1_genrou",
      "ports": {
        "bus": 1179,
        "pmech": 657,
        "efd": 658,
        "speed": 656
      },
      "params": {
        "mva": 5.320000171661377,
        "H": 4.243972301483154,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8114999532699585,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.7263000011444092,
        "Xqp": 0.2630000114440918,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.08820000290870667,
        "Tdop": 6.057499885559082,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.3315000534057617,
        "Tqopp": 0.05169999971985817,
        "S10": 0.06379999965429306,
        "S12": 0.3625999987125397
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7043778896331787,
        "pmax": 4.4333335012197495,
        "qmin": -0.5408666562289,
        "qmax": 2.065933309495449,
        "regulated": 1179,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "1179_1_ieeet1",
      "ports": {
        "bus": 1179,
        "speed": 656,
        "vs": 659,
        "efd": 658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1179_1_tgov1",
      "ports": {
        "speed": 656,
        "pmech": 657
      },
      "params": {
        "Trate": 5.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333380016168,
        "Pvmin": 0.13240185379981995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1179_1_ieeest",
      "ports": {
        "input": 656,
        "output": 659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1179_2_genrou",
      "ports": {
        "bus": 1179,
        "pmech": 661,
        "efd": 662,
        "speed": 660
      },
      "params": {
        "mva": 5.320000171661377,
        "H": 4.243972301483154,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8114999532699585,
        "Xdp": 0.164000004529953,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.7263000011444092,
        "Xqp": 0.2630000114440918,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.08820000290870667,
        "Tdop": 6.057499885559082,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.3315000534057617,
        "Tqopp": 0.05169999971985817,
        "S10": 0.06379999965429306,
        "S12": 0.3625999987125397
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.008948475122452,
        "pmax": 4.4333335012197495,
        "qmin": -0.5408666562289,
        "qmax": 2.065933309495449,
        "regulated": 1179,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "1179_2_ieeet1",
      "ports": {
        "bus": 1179,
        "speed": 660,
        "vs": 663,
        "efd": 662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1179_2_tgov1",
      "ports": {
        "speed": 660,
        "pmech": 661
      },
      "params": {
        "Trate": 5.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333380016168,
        "Pvmin": 0.3776218891143799,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1179_2_ieeest",
      "ports": {
        "input": 660,
        "output": 663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_1187_1",
      "ports": {
        "bus": 1187
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 8.985602110624313,
        "pmax": 56.99999928474426,
        "qmin": -8.207999914884567,
        "qmax": 12.140999734401703,
        "regulated": 1187,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "1190_1_gensal",
      "ports": {
        "bus": 1190,
        "pmech": 665,
        "efd": 666,
        "speed": 664
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.214400053024292,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.370300054550171,
        "Xdp": 0.4097999930381775,
        "Xdpp": 0.36160001158714294,
        "Xq": 0.8899999856948853,
        "Xl": 0.20749999582767487,
        "Tdop": 6.0,
        "Tdopp": 0.5153999924659729,
        "Tqopp": 0.4081000089645386,
        "S10": 0.2045000046491623,
        "S12": 0.5855000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7503073196858168,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 1190,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1190_1_ieeet1",
      "ports": {
        "bus": 1190,
        "speed": 664,
        "vs": 667,
        "efd": 666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.842400074005127,
        "E2": 3.789900064468384,
        "Se1": 0.0877000018954277,
        "Se2": 0.4018999934196472,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1190_1_hygov",
      "ports": {
        "speed": 664,
        "pmech": 665
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8084902763366699,
        "Tr": 7.608272552490234,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6226999759674072,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1190_1_ieeest",
      "ports": {
        "input": 664,
        "output": 667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1193_1_gensal",
      "ports": {
        "bus": 1193,
        "pmech": 669,
        "efd": 670,
        "speed": 668
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.3726000785827637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4465999603271484,
        "Xdp": 0.43299999833106995,
        "Xdpp": 0.40299999713897705,
        "Xq": 0.9397000074386597,
        "Xl": 0.1315000057220459,
        "Tdop": 6.0,
        "Tdopp": 0.28220000863075256,
        "Tqopp": 0.2117999941110611,
        "S10": 0.14399999380111694,
        "S12": 0.414000004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1427902840077877,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 1193,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "1193_1_ieeet1",
      "ports": {
        "bus": 1193,
        "speed": 668,
        "vs": 671,
        "efd": 670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1193_1_hygov",
      "ports": {
        "speed": 668,
        "pmech": 669
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.36381760239601135,
        "Tr": 5.321407794952393,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0720000267028809,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1193_1_ieeest",
      "ports": {
        "input": 668,
        "output": 671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1197_1_gensal",
      "ports": {
        "bus": 1197,
        "pmech": 673,
        "efd": 674,
        "speed": 672
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 2.9798998832702637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2067999839782715,
        "Xdp": 0.5077999830245972,
        "Xdpp": 0.30219998955726624,
        "Xq": 0.78329998254776,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.16750000417232513,
        "Tqopp": 0.2782999873161316,
        "S10": 0.21860000491142273,
        "S12": 0.772599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18207122338935733,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 1197,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1197_1_ieeet1",
      "ports": {
        "bus": 1197,
        "speed": 672,
        "vs": 675,
        "efd": 674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1197_1_hygov",
      "ports": {
        "speed": 672,
        "pmech": 673
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.49398645758628845,
        "Tr": 6.330601215362549,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3061000108718872,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1197_1_ieeest",
      "ports": {
        "input": 672,
        "output": 675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1197_2_gensal",
      "ports": {
        "bus": 1197,
        "pmech": 677,
        "efd": 678,
        "speed": 676
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 2.9798998832702637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2067999839782715,
        "Xdp": 0.5077999830245972,
        "Xdpp": 0.30219998955726624,
        "Xq": 0.78329998254776,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.16750000417232513,
        "Tqopp": 0.2782999873161316,
        "S10": 0.21860000491142273,
        "S12": 0.772599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19601495005190372,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 1197,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1197_2_ieeet1",
      "ports": {
        "bus": 1197,
        "speed": 676,
        "vs": 679,
        "efd": 678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1197_2_hygov",
      "ports": {
        "speed": 676,
        "pmech": 677
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.49398645758628845,
        "Tr": 6.330601215362549,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3061000108718872,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1197_2_ieeest",
      "ports": {
        "input": 676,
        "output": 679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1197_3_gensal",
      "ports": {
        "bus": 1197,
        "pmech": 681,
        "efd": 682,
        "speed": 680
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.9119000434875488,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3932000398635864,
        "Xdp": 0.5467000007629395,
        "Xdpp": 0.4697999954223633,
        "Xq": 0.9049000144004822,
        "Xl": 0.18790000677108765,
        "Tdop": 6.0,
        "Tdopp": 0.3068999946117401,
        "Tqopp": 0.3197999894618988,
        "S10": 0.17759999632835388,
        "S12": 0.4909000098705292
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33496643882244825,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 1197,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1197_3_ieeet1",
      "ports": {
        "bus": 1197,
        "speed": 680,
        "vs": 683,
        "efd": 682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1197_3_hygov",
      "ports": {
        "speed": 680,
        "pmech": 681
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0115853548049927,
        "Tr": 8.171533584594727,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.770799994468689,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1197_3_ieeest",
      "ports": {
        "input": 680,
        "output": 683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1200_1_gensal",
      "ports": {
        "bus": 1200,
        "pmech": 685,
        "efd": 686,
        "speed": 684
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 2.0708000659942627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6183000206947327,
        "Xdp": 0.25760000944137573,
        "Xdpp": 0.15330000221729279,
        "Xq": 0.399399995803833,
        "Xl": 0.14980000257492065,
        "Tdop": 6.0,
        "Tdopp": 0.4465999901294708,
        "Tqopp": 0.10570000112056732,
        "S10": 0.08900000154972076,
        "S12": 0.4138000011444092
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1545009464025497,
        "pmax": 6.499999761581421,
        "qmin": -0.31850000377744436,
        "qmax": 2.4960000067949295,
        "regulated": 1200,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1200_1_ieeet1",
      "ports": {
        "bus": 1200,
        "speed": 684,
        "vs": 687,
        "efd": 686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1200_1_hygov",
      "ports": {
        "speed": 684,
        "pmech": 685
      },
      "params": {
        "Trate": 7.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.28594738245010376,
        "Tr": 2.6179990768432617,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4986000061035156,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1200_1_ieeest",
      "ports": {
        "input": 684,
        "output": 687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1206_1_gensal",
      "ports": {
        "bus": 1206,
        "pmech": 689,
        "efd": 690,
        "speed": 688
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.6496000289916992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1101000308990479,
        "Xdp": 0.4699000120162964,
        "Xdpp": 0.36480000615119934,
        "Xq": 0.7202000021934509,
        "Xl": 0.09070000052452087,
        "Tdop": 6.0,
        "Tdopp": 0.4185999929904938,
        "Tqopp": 0.052000001072883606,
        "S10": 0.16949999332427979,
        "S12": 0.6703000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.518807815387845,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 1206,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "1206_1_esdc1a",
      "ports": {
        "bus": 1206,
        "speed": 688,
        "vs": 691,
        "efd": 690
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04100000113248825,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.329699993133545,
        "Se1": 0.14630000293254852,
        "E2": 3.106300115585327,
        "Se2": 0.4390000104904175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1206_1_hygov",
      "ports": {
        "speed": 688,
        "pmech": 689
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0483583211898804,
        "Tr": 7.366745471954346,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5608999729156494,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1206_1_ieeest",
      "ports": {
        "input": 688,
        "output": 691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1211_1_gensal",
      "ports": {
        "bus": 1211,
        "pmech": 693,
        "efd": 694,
        "speed": 692
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.2741000652313232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3853000402450562,
        "Xdp": 0.5126000046730042,
        "Xdpp": 0.2971000075340271,
        "Xq": 0.8998000025749207,
        "Xl": 0.14569999277591705,
        "Tdop": 6.0,
        "Tdopp": 0.21119999885559082,
        "Tqopp": 0.2524000108242035,
        "S10": 0.24220000207424164,
        "S12": 0.8468000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1298659830354154,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 1211,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1211_1_ieeet1",
      "ports": {
        "bus": 1211,
        "speed": 692,
        "vs": 695,
        "efd": 694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.896899938583374,
        "E2": 3.862499952316284,
        "Se1": 0.08669999986886978,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1211_1_hygov",
      "ports": {
        "speed": 692,
        "pmech": 693
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5234690308570862,
        "Tr": 5.168939590454102,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0377000570297241,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1211_1_ieeest",
      "ports": {
        "input": 692,
        "output": 695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1212_1_gensal",
      "ports": {
        "bus": 1212,
        "pmech": 697,
        "efd": 698,
        "speed": 696
      },
      "params": {
        "mva": 11.640000343322754,
        "H": 1.5572999715805054,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3554999828338623,
        "Xdp": 0.5785999894142151,
        "Xdpp": 0.47130000591278076,
        "Xq": 0.880299985408783,
        "Xl": 0.09239999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.11659999936819077,
        "Tqopp": 0.1817999929189682,
        "S10": 0.2126999944448471,
        "S12": 0.6442999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8187722191214561,
        "pmax": 9.700000286102295,
        "qmin": -0.47530001029372215,
        "qmax": 3.7248000502586365,
        "regulated": 1212,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1212_1_ieeet1",
      "ports": {
        "bus": 1212,
        "speed": 696,
        "vs": 699,
        "efd": 698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.783799886703491,
        "E2": 3.711699962615967,
        "Se1": 0.08829999715089798,
        "Se2": 0.40459999442100525,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1212_1_hygov",
      "ports": {
        "speed": 696,
        "pmech": 697
      },
      "params": {
        "Trate": 11.640000343322754,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3438539206981659,
        "Tr": 2.371224880218506,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4494999945163727,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1212_1_ieeest",
      "ports": {
        "input": 696,
        "output": 699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1214_1_gensal",
      "ports": {
        "bus": 1214,
        "pmech": 701,
        "efd": 702,
        "speed": 700
      },
      "params": {
        "mva": 11.640000343322754,
        "H": 1.5572999715805054,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3554999828338623,
        "Xdp": 0.5785999894142151,
        "Xdpp": 0.47130000591278076,
        "Xq": 0.880299985408783,
        "Xl": 0.09239999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.11659999936819077,
        "Tqopp": 0.1817999929189682,
        "S10": 0.2126999944448471,
        "S12": 0.6442999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.004406414926052,
        "pmax": 9.700000286102295,
        "qmin": -0.47530001029372215,
        "qmax": 3.7248000502586365,
        "regulated": 1214,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1214_1_ieeet1",
      "ports": {
        "bus": 1214,
        "speed": 700,
        "vs": 703,
        "efd": 702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.783799886703491,
        "E2": 3.711699962615967,
        "Se1": 0.08829999715089798,
        "Se2": 0.40459999442100525,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1214_1_hygov",
      "ports": {
        "speed": 700,
        "pmech": 701
      },
      "params": {
        "Trate": 11.640000343322754,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3438539206981659,
        "Tr": 2.371224880218506,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4494999945163727,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1214_1_ieeest",
      "ports": {
        "input": 700,
        "output": 703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1743_1_genrou",
      "ports": {
        "bus": 1743,
        "pmech": 705,
        "efd": 706,
        "speed": 704
      },
      "params": {
        "mva": 496.79998779296875,
        "H": 3.014209747314453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1721999645233154,
        "Xdp": 0.2329999953508377,
        "Xdpp": 0.16940000653266907,
        "Xq": 2.0625,
        "Xqp": 0.43689998984336853,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 6.546000003814697,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.8033000230789185,
        "Tqopp": 0.06109999865293503,
        "S10": 0.07739999890327454,
        "S12": 0.3896999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.1817877292633,
        "pmax": 413.99998664855957,
        "qmin": -50.5079984664917,
        "qmax": 192.92399883270264,
        "regulated": 1740,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1743_1_ieeet1",
      "ports": {
        "bus": 1743,
        "speed": 704,
        "vs": 707,
        "efd": 706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1743_1_tgov1",
      "ports": {
        "speed": 704,
        "pmech": 705
      },
      "params": {
        "Trate": 496.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333269345522,
        "Pvmin": 0.17749957740306854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1743_1_ieeest",
      "ports": {
        "input": 704,
        "output": 707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1751_1_genrou",
      "ports": {
        "bus": 1751,
        "pmech": 709,
        "efd": 710,
        "speed": 708
      },
      "params": {
        "mva": 275.5199890136719,
        "H": 3.584625005722046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1043999195098877,
        "Xdp": 0.17599999904632568,
        "Xdpp": 0.12950000166893005,
        "Xq": 1.9993000030517578,
        "Xqp": 0.5045999884605408,
        "Xqpp": 0.12950000166893005,
        "Xl": 0.09470000118017197,
        "Tdop": 9.335700035095215,
        "Tdopp": 0.05490000173449516,
        "Tqop": 1.42739999294281,
        "Tqopp": 0.0722000002861023,
        "S10": 0.16930000483989716,
        "S12": 0.5734999775886536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.66049981117249,
        "pmax": 229.60000038146973,
        "qmin": -28.011199831962585,
        "qmax": 106.99360370635986,
        "regulated": 1746,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "1751_1_ieeet1",
      "ports": {
        "bus": 1751,
        "speed": 708,
        "vs": 711,
        "efd": 710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1751_1_tgov1",
      "ports": {
        "speed": 708,
        "pmech": 709
      },
      "params": {
        "Trate": 275.5199890136719,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35445886850357056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1751_1_ieeest",
      "ports": {
        "input": 708,
        "output": 711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1758_1_gensal",
      "ports": {
        "bus": 1758,
        "pmech": 713,
        "efd": 714,
        "speed": 712
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.4234000444412231,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4101999998092651,
        "Xdp": 0.5638999938964844,
        "Xdpp": 0.4812999963760376,
        "Xq": 0.9160000085830688,
        "Xl": 0.1273999959230423,
        "Tdop": 6.0,
        "Tdopp": 0.3147999942302704,
        "Tqopp": 0.10189999639987946,
        "S10": 0.07190000265836716,
        "S12": 0.23469999432563782
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7435476873070002,
        "pmax": 2.7000000700354576,
        "qmin": -0.13229999458417296,
        "qmax": 1.0367999784648418,
        "regulated": 1758,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1758_1_ieeet1",
      "ports": {
        "bus": 1758,
        "speed": 712,
        "vs": 715,
        "efd": 714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1758_1_hygov",
      "ports": {
        "speed": 712,
        "pmech": 713
      },
      "params": {
        "Trate": 3.240000009536743,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8551455736160278,
        "Tr": 5.280628204345703,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0628000497817993,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1758_1_ieeest",
      "ports": {
        "input": 712,
        "output": 715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1761_1_gensal",
      "ports": {
        "bus": 1761,
        "pmech": 717,
        "efd": 718,
        "speed": 716
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.6126999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4115999937057495,
        "Xdp": 0.43549999594688416,
        "Xdpp": 0.3682999908924103,
        "Xq": 0.9169999957084656,
        "Xl": 0.1858000010251999,
        "Tdop": 6.0,
        "Tdopp": 0.26510000228881836,
        "Tqopp": 0.12110000103712082,
        "S10": 0.06880000233650208,
        "S12": 0.2526000142097473
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6858273409307003,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 1761,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "1761_1_ieeet1",
      "ports": {
        "bus": 1761,
        "speed": 716,
        "vs": 719,
        "efd": 718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5274999141693115,
        "E2": 3.369999885559082,
        "Se1": 0.08380000293254852,
        "Se2": 0.3840000033378601,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1761_1_hygov",
      "ports": {
        "speed": 716,
        "pmech": 717
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5578657388687134,
        "Tr": 3.942333698272705,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.770799994468689,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1761_1_ieeest",
      "ports": {
        "input": 716,
        "output": 719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1766_1_gensal",
      "ports": {
        "bus": 1766,
        "pmech": 721,
        "efd": 722,
        "speed": 720
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.945499897003174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0953999757766724,
        "Xdp": 0.5241000056266785,
        "Xdpp": 0.46650001406669617,
        "Xq": 0.7106999754905701,
        "Xl": 0.09570000320672989,
        "Tdop": 6.0,
        "Tdopp": 0.3865000009536743,
        "Tqopp": 0.051600001752376556,
        "S10": 0.08730000257492065,
        "S12": 0.48410001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5125722847878933,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 1766,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1766_1_ieeet1",
      "ports": {
        "bus": 1766,
        "speed": 720,
        "vs": 723,
        "efd": 722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1766_1_hygov",
      "ports": {
        "speed": 720,
        "pmech": 721
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2999807298183441,
        "Tr": 5.140360355377197,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0312999486923218,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1766_1_ieeest",
      "ports": {
        "input": 720,
        "output": 723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1767_1_gensal",
      "ports": {
        "bus": 1767,
        "pmech": 725,
        "efd": 726,
        "speed": 724
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.2235000133514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1568000316619873,
        "Xdp": 0.2888000011444092,
        "Xdpp": 0.2160000056028366,
        "Xq": 0.7506999969482422,
        "Xl": 0.19550000131130219,
        "Tdop": 6.0,
        "Tdopp": 0.43880000710487366,
        "Tqopp": 0.5648999810218811,
        "S10": 0.24369999766349792,
        "S12": 0.5139999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7577479351311922,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 1767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1767_1_ieeet1",
      "ports": {
        "bus": 1767,
        "speed": 724,
        "vs": 727,
        "efd": 726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1767_1_hygov",
      "ports": {
        "speed": 724,
        "pmech": 725
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.40282395482063293,
        "Tr": 5.618020057678223,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1395000219345093,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1767_1_ieeest",
      "ports": {
        "input": 724,
        "output": 727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1770_1_genrou",
      "ports": {
        "bus": 1770,
        "pmech": 729,
        "efd": 730,
        "speed": 728
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.6950159072875977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6536999940872192,
        "Xdp": 0.2567000091075897,
        "Xdpp": 0.18610000610351562,
        "Xq": 1.579200029373169,
        "Xqp": 0.3490999937057495,
        "Xqpp": 0.18610000610351562,
        "Xl": 0.13860000669956207,
        "Tdop": 7.129799842834473,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.9660999774932861,
        "Tqopp": 0.040300000458955765,
        "S10": 0.022600000724196434,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1265547014772892,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 1770,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1770_1_ieeet1",
      "ports": {
        "bus": 1770,
        "speed": 728,
        "vs": 731,
        "efd": 730
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.19320011138916,
        "E2": 4.257599830627441,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1770_1_tgov1",
      "ports": {
        "speed": 728,
        "pmech": 729
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40234097838401794,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1770_1_ieeest",
      "ports": {
        "input": 728,
        "output": 731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1770_2_genrou",
      "ports": {
        "bus": 1770,
        "pmech": 733,
        "efd": 734,
        "speed": 732
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.6950159072875977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6536999940872192,
        "Xdp": 0.2567000091075897,
        "Xdpp": 0.18610000610351562,
        "Xq": 1.579200029373169,
        "Xqp": 0.3490999937057495,
        "Xqpp": 0.18610000610351562,
        "Xl": 0.13860000669956207,
        "Tdop": 7.129799842834473,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.9660999774932861,
        "Tqopp": 0.040300000458955765,
        "S10": 0.022600000724196434,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5959087517112494,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 1770,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1770_2_ieeet1",
      "ports": {
        "bus": 1770,
        "speed": 732,
        "vs": 735,
        "efd": 734
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.19320011138916,
        "E2": 4.257599830627441,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1770_2_tgov1",
      "ports": {
        "speed": 732,
        "pmech": 733
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21282455325126648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1770_2_ieeest",
      "ports": {
        "input": 732,
        "output": 735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1770_3_genrou",
      "ports": {
        "bus": 1770,
        "pmech": 737,
        "efd": 738,
        "speed": 736
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.6950159072875977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6536999940872192,
        "Xdp": 0.2567000091075897,
        "Xdpp": 0.18610000610351562,
        "Xq": 1.579200029373169,
        "Xqp": 0.3490999937057495,
        "Xqpp": 0.18610000610351562,
        "Xl": 0.13860000669956207,
        "Tdop": 7.129799842834473,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.9660999774932861,
        "Tqopp": 0.040300000458955765,
        "S10": 0.022600000724196434,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9320436976850033,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 1770,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1770_3_ieeet1",
      "ports": {
        "bus": 1770,
        "speed": 736,
        "vs": 739,
        "efd": 738
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.19320011138916,
        "E2": 4.257599830627441,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1770_3_tgov1",
      "ports": {
        "speed": 736,
        "pmech": 737
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33287274837493896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1770_3_ieeest",
      "ports": {
        "input": 736,
        "output": 739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1772_1_genrou",
      "ports": {
        "bus": 1772,
        "pmech": 741,
        "efd": 742,
        "speed": 740
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.340707540512085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.302700012922287,
        "Xdpp": 0.218299999833107,
        "Xq": 1.6420999765396118,
        "Xqp": 0.3343000113964081,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 9.500499725341797,
        "Tdopp": 0.03759999945759773,
        "Tqop": 1.4697999954223633,
        "Tqopp": 0.0617000013589859,
        "S10": 0.13279999792575836,
        "S12": 0.5005999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27937800623476505,
        "pmax": 0.6333333440124989,
        "qmin": -0.07726666517555714,
        "qmax": 0.2951333299279213,
        "regulated": 1772,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1772_1_ieeet1",
      "ports": {
        "bus": 1772,
        "speed": 740,
        "vs": 743,
        "efd": 742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1772_1_tgov1",
      "ports": {
        "speed": 740,
        "pmech": 741
      },
      "params": {
        "Trate": 0.7599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3676026463508606,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1772_1_ieeest",
      "ports": {
        "input": 740,
        "output": 743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1772_2_genrou",
      "ports": {
        "bus": 1772,
        "pmech": 745,
        "efd": 746,
        "speed": 744
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.340707540512085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.302700012922287,
        "Xdpp": 0.218299999833107,
        "Xq": 1.6420999765396118,
        "Xqp": 0.3343000113964081,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 9.500499725341797,
        "Tdopp": 0.03759999945759773,
        "Tqop": 1.4697999954223633,
        "Tqopp": 0.0617000013589859,
        "S10": 0.13279999792575836,
        "S12": 0.5005999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16608706209808588,
        "pmax": 0.6333333440124989,
        "qmin": -0.07726666517555714,
        "qmax": 0.2951333299279213,
        "regulated": 1772,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1772_2_ieeet1",
      "ports": {
        "bus": 1772,
        "speed": 744,
        "vs": 747,
        "efd": 746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1772_2_tgov1",
      "ports": {
        "speed": 744,
        "pmech": 745
      },
      "params": {
        "Trate": 0.7599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2185356169939041,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1772_2_ieeest",
      "ports": {
        "input": 744,
        "output": 747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1772_3_genrou",
      "ports": {
        "bus": 1772,
        "pmech": 749,
        "efd": 750,
        "speed": 748
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.340707540512085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.302700012922287,
        "Xdpp": 0.218299999833107,
        "Xq": 1.6420999765396118,
        "Xqp": 0.3343000113964081,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 9.500499725341797,
        "Tdopp": 0.03759999945759773,
        "Tqop": 1.4697999954223633,
        "Tqopp": 0.0617000013589859,
        "S10": 0.13279999792575836,
        "S12": 0.5005999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13427312951534986,
        "pmax": 0.6333333440124989,
        "qmin": -0.07726666517555714,
        "qmax": 0.2951333299279213,
        "regulated": 1772,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1772_3_ieeet1",
      "ports": {
        "bus": 1772,
        "speed": 748,
        "vs": 751,
        "efd": 750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1772_3_tgov1",
      "ports": {
        "speed": 748,
        "pmech": 749
      },
      "params": {
        "Trate": 0.7599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17667517066001892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1772_3_ieeest",
      "ports": {
        "input": 748,
        "output": 751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1772_4_genrou",
      "ports": {
        "bus": 1772,
        "pmech": 753,
        "efd": 754,
        "speed": 752
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.340707540512085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.302700012922287,
        "Xdpp": 0.218299999833107,
        "Xq": 1.6420999765396118,
        "Xqp": 0.3343000113964081,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 9.500499725341797,
        "Tdopp": 0.03759999945759773,
        "Tqop": 1.4697999954223633,
        "Tqopp": 0.0617000013589859,
        "S10": 0.13279999792575836,
        "S12": 0.5005999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2249345649033785,
        "pmax": 0.6333333440124989,
        "qmin": -0.07726666517555714,
        "qmax": 0.2951333299279213,
        "regulated": 1772,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1772_4_ieeet1",
      "ports": {
        "bus": 1772,
        "speed": 752,
        "vs": 755,
        "efd": 754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1772_4_tgov1",
      "ports": {
        "speed": 752,
        "pmech": 753
      },
      "params": {
        "Trate": 0.7599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2959665358066559,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1772_4_ieeest",
      "ports": {
        "input": 752,
        "output": 755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1787_1_gensal",
      "ports": {
        "bus": 1787,
        "pmech": 757,
        "efd": 758,
        "speed": 756
      },
      "params": {
        "mva": 18.0,
        "H": 2.1879000663757324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7103999853134155,
        "Xdp": 0.30709999799728394,
        "Xdpp": 0.20200000703334808,
        "Xq": 0.4595000147819519,
        "Xl": 0.15209999680519104,
        "Tdop": 6.0,
        "Tdopp": 0.3375999927520752,
        "Tqopp": 0.4099999964237213,
        "S10": 0.2687000036239624,
        "S12": 0.7883999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9811784848570824,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 1787,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "1787_1_ieeet1",
      "ports": {
        "bus": 1787,
        "speed": 756,
        "vs": 759,
        "efd": 758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1787_1_hygov",
      "ports": {
        "speed": 756,
        "pmech": 757
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7840783596038818,
        "Tr": 7.311500072479248,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5469000339508057,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1787_1_ieeest",
      "ports": {
        "input": 756,
        "output": 759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1793_1_genrou",
      "ports": {
        "bus": 1793,
        "pmech": 761,
        "efd": 762,
        "speed": 760
      },
      "params": {
        "mva": 316.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2211999893188477,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.29760000109672546,
        "Xq": 2.063800096511841,
        "Xqp": 0.723800003528595,
        "Xqpp": 0.29760000109672546,
        "Xl": 0.23280000686645508,
        "Tdop": 7.673999786376953,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.9071000218391418,
        "Tqopp": 0.07859999686479568,
        "S10": 0.121799997985363,
        "S12": 0.45680001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 114.32894468307495,
        "pmax": 263.3333444595337,
        "qmin": -29.22999858856201,
        "qmax": 134.03667211532593,
        "regulated": 1790,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1793_1_ieeet1",
      "ports": {
        "bus": 1793,
        "speed": 760,
        "vs": 763,
        "efd": 762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1793_1_tgov1",
      "ports": {
        "speed": 760,
        "pmech": 761
      },
      "params": {
        "Trate": 316.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3618004620075226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1793_1_ieeest",
      "ports": {
        "input": 760,
        "output": 763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1794_1_genrou",
      "ports": {
        "bus": 1794,
        "pmech": 765,
        "efd": 766,
        "speed": 764
      },
      "params": {
        "mva": 316.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2211999893188477,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.29760000109672546,
        "Xq": 2.063800096511841,
        "Xqp": 0.723800003528595,
        "Xqpp": 0.29760000109672546,
        "Xl": 0.23280000686645508,
        "Tdop": 7.673999786376953,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.9071000218391418,
        "Tqopp": 0.07859999686479568,
        "S10": 0.121799997985363,
        "S12": 0.45680001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 104.85842227935791,
        "pmax": 263.3333444595337,
        "qmin": -29.22999858856201,
        "qmax": 134.03667211532593,
        "regulated": 1790,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1794_1_ieeet1",
      "ports": {
        "bus": 1794,
        "speed": 764,
        "vs": 767,
        "efd": 766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1794_1_tgov1",
      "ports": {
        "speed": 764,
        "pmech": 765
      },
      "params": {
        "Trate": 316.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3318304419517517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1794_1_ieeest",
      "ports": {
        "input": 764,
        "output": 767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1795_1_genrou",
      "ports": {
        "bus": 1795,
        "pmech": 769,
        "efd": 770,
        "speed": 768
      },
      "params": {
        "mva": 316.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2211999893188477,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.29760000109672546,
        "Xq": 2.063800096511841,
        "Xqp": 0.723800003528595,
        "Xqpp": 0.29760000109672546,
        "Xl": 0.23280000686645508,
        "Tdop": 7.673999786376953,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.9071000218391418,
        "Tqopp": 0.07859999686479568,
        "S10": 0.121799997985363,
        "S12": 0.45680001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.64510440826416,
        "pmax": 263.3333444595337,
        "qmin": -29.22999858856201,
        "qmax": 134.03667211532593,
        "regulated": 1790,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1795_1_ieeet1",
      "ports": {
        "bus": 1795,
        "speed": 768,
        "vs": 771,
        "efd": 770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1795_1_tgov1",
      "ports": {
        "speed": 768,
        "pmech": 769
      },
      "params": {
        "Trate": 316.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34697818756103516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1795_1_ieeest",
      "ports": {
        "input": 768,
        "output": 771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1801_1_genrou",
      "ports": {
        "bus": 1801,
        "pmech": 773,
        "efd": 774,
        "speed": 772
      },
      "params": {
        "mva": 1490.4000244140625,
        "H": 3.3676364421844482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.001300096511841,
        "Xdp": 0.37560001015663147,
        "Xdpp": 0.22779999673366547,
        "Xq": 1.9032000303268433,
        "Xqp": 0.23980000615119934,
        "Xqpp": 0.22779999673366547,
        "Xl": 0.17100000381469727,
        "Tdop": 9.586600303649902,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.0396000146865845,
        "Tqopp": 0.06960000097751617,
        "S10": 0.11140000075101852,
        "S12": 0.4577000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 462.96162605285645,
        "pmax": 1242.0000076293945,
        "qmin": -101.84400081634521,
        "qmax": 457.05599784851074,
        "regulated": 1798,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "1801_1_ieeet1",
      "ports": {
        "bus": 1801,
        "speed": 772,
        "vs": 775,
        "efd": 774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04309999942779541,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.05130000039935112,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.899899959564209,
        "E2": 5.199900150299072,
        "Se1": 0.3763999938964844,
        "Se2": 0.6705999970436096,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1801_1_tgov1",
      "ports": {
        "speed": 772,
        "pmech": 773
      },
      "params": {
        "Trate": 1490.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333248016257,
        "Pvmin": 0.31062909960746765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1801_1_ieeest",
      "ports": {
        "input": 772,
        "output": 775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1806_1_genrou",
      "ports": {
        "bus": 1806,
        "pmech": 777,
        "efd": 778,
        "speed": 776
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 1.181945562362671,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0492000579833984,
        "Xdp": 0.12800000607967377,
        "Xdpp": 0.09589999914169312,
        "Xq": 1.0156999826431274,
        "Xqp": 0.2637999951839447,
        "Xqpp": 0.09589999914169312,
        "Xl": 0.06859999895095825,
        "Tdop": 8.801199913024902,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.7479000091552734,
        "Tqopp": 0.06159999966621399,
        "S10": 0.05050000175833702,
        "S12": 0.335999995470047
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.113060608506203,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 1806,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "1806_1_ieeet1",
      "ports": {
        "bus": 1806,
        "speed": 776,
        "vs": 779,
        "efd": 778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1806_1_tgov1",
      "ports": {
        "speed": 776,
        "pmech": 777
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19041946530342102,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1806_1_ieeest",
      "ports": {
        "input": 776,
        "output": 779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1810_1_gensal",
      "ports": {
        "bus": 1810,
        "pmech": 781,
        "efd": 782,
        "speed": 780
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 3.9463999271392822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.332200050354004,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.34599998593330383,
        "Xq": 0.8651000261306763,
        "Xl": 0.15639999508857727,
        "Tdop": 6.0,
        "Tdopp": 0.2574000060558319,
        "Tqopp": 0.12620000541210175,
        "S10": 0.12690000236034393,
        "S12": 0.47780001163482666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.681304931640625,
        "pmax": 4.600000008940697,
        "qmin": -0.22539999336004257,
        "qmax": 1.7664000391960144,
        "regulated": 1810,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "1810_1_ieeet1",
      "ports": {
        "bus": 1810,
        "speed": 780,
        "vs": 783,
        "efd": 782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1810_1_hygov",
      "ports": {
        "speed": 780,
        "pmech": 781
      },
      "params": {
        "Trate": 5.519999980926514,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21649961173534393,
        "Tr": 3.7490270137786865,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7300999760627747,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1810_1_ieeest",
      "ports": {
        "input": 780,
        "output": 783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1814_1_gensal",
      "ports": {
        "bus": 1814,
        "pmech": 785,
        "efd": 786,
        "speed": 784
      },
      "params": {
        "mva": 4.079999923706055,
        "H": 1.556399941444397,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0307999849319458,
        "Xdp": 0.304500013589859,
        "Xdpp": 0.21209999918937683,
        "Xq": 0.6685000061988831,
        "Xl": 0.17299999296665192,
        "Tdop": 6.0,
        "Tdopp": 0.5644999742507935,
        "Tqopp": 0.24089999496936798,
        "S10": 0.07490000128746033,
        "S12": 0.3953000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3394223526120186,
        "pmax": 3.400000184774399,
        "qmin": -0.16659999964758754,
        "qmax": 1.3055999763309956,
        "regulated": 1814,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "1814_1_ieeet1",
      "ports": {
        "bus": 1814,
        "speed": 784,
        "vs": 787,
        "efd": 786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9261999130249023,
        "E2": 3.901599884033203,
        "Se1": 0.08889999985694885,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1814_1_hygov",
      "ports": {
        "speed": 784,
        "pmech": 785
      },
      "params": {
        "Trate": 4.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1894631385803223,
        "Tr": 7.848268985748291,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6850999593734741,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1814_1_ieeest",
      "ports": {
        "input": 784,
        "output": 787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1816_2_gensal",
      "ports": {
        "bus": 1816,
        "pmech": 789,
        "efd": 790,
        "speed": 788
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.060699939727783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0845999717712402,
        "Xdp": 0.3433000147342682,
        "Xdpp": 0.28870001435279846,
        "Xq": 0.7035999894142151,
        "Xl": 0.14270000159740448,
        "Tdop": 6.0,
        "Tdopp": 0.2583000063896179,
        "Tqopp": 0.46140000224113464,
        "S10": 0.1647000014781952,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08658719016239047,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 1816,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1816_2_ieeet1",
      "ports": {
        "bus": 1816,
        "speed": 788,
        "vs": 791,
        "efd": 790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1816_2_hygov",
      "ports": {
        "speed": 788,
        "pmech": 789
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6314057111740112,
        "Tr": 5.628918170928955,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1419999599456787,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1816_2_ieeest",
      "ports": {
        "input": 788,
        "output": 791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1816_3_gensal",
      "ports": {
        "bus": 1816,
        "pmech": 793,
        "efd": 794,
        "speed": 792
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.474900007247925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.30649995803833,
        "Xdp": 0.47099998593330383,
        "Xdpp": 0.37400001287460327,
        "Xq": 0.8482999801635742,
        "Xl": 0.15649999678134918,
        "Tdop": 6.0,
        "Tdopp": 0.4453999996185303,
        "Tqopp": 0.41280001401901245,
        "S10": 0.2370000034570694,
        "S12": 0.8011000156402588
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21392032504081726,
        "pmax": 0.8500000461935997,
        "qmin": -0.041649999911896884,
        "qmax": 0.3263999940827489,
        "regulated": 1816,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1816_3_ieeet1",
      "ports": {
        "bus": 1816,
        "speed": 792,
        "vs": 795,
        "efd": 794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1816_3_hygov",
      "ports": {
        "speed": 792,
        "pmech": 793
      },
      "params": {
        "Trate": 1.0199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.30793383717536926,
        "Tr": 4.664261817932129,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9259999990463257,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1816_3_ieeest",
      "ports": {
        "input": 792,
        "output": 795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1816_4_gensal",
      "ports": {
        "bus": 1816,
        "pmech": 797,
        "efd": 798,
        "speed": 796
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.474900007247925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.30649995803833,
        "Xdp": 0.47099998593330383,
        "Xdpp": 0.37400001287460327,
        "Xq": 0.8482999801635742,
        "Xl": 0.15649999678134918,
        "Tdop": 6.0,
        "Tdopp": 0.4453999996185303,
        "Tqopp": 0.41280001401901245,
        "S10": 0.2370000034570694,
        "S12": 0.8011000156402588
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13479935005307198,
        "pmax": 0.8500000461935997,
        "qmin": -0.041649999911896884,
        "qmax": 0.3263999940827489,
        "regulated": 1816,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1816_4_ieeet1",
      "ports": {
        "bus": 1816,
        "speed": 796,
        "vs": 799,
        "efd": 798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1816_4_hygov",
      "ports": {
        "speed": 796,
        "pmech": 797
      },
      "params": {
        "Trate": 1.0199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.30793383717536926,
        "Tr": 4.664261817932129,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9259999990463257,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1816_4_ieeest",
      "ports": {
        "input": 796,
        "output": 799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1816_5_gensal",
      "ports": {
        "bus": 1816,
        "pmech": 801,
        "efd": 802,
        "speed": 800
      },
      "params": {
        "mva": 1.2599999904632568,
        "H": 2.5982000827789307,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8450000286102295,
        "Xdp": 0.2321999967098236,
        "Xdpp": 0.22110000252723694,
        "Xq": 0.5472999811172485,
        "Xl": 0.1005999967455864,
        "Tdop": 6.0,
        "Tdopp": 0.18060000240802765,
        "Tqopp": 0.41260001063346863,
        "S10": 0.2727000117301941,
        "S12": 0.8087000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2036582212895155,
        "pmax": 1.0499999858438969,
        "qmin": -0.05145000177435577,
        "qmax": 0.4031999967992306,
        "regulated": 1816,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1816_5_ieeet1",
      "ports": {
        "bus": 1816,
        "speed": 800,
        "vs": 803,
        "efd": 802
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9400999546051025,
        "E2": 3.9202001094818115,
        "Se1": 0.0869000032544136,
        "Se2": 0.3982999920845032,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1816_5_hygov",
      "ports": {
        "speed": 800,
        "pmech": 801
      },
      "params": {
        "Trate": 1.2599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3240286409854889,
        "Tr": 3.6955413818359375,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7189000248908997,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1816_5_ieeest",
      "ports": {
        "input": 800,
        "output": 803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1816_6_gensal",
      "ports": {
        "bus": 1816,
        "pmech": 805,
        "efd": 806,
        "speed": 804
      },
      "params": {
        "mva": 1.2599999904632568,
        "H": 2.5982000827789307,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8450000286102295,
        "Xdp": 0.2321999967098236,
        "Xdpp": 0.22110000252723694,
        "Xq": 0.5472999811172485,
        "Xl": 0.1005999967455864,
        "Tdop": 6.0,
        "Tdopp": 0.18060000240802765,
        "Tqopp": 0.41260001063346863,
        "S10": 0.2727000117301941,
        "S12": 0.8087000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4844007082283497,
        "pmax": 1.0499999858438969,
        "qmin": -0.05145000177435577,
        "qmax": 0.4031999967992306,
        "regulated": 1816,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1816_6_ieeet1",
      "ports": {
        "bus": 1816,
        "speed": 804,
        "vs": 807,
        "efd": 806
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9400999546051025,
        "E2": 3.9202001094818115,
        "Se1": 0.0869000032544136,
        "Se2": 0.3982999920845032,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1816_6_hygov",
      "ports": {
        "speed": 804,
        "pmech": 805
      },
      "params": {
        "Trate": 1.2599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3240286409854889,
        "Tr": 3.6955413818359375,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7189000248908997,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1816_6_ieeest",
      "ports": {
        "input": 804,
        "output": 807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1816_7_gensal",
      "ports": {
        "bus": 1816,
        "pmech": 809,
        "efd": 810,
        "speed": 808
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.5390000343322754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7421000003814697,
        "Xdp": 0.30709999799728394,
        "Xdpp": 0.2797999978065491,
        "Xq": 0.48010000586509705,
        "Xl": 0.20029999315738678,
        "Tdop": 6.0,
        "Tdopp": 0.0608999989926815,
        "Tqopp": 0.4032000005245209,
        "S10": 0.16249999403953552,
        "S12": 0.5946999788284302
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2954145194962621,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 1816,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "1816_7_ieeet1",
      "ports": {
        "bus": 1816,
        "speed": 808,
        "vs": 811,
        "efd": 810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7780001163482666,
        "E2": 3.7039999961853027,
        "Se1": 0.0868000015616417,
        "Se2": 0.39809998869895935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1816_7_hygov",
      "ports": {
        "speed": 808,
        "pmech": 809
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.17419908940792084,
        "Tr": 2.723803997039795,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5198000073432922,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1816_7_ieeest",
      "ports": {
        "input": 808,
        "output": 811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1817_1_gensal",
      "ports": {
        "bus": 1817,
        "pmech": 813,
        "efd": 814,
        "speed": 812
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.060699939727783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0845999717712402,
        "Xdp": 0.3433000147342682,
        "Xdpp": 0.28870001435279846,
        "Xq": 0.7035999894142151,
        "Xl": 0.14270000159740448,
        "Tdop": 6.0,
        "Tdopp": 0.2583000063896179,
        "Tqopp": 0.46140000224113464,
        "S10": 0.1647000014781952,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0364241685019806,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 1817,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1817_1_ieeet1",
      "ports": {
        "bus": 1817,
        "speed": 812,
        "vs": 815,
        "efd": 814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1817_1_hygov",
      "ports": {
        "speed": 812,
        "pmech": 813
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6314057111740112,
        "Tr": 5.628918170928955,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1419999599456787,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1817_1_ieeest",
      "ports": {
        "input": 812,
        "output": 815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1818_1_gensal",
      "ports": {
        "bus": 1818,
        "pmech": 817,
        "efd": 818,
        "speed": 816
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.060699939727783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0845999717712402,
        "Xdp": 0.3433000147342682,
        "Xdpp": 0.28870001435279846,
        "Xq": 0.7035999894142151,
        "Xl": 0.14270000159740448,
        "Tdop": 6.0,
        "Tdopp": 0.2583000063896179,
        "Tqopp": 0.46140000224113464,
        "S10": 0.1647000014781952,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11006367858499289,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 1818,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1818_1_ieeet1",
      "ports": {
        "bus": 1818,
        "speed": 816,
        "vs": 819,
        "efd": 818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1818_1_hygov",
      "ports": {
        "speed": 816,
        "pmech": 817
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6314057111740112,
        "Tr": 5.628918170928955,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1419999599456787,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1818_1_ieeest",
      "ports": {
        "input": 816,
        "output": 819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_1823_1",
      "ports": {
        "bus": 1823
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 9.953399747610092,
        "pmax": 23.999999463558197,
        "qmin": -3.455999866127968,
        "qmax": 5.112000182271004,
        "regulated": 1823,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_1829_1",
      "ports": {
        "bus": 1829
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 21.095222234725952,
        "pmax": 47.999998927116394,
        "qmin": -6.911999732255936,
        "qmax": 10.224000364542007,
        "regulated": 1829,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "1833_1_gensal",
      "ports": {
        "bus": 1833,
        "pmech": 821,
        "efd": 822,
        "speed": 820
      },
      "params": {
        "mva": 42.119998931884766,
        "H": 3.3998000621795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2026000022888184,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3314000070095062,
        "Xq": 0.7804999947547913,
        "Xl": 0.211899995803833,
        "Tdop": 6.0,
        "Tdopp": 0.06700000166893005,
        "Tqopp": 0.27480000257492065,
        "S10": 0.2615000009536743,
        "S12": 0.8687999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.652345657348633,
        "pmax": 35.100001096725464,
        "qmin": -1.7199000343680382,
        "qmax": 13.478399813175201,
        "regulated": 1833,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "1833_1_ieeet1",
      "ports": {
        "bus": 1833,
        "speed": 820,
        "vs": 823,
        "efd": 822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1833_1_hygov",
      "ports": {
        "speed": 820,
        "pmech": 821
      },
      "params": {
        "Trate": 42.119998931884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.23864248394966125,
        "Tr": 3.5646448135375977,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6916000247001648,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1833_1_ieeest",
      "ports": {
        "input": 820,
        "output": 823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1833_2_gensal",
      "ports": {
        "bus": 1833,
        "pmech": 825,
        "efd": 826,
        "speed": 824
      },
      "params": {
        "mva": 42.119998931884766,
        "H": 3.3998000621795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2026000022888184,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3314000070095062,
        "Xq": 0.7804999947547913,
        "Xl": 0.211899995803833,
        "Tdop": 6.0,
        "Tdopp": 0.06700000166893005,
        "Tqopp": 0.27480000257492065,
        "S10": 0.2615000009536743,
        "S12": 0.8687999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.120571196079254,
        "pmax": 35.100001096725464,
        "qmin": -1.7199000343680382,
        "qmax": 13.478399813175201,
        "regulated": 1833,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "1833_2_ieeet1",
      "ports": {
        "bus": 1833,
        "speed": 824,
        "vs": 827,
        "efd": 826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1833_2_hygov",
      "ports": {
        "speed": 824,
        "pmech": 825
      },
      "params": {
        "Trate": 42.119998931884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.23864248394966125,
        "Tr": 3.5646448135375977,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6916000247001648,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1833_2_ieeest",
      "ports": {
        "input": 824,
        "output": 827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1833_3_gensal",
      "ports": {
        "bus": 1833,
        "pmech": 829,
        "efd": 830,
        "speed": 828
      },
      "params": {
        "mva": 42.119998931884766,
        "H": 3.3998000621795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2026000022888184,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3314000070095062,
        "Xq": 0.7804999947547913,
        "Xl": 0.211899995803833,
        "Tdop": 6.0,
        "Tdopp": 0.06700000166893005,
        "Tqopp": 0.27480000257492065,
        "S10": 0.2615000009536743,
        "S12": 0.8687999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.652176961302757,
        "pmax": 35.100001096725464,
        "qmin": -1.7199000343680382,
        "qmax": 13.478399813175201,
        "regulated": 1833,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "1833_3_ieeet1",
      "ports": {
        "bus": 1833,
        "speed": 828,
        "vs": 831,
        "efd": 830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1833_3_hygov",
      "ports": {
        "speed": 828,
        "pmech": 829
      },
      "params": {
        "Trate": 42.119998931884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.23864248394966125,
        "Tr": 3.5646448135375977,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6916000247001648,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1833_3_ieeest",
      "ports": {
        "input": 828,
        "output": 831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1833_4_gensal",
      "ports": {
        "bus": 1833,
        "pmech": 833,
        "efd": 834,
        "speed": 832
      },
      "params": {
        "mva": 42.119998931884766,
        "H": 3.3998000621795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2026000022888184,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3314000070095062,
        "Xq": 0.7804999947547913,
        "Xl": 0.211899995803833,
        "Tdop": 6.0,
        "Tdopp": 0.06700000166893005,
        "Tqopp": 0.27480000257492065,
        "S10": 0.2615000009536743,
        "S12": 0.8687999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.995267957448959,
        "pmax": 35.100001096725464,
        "qmin": -1.7199000343680382,
        "qmax": 13.478399813175201,
        "regulated": 1833,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "1833_4_ieeet1",
      "ports": {
        "bus": 1833,
        "speed": 832,
        "vs": 835,
        "efd": 834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1833_4_hygov",
      "ports": {
        "speed": 832,
        "pmech": 833
      },
      "params": {
        "Trate": 42.119998931884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.23864248394966125,
        "Tr": 3.5646448135375977,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6916000247001648,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1833_4_ieeest",
      "ports": {
        "input": 832,
        "output": 835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1839_1_gensal",
      "ports": {
        "bus": 1839,
        "pmech": 837,
        "efd": 838,
        "speed": 836
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.5444999933242798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.117400050163269,
        "Xdp": 0.45260000228881836,
        "Xdpp": 0.3190999925136566,
        "Xq": 0.7250000238418579,
        "Xl": 0.2076999992132187,
        "Tdop": 6.0,
        "Tdopp": 0.16410000622272491,
        "Tqopp": 0.058400001376867294,
        "S10": 0.29980000853538513,
        "S12": 0.8263000249862671
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9364863857626915,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 1839,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1839_1_ieeet1",
      "ports": {
        "bus": 1839,
        "speed": 836,
        "vs": 839,
        "efd": 838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.531399965286255,
        "E2": 3.375200033187866,
        "Se1": 0.08460000157356262,
        "Se2": 0.38769999146461487,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1839_1_hygov",
      "ports": {
        "speed": 836,
        "pmech": 837
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.32981568574905396,
        "Tr": 2.2573354244232178,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4269999861717224,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1839_1_ieeest",
      "ports": {
        "input": 836,
        "output": 839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1840_1_gensal",
      "ports": {
        "bus": 1840,
        "pmech": 841,
        "efd": 842,
        "speed": 840
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.8646999597549438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4918999671936035,
        "Xdp": 0.5641000270843506,
        "Xdpp": 0.39500001072883606,
        "Xq": 0.9692999720573425,
        "Xl": 0.15060000121593475,
        "Tdop": 6.0,
        "Tdopp": 0.1429000049829483,
        "Tqopp": 0.17659999430179596,
        "S10": 0.22769999504089355,
        "S12": 0.5983999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19043887732550502,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 1840,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Esdc1a",
      "id": "1840_1_esdc1a",
      "ports": {
        "bus": 1840,
        "speed": 840,
        "vs": 843,
        "efd": 842
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.046799998730421066,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4693000316619873,
        "Se1": 0.1257999986410141,
        "E2": 3.2923998832702637,
        "Se2": 0.3772999942302704,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1840_1_hygov",
      "ports": {
        "speed": 840,
        "pmech": 841
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3404428958892822,
        "Tr": 2.803359270095825,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5357999801635742,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1840_1_ieeest",
      "ports": {
        "input": 840,
        "output": 843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1840_4_gensal",
      "ports": {
        "bus": 1840,
        "pmech": 845,
        "efd": 846,
        "speed": 844
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.040299892425537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7728999853134155,
        "Xdp": 0.29170000553131104,
        "Xdpp": 0.27720001339912415,
        "Xq": 0.5001999735832214,
        "Xl": 0.21819999814033508,
        "Tdop": 6.0,
        "Tdopp": 0.25529998540878296,
        "Tqopp": 0.1746000051498413,
        "S10": 0.28929999470710754,
        "S12": 0.8730999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18768517766147852,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 1840,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Esdc1a",
      "id": "1840_4_esdc1a",
      "ports": {
        "bus": 1840,
        "speed": 844,
        "vs": 847,
        "efd": 846
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.025800000876188278,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4934000968933105,
        "Se1": 0.12710000574588776,
        "E2": 3.32450008392334,
        "Se2": 0.3813999891281128,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1840_4_hygov",
      "ports": {
        "speed": 844,
        "pmech": 845
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5267402529716492,
        "Tr": 4.683920860290527,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9302999973297119,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1840_4_ieeest",
      "ports": {
        "input": 844,
        "output": 847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1840_5_gensal",
      "ports": {
        "bus": 1840,
        "pmech": 849,
        "efd": 850,
        "speed": 848
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.040299892425537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7728999853134155,
        "Xdp": 0.29170000553131104,
        "Xdpp": 0.27720001339912415,
        "Xq": 0.5001999735832214,
        "Xl": 0.21819999814033508,
        "Tdop": 6.0,
        "Tdopp": 0.25529998540878296,
        "Tqopp": 0.1746000051498413,
        "S10": 0.28929999470710754,
        "S12": 0.8730999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10525750694796443,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 1840,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Esdc1a",
      "id": "1840_5_esdc1a",
      "ports": {
        "bus": 1840,
        "speed": 848,
        "vs": 851,
        "efd": 850
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.025800000876188278,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4934000968933105,
        "Se1": 0.12710000574588776,
        "E2": 3.32450008392334,
        "Se2": 0.3813999891281128,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1840_5_hygov",
      "ports": {
        "speed": 848,
        "pmech": 849
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5267402529716492,
        "Tr": 4.683920860290527,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9302999973297119,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1840_5_ieeest",
      "ports": {
        "input": 848,
        "output": 851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1840_6_gensal",
      "ports": {
        "bus": 1840,
        "pmech": 853,
        "efd": 854,
        "speed": 852
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.5444999933242798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.117400050163269,
        "Xdp": 0.45260000228881836,
        "Xdpp": 0.3190999925136566,
        "Xq": 0.7250000238418579,
        "Xl": 0.2076999992132187,
        "Tdop": 6.0,
        "Tdopp": 0.16410000622272491,
        "Tqopp": 0.058400001376867294,
        "S10": 0.29980000853538513,
        "S12": 0.8263000249862671
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6679971236735582,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 1840,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "1840_6_ieeet1",
      "ports": {
        "bus": 1840,
        "speed": 852,
        "vs": 855,
        "efd": 854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.531399965286255,
        "E2": 3.375200033187866,
        "Se1": 0.08460000157356262,
        "Se2": 0.38769999146461487,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1840_6_hygov",
      "ports": {
        "speed": 852,
        "pmech": 853
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.32981568574905396,
        "Tr": 2.2573354244232178,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4269999861717224,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1840_6_ieeest",
      "ports": {
        "input": 852,
        "output": 855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1840_7_gensal",
      "ports": {
        "bus": 1840,
        "pmech": 857,
        "efd": 858,
        "speed": 856
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.5444999933242798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.117400050163269,
        "Xdp": 0.45260000228881836,
        "Xdpp": 0.3190999925136566,
        "Xq": 0.7250000238418579,
        "Xl": 0.2076999992132187,
        "Tdop": 6.0,
        "Tdopp": 0.16410000622272491,
        "Tqopp": 0.058400001376867294,
        "S10": 0.29980000853538513,
        "S12": 0.8263000249862671
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49769142642617226,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 1840,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "1840_7_ieeet1",
      "ports": {
        "bus": 1840,
        "speed": 856,
        "vs": 859,
        "efd": 858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.531399965286255,
        "E2": 3.375200033187866,
        "Se1": 0.08460000157356262,
        "Se2": 0.38769999146461487,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1840_7_hygov",
      "ports": {
        "speed": 856,
        "pmech": 857
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.32981568574905396,
        "Tr": 2.2573354244232178,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4269999861717224,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1840_7_ieeest",
      "ports": {
        "input": 856,
        "output": 859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1844_1_gensal",
      "ports": {
        "bus": 1844,
        "pmech": 861,
        "efd": 862,
        "speed": 860
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 1.3796000480651855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8417999744415283,
        "Xdp": 0.2865999937057495,
        "Xdpp": 0.2549999952316284,
        "Xq": 0.545199990272522,
        "Xl": 0.1784999966621399,
        "Tdop": 6.0,
        "Tdopp": 0.3785000145435333,
        "Tqopp": 0.32600000500679016,
        "S10": 0.06920000165700912,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7641125004738569,
        "pmax": 3.200000151991844,
        "qmin": -0.1567999948747456,
        "qmax": 1.228800043463707,
        "regulated": 1844,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1844_1_ieeet1",
      "ports": {
        "bus": 1844,
        "speed": 860,
        "vs": 863,
        "efd": 862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1844_1_hygov",
      "ports": {
        "speed": 860,
        "pmech": 861
      },
      "params": {
        "Trate": 3.8399999141693115,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0655803680419922,
        "Tr": 6.322631359100342,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3042000532150269,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1844_1_ieeest",
      "ports": {
        "input": 860,
        "output": 863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1844_2_gensal",
      "ports": {
        "bus": 1844,
        "pmech": 865,
        "efd": 866,
        "speed": 864
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 1.3796000480651855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8417999744415283,
        "Xdp": 0.2865999937057495,
        "Xdpp": 0.2549999952316284,
        "Xq": 0.545199990272522,
        "Xl": 0.1784999966621399,
        "Tdop": 6.0,
        "Tdopp": 0.3785000145435333,
        "Tqopp": 0.32600000500679016,
        "S10": 0.06920000165700912,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4642919637262821,
        "pmax": 3.200000151991844,
        "qmin": -0.1567999948747456,
        "qmax": 1.228800043463707,
        "regulated": 1844,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "1844_2_ieeet1",
      "ports": {
        "bus": 1844,
        "speed": 864,
        "vs": 867,
        "efd": 866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1844_2_hygov",
      "ports": {
        "speed": 864,
        "pmech": 865
      },
      "params": {
        "Trate": 3.8399999141693115,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0655803680419922,
        "Tr": 6.322631359100342,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3042000532150269,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1844_2_ieeest",
      "ports": {
        "input": 864,
        "output": 867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1847_1_gensal",
      "ports": {
        "bus": 1847,
        "pmech": 869,
        "efd": 870,
        "speed": 868
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 1.9722000360488892,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.623199999332428,
        "Xdp": 0.31049999594688416,
        "Xdpp": 0.2784000039100647,
        "Xq": 0.4025999903678894,
        "Xl": 0.2329999953508377,
        "Tdop": 6.0,
        "Tdopp": 0.18070000410079956,
        "Tqopp": 0.1477999985218048,
        "S10": 0.27129998803138733,
        "S12": 0.8083999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0782822035253048,
        "pmax": 3.200000151991844,
        "qmin": -0.1567999948747456,
        "qmax": 1.228800043463707,
        "regulated": 1847,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "1847_1_ieeet1",
      "ports": {
        "bus": 1847,
        "speed": 868,
        "vs": 871,
        "efd": 870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1847_1_hygov",
      "ports": {
        "speed": 868,
        "pmech": 869
      },
      "params": {
        "Trate": 3.8399999141693115,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2509262263774872,
        "Tr": 2.193844795227051,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.41449999809265137,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1847_1_ieeest",
      "ports": {
        "input": 868,
        "output": 871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1847_2_gensal",
      "ports": {
        "bus": 1847,
        "pmech": 873,
        "efd": 874,
        "speed": 872
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.6893999576568604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9024999737739563,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.4242999851703644,
        "Xq": 0.5848000049591064,
        "Xl": 0.19259999692440033,
        "Tdop": 6.0,
        "Tdopp": 0.13699999451637268,
        "Tqopp": 0.5888000130653381,
        "S10": 0.13030000030994415,
        "S12": 0.5078999996185303
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15402860008180141,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 1847,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "1847_2_ieeet1",
      "ports": {
        "bus": 1847,
        "speed": 872,
        "vs": 875,
        "efd": 874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1847_2_hygov",
      "ports": {
        "speed": 872,
        "pmech": 873
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7043577432632446,
        "Tr": 8.016664505004883,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7295000553131104,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1847_2_ieeest",
      "ports": {
        "input": 872,
        "output": 875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1854_1_genrou",
      "ports": {
        "bus": 1854,
        "pmech": 877,
        "efd": 878,
        "speed": 876
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.96411395072937,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.003999948501587,
        "Xdp": 0.14329999685287476,
        "Xdpp": 0.10660000145435333,
        "Xq": 0.9735999703407288,
        "Xqp": 0.3824000060558319,
        "Xqpp": 0.10660000145435333,
        "Xl": 0.07689999788999557,
        "Tdop": 5.0594000816345215,
        "Tdopp": 0.04690000042319298,
        "Tqop": 1.4514000415802002,
        "Tqopp": 0.04230000078678131,
        "S10": 0.15459999442100525,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2619473496451974,
        "pmax": 0.7000000216066837,
        "qmin": -0.08539999835193157,
        "qmax": 0.3261999925598502,
        "regulated": 1854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1854_1_ieeet1",
      "ports": {
        "bus": 1854,
        "speed": 876,
        "vs": 879,
        "efd": 878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1854_1_tgov1",
      "ports": {
        "speed": 876,
        "pmech": 877
      },
      "params": {
        "Trate": 0.8399999737739563,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734781,
        "Pvmin": 0.31184208393096924,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1854_1_ieeest",
      "ports": {
        "input": 876,
        "output": 879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1856_1_genrou",
      "ports": {
        "bus": 1856,
        "pmech": 881,
        "efd": 882,
        "speed": 880
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 4.648207664489746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3588000535964966,
        "Xdp": 0.16410000622272491,
        "Xdpp": 0.12120000272989273,
        "Xq": 1.3043999671936035,
        "Xqp": 0.41999998688697815,
        "Xqpp": 0.12120000272989273,
        "Xl": 0.08820000290870667,
        "Tdop": 7.134399890899658,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.3228000402450562,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08860000222921371,
        "S12": 0.412200003862381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6684952676296234,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 1856,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "1856_1_ieeet1",
      "ports": {
        "bus": 1856,
        "speed": 880,
        "vs": 883,
        "efd": 882
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03869999945163727,
        "Ke": 0.0,
        "Te": 0.4984000027179718,
        "Kf": 0.045899998396635056,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1858999729156494,
        "E2": 2.914599895477295,
        "Se1": 0.17599999904632568,
        "Se2": 0.445499986410141,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1856_1_tgov1",
      "ports": {
        "speed": 880,
        "pmech": 881
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16435910761356354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1856_1_ieeest",
      "ports": {
        "input": 880,
        "output": 883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1857_1_genrou",
      "ports": {
        "bus": 1857,
        "pmech": 885,
        "efd": 886,
        "speed": 884
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 4.648207664489746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3588000535964966,
        "Xdp": 0.16410000622272491,
        "Xdpp": 0.12120000272989273,
        "Xq": 1.3043999671936035,
        "Xqp": 0.41999998688697815,
        "Xqpp": 0.12120000272989273,
        "Xl": 0.08820000290870667,
        "Tdop": 7.134399890899658,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.3228000402450562,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08860000222921371,
        "S12": 0.412200003862381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.623098462820053,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 1857,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "1857_1_ieeet1",
      "ports": {
        "bus": 1857,
        "speed": 884,
        "vs": 887,
        "efd": 886
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03869999945163727,
        "Ke": 0.0,
        "Te": 0.4984000027179718,
        "Kf": 0.045899998396635056,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1858999729156494,
        "E2": 2.914599895477295,
        "Se1": 0.17599999904632568,
        "Se2": 0.445499986410141,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1857_1_tgov1",
      "ports": {
        "speed": 884,
        "pmech": 885
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25193095207214355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1857_1_ieeest",
      "ports": {
        "input": 884,
        "output": 887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1857_2_genrou",
      "ports": {
        "bus": 1857,
        "pmech": 889,
        "efd": 890,
        "speed": 888
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.96411395072937,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.003999948501587,
        "Xdp": 0.14329999685287476,
        "Xdpp": 0.10660000145435333,
        "Xq": 0.9735999703407288,
        "Xqp": 0.3824000060558319,
        "Xqpp": 0.10660000145435333,
        "Xl": 0.07689999788999557,
        "Tdop": 5.0594000816345215,
        "Tdopp": 0.04690000042319298,
        "Tqop": 1.4514000415802002,
        "Tqopp": 0.04230000078678131,
        "S10": 0.15459999442100525,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31020089518278837,
        "pmax": 0.7000000216066837,
        "qmin": -0.08539999835193157,
        "qmax": 0.3261999925598502,
        "regulated": 1857,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "1857_2_ieeet1",
      "ports": {
        "bus": 1857,
        "speed": 888,
        "vs": 891,
        "efd": 890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1857_2_tgov1",
      "ports": {
        "speed": 888,
        "pmech": 889
      },
      "params": {
        "Trate": 0.8399999737739563,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.36928680539131165,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1857_2_ieeest",
      "ports": {
        "input": 888,
        "output": 891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1863_1_gensal",
      "ports": {
        "bus": 1863,
        "pmech": 893,
        "efd": 894,
        "speed": 892
      },
      "params": {
        "mva": 6.059999942779541,
        "H": 1.2094999551773071,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5683000087738037,
        "Xdp": 0.2736999988555908,
        "Xdpp": 0.21960000693798065,
        "Xq": 0.3668000102043152,
        "Xl": 0.2160000056028366,
        "Tdop": 6.0,
        "Tdopp": 0.5076000094413757,
        "Tqopp": 0.33719998598098755,
        "S10": 0.1534000039100647,
        "S12": 0.3449000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7363681681454182,
        "pmax": 5.050000175833702,
        "qmin": -0.247450009919703,
        "qmax": 1.9392000511288643,
        "regulated": 1863,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "1863_1_esdc1a",
      "ports": {
        "bus": 1863,
        "speed": 892,
        "vs": 895,
        "efd": 894
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0494999997317791,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.309799909591675,
        "Se1": 0.12139999866485596,
        "E2": 3.0797998905181885,
        "Se2": 0.36419999599456787,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1863_1_hygov",
      "ports": {
        "speed": 892,
        "pmech": 893
      },
      "params": {
        "Trate": 6.059999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.13773775100708,
        "Tr": 5.937958717346191,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2135000228881836,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1863_1_ieeest",
      "ports": {
        "input": 892,
        "output": 895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1863_2_gensal",
      "ports": {
        "bus": 1863,
        "pmech": 897,
        "efd": 898,
        "speed": 896
      },
      "params": {
        "mva": 6.059999942779541,
        "H": 1.2094999551773071,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5683000087738037,
        "Xdp": 0.2736999988555908,
        "Xdpp": 0.21960000693798065,
        "Xq": 0.3668000102043152,
        "Xl": 0.2160000056028366,
        "Tdop": 6.0,
        "Tdopp": 0.5076000094413757,
        "Tqopp": 0.33719998598098755,
        "S10": 0.1534000039100647,
        "S12": 0.3449000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8423961475491524,
        "pmax": 5.050000175833702,
        "qmin": -0.247450009919703,
        "qmax": 1.9392000511288643,
        "regulated": 1863,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "1863_2_esdc1a",
      "ports": {
        "bus": 1863,
        "speed": 896,
        "vs": 899,
        "efd": 898
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0494999997317791,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.309799909591675,
        "Se1": 0.12139999866485596,
        "E2": 3.0797998905181885,
        "Se2": 0.36419999599456787,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1863_2_hygov",
      "ports": {
        "speed": 896,
        "pmech": 897
      },
      "params": {
        "Trate": 6.059999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.13773775100708,
        "Tr": 5.937958717346191,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2135000228881836,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1863_2_ieeest",
      "ports": {
        "input": 896,
        "output": 899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1864_1_gensal",
      "ports": {
        "bus": 1864,
        "pmech": 901,
        "efd": 902,
        "speed": 900
      },
      "params": {
        "mva": 6.059999942779541,
        "H": 1.2094999551773071,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5683000087738037,
        "Xdp": 0.2736999988555908,
        "Xdpp": 0.21960000693798065,
        "Xq": 0.3668000102043152,
        "Xl": 0.2160000056028366,
        "Tdop": 6.0,
        "Tdopp": 0.5076000094413757,
        "Tqopp": 0.33719998598098755,
        "S10": 0.1534000039100647,
        "S12": 0.3449000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5357214715331793,
        "pmax": 5.050000175833702,
        "qmin": -0.247450009919703,
        "qmax": 1.9392000511288643,
        "regulated": 1864,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "1864_1_esdc1a",
      "ports": {
        "bus": 1864,
        "speed": 900,
        "vs": 903,
        "efd": 902
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0494999997317791,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.309799909591675,
        "Se1": 0.12139999866485596,
        "E2": 3.0797998905181885,
        "Se2": 0.36419999599456787,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1864_1_hygov",
      "ports": {
        "speed": 900,
        "pmech": 901
      },
      "params": {
        "Trate": 6.059999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.13773775100708,
        "Tr": 5.937958717346191,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2135000228881836,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1864_1_ieeest",
      "ports": {
        "input": 900,
        "output": 903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1864_2_gensal",
      "ports": {
        "bus": 1864,
        "pmech": 905,
        "efd": 906,
        "speed": 904
      },
      "params": {
        "mva": 6.059999942779541,
        "H": 1.2094999551773071,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5683000087738037,
        "Xdp": 0.2736999988555908,
        "Xdpp": 0.21960000693798065,
        "Xq": 0.3668000102043152,
        "Xl": 0.2160000056028366,
        "Tdop": 6.0,
        "Tdopp": 0.5076000094413757,
        "Tqopp": 0.33719998598098755,
        "S10": 0.1534000039100647,
        "S12": 0.3449000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7760869804769754,
        "pmax": 5.050000175833702,
        "qmin": -0.247450009919703,
        "qmax": 1.9392000511288643,
        "regulated": 1864,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "1864_2_esdc1a",
      "ports": {
        "bus": 1864,
        "speed": 904,
        "vs": 907,
        "efd": 906
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0494999997317791,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.309799909591675,
        "Se1": 0.12139999866485596,
        "E2": 3.0797998905181885,
        "Se2": 0.36419999599456787,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1864_2_hygov",
      "ports": {
        "speed": 904,
        "pmech": 905
      },
      "params": {
        "Trate": 6.059999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.13773775100708,
        "Tr": 5.937958717346191,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2135000228881836,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1864_2_ieeest",
      "ports": {
        "input": 904,
        "output": 907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1865_2_gensal",
      "ports": {
        "bus": 1865,
        "pmech": 909,
        "efd": 910,
        "speed": 908
      },
      "params": {
        "mva": 6.059999942779541,
        "H": 1.2094999551773071,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5683000087738037,
        "Xdp": 0.2736999988555908,
        "Xdpp": 0.21960000693798065,
        "Xq": 0.3668000102043152,
        "Xl": 0.2160000056028366,
        "Tdop": 6.0,
        "Tdopp": 0.5076000094413757,
        "Tqopp": 0.33719998598098755,
        "S10": 0.1534000039100647,
        "S12": 0.3449000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5548208951950073,
        "pmax": 5.050000175833702,
        "qmin": -0.247450009919703,
        "qmax": 1.9392000511288643,
        "regulated": 1865,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Esdc1a",
      "id": "1865_2_esdc1a",
      "ports": {
        "bus": 1865,
        "speed": 908,
        "vs": 911,
        "efd": 910
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0494999997317791,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.309799909591675,
        "Se1": 0.12139999866485596,
        "E2": 3.0797998905181885,
        "Se2": 0.36419999599456787,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1865_2_hygov",
      "ports": {
        "speed": 908,
        "pmech": 909
      },
      "params": {
        "Trate": 6.059999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.13773775100708,
        "Tr": 5.937958717346191,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2135000228881836,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1865_2_ieeest",
      "ports": {
        "input": 908,
        "output": 911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1866_1_gensal",
      "ports": {
        "bus": 1866,
        "pmech": 913,
        "efd": 914,
        "speed": 912
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 2.6684000492095947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2376999855041504,
        "Xdp": 0.46070000529289246,
        "Xdpp": 0.28949999809265137,
        "Xq": 0.8034999966621399,
        "Xl": 0.1371999979019165,
        "Tdop": 6.0,
        "Tdopp": 0.23499999940395355,
        "Tqopp": 0.5019000172615051,
        "S10": 0.16200000047683716,
        "S12": 0.4318999946117401
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25666241999715567,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 1866,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1866_1_ieeet1",
      "ports": {
        "bus": 1866,
        "speed": 912,
        "vs": 915,
        "efd": 914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1866_1_hygov",
      "ports": {
        "speed": 912,
        "pmech": 913
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7669724225997925,
        "Tr": 8.606061935424805,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.88919997215271,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1866_1_ieeest",
      "ports": {
        "input": 912,
        "output": 915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1866_2_gensal",
      "ports": {
        "bus": 1866,
        "pmech": 917,
        "efd": 918,
        "speed": 916
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 2.6684000492095947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2376999855041504,
        "Xdp": 0.46070000529289246,
        "Xdpp": 0.28949999809265137,
        "Xq": 0.8034999966621399,
        "Xl": 0.1371999979019165,
        "Tdop": 6.0,
        "Tdopp": 0.23499999940395355,
        "Tqopp": 0.5019000172615051,
        "S10": 0.16200000047683716,
        "S12": 0.4318999946117401
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25522017385810614,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 1866,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1866_2_ieeet1",
      "ports": {
        "bus": 1866,
        "speed": 916,
        "vs": 919,
        "efd": 918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1866_2_hygov",
      "ports": {
        "speed": 916,
        "pmech": 917
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7669724225997925,
        "Tr": 8.606061935424805,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.88919997215271,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1866_2_ieeest",
      "ports": {
        "input": 916,
        "output": 919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1867_2_gensal",
      "ports": {
        "bus": 1867,
        "pmech": 921,
        "efd": 922,
        "speed": 920
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 2.6684000492095947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2376999855041504,
        "Xdp": 0.46070000529289246,
        "Xdpp": 0.28949999809265137,
        "Xq": 0.8034999966621399,
        "Xl": 0.1371999979019165,
        "Tdop": 6.0,
        "Tdopp": 0.23499999940395355,
        "Tqopp": 0.5019000172615051,
        "S10": 0.16200000047683716,
        "S12": 0.4318999946117401
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09092256659641862,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 1867,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "1867_2_ieeet1",
      "ports": {
        "bus": 1867,
        "speed": 920,
        "vs": 923,
        "efd": 922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1867_2_hygov",
      "ports": {
        "speed": 920,
        "pmech": 921
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7669724225997925,
        "Tr": 8.606061935424805,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.88919997215271,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1867_2_ieeest",
      "ports": {
        "input": 920,
        "output": 923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1874_1_genrou",
      "ports": {
        "bus": 1874,
        "pmech": 925,
        "efd": 926,
        "speed": 924
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 3.742098331451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0810999870300293,
        "Xdp": 0.18160000443458557,
        "Xdpp": 0.13349999487400055,
        "Xq": 1.0454000234603882,
        "Xqp": 0.2851000130176544,
        "Xqpp": 0.13349999487400055,
        "Xl": 0.09780000150203705,
        "Tdop": 4.451600074768066,
        "Tdopp": 0.04490000009536743,
        "Tqop": 0.7723000049591064,
        "Tqopp": 0.06719999760389328,
        "S10": 0.1809999942779541,
        "S12": 0.5968000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.580450057983398,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 1874,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1874_1_ieeet1",
      "ports": {
        "bus": 1874,
        "speed": 924,
        "vs": 927,
        "efd": 926
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10360000282526016,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.5857999324798584,
        "E2": 4.781000137329102,
        "Se1": 0.5647000074386597,
        "Se2": 0.8819000124931335,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1874_1_tgov1",
      "ports": {
        "speed": 924,
        "pmech": 925
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20521730184555054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1874_1_ieeest",
      "ports": {
        "input": 924,
        "output": 927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1877_1_gensal",
      "ports": {
        "bus": 1877,
        "pmech": 929,
        "efd": 930,
        "speed": 928
      },
      "params": {
        "mva": 6.0,
        "H": 2.9581000804901123,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0678999423980713,
        "Xdp": 0.4372999966144562,
        "Xdpp": 0.40119999647140503,
        "Xq": 0.6927000284194946,
        "Xl": 0.23010000586509705,
        "Tdop": 6.0,
        "Tdopp": 0.5875999927520752,
        "Tqopp": 0.4050000011920929,
        "S10": 0.13459999859333038,
        "S12": 0.6132000088691711
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4951808154582977,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 1877,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1877_1_esdc1a",
      "ports": {
        "bus": 1877,
        "speed": 928,
        "vs": 931,
        "efd": 930
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0689999982714653,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3587000370025635,
        "Se1": 0.1451999992132187,
        "E2": 3.1449999809265137,
        "Se2": 0.43560001254081726,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1877_1_hygov",
      "ports": {
        "speed": 928,
        "pmech": 929
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38887208700180054,
        "Tr": 5.001349925994873,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0003000497817993,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1877_1_ieeest",
      "ports": {
        "input": 928,
        "output": 931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1879_1_genrou",
      "ports": {
        "bus": 1879,
        "pmech": 933,
        "efd": 934,
        "speed": 932
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 5.341799736022949,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.142300009727478,
        "Xdp": 0.15970000624656677,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.1024999618530273,
        "Xqp": 0.38600000739097595,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08579999953508377,
        "Tdop": 6.136199951171875,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.9323999881744385,
        "Tqopp": 0.07559999823570251,
        "S10": 0.094200000166893,
        "S12": 0.42329999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.653527956455946,
        "pmax": 1.4000000432133675,
        "qmin": -0.17079999670386314,
        "qmax": 0.6523999851197004,
        "regulated": 1879,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1879_1_ieeet1",
      "ports": {
        "bus": 1879,
        "speed": 932,
        "vs": 935,
        "efd": 934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1879_1_tgov1",
      "ports": {
        "speed": 932,
        "pmech": 933
      },
      "params": {
        "Trate": 1.6799999475479126,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.38900473713874817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1879_1_ieeest",
      "ports": {
        "input": 932,
        "output": 935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1879_2_genrou",
      "ports": {
        "bus": 1879,
        "pmech": 937,
        "efd": 938,
        "speed": 936
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 5.341799736022949,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.142300009727478,
        "Xdp": 0.15970000624656677,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.1024999618530273,
        "Xqp": 0.38600000739097595,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08579999953508377,
        "Tdop": 6.136199951171875,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.9323999881744385,
        "Tqopp": 0.07559999823570251,
        "S10": 0.094200000166893,
        "S12": 0.42329999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5613679997622967,
        "pmax": 1.4000000432133675,
        "qmin": -0.17079999670386314,
        "qmax": 0.6523999851197004,
        "regulated": 1879,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1879_2_ieeet1",
      "ports": {
        "bus": 1879,
        "speed": 936,
        "vs": 939,
        "efd": 938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1879_2_tgov1",
      "ports": {
        "speed": 936,
        "pmech": 937
      },
      "params": {
        "Trate": 1.6799999475479126,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.3341476321220398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1879_2_ieeest",
      "ports": {
        "input": 936,
        "output": 939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1882_1_gensal",
      "ports": {
        "bus": 1882,
        "pmech": 941,
        "efd": 942,
        "speed": 940
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.608299970626831,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0857000350952148,
        "Xdp": 0.3472999930381775,
        "Xdpp": 0.26249998807907104,
        "Xq": 0.7042999863624573,
        "Xl": 0.23190000653266907,
        "Tdop": 6.0,
        "Tdopp": 0.5386999845504761,
        "Tqopp": 0.43939998745918274,
        "S10": 0.11999999731779099,
        "S12": 0.361299991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4311011638492346,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 1882,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1882_1_ieeet1",
      "ports": {
        "bus": 1882,
        "speed": 940,
        "vs": 943,
        "efd": 942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1882_1_hygov",
      "ports": {
        "speed": 940,
        "pmech": 941
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5383650660514832,
        "Tr": 8.204684257507324,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7797000408172607,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1882_1_ieeest",
      "ports": {
        "input": 940,
        "output": 943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1887_1_gensal",
      "ports": {
        "bus": 1887,
        "pmech": 945,
        "efd": 946,
        "speed": 944
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 2.3649001121520996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3085999488830566,
        "Xdp": 0.3456000089645386,
        "Xdpp": 0.2667999863624573,
        "Xq": 0.8497999906539917,
        "Xl": 0.11710000038146973,
        "Tdop": 6.0,
        "Tdopp": 0.5042999982833862,
        "Tqopp": 0.44620001316070557,
        "S10": 0.08320000022649765,
        "S12": 0.5212000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8078610524535179,
        "pmax": 1.7500000074505806,
        "qmin": -0.08575000101700425,
        "qmax": 0.6719999946653843,
        "regulated": 1887,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Esdc1a",
      "id": "1887_1_esdc1a",
      "ports": {
        "bus": 1887,
        "speed": 944,
        "vs": 947,
        "efd": 946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05480000004172325,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4939000606536865,
        "Se1": 0.12020000070333481,
        "E2": 3.3252999782562256,
        "Se2": 0.36070001125335693,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1887_1_hygov",
      "ports": {
        "speed": 944,
        "pmech": 945
      },
      "params": {
        "Trate": 2.0999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6785253882408142,
        "Tr": 6.867764949798584,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4362000226974487,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1887_1_ieeest",
      "ports": {
        "input": 944,
        "output": 947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1891_1_gensal",
      "ports": {
        "bus": 1891,
        "pmech": 949,
        "efd": 950,
        "speed": 948
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.210099935531616,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6876999735832214,
        "Xdp": 0.3409000039100647,
        "Xdpp": 0.27079999446868896,
        "Xq": 0.444599986076355,
        "Xl": 0.20029999315738678,
        "Tdop": 6.0,
        "Tdopp": 0.09099999815225601,
        "Tqopp": 0.20589999854564667,
        "S10": 0.28679999709129333,
        "S12": 0.6403999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42592394165694714,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 1891,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1891_1_ieeet1",
      "ports": {
        "bus": 1891,
        "speed": 948,
        "vs": 951,
        "efd": 950
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.935800075531006,
        "E2": 3.914400100708008,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1891_1_hygov",
      "ports": {
        "speed": 948,
        "pmech": 949
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3929181694984436,
        "Tr": 5.4639105796813965,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1043000221252441,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1891_1_ieeest",
      "ports": {
        "input": 948,
        "output": 951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1892_1_gensal",
      "ports": {
        "bus": 1892,
        "pmech": 953,
        "efd": 954,
        "speed": 952
      },
      "params": {
        "mva": 1.2599999904632568,
        "H": 1.5565999746322632,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6858999729156494,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.17870000004768372,
        "Xq": 0.44350001215934753,
        "Xl": 0.15189999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.24160000681877136,
        "Tqopp": 0.3384999930858612,
        "S10": 0.06989999860525131,
        "S12": 0.19519999623298645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44733150862157345,
        "pmax": 1.0499999858438969,
        "qmin": -0.05145000177435577,
        "qmax": 0.4031999967992306,
        "regulated": 1892,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1892_1_esdc1a",
      "ports": {
        "bus": 1892,
        "speed": 952,
        "vs": 955,
        "efd": 954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.022600000724196434,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.479599952697754,
        "Se1": 0.14900000393390656,
        "E2": 3.3062000274658203,
        "Se2": 0.44699999690055847,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1892_1_hygov",
      "ports": {
        "speed": 952,
        "pmech": 953
      },
      "params": {
        "Trate": 1.2599999904632568,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.49045029282569885,
        "Tr": 3.3588995933532715,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6489999890327454,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1892_1_ieeest",
      "ports": {
        "input": 952,
        "output": 955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1893_1_gensal",
      "ports": {
        "bus": 1893,
        "pmech": 957,
        "efd": 958,
        "speed": 956
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.8243000507354736,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0282000303268433,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.18080000579357147,
        "Xq": 0.6668000221252441,
        "Xl": 0.15770000219345093,
        "Tdop": 6.0,
        "Tdopp": 0.09989999979734421,
        "Tqopp": 0.46790000796318054,
        "S10": 0.29789999127388,
        "S12": 0.9678999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07668161415494978,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 1893,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1893_1_ieeet1",
      "ports": {
        "bus": 1893,
        "speed": 956,
        "vs": 959,
        "efd": 958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1893_1_hygov",
      "ports": {
        "speed": 956,
        "pmech": 957
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3203525245189667,
        "Tr": 3.9640774726867676,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7753999829292297,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1893_1_ieeest",
      "ports": {
        "input": 956,
        "output": 959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1893_2_gensal",
      "ports": {
        "bus": 1893,
        "pmech": 961,
        "efd": 962,
        "speed": 960
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.8243000507354736,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0282000303268433,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.18080000579357147,
        "Xq": 0.6668000221252441,
        "Xl": 0.15770000219345093,
        "Tdop": 6.0,
        "Tdopp": 0.09989999979734421,
        "Tqopp": 0.46790000796318054,
        "S10": 0.29789999127388,
        "S12": 0.9678999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2595360158011317,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 1893,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1893_2_ieeet1",
      "ports": {
        "bus": 1893,
        "speed": 960,
        "vs": 963,
        "efd": 962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1893_2_hygov",
      "ports": {
        "speed": 960,
        "pmech": 961
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3203525245189667,
        "Tr": 3.9640774726867676,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7753999829292297,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1893_2_ieeest",
      "ports": {
        "input": 960,
        "output": 963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1894_1_gensal",
      "ports": {
        "bus": 1894,
        "pmech": 965,
        "efd": 966,
        "speed": 964
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.3717000484466553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2662999629974365,
        "Xdp": 0.538100004196167,
        "Xdpp": 0.3970000147819519,
        "Xq": 0.8220999836921692,
        "Xl": 0.14669999480247498,
        "Tdop": 6.0,
        "Tdopp": 0.2913999855518341,
        "Tqopp": 0.13940000534057617,
        "S10": 0.20990000665187836,
        "S12": 0.47189998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16524629900231957,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 1894,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1894_1_esdc1a",
      "ports": {
        "bus": 1894,
        "speed": 964,
        "vs": 967,
        "efd": 966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01940000057220459,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4719998836517334,
        "Se1": 0.14190000295639038,
        "E2": 3.2960000038146973,
        "Se2": 0.42570000886917114,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1894_1_hygov",
      "ports": {
        "speed": 964,
        "pmech": 965
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5494871735572815,
        "Tr": 3.3171439170837402,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6403999924659729,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1894_1_ieeest",
      "ports": {
        "input": 964,
        "output": 967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1894_2_gensal",
      "ports": {
        "bus": 1894,
        "pmech": 969,
        "efd": 970,
        "speed": 968
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.3717000484466553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2662999629974365,
        "Xdp": 0.538100004196167,
        "Xdpp": 0.3970000147819519,
        "Xq": 0.8220999836921692,
        "Xl": 0.14669999480247498,
        "Tdop": 6.0,
        "Tdopp": 0.2913999855518341,
        "Tqopp": 0.13940000534057617,
        "S10": 0.20990000665187836,
        "S12": 0.47189998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1118418644182384,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 1894,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1894_2_esdc1a",
      "ports": {
        "bus": 1894,
        "speed": 968,
        "vs": 971,
        "efd": 970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01940000057220459,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4719998836517334,
        "Se1": 0.14190000295639038,
        "E2": 3.2960000038146973,
        "Se2": 0.42570000886917114,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1894_2_hygov",
      "ports": {
        "speed": 968,
        "pmech": 969
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5494871735572815,
        "Tr": 3.3171439170837402,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6403999924659729,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1894_2_ieeest",
      "ports": {
        "input": 968,
        "output": 971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1895_1_gensal",
      "ports": {
        "bus": 1895,
        "pmech": 973,
        "efd": 974,
        "speed": 972
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.3717000484466553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2662999629974365,
        "Xdp": 0.538100004196167,
        "Xdpp": 0.3970000147819519,
        "Xq": 0.8220999836921692,
        "Xl": 0.14669999480247498,
        "Tdop": 6.0,
        "Tdopp": 0.2913999855518341,
        "Tqopp": 0.13940000534057617,
        "S10": 0.20990000665187836,
        "S12": 0.47189998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09653546148911119,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 1895,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1895_1_esdc1a",
      "ports": {
        "bus": 1895,
        "speed": 972,
        "vs": 975,
        "efd": 974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01940000057220459,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4719998836517334,
        "Se1": 0.14190000295639038,
        "E2": 3.2960000038146973,
        "Se2": 0.42570000886917114,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1895_1_hygov",
      "ports": {
        "speed": 972,
        "pmech": 973
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5494871735572815,
        "Tr": 3.3171439170837402,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6403999924659729,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1895_1_ieeest",
      "ports": {
        "input": 972,
        "output": 975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1895_2_gensal",
      "ports": {
        "bus": 1895,
        "pmech": 977,
        "efd": 978,
        "speed": 976
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.3717000484466553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2662999629974365,
        "Xdp": 0.538100004196167,
        "Xdpp": 0.3970000147819519,
        "Xq": 0.8220999836921692,
        "Xl": 0.14669999480247498,
        "Tdop": 6.0,
        "Tdopp": 0.2913999855518341,
        "Tqopp": 0.13940000534057617,
        "S10": 0.20990000665187836,
        "S12": 0.47189998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14340666821226478,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 1895,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "1895_2_esdc1a",
      "ports": {
        "bus": 1895,
        "speed": 976,
        "vs": 979,
        "efd": 978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01940000057220459,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4719998836517334,
        "Se1": 0.14190000295639038,
        "E2": 3.2960000038146973,
        "Se2": 0.42570000886917114,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "1895_2_hygov",
      "ports": {
        "speed": 976,
        "pmech": 977
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5494871735572815,
        "Tr": 3.3171439170837402,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6403999924659729,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1895_2_ieeest",
      "ports": {
        "input": 976,
        "output": 979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1898_1_gensal",
      "ports": {
        "bus": 1898,
        "pmech": 981,
        "efd": 982,
        "speed": 980
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 1.4592000246047974,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2015999555587769,
        "Xdp": 0.2939999997615814,
        "Xdpp": 0.2126999944448471,
        "Xq": 0.7799000144004822,
        "Xl": 0.14890000224113464,
        "Tdop": 6.0,
        "Tdopp": 0.4778999984264374,
        "Tqopp": 0.044599998742341995,
        "S10": 0.2522999942302704,
        "S12": 0.6258000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7827475666999817,
        "pmax": 3.099999949336052,
        "qmin": -0.15190000412985682,
        "qmax": 1.190400030463934,
        "regulated": 1898,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1898_1_ieeet1",
      "ports": {
        "bus": 1898,
        "speed": 980,
        "vs": 983,
        "efd": 982
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6426000595092773,
        "E2": 3.5234999656677246,
        "Se1": 0.08290000259876251,
        "Se2": 0.3799000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1898_1_hygov",
      "ports": {
        "speed": 980,
        "pmech": 981
      },
      "params": {
        "Trate": 3.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8563902378082275,
        "Tr": 5.415497779846191,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0932999849319458,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1898_1_ieeest",
      "ports": {
        "input": 980,
        "output": 983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1898_2_gensal",
      "ports": {
        "bus": 1898,
        "pmech": 985,
        "efd": 986,
        "speed": 984
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 1.4592000246047974,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2015999555587769,
        "Xdp": 0.2939999997615814,
        "Xdpp": 0.2126999944448471,
        "Xq": 0.7799000144004822,
        "Xl": 0.14890000224113464,
        "Tdop": 6.0,
        "Tdopp": 0.4778999984264374,
        "Tqopp": 0.044599998742341995,
        "S10": 0.2522999942302704,
        "S12": 0.6258000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1942301876842976,
        "pmax": 3.099999949336052,
        "qmin": -0.15190000412985682,
        "qmax": 1.190400030463934,
        "regulated": 1898,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1898_2_ieeet1",
      "ports": {
        "bus": 1898,
        "speed": 984,
        "vs": 987,
        "efd": 986
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6426000595092773,
        "E2": 3.5234999656677246,
        "Se1": 0.08290000259876251,
        "Se2": 0.3799000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1898_2_hygov",
      "ports": {
        "speed": 984,
        "pmech": 985
      },
      "params": {
        "Trate": 3.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8563902378082275,
        "Tr": 5.415497779846191,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0932999849319458,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1898_2_ieeest",
      "ports": {
        "input": 984,
        "output": 987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1898_3_gensal",
      "ports": {
        "bus": 1898,
        "pmech": 989,
        "efd": 990,
        "speed": 988
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 1.4592000246047974,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2015999555587769,
        "Xdp": 0.2939999997615814,
        "Xdpp": 0.2126999944448471,
        "Xq": 0.7799000144004822,
        "Xl": 0.14890000224113464,
        "Tdop": 6.0,
        "Tdopp": 0.4778999984264374,
        "Tqopp": 0.044599998742341995,
        "S10": 0.2522999942302704,
        "S12": 0.6258000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.631331279873848,
        "pmax": 3.099999949336052,
        "qmin": -0.15190000412985682,
        "qmax": 1.190400030463934,
        "regulated": 1898,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1898_3_ieeet1",
      "ports": {
        "bus": 1898,
        "speed": 988,
        "vs": 991,
        "efd": 990
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6426000595092773,
        "E2": 3.5234999656677246,
        "Se1": 0.08290000259876251,
        "Se2": 0.3799000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1898_3_hygov",
      "ports": {
        "speed": 988,
        "pmech": 989
      },
      "params": {
        "Trate": 3.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8563902378082275,
        "Tr": 5.415497779846191,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0932999849319458,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1898_3_ieeest",
      "ports": {
        "input": 988,
        "output": 991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1898_4_gensal",
      "ports": {
        "bus": 1898,
        "pmech": 993,
        "efd": 994,
        "speed": 992
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 1.4592000246047974,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2015999555587769,
        "Xdp": 0.2939999997615814,
        "Xdpp": 0.2126999944448471,
        "Xq": 0.7799000144004822,
        "Xl": 0.14890000224113464,
        "Tdop": 6.0,
        "Tdopp": 0.4778999984264374,
        "Tqopp": 0.044599998742341995,
        "S10": 0.2522999942302704,
        "S12": 0.6258000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2132356874644756,
        "pmax": 3.099999949336052,
        "qmin": -0.15190000412985682,
        "qmax": 1.190400030463934,
        "regulated": 1898,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1898_4_ieeet1",
      "ports": {
        "bus": 1898,
        "speed": 992,
        "vs": 995,
        "efd": 994
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6426000595092773,
        "E2": 3.5234999656677246,
        "Se1": 0.08290000259876251,
        "Se2": 0.3799000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1898_4_hygov",
      "ports": {
        "speed": 992,
        "pmech": 993
      },
      "params": {
        "Trate": 3.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8563902378082275,
        "Tr": 5.415497779846191,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0932999849319458,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1898_4_ieeest",
      "ports": {
        "input": 992,
        "output": 995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1900_1_gensal",
      "ports": {
        "bus": 1900,
        "pmech": 997,
        "efd": 998,
        "speed": 996
      },
      "params": {
        "mva": 42.119998931884766,
        "H": 2.0429000854492188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0424000024795532,
        "Xdp": 0.34299999475479126,
        "Xdpp": 0.2782999873161316,
        "Xq": 0.6761000156402588,
        "Xl": 0.1348000019788742,
        "Tdop": 6.0,
        "Tdopp": 0.429500013589859,
        "Tqopp": 0.1298999935388565,
        "S10": 0.15719999372959137,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.259491324424744,
        "pmax": 35.100001096725464,
        "qmin": -1.7199000343680382,
        "qmax": 13.478399813175201,
        "regulated": 1900,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "1900_1_ieeet1",
      "ports": {
        "bus": 1900,
        "speed": 996,
        "vs": 999,
        "efd": 998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1900_1_hygov",
      "ports": {
        "speed": 996,
        "pmech": 997
      },
      "params": {
        "Trate": 42.119998931884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7295140027999878,
        "Tr": 6.405094623565674,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3238999843597412,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1900_1_ieeest",
      "ports": {
        "input": 996,
        "output": 999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1901_1_gensal",
      "ports": {
        "bus": 1901,
        "pmech": 1001,
        "efd": 1002,
        "speed": 1000
      },
      "params": {
        "mva": 42.119998931884766,
        "H": 2.0429000854492188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0424000024795532,
        "Xdp": 0.34299999475479126,
        "Xdpp": 0.2782999873161316,
        "Xq": 0.6761000156402588,
        "Xl": 0.1348000019788742,
        "Tdop": 6.0,
        "Tdopp": 0.429500013589859,
        "Tqopp": 0.1298999935388565,
        "S10": 0.15719999372959137,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.224974155426025,
        "pmax": 35.100001096725464,
        "qmin": -1.7199000343680382,
        "qmax": 13.478399813175201,
        "regulated": 1901,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1901_1_ieeet1",
      "ports": {
        "bus": 1901,
        "speed": 1000,
        "vs": 1003,
        "efd": 1002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1901_1_hygov",
      "ports": {
        "speed": 1000,
        "pmech": 1001
      },
      "params": {
        "Trate": 42.119998931884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7295140027999878,
        "Tr": 6.405094623565674,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3238999843597412,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1901_1_ieeest",
      "ports": {
        "input": 1000,
        "output": 1003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1901_2_gensal",
      "ports": {
        "bus": 1901,
        "pmech": 1005,
        "efd": 1006,
        "speed": 1004
      },
      "params": {
        "mva": 42.119998931884766,
        "H": 2.0429000854492188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0424000024795532,
        "Xdp": 0.34299999475479126,
        "Xdpp": 0.2782999873161316,
        "Xq": 0.6761000156402588,
        "Xl": 0.1348000019788742,
        "Tdop": 6.0,
        "Tdopp": 0.429500013589859,
        "Tqopp": 0.1298999935388565,
        "S10": 0.15719999372959137,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.99698269367218,
        "pmax": 35.100001096725464,
        "qmin": -1.7199000343680382,
        "qmax": 13.478399813175201,
        "regulated": 1901,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1901_2_ieeet1",
      "ports": {
        "bus": 1901,
        "speed": 1004,
        "vs": 1007,
        "efd": 1006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1901_2_hygov",
      "ports": {
        "speed": 1004,
        "pmech": 1005
      },
      "params": {
        "Trate": 42.119998931884766,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7295140027999878,
        "Tr": 6.405094623565674,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3238999843597412,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1901_2_ieeest",
      "ports": {
        "input": 1004,
        "output": 1007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1905_2_gensal",
      "ports": {
        "bus": 1905,
        "pmech": 1009,
        "efd": 1010,
        "speed": 1008
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 1.6765999794006348,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0729999542236328,
        "Xdp": 0.5,
        "Xdpp": 0.4413999915122986,
        "Xq": 0.6959999799728394,
        "Xl": 0.11389999836683273,
        "Tdop": 6.0,
        "Tdopp": 0.05510000139474869,
        "Tqopp": 0.06870000064373016,
        "S10": 0.12759999930858612,
        "S12": 0.5546000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4940603636205196,
        "pmax": 3.500000014901161,
        "qmin": -0.1715000020340085,
        "qmax": 1.3439999893307686,
        "regulated": 1905,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1905_2_ieeet1",
      "ports": {
        "bus": 1905,
        "speed": 1008,
        "vs": 1011,
        "efd": 1010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1905_2_hygov",
      "ports": {
        "speed": 1008,
        "pmech": 1009
      },
      "params": {
        "Trate": 4.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.138187289237976,
        "Tr": 8.071231842041016,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.74399995803833,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1905_2_ieeest",
      "ports": {
        "input": 1008,
        "output": 1011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1905_3_gensal",
      "ports": {
        "bus": 1905,
        "pmech": 1013,
        "efd": 1014,
        "speed": 1012
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 1.6765999794006348,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0729999542236328,
        "Xdp": 0.5,
        "Xdpp": 0.4413999915122986,
        "Xq": 0.6959999799728394,
        "Xl": 0.11389999836683273,
        "Tdop": 6.0,
        "Tdopp": 0.05510000139474869,
        "Tqopp": 0.06870000064373016,
        "S10": 0.12759999930858612,
        "S12": 0.5546000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6674568876624107,
        "pmax": 3.500000014901161,
        "qmin": -0.1715000020340085,
        "qmax": 1.3439999893307686,
        "regulated": 1905,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1905_3_ieeet1",
      "ports": {
        "bus": 1905,
        "speed": 1012,
        "vs": 1015,
        "efd": 1014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1905_3_hygov",
      "ports": {
        "speed": 1012,
        "pmech": 1013
      },
      "params": {
        "Trate": 4.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.138187289237976,
        "Tr": 8.071231842041016,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.74399995803833,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1905_3_ieeest",
      "ports": {
        "input": 1012,
        "output": 1015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1907_1_genrou",
      "ports": {
        "bus": 1907,
        "pmech": 1017,
        "efd": 1018,
        "speed": 1016
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 4.586061000823975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6389000415802002,
        "Xdp": 0.2572999894618988,
        "Xdpp": 0.18649999797344208,
        "Xq": 1.5654000043869019,
        "Xqp": 0.23569999635219574,
        "Xqpp": 0.18649999797344208,
        "Xl": 0.13899999856948853,
        "Tdop": 5.995100021362305,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8543999791145325,
        "Tqopp": 0.05420000106096268,
        "S10": 0.11190000176429749,
        "S12": 0.45879998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.540474623441696,
        "pmax": 21.199999749660492,
        "qmin": -2.5863999500870705,
        "qmax": 9.879200160503387,
        "regulated": 1907,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "1907_1_ieeet1",
      "ports": {
        "bus": 1907,
        "speed": 1016,
        "vs": 1019,
        "efd": 1018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1907_1_tgov1",
      "ports": {
        "speed": 1016,
        "pmech": 1017
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33571046590805054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1907_1_ieeest",
      "ports": {
        "input": 1016,
        "output": 1019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1910_1_gensal",
      "ports": {
        "bus": 1910,
        "pmech": 1021,
        "efd": 1022,
        "speed": 1020
      },
      "params": {
        "mva": 6.400000095367432,
        "H": 2.0629000663757324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7860000133514404,
        "Xdp": 0.30320000648498535,
        "Xdpp": 0.2935999929904938,
        "Xq": 0.5088000297546387,
        "Xl": 0.2053000032901764,
        "Tdop": 6.0,
        "Tdopp": 0.06270000338554382,
        "Tqopp": 0.05299999937415123,
        "S10": 0.12300000339746475,
        "S12": 0.4406999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0680541172623634,
        "pmax": 5.33333346247673,
        "qmin": -0.2613333286717534,
        "qmax": 2.0479999482631683,
        "regulated": 1910,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1910_1_ieeet1",
      "ports": {
        "bus": 1910,
        "speed": 1020,
        "vs": 1023,
        "efd": 1022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1910_1_hygov",
      "ports": {
        "speed": 1020,
        "pmech": 1021
      },
      "params": {
        "Trate": 6.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.914617121219635,
        "Tr": 7.987224578857422,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7216999530792236,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1910_1_ieeest",
      "ports": {
        "input": 1020,
        "output": 1023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1910_2_gensal",
      "ports": {
        "bus": 1910,
        "pmech": 1025,
        "efd": 1026,
        "speed": 1024
      },
      "params": {
        "mva": 6.400000095367432,
        "H": 2.0629000663757324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7860000133514404,
        "Xdp": 0.30320000648498535,
        "Xdpp": 0.2935999929904938,
        "Xq": 0.5088000297546387,
        "Xl": 0.2053000032901764,
        "Tdop": 6.0,
        "Tdopp": 0.06270000338554382,
        "Tqopp": 0.05299999937415123,
        "S10": 0.12300000339746475,
        "S12": 0.4406999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.560206688940525,
        "pmax": 5.33333346247673,
        "qmin": -0.2613333286717534,
        "qmax": 2.0479999482631683,
        "regulated": 1910,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "1910_2_ieeet1",
      "ports": {
        "bus": 1910,
        "speed": 1024,
        "vs": 1027,
        "efd": 1026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1910_2_hygov",
      "ports": {
        "speed": 1024,
        "pmech": 1025
      },
      "params": {
        "Trate": 6.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.914617121219635,
        "Tr": 7.987224578857422,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7216999530792236,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1910_2_ieeest",
      "ports": {
        "input": 1024,
        "output": 1027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1911_1_gensal",
      "ports": {
        "bus": 1911,
        "pmech": 1029,
        "efd": 1030,
        "speed": 1028
      },
      "params": {
        "mva": 6.400000095367432,
        "H": 2.0629000663757324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7860000133514404,
        "Xdp": 0.30320000648498535,
        "Xdpp": 0.2935999929904938,
        "Xq": 0.5088000297546387,
        "Xl": 0.2053000032901764,
        "Tdop": 6.0,
        "Tdopp": 0.06270000338554382,
        "Tqopp": 0.05299999937415123,
        "S10": 0.12300000339746475,
        "S12": 0.4406999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.519210822880268,
        "pmax": 5.33333346247673,
        "qmin": -0.2613333286717534,
        "qmax": 2.0479999482631683,
        "regulated": 1911,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "1911_1_ieeet1",
      "ports": {
        "bus": 1911,
        "speed": 1028,
        "vs": 1031,
        "efd": 1030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1911_1_hygov",
      "ports": {
        "speed": 1028,
        "pmech": 1029
      },
      "params": {
        "Trate": 6.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.914617121219635,
        "Tr": 7.987224578857422,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7216999530792236,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1911_1_ieeest",
      "ports": {
        "input": 1028,
        "output": 1031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1917_1_genrou",
      "ports": {
        "bus": 1917,
        "pmech": 1033,
        "efd": 1034,
        "speed": 1032
      },
      "params": {
        "mva": 242.1999969482422,
        "H": 3.919854164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.142899990081787,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.10859999805688858,
        "Xq": 2.0006000995635986,
        "Xqp": 0.3939000070095062,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.08219999819993973,
        "Tdop": 9.099200248718262,
        "Tdopp": 0.06040000170469284,
        "Tqop": 1.3734999895095825,
        "Tqopp": 0.06379999965429306,
        "S10": 0.04540000110864639,
        "S12": 0.3222000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.42656326293945,
        "pmax": 201.83334350585938,
        "qmin": -22.403499484062195,
        "qmax": 102.73317098617554,
        "regulated": 1917,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "1917_1_ieeet1",
      "ports": {
        "bus": 1917,
        "speed": 1032,
        "vs": 1035,
        "efd": 1034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1917_1_tgov1",
      "ports": {
        "speed": 1032,
        "pmech": 1033
      },
      "params": {
        "Trate": 242.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333858339846,
        "Pvmin": 0.27426326274871826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1917_1_ieeest",
      "ports": {
        "input": 1032,
        "output": 1035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1918_1_genrou",
      "ports": {
        "bus": 1918,
        "pmech": 1037,
        "efd": 1038,
        "speed": 1036
      },
      "params": {
        "mva": 242.1999969482422,
        "H": 3.919854164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.142899990081787,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.10859999805688858,
        "Xq": 2.0006000995635986,
        "Xqp": 0.3939000070095062,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.08219999819993973,
        "Tdop": 9.099200248718262,
        "Tdopp": 0.06040000170469284,
        "Tqop": 1.3734999895095825,
        "Tqopp": 0.06379999965429306,
        "S10": 0.04540000110864639,
        "S12": 0.3222000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.427774310112,
        "pmax": 201.83334350585938,
        "qmin": -22.403499484062195,
        "qmax": 102.73317098617554,
        "regulated": 1918,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "1918_1_ieeet1",
      "ports": {
        "bus": 1918,
        "speed": 1036,
        "vs": 1039,
        "efd": 1038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1918_1_tgov1",
      "ports": {
        "speed": 1036,
        "pmech": 1037
      },
      "params": {
        "Trate": 242.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333858339846,
        "Pvmin": 0.17930543422698975,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1918_1_ieeest",
      "ports": {
        "input": 1036,
        "output": 1039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "1919_1_genrou",
      "ports": {
        "bus": 1919,
        "pmech": 1041,
        "efd": 1042,
        "speed": 1040
      },
      "params": {
        "mva": 242.1999969482422,
        "H": 3.919854164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.142899990081787,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.10859999805688858,
        "Xq": 2.0006000995635986,
        "Xqp": 0.3939000070095062,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.08219999819993973,
        "Tdop": 9.099200248718262,
        "Tdopp": 0.06040000170469284,
        "Tqop": 1.3734999895095825,
        "Tqopp": 0.06379999965429306,
        "S10": 0.04540000110864639,
        "S12": 0.3222000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.773764967918396,
        "pmax": 201.83334350585938,
        "qmin": -22.403499484062195,
        "qmax": 102.73317098617554,
        "regulated": 1919,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "1919_1_ieeet1",
      "ports": {
        "bus": 1919,
        "speed": 1040,
        "vs": 1043,
        "efd": 1042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "1919_1_tgov1",
      "ports": {
        "speed": 1040,
        "pmech": 1041
      },
      "params": {
        "Trate": 242.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333858339846,
        "Pvmin": 0.13944576680660248,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1919_1_ieeest",
      "ports": {
        "input": 1040,
        "output": 1043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1926_1_gensal",
      "ports": {
        "bus": 1926,
        "pmech": 1045,
        "efd": 1046,
        "speed": 1044
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 2.3970999717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7925000190734863,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.1746000051498413,
        "Xq": 0.5130000114440918,
        "Xl": 0.10119999945163727,
        "Tdop": 6.0,
        "Tdopp": 0.17679999768733978,
        "Tqopp": 0.5619000196456909,
        "S10": 0.21850000321865082,
        "S12": 0.5882999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7674395572394133,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 1926,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1926_1_ieeet1",
      "ports": {
        "bus": 1926,
        "speed": 1044,
        "vs": 1047,
        "efd": 1046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1926_1_hygov",
      "ports": {
        "speed": 1044,
        "pmech": 1045
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8851185441017151,
        "Tr": 8.89278507232666,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.969499945640564,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1926_1_ieeest",
      "ports": {
        "input": 1044,
        "output": 1047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1926_2_gensal",
      "ports": {
        "bus": 1926,
        "pmech": 1049,
        "efd": 1050,
        "speed": 1048
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 2.3970999717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7925000190734863,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.1746000051498413,
        "Xq": 0.5130000114440918,
        "Xl": 0.10119999945163727,
        "Tdop": 6.0,
        "Tdopp": 0.17679999768733978,
        "Tqopp": 0.5619000196456909,
        "S10": 0.21850000321865082,
        "S12": 0.5882999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3272209782153368,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 1926,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "1926_2_ieeet1",
      "ports": {
        "bus": 1926,
        "speed": 1048,
        "vs": 1051,
        "efd": 1050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1926_2_hygov",
      "ports": {
        "speed": 1048,
        "pmech": 1049
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8851185441017151,
        "Tr": 8.89278507232666,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.969499945640564,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1926_2_ieeest",
      "ports": {
        "input": 1048,
        "output": 1051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "1927_2_gensal",
      "ports": {
        "bus": 1927,
        "pmech": 1053,
        "efd": 1054,
        "speed": 1052
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 2.3970999717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7925000190734863,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.1746000051498413,
        "Xq": 0.5130000114440918,
        "Xl": 0.10119999945163727,
        "Tdop": 6.0,
        "Tdopp": 0.17679999768733978,
        "Tqopp": 0.5619000196456909,
        "S10": 0.21850000321865082,
        "S12": 0.5882999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1264953762292862,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 1927,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "1927_2_ieeet1",
      "ports": {
        "bus": 1927,
        "speed": 1052,
        "vs": 1055,
        "efd": 1054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "1927_2_hygov",
      "ports": {
        "speed": 1052,
        "pmech": 1053
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8851185441017151,
        "Tr": 8.89278507232666,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.969499945640564,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1927_2_ieeest",
      "ports": {
        "input": 1052,
        "output": 1055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2434_1_gensal",
      "ports": {
        "bus": 2434,
        "pmech": 1057,
        "efd": 1058,
        "speed": 1056
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.7920000553131104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0635000467300415,
        "Xdp": 0.4966000020503998,
        "Xdpp": 0.3075000047683716,
        "Xq": 0.6898000240325928,
        "Xl": 0.17270000278949738,
        "Tdop": 6.0,
        "Tdopp": 0.18440000712871552,
        "Tqopp": 0.31220000982284546,
        "S10": 0.18880000710487366,
        "S12": 0.6481999754905701
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48158434219658375,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 2434,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2434_1_ieeet1",
      "ports": {
        "bus": 2434,
        "speed": 1056,
        "vs": 1059,
        "efd": 1058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2434_1_hygov",
      "ports": {
        "speed": 1056,
        "pmech": 1057
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5205209255218506,
        "Tr": 4.083289623260498,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8007000088691711,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2434_1_ieeest",
      "ports": {
        "input": 1056,
        "output": 1059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2435_1_gensal",
      "ports": {
        "bus": 2435,
        "pmech": 1061,
        "efd": 1062,
        "speed": 1060
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.7920000553131104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0635000467300415,
        "Xdp": 0.4966000020503998,
        "Xdpp": 0.3075000047683716,
        "Xq": 0.6898000240325928,
        "Xl": 0.17270000278949738,
        "Tdop": 6.0,
        "Tdopp": 0.18440000712871552,
        "Tqopp": 0.31220000982284546,
        "S10": 0.18880000710487366,
        "S12": 0.6481999754905701
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48069083131849766,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 2435,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2435_1_ieeet1",
      "ports": {
        "bus": 2435,
        "speed": 1060,
        "vs": 1063,
        "efd": 1062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2435_1_hygov",
      "ports": {
        "speed": 1060,
        "pmech": 1061
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5205209255218506,
        "Tr": 4.083289623260498,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8007000088691711,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2435_1_ieeest",
      "ports": {
        "input": 1060,
        "output": 1063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2437_1_gensal",
      "ports": {
        "bus": 2437,
        "pmech": 1065,
        "efd": 1066,
        "speed": 1064
      },
      "params": {
        "mva": 1.656000018119812,
        "H": 2.141900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.809499979019165,
        "Xdp": 0.39070001244544983,
        "Xdpp": 0.2831999957561493,
        "Xq": 0.5241000056266785,
        "Xl": 0.12870000302791595,
        "Tdop": 6.0,
        "Tdopp": 0.578499972820282,
        "Tqopp": 0.15680000185966492,
        "S10": 0.2273000031709671,
        "S12": 0.5072000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3789581824094057,
        "pmax": 1.3799999840557575,
        "qmin": -0.06762000266462564,
        "qmax": 0.5299199838191271,
        "regulated": 2437,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2437_1_ieeet1",
      "ports": {
        "bus": 2437,
        "speed": 1064,
        "vs": 1067,
        "efd": 1066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2437_1_hygov",
      "ports": {
        "speed": 1064,
        "pmech": 1065
      },
      "params": {
        "Trate": 1.656000018119812,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.19215930998325348,
        "Tr": 1.8287068605422974,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3431999981403351,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2437_1_ieeest",
      "ports": {
        "input": 1064,
        "output": 1067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2438_2_gensal",
      "ports": {
        "bus": 2438,
        "pmech": 1069,
        "efd": 1070,
        "speed": 1068
      },
      "params": {
        "mva": 1.656000018119812,
        "H": 2.141900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.809499979019165,
        "Xdp": 0.39070001244544983,
        "Xdpp": 0.2831999957561493,
        "Xq": 0.5241000056266785,
        "Xl": 0.12870000302791595,
        "Tdop": 6.0,
        "Tdopp": 0.578499972820282,
        "Tqopp": 0.15680000185966492,
        "S10": 0.2273000031709671,
        "S12": 0.5072000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15161442570388317,
        "pmax": 1.3799999840557575,
        "qmin": -0.06762000266462564,
        "qmax": 0.5299199838191271,
        "regulated": 2438,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2438_2_ieeet1",
      "ports": {
        "bus": 2438,
        "speed": 1068,
        "vs": 1071,
        "efd": 1070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2438_2_hygov",
      "ports": {
        "speed": 1068,
        "pmech": 1069
      },
      "params": {
        "Trate": 1.656000018119812,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.19215930998325348,
        "Tr": 1.8287068605422974,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3431999981403351,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2438_2_ieeest",
      "ports": {
        "input": 1068,
        "output": 1071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2439_1_gensal",
      "ports": {
        "bus": 2439,
        "pmech": 1073,
        "efd": 1074,
        "speed": 1072
      },
      "params": {
        "mva": 1.656000018119812,
        "H": 2.141900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.809499979019165,
        "Xdp": 0.39070001244544983,
        "Xdpp": 0.2831999957561493,
        "Xq": 0.5241000056266785,
        "Xl": 0.12870000302791595,
        "Tdop": 6.0,
        "Tdopp": 0.578499972820282,
        "Tqopp": 0.15680000185966492,
        "S10": 0.2273000031709671,
        "S12": 0.5072000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27947844937443733,
        "pmax": 1.3799999840557575,
        "qmin": -0.06762000266462564,
        "qmax": 0.5299199838191271,
        "regulated": 2439,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2439_1_ieeet1",
      "ports": {
        "bus": 2439,
        "speed": 1072,
        "vs": 1075,
        "efd": 1074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2439_1_hygov",
      "ports": {
        "speed": 1072,
        "pmech": 1073
      },
      "params": {
        "Trate": 1.656000018119812,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.19215930998325348,
        "Tr": 1.8287068605422974,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3431999981403351,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2439_1_ieeest",
      "ports": {
        "input": 1072,
        "output": 1075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2439_2_gensal",
      "ports": {
        "bus": 2439,
        "pmech": 1077,
        "efd": 1078,
        "speed": 1076
      },
      "params": {
        "mva": 1.656000018119812,
        "H": 2.141900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.809499979019165,
        "Xdp": 0.39070001244544983,
        "Xdpp": 0.2831999957561493,
        "Xq": 0.5241000056266785,
        "Xl": 0.12870000302791595,
        "Tdop": 6.0,
        "Tdopp": 0.578499972820282,
        "Tqopp": 0.15680000185966492,
        "S10": 0.2273000031709671,
        "S12": 0.5072000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6439893040806055,
        "pmax": 1.3799999840557575,
        "qmin": -0.06762000266462564,
        "qmax": 0.5299199838191271,
        "regulated": 2439,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2439_2_ieeet1",
      "ports": {
        "bus": 2439,
        "speed": 1076,
        "vs": 1079,
        "efd": 1078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2439_2_hygov",
      "ports": {
        "speed": 1076,
        "pmech": 1077
      },
      "params": {
        "Trate": 1.656000018119812,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.19215930998325348,
        "Tr": 1.8287068605422974,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3431999981403351,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2439_2_ieeest",
      "ports": {
        "input": 1076,
        "output": 1079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2443_1_genrou",
      "ports": {
        "bus": 2443,
        "pmech": 1081,
        "efd": 1082,
        "speed": 1080
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 4.801453113555908,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.371999979019165,
        "Xdp": 0.14149999618530273,
        "Xdpp": 0.10540000349283218,
        "Xq": 1.31659996509552,
        "Xqp": 0.5396000146865845,
        "Xqpp": 0.10540000349283218,
        "Xl": 0.07590000331401825,
        "Tdop": 6.645299911499023,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.5386000275611877,
        "Tqopp": 0.04830000177025795,
        "S10": 0.043699998408555984,
        "S12": 0.32249999046325684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.153419077396393,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 2443,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "2443_1_ieeet1",
      "ports": {
        "bus": 2443,
        "speed": 1080,
        "vs": 1083,
        "efd": 1082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2443_1_tgov1",
      "ports": {
        "speed": 1080,
        "pmech": 1081
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23858420550823212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2443_1_ieeest",
      "ports": {
        "input": 1080,
        "output": 1083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2449_1_genrou",
      "ports": {
        "bus": 2449,
        "pmech": 1085,
        "efd": 1086,
        "speed": 1084
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 1.6811312437057495,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2447999715805054,
        "Xdp": 0.15889999270439148,
        "Xdpp": 0.11749999970197678,
        "Xq": 1.198099970817566,
        "Xqp": 0.2493000030517578,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08540000021457672,
        "Tdop": 5.260700225830078,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.8845999836921692,
        "Tqopp": 0.07410000264644623,
        "S10": 0.12200000137090683,
        "S12": 0.4790000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7377110198140144,
        "pmax": 4.600000008940697,
        "qmin": -0.561199989169836,
        "qmax": 2.1436000242829323,
        "regulated": 2449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2449_1_ieeet1",
      "ports": {
        "bus": 2449,
        "speed": 1084,
        "vs": 1087,
        "efd": 1086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2449_1_tgov1",
      "ports": {
        "speed": 1084,
        "pmech": 1085
      },
      "params": {
        "Trate": 5.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.31480273604393005,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2449_1_ieeest",
      "ports": {
        "input": 1084,
        "output": 1087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2449_2_genrou",
      "ports": {
        "bus": 2449,
        "pmech": 1089,
        "efd": 1090,
        "speed": 1088
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 1.6811312437057495,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2447999715805054,
        "Xdp": 0.15889999270439148,
        "Xdpp": 0.11749999970197678,
        "Xq": 1.198099970817566,
        "Xqp": 0.2493000030517578,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08540000021457672,
        "Tdop": 5.260700225830078,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.8845999836921692,
        "Tqopp": 0.07410000264644623,
        "S10": 0.12200000137090683,
        "S12": 0.4790000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8766686543822289,
        "pmax": 4.600000008940697,
        "qmin": -0.561199989169836,
        "qmax": 2.1436000242829323,
        "regulated": 2449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2449_2_ieeet1",
      "ports": {
        "bus": 2449,
        "speed": 1088,
        "vs": 1091,
        "efd": 1090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2449_2_tgov1",
      "ports": {
        "speed": 1088,
        "pmech": 1089
      },
      "params": {
        "Trate": 5.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.15881678462028503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2449_2_ieeest",
      "ports": {
        "input": 1088,
        "output": 1091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2451_1_gensal",
      "ports": {
        "bus": 2451,
        "pmech": 1093,
        "efd": 1094,
        "speed": 1092
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.9307000637054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.083400011062622,
        "Xdp": 0.3393000066280365,
        "Xdpp": 0.22920000553131104,
        "Xq": 0.7027999758720398,
        "Xl": 0.08590000122785568,
        "Tdop": 6.0,
        "Tdopp": 0.483599990606308,
        "Tqopp": 0.36419999599456787,
        "S10": 0.12530000507831573,
        "S12": 0.3001999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.548139400780201,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 2451,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "2451_1_esdc1a",
      "ports": {
        "bus": 2451,
        "speed": 1092,
        "vs": 1095,
        "efd": 1094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03370000049471855,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4609999656677246,
        "Se1": 0.12530000507831573,
        "E2": 3.2813000679016113,
        "Se2": 0.3758000135421753,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2451_1_hygov",
      "ports": {
        "speed": 1092,
        "pmech": 1093
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35837522149086,
        "Tr": 6.07163667678833,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2447999715805054,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2451_1_ieeest",
      "ports": {
        "input": 1092,
        "output": 1095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2451_2_gensal",
      "ports": {
        "bus": 2451,
        "pmech": 1097,
        "efd": 1098,
        "speed": 1096
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.9307000637054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.083400011062622,
        "Xdp": 0.3393000066280365,
        "Xdpp": 0.22920000553131104,
        "Xq": 0.7027999758720398,
        "Xl": 0.08590000122785568,
        "Tdop": 6.0,
        "Tdopp": 0.483599990606308,
        "Tqopp": 0.36419999599456787,
        "S10": 0.12530000507831573,
        "S12": 0.3001999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5843819119036198,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 2451,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "2451_2_esdc1a",
      "ports": {
        "bus": 2451,
        "speed": 1096,
        "vs": 1099,
        "efd": 1098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03370000049471855,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4609999656677246,
        "Se1": 0.12530000507831573,
        "E2": 3.2813000679016113,
        "Se2": 0.3758000135421753,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2451_2_hygov",
      "ports": {
        "speed": 1096,
        "pmech": 1097
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35837522149086,
        "Tr": 6.07163667678833,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2447999715805054,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2451_2_ieeest",
      "ports": {
        "input": 1096,
        "output": 1099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2451_3_gensal",
      "ports": {
        "bus": 2451,
        "pmech": 1101,
        "efd": 1102,
        "speed": 1100
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.9307000637054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.083400011062622,
        "Xdp": 0.3393000066280365,
        "Xdpp": 0.22920000553131104,
        "Xq": 0.7027999758720398,
        "Xl": 0.08590000122785568,
        "Tdop": 6.0,
        "Tdopp": 0.483599990606308,
        "Tqopp": 0.36419999599456787,
        "S10": 0.12530000507831573,
        "S12": 0.3001999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5790845956653357,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 2451,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "2451_3_esdc1a",
      "ports": {
        "bus": 2451,
        "speed": 1100,
        "vs": 1103,
        "efd": 1102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03370000049471855,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4609999656677246,
        "Se1": 0.12530000507831573,
        "E2": 3.2813000679016113,
        "Se2": 0.3758000135421753,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2451_3_hygov",
      "ports": {
        "speed": 1100,
        "pmech": 1101
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35837522149086,
        "Tr": 6.07163667678833,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2447999715805054,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2451_3_ieeest",
      "ports": {
        "input": 1100,
        "output": 1103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2451_4_gensal",
      "ports": {
        "bus": 2451,
        "pmech": 1105,
        "efd": 1106,
        "speed": 1104
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.9307000637054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.083400011062622,
        "Xdp": 0.3393000066280365,
        "Xdpp": 0.22920000553131104,
        "Xq": 0.7027999758720398,
        "Xl": 0.08590000122785568,
        "Tdop": 6.0,
        "Tdopp": 0.483599990606308,
        "Tqopp": 0.36419999599456787,
        "S10": 0.12530000507831573,
        "S12": 0.3001999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44388906098902225,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 2451,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "2451_4_esdc1a",
      "ports": {
        "bus": 2451,
        "speed": 1104,
        "vs": 1107,
        "efd": 1106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03370000049471855,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4609999656677246,
        "Se1": 0.12530000507831573,
        "E2": 3.2813000679016113,
        "Se2": 0.3758000135421753,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2451_4_hygov",
      "ports": {
        "speed": 1104,
        "pmech": 1105
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35837522149086,
        "Tr": 6.07163667678833,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2447999715805054,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2451_4_ieeest",
      "ports": {
        "input": 1104,
        "output": 1107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2460_1_gensal",
      "ports": {
        "bus": 2460,
        "pmech": 1109,
        "efd": 1110,
        "speed": 1108
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 3.0078001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2340999841690063,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.8011000156402588,
        "Xl": 0.21979999542236328,
        "Tdop": 6.0,
        "Tdopp": 0.12439999729394913,
        "Tqopp": 0.1647000014781952,
        "S10": 0.14079999923706055,
        "S12": 0.47749999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4815238993614912,
        "pmax": 4.1999999433755875,
        "qmin": -0.20580000709742308,
        "qmax": 1.6127999871969223,
        "regulated": 2460,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2460_1_ieeet1",
      "ports": {
        "bus": 2460,
        "speed": 1108,
        "vs": 1111,
        "efd": 1110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2460_1_hygov",
      "ports": {
        "speed": 1108,
        "pmech": 1109
      },
      "params": {
        "Trate": 5.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6598149538040161,
        "Tr": 8.367408752441406,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.823699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2460_1_ieeest",
      "ports": {
        "input": 1108,
        "output": 1111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
