        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2461_1_gensal",
      "ports": {
        "bus": 2461,
        "pmech": 1113,
        "efd": 1114,
        "speed": 1112
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 3.0078001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2340999841690063,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.8011000156402588,
        "Xl": 0.21979999542236328,
        "Tdop": 6.0,
        "Tdopp": 0.12439999729394913,
        "Tqopp": 0.1647000014781952,
        "S10": 0.14079999923706055,
        "S12": 0.47749999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1104223318397999,
        "pmax": 4.1999999433755875,
        "qmin": -0.20580000709742308,
        "qmax": 1.6127999871969223,
        "regulated": 2461,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2461_1_ieeet1",
      "ports": {
        "bus": 2461,
        "speed": 1112,
        "vs": 1115,
        "efd": 1114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2461_1_hygov",
      "ports": {
        "speed": 1112,
        "pmech": 1113
      },
      "params": {
        "Trate": 5.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6598149538040161,
        "Tr": 8.367408752441406,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.823699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2461_1_ieeest",
      "ports": {
        "input": 1112,
        "output": 1115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2463_2_gensal",
      "ports": {
        "bus": 2463,
        "pmech": 1117,
        "efd": 1118,
        "speed": 1116
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 3.0078001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2340999841690063,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.8011000156402588,
        "Xl": 0.21979999542236328,
        "Tdop": 6.0,
        "Tdopp": 0.12439999729394913,
        "Tqopp": 0.1647000014781952,
        "S10": 0.14079999923706055,
        "S12": 0.47749999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9074070490896702,
        "pmax": 4.1999999433755875,
        "qmin": -0.20580000709742308,
        "qmax": 1.6127999871969223,
        "regulated": 2463,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "2463_2_ieeet1",
      "ports": {
        "bus": 2463,
        "speed": 1116,
        "vs": 1119,
        "efd": 1118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2463_2_hygov",
      "ports": {
        "speed": 1116,
        "pmech": 1117
      },
      "params": {
        "Trate": 5.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6598149538040161,
        "Tr": 8.367408752441406,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.823699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2463_2_ieeest",
      "ports": {
        "input": 1116,
        "output": 1119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2464_1_gensal",
      "ports": {
        "bus": 2464,
        "pmech": 1121,
        "efd": 1122,
        "speed": 1120
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 3.0078001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2340999841690063,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.8011000156402588,
        "Xl": 0.21979999542236328,
        "Tdop": 6.0,
        "Tdopp": 0.12439999729394913,
        "Tqopp": 0.1647000014781952,
        "S10": 0.14079999923706055,
        "S12": 0.47749999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0757303796708584,
        "pmax": 4.1999999433755875,
        "qmin": -0.20580000709742308,
        "qmax": 1.6127999871969223,
        "regulated": 2464,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "2464_1_ieeet1",
      "ports": {
        "bus": 2464,
        "speed": 1120,
        "vs": 1123,
        "efd": 1122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2464_1_hygov",
      "ports": {
        "speed": 1120,
        "pmech": 1121
      },
      "params": {
        "Trate": 5.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6598149538040161,
        "Tr": 8.367408752441406,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.823699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2464_1_ieeest",
      "ports": {
        "input": 1120,
        "output": 1123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2464_2_gensal",
      "ports": {
        "bus": 2464,
        "pmech": 1125,
        "efd": 1126,
        "speed": 1124
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 3.0078001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2340999841690063,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.8011000156402588,
        "Xl": 0.21979999542236328,
        "Tdop": 6.0,
        "Tdopp": 0.12439999729394913,
        "Tqopp": 0.1647000014781952,
        "S10": 0.14079999923706055,
        "S12": 0.47749999165534973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5353380460292101,
        "pmax": 4.1999999433755875,
        "qmin": -0.20580000709742308,
        "qmax": 1.6127999871969223,
        "regulated": 2464,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "2464_2_ieeet1",
      "ports": {
        "bus": 2464,
        "speed": 1124,
        "vs": 1127,
        "efd": 1126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2464_2_hygov",
      "ports": {
        "speed": 1124,
        "pmech": 1125
      },
      "params": {
        "Trate": 5.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6598149538040161,
        "Tr": 8.367408752441406,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.823699951171875,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2464_2_ieeest",
      "ports": {
        "input": 1124,
        "output": 1127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2470_1_gensal",
      "ports": {
        "bus": 2470,
        "pmech": 1129,
        "efd": 1130,
        "speed": 1128
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.208799958229065,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7235000133514404,
        "Xdp": 0.3652999997138977,
        "Xdpp": 0.22689999639987946,
        "Xq": 0.46799999475479126,
        "Xl": 0.15199999511241913,
        "Tdop": 6.0,
        "Tdopp": 0.32519999146461487,
        "Tqopp": 0.4952000081539154,
        "S10": 0.2721000015735626,
        "S12": 0.6862999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4322477616369724,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 2470,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2470_1_ieeet1",
      "ports": {
        "bus": 2470,
        "speed": 1128,
        "vs": 1131,
        "efd": 1130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2470_1_hygov",
      "ports": {
        "speed": 1128,
        "pmech": 1129
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9821411371231079,
        "Tr": 5.155548095703125,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0347000360488892,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2470_1_ieeest",
      "ports": {
        "input": 1128,
        "output": 1131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2470_2_gensal",
      "ports": {
        "bus": 2470,
        "pmech": 1133,
        "efd": 1134,
        "speed": 1132
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.208799958229065,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7235000133514404,
        "Xdp": 0.3652999997138977,
        "Xdpp": 0.22689999639987946,
        "Xq": 0.46799999475479126,
        "Xl": 0.15199999511241913,
        "Tdop": 6.0,
        "Tdopp": 0.32519999146461487,
        "Tqopp": 0.4952000081539154,
        "S10": 0.2721000015735626,
        "S12": 0.6862999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2815492916852236,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 2470,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2470_2_ieeet1",
      "ports": {
        "bus": 2470,
        "speed": 1132,
        "vs": 1135,
        "efd": 1134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2470_2_hygov",
      "ports": {
        "speed": 1132,
        "pmech": 1133
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9821411371231079,
        "Tr": 5.155548095703125,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0347000360488892,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2470_2_ieeest",
      "ports": {
        "input": 1132,
        "output": 1135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2475_2_gensal",
      "ports": {
        "bus": 2475,
        "pmech": 1137,
        "efd": 1138,
        "speed": 1136
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.8633999824523926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8174999952316284,
        "Xdp": 0.2597000002861023,
        "Xdpp": 0.17569999396800995,
        "Xq": 0.5292999744415283,
        "Xl": 0.15520000457763672,
        "Tdop": 6.0,
        "Tdopp": 0.10040000081062317,
        "Tqopp": 0.18479999899864197,
        "S10": 0.2703999876976013,
        "S12": 0.7516000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31025123316794634,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 2475,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "2475_2_ieeet1",
      "ports": {
        "bus": 2475,
        "speed": 1136,
        "vs": 1139,
        "efd": 1138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.625499963760376,
        "E2": 3.5006000995635986,
        "Se1": 0.08780000358819962,
        "Se2": 0.4025999903678894,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2475_2_hygov",
      "ports": {
        "speed": 1136,
        "pmech": 1137
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5005167722702026,
        "Tr": 4.082819938659668,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.800599992275238,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2475_2_ieeest",
      "ports": {
        "input": 1136,
        "output": 1139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2477_1_gensal",
      "ports": {
        "bus": 2477,
        "pmech": 1141,
        "efd": 1142,
        "speed": 1140
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.8633999824523926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8174999952316284,
        "Xdp": 0.2597000002861023,
        "Xdpp": 0.17569999396800995,
        "Xq": 0.5292999744415283,
        "Xl": 0.15520000457763672,
        "Tdop": 6.0,
        "Tdopp": 0.10040000081062317,
        "Tqopp": 0.18479999899864197,
        "S10": 0.2703999876976013,
        "S12": 0.7516000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.511236023157835,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 2477,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "2477_1_ieeet1",
      "ports": {
        "bus": 2477,
        "speed": 1140,
        "vs": 1143,
        "efd": 1142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.625499963760376,
        "E2": 3.5006000995635986,
        "Se1": 0.08780000358819962,
        "Se2": 0.4025999903678894,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2477_1_hygov",
      "ports": {
        "speed": 1140,
        "pmech": 1141
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5005167722702026,
        "Tr": 4.082819938659668,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.800599992275238,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2477_1_ieeest",
      "ports": {
        "input": 1140,
        "output": 1143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2481_1_gensal",
      "ports": {
        "bus": 2481,
        "pmech": 1145,
        "efd": 1146,
        "speed": 1144
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 1.337499976158142,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9462000131607056,
        "Xdp": 0.29319998621940613,
        "Xdpp": 0.16899999976158142,
        "Xq": 0.6133000254631042,
        "Xl": 0.16050000488758087,
        "Tdop": 6.0,
        "Tdopp": 0.04129999876022339,
        "Tqopp": 0.06449999660253525,
        "S10": 0.0949999988079071,
        "S12": 0.5087000131607056
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3384171286597848,
        "pmax": 1.7500000074505806,
        "qmin": -0.08575000101700425,
        "qmax": 0.6719999946653843,
        "regulated": 2481,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2481_1_ieeet1",
      "ports": {
        "bus": 2481,
        "speed": 1144,
        "vs": 1147,
        "efd": 1146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2481_1_hygov",
      "ports": {
        "speed": 1144,
        "pmech": 1145
      },
      "params": {
        "Trate": 2.0999999046325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.442574381828308,
        "Tr": 8.153621673583984,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7660000324249268,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2481_1_ieeest",
      "ports": {
        "input": 1144,
        "output": 1147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2481_2_gensal",
      "ports": {
        "bus": 2481,
        "pmech": 1149,
        "efd": 1150,
        "speed": 1148
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 1.337499976158142,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9462000131607056,
        "Xdp": 0.29319998621940613,
        "Xdpp": 0.16899999976158142,
        "Xq": 0.6133000254631042,
        "Xl": 0.16050000488758087,
        "Tdop": 6.0,
        "Tdopp": 0.04129999876022339,
        "Tqopp": 0.06449999660253525,
        "S10": 0.0949999988079071,
        "S12": 0.5087000131607056
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49332338385283947,
        "pmax": 1.7500000074505806,
        "qmin": -0.08575000101700425,
        "qmax": 0.6719999946653843,
        "regulated": 2481,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2481_2_ieeet1",
      "ports": {
        "bus": 2481,
        "speed": 1148,
        "vs": 1151,
        "efd": 1150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2481_2_hygov",
      "ports": {
        "speed": 1148,
        "pmech": 1149
      },
      "params": {
        "Trate": 2.0999999046325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.442574381828308,
        "Tr": 8.153621673583984,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7660000324249268,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2481_2_ieeest",
      "ports": {
        "input": 1148,
        "output": 1151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2483_1_regca",
      "ports": {
        "bus": 2483,
        "iqcmd": 1153,
        "ipcmd": 1152,
        "pbranch": 1154,
        "qbranch": 1155
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5478478968143463,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2483,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2483_1_reecb",
      "ports": {
        "bus": 2483,
        "pe": 1154,
        "qgen": 1155,
        "iqcmd": 1153,
        "ipcmd": 1152
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2483_2_regca",
      "ports": {
        "bus": 2483,
        "iqcmd": 1157,
        "ipcmd": 1156,
        "pbranch": 1158,
        "qbranch": 1159
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2635420300066471,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2483,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2483_2_reecb",
      "ports": {
        "bus": 2483,
        "pe": 1158,
        "qgen": 1159,
        "iqcmd": 1157,
        "ipcmd": 1156
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "2485_2_genrou",
      "ports": {
        "bus": 2485,
        "pmech": 1161,
        "efd": 1162,
        "speed": 1160
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.2379624843597412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1314001083374023,
        "Xdp": 0.29820001125335693,
        "Xdpp": 0.2152000069618225,
        "Xq": 2.0244998931884766,
        "Xqp": 0.45719999074935913,
        "Xqpp": 0.2152000069618225,
        "Xl": 0.16120000183582306,
        "Tdop": 9.358799934387207,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.301800012588501,
        "Tqopp": 0.06449999660253525,
        "S10": 0.12809999287128448,
        "S12": 0.4912000000476837
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32898352947086096,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 2485,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2485_2_ieeet1",
      "ports": {
        "bus": 2485,
        "speed": 1160,
        "vs": 1163,
        "efd": 1162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2485_2_tgov1",
      "ports": {
        "speed": 1160,
        "pmech": 1161
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.1370764672756195,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2485_2_ieeest",
      "ports": {
        "input": 1160,
        "output": 1163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2485_3_genrou",
      "ports": {
        "bus": 2485,
        "pmech": 1165,
        "efd": 1166,
        "speed": 1164
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.2379624843597412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1314001083374023,
        "Xdp": 0.29820001125335693,
        "Xdpp": 0.2152000069618225,
        "Xq": 2.0244998931884766,
        "Xqp": 0.45719999074935913,
        "Xqpp": 0.2152000069618225,
        "Xl": 0.16120000183582306,
        "Tdop": 9.358799934387207,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.301800012588501,
        "Tqopp": 0.06449999660253525,
        "S10": 0.12809999287128448,
        "S12": 0.4912000000476837
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44111618772149086,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 2485,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2485_3_ieeet1",
      "ports": {
        "bus": 2485,
        "speed": 1164,
        "vs": 1167,
        "efd": 1166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2485_3_tgov1",
      "ports": {
        "speed": 1164,
        "pmech": 1165
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.1837984025478363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2485_3_ieeest",
      "ports": {
        "input": 1164,
        "output": 1167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2485_4_genrou",
      "ports": {
        "bus": 2485,
        "pmech": 1169,
        "efd": 1170,
        "speed": 1168
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.2379624843597412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1314001083374023,
        "Xdp": 0.29820001125335693,
        "Xdpp": 0.2152000069618225,
        "Xq": 2.0244998931884766,
        "Xqp": 0.45719999074935913,
        "Xqpp": 0.2152000069618225,
        "Xl": 0.16120000183582306,
        "Tdop": 9.358799934387207,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.301800012588501,
        "Tqopp": 0.06449999660253525,
        "S10": 0.12809999287128448,
        "S12": 0.4912000000476837
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9931714273989201,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 2485,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2485_4_ieeet1",
      "ports": {
        "bus": 2485,
        "speed": 1168,
        "vs": 1171,
        "efd": 1170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2485_4_tgov1",
      "ports": {
        "speed": 1168,
        "pmech": 1169
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.41382139921188354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2485_4_ieeest",
      "ports": {
        "input": 1168,
        "output": 1171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2487_1_gensal",
      "ports": {
        "bus": 2487,
        "pmech": 1173,
        "efd": 1174,
        "speed": 1172
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 1.7800999879837036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1374000310897827,
        "Xdp": 0.4259999990463257,
        "Xdpp": 0.36660000681877136,
        "Xq": 0.7379999756813049,
        "Xl": 0.211899995803833,
        "Tdop": 6.0,
        "Tdopp": 0.4611000120639801,
        "Tqopp": 0.08709999918937683,
        "S10": 0.27079999446868896,
        "S12": 0.7771000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9085363708436489,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 2487,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2487_1_ieeet1",
      "ports": {
        "bus": 2487,
        "speed": 1172,
        "vs": 1175,
        "efd": 1174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2487_1_hygov",
      "ports": {
        "speed": 1172,
        "pmech": 1173
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7611904740333557,
        "Tr": 5.851167678833008,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1933000087738037,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2487_1_ieeest",
      "ports": {
        "input": 1172,
        "output": 1175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2489_1_gensal",
      "ports": {
        "bus": 2489,
        "pmech": 1177,
        "efd": 1178,
        "speed": 1176
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 1.7800999879837036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1374000310897827,
        "Xdp": 0.4259999990463257,
        "Xdpp": 0.36660000681877136,
        "Xq": 0.7379999756813049,
        "Xl": 0.211899995803833,
        "Tdop": 6.0,
        "Tdopp": 0.4611000120639801,
        "Tqopp": 0.08709999918937683,
        "S10": 0.27079999446868896,
        "S12": 0.7771000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26893189642578363,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 2489,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2489_1_ieeet1",
      "ports": {
        "bus": 2489,
        "speed": 1176,
        "vs": 1179,
        "efd": 1178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2489_1_hygov",
      "ports": {
        "speed": 1176,
        "pmech": 1177
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7611904740333557,
        "Tr": 5.851167678833008,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1933000087738037,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2489_1_ieeest",
      "ports": {
        "input": 1176,
        "output": 1179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2490_1_gensal",
      "ports": {
        "bus": 2490,
        "pmech": 1181,
        "efd": 1182,
        "speed": 1180
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 1.7800999879837036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1374000310897827,
        "Xdp": 0.4259999990463257,
        "Xdpp": 0.36660000681877136,
        "Xq": 0.7379999756813049,
        "Xl": 0.211899995803833,
        "Tdop": 6.0,
        "Tdopp": 0.4611000120639801,
        "Tqopp": 0.08709999918937683,
        "S10": 0.27079999446868896,
        "S12": 0.7771000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7501194253563881,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 2490,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2490_1_ieeet1",
      "ports": {
        "bus": 2490,
        "speed": 1180,
        "vs": 1183,
        "efd": 1182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2490_1_hygov",
      "ports": {
        "speed": 1180,
        "pmech": 1181
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7611904740333557,
        "Tr": 5.851167678833008,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1933000087738037,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2490_1_ieeest",
      "ports": {
        "input": 1180,
        "output": 1183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2495_2_gensal",
      "ports": {
        "bus": 2495,
        "pmech": 1185,
        "efd": 1186,
        "speed": 1184
      },
      "params": {
        "mva": 3.3299999237060547,
        "H": 3.3027000427246094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2963000535964966,
        "Xdp": 0.5996000170707703,
        "Xdpp": 0.5223000049591064,
        "Xq": 0.84170001745224,
        "Xl": 0.09600000083446503,
        "Tdop": 6.0,
        "Tdopp": 0.5782999992370605,
        "Tqopp": 0.05000000074505806,
        "S10": 0.051100000739097595,
        "S12": 0.4000000059604645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9915648028254509,
        "pmax": 2.775000035762787,
        "qmin": -0.13597500510513783,
        "qmax": 1.065600011497736,
        "regulated": 2495,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "2495_2_ieeet1",
      "ports": {
        "bus": 2495,
        "speed": 1184,
        "vs": 1187,
        "efd": 1186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2495_2_hygov",
      "ports": {
        "speed": 1184,
        "pmech": 1185
      },
      "params": {
        "Trate": 3.3299999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25281190872192383,
        "Tr": 3.665879249572754,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7127000093460083,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2495_2_ieeest",
      "ports": {
        "input": 1184,
        "output": 1187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2496_1_gensal",
      "ports": {
        "bus": 2496,
        "pmech": 1189,
        "efd": 1190,
        "speed": 1188
      },
      "params": {
        "mva": 3.3299999237060547,
        "H": 3.3027000427246094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2963000535964966,
        "Xdp": 0.5996000170707703,
        "Xdpp": 0.5223000049591064,
        "Xq": 0.84170001745224,
        "Xl": 0.09600000083446503,
        "Tdop": 6.0,
        "Tdopp": 0.5782999992370605,
        "Tqopp": 0.05000000074505806,
        "S10": 0.051100000739097595,
        "S12": 0.4000000059604645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5533743649721146,
        "pmax": 2.775000035762787,
        "qmin": -0.13597500510513783,
        "qmax": 1.065600011497736,
        "regulated": 2496,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "2496_1_ieeet1",
      "ports": {
        "bus": 2496,
        "speed": 1188,
        "vs": 1191,
        "efd": 1190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2496_1_hygov",
      "ports": {
        "speed": 1188,
        "pmech": 1189
      },
      "params": {
        "Trate": 3.3299999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25281190872192383,
        "Tr": 3.665879249572754,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7127000093460083,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2496_1_ieeest",
      "ports": {
        "input": 1188,
        "output": 1191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2497_1_gensal",
      "ports": {
        "bus": 2497,
        "pmech": 1193,
        "efd": 1194,
        "speed": 1192
      },
      "params": {
        "mva": 3.3299999237060547,
        "H": 3.3027000427246094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2963000535964966,
        "Xdp": 0.5996000170707703,
        "Xdpp": 0.5223000049591064,
        "Xq": 0.84170001745224,
        "Xl": 0.09600000083446503,
        "Tdop": 6.0,
        "Tdopp": 0.5782999992370605,
        "Tqopp": 0.05000000074505806,
        "S10": 0.051100000739097595,
        "S12": 0.4000000059604645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.225001271814108,
        "pmax": 2.775000035762787,
        "qmin": -0.13597500510513783,
        "qmax": 1.065600011497736,
        "regulated": 2497,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "2497_1_ieeet1",
      "ports": {
        "bus": 2497,
        "speed": 1192,
        "vs": 1195,
        "efd": 1194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2497_1_hygov",
      "ports": {
        "speed": 1192,
        "pmech": 1193
      },
      "params": {
        "Trate": 3.3299999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25281190872192383,
        "Tr": 3.665879249572754,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7127000093460083,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2497_1_ieeest",
      "ports": {
        "input": 1192,
        "output": 1195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2503_1_genrou",
      "ports": {
        "bus": 2503,
        "pmech": 1197,
        "efd": 1198,
        "speed": 1196
      },
      "params": {
        "mva": 15.84000015258789,
        "H": 1.0496405363082886,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3028000593185425,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.20029999315738678,
        "Xq": 1.2520999908447266,
        "Xqp": 0.2833000123500824,
        "Xqpp": 0.20029999315738678,
        "Xl": 0.14970000088214874,
        "Tdop": 4.0254998207092285,
        "Tdopp": 0.04470000043511391,
        "Tqop": 1.4495999813079834,
        "Tqopp": 0.07639999687671661,
        "S10": 0.13850000500679016,
        "S12": 0.5120000243186951
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6034483686089516,
        "pmax": 13.199999928474426,
        "qmin": -1.6103999689221382,
        "qmax": 6.151200085878372,
        "regulated": 2503,
        "vset": 1.0334999561309814
      }
    },
    {
      "class": "Ieeet1",
      "id": "2503_1_ieeet1",
      "ports": {
        "bus": 2503,
        "speed": 1196,
        "vs": 1199,
        "efd": 1198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2503_1_tgov1",
      "ports": {
        "speed": 1196,
        "pmech": 1197
      },
      "params": {
        "Trate": 15.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.16435910761356354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2503_1_ieeest",
      "ports": {
        "input": 1196,
        "output": 1199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_2506_1",
      "ports": {
        "bus": 2506
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.6836398988962173,
        "pmax": 5.999999865889549,
        "qmin": -0.863999966531992,
        "qmax": 1.278000045567751,
        "regulated": 2506,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Regca",
      "id": "2509_1_regca",
      "ports": {
        "bus": 2509,
        "iqcmd": 1201,
        "ipcmd": 1200,
        "pbranch": 1202,
        "qbranch": 1203
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.21909032948315144,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2509,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2509_1_reecb",
      "ports": {
        "bus": 2509,
        "pe": 1202,
        "qgen": 1203,
        "iqcmd": 1201,
        "ipcmd": 1200
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2509_2_regca",
      "ports": {
        "bus": 2509,
        "iqcmd": 1205,
        "ipcmd": 1204,
        "pbranch": 1206,
        "qbranch": 1207
      },
      "params": {
        "mva": 2.1600000858306885,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017999999225139618,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.667378306388855,
        "pmax": 1.7999999225139618,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2509,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2509_2_reecb",
      "ports": {
        "bus": 2509,
        "pe": 1206,
        "qgen": 1207,
        "iqcmd": 1205,
        "ipcmd": 1204
      },
      "params": {
        "mva": 2.1600000858306885,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "2513_2_gensal",
      "ports": {
        "bus": 2513,
        "pmech": 1209,
        "efd": 1210,
        "speed": 1208
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.2416000366210938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8496999740600586,
        "Xdp": 0.23890000581741333,
        "Xdpp": 0.23070000112056732,
        "Xq": 0.5504000186920166,
        "Xl": 0.14980000257492065,
        "Tdop": 6.0,
        "Tdopp": 0.06889999657869339,
        "Tqopp": 0.38510000705718994,
        "S10": 0.18250000476837158,
        "S12": 0.5871999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20335011649876833,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 2513,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "2513_2_esdc1a",
      "ports": {
        "bus": 2513,
        "speed": 1208,
        "vs": 1211,
        "efd": 1210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07649999856948853,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.296999931335449,
        "Se1": 0.14659999310970306,
        "E2": 3.0625998973846436,
        "Se2": 0.4399000108242035,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2513_2_hygov",
      "ports": {
        "speed": 1208,
        "pmech": 1209
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.4059293270111084,
        "Tr": 7.431212425231934,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.577299952507019,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2513_2_ieeest",
      "ports": {
        "input": 1208,
        "output": 1211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2514_1_gensal",
      "ports": {
        "bus": 2514,
        "pmech": 1213,
        "efd": 1214,
        "speed": 1212
      },
      "params": {
        "mva": 0.6800000071525574,
        "H": 1.7588000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7034000158309937,
        "Xdp": 0.24130000174045563,
        "Xdpp": 0.15410000085830688,
        "Xq": 0.45489999651908875,
        "Xl": 0.09799999743700027,
        "Tdop": 6.0,
        "Tdopp": 0.07609999924898148,
        "Tqopp": 0.45890000462532043,
        "S10": 0.25189998745918274,
        "S12": 0.758899986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22513673175126314,
        "pmax": 0.566666666418314,
        "qmin": -0.027766666607931256,
        "qmax": 0.21760000381618738,
        "regulated": 2514,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2514_1_ieeet1",
      "ports": {
        "bus": 2514,
        "speed": 1212,
        "vs": 1215,
        "efd": 1214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6143999099731445,
        "E2": 3.4858999252319336,
        "Se1": 0.08980000019073486,
        "Se2": 0.41179999709129333,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2514_1_hygov",
      "ports": {
        "speed": 1212,
        "pmech": 1213
      },
      "params": {
        "Trate": 0.6800000071525574,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0988235473632812,
        "Tr": 8.165938377380371,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7692999839782715,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2514_1_ieeest",
      "ports": {
        "input": 1212,
        "output": 1215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2515_1_gensal",
      "ports": {
        "bus": 2515,
        "pmech": 1217,
        "efd": 1218,
        "speed": 1216
      },
      "params": {
        "mva": 0.6800000071525574,
        "H": 1.7588000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7034000158309937,
        "Xdp": 0.24130000174045563,
        "Xdpp": 0.15410000085830688,
        "Xq": 0.45489999651908875,
        "Xl": 0.09799999743700027,
        "Tdop": 6.0,
        "Tdopp": 0.07609999924898148,
        "Tqopp": 0.45890000462532043,
        "S10": 0.25189998745918274,
        "S12": 0.758899986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24126642383635044,
        "pmax": 0.566666666418314,
        "qmin": -0.027766666607931256,
        "qmax": 0.21760000381618738,
        "regulated": 2515,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2515_1_ieeet1",
      "ports": {
        "bus": 2515,
        "speed": 1216,
        "vs": 1219,
        "efd": 1218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6143999099731445,
        "E2": 3.4858999252319336,
        "Se1": 0.08980000019073486,
        "Se2": 0.41179999709129333,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2515_1_hygov",
      "ports": {
        "speed": 1216,
        "pmech": 1217
      },
      "params": {
        "Trate": 0.6800000071525574,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0988235473632812,
        "Tr": 8.165938377380371,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7692999839782715,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2515_1_ieeest",
      "ports": {
        "input": 1216,
        "output": 1219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2518_1_gensal",
      "ports": {
        "bus": 2518,
        "pmech": 1221,
        "efd": 1222,
        "speed": 1220
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.267300009727478,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6502000093460083,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.13199999928474426,
        "Xq": 0.420199990272522,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.36890000104904175,
        "Tqopp": 0.2808000147342682,
        "S10": 0.12409999966621399,
        "S12": 0.5299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2495799446478486,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 2518,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2518_1_ieeet1",
      "ports": {
        "bus": 2518,
        "speed": 1220,
        "vs": 1223,
        "efd": 1222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5169999599456787,
        "E2": 3.356100082397461,
        "Se1": 0.08760000020265579,
        "Se2": 0.4016000032424927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2518_1_hygov",
      "ports": {
        "speed": 1220,
        "pmech": 1221
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1375420093536377,
        "Tr": 6.206446170806885,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2766000032424927,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2518_1_ieeest",
      "ports": {
        "input": 1220,
        "output": 1223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2518_2_gensal",
      "ports": {
        "bus": 2518,
        "pmech": 1225,
        "efd": 1226,
        "speed": 1224
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.267300009727478,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6502000093460083,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.13199999928474426,
        "Xq": 0.420199990272522,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.36890000104904175,
        "Tqopp": 0.2808000147342682,
        "S10": 0.12409999966621399,
        "S12": 0.5299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30488541815429926,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 2518,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2518_2_ieeet1",
      "ports": {
        "bus": 2518,
        "speed": 1224,
        "vs": 1227,
        "efd": 1226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5169999599456787,
        "E2": 3.356100082397461,
        "Se1": 0.08760000020265579,
        "Se2": 0.4016000032424927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2518_2_hygov",
      "ports": {
        "speed": 1224,
        "pmech": 1225
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1375420093536377,
        "Tr": 6.206446170806885,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2766000032424927,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2518_2_ieeest",
      "ports": {
        "input": 1224,
        "output": 1227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2518_3_gensal",
      "ports": {
        "bus": 2518,
        "pmech": 1229,
        "efd": 1230,
        "speed": 1228
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.267300009727478,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6502000093460083,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.13199999928474426,
        "Xq": 0.420199990272522,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.36890000104904175,
        "Tqopp": 0.2808000147342682,
        "S10": 0.12409999966621399,
        "S12": 0.5299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33808075822889805,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 2518,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2518_3_ieeet1",
      "ports": {
        "bus": 2518,
        "speed": 1228,
        "vs": 1231,
        "efd": 1230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5169999599456787,
        "E2": 3.356100082397461,
        "Se1": 0.08760000020265579,
        "Se2": 0.4016000032424927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2518_3_hygov",
      "ports": {
        "speed": 1228,
        "pmech": 1229
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1375420093536377,
        "Tr": 6.206446170806885,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2766000032424927,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2518_3_ieeest",
      "ports": {
        "input": 1228,
        "output": 1231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2518_4_gensal",
      "ports": {
        "bus": 2518,
        "pmech": 1233,
        "efd": 1234,
        "speed": 1232
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.267300009727478,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6502000093460083,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.13199999928474426,
        "Xq": 0.420199990272522,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.36890000104904175,
        "Tqopp": 0.2808000147342682,
        "S10": 0.12409999966621399,
        "S12": 0.5299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3560989862307906,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 2518,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2518_4_ieeet1",
      "ports": {
        "bus": 2518,
        "speed": 1232,
        "vs": 1235,
        "efd": 1234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5169999599456787,
        "E2": 3.356100082397461,
        "Se1": 0.08760000020265579,
        "Se2": 0.4016000032424927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2518_4_hygov",
      "ports": {
        "speed": 1232,
        "pmech": 1233
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1375420093536377,
        "Tr": 6.206446170806885,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2766000032424927,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2518_4_ieeest",
      "ports": {
        "input": 1232,
        "output": 1235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2519_1_gensal",
      "ports": {
        "bus": 2519,
        "pmech": 1237,
        "efd": 1238,
        "speed": 1236
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.213099956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0291999578475952,
        "Xdp": 0.5060999989509583,
        "Xdpp": 0.476500004529953,
        "Xq": 0.6674000024795532,
        "Xl": 0.148499995470047,
        "Tdop": 6.0,
        "Tdopp": 0.26820001006126404,
        "Tqopp": 0.20579999685287476,
        "S10": 0.2718999981880188,
        "S12": 0.7495999932289124
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1535571413114667,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 2519,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2519_1_ieeet1",
      "ports": {
        "bus": 2519,
        "speed": 1236,
        "vs": 1239,
        "efd": 1238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2519_1_hygov",
      "ports": {
        "speed": 1236,
        "pmech": 1237
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7147853374481201,
        "Tr": 6.776076316833496,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.413699984550476,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2519_1_ieeest",
      "ports": {
        "input": 1236,
        "output": 1239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2520_1_gensal",
      "ports": {
        "bus": 2520,
        "pmech": 1241,
        "efd": 1242,
        "speed": 1240
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.213099956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0291999578475952,
        "Xdp": 0.5060999989509583,
        "Xdpp": 0.476500004529953,
        "Xq": 0.6674000024795532,
        "Xl": 0.148499995470047,
        "Tdop": 6.0,
        "Tdopp": 0.26820001006126404,
        "Tqopp": 0.20579999685287476,
        "S10": 0.2718999981880188,
        "S12": 0.7495999932289124
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36106687039136887,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 2520,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2520_1_ieeet1",
      "ports": {
        "bus": 2520,
        "speed": 1240,
        "vs": 1243,
        "efd": 1242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2520_1_hygov",
      "ports": {
        "speed": 1240,
        "pmech": 1241
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7147853374481201,
        "Tr": 6.776076316833496,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.413699984550476,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2520_1_ieeest",
      "ports": {
        "input": 1240,
        "output": 1243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2524_1_regca",
      "ports": {
        "bus": 2524,
        "iqcmd": 1245,
        "ipcmd": 1244,
        "pbranch": 1246,
        "qbranch": 1247
      },
      "params": {
        "mva": 2.640000104904175,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02199999988079071,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3274190239608288,
        "pmax": 2.199999988079071,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2524,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2524_1_reecb",
      "ports": {
        "bus": 2524,
        "pe": 1246,
        "qgen": 1247,
        "iqcmd": 1245,
        "ipcmd": 1244
      },
      "params": {
        "mva": 2.640000104904175,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2525_1_regca",
      "ports": {
        "bus": 2525,
        "iqcmd": 1249,
        "ipcmd": 1248,
        "pbranch": 1250,
        "qbranch": 1251
      },
      "params": {
        "mva": 2.640000104904175,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02199999988079071,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4685988649725914,
        "pmax": 2.199999988079071,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2525,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2525_1_reecb",
      "ports": {
        "bus": 2525,
        "pe": 1250,
        "qgen": 1251,
        "iqcmd": 1249,
        "ipcmd": 1248
      },
      "params": {
        "mva": 2.640000104904175,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "2531_2_gensal",
      "ports": {
        "bus": 2531,
        "pmech": 1253,
        "efd": 1254,
        "speed": 1252
      },
      "params": {
        "mva": 3.0,
        "H": 1.38919997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9096999764442444,
        "Xdp": 0.3005000054836273,
        "Xdpp": 0.2222999930381775,
        "Xq": 0.5895000100135803,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.15800000727176666,
        "Tqopp": 0.30720001459121704,
        "S10": 0.19859999418258667,
        "S12": 0.5135999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6156519055366516,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 2531,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "2531_2_ieeet1",
      "ports": {
        "bus": 2531,
        "speed": 1252,
        "vs": 1255,
        "efd": 1254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2531_2_hygov",
      "ports": {
        "speed": 1252,
        "pmech": 1253
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0133392810821533,
        "Tr": 6.067806243896484,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.243899941444397,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2531_2_ieeest",
      "ports": {
        "input": 1252,
        "output": 1255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2532_1_gensal",
      "ports": {
        "bus": 2532,
        "pmech": 1257,
        "efd": 1258,
        "speed": 1256
      },
      "params": {
        "mva": 3.0,
        "H": 1.38919997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9096999764442444,
        "Xdp": 0.3005000054836273,
        "Xdpp": 0.2222999930381775,
        "Xq": 0.5895000100135803,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.15800000727176666,
        "Tqopp": 0.30720001459121704,
        "S10": 0.19859999418258667,
        "S12": 0.5135999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8424079976975918,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 2532,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "2532_1_ieeet1",
      "ports": {
        "bus": 2532,
        "speed": 1256,
        "vs": 1259,
        "efd": 1258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2532_1_hygov",
      "ports": {
        "speed": 1256,
        "pmech": 1257
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0133392810821533,
        "Tr": 6.067806243896484,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.243899941444397,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2532_1_ieeest",
      "ports": {
        "input": 1256,
        "output": 1259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2536_1_genrou",
      "ports": {
        "bus": 2536,
        "pmech": 1261,
        "efd": 1262,
        "speed": 1260
      },
      "params": {
        "mva": 15.84000015258789,
        "H": 3.534358263015747,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0993000268936157,
        "Xdp": 0.16060000658035278,
        "Xdpp": 0.11879999935626984,
        "Xq": 1.062399983406067,
        "Xqp": 0.29600000381469727,
        "Xqpp": 0.11879999935626984,
        "Xl": 0.08630000054836273,
        "Tdop": 7.928100109100342,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.5228999853134155,
        "Tqopp": 0.05609999969601631,
        "S10": 0.1632000058889389,
        "S12": 0.5612999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.7783436477184296,
        "pmax": 13.199999928474426,
        "qmin": -1.6103999689221382,
        "qmax": 6.151200085878372,
        "regulated": 2536,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2536_1_ieeet1",
      "ports": {
        "bus": 2536,
        "speed": 1260,
        "vs": 1263,
        "efd": 1262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2536_1_tgov1",
      "ports": {
        "speed": 1260,
        "pmech": 1261
      },
      "params": {
        "Trate": 15.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902683,
        "Pvmin": 0.23853179812431335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2536_1_ieeest",
      "ports": {
        "input": 1260,
        "output": 1263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2542_1_gensal",
      "ports": {
        "bus": 2542,
        "pmech": 1265,
        "efd": 1266,
        "speed": 1264
      },
      "params": {
        "mva": 16.31999969482422,
        "H": 3.3264999389648438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0434000492095947,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.3515999913215637,
        "Xq": 0.6766999959945679,
        "Xl": 0.1370999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.5228999853134155,
        "Tqopp": 0.07970000058412552,
        "S10": 0.287200003862381,
        "S12": 0.9370999932289124
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.029358550906181,
        "pmax": 13.600000739097595,
        "qmin": -0.6663999985903502,
        "qmax": 5.222399905323982,
        "regulated": 2542,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2542_1_ieeet1",
      "ports": {
        "bus": 2542,
        "speed": 1264,
        "vs": 1267,
        "efd": 1266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2542_1_hygov",
      "ports": {
        "speed": 1264,
        "pmech": 1265
      },
      "params": {
        "Trate": 16.31999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5183277726173401,
        "Tr": 7.346248626708984,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5556999444961548,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2542_1_ieeest",
      "ports": {
        "input": 1264,
        "output": 1267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2548_2_gensal",
      "ports": {
        "bus": 2548,
        "pmech": 1269,
        "efd": 1270,
        "speed": 1268
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.490000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4127999544143677,
        "Xdp": 0.5182999968528748,
        "Xdpp": 0.37700000405311584,
        "Xq": 0.9176999926567078,
        "Xl": 0.09049999713897705,
        "Tdop": 6.0,
        "Tdopp": 0.09510000050067902,
        "Tqopp": 0.26339998841285706,
        "S10": 0.21739999949932098,
        "S12": 0.6499000191688538
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38624731823801994,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 2548,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2548_2_ieeet1",
      "ports": {
        "bus": 2548,
        "speed": 1268,
        "vs": 1271,
        "efd": 1270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2548_2_hygov",
      "ports": {
        "speed": 1268,
        "pmech": 1269
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5165725350379944,
        "Tr": 5.567370891571045,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1279000043869019,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2548_2_ieeest",
      "ports": {
        "input": 1268,
        "output": 1271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2548_4_gensal",
      "ports": {
        "bus": 2548,
        "pmech": 1273,
        "efd": 1274,
        "speed": 1272
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 3.3561999797821045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2670999765396118,
        "Xdp": 0.44839999079704285,
        "Xdpp": 0.3138999938964844,
        "Xq": 0.8226000070571899,
        "Xl": 0.10740000009536743,
        "Tdop": 6.0,
        "Tdopp": 0.3434000015258789,
        "Tqopp": 0.2565000057220459,
        "S10": 0.14970000088214874,
        "S12": 0.5945000052452087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4852399695664644,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 2548,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2548_4_ieeet1",
      "ports": {
        "bus": 2548,
        "speed": 1272,
        "vs": 1275,
        "efd": 1274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.718899965286255,
        "E2": 3.625200033187866,
        "Se1": 0.08009999990463257,
        "Se2": 0.367000013589859,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2548_4_hygov",
      "ports": {
        "speed": 1272,
        "pmech": 1273
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29763028025627136,
        "Tr": 4.3639116287231445,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.86080002784729,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2548_4_ieeest",
      "ports": {
        "input": 1272,
        "output": 1275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2548_5_gensal",
      "ports": {
        "bus": 2548,
        "pmech": 1277,
        "efd": 1278,
        "speed": 1276
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 3.3561999797821045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2670999765396118,
        "Xdp": 0.44839999079704285,
        "Xdpp": 0.3138999938964844,
        "Xq": 0.8226000070571899,
        "Xl": 0.10740000009536743,
        "Tdop": 6.0,
        "Tdopp": 0.3434000015258789,
        "Tqopp": 0.2565000057220459,
        "S10": 0.14970000088214874,
        "S12": 0.5945000052452087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6768602412194014,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 2548,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2548_5_ieeet1",
      "ports": {
        "bus": 2548,
        "speed": 1276,
        "vs": 1279,
        "efd": 1278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.718899965286255,
        "E2": 3.625200033187866,
        "Se1": 0.08009999990463257,
        "Se2": 0.367000013589859,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2548_5_hygov",
      "ports": {
        "speed": 1276,
        "pmech": 1277
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29763028025627136,
        "Tr": 4.3639116287231445,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.86080002784729,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2548_5_ieeest",
      "ports": {
        "input": 1276,
        "output": 1279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2548_6_gensal",
      "ports": {
        "bus": 2548,
        "pmech": 1281,
        "efd": 1282,
        "speed": 1280
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 3.3561999797821045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2670999765396118,
        "Xdp": 0.44839999079704285,
        "Xdpp": 0.3138999938964844,
        "Xq": 0.8226000070571899,
        "Xl": 0.10740000009536743,
        "Tdop": 6.0,
        "Tdopp": 0.3434000015258789,
        "Tqopp": 0.2565000057220459,
        "S10": 0.14970000088214874,
        "S12": 0.5945000052452087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7589498534798622,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 2548,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2548_6_ieeet1",
      "ports": {
        "bus": 2548,
        "speed": 1280,
        "vs": 1283,
        "efd": 1282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.718899965286255,
        "E2": 3.625200033187866,
        "Se1": 0.08009999990463257,
        "Se2": 0.367000013589859,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2548_6_hygov",
      "ports": {
        "speed": 1280,
        "pmech": 1281
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29763028025627136,
        "Tr": 4.3639116287231445,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.86080002784729,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2548_6_ieeest",
      "ports": {
        "input": 1280,
        "output": 1283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2552_1_genrou",
      "ports": {
        "bus": 2552,
        "pmech": 1285,
        "efd": 1286,
        "speed": 1284
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 4.684142589569092,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7211999893188477,
        "Xdp": 0.3206999897956848,
        "Xdpp": 0.23090000450611115,
        "Xq": 1.6420999765396118,
        "Xqp": 0.6079000234603882,
        "Xqpp": 0.23090000450611115,
        "Xl": 0.17339999973773956,
        "Tdop": 8.549099922180176,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.9797999858856201,
        "Tqopp": 0.07599999755620956,
        "S10": 0.13019999861717224,
        "S12": 0.49540001153945923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.237758323550224,
        "pmax": 25.499999523162842,
        "qmin": -3.1109999865293503,
        "qmax": 11.883000284433365,
        "regulated": 2552,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "2552_1_ieeet1",
      "ports": {
        "bus": 2552,
        "speed": 1284,
        "vs": 1287,
        "efd": 1286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2552_1_tgov1",
      "ports": {
        "speed": 1284,
        "pmech": 1285
      },
      "params": {
        "Trate": 30.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20384830236434937,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2552_1_ieeest",
      "ports": {
        "input": 1284,
        "output": 1287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_2559_1",
      "ports": {
        "bus": 2559
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 24.848678708076477,
        "pmax": 64.99999761581421,
        "qmin": -9.359999746084213,
        "qmax": 13.84499967098236,
        "regulated": 2559,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Gensal",
      "id": "2562_1_gensal",
      "ports": {
        "bus": 2562,
        "pmech": 1289,
        "efd": 1290,
        "speed": 1288
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.9483000040054321,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9004999995231628,
        "Xdp": 0.32820001244544983,
        "Xdpp": 0.22169999778270721,
        "Xq": 0.5835000276565552,
        "Xl": 0.14380000531673431,
        "Tdop": 6.0,
        "Tdopp": 0.5375000238418579,
        "Tqopp": 0.16779999434947968,
        "S10": 0.2240000069141388,
        "S12": 0.6585999727249146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.09990444034338,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 2562,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2562_1_ieeet1",
      "ports": {
        "bus": 2562,
        "speed": 1288,
        "vs": 1291,
        "efd": 1290
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.82669997215271,
        "E2": 3.768899917602539,
        "Se1": 0.08590000122785568,
        "Se2": 0.3935000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2562_1_hygov",
      "ports": {
        "speed": 1288,
        "pmech": 1289
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3548218011856079,
        "Tr": 3.0478620529174805,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5853000283241272,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2562_1_ieeest",
      "ports": {
        "input": 1288,
        "output": 1291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2565_1_gensal",
      "ports": {
        "bus": 2565,
        "pmech": 1293,
        "efd": 1294,
        "speed": 1292
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 2.1528000831604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.804099977016449,
        "Xdp": 0.2151000052690506,
        "Xdpp": 0.1388999968767166,
        "Xq": 0.5206000208854675,
        "Xl": 0.12380000203847885,
        "Tdop": 6.0,
        "Tdopp": 0.051899999380111694,
        "Tqopp": 0.5091999769210815,
        "S10": 0.24320000410079956,
        "S12": 0.8434000015258789
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31409673392772675,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 2565,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2565_1_ieeet1",
      "ports": {
        "bus": 2565,
        "speed": 1292,
        "vs": 1295,
        "efd": 1294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2565_1_hygov",
      "ports": {
        "speed": 1292,
        "pmech": 1293
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5580269694328308,
        "Tr": 5.214402675628662,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0478999614715576,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2565_1_ieeest",
      "ports": {
        "input": 1292,
        "output": 1295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2565_2_gensal",
      "ports": {
        "bus": 2565,
        "pmech": 1297,
        "efd": 1298,
        "speed": 1296
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 2.1528000831604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.804099977016449,
        "Xdp": 0.2151000052690506,
        "Xdpp": 0.1388999968767166,
        "Xq": 0.5206000208854675,
        "Xl": 0.12380000203847885,
        "Tdop": 6.0,
        "Tdopp": 0.051899999380111694,
        "Tqopp": 0.5091999769210815,
        "S10": 0.24320000410079956,
        "S12": 0.8434000015258789
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29419625643640757,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 2565,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2565_2_ieeet1",
      "ports": {
        "bus": 2565,
        "speed": 1296,
        "vs": 1299,
        "efd": 1298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2565_2_hygov",
      "ports": {
        "speed": 1296,
        "pmech": 1297
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5580269694328308,
        "Tr": 5.214402675628662,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0478999614715576,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2565_2_ieeest",
      "ports": {
        "input": 1296,
        "output": 1299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2570_1_gensal",
      "ports": {
        "bus": 2570,
        "pmech": 1301,
        "efd": 1302,
        "speed": 1300
      },
      "params": {
        "mva": 14.239999771118164,
        "H": 1.680799961090088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9214000105857849,
        "Xdp": 0.43380001187324524,
        "Xdpp": 0.257099986076355,
        "Xq": 0.597100019454956,
        "Xl": 0.2303999960422516,
        "Tdop": 6.0,
        "Tdopp": 0.5958999991416931,
        "Tqopp": 0.21529999375343323,
        "S10": 0.15790000557899475,
        "S12": 0.6212999820709229
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.5197490602731705,
        "pmax": 11.866666376590729,
        "qmin": -0.5814666859805584,
        "qmax": 4.556800052523613,
        "regulated": 2570,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "2570_1_ieeet1",
      "ports": {
        "bus": 2570,
        "speed": 1300,
        "vs": 1303,
        "efd": 1302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7139999866485596,
        "E2": 3.6187000274658203,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2570_1_hygov",
      "ports": {
        "speed": 1300,
        "pmech": 1301
      },
      "params": {
        "Trate": 14.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43215569853782654,
        "Tr": 3.199248790740967,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6161999702453613,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2570_1_ieeest",
      "ports": {
        "input": 1300,
        "output": 1303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2570_2_gensal",
      "ports": {
        "bus": 2570,
        "pmech": 1305,
        "efd": 1306,
        "speed": 1304
      },
      "params": {
        "mva": 14.239999771118164,
        "H": 1.680799961090088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9214000105857849,
        "Xdp": 0.43380001187324524,
        "Xdpp": 0.257099986076355,
        "Xq": 0.597100019454956,
        "Xl": 0.2303999960422516,
        "Tdop": 6.0,
        "Tdopp": 0.5958999991416931,
        "Tqopp": 0.21529999375343323,
        "S10": 0.15790000557899475,
        "S12": 0.6212999820709229
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4685254096984863,
        "pmax": 11.866666376590729,
        "qmin": -0.5814666859805584,
        "qmax": 4.556800052523613,
        "regulated": 2570,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "2570_2_ieeet1",
      "ports": {
        "bus": 2570,
        "speed": 1304,
        "vs": 1307,
        "efd": 1306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7139999866485596,
        "E2": 3.6187000274658203,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2570_2_hygov",
      "ports": {
        "speed": 1304,
        "pmech": 1305
      },
      "params": {
        "Trate": 14.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43215569853782654,
        "Tr": 3.199248790740967,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6161999702453613,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2570_2_ieeest",
      "ports": {
        "input": 1304,
        "output": 1307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2570_3_gensal",
      "ports": {
        "bus": 2570,
        "pmech": 1309,
        "efd": 1310,
        "speed": 1308
      },
      "params": {
        "mva": 14.239999771118164,
        "H": 1.680799961090088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9214000105857849,
        "Xdp": 0.43380001187324524,
        "Xdpp": 0.257099986076355,
        "Xq": 0.597100019454956,
        "Xl": 0.2303999960422516,
        "Tdop": 6.0,
        "Tdopp": 0.5958999991416931,
        "Tqopp": 0.21529999375343323,
        "S10": 0.15790000557899475,
        "S12": 0.6212999820709229
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.203073471784592,
        "pmax": 11.866666376590729,
        "qmin": -0.5814666859805584,
        "qmax": 4.556800052523613,
        "regulated": 2570,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "2570_3_ieeet1",
      "ports": {
        "bus": 2570,
        "speed": 1308,
        "vs": 1311,
        "efd": 1310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7139999866485596,
        "E2": 3.6187000274658203,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2570_3_hygov",
      "ports": {
        "speed": 1308,
        "pmech": 1309
      },
      "params": {
        "Trate": 14.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43215569853782654,
        "Tr": 3.199248790740967,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6161999702453613,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2570_3_ieeest",
      "ports": {
        "input": 1308,
        "output": 1311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2575_1_gensal",
      "ports": {
        "bus": 2575,
        "pmech": 1313,
        "efd": 1314,
        "speed": 1312
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.3861000537872314,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9681000113487244,
        "Xdp": 0.4253999888896942,
        "Xdpp": 0.3614000082015991,
        "Xq": 0.6276000142097473,
        "Xl": 0.1754000037908554,
        "Tdop": 6.0,
        "Tdopp": 0.24150000512599945,
        "Tqopp": 0.4823000133037567,
        "S10": 0.27320000529289246,
        "S12": 0.7282999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8405793234705925,
        "pmax": 3.700000047683716,
        "qmin": -0.18129999516531825,
        "qmax": 1.4208000153303146,
        "regulated": 2575,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "2575_1_ieeet1",
      "ports": {
        "bus": 2575,
        "speed": 1312,
        "vs": 1315,
        "efd": 1314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2575_1_hygov",
      "ports": {
        "speed": 1312,
        "pmech": 1313
      },
      "params": {
        "Trate": 4.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6610590219497681,
        "Tr": 4.013159275054932,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7857999801635742,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2575_1_ieeest",
      "ports": {
        "input": 1312,
        "output": 1315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2575_2_gensal",
      "ports": {
        "bus": 2575,
        "pmech": 1317,
        "efd": 1318,
        "speed": 1316
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.3861000537872314,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9681000113487244,
        "Xdp": 0.4253999888896942,
        "Xdpp": 0.3614000082015991,
        "Xq": 0.6276000142097473,
        "Xl": 0.1754000037908554,
        "Tdop": 6.0,
        "Tdopp": 0.24150000512599945,
        "Tqopp": 0.4823000133037567,
        "S10": 0.27320000529289246,
        "S12": 0.7282999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6063939779996872,
        "pmax": 3.700000047683716,
        "qmin": -0.18129999516531825,
        "qmax": 1.4208000153303146,
        "regulated": 2575,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "2575_2_ieeet1",
      "ports": {
        "bus": 2575,
        "speed": 1316,
        "vs": 1319,
        "efd": 1318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2575_2_hygov",
      "ports": {
        "speed": 1316,
        "pmech": 1317
      },
      "params": {
        "Trate": 4.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6610590219497681,
        "Tr": 4.013159275054932,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7857999801635742,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2575_2_ieeest",
      "ports": {
        "input": 1316,
        "output": 1319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2577_1_gensal",
      "ports": {
        "bus": 2577,
        "pmech": 1321,
        "efd": 1322,
        "speed": 1320
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 2.9453001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.928600013256073,
        "Xdp": 0.2989000082015991,
        "Xdpp": 0.17180000245571136,
        "Xq": 0.6018000245094299,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.302700012922287,
        "Tqopp": 0.4138000011444092,
        "S10": 0.29739999771118164,
        "S12": 0.9567000269889832
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10020012268796563,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 2577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2577_1_ieeet1",
      "ports": {
        "bus": 2577,
        "speed": 1320,
        "vs": 1323,
        "efd": 1322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2577_1_hygov",
      "ports": {
        "speed": 1320,
        "pmech": 1321
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2895191013813019,
        "Tr": 3.7418711185455322,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.728600025177002,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2577_1_ieeest",
      "ports": {
        "input": 1320,
        "output": 1323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2577_2_gensal",
      "ports": {
        "bus": 2577,
        "pmech": 1325,
        "efd": 1326,
        "speed": 1324
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 2.9453001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.928600013256073,
        "Xdp": 0.2989000082015991,
        "Xdpp": 0.17180000245571136,
        "Xq": 0.6018000245094299,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.302700012922287,
        "Tqopp": 0.4138000011444092,
        "S10": 0.29739999771118164,
        "S12": 0.9567000269889832
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04448991967365146,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 2577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2577_2_ieeet1",
      "ports": {
        "bus": 2577,
        "speed": 1324,
        "vs": 1327,
        "efd": 1326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2577_2_hygov",
      "ports": {
        "speed": 1324,
        "pmech": 1325
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2895191013813019,
        "Tr": 3.7418711185455322,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.728600025177002,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2577_2_ieeest",
      "ports": {
        "input": 1324,
        "output": 1327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2577_3_gensal",
      "ports": {
        "bus": 2577,
        "pmech": 1329,
        "efd": 1330,
        "speed": 1328
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 2.9453001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.928600013256073,
        "Xdp": 0.2989000082015991,
        "Xdpp": 0.17180000245571136,
        "Xq": 0.6018000245094299,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.302700012922287,
        "Tqopp": 0.4138000011444092,
        "S10": 0.29739999771118164,
        "S12": 0.9567000269889832
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11383490636944771,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 2577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2577_3_ieeet1",
      "ports": {
        "bus": 2577,
        "speed": 1328,
        "vs": 1331,
        "efd": 1330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2577_3_hygov",
      "ports": {
        "speed": 1328,
        "pmech": 1329
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2895191013813019,
        "Tr": 3.7418711185455322,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.728600025177002,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2577_3_ieeest",
      "ports": {
        "input": 1328,
        "output": 1331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2577_5_gensal",
      "ports": {
        "bus": 2577,
        "pmech": 1333,
        "efd": 1334,
        "speed": 1332
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.9003000259399414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8743000030517578,
        "Xdp": 0.2558000087738037,
        "Xdpp": 0.24169999361038208,
        "Xq": 0.5663999915122986,
        "Xl": 0.17569999396800995,
        "Tdop": 6.0,
        "Tdopp": 0.5978999733924866,
        "Tqopp": 0.22259999811649323,
        "S10": 0.2741999924182892,
        "S12": 0.7488999962806702
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10808591032400727,
        "pmax": 0.6333333440124989,
        "qmin": -0.03103333292528987,
        "qmax": 0.24319998919963837,
        "regulated": 2577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2577_5_ieeet1",
      "ports": {
        "bus": 2577,
        "speed": 1332,
        "vs": 1335,
        "efd": 1334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.930799961090088,
        "E2": 3.9077000617980957,
        "Se1": 0.08500000089406967,
        "Se2": 0.38960000872612,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2577_5_hygov",
      "ports": {
        "speed": 1332,
        "pmech": 1333
      },
      "params": {
        "Trate": 0.7599999904632568,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.564311683177948,
        "Tr": 6.996488094329834,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.468000054359436,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2577_5_ieeest",
      "ports": {
        "input": 1332,
        "output": 1335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2577_6_gensal",
      "ports": {
        "bus": 2577,
        "pmech": 1337,
        "efd": 1338,
        "speed": 1336
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.9003000259399414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8743000030517578,
        "Xdp": 0.2558000087738037,
        "Xdpp": 0.24169999361038208,
        "Xq": 0.5663999915122986,
        "Xl": 0.17569999396800995,
        "Tdop": 6.0,
        "Tdopp": 0.5978999733924866,
        "Tqopp": 0.22259999811649323,
        "S10": 0.2741999924182892,
        "S12": 0.7488999962806702
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17367288237437606,
        "pmax": 0.6333333440124989,
        "qmin": -0.03103333292528987,
        "qmax": 0.24319998919963837,
        "regulated": 2577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2577_6_ieeet1",
      "ports": {
        "bus": 2577,
        "speed": 1336,
        "vs": 1339,
        "efd": 1338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.930799961090088,
        "E2": 3.9077000617980957,
        "Se1": 0.08500000089406967,
        "Se2": 0.38960000872612,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2577_6_hygov",
      "ports": {
        "speed": 1336,
        "pmech": 1337
      },
      "params": {
        "Trate": 0.7599999904632568,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.564311683177948,
        "Tr": 6.996488094329834,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.468000054359436,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2577_6_ieeest",
      "ports": {
        "input": 1336,
        "output": 1339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2577_7_gensal",
      "ports": {
        "bus": 2577,
        "pmech": 1341,
        "efd": 1342,
        "speed": 1340
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.5028998851776123,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1985000371932983,
        "Xdp": 0.32910001277923584,
        "Xdpp": 0.26910001039505005,
        "Xq": 0.777899980545044,
        "Xl": 0.16459999978542328,
        "Tdop": 6.0,
        "Tdopp": 0.03999999910593033,
        "Tqopp": 0.23100000619888306,
        "S10": 0.11819999665021896,
        "S12": 0.25279998779296875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2361800754442811,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 2577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2577_7_ieeet1",
      "ports": {
        "bus": 2577,
        "speed": 1340,
        "vs": 1343,
        "efd": 1342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2577_7_hygov",
      "ports": {
        "speed": 1340,
        "pmech": 1341
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5402290225028992,
        "Tr": 8.009121894836426,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7274999618530273,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2577_7_ieeest",
      "ports": {
        "input": 1340,
        "output": 1343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2577_8_gensal",
      "ports": {
        "bus": 2577,
        "pmech": 1345,
        "efd": 1346,
        "speed": 1344
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.5028998851776123,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1985000371932983,
        "Xdp": 0.32910001277923584,
        "Xdpp": 0.26910001039505005,
        "Xq": 0.777899980545044,
        "Xl": 0.16459999978542328,
        "Tdop": 6.0,
        "Tdopp": 0.03999999910593033,
        "Tqopp": 0.23100000619888306,
        "S10": 0.11819999665021896,
        "S12": 0.25279998779296875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1692177844233811,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 2577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2577_8_ieeet1",
      "ports": {
        "bus": 2577,
        "speed": 1344,
        "vs": 1347,
        "efd": 1346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2577_8_hygov",
      "ports": {
        "speed": 1344,
        "pmech": 1345
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5402290225028992,
        "Tr": 8.009121894836426,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7274999618530273,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2577_8_ieeest",
      "ports": {
        "input": 1344,
        "output": 1347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2580_1_regca",
      "ports": {
        "bus": 2580,
        "iqcmd": 1349,
        "ipcmd": 1348,
        "pbranch": 1350,
        "qbranch": 1351
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3762572770938277,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2580,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2580_1_reecb",
      "ports": {
        "bus": 2580,
        "pe": 1350,
        "qgen": 1351,
        "iqcmd": 1349,
        "ipcmd": 1348
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2581_1_regca",
      "ports": {
        "bus": 2581,
        "iqcmd": 1353,
        "ipcmd": 1352,
        "pbranch": 1354,
        "qbranch": 1355
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.640715379267931,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2581_1_reecb",
      "ports": {
        "bus": 2581,
        "pe": 1354,
        "qgen": 1355,
        "iqcmd": 1353,
        "ipcmd": 1352
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2583_1_regca",
      "ports": {
        "bus": 2583,
        "iqcmd": 1357,
        "ipcmd": 1356,
        "pbranch": 1358,
        "qbranch": 1359
      },
      "params": {
        "mva": 2.759999990463257,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.023000000044703484,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8476207032799721,
        "pmax": 2.3000000044703484,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2583,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2583_1_reecb",
      "ports": {
        "bus": 2583,
        "pe": 1358,
        "qgen": 1359,
        "iqcmd": 1357,
        "ipcmd": 1356
      },
      "params": {
        "mva": 2.759999990463257,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_2589_1",
      "ports": {
        "bus": 2589
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 9.370575100183487,
        "pmax": 40.00000059604645,
        "qmin": -5.75999990105629,
        "qmax": 8.51999968290329,
        "regulated": 2589,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Regca",
      "id": "2593_1_regca",
      "ports": {
        "bus": 2593,
        "iqcmd": 1361,
        "ipcmd": 1360,
        "pbranch": 1362,
        "qbranch": 1363
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2894926117733121,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2593_1_reecb",
      "ports": {
        "bus": 2593,
        "pe": 1362,
        "qgen": 1363,
        "iqcmd": 1361,
        "ipcmd": 1360
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2594_1_regca",
      "ports": {
        "bus": 2594,
        "iqcmd": 1365,
        "ipcmd": 1364,
        "pbranch": 1366,
        "qbranch": 1367
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8391201496124268,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2594,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2594_1_reecb",
      "ports": {
        "bus": 2594,
        "pe": 1366,
        "qgen": 1367,
        "iqcmd": 1365,
        "ipcmd": 1364
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "2600_1_genrou",
      "ports": {
        "bus": 2600,
        "pmech": 1369,
        "efd": 1370,
        "speed": 1368
      },
      "params": {
        "mva": 50.15999984741211,
        "H": 5.700682163238525,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1285998821258545,
        "Xdp": 0.4973999857902527,
        "Xdpp": 0.30059999227523804,
        "Xq": 2.0218000411987305,
        "Xqp": 0.3163999915122986,
        "Xqpp": 0.30059999227523804,
        "Xl": 0.22759999334812164,
        "Tdop": 4.780399799346924,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.3931000232696533,
        "Tqopp": 0.043699998408555984,
        "S10": 0.14869999885559082,
        "S12": 0.5324000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.983764946460724,
        "pmax": 41.80000126361847,
        "qmin": -5.099600180983543,
        "qmax": 19.478799402713776,
        "regulated": 2600,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "2600_1_ieeet1",
      "ports": {
        "bus": 2600,
        "speed": 1368,
        "vs": 1371,
        "efd": 1370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2600_1_tgov1",
      "ports": {
        "speed": 1368,
        "pmech": 1369
      },
      "params": {
        "Trate": 50.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3784642219543457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2600_1_ieeest",
      "ports": {
        "input": 1368,
        "output": 1371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2603_1_gensal",
      "ports": {
        "bus": 2603,
        "pmech": 1373,
        "efd": 1374,
        "speed": 1372
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.0762999057769775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6671000123023987,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.13930000364780426,
        "Xq": 0.4311999976634979,
        "Xl": 0.08900000154972076,
        "Tdop": 6.0,
        "Tdopp": 0.052400000393390656,
        "Tqopp": 0.3402999937534332,
        "S10": 0.15729999542236328,
        "S12": 0.37070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.175093650817871,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 2603,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "2603_1_ieeet1",
      "ports": {
        "bus": 2603,
        "speed": 1372,
        "vs": 1375,
        "efd": 1374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2603_1_hygov",
      "ports": {
        "speed": 1372,
        "pmech": 1373
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4827880263328552,
        "Tr": 4.3787522315979,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8640000224113464,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2603_1_ieeest",
      "ports": {
        "input": 1372,
        "output": 1375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2604_1_gensal",
      "ports": {
        "bus": 2604,
        "pmech": 1377,
        "efd": 1378,
        "speed": 1376
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.0762999057769775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6671000123023987,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.13930000364780426,
        "Xq": 0.4311999976634979,
        "Xl": 0.08900000154972076,
        "Tdop": 6.0,
        "Tdopp": 0.052400000393390656,
        "Tqopp": 0.3402999937534332,
        "S10": 0.15729999542236328,
        "S12": 0.37070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1357843428850174,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 2604,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "2604_1_ieeet1",
      "ports": {
        "bus": 2604,
        "speed": 1376,
        "vs": 1379,
        "efd": 1378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2604_1_hygov",
      "ports": {
        "speed": 1376,
        "pmech": 1377
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4827880263328552,
        "Tr": 4.3787522315979,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8640000224113464,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2604_1_ieeest",
      "ports": {
        "input": 1376,
        "output": 1379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2604_2_gensal",
      "ports": {
        "bus": 2604,
        "pmech": 1381,
        "efd": 1382,
        "speed": 1380
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.0762999057769775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6671000123023987,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.13930000364780426,
        "Xq": 0.4311999976634979,
        "Xl": 0.08900000154972076,
        "Tdop": 6.0,
        "Tdopp": 0.052400000393390656,
        "Tqopp": 0.3402999937534332,
        "S10": 0.15729999542236328,
        "S12": 0.37070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3769648522138596,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 2604,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "2604_2_ieeet1",
      "ports": {
        "bus": 2604,
        "speed": 1380,
        "vs": 1383,
        "efd": 1382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2604_2_hygov",
      "ports": {
        "speed": 1380,
        "pmech": 1381
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4827880263328552,
        "Tr": 4.3787522315979,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8640000224113464,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2604_2_ieeest",
      "ports": {
        "input": 1380,
        "output": 1383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2608_1_gensal",
      "ports": {
        "bus": 2608,
        "pmech": 1385,
        "efd": 1386,
        "speed": 1384
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.8315999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7949000000953674,
        "Xdp": 0.3328999876976013,
        "Xdpp": 0.3093000054359436,
        "Xq": 0.5145999789237976,
        "Xl": 0.14659999310970306,
        "Tdop": 6.0,
        "Tdopp": 0.43540000915527344,
        "Tqopp": 0.12929999828338623,
        "S10": 0.06459999829530716,
        "S12": 0.46399998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.324501819908619,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 2608,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "2608_1_ieeet1",
      "ports": {
        "bus": 2608,
        "speed": 1384,
        "vs": 1387,
        "efd": 1386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2608_1_hygov",
      "ports": {
        "speed": 1384,
        "pmech": 1385
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6197002530097961,
        "Tr": 4.937353610992432,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9861000180244446,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2608_1_ieeest",
      "ports": {
        "input": 1384,
        "output": 1387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2614_1_gensal",
      "ports": {
        "bus": 2614,
        "pmech": 1389,
        "efd": 1390,
        "speed": 1388
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 1.1963000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1792999505996704,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22550000250339508,
        "Xq": 0.7653999924659729,
        "Xl": 0.17730000615119934,
        "Tdop": 6.0,
        "Tdopp": 0.4697999954223633,
        "Tqopp": 0.26420000195503235,
        "S10": 0.2167000025510788,
        "S12": 0.7213000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5529666319489479,
        "pmax": 1.3333333656191826,
        "qmin": -0.06533333216793835,
        "qmax": 0.5119999870657921,
        "regulated": 2614,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2614_1_ieeet1",
      "ports": {
        "bus": 2614,
        "speed": 1388,
        "vs": 1391,
        "efd": 1390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6605000495910645,
        "E2": 3.5473999977111816,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2614_1_hygov",
      "ports": {
        "speed": 1388,
        "pmech": 1389
      },
      "params": {
        "Trate": 1.600000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1815096139907837,
        "Tr": 6.09119987487793,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.249400019645691,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2614_1_ieeest",
      "ports": {
        "input": 1388,
        "output": 1391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2614_2_gensal",
      "ports": {
        "bus": 2614,
        "pmech": 1393,
        "efd": 1394,
        "speed": 1392
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 1.1963000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1792999505996704,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22550000250339508,
        "Xq": 0.7653999924659729,
        "Xl": 0.17730000615119934,
        "Tdop": 6.0,
        "Tdopp": 0.4697999954223633,
        "Tqopp": 0.26420000195503235,
        "S10": 0.2167000025510788,
        "S12": 0.7213000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19002335611730814,
        "pmax": 1.3333333656191826,
        "qmin": -0.06533333216793835,
        "qmax": 0.5119999870657921,
        "regulated": 2614,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2614_2_ieeet1",
      "ports": {
        "bus": 2614,
        "speed": 1392,
        "vs": 1395,
        "efd": 1394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6605000495910645,
        "E2": 3.5473999977111816,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2614_2_hygov",
      "ports": {
        "speed": 1392,
        "pmech": 1393
      },
      "params": {
        "Trate": 1.600000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1815096139907837,
        "Tr": 6.09119987487793,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.249400019645691,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2614_2_ieeest",
      "ports": {
        "input": 1392,
        "output": 1395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2615_1_gensal",
      "ports": {
        "bus": 2615,
        "pmech": 1397,
        "efd": 1398,
        "speed": 1396
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 1.1963000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1792999505996704,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22550000250339508,
        "Xq": 0.7653999924659729,
        "Xl": 0.17730000615119934,
        "Tdop": 6.0,
        "Tdopp": 0.4697999954223633,
        "Tqopp": 0.26420000195503235,
        "S10": 0.2167000025510788,
        "S12": 0.7213000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3998987842351198,
        "pmax": 1.3333333656191826,
        "qmin": -0.06533333216793835,
        "qmax": 0.5119999870657921,
        "regulated": 2615,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2615_1_ieeet1",
      "ports": {
        "bus": 2615,
        "speed": 1396,
        "vs": 1399,
        "efd": 1398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6605000495910645,
        "E2": 3.5473999977111816,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2615_1_hygov",
      "ports": {
        "speed": 1396,
        "pmech": 1397
      },
      "params": {
        "Trate": 1.600000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1815096139907837,
        "Tr": 6.09119987487793,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.249400019645691,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2615_1_ieeest",
      "ports": {
        "input": 1396,
        "output": 1399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2619_1_gensal",
      "ports": {
        "bus": 2619,
        "pmech": 1401,
        "efd": 1402,
        "speed": 1400
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.7595000267028809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5385000109672546,
        "Xdp": 0.20350000262260437,
        "Xdpp": 0.14970000088214874,
        "Xq": 0.3472999930381775,
        "Xl": 0.12370000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.07180000096559525,
        "Tqopp": 0.37459999322891235,
        "S10": 0.21359999477863312,
        "S12": 0.6194000244140625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9841759689152241,
        "pmax": 2.199999988079071,
        "qmin": -0.10779999429360032,
        "qmax": 0.8448000065982342,
        "regulated": 2619,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "2619_1_ieeet1",
      "ports": {
        "bus": 2619,
        "speed": 1400,
        "vs": 1403,
        "efd": 1402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2619_1_hygov",
      "ports": {
        "speed": 1400,
        "pmech": 1401
      },
      "params": {
        "Trate": 2.640000104904175,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5328977108001709,
        "Tr": 4.103957176208496,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8051000237464905,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2619_1_ieeest",
      "ports": {
        "input": 1400,
        "output": 1403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2620_1_gensal",
      "ports": {
        "bus": 2620,
        "pmech": 1405,
        "efd": 1406,
        "speed": 1404
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.8919999599456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2461999654769897,
        "Xdp": 0.5378999710083008,
        "Xdpp": 0.42309999465942383,
        "Xq": 0.8090999722480774,
        "Xl": 0.10750000178813934,
        "Tdop": 6.0,
        "Tdopp": 0.5982999801635742,
        "Tqopp": 0.5697000026702881,
        "S10": 0.06589999794960022,
        "S12": 0.20900000631809235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42418199591338634,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 2620,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "2620_1_ieeet1",
      "ports": {
        "bus": 2620,
        "speed": 1404,
        "vs": 1407,
        "efd": 1406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2620_1_hygov",
      "ports": {
        "speed": 1404,
        "pmech": 1405
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25374794006347656,
        "Tr": 3.2314600944519043,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6227999925613403,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2620_1_ieeest",
      "ports": {
        "input": 1404,
        "output": 1407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2625_1_genrou",
      "ports": {
        "bus": 2625,
        "pmech": 1409,
        "efd": 1410,
        "speed": 1408
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.629405498504639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.187999963760376,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 2.077199935913086,
        "Xqp": 0.3587999939918518,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 8.015800476074219,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.0164999961853027,
        "Tqopp": 0.06949999928474426,
        "S10": 0.18770000338554382,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2901824889704585,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 2625,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "2625_1_ieeet1",
      "ports": {
        "bus": 2625,
        "speed": 1408,
        "vs": 1411,
        "efd": 1410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2625_1_tgov1",
      "ports": {
        "speed": 1408,
        "pmech": 1409
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.12090936303138733,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2625_1_ieeest",
      "ports": {
        "input": 1408,
        "output": 1411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "2625_2_genrou",
      "ports": {
        "bus": 2625,
        "pmech": 1413,
        "efd": 1414,
        "speed": 1412
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.629405498504639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.187999963760376,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 2.077199935913086,
        "Xqp": 0.3587999939918518,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 8.015800476074219,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.0164999961853027,
        "Tqopp": 0.06949999928474426,
        "S10": 0.18770000338554382,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38898512721061707,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 2625,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "2625_2_ieeet1",
      "ports": {
        "bus": 2625,
        "speed": 1412,
        "vs": 1415,
        "efd": 1414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "2625_2_tgov1",
      "ports": {
        "speed": 1412,
        "pmech": 1413
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.1620771288871765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2625_2_ieeest",
      "ports": {
        "input": 1412,
        "output": 1415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "2629_1_regca",
      "ports": {
        "bus": 2629,
        "iqcmd": 1417,
        "ipcmd": 1416,
        "pbranch": 1418,
        "qbranch": 1419
      },
      "params": {
        "mva": 2.640000104904175,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02199999988079071,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9749171324074268,
        "pmax": 2.199999988079071,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2629,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2629_1_reecb",
      "ports": {
        "bus": 2629,
        "pe": 1418,
        "qgen": 1419,
        "iqcmd": 1417,
        "ipcmd": 1416
      },
      "params": {
        "mva": 2.640000104904175,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2629_2_regca",
      "ports": {
        "bus": 2629,
        "iqcmd": 1421,
        "ipcmd": 1420,
        "pbranch": 1422,
        "qbranch": 1423
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6142140831798315,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2629,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2629_2_reecb",
      "ports": {
        "bus": 2629,
        "pe": 1422,
        "qgen": 1423,
        "iqcmd": 1421,
        "ipcmd": 1420
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "2630_1_regca",
      "ports": {
        "bus": 2630,
        "iqcmd": 1425,
        "ipcmd": 1424,
        "pbranch": 1426,
        "qbranch": 1427
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.27042387519031763,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 2630,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "2630_1_reecb",
      "ports": {
        "bus": 2630,
        "pe": 1426,
        "qgen": 1427,
        "iqcmd": 1425,
        "ipcmd": 1424
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "2634_1_gensal",
      "ports": {
        "bus": 2634,
        "pmech": 1429,
        "efd": 1430,
        "speed": 1428
      },
      "params": {
        "mva": 5.28000020980835,
        "H": 2.862499952316284,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.886900007724762,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.27219998836517334,
        "Xq": 0.5745999813079834,
        "Xl": 0.23510000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.21379999816417694,
        "Tqopp": 0.5759000182151794,
        "S10": 0.24979999661445618,
        "S12": 0.6413999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.053944952785969,
        "pmax": 4.399999976158142,
        "qmin": -0.21559998858720064,
        "qmax": 1.6896000131964684,
        "regulated": 2634,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2634_1_ieeet1",
      "ports": {
        "bus": 2634,
        "speed": 1428,
        "vs": 1431,
        "efd": 1430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5971999168395996,
        "E2": 3.4630000591278076,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2634_1_hygov",
      "ports": {
        "speed": 1428,
        "pmech": 1429
      },
      "params": {
        "Trate": 5.28000020980835,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6336886286735535,
        "Tr": 7.701425075531006,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6468000411987305,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2634_1_ieeest",
      "ports": {
        "input": 1428,
        "output": 1431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2634_2_gensal",
      "ports": {
        "bus": 2634,
        "pmech": 1433,
        "efd": 1434,
        "speed": 1432
      },
      "params": {
        "mva": 5.28000020980835,
        "H": 2.862499952316284,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.886900007724762,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.27219998836517334,
        "Xq": 0.5745999813079834,
        "Xl": 0.23510000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.21379999816417694,
        "Tqopp": 0.5759000182151794,
        "S10": 0.24979999661445618,
        "S12": 0.6413999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7642995342612267,
        "pmax": 4.399999976158142,
        "qmin": -0.21559998858720064,
        "qmax": 1.6896000131964684,
        "regulated": 2634,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "2634_2_ieeet1",
      "ports": {
        "bus": 2634,
        "speed": 1432,
        "vs": 1435,
        "efd": 1434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5971999168395996,
        "E2": 3.4630000591278076,
        "Se1": 0.08470000326633453,
        "Se2": 0.3882000148296356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2634_2_hygov",
      "ports": {
        "speed": 1432,
        "pmech": 1433
      },
      "params": {
        "Trate": 5.28000020980835,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6336886286735535,
        "Tr": 7.701425075531006,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6468000411987305,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2634_2_ieeest",
      "ports": {
        "input": 1432,
        "output": 1435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2640_1_gensal",
      "ports": {
        "bus": 2640,
        "pmech": 1437,
        "efd": 1438,
        "speed": 1436
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 1.6770999431610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7681999802589417,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.21400000154972076,
        "Xq": 0.49720001220703125,
        "Xl": 0.11909999698400497,
        "Tdop": 6.0,
        "Tdopp": 0.545799970626831,
        "Tqopp": 0.2655999958515167,
        "S10": 0.19939999282360077,
        "S12": 0.5375999808311462
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6573230028152466,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 2640,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2640_1_ieeet1",
      "ports": {
        "bus": 2640,
        "speed": 1436,
        "vs": 1439,
        "efd": 1438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.536900043487549,
        "E2": 3.382499933242798,
        "Se1": 0.08429999649524689,
        "Se2": 0.3862000107765198,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2640_1_hygov",
      "ports": {
        "speed": 1436,
        "pmech": 1437
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.45285746455192566,
        "Tr": 3.3419148921966553,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6455000042915344,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2640_1_ieeest",
      "ports": {
        "input": 1436,
        "output": 1439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2640_2_gensal",
      "ports": {
        "bus": 2640,
        "pmech": 1441,
        "efd": 1442,
        "speed": 1440
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 1.6770999431610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7681999802589417,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.21400000154972076,
        "Xq": 0.49720001220703125,
        "Xl": 0.11909999698400497,
        "Tdop": 6.0,
        "Tdopp": 0.545799970626831,
        "Tqopp": 0.2655999958515167,
        "S10": 0.19939999282360077,
        "S12": 0.5375999808311462
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.236975634470582,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 2640,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2640_2_ieeet1",
      "ports": {
        "bus": 2640,
        "speed": 1440,
        "vs": 1443,
        "efd": 1442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.536900043487549,
        "E2": 3.382499933242798,
        "Se1": 0.08429999649524689,
        "Se2": 0.3862000107765198,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2640_2_hygov",
      "ports": {
        "speed": 1440,
        "pmech": 1441
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.45285746455192566,
        "Tr": 3.3419148921966553,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6455000042915344,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2640_2_ieeest",
      "ports": {
        "input": 1440,
        "output": 1443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2641_1_gensal",
      "ports": {
        "bus": 2641,
        "pmech": 1445,
        "efd": 1446,
        "speed": 1444
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 3.8538999557495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6894000172615051,
        "Xdp": 0.3352999985218048,
        "Xdpp": 0.3043999969959259,
        "Xq": 0.4458000063896179,
        "Xl": 0.11469999700784683,
        "Tdop": 6.0,
        "Tdopp": 0.5782999992370605,
        "Tqopp": 0.13670000433921814,
        "S10": 0.2904999852180481,
        "S12": 0.7439000010490417
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48889066092669964,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 2641,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2641_1_ieeet1",
      "ports": {
        "bus": 2641,
        "speed": 1444,
        "vs": 1447,
        "efd": 1446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2641_1_hygov",
      "ports": {
        "speed": 1444,
        "pmech": 1445
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42754533886909485,
        "Tr": 7.0407795906066895,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4789999723434448,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2641_1_ieeest",
      "ports": {
        "input": 1444,
        "output": 1447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2641_2_gensal",
      "ports": {
        "bus": 2641,
        "pmech": 1449,
        "efd": 1450,
        "speed": 1448
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.635699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0788999795913696,
        "Xdp": 0.3314000070095062,
        "Xdpp": 0.23170000314712524,
        "Xq": 0.6998999714851379,
        "Xl": 0.19269999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.4586000144481659,
        "Tqopp": 0.45100000500679016,
        "S10": 0.19979999959468842,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04860516055487096,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 2641,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "2641_2_esdc1a",
      "ports": {
        "bus": 2641,
        "speed": 1448,
        "vs": 1451,
        "efd": 1450
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01889999955892563,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.311800003051758,
        "Se1": 0.12690000236034393,
        "E2": 3.08240008354187,
        "Se2": 0.3806000053882599,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2641_2_hygov",
      "ports": {
        "speed": 1448,
        "pmech": 1449
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6395480632781982,
        "Tr": 4.563392162322998,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9039999842643738,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2641_2_ieeest",
      "ports": {
        "input": 1448,
        "output": 1451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2642_1_gensal",
      "ports": {
        "bus": 2642,
        "pmech": 1453,
        "efd": 1454,
        "speed": 1452
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.635699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0788999795913696,
        "Xdp": 0.3314000070095062,
        "Xdpp": 0.23170000314712524,
        "Xq": 0.6998999714851379,
        "Xl": 0.19269999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.4586000144481659,
        "Tqopp": 0.45100000500679016,
        "S10": 0.19979999959468842,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.043316971277818084,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 2642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "2642_1_esdc1a",
      "ports": {
        "bus": 2642,
        "speed": 1452,
        "vs": 1455,
        "efd": 1454
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01889999955892563,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.311800003051758,
        "Se1": 0.12690000236034393,
        "E2": 3.08240008354187,
        "Se2": 0.3806000053882599,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2642_1_hygov",
      "ports": {
        "speed": 1452,
        "pmech": 1453
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6395480632781982,
        "Tr": 4.563392162322998,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9039999842643738,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2642_1_ieeest",
      "ports": {
        "input": 1452,
        "output": 1455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2642_2_gensal",
      "ports": {
        "bus": 2642,
        "pmech": 1457,
        "efd": 1458,
        "speed": 1456
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.635699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0788999795913696,
        "Xdp": 0.3314000070095062,
        "Xdpp": 0.23170000314712524,
        "Xq": 0.6998999714851379,
        "Xl": 0.19269999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.4586000144481659,
        "Tqopp": 0.45100000500679016,
        "S10": 0.19979999959468842,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10022473288699985,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 2642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "2642_2_esdc1a",
      "ports": {
        "bus": 2642,
        "speed": 1456,
        "vs": 1459,
        "efd": 1458
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01889999955892563,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.311800003051758,
        "Se1": 0.12690000236034393,
        "E2": 3.08240008354187,
        "Se2": 0.3806000053882599,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2642_2_hygov",
      "ports": {
        "speed": 1456,
        "pmech": 1457
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6395480632781982,
        "Tr": 4.563392162322998,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9039999842643738,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2642_2_ieeest",
      "ports": {
        "input": 1456,
        "output": 1459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2645_1_gensal",
      "ports": {
        "bus": 2645,
        "pmech": 1461,
        "efd": 1462,
        "speed": 1460
      },
      "params": {
        "mva": 7.559999942779541,
        "H": 1.3115999698638916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9707000255584717,
        "Xdp": 0.3278000056743622,
        "Xdpp": 0.2563000023365021,
        "Xq": 0.6292999982833862,
        "Xl": 0.1678999960422516,
        "Tdop": 6.0,
        "Tdopp": 0.588100016117096,
        "Tqopp": 0.11100000143051147,
        "S10": 0.15469999611377716,
        "S12": 0.33059999346733093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9648255556821823,
        "pmax": 6.300000101327896,
        "qmin": -0.30869999900460243,
        "qmax": 2.4191999807953835,
        "regulated": 2645,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "2645_1_ieeet1",
      "ports": {
        "bus": 2645,
        "speed": 1460,
        "vs": 1463,
        "efd": 1462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2645_1_hygov",
      "ports": {
        "speed": 1460,
        "pmech": 1461
      },
      "params": {
        "Trate": 7.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6661945581436157,
        "Tr": 3.83187198638916,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7475000023841858,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2645_1_ieeest",
      "ports": {
        "input": 1460,
        "output": 1463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2649_1_gensal",
      "ports": {
        "bus": 2649,
        "pmech": 1465,
        "efd": 1466,
        "speed": 1464
      },
      "params": {
        "mva": 6.0,
        "H": 2.426800012588501,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1654000282287598,
        "Xdp": 0.5386000275611877,
        "Xdpp": 0.3610999882221222,
        "Xq": 0.7562999725341797,
        "Xl": 0.08389999717473984,
        "Tdop": 6.0,
        "Tdopp": 0.18639999628067017,
        "Tqopp": 0.2199999988079071,
        "S10": 0.19280000030994415,
        "S12": 0.6592000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5977408736944199,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 2649,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Esdc1a",
      "id": "2649_1_esdc1a",
      "ports": {
        "bus": 2649,
        "speed": 1464,
        "vs": 1467,
        "efd": 1466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.016300000250339508,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.438199996948242,
        "Se1": 0.131400004029274,
        "E2": 3.250999927520752,
        "Se2": 0.39419999718666077,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2649_1_hygov",
      "ports": {
        "speed": 1464,
        "pmech": 1465
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5529106259346008,
        "Tr": 5.796823978424072,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1806999444961548,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2649_1_ieeest",
      "ports": {
        "input": 1464,
        "output": 1467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2649_2_gensal",
      "ports": {
        "bus": 2649,
        "pmech": 1469,
        "efd": 1470,
        "speed": 1468
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.1754000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6607000231742859,
        "Xdp": 0.3095000088214874,
        "Xdpp": 0.22679999470710754,
        "Xq": 0.4269999861717224,
        "Xl": 0.12139999866485596,
        "Tdop": 6.0,
        "Tdopp": 0.2003999948501587,
        "Tqopp": 0.374099999666214,
        "S10": 0.12790000438690186,
        "S12": 0.28459998965263367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24027680046856403,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 2649,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "2649_2_ieeet1",
      "ports": {
        "bus": 2649,
        "speed": 1468,
        "vs": 1471,
        "efd": 1470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2649_2_hygov",
      "ports": {
        "speed": 1468,
        "pmech": 1469
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.752770721912384,
        "Tr": 7.000116348266602,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4688999652862549,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2649_2_ieeest",
      "ports": {
        "input": 1468,
        "output": 1471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2663_1_gensal",
      "ports": {
        "bus": 2663,
        "pmech": 1473,
        "efd": 1474,
        "speed": 1472
      },
      "params": {
        "mva": 6.980000019073486,
        "H": 1.510699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6995999813079834,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.2492000013589859,
        "Xq": 0.45239999890327454,
        "Xl": 0.18559999763965607,
        "Tdop": 6.0,
        "Tdopp": 0.11890000104904175,
        "Tqopp": 0.07270000129938126,
        "S10": 0.19760000705718994,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9143575802445412,
        "pmax": 5.816666781902313,
        "qmin": -0.2850166754797101,
        "qmax": 2.2336000576615334,
        "regulated": 2663,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Esdc1a",
      "id": "2663_1_esdc1a",
      "ports": {
        "bus": 2663,
        "speed": 1472,
        "vs": 1475,
        "efd": 1474
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06949999928474426,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4179000854492188,
        "Se1": 0.14820000529289246,
        "E2": 3.223900079727173,
        "Se2": 0.44449999928474426,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2663_1_hygov",
      "ports": {
        "speed": 1472,
        "pmech": 1473
      },
      "params": {
        "Trate": 6.980000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4464501440525055,
        "Tr": 2.9750149250030518,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5705000162124634,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2663_1_ieeest",
      "ports": {
        "input": 1472,
        "output": 1475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2663_2_gensal",
      "ports": {
        "bus": 2663,
        "pmech": 1477,
        "efd": 1478,
        "speed": 1476
      },
      "params": {
        "mva": 6.980000019073486,
        "H": 1.510699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6995999813079834,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.2492000013589859,
        "Xq": 0.45239999890327454,
        "Xl": 0.18559999763965607,
        "Tdop": 6.0,
        "Tdopp": 0.11890000104904175,
        "Tqopp": 0.07270000129938126,
        "S10": 0.19760000705718994,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6705175638198853,
        "pmax": 5.816666781902313,
        "qmin": -0.2850166754797101,
        "qmax": 2.2336000576615334,
        "regulated": 2663,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Esdc1a",
      "id": "2663_2_esdc1a",
      "ports": {
        "bus": 2663,
        "speed": 1476,
        "vs": 1479,
        "efd": 1478
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06949999928474426,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4179000854492188,
        "Se1": 0.14820000529289246,
        "E2": 3.223900079727173,
        "Se2": 0.44449999928474426,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2663_2_hygov",
      "ports": {
        "speed": 1476,
        "pmech": 1477
      },
      "params": {
        "Trate": 6.980000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4464501440525055,
        "Tr": 2.9750149250030518,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5705000162124634,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2663_2_ieeest",
      "ports": {
        "input": 1476,
        "output": 1479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2664_1_gensal",
      "ports": {
        "bus": 2664,
        "pmech": 1481,
        "efd": 1482,
        "speed": 1480
      },
      "params": {
        "mva": 6.980000019073486,
        "H": 1.510699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6995999813079834,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.2492000013589859,
        "Xq": 0.45239999890327454,
        "Xl": 0.18559999763965607,
        "Tdop": 6.0,
        "Tdopp": 0.11890000104904175,
        "Tqopp": 0.07270000129938126,
        "S10": 0.19760000705718994,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2515518814325333,
        "pmax": 5.816666781902313,
        "qmin": -0.2850166754797101,
        "qmax": 2.2336000576615334,
        "regulated": 2664,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Esdc1a",
      "id": "2664_1_esdc1a",
      "ports": {
        "bus": 2664,
        "speed": 1480,
        "vs": 1483,
        "efd": 1482
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06949999928474426,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4179000854492188,
        "Se1": 0.14820000529289246,
        "E2": 3.223900079727173,
        "Se2": 0.44449999928474426,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2664_1_hygov",
      "ports": {
        "speed": 1480,
        "pmech": 1481
      },
      "params": {
        "Trate": 6.980000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4464501440525055,
        "Tr": 2.9750149250030518,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5705000162124634,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2664_1_ieeest",
      "ports": {
        "input": 1480,
        "output": 1483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2664_2_gensal",
      "ports": {
        "bus": 2664,
        "pmech": 1485,
        "efd": 1486,
        "speed": 1484
      },
      "params": {
        "mva": 6.980000019073486,
        "H": 1.510699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6995999813079834,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.2492000013589859,
        "Xq": 0.45239999890327454,
        "Xl": 0.18559999763965607,
        "Tdop": 6.0,
        "Tdopp": 0.11890000104904175,
        "Tqopp": 0.07270000129938126,
        "S10": 0.19760000705718994,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7012733966112137,
        "pmax": 5.816666781902313,
        "qmin": -0.2850166754797101,
        "qmax": 2.2336000576615334,
        "regulated": 2664,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Esdc1a",
      "id": "2664_2_esdc1a",
      "ports": {
        "bus": 2664,
        "speed": 1484,
        "vs": 1487,
        "efd": 1486
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06949999928474426,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4179000854492188,
        "Se1": 0.14820000529289246,
        "E2": 3.223900079727173,
        "Se2": 0.44449999928474426,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2664_2_hygov",
      "ports": {
        "speed": 1484,
        "pmech": 1485
      },
      "params": {
        "Trate": 6.980000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4464501440525055,
        "Tr": 2.9750149250030518,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5705000162124634,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2664_2_ieeest",
      "ports": {
        "input": 1484,
        "output": 1487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2665_1_gensal",
      "ports": {
        "bus": 2665,
        "pmech": 1489,
        "efd": 1490,
        "speed": 1488
      },
      "params": {
        "mva": 6.980000019073486,
        "H": 1.510699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6995999813079834,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.2492000013589859,
        "Xq": 0.45239999890327454,
        "Xl": 0.18559999763965607,
        "Tdop": 6.0,
        "Tdopp": 0.11890000104904175,
        "Tqopp": 0.07270000129938126,
        "S10": 0.19760000705718994,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9733314625918865,
        "pmax": 5.816666781902313,
        "qmin": -0.2850166754797101,
        "qmax": 2.2336000576615334,
        "regulated": 2665,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Esdc1a",
      "id": "2665_1_esdc1a",
      "ports": {
        "bus": 2665,
        "speed": 1488,
        "vs": 1491,
        "efd": 1490
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06949999928474426,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4179000854492188,
        "Se1": 0.14820000529289246,
        "E2": 3.223900079727173,
        "Se2": 0.44449999928474426,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2665_1_hygov",
      "ports": {
        "speed": 1488,
        "pmech": 1489
      },
      "params": {
        "Trate": 6.980000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4464501440525055,
        "Tr": 2.9750149250030518,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5705000162124634,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2665_1_ieeest",
      "ports": {
        "input": 1488,
        "output": 1491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2665_2_gensal",
      "ports": {
        "bus": 2665,
        "pmech": 1493,
        "efd": 1494,
        "speed": 1492
      },
      "params": {
        "mva": 6.980000019073486,
        "H": 1.510699987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6995999813079834,
        "Xdp": 0.25049999356269836,
        "Xdpp": 0.2492000013589859,
        "Xq": 0.45239999890327454,
        "Xl": 0.18559999763965607,
        "Tdop": 6.0,
        "Tdopp": 0.11890000104904175,
        "Tqopp": 0.07270000129938126,
        "S10": 0.19760000705718994,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2409539893269539,
        "pmax": 5.816666781902313,
        "qmin": -0.2850166754797101,
        "qmax": 2.2336000576615334,
        "regulated": 2665,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Esdc1a",
      "id": "2665_2_esdc1a",
      "ports": {
        "bus": 2665,
        "speed": 1492,
        "vs": 1495,
        "efd": 1494
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06949999928474426,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4179000854492188,
        "Se1": 0.14820000529289246,
        "E2": 3.223900079727173,
        "Se2": 0.44449999928474426,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2665_2_hygov",
      "ports": {
        "speed": 1492,
        "pmech": 1493
      },
      "params": {
        "Trate": 6.980000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4464501440525055,
        "Tr": 2.9750149250030518,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5705000162124634,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2665_2_ieeest",
      "ports": {
        "input": 1492,
        "output": 1495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2668_1_gensal",
      "ports": {
        "bus": 2668,
        "pmech": 1497,
        "efd": 1498,
        "speed": 1496
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.288599967956543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8967000246047974,
        "Xdp": 0.3068999946117401,
        "Xdpp": 0.2224999964237213,
        "Xq": 0.5809999704360962,
        "Xl": 0.09849999845027924,
        "Tdop": 6.0,
        "Tdopp": 0.08860000222921371,
        "Tqopp": 0.11270000040531158,
        "S10": 0.1136000007390976,
        "S12": 0.49230000376701355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3222820581868291,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 2668,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Esdc1a",
      "id": "2668_1_esdc1a",
      "ports": {
        "bus": 2668,
        "speed": 1496,
        "vs": 1499,
        "efd": 1498
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.051600001752376556,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3143999576568604,
        "Se1": 0.1307000070810318,
        "E2": 3.085900068283081,
        "Se2": 0.3919999897480011,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2668_1_hygov",
      "ports": {
        "speed": 1496,
        "pmech": 1497
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6117008924484253,
        "Tr": 6.035857677459717,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2364000082015991,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2668_1_ieeest",
      "ports": {
        "input": 1496,
        "output": 1499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2668_2_gensal",
      "ports": {
        "bus": 2668,
        "pmech": 1501,
        "efd": 1502,
        "speed": 1500
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.170599937438965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.094599962234497,
        "Xdp": 0.4041000008583069,
        "Xdpp": 0.398499995470047,
        "Xq": 0.710099995136261,
        "Xl": 0.24609999358654022,
        "Tdop": 6.0,
        "Tdopp": 0.19589999318122864,
        "Tqopp": 0.1500999927520752,
        "S10": 0.1128000020980835,
        "S12": 0.3167000114917755
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.389788556843996,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 2668,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "2668_2_ieeet1",
      "ports": {
        "bus": 2668,
        "speed": 1500,
        "vs": 1503,
        "efd": 1502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8664000034332275,
        "E2": 3.8217999935150146,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "2668_2_hygov",
      "ports": {
        "speed": 1500,
        "pmech": 1501
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.36230048537254333,
        "Tr": 4.994599342346191,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9987999796867371,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2668_2_ieeest",
      "ports": {
        "input": 1500,
        "output": 1503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "2670_1_gensal",
      "ports": {
        "bus": 2670,
        "pmech": 1505,
        "efd": 1506,
        "speed": 1504
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.288599967956543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8967000246047974,
        "Xdp": 0.3068999946117401,
        "Xdpp": 0.2224999964237213,
        "Xq": 0.5809999704360962,
        "Xl": 0.09849999845027924,
        "Tdop": 6.0,
        "Tdopp": 0.08860000222921371,
        "Tqopp": 0.11270000040531158,
        "S10": 0.1136000007390976,
        "S12": 0.49230000376701355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10632368503138423,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 2670,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "2670_1_esdc1a",
      "ports": {
        "bus": 2670,
        "speed": 1504,
        "vs": 1507,
        "efd": 1506
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.051600001752376556,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3143999576568604,
        "Se1": 0.1307000070810318,
        "E2": 3.085900068283081,
        "Se2": 0.3919999897480011,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "2670_1_hygov",
      "ports": {
        "speed": 1504,
        "pmech": 1505
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6117008924484253,
        "Tr": 6.035857677459717,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2364000082015991,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2670_1_ieeest",
      "ports": {
        "input": 1504,
        "output": 1507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3921_1_genrou",
      "ports": {
        "bus": 3921,
        "pmech": 1509,
        "efd": 1510,
        "speed": 1508
      },
      "params": {
        "mva": 104.36000061035156,
        "H": 2.480022668838501,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4386999607086182,
        "Xdp": 0.17790000140666962,
        "Xdpp": 0.11309999972581863,
        "Xq": 1.4323999881744385,
        "Xqp": 0.23980000615119934,
        "Xqpp": 0.11309999972581863,
        "Xl": 0.08569999784231186,
        "Tdop": 5.977799892425537,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.1416000127792358,
        "Tqopp": 0.07559999823570251,
        "S10": 0.09700000286102295,
        "S12": 0.23199999332427979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.395681321620941,
        "pmax": 86.96666955947876,
        "qmin": -9.653300046920776,
        "qmax": 44.26603317260742,
        "regulated": 3921,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "3921_1_ieeet1",
      "ports": {
        "bus": 3921,
        "speed": 1508,
        "vs": 1511,
        "efd": 1510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3921_1_tgov1",
      "ports": {
        "speed": 1508,
        "pmech": 1509
      },
      "params": {
        "Trate": 104.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0900314450263977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3921_1_ieeest",
      "ports": {
        "input": 1508,
        "output": 1511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3921_2_genrou",
      "ports": {
        "bus": 3921,
        "pmech": 1513,
        "efd": 1514,
        "speed": 1512
      },
      "params": {
        "mva": 104.36000061035156,
        "H": 2.480022668838501,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4386999607086182,
        "Xdp": 0.17790000140666962,
        "Xdpp": 0.11309999972581863,
        "Xq": 1.4323999881744385,
        "Xqp": 0.23980000615119934,
        "Xqpp": 0.11309999972581863,
        "Xl": 0.08569999784231186,
        "Tdop": 5.977799892425537,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.1416000127792358,
        "Tqopp": 0.07559999823570251,
        "S10": 0.09700000286102295,
        "S12": 0.23199999332427979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.680429577827454,
        "pmax": 86.96666955947876,
        "qmin": -9.653300046920776,
        "qmax": 44.26603317260742,
        "regulated": 3921,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "3921_2_ieeet1",
      "ports": {
        "bus": 3921,
        "speed": 1512,
        "vs": 1515,
        "efd": 1514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3921_2_tgov1",
      "ports": {
        "speed": 1512,
        "pmech": 1513
      },
      "params": {
        "Trate": 104.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20774655044078827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3921_2_ieeest",
      "ports": {
        "input": 1512,
        "output": 1515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3921_3_genrou",
      "ports": {
        "bus": 3921,
        "pmech": 1517,
        "efd": 1518,
        "speed": 1516
      },
      "params": {
        "mva": 104.36000061035156,
        "H": 2.480022668838501,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4386999607086182,
        "Xdp": 0.17790000140666962,
        "Xdpp": 0.11309999972581863,
        "Xq": 1.4323999881744385,
        "Xqp": 0.23980000615119934,
        "Xqpp": 0.11309999972581863,
        "Xl": 0.08569999784231186,
        "Tdop": 5.977799892425537,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.1416000127792358,
        "Tqopp": 0.07559999823570251,
        "S10": 0.09700000286102295,
        "S12": 0.23199999332427979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.325966566801071,
        "pmax": 86.96666955947876,
        "qmin": -9.653300046920776,
        "qmax": 44.26603317260742,
        "regulated": 3921,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "3921_3_ieeet1",
      "ports": {
        "bus": 3921,
        "speed": 1516,
        "vs": 1519,
        "efd": 1518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3921_3_tgov1",
      "ports": {
        "speed": 1516,
        "pmech": 1517
      },
      "params": {
        "Trate": 104.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10852785408496857,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3921_3_ieeest",
      "ports": {
        "input": 1516,
        "output": 1519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3923_1_regca",
      "ports": {
        "bus": 3923,
        "iqcmd": 1521,
        "ipcmd": 1520,
        "pbranch": 1522,
        "qbranch": 1523
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5719766952097416,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3923,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3923_1_reecb",
      "ports": {
        "bus": 3923,
        "pe": 1522,
        "qgen": 1523,
        "iqcmd": 1521,
        "ipcmd": 1520
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3923_2_regca",
      "ports": {
        "bus": 3923,
        "iqcmd": 1525,
        "ipcmd": 1524,
        "pbranch": 1526,
        "qbranch": 1527
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9764106944203377,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3923,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3923_2_reecb",
      "ports": {
        "bus": 3923,
        "pe": 1526,
        "qgen": 1527,
        "iqcmd": 1525,
        "ipcmd": 1524
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3925_1_regca",
      "ports": {
        "bus": 3925,
        "iqcmd": 1529,
        "ipcmd": 1528,
        "pbranch": 1530,
        "qbranch": 1531
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.14627525815740228,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3925,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3925_1_reecb",
      "ports": {
        "bus": 3925,
        "pe": 1530,
        "qgen": 1531,
        "iqcmd": 1529,
        "ipcmd": 1528
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3925_2_regca",
      "ports": {
        "bus": 3925,
        "iqcmd": 1533,
        "ipcmd": 1532,
        "pbranch": 1534,
        "qbranch": 1535
      },
      "params": {
        "mva": 5.639999866485596,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04699999839067459,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8530656807124615,
        "pmax": 4.699999839067459,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3925,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3925_2_reecb",
      "ports": {
        "bus": 3925,
        "pe": 1534,
        "qgen": 1535,
        "iqcmd": 1533,
        "ipcmd": 1532
      },
      "params": {
        "mva": 5.639999866485596,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3928_1_regca",
      "ports": {
        "bus": 3928,
        "iqcmd": 1537,
        "ipcmd": 1536,
        "pbranch": 1538,
        "qbranch": 1539
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5165586248040199,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3928_1_reecb",
      "ports": {
        "bus": 3928,
        "pe": 1538,
        "qgen": 1539,
        "iqcmd": 1537,
        "ipcmd": 1536
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3929_1_regca",
      "ports": {
        "bus": 3929,
        "iqcmd": 1541,
        "ipcmd": 1540,
        "pbranch": 1542,
        "qbranch": 1543
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5972494371235371,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3929,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3929_1_reecb",
      "ports": {
        "bus": 3929,
        "pe": 1542,
        "qgen": 1543,
        "iqcmd": 1541,
        "ipcmd": 1540
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "3935_1_gensal",
      "ports": {
        "bus": 3935,
        "pmech": 1545,
        "efd": 1546,
        "speed": 1544
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 3.023400068283081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5961999893188477,
        "Xdp": 0.3075999915599823,
        "Xdpp": 0.2694999873638153,
        "Xq": 0.3849000036716461,
        "Xl": 0.21230000257492065,
        "Tdop": 6.0,
        "Tdopp": 0.48100000619888306,
        "Tqopp": 0.08229999989271164,
        "S10": 0.19140000641345978,
        "S12": 0.5676000118255615
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20134674850851297,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 3935,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "3935_1_ieeet1",
      "ports": {
        "bus": 3935,
        "speed": 1544,
        "vs": 1547,
        "efd": 1546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.913800001144409,
        "E2": 3.8850998878479004,
        "Se1": 0.08940000087022781,
        "Se2": 0.4097000062465668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "3935_1_hygov",
      "ports": {
        "speed": 1544,
        "pmech": 1545
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7063104510307312,
        "Tr": 8.944927215576172,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9843000173568726,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3935_1_ieeest",
      "ports": {
        "input": 1544,
        "output": 1547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3935_3_gensal",
      "ports": {
        "bus": 3935,
        "pmech": 1549,
        "efd": 1550,
        "speed": 1548
      },
      "params": {
        "mva": 9.15999984741211,
        "H": 1.9105000495910645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2037999629974365,
        "Xdp": 0.477400004863739,
        "Xdpp": 0.28769999742507935,
        "Xq": 0.7814000248908997,
        "Xl": 0.10189999639987946,
        "Tdop": 6.0,
        "Tdopp": 0.3783999979496002,
        "Tqopp": 0.3765000104904175,
        "S10": 0.051500000059604645,
        "S12": 0.21940000355243683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.493651583790779,
        "pmax": 7.633333653211594,
        "qmin": -0.3740333253517747,
        "qmax": 2.9311999678611755,
        "regulated": 3935,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Esdc1a",
      "id": "3935_3_esdc1a",
      "ports": {
        "bus": 3935,
        "speed": 1548,
        "vs": 1551,
        "efd": 1550
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.040300000458955765,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.364300012588501,
        "Se1": 0.133200004696846,
        "E2": 3.152400016784668,
        "Se2": 0.39959999918937683,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "3935_3_hygov",
      "ports": {
        "speed": 1548,
        "pmech": 1549
      },
      "params": {
        "Trate": 9.15999984741211,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.1168264150619507,
        "Tr": 8.938244819641113,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9823999404907227,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3935_3_ieeest",
      "ports": {
        "input": 1548,
        "output": 1551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3935_5_gensal",
      "ports": {
        "bus": 3935,
        "pmech": 1553,
        "efd": 1554,
        "speed": 1552
      },
      "params": {
        "mva": 9.15999984741211,
        "H": 1.9105000495910645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2037999629974365,
        "Xdp": 0.477400004863739,
        "Xdpp": 0.28769999742507935,
        "Xq": 0.7814000248908997,
        "Xl": 0.10189999639987946,
        "Tdop": 6.0,
        "Tdopp": 0.3783999979496002,
        "Tqopp": 0.3765000104904175,
        "S10": 0.051500000059604645,
        "S12": 0.21940000355243683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1020375415682793,
        "pmax": 7.633333653211594,
        "qmin": -0.3740333253517747,
        "qmax": 2.9311999678611755,
        "regulated": 3935,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Esdc1a",
      "id": "3935_5_esdc1a",
      "ports": {
        "bus": 3935,
        "speed": 1552,
        "vs": 1555,
        "efd": 1554
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.040300000458955765,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.364300012588501,
        "Se1": 0.133200004696846,
        "E2": 3.152400016784668,
        "Se2": 0.39959999918937683,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "3935_5_hygov",
      "ports": {
        "speed": 1552,
        "pmech": 1553
      },
      "params": {
        "Trate": 9.15999984741211,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.1168264150619507,
        "Tr": 8.938244819641113,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9823999404907227,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3935_5_ieeest",
      "ports": {
        "input": 1552,
        "output": 1555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3938_3_regca",
      "ports": {
        "bus": 3938,
        "iqcmd": 1557,
        "ipcmd": 1556,
        "pbranch": 1558,
        "qbranch": 1559
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9899524971842766,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3938,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3938_3_reecb",
      "ports": {
        "bus": 3938,
        "pe": 1558,
        "qgen": 1559,
        "iqcmd": 1557,
        "ipcmd": 1556
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_3940_1",
      "ports": {
        "bus": 3940
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2326951129361987,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 3940,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_3940_2",
      "ports": {
        "bus": 3940
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.542402220889926,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 3940,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_3940_3",
      "ports": {
        "bus": 3940
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.42299311608076096,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 3940,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Genrou",
      "id": "3943_1_genrou",
      "ports": {
        "bus": 3943,
        "pmech": 1561,
        "efd": 1562,
        "speed": 1560
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 9.854315757751465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.163599967956543,
        "Xdp": 0.19760000705718994,
        "Xdpp": 0.13030000030994415,
        "Xq": 2.0172998905181885,
        "Xqp": 0.21050000190734863,
        "Xqpp": 0.13030000030994415,
        "Xl": 0.09950000047683716,
        "Tdop": 7.360000133514404,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.8306000232696533,
        "Tqopp": 0.09080000221729279,
        "S10": 0.09300000220537186,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35417869221419096,
        "pmax": 2.2333333268761635,
        "qmin": -0.24790000170469284,
        "qmax": 1.136766653507948,
        "regulated": 3943,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "3943_1_ieeet1",
      "ports": {
        "bus": 3943,
        "speed": 1560,
        "vs": 1563,
        "efd": 1562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3943_1_tgov1",
      "ports": {
        "speed": 1560,
        "pmech": 1561
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13215622305870056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3943_1_ieeest",
      "ports": {
        "input": 1560,
        "output": 1563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3943_2_genrou",
      "ports": {
        "bus": 3943,
        "pmech": 1565,
        "efd": 1566,
        "speed": 1564
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 9.854315757751465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.163599967956543,
        "Xdp": 0.19760000705718994,
        "Xdpp": 0.13030000030994415,
        "Xq": 2.0172998905181885,
        "Xqp": 0.21050000190734863,
        "Xqpp": 0.13030000030994415,
        "Xl": 0.09950000047683716,
        "Tdop": 7.360000133514404,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.8306000232696533,
        "Tqopp": 0.09080000221729279,
        "S10": 0.09300000220537186,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8588341064751148,
        "pmax": 2.2333333268761635,
        "qmin": -0.24790000170469284,
        "qmax": 1.136766653507948,
        "regulated": 3943,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "3943_2_ieeet1",
      "ports": {
        "bus": 3943,
        "speed": 1564,
        "vs": 1567,
        "efd": 1566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3943_2_tgov1",
      "ports": {
        "speed": 1564,
        "pmech": 1565
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3204604685306549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3943_2_ieeest",
      "ports": {
        "input": 1564,
        "output": 1567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3944_1_genrou",
      "ports": {
        "bus": 3944,
        "pmech": 1569,
        "efd": 1570,
        "speed": 1568
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 9.854315757751465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.163599967956543,
        "Xdp": 0.19760000705718994,
        "Xdpp": 0.13030000030994415,
        "Xq": 2.0172998905181885,
        "Xqp": 0.21050000190734863,
        "Xqpp": 0.13030000030994415,
        "Xl": 0.09950000047683716,
        "Tdop": 7.360000133514404,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.8306000232696533,
        "Tqopp": 0.09080000221729279,
        "S10": 0.09300000220537186,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6187299732118845,
        "pmax": 2.2333333268761635,
        "qmin": -0.24790000170469284,
        "qmax": 1.136766653507948,
        "regulated": 3944,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "3944_1_ieeet1",
      "ports": {
        "bus": 3944,
        "speed": 1568,
        "vs": 1571,
        "efd": 1570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3944_1_tgov1",
      "ports": {
        "speed": 1568,
        "pmech": 1569
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2308693826198578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3944_1_ieeest",
      "ports": {
        "input": 1568,
        "output": 1571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3948_1_regca",
      "ports": {
        "bus": 3948,
        "iqcmd": 1573,
        "ipcmd": 1572,
        "pbranch": 1574,
        "qbranch": 1575
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9120486676692963,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3948,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3948_1_reecb",
      "ports": {
        "bus": 3948,
        "pe": 1574,
        "qgen": 1575,
        "iqcmd": 1573,
        "ipcmd": 1572
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3948_2_regca",
      "ports": {
        "bus": 3948,
        "iqcmd": 1577,
        "ipcmd": 1576,
        "pbranch": 1578,
        "qbranch": 1579
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.366243883036077,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3948,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3948_2_reecb",
      "ports": {
        "bus": 3948,
        "pe": 1578,
        "qgen": 1579,
        "iqcmd": 1577,
        "ipcmd": 1576
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3950_2_regca",
      "ports": {
        "bus": 3950,
        "iqcmd": 1581,
        "ipcmd": 1580,
        "pbranch": 1582,
        "qbranch": 1583
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2656978787854314,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3950,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3950_2_reecb",
      "ports": {
        "bus": 3950,
        "pe": 1582,
        "qgen": 1583,
        "iqcmd": 1581,
        "ipcmd": 1580
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3950_4_regca",
      "ports": {
        "bus": 3950,
        "iqcmd": 1585,
        "ipcmd": 1584,
        "pbranch": 1586,
        "qbranch": 1587
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9901423938572407,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3950,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3950_4_reecb",
      "ports": {
        "bus": 3950,
        "pe": 1586,
        "qgen": 1587,
        "iqcmd": 1585,
        "ipcmd": 1584
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3950_5_regca",
      "ports": {
        "bus": 3950,
        "iqcmd": 1589,
        "ipcmd": 1588,
        "pbranch": 1590,
        "qbranch": 1591
      },
      "params": {
        "mva": 3.8399999141693115,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03200000151991844,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2489448301494122,
        "pmax": 3.200000151991844,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3950,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3950_5_reecb",
      "ports": {
        "bus": 3950,
        "pe": 1590,
        "qgen": 1591,
        "iqcmd": 1589,
        "ipcmd": 1588
      },
      "params": {
        "mva": 3.8399999141693115,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "3958_2_gensal",
      "ports": {
        "bus": 3958,
        "pmech": 1593,
        "efd": 1594,
        "speed": 1592
      },
      "params": {
        "mva": 1.0499999523162842,
        "H": 2.5806000232696533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5734000205993652,
        "Xdp": 0.2768000066280365,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.3700999915599823,
        "Xl": 0.16859999299049377,
        "Tdop": 6.0,
        "Tdopp": 0.15569999814033508,
        "Tqopp": 0.5781000256538391,
        "S10": 0.2134999930858612,
        "S12": 0.6764000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34951637499034405,
        "pmax": 0.8750000037252903,
        "qmin": -0.042875000508502126,
        "qmax": 0.33599999733269215,
        "regulated": 3958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "3958_2_ieeet1",
      "ports": {
        "bus": 3958,
        "speed": 1592,
        "vs": 1595,
        "efd": 1594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "3958_2_hygov",
      "ports": {
        "speed": 1592,
        "pmech": 1593
      },
      "params": {
        "Trate": 1.0499999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5936506986618042,
        "Tr": 6.574233531951904,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3645999431610107,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3958_2_ieeest",
      "ports": {
        "input": 1592,
        "output": 1595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3959_1_gensal",
      "ports": {
        "bus": 3959,
        "pmech": 1597,
        "efd": 1598,
        "speed": 1596
      },
      "params": {
        "mva": 1.0499999523162842,
        "H": 2.5806000232696533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5734000205993652,
        "Xdp": 0.2768000066280365,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.3700999915599823,
        "Xl": 0.16859999299049377,
        "Tdop": 6.0,
        "Tdopp": 0.15569999814033508,
        "Tqopp": 0.5781000256538391,
        "S10": 0.2134999930858612,
        "S12": 0.6764000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4237605258822441,
        "pmax": 0.8750000037252903,
        "qmin": -0.042875000508502126,
        "qmax": 0.33599999733269215,
        "regulated": 3959,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "3959_1_ieeet1",
      "ports": {
        "bus": 3959,
        "speed": 1596,
        "vs": 1599,
        "efd": 1598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "3959_1_hygov",
      "ports": {
        "speed": 1596,
        "pmech": 1597
      },
      "params": {
        "Trate": 1.0499999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5936506986618042,
        "Tr": 6.574233531951904,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3645999431610107,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3959_1_ieeest",
      "ports": {
        "input": 1596,
        "output": 1599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3959_2_gensal",
      "ports": {
        "bus": 3959,
        "pmech": 1601,
        "efd": 1602,
        "speed": 1600
      },
      "params": {
        "mva": 1.0499999523162842,
        "H": 2.5806000232696533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5734000205993652,
        "Xdp": 0.2768000066280365,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.3700999915599823,
        "Xl": 0.16859999299049377,
        "Tdop": 6.0,
        "Tdopp": 0.15569999814033508,
        "Tqopp": 0.5781000256538391,
        "S10": 0.2134999930858612,
        "S12": 0.6764000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22991588339209557,
        "pmax": 0.8750000037252903,
        "qmin": -0.042875000508502126,
        "qmax": 0.33599999733269215,
        "regulated": 3959,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "3959_2_ieeet1",
      "ports": {
        "bus": 3959,
        "speed": 1600,
        "vs": 1603,
        "efd": 1602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "3959_2_hygov",
      "ports": {
        "speed": 1600,
        "pmech": 1601
      },
      "params": {
        "Trate": 1.0499999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5936506986618042,
        "Tr": 6.574233531951904,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3645999431610107,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3959_2_ieeest",
      "ports": {
        "input": 1600,
        "output": 1603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3962_1_genrou",
      "ports": {
        "bus": 3962,
        "pmech": 1605,
        "efd": 1606,
        "speed": 1604
      },
      "params": {
        "mva": 25.31999969482422,
        "H": 2.60025954246521,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4832000732421875,
        "Xdp": 0.5342000126838684,
        "Xdpp": 0.3804999887943268,
        "Xq": 2.352400064468384,
        "Xqp": 0.758400022983551,
        "Xqpp": 0.3804999887943268,
        "Xl": 0.2896000146865845,
        "Tdop": 4.912199974060059,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.5392000079154968,
        "Tqopp": 0.06880000233650208,
        "S10": 0.05939999967813492,
        "S12": 0.3538999855518341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.9021932780742645,
        "pmax": 21.0999995470047,
        "qmin": -2.5741999968886375,
        "qmax": 9.832599759101868,
        "regulated": 3962,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "3962_1_ieeet1",
      "ports": {
        "bus": 3962,
        "speed": 1604,
        "vs": 1607,
        "efd": 1606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3962_1_tgov1",
      "ports": {
        "speed": 1604,
        "pmech": 1605
      },
      "params": {
        "Trate": 25.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333325486487,
        "Pvmin": 0.2725984752178192,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3962_1_ieeest",
      "ports": {
        "input": 1604,
        "output": 1607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3965_1_genrou",
      "ports": {
        "bus": 3965,
        "pmech": 1609,
        "efd": 1610,
        "speed": 1608
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 4.2654290199279785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8513000011444092,
        "Xdp": 0.4066999852657318,
        "Xdpp": 0.2903999984264374,
        "Xq": 1.7653000354766846,
        "Xqp": 0.5874999761581421,
        "Xqpp": 0.2903999984264374,
        "Xl": 0.22709999978542328,
        "Tdop": 9.855500221252441,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.5924000144004822,
        "Tqopp": 0.05889999866485596,
        "S10": 0.06859999895095825,
        "S12": 0.40070000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.563846856355667,
        "pmax": 5.299999937415123,
        "qmin": -0.5882999859750271,
        "qmax": 2.6977000758051872,
        "regulated": 3965,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "3965_1_ieeet1",
      "ports": {
        "bus": 3965,
        "speed": 1608,
        "vs": 1611,
        "efd": 1610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3965_1_tgov1",
      "ports": {
        "speed": 1608,
        "pmech": 1609
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40312057733535767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3965_1_ieeest",
      "ports": {
        "input": 1608,
        "output": 1611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3970_1_genrou",
      "ports": {
        "bus": 3970,
        "pmech": 1613,
        "efd": 1614,
        "speed": 1612
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.566342353820801,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1840999126434326,
        "Xdp": 0.26330000162124634,
        "Xdpp": 0.1906999945640564,
        "Xq": 2.0736000537872314,
        "Xqp": 0.2953999936580658,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.14219999313354492,
        "Tdop": 7.244100093841553,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5278000235557556,
        "Tqopp": 0.060100000351667404,
        "S10": 0.148499995470047,
        "S12": 0.5320000052452087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3679046640172601,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 3970,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "3970_1_ieeet1",
      "ports": {
        "bus": 3970,
        "speed": 1612,
        "vs": 1615,
        "efd": 1614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.033399999141693115,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0892999991774559,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.781999945640564,
        "E2": 2.3759000301361084,
        "Se1": 0.1850000023841858,
        "Se2": 0.45559999346733093,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3970_1_tgov1",
      "ports": {
        "speed": 1612,
        "pmech": 1613
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1135508194565773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3970_1_ieeest",
      "ports": {
        "input": 1612,
        "output": 1615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3970_2_genrou",
      "ports": {
        "bus": 3970,
        "pmech": 1617,
        "efd": 1618,
        "speed": 1616
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.566342353820801,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1840999126434326,
        "Xdp": 0.26330000162124634,
        "Xdpp": 0.1906999945640564,
        "Xq": 2.0736000537872314,
        "Xqp": 0.2953999936580658,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.14219999313354492,
        "Tdop": 7.244100093841553,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5278000235557556,
        "Tqopp": 0.060100000351667404,
        "S10": 0.148499995470047,
        "S12": 0.5320000052452087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8586461655795574,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 3970,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "3970_2_ieeet1",
      "ports": {
        "bus": 3970,
        "speed": 1616,
        "vs": 1619,
        "efd": 1618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.033399999141693115,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0892999991774559,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.781999945640564,
        "E2": 2.3759000301361084,
        "Se1": 0.1850000023841858,
        "Se2": 0.45559999346733093,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3970_2_tgov1",
      "ports": {
        "speed": 1616,
        "pmech": 1617
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26501426100730896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3970_2_ieeest",
      "ports": {
        "input": 1616,
        "output": 1619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_3974_1",
      "ports": {
        "bus": 3974
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.8003165498375893,
        "pmax": 15.000000596046448,
        "qmin": -2.160000056028366,
        "qmax": 3.1950000673532486,
        "regulated": 3974,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "3976_1_gensal",
      "ports": {
        "bus": 3976,
        "pmech": 1621,
        "efd": 1622,
        "speed": 1620
      },
      "params": {
        "mva": 12.359999656677246,
        "H": 3.4835000038146973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9307000041007996,
        "Xdp": 0.30379998683929443,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.6032000184059143,
        "Xl": 0.22470000386238098,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.3314000070095062,
        "S10": 0.14970000088214874,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9505321979522705,
        "pmax": 10.300000011920929,
        "qmin": -0.5047000013291836,
        "qmax": 3.9551999419927597,
        "regulated": 3976,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "3976_1_esdc1a",
      "ports": {
        "bus": 3976,
        "speed": 1620,
        "vs": 1623,
        "efd": 1622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4017999172210693,
        "Se1": 0.1468999981880188,
        "E2": 3.202399969100952,
        "Se2": 0.4406000077724457,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "3976_1_hygov",
      "ports": {
        "speed": 1620,
        "pmech": 1621
      },
      "params": {
        "Trate": 12.359999656677246,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5124208331108093,
        "Tr": 7.587320327758789,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.617300033569336,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3976_1_ieeest",
      "ports": {
        "input": 1620,
        "output": 1623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3976_2_gensal",
      "ports": {
        "bus": 3976,
        "pmech": 1625,
        "efd": 1626,
        "speed": 1624
      },
      "params": {
        "mva": 12.359999656677246,
        "H": 3.4835000038146973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9307000041007996,
        "Xdp": 0.30379998683929443,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.6032000184059143,
        "Xl": 0.22470000386238098,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.3314000070095062,
        "S10": 0.14970000088214874,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.194592520594597,
        "pmax": 10.300000011920929,
        "qmin": -0.5047000013291836,
        "qmax": 3.9551999419927597,
        "regulated": 3976,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "3976_2_esdc1a",
      "ports": {
        "bus": 3976,
        "speed": 1624,
        "vs": 1627,
        "efd": 1626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4017999172210693,
        "Se1": 0.1468999981880188,
        "E2": 3.202399969100952,
        "Se2": 0.4406000077724457,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "3976_2_hygov",
      "ports": {
        "speed": 1624,
        "pmech": 1625
      },
      "params": {
        "Trate": 12.359999656677246,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5124208331108093,
        "Tr": 7.587320327758789,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.617300033569336,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3976_2_ieeest",
      "ports": {
        "input": 1624,
        "output": 1627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3977_1_gensal",
      "ports": {
        "bus": 3977,
        "pmech": 1629,
        "efd": 1630,
        "speed": 1628
      },
      "params": {
        "mva": 12.359999656677246,
        "H": 3.4835000038146973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9307000041007996,
        "Xdp": 0.30379998683929443,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.6032000184059143,
        "Xl": 0.22470000386238098,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.3314000070095062,
        "S10": 0.14970000088214874,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0040064826607704,
        "pmax": 10.300000011920929,
        "qmin": -0.5047000013291836,
        "qmax": 3.9551999419927597,
        "regulated": 3977,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "3977_1_esdc1a",
      "ports": {
        "bus": 3977,
        "speed": 1628,
        "vs": 1631,
        "efd": 1630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4017999172210693,
        "Se1": 0.1468999981880188,
        "E2": 3.202399969100952,
        "Se2": 0.4406000077724457,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "3977_1_hygov",
      "ports": {
        "speed": 1628,
        "pmech": 1629
      },
      "params": {
        "Trate": 12.359999656677246,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5124208331108093,
        "Tr": 7.587320327758789,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.617300033569336,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3977_1_ieeest",
      "ports": {
        "input": 1628,
        "output": 1631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3977_2_gensal",
      "ports": {
        "bus": 3977,
        "pmech": 1633,
        "efd": 1634,
        "speed": 1632
      },
      "params": {
        "mva": 12.359999656677246,
        "H": 3.4835000038146973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9307000041007996,
        "Xdp": 0.30379998683929443,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.6032000184059143,
        "Xl": 0.22470000386238098,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.3314000070095062,
        "S10": 0.14970000088214874,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.64718646556139,
        "pmax": 10.300000011920929,
        "qmin": -0.5047000013291836,
        "qmax": 3.9551999419927597,
        "regulated": 3977,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "3977_2_esdc1a",
      "ports": {
        "bus": 3977,
        "speed": 1632,
        "vs": 1635,
        "efd": 1634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4017999172210693,
        "Se1": 0.1468999981880188,
        "E2": 3.202399969100952,
        "Se2": 0.4406000077724457,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "3977_2_hygov",
      "ports": {
        "speed": 1632,
        "pmech": 1633
      },
      "params": {
        "Trate": 12.359999656677246,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5124208331108093,
        "Tr": 7.587320327758789,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.617300033569336,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3977_2_ieeest",
      "ports": {
        "input": 1632,
        "output": 1635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3977_3_gensal",
      "ports": {
        "bus": 3977,
        "pmech": 1637,
        "efd": 1638,
        "speed": 1636
      },
      "params": {
        "mva": 12.359999656677246,
        "H": 3.4835000038146973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9307000041007996,
        "Xdp": 0.30379998683929443,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.6032000184059143,
        "Xl": 0.22470000386238098,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.3314000070095062,
        "S10": 0.14970000088214874,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3673817738890648,
        "pmax": 10.300000011920929,
        "qmin": -0.5047000013291836,
        "qmax": 3.9551999419927597,
        "regulated": 3977,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "3977_3_esdc1a",
      "ports": {
        "bus": 3977,
        "speed": 1636,
        "vs": 1639,
        "efd": 1638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4017999172210693,
        "Se1": 0.1468999981880188,
        "E2": 3.202399969100952,
        "Se2": 0.4406000077724457,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "3977_3_hygov",
      "ports": {
        "speed": 1636,
        "pmech": 1637
      },
      "params": {
        "Trate": 12.359999656677246,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5124208331108093,
        "Tr": 7.587320327758789,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.617300033569336,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3977_3_ieeest",
      "ports": {
        "input": 1636,
        "output": 1639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3982_1_genrou",
      "ports": {
        "bus": 3982,
        "pmech": 1641,
        "efd": 1642,
        "speed": 1640
      },
      "params": {
        "mva": 136.32000732421875,
        "H": 3.4191460609436035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.490799903869629,
        "Xdp": 0.2985000014305115,
        "Xdpp": 0.2337000072002411,
        "Xq": 2.2813000679016113,
        "Xqp": 0.5906999707221985,
        "Xqpp": 0.2337000072002411,
        "Xl": 0.1818999946117401,
        "Tdop": 8.24429988861084,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.7674000263214111,
        "Tqopp": 0.09589999914169312,
        "S10": 0.24950000643730164,
        "S12": 0.7172999978065491
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.58083438873291,
        "pmax": 113.60000371932983,
        "qmin": -12.609599530696869,
        "qmax": 57.82240033149719,
        "regulated": 3982,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "3982_1_ieeet1",
      "ports": {
        "bus": 3982,
        "speed": 1640,
        "vs": 1643,
        "efd": 1642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3982_1_tgov1",
      "ports": {
        "speed": 1640,
        "pmech": 1641
      },
      "params": {
        "Trate": 136.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437086,
        "Pvmin": 0.19498850405216217,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3982_1_ieeest",
      "ports": {
        "input": 1640,
        "output": 1643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3986_1_regca",
      "ports": {
        "bus": 3986,
        "iqcmd": 1645,
        "ipcmd": 1644,
        "pbranch": 1646,
        "qbranch": 1647
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7638134527951479,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3986,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3986_1_reecb",
      "ports": {
        "bus": 3986,
        "pe": 1646,
        "qgen": 1647,
        "iqcmd": 1645,
        "ipcmd": 1644
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "3991_1_gensal",
      "ports": {
        "bus": 3991,
        "pmech": 1649,
        "efd": 1650,
        "speed": 1648
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.3017001152038574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6991000175476074,
        "Xdp": 0.25519999861717224,
        "Xdpp": 0.1673000007867813,
        "Xq": 0.45210000872612,
        "Xl": 0.08749999850988388,
        "Tdop": 6.0,
        "Tdopp": 0.23739999532699585,
        "Tqopp": 0.09279999881982803,
        "S10": 0.14169999957084656,
        "S12": 0.37040001153945923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4189338069409132,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 3991,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "3991_1_ieeet1",
      "ports": {
        "bus": 3991,
        "speed": 1648,
        "vs": 1651,
        "efd": 1650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "3991_1_hygov",
      "ports": {
        "speed": 1648,
        "pmech": 1649
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3644585907459259,
        "Tr": 3.682628870010376,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7161999940872192,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3991_1_ieeest",
      "ports": {
        "input": 1648,
        "output": 1651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "3991_2_gensal",
      "ports": {
        "bus": 3991,
        "pmech": 1653,
        "efd": 1654,
        "speed": 1652
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.3017001152038574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6991000175476074,
        "Xdp": 0.25519999861717224,
        "Xdpp": 0.1673000007867813,
        "Xq": 0.45210000872612,
        "Xl": 0.08749999850988388,
        "Tdop": 6.0,
        "Tdopp": 0.23739999532699585,
        "Tqopp": 0.09279999881982803,
        "S10": 0.14169999957084656,
        "S12": 0.37040001153945923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5954448599368334,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 3991,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "3991_2_ieeet1",
      "ports": {
        "bus": 3991,
        "speed": 1652,
        "vs": 1655,
        "efd": 1654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "3991_2_hygov",
      "ports": {
        "speed": 1652,
        "pmech": 1653
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3644585907459259,
        "Tr": 3.682628870010376,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7161999940872192,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3991_2_ieeest",
      "ports": {
        "input": 1652,
        "output": 1655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3995_1_genrou",
      "ports": {
        "bus": 3995,
        "pmech": 1657,
        "efd": 1658,
        "speed": 1656
      },
      "params": {
        "mva": 8.640000343322754,
        "H": 7.638027667999268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3410999774932861,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.12210000306367874,
        "Xq": 1.353600025177002,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.12210000306367874,
        "Xl": 0.09290000051259995,
        "Tdop": 8.715499877929688,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.4300999939441681,
        "Tqopp": 0.052000001072883606,
        "S10": 0.08609999716281891,
        "S12": 0.36059999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4930056408047676,
        "pmax": 7.199999690055847,
        "qmin": -0.7992000319063663,
        "qmax": 3.664800152182579,
        "regulated": 3995,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "3995_1_ieeet1",
      "ports": {
        "bus": 3995,
        "speed": 1656,
        "vs": 1659,
        "efd": 1658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3995_1_tgov1",
      "ports": {
        "speed": 1656,
        "pmech": 1657
      },
      "params": {
        "Trate": 8.640000343322754,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.17280156910419464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3995_1_ieeest",
      "ports": {
        "input": 1656,
        "output": 1659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "3997_1_regca",
      "ports": {
        "bus": 3997,
        "iqcmd": 1661,
        "ipcmd": 1660,
        "pbranch": 1662,
        "qbranch": 1663
      },
      "params": {
        "mva": 0.11999999731779099,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0010000000474974513,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.04963881801813841,
        "pmax": 0.10000000474974513,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3997,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3997_1_reecb",
      "ports": {
        "bus": 3997,
        "pe": 1662,
        "qgen": 1663,
        "iqcmd": 1661,
        "ipcmd": 1660
      },
      "params": {
        "mva": 0.11999999731779099,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3997_2_regca",
      "ports": {
        "bus": 3997,
        "iqcmd": 1665,
        "ipcmd": 1664,
        "pbranch": 1666,
        "qbranch": 1667
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.157626171130687,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3997,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3997_2_reecb",
      "ports": {
        "bus": 3997,
        "pe": 1666,
        "qgen": 1667,
        "iqcmd": 1665,
        "ipcmd": 1664
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "3997_3_regca",
      "ports": {
        "bus": 3997,
        "iqcmd": 1669,
        "ipcmd": 1668,
        "pbranch": 1670,
        "qbranch": 1671
      },
      "params": {
        "mva": 1.3200000524520874,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010999999940395355,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.26628258638083935,
        "pmax": 1.0999999940395355,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 3997,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "3997_3_reecb",
      "ports": {
        "bus": 3997,
        "pe": 1670,
        "qgen": 1671,
        "iqcmd": 1669,
        "ipcmd": 1668
      },
      "params": {
        "mva": 1.3200000524520874,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "3999_1_genrou",
      "ports": {
        "bus": 3999,
        "pmech": 1673,
        "efd": 1674,
        "speed": 1672
      },
      "params": {
        "mva": 106.91999816894531,
        "H": 2.229579448699951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770300030708313,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.14560000598430634,
        "Xq": 1.6878999471664429,
        "Xqp": 0.31299999356269836,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.10719999670982361,
