        "Tdop": 5.7347002029418945,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7875000238418579,
        "Tqopp": 0.04989999905228615,
        "S10": 0.1738000065088272,
        "S12": 0.5824999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.53938698768616,
        "pmax": 89.0999972820282,
        "qmin": -10.870199650526047,
        "qmax": 41.52059853076935,
        "regulated": 3999,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "3999_1_ieeet1",
      "ports": {
        "bus": 3999,
        "speed": 1672,
        "vs": 1675,
        "efd": 1674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12559999525547028,
        "Kf": 0.094200000166893,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.815000057220459,
        "E2": 5.086699962615967,
        "Se1": 0.19830000400543213,
        "Se2": 0.4706000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3999_1_tgov1",
      "ports": {
        "speed": 1672,
        "pmech": 1673
      },
      "params": {
        "Trate": 106.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333221839421,
        "Pvmin": 0.40721461176872253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3999_1_ieeest",
      "ports": {
        "input": 1672,
        "output": 1675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3999_2_genrou",
      "ports": {
        "bus": 3999,
        "pmech": 1677,
        "efd": 1678,
        "speed": 1676
      },
      "params": {
        "mva": 106.91999816894531,
        "H": 2.229579448699951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770300030708313,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.14560000598430634,
        "Xq": 1.6878999471664429,
        "Xqp": 0.31299999356269836,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.10719999670982361,
        "Tdop": 5.7347002029418945,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7875000238418579,
        "Tqopp": 0.04989999905228615,
        "S10": 0.1738000065088272,
        "S12": 0.5824999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.341830790042877,
        "pmax": 89.0999972820282,
        "qmin": -10.870199650526047,
        "qmax": 41.52059853076935,
        "regulated": 3999,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "3999_2_ieeet1",
      "ports": {
        "bus": 3999,
        "speed": 1676,
        "vs": 1679,
        "efd": 1678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12559999525547028,
        "Kf": 0.094200000166893,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.815000057220459,
        "E2": 5.086699962615967,
        "Se1": 0.19830000400543213,
        "Se2": 0.4706000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3999_2_tgov1",
      "ports": {
        "speed": 1676,
        "pmech": 1677
      },
      "params": {
        "Trate": 106.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333221839421,
        "Pvmin": 0.15284167230129242,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3999_2_ieeest",
      "ports": {
        "input": 1676,
        "output": 1679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3999_3_genrou",
      "ports": {
        "bus": 3999,
        "pmech": 1681,
        "efd": 1682,
        "speed": 1680
      },
      "params": {
        "mva": 106.91999816894531,
        "H": 2.229579448699951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770300030708313,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.14560000598430634,
        "Xq": 1.6878999471664429,
        "Xqp": 0.31299999356269836,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.10719999670982361,
        "Tdop": 5.7347002029418945,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7875000238418579,
        "Tqopp": 0.04989999905228615,
        "S10": 0.1738000065088272,
        "S12": 0.5824999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.552612721920013,
        "pmax": 89.0999972820282,
        "qmin": -10.870199650526047,
        "qmax": 41.52059853076935,
        "regulated": 3999,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "3999_3_ieeet1",
      "ports": {
        "bus": 3999,
        "speed": 1680,
        "vs": 1683,
        "efd": 1682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12559999525547028,
        "Kf": 0.094200000166893,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.815000057220459,
        "E2": 5.086699962615967,
        "Se1": 0.19830000400543213,
        "Se2": 0.4706000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3999_3_tgov1",
      "ports": {
        "speed": 1680,
        "pmech": 1681
      },
      "params": {
        "Trate": 106.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333221839421,
        "Pvmin": 0.16416585445404053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3999_3_ieeest",
      "ports": {
        "input": 1680,
        "output": 1683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3999_4_genrou",
      "ports": {
        "bus": 3999,
        "pmech": 1685,
        "efd": 1686,
        "speed": 1684
      },
      "params": {
        "mva": 106.91999816894531,
        "H": 2.229579448699951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770300030708313,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.14560000598430634,
        "Xq": 1.6878999471664429,
        "Xqp": 0.31299999356269836,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.10719999670982361,
        "Tdop": 5.7347002029418945,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7875000238418579,
        "Tqopp": 0.04989999905228615,
        "S10": 0.1738000065088272,
        "S12": 0.5824999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.939187705516815,
        "pmax": 89.0999972820282,
        "qmin": -10.870199650526047,
        "qmax": 41.52059853076935,
        "regulated": 3999,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "3999_4_ieeet1",
      "ports": {
        "bus": 3999,
        "speed": 1684,
        "vs": 1687,
        "efd": 1686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12559999525547028,
        "Kf": 0.094200000166893,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.815000057220459,
        "E2": 5.086699962615967,
        "Se1": 0.19830000400543213,
        "Se2": 0.4706000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3999_4_tgov1",
      "ports": {
        "speed": 1684,
        "pmech": 1685
      },
      "params": {
        "Trate": 106.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333221839421,
        "Pvmin": 0.1958397626876831,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3999_4_ieeest",
      "ports": {
        "input": 1684,
        "output": 1687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3999_5_genrou",
      "ports": {
        "bus": 3999,
        "pmech": 1689,
        "efd": 1690,
        "speed": 1688
      },
      "params": {
        "mva": 106.91999816894531,
        "H": 2.229579448699951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770300030708313,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.14560000598430634,
        "Xq": 1.6878999471664429,
        "Xqp": 0.31299999356269836,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.10719999670982361,
        "Tdop": 5.7347002029418945,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7875000238418579,
        "Tqopp": 0.04989999905228615,
        "S10": 0.1738000065088272,
        "S12": 0.5824999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.33941352367401,
        "pmax": 89.0999972820282,
        "qmin": -10.870199650526047,
        "qmax": 41.52059853076935,
        "regulated": 3999,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "3999_5_ieeet1",
      "ports": {
        "bus": 3999,
        "speed": 1688,
        "vs": 1691,
        "efd": 1690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12559999525547028,
        "Kf": 0.094200000166893,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.815000057220459,
        "E2": 5.086699962615967,
        "Se1": 0.19830000400543213,
        "Se2": 0.4706000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3999_5_tgov1",
      "ports": {
        "speed": 1688,
        "pmech": 1689
      },
      "params": {
        "Trate": 106.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333221839421,
        "Pvmin": 0.1995829939842224,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3999_5_ieeest",
      "ports": {
        "input": 1688,
        "output": 1691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "3999_6_genrou",
      "ports": {
        "bus": 3999,
        "pmech": 1693,
        "efd": 1694,
        "speed": 1692
      },
      "params": {
        "mva": 106.91999816894531,
        "H": 2.229579448699951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770300030708313,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.14560000598430634,
        "Xq": 1.6878999471664429,
        "Xqp": 0.31299999356269836,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.10719999670982361,
        "Tdop": 5.7347002029418945,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7875000238418579,
        "Tqopp": 0.04989999905228615,
        "S10": 0.1738000065088272,
        "S12": 0.5824999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.1971230506897,
        "pmax": 89.0999972820282,
        "qmin": -10.870199650526047,
        "qmax": 41.52059853076935,
        "regulated": 3999,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "3999_6_ieeet1",
      "ports": {
        "bus": 3999,
        "speed": 1692,
        "vs": 1695,
        "efd": 1694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12559999525547028,
        "Kf": 0.094200000166893,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.815000057220459,
        "E2": 5.086699962615967,
        "Se1": 0.19830000400543213,
        "Se2": 0.4706000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "3999_6_tgov1",
      "ports": {
        "speed": 1692,
        "pmech": 1693
      },
      "params": {
        "Trate": 106.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333221839421,
        "Pvmin": 0.36660236120224,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3999_6_ieeest",
      "ports": {
        "input": 1692,
        "output": 1695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4005_1_genrou",
      "ports": {
        "bus": 4005,
        "pmech": 1697,
        "efd": 1698,
        "speed": 1696
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.924930572509766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1894999742507935,
        "Xdp": 0.12489999830722809,
        "Xdpp": 0.09369999915361404,
        "Xq": 1.1464999914169312,
        "Xqp": 0.30720001459121704,
        "Xqpp": 0.09369999915361404,
        "Xl": 0.06689999997615814,
        "Tdop": 6.007599830627441,
        "Tdopp": 0.03880000114440918,
        "Tqop": 0.8831999897956848,
        "Tqopp": 0.06279999762773514,
        "S10": 0.12489999830722809,
        "S12": 0.4846999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5631597712635994,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 4005,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4005_1_ieeet1",
      "ports": {
        "bus": 4005,
        "speed": 1696,
        "vs": 1699,
        "efd": 1698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4005_1_tgov1",
      "ports": {
        "speed": 1696,
        "pmech": 1697
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.16760708391666412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4005_1_ieeest",
      "ports": {
        "input": 1696,
        "output": 1699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4005_2_genrou",
      "ports": {
        "bus": 4005,
        "pmech": 1701,
        "efd": 1702,
        "speed": 1700
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.924930572509766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1894999742507935,
        "Xdp": 0.12489999830722809,
        "Xdpp": 0.09369999915361404,
        "Xq": 1.1464999914169312,
        "Xqp": 0.30720001459121704,
        "Xqpp": 0.09369999915361404,
        "Xl": 0.06689999997615814,
        "Tdop": 6.007599830627441,
        "Tdopp": 0.03880000114440918,
        "Tqop": 0.8831999897956848,
        "Tqopp": 0.06279999762773514,
        "S10": 0.12489999830722809,
        "S12": 0.4846999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9555049240589142,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 4005,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4005_2_ieeet1",
      "ports": {
        "bus": 4005,
        "speed": 1700,
        "vs": 1703,
        "efd": 1702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4005_2_tgov1",
      "ports": {
        "speed": 1700,
        "pmech": 1701
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.28437647223472595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4005_2_ieeest",
      "ports": {
        "input": 1700,
        "output": 1703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4005_3_genrou",
      "ports": {
        "bus": 4005,
        "pmech": 1705,
        "efd": 1706,
        "speed": 1704
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.924930572509766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1894999742507935,
        "Xdp": 0.12489999830722809,
        "Xdpp": 0.09369999915361404,
        "Xq": 1.1464999914169312,
        "Xqp": 0.30720001459121704,
        "Xqpp": 0.09369999915361404,
        "Xl": 0.06689999997615814,
        "Tdop": 6.007599830627441,
        "Tdopp": 0.03880000114440918,
        "Tqop": 0.8831999897956848,
        "Tqopp": 0.06279999762773514,
        "S10": 0.12489999830722809,
        "S12": 0.4846999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6361739244312048,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 4005,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4005_3_ieeet1",
      "ports": {
        "bus": 4005,
        "speed": 1704,
        "vs": 1707,
        "efd": 1706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4005_3_tgov1",
      "ports": {
        "speed": 1704,
        "pmech": 1705
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.18933747708797455,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4005_3_ieeest",
      "ports": {
        "input": 1704,
        "output": 1707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4005_4_genrou",
      "ports": {
        "bus": 4005,
        "pmech": 1709,
        "efd": 1710,
        "speed": 1708
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.924930572509766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1894999742507935,
        "Xdp": 0.12489999830722809,
        "Xdpp": 0.09369999915361404,
        "Xq": 1.1464999914169312,
        "Xqp": 0.30720001459121704,
        "Xqpp": 0.09369999915361404,
        "Xl": 0.06689999997615814,
        "Tdop": 6.007599830627441,
        "Tdopp": 0.03880000114440918,
        "Tqop": 0.8831999897956848,
        "Tqopp": 0.06279999762773514,
        "S10": 0.12489999830722809,
        "S12": 0.4846999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2643328867852688,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 4005,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4005_4_ieeet1",
      "ports": {
        "bus": 4005,
        "speed": 1708,
        "vs": 1711,
        "efd": 1710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4005_4_tgov1",
      "ports": {
        "speed": 1708,
        "pmech": 1709
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.3762895464897156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4005_4_ieeest",
      "ports": {
        "input": 1708,
        "output": 1711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4005_5_genrou",
      "ports": {
        "bus": 4005,
        "pmech": 1713,
        "efd": 1714,
        "speed": 1712
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.924930572509766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1894999742507935,
        "Xdp": 0.12489999830722809,
        "Xdpp": 0.09369999915361404,
        "Xq": 1.1464999914169312,
        "Xqp": 0.30720001459121704,
        "Xqpp": 0.09369999915361404,
        "Xl": 0.06689999997615814,
        "Tdop": 6.007599830627441,
        "Tdopp": 0.03880000114440918,
        "Tqop": 0.8831999897956848,
        "Tqopp": 0.06279999762773514,
        "S10": 0.12489999830722809,
        "S12": 0.4846999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8055983111262321,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 4005,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4005_5_ieeet1",
      "ports": {
        "bus": 4005,
        "speed": 1712,
        "vs": 1715,
        "efd": 1714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4005_5_tgov1",
      "ports": {
        "speed": 1712,
        "pmech": 1713
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.23976141214370728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4005_5_ieeest",
      "ports": {
        "input": 1712,
        "output": 1715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4007_2_regca",
      "ports": {
        "bus": 4007,
        "iqcmd": 1717,
        "ipcmd": 1716,
        "pbranch": 1718,
        "qbranch": 1719
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5825553555041552,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4007,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4007_2_reecb",
      "ports": {
        "bus": 4007,
        "pe": 1718,
        "qgen": 1719,
        "iqcmd": 1717,
        "ipcmd": 1716
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4009_1_regca",
      "ports": {
        "bus": 4009,
        "iqcmd": 1721,
        "ipcmd": 1720,
        "pbranch": 1722,
        "qbranch": 1723
      },
      "params": {
        "mva": 7.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.06300000101327896,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.344796434044838,
        "pmax": 6.300000101327896,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4009,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4009_1_reecb",
      "ports": {
        "bus": 4009,
        "pe": 1722,
        "qgen": 1723,
        "iqcmd": 1721,
        "ipcmd": 1720
      },
      "params": {
        "mva": 7.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4010_1_regca",
      "ports": {
        "bus": 4010,
        "iqcmd": 1725,
        "ipcmd": 1724,
        "pbranch": 1726,
        "qbranch": 1727
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4738451912999153,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4010,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4010_1_reecb",
      "ports": {
        "bus": 4010,
        "pe": 1726,
        "qgen": 1727,
        "iqcmd": 1725,
        "ipcmd": 1724
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4011_1_regca",
      "ports": {
        "bus": 4011,
        "iqcmd": 1729,
        "ipcmd": 1728,
        "pbranch": 1730,
        "qbranch": 1731
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5059261340647936,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4011,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4011_1_reecb",
      "ports": {
        "bus": 4011,
        "pe": 1730,
        "qgen": 1731,
        "iqcmd": 1729,
        "ipcmd": 1728
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4015_1_regca",
      "ports": {
        "bus": 4015,
        "iqcmd": 1733,
        "ipcmd": 1732,
        "pbranch": 1734,
        "qbranch": 1735
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.5310491435229778,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4015,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4015_1_reecb",
      "ports": {
        "bus": 4015,
        "pe": 1734,
        "qgen": 1735,
        "iqcmd": 1733,
        "ipcmd": 1732
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4019_1_regca",
      "ports": {
        "bus": 4019,
        "iqcmd": 1737,
        "ipcmd": 1736,
        "pbranch": 1738,
        "qbranch": 1739
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4428077023476362,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4019,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4019_1_reecb",
      "ports": {
        "bus": 4019,
        "pe": 1738,
        "qgen": 1739,
        "iqcmd": 1737,
        "ipcmd": 1736
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4022_1_regca",
      "ports": {
        "bus": 4022,
        "iqcmd": 1741,
        "ipcmd": 1740,
        "pbranch": 1742,
        "qbranch": 1743
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5212526768445969,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4022,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4022_1_reecb",
      "ports": {
        "bus": 4022,
        "pe": 1742,
        "qgen": 1743,
        "iqcmd": 1741,
        "ipcmd": 1740
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4023_1_regca",
      "ports": {
        "bus": 4023,
        "iqcmd": 1745,
        "ipcmd": 1744,
        "pbranch": 1746,
        "qbranch": 1747
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3333037495613098,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4023,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4023_1_reecb",
      "ports": {
        "bus": 4023,
        "pe": 1746,
        "qgen": 1747,
        "iqcmd": 1745,
        "ipcmd": 1744
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4027_1_regca",
      "ports": {
        "bus": 4027,
        "iqcmd": 1749,
        "ipcmd": 1748,
        "pbranch": 1750,
        "qbranch": 1751
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.45639523304998875,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4027,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4027_1_reecb",
      "ports": {
        "bus": 4027,
        "pe": 1750,
        "qgen": 1751,
        "iqcmd": 1749,
        "ipcmd": 1748
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4027_2_regca",
      "ports": {
        "bus": 4027,
        "iqcmd": 1753,
        "ipcmd": 1752,
        "pbranch": 1754,
        "qbranch": 1755
      },
      "params": {
        "mva": 2.1600000858306885,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017999999225139618,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8849249221384525,
        "pmax": 1.7999999225139618,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4027,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4027_2_reecb",
      "ports": {
        "bus": 4027,
        "pe": 1754,
        "qgen": 1755,
        "iqcmd": 1753,
        "ipcmd": 1752
      },
      "params": {
        "mva": 2.1600000858306885,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4030_1_genrou",
      "ports": {
        "bus": 4030,
        "pmech": 1757,
        "efd": 1758,
        "speed": 1756
      },
      "params": {
        "mva": 52.650001525878906,
        "H": 8.356651306152344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5261000394821167,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.25130000710487366,
        "Xq": 1.5029000043869019,
        "Xqp": 0.45820000767707825,
        "Xqpp": 0.25130000710487366,
        "Xl": 0.19589999318122864,
        "Tdop": 5.372499942779541,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.49790000915527344,
        "Tqopp": 0.05979999899864197,
        "S10": 0.06589999794960022,
        "S12": 0.384799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.013718605041504,
        "pmax": 43.87499988079071,
        "qmin": -4.870124906301498,
        "qmax": 22.33237475156784,
        "regulated": 4030,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4030_1_ieeet1",
      "ports": {
        "bus": 4030,
        "speed": 1756,
        "vs": 1759,
        "efd": 1758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4030_1_tgov1",
      "ports": {
        "speed": 1756,
        "pmech": 1757
      },
      "params": {
        "Trate": 52.650001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2851608395576477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4030_1_ieeest",
      "ports": {
        "input": 1756,
        "output": 1759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4030_2_genrou",
      "ports": {
        "bus": 4030,
        "pmech": 1761,
        "efd": 1762,
        "speed": 1760
      },
      "params": {
        "mva": 52.650001525878906,
        "H": 8.356651306152344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5261000394821167,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.25130000710487366,
        "Xq": 1.5029000043869019,
        "Xqp": 0.45820000767707825,
        "Xqpp": 0.25130000710487366,
        "Xl": 0.19589999318122864,
        "Tdop": 5.372499942779541,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.49790000915527344,
        "Tqopp": 0.05979999899864197,
        "S10": 0.06589999794960022,
        "S12": 0.384799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.750824570655823,
        "pmax": 43.87499988079071,
        "qmin": -4.870124906301498,
        "qmax": 22.33237475156784,
        "regulated": 4030,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4030_2_ieeet1",
      "ports": {
        "bus": 4030,
        "speed": 1760,
        "vs": 1763,
        "efd": 1762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4030_2_tgov1",
      "ports": {
        "speed": 1760,
        "pmech": 1761
      },
      "params": {
        "Trate": 52.650001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37513434886932373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4030_2_ieeest",
      "ports": {
        "input": 1760,
        "output": 1763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4030_3_genrou",
      "ports": {
        "bus": 4030,
        "pmech": 1765,
        "efd": 1766,
        "speed": 1764
      },
      "params": {
        "mva": 52.650001525878906,
        "H": 8.356651306152344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5261000394821167,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.25130000710487366,
        "Xq": 1.5029000043869019,
        "Xqp": 0.45820000767707825,
        "Xqpp": 0.25130000710487366,
        "Xl": 0.19589999318122864,
        "Tdop": 5.372499942779541,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.49790000915527344,
        "Tqopp": 0.05979999899864197,
        "S10": 0.06589999794960022,
        "S12": 0.384799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.102243542671204,
        "pmax": 43.87499988079071,
        "qmin": -4.870124906301498,
        "qmax": 22.33237475156784,
        "regulated": 4030,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4030_3_ieeet1",
      "ports": {
        "bus": 4030,
        "speed": 1764,
        "vs": 1767,
        "efd": 1766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4030_3_tgov1",
      "ports": {
        "speed": 1764,
        "pmech": 1765
      },
      "params": {
        "Trate": 52.650001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34382227063179016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4030_3_ieeest",
      "ports": {
        "input": 1764,
        "output": 1767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4030_4_genrou",
      "ports": {
        "bus": 4030,
        "pmech": 1769,
        "efd": 1770,
        "speed": 1768
      },
      "params": {
        "mva": 52.650001525878906,
        "H": 8.356651306152344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5261000394821167,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.25130000710487366,
        "Xq": 1.5029000043869019,
        "Xqp": 0.45820000767707825,
        "Xqpp": 0.25130000710487366,
        "Xl": 0.19589999318122864,
        "Tdop": 5.372499942779541,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.49790000915527344,
        "Tqopp": 0.05979999899864197,
        "S10": 0.06589999794960022,
        "S12": 0.384799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.04139518737793,
        "pmax": 43.87499988079071,
        "qmin": -4.870124906301498,
        "qmax": 22.33237475156784,
        "regulated": 4030,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4030_4_ieeet1",
      "ports": {
        "bus": 4030,
        "speed": 1768,
        "vs": 1771,
        "efd": 1770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4030_4_tgov1",
      "ports": {
        "speed": 1768,
        "pmech": 1769
      },
      "params": {
        "Trate": 52.650001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3616599142551422,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4030_4_ieeest",
      "ports": {
        "input": 1768,
        "output": 1771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4035_1_regca",
      "ports": {
        "bus": 4035,
        "iqcmd": 1773,
        "ipcmd": 1772,
        "pbranch": 1774,
        "qbranch": 1775
      },
      "params": {
        "mva": 5.760000228881836,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04800000041723251,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9843228384852409,
        "pmax": 4.800000041723251,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4035,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4035_1_reecb",
      "ports": {
        "bus": 4035,
        "pe": 1774,
        "qgen": 1775,
        "iqcmd": 1773,
        "ipcmd": 1772
      },
      "params": {
        "mva": 5.760000228881836,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4038_1_regca",
      "ports": {
        "bus": 4038,
        "iqcmd": 1777,
        "ipcmd": 1776,
        "pbranch": 1778,
        "qbranch": 1779
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.473125372081995,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4038,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4038_1_reecb",
      "ports": {
        "bus": 4038,
        "pe": 1778,
        "qgen": 1779,
        "iqcmd": 1777,
        "ipcmd": 1776
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4038_2_regca",
      "ports": {
        "bus": 4038,
        "iqcmd": 1781,
        "ipcmd": 1780,
        "pbranch": 1782,
        "qbranch": 1783
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.068753469735384,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4038,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4038_2_reecb",
      "ports": {
        "bus": 4038,
        "pe": 1782,
        "qgen": 1783,
        "iqcmd": 1781,
        "ipcmd": 1780
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4043_1_genrou",
      "ports": {
        "bus": 4043,
        "pmech": 1785,
        "efd": 1786,
        "speed": 1784
      },
      "params": {
        "mva": 346.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.237799882888794,
        "Xdp": 0.2937000095844269,
        "Xdpp": 0.24130000174045563,
        "Xq": 2.0771000385284424,
        "Xqp": 0.373199999332428,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18790000677108765,
        "Tdop": 9.980500221252441,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.38100004196167,
        "Tqopp": 0.06109999865293503,
        "S10": 0.12880000472068787,
        "S12": 0.42160001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 125.02763271331787,
        "pmax": 289.0000104904175,
        "qmin": -32.078999280929565,
        "qmax": 147.10099697113037,
        "regulated": 4040,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "4043_1_ieeet1",
      "ports": {
        "bus": 4043,
        "speed": 1784,
        "vs": 1787,
        "efd": 1786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4043_1_tgov1",
      "ports": {
        "speed": 1784,
        "pmech": 1785
      },
      "params": {
        "Trate": 346.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333929150644,
        "Pvmin": 0.3605179786682129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4043_1_ieeest",
      "ports": {
        "input": 1784,
        "output": 1787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4044_1_genrou",
      "ports": {
        "bus": 4044,
        "pmech": 1789,
        "efd": 1790,
        "speed": 1788
      },
      "params": {
        "mva": 346.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.237799882888794,
        "Xdp": 0.2937000095844269,
        "Xdpp": 0.24130000174045563,
        "Xq": 2.0771000385284424,
        "Xqp": 0.373199999332428,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18790000677108765,
        "Tdop": 9.980500221252441,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.38100004196167,
        "Tqopp": 0.06109999865293503,
        "S10": 0.12880000472068787,
        "S12": 0.42160001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.194740533828735,
        "pmax": 289.0000104904175,
        "qmin": -32.078999280929565,
        "qmax": 147.10099697113037,
        "regulated": 4040,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "4044_1_ieeet1",
      "ports": {
        "bus": 4044,
        "speed": 1788,
        "vs": 1791,
        "efd": 1790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4044_1_tgov1",
      "ports": {
        "speed": 1788,
        "pmech": 1789
      },
      "params": {
        "Trate": 346.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333392915064,
        "Pvmin": 0.1620378941297531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4044_1_ieeest",
      "ports": {
        "input": 1788,
        "output": 1791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4049_1_genrou",
      "ports": {
        "bus": 4049,
        "pmech": 1793,
        "efd": 1794,
        "speed": 1792
      },
      "params": {
        "mva": 51.0,
        "H": 6.039319038391113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.549399971961975,
        "Xdp": 0.2305999994277954,
        "Xdpp": 0.11860000342130661,
        "Xq": 1.5217000246047974,
        "Xqp": 0.49059998989105225,
        "Xqpp": 0.11860000342130661,
        "Xl": 0.09009999781847,
        "Tdop": 6.314899921417236,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.45260000228881836,
        "Tqopp": 0.057999998331069946,
        "S10": 0.17440000176429749,
        "S12": 0.6100000143051147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.917311370372772,
        "pmax": 42.500001192092896,
        "qmin": -4.717500135302544,
        "qmax": 21.632499992847443,
        "regulated": 4049,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4049_1_ieeet1",
      "ports": {
        "bus": 4049,
        "speed": 1792,
        "vs": 1795,
        "efd": 1794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4049_1_tgov1",
      "ports": {
        "speed": 1792,
        "pmech": 1793
      },
      "params": {
        "Trate": 51.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19445708394050598,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4049_1_ieeest",
      "ports": {
        "input": 1792,
        "output": 1795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4050_1_genrou",
      "ports": {
        "bus": 4050,
        "pmech": 1797,
        "efd": 1798,
        "speed": 1796
      },
      "params": {
        "mva": 51.0,
        "H": 6.039319038391113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.549399971961975,
        "Xdp": 0.2305999994277954,
        "Xdpp": 0.11860000342130661,
        "Xq": 1.5217000246047974,
        "Xqp": 0.49059998989105225,
        "Xqpp": 0.11860000342130661,
        "Xl": 0.09009999781847,
        "Tdop": 6.314899921417236,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.45260000228881836,
        "Tqopp": 0.057999998331069946,
        "S10": 0.17440000176429749,
        "S12": 0.6100000143051147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.714353710412979,
        "pmax": 42.500001192092896,
        "qmin": -4.717500135302544,
        "qmax": 21.632499992847443,
        "regulated": 4050,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4050_1_ieeet1",
      "ports": {
        "bus": 4050,
        "speed": 1796,
        "vs": 1799,
        "efd": 1798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4050_1_tgov1",
      "ports": {
        "speed": 1796,
        "pmech": 1797
      },
      "params": {
        "Trate": 51.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13165399432182312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4050_1_ieeest",
      "ports": {
        "input": 1796,
        "output": 1799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_1_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1801,
        "efd": 1802,
        "speed": 1800
      },
      "params": {
        "mva": 0.30000001192092896,
        "H": 5.617035388946533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.365000009536743,
        "Xdp": 0.2313999980688095,
        "Xdpp": 0.16830000281333923,
        "Xq": 2.2421998977661133,
        "Xqp": 0.28859999775886536,
        "Xqpp": 0.16830000281333923,
        "Xl": 0.12479999661445618,
        "Tdop": 5.054900169372559,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.2553999423980713,
        "Tqopp": 0.06129999831318855,
        "S10": 0.14030000567436218,
        "S12": 0.515500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06280421512201428,
        "pmax": 0.24999999441206455,
        "qmin": -0.030499999411404133,
        "qmax": 0.11650000233203173,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_1_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1800,
        "vs": 1803,
        "efd": 1802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07159999758005142,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.16220000386238098,
        "Se2": 0.4300000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_1_tgov1",
      "ports": {
        "speed": 1800,
        "pmech": 1801
      },
      "params": {
        "Trate": 0.30000001192092896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.20934738218784332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_1_ieeest",
      "ports": {
        "input": 1800,
        "output": 1803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_2_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1805,
        "efd": 1806,
        "speed": 1804
      },
      "params": {
        "mva": 0.30000001192092896,
        "H": 5.617035388946533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.365000009536743,
        "Xdp": 0.2313999980688095,
        "Xdpp": 0.16830000281333923,
        "Xq": 2.2421998977661133,
        "Xqp": 0.28859999775886536,
        "Xqpp": 0.16830000281333923,
        "Xl": 0.12479999661445618,
        "Tdop": 5.054900169372559,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.2553999423980713,
        "Tqopp": 0.06129999831318855,
        "S10": 0.14030000567436218,
        "S12": 0.515500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08037342340685427,
        "pmax": 0.24999999441206455,
        "qmin": -0.030499999411404133,
        "qmax": 0.11650000233203173,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_2_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1804,
        "vs": 1807,
        "efd": 1806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07159999758005142,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.16220000386238098,
        "Se2": 0.4300000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_2_tgov1",
      "ports": {
        "speed": 1804,
        "pmech": 1805
      },
      "params": {
        "Trate": 0.30000001192092896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.2679114043712616,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_2_ieeest",
      "ports": {
        "input": 1804,
        "output": 1807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_3_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1809,
        "efd": 1810,
        "speed": 1808
      },
      "params": {
        "mva": 0.30000001192092896,
        "H": 5.617035388946533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.365000009536743,
        "Xdp": 0.2313999980688095,
        "Xdpp": 0.16830000281333923,
        "Xq": 2.2421998977661133,
        "Xqp": 0.28859999775886536,
        "Xqpp": 0.16830000281333923,
        "Xl": 0.12479999661445618,
        "Tdop": 5.054900169372559,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.2553999423980713,
        "Tqopp": 0.06129999831318855,
        "S10": 0.14030000567436218,
        "S12": 0.515500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11125808814540505,
        "pmax": 0.24999999441206455,
        "qmin": -0.030499999411404133,
        "qmax": 0.11650000233203173,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_3_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1808,
        "vs": 1811,
        "efd": 1810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07159999758005142,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.16220000386238098,
        "Se2": 0.4300000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_3_tgov1",
      "ports": {
        "speed": 1808,
        "pmech": 1809
      },
      "params": {
        "Trate": 0.30000001192092896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3708602786064148,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_3_ieeest",
      "ports": {
        "input": 1808,
        "output": 1811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_4_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1813,
        "efd": 1814,
        "speed": 1812
      },
      "params": {
        "mva": 0.30000001192092896,
        "H": 5.617035388946533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.365000009536743,
        "Xdp": 0.2313999980688095,
        "Xdpp": 0.16830000281333923,
        "Xq": 2.2421998977661133,
        "Xqp": 0.28859999775886536,
        "Xqpp": 0.16830000281333923,
        "Xl": 0.12479999661445618,
        "Tdop": 5.054900169372559,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.2553999423980713,
        "Tqopp": 0.06129999831318855,
        "S10": 0.14030000567436218,
        "S12": 0.515500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.02786946133710444,
        "pmax": 0.24999999441206455,
        "qmin": -0.030499999411404133,
        "qmax": 0.11650000233203173,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_4_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1812,
        "vs": 1815,
        "efd": 1814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07159999758005142,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.16220000386238098,
        "Se2": 0.4300000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_4_tgov1",
      "ports": {
        "speed": 1812,
        "pmech": 1813
      },
      "params": {
        "Trate": 0.30000001192092896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.09289819747209549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_4_ieeest",
      "ports": {
        "input": 1812,
        "output": 1815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_5_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1817,
        "efd": 1818,
        "speed": 1816
      },
      "params": {
        "mva": 4.1519999504089355,
        "H": 5.07167911529541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2725000381469727,
        "Xdp": 0.1932000070810318,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.2238999605178833,
        "Xqp": 0.421099990606308,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10409999638795853,
        "Tdop": 9.63070011138916,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.4158999919891357,
        "Tqopp": 0.07930000126361847,
        "S10": 0.11429999768733978,
        "S12": 0.4634999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2965100817382336,
        "pmax": 3.4600000828504562,
        "qmin": -0.42212000116705894,
        "qmax": 1.612360030412674,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_5_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1816,
        "vs": 1819,
        "efd": 1818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_5_tgov1",
      "ports": {
        "speed": 1816,
        "pmech": 1817
      },
      "params": {
        "Trate": 4.1519999504089355,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31226158142089844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_5_ieeest",
      "ports": {
        "input": 1816,
        "output": 1819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_6_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1821,
        "efd": 1822,
        "speed": 1820
      },
      "params": {
        "mva": 4.1519999504089355,
        "H": 5.07167911529541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2725000381469727,
        "Xdp": 0.1932000070810318,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.2238999605178833,
        "Xqp": 0.421099990606308,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10409999638795853,
        "Tdop": 9.63070011138916,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.4158999919891357,
        "Tqopp": 0.07930000126361847,
        "S10": 0.11429999768733978,
        "S12": 0.4634999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2484794482588768,
        "pmax": 3.4600000828504562,
        "qmin": -0.42212000116705894,
        "qmax": 1.612360030412674,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_6_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1820,
        "vs": 1823,
        "efd": 1822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_6_tgov1",
      "ports": {
        "speed": 1820,
        "pmech": 1821
      },
      "params": {
        "Trate": 4.1519999504089355,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3006935119628906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_6_ieeest",
      "ports": {
        "input": 1820,
        "output": 1823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_7_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1825,
        "efd": 1826,
        "speed": 1824
      },
      "params": {
        "mva": 4.1519999504089355,
        "H": 5.07167911529541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2725000381469727,
        "Xdp": 0.1932000070810318,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.2238999605178833,
        "Xqp": 0.421099990606308,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10409999638795853,
        "Tdop": 9.63070011138916,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.4158999919891357,
        "Tqopp": 0.07930000126361847,
        "S10": 0.11429999768733978,
        "S12": 0.4634999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9594409726560116,
        "pmax": 3.4600000828504562,
        "qmin": -0.42212000116705894,
        "qmax": 1.612360030412674,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_7_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1824,
        "vs": 1827,
        "efd": 1826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_7_tgov1",
      "ports": {
        "speed": 1824,
        "pmech": 1825
      },
      "params": {
        "Trate": 4.1519999504089355,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23107923567295074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_7_ieeest",
      "ports": {
        "input": 1824,
        "output": 1827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_8_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1829,
        "efd": 1830,
        "speed": 1828
      },
      "params": {
        "mva": 4.1519999504089355,
        "H": 5.07167911529541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2725000381469727,
        "Xdp": 0.1932000070810318,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.2238999605178833,
        "Xqp": 0.421099990606308,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10409999638795853,
        "Tdop": 9.63070011138916,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.4158999919891357,
        "Tqopp": 0.07930000126361847,
        "S10": 0.11429999768733978,
        "S12": 0.4634999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4314467776566744,
        "pmax": 3.4600000828504562,
        "qmin": -0.42212000116705894,
        "qmax": 1.612360030412674,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_8_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1828,
        "vs": 1831,
        "efd": 1830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_8_tgov1",
      "ports": {
        "speed": 1828,
        "pmech": 1829
      },
      "params": {
        "Trate": 4.1519999504089355,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10391300171613693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_8_ieeest",
      "ports": {
        "input": 1828,
        "output": 1831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4054_9_genrou",
      "ports": {
        "bus": 4054,
        "pmech": 1833,
        "efd": 1834,
        "speed": 1832
      },
      "params": {
        "mva": 4.1519999504089355,
        "H": 5.07167911529541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2725000381469727,
        "Xdp": 0.1932000070810318,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.2238999605178833,
        "Xqp": 0.421099990606308,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10409999638795853,
        "Tdop": 9.63070011138916,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.4158999919891357,
        "Tqopp": 0.07930000126361847,
        "S10": 0.11429999768733978,
        "S12": 0.4634999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5940362345427275,
        "pmax": 3.4600000828504562,
        "qmin": -0.42212000116705894,
        "qmax": 1.612360030412674,
        "regulated": 4054,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4054_9_ieeet1",
      "ports": {
        "bus": 4054,
        "speed": 1832,
        "vs": 1835,
        "efd": 1834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4054_9_tgov1",
      "ports": {
        "speed": 1832,
        "pmech": 1833
      },
      "params": {
        "Trate": 4.1519999504089355,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14307230710983276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4054_9_ieeest",
      "ports": {
        "input": 1832,
        "output": 1835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4056_1_regca",
      "ports": {
        "bus": 4056,
        "iqcmd": 1837,
        "ipcmd": 1836,
        "pbranch": 1838,
        "qbranch": 1839
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.44919378124177456,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4056,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4056_1_reecb",
      "ports": {
        "bus": 4056,
        "pe": 1838,
        "qgen": 1839,
        "iqcmd": 1837,
        "ipcmd": 1836
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4056_2_regca",
      "ports": {
        "bus": 4056,
        "iqcmd": 1841,
        "ipcmd": 1840,
        "pbranch": 1842,
        "qbranch": 1843
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7136492524296045,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4056,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4056_2_reecb",
      "ports": {
        "bus": 4056,
        "pe": 1842,
        "qgen": 1843,
        "iqcmd": 1841,
        "ipcmd": 1840
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4062_1_genrou",
      "ports": {
        "bus": 4062,
        "pmech": 1845,
        "efd": 1846,
        "speed": 1844
      },
      "params": {
        "mva": 449.8399963378906,
        "H": 3.6707491874694824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7843999862670898,
        "Xdp": 0.2750999927520752,
        "Xdpp": 0.19900000095367432,
        "Xq": 1.7010999917984009,
        "Xqp": 0.4844000041484833,
        "Xqpp": 0.19900000095367432,
        "Xl": 0.1485999971628189,
        "Tdop": 5.928400039672852,
        "Tdopp": 0.04170000180602074,
        "Tqop": 0.7664999961853027,
        "Tqopp": 0.04360000044107437,
        "S10": 0.13670000433921814,
        "S12": 0.508400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.5595715045929,
        "pmax": 374.8666763305664,
        "qmin": -45.73373198509216,
        "qmax": 174.68786239624023,
        "regulated": 4058,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "4062_1_ieeet1",
      "ports": {
        "bus": 4062,
        "speed": 1844,
        "vs": 1847,
        "efd": 1846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4062_1_tgov1",
      "ports": {
        "speed": 1844,
        "pmech": 1845
      },
      "params": {
        "Trate": 449.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17463892698287964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4062_1_ieeest",
      "ports": {
        "input": 1844,
        "output": 1847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4067_1_genrou",
      "ports": {
        "bus": 4067,
        "pmech": 1849,
        "efd": 1850,
        "speed": 1848
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 8.719322204589844,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5435999631881714,
        "Xdp": 0.23409999907016754,
        "Xdpp": 0.15060000121593475,
        "Xq": 1.5169999599456787,
        "Xqp": 0.2922999858856201,
        "Xqpp": 0.15060000121593475,
        "Xl": 0.11559999734163284,
        "Tdop": 9.219900131225586,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.436599999666214,
        "Tqopp": 0.07119999825954437,
        "S10": 0.13420000672340393,
        "S12": 0.6980999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.104745179414749,
        "pmax": 21.199999749660492,
        "qmin": -2.3531999439001083,
        "qmax": 10.790800303220749,
        "regulated": 4067,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "4067_1_ieeet1",
      "ports": {
        "bus": 4067,
        "speed": 1848,
        "vs": 1851,
        "efd": 1850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4067_1_tgov1",
      "ports": {
        "speed": 1848,
        "pmech": 1849
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20065821707248688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4067_1_ieeest",
      "ports": {
        "input": 1848,
        "output": 1851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4070_1_regca",
      "ports": {
        "bus": 4070,
        "iqcmd": 1853,
        "ipcmd": 1852,
        "pbranch": 1854,
        "qbranch": 1855
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5703015718609095,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4070,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4070_1_reecb",
      "ports": {
        "bus": 4070,
        "pe": 1854,
        "qgen": 1855,
        "iqcmd": 1853,
        "ipcmd": 1852
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4071_1_regca",
      "ports": {
        "bus": 4071,
        "iqcmd": 1857,
        "ipcmd": 1856,
        "pbranch": 1858,
        "qbranch": 1859
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8872638456523418,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4071,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4071_1_reecb",
      "ports": {
        "bus": 4071,
        "pe": 1858,
        "qgen": 1859,
        "iqcmd": 1857,
        "ipcmd": 1856
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4082_1_genrou",
      "ports": {
        "bus": 4082,
        "pmech": 1861,
        "efd": 1862,
        "speed": 1860
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 1.8157652616500854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7094999551773071,
        "Xdp": 0.3675999939441681,
        "Xdpp": 0.2637999951839447,
        "Xq": 1.6312999725341797,
        "Xqp": 0.5009999871253967,
        "Xqpp": 0.2637999951839447,
        "Xl": 0.19900000095367432,
        "Tdop": 9.361599922180176,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.3495999574661255,
        "Tqopp": 0.041999999433755875,
        "S10": 0.06669999659061432,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.623947896063328,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 4082,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4082_1_ieeet1",
      "ports": {
        "bus": 4082,
        "speed": 1860,
        "vs": 1863,
        "efd": 1862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4082_1_tgov1",
      "ports": {
        "speed": 1860,
        "pmech": 1861
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.321562260389328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4082_1_ieeest",
      "ports": {
        "input": 1860,
        "output": 1863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4083_1_genrou",
      "ports": {
        "bus": 4083,
        "pmech": 1865,
        "efd": 1866,
        "speed": 1864
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 1.8157652616500854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7094999551773071,
        "Xdp": 0.3675999939441681,
        "Xdpp": 0.2637999951839447,
        "Xq": 1.6312999725341797,
        "Xqp": 0.5009999871253967,
        "Xqpp": 0.2637999951839447,
        "Xl": 0.19900000095367432,
        "Tdop": 9.361599922180176,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.3495999574661255,
        "Tqopp": 0.041999999433755875,
        "S10": 0.06669999659061432,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8471084535121918,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 4083,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4083_1_ieeet1",
      "ports": {
        "bus": 4083,
        "speed": 1864,
        "vs": 1867,
        "efd": 1866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4083_1_tgov1",
      "ports": {
        "speed": 1864,
        "pmech": 1865
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.22636133432388306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4083_1_ieeest",
      "ports": {
        "input": 1864,
        "output": 1867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4083_2_genrou",
      "ports": {
        "bus": 4083,
        "pmech": 1869,
        "efd": 1870,
        "speed": 1868
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 1.8157652616500854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7094999551773071,
        "Xdp": 0.3675999939441681,
        "Xdpp": 0.2637999951839447,
        "Xq": 1.6312999725341797,
        "Xqp": 0.5009999871253967,
        "Xqpp": 0.2637999951839447,
        "Xl": 0.19900000095367432,
        "Tdop": 9.361599922180176,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.3495999574661255,
        "Tqopp": 0.041999999433755875,
        "S10": 0.06669999659061432,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3910032361745834,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 4083,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4083_2_ieeet1",
      "ports": {
        "bus": 4083,
        "speed": 1868,
        "vs": 1871,
        "efd": 1870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4083_2_tgov1",
      "ports": {
        "speed": 1868,
        "pmech": 1869
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.4155641198158264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4083_2_ieeest",
      "ports": {
        "input": 1868,
        "output": 1871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4083_3_genrou",
      "ports": {
        "bus": 4083,
        "pmech": 1873,
        "efd": 1874,
        "speed": 1872
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 1.8157652616500854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7094999551773071,
        "Xdp": 0.3675999939441681,
        "Xdpp": 0.2637999951839447,
        "Xq": 1.6312999725341797,
        "Xqp": 0.5009999871253967,
        "Xqpp": 0.2637999951839447,
        "Xl": 0.19900000095367432,
        "Tdop": 9.361599922180176,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.3495999574661255,
        "Tqopp": 0.041999999433755875,
        "S10": 0.06669999659061432,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7538220845162868,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 4083,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4083_3_ieeet1",
      "ports": {
        "bus": 4083,
        "speed": 1872,
        "vs": 1875,
        "efd": 1874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4083_3_tgov1",
      "ports": {
        "speed": 1872,
        "pmech": 1873
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.09238015860319138,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4083_3_ieeest",
      "ports": {
        "input": 1872,
        "output": 1875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4083_4_genrou",
      "ports": {
        "bus": 4083,
        "pmech": 1877,
        "efd": 1878,
        "speed": 1876
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 1.8157652616500854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7094999551773071,
        "Xdp": 0.3675999939441681,
        "Xdpp": 0.2637999951839447,
        "Xq": 1.6312999725341797,
        "Xqp": 0.5009999871253967,
        "Xqpp": 0.2637999951839447,
        "Xl": 0.19900000095367432,
        "Tdop": 9.361599922180176,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.3495999574661255,
        "Tqopp": 0.041999999433755875,
        "S10": 0.06669999659061432,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9451794438064098,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 4083,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4083_4_ieeet1",
      "ports": {
        "bus": 4083,
        "speed": 1876,
        "vs": 1879,
        "efd": 1878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4083_4_tgov1",
      "ports": {
        "speed": 1876,
        "pmech": 1877
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.11583081632852554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4083_4_ieeest",
      "ports": {
        "input": 1876,
        "output": 1879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4083_5_genrou",
      "ports": {
        "bus": 4083,
        "pmech": 1881,
        "efd": 1882,
        "speed": 1880
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 1.8157652616500854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7094999551773071,
        "Xdp": 0.3675999939441681,
        "Xdpp": 0.2637999951839447,
        "Xq": 1.6312999725341797,
        "Xqp": 0.5009999871253967,
        "Xqpp": 0.2637999951839447,
        "Xl": 0.19900000095367432,
        "Tdop": 9.361599922180176,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.3495999574661255,
        "Tqopp": 0.041999999433755875,
        "S10": 0.06669999659061432,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1038347855210304,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 4083,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4083_5_ieeet1",
      "ports": {
        "bus": 4083,
        "speed": 1880,
        "vs": 1883,
        "efd": 1882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4083_5_tgov1",
      "ports": {
        "speed": 1880,
        "pmech": 1881
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.2578229010105133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4083_5_ieeest",
      "ports": {
        "input": 1880,
        "output": 1883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4087_1_genrou",
      "ports": {
        "bus": 4087,
        "pmech": 1885,
        "efd": 1886,
        "speed": 1884
      },
      "params": {
        "mva": 58.52000045776367,
        "H": 1.6597731113433838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3915998935699463,
        "Xdp": 0.2815999984741211,
        "Xdpp": 0.20360000431537628,
        "Xq": 2.2669999599456787,
        "Xqp": 0.31450000405311584,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15219999849796295,
        "Tdop": 6.958799839019775,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.5149999856948853,
        "Tqopp": 0.04919999837875366,
        "S10": 0.19580000638961792,
        "S12": 0.6265000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.42060536146164,
        "pmax": 48.766666650772095,
        "qmin": -5.949533358216286,
        "qmax": 22.725266218185425,
        "regulated": 4087,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "4087_1_ieeet1",
      "ports": {
        "bus": 4087,
        "speed": 1884,
        "vs": 1887,
        "efd": 1886
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6958999633789062,
        "E2": 2.261199951171875,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4087_1_tgov1",
      "ports": {
        "speed": 1884,
        "pmech": 1885
      },
      "params": {
        "Trate": 58.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333265431027,
        "Pvmin": 0.3147745132446289,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4087_1_ieeest",
      "ports": {
        "input": 1884,
        "output": 1887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4087_2_genrou",
      "ports": {
        "bus": 4087,
        "pmech": 1889,
        "efd": 1890,
        "speed": 1888
      },
      "params": {
        "mva": 58.52000045776367,
        "H": 1.6597731113433838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3915998935699463,
        "Xdp": 0.2815999984741211,
        "Xdpp": 0.20360000431537628,
        "Xq": 2.2669999599456787,
        "Xqp": 0.31450000405311584,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15219999849796295,
        "Tdop": 6.958799839019775,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.5149999856948853,
        "Tqopp": 0.04919999837875366,
        "S10": 0.19580000638961792,
        "S12": 0.6265000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.858805298805237,
        "pmax": 48.766666650772095,
        "qmin": -5.949533358216286,
        "qmax": 22.725266218185425,
        "regulated": 4087,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "4087_2_ieeet1",
      "ports": {
        "bus": 4087,
        "speed": 1888,
        "vs": 1891,
        "efd": 1890
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6958999633789062,
        "E2": 2.261199951171875,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4087_2_tgov1",
      "ports": {
        "speed": 1888,
        "pmech": 1889
      },
      "params": {
        "Trate": 58.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333265431027,
        "Pvmin": 0.32226255536079407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4087_2_ieeest",
      "ports": {
        "input": 1888,
        "output": 1891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4087_3_genrou",
      "ports": {
        "bus": 4087,
        "pmech": 1893,
        "efd": 1894,
        "speed": 1892
      },
      "params": {
        "mva": 58.52000045776367,
        "H": 1.6597731113433838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3915998935699463,
        "Xdp": 0.2815999984741211,
        "Xdpp": 0.20360000431537628,
        "Xq": 2.2669999599456787,
        "Xqp": 0.31450000405311584,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15219999849796295,
        "Tdop": 6.958799839019775,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.5149999856948853,
        "Tqopp": 0.04919999837875366,
        "S10": 0.19580000638961792,
        "S12": 0.6265000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.635798335075378,
        "pmax": 48.766666650772095,
        "qmin": -5.949533358216286,
        "qmax": 22.725266218185425,
        "regulated": 4087,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "4087_3_ieeet1",
      "ports": {
        "bus": 4087,
        "speed": 1892,
        "vs": 1895,
        "efd": 1894
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6958999633789062,
        "E2": 2.261199951171875,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4087_3_tgov1",
      "ports": {
        "speed": 1892,
        "pmech": 1893
      },
      "params": {
        "Trate": 58.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333265431027,
        "Pvmin": 0.2500990927219391,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4087_3_ieeest",
      "ports": {
        "input": 1892,
        "output": 1895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4093_2_regca",
      "ports": {
        "bus": 4093,
        "iqcmd": 1897,
        "ipcmd": 1896,
        "pbranch": 1898,
        "qbranch": 1899
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9152300655841827,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4093,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4093_2_reecb",
      "ports": {
        "bus": 4093,
        "pe": 1898,
        "qgen": 1899,
        "iqcmd": 1897,
        "ipcmd": 1896
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4097_1_genrou",
      "ports": {
        "bus": 4097,
        "pmech": 1901,
        "efd": 1902,
        "speed": 1900
      },
      "params": {
        "mva": 17.040000915527344,
        "H": 4.934046745300293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7132999897003174,
        "Xdp": 0.3416000008583069,
        "Xdpp": 0.24549999833106995,
        "Xq": 1.6347999572753906,
        "Xqp": 0.7016000151634216,
        "Xqpp": 0.24549999833106995,
        "Xl": 0.18479999899864197,
        "Tdop": 8.46090030670166,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.7609000205993652,
        "Tqopp": 0.04399999976158142,
        "S10": 0.15629999339580536,
        "S12": 0.5475000143051147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.163673847913742,
        "pmax": 14.20000046491623,
        "qmin": -1.7324000597000122,
        "qmax": 6.617199629545212,
        "regulated": 4097,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "4097_1_ieeet1",
      "ports": {
        "bus": 4097,
        "speed": 1900,
        "vs": 1903,
        "efd": 1902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4097_1_tgov1",
      "ports": {
        "speed": 1900,
        "pmech": 1901
      },
      "params": {
        "Trate": 17.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437084,
        "Pvmin": 0.36171793937683105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4097_1_ieeest",
      "ports": {
        "input": 1900,
        "output": 1903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4101_1_gensal",
      "ports": {
        "bus": 4101,
        "pmech": 1905,
        "efd": 1906,
        "speed": 1904
      },
      "params": {
        "mva": 2.069999933242798,
        "H": 1.6207000017166138,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8876000046730042,
        "Xdp": 0.2402999997138977,
        "Xdpp": 0.1581999957561493,
        "Xq": 0.5751000046730042,
        "Xl": 0.13349999487400055,
        "Tdop": 6.0,
        "Tdopp": 0.5048999786376953,
        "Tqopp": 0.35249999165534973,
        "S10": 0.19169999659061432,
        "S12": 0.5062000155448914
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48567578196525574,
        "pmax": 1.7249999567866325,
        "qmin": -0.08452499751001596,
        "qmax": 0.6624000146985054,
        "regulated": 4101,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "4101_1_ieeet1",
      "ports": {
        "bus": 4101,
        "speed": 1904,
        "vs": 1907,
        "efd": 1906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.751800060272217,
        "E2": 3.669100046157837,
        "Se1": 0.08990000188350677,
        "Se2": 0.412200003862381,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4101_1_hygov",
      "ports": {
        "speed": 1904,
        "pmech": 1905
      },
      "params": {
        "Trate": 2.069999933242798,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8501676321029663,
        "Tr": 5.945244312286377,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2151999473571777,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4101_1_ieeest",
      "ports": {
        "input": 1904,
        "output": 1907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4101_2_gensal",
      "ports": {
        "bus": 4101,
        "pmech": 1909,
        "efd": 1910,
        "speed": 1908
      },
      "params": {
        "mva": 2.069999933242798,
        "H": 1.6207000017166138,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8876000046730042,
        "Xdp": 0.2402999997138977,
        "Xdpp": 0.1581999957561493,
        "Xq": 0.5751000046730042,
        "Xl": 0.13349999487400055,
        "Tdop": 6.0,
        "Tdopp": 0.5048999786376953,
        "Tqopp": 0.35249999165534973,
        "S10": 0.19169999659061432,
        "S12": 0.5062000155448914
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27777792420238256,
        "pmax": 1.7249999567866325,
        "qmin": -0.08452499751001596,
        "qmax": 0.6624000146985054,
        "regulated": 4101,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "4101_2_ieeet1",
      "ports": {
        "bus": 4101,
        "speed": 1908,
        "vs": 1911,
        "efd": 1910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.751800060272217,
        "E2": 3.669100046157837,
        "Se1": 0.08990000188350677,
        "Se2": 0.412200003862381,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4101_2_hygov",
      "ports": {
        "speed": 1908,
        "pmech": 1909
      },
      "params": {
        "Trate": 2.069999933242798,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8501676321029663,
        "Tr": 5.945244312286377,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2151999473571777,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4101_2_ieeest",
      "ports": {
        "input": 1908,
        "output": 1911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4102_2_gensal",
      "ports": {
        "bus": 4102,
        "pmech": 1913,
        "efd": 1914,
        "speed": 1912
      },
      "params": {
        "mva": 2.069999933242798,
        "H": 1.6207000017166138,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8876000046730042,
        "Xdp": 0.2402999997138977,
        "Xdpp": 0.1581999957561493,
        "Xq": 0.5751000046730042,
        "Xl": 0.13349999487400055,
        "Tdop": 6.0,
        "Tdopp": 0.5048999786376953,
        "Tqopp": 0.35249999165534973,
        "S10": 0.19169999659061432,
        "S12": 0.5062000155448914
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5118061788380146,
        "pmax": 1.7249999567866325,
        "qmin": -0.08452499751001596,
        "qmax": 0.6624000146985054,
        "regulated": 4102,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4102_2_ieeet1",
      "ports": {
        "bus": 4102,
        "speed": 1912,
        "vs": 1915,
        "efd": 1914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.751800060272217,
        "E2": 3.669100046157837,
        "Se1": 0.08990000188350677,
        "Se2": 0.412200003862381,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4102_2_hygov",
      "ports": {
        "speed": 1912,
        "pmech": 1913
      },
      "params": {
        "Trate": 2.069999933242798,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8501676321029663,
        "Tr": 5.945244312286377,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2151999473571777,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4102_2_ieeest",
      "ports": {
        "input": 1912,
        "output": 1915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4103_2_gensal",
      "ports": {
        "bus": 4103,
        "pmech": 1917,
        "efd": 1918,
        "speed": 1916
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.355299949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6043000221252441,
        "Xdp": 0.2304999977350235,
        "Xdpp": 0.18160000443458557,
        "Xq": 0.3903000056743622,
        "Xl": 0.17170000076293945,
        "Tdop": 6.0,
        "Tdopp": 0.13439999520778656,
        "Tqopp": 0.2222999930381775,
        "S10": 0.24310000240802765,
        "S12": 0.8120999932289124
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3645549528300762,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 4103,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4103_2_ieeet1",
      "ports": {
        "bus": 4103,
        "speed": 1916,
        "vs": 1919,
        "efd": 1918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4103_2_hygov",
      "ports": {
        "speed": 1916,
        "pmech": 1917
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4469135105609894,
        "Tr": 2.676945924758911,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5103999972343445,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4103_2_ieeest",
      "ports": {
        "input": 1916,
        "output": 1919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4104_1_gensal",
      "ports": {
        "bus": 4104,
        "pmech": 1921,
        "efd": 1922,
        "speed": 1920
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 3.7562999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7329000234603882,
        "Xdp": 0.31610000133514404,
        "Xdpp": 0.303600013256073,
        "Xq": 0.4740999937057495,
        "Xl": 0.18700000643730164,
        "Tdop": 6.0,
        "Tdopp": 0.13570000231266022,
        "Tqopp": 0.2612999975681305,
        "S10": 0.08739999681711197,
        "S12": 0.450300008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4941163118928671,
        "pmax": 1.0333333164453506,
        "qmin": -0.05063333082944155,
        "qmax": 0.39679999463260174,
        "regulated": 4104,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "4104_1_ieeet1",
      "ports": {
        "bus": 4104,
        "speed": 1920,
        "vs": 1923,
        "efd": 1922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8076000213623047,
        "E2": 3.7434000968933105,
        "Se1": 0.08209999650716782,
        "Se2": 0.37619999051094055,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4104_1_hygov",
      "ports": {
        "speed": 1920,
        "pmech": 1921
      },
      "params": {
        "Trate": 1.2400000095367432,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2503804564476013,
        "Tr": 4.1161603927612305,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.807699978351593,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4104_1_ieeest",
      "ports": {
        "input": 1920,
        "output": 1923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4105_1_gensal",
      "ports": {
        "bus": 4105,
        "pmech": 1925,
        "efd": 1926,
        "speed": 1924
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 3.7562999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7329000234603882,
        "Xdp": 0.31610000133514404,
        "Xdpp": 0.303600013256073,
        "Xq": 0.4740999937057495,
        "Xl": 0.18700000643730164,
        "Tdop": 6.0,
        "Tdopp": 0.13570000231266022,
        "Tqopp": 0.2612999975681305,
        "S10": 0.08739999681711197,
        "S12": 0.450300008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4725610837340355,
        "pmax": 1.0333333164453506,
        "qmin": -0.05063333082944155,
        "qmax": 0.39679999463260174,
        "regulated": 4105,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "4105_1_ieeet1",
      "ports": {
        "bus": 4105,
        "speed": 1924,
        "vs": 1927,
        "efd": 1926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8076000213623047,
        "E2": 3.7434000968933105,
        "Se1": 0.08209999650716782,
        "Se2": 0.37619999051094055,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4105_1_hygov",
      "ports": {
        "speed": 1924,
        "pmech": 1925
      },
      "params": {
        "Trate": 1.2400000095367432,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2503804564476013,
        "Tr": 4.1161603927612305,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.807699978351593,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4105_1_ieeest",
      "ports": {
        "input": 1924,
        "output": 1927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4105_2_gensal",
      "ports": {
        "bus": 4105,
        "pmech": 1929,
        "efd": 1930,
        "speed": 1928
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 3.7562999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7329000234603882,
        "Xdp": 0.31610000133514404,
        "Xdpp": 0.303600013256073,
        "Xq": 0.4740999937057495,
        "Xl": 0.18700000643730164,
        "Tdop": 6.0,
        "Tdopp": 0.13570000231266022,
        "Tqopp": 0.2612999975681305,
        "S10": 0.08739999681711197,
        "S12": 0.450300008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12072611134499311,
        "pmax": 1.0333333164453506,
        "qmin": -0.05063333082944155,
        "qmax": 0.39679999463260174,
        "regulated": 4105,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "4105_2_ieeet1",
      "ports": {
        "bus": 4105,
        "speed": 1928,
        "vs": 1931,
        "efd": 1930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8076000213623047,
        "E2": 3.7434000968933105,
        "Se1": 0.08209999650716782,
        "Se2": 0.37619999051094055,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4105_2_hygov",
      "ports": {
        "speed": 1928,
        "pmech": 1929
      },
      "params": {
        "Trate": 1.2400000095367432,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2503804564476013,
        "Tr": 4.1161603927612305,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.807699978351593,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4105_2_ieeest",
      "ports": {
        "input": 1928,
        "output": 1931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4106_1_gensal",
      "ports": {
        "bus": 4106,
        "pmech": 1933,
        "efd": 1934,
        "speed": 1932
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.0699000358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4519000053405762,
        "Xdp": 0.4291999936103821,
        "Xdpp": 0.2761000096797943,
        "Xq": 0.9433000087738037,
        "Xl": 0.15360000729560852,
        "Tdop": 6.0,
        "Tdopp": 0.335099995136261,
        "Tqopp": 0.21870000660419464,
        "S10": 0.15469999611377716,
        "S12": 0.3314000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08085583103820682,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 4106,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "4106_1_ieeet1",
      "ports": {
        "bus": 4106,
        "speed": 1932,
        "vs": 1935,
        "efd": 1934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4106_1_hygov",
      "ports": {
        "speed": 1932,
        "pmech": 1933
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47102802991867065,
        "Tr": 4.262539386749268,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8389999866485596,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4106_1_ieeest",
      "ports": {
        "input": 1932,
        "output": 1935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4106_2_gensal",
      "ports": {
        "bus": 4106,
        "pmech": 1937,
        "efd": 1938,
        "speed": 1936
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.0699000358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4519000053405762,
        "Xdp": 0.4291999936103821,
        "Xdpp": 0.2761000096797943,
        "Xq": 0.9433000087738037,
        "Xl": 0.15360000729560852,
        "Tdop": 6.0,
        "Tdopp": 0.335099995136261,
        "Tqopp": 0.21870000660419464,
        "S10": 0.15469999611377716,
        "S12": 0.3314000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32973105553537607,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 4106,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "4106_2_ieeet1",
      "ports": {
        "bus": 4106,
        "speed": 1936,
        "vs": 1939,
        "efd": 1938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4106_2_hygov",
      "ports": {
        "speed": 1936,
        "pmech": 1937
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47102802991867065,
        "Tr": 4.262539386749268,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8389999866485596,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4106_2_ieeest",
      "ports": {
        "input": 1936,
        "output": 1939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4108_1_gensal",
      "ports": {
        "bus": 4108,
        "pmech": 1941,
        "efd": 1942,
        "speed": 1940
      },
      "params": {
        "mva": 0.5199999809265137,
        "H": 2.1598000526428223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9186000227928162,
        "Xdp": 0.43790000677108765,
        "Xdpp": 0.3537999987602234,
        "Xq": 0.595300018787384,
        "Xl": 0.24220000207424164,
        "Tdop": 6.0,
        "Tdopp": 0.5113000273704529,
        "Tqopp": 0.41130000352859497,
        "S10": 0.296099990606308,
        "S12": 0.7113000154495239
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07569945883005857,
        "pmax": 0.43333331122994423,
        "qmin": -0.02123333397321403,
        "qmax": 0.16639999812468886,
        "regulated": 4108,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "4108_1_ieeet1",
      "ports": {
        "bus": 4108,
        "speed": 1940,
        "vs": 1943,
        "efd": 1942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4108_1_hygov",
      "ports": {
        "speed": 1940,
        "pmech": 1941
      },
      "params": {
        "Trate": 0.5199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5884038805961609,
        "Tr": 5.50343132019043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1132999658584595,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4108_1_ieeest",
      "ports": {
        "input": 1940,
        "output": 1943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4109_1_gensal",
      "ports": {
        "bus": 4109,
        "pmech": 1945,
        "efd": 1946,
        "speed": 1944
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 2.2562999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.437600016593933,
        "Xdp": 0.4368000030517578,
        "Xdpp": 0.3813999891281128,
        "Xq": 0.933899998664856,
        "Xl": 0.12549999356269836,
        "Tdop": 6.0,
        "Tdopp": 0.3109999895095825,
        "Tqopp": 0.22360000014305115,
        "S10": 0.12430000305175781,
        "S12": 0.5299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11919868411496282,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 4109,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "4109_1_ieeet1",
      "ports": {
        "bus": 4109,
        "speed": 1944,
        "vs": 1947,
        "efd": 1946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.639899969100952,
        "E2": 3.51990008354187,
        "Se1": 0.08760000020265579,
        "Se2": 0.40130001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4109_1_hygov",
      "ports": {
        "speed": 1944,
        "pmech": 1945
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.40904754400253296,
        "Tr": 4.041426181793213,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7918000221252441,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4109_1_ieeest",
      "ports": {
        "input": 1944,
        "output": 1947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4110_1_gensal",
      "ports": {
        "bus": 4110,
        "pmech": 1949,
        "efd": 1950,
        "speed": 1948
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 2.2562999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.437600016593933,
        "Xdp": 0.4368000030517578,
        "Xdpp": 0.3813999891281128,
        "Xq": 0.933899998664856,
        "Xl": 0.12549999356269836,
        "Tdop": 6.0,
        "Tdopp": 0.3109999895095825,
        "Tqopp": 0.22360000014305115,
        "S10": 0.12430000305175781,
        "S12": 0.5299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17240046290680766,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 4110,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "4110_1_ieeet1",
      "ports": {
        "bus": 4110,
        "speed": 1948,
        "vs": 1951,
        "efd": 1950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.639899969100952,
        "E2": 3.51990008354187,
        "Se1": 0.08760000020265579,
        "Se2": 0.40130001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4110_1_hygov",
      "ports": {
        "speed": 1948,
        "pmech": 1949
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.40904754400253296,
        "Tr": 4.041426181793213,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7918000221252441,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4110_1_ieeest",
      "ports": {
        "input": 1948,
        "output": 1951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4113_1",
      "ports": {
        "bus": 4113
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4217461682856083,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 4113,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4113_2",
      "ports": {
        "bus": 4113
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5909075029194355,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 4113,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Regca",
      "id": "4117_1_regca",
      "ports": {
        "bus": 4117,
        "iqcmd": 1953,
        "ipcmd": 1952,
        "pbranch": 1954,
        "qbranch": 1955
      },
      "params": {
        "mva": 3.8399999141693115,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03200000151991844,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6097195204347372,
        "pmax": 3.200000151991844,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4117,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4117_1_reecb",
      "ports": {
        "bus": 4117,
        "pe": 1954,
        "qgen": 1955,
        "iqcmd": 1953,
        "ipcmd": 1952
      },
      "params": {
        "mva": 3.8399999141693115,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4117_2_regca",
      "ports": {
        "bus": 4117,
        "iqcmd": 1957,
        "ipcmd": 1956,
        "pbranch": 1958,
        "qbranch": 1959
      },
      "params": {
        "mva": 1.9199999570846558,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01600000075995922,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3042115131393075,
        "pmax": 1.600000075995922,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4117,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4117_2_reecb",
      "ports": {
        "bus": 4117,
        "pe": 1958,
        "qgen": 1959,
        "iqcmd": 1957,
        "ipcmd": 1956
      },
      "params": {
        "mva": 1.9199999570846558,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4118_1_regca",
      "ports": {
        "bus": 4118,
        "iqcmd": 1961,
        "ipcmd": 1960,
        "pbranch": 1962,
        "qbranch": 1963
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.17708322266116738,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4118,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4118_1_reecb",
      "ports": {
        "bus": 4118,
        "pe": 1962,
        "qgen": 1963,
        "iqcmd": 1961,
        "ipcmd": 1960
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4119_1_regca",
      "ports": {
        "bus": 4119,
        "iqcmd": 1965,
        "ipcmd": 1964,
        "pbranch": 1966,
        "qbranch": 1967
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.17417764756828547,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4119,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4119_1_reecb",
      "ports": {
        "bus": 4119,
        "pe": 1966,
        "qgen": 1967,
        "iqcmd": 1965,
        "ipcmd": 1964
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4122_1_regca",
      "ports": {
        "bus": 4122,
        "iqcmd": 1969,
        "ipcmd": 1968,
        "pbranch": 1970,
        "qbranch": 1971
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.18806735752150416,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4122,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4122_1_reecb",
      "ports": {
        "bus": 4122,
        "pe": 1970,
        "qgen": 1971,
        "iqcmd": 1969,
        "ipcmd": 1968
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4122_2_regca",
      "ports": {
        "bus": 4122,
        "iqcmd": 1973,
        "ipcmd": 1972,
        "pbranch": 1974,
        "qbranch": 1975
      },
      "params": {
        "mva": 1.9199999570846558,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01600000075995922,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6860395893454552,
        "pmax": 1.600000075995922,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4122,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4122_2_reecb",
      "ports": {
        "bus": 4122,
        "pe": 1974,
        "qgen": 1975,
        "iqcmd": 1973,
        "ipcmd": 1972
      },
      "params": {
        "mva": 1.9199999570846558,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4122_3_regca",
      "ports": {
        "bus": 4122,
        "iqcmd": 1977,
        "ipcmd": 1976,
        "pbranch": 1978,
        "qbranch": 1979
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.933556817471981,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4122,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4122_3_reecb",
      "ports": {
        "bus": 4122,
        "pe": 1978,
        "qgen": 1979,
        "iqcmd": 1977,
        "ipcmd": 1976
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4128_1_genrou",
      "ports": {
        "bus": 4128,
        "pmech": 1981,
        "efd": 1982,
        "speed": 1980
      },
      "params": {
        "mva": 46.20000076293945,
        "H": 2.7799007892608643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7438000440597534,
        "Xdp": 0.21130000054836273,
        "Xdpp": 0.164000004529953,
        "Xq": 1.6785999536514282,
        "Xqp": 0.4668000042438507,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12630000710487366,
        "Tdop": 4.601799964904785,
        "Tdopp": 0.06840000301599503,
        "Tqop": 1.3335000276565552,
        "Tqopp": 0.06310000270605087,
        "S10": 0.1306000053882599,
        "S12": 0.6432999968528748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.670129299163818,
        "pmax": 38.499999046325684,
        "qmin": -4.273499920964241,
        "qmax": 19.59650069475174,
        "regulated": 4128,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4128_1_ieeet1",
      "ports": {
        "bus": 4128,
        "speed": 1980,
        "vs": 1983,
        "efd": 1982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4128_1_tgov1",
      "ports": {
        "speed": 1980,
        "pmech": 1981
      },
      "params": {
        "Trate": 46.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14437508583068848,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4128_1_ieeest",
      "ports": {
        "input": 1980,
        "output": 1983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4129_1_genrou",
      "ports": {
        "bus": 4129,
        "pmech": 1985,
        "efd": 1986,
        "speed": 1984
      },
      "params": {
        "mva": 46.20000076293945,
        "H": 2.7799007892608643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7438000440597534,
        "Xdp": 0.21130000054836273,
        "Xdpp": 0.164000004529953,
        "Xq": 1.6785999536514282,
        "Xqp": 0.4668000042438507,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12630000710487366,
        "Tdop": 4.601799964904785,
        "Tdopp": 0.06840000301599503,
        "Tqop": 1.3335000276565552,
        "Tqopp": 0.06310000270605087,
        "S10": 0.1306000053882599,
        "S12": 0.6432999968528748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.230778276920319,
        "pmax": 38.499999046325684,
        "qmin": -4.273499920964241,
        "qmax": 19.59650069475174,
        "regulated": 4129,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4129_1_ieeet1",
      "ports": {
        "bus": 4129,
        "speed": 1984,
        "vs": 1987,
        "efd": 1986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4129_1_tgov1",
      "ports": {
        "speed": 1984,
        "pmech": 1985
      },
      "params": {
        "Trate": 46.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28638046979904175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4129_1_ieeest",
      "ports": {
        "input": 1984,
        "output": 1987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4136_1_regca",
      "ports": {
        "bus": 4136,
        "iqcmd": 1989,
        "ipcmd": 1988,
        "pbranch": 1990,
        "qbranch": 1991
      },
      "params": {
        "mva": 6.71999979019165,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0560000017285347,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3983196578919888,
        "pmax": 5.60000017285347,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4136,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4136_1_reecb",
      "ports": {
        "bus": 4136,
        "pe": 1990,
        "qgen": 1991,
        "iqcmd": 1989,
        "ipcmd": 1988
      },
      "params": {
        "mva": 6.71999979019165,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4138_2_regca",
      "ports": {
        "bus": 4138,
        "iqcmd": 1993,
        "ipcmd": 1992,
        "pbranch": 1994,
        "qbranch": 1995
      },
      "params": {
        "mva": 3.119999885559082,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.026000000536441803,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.39509753696620464,
        "pmax": 2.6000000536441803,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4138,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4138_2_reecb",
      "ports": {
        "bus": 4138,
        "pe": 1994,
        "qgen": 1995,
        "iqcmd": 1993,
        "ipcmd": 1992
      },
      "params": {
        "mva": 3.119999885559082,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4138_3_regca",
      "ports": {
        "bus": 4138,
        "iqcmd": 1997,
        "ipcmd": 1996,
        "pbranch": 1998,
        "qbranch": 1999
      },
      "params": {
        "mva": 3.8399999141693115,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03200000151991844,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8280418813228607,
        "pmax": 3.200000151991844,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4138,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4138_3_reecb",
      "ports": {
        "bus": 4138,
        "pe": 1998,
        "qgen": 1999,
        "iqcmd": 1997,
        "ipcmd": 1996
      },
      "params": {
        "mva": 3.8399999141693115,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4140_1",
      "ports": {
        "bus": 4140
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.046714663505554,
        "pmax": 28.49999964237213,
        "qmin": -4.103999957442284,
        "qmax": 6.070499867200851,
        "regulated": 4140,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Regca",
      "id": "4142_2_regca",
      "ports": {
        "bus": 4142,
        "iqcmd": 2001,
        "ipcmd": 2000,
        "pbranch": 2002,
        "qbranch": 2003
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.799382571130991,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4142,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4142_2_reecb",
      "ports": {
        "bus": 4142,
        "pe": 2002,
        "qgen": 2003,
        "iqcmd": 2001,
        "ipcmd": 2000
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4142_3_regca",
      "ports": {
        "bus": 4142,
        "iqcmd": 2005,
        "ipcmd": 2004,
        "pbranch": 2006,
        "qbranch": 2007
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4761080034077168,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4142,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4142_3_reecb",
      "ports": {
        "bus": 4142,
        "pe": 2006,
        "qgen": 2007,
        "iqcmd": 2005,
        "ipcmd": 2004
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4144_1_genrou",
      "ports": {
        "bus": 4144,
        "pmech": 2009,
        "efd": 2010,
        "speed": 2008
      },
      "params": {
        "mva": 24.0,
        "H": 4.586920261383057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2058000564575195,
        "Xdp": 0.15469999611377716,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.1617000102996826,
        "Xqp": 0.2329999953508377,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.08309999853372574,
        "Tdop": 4.56820011138916,
        "Tdopp": 0.03999999910593033,
        "Tqop": 1.1855000257492065,
        "Tqopp": 0.07810000330209732,
        "S10": 0.12860000133514404,
        "S12": 0.49219998717308044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.191628009080887,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 4144,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4144_1_ieeet1",
      "ports": {
        "bus": 4144,
        "speed": 2008,
        "vs": 2011,
        "efd": 2010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.7054998874664307,
        "E2": 4.9405999183654785,
        "Se1": 0.059300001710653305,
        "Se2": 0.31450000405311584,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4144_1_tgov1",
      "ports": {
        "speed": 2008,
        "pmech": 2009
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3413178324699402,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4144_1_ieeest",
      "ports": {
        "input": 2008,
        "output": 2011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4147_1_regca",
      "ports": {
        "bus": 4147,
        "iqcmd": 2013,
        "ipcmd": 2012,
        "pbranch": 2014,
        "qbranch": 2015
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5431600380688906,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4147,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4147_1_reecb",
      "ports": {
        "bus": 4147,
        "pe": 2014,
        "qgen": 2015,
        "iqcmd": 2013,
        "ipcmd": 2012
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4148_1_regca",
      "ports": {
        "bus": 4148,
        "iqcmd": 2017,
        "ipcmd": 2016,
        "pbranch": 2018,
        "qbranch": 2019
      },
      "params": {
        "mva": 3.240000009536743,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.027000000700354576,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4564693197607994,
        "pmax": 2.7000000700354576,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4148,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4148_1_reecb",
      "ports": {
        "bus": 4148,
        "pe": 2018,
        "qgen": 2019,
        "iqcmd": 2017,
        "ipcmd": 2016
      },
      "params": {
        "mva": 3.240000009536743,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4148_2_regca",
      "ports": {
        "bus": 4148,
        "iqcmd": 2021,
        "ipcmd": 2020,
        "pbranch": 2022,
        "qbranch": 2023
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7076916750520468,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4148,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4148_2_reecb",
      "ports": {
        "bus": 4148,
        "pe": 2022,
        "qgen": 2023,
        "iqcmd": 2021,
        "ipcmd": 2020
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4149_1_regca",
      "ports": {
        "bus": 4149,
        "iqcmd": 2025,
        "ipcmd": 2024,
        "pbranch": 2026,
        "qbranch": 2027
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.23095295764505863,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4149,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4149_1_reecb",
      "ports": {
        "bus": 4149,
        "pe": 2026,
        "qgen": 2027,
        "iqcmd": 2025,
        "ipcmd": 2024
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4149_2_regca",
      "ports": {
        "bus": 4149,
        "iqcmd": 2029,
        "ipcmd": 2028,
        "pbranch": 2030,
        "qbranch": 2031
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7009867578744888,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4149,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4149_2_reecb",
      "ports": {
        "bus": 4149,
        "pe": 2030,
        "qgen": 2031,
        "iqcmd": 2029,
        "ipcmd": 2028
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "4155_1_gensal",
      "ports": {
        "bus": 4155,
        "pmech": 2033,
        "efd": 2034,
        "speed": 2032
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 2.266900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7847999930381775,
        "Xdp": 0.37869998812675476,
        "Xdpp": 0.3734000027179718,
        "Xq": 0.5080000162124634,
        "Xl": 0.18230000138282776,
        "Tdop": 6.0,
        "Tdopp": 0.27889999747276306,
        "Tqopp": 0.2556000053882599,
        "S10": 0.16329999268054962,
        "S12": 0.5698000192642212
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1514182542450726,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 4155,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "4155_1_esdc1a",
      "ports": {
        "bus": 4155,
        "speed": 2032,
        "vs": 2035,
        "efd": 2034
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.054499998688697815,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3661000728607178,
        "Se1": 0.12240000069141388,
        "E2": 3.1547999382019043,
        "Se2": 0.36719998717308044,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4155_1_hygov",
      "ports": {
        "speed": 2032,
        "pmech": 2033
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4880407154560089,
        "Tr": 4.816929817199707,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9595000147819519,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4155_1_ieeest",
      "ports": {
        "input": 2032,
        "output": 2035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4157_1_gensal",
      "ports": {
        "bus": 4157,
        "pmech": 2037,
        "efd": 2038,
        "speed": 2036
      },
      "params": {
        "mva": 20.040000915527344,
        "H": 3.2321999073028564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6815000176429749,
        "Xdp": 0.23800000548362732,
        "Xdpp": 0.164900004863739,
        "Xq": 0.4406000077724457,
        "Xl": 0.14749999344348907,
        "Tdop": 6.0,
        "Tdopp": 0.4699999988079071,
        "Tqopp": 0.22280000150203705,
        "S10": 0.2069000005722046,
        "S12": 0.7059999704360962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.879873409867287,
        "pmax": 16.699999570846558,
        "qmin": -0.8182999677956104,
        "qmax": 6.412799656391144,
        "regulated": 4157,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "4157_1_esdc1a",
      "ports": {
        "bus": 4157,
        "speed": 2036,
        "vs": 2039,
        "efd": 2038
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.055799998342990875,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3417000770568848,
        "Se1": 0.12759999930858612,
        "E2": 3.1222000122070312,
        "Se2": 0.38269999623298645,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4157_1_hygov",
      "ports": {
        "speed": 2036,
        "pmech": 2037
      },
      "params": {
        "Trate": 20.040000915527344,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2765262722969055,
        "Tr": 3.91725492477417,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.765500009059906,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4157_1_ieeest",
      "ports": {
        "input": 2036,
        "output": 2039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4158_1_gensal",
      "ports": {
        "bus": 4158,
        "pmech": 2041,
        "efd": 2042,
        "speed": 2040
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 2.266900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7847999930381775,
        "Xdp": 0.37869998812675476,
        "Xdpp": 0.3734000027179718,
        "Xq": 0.5080000162124634,
        "Xl": 0.18230000138282776,
        "Tdop": 6.0,
        "Tdopp": 0.27889999747276306,
        "Tqopp": 0.2556000053882599,
        "S10": 0.16329999268054962,
        "S12": 0.5698000192642212
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25718261022120714,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 4158,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Esdc1a",
      "id": "4158_1_esdc1a",
      "ports": {
        "bus": 4158,
        "speed": 2040,
        "vs": 2043,
        "efd": 2042
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.054499998688697815,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3661000728607178,
        "Se1": 0.12240000069141388,
        "E2": 3.1547999382019043,
        "Se2": 0.36719998717308044,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4158_1_hygov",
      "ports": {
        "speed": 2040,
        "pmech": 2041
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4880407154560089,
        "Tr": 4.816929817199707,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9595000147819519,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4158_1_ieeest",
      "ports": {
        "input": 2040,
        "output": 2043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4158_2_gensal",
      "ports": {
        "bus": 4158,
        "pmech": 2045,
        "efd": 2046,
        "speed": 2044
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 2.266900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7847999930381775,
        "Xdp": 0.37869998812675476,
        "Xdpp": 0.3734000027179718,
        "Xq": 0.5080000162124634,
        "Xl": 0.18230000138282776,
        "Tdop": 6.0,
        "Tdopp": 0.27889999747276306,
        "Tqopp": 0.2556000053882599,
        "S10": 0.16329999268054962,
        "S12": 0.5698000192642212
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29283601325005293,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 4158,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Esdc1a",
      "id": "4158_2_esdc1a",
      "ports": {
        "bus": 4158,
        "speed": 2044,
        "vs": 2047,
        "efd": 2046
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.054499998688697815,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3661000728607178,
        "Se1": 0.12240000069141388,
        "E2": 3.1547999382019043,
        "Se2": 0.36719998717308044,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4158_2_hygov",
      "ports": {
        "speed": 2044,
        "pmech": 2045
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4880407154560089,
        "Tr": 4.816929817199707,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9595000147819519,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4158_2_ieeest",
      "ports": {
        "input": 2044,
        "output": 2047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4161_2_regca",
      "ports": {
        "bus": 4161,
        "iqcmd": 2049,
        "ipcmd": 2048,
        "pbranch": 2050,
        "qbranch": 2051
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6230932660400867,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4161,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4161_2_reecb",
      "ports": {
        "bus": 4161,
        "pe": 2050,
        "qgen": 2051,
        "iqcmd": 2049,
        "ipcmd": 2048
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "4164_1_gensal",
      "ports": {
        "bus": 4164,
        "pmech": 2053,
        "efd": 2054,
        "speed": 2052
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.469399929046631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.385599970817566,
        "Xdp": 0.4837999939918518,
        "Xdpp": 0.41029998660087585,
        "Xq": 0.8999999761581421,
        "Xl": 0.15530000627040863,
        "Tdop": 6.0,
        "Tdopp": 0.44269999861717224,
        "Tqopp": 0.5253000259399414,
        "S10": 0.26409998536109924,
        "S12": 0.7315999865531921
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17641258891671896,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 4164,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "4164_1_ieeet1",
      "ports": {
        "bus": 4164,
        "speed": 2052,
        "vs": 2055,
        "efd": 2054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4164_1_hygov",
      "ports": {
        "speed": 2052,
        "pmech": 2053
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4283456802368164,
        "Tr": 4.612512111663818,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9146999716758728,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4164_1_ieeest",
      "ports": {
        "input": 2052,
        "output": 2055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4164_2_gensal",
      "ports": {
        "bus": 4164,
        "pmech": 2057,
        "efd": 2058,
        "speed": 2056
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.469399929046631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.385599970817566,
        "Xdp": 0.4837999939918518,
        "Xdpp": 0.41029998660087585,
        "Xq": 0.8999999761581421,
        "Xl": 0.15530000627040863,
        "Tdop": 6.0,
        "Tdopp": 0.44269999861717224,
        "Tqopp": 0.5253000259399414,
        "S10": 0.26409998536109924,
        "S12": 0.7315999865531921
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21224068477749825,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 4164,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "4164_2_ieeet1",
      "ports": {
        "bus": 4164,
        "speed": 2056,
        "vs": 2059,
        "efd": 2058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4164_2_hygov",
      "ports": {
        "speed": 2056,
        "pmech": 2057
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4283456802368164,
        "Tr": 4.612512111663818,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9146999716758728,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4164_2_ieeest",
      "ports": {
        "input": 2056,
        "output": 2059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4164_3_gensal",
      "ports": {
        "bus": 4164,
        "pmech": 2061,
        "efd": 2062,
        "speed": 2060
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.469399929046631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.385599970817566,
        "Xdp": 0.4837999939918518,
        "Xdpp": 0.41029998660087585,
        "Xq": 0.8999999761581421,
        "Xl": 0.15530000627040863,
        "Tdop": 6.0,
        "Tdopp": 0.44269999861717224,
        "Tqopp": 0.5253000259399414,
        "S10": 0.26409998536109924,
        "S12": 0.7315999865531921
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27253422886133194,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 4164,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "4164_3_ieeet1",
      "ports": {
        "bus": 4164,
        "speed": 2060,
        "vs": 2063,
        "efd": 2062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4164_3_hygov",
      "ports": {
        "speed": 2060,
        "pmech": 2061
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4283456802368164,
        "Tr": 4.612512111663818,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9146999716758728,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4164_3_ieeest",
      "ports": {
        "input": 2060,
        "output": 2063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4170_1_gensal",
      "ports": {
        "bus": 4170,
        "pmech": 2065,
        "efd": 2066,
        "speed": 2064
      },
      "params": {
        "mva": 1.3680000305175781,
        "H": 3.558000087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3746000528335571,
        "Xdp": 0.38999998569488525,
        "Xdpp": 0.3068999946117401,
        "Xq": 0.892799973487854,
        "Xl": 0.24799999594688416,
        "Tdop": 6.0,
        "Tdopp": 0.546999990940094,
        "Tqopp": 0.04010000079870224,
        "S10": 0.14659999310970306,
        "S12": 0.4918999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43228049762547016,
        "pmax": 1.140000019222498,
        "qmin": -0.05586000042967498,
        "qmax": 0.43775998055934906,
        "regulated": 4170,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "4170_1_ieeet1",
      "ports": {
        "bus": 4170,
        "speed": 2064,
        "vs": 2067,
        "efd": 2066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4170_1_hygov",
      "ports": {
        "speed": 2064,
        "pmech": 2065
      },
      "params": {
        "Trate": 1.3680000305175781,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4005495011806488,
        "Tr": 6.139167785644531,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.260699987411499,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4170_1_ieeest",
      "ports": {
        "input": 2064,
        "output": 2067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4170_2_gensal",
      "ports": {
        "bus": 4170,
        "pmech": 2069,
        "efd": 2070,
        "speed": 2068
      },
      "params": {
        "mva": 1.3680000305175781,
        "H": 3.558000087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3746000528335571,
        "Xdp": 0.38999998569488525,
        "Xdpp": 0.3068999946117401,
        "Xq": 0.892799973487854,
        "Xl": 0.24799999594688416,
        "Tdop": 6.0,
        "Tdopp": 0.546999990940094,
        "Tqopp": 0.04010000079870224,
        "S10": 0.14659999310970306,
        "S12": 0.4918999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21697573829442263,
        "pmax": 1.140000019222498,
        "qmin": -0.05586000042967498,
        "qmax": 0.43775998055934906,
        "regulated": 4170,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "4170_2_ieeet1",
      "ports": {
        "bus": 4170,
        "speed": 2068,
        "vs": 2071,
        "efd": 2070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4170_2_hygov",
      "ports": {
        "speed": 2068,
        "pmech": 2069
      },
      "params": {
        "Trate": 1.3680000305175781,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4005495011806488,
        "Tr": 6.139167785644531,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.260699987411499,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4170_2_ieeest",
      "ports": {
        "input": 2068,
        "output": 2071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4171_1_gensal",
      "ports": {
        "bus": 4171,
        "pmech": 2073,
        "efd": 2074,
        "speed": 2072
      },
      "params": {
        "mva": 1.3680000305175781,
        "H": 3.558000087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3746000528335571,
        "Xdp": 0.38999998569488525,
        "Xdpp": 0.3068999946117401,
        "Xq": 0.892799973487854,
        "Xl": 0.24799999594688416,
        "Tdop": 6.0,
        "Tdopp": 0.546999990940094,
        "Tqopp": 0.04010000079870224,
        "S10": 0.14659999310970306,
        "S12": 0.4918999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36824787966907024,
        "pmax": 1.140000019222498,
        "qmin": -0.05586000042967498,
        "qmax": 0.43775998055934906,
        "regulated": 4171,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "4171_1_ieeet1",
      "ports": {
        "bus": 4171,
        "speed": 2072,
        "vs": 2075,
        "efd": 2074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4171_1_hygov",
      "ports": {
        "speed": 2072,
        "pmech": 2073
      },
      "params": {
        "Trate": 1.3680000305175781,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4005495011806488,
        "Tr": 6.139167785644531,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.260699987411499,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4171_1_ieeest",
      "ports": {
        "input": 2072,
        "output": 2075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4172_1_gensal",
      "ports": {
        "bus": 4172,
        "pmech": 2077,
        "efd": 2078,
        "speed": 2076
      },
      "params": {
        "mva": 1.3680000305175781,
        "H": 3.558000087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3746000528335571,
        "Xdp": 0.38999998569488525,
        "Xdpp": 0.3068999946117401,
        "Xq": 0.892799973487854,
        "Xl": 0.24799999594688416,
        "Tdop": 6.0,
        "Tdopp": 0.546999990940094,
        "Tqopp": 0.04010000079870224,
        "S10": 0.14659999310970306,
        "S12": 0.4918999969959259
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.553272245451808,
        "pmax": 1.140000019222498,
        "qmin": -0.05586000042967498,
        "qmax": 0.43775998055934906,
        "regulated": 4172,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "4172_1_ieeet1",
      "ports": {
        "bus": 4172,
        "speed": 2076,
        "vs": 2079,
        "efd": 2078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4172_1_hygov",
      "ports": {
        "speed": 2076,
        "pmech": 2077
      },
      "params": {
        "Trate": 1.3680000305175781,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4005495011806488,
        "Tr": 6.139167785644531,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.260699987411499,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4172_1_ieeest",
      "ports": {
        "input": 2076,
        "output": 2079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4178_1_genrou",
      "ports": {
        "bus": 4178,
        "pmech": 2081,
        "efd": 2082,
        "speed": 2080
      },
      "params": {
        "mva": 240.0,
        "H": 4.106568813323975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7630000114440918,
        "Xdp": 0.2721000015735626,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.694100022315979,
        "Xqp": 0.3508000075817108,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10520000010728836,
        "Tdop": 9.817099571228027,
        "Tdopp": 0.06920000165700912,
        "Tqop": 1.211300015449524,
        "Tqopp": 0.05090000107884407,
        "S10": 0.06530000269412994,
        "S12": 0.36649999022483826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.324801325798035,
        "pmax": 200.0,
        "qmin": -22.200000286102295,
        "qmax": 101.80000066757202,
        "regulated": 4175,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "4178_1_ieeet1",
      "ports": {
        "bus": 4178,
        "speed": 2080,
        "vs": 2083,
        "efd": 2082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4178_1_tgov1",
      "ports": {
        "speed": 2080,
        "pmech": 2081
      },
      "params": {
        "Trate": 240.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.18051999807357788,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4178_1_ieeest",
      "ports": {
        "input": 2080,
        "output": 2083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4183_1_genrou",
      "ports": {
        "bus": 4183,
        "pmech": 2085,
        "efd": 2086,
        "speed": 2084
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7634999752044678,
        "Xdp": 0.32170000672340393,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.6944999694824219,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.13420000672340393,
        "Tdop": 8.142000198364258,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.6801000237464905,
        "Tqopp": 0.05429999902844429,
        "S10": 0.00430000014603138,
        "S12": 0.2694999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.62110757827759,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4181,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4183_1_ieeet1",
      "ports": {
        "bus": 4183,
        "speed": 2084,
        "vs": 2087,
        "efd": 2086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4183_1_tgov1",
      "ports": {
        "speed": 2084,
        "pmech": 2085
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.31420862674713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4183_1_ieeest",
      "ports": {
        "input": 2084,
        "output": 2087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4184_1_genrou",
      "ports": {
        "bus": 4184,
        "pmech": 2089,
        "efd": 2090,
        "speed": 2088
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7634999752044678,
        "Xdp": 0.32170000672340393,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.6944999694824219,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.13420000672340393,
        "Tdop": 8.142000198364258,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.6801000237464905,
        "Tqopp": 0.05429999902844429,
        "S10": 0.00430000014603138,
        "S12": 0.2694999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 96.11437320709229,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4181,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4184_1_ieeet1",
      "ports": {
        "bus": 4184,
        "speed": 2088,
        "vs": 2091,
        "efd": 2090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4184_1_tgov1",
      "ports": {
        "speed": 2088,
        "pmech": 2089
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2754940688610077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4184_1_ieeest",
      "ports": {
        "input": 2088,
        "output": 2091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4185_1_genrou",
      "ports": {
        "bus": 4185,
        "pmech": 2093,
        "efd": 2094,
        "speed": 2092
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7634999752044678,
        "Xdp": 0.32170000672340393,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.6944999694824219,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.13420000672340393,
        "Tdop": 8.142000198364258,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.6801000237464905,
        "Tqopp": 0.05429999902844429,
        "S10": 0.00430000014603138,
        "S12": 0.2694999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.18934643268585,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4181,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4185_1_ieeet1",
      "ports": {
        "bus": 4185,
        "speed": 2092,
        "vs": 2095,
        "efd": 2094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4185_1_tgov1",
      "ports": {
        "speed": 2092,
        "pmech": 2093
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.09799743443727493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4185_1_ieeest",
      "ports": {
        "input": 2092,
        "output": 2095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4192_1_genrou",
      "ports": {
        "bus": 4192,
        "pmech": 2097,
        "efd": 2098,
        "speed": 2096
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018699884414673,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.1500999927520752,
        "Xq": 1.9004000425338745,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.1500999927520752,
        "Xl": 0.1151999980211258,
        "Tdop": 8.200799942016602,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4874000549316406,
        "Tqopp": 0.09269999712705612,
        "S10": 0.10729999840259552,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.10499358177185,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4188,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "4192_1_ieeet1",
      "ports": {
        "bus": 4192,
        "speed": 2096,
        "vs": 2099,
        "efd": 2098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4192_1_tgov1",
      "ports": {
        "speed": 2096,
        "pmech": 2097
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.1436166912317276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4192_1_ieeest",
      "ports": {
        "input": 2096,
        "output": 2099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4193_1_genrou",
      "ports": {
        "bus": 4193,
        "pmech": 2101,
        "efd": 2102,
        "speed": 2100
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018699884414673,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.1500999927520752,
        "Xq": 1.9004000425338745,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.1500999927520752,
        "Xl": 0.1151999980211258,
        "Tdop": 8.200799942016602,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4874000549316406,
        "Tqopp": 0.09269999712705612,
        "S10": 0.10729999840259552,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.09105157852173,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4188,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "4193_1_ieeet1",
      "ports": {
        "bus": 4193,
        "speed": 2100,
        "vs": 2103,
        "efd": 2102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4193_1_tgov1",
      "ports": {
        "speed": 2100,
        "pmech": 2101
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.25249671936035156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4193_1_ieeest",
      "ports": {
        "input": 2100,
        "output": 2103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4194_1_genrou",
      "ports": {
        "bus": 4194,
        "pmech": 2105,
        "efd": 2106,
        "speed": 2104
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018699884414673,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.1500999927520752,
        "Xq": 1.9004000425338745,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.1500999927520752,
        "Xl": 0.1151999980211258,
        "Tdop": 8.200799942016602,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4874000549316406,
        "Tqopp": 0.09269999712705612,
        "S10": 0.10729999840259552,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 128.90503406524658,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4188,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "4194_1_ieeet1",
      "ports": {
        "bus": 4194,
        "speed": 2104,
        "vs": 2107,
        "efd": 2106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4194_1_tgov1",
      "ports": {
        "speed": 2104,
        "pmech": 2105
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3694824278354645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4194_1_ieeest",
      "ports": {
        "input": 2104,
        "output": 2107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4195_1_genrou",
      "ports": {
        "bus": 4195,
        "pmech": 2109,
        "efd": 2110,
        "speed": 2108
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018699884414673,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.1500999927520752,
        "Xq": 1.9004000425338745,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.1500999927520752,
        "Xl": 0.1151999980211258,
        "Tdop": 8.200799942016602,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4874000549316406,
        "Tqopp": 0.09269999712705612,
        "S10": 0.10729999840259552,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 104.95431423187256,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4188,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "4195_1_ieeet1",
      "ports": {
        "bus": 4195,
        "speed": 2108,
        "vs": 2111,
        "efd": 2110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4195_1_tgov1",
      "ports": {
        "speed": 2108,
        "pmech": 2109
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.3008321225643158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4195_1_ieeest",
      "ports": {
        "input": 2108,
        "output": 2111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4196_1_genrou",
      "ports": {
        "bus": 4196,
        "pmech": 2113,
        "efd": 2114,
        "speed": 2112
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018699884414673,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.1500999927520752,
        "Xq": 1.9004000425338745,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.1500999927520752,
        "Xl": 0.1151999980211258,
        "Tdop": 8.200799942016602,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4874000549316406,
        "Tqopp": 0.09269999712705612,
        "S10": 0.10729999840259552,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 122.69287109375,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4188,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "4196_1_ieeet1",
      "ports": {
        "bus": 4196,
        "speed": 2112,
        "vs": 2115,
        "efd": 2114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4196_1_tgov1",
      "ports": {
        "speed": 2112,
        "pmech": 2113
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.35167643427848816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4196_1_ieeest",
      "ports": {
        "input": 2112,
        "output": 2115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4197_1_genrou",
      "ports": {
        "bus": 4197,
        "pmech": 2117,
        "efd": 2118,
        "speed": 2116
      },
      "params": {
        "mva": 348.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018699884414673,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.1500999927520752,
        "Xq": 1.9004000425338745,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.1500999927520752,
        "Xl": 0.1151999980211258,
        "Tdop": 8.200799942016602,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4874000549316406,
        "Tqopp": 0.09269999712705612,
        "S10": 0.10729999840259552,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.36782431602478,
        "pmax": 290.73333740234375,
        "qmin": -32.27140009403229,
        "qmax": 147.9832649230957,
        "regulated": 4188,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "4197_1_ieeet1",
      "ports": {
        "bus": 4197,
        "speed": 2116,
        "vs": 2119,
        "efd": 2118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4197_1_tgov1",
      "ports": {
        "speed": 2116,
        "pmech": 2117
      },
      "params": {
        "Trate": 348.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1501026749610901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4197_1_ieeest",
      "ports": {
        "input": 2116,
        "output": 2119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4203_1_gensal",
      "ports": {
        "bus": 4203,
        "pmech": 2121,
        "efd": 2122,
        "speed": 2120
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 2.1038999557495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5343000292778015,
        "Xdp": 0.23720000684261322,
        "Xdpp": 0.13850000500679016,
        "Xq": 0.34459999203681946,
        "Xl": 0.12189999967813492,
        "Tdop": 6.0,
        "Tdopp": 0.06499999761581421,
        "Tqopp": 0.5080000162124634,
        "S10": 0.11020000278949738,
        "S12": 0.38040000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8568047545850277,
        "pmax": 3.500000014901161,
        "qmin": -0.1715000020340085,
        "qmax": 1.3439999893307686,
        "regulated": 4203,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4203_1_ieeet1",
      "ports": {
        "bus": 4203,
        "speed": 2120,
        "vs": 2123,
        "efd": 2122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7925000190734863,
        "E2": 3.723299980163574,
        "Se1": 0.08340000361204147,
        "Se2": 0.3822000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4203_1_hygov",
      "ports": {
        "speed": 2120,
        "pmech": 2121
      },
      "params": {
        "Trate": 4.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4242967665195465,
        "Tr": 3.912519931793213,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7645000219345093,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4203_1_ieeest",
      "ports": {
        "input": 2120,
        "output": 2123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4204_1_gensal",
      "ports": {
        "bus": 4204,
        "pmech": 2125,
        "efd": 2126,
        "speed": 2124
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.3863000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9836000204086304,
        "Xdp": 0.48489999771118164,
        "Xdpp": 0.3538999855518341,
        "Xq": 0.6377000212669373,
        "Xl": 0.18490000069141388,
        "Tdop": 6.0,
        "Tdopp": 0.2621000111103058,
        "Tqopp": 0.39820000529289246,
        "S10": 0.21539999544620514,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7724946364760399,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 4204,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4204_1_ieeet1",
      "ports": {
        "bus": 4204,
        "speed": 2124,
        "vs": 2127,
        "efd": 2126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4204_1_hygov",
      "ports": {
        "speed": 2124,
        "pmech": 2125
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.32247498631477356,
        "Tr": 3.385080337524414,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6543999910354614,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4204_1_ieeest",
      "ports": {
        "input": 2124,
        "output": 2127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4207_1_regca",
      "ports": {
        "bus": 4207,
        "iqcmd": 2129,
        "ipcmd": 2128,
        "pbranch": 2130,
        "qbranch": 2131
      },
      "params": {
        "mva": 5.400000095367432,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04500000178813934,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.1738413721323013,
        "pmax": 4.500000178813934,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4207,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4207_1_reecb",
      "ports": {
        "bus": 4207,
        "pe": 2130,
        "qgen": 2131,
        "iqcmd": 2129,
        "ipcmd": 2128
      },
      "params": {
        "mva": 5.400000095367432,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4209_1_regca",
      "ports": {
        "bus": 4209,
        "iqcmd": 2133,
        "ipcmd": 2132,
        "pbranch": 2134,
        "qbranch": 2135
      },
      "params": {
        "mva": 0.5199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004333333112299442,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.18207122338935733,
        "pmax": 0.43333331122994423,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4209,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4209_1_reecb",
      "ports": {
        "bus": 4209,
        "pe": 2134,
        "qgen": 2135,
        "iqcmd": 2133,
        "ipcmd": 2132
      },
      "params": {
        "mva": 0.5199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4209_3_regca",
      "ports": {
        "bus": 4209,
        "iqcmd": 2137,
        "ipcmd": 2136,
        "pbranch": 2138,
        "qbranch": 2139
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.14523450518026948,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4209,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4209_3_reecb",
      "ports": {
        "bus": 4209,
        "pe": 2138,
        "qgen": 2139,
        "iqcmd": 2137,
        "ipcmd": 2136
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4209_4_regca",
      "ports": {
        "bus": 4209,
        "iqcmd": 2141,
        "ipcmd": 2140,
        "pbranch": 2142,
        "qbranch": 2143
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4892286844551563,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4209,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4209_4_reecb",
      "ports": {
        "bus": 4209,
        "pe": 2142,
        "qgen": 2143,
        "iqcmd": 2141,
        "ipcmd": 2140
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4211_1_regca",
      "ports": {
        "bus": 4211,
        "iqcmd": 2145,
        "ipcmd": 2144,
        "pbranch": 2146,
        "qbranch": 2147
      },
      "params": {
        "mva": 0.5199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004333333112299442,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.18277703784406185,
        "pmax": 0.43333331122994423,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4211,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4211_1_reecb",
      "ports": {
        "bus": 4211,
        "pe": 2146,
        "qgen": 2147,
        "iqcmd": 2145,
        "ipcmd": 2144
      },
      "params": {
        "mva": 0.5199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4215_1_regca",
      "ports": {
        "bus": 4215,
        "iqcmd": 2149,
        "ipcmd": 2148,
        "pbranch": 2150,
        "qbranch": 2151
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3626762656494975,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4215,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4215_1_reecb",
      "ports": {
        "bus": 4215,
        "pe": 2150,
        "qgen": 2151,
        "iqcmd": 2149,
        "ipcmd": 2148
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4215_2_regca",
      "ports": {
        "bus": 4215,
        "iqcmd": 2153,
        "ipcmd": 2152,
        "pbranch": 2154,
        "qbranch": 2155
      },
      "params": {
        "mva": 5.760000228881836,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04800000041723251,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.8751844763755798,
        "pmax": 4.800000041723251,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4215,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4215_2_reecb",
      "ports": {
        "bus": 4215,
        "pe": 2154,
        "qgen": 2155,
        "iqcmd": 2153,
        "ipcmd": 2152
      },
      "params": {
        "mva": 5.760000228881836,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4217_1_regca",
      "ports": {
        "bus": 4217,
        "iqcmd": 2157,
        "ipcmd": 2156,
        "pbranch": 2158,
        "qbranch": 2159
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5542123224586248,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4217,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4217_1_reecb",
      "ports": {
        "bus": 4217,
        "pe": 2158,
        "qgen": 2159,
        "iqcmd": 2157,
        "ipcmd": 2156
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4220_1_genrou",
      "ports": {
        "bus": 4220,
        "pmech": 2161,
        "efd": 2162,
        "speed": 2160
      },
      "params": {
        "mva": 29.639999389648438,
        "H": 3.0373964309692383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6526000499725342,
        "Xdp": 0.3264999985694885,
        "Xdpp": 0.28220000863075256,
        "Xq": 1.6050000190734863,
        "Xqp": 0.5227000117301941,
        "Xqpp": 0.28220000863075256,
        "Xl": 0.22050000727176666,
        "Tdop": 6.4217000007629395,
        "Tdopp": 0.04729999974370003,
        "Tqop": 0.51910001039505,
        "Tqopp": 0.09960000216960907,
        "S10": 0.0925000011920929,
        "S12": 0.43160000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.959186285734177,
        "pmax": 24.699999392032623,
        "qmin": -2.7417000383138657,
        "qmax": 12.572300434112549,
        "regulated": 4220,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "4220_1_ieeet1",
      "ports": {
        "bus": 4220,
        "speed": 2160,
        "vs": 2163,
        "efd": 2162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4220_1_tgov1",
      "ports": {
        "speed": 2160,
        "pmech": 2161
      },
      "params": {
        "Trate": 29.639999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299817451,
        "Pvmin": 0.268528550863266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4220_1_ieeest",
      "ports": {
        "input": 2160,
        "output": 2163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4223_1_regca",
      "ports": {
        "bus": 4223,
        "iqcmd": 2165,
        "ipcmd": 2164,
        "pbranch": 2166,
        "qbranch": 2167
      },
      "params": {
        "mva": 5.28000020980835,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04399999976158142,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.8735431134700775,
        "pmax": 4.399999976158142,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4223,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4223_1_reecb",
      "ports": {
        "bus": 4223,
        "pe": 2166,
        "qgen": 2167,
        "iqcmd": 2165,
        "ipcmd": 2164
      },
      "params": {
        "mva": 5.28000020980835,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4223_2_regca",
      "ports": {
        "bus": 4223,
        "iqcmd": 2169,
        "ipcmd": 2168,
        "pbranch": 2170,
        "qbranch": 2171
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9170303121209145,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4223,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4223_2_reecb",
      "ports": {
        "bus": 4223,
        "pe": 2170,
        "qgen": 2171,
        "iqcmd": 2169,
        "ipcmd": 2168
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4226_1_genrou",
      "ports": {
        "bus": 4226,
        "pmech": 2173,
        "efd": 2174,
        "speed": 2172
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 2.6694090366363525,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.374500036239624,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.20819999277591705,
        "Xq": 1.319000005722046,
        "Xqp": 0.296099990606308,
        "Xqpp": 0.20819999277591705,
        "Xl": 0.155799999833107,
        "Tdop": 8.268099784851074,
        "Tdopp": 0.04270000010728836,
        "Tqop": 0.5182999968528748,
        "Tqopp": 0.06599999964237213,
        "S10": 0.1525000035762787,
        "S12": 0.539900004863739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.376578092575073,
        "pmax": 68.99999976158142,
        "qmin": -8.417999744415283,
        "qmax": 32.15399980545044,
        "regulated": 4226,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "4226_1_ieeet1",
      "ports": {
        "bus": 4226,
        "speed": 2172,
        "vs": 2175,
        "efd": 2174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4226_1_tgov1",
      "ports": {
        "speed": 2172,
        "pmech": 2173
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.282325804233551,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4226_1_ieeest",
      "ports": {
        "input": 2172,
        "output": 2175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4231_1_genrou",
      "ports": {
        "bus": 4231,
        "pmech": 2177,
        "efd": 2178,
        "speed": 2176
      },
      "params": {
        "mva": 346.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.089600086212158,
        "Xdp": 0.19380000233650208,
        "Xdpp": 0.11829999834299088,
        "Xq": 1.9575999975204468,
        "Xqp": 0.20430000126361847,
        "Xqpp": 0.11829999834299088,
        "Xl": 0.08990000188350677,
        "Tdop": 7.317500114440918,
        "Tdopp": 0.06930000334978104,
        "Tqop": 1.264799952507019,
        "Tqopp": 0.0778999999165535,
        "S10": 0.1527000069618225,
        "S12": 0.44209998846054077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.86242604255676,
        "pmax": 289.0000104904175,
        "qmin": -32.078999280929565,
        "qmax": 147.10099697113037,
        "regulated": 4230,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4231_1_ieeet1",
      "ports": {
        "bus": 4231,
        "speed": 2176,
        "vs": 2179,
        "efd": 2178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4231_1_tgov1",
      "ports": {
        "speed": 2176,
        "pmech": 2177
      },
      "params": {
        "Trate": 346.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333929150639,
        "Pvmin": 0.10917654633522034,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4231_1_ieeest",
      "ports": {
        "input": 2176,
        "output": 2179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4233_1_regca",
      "ports": {
        "bus": 4233,
        "iqcmd": 2181,
        "ipcmd": 2180,
        "pbranch": 2182,
        "qbranch": 2183
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3147656563669443,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4233,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4233_1_reecb",
      "ports": {
        "bus": 4233,
        "pe": 2182,
        "qgen": 2183,
        "iqcmd": 2181,
        "ipcmd": 2180
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4233_2_regca",
      "ports": {
        "bus": 4233,
        "iqcmd": 2185,
        "ipcmd": 2184,
        "pbranch": 2186,
        "qbranch": 2187
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.0450320318341255,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4233,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4233_2_reecb",
      "ports": {
        "bus": 4233,
        "pe": 2186,
        "qgen": 2187,
        "iqcmd": 2185,
        "ipcmd": 2184
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4233_3_regca",
      "ports": {
        "bus": 4233,
        "iqcmd": 2189,
        "ipcmd": 2188,
        "pbranch": 2190,
        "qbranch": 2191
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.35181534476578236,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4233,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4233_3_reecb",
      "ports": {
        "bus": 4233,
        "pe": 2190,
        "qgen": 2191,
        "iqcmd": 2189,
        "ipcmd": 2188
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4235_1_regca",
      "ports": {
        "bus": 4235,
        "iqcmd": 2193,
        "ipcmd": 2192,
        "pbranch": 2194,
        "qbranch": 2195
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.189728617668152,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4235,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4235_1_reecb",
      "ports": {
        "bus": 4235,
        "pe": 2194,
        "qgen": 2195,
        "iqcmd": 2193,
        "ipcmd": 2192
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4240_1_genrou",
      "ports": {
        "bus": 4240,
        "pmech": 2197,
        "efd": 2198,
        "speed": 2196
      },
      "params": {
        "mva": 69.5999984741211,
        "H": 7.9180006980896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.058300018310547,
        "Xdp": 0.3449999988079071,
        "Xdpp": 0.26269999146461487,
        "Xq": 1.9322999715805054,
        "Xqp": 0.5478000044822693,
        "Xqpp": 0.26269999146461487,
        "Xl": 0.20499999821186066,
        "Tdop": 7.732100009918213,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.0321999788284302,
        "Tqopp": 0.041099999099969864,
        "S10": 0.14499999582767487,
        "S12": 0.7006999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.62611997127533,
        "pmax": 57.999998331069946,
        "qmin": -6.437999755144119,
        "qmax": 29.52199876308441,
        "regulated": 4240,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4240_1_ieeet1",
      "ports": {
        "bus": 4240,
        "speed": 2196,
        "vs": 2199,
        "efd": 2198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4240_1_tgov1",
      "ports": {
        "speed": 2196,
        "pmech": 2197
      },
      "params": {
        "Trate": 69.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240761,
        "Pvmin": 0.3681913912296295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4240_1_ieeest",
      "ports": {
        "input": 2196,
        "output": 2199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4240_2_genrou",
      "ports": {
        "bus": 4240,
        "pmech": 2201,
        "efd": 2202,
        "speed": 2200
      },
      "params": {
        "mva": 69.5999984741211,
        "H": 7.9180006980896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.058300018310547,
        "Xdp": 0.3449999988079071,
        "Xdpp": 0.26269999146461487,
        "Xq": 1.9322999715805054,
        "Xqp": 0.5478000044822693,
        "Xqpp": 0.26269999146461487,
        "Xl": 0.20499999821186066,
        "Tdop": 7.732100009918213,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.0321999788284302,
        "Tqopp": 0.041099999099969864,
        "S10": 0.14499999582767487,
        "S12": 0.7006999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.928691148757935,
        "pmax": 57.999998331069946,
        "qmin": -6.437999755144119,
        "qmax": 29.52199876308441,
        "regulated": 4240,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4240_2_ieeet1",
      "ports": {
        "bus": 4240,
        "speed": 2200,
        "vs": 2203,
        "efd": 2202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4240_2_tgov1",
      "ports": {
        "speed": 2200,
        "pmech": 2201
      },
      "params": {
        "Trate": 69.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240761,
        "Pvmin": 0.415642112493515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4240_2_ieeest",
      "ports": {
        "input": 2200,
        "output": 2203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4244_1",
      "ports": {
        "bus": 4244
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5561038851737976,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 4244,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4244_2",
      "ports": {
        "bus": 4244
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5951792933046818,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 4244,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4244_3",
      "ports": {
        "bus": 4244
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.305504236370325,
        "pmax": 2.9999999329447746,
        "qmin": -0.431999983265996,
        "qmax": 0.6390000227838755,
        "regulated": 4244,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4245_1",
      "ports": {
        "bus": 4245
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2864284673705697,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 4245,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4251_1",
      "ports": {
        "bus": 4251
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.21346020512282848,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 4251,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4252_1",
      "ports": {
        "bus": 4252
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.0547440499067307,
        "pmax": 2.9999999329447746,
        "qmin": -0.431999983265996,
        "qmax": 0.6390000227838755,
        "regulated": 4252,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Regca",
      "id": "4255_1_regca",
      "ports": {
        "bus": 4255,
        "iqcmd": 2205,
        "ipcmd": 2204,
        "pbranch": 2206,
        "qbranch": 2207
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1581690050661564,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4255_1_reecb",
      "ports": {
        "bus": 4255,
        "pe": 2206,
        "qgen": 2207,
        "iqcmd": 2205,
        "ipcmd": 2204
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4256_1_regca",
      "ports": {
        "bus": 4256,
        "iqcmd": 2209,
        "ipcmd": 2208,
        "pbranch": 2210,
        "qbranch": 2211
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2577531849965453,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4256,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4256_1_reecb",
      "ports": {
        "bus": 4256,
        "pe": 2210,
        "qgen": 2211,
        "iqcmd": 2209,
        "ipcmd": 2208
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4257_1_regca",
      "ports": {
        "bus": 4257,
        "iqcmd": 2213,
        "ipcmd": 2212,
        "pbranch": 2214,
        "qbranch": 2215
      },
      "params": {
        "mva": 2.640000104904175,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02199999988079071,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6157907657325268,
        "pmax": 2.199999988079071,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4257,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4257_1_reecb",
      "ports": {
        "bus": 4257,
        "pe": 2214,
        "qgen": 2215,
        "iqcmd": 2213,
        "ipcmd": 2212
      },
      "params": {
        "mva": 2.640000104904175,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4263_1_genrou",
      "ports": {
        "bus": 4263,
        "pmech": 2217,
        "efd": 2218,
        "speed": 2216
      },
      "params": {
        "mva": 699.0,
        "H": 2.042983055114746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9681999683380127,
        "Xdp": 0.44290000200271606,
        "Xdpp": 0.27900001406669617,
        "Xq": 1.8723000288009644,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.27900001406669617,
        "Xl": 0.21080000698566437,
        "Tdop": 5.362400054931641,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.2280999422073364,
        "Tqopp": 0.062300000339746475,
        "S10": 0.0892999991774559,
        "S12": 0.41370001435279846
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 131.08272552490234,
        "pmax": 582.4999809265137,
        "qmin": -71.06500267982483,
        "qmax": 271.4449882507324,
        "regulated": 4261,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "4263_1_ieeet1",
      "ports": {
        "bus": 4263,
        "speed": 2216,
        "vs": 2219,
        "efd": 2218
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7017999887466431,
        "Kf": 0.04050000011920929,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.965399980545044,
        "E2": 2.620500087738037,
        "Se1": 0.03799999877810478,
        "Se2": 0.2906999886035919,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4263_1_tgov1",
      "ports": {
        "speed": 2216,
        "pmech": 2217
      },
      "params": {
        "Trate": 699.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18752893805503845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4263_1_ieeest",
      "ports": {
        "input": 2216,
        "output": 2219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4264_1_genrou",
      "ports": {
        "bus": 4264,
        "pmech": 2221,
        "efd": 2222,
        "speed": 2220
      },
      "params": {
        "mva": 699.0,
        "H": 2.042983055114746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9681999683380127,
        "Xdp": 0.44290000200271606,
        "Xdpp": 0.27900001406669617,
        "Xq": 1.8723000288009644,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.27900001406669617,
        "Xl": 0.21080000698566437,
        "Tdop": 5.362400054931641,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.2280999422073364,
        "Tqopp": 0.062300000339746475,
        "S10": 0.0892999991774559,
        "S12": 0.41370001435279846
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 250.6497859954834,
        "pmax": 582.4999809265137,
        "qmin": -71.06500267982483,
        "qmax": 271.4449882507324,
        "regulated": 4261,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "4264_1_ieeet1",
      "ports": {
        "bus": 4264,
        "speed": 2220,
        "vs": 2223,
        "efd": 2222
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7017999887466431,
        "Kf": 0.04050000011920929,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.965399980545044,
        "E2": 2.620500087738037,
        "Se1": 0.03799999877810478,
        "Se2": 0.2906999886035919,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4264_1_tgov1",
      "ports": {
        "speed": 2220,
        "pmech": 2221
      },
      "params": {
        "Trate": 699.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35858339071273804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4264_1_ieeest",
      "ports": {
        "input": 2220,
        "output": 2223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4267_1_regca",
      "ports": {
        "bus": 4267,
        "iqcmd": 2225,
        "ipcmd": 2224,
        "pbranch": 2226,
        "qbranch": 2227
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8355008438229561,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4267,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4267_1_reecb",
      "ports": {
        "bus": 4267,
        "pe": 2226,
        "qgen": 2227,
        "iqcmd": 2225,
        "ipcmd": 2224
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4267_2_regca",
      "ports": {
        "bus": 4267,
        "iqcmd": 2229,
        "ipcmd": 2228,
        "pbranch": 2230,
        "qbranch": 2231
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.35062471870332956,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4267,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4267_2_reecb",
      "ports": {
        "bus": 4267,
        "pe": 2230,
        "qgen": 2231,
        "iqcmd": 2229,
        "ipcmd": 2228
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4267_3_regca",
      "ports": {
        "bus": 4267,
        "iqcmd": 2233,
        "ipcmd": 2232,
        "pbranch": 2234,
        "qbranch": 2235
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6526774726808071,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4267,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4267_3_reecb",
      "ports": {
        "bus": 4267,
        "pe": 2234,
        "qgen": 2235,
        "iqcmd": 2233,
        "ipcmd": 2232
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4272_1_genrou",
      "ports": {
        "bus": 4272,
        "pmech": 2237,
        "efd": 2238,
        "speed": 2236
      },
      "params": {
        "mva": 346.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1535000801086426,
        "Xdp": 0.40619999170303345,
        "Xdpp": 0.2451999932527542,
        "Xq": 2.0090999603271484,
        "Xqp": 0.6909999847412109,
        "Xqpp": 0.2451999932527542,
        "Xl": 0.19099999964237213,
        "Tdop": 4.756100177764893,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.222599983215332,
        "Tqopp": 0.04089999943971634,
        "S10": 0.13429999351501465,
        "S12": 0.5931000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.46711492538452,
        "pmax": 289.0000104904175,
        "qmin": -32.078999280929565,
        "qmax": 147.10099697113037,
        "regulated": 4269,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "4272_1_ieeet1",
      "ports": {
        "bus": 4272,
        "speed": 2236,
        "vs": 2239,
        "efd": 2238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4272_1_tgov1",
      "ports": {
        "speed": 2236,
        "pmech": 2237
      },
      "params": {
        "Trate": 346.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333929150639,
        "Pvmin": 0.23779445886611938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4272_1_ieeest",
      "ports": {
        "input": 2236,
        "output": 2239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4273_1_genrou",
      "ports": {
        "bus": 4273,
        "pmech": 2241,
        "efd": 2242,
        "speed": 2240
      },
      "params": {
        "mva": 346.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1535000801086426,
        "Xdp": 0.40619999170303345,
        "Xdpp": 0.2451999932527542,
        "Xq": 2.0090999603271484,
        "Xqp": 0.6909999847412109,
        "Xqpp": 0.2451999932527542,
        "Xl": 0.19099999964237213,
        "Tdop": 4.756100177764893,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.222599983215332,
        "Tqopp": 0.04089999943971634,
        "S10": 0.13429999351501465,
        "S12": 0.5931000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.26925587654114,
        "pmax": 289.0000104904175,
        "qmin": -32.078999280929565,
        "qmax": 147.10099697113037,
        "regulated": 4269,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "4273_1_ieeet1",
      "ports": {
        "bus": 4273,
        "speed": 2240,
        "vs": 2243,
        "efd": 2242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4273_1_tgov1",
      "ports": {
        "speed": 2240,
        "pmech": 2241
      },
      "params": {
        "Trate": 346.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333929150641,
        "Pvmin": 0.13341769576072693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4273_1_ieeest",
      "ports": {
        "input": 2240,
        "output": 2243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4279_1_genrou",
      "ports": {
        "bus": 4279,
        "pmech": 2245,
        "efd": 2246,
        "speed": 2244
      },
      "params": {
        "mva": 17.040000915527344,
        "H": 5.677678108215332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3443000316619873,
        "Xdp": 0.444599986076355,
        "Xdpp": 0.31779998540878296,
        "Xq": 2.222899913787842,
        "Xqp": 0.770799994468689,
        "Xqpp": 0.31779998540878296,
        "Xl": 0.24089999496936798,
        "Tdop": 5.038599967956543,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.5946000218391418,
        "Tqopp": 0.06889999657869339,
        "S10": 0.19290000200271606,
        "S12": 0.6205999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.680202484130859,
        "pmax": 14.20000046491623,
        "qmin": -1.7324000597000122,
        "qmax": 6.617199629545212,
        "regulated": 4279,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "4279_1_ieeet1",
      "ports": {
        "bus": 4279,
        "speed": 2244,
        "vs": 2247,
        "efd": 2246
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03689999878406525,
        "Ke": 0.0,
        "Te": 0.4666000008583069,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7022000551223755,
        "E2": 2.2695999145507812,
        "Se1": 0.026399999856948853,
        "Se2": 0.2775999903678894,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4279_1_tgov1",
      "ports": {
        "speed": 2244,
        "pmech": 2245
      },
      "params": {
        "Trate": 17.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437083,
        "Pvmin": 0.39203062653541565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4279_1_ieeest",
      "ports": {
        "input": 2244,
        "output": 2247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4279_2_genrou",
      "ports": {
        "bus": 4279,
        "pmech": 2249,
        "efd": 2250,
        "speed": 2248
      },
      "params": {
        "mva": 17.040000915527344,
        "H": 5.677678108215332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3443000316619873,
        "Xdp": 0.444599986076355,
        "Xdpp": 0.31779998540878296,
        "Xq": 2.222899913787842,
        "Xqp": 0.770799994468689,
        "Xqpp": 0.31779998540878296,
        "Xl": 0.24089999496936798,
        "Tdop": 5.038599967956543,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.5946000218391418,
        "Tqopp": 0.06889999657869339,
        "S10": 0.19290000200271606,
        "S12": 0.6205999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5731051564216614,
        "pmax": 14.20000046491623,
        "qmin": -1.7324000597000122,
        "qmax": 6.617199629545212,
        "regulated": 4279,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "4279_2_ieeet1",
      "ports": {
        "bus": 4279,
        "speed": 2248,
        "vs": 2251,
        "efd": 2250
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03689999878406525,
        "Ke": 0.0,
        "Te": 0.4666000008583069,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7022000551223755,
        "E2": 2.2695999145507812,
        "Se1": 0.026399999856948853,
        "Se2": 0.2775999903678894,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4279_2_tgov1",
      "ports": {
        "speed": 2248,
        "pmech": 2249
      },
      "params": {
        "Trate": 17.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437083,
        "Pvmin": 0.09231837093830109,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4279_2_ieeest",
      "ports": {
        "input": 2248,
        "output": 2251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4280_1_genrou",
      "ports": {
        "bus": 4280,
        "pmech": 2253,
        "efd": 2254,
        "speed": 2252
      },
      "params": {
        "mva": 17.040000915527344,
        "H": 5.677678108215332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3443000316619873,
        "Xdp": 0.444599986076355,
        "Xdpp": 0.31779998540878296,
        "Xq": 2.222899913787842,
        "Xqp": 0.770799994468689,
        "Xqpp": 0.31779998540878296,
        "Xl": 0.24089999496936798,
        "Tdop": 5.038599967956543,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.5946000218391418,
        "Tqopp": 0.06889999657869339,
        "S10": 0.19290000200271606,
        "S12": 0.6205999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7905328199267387,
        "pmax": 14.20000046491623,
        "qmin": -1.7324000597000122,
        "qmax": 6.617199629545212,
        "regulated": 4280,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "4280_1_ieeet1",
      "ports": {
        "bus": 4280,
        "speed": 2252,
        "vs": 2255,
        "efd": 2254
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03689999878406525,
        "Ke": 0.0,
        "Te": 0.4666000008583069,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7022000551223755,
        "E2": 2.2695999145507812,
        "Se1": 0.026399999856948853,
        "Se2": 0.2775999903678894,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4280_1_tgov1",
      "ports": {
        "speed": 2252,
        "pmech": 2253
      },
      "params": {
        "Trate": 17.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437085,
        "Pvmin": 0.16376365721225739,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4280_1_ieeest",
      "ports": {
        "input": 2252,
        "output": 2255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4280_2_genrou",
      "ports": {
        "bus": 4280,
        "pmech": 2257,
        "efd": 2258,
        "speed": 2256
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 4.598067760467529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.105299949645996,
        "Xdp": 0.14790000021457672,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.0679999589920044,
        "Xqp": 0.38420000672340393,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.07940000295639038,
        "Tdop": 9.521599769592285,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4444999694824219,
        "Tqopp": 0.05000000074505806,
        "S10": 0.04839999973773956,
        "S12": 0.33180001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04262531001586467,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 4280,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "4280_2_ieeet1",
      "ports": {
        "bus": 4280,
        "speed": 2256,
        "vs": 2259,
        "efd": 2258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4280_2_tgov1",
      "ports": {
        "speed": 2256,
        "pmech": 2257
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11840363591909409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4280_2_ieeest",
      "ports": {
        "input": 2256,
        "output": 2259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4281_1_genrou",
      "ports": {
        "bus": 4281,
        "pmech": 2261,
        "efd": 2262,
        "speed": 2260
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 4.598067760467529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.105299949645996,
        "Xdp": 0.14790000021457672,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.0679999589920044,
        "Xqp": 0.38420000672340393,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.07940000295639038,
        "Tdop": 9.521599769592285,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4444999694824219,
        "Tqopp": 0.05000000074505806,
        "S10": 0.04839999973773956,
        "S12": 0.33180001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.059914495795965195,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 4281,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "4281_1_ieeet1",
      "ports": {
        "bus": 4281,
        "speed": 2260,
        "vs": 2263,
        "efd": 2262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4281_1_tgov1",
      "ports": {
        "speed": 2260,
        "pmech": 2261
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16642914712429047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4281_1_ieeest",
      "ports": {
        "input": 2260,
        "output": 2263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4282_1_genrou",
      "ports": {
        "bus": 4282,
        "pmech": 2265,
        "efd": 2266,
        "speed": 2264
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 4.598067760467529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.105299949645996,
        "Xdp": 0.14790000021457672,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.0679999589920044,
        "Xqp": 0.38420000672340393,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.07940000295639038,
        "Tdop": 9.521599769592285,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4444999694824219,
        "Tqopp": 0.05000000074505806,
        "S10": 0.04839999973773956,
        "S12": 0.33180001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14557495014742017,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 4282,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "4282_1_ieeet1",
      "ports": {
        "bus": 4282,
        "speed": 2264,
        "vs": 2267,
        "efd": 2266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4282_1_tgov1",
      "ports": {
        "speed": 2264,
        "pmech": 2265
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4043748378753662,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4282_1_ieeest",
      "ports": {
        "input": 2264,
        "output": 2267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4283_1_genrou",
      "ports": {
        "bus": 4283,
        "pmech": 2269,
        "efd": 2270,
        "speed": 2268
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 4.598067760467529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.105299949645996,
        "Xdp": 0.14790000021457672,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.0679999589920044,
        "Xqp": 0.38420000672340393,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.07940000295639038,
        "Tdop": 9.521599769592285,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4444999694824219,
        "Tqopp": 0.05000000074505806,
        "S10": 0.04839999973773956,
        "S12": 0.33180001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.068943842779845,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 4283,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "4283_1_ieeet1",
      "ports": {
        "bus": 4283,
        "speed": 2268,
        "vs": 2271,
        "efd": 2270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4283_1_tgov1",
      "ports": {
        "speed": 2268,
        "pmech": 2269
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1915106624364853,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4283_1_ieeest",
      "ports": {
        "input": 2268,
        "output": 2271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4283_2_genrou",
      "ports": {
        "bus": 4283,
        "pmech": 2273,
        "efd": 2274,
        "speed": 2272
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 4.598067760467529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.105299949645996,
        "Xdp": 0.14790000021457672,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.0679999589920044,
        "Xqp": 0.38420000672340393,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.07940000295639038,
        "Tdop": 9.521599769592285,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4444999694824219,
        "Tqopp": 0.05000000074505806,
        "S10": 0.04839999973773956,
        "S12": 0.33180001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14668498188257217,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 4283,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "4283_2_ieeet1",
      "ports": {
        "bus": 4283,
        "speed": 2272,
        "vs": 2275,
        "efd": 2274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4283_2_tgov1",
      "ports": {
        "speed": 2272,
        "pmech": 2273
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40745827555656433,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4283_2_ieeest",
      "ports": {
        "input": 2272,
        "output": 2275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4284_1_genrou",
      "ports": {
        "bus": 4284,
        "pmech": 2277,
        "efd": 2278,
        "speed": 2276
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 4.598067760467529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.105299949645996,
        "Xdp": 0.14790000021457672,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.0679999589920044,
        "Xqp": 0.38420000672340393,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.07940000295639038,
        "Tdop": 9.521599769592285,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4444999694824219,
        "Tqopp": 0.05000000074505806,
        "S10": 0.04839999973773956,
        "S12": 0.33180001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05378900677897036,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 4284,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "4284_1_ieeet1",
      "ports": {
        "bus": 4284,
        "speed": 2276,
        "vs": 2279,
        "efd": 2278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4284_1_tgov1",
      "ports": {
        "speed": 2276,
        "pmech": 2277
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14941389858722687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4284_1_ieeest",
      "ports": {
        "input": 2276,
        "output": 2279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4288_1_regca",
      "ports": {
        "bus": 4288,
        "iqcmd": 2281,
        "ipcmd": 2280,
        "pbranch": 2282,
        "qbranch": 2283
      },
      "params": {
        "mva": 5.159999847412109,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0430000014603138,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.950286142528057,
        "pmax": 4.30000014603138,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4288,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4288_1_reecb",
      "ports": {
        "bus": 4288,
        "pe": 2282,
        "qgen": 2283,
        "iqcmd": 2281,
        "ipcmd": 2280
      },
      "params": {
        "mva": 5.159999847412109,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "4294_1_gensal",
      "ports": {
        "bus": 4294,
        "pmech": 2285,
        "efd": 2286,
        "speed": 2284
      },
      "params": {
        "mva": 282.0,
        "H": 3.3870999813079834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.21279999613761902,
        "Xq": 0.6484000086784363,
        "Xl": 0.07649999856948853,
        "Tdop": 6.0,
        "Tdopp": 0.538100004196167,
        "Tqopp": 0.35499998927116394,
        "S10": 0.05209999904036522,
        "S12": 0.20080000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.59907031059265,
        "pmax": 234.99999046325684,
        "qmin": -11.514999717473984,
        "qmax": 90.2400016784668,
        "regulated": 4290,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "4294_1_ieeet1",
      "ports": {
        "bus": 4294,
        "speed": 2284,
        "vs": 2287,
        "efd": 2286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4294_1_hygov",
      "ports": {
        "speed": 2284,
        "pmech": 2285
      },
      "params": {
        "Trate": 282.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.10730820149183273,
        "Tr": 1.6169573068618774,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30230000615119934,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4294_1_ieeest",
      "ports": {
        "input": 2284,
        "output": 2287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4295_1_gensal",
      "ports": {
        "bus": 4295,
        "pmech": 2289,
        "efd": 2290,
        "speed": 2288
      },
      "params": {
        "mva": 282.0,
        "H": 3.3870999813079834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.21279999613761902,
        "Xq": 0.6484000086784363,
        "Xl": 0.07649999856948853,
        "Tdop": 6.0,
        "Tdopp": 0.538100004196167,
        "Tqopp": 0.35499998927116394,
        "S10": 0.05209999904036522,
        "S12": 0.20080000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.8778064250946,
        "pmax": 234.99999046325684,
        "qmin": -11.514999717473984,
        "qmax": 90.2400016784668,
        "regulated": 4290,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "4295_1_ieeet1",
      "ports": {
        "bus": 4295,
        "speed": 2288,
        "vs": 2291,
        "efd": 2290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4295_1_hygov",
      "ports": {
        "speed": 2288,
        "pmech": 2289
      },
      "params": {
        "Trate": 282.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.10730820149183273,
        "Tr": 1.6169573068618774,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30230000615119934,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4295_1_ieeest",
      "ports": {
        "input": 2288,
        "output": 2291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4296_1_gensal",
      "ports": {
        "bus": 4296,
        "pmech": 2293,
        "efd": 2294,
        "speed": 2292
      },
      "params": {
        "mva": 282.0,
        "H": 3.3870999813079834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.21279999613761902,
        "Xq": 0.6484000086784363,
        "Xl": 0.07649999856948853,
        "Tdop": 6.0,
        "Tdopp": 0.538100004196167,
        "Tqopp": 0.35499998927116394,
        "S10": 0.05209999904036522,
        "S12": 0.20080000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.795767068862915,
        "pmax": 234.99999046325684,
        "qmin": -11.514999717473984,
        "qmax": 90.2400016784668,
        "regulated": 4290,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "4296_1_ieeet1",
      "ports": {
        "bus": 4296,
        "speed": 2292,
        "vs": 2295,
        "efd": 2294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4296_1_hygov",
      "ports": {
        "speed": 2292,
        "pmech": 2293
      },
      "params": {
        "Trate": 282.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.10730820149183273,
        "Tr": 1.6169573068618774,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30230000615119934,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4296_1_ieeest",
      "ports": {
        "input": 2292,
        "output": 2295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4299_1_genrou",
      "ports": {
        "bus": 4299,
        "pmech": 2297,
        "efd": 2298,
        "speed": 2296
      },
      "params": {
        "mva": 15.0,
        "H": 3.8491241931915283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5985000133514404,
        "Xdp": 0.3041999936103821,
        "Xdpp": 0.22869999706745148,
        "Xq": 2.3682000637054443,
        "Xqp": 0.5047000050544739,
        "Xqpp": 0.22869999706745148,
        "Xl": 0.17790000140666962,
        "Tdop": 8.111000061035156,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.3772000074386597,
        "Tqopp": 0.06800000369548798,
        "S10": 0.08380000293254852,
        "S12": 0.5874999761581421
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5862030908465385,
        "pmax": 12.5,
        "qmin": -1.3875000178813934,
        "qmax": 6.362500041723251,
        "regulated": 4299,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "4299_1_ieeet1",
      "ports": {
        "bus": 4299,
        "speed": 2296,
        "vs": 2299,
        "efd": 2298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4299_1_tgov1",
      "ports": {
        "speed": 2296,
        "pmech": 2297
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.10574687272310257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4299_1_ieeest",
      "ports": {
        "input": 2296,
        "output": 2299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4299_2_genrou",
      "ports": {
        "bus": 4299,
        "pmech": 2301,
        "efd": 2302,
        "speed": 2300
      },
      "params": {
