        "mva": 15.0,
        "H": 3.8491241931915283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5985000133514404,
        "Xdp": 0.3041999936103821,
        "Xdpp": 0.22869999706745148,
        "Xq": 2.3682000637054443,
        "Xqp": 0.5047000050544739,
        "Xqpp": 0.22869999706745148,
        "Xl": 0.17790000140666962,
        "Tdop": 8.111000061035156,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.3772000074386597,
        "Tqopp": 0.06800000369548798,
        "S10": 0.08380000293254852,
        "S12": 0.5874999761581421
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.930733680725098,
        "pmax": 12.5,
        "qmin": -1.3875000178813934,
        "qmax": 6.362500041723251,
        "regulated": 4299,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "4299_2_ieeet1",
      "ports": {
        "bus": 4299,
        "speed": 2300,
        "vs": 2303,
        "efd": 2302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4299_2_tgov1",
      "ports": {
        "speed": 2300,
        "pmech": 2301
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.39538225531578064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4299_2_ieeest",
      "ports": {
        "input": 2300,
        "output": 2303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4306_1_genrou",
      "ports": {
        "bus": 4306,
        "pmech": 2305,
        "efd": 2306,
        "speed": 2304
      },
      "params": {
        "mva": 216.0,
        "H": 5.766577243804932,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.055999994277954,
        "Xdp": 0.3790999948978424,
        "Xdpp": 0.311599999666214,
        "Xq": 1.9305000305175781,
        "Xqp": 0.5734000205993652,
        "Xqpp": 0.311599999666214,
        "Xl": 0.24400000274181366,
        "Tdop": 6.875100135803223,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.111199975013733,
        "Tqopp": 0.04190000146627426,
        "S10": 0.023000000044703484,
        "S12": 0.33149999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.97312068939209,
        "pmax": 179.99999523162842,
        "qmin": -19.97999995946884,
        "qmax": 91.61999821662903,
        "regulated": 4301,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "4306_1_ieeet1",
      "ports": {
        "bus": 4306,
        "speed": 2304,
        "vs": 2307,
        "efd": 2306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4306_1_tgov1",
      "ports": {
        "speed": 2304,
        "pmech": 2305
      },
      "params": {
        "Trate": 216.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2776533365249634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4306_1_ieeest",
      "ports": {
        "input": 2304,
        "output": 2307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4307_1_genrou",
      "ports": {
        "bus": 4307,
        "pmech": 2309,
        "efd": 2310,
        "speed": 2308
      },
      "params": {
        "mva": 216.0,
        "H": 5.766577243804932,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.055999994277954,
        "Xdp": 0.3790999948978424,
        "Xdpp": 0.311599999666214,
        "Xq": 1.9305000305175781,
        "Xqp": 0.5734000205993652,
        "Xqpp": 0.311599999666214,
        "Xl": 0.24400000274181366,
        "Tdop": 6.875100135803223,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.111199975013733,
        "Tqopp": 0.04190000146627426,
        "S10": 0.023000000044703484,
        "S12": 0.33149999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.912367820739746,
        "pmax": 179.99999523162842,
        "qmin": -19.97999995946884,
        "qmax": 91.61999821662903,
        "regulated": 4307,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "4307_1_ieeet1",
      "ports": {
        "bus": 4307,
        "speed": 2308,
        "vs": 2311,
        "efd": 2310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4307_1_tgov1",
      "ports": {
        "speed": 2308,
        "pmech": 2309
      },
      "params": {
        "Trate": 216.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29589059948921204,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4307_1_ieeest",
      "ports": {
        "input": 2308,
        "output": 2311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4312_1_genrou",
      "ports": {
        "bus": 4312,
        "pmech": 2313,
        "efd": 2314,
        "speed": 2312
      },
      "params": {
        "mva": 570.5999755859375,
        "H": 2.787109375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1428000926971436,
        "Xdp": 0.37709999084472656,
        "Xdpp": 0.2703999876976013,
        "Xq": 2.035099983215332,
        "Xqp": 0.7285000085830688,
        "Xqpp": 0.2703999876976013,
        "Xl": 0.20409999787807465,
        "Tdop": 7.691299915313721,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.2591999769210815,
        "Tqopp": 0.06750000268220901,
        "S10": 0.1145000010728836,
        "S12": 0.46399998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.637139320373535,
        "pmax": 475.5000114440918,
        "qmin": -58.01100134849548,
        "qmax": 221.58300876617432,
        "regulated": 4310,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4312_1_ieeet1",
      "ports": {
        "bus": 4312,
        "speed": 2312,
        "vs": 2315,
        "efd": 2314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4312_1_tgov1",
      "ports": {
        "speed": 2312,
        "pmech": 2313
      },
      "params": {
        "Trate": 570.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333890451193,
        "Pvmin": 0.10802163183689117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4312_1_ieeest",
      "ports": {
        "input": 2312,
        "output": 2315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4317_1_gensal",
      "ports": {
        "bus": 4317,
        "pmech": 2317,
        "efd": 2318,
        "speed": 2316
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 3.2067999839782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.11899995803833,
        "Xdp": 0.29409998655319214,
        "Xdpp": 0.25850000977516174,
        "Xq": 0.7261000275611877,
        "Xl": 0.17000000178813934,
        "Tdop": 6.0,
        "Tdopp": 0.2815999984741211,
        "Tqopp": 0.25369998812675476,
        "S10": 0.07270000129938126,
        "S12": 0.2809999883174896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.127248913049698,
        "pmax": 10.999999940395355,
        "qmin": -0.5390000063925982,
        "qmax": 4.224000126123428,
        "regulated": 4317,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4317_1_ieeet1",
      "ports": {
        "bus": 4317,
        "speed": 2316,
        "vs": 2319,
        "efd": 2318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7528998851776123,
        "E2": 3.670599937438965,
        "Se1": 0.08780000358819962,
        "Se2": 0.40220001339912415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4317_1_hygov",
      "ports": {
        "speed": 2316,
        "pmech": 2317
      },
      "params": {
        "Trate": 13.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.547208309173584,
        "Tr": 7.467650413513184,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5865999460220337,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4317_1_ieeest",
      "ports": {
        "input": 2316,
        "output": 2319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4317_2_gensal",
      "ports": {
        "bus": 4317,
        "pmech": 2321,
        "efd": 2322,
        "speed": 2320
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 3.2067999839782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.11899995803833,
        "Xdp": 0.29409998655319214,
        "Xdpp": 0.25850000977516174,
        "Xq": 0.7261000275611877,
        "Xl": 0.17000000178813934,
        "Tdop": 6.0,
        "Tdopp": 0.2815999984741211,
        "Tqopp": 0.25369998812675476,
        "S10": 0.07270000129938126,
        "S12": 0.2809999883174896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.394190803170204,
        "pmax": 10.999999940395355,
        "qmin": -0.5390000063925982,
        "qmax": 4.224000126123428,
        "regulated": 4317,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4317_2_ieeet1",
      "ports": {
        "bus": 4317,
        "speed": 2320,
        "vs": 2323,
        "efd": 2322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7528998851776123,
        "E2": 3.670599937438965,
        "Se1": 0.08780000358819962,
        "Se2": 0.40220001339912415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4317_2_hygov",
      "ports": {
        "speed": 2320,
        "pmech": 2321
      },
      "params": {
        "Trate": 13.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.547208309173584,
        "Tr": 7.467650413513184,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5865999460220337,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4317_2_ieeest",
      "ports": {
        "input": 2320,
        "output": 2323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4318_1_gensal",
      "ports": {
        "bus": 4318,
        "pmech": 2325,
        "efd": 2326,
        "speed": 2324
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.0297999382019043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.595300018787384,
        "Xdp": 0.2280000001192093,
        "Xdpp": 0.18080000579357147,
        "Xq": 0.38429999351501465,
        "Xl": 0.16249999403953552,
        "Tdop": 6.0,
        "Tdopp": 0.2563000023365021,
        "Tqopp": 0.33399999141693115,
        "S10": 0.12370000034570694,
        "S12": 0.49549999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3649004967883229,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 4318,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4318_1_ieeet1",
      "ports": {
        "bus": 4318,
        "speed": 2324,
        "vs": 2327,
        "efd": 2326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4318_1_hygov",
      "ports": {
        "speed": 2324,
        "pmech": 2325
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6607310175895691,
        "Tr": 8.434152603149414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8418999910354614,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4318_1_ieeest",
      "ports": {
        "input": 2324,
        "output": 2327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4323_1_genrou",
      "ports": {
        "bus": 4323,
        "pmech": 2329,
        "efd": 2330,
        "speed": 2328
      },
      "params": {
        "mva": 38.939998626708984,
        "H": 6.532534599304199,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3050999641418457,
        "Xdp": 0.45899999141693115,
        "Xdpp": 0.38519999384880066,
        "Xq": 2.1314001083374023,
        "Xqp": 0.7202000021934509,
        "Xqpp": 0.38519999384880066,
        "Xl": 0.3025999963283539,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.48010000586509705,
        "Tqopp": 0.09390000253915787,
        "S10": 0.20340000092983246,
        "S12": 0.5741000175476074
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.452700823545456,
        "pmax": 32.44999945163727,
        "qmin": -3.6019500344991684,
        "qmax": 16.517050564289093,
        "regulated": 4323,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "4323_1_ieeet1",
      "ports": {
        "bus": 4323,
        "speed": 2328,
        "vs": 2331,
        "efd": 2330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4323_1_tgov1",
      "ports": {
        "speed": 2328,
        "pmech": 2329
      },
      "params": {
        "Trate": 38.939998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21706987917423248,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4323_1_ieeest",
      "ports": {
        "input": 2328,
        "output": 2331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4323_2_genrou",
      "ports": {
        "bus": 4323,
        "pmech": 2333,
        "efd": 2334,
        "speed": 2332
      },
      "params": {
        "mva": 38.939998626708984,
        "H": 6.532534599304199,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3050999641418457,
        "Xdp": 0.45899999141693115,
        "Xdpp": 0.38519999384880066,
        "Xq": 2.1314001083374023,
        "Xqp": 0.7202000021934509,
        "Xqpp": 0.38519999384880066,
        "Xl": 0.3025999963283539,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.48010000586509705,
        "Tqopp": 0.09390000253915787,
        "S10": 0.20340000092983246,
        "S12": 0.5741000175476074
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.216255068778992,
        "pmax": 32.44999945163727,
        "qmin": -3.6019500344991684,
        "qmax": 16.517050564289093,
        "regulated": 4323,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "4323_2_ieeet1",
      "ports": {
        "bus": 4323,
        "speed": 2332,
        "vs": 2335,
        "efd": 2334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4323_2_tgov1",
      "ports": {
        "speed": 2332,
        "pmech": 2333
      },
      "params": {
        "Trate": 38.939998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3137199580669403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4323_2_ieeest",
      "ports": {
        "input": 2332,
        "output": 2335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4327_2_regca",
      "ports": {
        "bus": 4327,
        "iqcmd": 2337,
        "ipcmd": 2336,
        "pbranch": 2338,
        "qbranch": 2339
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7457124069333076,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4327,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4327_2_reecb",
      "ports": {
        "bus": 4327,
        "pe": 2338,
        "qgen": 2339,
        "iqcmd": 2337,
        "ipcmd": 2336
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4328_1_regca",
      "ports": {
        "bus": 4328,
        "iqcmd": 2341,
        "ipcmd": 2340,
        "pbranch": 2342,
        "qbranch": 2343
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3404454328119755,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4328,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4328_1_reecb",
      "ports": {
        "bus": 4328,
        "pe": 2342,
        "qgen": 2343,
        "iqcmd": 2341,
        "ipcmd": 2340
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4332_1_regca",
      "ports": {
        "bus": 4332,
        "iqcmd": 2345,
        "ipcmd": 2344,
        "pbranch": 2346,
        "qbranch": 2347
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8925288915634155,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4332,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4332_1_reecb",
      "ports": {
        "bus": 4332,
        "pe": 2346,
        "qgen": 2347,
        "iqcmd": 2345,
        "ipcmd": 2344
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4333_1_regca",
      "ports": {
        "bus": 4333,
        "iqcmd": 2349,
        "ipcmd": 2348,
        "pbranch": 2350,
        "qbranch": 2351
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8740094490349293,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4333,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4333_1_reecb",
      "ports": {
        "bus": 4333,
        "pe": 2350,
        "qgen": 2351,
        "iqcmd": 2349,
        "ipcmd": 2348
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4333_2_regca",
      "ports": {
        "bus": 4333,
        "iqcmd": 2353,
        "ipcmd": 2352,
        "pbranch": 2354,
        "qbranch": 2355
      },
      "params": {
        "mva": 1.6799999475479126,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014000000432133675,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.699998764321208,
        "pmax": 1.4000000432133675,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4333,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4333_2_reecb",
      "ports": {
        "bus": 4333,
        "pe": 2354,
        "qgen": 2355,
        "iqcmd": 2353,
        "ipcmd": 2352
      },
      "params": {
        "mva": 1.6799999475479126,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4335_1_regca",
      "ports": {
        "bus": 4335,
        "iqcmd": 2357,
        "ipcmd": 2356,
        "pbranch": 2358,
        "qbranch": 2359
      },
      "params": {
        "mva": 1.6799999475479126,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014000000432133675,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5942867137491703,
        "pmax": 1.4000000432133675,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4335,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4335_1_reecb",
      "ports": {
        "bus": 4335,
        "pe": 2358,
        "qgen": 2359,
        "iqcmd": 2357,
        "ipcmd": 2356
      },
      "params": {
        "mva": 1.6799999475479126,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4341_1_genrou",
      "ports": {
        "bus": 4341,
        "pmech": 2361,
        "efd": 2362,
        "speed": 2360
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 8.361624717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6386001110076904,
        "Xdp": 0.19740000367164612,
        "Xdpp": 0.12389999628067017,
        "Xq": 2.400599956512451,
        "Xqp": 0.24060000479221344,
        "Xqpp": 0.12389999628067017,
        "Xl": 0.09440000355243683,
        "Tdop": 6.397600173950195,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.1273000240325928,
        "Tqopp": 0.0617000013589859,
        "S10": 0.08089999854564667,
        "S12": 0.2281000018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7322476711124182,
        "pmax": 2.8999999165534973,
        "qmin": -0.32190000638365746,
        "qmax": 1.476099994033575,
        "regulated": 4341,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "4341_1_ieeet1",
      "ports": {
        "bus": 4341,
        "speed": 2360,
        "vs": 2363,
        "efd": 2362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4341_1_tgov1",
      "ports": {
        "speed": 2360,
        "pmech": 2361
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21041598916053772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4341_1_ieeest",
      "ports": {
        "input": 2360,
        "output": 2363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4341_2_genrou",
      "ports": {
        "bus": 4341,
        "pmech": 2365,
        "efd": 2366,
        "speed": 2364
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 8.361624717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6386001110076904,
        "Xdp": 0.19740000367164612,
        "Xdpp": 0.12389999628067017,
        "Xq": 2.400599956512451,
        "Xqp": 0.24060000479221344,
        "Xqpp": 0.12389999628067017,
        "Xl": 0.09440000355243683,
        "Tdop": 6.397600173950195,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.1273000240325928,
        "Tqopp": 0.0617000013589859,
        "S10": 0.08089999854564667,
        "S12": 0.2281000018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7269609719514847,
        "pmax": 2.8999999165534973,
        "qmin": -0.32190000638365746,
        "qmax": 1.476099994033575,
        "regulated": 4341,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "4341_2_ieeet1",
      "ports": {
        "bus": 4341,
        "speed": 2364,
        "vs": 2367,
        "efd": 2366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4341_2_tgov1",
      "ports": {
        "speed": 2364,
        "pmech": 2365
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20889683067798615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4341_2_ieeest",
      "ports": {
        "input": 2364,
        "output": 2367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4347_1_genrou",
      "ports": {
        "bus": 4347,
        "pmech": 2369,
        "efd": 2370,
        "speed": 2368
      },
      "params": {
        "mva": 804.0,
        "H": 3.4432718753814697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0488998889923096,
        "Xdp": 0.4740999937057495,
        "Xdpp": 0.3384000062942505,
        "Xq": 1.94760000705719,
        "Xqp": 0.524399995803833,
        "Xqpp": 0.3384000062942505,
        "Xl": 0.25690001249313354,
        "Tdop": 4.002200126647949,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.5375000238418579,
        "Tqopp": 0.0632999986410141,
        "S10": 0.11760000139474869,
        "S12": 0.4700999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 324.0351438522339,
        "pmax": 669.9999809265137,
        "qmin": -54.93999719619751,
        "qmax": 246.56000137329102,
        "regulated": 4344,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "4347_1_ieeet1",
      "ports": {
        "bus": 4347,
        "speed": 2368,
        "vs": 2371,
        "efd": 2370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1177000030875206,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.161499977111816,
        "E2": 5.548699855804443,
        "Se1": 0.35269999504089355,
        "Se2": 0.6438999772071838,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4347_1_tgov1",
      "ports": {
        "speed": 2368,
        "pmech": 2369
      },
      "params": {
        "Trate": 804.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40302878618240356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4347_1_ieeest",
      "ports": {
        "input": 2368,
        "output": 2371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4352_1",
      "ports": {
        "bus": 4352
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3177131759002805,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 4352,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Regca",
      "id": "4356_1_regca",
      "ports": {
        "bus": 4356,
        "iqcmd": 2373,
        "ipcmd": 2372,
        "pbranch": 2374,
        "qbranch": 2375
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.6845215111970901,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4356,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4356_1_reecb",
      "ports": {
        "bus": 4356,
        "pe": 2374,
        "qgen": 2375,
        "iqcmd": 2373,
        "ipcmd": 2372
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4356_2_regca",
      "ports": {
        "bus": 4356,
        "iqcmd": 2377,
        "ipcmd": 2376,
        "pbranch": 2378,
        "qbranch": 2379
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6808940786868334,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4356,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4356_2_reecb",
      "ports": {
        "bus": 4356,
        "pe": 2378,
        "qgen": 2379,
        "iqcmd": 2377,
        "ipcmd": 2376
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4357_1_regca",
      "ports": {
        "bus": 4357,
        "iqcmd": 2381,
        "ipcmd": 2380,
        "pbranch": 2382,
        "qbranch": 2383
      },
      "params": {
        "mva": 3.4800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.028999999165534973,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4064769260585308,
        "pmax": 2.8999999165534973,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4357,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4357_1_reecb",
      "ports": {
        "bus": 4357,
        "pe": 2382,
        "qgen": 2383,
        "iqcmd": 2381,
        "ipcmd": 2380
      },
      "params": {
        "mva": 3.4800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4360_1_genrou",
      "ports": {
        "bus": 4360,
        "pmech": 2385,
        "efd": 2386,
        "speed": 2384
      },
      "params": {
        "mva": 20.399999618530273,
        "H": 2.777650833129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.393399953842163,
        "Xdp": 0.2240999937057495,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.3365999460220337,
        "Xqp": 0.5514000058174133,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.120899997651577,
        "Tdop": 4.527699947357178,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.3702000379562378,
        "Tqopp": 0.07800000160932541,
        "S10": 0.18809999525547028,
        "S12": 0.6110000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.7100303918123245,
        "pmax": 17.000000178813934,
        "qmin": -2.0740000531077385,
        "qmax": 7.92199969291687,
        "regulated": 4360,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4360_1_ieeet1",
      "ports": {
        "bus": 4360,
        "speed": 2384,
        "vs": 2387,
        "efd": 2386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4360_1_tgov1",
      "ports": {
        "speed": 2384,
        "pmech": 2385
      },
      "params": {
        "Trate": 20.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18186423182487488,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4360_1_ieeest",
      "ports": {
        "input": 2384,
        "output": 2387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4363_1",
      "ports": {
        "bus": 4363
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.6037717219442129,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 4363,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4364_1",
      "ports": {
        "bus": 4364
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.49330834299325943,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 4364,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4364_2",
      "ports": {
        "bus": 4364
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3068619640544057,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 4364,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Gensal",
      "id": "4368_1_gensal",
      "ports": {
        "bus": 4368,
        "pmech": 2389,
        "efd": 2390,
        "speed": 2388
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.4588000774383545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3092999458312988,
        "Xdp": 0.4083999991416931,
        "Xdpp": 0.26739999651908875,
        "Xq": 0.8501999974250793,
        "Xl": 0.13349999487400055,
        "Tdop": 6.0,
        "Tdopp": 0.3352999985218048,
        "Tqopp": 0.23759999871253967,
        "S10": 0.29679998755455017,
        "S12": 0.8384000062942505
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6592240650206804,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 4368,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4368_1_ieeet1",
      "ports": {
        "bus": 4368,
        "speed": 2388,
        "vs": 2391,
        "efd": 2390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4368_1_hygov",
      "ports": {
        "speed": 2388,
        "pmech": 2389
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8039243817329407,
        "Tr": 8.336861610412598,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8154000043869019,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4368_1_ieeest",
      "ports": {
        "input": 2388,
        "output": 2391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4371_1_gensal",
      "ports": {
        "bus": 4371,
        "pmech": 2393,
        "efd": 2394,
        "speed": 2392
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 1.8428000211715698,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8862000107765198,
        "Xdp": 0.26350000500679016,
        "Xdpp": 0.22210000455379486,
        "Xq": 0.5741999745368958,
        "Xl": 0.1809999942779541,
        "Tdop": 6.0,
        "Tdopp": 0.5128999948501587,
        "Tqopp": 0.28839999437332153,
        "S10": 0.1860000044107437,
        "S12": 0.7044000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1988538801670074,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 4371,
        "vset": 1.0140000581741333
      }
    },
    {
      "class": "Esdc1a",
      "id": "4371_1_esdc1a",
      "ports": {
        "bus": 4371,
        "speed": 2392,
        "vs": 2395,
        "efd": 2394
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021299999207258224,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4981000423431396,
        "Se1": 0.13330000638961792,
        "E2": 3.3308000564575195,
        "Se2": 0.4000000059604645,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4371_1_hygov",
      "ports": {
        "speed": 2392,
        "pmech": 2393
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6393643617630005,
        "Tr": 5.118004322052002,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0262999534606934,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4371_1_ieeest",
      "ports": {
        "input": 2392,
        "output": 2395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4375_1_genrou",
      "ports": {
        "bus": 4375,
        "pmech": 2397,
        "efd": 2398,
        "speed": 2396
      },
      "params": {
        "mva": 31.200000762939453,
        "H": 1.6906951665878296,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.473099946975708,
        "Xdp": 0.26499998569488525,
        "Xdpp": 0.19189999997615814,
        "Xq": 2.3429999351501465,
        "Xqp": 0.4900999963283539,
        "Xqpp": 0.19189999997615814,
        "Xl": 0.14309999346733093,
        "Tdop": 9.461099624633789,
        "Tdopp": 0.03660000115633011,
        "Tqop": 0.5871999859809875,
        "Tqopp": 0.0786999985575676,
        "S10": 0.07649999856948853,
        "S12": 0.3880000114440918
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.553408920764923,
        "pmax": 25.999999046325684,
        "qmin": -3.1720001250505447,
        "qmax": 12.116000056266785,
        "regulated": 4375,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "4375_1_ieeet1",
      "ports": {
        "bus": 4375,
        "speed": 2396,
        "vs": 2399,
        "efd": 2398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4375_1_tgov1",
      "ports": {
        "speed": 2396,
        "pmech": 2397
      },
      "params": {
        "Trate": 31.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.1459425836801529,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4375_1_ieeest",
      "ports": {
        "input": 2396,
        "output": 2399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4375_2_genrou",
      "ports": {
        "bus": 4375,
        "pmech": 2401,
        "efd": 2402,
        "speed": 2400
      },
      "params": {
        "mva": 31.200000762939453,
        "H": 1.6906951665878296,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.473099946975708,
        "Xdp": 0.26499998569488525,
        "Xdpp": 0.19189999997615814,
        "Xq": 2.3429999351501465,
        "Xqp": 0.4900999963283539,
        "Xqpp": 0.19189999997615814,
        "Xl": 0.14309999346733093,
        "Tdop": 9.461099624633789,
        "Tdopp": 0.03660000115633011,
        "Tqop": 0.5871999859809875,
        "Tqopp": 0.0786999985575676,
        "S10": 0.07649999856948853,
        "S12": 0.3880000114440918
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.115637183189392,
        "pmax": 25.999999046325684,
        "qmin": -3.1720001250505447,
        "qmax": 12.116000056266785,
        "regulated": 4375,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "4375_2_ieeet1",
      "ports": {
        "bus": 4375,
        "speed": 2400,
        "vs": 2403,
        "efd": 2402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4375_2_tgov1",
      "ports": {
        "speed": 2400,
        "pmech": 2401
      },
      "params": {
        "Trate": 31.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.163962721824646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4375_2_ieeest",
      "ports": {
        "input": 2400,
        "output": 2403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4378_1_genrou",
      "ports": {
        "bus": 4378,
        "pmech": 2405,
        "efd": 2406,
        "speed": 2404
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.635087013244629,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.177299976348877,
        "Xdp": 0.19990000128746033,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.13510000705719,
        "Xqp": 0.2921000123023987,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.10769999772310257,
        "Tdop": 9.715299606323242,
        "Tdopp": 0.04800000041723251,
        "Tqop": 1.1080000400543213,
        "Tqopp": 0.053199999034404755,
        "S10": 0.043800000101327896,
        "S12": 0.32260000705718994
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30669986736029387,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 4378,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "4378_1_ieeet1",
      "ports": {
        "bus": 4378,
        "speed": 2404,
        "vs": 2407,
        "efd": 2406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4378_1_tgov1",
      "ports": {
        "speed": 2404,
        "pmech": 2405
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0946604534983635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4378_1_ieeest",
      "ports": {
        "input": 2404,
        "output": 2407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4378_2_genrou",
      "ports": {
        "bus": 4378,
        "pmech": 2409,
        "efd": 2410,
        "speed": 2408
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.635087013244629,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.177299976348877,
        "Xdp": 0.19990000128746033,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.13510000705719,
        "Xqp": 0.2921000123023987,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.10769999772310257,
        "Tdop": 9.715299606323242,
        "Tdopp": 0.04800000041723251,
        "Tqop": 1.1080000400543213,
        "Tqopp": 0.053199999034404755,
        "S10": 0.043800000101327896,
        "S12": 0.32260000705718994
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9174182079732418,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 4378,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "4378_2_ieeet1",
      "ports": {
        "bus": 4378,
        "speed": 2408,
        "vs": 2411,
        "efd": 2410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4378_2_tgov1",
      "ports": {
        "speed": 2408,
        "pmech": 2409
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.283153772354126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4378_2_ieeest",
      "ports": {
        "input": 2408,
        "output": 2411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4378_3_genrou",
      "ports": {
        "bus": 4378,
        "pmech": 2413,
        "efd": 2414,
        "speed": 2412
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.635087013244629,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.177299976348877,
        "Xdp": 0.19990000128746033,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.13510000705719,
        "Xqp": 0.2921000123023987,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.10769999772310257,
        "Tdop": 9.715299606323242,
        "Tdopp": 0.04800000041723251,
        "Tqop": 1.1080000400543213,
        "Tqopp": 0.053199999034404755,
        "S10": 0.043800000101327896,
        "S12": 0.32260000705718994
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0162103921175003,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 4378,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "4378_3_ieeet1",
      "ports": {
        "bus": 4378,
        "speed": 2412,
        "vs": 2415,
        "efd": 2414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4378_3_tgov1",
      "ports": {
        "speed": 2412,
        "pmech": 2413
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3136451840400696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4378_3_ieeest",
      "ports": {
        "input": 2412,
        "output": 2415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4381_1_regca",
      "ports": {
        "bus": 4381,
        "iqcmd": 2417,
        "ipcmd": 2416,
        "pbranch": 2418,
        "qbranch": 2419
      },
      "params": {
        "mva": 5.400000095367432,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04500000178813934,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.1438730880618095,
        "pmax": 4.500000178813934,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4381,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4381_1_reecb",
      "ports": {
        "bus": 4381,
        "pe": 2418,
        "qgen": 2419,
        "iqcmd": 2417,
        "ipcmd": 2416
      },
      "params": {
        "mva": 5.400000095367432,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "4384_1_gensal",
      "ports": {
        "bus": 4384,
        "pmech": 2421,
        "efd": 2422,
        "speed": 2420
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 1.9799000024795532,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0277999639511108,
        "Xdp": 0.504800021648407,
        "Xdpp": 0.2971999943256378,
        "Xq": 0.6664999723434448,
        "Xl": 0.13050000369548798,
        "Tdop": 6.0,
        "Tdopp": 0.046300001442432404,
        "Tqopp": 0.39239999651908875,
        "S10": 0.19689999520778656,
        "S12": 0.6273999810218811
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36810869351029396,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 4384,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "4384_1_ieeet1",
      "ports": {
        "bus": 4384,
        "speed": 2420,
        "vs": 2423,
        "efd": 2422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4384_1_hygov",
      "ports": {
        "speed": 2420,
        "pmech": 2421
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9487570524215698,
        "Tr": 7.9546942710876465,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7130999565124512,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4384_1_ieeest",
      "ports": {
        "input": 2420,
        "output": 2423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4388_1_regca",
      "ports": {
        "bus": 4388,
        "iqcmd": 2425,
        "ipcmd": 2424,
        "pbranch": 2426,
        "qbranch": 2427
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8508313447237015,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4388,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4388_1_reecb",
      "ports": {
        "bus": 4388,
        "pe": 2426,
        "qgen": 2427,
        "iqcmd": 2425,
        "ipcmd": 2424
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4394_1_genrou",
      "ports": {
        "bus": 4394,
        "pmech": 2429,
        "efd": 2430,
        "speed": 2428
      },
      "params": {
        "mva": 54.0,
        "H": 2.2078745365142822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1171000003814697,
        "Xdp": 0.474700003862381,
        "Xdpp": 0.30469998717308044,
        "Xq": 2.0111000537872314,
        "Xqp": 0.3206999897956848,
        "Xqpp": 0.30469998717308044,
        "Xl": 0.23080000281333923,
        "Tdop": 4.381899833679199,
        "Tdopp": 0.038100000470876694,
        "Tqop": 1.3523999452590942,
        "Tqopp": 0.04569999873638153,
        "S10": 0.11289999634027481,
        "S12": 0.4607999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.685058176517487,
        "pmax": 44.999998807907104,
        "qmin": -5.490000173449516,
        "qmax": 20.970000326633453,
        "regulated": 4394,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "4394_1_ieeet1",
      "ports": {
        "bus": 4394,
        "speed": 2428,
        "vs": 2431,
        "efd": 2430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04349999874830246,
        "Ke": 0.0,
        "Te": 0.8981000185012817,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.079699993133545,
        "E2": 5.439499855041504,
        "Se1": 0.07590000331401825,
        "Se2": 0.33320000767707825,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4394_1_tgov1",
      "ports": {
        "speed": 2428,
        "pmech": 2429
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3089825510978699,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4394_1_ieeest",
      "ports": {
        "input": 2428,
        "output": 2431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4395_1_genrou",
      "ports": {
        "bus": 4395,
        "pmech": 2433,
        "efd": 2434,
        "speed": 2432
      },
      "params": {
        "mva": 54.0,
        "H": 2.2078745365142822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1171000003814697,
        "Xdp": 0.474700003862381,
        "Xdpp": 0.30469998717308044,
        "Xq": 2.0111000537872314,
        "Xqp": 0.3206999897956848,
        "Xqpp": 0.30469998717308044,
        "Xl": 0.23080000281333923,
        "Tdop": 4.381899833679199,
        "Tdopp": 0.038100000470876694,
        "Tqop": 1.3523999452590942,
        "Tqopp": 0.04569999873638153,
        "S10": 0.11289999634027481,
        "S12": 0.4607999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.099672436714172,
        "pmax": 44.999998807907104,
        "qmin": -5.490000173449516,
        "qmax": 20.970000326633453,
        "regulated": 4395,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "4395_1_ieeet1",
      "ports": {
        "bus": 4395,
        "speed": 2432,
        "vs": 2435,
        "efd": 2434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04349999874830246,
        "Ke": 0.0,
        "Te": 0.8981000185012817,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.079699993133545,
        "E2": 5.439499855041504,
        "Se1": 0.07590000331401825,
        "Se2": 0.33320000767707825,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4395_1_tgov1",
      "ports": {
        "speed": 2432,
        "pmech": 2433
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2611050307750702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4395_1_ieeest",
      "ports": {
        "input": 2432,
        "output": 2435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4396_1_genrou",
      "ports": {
        "bus": 4396,
        "pmech": 2437,
        "efd": 2438,
        "speed": 2436
      },
      "params": {
        "mva": 54.0,
        "H": 2.2078745365142822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1171000003814697,
        "Xdp": 0.474700003862381,
        "Xdpp": 0.30469998717308044,
        "Xq": 2.0111000537872314,
        "Xqp": 0.3206999897956848,
        "Xqpp": 0.30469998717308044,
        "Xl": 0.23080000281333923,
        "Tdop": 4.381899833679199,
        "Tdopp": 0.038100000470876694,
        "Tqop": 1.3523999452590942,
        "Tqopp": 0.04569999873638153,
        "S10": 0.11289999634027481,
        "S12": 0.4607999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.949721187353134,
        "pmax": 44.999998807907104,
        "qmin": -5.490000173449516,
        "qmax": 20.970000326633453,
        "regulated": 4396,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "4396_1_ieeet1",
      "ports": {
        "bus": 4396,
        "speed": 2436,
        "vs": 2439,
        "efd": 2438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04349999874830246,
        "Ke": 0.0,
        "Te": 0.8981000185012817,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.079699993133545,
        "E2": 5.439499855041504,
        "Se1": 0.07590000331401825,
        "Se2": 0.33320000767707825,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4396_1_tgov1",
      "ports": {
        "speed": 2436,
        "pmech": 2437
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2027726173400879,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4396_1_ieeest",
      "ports": {
        "input": 2436,
        "output": 2439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4402_1_genrou",
      "ports": {
        "bus": 4402,
        "pmech": 2441,
        "efd": 2442,
        "speed": 2440
      },
      "params": {
        "mva": 154.44000244140625,
        "H": 5.162469387054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7960000038146973,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.18619999289512634,
        "Xq": 1.7207000255584717,
        "Xqp": 0.652400016784668,
        "Xqpp": 0.18619999289512634,
        "Xl": 0.14399999380111694,
        "Tdop": 6.941299915313721,
        "Tdopp": 0.06279999762773514,
        "Tqop": 1.1105999946594238,
        "Tqopp": 0.0820000022649765,
        "S10": 0.05559999868273735,
        "S12": 0.251800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.253838777542114,
        "pmax": 128.69999408721924,
        "qmin": -14.285700023174286,
        "qmax": 65.50830006599426,
        "regulated": 4399,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "4402_1_ieeet1",
      "ports": {
        "bus": 4402,
        "speed": 2440,
        "vs": 2443,
        "efd": 2442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4402_1_tgov1",
      "ports": {
        "speed": 2440,
        "pmech": 2441
      },
      "params": {
        "Trate": 154.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332818746058,
        "Pvmin": 0.40309399366378784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4402_1_ieeest",
      "ports": {
        "input": 2440,
        "output": 2443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4403_1_genrou",
      "ports": {
        "bus": 4403,
        "pmech": 2445,
        "efd": 2446,
        "speed": 2444
      },
      "params": {
        "mva": 154.44000244140625,
        "H": 5.162469387054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7960000038146973,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.18619999289512634,
        "Xq": 1.7207000255584717,
        "Xqp": 0.652400016784668,
        "Xqpp": 0.18619999289512634,
        "Xl": 0.14399999380111694,
        "Tdop": 6.941299915313721,
        "Tdopp": 0.06279999762773514,
        "Tqop": 1.1105999946594238,
        "Tqopp": 0.0820000022649765,
        "S10": 0.05559999868273735,
        "S12": 0.251800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.43964719772339,
        "pmax": 128.69999408721924,
        "qmin": -14.285700023174286,
        "qmax": 65.50830006599426,
        "regulated": 4403,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "4403_1_ieeet1",
      "ports": {
        "bus": 4403,
        "speed": 2444,
        "vs": 2447,
        "efd": 2446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4403_1_tgov1",
      "ports": {
        "speed": 2444,
        "pmech": 2445
      },
      "params": {
        "Trate": 154.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333281874606,
        "Pvmin": 0.22299693524837494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4403_1_ieeest",
      "ports": {
        "input": 2444,
        "output": 2447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4404_1_genrou",
      "ports": {
        "bus": 4404,
        "pmech": 2449,
        "efd": 2450,
        "speed": 2448
      },
      "params": {
        "mva": 154.44000244140625,
        "H": 5.162469387054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7960000038146973,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.18619999289512634,
        "Xq": 1.7207000255584717,
        "Xqp": 0.652400016784668,
        "Xqpp": 0.18619999289512634,
        "Xl": 0.14399999380111694,
        "Tdop": 6.941299915313721,
        "Tdopp": 0.06279999762773514,
        "Tqop": 1.1105999946594238,
        "Tqopp": 0.0820000022649765,
        "S10": 0.05559999868273735,
        "S12": 0.251800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.563865423202515,
        "pmax": 128.69999408721924,
        "qmin": -14.285700023174286,
        "qmax": 65.50830006599426,
        "regulated": 4399,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "4404_1_ieeet1",
      "ports": {
        "bus": 4404,
        "speed": 2448,
        "vs": 2451,
        "efd": 2450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4404_1_tgov1",
      "ports": {
        "speed": 2448,
        "pmech": 2449
      },
      "params": {
        "Trate": 154.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333281874606,
        "Pvmin": 0.41157642006874084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4404_1_ieeest",
      "ports": {
        "input": 2448,
        "output": 2451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4411_1_genrou",
      "ports": {
        "bus": 4411,
        "pmech": 2453,
        "efd": 2454,
        "speed": 2452
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 3.8229596614837646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3035000562667847,
        "Xdp": 0.1673000007867813,
        "Xdpp": 0.1234000027179718,
        "Xq": 1.2527999877929688,
        "Xqp": 0.22869999706745148,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09000000357627869,
        "Tdop": 4.567500114440918,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.8883000016212463,
        "Tqopp": 0.05990000069141388,
        "S10": 0.12129999697208405,
        "S12": 0.47760000824928284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.972797840833664,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 4411,
        "vset": 1.0110000371932983
      }
    },
    {
      "class": "Ieeet1",
      "id": "4411_1_ieeet1",
      "ports": {
        "bus": 4411,
        "speed": 2452,
        "vs": 2455,
        "efd": 2454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4411_1_tgov1",
      "ports": {
        "speed": 2452,
        "pmech": 2453
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17799273133277893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4411_1_ieeest",
      "ports": {
        "input": 2452,
        "output": 2455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4412_1_genrou",
      "ports": {
        "bus": 4412,
        "pmech": 2457,
        "efd": 2458,
        "speed": 2456
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.8133044242858887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.000499963760376,
        "Xdp": 0.26930001378059387,
        "Xdpp": 0.1949000060558319,
        "Xq": 1.902400016784668,
        "Xqp": 0.7423999905586243,
        "Xqpp": 0.1949000060558319,
        "Xl": 0.14550000429153442,
        "Tdop": 8.187199592590332,
        "Tdopp": 0.04170000180602074,
        "Tqop": 0.5763000249862671,
        "Tqopp": 0.06859999895095825,
        "S10": 0.0737999975681305,
        "S12": 0.38260000944137573
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.791530217975378,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 4412,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "4412_1_ieeet1",
      "ports": {
        "bus": 4412,
        "speed": 2456,
        "vs": 2459,
        "efd": 2458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4412_1_tgov1",
      "ports": {
        "speed": 2456,
        "pmech": 2457
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24429945647716522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4412_1_ieeest",
      "ports": {
        "input": 2456,
        "output": 2459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4415_1_regca",
      "ports": {
        "bus": 4415,
        "iqcmd": 2461,
        "ipcmd": 2460,
        "pbranch": 2462,
        "qbranch": 2463
      },
      "params": {
        "mva": 2.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.024000000208616257,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.49181990325450897,
        "pmax": 2.4000000208616257,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4415,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4415_1_reecb",
      "ports": {
        "bus": 4415,
        "pe": 2462,
        "qgen": 2463,
        "iqcmd": 2461,
        "ipcmd": 2460
      },
      "params": {
        "mva": 2.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4415_2_regca",
      "ports": {
        "bus": 4415,
        "iqcmd": 2465,
        "ipcmd": 2464,
        "pbranch": 2466,
        "qbranch": 2467
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7728725206106901,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4415,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4415_2_reecb",
      "ports": {
        "bus": 4415,
        "pe": 2466,
        "qgen": 2467,
        "iqcmd": 2465,
        "ipcmd": 2464
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4422_1_genrou",
      "ports": {
        "bus": 4422,
        "pmech": 2469,
        "efd": 2470,
        "speed": 2468
      },
      "params": {
        "mva": 72.0,
        "H": 3.4705309867858887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.451300024986267,
        "Xdp": 0.1979999989271164,
        "Xdpp": 0.1655000001192093,
        "Xq": 1.4424999952316284,
        "Xqp": 0.22179999947547913,
        "Xqpp": 0.1655000001192093,
        "Xl": 0.1274999976158142,
        "Tdop": 6.720200061798096,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.8363999724388123,
        "Tqopp": 0.09350000321865082,
        "S10": 0.24070000648498535,
        "S12": 0.6833999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.548688650131226,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 4422,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4422_1_ieeet1",
      "ports": {
        "bus": 4422,
        "speed": 2468,
        "vs": 2471,
        "efd": 2470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4422_1_tgov1",
      "ports": {
        "speed": 2468,
        "pmech": 2469
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3826206624507904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4422_1_ieeest",
      "ports": {
        "input": 2468,
        "output": 2471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4427_1_gensal",
      "ports": {
        "bus": 4427,
        "pmech": 2473,
        "efd": 2474,
        "speed": 2472
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.75219988822937,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8424000144004822,
        "Xdp": 0.34130001068115234,
        "Xdpp": 0.1987999975681305,
        "Xq": 0.5455999970436096,
        "Xl": 0.14219999313354492,
        "Tdop": 6.0,
        "Tdopp": 0.4848000109195709,
        "Tqopp": 0.29260000586509705,
        "S10": 0.07840000092983246,
        "S12": 0.2989000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5394367501139641,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 4427,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4427_1_ieeet1",
      "ports": {
        "bus": 4427,
        "speed": 2472,
        "vs": 2475,
        "efd": 2474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9842000007629395,
        "E2": 3.9788999557495117,
        "Se1": 0.08699999749660492,
        "Se2": 0.39879998564720154,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4427_1_hygov",
      "ports": {
        "speed": 2472,
        "pmech": 2473
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3223259747028351,
        "Tr": 5.2482099533081055,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0555000305175781,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4427_1_ieeest",
      "ports": {
        "input": 2472,
        "output": 2475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4437_1_gensal",
      "ports": {
        "bus": 4437,
        "pmech": 2477,
        "efd": 2478,
        "speed": 2476
      },
      "params": {
        "mva": 360.0,
        "H": 3.616300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.376800000667572,
        "Xdpp": 0.2296999990940094,
        "Xq": 0.6484000086784363,
        "Xl": 0.16979999840259552,
        "Tdop": 6.0,
        "Tdopp": 0.47870001196861267,
        "Tqopp": 0.5799000263214111,
        "S10": 0.08470000326633453,
        "S12": 0.3603000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.68024265766144,
        "pmax": 300.0,
        "qmin": -14.699999988079071,
        "qmax": 115.19999504089355,
        "regulated": 4432,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "4437_1_esdc1a",
      "ports": {
        "bus": 4437,
        "speed": 2476,
        "vs": 2479,
        "efd": 2478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07169999927282333,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3008999824523926,
        "Se1": 0.12039999663829803,
        "E2": 3.0678000450134277,
        "Se2": 0.3612000048160553,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4437_1_hygov",
      "ports": {
        "speed": 2476,
        "pmech": 2477
      },
      "params": {
        "Trate": 360.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19166512787342072,
        "Tr": 3.0557241439819336,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.586899995803833,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4437_1_ieeest",
      "ports": {
        "input": 2476,
        "output": 2479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4438_1_gensal",
      "ports": {
        "bus": 4438,
        "pmech": 2481,
        "efd": 2482,
        "speed": 2480
      },
      "params": {
        "mva": 360.0,
        "H": 3.616300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.376800000667572,
        "Xdpp": 0.2296999990940094,
        "Xq": 0.6484000086784363,
        "Xl": 0.16979999840259552,
        "Tdop": 6.0,
        "Tdopp": 0.47870001196861267,
        "Tqopp": 0.5799000263214111,
        "S10": 0.08470000326633453,
        "S12": 0.3603000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.76390671730042,
        "pmax": 300.0,
        "qmin": -14.699999988079071,
        "qmax": 115.19999504089355,
        "regulated": 4432,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "4438_1_esdc1a",
      "ports": {
        "bus": 4438,
        "speed": 2480,
        "vs": 2483,
        "efd": 2482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07169999927282333,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3008999824523926,
        "Se1": 0.12039999663829803,
        "E2": 3.0678000450134277,
        "Se2": 0.3612000048160553,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4438_1_hygov",
      "ports": {
        "speed": 2480,
        "pmech": 2481
      },
      "params": {
        "Trate": 360.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19166512787342072,
        "Tr": 3.0557241439819336,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.586899995803833,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4438_1_ieeest",
      "ports": {
        "input": 2480,
        "output": 2483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4443_1_genrou",
      "ports": {
        "bus": 4443,
        "pmech": 2485,
        "efd": 2486,
        "speed": 2484
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 4.059262752532959,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0910000801086426,
        "Xdp": 0.2867000102996826,
        "Xdpp": 0.23770000040531158,
        "Xq": 1.9586999416351318,
        "Xqp": 0.6460000276565552,
        "Xqpp": 0.23770000040531158,
        "Xl": 0.1850000023841858,
        "Tdop": 9.44219970703125,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.35920000076293945,
        "Tqopp": 0.07039999961853027,
        "S10": 0.030300000682473183,
        "S12": 0.39969998598098755
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6597903817892075,
        "pmax": 10.999999940395355,
        "qmin": -1.2210000306367874,
        "qmax": 5.598999932408333,
        "regulated": 4443,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4443_1_ieeet1",
      "ports": {
        "bus": 4443,
        "speed": 2484,
        "vs": 2487,
        "efd": 2486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4443_1_tgov1",
      "ports": {
        "speed": 2484,
        "pmech": 2485
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.2772568464279175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4443_1_ieeest",
      "ports": {
        "input": 2484,
        "output": 2487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4448_1_genrou",
      "ports": {
        "bus": 4448,
        "pmech": 2489,
        "efd": 2490,
        "speed": 2488
      },
      "params": {
        "mva": 76.08000183105469,
        "H": 4.60323429107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5017000436782837,
        "Xdp": 0.2029999941587448,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.483199954032898,
        "Xqp": 0.31949999928474426,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10859999805688858,
        "Tdop": 4.517300128936768,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.476500004529953,
        "Tqopp": 0.08309999853372574,
        "S10": 0.15029999613761902,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.69017031788826,
        "pmax": 63.40000033378601,
        "qmin": -7.037399709224701,
        "qmax": 32.2706013917923,
        "regulated": 4448,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4448_1_ieeet1",
      "ports": {
        "bus": 4448,
        "speed": 2488,
        "vs": 2491,
        "efd": 2490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4448_1_tgov1",
      "ports": {
        "speed": 2488,
        "pmech": 2489
      },
      "params": {
        "Trate": 76.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333176643944,
        "Pvmin": 0.15365628898143768,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4448_1_ieeest",
      "ports": {
        "input": 2488,
        "output": 2491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4449_1_genrou",
      "ports": {
        "bus": 4449,
        "pmech": 2493,
        "efd": 2494,
        "speed": 2492
      },
      "params": {
        "mva": 76.08000183105469,
        "H": 4.60323429107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5017000436782837,
        "Xdp": 0.2029999941587448,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.483199954032898,
        "Xqp": 0.31949999928474426,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10859999805688858,
        "Tdop": 4.517300128936768,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.476500004529953,
        "Tqopp": 0.08309999853372574,
        "S10": 0.15029999613761902,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.879822701215744,
        "pmax": 63.40000033378601,
        "qmin": -7.037399709224701,
        "qmax": 32.2706013917923,
        "regulated": 4449,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4449_1_ieeet1",
      "ports": {
        "bus": 4449,
        "speed": 2492,
        "vs": 2495,
        "efd": 2494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4449_1_tgov1",
      "ports": {
        "speed": 2492,
        "pmech": 2493
      },
      "params": {
        "Trate": 76.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333176643943,
        "Pvmin": 0.10357285290956497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4449_1_ieeest",
      "ports": {
        "input": 2492,
        "output": 2495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4450_1_genrou",
      "ports": {
        "bus": 4450,
        "pmech": 2497,
        "efd": 2498,
        "speed": 2496
      },
      "params": {
        "mva": 76.08000183105469,
        "H": 4.60323429107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5017000436782837,
        "Xdp": 0.2029999941587448,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.483199954032898,
        "Xqp": 0.31949999928474426,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10859999805688858,
        "Tdop": 4.517300128936768,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.476500004529953,
        "Tqopp": 0.08309999853372574,
        "S10": 0.15029999613761902,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.492766857147217,
        "pmax": 63.40000033378601,
        "qmin": -7.037399709224701,
        "qmax": 32.2706013917923,
        "regulated": 4450,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4450_1_ieeet1",
      "ports": {
        "bus": 4450,
        "speed": 2496,
        "vs": 2499,
        "efd": 2498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4450_1_tgov1",
      "ports": {
        "speed": 2496,
        "pmech": 2497
      },
      "params": {
        "Trate": 76.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333176643944,
        "Pvmin": 0.12477347999811172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4450_1_ieeest",
      "ports": {
        "input": 2496,
        "output": 2499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4451_1_genrou",
      "ports": {
        "bus": 4451,
        "pmech": 2501,
        "efd": 2502,
        "speed": 2500
      },
      "params": {
        "mva": 76.08000183105469,
        "H": 4.60323429107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5017000436782837,
        "Xdp": 0.2029999941587448,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.483199954032898,
        "Xqp": 0.31949999928474426,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10859999805688858,
        "Tdop": 4.517300128936768,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.476500004529953,
        "Tqopp": 0.08309999853372574,
        "S10": 0.15029999613761902,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.330917596817017,
        "pmax": 63.40000033378601,
        "qmin": -7.037399709224701,
        "qmax": 32.2706013917923,
        "regulated": 4451,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "4451_1_ieeet1",
      "ports": {
        "bus": 4451,
        "speed": 2500,
        "vs": 2503,
        "efd": 2502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4451_1_tgov1",
      "ports": {
        "speed": 2500,
        "pmech": 2501
      },
      "params": {
        "Trate": 76.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333176643947,
        "Pvmin": 0.18836641311645508,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4451_1_ieeest",
      "ports": {
        "input": 2500,
        "output": 2503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4454_4_genrou",
      "ports": {
        "bus": 4454,
        "pmech": 2505,
        "efd": 2506,
        "speed": 2504
      },
      "params": {
        "mva": 7.559999942779541,
        "H": 8.116416931152344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7310999631881714,
        "Xdp": 0.20999999344348907,
        "Xdpp": 0.12399999797344208,
        "Xq": 1.6683000326156616,
        "Xqp": 0.3321000039577484,
        "Xqpp": 0.12399999797344208,
        "Xl": 0.09449999779462814,
        "Tdop": 8.07759952545166,
        "Tdopp": 0.056699998676776886,
        "Tqop": 0.7807000279426575,
        "Tqopp": 0.051100000739097595,
        "S10": 0.2451000064611435,
        "S12": 0.7325000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8383323922753334,
        "pmax": 6.300000101327896,
        "qmin": -0.699299992993474,
        "qmax": 3.206700086593628,
        "regulated": 4454,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4454_4_ieeet1",
      "ports": {
        "bus": 4454,
        "speed": 2504,
        "vs": 2507,
        "efd": 2506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4454_4_tgov1",
      "ports": {
        "speed": 2504,
        "pmech": 2505
      },
      "params": {
        "Trate": 7.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3754408061504364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4454_4_ieeest",
      "ports": {
        "input": 2504,
        "output": 2507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4456_1_genrou",
      "ports": {
        "bus": 4456,
        "pmech": 2509,
        "efd": 2510,
        "speed": 2508
      },
      "params": {
        "mva": 6.0,
        "H": 8.242372512817383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6146999597549438,
        "Xdp": 0.334199994802475,
        "Xdpp": 0.23420000076293945,
        "Xq": 1.5743999481201172,
        "Xqp": 0.482699990272522,
        "Xqpp": 0.23420000076293945,
        "Xl": 0.18219999969005585,
        "Tdop": 8.284899711608887,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.1226999759674072,
        "Tqopp": 0.04010000079870224,
        "S10": 0.0649000033736229,
        "S12": 0.19740000367164612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9759662449359894,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 4456,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "4456_1_ieeet1",
      "ports": {
        "bus": 4456,
        "speed": 2508,
        "vs": 2511,
        "efd": 2510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4456_1_tgov1",
      "ports": {
        "speed": 2508,
        "pmech": 2509
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32932770252227783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4456_1_ieeest",
      "ports": {
        "input": 2508,
        "output": 2511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4459_1_regca",
      "ports": {
        "bus": 4459,
        "iqcmd": 2513,
        "ipcmd": 2512,
        "pbranch": 2514,
        "qbranch": 2515
      },
      "params": {
        "mva": 5.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04899999871850014,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.368803508579731,
        "pmax": 4.899999871850014,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4459,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4459_1_reecb",
      "ports": {
        "bus": 4459,
        "pe": 2514,
        "qgen": 2515,
        "iqcmd": 2513,
        "ipcmd": 2512
      },
      "params": {
        "mva": 5.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4461_1_regca",
      "ports": {
        "bus": 4461,
        "iqcmd": 2517,
        "ipcmd": 2516,
        "pbranch": 2518,
        "qbranch": 2519
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8471368812024593,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4461,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4461_1_reecb",
      "ports": {
        "bus": 4461,
        "pe": 2518,
        "qgen": 2519,
        "iqcmd": 2517,
        "ipcmd": 2516
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "4461_2_regca",
      "ports": {
        "bus": 4461,
        "iqcmd": 2521,
        "ipcmd": 2520,
        "pbranch": 2522,
        "qbranch": 2523
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2150198221206665,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4461,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4461_2_reecb",
      "ports": {
        "bus": 4461,
        "pe": 2522,
        "qgen": 2523,
        "iqcmd": 2521,
        "ipcmd": 2520
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4464_1_genrou",
      "ports": {
        "bus": 4464,
        "pmech": 2525,
        "efd": 2526,
        "speed": 2524
      },
      "params": {
        "mva": 24.479999542236328,
        "H": 1.5304502248764038,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8955999612808228,
        "Xdp": 0.2572000026702881,
        "Xdpp": 0.18639999628067017,
        "Xq": 1.8047000169754028,
        "Xqp": 0.5296000242233276,
        "Xqpp": 0.18639999628067017,
        "Xl": 0.1388999968767166,
        "Tdop": 6.410399913787842,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.0063999891281128,
        "Tqopp": 0.044199999421834946,
        "S10": 0.19110000133514404,
        "S12": 0.6169999837875366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.045545265078545,
        "pmax": 20.399999618530273,
        "qmin": -2.4887999519705772,
        "qmax": 9.506399929523468,
        "regulated": 4464,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4464_1_ieeet1",
      "ports": {
        "bus": 4464,
        "speed": 2524,
        "vs": 2527,
        "efd": 2526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4464_1_tgov1",
      "ports": {
        "speed": 2524,
        "pmech": 2525
      },
      "params": {
        "Trate": 24.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.24695855379104614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4464_1_ieeest",
      "ports": {
        "input": 2524,
        "output": 2527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4469_1_genrou",
      "ports": {
        "bus": 4469,
        "pmech": 2529,
        "efd": 2530,
        "speed": 2528
      },
      "params": {
        "mva": 106.80000305175781,
        "H": 7.525265693664551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5973999500274658,
        "Xdp": 0.24169999361038208,
        "Xdpp": 0.1746000051498413,
        "Xq": 1.5604000091552734,
        "Xqp": 0.5848000049591064,
        "Xqpp": 0.1746000051498413,
        "Xl": 0.1348000019788742,
        "Tdop": 5.649899959564209,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.4169000387191772,
        "Tqopp": 0.09070000052452087,
        "S10": 0.03060000017285347,
        "S12": 0.4481000006198883
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.508139222860336,
        "pmax": 88.99999856948853,
        "qmin": -9.87899973988533,
        "qmax": 45.30099928379059,
        "regulated": 4469,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "4469_1_ieeet1",
      "ports": {
        "bus": 4469,
        "speed": 2528,
        "vs": 2531,
        "efd": 2530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4469_1_tgov1",
      "ports": {
        "speed": 2528,
        "pmech": 2529
      },
      "params": {
        "Trate": 106.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10775411128997803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4469_1_ieeest",
      "ports": {
        "input": 2528,
        "output": 2531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4469_2_genrou",
      "ports": {
        "bus": 4469,
        "pmech": 2533,
        "efd": 2534,
        "speed": 2532
      },
      "params": {
        "mva": 106.80000305175781,
        "H": 7.525265693664551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5973999500274658,
        "Xdp": 0.24169999361038208,
        "Xdpp": 0.1746000051498413,
        "Xq": 1.5604000091552734,
        "Xqp": 0.5848000049591064,
        "Xqpp": 0.1746000051498413,
        "Xl": 0.1348000019788742,
        "Tdop": 5.649899959564209,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.4169000387191772,
        "Tqopp": 0.09070000052452087,
        "S10": 0.03060000017285347,
        "S12": 0.4481000006198883
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.35492014884949,
        "pmax": 88.99999856948853,
        "qmin": -9.87899973988533,
        "qmax": 45.30099928379059,
        "regulated": 4469,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "4469_2_ieeet1",
      "ports": {
        "bus": 4469,
        "speed": 2532,
        "vs": 2535,
        "efd": 2534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4469_2_tgov1",
      "ports": {
        "speed": 2532,
        "pmech": 2533
      },
      "params": {
        "Trate": 106.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31231197714805603,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4469_2_ieeest",
      "ports": {
        "input": 2532,
        "output": 2535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4473_1_genrou",
      "ports": {
        "bus": 4473,
        "pmech": 2537,
        "efd": 2538,
        "speed": 2536
      },
      "params": {
        "mva": 60.599998474121094,
        "H": 1.4270892143249512,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7023999691009521,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.6450999975204468,
        "Xqp": 0.39160001277923584,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.13079999387264252,
        "Tdop": 9.618000030517578,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.9527999758720398,
        "Tqopp": 0.0658000037074089,
        "S10": 0.16369999945163727,
        "S12": 0.7265999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.414044976234436,
        "pmax": 50.49999952316284,
        "qmin": -5.605499818921089,
        "qmax": 25.70450007915497,
        "regulated": 4473,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4473_1_ieeet1",
      "ports": {
        "bus": 4473,
        "speed": 2536,
        "vs": 2539,
        "efd": 2538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4473_1_tgov1",
      "ports": {
        "speed": 2536,
        "pmech": 2537
      },
      "params": {
        "Trate": 60.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13884563744068146,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4473_1_ieeest",
      "ports": {
        "input": 2536,
        "output": 2539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4473_2_genrou",
      "ports": {
        "bus": 4473,
        "pmech": 2541,
        "efd": 2542,
        "speed": 2540
      },
      "params": {
        "mva": 60.599998474121094,
        "H": 1.4270892143249512,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7023999691009521,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.6450999975204468,
        "Xqp": 0.39160001277923584,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.13079999387264252,
        "Tdop": 9.618000030517578,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.9527999758720398,
        "Tqopp": 0.0658000037074089,
        "S10": 0.16369999945163727,
        "S12": 0.7265999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.3926368951797485,
        "pmax": 50.49999952316284,
        "qmin": -5.605499818921089,
        "qmax": 25.70450007915497,
        "regulated": 4473,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4473_2_ieeet1",
      "ports": {
        "bus": 4473,
        "speed": 2540,
        "vs": 2543,
        "efd": 2542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4473_2_tgov1",
      "ports": {
        "speed": 2540,
        "pmech": 2541
      },
      "params": {
        "Trate": 60.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10548906028270721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4473_2_ieeest",
      "ports": {
        "input": 2540,
        "output": 2543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4475_1_gensal",
      "ports": {
        "bus": 4475,
        "pmech": 2545,
        "efd": 2546,
        "speed": 2544
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.7781999111175537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.149899959564209,
        "Xdp": 0.39430001378059387,
        "Xdpp": 0.2732999920845032,
        "Xq": 0.7462000250816345,
        "Xl": 0.1370999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.5346999764442444,
        "Tqopp": 0.09889999777078629,
        "S10": 0.20640000700950623,
        "S12": 0.5622000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30804318375885487,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 4475,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Esdc1a",
      "id": "4475_1_esdc1a",
      "ports": {
        "bus": 4475,
        "speed": 2544,
        "vs": 2547,
        "efd": 2546
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.059300001710653305,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4279000759124756,
        "Se1": 0.13860000669956207,
        "E2": 3.2370998859405518,
        "Se2": 0.4156999886035919,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4475_1_hygov",
      "ports": {
        "speed": 2544,
        "pmech": 2545
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14249569177627563,
        "Tr": 2.383847951889038,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4519999921321869,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4475_1_ieeest",
      "ports": {
        "input": 2544,
        "output": 2547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4475_3_gensal",
      "ports": {
        "bus": 4475,
        "pmech": 2549,
        "efd": 2550,
        "speed": 2548
      },
      "params": {
        "mva": 8.880000114440918,
        "H": 2.779900074005127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7506999969482422,
        "Xdp": 0.3553999960422516,
        "Xdpp": 0.30959999561309814,
        "Xq": 0.48579999804496765,
        "Xl": 0.1776999980211258,
        "Tdop": 6.0,
        "Tdopp": 0.05950000137090683,
        "Tqopp": 0.17870000004768372,
        "S10": 0.15299999713897705,
        "S12": 0.37450000643730164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.036593273282051,
        "pmax": 7.400000095367432,
        "qmin": -0.3625999903306365,
        "qmax": 2.8416000306606293,
        "regulated": 4475,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Esdc1a",
      "id": "4475_3_esdc1a",
      "ports": {
        "bus": 4475,
        "speed": 2548,
        "vs": 2551,
        "efd": 2550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04899999871850014,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.401599884033203,
        "Se1": 0.12960000336170197,
        "E2": 3.2021000385284424,
        "Se2": 0.3887999951839447,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "4475_3_hygov",
      "ports": {
        "speed": 2548,
        "pmech": 2549
      },
      "params": {
        "Trate": 8.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7372255921363831,
        "Tr": 8.616889953613281,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.892199993133545,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4475_3_ieeest",
      "ports": {
        "input": 2548,
        "output": 2551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4478_1",
      "ports": {
        "bus": 4478
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.24733298923820257,
        "pmax": 1.7999999225139618,
        "qmin": -0.25919999461621046,
        "qmax": 0.3834000090137124,
        "regulated": 4478,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4478_2",
      "ports": {
        "bus": 4478
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3334572073072195,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 4478,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4479_1",
      "ports": {
        "bus": 4479
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.19889625255018473,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 4479,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4479_2",
      "ports": {
        "bus": 4479
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2265813061967492,
        "pmax": 0.6000000052154064,
        "qmin": -0.08640000014565885,
        "qmax": 0.12779999524354935,
        "regulated": 4479,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4480_1",
      "ports": {
        "bus": 4480
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.06623259396292269,
        "pmax": 0.6000000052154064,
        "qmin": -0.08640000014565885,
        "qmax": 0.12779999524354935,
        "regulated": 4480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Regca",
      "id": "4483_2_regca",
      "ports": {
        "bus": 4483,
        "iqcmd": 2553,
        "ipcmd": 2552,
        "pbranch": 2554,
        "qbranch": 2555
      },
      "params": {
        "mva": 1.7400000095367432,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014499999582767487,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.23954117204993963,
        "pmax": 1.4499999582767487,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4483,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4483_2_reecb",
      "ports": {
        "bus": 4483,
        "pe": 2554,
        "qgen": 2555,
        "iqcmd": 2553,
        "ipcmd": 2552
      },
      "params": {
        "mva": 1.7400000095367432,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "4487_1_genrou",
      "ports": {
        "bus": 4487,
        "pmech": 2557,
        "efd": 2558,
        "speed": 2556
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.193704128265381,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.788100004196167,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.7143000364303589,
        "Xqp": 0.5224000215530396,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 5.097099781036377,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.36410000920295715,
        "Tqopp": 0.044599998742341995,
        "S10": 0.13330000638961792,
        "S12": 0.6621000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4877862986177206,
        "pmax": 2.800000086426735,
        "qmin": -0.31079999171197414,
        "qmax": 1.425199955701828,
        "regulated": 4487,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4487_1_ieeet1",
      "ports": {
        "bus": 4487,
        "speed": 2556,
        "vs": 2559,
        "efd": 2558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4487_1_tgov1",
      "ports": {
        "speed": 2556,
        "pmech": 2557
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.14517450332641602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4487_1_ieeest",
      "ports": {
        "input": 2556,
        "output": 2559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "4657_1_regca",
      "ports": {
        "bus": 4657,
        "iqcmd": 2561,
        "ipcmd": 2560,
        "pbranch": 2562,
        "qbranch": 2563
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3957552835345268,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 4657,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "4657_1_reecb",
      "ports": {
        "bus": 4657,
        "pe": 2562,
        "qgen": 2563,
        "iqcmd": 2561,
        "ipcmd": 2560
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4666_1",
      "ports": {
        "bus": 4666
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5453090649098158,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 4666,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "4677_1_genrou",
      "ports": {
        "bus": 4677,
        "pmech": 2565,
        "efd": 2566,
        "speed": 2564
      },
      "params": {
        "mva": 101.68000030517578,
        "H": 4.59298038482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1380999088287354,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.14259999990463257,
        "Xq": 1.9967000484466553,
        "Xqp": 0.22499999403953552,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10930000245571136,
        "Tdop": 7.043600082397461,
        "Tdopp": 0.053599998354911804,
        "Tqop": 1.4313000440597534,
        "Tqopp": 0.09000000357627869,
        "S10": 0.10400000214576721,
        "S12": 0.5590000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.09826385974884,
        "pmax": 84.7333312034607,
        "qmin": -9.405399858951569,
        "qmax": 43.12926530838013,
        "regulated": 4677,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4677_1_ieeet1",
      "ports": {
        "bus": 4677,
        "speed": 2564,
        "vs": 2567,
        "efd": 2566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4677_1_tgov1",
      "ports": {
        "speed": 2564,
        "pmech": 2565
      },
      "params": {
        "Trate": 101.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4041922092437744,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4677_1_ieeest",
      "ports": {
        "input": 2564,
        "output": 2567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4677_2_genrou",
      "ports": {
        "bus": 4677,
        "pmech": 2569,
        "efd": 2570,
        "speed": 2568
      },
      "params": {
        "mva": 101.68000030517578,
        "H": 4.59298038482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1380999088287354,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.14259999990463257,
        "Xq": 1.9967000484466553,
        "Xqp": 0.22499999403953552,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10930000245571136,
        "Tdop": 7.043600082397461,
        "Tdopp": 0.053599998354911804,
        "Tqop": 1.4313000440597534,
        "Tqopp": 0.09000000357627869,
        "S10": 0.10400000214576721,
        "S12": 0.5590000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.25560176372528,
        "pmax": 84.7333312034607,
        "qmin": -9.405399858951569,
        "qmax": 43.12926530838013,
        "regulated": 4677,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4677_2_ieeet1",
      "ports": {
        "bus": 4677,
        "speed": 2568,
        "vs": 2571,
        "efd": 2570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4677_2_tgov1",
      "ports": {
        "speed": 2568,
        "pmech": 2569
      },
      "params": {
        "Trate": 101.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28772228956222534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4677_2_ieeest",
      "ports": {
        "input": 2568,
        "output": 2571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4677_3_genrou",
      "ports": {
        "bus": 4677,
        "pmech": 2573,
        "efd": 2574,
        "speed": 2572
      },
      "params": {
        "mva": 101.68000030517578,
        "H": 4.59298038482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1380999088287354,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.14259999990463257,
        "Xq": 1.9967000484466553,
        "Xqp": 0.22499999403953552,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10930000245571136,
        "Tdop": 7.043600082397461,
        "Tdopp": 0.053599998354911804,
        "Tqop": 1.4313000440597534,
        "Tqopp": 0.09000000357627869,
        "S10": 0.10400000214576721,
        "S12": 0.5590000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.077391386032104,
        "pmax": 84.7333312034607,
        "qmin": -9.405399858951569,
        "qmax": 43.12926530838013,
        "regulated": 4677,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "4677_3_ieeet1",
      "ports": {
        "bus": 4677,
        "speed": 2572,
        "vs": 2575,
        "efd": 2574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4677_3_tgov1",
      "ports": {
        "speed": 2572,
        "pmech": 2573
      },
      "params": {
        "Trate": 101.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17778709530830383,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4677_3_ieeest",
      "ports": {
        "input": 2572,
        "output": 2575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4679_1_genrou",
      "ports": {
        "bus": 4679,
        "pmech": 2577,
        "efd": 2578,
        "speed": 2576
      },
      "params": {
        "mva": 101.68000030517578,
        "H": 5.166890621185303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4507999420166016,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.17489999532699585,
        "Xq": 2.249000072479248,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 7.624499797821045,
        "Tdopp": 0.06840000301599503,
        "Tqop": 0.4634999930858612,
        "Tqopp": 0.043299999088048935,
        "S10": 0.05270000174641609,
        "S12": 0.3440000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.81073081493378,
        "pmax": 84.7333312034607,
        "qmin": -9.405399858951569,
        "qmax": 43.12926530838013,
        "regulated": 4679,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "4679_1_ieeet1",
      "ports": {
        "bus": 4679,
        "speed": 2576,
        "vs": 2579,
        "efd": 2578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4679_1_tgov1",
      "ports": {
        "speed": 2576,
        "pmech": 2577
      },
      "params": {
        "Trate": 101.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34235572814941406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4679_1_ieeest",
      "ports": {
        "input": 2576,
        "output": 2579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4679_2_genrou",
      "ports": {
        "bus": 4679,
        "pmech": 2581,
        "efd": 2582,
        "speed": 2580
      },
      "params": {
        "mva": 101.68000030517578,
        "H": 5.166890621185303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4507999420166016,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.17489999532699585,
        "Xq": 2.249000072479248,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 7.624499797821045,
        "Tdopp": 0.06840000301599503,
        "Tqop": 0.4634999930858612,
        "Tqopp": 0.043299999088048935,
        "S10": 0.05270000174641609,
        "S12": 0.3440000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.52111482620239,
        "pmax": 84.7333312034607,
        "qmin": -9.405399858951569,
        "qmax": 43.12926530838013,
        "regulated": 4679,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "4679_2_ieeet1",
      "ports": {
        "bus": 4679,
        "speed": 2580,
        "vs": 2583,
        "efd": 2582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4679_2_tgov1",
      "ports": {
        "speed": 2580,
        "pmech": 2581
      },
      "params": {
        "Trate": 101.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33950743079185486,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4679_2_ieeest",
      "ports": {
        "input": 2580,
        "output": 2583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4679_3_genrou",
      "ports": {
        "bus": 4679,
        "pmech": 2585,
        "efd": 2586,
        "speed": 2584
      },
      "params": {
        "mva": 101.68000030517578,
        "H": 5.166890621185303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4507999420166016,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.17489999532699585,
        "Xq": 2.249000072479248,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 7.624499797821045,
        "Tdopp": 0.06840000301599503,
        "Tqop": 0.4634999930858612,
        "Tqopp": 0.043299999088048935,
        "S10": 0.05270000174641609,
        "S12": 0.3440000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.011174321174622,
        "pmax": 84.7333312034607,
        "qmin": -9.405399858951569,
        "qmax": 43.12926530838013,
        "regulated": 4679,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "4679_3_ieeet1",
      "ports": {
        "bus": 4679,
        "speed": 2584,
        "vs": 2587,
        "efd": 2586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4679_3_tgov1",
      "ports": {
        "speed": 2584,
        "pmech": 2585
      },
      "params": {
        "Trate": 101.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10829243063926697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4679_3_ieeest",
      "ports": {
        "input": 2584,
        "output": 2587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_4684_1",
      "ports": {
        "bus": 4684
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7332269567996264,
        "pmax": 4.500000178813934,
        "qmin": -0.6479999981820583,
        "qmax": 0.9584999643266201,
        "regulated": 4684,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "4686_1_genrou",
      "ports": {
        "bus": 4686,
        "pmech": 2589,
        "efd": 2590,
        "speed": 2588
      },
      "params": {
        "mva": 41.279998779296875,
        "H": 9.146734237670898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0966999530792236,
        "Xdp": 0.16930000483989716,
        "Xdpp": 0.11029999703168869,
        "Xq": 1.9634000062942505,
        "Xqp": 0.22390000522136688,
        "Xqpp": 0.11029999703168869,
        "Xl": 0.08349999785423279,
        "Tdop": 7.681600093841553,
        "Tdopp": 0.05979999899864197,
        "Tqop": 1.433500051498413,
        "Tqopp": 0.053300000727176666,
        "S10": 0.026900000870227814,
        "S12": 0.19169999659061432
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.728306770324707,
        "pmax": 34.40000116825104,
        "qmin": -3.8183998316526413,
        "qmax": 17.509600520133972,
        "regulated": 4686,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "4686_1_ieeet1",
      "ports": {
        "bus": 4686,
        "speed": 2588,
        "vs": 2591,
        "efd": 2590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4686_1_tgov1",
      "ports": {
        "speed": 2588,
        "pmech": 2589
      },
      "params": {
        "Trate": 41.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333862767369,
        "Pvmin": 0.38101518154144287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4686_1_ieeest",
      "ports": {
        "input": 2588,
        "output": 2591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4687_1_genrou",
      "ports": {
        "bus": 4687,
        "pmech": 2593,
        "efd": 2594,
        "speed": 2592
      },
      "params": {
        "mva": 41.279998779296875,
        "H": 9.146734237670898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0966999530792236,
        "Xdp": 0.16930000483989716,
        "Xdpp": 0.11029999703168869,
        "Xq": 1.9634000062942505,
        "Xqp": 0.22390000522136688,
        "Xqpp": 0.11029999703168869,
        "Xl": 0.08349999785423279,
        "Tdop": 7.681600093841553,
        "Tdopp": 0.05979999899864197,
        "Tqop": 1.433500051498413,
        "Tqopp": 0.053300000727176666,
        "S10": 0.026900000870227814,
        "S12": 0.19169999659061432
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.94143807888031,
        "pmax": 34.40000116825104,
        "qmin": -3.8183998316526413,
        "qmax": 17.509600520133972,
        "regulated": 4687,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4687_1_ieeet1",
      "ports": {
        "bus": 4687,
        "speed": 2592,
        "vs": 2595,
        "efd": 2594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4687_1_tgov1",
      "ports": {
        "speed": 2592,
        "pmech": 2593
      },
      "params": {
        "Trate": 41.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333862767369,
        "Pvmin": 0.38617825508117676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4687_1_ieeest",
      "ports": {
        "input": 2592,
        "output": 2595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4695_1_genrou",
      "ports": {
        "bus": 4695,
        "pmech": 2597,
        "efd": 2598,
        "speed": 2596
      },
      "params": {
        "mva": 163.5,
        "H": 6.295239448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8034000396728516,
        "Xdp": 0.20069999992847443,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.726699948310852,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.08320000022649765,
        "Tdop": 5.929800033569336,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.4000999927520752,
        "Tqopp": 0.09700000286102295,
        "S10": 0.052299998700618744,
        "S12": 0.2190999984741211
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.96394431591034,
        "pmax": 136.24999523162842,
        "qmin": -15.123750269412994,
        "qmax": 69.3512499332428,
        "regulated": 4695,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "4695_1_ieeet1",
      "ports": {
        "bus": 4695,
        "speed": 2596,
        "vs": 2599,
        "efd": 2598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4695_1_tgov1",
      "ports": {
        "speed": 2596,
        "pmech": 2597
      },
      "params": {
        "Trate": 163.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17714950442314148,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4695_1_ieeest",
      "ports": {
        "input": 2596,
        "output": 2599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4696_1_genrou",
      "ports": {
        "bus": 4696,
        "pmech": 2601,
        "efd": 2602,
        "speed": 2600
      },
      "params": {
        "mva": 163.5,
        "H": 6.295239448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8034000396728516,
        "Xdp": 0.20069999992847443,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.726699948310852,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.08320000022649765,
        "Tdop": 5.929800033569336,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.4000999927520752,
        "Tqopp": 0.09700000286102295,
        "S10": 0.052299998700618744,
        "S12": 0.2190999984741211
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.86891174316406,
        "pmax": 136.24999523162842,
        "qmin": -15.123750269412994,
        "qmax": 69.3512499332428,
        "regulated": 4696,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "4696_1_ieeet1",
      "ports": {
        "bus": 4696,
        "speed": 2600,
        "vs": 2603,
        "efd": 2602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4696_1_tgov1",
      "ports": {
        "speed": 2600,
        "pmech": 2601
      },
      "params": {
        "Trate": 163.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34170588850975037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4696_1_ieeest",
      "ports": {
        "input": 2600,
        "output": 2603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4700_1_gensal",
      "ports": {
        "bus": 4700,
        "pmech": 2605,
        "efd": 2606,
        "speed": 2604
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.340000033378601,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6819999814033508,
        "Xdp": 0.28060001134872437,
        "Xdpp": 0.22089999914169312,
        "Xq": 0.4408999979496002,
        "Xl": 0.13729999959468842,
        "Tdop": 6.0,
        "Tdopp": 0.2418999969959259,
        "Tqopp": 0.053599998354911804,
        "S10": 0.20669999718666077,
        "S12": 0.7555999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11772667057812214,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 4700,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4700_1_ieeet1",
      "ports": {
        "bus": 4700,
        "speed": 2604,
        "vs": 2607,
        "efd": 2606
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7525999546051025,
        "E2": 3.670099973678589,
        "Se1": 0.08730000257492065,
        "Se2": 0.4002000093460083,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4700_1_hygov",
      "ports": {
        "speed": 2604,
        "pmech": 2605
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3913165032863617,
        "Tr": 2.3226940631866455,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4399000108242035,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4700_1_ieeest",
      "ports": {
        "input": 2604,
        "output": 2607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4701_1_gensal",
      "ports": {
        "bus": 4701,
        "pmech": 2609,
        "efd": 2610,
        "speed": 2608
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.340000033378601,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6819999814033508,
        "Xdp": 0.28060001134872437,
        "Xdpp": 0.22089999914169312,
        "Xq": 0.4408999979496002,
        "Xl": 0.13729999959468842,
        "Tdop": 6.0,
        "Tdopp": 0.2418999969959259,
        "Tqopp": 0.053599998354911804,
        "S10": 0.20669999718666077,
        "S12": 0.7555999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11680407915264368,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 4701,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4701_1_ieeet1",
      "ports": {
        "bus": 4701,
        "speed": 2608,
        "vs": 2611,
        "efd": 2610
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7525999546051025,
        "E2": 3.670099973678589,
        "Se1": 0.08730000257492065,
        "Se2": 0.4002000093460083,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4701_1_hygov",
      "ports": {
        "speed": 2608,
        "pmech": 2609
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3913165032863617,
        "Tr": 2.3226940631866455,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4399000108242035,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4701_1_ieeest",
      "ports": {
        "input": 2608,
        "output": 2611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4703_1_gensal",
      "ports": {
        "bus": 4703,
        "pmech": 2613,
        "efd": 2614,
        "speed": 2612
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 3.7511000633239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7214999794960022,
        "Xdp": 0.3093000054359436,
        "Xdpp": 0.29600000381469727,
        "Xq": 0.4666999876499176,
        "Xl": 0.23029999434947968,
        "Tdop": 6.0,
        "Tdopp": 0.1940000057220459,
        "Tqopp": 0.30320000648498535,
        "S10": 0.13740000128746033,
        "S12": 0.4505000114440918
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5456473212689161,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 4703,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4703_1_ieeet1",
      "ports": {
        "bus": 4703,
        "speed": 2612,
        "vs": 2615,
        "efd": 2614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4703_1_hygov",
      "ports": {
        "speed": 2612,
        "pmech": 2613
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5090862512588501,
        "Tr": 8.076489448547363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7453999519348145,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4703_1_ieeest",
      "ports": {
        "input": 2612,
        "output": 2615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4703_2_gensal",
      "ports": {
        "bus": 4703,
        "pmech": 2617,
        "efd": 2618,
        "speed": 2616
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.340000033378601,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6819999814033508,
        "Xdp": 0.28060001134872437,
        "Xdpp": 0.22089999914169312,
        "Xq": 0.4408999979496002,
        "Xl": 0.13729999959468842,
        "Tdop": 6.0,
        "Tdopp": 0.2418999969959259,
        "Tqopp": 0.053599998354911804,
        "S10": 0.20669999718666077,
        "S12": 0.7555999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13716518878936768,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 4703,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4703_2_ieeet1",
      "ports": {
        "bus": 4703,
        "speed": 2616,
        "vs": 2619,
        "efd": 2618
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7525999546051025,
        "E2": 3.670099973678589,
        "Se1": 0.08730000257492065,
        "Se2": 0.4002000093460083,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4703_2_hygov",
      "ports": {
        "speed": 2616,
        "pmech": 2617
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3913165032863617,
        "Tr": 2.3226940631866455,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4399000108242035,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4703_2_ieeest",
      "ports": {
        "input": 2616,
        "output": 2619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "4704_1_gensal",
      "ports": {
        "bus": 4704,
        "pmech": 2621,
        "efd": 2622,
        "speed": 2620
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.340000033378601,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6819999814033508,
        "Xdp": 0.28060001134872437,
        "Xdpp": 0.22089999914169312,
        "Xq": 0.4408999979496002,
        "Xl": 0.13729999959468842,
        "Tdop": 6.0,
        "Tdopp": 0.2418999969959259,
        "Tqopp": 0.053599998354911804,
        "S10": 0.20669999718666077,
        "S12": 0.7555999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04271256912034005,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 4704,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "4704_1_ieeet1",
      "ports": {
        "bus": 4704,
        "speed": 2620,
        "vs": 2623,
        "efd": 2622
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7525999546051025,
        "E2": 3.670099973678589,
        "Se1": 0.08730000257492065,
        "Se2": 0.4002000093460083,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "4704_1_hygov",
      "ports": {
        "speed": 2620,
        "pmech": 2621
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3913165032863617,
        "Tr": 2.3226940631866455,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4399000108242035,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4704_1_ieeest",
      "ports": {
        "input": 2620,
        "output": 2623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4707_1_genrou",
      "ports": {
        "bus": 4707,
        "pmech": 2625,
        "efd": 2626,
        "speed": 2624
      },
      "params": {
        "mva": 103.0,
        "H": 5.139161586761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6153000593185425,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.125900000333786,
        "Xq": 1.5748000144958496,
        "Xqp": 0.22679999470710754,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 6.99459981918335,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.4738999903202057,
        "Tqopp": 0.05570000037550926,
        "S10": 0.14090000092983246,
        "S12": 0.519599974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.245055675506592,
        "pmax": 85.83333492279053,
        "qmin": -9.527499973773956,
        "qmax": 43.689167499542236,
        "regulated": 4707,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "4707_1_ieeet1",
      "ports": {
        "bus": 4707,
        "speed": 2624,
        "vs": 2627,
        "efd": 2626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4707_1_tgov1",
      "ports": {
        "speed": 2624,
        "pmech": 2625
      },
      "params": {
        "Trate": 103.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27422383427619934,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4707_1_ieeest",
      "ports": {
        "input": 2624,
        "output": 2627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4707_2_genrou",
      "ports": {
        "bus": 4707,
        "pmech": 2629,
        "efd": 2630,
        "speed": 2628
      },
      "params": {
        "mva": 103.0,
        "H": 5.139161586761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6153000593185425,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.125900000333786,
        "Xq": 1.5748000144958496,
        "Xqp": 0.22679999470710754,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 6.99459981918335,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.4738999903202057,
        "Tqopp": 0.05570000037550926,
        "S10": 0.14090000092983246,
        "S12": 0.519599974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.613206386566162,
        "pmax": 85.83333492279053,
        "qmin": -9.527499973773956,
        "qmax": 43.689167499542236,
        "regulated": 4707,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "4707_2_ieeet1",
      "ports": {
        "bus": 4707,
        "speed": 2628,
        "vs": 2631,
        "efd": 2630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4707_2_tgov1",
      "ports": {
        "speed": 2628,
        "pmech": 2629
      },
      "params": {
        "Trate": 103.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19041948020458221,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4707_2_ieeest",
      "ports": {
        "input": 2628,
        "output": 2631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4707_3_genrou",
      "ports": {
        "bus": 4707,
        "pmech": 2633,
        "efd": 2634,
        "speed": 2632
      },
      "params": {
        "mva": 103.0,
        "H": 5.139161586761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6153000593185425,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.125900000333786,
        "Xq": 1.5748000144958496,
        "Xqp": 0.22679999470710754,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 6.99459981918335,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.4738999903202057,
        "Tqopp": 0.05570000037550926,
        "S10": 0.14090000092983246,
        "S12": 0.519599974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.72236108779907,
        "pmax": 85.83333492279053,
        "qmin": -9.527499973773956,
        "qmax": 43.689167499542236,
        "regulated": 4707,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "4707_3_ieeet1",
      "ports": {
        "bus": 4707,
        "speed": 2632,
        "vs": 2635,
        "efd": 2634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4707_3_tgov1",
      "ports": {
        "speed": 2632,
        "pmech": 2633
      },
      "params": {
        "Trate": 103.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36623650789260864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4707_3_ieeest",
      "ports": {
        "input": 2632,
        "output": 2635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4707_4_genrou",
      "ports": {
        "bus": 4707,
        "pmech": 2637,
        "efd": 2638,
        "speed": 2636
      },
      "params": {
        "mva": 103.0,
        "H": 5.139161586761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6153000593185425,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.125900000333786,
        "Xq": 1.5748000144958496,
        "Xqp": 0.22679999470710754,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 6.99459981918335,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.4738999903202057,
        "Tqopp": 0.05570000037550926,
        "S10": 0.14090000092983246,
        "S12": 0.519599974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.812997698783875,
        "pmax": 85.83333492279053,
        "qmin": -9.527499973773956,
        "qmax": 43.689167499542236,
        "regulated": 4707,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "4707_4_ieeet1",
      "ports": {
        "bus": 4707,
        "speed": 2636,
        "vs": 2639,
        "efd": 2638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4707_4_tgov1",
      "ports": {
        "speed": 2636,
        "pmech": 2637
      },
      "params": {
        "Trate": 103.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3185727894306183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4707_4_ieeest",
      "ports": {
        "input": 2636,
        "output": 2639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4707_5_genrou",
      "ports": {
        "bus": 4707,
        "pmech": 2641,
        "efd": 2642,
        "speed": 2640
      },
      "params": {
        "mva": 103.0,
        "H": 5.139161586761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6153000593185425,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.125900000333786,
        "Xq": 1.5748000144958496,
        "Xqp": 0.22679999470710754,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 6.99459981918335,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.4738999903202057,
        "Tqopp": 0.05570000037550926,
        "S10": 0.14090000092983246,
        "S12": 0.519599974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.67002296447754,
        "pmax": 85.83333492279053,
        "qmin": -9.527499973773956,
        "qmax": 43.689167499542236,
        "regulated": 4707,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "4707_5_ieeet1",
      "ports": {
        "bus": 4707,
        "speed": 2640,
        "vs": 2643,
        "efd": 2642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4707_5_tgov1",
      "ports": {
        "speed": 2640,
        "pmech": 2641
      },
      "params": {
        "Trate": 103.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2977672219276428,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4707_5_ieeest",
      "ports": {
        "input": 2640,
        "output": 2643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4707_6_genrou",
      "ports": {
        "bus": 4707,
        "pmech": 2645,
        "efd": 2646,
        "speed": 2644
      },
      "params": {
        "mva": 103.0,
        "H": 5.139161586761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6153000593185425,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.125900000333786,
        "Xq": 1.5748000144958496,
        "Xqp": 0.22679999470710754,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 6.99459981918335,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.4738999903202057,
        "Tqopp": 0.05570000037550926,
        "S10": 0.14090000092983246,
        "S12": 0.519599974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.66662573814392,
        "pmax": 85.83333492279053,
        "qmin": -9.527499973773956,
        "qmax": 43.689167499542236,
        "regulated": 4707,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "4707_6_ieeet1",
      "ports": {
        "bus": 4707,
        "speed": 2644,
        "vs": 2647,
        "efd": 2646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4707_6_tgov1",
      "ports": {
        "speed": 2644,
        "pmech": 2645
      },
      "params": {
        "Trate": 103.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35598665475845337,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4707_6_ieeest",
      "ports": {
        "input": 2644,
        "output": 2647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4711_1_genrou",
      "ports": {
        "bus": 4711,
        "pmech": 2649,
        "efd": 2650,
        "speed": 2648
      },
      "params": {
        "mva": 3.0,
        "H": 1.8705132007598877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5241999626159668,
        "Xdp": 0.21070000529289246,
        "Xdpp": 0.15379999577999115,
        "Xq": 1.4585000276565552,
        "Xqp": 0.4345000088214874,
        "Xqpp": 0.15379999577999115,
        "Xl": 0.1136000007390976,
        "Tdop": 9.18239974975586,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.9176999926567078,
        "Tqopp": 0.06419999897480011,
        "S10": 0.1964000016450882,
        "S12": 0.6276999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2738629002124071,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 4711,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4711_1_ieeet1",
      "ports": {
        "bus": 4711,
        "speed": 2648,
        "vs": 2651,
        "efd": 2650
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09380000084638596,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5858999490737915,
        "E2": 2.1145999431610107,
        "Se1": 0.038600001484155655,
        "Se2": 0.2912999987602234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4711_1_tgov1",
      "ports": {
        "speed": 2648,
        "pmech": 2649
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09128763526678085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4711_1_ieeest",
      "ports": {
        "input": 2648,
        "output": 2651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4711_2_genrou",
      "ports": {
        "bus": 4711,
        "pmech": 2653,
        "efd": 2654,
        "speed": 2652
      },
      "params": {
        "mva": 3.0,
        "H": 1.8705132007598877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5241999626159668,
        "Xdp": 0.21070000529289246,
        "Xdpp": 0.15379999577999115,
        "Xq": 1.4585000276565552,
        "Xqp": 0.4345000088214874,
        "Xqpp": 0.15379999577999115,
        "Xl": 0.1136000007390976,
        "Tdop": 9.18239974975586,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.9176999926567078,
        "Tqopp": 0.06419999897480011,
        "S10": 0.1964000016450882,
        "S12": 0.6276999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.197881530970335,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 4711,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4711_2_ieeet1",
      "ports": {
        "bus": 4711,
        "speed": 2652,
        "vs": 2655,
        "efd": 2654
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09380000084638596,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5858999490737915,
        "E2": 2.1145999431610107,
        "Se1": 0.038600001484155655,
        "Se2": 0.2912999987602234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4711_2_tgov1",
      "ports": {
        "speed": 2652,
        "pmech": 2653
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39929383993148804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4711_2_ieeest",
      "ports": {
        "input": 2652,
        "output": 2655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4711_3_genrou",
      "ports": {
        "bus": 4711,
        "pmech": 2657,
        "efd": 2658,
        "speed": 2656
      },
      "params": {
        "mva": 3.0,
        "H": 1.8705132007598877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5241999626159668,
        "Xdp": 0.21070000529289246,
        "Xdpp": 0.15379999577999115,
        "Xq": 1.4585000276565552,
        "Xqp": 0.4345000088214874,
        "Xqpp": 0.15379999577999115,
        "Xl": 0.1136000007390976,
        "Tdop": 9.18239974975586,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.9176999926567078,
        "Tqopp": 0.06419999897480011,
        "S10": 0.1964000016450882,
        "S12": 0.6276999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1803306639194489,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 4711,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "4711_3_ieeet1",
      "ports": {
        "bus": 4711,
        "speed": 2656,
        "vs": 2659,
        "efd": 2658
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09380000084638596,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5858999490737915,
        "E2": 2.1145999431610107,
        "Se1": 0.038600001484155655,
        "Se2": 0.2912999987602234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4711_3_tgov1",
      "ports": {
        "speed": 2656,
        "pmech": 2657
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3934435546398163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4711_3_ieeest",
      "ports": {
        "input": 2656,
        "output": 2659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4716_1_genrou",
      "ports": {
        "bus": 4716,
        "pmech": 2661,
        "efd": 2662,
        "speed": 2660
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 5.532495498657227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3666000366210938,
        "Xdp": 0.19480000436306,
        "Xdpp": 0.11890000104904175,
        "Xq": 2.1810998916625977,
        "Xqp": 0.20569999516010284,
        "Xqpp": 0.11890000104904175,
        "Xl": 0.09040000289678574,
        "Tdop": 9.466899871826172,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.3720000088214874,
        "Tqopp": 0.07289999723434448,
        "S10": 0.16779999434947968,
        "S12": 0.6818000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.323641300201416,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 4716,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "4716_1_ieeet1",
      "ports": {
        "bus": 4716,
        "speed": 2660,
        "vs": 2663,
        "efd": 2662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4716_1_tgov1",
      "ports": {
        "speed": 2660,
        "pmech": 2661
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2110891044139862,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4716_1_ieeest",
      "ports": {
        "input": 2660,
        "output": 2663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "4717_1_genrou",
      "ports": {
        "bus": 4717,
        "pmech": 2665,
        "efd": 2666,
        "speed": 2664
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 5.532495498657227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3666000366210938,
        "Xdp": 0.19480000436306,
        "Xdpp": 0.11890000104904175,
        "Xq": 2.1810998916625977,
        "Xqp": 0.20569999516010284,
        "Xqpp": 0.11890000104904175,
        "Xl": 0.09040000289678574,
        "Tdop": 9.466899871826172,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.3720000088214874,
        "Tqopp": 0.07289999723434448,
        "S10": 0.16779999434947968,
        "S12": 0.6818000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.88816046714783,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 4717,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "4717_1_ieeet1",
      "ports": {
        "bus": 4717,
        "speed": 2664,
        "vs": 2667,
        "efd": 2666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "4717_1_tgov1",
      "ports": {
        "speed": 2664,
        "pmech": 2665
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27637651562690735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4717_1_ieeest",
      "ports": {
        "input": 2664,
        "output": 2667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5380_1_genrou",
      "ports": {
        "bus": 5380,
        "pmech": 2669,
        "efd": 2670,
        "speed": 2668
      },
      "params": {
        "mva": 22.799999237060547,
        "H": 5.311570167541504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5312999486923218,
        "Xdp": 0.30079999566078186,
        "Xdpp": 0.21699999272823334,
        "Xq": 1.4651000499725342,
        "Xqp": 0.5060999989509583,
        "Xqpp": 0.21699999272823334,
        "Xl": 0.16259999573230743,
        "Tdop": 9.17549991607666,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.6840999722480774,
        "Tqopp": 0.059700001031160355,
        "S10": 0.07050000131130219,
        "S12": 0.37599998712539673
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.6691689640283585,
        "pmax": 18.99999976158142,
        "qmin": -2.3180000483989716,
        "qmax": 8.854000270366669,
        "regulated": 5380,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "5380_1_ieeet1",
      "ports": {
        "bus": 5380,
        "speed": 2668,
        "vs": 2671,
        "efd": 2670
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4026999473571777,
        "E2": 4.5370001792907715,
        "Se1": 0.17090000212192535,
        "Se2": 0.4397999942302704,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5380_1_tgov1",
      "ports": {
        "speed": 2668,
        "pmech": 2669
      },
      "params": {
        "Trate": 22.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20478811860084534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5380_1_ieeest",
      "ports": {
        "input": 2668,
        "output": 2671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5385_1_gensal",
      "ports": {
        "bus": 5385,
        "pmech": 2673,
        "efd": 2674,
        "speed": 2672
      },
      "params": {
        "mva": 9.149999618530273,
        "H": 1.9621000289916992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6933000087738037,
        "Xdp": 0.2750999927520752,
        "Xdpp": 0.2587999999523163,
        "Xq": 0.44830000400543213,
        "Xl": 0.1316000074148178,
        "Tdop": 6.0,
        "Tdopp": 0.10589999705553055,
        "Tqopp": 0.27950000762939453,
        "S10": 0.10140000283718109,
        "S12": 0.4578000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2521674633026123,
        "pmax": 7.625000178813934,
        "qmin": -0.3736250102519989,
        "qmax": 2.9279999434947968,
        "regulated": 5385,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5385_1_ieeet1",
      "ports": {
        "bus": 5385,
        "speed": 2672,
        "vs": 2675,
        "efd": 2674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5385_1_hygov",
      "ports": {
        "speed": 2672,
        "pmech": 2673
      },
      "params": {
        "Trate": 9.149999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9162513017654419,
        "Tr": 7.637711048126221,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6303000450134277,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5385_1_ieeest",
      "ports": {
        "input": 2672,
        "output": 2675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5386_1_gensal",
      "ports": {
        "bus": 5386,
        "pmech": 2677,
        "efd": 2678,
        "speed": 2676
      },
      "params": {
        "mva": 9.149999618530273,
        "H": 1.9621000289916992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6933000087738037,
        "Xdp": 0.2750999927520752,
        "Xdpp": 0.2587999999523163,
        "Xq": 0.44830000400543213,
        "Xl": 0.1316000074148178,
        "Tdop": 6.0,
        "Tdopp": 0.10589999705553055,
        "Tqopp": 0.27950000762939453,
        "S10": 0.10140000283718109,
        "S12": 0.4578000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.388726733624935,
        "pmax": 7.625000178813934,
        "qmin": -0.3736250102519989,
        "qmax": 2.9279999434947968,
        "regulated": 5386,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5386_1_ieeet1",
      "ports": {
        "bus": 5386,
        "speed": 2676,
        "vs": 2679,
        "efd": 2678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5386_1_hygov",
      "ports": {
        "speed": 2676,
        "pmech": 2677
      },
      "params": {
        "Trate": 9.149999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9162513017654419,
        "Tr": 7.637711048126221,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6303000450134277,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5386_1_ieeest",
      "ports": {
        "input": 2676,
        "output": 2679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5392_1_genrou",
      "ports": {
        "bus": 5392,
        "pmech": 2681,
        "efd": 2682,
        "speed": 2680
      },
      "params": {
        "mva": 26.15999984741211,
        "H": 1.4568376541137695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.307499885559082,
        "Xdp": 0.5073000192642212,
        "Xdpp": 0.36169999837875366,
        "Xq": 2.1886000633239746,
        "Xqp": 0.7196999788284302,
        "Xqpp": 0.36169999837875366,
        "Xl": 0.2750000059604645,
        "Tdop": 7.89900016784668,
        "Tdopp": 0.03739999979734421,
        "Tqop": 1.4890999794006348,
        "Tqopp": 0.0697999969124794,
        "S10": 0.14790000021457672,
        "S12": 0.5307999849319458
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.576329588890076,
        "pmax": 21.799999475479126,
        "qmin": -2.659600041806698,
        "qmax": 10.158800333738327,
        "regulated": 5392,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "5392_1_ieeet1",
      "ports": {
        "bus": 5392,
        "speed": 2680,
        "vs": 2683,
        "efd": 2682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5392_1_tgov1",
      "ports": {
        "speed": 2680,
        "pmech": 2681
      },
      "params": {
        "Trate": 26.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333181435664,
        "Pvmin": 0.36606764793395996,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5392_1_ieeest",
      "ports": {
        "input": 2680,
        "output": 2683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5395_1_genrou",
      "ports": {
        "bus": 5395,
        "pmech": 2685,
        "efd": 2686,
        "speed": 2684
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 2.0284597873687744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1675000190734863,
        "Xdp": 0.34869998693466187,
        "Xdpp": 0.25049999356269836,
        "Xq": 2.0580999851226807,
        "Xqp": 0.29989999532699585,
        "Xqpp": 0.25049999356269836,
        "Xl": 0.18870000541210175,
        "Tdop": 4.319399833679199,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.0885000228881836,
        "Tqopp": 0.07190000265836716,
        "S10": 0.09260000288486481,
        "S12": 0.42010000348091125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.898297160863876,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 5395,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "5395_1_ieeet1",
      "ports": {
        "bus": 5395,
        "speed": 2684,
        "vs": 2687,
        "efd": 2686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5395_1_tgov1",
      "ports": {
        "speed": 2684,
        "pmech": 2685
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3538663685321808,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5395_1_ieeest",
      "ports": {
        "input": 2684,
        "output": 2687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5397_1_genrou",
      "ports": {
        "bus": 5397,
        "pmech": 2689,
        "efd": 2690,
        "speed": 2688
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1298975944519043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5982999801635742,
        "Xdp": 0.14139999449253082,
        "Xdpp": 0.10530000180006027,
        "Xq": 1.5276000499725342,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.10530000180006027,
        "Xl": 0.07590000331401825,
        "Tdop": 4.618299961090088,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.0707999467849731,
        "Tqopp": 0.07010000199079514,
        "S10": 0.09619999676942825,
        "S12": 0.42739999294281006
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.69444751739502,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5397,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "5397_1_ieeet1",
      "ports": {
        "bus": 5397,
        "speed": 2688,
        "vs": 2691,
        "efd": 2690
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1729000061750412,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.44980001449585,
        "E2": 5.933000087738037,
        "Se1": 0.006099999882280827,
        "Se2": 0.2549000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5397_1_tgov1",
      "ports": {
        "speed": 2688,
        "pmech": 2689
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200336,
        "Pvmin": 0.2712733745574951,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5397_1_ieeest",
      "ports": {
        "input": 2688,
        "output": 2691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5397_2_genrou",
      "ports": {
        "bus": 5397,
        "pmech": 2693,
        "efd": 2694,
        "speed": 2692
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1298975944519043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5982999801635742,
        "Xdp": 0.14139999449253082,
        "Xdpp": 0.10530000180006027,
        "Xq": 1.5276000499725342,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.10530000180006027,
        "Xl": 0.07590000331401825,
        "Tdop": 4.618299961090088,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.0707999467849731,
        "Tqopp": 0.07010000199079514,
        "S10": 0.09619999676942825,
        "S12": 0.42739999294281006
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.545323193073273,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5397,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "5397_2_ieeet1",
      "ports": {
        "bus": 5397,
        "speed": 2692,
        "vs": 2695,
        "efd": 2694
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1729000061750412,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.44980001449585,
        "E2": 5.933000087738037,
        "Se1": 0.006099999882280827,
        "Se2": 0.2549000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5397_2_tgov1",
      "ports": {
        "speed": 2692,
        "pmech": 2693
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200336,
        "Pvmin": 0.2829934358596802,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5397_2_ieeest",
      "ports": {
        "input": 2692,
        "output": 2695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5397_3_genrou",
      "ports": {
        "bus": 5397,
        "pmech": 2697,
        "efd": 2698,
        "speed": 2696
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1298975944519043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5982999801635742,
        "Xdp": 0.14139999449253082,
        "Xdpp": 0.10530000180006027,
        "Xq": 1.5276000499725342,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.10530000180006027,
        "Xl": 0.07590000331401825,
        "Tdop": 4.618299961090088,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.0707999467849731,
        "Tqopp": 0.07010000199079514,
        "S10": 0.09619999676942825,
        "S12": 0.42739999294281006
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.302358329296112,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5397,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "5397_3_ieeet1",
      "ports": {
        "bus": 5397,
        "speed": 2696,
        "vs": 2699,
        "efd": 2698
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1729000061750412,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.44980001449585,
        "E2": 5.933000087738037,
        "Se1": 0.006099999882280827,
        "Se2": 0.2549000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5397_3_tgov1",
      "ports": {
        "speed": 2696,
        "pmech": 2697
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200336,
        "Pvmin": 0.1281316578388214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5397_3_ieeest",
      "ports": {
        "input": 2696,
        "output": 2699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5397_4_genrou",
      "ports": {
        "bus": 5397,
        "pmech": 2701,
        "efd": 2702,
        "speed": 2700
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1298975944519043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5982999801635742,
        "Xdp": 0.14139999449253082,
        "Xdpp": 0.10530000180006027,
        "Xq": 1.5276000499725342,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.10530000180006027,
        "Xl": 0.07590000331401825,
        "Tdop": 4.618299961090088,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.0707999467849731,
        "Tqopp": 0.07010000199079514,
        "S10": 0.09619999676942825,
        "S12": 0.42739999294281006
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.265014052391052,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5397,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "5397_4_ieeet1",
      "ports": {
        "bus": 5397,
        "speed": 2700,
        "vs": 2703,
        "efd": 2702
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1729000061750412,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.44980001449585,
        "E2": 5.933000087738037,
        "Se1": 0.006099999882280827,
        "Se2": 0.2549000084400177,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5397_4_tgov1",
      "ports": {
        "speed": 2700,
        "pmech": 2701
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200336,
        "Pvmin": 0.3066806495189667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5397_4_ieeest",
      "ports": {
        "input": 2700,
        "output": 2703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "5402_1_regca",
      "ports": {
        "bus": 5402,
        "iqcmd": 2705,
        "ipcmd": 2704,
        "pbranch": 2706,
        "qbranch": 2707
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2865938246250153,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 5402,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "5402_1_reecb",
      "ports": {
        "bus": 5402,
        "pe": 2706,
        "qgen": 2707,
        "iqcmd": 2705,
        "ipcmd": 2704
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "5408_1_genrou",
      "ports": {
        "bus": 5408,
        "pmech": 2709,
        "efd": 2710,
        "speed": 2708
      },
      "params": {
        "mva": 346.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.29010009765625,
        "Xdp": 0.18889999389648438,
        "Xdpp": 0.10819999873638153,
        "Xq": 2.1194000244140625,
        "Xqp": 0.46239998936653137,
        "Xqpp": 0.10819999873638153,
        "Xl": 0.08190000057220459,
        "Tdop": 8.149499893188477,
        "Tdopp": 0.06700000166893005,
        "Tqop": 1.2861000299453735,
        "Tqopp": 0.05040000006556511,
        "S10": 0.0714000016450882,
        "S12": 0.5407000184059143
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.45944571495056,
        "pmax": 289.0000104904175,
        "qmin": -32.078999280929565,
        "qmax": 147.10099697113037,
        "regulated": 5404,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "5408_1_ieeet1",
      "ports": {
        "bus": 5408,
        "speed": 2708,
        "vs": 2711,
        "efd": 2710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5408_1_tgov1",
      "ports": {
        "speed": 2708,
        "pmech": 2709
      },
      "params": {
        "Trate": 346.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333929150641,
        "Pvmin": 0.1599176675081253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5408_1_ieeest",
      "ports": {
        "input": 2708,
        "output": 2711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5409_1_genrou",
      "ports": {
        "bus": 5409,
        "pmech": 2713,
        "efd": 2714,
        "speed": 2712
      },
      "params": {
        "mva": 346.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.29010009765625,
        "Xdp": 0.18889999389648438,
        "Xdpp": 0.10819999873638153,
        "Xq": 2.1194000244140625,
        "Xqp": 0.46239998936653137,
        "Xqpp": 0.10819999873638153,
        "Xl": 0.08190000057220459,
        "Tdop": 8.149499893188477,
        "Tdopp": 0.06700000166893005,
        "Tqop": 1.2861000299453735,
        "Tqopp": 0.05040000006556511,
        "S10": 0.0714000016450882,
        "S12": 0.5407000184059143
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 130.86751699447632,
        "pmax": 289.0000104904175,
        "qmin": -32.078999280929565,
        "qmax": 147.10099697113037,
        "regulated": 5404,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "5409_1_ieeet1",
      "ports": {
        "bus": 5409,
        "speed": 2712,
        "vs": 2715,
        "efd": 2714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5409_1_tgov1",
      "ports": {
        "speed": 2712,
        "pmech": 2713
      },
      "params": {
        "Trate": 346.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333929150641,
        "Pvmin": 0.3773573338985443,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5409_1_ieeest",
      "ports": {
        "input": 2712,
        "output": 2715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5412_1_gensal",
      "ports": {
        "bus": 5412,
        "pmech": 2717,
        "efd": 2718,
        "speed": 2716
      },
      "params": {
        "mva": 12.399999618530273,
        "H": 3.9103000164031982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9835000038146973,
        "Xdp": 0.2295999974012375,
        "Xdpp": 0.2069000005722046,
        "Xq": 0.6376000046730042,
        "Xl": 0.17389999330043793,
        "Tdop": 6.0,
        "Tdopp": 0.1428000032901764,
        "Tqopp": 0.13830000162124634,
        "S10": 0.05640000104904175,
        "S12": 0.1956000030040741
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.022533610463142,
        "pmax": 10.333333164453506,
        "qmin": -0.5063333548605442,
        "qmax": 3.968000039458275,
        "regulated": 5412,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "5412_1_ieeet1",
      "ports": {
        "bus": 5412,
        "speed": 2716,
        "vs": 2719,
        "efd": 2718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5412_1_hygov",
      "ports": {
        "speed": 2716,
        "pmech": 2717
      },
      "params": {
        "Trate": 12.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.09789268672466278,
        "Tr": 1.702065110206604,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31869998574256897,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5412_1_ieeest",
      "ports": {
        "input": 2716,
        "output": 2719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5412_2_gensal",
      "ports": {
        "bus": 5412,
        "pmech": 2721,
        "efd": 2722,
        "speed": 2720
      },
      "params": {
        "mva": 12.399999618530273,
        "H": 3.9103000164031982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9835000038146973,
        "Xdp": 0.2295999974012375,
        "Xdpp": 0.2069000005722046,
        "Xq": 0.6376000046730042,
        "Xl": 0.17389999330043793,
        "Tdop": 6.0,
        "Tdopp": 0.1428000032901764,
        "Tqopp": 0.13830000162124634,
        "S10": 0.05640000104904175,
        "S12": 0.1956000030040741
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.274727776646614,
        "pmax": 10.333333164453506,
        "qmin": -0.5063333548605442,
        "qmax": 3.968000039458275,
        "regulated": 5412,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "5412_2_ieeet1",
      "ports": {
        "bus": 5412,
        "speed": 2720,
        "vs": 2723,
        "efd": 2722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5412_2_hygov",
      "ports": {
        "speed": 2720,
        "pmech": 2721
      },
      "params": {
        "Trate": 12.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.09789268672466278,
        "Tr": 1.702065110206604,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31869998574256897,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5412_2_ieeest",
      "ports": {
        "input": 2720,
        "output": 2723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5414_1_genrou",
      "ports": {
        "bus": 5414,
        "pmech": 2725,
        "efd": 2726,
        "speed": 2724
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 2.179950714111328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.63700008392334,
        "Xdp": 0.29440000653266907,
        "Xdpp": 0.23770000040531158,
        "Xq": 2.3993000984191895,
        "Xqp": 0.5813000202178955,
        "Xqpp": 0.23770000040531158,
        "Xl": 0.1850000023841858,
        "Tdop": 7.984000205993652,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7615000009536743,
        "Tqopp": 0.06159999966621399,
        "S10": 0.2159000039100647,
        "S12": 0.6678000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0324939154088497,
        "pmax": 4.500000178813934,
        "qmin": -0.4995000082999468,
        "qmax": 2.2904999554157257,
        "regulated": 5414,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5414_1_ieeet1",
      "ports": {
        "bus": 5414,
        "speed": 2724,
        "vs": 2727,
        "efd": 2726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5414_1_tgov1",
      "ports": {
        "speed": 2724,
        "pmech": 2725
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1912025809288025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5414_1_ieeest",
      "ports": {
        "input": 2724,
        "output": 2727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5421_1_genrou",
      "ports": {
        "bus": 5421,
        "pmech": 2729,
        "efd": 2730,
        "speed": 2728
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 8.690106391906738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2183001041412354,
        "Xdp": 0.48809999227523804,
        "Xdpp": 0.35030001401901245,
        "Xq": 2.061500072479248,
        "Xqp": 0.699999988079071,
        "Xqpp": 0.35030001401901245,
        "Xl": 0.27480000257492065,
        "Tdop": 9.195099830627441,
        "Tdopp": 0.07000000029802322,
        "Tqop": 0.8338000178337097,
        "Tqopp": 0.08299999684095383,
        "S10": 0.05310000106692314,
        "S12": 0.3149000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0445745438337326,
        "pmax": 4.600000008940697,
        "qmin": -0.5106000229716301,
        "qmax": 2.3414000868797302,
        "regulated": 5421,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "5421_1_ieeet1",
      "ports": {
        "bus": 5421,
        "speed": 2728,
        "vs": 2731,
        "efd": 2730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5421_1_tgov1",
      "ports": {
        "speed": 2728,
        "pmech": 2729
      },
      "params": {
        "Trate": 5.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324762,
        "Pvmin": 0.37039393186569214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5421_1_ieeest",
      "ports": {
        "input": 2728,
        "output": 2731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5428_1_genrou",
      "ports": {
        "bus": 5428,
        "pmech": 2733,
        "efd": 2734,
        "speed": 2732
      },
      "params": {
        "mva": 192.4499969482422,
        "H": 4.1366777420043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6441999673843384,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 1.5703999996185303,
        "Xqp": 0.3070000112056732,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11249999701976776,
        "Tdop": 8.201800346374512,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.1399999856948853,
        "Tqopp": 0.0697999969124794,
        "S10": 0.19249999523162842,
        "S12": 0.6198999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.713282346725464,
        "pmax": 160.37499904632568,
        "qmin": -19.565750658512115,
        "qmax": 74.73474740982056,
        "regulated": 5428,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "5428_1_ieeet1",
      "ports": {
        "bus": 5428,
        "speed": 2732,
        "vs": 2735,
        "efd": 2734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5428_1_tgov1",
      "ports": {
        "speed": 2732,
        "pmech": 2733
      },
      "params": {
        "Trate": 192.4499969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333415923994,
        "Pvmin": 0.3310640752315521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5428_1_ieeest",
      "ports": {
        "input": 2732,
        "output": 2735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5429_1_genrou",
      "ports": {
        "bus": 5429,
        "pmech": 2737,
        "efd": 2738,
        "speed": 2736
      },
      "params": {
        "mva": 192.4499969482422,
        "H": 4.1366777420043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6441999673843384,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 1.5703999996185303,
        "Xqp": 0.3070000112056732,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11249999701976776,
        "Tdop": 8.201800346374512,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.1399999856948853,
        "Tqopp": 0.0697999969124794,
        "S10": 0.19249999523162842,
        "S12": 0.6198999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.41337466239929,
        "pmax": 160.37499904632568,
        "qmin": -19.565750658512115,
        "qmax": 74.73474740982056,
        "regulated": 5423,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "5429_1_ieeet1",
      "ports": {
        "bus": 5429,
        "speed": 2736,
        "vs": 2739,
        "efd": 2738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5429_1_tgov1",
      "ports": {
        "speed": 2736,
        "pmech": 2737
      },
      "params": {
        "Trate": 192.4499969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333415923994,
        "Pvmin": 0.33470186591148376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5429_1_ieeest",
      "ports": {
        "input": 2736,
        "output": 2739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5430_1_genrou",
      "ports": {
        "bus": 5430,
        "pmech": 2741,
        "efd": 2742,
        "speed": 2740
      },
      "params": {
        "mva": 192.4499969482422,
        "H": 4.1366777420043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6441999673843384,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 1.5703999996185303,
        "Xqp": 0.3070000112056732,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11249999701976776,
        "Tdop": 8.201800346374512,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.1399999856948853,
        "Tqopp": 0.0697999969124794,
        "S10": 0.19249999523162842,
        "S12": 0.6198999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.06679677963257,
        "pmax": 160.37499904632568,
        "qmin": -19.565750658512115,
        "qmax": 74.73474740982056,
        "regulated": 5430,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "5430_1_ieeet1",
      "ports": {
        "bus": 5430,
        "speed": 2740,
        "vs": 2743,
        "efd": 2742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5430_1_tgov1",
      "ports": {
        "speed": 2740,
        "pmech": 2741
      },
      "params": {
        "Trate": 192.4499969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333415923991,
        "Pvmin": 0.2393702119588852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5430_1_ieeest",
      "ports": {
        "input": 2740,
        "output": 2743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5431_1_genrou",
      "ports": {
        "bus": 5431,
        "pmech": 2745,
        "efd": 2746,
        "speed": 2744
      },
      "params": {
        "mva": 192.4499969482422,
        "H": 4.1366777420043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6441999673843384,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 1.5703999996185303,
        "Xqp": 0.3070000112056732,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11249999701976776,
        "Tdop": 8.201800346374512,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.1399999856948853,
        "Tqopp": 0.0697999969124794,
        "S10": 0.19249999523162842,
        "S12": 0.6198999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.233713150024414,
        "pmax": 160.37499904632568,
        "qmin": -19.565750658512115,
        "qmax": 74.73474740982056,
        "regulated": 5431,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "5431_1_ieeet1",
      "ports": {
        "bus": 5431,
        "speed": 2744,
        "vs": 2747,
        "efd": 2746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5431_1_tgov1",
      "ports": {
        "speed": 2744,
        "pmech": 2745
      },
      "params": {
        "Trate": 192.4499969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333415923991,
        "Pvmin": 0.30778753757476807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5431_1_ieeest",
      "ports": {
        "input": 2744,
        "output": 2747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5439_1_genrou",
      "ports": {
        "bus": 5439,
        "pmech": 2749,
        "efd": 2750,
        "speed": 2748
      },
      "params": {
        "mva": 3.0,
        "H": 2.297783136367798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.823699951171875,
        "Xdp": 0.36880001425743103,
        "Xdpp": 0.26460000872612,
        "Xq": 1.7375999689102173,
        "Xqp": 0.34689998626708984,
        "Xqpp": 0.26460000872612,
        "Xl": 0.1995999962091446,
        "Tdop": 9.741399765014648,
        "Tdopp": 0.04259999841451645,
        "Tqop": 1.4819999933242798,
        "Tqopp": 0.05510000139474869,
        "S10": 0.07940000295639038,
        "S12": 0.3939000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3248772816732526,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5439,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5439_1_ieeet1",
      "ports": {
        "bus": 5439,
        "speed": 2748,
        "vs": 2751,
        "efd": 2750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5439_1_tgov1",
      "ports": {
        "speed": 2748,
        "pmech": 2749
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10829243063926697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5439_1_ieeest",
      "ports": {
        "input": 2748,
        "output": 2751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5440_1_genrou",
      "ports": {
        "bus": 5440,
        "pmech": 2753,
        "efd": 2754,
        "speed": 2752
      },
      "params": {
        "mva": 3.0,
        "H": 2.297783136367798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.823699951171875,
        "Xdp": 0.36880001425743103,
        "Xdpp": 0.26460000872612,
        "Xq": 1.7375999689102173,
        "Xqp": 0.34689998626708984,
        "Xqpp": 0.26460000872612,
        "Xl": 0.1995999962091446,
        "Tdop": 9.741399765014648,
        "Tdopp": 0.04259999841451645,
        "Tqop": 1.4819999933242798,
        "Tqopp": 0.05510000139474869,
        "S10": 0.07940000295639038,
        "S12": 0.3939000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2652086317539215,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5440,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5440_1_ieeet1",
      "ports": {
        "bus": 5440,
        "speed": 2752,
        "vs": 2755,
        "efd": 2754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5440_1_tgov1",
      "ports": {
        "speed": 2752,
        "pmech": 2753
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0884028747677803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5440_1_ieeest",
      "ports": {
        "input": 2752,
        "output": 2755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5445_1_genrou",
      "ports": {
        "bus": 5445,
        "pmech": 2757,
        "efd": 2758,
        "speed": 2756
      },
      "params": {
        "mva": 336.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7309999465942383,
        "Xdp": 0.2287999987602234,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.6682000160217285,
        "Xqp": 0.3522000014781952,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.13120000064373016,
        "Tdop": 9.307700157165527,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.6538000106811523,
        "Tqopp": 0.09529999643564224,
        "S10": 0.010499999858438969,
        "S12": 0.2946999967098236
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.94794297218323,
        "pmax": 279.9999952316284,
        "qmin": -31.07999861240387,
        "qmax": 142.51999855041504,
        "regulated": 5443,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "5445_1_ieeet1",
      "ports": {
        "bus": 5445,
        "speed": 2756,
        "vs": 2759,
        "efd": 2758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5445_1_tgov1",
      "ports": {
        "speed": 2756,
        "pmech": 2757
      },
      "params": {
        "Trate": 336.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.19924983382225037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5445_1_ieeest",
      "ports": {
        "input": 2756,
        "output": 2759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5447_1_genrou",
      "ports": {
        "bus": 5447,
        "pmech": 2761,
        "efd": 2762,
        "speed": 2760
      },
      "params": {
        "mva": 336.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7309999465942383,
        "Xdp": 0.2287999987602234,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.6682000160217285,
        "Xqp": 0.3522000014781952,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.13120000064373016,
        "Tdop": 9.307700157165527,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.6538000106811523,
        "Tqopp": 0.09529999643564224,
        "S10": 0.010499999858438969,
        "S12": 0.2946999967098236
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.123873710632324,
        "pmax": 279.9999952316284,
        "qmin": -31.07999861240387,
        "qmax": 142.51999855041504,
        "regulated": 5443,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "5447_1_ieeet1",
      "ports": {
        "bus": 5447,
        "speed": 2760,
        "vs": 2763,
        "efd": 2762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5447_1_tgov1",
      "ports": {
        "speed": 2760,
        "pmech": 2761
      },
      "params": {
        "Trate": 336.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.17596390843391418,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5447_1_ieeest",
      "ports": {
        "input": 2760,
        "output": 2763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5450_1_genrou",
      "ports": {
        "bus": 5450,
        "pmech": 2765,
        "efd": 2766,
        "speed": 2764
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 2.090801477432251,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1138999462127686,
        "Xdp": 0.3321000039577484,
        "Xdpp": 0.2168000042438507,
        "Xq": 2.0081000328063965,
        "Xqp": 0.2282000035047531,
        "Xqpp": 0.2168000042438507,
        "Xl": 0.16249999403953552,
        "Tdop": 9.869199752807617,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.7842000126838684,
        "Tqopp": 0.04839999973773956,
        "S10": 0.14219999313354492,
        "S12": 0.5194000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.1635425090789795,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 5450,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5450_1_ieeet1",
      "ports": {
        "bus": 5450,
        "speed": 2764,
        "vs": 2767,
        "efd": 2766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5450_1_tgov1",
      "ports": {
        "speed": 2764,
        "pmech": 2765
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.32268208265304565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5450_1_ieeest",
      "ports": {
        "input": 2764,
        "output": 2767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5452_1_genrou",
      "ports": {
        "bus": 5452,
        "pmech": 2769,
        "efd": 2770,
        "speed": 2768
      },
      "params": {
        "mva": 12.0,
        "H": 7.762783527374268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6340999603271484,
        "Xdp": 0.16439999639987946,
        "Xdpp": 0.12639999389648438,
        "Xq": 1.5901000499725342,
        "Xqp": 0.26109999418258667,
        "Xqpp": 0.12639999389648438,
        "Xl": 0.09640000015497208,
        "Tdop": 6.77239990234375,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.33880001306533813,
        "Tqopp": 0.05700000002980232,
        "S10": 0.1467999964952469,
        "S12": 0.7372000217437744
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.8149798065423965,
        "pmax": 10.000000149011612,
        "qmin": -1.1099999770522118,
        "qmax": 5.090000107884407,
        "regulated": 5452,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "5452_1_ieeet1",
      "ports": {
        "bus": 5452,
        "speed": 2768,
        "vs": 2771,
        "efd": 2770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5452_1_tgov1",
      "ports": {
        "speed": 2768,
        "pmech": 2769
      },
      "params": {
        "Trate": 12.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4012483060359955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5452_1_ieeest",
      "ports": {
        "input": 2768,
        "output": 2771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5455_1_genrou",
      "ports": {
        "bus": 5455,
        "pmech": 2773,
        "efd": 2774,
        "speed": 2772
      },
      "params": {
        "mva": 26.15999984741211,
        "H": 4.976894378662109,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3162000179290771,
        "Xdp": 0.2289000004529953,
        "Xdpp": 0.16660000383853912,
        "Xq": 1.2646000385284424,
        "Xqp": 0.3160000145435333,
        "Xqpp": 0.16660000383853912,
        "Xl": 0.12349999696016312,
        "Tdop": 7.292799949645996,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2005000114440918,
        "Tqopp": 0.0494999997317791,
        "S10": 0.18359999358654022,
        "S12": 0.6019999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.64759311079979,
        "pmax": 21.799999475479126,
        "qmin": -2.659600041806698,
        "qmax": 10.158800333738327,
        "regulated": 5455,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "5455_1_ieeet1",
      "ports": {
        "bus": 5455,
        "speed": 2772,
        "vs": 2775,
        "efd": 2774
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03720000013709068,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09510000050067902,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7417000532150269,
        "E2": 2.3222999572753906,
        "Se1": 0.5587999820709229,
        "Se2": 0.8752999901771545,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5455_1_tgov1",
      "ports": {
        "speed": 2772,
        "pmech": 2773
      },
      "params": {
        "Trate": 26.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333181435665,
        "Pvmin": 0.330565482378006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5455_1_ieeest",
      "ports": {
        "input": 2772,
        "output": 2775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5459_1_genrou",
      "ports": {
        "bus": 5459,
        "pmech": 2777,
        "efd": 2778,
        "speed": 2776
      },
      "params": {
        "mva": 30.959999084472656,
        "H": 9.017473220825195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.584199905395508,
        "Xdp": 0.32429999113082886,
        "Xdpp": 0.21040000021457672,
        "Xq": 2.3566999435424805,
        "Xqp": 0.4984999895095825,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 8.047100067138672,
        "Tdopp": 0.06830000132322311,
        "Tqop": 0.7653999924659729,
        "Tqopp": 0.06769999861717224,
        "S10": 0.15049999952316284,
        "S12": 0.7390000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.130344539880753,
        "pmax": 25.7999986410141,
        "qmin": -2.8637999668717384,
        "qmax": 13.13219964504242,
        "regulated": 5459,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "5459_1_ieeet1",
      "ports": {
        "bus": 5459,
        "speed": 2776,
        "vs": 2779,
        "efd": 2778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5459_1_tgov1",
      "ports": {
        "speed": 2776,
        "pmech": 2777
      },
      "params": {
        "Trate": 30.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140811865,
        "Pvmin": 0.2949077785015106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5459_1_ieeest",
      "ports": {
        "input": 2776,
        "output": 2779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5462_3_genrou",
      "ports": {
        "bus": 5462,
        "pmech": 2781,
        "efd": 2782,
        "speed": 2780
      },
      "params": {
        "mva": 6.239999771118164,
        "H": 4.6037163734436035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5156999826431274,
        "Xdp": 0.2515000104904175,
        "Xdpp": 0.18770000338554382,
        "Xq": 1.4945000410079956,
        "Xqp": 0.40059998631477356,
        "Xqpp": 0.18770000338554382,
        "Xl": 0.1451999992132187,
        "Tdop": 9.843199729919434,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.6955000162124634,
        "Tqopp": 0.056299999356269836,
        "S10": 0.03420000150799751,
        "S12": 0.28949999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0853800922632217,
        "pmax": 5.200000107288361,
        "qmin": -0.5772000178694725,
        "qmax": 2.6467999443411827,
        "regulated": 5462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5462_3_ieeet1",
      "ports": {
        "bus": 5462,
        "speed": 2780,
        "vs": 2783,
        "efd": 2782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5462_3_tgov1",
      "ports": {
        "speed": 2780,
        "pmech": 2781
      },
      "params": {
        "Trate": 6.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.17393912374973297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5462_3_ieeest",
      "ports": {
        "input": 2780,
        "output": 2783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5473_1_genrou",
      "ports": {
        "bus": 5473,
        "pmech": 2785,
        "efd": 2786,
        "speed": 2784
      },
      "params": {
        "mva": 148.58999633789062,
        "H": 1.7898900508880615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6009999513626099,
        "Xdp": 0.2549999952316284,
        "Xdpp": 0.18490000069141388,
        "Xq": 1.5300999879837036,
        "Xqp": 0.635200023651123,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.445799827575684,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.6676999926567078,
        "Tqopp": 0.07199999690055847,
        "S10": 0.18649999797344208,
        "S12": 0.6078000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.89548063278198,
        "pmax": 123.82500171661377,
        "qmin": -15.106649696826935,
        "qmax": 57.702451944351196,
        "regulated": 5473,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "5473_1_ieeet1",
      "ports": {
        "bus": 5473,
        "speed": 2784,
        "vs": 2787,
        "efd": 2786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5473_1_tgov1",
      "ports": {
        "speed": 2784,
        "pmech": 2785
      },
      "params": {
        "Trate": 148.58999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3963623642921448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5473_1_ieeest",
      "ports": {
        "input": 2784,
        "output": 2787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5474_1_genrou",
      "ports": {
        "bus": 5474,
        "pmech": 2789,
        "efd": 2790,
        "speed": 2788
      },
      "params": {
        "mva": 148.58999633789062,
        "H": 1.7898900508880615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6009999513626099,
        "Xdp": 0.2549999952316284,
        "Xdpp": 0.18490000069141388,
        "Xq": 1.5300999879837036,
        "Xqp": 0.635200023651123,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.445799827575684,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.6676999926567078,
        "Tqopp": 0.07199999690055847,
        "S10": 0.18649999797344208,
        "S12": 0.6078000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.063179969787598,
        "pmax": 123.82500171661377,
        "qmin": -15.106649696826935,
        "qmax": 57.702451944351196,
        "regulated": 5474,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "5474_1_ieeet1",
      "ports": {
        "bus": 5474,
        "speed": 2788,
        "vs": 2791,
        "efd": 2790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5474_1_tgov1",
      "ports": {
        "speed": 2788,
        "pmech": 2789
      },
      "params": {
        "Trate": 148.58999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17540332674980164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5474_1_ieeest",
      "ports": {
        "input": 2788,
        "output": 2791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5475_1_genrou",
      "ports": {
        "bus": 5475,
        "pmech": 2793,
        "efd": 2794,
        "speed": 2792
      },
      "params": {
        "mva": 148.58999633789062,
        "H": 1.7898900508880615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6009999513626099,
        "Xdp": 0.2549999952316284,
        "Xdpp": 0.18490000069141388,
        "Xq": 1.5300999879837036,
        "Xqp": 0.635200023651123,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.445799827575684,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.6676999926567078,
        "Tqopp": 0.07199999690055847,
        "S10": 0.18649999797344208,
        "S12": 0.6078000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.471001863479614,
        "pmax": 123.82500171661377,
        "qmin": -15.106649696826935,
        "qmax": 57.702451944351196,
        "regulated": 5475,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "5475_1_ieeet1",
      "ports": {
        "bus": 5475,
        "speed": 2792,
        "vs": 2795,
        "efd": 2794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5475_1_tgov1",
      "ports": {
        "speed": 2792,
        "pmech": 2793
      },
      "params": {
        "Trate": 148.58999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3396662175655365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5475_1_ieeest",
      "ports": {
        "input": 2792,
        "output": 2795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5476_1_genrou",
      "ports": {
        "bus": 5476,
        "pmech": 2797,
        "efd": 2798,
        "speed": 2796
      },
      "params": {
        "mva": 148.58999633789062,
        "H": 1.7898900508880615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6009999513626099,
        "Xdp": 0.2549999952316284,
        "Xdpp": 0.18490000069141388,
        "Xq": 1.5300999879837036,
        "Xqp": 0.635200023651123,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.445799827575684,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.6676999926567078,
        "Tqopp": 0.07199999690055847,
        "S10": 0.18649999797344208,
        "S12": 0.6078000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.354248344898224,
        "pmax": 123.82500171661377,
        "qmin": -15.106649696826935,
        "qmax": 57.702451944351196,
        "regulated": 5476,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "5476_1_ieeet1",
      "ports": {
        "bus": 5476,
        "speed": 2796,
        "vs": 2799,
        "efd": 2798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5476_1_tgov1",
      "ports": {
        "speed": 2796,
        "pmech": 2797
      },
      "params": {
        "Trate": 148.58999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09660305827856064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5476_1_ieeest",
      "ports": {
        "input": 2796,
        "output": 2799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5479_1_genrou",
      "ports": {
        "bus": 5479,
        "pmech": 2801,
        "efd": 2802,
        "speed": 2800
      },
      "params": {
        "mva": 3.0,
        "H": 1.997629165649414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.196700096130371,
        "Xdp": 0.29159998893737793,
        "Xdpp": 0.21050000190734863,
        "Xq": 2.085400104522705,
        "Xqp": 0.2515000104904175,
        "Xqpp": 0.21050000190734863,
        "Xl": 0.15760000050067902,
        "Tdop": 6.186100006103516,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.139299988746643,
        "Tqopp": 0.0737999975681305,
        "S10": 0.1891999989748001,
        "S12": 0.6132000088691711
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8633788675069809,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5479,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "5479_1_ieeet1",
      "ports": {
        "bus": 5479,
        "speed": 2800,
        "vs": 2803,
        "efd": 2802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5479_1_tgov1",
      "ports": {
        "speed": 2800,
        "pmech": 2801
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28779295086860657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5479_1_ieeest",
      "ports": {
        "input": 2800,
        "output": 2803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5479_2_genrou",
      "ports": {
        "bus": 5479,
        "pmech": 2805,
        "efd": 2806,
        "speed": 2804
      },
      "params": {
        "mva": 3.0,
        "H": 1.997629165649414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.196700096130371,
        "Xdp": 0.29159998893737793,
        "Xdpp": 0.21050000190734863,
        "Xq": 2.085400104522705,
        "Xqp": 0.2515000104904175,
        "Xqpp": 0.21050000190734863,
        "Xl": 0.15760000050067902,
        "Tdop": 6.186100006103516,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.139299988746643,
        "Tqopp": 0.0737999975681305,
        "S10": 0.1891999989748001,
        "S12": 0.6132000088691711
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.080948207527399,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5479,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "5479_2_ieeet1",
      "ports": {
        "bus": 5479,
        "speed": 2804,
        "vs": 2807,
        "efd": 2806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5479_2_tgov1",
      "ports": {
        "speed": 2804,
        "pmech": 2805
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36031606793403625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5479_2_ieeest",
      "ports": {
        "input": 2804,
        "output": 2807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5484_1_gensal",
      "ports": {
        "bus": 5484,
        "pmech": 2809,
        "efd": 2810,
        "speed": 2808
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.871000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6504999995231628,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.19750000536441803,
        "Xq": 0.4203999936580658,
        "Xl": 0.08049999922513962,
        "Tdop": 6.0,
        "Tdopp": 0.24150000512599945,
        "Tqopp": 0.16580000519752502,
        "S10": 0.07800000160932541,
        "S12": 0.2223999947309494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4610551055520773,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 5484,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5484_1_ieeet1",
      "ports": {
        "bus": 5484,
        "speed": 2808,
        "vs": 2811,
        "efd": 2810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5484_1_hygov",
      "ports": {
        "speed": 2808,
        "pmech": 2809
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9720599055290222,
        "Tr": 7.7202935218811035,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6517000198364258,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5484_1_ieeest",
      "ports": {
        "input": 2808,
        "output": 2811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5484_2_gensal",
      "ports": {
        "bus": 5484,
        "pmech": 2813,
        "efd": 2814,
        "speed": 2812
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.871000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6504999995231628,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.19750000536441803,
        "Xq": 0.4203999936580658,
        "Xl": 0.08049999922513962,
        "Tdop": 6.0,
        "Tdopp": 0.24150000512599945,
        "Tqopp": 0.16580000519752502,
        "S10": 0.07800000160932541,
        "S12": 0.2223999947309494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5608243867754936,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 5484,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5484_2_ieeet1",
      "ports": {
        "bus": 5484,
        "speed": 2812,
        "vs": 2815,
        "efd": 2814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5484_2_hygov",
      "ports": {
        "speed": 2812,
        "pmech": 2813
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9720599055290222,
        "Tr": 7.7202935218811035,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6517000198364258,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5484_2_ieeest",
      "ports": {
        "input": 2812,
        "output": 2815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5485_1_gensal",
      "ports": {
        "bus": 5485,
        "pmech": 2817,
        "efd": 2818,
        "speed": 2816
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.871000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6504999995231628,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.19750000536441803,
        "Xq": 0.4203999936580658,
        "Xl": 0.08049999922513962,
        "Tdop": 6.0,
        "Tdopp": 0.24150000512599945,
        "Tqopp": 0.16580000519752502,
        "S10": 0.07800000160932541,
        "S12": 0.2223999947309494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.37522828206419945,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 5485,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5485_1_ieeet1",
      "ports": {
        "bus": 5485,
        "speed": 2816,
        "vs": 2819,
        "efd": 2818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5485_1_hygov",
      "ports": {
        "speed": 2816,
        "pmech": 2817
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9720599055290222,
        "Tr": 7.7202935218811035,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6517000198364258,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5485_1_ieeest",
      "ports": {
        "input": 2816,
        "output": 2819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5486_2_gensal",
      "ports": {
        "bus": 5486,
        "pmech": 2821,
        "efd": 2822,
        "speed": 2820
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.871000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6504999995231628,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.19750000536441803,
        "Xq": 0.4203999936580658,
        "Xl": 0.08049999922513962,
        "Tdop": 6.0,
        "Tdopp": 0.24150000512599945,
        "Tqopp": 0.16580000519752502,
        "S10": 0.07800000160932541,
        "S12": 0.2223999947309494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5513065028935671,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 5486,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5486_2_ieeet1",
      "ports": {
        "bus": 5486,
        "speed": 2820,
        "vs": 2823,
        "efd": 2822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5486_2_hygov",
      "ports": {
        "speed": 2820,
        "pmech": 2821
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9720599055290222,
        "Tr": 7.7202935218811035,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6517000198364258,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5486_2_ieeest",
      "ports": {
        "input": 2820,
        "output": 2823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5487_1_gensal",
      "ports": {
        "bus": 5487,
        "pmech": 2825,
        "efd": 2826,
        "speed": 2824
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.871000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6504999995231628,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.19750000536441803,
        "Xq": 0.4203999936580658,
        "Xl": 0.08049999922513962,
        "Tdop": 6.0,
        "Tdopp": 0.24150000512599945,
        "Tqopp": 0.16580000519752502,
        "S10": 0.07800000160932541,
        "S12": 0.2223999947309494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5045110825449228,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 5487,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5487_1_ieeet1",
      "ports": {
        "bus": 5487,
        "speed": 2824,
        "vs": 2827,
        "efd": 2826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5487_1_hygov",
      "ports": {
        "speed": 2824,
        "pmech": 2825
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9720599055290222,
        "Tr": 7.7202935218811035,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6517000198364258,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5487_1_ieeest",
      "ports": {
        "input": 2824,
        "output": 2827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5491_1_genrou",
      "ports": {
        "bus": 5491,
        "pmech": 2829,
        "efd": 2830,
        "speed": 2828
      },
      "params": {
        "mva": 7.920000076293945,
        "H": 6.111552715301514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.801800012588501,
        "Xdp": 0.3073999881744385,
        "Xdpp": 0.26269999146461487,
        "Xq": 1.7253999710083008,
        "Xqp": 0.4779999852180481,
        "Xqpp": 0.26269999146461487,
        "Xl": 0.20499999821186066,
        "Tdop": 4.74399995803833,
        "Tdopp": 0.06719999760389328,
        "Tqop": 0.9976000189781189,
        "Tqopp": 0.09790000319480896,
        "S10": 0.0746999979019165,
        "S12": 0.4284000098705292
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1160730868577957,
        "pmax": 6.599999964237213,
        "qmin": -0.7325999904423952,
        "qmax": 3.3594001084566116,
        "regulated": 5491,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5491_1_ieeet1",
      "ports": {
        "bus": 5491,
        "speed": 2828,
        "vs": 2831,
        "efd": 2830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5491_1_tgov1",
      "ports": {
        "speed": 2828,
        "pmech": 2829
      },
      "params": {
        "Trate": 7.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.3934435546398163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5491_1_ieeest",
      "ports": {
        "input": 2828,
        "output": 2831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5495_2_genrou",
      "ports": {
        "bus": 5495,
        "pmech": 2833,
        "efd": 2834,
        "speed": 2832
      },
      "params": {
        "mva": 17.520000457763672,
        "H": 5.004195213317871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.128700017929077,
        "Xdp": 0.24089999496936798,
        "Xdpp": 0.149399995803833,
        "Xq": 1.9891999959945679,
        "Xqp": 0.4674000144004822,
        "Xqpp": 0.149399995803833,
        "Xl": 0.11469999700784683,
        "Tdop": 9.001399993896484,
        "Tdopp": 0.059300001710653305,
        "Tqop": 1.0199999809265137,
        "Tqopp": 0.05700000002980232,
        "S10": 0.15690000355243683,
        "S12": 0.5733000040054321
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.989356756210327,
        "pmax": 14.599999785423279,
        "qmin": -1.6206000000238419,
        "qmax": 7.431399822235107,
        "regulated": 5495,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5495_2_ieeet1",
      "ports": {
        "bus": 5495,
        "speed": 2832,
        "vs": 2835,
        "efd": 2834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5495_2_tgov1",
      "ports": {
        "speed": 2832,
        "pmech": 2833
      },
      "params": {
        "Trate": 17.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2277030050754547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5495_2_ieeest",
      "ports": {
        "input": 2832,
        "output": 2835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5498_1_genrou",
      "ports": {
        "bus": 5498,
        "pmech": 2837,
        "efd": 2838,
        "speed": 2836
      },
      "params": {
        "mva": 9.0,
        "H": 6.854973316192627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.68149995803833,
        "Xdp": 0.2084999978542328,
        "Xdpp": 0.17159999907016754,
        "Xq": 1.6282999515533447,
        "Xqp": 0.34220001101493835,
        "Xqpp": 0.17159999907016754,
        "Xl": 0.1324000060558319,
        "Tdop": 9.82979965209961,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.05779999867081642,
        "S10": 0.164000004529953,
        "S12": 0.4683000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6489177942276,
        "pmax": 7.500000298023224,
        "qmin": -0.8325000293552876,
        "qmax": 3.8175001740455627,
        "regulated": 5498,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "5498_1_ieeet1",
      "ports": {
        "bus": 5498,
        "speed": 2836,
        "vs": 2839,
        "efd": 2838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5498_1_tgov1",
      "ports": {
        "speed": 2836,
        "pmech": 2837
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18321308493614197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5498_1_ieeest",
      "ports": {
        "input": 2836,
        "output": 2839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5498_2_genrou",
      "ports": {
        "bus": 5498,
        "pmech": 2841,
        "efd": 2842,
        "speed": 2840
      },
      "params": {
        "mva": 9.0,
        "H": 6.854973316192627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.68149995803833,
        "Xdp": 0.2084999978542328,
        "Xdpp": 0.17159999907016754,
        "Xq": 1.6282999515533447,
        "Xqp": 0.34220001101493835,
        "Xqpp": 0.17159999907016754,
        "Xl": 0.1324000060558319,
        "Tdop": 9.82979965209961,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.05779999867081642,
        "S10": 0.164000004529953,
        "S12": 0.4683000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.990126982331276,
        "pmax": 7.500000298023224,
        "qmin": -0.8325000293552876,
        "qmax": 3.8175001740455627,
        "regulated": 5498,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "5498_2_ieeet1",
      "ports": {
        "bus": 5498,
        "speed": 2840,
        "vs": 2843,
        "efd": 2842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5498_2_tgov1",
      "ports": {
        "speed": 2840,
        "pmech": 2841
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33223631978034973,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5498_2_ieeest",
      "ports": {
        "input": 2840,
        "output": 2843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5498_3_genrou",
      "ports": {
        "bus": 5498,
        "pmech": 2845,
        "efd": 2846,
        "speed": 2844
      },
      "params": {
        "mva": 9.0,
        "H": 6.854973316192627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.68149995803833,
        "Xdp": 0.2084999978542328,
        "Xdpp": 0.17159999907016754,
        "Xq": 1.6282999515533447,
        "Xqp": 0.34220001101493835,
        "Xqpp": 0.17159999907016754,
        "Xl": 0.1324000060558319,
        "Tdop": 9.82979965209961,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.05779999867081642,
        "S10": 0.164000004529953,
        "S12": 0.4683000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4877120032906532,
        "pmax": 7.500000298023224,
        "qmin": -0.8325000293552876,
        "qmax": 3.8175001740455627,
        "regulated": 5498,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "5498_3_ieeet1",
      "ports": {
        "bus": 5498,
        "speed": 2844,
        "vs": 2847,
        "efd": 2846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5498_3_tgov1",
      "ports": {
        "speed": 2844,
        "pmech": 2845
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1653013378381729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5498_3_ieeest",
      "ports": {
        "input": 2844,
        "output": 2847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5498_4_genrou",
      "ports": {
        "bus": 5498,
        "pmech": 2849,
        "efd": 2850,
        "speed": 2848
      },
      "params": {
        "mva": 9.0,
        "H": 6.854973316192627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.68149995803833,
        "Xdp": 0.2084999978542328,
        "Xdpp": 0.17159999907016754,
        "Xq": 1.6282999515533447,
        "Xqp": 0.34220001101493835,
        "Xqpp": 0.17159999907016754,
        "Xl": 0.1324000060558319,
        "Tdop": 9.82979965209961,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.05779999867081642,
        "S10": 0.164000004529953,
        "S12": 0.4683000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3636128976941109,
        "pmax": 7.500000298023224,
        "qmin": -0.8325000293552876,
        "qmax": 3.8175001740455627,
        "regulated": 5498,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "5498_4_ieeet1",
      "ports": {
        "bus": 5498,
        "speed": 2848,
        "vs": 2851,
        "efd": 2850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5498_4_tgov1",
      "ports": {
        "speed": 2848,
        "pmech": 2849
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15151254832744598,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5498_4_ieeest",
      "ports": {
        "input": 2848,
        "output": 2851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5505_1_genrou",
      "ports": {
        "bus": 5505,
        "pmech": 2853,
        "efd": 2854,
        "speed": 2852
      },
      "params": {
        "mva": 27.84000015258789,
        "H": 3.1748504638671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1784000396728516,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.15119999647140503,
        "Xq": 1.136199951171875,
        "Xqp": 0.21629999577999115,
        "Xqpp": 0.15119999647140503,
        "Xl": 0.11150000244379044,
        "Tdop": 4.124100208282471,
        "Tdopp": 0.03500000014901161,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.06669999659061432,
        "S10": 0.11879999935626984,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.681384056806564,
        "pmax": 23.19999933242798,
        "qmin": -2.8303999453783035,
        "qmax": 10.811199992895126,
        "regulated": 5505,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "5505_1_ieeet1",
      "ports": {
        "bus": 5505,
        "speed": 2852,
        "vs": 2855,
        "efd": 2854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5505_1_tgov1",
      "ports": {
        "speed": 2852,
        "pmech": 2853
      },
      "params": {
        "Trate": 27.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3836703896522522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5505_1_ieeest",
      "ports": {
        "input": 2852,
        "output": 2855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5505_2_genrou",
      "ports": {
        "bus": 5505,
        "pmech": 2857,
        "efd": 2858,
        "speed": 2856
      },
      "params": {
        "mva": 27.84000015258789,
        "H": 3.1748504638671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1784000396728516,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.15119999647140503,
        "Xq": 1.136199951171875,
        "Xqp": 0.21629999577999115,
        "Xqpp": 0.15119999647140503,
        "Xl": 0.11150000244379044,
        "Tdop": 4.124100208282471,
        "Tdopp": 0.03500000014901161,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.06669999659061432,
        "S10": 0.11879999935626984,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.278503805398941,
        "pmax": 23.19999933242798,
        "qmin": -2.8303999453783035,
        "qmax": 10.811199992895126,
        "regulated": 5505,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "5505_2_ieeet1",
      "ports": {
        "bus": 5505,
        "speed": 2856,
        "vs": 2859,
        "efd": 2858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5505_2_tgov1",
      "ports": {
        "speed": 2856,
        "pmech": 2857
      },
      "params": {
        "Trate": 27.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3332795798778534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5505_2_ieeest",
      "ports": {
        "input": 2856,
        "output": 2859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5506_1_genrou",
      "ports": {
        "bus": 5506,
        "pmech": 2861,
        "efd": 2862,
        "speed": 2860
      },
      "params": {
        "mva": 27.84000015258789,
        "H": 3.1748504638671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1784000396728516,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.15119999647140503,
        "Xq": 1.136199951171875,
        "Xqp": 0.21629999577999115,
        "Xqpp": 0.15119999647140503,
        "Xl": 0.11150000244379044,
        "Tdop": 4.124100208282471,
        "Tdopp": 0.03500000014901161,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.06669999659061432,
        "S10": 0.11879999935626984,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6636095494031906,
        "pmax": 23.19999933242798,
        "qmin": -2.8303999453783035,
        "qmax": 10.811199992895126,
        "regulated": 5506,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "5506_1_ieeet1",
      "ports": {
        "bus": 5506,
        "speed": 2860,
        "vs": 2863,
        "efd": 2862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5506_1_tgov1",
      "ports": {
        "speed": 2860,
        "pmech": 2861
      },
      "params": {
        "Trate": 27.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1315951645374298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5506_1_ieeest",
      "ports": {
        "input": 2860,
        "output": 2863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5506_2_genrou",
      "ports": {
        "bus": 5506,
        "pmech": 2865,
        "efd": 2866,
        "speed": 2864
      },
      "params": {
        "mva": 27.84000015258789,
        "H": 3.1748504638671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1784000396728516,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.15119999647140503,
        "Xq": 1.136199951171875,
        "Xqp": 0.21629999577999115,
        "Xqpp": 0.15119999647140503,
        "Xl": 0.11150000244379044,
        "Tdop": 4.124100208282471,
        "Tdopp": 0.03500000014901161,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.06669999659061432,
        "S10": 0.11879999935626984,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.06220856308937,
        "pmax": 23.19999933242798,
        "qmin": -2.8303999453783035,
        "qmax": 10.811199992895126,
        "regulated": 5506,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "5506_2_ieeet1",
      "ports": {
        "bus": 5506,
        "speed": 2864,
        "vs": 2867,
        "efd": 2866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5506_2_tgov1",
      "ports": {
        "speed": 2864,
        "pmech": 2865
      },
      "params": {
        "Trate": 27.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39734944701194763,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5506_2_ieeest",
      "ports": {
        "input": 2864,
        "output": 2867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5507_1_genrou",
      "ports": {
        "bus": 5507,
        "pmech": 2869,
        "efd": 2870,
        "speed": 2868
      },
      "params": {
        "mva": 27.84000015258789,
        "H": 3.1748504638671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1784000396728516,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.15119999647140503,
        "Xq": 1.136199951171875,
        "Xqp": 0.21629999577999115,
        "Xqpp": 0.15119999647140503,
        "Xl": 0.11150000244379044,
        "Tdop": 4.124100208282471,
        "Tdopp": 0.03500000014901161,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.06669999659061432,
        "S10": 0.11879999935626984,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.472213566303253,
        "pmax": 23.19999933242798,
        "qmin": -2.8303999453783035,
        "qmax": 10.811199992895126,
        "regulated": 5507,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "5507_1_ieeet1",
      "ports": {
        "bus": 5507,
        "speed": 2868,
        "vs": 2871,
        "efd": 2870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5507_1_tgov1",
      "ports": {
        "speed": 2868,
        "pmech": 2869
      },
      "params": {
        "Trate": 27.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23247893154621124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5507_1_ieeest",
      "ports": {
        "input": 2868,
        "output": 2871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5510_1_genrou",
      "ports": {
        "bus": 5510,
        "pmech": 2873,
        "efd": 2874,
        "speed": 2872
      },
      "params": {
        "mva": 12.119999885559082,
        "H": 1.3029704093933105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6174999475479126,
        "Xdp": 0.30329999327659607,
        "Xdpp": 0.2522999942302704,
        "Xq": 1.57669997215271,
        "Xqp": 0.5964999794960022,
        "Xqpp": 0.2522999942302704,
        "Xl": 0.19670000672340393,
        "Tdop": 6.478400230407715,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.36469998955726624,
        "Tqopp": 0.07150000333786011,
        "S10": 0.1014999970793724,
        "S12": 0.27230000495910645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.565497115254402,
        "pmax": 10.100000351667404,
        "qmin": -1.1211000382900238,
        "qmax": 5.140899866819382,
        "regulated": 5510,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "5510_1_ieeet1",
      "ports": {
        "bus": 5510,
        "speed": 2872,
        "vs": 2875,
        "efd": 2874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5510_1_tgov1",
      "ports": {
        "speed": 2872,
        "pmech": 2873
      },
      "params": {
        "Trate": 12.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37669119238853455,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5510_1_ieeest",
      "ports": {
        "input": 2872,
        "output": 2875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5510_2_genrou",
      "ports": {
        "bus": 5510,
        "pmech": 2877,
        "efd": 2878,
        "speed": 2876
      },
      "params": {
        "mva": 12.119999885559082,
        "H": 1.3029704093933105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6174999475479126,
        "Xdp": 0.30329999327659607,
        "Xdpp": 0.2522999942302704,
        "Xq": 1.57669997215271,
        "Xqp": 0.5964999794960022,
        "Xqpp": 0.2522999942302704,
        "Xl": 0.19670000672340393,
        "Tdop": 6.478400230407715,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.36469998955726624,
        "Tqopp": 0.07150000333786011,
        "S10": 0.1014999970793724,
        "S12": 0.27230000495910645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.664084941148758,
        "pmax": 10.100000351667404,
        "qmin": -1.1211000382900238,
        "qmax": 5.140899866819382,
        "regulated": 5510,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "5510_2_ieeet1",
      "ports": {
        "bus": 5510,
        "speed": 2876,
        "vs": 2879,
        "efd": 2878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5510_2_tgov1",
      "ports": {
        "speed": 2876,
        "pmech": 2877
      },
      "params": {
        "Trate": 12.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1373007446527481,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5510_2_ieeest",
      "ports": {
        "input": 2876,
        "output": 2879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5512_1_gensal",
      "ports": {
        "bus": 5512,
        "pmech": 2881,
        "efd": 2882,
        "speed": 2880
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.060499906539917,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8246999979019165,
        "Xdp": 0.39340001344680786,
        "Xdpp": 0.35830000042915344,
        "Xq": 0.5339999794960022,
        "Xl": 0.07930000126361847,
        "Tdop": 6.0,
        "Tdopp": 0.12030000239610672,
        "Tqopp": 0.14720000326633453,
        "S10": 0.06520000100135803,
        "S12": 0.33329999446868896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1902600526809692,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 5512,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "5512_1_esdc1a",
      "ports": {
        "bus": 5512,
        "speed": 2880,
        "vs": 2883,
        "efd": 2882
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.041600000113248825,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.321199893951416,
        "Se1": 0.13130000233650208,
        "E2": 3.094899892807007,
        "Se2": 0.3939000070095062,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "5512_1_hygov",
      "ports": {
        "speed": 2880,
        "pmech": 2881
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8035123348236084,
        "Tr": 7.072514057159424,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.486899971961975,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5512_1_ieeest",
      "ports": {
        "input": 2880,
        "output": 2883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5512_2_gensal",
      "ports": {
        "bus": 5512,
        "pmech": 2885,
        "efd": 2886,
        "speed": 2884
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.060499906539917,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8246999979019165,
        "Xdp": 0.39340001344680786,
        "Xdpp": 0.35830000042915344,
        "Xq": 0.5339999794960022,
        "Xl": 0.07930000126361847,
        "Tdop": 6.0,
        "Tdopp": 0.12030000239610672,
        "Tqopp": 0.14720000326633453,
        "S10": 0.06520000100135803,
        "S12": 0.33329999446868896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2927773408591747,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 5512,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "5512_2_esdc1a",
      "ports": {
        "bus": 5512,
        "speed": 2884,
        "vs": 2887,
        "efd": 2886
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.041600000113248825,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.321199893951416,
        "Se1": 0.13130000233650208,
        "E2": 3.094899892807007,
        "Se2": 0.3939000070095062,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "5512_2_hygov",
      "ports": {
        "speed": 2884,
        "pmech": 2885
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8035123348236084,
        "Tr": 7.072514057159424,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.486899971961975,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5512_2_ieeest",
      "ports": {
        "input": 2884,
        "output": 2887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
