        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5515_1_gensal",
      "ports": {
        "bus": 5515,
        "pmech": 2889,
        "efd": 2890,
        "speed": 2888
      },
      "params": {
        "mva": 44.63999938964844,
        "H": 2.0157999992370605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.032099962234497,
        "Xdp": 0.42080000042915344,
        "Xdpp": 0.3305000066757202,
        "Xq": 0.6693000197410583,
        "Xl": 0.1679999977350235,
        "Tdop": 6.0,
        "Tdopp": 0.374099999666214,
        "Tqopp": 0.14300000667572021,
        "S10": 0.23270000517368317,
        "S12": 0.6863999962806702
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.582717925310135,
        "pmax": 37.20000088214874,
        "qmin": -1.8228000029921532,
        "qmax": 14.284799993038177,
        "regulated": 5515,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5515_1_ieeet1",
      "ports": {
        "bus": 5515,
        "speed": 2888,
        "vs": 2891,
        "efd": 2890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5515_1_hygov",
      "ports": {
        "speed": 2888,
        "pmech": 2889
      },
      "params": {
        "Trate": 44.63999938964844,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4742252230644226,
        "Tr": 4.1817545890808105,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8216999769210815,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5515_1_ieeest",
      "ports": {
        "input": 2888,
        "output": 2891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5518_1_genrou",
      "ports": {
        "bus": 5518,
        "pmech": 2893,
        "efd": 2894,
        "speed": 2892
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.9532684087753296,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4829000234603882,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.4199999570846558,
        "Xqp": 0.5752999782562256,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 5.401700019836426,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.1583000421524048,
        "Tqopp": 0.07509999722242355,
        "S10": 0.18160000443458557,
        "S12": 0.5981000065803528
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.526259332895279,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5518,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "5518_1_ieeet1",
      "ports": {
        "bus": 5518,
        "speed": 2892,
        "vs": 2895,
        "efd": 2894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5518_1_tgov1",
      "ports": {
        "speed": 2892,
        "pmech": 2893
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.08989337831735611,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5518_1_ieeest",
      "ports": {
        "input": 2892,
        "output": 2895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5518_2_genrou",
      "ports": {
        "bus": 5518,
        "pmech": 2897,
        "efd": 2898,
        "speed": 2896
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.9532684087753296,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4829000234603882,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.4199999570846558,
        "Xqp": 0.5752999782562256,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 5.401700019836426,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.1583000421524048,
        "Tqopp": 0.07509999722242355,
        "S10": 0.18160000443458557,
        "S12": 0.5981000065803528
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.934095203876495,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5518,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "5518_2_ieeet1",
      "ports": {
        "bus": 5518,
        "speed": 2896,
        "vs": 2899,
        "efd": 2898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5518_2_tgov1",
      "ports": {
        "speed": 2896,
        "pmech": 2897
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.1919296830892563,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5518_2_ieeest",
      "ports": {
        "input": 2896,
        "output": 2899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5518_3_genrou",
      "ports": {
        "bus": 5518,
        "pmech": 2901,
        "efd": 2902,
        "speed": 2900
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.9532684087753296,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4829000234603882,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.4199999570846558,
        "Xqp": 0.5752999782562256,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 5.401700019836426,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.1583000421524048,
        "Tqopp": 0.07509999722242355,
        "S10": 0.18160000443458557,
        "S12": 0.5981000065803528
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.17268991470337,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5518,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "5518_3_ieeet1",
      "ports": {
        "bus": 5518,
        "speed": 2900,
        "vs": 2903,
        "efd": 2902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5518_3_tgov1",
      "ports": {
        "speed": 2900,
        "pmech": 2901
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.12634558975696564,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5518_3_ieeest",
      "ports": {
        "input": 2900,
        "output": 2903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5518_4_genrou",
      "ports": {
        "bus": 5518,
        "pmech": 2905,
        "efd": 2906,
        "speed": 2904
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.9532684087753296,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4829000234603882,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.4199999570846558,
        "Xqp": 0.5752999782562256,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 5.401700019836426,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.1583000421524048,
        "Tqopp": 0.07509999722242355,
        "S10": 0.18160000443458557,
        "S12": 0.5981000065803528
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.7902170419693,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 5518,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "5518_4_ieeet1",
      "ports": {
        "bus": 5518,
        "speed": 2904,
        "vs": 2907,
        "efd": 2906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5518_4_tgov1",
      "ports": {
        "speed": 2904,
        "pmech": 2905
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.18994790315628052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5518_4_ieeest",
      "ports": {
        "input": 2904,
        "output": 2907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5523_1_genrou",
      "ports": {
        "bus": 5523,
        "pmech": 2909,
        "efd": 2910,
        "speed": 2908
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 6.237209320068359,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4050999879837036,
        "Xdp": 0.17569999396800995,
        "Xdpp": 0.125900000333786,
        "Xq": 1.4053000211715698,
        "Xqp": 0.3434999883174896,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09589999914169312,
        "Tdop": 8.992600440979004,
        "Tdopp": 0.0674000009894371,
        "Tqop": 0.454800009727478,
        "Tqopp": 0.05510000139474869,
        "S10": 0.10530000180006027,
        "S12": 0.3431999981403351
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4706180430948734,
        "pmax": 3.999999910593033,
        "qmin": -0.44399998150765896,
        "qmax": 2.036000043153763,
        "regulated": 5523,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5523_1_ieeet1",
      "ports": {
        "bus": 5523,
        "speed": 2908,
        "vs": 2911,
        "efd": 2910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5523_1_tgov1",
      "ports": {
        "speed": 2908,
        "pmech": 2909
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3063787519931793,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5523_1_ieeest",
      "ports": {
        "input": 2908,
        "output": 2911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5527_1_genrou",
      "ports": {
        "bus": 5527,
        "pmech": 2913,
        "efd": 2914,
        "speed": 2912
      },
      "params": {
        "mva": 3.0,
        "H": 2.35522723197937,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.412500023841858,
        "Xdp": 0.13590000569820404,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.3544000387191772,
        "Xqp": 0.3497999906539917,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07289999723434448,
        "Tdop": 9.355500221252441,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.6771000027656555,
        "Tqopp": 0.06809999793767929,
        "S10": 0.0812000036239624,
        "S12": 0.39739999175071716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35698837600648403,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5527,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5527_1_ieeet1",
      "ports": {
        "bus": 5527,
        "speed": 2912,
        "vs": 2915,
        "efd": 2914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5527_1_tgov1",
      "ports": {
        "speed": 2912,
        "pmech": 2913
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11899612843990326,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5527_1_ieeest",
      "ports": {
        "input": 2912,
        "output": 2915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5527_2_genrou",
      "ports": {
        "bus": 5527,
        "pmech": 2917,
        "efd": 2918,
        "speed": 2916
      },
      "params": {
        "mva": 3.0,
        "H": 2.35522723197937,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.412500023841858,
        "Xdp": 0.13590000569820404,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.3544000387191772,
        "Xqp": 0.3497999906539917,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07289999723434448,
        "Tdop": 9.355500221252441,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.6771000027656555,
        "Tqopp": 0.06809999793767929,
        "S10": 0.0812000036239624,
        "S12": 0.39739999175071716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9925306774675846,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5527,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5527_2_ieeet1",
      "ports": {
        "bus": 5527,
        "speed": 2916,
        "vs": 2919,
        "efd": 2918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5527_2_tgov1",
      "ports": {
        "speed": 2916,
        "pmech": 2917
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33084356784820557,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5527_2_ieeest",
      "ports": {
        "input": 2916,
        "output": 2919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5531_1_genrou",
      "ports": {
        "bus": 5531,
        "pmech": 2921,
        "efd": 2922,
        "speed": 2920
      },
      "params": {
        "mva": 100.80000305175781,
        "H": 4.034322261810303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.448899984359741,
        "Xdp": 0.20730000734329224,
        "Xdpp": 0.10080000013113022,
        "Xq": 2.247499942779541,
        "Xqp": 0.41200000047683716,
        "Xqpp": 0.10080000013113022,
        "Xl": 0.07590000331401825,
        "Tdop": 9.556699752807617,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.31540000438690186,
        "Tqopp": 0.04820000007748604,
        "S10": 0.1550000011920929,
        "S12": 0.5339999794960022
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.962158232927322,
        "pmax": 83.99999737739563,
        "qmin": -9.324000030755997,
        "qmax": 42.75600016117096,
        "regulated": 5531,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "5531_1_ieeet1",
      "ports": {
        "bus": 5531,
        "speed": 2920,
        "vs": 2923,
        "efd": 2922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5531_1_tgov1",
      "ports": {
        "speed": 2920,
        "pmech": 2921
      },
      "params": {
        "Trate": 100.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332820859551,
        "Pvmin": 0.1186721995472908,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5531_1_ieeest",
      "ports": {
        "input": 2920,
        "output": 2923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5534_1_genrou",
      "ports": {
        "bus": 5534,
        "pmech": 2925,
        "efd": 2926,
        "speed": 2924
      },
      "params": {
        "mva": 19.31999969482422,
        "H": 8.569077491760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.432800054550171,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.12380000203847885,
        "Xq": 1.4276000261306763,
        "Xqp": 0.3937000036239624,
        "Xqpp": 0.12380000203847885,
        "Xl": 0.09430000185966492,
        "Tdop": 5.557300090789795,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.6026999950408936,
        "Tqopp": 0.06809999793767929,
        "S10": 0.12269999831914902,
        "S12": 0.5613999962806702
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.797946661710739,
        "pmax": 16.099999845027924,
        "qmin": -1.7870999872684479,
        "qmax": 8.194900304079056,
        "regulated": 5534,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "5534_1_ieeet1",
      "ports": {
        "bus": 5534,
        "speed": 2924,
        "vs": 2927,
        "efd": 2926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5534_1_tgov1",
      "ports": {
        "speed": 2924,
        "pmech": 2925
      },
      "params": {
        "Trate": 19.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333338475211,
        "Pvmin": 0.2483409345149994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5534_1_ieeest",
      "ports": {
        "input": 2924,
        "output": 2927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5545_1_genrou",
      "ports": {
        "bus": 5545,
        "pmech": 2929,
        "efd": 2930,
        "speed": 2928
      },
      "params": {
        "mva": 277.20001220703125,
        "H": 4.9248366355896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0373001098632812,
        "Xdp": 0.4374000132083893,
        "Xdpp": 0.2705000042915344,
        "Xq": 1.9154000282287598,
        "Xqp": 0.7142999768257141,
        "Xqpp": 0.2705000042915344,
        "Xl": 0.21119999885559082,
        "Tdop": 8.597999572753906,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.0082999467849731,
        "Tqopp": 0.08980000019073486,
        "S10": 0.11150000244379044,
        "S12": 0.5163999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.49032258987427,
        "pmax": 230.9999942779541,
        "qmin": -25.641000270843506,
        "qmax": 117.57899522781372,
        "regulated": 5545,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "5545_1_ieeet1",
      "ports": {
        "bus": 5545,
        "speed": 2928,
        "vs": 2931,
        "efd": 2930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5545_1_tgov1",
      "ports": {
        "speed": 2928,
        "pmech": 2929
      },
      "params": {
        "Trate": 277.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332759936103,
        "Pvmin": 0.3516966700553894,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5545_1_ieeest",
      "ports": {
        "input": 2928,
        "output": 2931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5547_1_genrou",
      "ports": {
        "bus": 5547,
        "pmech": 2933,
        "efd": 2934,
        "speed": 2932
      },
      "params": {
        "mva": 277.20001220703125,
        "H": 4.9248366355896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0373001098632812,
        "Xdp": 0.4374000132083893,
        "Xdpp": 0.2705000042915344,
        "Xq": 1.9154000282287598,
        "Xqp": 0.7142999768257141,
        "Xqpp": 0.2705000042915344,
        "Xl": 0.21119999885559082,
        "Tdop": 8.597999572753906,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.0082999467849731,
        "Tqopp": 0.08980000019073486,
        "S10": 0.11150000244379044,
        "S12": 0.5163999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 108.15860033035278,
        "pmax": 230.9999942779541,
        "qmin": -25.641000270843506,
        "qmax": 117.57899522781372,
        "regulated": 5537,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "5547_1_ieeet1",
      "ports": {
        "bus": 5547,
        "speed": 2932,
        "vs": 2935,
        "efd": 2934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5547_1_tgov1",
      "ports": {
        "speed": 2932,
        "pmech": 2933
      },
      "params": {
        "Trate": 277.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332759936103,
        "Pvmin": 0.3901825249195099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5547_1_ieeest",
      "ports": {
        "input": 2932,
        "output": 2935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5553_1_genrou",
      "ports": {
        "bus": 5553,
        "pmech": 2937,
        "efd": 2938,
        "speed": 2936
      },
      "params": {
        "mva": 235.9199981689453,
        "H": 3.8835299015045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.820199966430664,
        "Xqp": 0.4740999937057495,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 5.111299991607666,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.207800030708313,
        "Tqopp": 0.052799999713897705,
        "S10": 0.09300000220537186,
        "S12": 0.42100000381469727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.5794312953949,
        "pmax": 196.5999960899353,
        "qmin": -23.985199630260468,
        "qmax": 91.6155993938446,
        "regulated": 5550,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5553_1_ieeet1",
      "ports": {
        "bus": 5553,
        "speed": 2936,
        "vs": 2939,
        "efd": 2938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5553_1_tgov1",
      "ports": {
        "speed": 2936,
        "pmech": 2937
      },
      "params": {
        "Trate": 235.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333232274253,
        "Pvmin": 0.3881800174713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5553_1_ieeest",
      "ports": {
        "input": 2936,
        "output": 2939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5554_1_genrou",
      "ports": {
        "bus": 5554,
        "pmech": 2941,
        "efd": 2942,
        "speed": 2940
      },
      "params": {
        "mva": 235.9199981689453,
        "H": 3.8835299015045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.820199966430664,
        "Xqp": 0.4740999937057495,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 5.111299991607666,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.207800030708313,
        "Tqopp": 0.052799999713897705,
        "S10": 0.09300000220537186,
        "S12": 0.42100000381469727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.4655659198761,
        "pmax": 196.5999960899353,
        "qmin": -23.985199630260468,
        "qmax": 91.6155993938446,
        "regulated": 5554,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "5554_1_ieeet1",
      "ports": {
        "bus": 5554,
        "speed": 2940,
        "vs": 2943,
        "efd": 2942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5554_1_tgov1",
      "ports": {
        "speed": 2940,
        "pmech": 2941
      },
      "params": {
        "Trate": 235.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333232274254,
        "Pvmin": 0.21390965580940247,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5554_1_ieeest",
      "ports": {
        "input": 2940,
        "output": 2943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5555_1_genrou",
      "ports": {
        "bus": 5555,
        "pmech": 2945,
        "efd": 2946,
        "speed": 2944
      },
      "params": {
        "mva": 235.9199981689453,
        "H": 3.8835299015045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.820199966430664,
        "Xqp": 0.4740999937057495,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 5.111299991607666,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.207800030708313,
        "Tqopp": 0.052799999713897705,
        "S10": 0.09300000220537186,
        "S12": 0.42100000381469727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.40444087982178,
        "pmax": 196.5999960899353,
        "qmin": -23.985199630260468,
        "qmax": 91.6155993938446,
        "regulated": 5555,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "5555_1_ieeet1",
      "ports": {
        "bus": 5555,
        "speed": 2944,
        "vs": 2947,
        "efd": 2946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5555_1_tgov1",
      "ports": {
        "speed": 2944,
        "pmech": 2945
      },
      "params": {
        "Trate": 235.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333232274254,
        "Pvmin": 0.1627858579158783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5555_1_ieeest",
      "ports": {
        "input": 2944,
        "output": 2947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5556_1_genrou",
      "ports": {
        "bus": 5556,
        "pmech": 2949,
        "efd": 2950,
        "speed": 2948
      },
      "params": {
        "mva": 235.9199981689453,
        "H": 3.8835299015045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.820199966430664,
        "Xqp": 0.4740999937057495,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 5.111299991607666,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.207800030708313,
        "Tqopp": 0.052799999713897705,
        "S10": 0.09300000220537186,
        "S12": 0.42100000381469727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.725048422813416,
        "pmax": 196.5999960899353,
        "qmin": -23.985199630260468,
        "qmax": 91.6155993938446,
        "regulated": 5550,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5556_1_ieeet1",
      "ports": {
        "bus": 5556,
        "speed": 2948,
        "vs": 2951,
        "efd": 2950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5556_1_tgov1",
      "ports": {
        "speed": 2948,
        "pmech": 2949
      },
      "params": {
        "Trate": 235.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333232274254,
        "Pvmin": 0.1768610030412674,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5556_1_ieeest",
      "ports": {
        "input": 2948,
        "output": 2951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5557_1_genrou",
      "ports": {
        "bus": 5557,
        "pmech": 2953,
        "efd": 2954,
        "speed": 2952
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 4.549991607666016,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.450700044631958,
        "Xdp": 0.13740000128746033,
        "Xdpp": 0.10249999910593033,
        "Xq": 1.3899999856948853,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.10249999910593033,
        "Xl": 0.07370000332593918,
        "Tdop": 7.903800010681152,
        "Tdopp": 0.05009999871253967,
        "Tqop": 1.3955999612808228,
        "Tqopp": 0.04470000043511391,
        "S10": 0.19300000369548798,
        "S12": 0.6208000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18122656038030982,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 5557,
        "vset": 1.006500005722046
      }
    },
    {
      "class": "Ieeet1",
      "id": "5557_1_ieeet1",
      "ports": {
        "bus": 5557,
        "speed": 2952,
        "vs": 2955,
        "efd": 2954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5557_1_tgov1",
      "ports": {
        "speed": 2952,
        "pmech": 2953
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.30204424262046814,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5557_1_ieeest",
      "ports": {
        "input": 2952,
        "output": 2955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5558_1_genrou",
      "ports": {
        "bus": 5558,
        "pmech": 2957,
        "efd": 2958,
        "speed": 2956
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 4.549991607666016,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.450700044631958,
        "Xdp": 0.13740000128746033,
        "Xdpp": 0.10249999910593033,
        "Xq": 1.3899999856948853,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.10249999910593033,
        "Xl": 0.07370000332593918,
        "Tdop": 7.903800010681152,
        "Tdopp": 0.05009999871253967,
        "Tqop": 1.3955999612808228,
        "Tqopp": 0.04470000043511391,
        "S10": 0.19300000369548798,
        "S12": 0.6208000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07305399631150067,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 5558,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "5558_1_ieeet1",
      "ports": {
        "bus": 5558,
        "speed": 2956,
        "vs": 2959,
        "efd": 2958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5558_1_tgov1",
      "ports": {
        "speed": 2956,
        "pmech": 2957
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.1217566579580307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5558_1_ieeest",
      "ports": {
        "input": 2956,
        "output": 2959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5562_1_genrou",
      "ports": {
        "bus": 5562,
        "pmech": 2961,
        "efd": 2962,
        "speed": 2960
      },
      "params": {
        "mva": 17.8799991607666,
        "H": 3.4974849224090576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.659600019454956,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.15850000083446503,
        "Xq": 2.41759991645813,
        "Xqp": 0.2660999894142151,
        "Xqpp": 0.15850000083446503,
        "Xl": 0.12189999967813492,
        "Tdop": 7.138899803161621,
        "Tdopp": 0.055799998342990875,
        "Tqop": 0.7440000176429749,
        "Tqopp": 0.057100001722574234,
        "S10": 0.11029999703168869,
        "S12": 0.5813000202178955
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.853727087378502,
        "pmax": 14.900000393390656,
        "qmin": -1.653899997472763,
        "qmax": 7.584100216627121,
        "regulated": 5562,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "5562_1_ieeet1",
      "ports": {
        "bus": 5562,
        "speed": 2960,
        "vs": 2963,
        "efd": 2962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5562_1_tgov1",
      "ports": {
        "speed": 2960,
        "pmech": 2961
      },
      "params": {
        "Trate": 17.8799991607666,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333944492098,
        "Pvmin": 0.3273896872997284,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5562_1_ieeest",
      "ports": {
        "input": 2960,
        "output": 2963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5566_2_gensal",
      "ports": {
        "bus": 5566,
        "pmech": 2965,
        "efd": 2966,
        "speed": 2964
      },
      "params": {
        "mva": 2.5799999237060547,
        "H": 3.2718000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7860999703407288,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.1868000030517578,
        "Xq": 0.5088000297546387,
        "Xl": 0.15839999914169312,
        "Tdop": 6.0,
        "Tdopp": 0.3804999887943268,
        "Tqopp": 0.05990000069141388,
        "S10": 0.11209999769926071,
        "S12": 0.34619998931884766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4024963825941086,
        "pmax": 2.15000007301569,
        "qmin": -0.10534999892115593,
        "qmax": 0.8255999535322189,
        "regulated": 5566,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "5566_2_ieeet1",
      "ports": {
        "bus": 5566,
        "speed": 2964,
        "vs": 2967,
        "efd": 2966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5566_2_hygov",
      "ports": {
        "speed": 2964,
        "pmech": 2965
      },
      "params": {
        "Trate": 2.5799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.48157230019569397,
        "Tr": 6.7507219314575195,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4075000286102295,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5566_2_ieeest",
      "ports": {
        "input": 2964,
        "output": 2967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5568_1_gensal",
      "ports": {
        "bus": 5568,
        "pmech": 2969,
        "efd": 2970,
        "speed": 2968
      },
      "params": {
        "mva": 2.5799999237060547,
        "H": 3.2718000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7860999703407288,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.1868000030517578,
        "Xq": 0.5088000297546387,
        "Xl": 0.15839999914169312,
        "Tdop": 6.0,
        "Tdopp": 0.3804999887943268,
        "Tqopp": 0.05990000069141388,
        "S10": 0.11209999769926071,
        "S12": 0.34619998931884766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5078080575913191,
        "pmax": 2.15000007301569,
        "qmin": -0.10534999892115593,
        "qmax": 0.8255999535322189,
        "regulated": 5568,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "5568_1_ieeet1",
      "ports": {
        "bus": 5568,
        "speed": 2968,
        "vs": 2971,
        "efd": 2970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5568_1_hygov",
      "ports": {
        "speed": 2968,
        "pmech": 2969
      },
      "params": {
        "Trate": 2.5799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.48157230019569397,
        "Tr": 6.7507219314575195,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4075000286102295,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5568_1_ieeest",
      "ports": {
        "input": 2968,
        "output": 2971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5568_2_gensal",
      "ports": {
        "bus": 5568,
        "pmech": 2973,
        "efd": 2974,
        "speed": 2972
      },
      "params": {
        "mva": 1.3799999952316284,
        "H": 2.072700023651123,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0392999649047852,
        "Xdp": 0.24320000410079956,
        "Xdpp": 0.23980000615119934,
        "Xq": 0.6740000247955322,
        "Xl": 0.1315000057220459,
        "Tdop": 6.0,
        "Tdopp": 0.061000000685453415,
        "Tqopp": 0.20999999344348907,
        "S10": 0.20000000298023224,
        "S12": 0.5403000116348267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2820355352014303,
        "pmax": 1.1500000022351742,
        "qmin": -0.05634999834001064,
        "qmax": 0.4416000097990036,
        "regulated": 5568,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "5568_2_ieeet1",
      "ports": {
        "bus": 5568,
        "speed": 2972,
        "vs": 2975,
        "efd": 2974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5568_2_hygov",
      "ports": {
        "speed": 2972,
        "pmech": 2973
      },
      "params": {
        "Trate": 1.3799999952316284,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6569626331329346,
        "Tr": 5.87870979309082,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1996999979019165,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5568_2_ieeest",
      "ports": {
        "input": 2972,
        "output": 2975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5576_1_genrou",
      "ports": {
        "bus": 5576,
        "pmech": 2977,
        "efd": 2978,
        "speed": 2976
      },
      "params": {
        "mva": 208.0,
        "H": 4.831700325012207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1435000896453857,
        "Xdp": 0.362199991941452,
        "Xdpp": 0.2410999983549118,
        "Xq": 2.0011000633239746,
        "Xqp": 0.5231000185012817,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18780000507831573,
        "Tdop": 7.503799915313721,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.6047999858856201,
        "Tqopp": 0.05700000002980232,
        "S10": 0.0024999999441206455,
        "S12": 0.26649999618530273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.93956065177917,
        "pmax": 173.33333492279053,
        "qmin": -19.23999935388565,
        "qmax": 88.2266640663147,
        "regulated": 5576,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "5576_1_ieeet1",
      "ports": {
        "bus": 5576,
        "speed": 2976,
        "vs": 2979,
        "efd": 2978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5576_1_tgov1",
      "ports": {
        "speed": 2976,
        "pmech": 2977
      },
      "params": {
        "Trate": 208.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749546,
        "Pvmin": 0.3314402103424072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5576_1_ieeest",
      "ports": {
        "input": 2976,
        "output": 2979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5577_1_genrou",
      "ports": {
        "bus": 5577,
        "pmech": 2981,
        "efd": 2982,
        "speed": 2980
      },
      "params": {
        "mva": 208.0,
        "H": 4.831700325012207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1435000896453857,
        "Xdp": 0.362199991941452,
        "Xdpp": 0.2410999983549118,
        "Xq": 2.0011000633239746,
        "Xqp": 0.5231000185012817,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18780000507831573,
        "Tdop": 7.503799915313721,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.6047999858856201,
        "Tqopp": 0.05700000002980232,
        "S10": 0.0024999999441206455,
        "S12": 0.26649999618530273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.70775467157364,
        "pmax": 173.33333492279053,
        "qmin": -19.23999935388565,
        "qmax": 88.2266640663147,
        "regulated": 5572,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "5577_1_ieeet1",
      "ports": {
        "bus": 5577,
        "speed": 2980,
        "vs": 2983,
        "efd": 2982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5577_1_tgov1",
      "ports": {
        "speed": 2980,
        "pmech": 2981
      },
      "params": {
        "Trate": 208.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749546,
        "Pvmin": 0.08513343334197998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5577_1_ieeest",
      "ports": {
        "input": 2980,
        "output": 2983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5578_1_genrou",
      "ports": {
        "bus": 5578,
        "pmech": 2985,
        "efd": 2986,
        "speed": 2984
      },
      "params": {
        "mva": 208.0,
        "H": 4.831700325012207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1435000896453857,
        "Xdp": 0.362199991941452,
        "Xdpp": 0.2410999983549118,
        "Xq": 2.0011000633239746,
        "Xqp": 0.5231000185012817,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18780000507831573,
        "Tdop": 7.503799915313721,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.6047999858856201,
        "Tqopp": 0.05700000002980232,
        "S10": 0.0024999999441206455,
        "S12": 0.26649999618530273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.712334513664246,
        "pmax": 173.33333492279053,
        "qmin": -19.23999935388565,
        "qmax": 88.2266640663147,
        "regulated": 5578,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "5578_1_ieeet1",
      "ports": {
        "bus": 5578,
        "speed": 2984,
        "vs": 2987,
        "efd": 2986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5578_1_tgov1",
      "ports": {
        "speed": 2984,
        "pmech": 2985
      },
      "params": {
        "Trate": 208.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749544,
        "Pvmin": 0.17169392108917236,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5578_1_ieeest",
      "ports": {
        "input": 2984,
        "output": 2987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "5586_1_regca",
      "ports": {
        "bus": 5586,
        "iqcmd": 2989,
        "ipcmd": 2988,
        "pbranch": 2990,
        "qbranch": 2991
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4640366416424513,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 5586,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "5586_1_reecb",
      "ports": {
        "bus": 5586,
        "pe": 2990,
        "qgen": 2991,
        "iqcmd": 2989,
        "ipcmd": 2988
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "5591_1_genrou",
      "ports": {
        "bus": 5591,
        "pmech": 2993,
        "efd": 2994,
        "speed": 2992
      },
      "params": {
        "mva": 53.42399978637695,
        "H": 4.122307300567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4289000034332275,
        "Xdp": 0.1688999980688095,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.3696999549865723,
        "Xqp": 0.31049999594688416,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 5.090700149536133,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.626800000667572,
        "Tqopp": 0.04259999841451645,
        "S10": 0.1972000002861023,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.61997765302658,
        "pmax": 44.519999623298645,
        "qmin": -5.431440100073814,
        "qmax": 20.746320486068726,
        "regulated": 5591,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "5591_1_ieeet1",
      "ports": {
        "bus": 5591,
        "speed": 2992,
        "vs": 2995,
        "efd": 2994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5591_1_tgov1",
      "ports": {
        "speed": 2992,
        "pmech": 2993
      },
      "params": {
        "Trate": 53.42399978637695,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296143652,
        "Pvmin": 0.2175048291683197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5591_1_ieeest",
      "ports": {
        "input": 2992,
        "output": 2995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5591_2_genrou",
      "ports": {
        "bus": 5591,
        "pmech": 2997,
        "efd": 2998,
        "speed": 2996
      },
      "params": {
        "mva": 53.42399978637695,
        "H": 4.122307300567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4289000034332275,
        "Xdp": 0.1688999980688095,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.3696999549865723,
        "Xqp": 0.31049999594688416,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 5.090700149536133,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.626800000667572,
        "Tqopp": 0.04259999841451645,
        "S10": 0.1972000002861023,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.433526962995529,
        "pmax": 44.519999623298645,
        "qmin": -5.431440100073814,
        "qmax": 20.746320486068726,
        "regulated": 5591,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "5591_2_ieeet1",
      "ports": {
        "bus": 5591,
        "speed": 2996,
        "vs": 2999,
        "efd": 2998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5591_2_tgov1",
      "ports": {
        "speed": 2996,
        "pmech": 2997
      },
      "params": {
        "Trate": 53.42399978637695,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296143652,
        "Pvmin": 0.13914209604263306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5591_2_ieeest",
      "ports": {
        "input": 2996,
        "output": 2999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5591_3_genrou",
      "ports": {
        "bus": 5591,
        "pmech": 3001,
        "efd": 3002,
        "speed": 3000
      },
      "params": {
        "mva": 53.42399978637695,
        "H": 4.122307300567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4289000034332275,
        "Xdp": 0.1688999980688095,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.3696999549865723,
        "Xqp": 0.31049999594688416,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 5.090700149536133,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.626800000667572,
        "Tqopp": 0.04259999841451645,
        "S10": 0.1972000002861023,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.791074097156525,
        "pmax": 44.519999623298645,
        "qmin": -5.431440100073814,
        "qmax": 20.746320486068726,
        "regulated": 5591,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "5591_3_ieeet1",
      "ports": {
        "bus": 5591,
        "speed": 3000,
        "vs": 3003,
        "efd": 3002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5591_3_tgov1",
      "ports": {
        "speed": 3000,
        "pmech": 3001
      },
      "params": {
        "Trate": 53.42399978637695,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296143652,
        "Pvmin": 0.370452880859375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5591_3_ieeest",
      "ports": {
        "input": 3000,
        "output": 3003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5591_4_genrou",
      "ports": {
        "bus": 5591,
        "pmech": 3005,
        "efd": 3006,
        "speed": 3004
      },
      "params": {
        "mva": 53.42399978637695,
        "H": 4.122307300567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4289000034332275,
        "Xdp": 0.1688999980688095,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.3696999549865723,
        "Xqp": 0.31049999594688416,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 5.090700149536133,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.626800000667572,
        "Tqopp": 0.04259999841451645,
        "S10": 0.1972000002861023,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.32298919558525,
        "pmax": 44.519999623298645,
        "qmin": -5.431440100073814,
        "qmax": 20.746320486068726,
        "regulated": 5591,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "5591_4_ieeet1",
      "ports": {
        "bus": 5591,
        "speed": 3004,
        "vs": 3007,
        "efd": 3006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5591_4_tgov1",
      "ports": {
        "speed": 3004,
        "pmech": 3005
      },
      "params": {
        "Trate": 53.42399978637695,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296143652,
        "Pvmin": 0.15579120814800262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5591_4_ieeest",
      "ports": {
        "input": 3004,
        "output": 3007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5591_5_genrou",
      "ports": {
        "bus": 5591,
        "pmech": 3009,
        "efd": 3010,
        "speed": 3008
      },
      "params": {
        "mva": 53.42399978637695,
        "H": 4.122307300567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4289000034332275,
        "Xdp": 0.1688999980688095,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.3696999549865723,
        "Xqp": 0.31049999594688416,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 5.090700149536133,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.626800000667572,
        "Tqopp": 0.04259999841451645,
        "S10": 0.1972000002861023,
        "S12": 0.6292999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.941796004772186,
        "pmax": 44.519999623298645,
        "qmin": -5.431440100073814,
        "qmax": 20.746320486068726,
        "regulated": 5591,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "5591_5_ieeet1",
      "ports": {
        "bus": 5591,
        "speed": 3008,
        "vs": 3011,
        "efd": 3010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5591_5_tgov1",
      "ports": {
        "speed": 3008,
        "pmech": 3009
      },
      "params": {
        "Trate": 53.42399978637695,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296143652,
        "Pvmin": 0.2048105001449585,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5591_5_ieeest",
      "ports": {
        "input": 3008,
        "output": 3011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5596_1_genrou",
      "ports": {
        "bus": 5596,
        "pmech": 3013,
        "efd": 3014,
        "speed": 3012
      },
      "params": {
        "mva": 28.399999618530273,
        "H": 9.428518295288086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2771999835968018,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.14990000426769257,
        "Xq": 2.1089999675750732,
        "Xqp": 0.22759999334812164,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11509999632835388,
        "Tdop": 4.880899906158447,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.817300021648407,
        "Tqopp": 0.054499998688697815,
        "S10": 0.11980000138282776,
        "S12": 0.3452000021934509
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.21320866048336,
        "pmax": 23.666666448116302,
        "qmin": -2.6270000264048576,
        "qmax": 12.046333402395248,
        "regulated": 5596,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5596_1_ieeet1",
      "ports": {
        "bus": 5596,
        "speed": 3012,
        "vs": 3015,
        "efd": 3014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5596_1_tgov1",
      "ports": {
        "speed": 3012,
        "pmech": 3013
      },
      "params": {
        "Trate": 28.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368312588,
        "Pvmin": 0.2187749594449997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5596_1_ieeest",
      "ports": {
        "input": 3012,
        "output": 3015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5597_1_genrou",
      "ports": {
        "bus": 5597,
        "pmech": 3017,
        "efd": 3018,
        "speed": 3016
      },
      "params": {
        "mva": 28.399999618530273,
        "H": 9.428518295288086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2771999835968018,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.14990000426769257,
        "Xq": 2.1089999675750732,
        "Xqp": 0.22759999334812164,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11509999632835388,
        "Tdop": 4.880899906158447,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.817300021648407,
        "Tqopp": 0.054499998688697815,
        "S10": 0.11980000138282776,
        "S12": 0.3452000021934509
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.150222361087799,
        "pmax": 23.666666448116302,
        "qmin": -2.6270000264048576,
        "qmax": 12.046333402395248,
        "regulated": 5597,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "5597_1_ieeet1",
      "ports": {
        "bus": 5597,
        "speed": 3016,
        "vs": 3019,
        "efd": 3018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5597_1_tgov1",
      "ports": {
        "speed": 3016,
        "pmech": 3017
      },
      "params": {
        "Trate": 28.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368312585,
        "Pvmin": 0.25176841020584106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5597_1_ieeest",
      "ports": {
        "input": 3016,
        "output": 3019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5597_2_genrou",
      "ports": {
        "bus": 5597,
        "pmech": 3021,
        "efd": 3022,
        "speed": 3020
      },
      "params": {
        "mva": 28.399999618530273,
        "H": 9.428518295288086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2771999835968018,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.14990000426769257,
        "Xq": 2.1089999675750732,
        "Xqp": 0.22759999334812164,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11509999632835388,
        "Tdop": 4.880899906158447,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.817300021648407,
        "Tqopp": 0.054499998688697815,
        "S10": 0.11980000138282776,
        "S12": 0.3452000021934509
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.230566158890724,
        "pmax": 23.666666448116302,
        "qmin": -2.6270000264048576,
        "qmax": 12.046333402395248,
        "regulated": 5597,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "5597_2_ieeet1",
      "ports": {
        "bus": 5597,
        "speed": 3020,
        "vs": 3023,
        "efd": 3022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5597_2_tgov1",
      "ports": {
        "speed": 3020,
        "pmech": 3021
      },
      "params": {
        "Trate": 28.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368312585,
        "Pvmin": 0.1137523278594017,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5597_2_ieeest",
      "ports": {
        "input": 3020,
        "output": 3023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5603_1_genrou",
      "ports": {
        "bus": 5603,
        "pmech": 3025,
        "efd": 3026,
        "speed": 3024
      },
      "params": {
        "mva": 5.159999847412109,
        "H": 8.397333145141602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5629000663757324,
        "Xdp": 0.1662999987602234,
        "Xdpp": 0.1436000019311905,
        "Xq": 2.3394999504089355,
        "Xqp": 0.34880000352859497,
        "Xqpp": 0.1436000019311905,
        "Xl": 0.11010000109672546,
        "Tdop": 4.695899963378906,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.9520999789237976,
        "Tqopp": 0.0471000000834465,
        "S10": 0.16169999539852142,
        "S12": 0.7260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.040793001651764,
        "pmax": 4.30000014603138,
        "qmin": -0.47729997895658016,
        "qmax": 2.1887000650167465,
        "regulated": 5603,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5603_1_ieeet1",
      "ports": {
        "bus": 5603,
        "speed": 3024,
        "vs": 3027,
        "efd": 3026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5603_1_tgov1",
      "ports": {
        "speed": 3024,
        "pmech": 3025
      },
      "params": {
        "Trate": 5.159999847412109,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333862767371,
        "Pvmin": 0.3955025374889374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5603_1_ieeest",
      "ports": {
        "input": 3024,
        "output": 3027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5606_1_genrou",
      "ports": {
        "bus": 5606,
        "pmech": 3029,
        "efd": 3030,
        "speed": 3028
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.1166911125183105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.3050999939441681,
        "Xdpp": 0.2199999988079071,
        "Xq": 1.8660000562667847,
        "Xqp": 0.5719000101089478,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.16500000655651093,
        "Tdop": 4.242499828338623,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.0181000232696533,
        "Tqopp": 0.07509999722242355,
        "S10": 0.19539999961853027,
        "S12": 0.6255999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9450818412005901,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 5606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5606_1_ieeet1",
      "ports": {
        "bus": 5606,
        "speed": 3028,
        "vs": 3031,
        "efd": 3030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5606_1_tgov1",
      "ports": {
        "speed": 3028,
        "pmech": 3029
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3937840759754181,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5606_1_ieeest",
      "ports": {
        "input": 3028,
        "output": 3031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5606_2_genrou",
      "ports": {
        "bus": 5606,
        "pmech": 3033,
        "efd": 3034,
        "speed": 3032
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.1166911125183105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.3050999939441681,
        "Xdpp": 0.2199999988079071,
        "Xq": 1.8660000562667847,
        "Xqp": 0.5719000101089478,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.16500000655651093,
        "Tdop": 4.242499828338623,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.0181000232696533,
        "Tqopp": 0.07509999722242355,
        "S10": 0.19539999961853027,
        "S12": 0.6255999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8238384500145912,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 5606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5606_2_ieeet1",
      "ports": {
        "bus": 5606,
        "speed": 3032,
        "vs": 3035,
        "efd": 3034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5606_2_tgov1",
      "ports": {
        "speed": 3032,
        "pmech": 3033
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.34326601028442383,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5606_2_ieeest",
      "ports": {
        "input": 3032,
        "output": 3035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5607_1_genrou",
      "ports": {
        "bus": 5607,
        "pmech": 3037,
        "efd": 3038,
        "speed": 3036
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.1166911125183105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.3050999939441681,
        "Xdpp": 0.2199999988079071,
        "Xq": 1.8660000562667847,
        "Xqp": 0.5719000101089478,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.16500000655651093,
        "Tdop": 4.242499828338623,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.0181000232696533,
        "Tqopp": 0.07509999722242355,
        "S10": 0.19539999961853027,
        "S12": 0.6255999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7267859298735857,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 5607,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5607_1_ieeet1",
      "ports": {
        "bus": 5607,
        "speed": 3036,
        "vs": 3039,
        "efd": 3038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5607_1_tgov1",
      "ports": {
        "speed": 3036,
        "pmech": 3037
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3028274476528168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5607_1_ieeest",
      "ports": {
        "input": 3036,
        "output": 3039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5611_1_genrou",
      "ports": {
        "bus": 5611,
        "pmech": 3041,
        "efd": 3042,
        "speed": 3040
      },
      "params": {
        "mva": 3.0,
        "H": 3.9912779331207275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2527999877929688,
        "Xdp": 0.23409999907016754,
        "Xdpp": 0.17020000517368317,
        "Xq": 1.2055000066757202,
        "Xqp": 0.4697999954223633,
        "Xqpp": 0.17020000517368317,
        "Xl": 0.12630000710487366,
        "Tdop": 5.622000217437744,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.3352999687194824,
        "Tqopp": 0.047600001096725464,
        "S10": 0.07880000025033951,
        "S12": 0.39250001311302185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0889925062656403,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5611,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5611_1_ieeet1",
      "ports": {
        "bus": 5611,
        "speed": 3040,
        "vs": 3043,
        "efd": 3042
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0617000013589859,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.019399881362915,
        "E2": 2.6926000118255615,
        "Se1": 0.07209999859333038,
        "Se2": 0.32899999618530273,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5611_1_tgov1",
      "ports": {
        "speed": 3040,
        "pmech": 3041
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36299750208854675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5611_1_ieeest",
      "ports": {
        "input": 3040,
        "output": 3043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5612_1_genrou",
      "ports": {
        "bus": 5612,
        "pmech": 3045,
        "efd": 3046,
        "speed": 3044
      },
      "params": {
        "mva": 3.0,
        "H": 3.9912779331207275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2527999877929688,
        "Xdp": 0.23409999907016754,
        "Xdpp": 0.17020000517368317,
        "Xq": 1.2055000066757202,
        "Xqp": 0.4697999954223633,
        "Xqpp": 0.17020000517368317,
        "Xl": 0.12630000710487366,
        "Tdop": 5.622000217437744,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.3352999687194824,
        "Tqopp": 0.047600001096725464,
        "S10": 0.07880000025033951,
        "S12": 0.39250001311302185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9269143454730511,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5612_1_ieeet1",
      "ports": {
        "bus": 5612,
        "speed": 3044,
        "vs": 3047,
        "efd": 3046
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0617000013589859,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.019399881362915,
        "E2": 2.6926000118255615,
        "Se1": 0.07209999859333038,
        "Se2": 0.32899999618530273,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5612_1_tgov1",
      "ports": {
        "speed": 3044,
        "pmech": 3045
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30897143483161926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5612_1_ieeest",
      "ports": {
        "input": 3044,
        "output": 3047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5616_1_gensal",
      "ports": {
        "bus": 5616,
        "pmech": 3049,
        "efd": 3050,
        "speed": 3048
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 1.0470999479293823,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5181999802589417,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.23160000145435333,
        "Xq": 0.33410000801086426,
        "Xl": 0.21040000021457672,
        "Tdop": 6.0,
        "Tdopp": 0.3375999927520752,
        "Tqopp": 0.40450000762939453,
        "S10": 0.2037999927997589,
        "S12": 0.7264000177383423
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.698792701587081,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 5616,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5616_1_ieeet1",
      "ports": {
        "bus": 5616,
        "speed": 3048,
        "vs": 3051,
        "efd": 3050
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6321001052856445,
        "E2": 3.509399890899658,
        "Se1": 0.08020000159740448,
        "Se2": 0.3675000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5616_1_hygov",
      "ports": {
        "speed": 3048,
        "pmech": 3049
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.7291641235351562,
        "Tr": 7.688318252563477,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.643399953842163,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5616_1_ieeest",
      "ports": {
        "input": 3048,
        "output": 3051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5617_1_gensal",
      "ports": {
        "bus": 5617,
        "pmech": 3053,
        "efd": 3054,
        "speed": 3052
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.8294999599456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2372000217437744,
        "Xdp": 0.31459999084472656,
        "Xdpp": 0.2766000032424927,
        "Xq": 0.8032000064849854,
        "Xl": 0.07620000094175339,
        "Tdop": 6.0,
        "Tdopp": 0.15610000491142273,
        "Tqopp": 0.0982000008225441,
        "S10": 0.08969999849796295,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35054548643529415,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 5617,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5617_1_ieeet1",
      "ports": {
        "bus": 5617,
        "speed": 3052,
        "vs": 3055,
        "efd": 3054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.928499937057495,
        "E2": 3.904599905014038,
        "Se1": 0.08160000294446945,
        "Se2": 0.374099999666214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5617_1_hygov",
      "ports": {
        "speed": 3052,
        "pmech": 3053
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14380306005477905,
        "Tr": 1.8080717325210571,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3391999900341034,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5617_1_ieeest",
      "ports": {
        "input": 3052,
        "output": 3055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5618_1_gensal",
      "ports": {
        "bus": 5618,
        "pmech": 3057,
        "efd": 3058,
        "speed": 3056
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.8294999599456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2372000217437744,
        "Xdp": 0.31459999084472656,
        "Xdpp": 0.2766000032424927,
        "Xq": 0.8032000064849854,
        "Xl": 0.07620000094175339,
        "Tdop": 6.0,
        "Tdopp": 0.15610000491142273,
        "Tqopp": 0.0982000008225441,
        "S10": 0.08969999849796295,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17388710984960198,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 5618,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5618_1_ieeet1",
      "ports": {
        "bus": 5618,
        "speed": 3056,
        "vs": 3059,
        "efd": 3058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.928499937057495,
        "E2": 3.904599905014038,
        "Se1": 0.08160000294446945,
        "Se2": 0.374099999666214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5618_1_hygov",
      "ports": {
        "speed": 3056,
        "pmech": 3057
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14380306005477905,
        "Tr": 1.8080717325210571,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3391999900341034,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5618_1_ieeest",
      "ports": {
        "input": 3056,
        "output": 3059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_12_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3061,
        "efd": 3062,
        "speed": 3060
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.1196000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6057999730110168,
        "Xdp": 0.27570000290870667,
        "Xdpp": 0.22380000352859497,
        "Xq": 0.3912000060081482,
        "Xl": 0.2224999964237213,
        "Tdop": 6.0,
        "Tdopp": 0.5537999868392944,
        "Tqopp": 0.48030000925064087,
        "S10": 0.15459999442100525,
        "S12": 0.5270000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4280401859432459,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_12_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3060,
        "vs": 3063,
        "efd": 3062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_12_hygov",
      "ports": {
        "speed": 3060,
        "pmech": 3061
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3113357424736023,
        "Tr": 4.2466864585876465,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8356000185012817,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_12_ieeest",
      "ports": {
        "input": 3060,
        "output": 3063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_2_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3065,
        "efd": 3066,
        "speed": 3064
      },
      "params": {
        "mva": 0.3840000033378601,
        "H": 1.3969000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2552000284194946,
        "Xdp": 0.3971000015735626,
        "Xdpp": 0.3917999863624573,
        "Xq": 0.8148999810218811,
        "Xl": 0.164900004863739,
        "Tdop": 6.0,
        "Tdopp": 0.1655000001192093,
        "Tqopp": 0.32010000944137573,
        "S10": 0.052299998700618744,
        "S12": 0.3894999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05809331778436899,
        "pmax": 0.31999999191612005,
        "qmin": -0.01568000006955117,
        "qmax": 0.1228800043463707,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_2_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3064,
        "vs": 3067,
        "efd": 3066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.578399896621704,
        "E2": 3.4377999305725098,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_2_hygov",
      "ports": {
        "speed": 3064,
        "pmech": 3065
      },
      "params": {
        "Trate": 0.3840000033378601,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.779367208480835,
        "Tr": 4.742786884307861,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9431999921798706,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_2_ieeest",
      "ports": {
        "input": 3064,
        "output": 3067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_3_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3069,
        "efd": 3070,
        "speed": 3068
      },
      "params": {
        "mva": 0.3840000033378601,
        "H": 1.3969000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2552000284194946,
        "Xdp": 0.3971000015735626,
        "Xdpp": 0.3917999863624573,
        "Xq": 0.8148999810218811,
        "Xl": 0.164900004863739,
        "Tdop": 6.0,
        "Tdopp": 0.1655000001192093,
        "Tqopp": 0.32010000944137573,
        "S10": 0.052299998700618744,
        "S12": 0.3894999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09543184423819184,
        "pmax": 0.31999999191612005,
        "qmin": -0.01568000006955117,
        "qmax": 0.1228800043463707,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_3_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3068,
        "vs": 3071,
        "efd": 3070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.578399896621704,
        "E2": 3.4377999305725098,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_3_hygov",
      "ports": {
        "speed": 3068,
        "pmech": 3069
      },
      "params": {
        "Trate": 0.3840000033378601,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.779367208480835,
        "Tr": 4.742786884307861,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9431999921798706,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_3_ieeest",
      "ports": {
        "input": 3068,
        "output": 3071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_4_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3073,
        "efd": 3074,
        "speed": 3072
      },
      "params": {
        "mva": 0.3840000033378601,
        "H": 1.3969000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2552000284194946,
        "Xdp": 0.3971000015735626,
        "Xdpp": 0.3917999863624573,
        "Xq": 0.8148999810218811,
        "Xl": 0.164900004863739,
        "Tdop": 6.0,
        "Tdopp": 0.1655000001192093,
        "Tqopp": 0.32010000944137573,
        "S10": 0.052299998700618744,
        "S12": 0.3894999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.043742425623349845,
        "pmax": 0.31999999191612005,
        "qmin": -0.01568000006955117,
        "qmax": 0.1228800043463707,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_4_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3072,
        "vs": 3075,
        "efd": 3074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.578399896621704,
        "E2": 3.4377999305725098,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_4_hygov",
      "ports": {
        "speed": 3072,
        "pmech": 3073
      },
      "params": {
        "Trate": 0.3840000033378601,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.779367208480835,
        "Tr": 4.742786884307861,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9431999921798706,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_4_ieeest",
      "ports": {
        "input": 3072,
        "output": 3075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_6_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3077,
        "efd": 3078,
        "speed": 3076
      },
      "params": {
        "mva": 0.75,
        "H": 2.0327999591827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.553600013256073,
        "Xdp": 0.22949999570846558,
        "Xdpp": 0.149399995803833,
        "Xq": 0.3571999967098236,
        "Xl": 0.12630000710487366,
        "Tdop": 6.0,
        "Tdopp": 0.3370000123977661,
        "Tqopp": 0.1151999980211258,
        "S10": 0.19599999487400055,
        "S12": 0.626800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2915838500484824,
        "pmax": 0.6250000093132257,
        "qmin": -0.030625000363215804,
        "qmax": 0.2400000113993883,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_6_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3076,
        "vs": 3079,
        "efd": 3078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_6_hygov",
      "ports": {
        "speed": 3076,
        "pmech": 3077
      },
      "params": {
        "Trate": 0.75,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8567724227905273,
        "Tr": 7.415513515472412,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5733000040054321,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_6_ieeest",
      "ports": {
        "input": 3076,
        "output": 3079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_7_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3081,
        "efd": 3082,
        "speed": 3080
      },
      "params": {
        "mva": 0.75,
        "H": 2.0327999591827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.553600013256073,
        "Xdp": 0.22949999570846558,
        "Xdpp": 0.149399995803833,
        "Xq": 0.3571999967098236,
        "Xl": 0.12630000710487366,
        "Tdop": 6.0,
        "Tdopp": 0.3370000123977661,
        "Tqopp": 0.1151999980211258,
        "S10": 0.19599999487400055,
        "S12": 0.626800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06307050352916121,
        "pmax": 0.6250000093132257,
        "qmin": -0.030625000363215804,
        "qmax": 0.2400000113993883,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_7_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3080,
        "vs": 3083,
        "efd": 3082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_7_hygov",
      "ports": {
        "speed": 3080,
        "pmech": 3081
      },
      "params": {
        "Trate": 0.75,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8567724227905273,
        "Tr": 7.415513515472412,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5733000040054321,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_7_ieeest",
      "ports": {
        "input": 3080,
        "output": 3083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_8_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3085,
        "efd": 3086,
        "speed": 3084
      },
      "params": {
        "mva": 0.75,
        "H": 2.0327999591827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.553600013256073,
        "Xdp": 0.22949999570846558,
        "Xdpp": 0.149399995803833,
        "Xq": 0.3571999967098236,
        "Xl": 0.12630000710487366,
        "Tdop": 6.0,
        "Tdopp": 0.3370000123977661,
        "Tqopp": 0.1151999980211258,
        "S10": 0.19599999487400055,
        "S12": 0.626800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20921307150274515,
        "pmax": 0.6250000093132257,
        "qmin": -0.030625000363215804,
        "qmax": 0.2400000113993883,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_8_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3084,
        "vs": 3087,
        "efd": 3086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_8_hygov",
      "ports": {
        "speed": 3084,
        "pmech": 3085
      },
      "params": {
        "Trate": 0.75,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8567724227905273,
        "Tr": 7.415513515472412,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5733000040054321,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_8_ieeest",
      "ports": {
        "input": 3084,
        "output": 3087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5621_9_gensal",
      "ports": {
        "bus": 5621,
        "pmech": 3089,
        "efd": 3090,
        "speed": 3088
      },
      "params": {
        "mva": 0.75,
        "H": 2.0327999591827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.553600013256073,
        "Xdp": 0.22949999570846558,
        "Xdpp": 0.149399995803833,
        "Xq": 0.3571999967098236,
        "Xl": 0.12630000710487366,
        "Tdop": 6.0,
        "Tdopp": 0.3370000123977661,
        "Tqopp": 0.1151999980211258,
        "S10": 0.19599999487400055,
        "S12": 0.626800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17745241057127714,
        "pmax": 0.6250000093132257,
        "qmin": -0.030625000363215804,
        "qmax": 0.2400000113993883,
        "regulated": 5621,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "5621_9_ieeet1",
      "ports": {
        "bus": 5621,
        "speed": 3088,
        "vs": 3091,
        "efd": 3090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5621_9_hygov",
      "ports": {
        "speed": 3088,
        "pmech": 3089
      },
      "params": {
        "Trate": 0.75,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8567724227905273,
        "Tr": 7.415513515472412,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5733000040054321,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5621_9_ieeest",
      "ports": {
        "input": 3088,
        "output": 3091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5628_1_genrou",
      "ports": {
        "bus": 5628,
        "pmech": 3093,
        "efd": 3094,
        "speed": 3092
      },
      "params": {
        "mva": 60.0,
        "H": 6.170383930206299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.370500087738037,
        "Xdp": 0.2992999851703644,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.184299945831299,
        "Xqp": 0.5583999752998352,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 8.501500129699707,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.3875999450683594,
        "Tqopp": 0.07129999995231628,
        "S10": 0.02969999983906746,
        "S12": 0.21140000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.796530097723007,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 5628,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5628_1_ieeet1",
      "ports": {
        "bus": 5628,
        "speed": 3092,
        "vs": 3095,
        "efd": 3094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5628_1_tgov1",
      "ports": {
        "speed": 3092,
        "pmech": 3093
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.09660883247852325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5628_1_ieeest",
      "ports": {
        "input": 3092,
        "output": 3095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5629_1_genrou",
      "ports": {
        "bus": 5629,
        "pmech": 3097,
        "efd": 3098,
        "speed": 3096
      },
      "params": {
        "mva": 60.0,
        "H": 6.170383930206299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.370500087738037,
        "Xdp": 0.2992999851703644,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.184299945831299,
        "Xqp": 0.5583999752998352,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 8.501500129699707,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.3875999450683594,
        "Tqopp": 0.07129999995231628,
        "S10": 0.02969999983906746,
        "S12": 0.21140000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.664240196347237,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 5629,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5629_1_ieeet1",
      "ports": {
        "bus": 5629,
        "speed": 3096,
        "vs": 3099,
        "efd": 3098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5629_1_tgov1",
      "ports": {
        "speed": 3096,
        "pmech": 3097
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.09440400451421738,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5629_1_ieeest",
      "ports": {
        "input": 3096,
        "output": 3099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5630_1_genrou",
      "ports": {
        "bus": 5630,
        "pmech": 3101,
        "efd": 3102,
        "speed": 3100
      },
      "params": {
        "mva": 60.0,
        "H": 6.170383930206299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.370500087738037,
        "Xdp": 0.2992999851703644,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.184299945831299,
        "Xqp": 0.5583999752998352,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 8.501500129699707,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.3875999450683594,
        "Tqopp": 0.07129999995231628,
        "S10": 0.02969999983906746,
        "S12": 0.21140000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.817766666412354,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 5630,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5630_1_ieeet1",
      "ports": {
        "bus": 5630,
        "speed": 3100,
        "vs": 3103,
        "efd": 3102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5630_1_tgov1",
      "ports": {
        "speed": 3100,
        "pmech": 3101
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.38029611110687256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5630_1_ieeest",
      "ports": {
        "input": 3100,
        "output": 3103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5631_1_genrou",
      "ports": {
        "bus": 5631,
        "pmech": 3105,
        "efd": 3106,
        "speed": 3104
      },
      "params": {
        "mva": 60.0,
        "H": 6.170383930206299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.370500087738037,
        "Xdp": 0.2992999851703644,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.184299945831299,
        "Xqp": 0.5583999752998352,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 8.501500129699707,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.3875999450683594,
        "Tqopp": 0.07129999995231628,
        "S10": 0.02969999983906746,
        "S12": 0.21140000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.630331993103027,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 5631,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5631_1_ieeet1",
      "ports": {
        "bus": 5631,
        "speed": 3104,
        "vs": 3107,
        "efd": 3106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5631_1_tgov1",
      "ports": {
        "speed": 3104,
        "pmech": 3105
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333337,
        "Pvmin": 0.4105055332183838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5631_1_ieeest",
      "ports": {
        "input": 3104,
        "output": 3107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5632_1_genrou",
      "ports": {
        "bus": 5632,
        "pmech": 3109,
        "efd": 3110,
        "speed": 3108
      },
      "params": {
        "mva": 60.0,
        "H": 6.170383930206299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.370500087738037,
        "Xdp": 0.2992999851703644,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.184299945831299,
        "Xqp": 0.5583999752998352,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 8.501500129699707,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.3875999450683594,
        "Tqopp": 0.07129999995231628,
        "S10": 0.02969999983906746,
        "S12": 0.21140000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.692257165908813,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 5632,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "5632_1_ieeet1",
      "ports": {
        "bus": 5632,
        "speed": 3108,
        "vs": 3111,
        "efd": 3110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5632_1_tgov1",
      "ports": {
        "speed": 3108,
        "pmech": 3109
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3782042860984802,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5632_1_ieeest",
      "ports": {
        "input": 3108,
        "output": 3111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5635_1_genrou",
      "ports": {
        "bus": 5635,
        "pmech": 3113,
        "efd": 3114,
        "speed": 3112
      },
      "params": {
        "mva": 8.279999732971191,
        "H": 4.223640441894531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.653499960899353,
        "Xdp": 0.27649998664855957,
        "Xdpp": 0.12080000340938568,
        "Xq": 1.6057000160217285,
        "Xqp": 0.3668000102043152,
        "Xqpp": 0.12080000340938568,
        "Xl": 0.09189999848604202,
        "Tdop": 8.876500129699707,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.9502000212669373,
        "Tqopp": 0.04439999908208847,
        "S10": 0.0478999987244606,
        "S12": 0.22100000083446503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9293812811374664,
        "pmax": 6.89999982714653,
        "qmin": -0.7658999878913164,
        "qmax": 3.5121001303195953,
        "regulated": 5635,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "5635_1_ieeet1",
      "ports": {
        "bus": 5635,
        "speed": 3112,
        "vs": 3115,
        "efd": 3114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5635_1_tgov1",
      "ports": {
        "speed": 3112,
        "pmech": 3113
      },
      "params": {
        "Trate": 8.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333393321907,
        "Pvmin": 0.3537900149822235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5635_1_ieeest",
      "ports": {
        "input": 3112,
        "output": 3115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5635_2_genrou",
      "ports": {
        "bus": 5635,
        "pmech": 3117,
        "efd": 3118,
        "speed": 3116
      },
      "params": {
        "mva": 8.279999732971191,
        "H": 4.223640441894531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.653499960899353,
        "Xdp": 0.27649998664855957,
        "Xdpp": 0.12080000340938568,
        "Xq": 1.6057000160217285,
        "Xqp": 0.3668000102043152,
        "Xqpp": 0.12080000340938568,
        "Xl": 0.09189999848604202,
        "Tdop": 8.876500129699707,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.9502000212669373,
        "Tqopp": 0.04439999908208847,
        "S10": 0.0478999987244606,
        "S12": 0.22100000083446503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.462536584585905,
        "pmax": 6.89999982714653,
        "qmin": -0.7658999878913164,
        "qmax": 3.5121001303195953,
        "regulated": 5635,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "5635_2_ieeet1",
      "ports": {
        "bus": 5635,
        "speed": 3116,
        "vs": 3119,
        "efd": 3118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5635_2_tgov1",
      "ports": {
        "speed": 3116,
        "pmech": 3117
      },
      "params": {
        "Trate": 8.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333393321907,
        "Pvmin": 0.17663486301898956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5635_2_ieeest",
      "ports": {
        "input": 3116,
        "output": 3119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5638_1_genrou",
      "ports": {
        "bus": 5638,
        "pmech": 3121,
        "efd": 3122,
        "speed": 3120
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5065912008285522,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9345999956130981,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.2623000144958496,
        "Xq": 1.8410999774932861,
        "Xqp": 0.49970000982284546,
        "Xqpp": 0.2623000144958496,
        "Xl": 0.19789999723434448,
        "Tdop": 5.615499973297119,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1779999732971191,
        "Tqopp": 0.041099999099969864,
        "S10": 0.1753000020980835,
        "S12": 0.5855000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.37413511890918016,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 5638,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5638_1_ieeet1",
      "ports": {
        "bus": 5638,
        "speed": 3120,
        "vs": 3123,
        "efd": 3122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5638_1_tgov1",
      "ports": {
        "speed": 3120,
        "pmech": 3121
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.17321069538593292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5638_1_ieeest",
      "ports": {
        "input": 3120,
        "output": 3123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5638_2_genrou",
      "ports": {
        "bus": 5638,
        "pmech": 3125,
        "efd": 3126,
        "speed": 3124
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5065912008285522,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9345999956130981,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.2623000144958496,
        "Xq": 1.8410999774932861,
        "Xqp": 0.49970000982284546,
        "Xqpp": 0.2623000144958496,
        "Xl": 0.19789999723434448,
        "Tdop": 5.615499973297119,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1779999732971191,
        "Tqopp": 0.041099999099969864,
        "S10": 0.1753000020980835,
        "S12": 0.5855000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36712922155857086,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 5638,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5638_2_ieeet1",
      "ports": {
        "bus": 5638,
        "speed": 3124,
        "vs": 3127,
        "efd": 3126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5638_2_tgov1",
      "ports": {
        "speed": 3124,
        "pmech": 3125
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.16996721923351288,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5638_2_ieeest",
      "ports": {
        "input": 3124,
        "output": 3127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5639_1_genrou",
      "ports": {
        "bus": 5639,
        "pmech": 3129,
        "efd": 3130,
        "speed": 3128
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5065912008285522,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9345999956130981,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.2623000144958496,
        "Xq": 1.8410999774932861,
        "Xqp": 0.49970000982284546,
        "Xqpp": 0.2623000144958496,
        "Xl": 0.19789999723434448,
        "Tdop": 5.615499973297119,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1779999732971191,
        "Tqopp": 0.041099999099969864,
        "S10": 0.1753000020980835,
        "S12": 0.5855000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5833812989294529,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 5639,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5639_1_ieeet1",
      "ports": {
        "bus": 5639,
        "speed": 3128,
        "vs": 3131,
        "efd": 3130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5639_1_tgov1",
      "ports": {
        "speed": 3128,
        "pmech": 3129
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2700839340686798,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5639_1_ieeest",
      "ports": {
        "input": 3128,
        "output": 3131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5639_2_genrou",
      "ports": {
        "bus": 5639,
        "pmech": 3133,
        "efd": 3134,
        "speed": 3132
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 5.937165260314941,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512000560760498,
        "Xdp": 0.30970001220703125,
        "Xdpp": 0.2231999933719635,
        "Xq": 1.5769000053405762,
        "Xqp": 0.6869000196456909,
        "Xqpp": 0.2231999933719635,
        "Xl": 0.16750000417232513,
        "Tdop": 7.460999965667725,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.5572999715805054,
        "Tqopp": 0.05339999869465828,
        "S10": 0.14390000700950623,
        "S12": 0.522599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4022523760795593,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 5639,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5639_2_ieeet1",
      "ports": {
        "bus": 5639,
        "speed": 3132,
        "vs": 3135,
        "efd": 3134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5639_2_tgov1",
      "ports": {
        "speed": 3132,
        "pmech": 3133
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23117952048778534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5639_2_ieeest",
      "ports": {
        "input": 3132,
        "output": 3135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5640_1_genrou",
      "ports": {
        "bus": 5640,
        "pmech": 3137,
        "efd": 3138,
        "speed": 3136
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 5.937165260314941,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512000560760498,
        "Xdp": 0.30970001220703125,
        "Xdpp": 0.2231999933719635,
        "Xq": 1.5769000053405762,
        "Xqp": 0.6869000196456909,
        "Xqpp": 0.2231999933719635,
        "Xl": 0.16750000417232513,
        "Tdop": 7.460999965667725,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.5572999715805054,
        "Tqopp": 0.05339999869465828,
        "S10": 0.14390000700950623,
        "S12": 0.522599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5059747025370598,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 5640,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5640_1_ieeet1",
      "ports": {
        "bus": 5640,
        "speed": 3136,
        "vs": 3139,
        "efd": 3138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5640_1_tgov1",
      "ports": {
        "speed": 3136,
        "pmech": 3137
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29079005122184753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5640_1_ieeest",
      "ports": {
        "input": 3136,
        "output": 3139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5644_1_genrou",
      "ports": {
        "bus": 5644,
        "pmech": 3141,
        "efd": 3142,
        "speed": 3140
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.851449489593506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2265000343322754,
        "Xdp": 0.16030000150203705,
        "Xdpp": 0.1185000017285347,
        "Xq": 1.1811000108718872,
        "Xqp": 0.3384999930858612,
        "Xqpp": 0.1185000017285347,
        "Xl": 0.08619999885559082,
        "Tdop": 8.001799583435059,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.2115000486373901,
        "Tqopp": 0.0674000009894371,
        "S10": 0.027300000190734863,
        "S12": 0.2896000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2641571220010519,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 5644,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5644_1_ieeet1",
      "ports": {
        "bus": 5644,
        "speed": 3140,
        "vs": 3143,
        "efd": 3142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.48330000042915344,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2639999389648438,
        "E2": 3.0185999870300293,
        "Se1": 0.1111999973654747,
        "Se2": 0.37279999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5644_1_tgov1",
      "ports": {
        "speed": 3140,
        "pmech": 3141
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.11006546020507812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5644_1_ieeest",
      "ports": {
        "input": 3140,
        "output": 3143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5645_1_genrou",
      "ports": {
        "bus": 5645,
        "pmech": 3145,
        "efd": 3146,
        "speed": 3144
      },
      "params": {
        "mva": 3.0,
        "H": 2.0076639652252197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5437999963760376,
        "Xdp": 0.14800000190734863,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.4767999649047852,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.0794999971985817,
        "Tdop": 8.983699798583984,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.0134999752044678,
        "Tqopp": 0.05770000070333481,
        "S10": 0.0737999975681305,
        "S12": 0.38260000944137573
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3975604195147753,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5645,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5645_1_ieeet1",
      "ports": {
        "bus": 5645,
        "speed": 3144,
        "vs": 3147,
        "efd": 3146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3422999978065491,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8838999271392822,
        "E2": 5.178500175476074,
        "Se1": 0.013500000350177288,
        "Se2": 0.2630999982357025,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5645_1_tgov1",
      "ports": {
        "speed": 3144,
        "pmech": 3145
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1325201392173767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5645_1_ieeest",
      "ports": {
        "input": 3144,
        "output": 3147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5647_1_genrou",
      "ports": {
        "bus": 5647,
        "pmech": 3149,
        "efd": 3150,
        "speed": 3148
      },
      "params": {
        "mva": 3.0,
        "H": 2.0076639652252197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5437999963760376,
        "Xdp": 0.14800000190734863,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.4767999649047852,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.0794999971985817,
        "Tdop": 8.983699798583984,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.0134999752044678,
        "Tqopp": 0.05770000070333481,
        "S10": 0.0737999975681305,
        "S12": 0.38260000944137573
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5488841328769922,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5647,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "5647_1_ieeet1",
      "ports": {
        "bus": 5647,
        "speed": 3148,
        "vs": 3151,
        "efd": 3150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3422999978065491,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8838999271392822,
        "E2": 5.178500175476074,
        "Se1": 0.013500000350177288,
        "Se2": 0.2630999982357025,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5647_1_tgov1",
      "ports": {
        "speed": 3148,
        "pmech": 3149
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1829613745212555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5647_1_ieeest",
      "ports": {
        "input": 3148,
        "output": 3151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5647_2_genrou",
      "ports": {
        "bus": 5647,
        "pmech": 3153,
        "efd": 3154,
        "speed": 3152
      },
      "params": {
        "mva": 3.0,
        "H": 2.0076639652252197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5437999963760376,
        "Xdp": 0.14800000190734863,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.4767999649047852,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.0794999971985817,
        "Tdop": 8.983699798583984,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.0134999752044678,
        "Tqopp": 0.05770000070333481,
        "S10": 0.0737999975681305,
        "S12": 0.38260000944137573
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39645880460739136,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5647,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "5647_2_ieeet1",
      "ports": {
        "bus": 5647,
        "speed": 3152,
        "vs": 3155,
        "efd": 3154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3422999978065491,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8838999271392822,
        "E2": 5.178500175476074,
        "Se1": 0.013500000350177288,
        "Se2": 0.2630999982357025,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5647_2_tgov1",
      "ports": {
        "speed": 3152,
        "pmech": 3153
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13215292990207672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5647_2_ieeest",
      "ports": {
        "input": 3152,
        "output": 3155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5648_1_genrou",
      "ports": {
        "bus": 5648,
        "pmech": 3157,
        "efd": 3158,
        "speed": 3156
      },
      "params": {
        "mva": 3.0,
        "H": 2.0076639652252197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5437999963760376,
        "Xdp": 0.14800000190734863,
        "Xdpp": 0.10989999771118164,
        "Xq": 1.4767999649047852,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.10989999771118164,
        "Xl": 0.0794999971985817,
        "Tdop": 8.983699798583984,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.0134999752044678,
        "Tqopp": 0.05770000070333481,
        "S10": 0.0737999975681305,
        "S12": 0.38260000944137573
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.011701487004757,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5648,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "5648_1_ieeet1",
      "ports": {
        "bus": 5648,
        "speed": 3156,
        "vs": 3159,
        "efd": 3158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3422999978065491,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8838999271392822,
        "E2": 5.178500175476074,
        "Se1": 0.013500000350177288,
        "Se2": 0.2630999982357025,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5648_1_tgov1",
      "ports": {
        "speed": 3156,
        "pmech": 3157
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33723384141921997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5648_1_ieeest",
      "ports": {
        "input": 3156,
        "output": 3159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5652_1_genrou",
      "ports": {
        "bus": 5652,
        "pmech": 3161,
        "efd": 3162,
        "speed": 3160
      },
      "params": {
        "mva": 3.0,
        "H": 3.8835887908935547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4666999578475952,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.1573999971151352,
        "Xq": 1.4048999547958374,
        "Xqp": 0.3330000042915344,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.11630000174045563,
        "Tdop": 9.036999702453613,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.9523000121116638,
        "Tqopp": 0.04230000078678131,
        "S10": 0.13940000534057617,
        "S12": 0.513700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7883072830736637,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5652,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "5652_1_ieeet1",
      "ports": {
        "bus": 5652,
        "speed": 3160,
        "vs": 3163,
        "efd": 3162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5652_1_tgov1",
      "ports": {
        "speed": 3160,
        "pmech": 3161
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26276910305023193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5652_1_ieeest",
      "ports": {
        "input": 3160,
        "output": 3163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5652_2_genrou",
      "ports": {
        "bus": 5652,
        "pmech": 3165,
        "efd": 3166,
        "speed": 3164
      },
      "params": {
        "mva": 3.0,
        "H": 3.8835887908935547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4666999578475952,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.1573999971151352,
        "Xq": 1.4048999547958374,
        "Xqp": 0.3330000042915344,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.11630000174045563,
        "Tdop": 9.036999702453613,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.9523000121116638,
        "Tqopp": 0.04230000078678131,
        "S10": 0.13940000534057617,
        "S12": 0.513700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9473687037825584,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5652,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "5652_2_ieeet1",
      "ports": {
        "bus": 5652,
        "speed": 3164,
        "vs": 3167,
        "efd": 3166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5652_2_tgov1",
      "ports": {
        "speed": 3164,
        "pmech": 3165
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3157895803451538,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5652_2_ieeest",
      "ports": {
        "input": 3164,
        "output": 3167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5653_1_genrou",
      "ports": {
        "bus": 5653,
        "pmech": 3169,
        "efd": 3170,
        "speed": 3168
      },
      "params": {
        "mva": 3.0,
        "H": 3.8835887908935547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4666999578475952,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.1573999971151352,
        "Xq": 1.4048999547958374,
        "Xqp": 0.3330000042915344,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.11630000174045563,
        "Tdop": 9.036999702453613,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.9523000121116638,
        "Tqopp": 0.04230000078678131,
        "S10": 0.13940000534057617,
        "S12": 0.513700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33438086975365877,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5653,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "5653_1_ieeet1",
      "ports": {
        "bus": 5653,
        "speed": 3168,
        "vs": 3171,
        "efd": 3170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5653_1_tgov1",
      "ports": {
        "speed": 3168,
        "pmech": 3169
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11146029084920883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5653_1_ieeest",
      "ports": {
        "input": 3168,
        "output": 3171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5653_2_genrou",
      "ports": {
        "bus": 5653,
        "pmech": 3173,
        "efd": 3174,
        "speed": 3172
      },
      "params": {
        "mva": 3.0,
        "H": 3.8835887908935547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4666999578475952,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.1573999971151352,
        "Xq": 1.4048999547958374,
        "Xqp": 0.3330000042915344,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.11630000174045563,
        "Tdop": 9.036999702453613,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.9523000121116638,
        "Tqopp": 0.04230000078678131,
        "S10": 0.13940000534057617,
        "S12": 0.513700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0449443943798542,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 5653,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "5653_2_ieeet1",
      "ports": {
        "bus": 5653,
        "speed": 3172,
        "vs": 3175,
        "efd": 3174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5653_2_tgov1",
      "ports": {
        "speed": 3172,
        "pmech": 3173
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3483147919178009,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5653_2_ieeest",
      "ports": {
        "input": 3172,
        "output": 3175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5656_1_genrou",
      "ports": {
        "bus": 5656,
        "pmech": 3177,
        "efd": 3178,
        "speed": 3176
      },
      "params": {
        "mva": 26.15999984741211,
        "H": 3.701549530029297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.945099949836731,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.27300000190734863,
        "Xq": 1.8508000373840332,
        "Xqp": 0.7692000269889832,
        "Xqpp": 0.27300000190734863,
        "Xl": 0.2061000019311905,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5235000252723694,
        "Tqopp": 0.04100000113248825,
        "S10": 0.09690000116825104,
        "S12": 0.42879998683929443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9168611392378807,
        "pmax": 21.799999475479126,
        "qmin": -2.659600041806698,
        "qmax": 10.158800333738327,
        "regulated": 5656,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "5656_1_ieeet1",
      "ports": {
        "bus": 5656,
        "speed": 3176,
        "vs": 3179,
        "efd": 3178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04100000113248825,
        "Ke": 0.0,
        "Te": 0.3312000036239624,
        "Kf": 0.1151999980211258,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3821001052856445,
        "E2": 4.509500026702881,
        "Se1": 0.01590000092983246,
        "Se2": 0.26589998602867126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5656_1_tgov1",
      "ports": {
        "speed": 3176,
        "pmech": 3177
      },
      "params": {
        "Trate": 26.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333181435664,
        "Pvmin": 0.1115008071064949,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5656_1_ieeest",
      "ports": {
        "input": 3176,
        "output": 3179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5660_1_genrou",
      "ports": {
        "bus": 5660,
        "pmech": 3181,
        "efd": 3182,
        "speed": 3180
      },
      "params": {
        "mva": 46.91999816894531,
        "H": 6.6863203048706055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4042999744415283,
        "Xdp": 0.26339998841285706,
        "Xdpp": 0.21389999985694885,
        "Xq": 1.4047000408172607,
        "Xqp": 0.5175999999046326,
        "Xqpp": 0.21389999985694885,
        "Xl": 0.16609999537467957,
        "Tdop": 8.165300369262695,
        "Tdopp": 0.05900000035762787,
        "Tqop": 1.3077000379562378,
        "Tqopp": 0.08389999717473984,
        "S10": 0.061900001019239426,
        "S12": 0.46050000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.984293937683105,
        "pmax": 39.10000026226044,
        "qmin": -4.340099915862083,
        "qmax": 19.901899993419647,
        "regulated": 5660,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "5660_1_ieeet1",
      "ports": {
        "bus": 5660,
        "speed": 3180,
        "vs": 3183,
        "efd": 3182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5660_1_tgov1",
      "ports": {
        "speed": 3180,
        "pmech": 3181
      },
      "params": {
        "Trate": 46.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4046098589897156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5660_1_ieeest",
      "ports": {
        "input": 3180,
        "output": 3183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5664_1_gensal",
      "ports": {
        "bus": 5664,
        "pmech": 3185,
        "efd": 3186,
        "speed": 3184
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.9014999866485596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1123000383377075,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.2644999921321869,
        "Xq": 0.7217000126838684,
        "Xl": 0.14579999446868896,
        "Tdop": 6.0,
        "Tdopp": 0.5900999903678894,
        "Tqopp": 0.1527000069618225,
        "S10": 0.16200000047683716,
        "S12": 0.4223000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.765383780002594,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 5664,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5664_1_ieeet1",
      "ports": {
        "bus": 5664,
        "speed": 3184,
        "vs": 3187,
        "efd": 3186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5664_1_hygov",
      "ports": {
        "speed": 3184,
        "pmech": 3185
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5514667630195618,
        "Tr": 4.573960304260254,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9063000082969666,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5664_1_ieeest",
      "ports": {
        "input": 3184,
        "output": 3187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "5664_2_gensal",
      "ports": {
        "bus": 5664,
        "pmech": 3189,
        "efd": 3190,
        "speed": 3188
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.9014999866485596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1123000383377075,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.2644999921321869,
        "Xq": 0.7217000126838684,
        "Xl": 0.14579999446868896,
        "Tdop": 6.0,
        "Tdopp": 0.5900999903678894,
        "Tqopp": 0.1527000069618225,
        "S10": 0.16200000047683716,
        "S12": 0.4223000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6577433794736862,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 5664,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "5664_2_ieeet1",
      "ports": {
        "bus": 5664,
        "speed": 3188,
        "vs": 3191,
        "efd": 3190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "5664_2_hygov",
      "ports": {
        "speed": 3188,
        "pmech": 3189
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5514667630195618,
        "Tr": 4.573960304260254,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9063000082969666,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5664_2_ieeest",
      "ports": {
        "input": 3188,
        "output": 3191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5669_1_genrou",
      "ports": {
        "bus": 5669,
        "pmech": 3193,
        "efd": 3194,
        "speed": 3192
      },
      "params": {
        "mva": 1297.739990234375,
        "H": 3.739776849746704,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9636000394821167,
        "Xdp": 0.38760000467300415,
        "Xdpp": 0.23000000417232513,
        "Xq": 1.8681000471115112,
        "Xqp": 0.24210000038146973,
        "Xqpp": 0.23000000417232513,
        "Xl": 0.1728000044822693,
        "Tdop": 7.405200004577637,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.3614000082015991,
        "Tqopp": 0.060499999672174454,
        "S10": 0.16410000622272491,
        "S12": 0.5631999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 449.66578483581543,
        "pmax": 1081.4499855041504,
        "qmin": -88.67890238761902,
        "qmax": 397.9736089706421,
        "regulated": 5666,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "5669_1_ieeet1",
      "ports": {
        "bus": 5669,
        "speed": 3192,
        "vs": 3195,
        "efd": 3194
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9489998817443848,
        "E2": 5.265399932861328,
        "Se1": 0.4668999910354614,
        "Se2": 0.7720999717712402,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5669_1_tgov1",
      "ports": {
        "speed": 3192,
        "pmech": 3193
      },
      "params": {
        "Trate": 1297.739990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284341788,
        "Pvmin": 0.34649914503097534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5669_1_ieeest",
      "ports": {
        "input": 3192,
        "output": 3195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "5670_1_genrou",
      "ports": {
        "bus": 5670,
        "pmech": 3197,
        "efd": 3198,
        "speed": 3196
      },
      "params": {
        "mva": 1297.739990234375,
        "H": 3.739776849746704,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9636000394821167,
        "Xdp": 0.38760000467300415,
        "Xdpp": 0.23000000417232513,
        "Xq": 1.8681000471115112,
        "Xqp": 0.24210000038146973,
        "Xqpp": 0.23000000417232513,
        "Xl": 0.1728000044822693,
        "Tdop": 7.405200004577637,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.3614000082015991,
        "Tqopp": 0.060499999672174454,
        "S10": 0.16410000622272491,
        "S12": 0.5631999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 491.1151885986328,
        "pmax": 1081.4499855041504,
        "qmin": -88.67890238761902,
        "qmax": 397.9736089706421,
        "regulated": 5666,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "5670_1_ieeet1",
      "ports": {
        "bus": 5670,
        "speed": 3196,
        "vs": 3199,
        "efd": 3198
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9489998817443848,
        "E2": 5.265399932861328,
        "Se1": 0.4668999910354614,
        "Se2": 0.7720999717712402,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "5670_1_tgov1",
      "ports": {
        "speed": 3196,
        "pmech": 3197
      },
      "params": {
        "Trate": 1297.739990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284341788,
        "Pvmin": 0.3784388303756714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "5670_1_ieeest",
      "ports": {
        "input": 3196,
        "output": 3199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "6921_1_regca",
      "ports": {
        "bus": 6921,
        "iqcmd": 3201,
        "ipcmd": 3200,
        "pbranch": 3202,
        "qbranch": 3203
      },
      "params": {
        "mva": 37.79999923706055,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.3149999976158142,
        "q0": 0.0
      },
      "extension": {
        "pmin": 11.33423000574112,
        "pmax": 31.49999976158142,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 6921,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "6921_1_reecb",
      "ports": {
        "bus": 6921,
        "pe": 3202,
        "qgen": 3203,
        "iqcmd": 3201,
        "ipcmd": 3200
      },
      "params": {
        "mva": 37.79999923706055,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "6923_1_genrou",
      "ports": {
        "bus": 6923,
        "pmech": 3205,
        "efd": 3206,
        "speed": 3204
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 4.95808219909668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.377700090408325,
        "Xdp": 0.4339999854564667,
        "Xdpp": 0.26910001039505005,
        "Xq": 2.190000057220459,
        "Xqp": 0.744700014591217,
        "Xqpp": 0.26910001039505005,
        "Xl": 0.210099995136261,
        "Tdop": 5.019499778747559,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.6444000005722046,
        "Tqopp": 0.05389999970793724,
        "S10": 0.07760000228881836,
        "S12": 0.3847000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.081037595868111,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 6923,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "6923_1_ieeet1",
      "ports": {
        "bus": 6923,
        "speed": 3204,
        "vs": 3207,
        "efd": 3206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6923_1_tgov1",
      "ports": {
        "speed": 3204,
        "pmech": 3205
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1078198105096817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6923_1_ieeest",
      "ports": {
        "input": 3204,
        "output": 3207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6926_1_genrou",
      "ports": {
        "bus": 6926,
        "pmech": 3209,
        "efd": 3210,
        "speed": 3208
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 2.7050621509552,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2657999992370605,
        "Xdp": 0.12700000405311584,
        "Xdpp": 0.09520000219345093,
        "Xq": 1.2177000045776367,
        "Xqp": 0.37709999084472656,
        "Xqpp": 0.09520000219345093,
        "Xl": 0.06800000369548798,
        "Tdop": 6.69980001449585,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.7720999717712402,
        "Tqopp": 0.04910000041127205,
        "S10": 0.1339000016450882,
        "S12": 0.5026999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.389774918556213,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 6926,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "6926_1_ieeet1",
      "ports": {
        "bus": 6926,
        "speed": 3208,
        "vs": 3211,
        "efd": 3210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6926_1_tgov1",
      "ports": {
        "speed": 3208,
        "pmech": 3209
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.3328727185726166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6926_1_ieeest",
      "ports": {
        "input": 3208,
        "output": 3211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6926_2_genrou",
      "ports": {
        "bus": 6926,
        "pmech": 3213,
        "efd": 3214,
        "speed": 3212
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 2.7050621509552,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2657999992370605,
        "Xdp": 0.12700000405311584,
        "Xdpp": 0.09520000219345093,
        "Xq": 1.2177000045776367,
        "Xqp": 0.37709999084472656,
        "Xqpp": 0.09520000219345093,
        "Xl": 0.06800000369548798,
        "Tdop": 6.69980001449585,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.7720999717712402,
        "Tqopp": 0.04910000041127205,
        "S10": 0.1339000016450882,
        "S12": 0.5026999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.958370953798294,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 6926,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "6926_2_ieeet1",
      "ports": {
        "bus": 6926,
        "speed": 3212,
        "vs": 3215,
        "efd": 3214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6926_2_tgov1",
      "ports": {
        "speed": 3212,
        "pmech": 3213
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.08821490406990051,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6926_2_ieeest",
      "ports": {
        "input": 3212,
        "output": 3215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6929_1_genrou",
      "ports": {
        "bus": 6929,
        "pmech": 3217,
        "efd": 3218,
        "speed": 3216
      },
      "params": {
        "mva": 113.4000015258789,
        "H": 2.477435350418091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.176300048828125,
        "Xdp": 0.4912000000476837,
        "Xdpp": 0.2563999891281128,
        "Xq": 2.0662999153137207,
        "Xqp": 0.26989999413490295,
        "Xqpp": 0.2563999891281128,
        "Xl": 0.1932000070810318,
        "Tdop": 6.196899890899658,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.9690999984741211,
        "Tqopp": 0.06859999895095825,
        "S10": 0.16920000314712524,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.12338423728943,
        "pmax": 94.49999928474426,
        "qmin": -11.529000103473663,
        "qmax": 44.036999344825745,
        "regulated": 6929,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "6929_1_ieeet1",
      "ports": {
        "bus": 6929,
        "speed": 3216,
        "vs": 3219,
        "efd": 3218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6929_1_tgov1",
      "ports": {
        "speed": 3216,
        "pmech": 3217
      },
      "params": {
        "Trate": 113.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158128617,
        "Pvmin": 0.36264005303382874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6929_1_ieeest",
      "ports": {
        "input": 3216,
        "output": 3219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6929_2_genrou",
      "ports": {
        "bus": 6929,
        "pmech": 3221,
        "efd": 3222,
        "speed": 3220
      },
      "params": {
        "mva": 113.4000015258789,
        "H": 2.477435350418091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.176300048828125,
        "Xdp": 0.4912000000476837,
        "Xdpp": 0.2563999891281128,
        "Xq": 2.0662999153137207,
        "Xqp": 0.26989999413490295,
        "Xqpp": 0.2563999891281128,
        "Xl": 0.1932000070810318,
        "Tdop": 6.196899890899658,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.9690999984741211,
        "Tqopp": 0.06859999895095825,
        "S10": 0.16920000314712524,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.019282400608063,
        "pmax": 94.49999928474426,
        "qmin": -11.529000103473663,
        "qmax": 44.036999344825745,
        "regulated": 6929,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "6929_2_ieeet1",
      "ports": {
        "bus": 6929,
        "speed": 3220,
        "vs": 3223,
        "efd": 3222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6929_2_tgov1",
      "ports": {
        "speed": 3220,
        "pmech": 3221
      },
      "params": {
        "Trate": 113.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158128617,
        "Pvmin": 0.17653687298297882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6929_2_ieeest",
      "ports": {
        "input": 3220,
        "output": 3223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6929_3_genrou",
      "ports": {
        "bus": 6929,
        "pmech": 3225,
        "efd": 3226,
        "speed": 3224
      },
      "params": {
        "mva": 113.4000015258789,
        "H": 2.477435350418091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.176300048828125,
        "Xdp": 0.4912000000476837,
        "Xdpp": 0.2563999891281128,
        "Xq": 2.0662999153137207,
        "Xqp": 0.26989999413490295,
        "Xqpp": 0.2563999891281128,
        "Xl": 0.1932000070810318,
        "Tdop": 6.196899890899658,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.9690999984741211,
        "Tqopp": 0.06859999895095825,
        "S10": 0.16920000314712524,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.46986448764801,
        "pmax": 94.49999928474426,
        "qmin": -11.529000103473663,
        "qmax": 44.036999344825745,
        "regulated": 6929,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "6929_3_ieeet1",
      "ports": {
        "bus": 6929,
        "speed": 3224,
        "vs": 3227,
        "efd": 3226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6929_3_tgov1",
      "ports": {
        "speed": 3224,
        "pmech": 3225
      },
      "params": {
        "Trate": 113.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158128617,
        "Pvmin": 0.24223865568637848,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6929_3_ieeest",
      "ports": {
        "input": 3224,
        "output": 3227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6929_4_genrou",
      "ports": {
        "bus": 6929,
        "pmech": 3229,
        "efd": 3230,
        "speed": 3228
      },
      "params": {
        "mva": 113.4000015258789,
        "H": 2.477435350418091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.176300048828125,
        "Xdp": 0.4912000000476837,
        "Xdpp": 0.2563999891281128,
        "Xq": 2.0662999153137207,
        "Xqp": 0.26989999413490295,
        "Xqpp": 0.2563999891281128,
        "Xl": 0.1932000070810318,
        "Tdop": 6.196899890899658,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.9690999984741211,
        "Tqopp": 0.06859999895095825,
        "S10": 0.16920000314712524,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.399574160575867,
        "pmax": 94.49999928474426,
        "qmin": -11.529000103473663,
        "qmax": 44.036999344825745,
        "regulated": 6929,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "6929_4_ieeet1",
      "ports": {
        "bus": 6929,
        "speed": 3228,
        "vs": 3231,
        "efd": 3230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6929_4_tgov1",
      "ports": {
        "speed": 3228,
        "pmech": 3229
      },
      "params": {
        "Trate": 113.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158128617,
        "Pvmin": 0.11816202849149704,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6929_4_ieeest",
      "ports": {
        "input": 3228,
        "output": 3231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6929_5_genrou",
      "ports": {
        "bus": 6929,
        "pmech": 3233,
        "efd": 3234,
        "speed": 3232
      },
      "params": {
        "mva": 113.4000015258789,
        "H": 2.477435350418091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.176300048828125,
        "Xdp": 0.4912000000476837,
        "Xdpp": 0.2563999891281128,
        "Xq": 2.0662999153137207,
        "Xqp": 0.26989999413490295,
        "Xqpp": 0.2563999891281128,
        "Xl": 0.1932000070810318,
        "Tdop": 6.196899890899658,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.9690999984741211,
        "Tqopp": 0.06859999895095825,
        "S10": 0.16920000314712524,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.966555058956146,
        "pmax": 94.49999928474426,
        "qmin": -11.529000103473663,
        "qmax": 44.036999344825745,
        "regulated": 6929,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "6929_5_ieeet1",
      "ports": {
        "bus": 6929,
        "speed": 3232,
        "vs": 3235,
        "efd": 3234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6929_5_tgov1",
      "ports": {
        "speed": 3232,
        "pmech": 3233
      },
      "params": {
        "Trate": 113.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158128617,
        "Pvmin": 0.15843522548675537,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6929_5_ieeest",
      "ports": {
        "input": 3232,
        "output": 3235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6929_6_genrou",
      "ports": {
        "bus": 6929,
        "pmech": 3237,
        "efd": 3238,
        "speed": 3236
      },
      "params": {
        "mva": 113.4000015258789,
        "H": 2.477435350418091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.176300048828125,
        "Xdp": 0.4912000000476837,
        "Xdpp": 0.2563999891281128,
        "Xq": 2.0662999153137207,
        "Xqp": 0.26989999413490295,
        "Xqpp": 0.2563999891281128,
        "Xl": 0.1932000070810318,
        "Tdop": 6.196899890899658,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.9690999984741211,
        "Tqopp": 0.06859999895095825,
        "S10": 0.16920000314712524,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.610636234283447,
        "pmax": 94.49999928474426,
        "qmin": -11.529000103473663,
        "qmax": 44.036999344825745,
        "regulated": 6929,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "6929_6_ieeet1",
      "ports": {
        "bus": 6929,
        "speed": 3236,
        "vs": 3239,
        "efd": 3238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6929_6_tgov1",
      "ports": {
        "speed": 3236,
        "pmech": 3237
      },
      "params": {
        "Trate": 113.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158128617,
        "Pvmin": 0.1288415938615799,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6929_6_ieeest",
      "ports": {
        "input": 3236,
        "output": 3239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6934_1_genrou",
      "ports": {
        "bus": 6934,
        "pmech": 3241,
        "efd": 3242,
        "speed": 3240
      },
      "params": {
        "mva": 730.7999877929688,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.20260000228881836,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.8853000402450562,
        "Xqp": 0.2948000133037567,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.12080000340938568,
        "Tdop": 8.081000328063965,
        "Tdopp": 0.0625,
        "Tqop": 0.855400025844574,
        "Tqopp": 0.04340000078082085,
        "S10": 0.09860000014305115,
        "S12": 0.39809998869895935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 126.32890939712524,
        "pmax": 609.0000152587891,
        "qmin": -67.59899854660034,
        "qmax": 309.98098850250244,
        "regulated": 6933,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6934_1_ieeet1",
      "ports": {
        "bus": 6934,
        "speed": 3240,
        "vs": 3243,
        "efd": 3242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6934_1_tgov1",
      "ports": {
        "speed": 3240,
        "pmech": 3241
      },
      "params": {
        "Trate": 730.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17286387085914612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6934_1_ieeest",
      "ports": {
        "input": 3240,
        "output": 3243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6935_1_genrou",
      "ports": {
        "bus": 6935,
        "pmech": 3245,
        "efd": 3246,
        "speed": 3244
      },
      "params": {
        "mva": 730.7999877929688,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.20260000228881836,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.8853000402450562,
        "Xqp": 0.2948000133037567,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.12080000340938568,
        "Tdop": 8.081000328063965,
        "Tdopp": 0.0625,
        "Tqop": 0.855400025844574,
        "Tqopp": 0.04340000078082085,
        "S10": 0.09860000014305115,
        "S12": 0.39809998869895935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 123.45800399780273,
        "pmax": 609.0000152587891,
        "qmin": -67.59899854660034,
        "qmax": 309.98098850250244,
        "regulated": 6933,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6935_1_ieeet1",
      "ports": {
        "bus": 6935,
        "speed": 3244,
        "vs": 3247,
        "efd": 3246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6935_1_tgov1",
      "ports": {
        "speed": 3244,
        "pmech": 3245
      },
      "params": {
        "Trate": 730.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16893541812896729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6935_1_ieeest",
      "ports": {
        "input": 3244,
        "output": 3247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6936_1_genrou",
      "ports": {
        "bus": 6936,
        "pmech": 3249,
        "efd": 3250,
        "speed": 3248
      },
      "params": {
        "mva": 730.7999877929688,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.20260000228881836,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.8853000402450562,
        "Xqp": 0.2948000133037567,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.12080000340938568,
        "Tdop": 8.081000328063965,
        "Tdopp": 0.0625,
        "Tqop": 0.855400025844574,
        "Tqopp": 0.04340000078082085,
        "S10": 0.09860000014305115,
        "S12": 0.39809998869895935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 250.73015689849854,
        "pmax": 609.0000152587891,
        "qmin": -67.59899854660034,
        "qmax": 309.98098850250244,
        "regulated": 6933,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6936_1_ieeet1",
      "ports": {
        "bus": 6936,
        "speed": 3248,
        "vs": 3251,
        "efd": 3250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6936_1_tgov1",
      "ports": {
        "speed": 3248,
        "pmech": 3249
      },
      "params": {
        "Trate": 730.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3430899977684021,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6936_1_ieeest",
      "ports": {
        "input": 3248,
        "output": 3251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6939_1_genrou",
      "ports": {
        "bus": 6939,
        "pmech": 3253,
        "efd": 3254,
        "speed": 3252
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 4.156123638153076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.483299970626831,
        "Xdp": 0.1842000037431717,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.420300006866455,
        "Xqp": 0.5537999868392944,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.09920000284910202,
        "Tdop": 5.47730016708374,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.0273000001907349,
        "Tqopp": 0.044199999421834946,
        "S10": 0.08299999684095383,
        "S12": 0.4011000096797943
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2458349335938692,
        "pmax": 0.7000000216066837,
        "qmin": -0.08539999835193157,
        "qmax": 0.3261999925598502,
        "regulated": 6939,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6939_1_ieeet1",
      "ports": {
        "bus": 6939,
        "speed": 3252,
        "vs": 3255,
        "efd": 3254
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1136000007390976,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1524999141693115,
        "E2": 2.869999885559082,
        "Se1": 0.3066999912261963,
        "Se2": 0.592199981212616,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6939_1_tgov1",
      "ports": {
        "speed": 3252,
        "pmech": 3253
      },
      "params": {
        "Trate": 0.8399999737739563,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734781,
        "Pvmin": 0.292660653591156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6939_1_ieeest",
      "ports": {
        "input": 3252,
        "output": 3255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6939_2_genrou",
      "ports": {
        "bus": 6939,
        "pmech": 3257,
        "efd": 3258,
        "speed": 3256
      },
      "params": {
        "mva": 45.27000045776367,
        "H": 3.266969680786133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9567999839782715,
        "Xdp": 0.18230000138282776,
        "Xdpp": 0.1340000033378601,
        "Xq": 1.8617000579833984,
        "Xqp": 0.3880000114440918,
        "Xqpp": 0.1340000033378601,
        "Xl": 0.0982000008225441,
        "Tdop": 5.920499801635742,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.7328000068664551,
        "Tqopp": 0.07119999825954437,
        "S10": 0.1606999933719635,
        "S12": 0.5564000010490417
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.553693905472755,
        "pmax": 37.72499859333038,
        "qmin": -4.602450132369995,
        "qmax": 17.579850554466248,
        "regulated": 6939,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6939_2_ieeet1",
      "ports": {
        "bus": 6939,
        "speed": 3256,
        "vs": 3259,
        "efd": 3258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.16439999639987946,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.077500104904175,
        "E2": 2.7701001167297363,
        "Se1": 0.46470001339912415,
        "Se2": 0.769599974155426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6939_2_tgov1",
      "ports": {
        "speed": 3256,
        "pmech": 3257
      },
      "params": {
        "Trate": 45.27000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10058965533971786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6939_2_ieeest",
      "ports": {
        "input": 3256,
        "output": 3259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6939_3_genrou",
      "ports": {
        "bus": 6939,
        "pmech": 3261,
        "efd": 3262,
        "speed": 3260
      },
      "params": {
        "mva": 45.27000045776367,
        "H": 3.266969680786133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9567999839782715,
        "Xdp": 0.18230000138282776,
        "Xdpp": 0.1340000033378601,
        "Xq": 1.8617000579833984,
        "Xqp": 0.3880000114440918,
        "Xqpp": 0.1340000033378601,
        "Xl": 0.0982000008225441,
        "Tdop": 5.920499801635742,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.7328000068664551,
        "Tqopp": 0.07119999825954437,
        "S10": 0.1606999933719635,
        "S12": 0.5564000010490417
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.57944917678833,
        "pmax": 37.72499859333038,
        "qmin": -4.602450132369995,
        "qmax": 17.579850554466248,
        "regulated": 6939,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6939_3_ieeet1",
      "ports": {
        "bus": 6939,
        "speed": 3260,
        "vs": 3263,
        "efd": 3262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.16439999639987946,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.077500104904175,
        "E2": 2.7701001167297363,
        "Se1": 0.46470001339912415,
        "Se2": 0.769599974155426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6939_3_tgov1",
      "ports": {
        "speed": 3260,
        "pmech": 3261
      },
      "params": {
        "Trate": 45.27000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36623477935791016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6939_3_ieeest",
      "ports": {
        "input": 3260,
        "output": 3263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6939_4_genrou",
      "ports": {
        "bus": 6939,
        "pmech": 3265,
        "efd": 3266,
        "speed": 3264
      },
      "params": {
        "mva": 45.27000045776367,
        "H": 3.266969680786133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9567999839782715,
        "Xdp": 0.18230000138282776,
        "Xdpp": 0.1340000033378601,
        "Xq": 1.8617000579833984,
        "Xqp": 0.3880000114440918,
        "Xqpp": 0.1340000033378601,
        "Xl": 0.0982000008225441,
        "Tdop": 5.920499801635742,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.7328000068664551,
        "Tqopp": 0.07119999825954437,
        "S10": 0.1606999933719635,
        "S12": 0.5564000010490417
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.081704199314117,
        "pmax": 37.72499859333038,
        "qmin": -4.602450132369995,
        "qmax": 17.579850554466248,
        "regulated": 6939,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6939_4_ieeet1",
      "ports": {
        "bus": 6939,
        "speed": 3264,
        "vs": 3267,
        "efd": 3266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.16439999639987946,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.077500104904175,
        "E2": 2.7701001167297363,
        "Se1": 0.46470001339912415,
        "Se2": 0.769599974155426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6939_4_tgov1",
      "ports": {
        "speed": 3264,
        "pmech": 3265
      },
      "params": {
        "Trate": 45.27000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35523974895477295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6939_4_ieeest",
      "ports": {
        "input": 3264,
        "output": 3267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6939_5_genrou",
      "ports": {
        "bus": 6939,
        "pmech": 3269,
        "efd": 3270,
        "speed": 3268
      },
      "params": {
        "mva": 45.27000045776367,
        "H": 3.266969680786133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9567999839782715,
        "Xdp": 0.18230000138282776,
        "Xdpp": 0.1340000033378601,
        "Xq": 1.8617000579833984,
        "Xqp": 0.3880000114440918,
        "Xqpp": 0.1340000033378601,
        "Xl": 0.0982000008225441,
        "Tdop": 5.920499801635742,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.7328000068664551,
        "Tqopp": 0.07119999825954437,
        "S10": 0.1606999933719635,
        "S12": 0.5564000010490417
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.974983990192413,
        "pmax": 37.72499859333038,
        "qmin": -4.602450132369995,
        "qmax": 17.579850554466248,
        "regulated": 6939,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6939_5_ieeet1",
      "ports": {
        "bus": 6939,
        "speed": 3268,
        "vs": 3271,
        "efd": 3270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.16439999639987946,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.077500104904175,
        "E2": 2.7701001167297363,
        "Se1": 0.46470001339912415,
        "Se2": 0.769599974155426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6939_5_tgov1",
      "ports": {
        "speed": 3268,
        "pmech": 3269
      },
      "params": {
        "Trate": 45.27000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3087029755115509,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6939_5_ieeest",
      "ports": {
        "input": 3268,
        "output": 3271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6942_1_genrou",
      "ports": {
        "bus": 6942,
        "pmech": 3273,
        "efd": 3274,
        "speed": 3272
      },
      "params": {
        "mva": 15.479999542236328,
        "H": 8.73569393157959,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.417799949645996,
        "Xdp": 0.31850001215934753,
        "Xdpp": 0.26420000195503235,
        "Xq": 2.222399950027466,
        "Xqp": 0.4620000123977661,
        "Xqpp": 0.26420000195503235,
        "Xl": 0.2062000036239624,
        "Tdop": 4.106100082397461,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.7293000221252441,
        "Tqopp": 0.08370000123977661,
        "S10": 0.0738999992609024,
        "S12": 0.5309000015258789
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1208783388137817,
        "pmax": 12.89999932050705,
        "qmin": -1.4318999834358692,
        "qmax": 6.56609982252121,
        "regulated": 6942,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6942_1_ieeet1",
      "ports": {
        "bus": 6942,
        "speed": 3272,
        "vs": 3275,
        "efd": 3274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6942_1_tgov1",
      "ports": {
        "speed": 3272,
        "pmech": 3273
      },
      "params": {
        "Trate": 15.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140811864,
        "Pvmin": 0.2016071379184723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6942_1_ieeest",
      "ports": {
        "input": 3272,
        "output": 3275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6943_1_genrou",
      "ports": {
        "bus": 6943,
        "pmech": 3277,
        "efd": 3278,
        "speed": 3276
      },
      "params": {
        "mva": 15.479999542236328,
        "H": 8.73569393157959,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.417799949645996,
        "Xdp": 0.31850001215934753,
        "Xdpp": 0.26420000195503235,
        "Xq": 2.222399950027466,
        "Xqp": 0.4620000123977661,
        "Xqpp": 0.26420000195503235,
        "Xl": 0.2062000036239624,
        "Tdop": 4.106100082397461,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.7293000221252441,
        "Tqopp": 0.08370000123977661,
        "S10": 0.0738999992609024,
        "S12": 0.5309000015258789
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.169774055480957,
        "pmax": 12.89999932050705,
        "qmin": -1.4318999834358692,
        "qmax": 6.56609982252121,
        "regulated": 6943,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6943_1_ieeet1",
      "ports": {
        "bus": 6943,
        "speed": 3276,
        "vs": 3279,
        "efd": 3278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6943_1_tgov1",
      "ports": {
        "speed": 3276,
        "pmech": 3277
      },
      "params": {
        "Trate": 15.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140811864,
        "Pvmin": 0.26936525106430054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6943_1_ieeest",
      "ports": {
        "input": 3276,
        "output": 3279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6946_1_genrou",
      "ports": {
        "bus": 6946,
        "pmech": 3281,
        "efd": 3282,
        "speed": 3280
      },
      "params": {
        "mva": 42.900001525878906,
        "H": 5.296858787536621,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.157399892807007,
        "Xdp": 0.2800000011920929,
        "Xdpp": 0.20239999890327454,
        "Xq": 2.048799991607666,
        "Xqp": 0.38519999384880066,
        "Xqpp": 0.20239999890327454,
        "Xl": 0.15129999816417694,
        "Tdop": 7.506800174713135,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.6796000003814697,
        "Tqopp": 0.04569999873638153,
        "S10": 0.1662999987602234,
        "S12": 0.5673999786376953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.305115789175034,
        "pmax": 35.749998688697815,
        "qmin": -4.361499845981598,
        "qmax": 16.6594997048378,
        "regulated": 6946,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "6946_1_ieeet1",
      "ports": {
        "bus": 6946,
        "speed": 3280,
        "vs": 3283,
        "efd": 3282
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05939999967813492,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6359000205993652,
        "E2": 3.5144999027252197,
        "Se1": 0.4372999966144562,
        "Se2": 0.7387999892234802,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6946_1_tgov1",
      "ports": {
        "speed": 3280,
        "pmech": 3281
      },
      "params": {
        "Trate": 42.900001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332731266236,
        "Pvmin": 0.2169024646282196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6946_1_ieeest",
      "ports": {
        "input": 3280,
        "output": 3283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6946_2_genrou",
      "ports": {
        "bus": 6946,
        "pmech": 3285,
        "efd": 3286,
        "speed": 3284
      },
      "params": {
        "mva": 42.900001525878906,
        "H": 5.296858787536621,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.157399892807007,
        "Xdp": 0.2800000011920929,
        "Xdpp": 0.20239999890327454,
        "Xq": 2.048799991607666,
        "Xqp": 0.38519999384880066,
        "Xqpp": 0.20239999890327454,
        "Xl": 0.15129999816417694,
        "Tdop": 7.506800174713135,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.6796000003814697,
        "Tqopp": 0.04569999873638153,
        "S10": 0.1662999987602234,
        "S12": 0.5673999786376953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.3282711654901505,
        "pmax": 35.749998688697815,
        "qmin": -4.361499845981598,
        "qmax": 16.6594997048378,
        "regulated": 6946,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "6946_2_ieeet1",
      "ports": {
        "bus": 6946,
        "speed": 3284,
        "vs": 3287,
        "efd": 3286
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05939999967813492,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6359000205993652,
        "E2": 3.5144999027252197,
        "Se1": 0.4372999966144562,
        "Se2": 0.7387999892234802,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6946_2_tgov1",
      "ports": {
        "speed": 3284,
        "pmech": 3285
      },
      "params": {
        "Trate": 42.900001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332731266236,
        "Pvmin": 0.12420211732387543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6946_2_ieeest",
      "ports": {
        "input": 3284,
        "output": 3287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6954_1_genrou",
      "ports": {
        "bus": 6954,
        "pmech": 3289,
        "efd": 3290,
        "speed": 3288
      },
      "params": {
        "mva": 64.0,
        "H": 4.034943580627441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245699882507324,
        "Xdp": 0.4074000120162964,
        "Xdpp": 0.2842999994754791,
        "Xq": 2.13100004196167,
        "Xqp": 0.29919999837875366,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.508699893951416,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8449000120162964,
        "Tqopp": 0.05640000104904175,
        "S10": 0.06360000371932983,
        "S12": 0.362199991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.509472489356995,
        "pmax": 53.33333611488342,
        "qmin": -6.506666541099548,
        "qmax": 24.853333830833435,
        "regulated": 6954,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "6954_1_ieeet1",
      "ports": {
        "bus": 6954,
        "speed": 3288,
        "vs": 3291,
        "efd": 3290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6954_1_tgov1",
      "ports": {
        "speed": 3288,
        "pmech": 3289
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950534,
        "Pvmin": 0.3204604983329773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6954_1_ieeest",
      "ports": {
        "input": 3288,
        "output": 3291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6955_1_genrou",
      "ports": {
        "bus": 6955,
        "pmech": 3293,
        "efd": 3294,
        "speed": 3292
      },
      "params": {
        "mva": 64.0,
        "H": 4.034943580627441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245699882507324,
        "Xdp": 0.4074000120162964,
        "Xdpp": 0.2842999994754791,
        "Xq": 2.13100004196167,
        "Xqp": 0.29919999837875366,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.508699893951416,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8449000120162964,
        "Tqopp": 0.05640000104904175,
        "S10": 0.06360000371932983,
        "S12": 0.362199991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.702247977256775,
        "pmax": 53.33333611488342,
        "qmin": -6.506666541099548,
        "qmax": 24.853333830833435,
        "regulated": 6955,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "6955_1_ieeet1",
      "ports": {
        "bus": 6955,
        "speed": 3292,
        "vs": 3295,
        "efd": 3294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6955_1_tgov1",
      "ports": {
        "speed": 3292,
        "pmech": 3293
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.38597261905670166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6955_1_ieeest",
      "ports": {
        "input": 3292,
        "output": 3295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6956_1_genrou",
      "ports": {
        "bus": 6956,
        "pmech": 3297,
        "efd": 3298,
        "speed": 3296
      },
      "params": {
        "mva": 64.0,
        "H": 4.034943580627441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245699882507324,
        "Xdp": 0.4074000120162964,
        "Xdpp": 0.2842999994754791,
        "Xq": 2.13100004196167,
        "Xqp": 0.29919999837875366,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.508699893951416,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8449000120162964,
        "Tqopp": 0.05640000104904175,
        "S10": 0.06360000371932983,
        "S12": 0.362199991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.77564126253128,
        "pmax": 53.33333611488342,
        "qmin": -6.506666541099548,
        "qmax": 24.853333830833435,
        "regulated": 6956,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "6956_1_ieeet1",
      "ports": {
        "bus": 6956,
        "speed": 3296,
        "vs": 3299,
        "efd": 3298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6956_1_tgov1",
      "ports": {
        "speed": 3296,
        "pmech": 3297
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.23086939752101898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6956_1_ieeest",
      "ports": {
        "input": 3296,
        "output": 3299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6957_1_genrou",
      "ports": {
        "bus": 6957,
        "pmech": 3301,
        "efd": 3302,
        "speed": 3300
      },
      "params": {
        "mva": 64.0,
        "H": 4.034943580627441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245699882507324,
        "Xdp": 0.4074000120162964,
        "Xdpp": 0.2842999994754791,
        "Xq": 2.13100004196167,
        "Xqp": 0.29919999837875366,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.508699893951416,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8449000120162964,
        "Tqopp": 0.05640000104904175,
        "S10": 0.06360000371932983,
        "S12": 0.362199991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.923035502433777,
        "pmax": 53.33333611488342,
        "qmin": -6.506666541099548,
        "qmax": 24.853333830833435,
        "regulated": 6957,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "6957_1_ieeet1",
      "ports": {
        "bus": 6957,
        "speed": 3300,
        "vs": 3303,
        "efd": 3302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6957_1_tgov1",
      "ports": {
        "speed": 3300,
        "pmech": 3301
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950534,
        "Pvmin": 0.3894224166870117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6957_1_ieeest",
      "ports": {
        "input": 3300,
        "output": 3303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6958_1_genrou",
      "ports": {
        "bus": 6958,
        "pmech": 3305,
        "efd": 3306,
        "speed": 3304
      },
      "params": {
        "mva": 64.0,
        "H": 4.034943580627441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245699882507324,
        "Xdp": 0.4074000120162964,
        "Xdpp": 0.2842999994754791,
        "Xq": 2.13100004196167,
        "Xqp": 0.29919999837875366,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.508699893951416,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8449000120162964,
        "Tqopp": 0.05640000104904175,
        "S10": 0.06360000371932983,
        "S12": 0.362199991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.47939693927765,
        "pmax": 53.33333611488342,
        "qmin": -6.506666541099548,
        "qmax": 24.853333830833435,
        "regulated": 6958,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "6958_1_ieeet1",
      "ports": {
        "bus": 6958,
        "speed": 3304,
        "vs": 3307,
        "efd": 3306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6958_1_tgov1",
      "ports": {
        "speed": 3304,
        "pmech": 3305
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.3043655753135681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6958_1_ieeest",
      "ports": {
        "input": 3304,
        "output": 3307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6959_1_genrou",
      "ports": {
        "bus": 6959,
        "pmech": 3309,
        "efd": 3310,
        "speed": 3308
      },
      "params": {
        "mva": 64.0,
        "H": 4.034943580627441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245699882507324,
        "Xdp": 0.4074000120162964,
        "Xdpp": 0.2842999994754791,
        "Xq": 2.13100004196167,
        "Xqp": 0.29919999837875366,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.508699893951416,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8449000120162964,
        "Tqopp": 0.05640000104904175,
        "S10": 0.06360000371932983,
        "S12": 0.362199991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.065572291612625,
        "pmax": 53.33333611488342,
        "qmin": -6.506666541099548,
        "qmax": 24.853333830833435,
        "regulated": 6959,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "6959_1_ieeet1",
      "ports": {
        "bus": 6959,
        "speed": 3308,
        "vs": 3311,
        "efd": 3310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6959_1_tgov1",
      "ports": {
        "speed": 3308,
        "pmech": 3309
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.18852457404136658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6959_1_ieeest",
      "ports": {
        "input": 3308,
        "output": 3311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6963_1_genrou",
      "ports": {
        "bus": 6963,
        "pmech": 3313,
        "efd": 3314,
        "speed": 3312
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 1.8411760330200195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6801999807357788,
        "Xdp": 0.3840000033378601,
        "Xdpp": 0.32269999384880066,
        "Xq": 1.6272000074386597,
        "Xqp": 0.6104000210762024,
        "Xqpp": 0.32269999384880066,
        "Xl": 0.25279998779296875,
        "Tdop": 6.572199821472168,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.4810999929904938,
        "Tqopp": 0.09359999746084213,
        "S10": 0.10490000247955322,
        "S12": 0.6746000051498413
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.685630351305008,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 6963,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "6963_1_ieeet1",
      "ports": {
        "bus": 6963,
        "speed": 3312,
        "vs": 3315,
        "efd": 3314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6963_1_tgov1",
      "ports": {
        "speed": 3312,
        "pmech": 3313
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17173102498054504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6963_1_ieeest",
      "ports": {
        "input": 3312,
        "output": 3315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6964_1_genrou",
      "ports": {
        "bus": 6964,
        "pmech": 3317,
        "efd": 3318,
        "speed": 3316
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 1.8411760330200195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6801999807357788,
        "Xdp": 0.3840000033378601,
        "Xdpp": 0.32269999384880066,
        "Xq": 1.6272000074386597,
        "Xqp": 0.6104000210762024,
        "Xqpp": 0.32269999384880066,
        "Xl": 0.25279998779296875,
        "Tdop": 6.572199821472168,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.4810999929904938,
        "Tqopp": 0.09359999746084213,
        "S10": 0.10490000247955322,
        "S12": 0.6746000051498413
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.141664862632751,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 6964,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "6964_1_ieeet1",
      "ports": {
        "bus": 6964,
        "speed": 3316,
        "vs": 3319,
        "efd": 3318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6964_1_tgov1",
      "ports": {
        "speed": 3316,
        "pmech": 3317
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2330082356929779,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6964_1_ieeest",
      "ports": {
        "input": 3316,
        "output": 3319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6967_3_genrou",
      "ports": {
        "bus": 6967,
        "pmech": 3321,
        "efd": 3322,
        "speed": 3320
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 3.937941551208496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0850000381469727,
        "Xdp": 0.2538999915122986,
        "Xdpp": 0.10589999705553055,
        "Xq": 1.9538999795913696,
        "Xqp": 0.44209998846054077,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "Tdop": 6.437699794769287,
        "Tdopp": 0.051100000739097595,
        "Tqop": 0.3531999886035919,
        "Tqopp": 0.06930000334978104,
        "S10": 0.14339999854564667,
        "S12": 0.5428000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.746009111404419,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 6967,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "6967_3_ieeet1",
      "ports": {
        "bus": 6967,
        "speed": 3320,
        "vs": 3323,
        "efd": 3322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6967_3_tgov1",
      "ports": {
        "speed": 3320,
        "pmech": 3321
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17280156910419464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6967_3_ieeest",
      "ports": {
        "input": 3320,
        "output": 3323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "6970_1_regca",
      "ports": {
        "bus": 6970,
        "iqcmd": 3325,
        "ipcmd": 3324,
        "pbranch": 3326,
        "qbranch": 3327
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1354312300682068,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 6970,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "6970_1_reecb",
      "ports": {
        "bus": 6970,
        "pe": 3326,
        "qgen": 3327,
        "iqcmd": 3325,
        "ipcmd": 3324
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "6974_1_genrou",
      "ports": {
        "bus": 6974,
        "pmech": 3329,
        "efd": 3330,
        "speed": 3328
      },
      "params": {
        "mva": 1214.4000244140625,
        "H": 3.940098285675049,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9577000141143799,
        "Xdp": 0.37389999628067017,
        "Xdpp": 0.26820001006126404,
        "Xq": 1.8625999689102173,
        "Xqp": 0.6690999865531921,
        "Xqpp": 0.26820001006126404,
        "Xl": 0.20239999890327454,
        "Tdop": 9.504400253295898,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.9541000127792358,
        "Tqopp": 0.04610000178217888,
        "S10": 0.06840000301599503,
        "S12": 0.3716999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 138.8340711593628,
        "pmax": 1011.9999885559082,
        "qmin": -82.98400044441223,
        "qmax": 372.41599559783936,
        "regulated": 6972,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "6974_1_ieeet1",
      "ports": {
        "bus": 6974,
        "speed": 3328,
        "vs": 3331,
        "efd": 3330
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03830000013113022,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.667099952697754,
        "E2": 4.889500141143799,
        "Se1": 0.07280000299215317,
        "Se2": 0.3296999931335449,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6974_1_tgov1",
      "ports": {
        "speed": 3328,
        "pmech": 3329
      },
      "params": {
        "Trate": 1214.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11432317644357681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6974_1_ieeest",
      "ports": {
        "input": 3328,
        "output": 3331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6977_1_genrou",
      "ports": {
        "bus": 6977,
        "pmech": 3333,
        "efd": 3334,
        "speed": 3332
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 3.430605888366699,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.609999895095825,
        "Xdp": 0.3828999996185303,
        "Xdpp": 0.2703000009059906,
        "Xq": 2.377500057220459,
        "Xqp": 0.6722000241279602,
        "Xqpp": 0.2703000009059906,
        "Xl": 0.2110999971628189,
        "Tdop": 5.6855998039245605,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.3380000591278076,
        "Tqopp": 0.0714000016450882,
        "S10": 0.18850000202655792,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.760646104812622,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 6977,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6977_1_ieeet1",
      "ports": {
        "bus": 6977,
        "speed": 3332,
        "vs": 3335,
        "efd": 3334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6977_1_tgov1",
      "ports": {
        "speed": 3332,
        "pmech": 3333
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20852208137512207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6977_1_ieeest",
      "ports": {
        "input": 3332,
        "output": 3335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6977_2_genrou",
      "ports": {
        "bus": 6977,
        "pmech": 3337,
        "efd": 3338,
        "speed": 3336
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 3.430605888366699,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.609999895095825,
        "Xdp": 0.3828999996185303,
        "Xdpp": 0.2703000009059906,
        "Xq": 2.377500057220459,
        "Xqp": 0.6722000241279602,
        "Xqpp": 0.2703000009059906,
        "Xl": 0.2110999971628189,
        "Tdop": 5.6855998039245605,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.3380000591278076,
        "Tqopp": 0.0714000016450882,
        "S10": 0.18850000202655792,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.2683464884758,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 6977,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "6977_2_ieeet1",
      "ports": {
        "bus": 6977,
        "speed": 3336,
        "vs": 3339,
        "efd": 3338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6977_2_tgov1",
      "ports": {
        "speed": 3336,
        "pmech": 3337
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4125593304634094,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6977_2_ieeest",
      "ports": {
        "input": 3336,
        "output": 3339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6980_1_genrou",
      "ports": {
        "bus": 6980,
        "pmech": 3341,
        "efd": 3342,
        "speed": 3340
      },
      "params": {
        "mva": 28.81999969482422,
        "H": 3.6673941612243652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3951001167297363,
        "Xdp": 0.5038999915122986,
        "Xdpp": 0.35929998755455017,
        "Xq": 2.27020001411438,
        "Xqp": 0.6754999756813049,
        "Xqpp": 0.35929998755455017,
        "Xl": 0.27309998869895935,
        "Tdop": 8.39900016784668,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.07559999823570251,
        "S10": 0.1290999948978424,
        "S12": 0.49309998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.442936509847641,
        "pmax": 24.016666412353516,
        "qmin": -2.930033393204212,
        "qmax": 11.19176670908928,
        "regulated": 6980,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "6980_1_ieeet1",
      "ports": {
        "bus": 6980,
        "speed": 3340,
        "vs": 3343,
        "efd": 3342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6980_1_tgov1",
      "ports": {
        "speed": 3340,
        "pmech": 3341
      },
      "params": {
        "Trate": 28.81999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.22355782985687256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6980_1_ieeest",
      "ports": {
        "input": 3340,
        "output": 3343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6980_2_genrou",
      "ports": {
        "bus": 6980,
        "pmech": 3345,
        "efd": 3346,
        "speed": 3344
      },
      "params": {
        "mva": 28.81999969482422,
        "H": 3.6673941612243652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3951001167297363,
        "Xdp": 0.5038999915122986,
        "Xdpp": 0.35929998755455017,
        "Xq": 2.27020001411438,
        "Xqp": 0.6754999756813049,
        "Xqpp": 0.35929998755455017,
        "Xl": 0.27309998869895935,
        "Tdop": 8.39900016784668,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.07559999823570251,
        "S10": 0.1290999948978424,
        "S12": 0.49309998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.402421444654465,
        "pmax": 24.016666412353516,
        "qmin": -2.930033393204212,
        "qmax": 11.19176670908928,
        "regulated": 6980,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "6980_2_ieeet1",
      "ports": {
        "bus": 6980,
        "speed": 3344,
        "vs": 3347,
        "efd": 3346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6980_2_tgov1",
      "ports": {
        "speed": 3344,
        "pmech": 3345
      },
      "params": {
        "Trate": 28.81999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3956426680088043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6980_2_ieeest",
      "ports": {
        "input": 3344,
        "output": 3347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6981_1_genrou",
      "ports": {
        "bus": 6981,
        "pmech": 3349,
        "efd": 3350,
        "speed": 3348
      },
      "params": {
        "mva": 28.81999969482422,
        "H": 3.6673941612243652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3951001167297363,
        "Xdp": 0.5038999915122986,
        "Xdpp": 0.35929998755455017,
        "Xq": 2.27020001411438,
        "Xqp": 0.6754999756813049,
        "Xqpp": 0.35929998755455017,
        "Xl": 0.27309998869895935,
        "Tdop": 8.39900016784668,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.07559999823570251,
        "S10": 0.1290999948978424,
        "S12": 0.49309998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.777665808796883,
        "pmax": 24.016666412353516,
        "qmin": -2.930033393204212,
        "qmax": 11.19176670908928,
        "regulated": 6981,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "6981_1_ieeet1",
      "ports": {
        "bus": 6981,
        "speed": 3348,
        "vs": 3351,
        "efd": 3350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6981_1_tgov1",
      "ports": {
        "speed": 3348,
        "pmech": 3349
      },
      "params": {
        "Trate": 28.81999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.1657760590314865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6981_1_ieeest",
      "ports": {
        "input": 3348,
        "output": 3351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6981_2_genrou",
      "ports": {
        "bus": 6981,
        "pmech": 3353,
        "efd": 3354,
        "speed": 3352
      },
      "params": {
        "mva": 28.81999969482422,
        "H": 3.6673941612243652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3951001167297363,
        "Xdp": 0.5038999915122986,
        "Xdpp": 0.35929998755455017,
        "Xq": 2.27020001411438,
        "Xqp": 0.6754999756813049,
        "Xqpp": 0.35929998755455017,
        "Xl": 0.27309998869895935,
        "Tdop": 8.39900016784668,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.07559999823570251,
        "S10": 0.1290999948978424,
        "S12": 0.49309998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.877630949020386,
        "pmax": 24.016666412353516,
        "qmin": -2.930033393204212,
        "qmax": 11.19176670908928,
        "regulated": 6981,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "6981_2_ieeet1",
      "ports": {
        "bus": 6981,
        "speed": 3352,
        "vs": 3355,
        "efd": 3354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6981_2_tgov1",
      "ports": {
        "speed": 3352,
        "pmech": 3353
      },
      "params": {
        "Trate": 28.81999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2386409044265747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6981_2_ieeest",
      "ports": {
        "input": 3352,
        "output": 3355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6982_1_genrou",
      "ports": {
        "bus": 6982,
        "pmech": 3357,
        "efd": 3358,
        "speed": 3356
      },
      "params": {
        "mva": 28.81999969482422,
        "H": 3.6673941612243652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3951001167297363,
        "Xdp": 0.5038999915122986,
        "Xdpp": 0.35929998755455017,
        "Xq": 2.27020001411438,
        "Xqp": 0.6754999756813049,
        "Xqpp": 0.35929998755455017,
        "Xl": 0.27309998869895935,
        "Tdop": 8.39900016784668,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.07559999823570251,
        "S10": 0.1290999948978424,
        "S12": 0.49309998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.04429803788662,
        "pmax": 24.016666412353516,
        "qmin": -2.930033393204212,
        "qmax": 11.19176670908928,
        "regulated": 6982,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "6982_1_ieeet1",
      "ports": {
        "bus": 6982,
        "speed": 3356,
        "vs": 3359,
        "efd": 3358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6982_1_tgov1",
      "ports": {
        "speed": 3356,
        "pmech": 3357
      },
      "params": {
        "Trate": 28.81999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.20972581207752228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6982_1_ieeest",
      "ports": {
        "input": 3356,
        "output": 3359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6982_2_genrou",
      "ports": {
        "bus": 6982,
        "pmech": 3361,
        "efd": 3362,
        "speed": 3360
      },
      "params": {
        "mva": 28.81999969482422,
        "H": 3.6673941612243652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3951001167297363,
        "Xdp": 0.5038999915122986,
        "Xdpp": 0.35929998755455017,
        "Xq": 2.27020001411438,
        "Xqp": 0.6754999756813049,
        "Xqpp": 0.35929998755455017,
        "Xl": 0.27309998869895935,
        "Tdop": 8.39900016784668,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.07559999823570251,
        "S10": 0.1290999948978424,
        "S12": 0.49309998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.658277332782745,
        "pmax": 24.016666412353516,
        "qmin": -2.930033393204212,
        "qmax": 11.19176670908928,
        "regulated": 6982,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "6982_2_ieeet1",
      "ports": {
        "bus": 6982,
        "speed": 3360,
        "vs": 3363,
        "efd": 3362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6982_2_tgov1",
      "ports": {
        "speed": 3360,
        "pmech": 3361
      },
      "params": {
        "Trate": 28.81999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.16163349151611328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6982_2_ieeest",
      "ports": {
        "input": 3360,
        "output": 3363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6986_1_genrou",
      "ports": {
        "bus": 6986,
        "pmech": 3365,
        "efd": 3366,
        "speed": 3364
      },
      "params": {
        "mva": 231.89999389648438,
        "H": 2.0658857822418213,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7961000204086304,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 1.7120000123977661,
        "Xqp": 0.4438000023365021,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 8.065299987792969,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.3151999711990356,
        "Tqopp": 0.07329999655485153,
        "S10": 0.16349999606609344,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.600600481033325,
        "pmax": 193.25000047683716,
        "qmin": -23.57649952173233,
        "qmax": 90.05450010299683,
        "regulated": 6986,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "6986_1_ieeet1",
      "ports": {
        "bus": 6986,
        "speed": 3364,
        "vs": 3367,
        "efd": 3366
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08340000361204147,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.275899887084961,
        "E2": 4.3678998947143555,
        "Se1": 0.03579999879002571,
        "Se2": 0.2881999909877777,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6986_1_tgov1",
      "ports": {
        "speed": 3364,
        "pmech": 3365
      },
      "params": {
        "Trate": 231.89999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2440733164548874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6986_1_ieeest",
      "ports": {
        "input": 3364,
        "output": 3367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6987_1_genrou",
      "ports": {
        "bus": 6987,
        "pmech": 3369,
        "efd": 3370,
        "speed": 3368
      },
      "params": {
        "mva": 231.89999389648438,
        "H": 2.0658857822418213,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7961000204086304,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 1.7120000123977661,
        "Xqp": 0.4438000023365021,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 8.065299987792969,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.3151999711990356,
        "Tqopp": 0.07329999655485153,
        "S10": 0.16349999606609344,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.146979570388794,
        "pmax": 193.25000047683716,
        "qmin": -23.57649952173233,
        "qmax": 90.05450010299683,
        "regulated": 6985,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "6987_1_ieeet1",
      "ports": {
        "bus": 6987,
        "speed": 3368,
        "vs": 3371,
        "efd": 3370
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08340000361204147,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.275899887084961,
        "E2": 4.3678998947143555,
        "Se1": 0.03579999879002571,
        "Se2": 0.2881999909877777,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6987_1_tgov1",
      "ports": {
        "speed": 3368,
        "pmech": 3369
      },
      "params": {
        "Trate": 231.89999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26799044013023376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6987_1_ieeest",
      "ports": {
        "input": 3368,
        "output": 3371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "6990_1_gensal",
      "ports": {
        "bus": 6990,
        "pmech": 3373,
        "efd": 3374,
        "speed": 3372
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.125999927520752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7124000191688538,
        "Xdp": 0.2612999975681305,
        "Xdpp": 0.24969999492168427,
        "Xq": 0.46070000529289246,
        "Xl": 0.13930000364780426,
        "Tdop": 6.0,
        "Tdopp": 0.181099995970726,
        "Tqopp": 0.06719999760389328,
        "S10": 0.2402999997138977,
        "S12": 0.5432999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.860106386244297,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 6990,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "6990_1_esdc1a",
      "ports": {
        "bus": 6990,
        "speed": 3372,
        "vs": 3375,
        "efd": 3374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.013199999928474426,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3910999298095703,
        "Se1": 0.12790000438690186,
        "E2": 3.1881000995635986,
        "Se2": 0.3837999999523163,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "6990_1_hygov",
      "ports": {
        "speed": 3372,
        "pmech": 3373
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4372903108596802,
        "Tr": 4.070127964019775,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7979000210762024,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6990_1_ieeest",
      "ports": {
        "input": 3372,
        "output": 3375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6993_1_genrou",
      "ports": {
        "bus": 6993,
        "pmech": 3377,
        "efd": 3378,
        "speed": 3376
      },
      "params": {
        "mva": 98.4000015258789,
        "H": 3.2153258323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9077999591827393,
        "Xdp": 0.3138999938964844,
        "Xdpp": 0.26570001244544983,
        "Xq": 1.8108999729156494,
        "Xqp": 0.5421000123023987,
        "Xqpp": 0.26570001244544983,
        "Xl": 0.20739999413490295,
        "Tdop": 4.804100036621094,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.899399995803833,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.7534000277519226
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.95312941074371,
        "pmax": 81.99999928474426,
        "qmin": -9.102000296115875,
        "qmax": 41.73800051212311,
        "regulated": 6993,
        "vset": 1.0635000467300415
      }
    },
    {
      "class": "Ieeet1",
      "id": "6993_1_ieeet1",
      "ports": {
        "bus": 6993,
        "speed": 3376,
        "vs": 3379,
        "efd": 3378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6993_1_tgov1",
      "ports": {
        "speed": 3376,
        "pmech": 3377
      },
      "params": {
        "Trate": 98.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.385702520608902,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6993_1_ieeest",
      "ports": {
        "input": 3376,
        "output": 3379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6994_1_genrou",
      "ports": {
        "bus": 6994,
        "pmech": 3381,
        "efd": 3382,
        "speed": 3380
      },
      "params": {
        "mva": 98.4000015258789,
        "H": 3.2153258323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9077999591827393,
        "Xdp": 0.3138999938964844,
        "Xdpp": 0.26570001244544983,
        "Xq": 1.8108999729156494,
        "Xqp": 0.5421000123023987,
        "Xqpp": 0.26570001244544983,
        "Xl": 0.20739999413490295,
        "Tdop": 4.804100036621094,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.899399995803833,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.7534000277519226
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.960071682929993,
        "pmax": 81.99999928474426,
        "qmin": -9.102000296115875,
        "qmax": 41.73800051212311,
        "regulated": 6994,
        "vset": 1.0635000467300415
      }
    },
    {
      "class": "Ieeet1",
      "id": "6994_1_ieeet1",
      "ports": {
        "bus": 6994,
        "speed": 3380,
        "vs": 3383,
        "efd": 3382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6994_1_tgov1",
      "ports": {
        "speed": 3380,
        "pmech": 3381
      },
      "params": {
        "Trate": 98.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.213008850812912,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6994_1_ieeest",
      "ports": {
        "input": 3380,
        "output": 3383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6997_1_genrou",
      "ports": {
        "bus": 6997,
        "pmech": 3385,
        "efd": 3386,
        "speed": 3384
      },
      "params": {
        "mva": 60.0,
        "H": 2.850705146789551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4424000084400177,
        "Xdpp": 0.2761000096797943,
        "Xq": 2.3668999671936035,
        "Xqp": 0.6182000041007996,
        "Xqpp": 0.2761000096797943,
        "Xl": 0.21570000052452087,
        "Tdop": 5.671999931335449,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.4162999987602234,
        "Tqopp": 0.05950000137090683,
        "S10": 0.08009999990463257,
        "S12": 0.5235999822616577
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.075279593467712,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 6997,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "6997_1_ieeet1",
      "ports": {
        "bus": 6997,
        "speed": 3384,
        "vs": 3387,
        "efd": 3386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6997_1_tgov1",
      "ports": {
        "speed": 3384,
        "pmech": 3385
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.38458800315856934,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6997_1_ieeest",
      "ports": {
        "input": 3384,
        "output": 3387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "6997_2_genrou",
      "ports": {
        "bus": 6997,
        "pmech": 3389,
        "efd": 3390,
        "speed": 3388
      },
      "params": {
        "mva": 60.0,
        "H": 2.850705146789551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4424000084400177,
        "Xdpp": 0.2761000096797943,
        "Xq": 2.3668999671936035,
        "Xqp": 0.6182000041007996,
        "Xqpp": 0.2761000096797943,
        "Xl": 0.21570000052452087,
        "Tdop": 5.671999931335449,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.4162999987602234,
        "Tqopp": 0.05950000137090683,
        "S10": 0.08009999990463257,
        "S12": 0.5235999822616577
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.5209578871727,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 6997,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "6997_2_ieeet1",
      "ports": {
        "bus": 6997,
        "speed": 3388,
        "vs": 3391,
        "efd": 3390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "6997_2_tgov1",
      "ports": {
        "speed": 3388,
        "pmech": 3389
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3753492832183838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6997_2_ieeest",
      "ports": {
        "input": 3388,
        "output": 3391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7003_1_genrou",
      "ports": {
        "bus": 7003,
        "pmech": 3393,
        "efd": 3394,
        "speed": 3392
      },
      "params": {
        "mva": 2.4240000247955322,
        "H": 4.001518249511719,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8238999843597412,
        "Xdp": 0.399399995803833,
        "Xdpp": 0.28600001335144043,
        "Xq": 1.7378000020980835,
        "Xqp": 0.32710000872612,
        "Xqpp": 0.28600001335144043,
        "Xl": 0.21629999577999115,
        "Tdop": 8.87090015411377,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.457800030708313,
        "Tqopp": 0.07739999890327454,
        "S10": 0.1559000015258789,
        "S12": 0.5468000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26784695219248533,
        "pmax": 2.019999921321869,
        "qmin": -0.24643999058753252,
        "qmax": 0.9413200430572033,
        "regulated": 7003,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7003_1_ieeet1",
      "ports": {
        "bus": 7003,
        "speed": 3392,
        "vs": 3395,
        "efd": 3394
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10520000010728836,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7692999839782715,
        "E2": 3.6923999786376953,
        "Se1": 0.19699999690055847,
        "Se2": 0.4690999984741211,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7003_1_tgov1",
      "ports": {
        "speed": 3392,
        "pmech": 3393
      },
      "params": {
        "Trate": 2.4240000247955322,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11049791425466537,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7003_1_ieeest",
      "ports": {
        "input": 3392,
        "output": 3395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7003_2_genrou",
      "ports": {
        "bus": 7003,
        "pmech": 3397,
        "efd": 3398,
        "speed": 3396
      },
      "params": {
        "mva": 2.4240000247955322,
        "H": 4.001518249511719,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8238999843597412,
        "Xdp": 0.399399995803833,
        "Xdpp": 0.28600001335144043,
        "Xq": 1.7378000020980835,
        "Xqp": 0.32710000872612,
        "Xqpp": 0.28600001335144043,
        "Xl": 0.21629999577999115,
        "Tdop": 8.87090015411377,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.457800030708313,
        "Tqopp": 0.07739999890327454,
        "S10": 0.1559000015258789,
        "S12": 0.5468000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25412701070308685,
        "pmax": 2.019999921321869,
        "qmin": -0.24643999058753252,
        "qmax": 0.9413200430572033,
        "regulated": 7003,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7003_2_ieeet1",
      "ports": {
        "bus": 7003,
        "speed": 3396,
        "vs": 3399,
        "efd": 3398
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10520000010728836,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7692999839782715,
        "E2": 3.6923999786376953,
        "Se1": 0.19699999690055847,
        "Se2": 0.4690999984741211,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7003_2_tgov1",
      "ports": {
        "speed": 3396,
        "pmech": 3397
      },
      "params": {
        "Trate": 2.4240000247955322,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10483787208795547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7003_2_ieeest",
      "ports": {
        "input": 3396,
        "output": 3399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7004_1_genrou",
      "ports": {
        "bus": 7004,
        "pmech": 3401,
        "efd": 3402,
        "speed": 3400
      },
      "params": {
        "mva": 2.4240000247955322,
        "H": 4.001518249511719,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8238999843597412,
        "Xdp": 0.399399995803833,
        "Xdpp": 0.28600001335144043,
        "Xq": 1.7378000020980835,
        "Xqp": 0.32710000872612,
        "Xqpp": 0.28600001335144043,
        "Xl": 0.21629999577999115,
        "Tdop": 8.87090015411377,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.457800030708313,
        "Tqopp": 0.07739999890327454,
        "S10": 0.1559000015258789,
        "S12": 0.5468000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3898410126566887,
        "pmax": 2.019999921321869,
        "qmin": -0.24643999058753252,
        "qmax": 0.9413200430572033,
        "regulated": 7004,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7004_1_ieeet1",
      "ports": {
        "bus": 7004,
        "speed": 3400,
        "vs": 3403,
        "efd": 3402
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10520000010728836,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7692999839782715,
        "E2": 3.6923999786376953,
        "Se1": 0.19699999690055847,
        "Se2": 0.4690999984741211,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7004_1_tgov1",
      "ports": {
        "speed": 3400,
        "pmech": 3401
      },
      "params": {
        "Trate": 2.4240000247955322,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16082550585269928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7004_1_ieeest",
      "ports": {
        "input": 3400,
        "output": 3403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7008_1_genrou",
      "ports": {
        "bus": 7008,
        "pmech": 3405,
        "efd": 3406,
        "speed": 3404
      },
      "params": {
        "mva": 225.60000610351562,
        "H": 5.168295860290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.67739999294281,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11969999969005585,
        "Xq": 1.625,
        "Xqp": 0.21369999647140503,
        "Xqpp": 0.11969999969005585,
        "Xl": 0.09099999815225601,
        "Tdop": 6.104100227355957,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.0550999641418457,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1216999962925911,
        "S12": 0.5583000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.06500422954559,
        "pmax": 187.99999952316284,
        "qmin": -20.868000388145447,
        "qmax": 95.69200277328491,
        "regulated": 7008,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "7008_1_ieeet1",
      "ports": {
        "bus": 7008,
        "speed": 3404,
        "vs": 3407,
        "efd": 3406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7008_1_tgov1",
      "ports": {
        "speed": 3404,
        "pmech": 3405
      },
      "params": {
        "Trate": 225.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15542997419834137,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7008_1_ieeest",
      "ports": {
        "input": 3404,
        "output": 3407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7009_1_genrou",
      "ports": {
        "bus": 7009,
        "pmech": 3409,
        "efd": 3410,
        "speed": 3408
      },
      "params": {
        "mva": 225.60000610351562,
        "H": 5.168295860290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.67739999294281,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11969999969005585,
        "Xq": 1.625,
        "Xqp": 0.21369999647140503,
        "Xqpp": 0.11969999969005585,
        "Xl": 0.09099999815225601,
        "Tdop": 6.104100227355957,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.0550999641418457,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1216999962925911,
        "S12": 0.5583000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.12549924850464,
        "pmax": 187.99999952316284,
        "qmin": -20.868000388145447,
        "qmax": 95.69200277328491,
        "regulated": 7009,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "7009_1_ieeet1",
      "ports": {
        "bus": 7009,
        "speed": 3408,
        "vs": 3411,
        "efd": 3410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7009_1_tgov1",
      "ports": {
        "speed": 3408,
        "pmech": 3409
      },
      "params": {
        "Trate": 225.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29754209518432617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7009_1_ieeest",
      "ports": {
        "input": 3408,
        "output": 3411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7012_4_genrou",
      "ports": {
        "bus": 7012,
        "pmech": 3413,
        "efd": 3414,
        "speed": 3412
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 5.362766742706299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9155999422073364,
        "Xdp": 0.22550000250339508,
        "Xdpp": 0.17749999463558197,
        "Xq": 1.817199945449829,
        "Xqp": 0.40470001101493835,
        "Xqpp": 0.17749999463558197,
        "Xl": 0.1370999962091446,
        "Tdop": 8.517399787902832,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.5633999705314636,
        "Tqopp": 0.08990000188350677,
        "S10": 0.08380000293254852,
        "S12": 0.5892999768257141
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9366373531520367,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 7012,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7012_4_ieeet1",
      "ports": {
        "bus": 7012,
        "speed": 3412,
        "vs": 3415,
        "efd": 3414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7012_4_tgov1",
      "ports": {
        "speed": 3412,
        "pmech": 3413
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.2230089008808136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7012_4_ieeest",
      "ports": {
        "input": 3412,
        "output": 3415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7018_1_genrou",
      "ports": {
        "bus": 7018,
        "pmech": 3417,
        "efd": 3418,
        "speed": 3416
      },
      "params": {
        "mva": 64.0,
        "H": 8.093883514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8407000303268433,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.2476000040769577,
        "Xq": 1.756700038909912,
        "Xqp": 0.5127000212669373,
        "Xqpp": 0.2476000040769577,
        "Xl": 0.19300000369548798,
        "Tdop": 7.299300193786621,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.053700000047683716,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.010557651519775,
        "pmax": 53.33333611488342,
        "qmin": -5.920000001788139,
        "qmax": 27.14666724205017,
        "regulated": 7018,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7018_1_ieeet1",
      "ports": {
        "bus": 7018,
        "speed": 3416,
        "vs": 3419,
        "efd": 3418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7018_1_tgov1",
      "ports": {
        "speed": 3416,
        "pmech": 3417
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950533,
        "Pvmin": 0.2657899558544159,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7018_1_ieeest",
      "ports": {
        "input": 3416,
        "output": 3419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7018_2_genrou",
      "ports": {
        "bus": 7018,
        "pmech": 3421,
        "efd": 3422,
        "speed": 3420
      },
      "params": {
        "mva": 64.0,
        "H": 8.093883514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8407000303268433,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.2476000040769577,
        "Xq": 1.756700038909912,
        "Xqp": 0.5127000212669373,
        "Xqpp": 0.2476000040769577,
        "Xl": 0.19300000369548798,
        "Tdop": 7.299300193786621,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.053700000047683716,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.389496862888336,
        "pmax": 53.33333611488342,
        "qmin": -5.920000001788139,
        "qmax": 27.14666724205017,
        "regulated": 7018,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7018_2_ieeet1",
      "ports": {
        "bus": 7018,
        "speed": 3420,
        "vs": 3423,
        "efd": 3422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7018_2_tgov1",
      "ports": {
        "speed": 3420,
        "pmech": 3421
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950533,
        "Pvmin": 0.34983590245246887,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7018_2_ieeest",
      "ports": {
        "input": 3420,
        "output": 3423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7018_3_genrou",
      "ports": {
        "bus": 7018,
        "pmech": 3425,
        "efd": 3426,
        "speed": 3424
      },
      "params": {
        "mva": 64.0,
        "H": 8.093883514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8407000303268433,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.2476000040769577,
        "Xq": 1.756700038909912,
        "Xqp": 0.5127000212669373,
        "Xqpp": 0.2476000040769577,
        "Xl": 0.19300000369548798,
        "Tdop": 7.299300193786621,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.053700000047683716,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.236225426197052,
        "pmax": 53.33333611488342,
        "qmin": -5.920000001788139,
        "qmax": 27.14666724205017,
        "regulated": 7018,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7018_3_ieeet1",
      "ports": {
        "bus": 7018,
        "speed": 3424,
        "vs": 3427,
        "efd": 3426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7018_3_tgov1",
      "ports": {
        "speed": 3424,
        "pmech": 3425
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950533,
        "Pvmin": 0.31619101762771606,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7018_3_ieeest",
      "ports": {
        "input": 3424,
        "output": 3427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7018_4_genrou",
      "ports": {
        "bus": 7018,
        "pmech": 3429,
        "efd": 3430,
        "speed": 3428
      },
      "params": {
        "mva": 64.0,
        "H": 8.093883514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8407000303268433,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.2476000040769577,
        "Xq": 1.756700038909912,
        "Xqp": 0.5127000212669373,
        "Xqpp": 0.2476000040769577,
        "Xl": 0.19300000369548798,
        "Tdop": 7.299300193786621,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.053700000047683716,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.094637840986252,
        "pmax": 53.33333611488342,
        "qmin": -5.920000001788139,
        "qmax": 27.14666724205017,
        "regulated": 7018,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7018_4_ieeet1",
      "ports": {
        "bus": 7018,
        "speed": 3428,
        "vs": 3431,
        "efd": 3430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7018_4_tgov1",
      "ports": {
        "speed": 3428,
        "pmech": 3429
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950533,
        "Pvmin": 0.12647871673107147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7018_4_ieeest",
      "ports": {
        "input": 3428,
        "output": 3431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7018_5_genrou",
      "ports": {
        "bus": 7018,
        "pmech": 3433,
        "efd": 3434,
        "speed": 3432
      },
      "params": {
        "mva": 64.0,
        "H": 8.093883514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8407000303268433,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.2476000040769577,
        "Xq": 1.756700038909912,
        "Xqp": 0.5127000212669373,
        "Xqpp": 0.2476000040769577,
        "Xl": 0.19300000369548798,
        "Tdop": 7.299300193786621,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.053700000047683716,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.801347225904465,
        "pmax": 53.33333611488342,
        "qmin": -5.920000001788139,
        "qmax": 27.14666724205017,
        "regulated": 7018,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7018_5_ieeet1",
      "ports": {
        "bus": 7018,
        "speed": 3432,
        "vs": 3435,
        "efd": 3434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7018_5_tgov1",
      "ports": {
        "speed": 3432,
        "pmech": 3433
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950533,
        "Pvmin": 0.12189605087041855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7018_5_ieeest",
      "ports": {
        "input": 3432,
        "output": 3435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7018_6_genrou",
      "ports": {
        "bus": 7018,
        "pmech": 3437,
        "efd": 3438,
        "speed": 3436
      },
      "params": {
        "mva": 64.0,
        "H": 8.093883514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8407000303268433,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.2476000040769577,
        "Xq": 1.756700038909912,
        "Xqp": 0.5127000212669373,
        "Xqpp": 0.2476000040769577,
        "Xl": 0.19300000369548798,
        "Tdop": 7.299300193786621,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.053700000047683716,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.688837349414825,
        "pmax": 53.33333611488342,
        "qmin": -5.920000001788139,
        "qmax": 27.14666724205017,
        "regulated": 7018,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7018_6_ieeet1",
      "ports": {
        "bus": 7018,
        "speed": 3436,
        "vs": 3439,
        "efd": 3438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7018_6_tgov1",
      "ports": {
        "speed": 3436,
        "pmech": 3437
      },
      "params": {
        "Trate": 64.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950533,
        "Pvmin": 0.3545130789279938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7018_6_ieeest",
      "ports": {
        "input": 3436,
        "output": 3439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7020_2_genrou",
      "ports": {
        "bus": 7020,
        "pmech": 3441,
        "efd": 3442,
        "speed": 3440
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 8.400333404541016,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0201001167297363,
        "Xdp": 0.2888000011444092,
        "Xdpp": 0.15600000321865082,
        "Xq": 1.9014999866485596,
        "Xqp": 0.5486999750137329,
        "Xqpp": 0.15600000321865082,
        "Xl": 0.11999999731779099,
        "Tdop": 4.055600166320801,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.0809999704360962,
        "Tqopp": 0.05689999833703041,
        "S10": 0.050200000405311584,
        "S12": 0.31619998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2735679745674133,
        "pmax": 4.600000008940697,
        "qmin": -0.5106000229716301,
        "qmax": 2.3414000868797302,
        "regulated": 7020,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7020_2_ieeet1",
      "ports": {
        "bus": 7020,
        "speed": 3440,
        "vs": 3443,
        "efd": 3442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7020_2_tgov1",
      "ports": {
        "speed": 3440,
        "pmech": 3441
      },
      "params": {
        "Trate": 5.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.23071883618831635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7020_2_ieeest",
      "ports": {
        "input": 3440,
        "output": 3443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7023_1_genrou",
      "ports": {
        "bus": 7023,
        "pmech": 3445,
        "efd": 3446,
        "speed": 3444
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 3.4451303482055664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2578999996185303,
        "Xdp": 0.29429998993873596,
        "Xdpp": 0.210099995136261,
        "Xq": 2.093400001525879,
        "Xqp": 0.6532999873161316,
        "Xqpp": 0.210099995136261,
        "Xl": 0.16300000250339508,
        "Tdop": 7.343699932098389,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.121000051498413,
        "Tqopp": 0.05290000140666962,
        "S10": 0.06639999896287918,
        "S12": 0.25589999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.388821303844452,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 7023,
        "vset": 1.0750000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "7023_1_ieeet1",
      "ports": {
        "bus": 7023,
        "speed": 3444,
        "vs": 3447,
        "efd": 3446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7023_1_tgov1",
      "ports": {
        "speed": 3444,
        "pmech": 3445
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3363022208213806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7023_1_ieeest",
      "ports": {
        "input": 3444,
        "output": 3447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7024_1_genrou",
      "ports": {
        "bus": 7024,
        "pmech": 3449,
        "efd": 3450,
        "speed": 3448
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 3.4451303482055664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2578999996185303,
        "Xdp": 0.29429998993873596,
        "Xdpp": 0.210099995136261,
        "Xq": 2.093400001525879,
        "Xqp": 0.6532999873161316,
        "Xqpp": 0.210099995136261,
        "Xl": 0.16300000250339508,
        "Tdop": 7.343699932098389,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.121000051498413,
        "Tqopp": 0.05290000140666962,
        "S10": 0.06639999896287918,
        "S12": 0.25589999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.381635814905167,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 7024,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "7024_1_ieeet1",
      "ports": {
        "bus": 7024,
        "speed": 3448,
        "vs": 3451,
        "efd": 3450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7024_1_tgov1",
      "ports": {
        "speed": 3448,
        "pmech": 3449
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.178956538438797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7024_1_ieeest",
      "ports": {
        "input": 3448,
        "output": 3451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7027_1_genrou",
      "ports": {
        "bus": 7027,
        "pmech": 3453,
        "efd": 3454,
        "speed": 3452
      },
      "params": {
        "mva": 5.616000175476074,
        "H": 8.00927448272705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.43149995803833,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.19939999282360077,
        "Xq": 1.4265999794006348,
        "Xqp": 0.2978000044822693,
        "Xqpp": 0.19939999282360077,
        "Xl": 0.15449999272823334,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5446000099182129,
        "Tqopp": 0.08619999885559082,
        "S10": 0.14329999685287476,
        "S12": 0.3874000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.264915034174919,
        "pmax": 4.679999873042107,
        "qmin": -0.5194799974560738,
        "qmax": 2.382119931280613,
        "regulated": 7027,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7027_1_ieeet1",
      "ports": {
        "bus": 7027,
        "speed": 3452,
        "vs": 3455,
        "efd": 3454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7027_1_tgov1",
      "ports": {
        "speed": 3452,
        "pmech": 3453
      },
      "params": {
        "Trate": 5.616000175476074,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4032968282699585,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7027_1_ieeest",
      "ports": {
        "input": 3452,
        "output": 3455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7027_2_genrou",
      "ports": {
        "bus": 7027,
        "pmech": 3457,
        "efd": 3458,
        "speed": 3456
      },
      "params": {
        "mva": 5.616000175476074,
        "H": 8.00927448272705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.43149995803833,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.19939999282360077,
        "Xq": 1.4265999794006348,
        "Xqp": 0.2978000044822693,
        "Xqpp": 0.19939999282360077,
        "Xl": 0.15449999272823334,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5446000099182129,
        "Tqopp": 0.08619999885559082,
        "S10": 0.14329999685287476,
        "S12": 0.3874000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1467069163918495,
        "pmax": 4.679999873042107,
        "qmin": -0.5194799974560738,
        "qmax": 2.382119931280613,
        "regulated": 7027,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7027_2_ieeet1",
      "ports": {
        "bus": 7027,
        "speed": 3456,
        "vs": 3459,
        "efd": 3458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7027_2_tgov1",
      "ports": {
        "speed": 3456,
        "pmech": 3457
      },
      "params": {
        "Trate": 5.616000175476074,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3822483718395233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7027_2_ieeest",
      "ports": {
        "input": 3456,
        "output": 3459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7027_3_genrou",
      "ports": {
        "bus": 7027,
        "pmech": 3461,
        "efd": 3462,
        "speed": 3460
      },
      "params": {
        "mva": 5.616000175476074,
        "H": 8.00927448272705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.43149995803833,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.19939999282360077,
        "Xq": 1.4265999794006348,
        "Xqp": 0.2978000044822693,
        "Xqpp": 0.19939999282360077,
        "Xl": 0.15449999272823334,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5446000099182129,
        "Tqopp": 0.08619999885559082,
        "S10": 0.14329999685287476,
        "S12": 0.3874000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5044414438307285,
        "pmax": 4.679999873042107,
        "qmin": -0.5194799974560738,
        "qmax": 2.382119931280613,
        "regulated": 7027,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7027_3_ieeet1",
      "ports": {
        "bus": 7027,
        "speed": 3460,
        "vs": 3463,
        "efd": 3462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7027_3_tgov1",
      "ports": {
        "speed": 3460,
        "pmech": 3461
      },
      "params": {
        "Trate": 5.616000175476074,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26788485050201416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7027_3_ieeest",
      "ports": {
        "input": 3460,
        "output": 3463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7027_4_genrou",
      "ports": {
        "bus": 7027,
        "pmech": 3465,
        "efd": 3466,
        "speed": 3464
      },
      "params": {
        "mva": 5.616000175476074,
        "H": 8.00927448272705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.43149995803833,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.19939999282360077,
        "Xq": 1.4265999794006348,
        "Xqp": 0.2978000044822693,
        "Xqpp": 0.19939999282360077,
        "Xl": 0.15449999272823334,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5446000099182129,
        "Tqopp": 0.08619999885559082,
        "S10": 0.14329999685287476,
        "S12": 0.3874000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7670283317565918,
        "pmax": 4.679999873042107,
        "qmin": -0.5194799974560738,
        "qmax": 2.382119931280613,
        "regulated": 7027,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7027_4_ieeet1",
      "ports": {
        "bus": 7027,
        "speed": 3464,
        "vs": 3467,
        "efd": 3466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7027_4_tgov1",
      "ports": {
        "speed": 3464,
        "pmech": 3465
      },
      "params": {
        "Trate": 5.616000175476074,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13657911121845245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7027_4_ieeest",
      "ports": {
        "input": 3464,
        "output": 3467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7027_5_genrou",
      "ports": {
        "bus": 7027,
        "pmech": 3469,
        "efd": 3470,
        "speed": 3468
      },
      "params": {
        "mva": 5.616000175476074,
        "H": 8.00927448272705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.43149995803833,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.19939999282360077,
        "Xq": 1.4265999794006348,
        "Xqp": 0.2978000044822693,
        "Xqpp": 0.19939999282360077,
        "Xl": 0.15449999272823334,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5446000099182129,
        "Tqopp": 0.08619999885559082,
        "S10": 0.14329999685287476,
        "S12": 0.3874000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5065830200910568,
        "pmax": 4.679999873042107,
        "qmin": -0.5194799974560738,
        "qmax": 2.382119931280613,
        "regulated": 7027,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7027_5_ieeet1",
      "ports": {
        "bus": 7027,
        "speed": 3468,
        "vs": 3471,
        "efd": 3470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7027_5_tgov1",
      "ports": {
        "speed": 3468,
        "pmech": 3469
      },
      "params": {
        "Trate": 5.616000175476074,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2682662010192871,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7027_5_ieeest",
      "ports": {
        "input": 3468,
        "output": 3471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7030_1_genrou",
      "ports": {
        "bus": 7030,
        "pmech": 3473,
        "efd": 3474,
        "speed": 3472
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.893277168273926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.166100025177002,
        "Xdp": 0.12030000239610672,
        "Xdpp": 0.09049999713897705,
        "Xq": 1.1246999502182007,
        "Xqp": 0.4318999946117401,
        "Xqpp": 0.09049999713897705,
        "Xl": 0.06440000236034393,
        "Tdop": 5.16540002822876,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06830000132322311,
        "S10": 0.026200000196695328,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
